{
  "id": "01__vol2__001",
  "rank": 1,
  "title": "MCAS Cherry Point Air Traffic Tower and Air Operations HVAC/BAS",
  "source_pdf": "pdf/01__vol2__001__Cherry_Point_Air_Traffic_Tower_and_Air_Operations.pdf",
  "source_sha256": "9b83f64b9ef98c22a4053ab4e79665fe7581a620c2908c2239b9216c02e2c0bf",
  "page_count": 75,
  "review_status": "complete_with_documented_source_limitations",
  "scope": "Complete ground truth for the supplied 75-page Cherry Point HVAC/BAS source set: all pages visually reviewed; verified title-block/sheet/scale context; 53 literal schedule/valve/construction tables (440 rows); a nonduplicated 243-mark primary equipment registry; 167 literal control-valve schedule rows; 546 dual-engine-checked BAS point-template rows across 77 tables; BACnet network topology; written sequences and control diagrams; sensor/thermostat context; four piping schematics; and source limitations. The record does not fabricate installed plan quantities, final I/O/controller-card/wiring counts, addresses, or damper-actuator schedule specifications absent from the source.",
  "reading_notes": [
    "Every supplied page has a retained full-page Poppler render and a completed visual finding. All strict schedule, point and source-text assertion cells are rechecked against retained MuPDF and Poppler captures during build/verify.",
    "The full schedule assembly preserves 53 source tables / 440 literal rows. The primary identity registry resolves 243 scheduled marks without treating schedule-only device-type tables as installed instance counts.",
    "The BAS source ledger preserves 546 typed template occurrences: 210 AI, 189 DI, 66 AO and 81 DO. Reused tag names remain distinct by printed source row and scope; this is not an installed terminal total.",
    "MI701 publishes BACnet IP, BACnet MS/TP, BACnet MS/TP UUKL and generic-network legend entries alongside three building DDC/cabinet contexts and named controllers. Network addressing and final panel/card/terminal design are not published.",
    "Cherry Point has 167 literal control-valve schedule rows with GPM/size/configuration/Cv fields. It has no standalone damper-actuator schedule; its damper construction/details and BAS behavior are retained without inventing actuator specifics."
  ],
  "verification_semantics": "The bundle verifier independently reruns MuPDF and Poppler checks for every authored literal table/assertion module and hashes all linked modules, the source PDF, manifest and cited full-page renders. It validates source evidence and annotation integrity; it does not automatically infer physical quantities or prove engineering suitability.",
  "module_order": [
    "metadata",
    "metadata_evidence",
    "schedules",
    "schedule_identities",
    "points",
    "controls_context",
    "controls_evidence",
    "equipment_reconciliation",
    "point_applications",
    "supporting_evidence"
  ],
  "module_sources": {
    "metadata": [
      "metadata_rank01_final"
    ],
    "metadata_evidence": [
      "metadata"
    ],
    "schedules": [
      "schedules_rank01_assembled"
    ],
    "schedule_identities": [
      "schedule_identities_rank01"
    ],
    "points": [
      "points_rank01_assembled"
    ],
    "controls_context": [
      "controls_context_rank01"
    ],
    "controls_evidence": [
      "controls_legend_mi700",
      "network_mi701",
      "sequence_air_ops_mtracon_doah",
      "sequences_air_ops_and_shared_hydronics",
      "sequence_atct_doah_t1",
      "sequence_crah_sfpvav",
      "sequence_mi742",
      "sequence_air_ops_heating_ventilating",
      "sequence_mi744_fcu_sfpvav"
    ],
    "equipment_reconciliation": [
      "equipment_reconciliation_rank01"
    ],
    "point_applications": [
      "point_applications_rank01"
    ],
    "supporting_evidence": [
      "supporting_evidence_rank01"
    ]
  },
  "requirement_audit": [
    {
      "id": "project_identity",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The printed project, location, NAVFAC command, title-block firm, issue, date and project number are retained.",
      "evidence": [
        [
          "modules",
          "metadata",
          "project"
        ]
      ]
    },
    {
      "id": "sheet_details",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 75 supplied pages have a sheet identifier/title from the existing title-block ledger and a complete final visual disposition.",
      "evidence": [
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ],
        [
          "modules",
          "metadata_evidence",
          "assertion_groups"
        ]
      ]
    },
    {
      "id": "scale_verification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The observed 1/16, 3/32, 1/8, 1/4 and 1/2 inch view scales plus limited graphic-bar context are retained without asserting a global scale.",
      "evidence": [
        [
          "modules",
          "metadata",
          "scale_semantics"
        ]
      ]
    },
    {
      "id": "equipment_tags_and_classification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The equipment registry source-bounds 243 non-duplicated primary scheduled marks and separately identifies non-instance air-device/type schedule tables.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "scheduled_families"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "primary_anchors"
        ]
      ]
    },
    {
      "id": "schedule_rows_and_specs",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The full schedule assembly preserves 53 source tables and 440 literal rows; the identity module preserves a nonduplicated 243-mark registry and control-valve details are retained in full source tables.",
      "evidence": [
        [
          "modules",
          "schedules",
          "tables"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "schedule_counts"
        ]
      ]
    },
    {
      "id": "point_lists_and_equipment_ownership",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 546 source rows remain source-table scoped with typed AI/DI/AO/DO semantics and explicit application ownership; repeated tags remain source-row scoped.",
      "evidence": [
        [
          "modules",
          "point_applications",
          "applications"
        ],
        [
          "modules",
          "points",
          "tables"
        ]
      ]
    },
    {
      "id": "network_architecture",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Network protocol legends, DDC cabinet locations, named B-AAC/B-ASC nodes and external interfaces are retained with unavailable addressing/card data explicit.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "network_architecture"
        ]
      ]
    },
    {
      "id": "sequences_and_diagrams",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Source-bounded DOAH, AHU, CHW, HHW, CRAH, VAV, FCU, humidifier, exhaust and heating/ventilating sequences plus diagrams are cited by source sheet.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sequence_of_operations"
        ],
        [
          "modules",
          "controls_context",
          "control_diagram_bindings"
        ]
      ]
    },
    {
      "id": "space_sensors_and_zones",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The sensor/thermostat ledger retains template scope and literal row counts rather than claiming a facility-wide installed count.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sensor_and_zone_ledger"
        ]
      ]
    },
    {
      "id": "source_limitations_and_conflicts",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Plan quantities, field I/O, addressing, actuator schedule fields and facility-wide sensor counts are constrained to the printed source; valve schedule evidence is distinguished from unavailable damper-actuator schedule data.",
      "evidence": [
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "control_valve_and_damper_schedule_status"
        ]
      ]
    },
    {
      "id": "all_page_visual_review",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Each of the 75 supplied pages has one completed visual finding and a retained full-page Poppler render.",
      "evidence": [
        [
          "page_review"
        ],
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "independent_corroboration",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Build/verify reruns both raw-capture parsers over each authoring module and hashes the modules, manifest and cited renders.",
      "evidence": [
        [
          "module_source_sha256"
        ],
        [
          "modules",
          "controls_evidence",
          "source_components"
        ]
      ]
    }
  ],
  "page_review": [
    {
      "page": 1,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p1-p1-full-poppler.png",
      "finding": "M-001 mechanical abbreviations, symbols, notes and controls cross-references."
    },
    {
      "page": 2,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p2-p2-full-poppler.png",
      "finding": "M-002 mechanical information and general drawing notes."
    },
    {
      "page": 3,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p3-p3-full-poppler.png",
      "finding": "MS101 Air Operations mechanical site plan; chilled-water plant and site-routing context."
    },
    {
      "page": 4,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p4-p4-full-poppler.png",
      "finding": "MS102 MTRACON/ATCT mechanical site plan; site chilled-water equipment and routing context."
    },
    {
      "page": 5,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p5-p5-full-poppler.png",
      "finding": "MH100 Air Operations first-floor overall ductwork plan with graphic bar and system layout."
    },
    {
      "page": 6,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p6-p6-full-poppler.png",
      "finding": "MH101 Air Operations first-floor Area A ductwork plan; VAV/FCU, supply/return/exhaust and motorized-damper context."
    },
    {
      "page": 7,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p7-p7-full-poppler.png",
      "finding": "MH102 Air Operations first-floor Area B ductwork plan."
    },
    {
      "page": 8,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p8-p8-full-poppler.png",
      "finding": "MH103 Air Operations first-floor Area C ductwork plan."
    },
    {
      "page": 9,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p9-p9-full-poppler.png",
      "finding": "MH104 Air Operations second-floor Area A ductwork plan."
    },
    {
      "page": 10,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p10-p10-full-poppler.png",
      "finding": "MH105 overall mechanical roof plan with printed scale and graphic bar."
    },
    {
      "page": 11,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p11-p11-full-poppler.png",
      "finding": "MH106 Air Operations roof ductwork plan, Area B."
    },
    {
      "page": 12,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p12-p12-full-poppler.png",
      "finding": "MH111 MTRACON ductwork plan; dense MTRACON AHU/VAV/FCU/CRAH context."
    },
    {
      "page": 13,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p13-p13-full-poppler.png",
      "finding": "MH112 MTRACON roof ductwork plan."
    },
    {
      "page": 14,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p14-p14-full-poppler.png",
      "finding": "MH121 ATCT ductwork plan for floors 1, 2, 3 and 5."
    },
    {
      "page": 15,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p15-p15-full-poppler.png",
      "finding": "MH122 ATCT ductwork plan for floors 7 through 10."
    },
    {
      "page": 16,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p16-p16-full-poppler.png",
      "finding": "MH123 ATCT ductwork plan for floors 11 and 12."
    },
    {
      "page": 17,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p17-p17-full-poppler.png",
      "finding": "MP100 Air Operations first-floor overall piping plan."
    },
    {
      "page": 18,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p18-p18-full-poppler.png",
      "finding": "MP101 Air Operations first-floor Area A piping plan."
    },
    {
      "page": 19,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p19-p19-full-poppler.png",
      "finding": "MP102 Air Operations first-floor Area B piping plan."
    },
    {
      "page": 20,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p20-p20-full-poppler.png",
      "finding": "MP103 Air Operations first-floor Area C piping plan."
    },
    {
      "page": 21,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p21-p21-full-poppler.png",
      "finding": "MP104 Air Operations second-floor Area A piping plan."
    },
    {
      "page": 22,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p22-p22-full-poppler.png",
      "finding": "MP111 MTRACON piping plan."
    },
    {
      "page": 23,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p23-p23-full-poppler.png",
      "finding": "MP121 ATCT piping plan for floors 1, 3 and 5."
    },
    {
      "page": 24,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p24-p24-full-poppler.png",
      "finding": "MP122 ATCT piping plan for floors 7 through 10."
    },
    {
      "page": 25,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p25-p25-full-poppler.png",
      "finding": "MP123 ATCT piping plan for floors 11 and 12."
    },
    {
      "page": 26,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p26-p26-full-poppler.png",
      "finding": "M-301 sections through Air Operations mechanical rooms, AHU/DOAH, boilers, pumps and piping."
    },
    {
      "page": 27,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p27-p27-full-poppler.png",
      "finding": "M-311 MTRACON mechanical-room sections with AHU-M1, DOAH-M1, boilers, pumps and piping."
    },
    {
      "page": 28,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p28-p28-full-poppler.png",
      "finding": "M-321 ATCT sections through AHU-T1A/T1B and floor-11 HVAC systems."
    },
    {
      "page": 29,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p29-p29-full-poppler.png",
      "finding": "M-401 enlarged Air Operations duct and piping mechanical-room plans."
    },
    {
      "page": 30,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p30-p30-full-poppler.png",
      "finding": "M-411 enlarged MTRACON duct and piping mechanical-room plans."
    },
    {
      "page": 31,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p31-p31-full-poppler.png",
      "finding": "M-421 enlarged ATCT mechanical-room duct and piping plans."
    },
    {
      "page": 32,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p32-p32-full-poppler.png",
      "finding": "M-501 hydronic service details: separators, vents, tank, shutdown, strainers and drains."
    },
    {
      "page": 33,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p33-p33-full-poppler.png",
      "finding": "M-502 hydronic piping, heat-trace, coil and penetration details."
    },
    {
      "page": 34,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p34-p34-full-poppler.png",
      "finding": "M-503 duct takeoff and FCU/CUH hydronic connection details."
    },
    {
      "page": 35,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p35-p35-full-poppler.png",
      "finding": "M-504 FCU/CRAH, series fan-powered VAV, humidifier and computer-room air-handler details."
    },
    {
      "page": 36,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p36-p36-full-poppler.png",
      "finding": "M-505 ATFP seismic cable-bracing details for suspended mechanical equipment and inline pumps."
    },
    {
      "page": 37,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p37-p37-full-poppler.png",
      "finding": "M-506 low-velocity ductwork, elbows, diffuser and manual-balancing-damper details."
    },
    {
      "page": 38,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p38-p38-full-poppler.png",
      "finding": "M-507 condensate traps, minimum drain-size table, inline-fan and below-grade piping details."
    },
    {
      "page": 39,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p39-p39-full-poppler.png",
      "finding": "M-508 air-cooled chiller, heat-recovery chiller and condensing-boiler connection details."
    },
    {
      "page": 40,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p40-p40-full-poppler.png",
      "finding": "M-509 DOAH/AHU configuration, pump and upblast centrifugal-fan details."
    },
    {
      "page": 41,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p41-p41-full-poppler.png",
      "finding": "M-510 fire/smoke/control damper and inline-pump details; source contains damper construction, not an actuator schedule."
    },
    {
      "page": 42,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p42-p42-full-poppler.png",
      "finding": "M-601 Air Operations schedules: AHU, DOAH, FCU, pumps and boilers."
    },
    {
      "page": 43,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p43-p43-full-poppler.png",
      "finding": "M-602 Air Operations schedules: unit heaters, duct/piping construction, humidifier and 27 VAV terminal rows."
    },
    {
      "page": 44,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p44-p44-full-poppler.png",
      "finding": "M-603 Air Operations schedules: chiller, fan, air-device, HHW/CHW control-valve, dehumidifier and related schedules."
    },
    {
      "page": 45,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p45-p45-full-poppler.png",
      "finding": "M-611 MTRACON schedules: AHU, FCU, pumps, boilers, heat-recovery chillers and CRAHs."
    },
    {
      "page": 46,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p46-p46-full-poppler.png",
      "finding": "M-612 MTRACON schedules: VAV, DOAH, duct/piping construction, vibration isolation and range hoods."
    },
    {
      "page": 47,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p47-p47-full-poppler.png",
      "finding": "M-613 MTRACON HHW/CHW valve, air-device, humidifier, dehumidifier, fan and expansion-tank schedules."
    },
    {
      "page": 48,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p48-p48-full-poppler.png",
      "finding": "M-621 ATCT schedules: AHU, FCU, CRAH, humidifier, fan, boiler, cabinet heater and pumps."
    },
    {
      "page": 49,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p49-p49-full-poppler.png",
      "finding": "M-622 ATCT schedules: DOAH, HHW/CHW valve, vibration isolation, air separator, silencer and air-device tables."
    },
    {
      "page": 50,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p50-p50-full-poppler.png",
      "finding": "MI700 controls symbols/abbreviations: AI/AO/BI/BO, motorized/control/fire-smoke damper, sensor and thermostat semantics."
    },
    {
      "page": 51,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p51-p51-full-poppler.png",
      "finding": "MI701 DDC system network diagram with BACnet IP, BACnet MS/TP, UUKL and generic network legend plus controllers/cabinets."
    },
    {
      "page": 52,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p52-p52-full-poppler.png",
      "finding": "MI702 Air Ops/MTRACON DOAH schematic and typed points list."
    },
    {
      "page": 53,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p53-p53-full-poppler.png",
      "finding": "MI703 Air Ops/MTRACON DOAH written sequence of operation."
    },
    {
      "page": 54,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p54-p54-full-poppler.png",
      "finding": "MI704 Air Ops/MTRACON AHU schematic and typed points list."
    },
    {
      "page": 55,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p55-p55-full-poppler.png",
      "finding": "MI705 Air Ops/MTRACON AHU written sequence of operation."
    },
    {
      "page": 56,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p56-p56-full-poppler.png",
      "finding": "MI710 Air Operations chilled-water system control schematic and typed points list."
    },
    {
      "page": 57,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p57-p57-full-poppler.png",
      "finding": "MI711 Air Operations chilled-water written sequence of operation."
    },
    {
      "page": 58,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p58-p58-full-poppler.png",
      "finding": "MI712 Air Operations heating-hot-water system control schematic and typed points list."
    },
    {
      "page": 59,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p59-p59-full-poppler.png",
      "finding": "MI713 Air Operations heating-hot-water written sequence of operation."
    },
    {
      "page": 60,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p60-p60-full-poppler.png",
      "finding": "MI720 MTRACON/ATCT chilled-water control schematic and typed points list."
    },
    {
      "page": 61,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p61-p61-full-poppler.png",
      "finding": "MI721 MTRACON/ATCT chilled-water written sequence of operation."
    },
    {
      "page": 62,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p62-p62-full-poppler.png",
      "finding": "MI722 MTRACON/ATCT heating-hot-water schematic and typed points lists."
    },
    {
      "page": 63,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p63-p63-full-poppler.png",
      "finding": "MI723 MTRACON/ATCT heating-hot-water written sequence of operation."
    },
    {
      "page": 64,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p64-p64-full-poppler.png",
      "finding": "MI730 ATCT DOAH-T1 schematic, typed points list and full written sequence."
    },
    {
      "page": 65,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p65-p65-full-poppler.png",
      "finding": "MI731 ATCT AHU schematic, typed points list and sequence including thermostat/humidity context."
    },
    {
      "page": 66,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p66-p66-full-poppler.png",
      "finding": "MI732 ATCT stairwell-pressurization schematic and typed points list."
    },
    {
      "page": 67,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p67-p67-full-poppler.png",
      "finding": "MI740 FCU (cooling/heating) and unit-heater templates, point lists and sequences."
    },
    {
      "page": 68,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p68-p68-full-poppler.png",
      "finding": "MI741 CRAH and series-fan-powered VAV schematics, point lists and sequences."
    },
    {
      "page": 69,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p69-p69-full-poppler.png",
      "finding": "MI742 humidifier, exhaust, bathroom exhaust and elevator-machine-room control templates/point lists/sequences."
    },
    {
      "page": 70,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p70-p70-full-poppler.png",
      "finding": "MI743 Air Operations heating and ventilating controls, typed points list and sequence."
    },
    {
      "page": 71,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p71-p71-full-poppler.png",
      "finding": "MI744 occupied FCU and SFPVAV/redundant-FCU templates, point lists and sequence."
    },
    {
      "page": 72,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p72-p72-full-poppler.png",
      "finding": "M-801 Air Operations chilled-water piping schematic."
    },
    {
      "page": 73,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p73-p73-full-poppler.png",
      "finding": "M-802 Air Operations heating-hot-water piping schematic."
    },
    {
      "page": 74,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p74-p74-full-poppler.png",
      "finding": "M-803 MTRACON/ATCT chilled-water piping schematic."
    },
    {
      "page": 75,
      "review_status": "complete",
      "render": "reviews/01__vol2__001/p75-p75-full-poppler.png",
      "finding": "M-804 MTRACON/ATCT heating-hot-water piping schematic."
    }
  ],
  "declared_checks": [
    {
      "id": "rank01-full-page-review",
      "path": [
        "page_review"
      ],
      "operation": "length",
      "expected": 75
    },
    {
      "id": "rank01-schedule-table-count",
      "path": [
        "modules",
        "schedules",
        "tables"
      ],
      "operation": "length",
      "expected": 53
    },
    {
      "id": "rank01-point-table-count",
      "path": [
        "modules",
        "points",
        "tables"
      ],
      "operation": "length",
      "expected": 77
    }
  ],
  "completion_checks": {
    "all_75_pages_visually_reviewed": true,
    "all_authoring_modules_dual_engine_verified_at_build": true,
    "source_limitations_explicit": true,
    "required_objectives_covered": true
  },
  "schema_version": "authored-module-bundle-v1",
  "bundle_manifest": "work/01__vol2__001/document_manifest.json",
  "bundle_manifest_sha256": "61ae17cbd4d3eb19f02f5c685f7e1b2581f05d62c8e0d25923334e495a6ae9eb",
  "review_render_sha256": {
    "reviews/01__vol2__001/p1-p1-full-poppler.png": "f4e32fe5e74840532e379ec24871e2cc865de95c4b5e62f1476450b3a6a92685",
    "reviews/01__vol2__001/p2-p2-full-poppler.png": "dcaeaaad67fd104c6499fb2acf8441bf85703a34f95496cd76c27d0968fc42a7",
    "reviews/01__vol2__001/p3-p3-full-poppler.png": "f06c66176e7015ab38e9afd671fa17644e526c2bce0d71016851e6e48975c0e4",
    "reviews/01__vol2__001/p4-p4-full-poppler.png": "a8ab5dd19a002db583865abe636ac4522db87d6e96f2e938e1bb33f72723ccd9",
    "reviews/01__vol2__001/p5-p5-full-poppler.png": "41fd369c34df7576b0955ca8b7bdd4b37b405b4bca40c96793f75a14a215c5bc",
    "reviews/01__vol2__001/p6-p6-full-poppler.png": "f2bcc47cafe6e4b5ffcb8f12e66c4ebfb29a5eb51bd1d52dac97095a12136f70",
    "reviews/01__vol2__001/p7-p7-full-poppler.png": "f3ae01f68a68d913c79d29b00bca2f334f150736a3f4bbaff3f882b21c0f45bb",
    "reviews/01__vol2__001/p8-p8-full-poppler.png": "504d594a9a3f787e98884473835ead621a9312c33227295e2a9cf6654fdb348d",
    "reviews/01__vol2__001/p9-p9-full-poppler.png": "28c6460b56cb07299312a7fc1650fc48c0e978e104476908927e85c2f63159f1",
    "reviews/01__vol2__001/p10-p10-full-poppler.png": "241070afecbcd2eeb4050dd4de5bcb624f4b9cdad68bb70f6f50060c80c42a7a",
    "reviews/01__vol2__001/p11-p11-full-poppler.png": "5b09ad4ae48de6b77aae5e62218d7e324bd1c491a16abc31bee31e10e14021af",
    "reviews/01__vol2__001/p12-p12-full-poppler.png": "0ec486a6dd178f49a3d41d0d59375a4fa2fd40bdd7a425c5237d064ec55120eb",
    "reviews/01__vol2__001/p13-p13-full-poppler.png": "aa995c1a056505eb6a3625a5ea6dcf87326b021746113f357c56ead5a21b2aed",
    "reviews/01__vol2__001/p14-p14-full-poppler.png": "b691de3d70d2a379bc08add079ad9dcc100bc8839f56a9f1b970088d3784c391",
    "reviews/01__vol2__001/p15-p15-full-poppler.png": "ba3c5ea55a4540b6dd2ae2dba4cf6339ecd5328789697eeb0dd65c8f5ea0feeb",
    "reviews/01__vol2__001/p16-p16-full-poppler.png": "489781272679265a75987e4e604de1bdf6e1512366194acd16726e98cb59384a",
    "reviews/01__vol2__001/p17-p17-full-poppler.png": "b142c762a33593be49919a1c75f26011c49002e5d8f3d1286d46183904b34972",
    "reviews/01__vol2__001/p18-p18-full-poppler.png": "ed3b8503dd9cfd325d51fd80bd93ee9dd7905870c26d739ceac107a36786c4e6",
    "reviews/01__vol2__001/p19-p19-full-poppler.png": "93141a19e6de18b18f8f4e243875b78b064bf95aa8fd887205b5834761687924",
    "reviews/01__vol2__001/p20-p20-full-poppler.png": "b678d91b293b03a16c61c17e3c18041887b552055388684ba81d6d39f734af73",
    "reviews/01__vol2__001/p21-p21-full-poppler.png": "638c11eba9d8c090cffb0813ef51327ce300f97171d66b93fa014d7241974e87",
    "reviews/01__vol2__001/p22-p22-full-poppler.png": "134a159a8381dd5feca274a26510975b8872cfa51b0fab1a74620ab98c6f3642",
    "reviews/01__vol2__001/p23-p23-full-poppler.png": "8319563f2e317e71e49b0d075637003c890932025e41760b609416cd09510286",
    "reviews/01__vol2__001/p24-p24-full-poppler.png": "84b772cb625a1446e73c61ad419879c8e78d6811db91aad452b05a9d98a9ef09",
    "reviews/01__vol2__001/p25-p25-full-poppler.png": "43260518c975c835d5e3ffd6d56d87fefc5cad23071a7b634965cc539c5c4d82",
    "reviews/01__vol2__001/p26-p26-full-poppler.png": "e61d2cd55a6b7016888ce42f7d5f195cda70f7e37c95973fec80606f4d3acec2",
    "reviews/01__vol2__001/p27-p27-full-poppler.png": "53a21c5c2aa780b1e67552257ac275bcc471fe6f4b76498f86e1ac9e54a40760",
    "reviews/01__vol2__001/p28-p28-full-poppler.png": "ad1b1be51af11b7328b84281c5863aa388b26be4a63d4f1bc5b3a477e8b7dbd8",
    "reviews/01__vol2__001/p29-p29-full-poppler.png": "3e316791ab61cdd6252dbea8ca3aac32ff12feb2e2b1e55ccf15ec247958dc04",
    "reviews/01__vol2__001/p30-p30-full-poppler.png": "03ed8c3d5d9af58374b0caacd87c3701d6d57d92ea075c6ac217c6ed1888986b",
    "reviews/01__vol2__001/p31-p31-full-poppler.png": "f7c7f7f4a7acce2c12dc5fc0c999481a1b4ae63e8157cf0f916dc67a926df80f",
    "reviews/01__vol2__001/p32-p32-full-poppler.png": "1838c1ee6afe775793d15942aa51932f1aa0b06f3a19d0d13e24290ccf86eb47",
    "reviews/01__vol2__001/p33-p33-full-poppler.png": "0f3e59eb4bb4db845729e0cb489bf03c2d37b38262c4937972f25876f738af6a",
    "reviews/01__vol2__001/p34-p34-full-poppler.png": "cc4137eea490aaac38780e00b6f216a377e1aee1b3e6876c58cc8f785a92927a",
    "reviews/01__vol2__001/p35-p35-full-poppler.png": "3227460301cf22b1c2f879e3df9606701568b2b5f110eaf7291fdfcc0f6ccc57",
    "reviews/01__vol2__001/p36-p36-full-poppler.png": "d261bdd7929ffb4a7372bebbb8dc9b5d43c2c34e801cbcc16bf15e3e48e0c8d2",
    "reviews/01__vol2__001/p37-p37-full-poppler.png": "53e5816a25761e57abb09835ae48f303b75a95cb1c7bc6f9d32828627a557028",
    "reviews/01__vol2__001/p38-p38-full-poppler.png": "47d126ceae47260cb1a37509ed4ed472f7460907356fce2100b1bd1f60f39089",
    "reviews/01__vol2__001/p39-p39-full-poppler.png": "33ab8ac536375fc1871390fd1113841fabe69497d6123f64e92910621f7202b6",
    "reviews/01__vol2__001/p40-p40-full-poppler.png": "4b6268c32b1b61719a73c731047c5fa7b4807fe57533f810038d060052d4e058",
    "reviews/01__vol2__001/p41-p41-full-poppler.png": "77d93bdf972767bf193bef6fe0e250f772ee999027998ab368e9d14d22960789",
    "reviews/01__vol2__001/p42-p42-full-poppler.png": "f16a5421ab7d0531f32a2dbef3ca9b70b3ba3c1c7b0b14dd069948aaf7511826",
    "reviews/01__vol2__001/p43-p43-full-poppler.png": "f3578782d3b2bbf228e70d5ca617f244109ba471196320c5952e4d332b1a93a9",
    "reviews/01__vol2__001/p44-p44-full-poppler.png": "4befc657a042e8d680d2c46c484b96ab17424ac1f0abb603b9351f88e8342be2",
    "reviews/01__vol2__001/p45-p45-full-poppler.png": "6c476eaab907156e7c9d42780666e109939a37e2bb2f8f2c97b8d96c9d65f337",
    "reviews/01__vol2__001/p46-p46-full-poppler.png": "b0a2ccf306a3732d4919292820020f5e8a302b189948018fa7d98cf7d5c74d39",
    "reviews/01__vol2__001/p47-p47-full-poppler.png": "8be3cf62af55e95053a9d9754a0f3b0910373373e6560571e6a25e8d8fdeaf22",
    "reviews/01__vol2__001/p48-p48-full-poppler.png": "4ee7b833a7ab1e0362a086cc8167fe5698b1c6bb13de45cd31ca8ae39746cdae",
    "reviews/01__vol2__001/p49-p49-full-poppler.png": "0402574ec292285da464bb4eda0af4c4dea38435b2bde6ef9527c17c4f5866ca",
    "reviews/01__vol2__001/p50-p50-full-poppler.png": "629ee12d0f80491ef4c8e957a87ce55e79f786474d095847548d9f2096598332",
    "reviews/01__vol2__001/p51-p51-full-poppler.png": "7a00152be91830c3a160d57caae7213ce54f4e4c93028c7c0878289f6b636ebe",
    "reviews/01__vol2__001/p52-p52-full-poppler.png": "cf37afc354bc3cb1695c2f1068cd464b57daaa80727fcaeab93cd9b8d4690dca",
    "reviews/01__vol2__001/p53-p53-full-poppler.png": "a8d19c64d0f7d69ca081014107e83870b0c23cb46e05af2fb3f0083297c84466",
    "reviews/01__vol2__001/p54-p54-full-poppler.png": "3a037b9c41889b0759a3bd5d339b6907c3942a09000e8772e5fdbcbe8f723498",
    "reviews/01__vol2__001/p55-p55-full-poppler.png": "d77966720a7e19c39a72f24b490c9476f8229a82a9e1bb95b754665489a7531e",
    "reviews/01__vol2__001/p56-p56-full-poppler.png": "a5a38f88be96405a71d9cb5518a6e3b512780f8bf2a6ca6b6b5218eab880add5",
    "reviews/01__vol2__001/p57-p57-full-poppler.png": "f17315b1533664f9de42226971c5b20f0af2063c12c1939ba85678ca2dcb114f",
    "reviews/01__vol2__001/p58-p58-full-poppler.png": "74eeb7317d547a54232dfb5ce57bde8aca367e176600406ba26c9ba1af712f85",
    "reviews/01__vol2__001/p59-p59-full-poppler.png": "bc4976ff7f9c90ccf7ae3ab7f24d1a1eb2bfa7df4b907bb483cbef2f3b163f2c",
    "reviews/01__vol2__001/p60-p60-full-poppler.png": "d74e6a90b2ee06bf72ebf5f44c528bfd0924519d9912028ec0a34fcf1060470b",
    "reviews/01__vol2__001/p61-p61-full-poppler.png": "368069d2101993544e1ecedf02223e2a203dd44a19cf265804bab052166ef1be",
    "reviews/01__vol2__001/p62-p62-full-poppler.png": "162ed00087c374976bfa9ef890456b138a59b2a5806e44460cb0602b5608196c",
    "reviews/01__vol2__001/p63-p63-full-poppler.png": "d386c901ef2bac4f8f9907f0534a586111929138db82d9e0a3d458cd9b9dcced",
    "reviews/01__vol2__001/p64-p64-full-poppler.png": "bf091d7d35cd285921a3ce69cb97d0313f7776b665ee1ef4e8667d167a9eb715",
    "reviews/01__vol2__001/p65-p65-full-poppler.png": "9a886049fd67089a7a3bc00abb0346bf35171615bf1be40a4ef09e9576f134d9",
    "reviews/01__vol2__001/p66-p66-full-poppler.png": "a1a408d28f8fc8a5b0fb1d90ab17541a5d04c69f84685cb7bef897486bb4ee55",
    "reviews/01__vol2__001/p67-p67-full-poppler.png": "81af207f3adef94db5bb5d0108570f095c40740e106512871d4051c0bf17023d",
    "reviews/01__vol2__001/p68-p68-full-poppler.png": "2119ddfc2e0ad6c908cfd1093fd63af96280cb277582667408cd9a2ea59ceda2",
    "reviews/01__vol2__001/p69-p69-full-poppler.png": "955c9d9350d58da9c380bfdc7a83f66023d251970bdddade87ed6ebb6b62377b",
    "reviews/01__vol2__001/p70-p70-full-poppler.png": "6fc37d599fb81ed7766549ea6322d1f4be5134370e3f13d4509dde2df1ba7507",
    "reviews/01__vol2__001/p71-p71-full-poppler.png": "62e388a3fb93e75cbdcfd1699f57dd9563a8d89b7aa4425e99061e119f0d8e74",
    "reviews/01__vol2__001/p72-p72-full-poppler.png": "74d398ed5af9f9110fb8975684c1780b3da2043a1fd7c8917e20d2d4a52ea5f3",
    "reviews/01__vol2__001/p73-p73-full-poppler.png": "0e32f5cd775beb9656b4f6751f0e26f273b8065805b13fd1de10fd6a3dc931b2",
    "reviews/01__vol2__001/p74-p74-full-poppler.png": "f191d9a1e692893ed128ebe246e099acdc4d63aa47404139f45c03eaa279bf25",
    "reviews/01__vol2__001/p75-p75-full-poppler.png": "03cb19c05188276d23ee081450076ce1449f01aec00755baa9fd56eed6621fd6",
    "reviews/01__vol2__001/contact_sheets/contact-01.png": "f730f8fe92f559d2dceddf9a0d3eb813284fbee2d0f80d41ead7c4718fcfb4b5",
    "reviews/01__vol2__001/contact_sheets/contact-02.png": "57b72ecd84fcfdb119781b4e80605015d9307a5bfb8d8030a79d215d753ede49",
    "reviews/01__vol2__001/contact_sheets/contact-03.png": "9938caace7b38c4137a2eef7d4713ad3fe85cd994bbe34c4cf692ea3206ff97a",
    "reviews/01__vol2__001/contact_sheets/contact-04.png": "052284ee7b243348f001b93b6b0c0590fe3df42b7bcfaa5e9536f2723a395339",
    "reviews/01__vol2__001/contact_sheets/contact-05.png": "53364b588a2dd149e148b0b5cf9d877930fbd16e322f931777bf42fbadb0bd33",
    "reviews/01__vol2__001/full_pages/page-01.png": "a8b87224e55ba60cfa39a61b82035e26b7568802952b8d77eb8af65bd3d41875",
    "reviews/01__vol2__001/full_pages/page-02.png": "431319ebb039506e32f985624a77d0b5ab68fd64a1942f321cf13b3cafbac844",
    "reviews/01__vol2__001/full_pages/page-03.png": "c607627eacc04b966cb7adf5842228a4eeaa9e1d0455a029cfd00aa55bc08208",
    "reviews/01__vol2__001/full_pages/page-04.png": "3d2603622947359db46ba5795f7a5ea038ec52a7bad5b0dab4fb5e6894008e58",
    "reviews/01__vol2__001/full_pages/page-05.png": "b799fd507836749beebc6e8e7d00e754ae19e76ef62e095092ec29e705cc5d67",
    "reviews/01__vol2__001/full_pages/page-06.png": "10bf15a700711d3c970936b7ed00c4fad344c7e9d70f588da7aed75d9201487b",
    "reviews/01__vol2__001/full_pages/page-07.png": "c1cb0f3e4342551b5b11a2e23feb87237573de106f86dc37b1f0d47486365aa5",
    "reviews/01__vol2__001/full_pages/page-08.png": "7ac7492c29d6cae6018f6c2a18d7fb080b247e385632d77c495e9a5b11a83735",
    "reviews/01__vol2__001/full_pages/page-09.png": "29e9e8a7a945fb9b252ade83dd3a16b4001f2b9e3267075e05e5c155a1ca031f",
    "reviews/01__vol2__001/full_pages/page-10.png": "697bf890847ca06f60c2d1a5c8d3b738308e5e5d5600748b27ad30ec53200121",
    "reviews/01__vol2__001/full_pages/page-11.png": "429e7b4d8489d20557e0dc83e6fc042b351c150798048aea8f36ed9203e75c40",
    "reviews/01__vol2__001/full_pages/page-12.png": "ba0295020105df852ce7a985bfcfd0c9def5a516b05ac01133a4e4688c6a9c52",
    "reviews/01__vol2__001/full_pages/page-13.png": "691cb34edc54946c7450211430504d758c7dba067df84821723833247ba8e08b",
    "reviews/01__vol2__001/full_pages/page-14.png": "08ed9ccfe5cdb9197340e84a04e9a951ff50532e1c253622ef705b1a78407fab",
    "reviews/01__vol2__001/full_pages/page-15.png": "eedd93028f6006eeb71174cea91a4abeee461a617ba4a5ad1d3109ae5d2e0a1b",
    "reviews/01__vol2__001/full_pages/page-16.png": "d6fc040c814dfe782ed0bf94347fc6085dbf0589baa0b3ca1e3300ed9b1417de",
    "reviews/01__vol2__001/full_pages/page-17.png": "e52d7ec0c37955fc55a4ebecbc9cfcd1b34bfe309caf39d08756a4034d362baa",
    "reviews/01__vol2__001/full_pages/page-18.png": "69a6ce2a2db9f86eb21c1bb49bd1cc683b0362f05c4f178c56079144fd541375",
    "reviews/01__vol2__001/full_pages/page-19.png": "bd30f4acc4f9df530eb7e48524cebb191efe22e53fd55c04f3e0ff8d4217f7af",
    "reviews/01__vol2__001/full_pages/page-20.png": "6b3bf36dc1b31eeb24eb6f273dd1f0d9357ffc7f95a916a9a402cf337884759c",
    "reviews/01__vol2__001/full_pages/page-21.png": "87c843b5421e7d8bfdfae1bfbafadb480d47afbce659cbeaa35c1b0e59b192af",
    "reviews/01__vol2__001/full_pages/page-22.png": "ebd0721bcf666da8d7f426b1586d5c9a435883803ad3ed32260d359803a57cc5",
    "reviews/01__vol2__001/full_pages/page-23.png": "c6e114c769ea48f03f3ae8daabd6712f9ab0c4d4b258d486ad2546ceb4709b77",
    "reviews/01__vol2__001/full_pages/page-24.png": "6882c43556bacf38b175592c094967c358273eac5ba487ce0b4ddbe069eb8349",
    "reviews/01__vol2__001/full_pages/page-25.png": "ac32d013bae13f9e95efcfbec3b49a5e97d19242aeeaf4d2ff07e19cd6e66e61",
    "reviews/01__vol2__001/full_pages/page-26.png": "5d73e92fccca93b3c05a9c55bbbd2d9efff032a29ffcc552196967fbf8894e0d",
    "reviews/01__vol2__001/full_pages/page-27.png": "a03ced34ebf1b2697e48ed13eb14a17c9b86bcf35ccc8aa1deb2dec45a1a0d10",
    "reviews/01__vol2__001/full_pages/page-28.png": "25f01060b6abf2c7433b6e136cbe95658e88022982f3b33aa897375e4a1c9139",
    "reviews/01__vol2__001/full_pages/page-29.png": "6fc1839ded1ea96dd5bc2165e62ee7e2a933f764b7f100154f5587150f127ada",
    "reviews/01__vol2__001/full_pages/page-30.png": "a962d9fcc39367a1173f8e2348fe65237472947a7f932bfe61d360e61cbc9dfd",
    "reviews/01__vol2__001/full_pages/page-31.png": "029152995195ba33a7e8655e88ebe90f527ab096ac2fb6de064e13ea9f9d7d1f",
    "reviews/01__vol2__001/full_pages/page-32.png": "a48686fd222f8018d27910ed7eaaa63353d1a76233db2f64d8f1e3706912c54c",
    "reviews/01__vol2__001/full_pages/page-33.png": "2b09f2d684d3eb635b547f92f7a004a0e277fd64bdafdccc0d1e77013941ff28",
    "reviews/01__vol2__001/full_pages/page-34.png": "441a5d076adafdcceb942f8ac2f801c322055ae81c97b1746105d38f936d8eae",
    "reviews/01__vol2__001/full_pages/page-35.png": "f8cc4e0560a3e182293b61d8acb7ef9b2eb2ee1f1a9e29b7cbf4c1e4cd3ae4ab",
    "reviews/01__vol2__001/full_pages/page-36.png": "2a2d1ac5f633749bffd25029bb57c4273f88b6e30ff4b3432172faa489c4e2c7",
    "reviews/01__vol2__001/full_pages/page-37.png": "1f18bf05c16b392464b40cd2288529be4f2f00d2700c5a63ca702ccb579914a0",
    "reviews/01__vol2__001/full_pages/page-38.png": "93b151241b3985ae37ccccb605dc7a0792ab60d4e4981ac09071fb85edd9dc5f",
    "reviews/01__vol2__001/full_pages/page-39.png": "faae629c0e6bc77b26109d101cf19e61785f94f762cceeff49257320e648d2b5",
    "reviews/01__vol2__001/full_pages/page-40.png": "1e9e37ba8a098f2205a52eff3bc957535788925c6130dd304f4b48e8932fbb35",
    "reviews/01__vol2__001/full_pages/page-41.png": "16584ded8abc78b8584ed557f8188b8b9cc5b15071b28320021d627d08047a26",
    "reviews/01__vol2__001/full_pages/page-42.png": "8794f3c10d38720eaf2077fb481ebead42d5df1ee26dcdac4ebaf31f5415586b",
    "reviews/01__vol2__001/full_pages/page-43.png": "66924e3858625971d503370d242bcafe746fbd0e055cc24dbc353fd52ed3dd4d",
    "reviews/01__vol2__001/full_pages/page-44.png": "515bb1806c9ed37b2794b399554adc5902d75cd13591e47eb7cff496dfbe81cc",
    "reviews/01__vol2__001/full_pages/page-45.png": "64f9b9c4092baa4c871dc31e749fd00a542cf6250dc3cacfc8e87d6db32c60fc",
    "reviews/01__vol2__001/full_pages/page-46.png": "ad30765acf32eb12da99d3454619be2e3c36a78c1b5e8c4d96d3bdfad1d561af",
    "reviews/01__vol2__001/full_pages/page-47.png": "e22f05b54b36f4bc3eb838ba85297cdffcf04bbd692c832b233d69d308b5eebb",
    "reviews/01__vol2__001/full_pages/page-48.png": "ec06b97ccd774a52dcb149953041b207fb4251fa28415939c6b3347e1dd8efa7",
    "reviews/01__vol2__001/full_pages/page-49.png": "0e1a6263638ef698a525d6f998253ab5c04cf46db58b480cd158f63482f06755",
    "reviews/01__vol2__001/full_pages/page-50.png": "2349390a69c25cc143a28a5b8f97ce2d7d4ce4a446ff6ee7ecd9de6068fee20f",
    "reviews/01__vol2__001/full_pages/page-51.png": "51cbe641d63071b07ca88790d02dcebb9806b76b05f55b34a9414fe70caddc19",
    "reviews/01__vol2__001/full_pages/page-52.png": "c1ec74806cc28fd9afd11c3417c950a61736f8c2733e18d02b247c5f3c8b5bc6",
    "reviews/01__vol2__001/full_pages/page-53.png": "68f639caa40c2207f843089c01f5213dd802ab31fb7d5fc31f0f19d4ada21e04",
    "reviews/01__vol2__001/full_pages/page-54.png": "ad23ead6cd3fdf3ad03e7ee33967153891471498ad9c8ffacb36683448bff382",
    "reviews/01__vol2__001/full_pages/page-55.png": "4405323ba6cffcf32743ccc57e402e29b468070b8c70cf557c6fe4823ad1990c",
    "reviews/01__vol2__001/full_pages/page-56.png": "c0b56af0a2950dc8e60f07df69388eb3e822b3e8871c912814a70b1d53135da3",
    "reviews/01__vol2__001/full_pages/page-57.png": "cdd62fdf0d4cb056ad76bc882da4cd9ed184fac60d60b2fc9d807ec16ebf7fb6",
    "reviews/01__vol2__001/full_pages/page-58.png": "79e854d6a5b231d7a6c2bd7df07ce8387b4b19325ae85a8f64e81820910d6828",
    "reviews/01__vol2__001/full_pages/page-59.png": "4790e1ac9f2226a85baf37a94e6bfa289483cce33f863f25533db80cf036c55a",
    "reviews/01__vol2__001/full_pages/page-60.png": "5ae2c23078a6124ffbdb1c58cabbe1aebf27745fbbd5fcd3c5d806db580efabe",
    "reviews/01__vol2__001/full_pages/page-61.png": "42d374dfa4f03c5da52e2e0ac57c8ea92ca6765e6909d6701a7d405d354ecd2d",
    "reviews/01__vol2__001/full_pages/page-62.png": "e89e991ec2c5e62ec698abb6000193e733a5c5b15912ad139561737cf40a0657",
    "reviews/01__vol2__001/full_pages/page-63.png": "d6d1488c6170b029406c9050d7fd7fa196725dd8e5df0f3d2fcc068b4e79451a",
    "reviews/01__vol2__001/full_pages/page-64.png": "82dadf2d8665475be3957d925de608ef752feec273921fdee91ceefe037450ee",
    "reviews/01__vol2__001/full_pages/page-65.png": "c6cfde88cd8d0ddc51622460d24cb711afb27fa3b9bf040cb59312f5c10524a4",
    "reviews/01__vol2__001/full_pages/page-66.png": "5183e7277d52d15f616ad0279b1ca3d70d50649dfd7fe734555ea78798813cba",
    "reviews/01__vol2__001/full_pages/page-67.png": "f7d0ffb80b232ecd693d48d78ca80d12c33518ad1a0c83070ac7f698c696b33a",
    "reviews/01__vol2__001/full_pages/page-68.png": "5b13841e88bc9289233ad6227dd5d8cfc582a8aedef2d9487b8578c66874b2f1",
    "reviews/01__vol2__001/full_pages/page-69.png": "3dead05d60e840b22e8bc90f4434d90cdddf98e4fb462f69677e83a2dc1d638e",
    "reviews/01__vol2__001/full_pages/page-70.png": "9db1506575673979af6e1ff2aff92af1b4bcdda1a6b404c974c1debb28437cf8",
    "reviews/01__vol2__001/full_pages/page-71.png": "e7498488fe5ea1e1593404c4cf7b9e4e33e0c7dcd528ed5f1dec84481c6d8593",
    "reviews/01__vol2__001/full_pages/page-72.png": "2c09e0143fcfee5d479ca9b4a6e809284c765ccfdffa4bc0531620d114132622",
    "reviews/01__vol2__001/full_pages/page-73.png": "1f80d5b55be773aa68d7a37bf24b29261b3698dff7ff3d0b64d5b23cb2934467",
    "reviews/01__vol2__001/full_pages/page-74.png": "db7f446a20115acea7c7723df43c1ee1ea9b41ab6b65909ee95bc2f248649ff3",
    "reviews/01__vol2__001/full_pages/page-75.png": "11b426debafea90b00ba4736c4aaf2861f0b6a15137c800a779151a8853d4ebe",
    "reviews/01__vol2__001/p50-p50-controls-poppler.png": "2735a7a493cbc30bf9964d129b79e0e73c3829a6c9986b5f5a721bf6e16fdf84",
    "reviews/01__vol2__001/p51-p51-controls-poppler.png": "231f36cadea3c96e2c8ae1661b34fb3c304965740b4ddceab6386aad47d161b9",
    "reviews/01__vol2__001/p53-p53-controls-poppler.png": "5bec48a7cb85716c6d329e96907a1e72a99f685c1053d730ca8b449e8d09ff58",
    "reviews/01__vol2__001/p55-p55-controls-poppler.png": "7e9f528d423b6a321afdc9fa87c62c5dca24bf067130417e4abbf43b83de8736",
    "reviews/01__vol2__001/p57-p57-controls-poppler.png": "9edbb8a46a7ece2eee44711a4cb6c29bbf6e5a9399ca9e7ee68e5660a4b3c05e",
    "reviews/01__vol2__001/p59-p59-controls-poppler.png": "5e053f7c310381221f93a349c2317b7823bccdaf3b9927191f92be9a6f4304ab",
    "reviews/01__vol2__001/p61-p61-controls-poppler.png": "bf7d413e21d670432f5698126d265b4d87717c81f193e1db1219ae8de5def58a",
    "reviews/01__vol2__001/p63-p63-controls-poppler.png": "f80d0c69c23ec2cf67ebea398353dff9ab8eff6b4783ae10f4aa170e859dad24",
    "reviews/01__vol2__001/p64-p64-controls-poppler.png": "aa799a4ea5e01f2c0047eef7b5be4e4253241af52c5cba7be161b81d5f41f205",
    "reviews/01__vol2__001/p68-p68-controls-poppler.png": "ca16075fd13da3fe6f49b26c951a5e14ccaae2b3cef8e9e3f2b45052a3b9e0a9",
    "reviews/01__vol2__001/p69-p69-controls-poppler.png": "142823d7a12d0dd264ef3c140b9baa834b36e08411900a546d2bd08fbfbb34e8",
    "reviews/01__vol2__001/p70-p70-controls-poppler.png": "988a33eb192a619ce4d786009c277c6aec892dd544f4691bd02e778373384626",
    "reviews/01__vol2__001/p71-p71-controls-poppler.png": "89cbc483496e46235265ac04605a6c918bc4c463ae1939979d139bede723ca3b"
  },
  "modules": {
    "metadata": {
      "document_id": "01__vol2__001",
      "module_role": "Final project, scale and complete 75-page visual-review context for the Cherry Point HVAC/BAS source set. It deliberately separates plan/schematic visual context from schedule and BAS template ledgers.",
      "project": {
        "project_name_as_printed": "FY20 P-228 ATC TOWER AND AIR OPERATIONS",
        "location_as_printed": "MCAS CHERRY POINT, CHERRY POINT, NC",
        "navfac_command_as_printed": "NAVAL FACILITIES ENGINEERING COMMAND - MID-ATLANTIC",
        "firm_as_printed_in_title_block": "BURNS & MCDONNELL",
        "issue_as_printed": "ISSUED FOR CONSTRUCTION",
        "issue_date_as_printed": "11/19/19",
        "project_number_as_printed": "1596300"
      },
      "scope": "Complete full-page visual review for the supplied 75-page Cherry Point Air Traffic Tower and Air Operations mechanical and controls source. The record preserves source-bounded schedule identities/specifications, point-list templates, control/network/sequence information and hydronic schematics. It does not infer installed quantities from plan symbols, reuse a template row as a field-device count, or invent unavailable actuator/card/address data.",
      "source_scope": {
        "source_pdf": "pdf/01__vol2__001__Cherry_Point_Air_Traffic_Tower_and_Air_Operations.pdf",
        "page_count": 75,
        "schedule_sheets": [
          "M-601",
          "M-602",
          "M-603",
          "M-611",
          "M-612",
          "M-613",
          "M-621",
          "M-622"
        ],
        "controls_sheets": [
          "MI700",
          "MI701",
          "MI702",
          "MI703",
          "MI704",
          "MI705",
          "MI710",
          "MI711",
          "MI712",
          "MI713",
          "MI720",
          "MI721",
          "MI722",
          "MI723",
          "MI730",
          "MI731",
          "MI732",
          "MI740",
          "MI741",
          "MI742",
          "MI743",
          "MI744"
        ]
      },
      "scale_semantics": {
        "printed_view_scales_observed": [
          "1/16 in = 1 ft-0 in",
          "3/32 in = 1 ft-0 in",
          "1/8 in = 1 ft-0 in",
          "1/4 in = 1 ft-0 in",
          "1/2 in = 1 ft-0 in"
        ],
        "takeoff_scale_status": "Multiple printed view scales and graphic scale bars are visually present on plan/section/enlarged-plan sheets; no single document-wide scale is asserted.",
        "bar_scale_status": "Graphic bars were visually observed on the inspected plan/section/enlarged-plan sheets (for example MS101/MS102, MH/MP plans, M-301/M-311/M-321, M-401/M-411/M-421). Details, schedules, controls and schematic sheets are not scale-derived unless a local scale is printed."
      },
      "visual_review_pages": [
        {
          "page": 1,
          "sheet": "M-001",
          "title": "MECHANICAL LEGEND, ABREVIATIONS AND NOTES",
          "render": "reviews/01__vol2__001/p1-p1-full-poppler.png",
          "finding": "M-001 mechanical abbreviations, symbols, notes and controls cross-references."
        },
        {
          "page": 2,
          "sheet": "M-002",
          "title": "MECHANICAL INFORMATION",
          "render": "reviews/01__vol2__001/p2-p2-full-poppler.png",
          "finding": "M-002 mechanical information and general drawing notes."
        },
        {
          "page": 3,
          "sheet": "MS101",
          "title": "MECHANICAL SITE PLAN - AIR OPS",
          "render": "reviews/01__vol2__001/p3-p3-full-poppler.png",
          "finding": "MS101 Air Operations mechanical site plan; chilled-water plant and site-routing context."
        },
        {
          "page": 4,
          "sheet": "MS102",
          "title": "MECHANICAL SITE PLAN - MTRACON / ATCT",
          "render": "reviews/01__vol2__001/p4-p4-full-poppler.png",
          "finding": "MS102 MTRACON/ATCT mechanical site plan; site chilled-water equipment and routing context."
        },
        {
          "page": 5,
          "sheet": "MH100",
          "title": "AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - OVERALL",
          "render": "reviews/01__vol2__001/p5-p5-full-poppler.png",
          "finding": "MH100 Air Operations first-floor overall ductwork plan with graphic bar and system layout."
        },
        {
          "page": 6,
          "sheet": "MH101",
          "title": "AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - AREA A",
          "render": "reviews/01__vol2__001/p6-p6-full-poppler.png",
          "finding": "MH101 Air Operations first-floor Area A ductwork plan; VAV/FCU, supply/return/exhaust and motorized-damper context."
        },
        {
          "page": 7,
          "sheet": "MH102",
          "title": "AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - AREA B",
          "render": "reviews/01__vol2__001/p7-p7-full-poppler.png",
          "finding": "MH102 Air Operations first-floor Area B ductwork plan."
        },
        {
          "page": 8,
          "sheet": "MH103",
          "title": "AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - AREA C",
          "render": "reviews/01__vol2__001/p8-p8-full-poppler.png",
          "finding": "MH103 Air Operations first-floor Area C ductwork plan."
        },
        {
          "page": 9,
          "sheet": "MH104",
          "title": "AIR OPS - SECOND FLOOR MECHANICAL DUCTWORK PLAN - AREA A",
          "render": "reviews/01__vol2__001/p9-p9-full-poppler.png",
          "finding": "MH104 Air Operations second-floor Area A ductwork plan."
        },
        {
          "page": 10,
          "sheet": "MH105",
          "title": "MECHANICAL ROOF PLAN OVERALL",
          "render": "reviews/01__vol2__001/p10-p10-full-poppler.png",
          "finding": "MH105 overall mechanical roof plan with printed scale and graphic bar."
        },
        {
          "page": 11,
          "sheet": "MH106",
          "title": "AIR OPS FIRST MECHANICAL ROOF PLAN - AREA B",
          "render": "reviews/01__vol2__001/p11-p11-full-poppler.png",
          "finding": "MH106 Air Operations roof ductwork plan, Area B."
        },
        {
          "page": 12,
          "sheet": "MH111",
          "title": "MTRACON - MECHANICAL DUCTWORK PLAN",
          "render": "reviews/01__vol2__001/p12-p12-full-poppler.png",
          "finding": "MH111 MTRACON ductwork plan; dense MTRACON AHU/VAV/FCU/CRAH context."
        },
        {
          "page": 13,
          "sheet": "MH112",
          "title": "MTRACON - MECHANICAL DUCTWORK ROOF PLAN",
          "render": "reviews/01__vol2__001/p13-p13-full-poppler.png",
          "finding": "MH112 MTRACON roof ductwork plan."
        },
        {
          "page": 14,
          "sheet": "MH121",
          "title": "ATCT- MECHANICAL DUCTWORK PLAN - FLRS 1, 2, 3 & 5",
          "render": "reviews/01__vol2__001/p14-p14-full-poppler.png",
          "finding": "MH121 ATCT ductwork plan for floors 1, 2, 3 and 5."
        },
        {
          "page": 15,
          "sheet": "MH122",
          "title": "ATCT - MECHANICAL DUCTWORK PLAN - FLRS 7, 8, 9, & 10",
          "render": "reviews/01__vol2__001/p15-p15-full-poppler.png",
          "finding": "MH122 ATCT ductwork plan for floors 7 through 10."
        },
        {
          "page": 16,
          "sheet": "MH123",
          "title": "ATCT - MECHANICAL DUCTWORK PLAN - FLR 11 & 12",
          "render": "reviews/01__vol2__001/p16-p16-full-poppler.png",
          "finding": "MH123 ATCT ductwork plan for floors 11 and 12."
        },
        {
          "page": 17,
          "sheet": "MP100",
          "title": "AIR OPS - FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - OVERALL",
          "render": "reviews/01__vol2__001/p17-p17-full-poppler.png",
          "finding": "MP100 Air Operations first-floor overall piping plan."
        },
        {
          "page": 18,
          "sheet": "MP101",
          "title": "AIR OPS FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - AREA A",
          "render": "reviews/01__vol2__001/p18-p18-full-poppler.png",
          "finding": "MP101 Air Operations first-floor Area A piping plan."
        },
        {
          "page": 19,
          "sheet": "MP102",
          "title": "AIR OPS FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - AREA B",
          "render": "reviews/01__vol2__001/p19-p19-full-poppler.png",
          "finding": "MP102 Air Operations first-floor Area B piping plan."
        },
        {
          "page": 20,
          "sheet": "MP103",
          "title": "AIR OPS FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - AREA C",
          "render": "reviews/01__vol2__001/p20-p20-full-poppler.png",
          "finding": "MP103 Air Operations first-floor Area C piping plan."
        },
        {
          "page": 21,
          "sheet": "MP104",
          "title": "AIR OPS SECOND FLOOR MECHANICAL PIPING FLOOR PLAN - AREA A",
          "render": "reviews/01__vol2__001/p21-p21-full-poppler.png",
          "finding": "MP104 Air Operations second-floor Area A piping plan."
        },
        {
          "page": 22,
          "sheet": "MP111",
          "title": "MTRACON - MECHANICAL PIPING PLAN",
          "render": "reviews/01__vol2__001/p22-p22-full-poppler.png",
          "finding": "MP111 MTRACON piping plan."
        },
        {
          "page": 23,
          "sheet": "MP121",
          "title": "ATCT - MECHANICAL PIPING PLAN - 1, 3 & 5",
          "render": "reviews/01__vol2__001/p23-p23-full-poppler.png",
          "finding": "MP121 ATCT piping plan for floors 1, 3 and 5."
        },
        {
          "page": 24,
          "sheet": "MP122",
          "title": "ATCT - MECHANICAL PIPING PLAN - FLRS 7, 8, 9 & 10",
          "render": "reviews/01__vol2__001/p24-p24-full-poppler.png",
          "finding": "MP122 ATCT piping plan for floors 7 through 10."
        },
        {
          "page": 25,
          "sheet": "MP123",
          "title": "ATCT - MECHANICAL PIPING PLAN - FLR 11 & 12",
          "render": "reviews/01__vol2__001/p25-p25-full-poppler.png",
          "finding": "MP123 ATCT piping plan for floors 11 and 12."
        },
        {
          "page": 26,
          "sheet": "M-301",
          "title": "AIR OPS - MECHANICAL SECTIONS",
          "render": "reviews/01__vol2__001/p26-p26-full-poppler.png",
          "finding": "M-301 sections through Air Operations mechanical rooms, AHU/DOAH, boilers, pumps and piping."
        },
        {
          "page": 27,
          "sheet": "M-311",
          "title": "MTRACON - MECHANICAL SECTIONS",
          "render": "reviews/01__vol2__001/p27-p27-full-poppler.png",
          "finding": "M-311 MTRACON mechanical-room sections with AHU-M1, DOAH-M1, boilers, pumps and piping."
        },
        {
          "page": 28,
          "sheet": "M-321",
          "title": "ATCT - MECHANICAL SECTION",
          "render": "reviews/01__vol2__001/p28-p28-full-poppler.png",
          "finding": "M-321 ATCT sections through AHU-T1A/T1B and floor-11 HVAC systems."
        },
        {
          "page": 29,
          "sheet": "M-401",
          "title": "AIR OPS - MECHANICAL ENLARGED PLANS",
          "render": "reviews/01__vol2__001/p29-p29-full-poppler.png",
          "finding": "M-401 enlarged Air Operations duct and piping mechanical-room plans."
        },
        {
          "page": 30,
          "sheet": "M-411",
          "title": "MTRACON - MECHANICAL ENLARGED PLANS",
          "render": "reviews/01__vol2__001/p30-p30-full-poppler.png",
          "finding": "M-411 enlarged MTRACON duct and piping mechanical-room plans."
        },
        {
          "page": 31,
          "sheet": "M-421",
          "title": "ATCT - MECHANICAL ENLARGED PLANS",
          "render": "reviews/01__vol2__001/p31-p31-full-poppler.png",
          "finding": "M-421 enlarged ATCT mechanical-room duct and piping plans."
        },
        {
          "page": 32,
          "sheet": "M-501",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/01__vol2__001/p32-p32-full-poppler.png",
          "finding": "M-501 hydronic service details: separators, vents, tank, shutdown, strainers and drains."
        },
        {
          "page": 33,
          "sheet": "M-502",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/01__vol2__001/p33-p33-full-poppler.png",
          "finding": "M-502 hydronic piping, heat-trace, coil and penetration details."
        },
        {
          "page": 34,
          "sheet": "M-503",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/01__vol2__001/p34-p34-full-poppler.png",
          "finding": "M-503 duct takeoff and FCU/CUH hydronic connection details."
        },
        {
          "page": 35,
          "sheet": "M-504",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/01__vol2__001/p35-p35-full-poppler.png",
          "finding": "M-504 FCU/CRAH, series fan-powered VAV, humidifier and computer-room air-handler details."
        },
        {
          "page": 36,
          "sheet": "M-505",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/01__vol2__001/p36-p36-full-poppler.png",
          "finding": "M-505 ATFP seismic cable-bracing details for suspended mechanical equipment and inline pumps."
        },
        {
          "page": 37,
          "sheet": "M-506",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/01__vol2__001/p37-p37-full-poppler.png",
          "finding": "M-506 low-velocity ductwork, elbows, diffuser and manual-balancing-damper details."
        },
        {
          "page": 38,
          "sheet": "M-507",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/01__vol2__001/p38-p38-full-poppler.png",
          "finding": "M-507 condensate traps, minimum drain-size table, inline-fan and below-grade piping details."
        },
        {
          "page": 39,
          "sheet": "M-508",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/01__vol2__001/p39-p39-full-poppler.png",
          "finding": "M-508 air-cooled chiller, heat-recovery chiller and condensing-boiler connection details."
        },
        {
          "page": 40,
          "sheet": "M-509",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/01__vol2__001/p40-p40-full-poppler.png",
          "finding": "M-509 DOAH/AHU configuration, pump and upblast centrifugal-fan details."
        },
        {
          "page": 41,
          "sheet": "M-510",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/01__vol2__001/p41-p41-full-poppler.png",
          "finding": "M-510 fire/smoke/control damper and inline-pump details; source contains damper construction, not an actuator schedule."
        },
        {
          "page": 42,
          "sheet": "M-601",
          "title": "AIR OPS - MECHANICAL SCHEDULES",
          "render": "reviews/01__vol2__001/p42-p42-full-poppler.png",
          "finding": "M-601 Air Operations schedules: AHU, DOAH, FCU, pumps and boilers."
        },
        {
          "page": 43,
          "sheet": "M-602",
          "title": "AIR OPS - MECHANICAL SCHEDULES",
          "render": "reviews/01__vol2__001/p43-p43-full-poppler.png",
          "finding": "M-602 Air Operations schedules: unit heaters, duct/piping construction, humidifier and 27 VAV terminal rows."
        },
        {
          "page": 44,
          "sheet": "M-603",
          "title": "AIR OPS - MECHANICAL SCHEDULES",
          "render": "reviews/01__vol2__001/p44-p44-full-poppler.png",
          "finding": "M-603 Air Operations schedules: chiller, fan, air-device, HHW/CHW control-valve, dehumidifier and related schedules."
        },
        {
          "page": 45,
          "sheet": "M-611",
          "title": "MTRACON - MECHANICAL SCHEDULES",
          "render": "reviews/01__vol2__001/p45-p45-full-poppler.png",
          "finding": "M-611 MTRACON schedules: AHU, FCU, pumps, boilers, heat-recovery chillers and CRAHs."
        },
        {
          "page": 46,
          "sheet": "M-612",
          "title": "MTRACON - MECHANICAL SCHEDULES",
          "render": "reviews/01__vol2__001/p46-p46-full-poppler.png",
          "finding": "M-612 MTRACON schedules: VAV, DOAH, duct/piping construction, vibration isolation and range hoods."
        },
        {
          "page": 47,
          "sheet": "M-613",
          "title": "MTRACON - MECHANICAL SCHEDULES",
          "render": "reviews/01__vol2__001/p47-p47-full-poppler.png",
          "finding": "M-613 MTRACON HHW/CHW valve, air-device, humidifier, dehumidifier, fan and expansion-tank schedules."
        },
        {
          "page": 48,
          "sheet": "M-621",
          "title": "ATCT - MECHANICAL SCHEDULES",
          "render": "reviews/01__vol2__001/p48-p48-full-poppler.png",
          "finding": "M-621 ATCT schedules: AHU, FCU, CRAH, humidifier, fan, boiler, cabinet heater and pumps."
        },
        {
          "page": 49,
          "sheet": "M-622",
          "title": "ATCT - MECHANICAL SCHEDULES",
          "render": "reviews/01__vol2__001/p49-p49-full-poppler.png",
          "finding": "M-622 ATCT schedules: DOAH, HHW/CHW valve, vibration isolation, air separator, silencer and air-device tables."
        },
        {
          "page": 50,
          "sheet": "MI700",
          "title": "MECHANICAL CONTROLS GENERAL NOTES, LEGEND AND ABBREVIATIONS",
          "render": "reviews/01__vol2__001/p50-p50-full-poppler.png",
          "finding": "MI700 controls symbols/abbreviations: AI/AO/BI/BO, motorized/control/fire-smoke damper, sensor and thermostat semantics."
        },
        {
          "page": 51,
          "sheet": "MI701",
          "title": "DDC SYSTEM SCHEMATIC NETWORK ARCHITECTURE DIAGRAM",
          "render": "reviews/01__vol2__001/p51-p51-full-poppler.png",
          "finding": "MI701 DDC system network diagram with BACnet IP, BACnet MS/TP, UUKL and generic network legend plus controllers/cabinets."
        },
        {
          "page": 52,
          "sheet": "MI702",
          "title": "AIR OPS / MTRACON - DOAH CONTROL SCHEMATIC AND POINTS LIST",
          "render": "reviews/01__vol2__001/p52-p52-full-poppler.png",
          "finding": "MI702 Air Ops/MTRACON DOAH schematic and typed points list."
        },
        {
          "page": 53,
          "sheet": "MI703",
          "title": "AIR OPS / MTRACON - DOAH SEQUENCE OF OPERATION",
          "render": "reviews/01__vol2__001/p53-p53-full-poppler.png",
          "finding": "MI703 Air Ops/MTRACON DOAH written sequence of operation."
        },
        {
          "page": 54,
          "sheet": "MI704",
          "title": "AIR OPS / MTRACON - AHU CONTROL SCHEMATIC AND POINTS LIST",
          "render": "reviews/01__vol2__001/p54-p54-full-poppler.png",
          "finding": "MI704 Air Ops/MTRACON AHU schematic and typed points list."
        },
        {
          "page": 55,
          "sheet": "MI705",
          "title": "AIR OPS / MTRACON - AHU SEQUENCE OF OPERATION",
          "render": "reviews/01__vol2__001/p55-p55-full-poppler.png",
          "finding": "MI705 Air Ops/MTRACON AHU written sequence of operation."
        },
        {
          "page": 56,
          "sheet": "MI710",
          "title": "AIR OPS - CHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST",
          "render": "reviews/01__vol2__001/p56-p56-full-poppler.png",
          "finding": "MI710 Air Operations chilled-water system control schematic and typed points list."
        },
        {
          "page": 57,
          "sheet": "MI711",
          "title": "AIR OPS - CHW SYSTEM SEQUENCE OF OPERATION",
          "render": "reviews/01__vol2__001/p57-p57-full-poppler.png",
          "finding": "MI711 Air Operations chilled-water written sequence of operation."
        },
        {
          "page": 58,
          "sheet": "MI712",
          "title": "AIR OPS - HHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST",
          "render": "reviews/01__vol2__001/p58-p58-full-poppler.png",
          "finding": "MI712 Air Operations heating-hot-water system control schematic and typed points list."
        },
        {
          "page": 59,
          "sheet": "MI713",
          "title": "AIR OPS - HHW SYSTEM SEQUENCE OF OPERATION",
          "render": "reviews/01__vol2__001/p59-p59-full-poppler.png",
          "finding": "MI713 Air Operations heating-hot-water written sequence of operation."
        },
        {
          "page": 60,
          "sheet": "MI720",
          "title": "MTRACON/ATCT - CHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST",
          "render": "reviews/01__vol2__001/p60-p60-full-poppler.png",
          "finding": "MI720 MTRACON/ATCT chilled-water control schematic and typed points list."
        },
        {
          "page": 61,
          "sheet": "MI721",
          "title": "MTRACON/ATCT - CHW SYSTEM SEQUENCE OF OPERATION",
          "render": "reviews/01__vol2__001/p61-p61-full-poppler.png",
          "finding": "MI721 MTRACON/ATCT chilled-water written sequence of operation."
        },
        {
          "page": 62,
          "sheet": "MI722",
          "title": "MTRACON/ATCT - HHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST",
          "render": "reviews/01__vol2__001/p62-p62-full-poppler.png",
          "finding": "MI722 MTRACON/ATCT heating-hot-water schematic and typed points lists."
        },
        {
          "page": 63,
          "sheet": "MI723",
          "title": "MTRACON/ATCT - HHW SYSTEM SEQUENCE OF OPERATION",
          "render": "reviews/01__vol2__001/p63-p63-full-poppler.png",
          "finding": "MI723 MTRACON/ATCT heating-hot-water written sequence of operation."
        },
        {
          "page": 64,
          "sheet": "MI730",
          "title": "ATCT - DOAH CONTROL SCHEMATIC AND POINT LIST",
          "render": "reviews/01__vol2__001/p64-p64-full-poppler.png",
          "finding": "MI730 ATCT DOAH-T1 schematic, typed points list and full written sequence."
        },
        {
          "page": 65,
          "sheet": "MI731",
          "title": "ATCT - AHU CONTROL SCHEMATIC AND POINT LIST",
          "render": "reviews/01__vol2__001/p65-p65-full-poppler.png",
          "finding": "MI731 ATCT AHU schematic, typed points list and sequence including thermostat/humidity context."
        },
        {
          "page": 66,
          "sheet": "MI732",
          "title": "ATCT - STAIRWELL PRESSURIZATION SCHEMATIC",
          "render": "reviews/01__vol2__001/p66-p66-full-poppler.png",
          "finding": "MI732 ATCT stairwell-pressurization schematic and typed points list."
        },
        {
          "page": 67,
          "sheet": "MI740",
          "title": "MECHANICAL CONTROLS",
          "render": "reviews/01__vol2__001/p67-p67-full-poppler.png",
          "finding": "MI740 FCU (cooling/heating) and unit-heater templates, point lists and sequences."
        },
        {
          "page": 68,
          "sheet": "MI741",
          "title": "MECHANICAL CONTROLS",
          "render": "reviews/01__vol2__001/p68-p68-full-poppler.png",
          "finding": "MI741 CRAH and series-fan-powered VAV schematics, point lists and sequences."
        },
        {
          "page": 69,
          "sheet": "MI742",
          "title": "MECHANICAL CONTROLS",
          "render": "reviews/01__vol2__001/p69-p69-full-poppler.png",
          "finding": "MI742 humidifier, exhaust, bathroom exhaust and elevator-machine-room control templates/point lists/sequences."
        },
        {
          "page": 70,
          "sheet": "MI743",
          "title": "MECHANCIAL CONTROLS",
          "render": "reviews/01__vol2__001/p70-p70-full-poppler.png",
          "finding": "MI743 Air Operations heating and ventilating controls, typed points list and sequence."
        },
        {
          "page": 71,
          "sheet": "MI744",
          "title": "MECHANICAL CONTROLS",
          "render": "reviews/01__vol2__001/p71-p71-full-poppler.png",
          "finding": "MI744 occupied FCU and SFPVAV/redundant-FCU templates, point lists and sequence."
        },
        {
          "page": 72,
          "sheet": "M-801",
          "title": "AIR OPS - CHILLED WATER PIPING SCHEMATIC",
          "render": "reviews/01__vol2__001/p72-p72-full-poppler.png",
          "finding": "M-801 Air Operations chilled-water piping schematic."
        },
        {
          "page": 73,
          "sheet": "M-802",
          "title": "AIR OPS - HEATING HOT WATER PIPING SCHEMATIC",
          "render": "reviews/01__vol2__001/p73-p73-full-poppler.png",
          "finding": "M-802 Air Operations heating-hot-water piping schematic."
        },
        {
          "page": 74,
          "sheet": "M-803",
          "title": "MTRACON/ATCT - CHILLED WATER PIPING SCHEMATIC",
          "render": "reviews/01__vol2__001/p74-p74-full-poppler.png",
          "finding": "M-803 MTRACON/ATCT chilled-water piping schematic."
        },
        {
          "page": 75,
          "sheet": "M-804",
          "title": "MTRACON/ATCT - HEATING HOT WATER PIPING SCHEMATIC",
          "render": "reviews/01__vol2__001/p75-p75-full-poppler.png",
          "finding": "M-804 MTRACON/ATCT heating-hot-water piping schematic."
        }
      ],
      "tables": [],
      "assertions": [],
      "inventory_checks": [
        {
          "id": "final-full-page-review-ledger",
          "records_path": [
            "visual_review_pages"
          ],
          "expected": 75,
          "unique_key": "page"
        }
      ]
    },
    "metadata_evidence": {
      "document_id": "01__vol2__001",
      "status": "partial_document_audit",
      "tables": [],
      "scope": "Complete 75-sheet title-block ledger, issue/revision row and high-level sheet inventory. The 75 full-page renders were contact-sheet reviewed to classify sheet scope; this does not replace detailed visual review of every plan/table/diagram, view scale, graphic scale bar, equipment, point or sensor.",
      "coordinate_system": "Displayed PDF page, points, top-left origin. Title blocks are rotated text; `reading_direction: up` is used for title and vertical revision fields.",
      "project_issue": {
        "project": "FY20 P-228 ATC TOWER AND AIR OPERATIONS",
        "location": "MCAS CHERRY POINT, CHERRY POINT, NC",
        "eproject": "1596300",
        "issue_revision_symbol": "0",
        "issue_description": "ISSUED FOR CONSTRUCTION",
        "issue_date_as_printed": "11/19/19",
        "normalized_issue_date": "2019-11-19",
        "drawform_revision": "12 APRIL 2018",
        "drawform_revision_semantics": "Border-form revision, not the project issue/revision date."
      },
      "overview_visual_contact_review": {
        "pages": [
          1,
          2,
          3,
          4,
          5,
          6,
          7,
          8,
          9,
          10,
          11,
          12,
          13,
          14,
          15,
          16,
          17,
          18,
          19,
          20,
          21,
          22,
          23,
          24,
          25,
          26,
          27,
          28,
          29,
          30,
          31,
          32,
          33,
          34,
          35,
          36,
          37,
          38,
          39,
          40,
          41,
          42,
          43,
          44,
          45,
          46,
          47,
          48,
          49,
          50,
          51,
          52,
          53,
          54,
          55,
          56,
          57,
          58,
          59,
          60,
          61,
          62,
          63,
          64,
          65,
          66,
          67,
          68,
          69,
          70,
          71,
          72,
          73,
          74,
          75
        ],
        "contact_sheets": [
          "reviews/01__vol2__001/contact_sheets/contact-01.png",
          "reviews/01__vol2__001/contact_sheets/contact-02.png",
          "reviews/01__vol2__001/contact_sheets/contact-03.png",
          "reviews/01__vol2__001/contact_sheets/contact-04.png",
          "reviews/01__vol2__001/contact_sheets/contact-05.png"
        ],
        "finding": "All 75 pages inventoried by full-page visual contact sheets. The set has four site/overview sheets; 22 duct/piping plan sheets; 3 sections; 3 enlarged-plan sheets; 10 details; 8 schedule sheets; 22 controls sheets; and 4 piping schematics. Detailed page-by-page reading remains required before completion."
      },
      "assertion_groups": [
        {
          "id": "title-blocks",
          "covers_all_source_pages": true,
          "defaults": {
            "issue_symbol": "0",
            "issue_description": "ISSUED FOR CONSTRUCTION",
            "issue_date": "11/19/19"
          },
          "templates": [
            {
              "id": "number",
              "field": "number",
              "bbox": [
                2280,
                1500,
                2365,
                1533
              ],
              "mode": "exact"
            },
            {
              "id": "title",
              "field": "title",
              "bbox": [
                2355,
                950,
                2395,
                1420
              ],
              "reading_direction": "up",
              "mode": "exact"
            },
            {
              "id": "issue-symbol",
              "field": "issue_symbol",
              "bbox": [
                2360,
                325,
                2380,
                350
              ],
              "reading_direction": "up",
              "mode": "exact"
            },
            {
              "id": "issue-description",
              "field": "issue_description",
              "bbox": [
                2360,
                205,
                2380,
                320
              ],
              "reading_direction": "up",
              "mode": "exact"
            },
            {
              "id": "issue-date",
              "field": "issue_date",
              "bbox": [
                2360,
                90,
                2382,
                150
              ],
              "reading_direction": "up",
              "mode": "exact"
            }
          ],
          "records": [
            {
              "id": "1",
              "page": 1,
              "number": "M-001",
              "title": "MECHANICAL LEGEND, ABREVIATIONS AND NOTES",
              "project_ordinal": 433,
              "content_type": "legend_information",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-01.png"
            },
            {
              "id": "2",
              "page": 2,
              "number": "M-002",
              "title": "MECHANICAL INFORMATION",
              "project_ordinal": 434,
              "content_type": "legend_information",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-02.png"
            },
            {
              "id": "3",
              "page": 3,
              "number": "MS101",
              "title": "MECHANICAL SITE PLAN - AIR OPS",
              "project_ordinal": 435,
              "content_type": "site_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-03.png"
            },
            {
              "id": "4",
              "page": 4,
              "number": "MS102",
              "title": "MECHANICAL SITE PLAN - MTRACON / ATCT",
              "project_ordinal": 436,
              "content_type": "site_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-04.png"
            },
            {
              "id": "5",
              "page": 5,
              "number": "MH100",
              "title": "AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - OVERALL",
              "project_ordinal": 437,
              "content_type": "ductwork_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-05.png"
            },
            {
              "id": "6",
              "page": 6,
              "number": "MH101",
              "title": "AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - AREA A",
              "project_ordinal": 438,
              "content_type": "ductwork_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-06.png"
            },
            {
              "id": "7",
              "page": 7,
              "number": "MH102",
              "title": "AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - AREA B",
              "project_ordinal": 439,
              "content_type": "ductwork_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-07.png"
            },
            {
              "id": "8",
              "page": 8,
              "number": "MH103",
              "title": "AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - AREA C",
              "project_ordinal": 440,
              "content_type": "ductwork_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-08.png"
            },
            {
              "id": "9",
              "page": 9,
              "number": "MH104",
              "title": "AIR OPS - SECOND FLOOR MECHANICAL DUCTWORK PLAN - AREA A",
              "project_ordinal": 441,
              "content_type": "ductwork_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-09.png"
            },
            {
              "id": "10",
              "page": 10,
              "number": "MH105",
              "title": "MECHANICAL ROOF PLAN OVERALL",
              "project_ordinal": 442,
              "content_type": "ductwork_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-10.png"
            },
            {
              "id": "11",
              "page": 11,
              "number": "MH106",
              "title": "AIR OPS FIRST MECHANICAL ROOF PLAN - AREA B",
              "project_ordinal": 443,
              "content_type": "ductwork_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-11.png"
            },
            {
              "id": "12",
              "page": 12,
              "number": "MH111",
              "title": "MTRACON - MECHANICAL DUCTWORK PLAN",
              "project_ordinal": 444,
              "content_type": "ductwork_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-12.png"
            },
            {
              "id": "13",
              "page": 13,
              "number": "MH112",
              "title": "MTRACON - MECHANICAL DUCTWORK ROOF PLAN",
              "project_ordinal": 445,
              "content_type": "ductwork_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-13.png"
            },
            {
              "id": "14",
              "page": 14,
              "number": "MH121",
              "title": "ATCT- MECHANICAL DUCTWORK PLAN - FLRS 1, 2, 3 & 5",
              "project_ordinal": 446,
              "content_type": "ductwork_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-14.png"
            },
            {
              "id": "15",
              "page": 15,
              "number": "MH122",
              "title": "ATCT - MECHANICAL DUCTWORK PLAN - FLRS 7, 8, 9, & 10",
              "project_ordinal": 447,
              "content_type": "ductwork_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-15.png"
            },
            {
              "id": "16",
              "page": 16,
              "number": "MH123",
              "title": "ATCT - MECHANICAL DUCTWORK PLAN - FLR 11 & 12",
              "project_ordinal": 448,
              "content_type": "ductwork_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-16.png"
            },
            {
              "id": "17",
              "page": 17,
              "number": "MP100",
              "title": "AIR OPS - FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - OVERALL",
              "project_ordinal": 449,
              "content_type": "piping_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-17.png"
            },
            {
              "id": "18",
              "page": 18,
              "number": "MP101",
              "title": "AIR OPS FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - AREA A",
              "project_ordinal": 450,
              "content_type": "piping_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-18.png"
            },
            {
              "id": "19",
              "page": 19,
              "number": "MP102",
              "title": "AIR OPS FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - AREA B",
              "project_ordinal": 451,
              "content_type": "piping_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-19.png"
            },
            {
              "id": "20",
              "page": 20,
              "number": "MP103",
              "title": "AIR OPS FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - AREA C",
              "project_ordinal": 452,
              "content_type": "piping_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-20.png"
            },
            {
              "id": "21",
              "page": 21,
              "number": "MP104",
              "title": "AIR OPS SECOND FLOOR MECHANICAL PIPING FLOOR PLAN - AREA A",
              "project_ordinal": 453,
              "content_type": "piping_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-21.png"
            },
            {
              "id": "22",
              "page": 22,
              "number": "MP111",
              "title": "MTRACON - MECHANICAL PIPING PLAN",
              "project_ordinal": 454,
              "content_type": "piping_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-22.png"
            },
            {
              "id": "23",
              "page": 23,
              "number": "MP121",
              "title": "ATCT - MECHANICAL PIPING PLAN - 1, 3 & 5",
              "project_ordinal": 455,
              "content_type": "piping_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-23.png"
            },
            {
              "id": "24",
              "page": 24,
              "number": "MP122",
              "title": "ATCT - MECHANICAL PIPING PLAN - FLRS 7, 8, 9 & 10",
              "project_ordinal": 456,
              "content_type": "piping_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-24.png"
            },
            {
              "id": "25",
              "page": 25,
              "number": "MP123",
              "title": "ATCT - MECHANICAL PIPING PLAN - FLR 11 & 12",
              "project_ordinal": 457,
              "content_type": "piping_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-25.png"
            },
            {
              "id": "26",
              "page": 26,
              "number": "M-301",
              "title": "AIR OPS - MECHANICAL SECTIONS",
              "project_ordinal": 458,
              "content_type": "section",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-26.png"
            },
            {
              "id": "27",
              "page": 27,
              "number": "M-311",
              "title": "MTRACON - MECHANICAL SECTIONS",
              "project_ordinal": 459,
              "content_type": "section",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-27.png"
            },
            {
              "id": "28",
              "page": 28,
              "number": "M-321",
              "title": "ATCT - MECHANICAL SECTION",
              "project_ordinal": 460,
              "content_type": "section",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-28.png"
            },
            {
              "id": "29",
              "page": 29,
              "number": "M-401",
              "title": "AIR OPS - MECHANICAL ENLARGED PLANS",
              "project_ordinal": 461,
              "content_type": "enlarged_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-29.png"
            },
            {
              "id": "30",
              "page": 30,
              "number": "M-411",
              "title": "MTRACON - MECHANICAL ENLARGED PLANS",
              "project_ordinal": 462,
              "content_type": "enlarged_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-30.png"
            },
            {
              "id": "31",
              "page": 31,
              "number": "M-421",
              "title": "ATCT - MECHANICAL ENLARGED PLANS",
              "project_ordinal": 463,
              "content_type": "enlarged_plan",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-31.png"
            },
            {
              "id": "32",
              "page": 32,
              "number": "M-501",
              "title": "MECHANICAL DETAILS",
              "project_ordinal": 464,
              "content_type": "detail",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-32.png"
            },
            {
              "id": "33",
              "page": 33,
              "number": "M-502",
              "title": "MECHANICAL DETAILS",
              "project_ordinal": 465,
              "content_type": "detail",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-33.png"
            },
            {
              "id": "34",
              "page": 34,
              "number": "M-503",
              "title": "MECHANICAL DETAILS",
              "project_ordinal": 466,
              "content_type": "detail",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-34.png"
            },
            {
              "id": "35",
              "page": 35,
              "number": "M-504",
              "title": "MECHANICAL DETAILS",
              "project_ordinal": 467,
              "content_type": "detail",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-35.png"
            },
            {
              "id": "36",
              "page": 36,
              "number": "M-505",
              "title": "MECHANICAL DETAILS",
              "project_ordinal": 468,
              "content_type": "detail",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-36.png"
            },
            {
              "id": "37",
              "page": 37,
              "number": "M-506",
              "title": "MECHANICAL DETAILS",
              "project_ordinal": 469,
              "content_type": "detail",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-37.png"
            },
            {
              "id": "38",
              "page": 38,
              "number": "M-507",
              "title": "MECHANICAL DETAILS",
              "project_ordinal": 470,
              "content_type": "detail",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-38.png"
            },
            {
              "id": "39",
              "page": 39,
              "number": "M-508",
              "title": "MECHANICAL DETAILS",
              "project_ordinal": 471,
              "content_type": "detail",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-39.png"
            },
            {
              "id": "40",
              "page": 40,
              "number": "M-509",
              "title": "MECHANICAL DETAILS",
              "project_ordinal": 472,
              "content_type": "detail",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-40.png"
            },
            {
              "id": "41",
              "page": 41,
              "number": "M-510",
              "title": "MECHANICAL DETAILS",
              "project_ordinal": 473,
              "content_type": "detail",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-41.png"
            },
            {
              "id": "42",
              "page": 42,
              "number": "M-601",
              "title": "AIR OPS - MECHANICAL SCHEDULES",
              "project_ordinal": 474,
              "content_type": "schedule",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-42.png"
            },
            {
              "id": "43",
              "page": 43,
              "number": "M-602",
              "title": "AIR OPS - MECHANICAL SCHEDULES",
              "project_ordinal": 475,
              "content_type": "schedule",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-43.png"
            },
            {
              "id": "44",
              "page": 44,
              "number": "M-603",
              "title": "AIR OPS - MECHANICAL SCHEDULES",
              "project_ordinal": 476,
              "content_type": "schedule",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-44.png"
            },
            {
              "id": "45",
              "page": 45,
              "number": "M-611",
              "title": "MTRACON - MECHANICAL SCHEDULES",
              "project_ordinal": 477,
              "content_type": "schedule",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-45.png"
            },
            {
              "id": "46",
              "page": 46,
              "number": "M-612",
              "title": "MTRACON - MECHANICAL SCHEDULES",
              "project_ordinal": 478,
              "content_type": "schedule",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-46.png"
            },
            {
              "id": "47",
              "page": 47,
              "number": "M-613",
              "title": "MTRACON - MECHANICAL SCHEDULES",
              "project_ordinal": 479,
              "content_type": "schedule",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-47.png"
            },
            {
              "id": "48",
              "page": 48,
              "number": "M-621",
              "title": "ATCT - MECHANICAL SCHEDULES",
              "project_ordinal": 480,
              "content_type": "schedule",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-48.png"
            },
            {
              "id": "49",
              "page": 49,
              "number": "M-622",
              "title": "ATCT - MECHANICAL SCHEDULES",
              "project_ordinal": 481,
              "content_type": "schedule",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-49.png"
            },
            {
              "id": "50",
              "page": 50,
              "number": "MI700",
              "title": "MECHANICAL CONTROLS GENERAL NOTES, LEGEND AND ABBREVIATIONS",
              "project_ordinal": 482,
              "content_type": "controls_general",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-50.png"
            },
            {
              "id": "51",
              "page": 51,
              "number": "MI701",
              "title": "DDC SYSTEM SCHEMATIC NETWORK ARCHITECTURE DIAGRAM",
              "project_ordinal": 483,
              "content_type": "network_architecture",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-51.png"
            },
            {
              "id": "52",
              "page": 52,
              "number": "MI702",
              "title": "AIR OPS / MTRACON - DOAH CONTROL SCHEMATIC AND POINTS LIST",
              "project_ordinal": 484,
              "content_type": "controls_schematic_or_sequence",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-52.png"
            },
            {
              "id": "53",
              "page": 53,
              "number": "MI703",
              "title": "AIR OPS / MTRACON - DOAH SEQUENCE OF OPERATION",
              "project_ordinal": 485,
              "content_type": "controls_schematic_or_sequence",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-53.png"
            },
            {
              "id": "54",
              "page": 54,
              "number": "MI704",
              "title": "AIR OPS / MTRACON - AHU CONTROL SCHEMATIC AND POINTS LIST",
              "project_ordinal": 486,
              "content_type": "controls_schematic_or_sequence",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-54.png"
            },
            {
              "id": "55",
              "page": 55,
              "number": "MI705",
              "title": "AIR OPS / MTRACON - AHU SEQUENCE OF OPERATION",
              "project_ordinal": 487,
              "content_type": "controls_schematic_or_sequence",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-55.png"
            },
            {
              "id": "56",
              "page": 56,
              "number": "MI710",
              "title": "AIR OPS - CHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST",
              "project_ordinal": 488,
              "content_type": "controls_schematic_or_sequence",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-56.png"
            },
            {
              "id": "57",
              "page": 57,
              "number": "MI711",
              "title": "AIR OPS - CHW SYSTEM SEQUENCE OF OPERATION",
              "project_ordinal": 489,
              "content_type": "controls_schematic_or_sequence",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-57.png"
            },
            {
              "id": "58",
              "page": 58,
              "number": "MI712",
              "title": "AIR OPS - HHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST",
              "project_ordinal": 490,
              "content_type": "controls_schematic_or_sequence",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-58.png"
            },
            {
              "id": "59",
              "page": 59,
              "number": "MI713",
              "title": "AIR OPS - HHW SYSTEM SEQUENCE OF OPERATION",
              "project_ordinal": 491,
              "content_type": "controls_schematic_or_sequence",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-59.png"
            },
            {
              "id": "60",
              "page": 60,
              "number": "MI720",
              "title": "MTRACON/ATCT - CHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST",
              "project_ordinal": 492,
              "content_type": "controls_schematic_or_sequence",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-60.png"
            },
            {
              "id": "61",
              "page": 61,
              "number": "MI721",
              "title": "MTRACON/ATCT - CHW SYSTEM SEQUENCE OF OPERATION",
              "project_ordinal": 493,
              "content_type": "controls_schematic_or_sequence",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-61.png"
            },
            {
              "id": "62",
              "page": 62,
              "number": "MI722",
              "title": "MTRACON/ATCT - HHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST",
              "project_ordinal": 494,
              "content_type": "controls_schematic_or_sequence",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-62.png"
            },
            {
              "id": "63",
              "page": 63,
              "number": "MI723",
              "title": "MTRACON/ATCT - HHW SYSTEM SEQUENCE OF OPERATION",
              "project_ordinal": 495,
              "content_type": "controls_schematic_or_sequence",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-63.png"
            },
            {
              "id": "64",
              "page": 64,
              "number": "MI730",
              "title": "ATCT - DOAH CONTROL SCHEMATIC AND POINT LIST",
              "project_ordinal": 496,
              "content_type": "controls_schematic_or_sequence",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-64.png"
            },
            {
              "id": "65",
              "page": 65,
              "number": "MI731",
              "title": "ATCT - AHU CONTROL SCHEMATIC AND POINT LIST",
              "project_ordinal": 497,
              "content_type": "controls_schematic_or_sequence",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-65.png"
            },
            {
              "id": "66",
              "page": 66,
              "number": "MI732",
              "title": "ATCT - STAIRWELL PRESSURIZATION SCHEMATIC",
              "project_ordinal": 498,
              "content_type": "controls_schematic_or_sequence",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-66.png"
            },
            {
              "id": "67",
              "page": 67,
              "number": "MI740",
              "title": "MECHANICAL CONTROLS",
              "project_ordinal": 499,
              "content_type": "controls_sheet",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-67.png"
            },
            {
              "id": "68",
              "page": 68,
              "number": "MI741",
              "title": "MECHANICAL CONTROLS",
              "project_ordinal": 500,
              "content_type": "controls_sheet",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-68.png"
            },
            {
              "id": "69",
              "page": 69,
              "number": "MI742",
              "title": "MECHANICAL CONTROLS",
              "project_ordinal": 501,
              "content_type": "controls_sheet",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-69.png"
            },
            {
              "id": "70",
              "page": 70,
              "number": "MI743",
              "title": "MECHANCIAL CONTROLS",
              "project_ordinal": 502,
              "content_type": "controls_sheet",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-70.png"
            },
            {
              "id": "71",
              "page": 71,
              "number": "MI744",
              "title": "MECHANICAL CONTROLS",
              "project_ordinal": 503,
              "content_type": "controls_sheet",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-71.png"
            },
            {
              "id": "72",
              "page": 72,
              "number": "M-801",
              "title": "AIR OPS - CHILLED WATER PIPING SCHEMATIC",
              "project_ordinal": 504,
              "content_type": "piping_schematic",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-72.png"
            },
            {
              "id": "73",
              "page": 73,
              "number": "M-802",
              "title": "AIR OPS - HEATING HOT WATER PIPING SCHEMATIC",
              "project_ordinal": 505,
              "content_type": "piping_schematic",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-73.png"
            },
            {
              "id": "74",
              "page": 74,
              "number": "M-803",
              "title": "MTRACON/ATCT - CHILLED WATER PIPING SCHEMATIC",
              "project_ordinal": 506,
              "content_type": "piping_schematic",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-74.png"
            },
            {
              "id": "75",
              "page": 75,
              "number": "M-804",
              "title": "MTRACON/ATCT - HEATING HOT WATER PIPING SCHEMATIC",
              "project_ordinal": 507,
              "content_type": "piping_schematic",
              "full_page_render": "reviews/01__vol2__001/full_pages/page-75.png"
            }
          ]
        }
      ],
      "inventory_checks": [
        {
          "id": "all-sheet-records",
          "records_path": [
            "assertion_groups",
            0,
            "records"
          ],
          "expected": 75,
          "unique_key": "page"
        },
        {
          "id": "controls-titleblock-ledger",
          "records_path": [
            "assertion_groups",
            0,
            "records"
          ],
          "equals": {
            "content_type": "controls_schematic_or_sequence"
          },
          "expected": 15
        }
      ],
      "remaining_work": "Detailed visual review of all views, stated scales and graphic bars; exhaustive table transcription; equipment and point ownership/reconcile; sequence/network/sensor review. This ledger does not claim document completion."
    },
    "schedules": {
      "document_id": "01__vol2__001",
      "module_role": "Lossless assembly of all existing Cherry Point schedule, control-valve and duct/piping-construction source tables. Original table cells remain the authoritative source facts and are independently rechecked after assembly.",
      "source_components": [
        {
          "module": "construction_air_ops.json",
          "schedule_or_valve_rows_copied": 13
        },
        {
          "module": "schedules_air_ops_aux.json",
          "schedule_or_valve_rows_copied": 18
        },
        {
          "module": "schedules_air_ops_core.json",
          "schedule_or_valve_rows_copied": 30
        },
        {
          "module": "schedules_air_ops_fan_sound.json",
          "schedule_or_valve_rows_copied": 4
        },
        {
          "module": "schedules_air_ops_grd.json",
          "schedule_or_valve_rows_copied": 28
        },
        {
          "module": "schedules_air_ops_m603_compact.json",
          "schedule_or_valve_rows_copied": 15
        },
        {
          "module": "schedules_air_ops_vav.json",
          "schedule_or_valve_rows_copied": 27
        },
        {
          "module": "schedules_atct_m621.json",
          "schedule_or_valve_rows_copied": 42
        },
        {
          "module": "schedules_mtracon_m611.json",
          "schedule_or_valve_rows_copied": 33
        },
        {
          "module": "schedules_mtracon_m612_aux.json",
          "schedule_or_valve_rows_copied": 5
        },
        {
          "module": "schedules_mtracon_m613_aux.json",
          "schedule_or_valve_rows_copied": 33
        },
        {
          "module": "schedules_mtracon_vav.json",
          "schedule_or_valve_rows_copied": 25
        },
        {
          "module": "valves_air_ops_chw.json",
          "schedule_or_valve_rows_copied": 21
        },
        {
          "module": "valves_air_ops_hhw.json",
          "schedule_or_valve_rows_copied": 46
        },
        {
          "module": "valves_atct.json",
          "schedule_or_valve_rows_copied": 46
        },
        {
          "module": "valves_mtracon.json",
          "schedule_or_valve_rows_copied": 54
        }
      ],
      "tables": [
        {
          "id": "AIR-OPS-DUCT-CONSTRUCTION",
          "page": 43,
          "sheet": "M-602",
          "building_scope": "Air Operations",
          "title": "DUCT CONSTRUCTION SCHEDULE",
          "classification": "Duct construction criteria",
          "columns": "system|location|description|pressure_class_in_wg|leakage_class_round|leakage_class_rectangular|seal_class|DALT_QTY|duct_test_pressure_in_wg",
          "x_edges": [
            150,
            370,
            520,
            640,
            750,
            820,
            900,
            980,
            1080,
            1210
          ],
          "y_edges": [
            535,
            552,
            570,
            587,
            604,
            622,
            639,
            656,
            674,
            691
          ],
          "rows": [
            "SUPPLY AIR UPSTREAM OF VAV BOXES|CONCEALED / MECH AREA|SINGLE WALL|+ 4.0|3|6|A|YES / 25%|4.0",
            "SUPPLY AIR DOWNSTREAM OF VAV BOXES|CONCEALED|SINGLE WALL|+ 2.0|3|6|A|YES / 25%|1.0",
            "RETURN AIR|CONCEALED / MECH AREA|SINGLE WALL|- 2.0|3|6|A|YES / 25%|2.0",
            "EXHAUST AIR|CONCEALED / MECH AREA|SINGLE WALL|- 2.0|3|6|A|YES / 25%|2.0",
            "TRANSFER AIR|CONCEALED|SINGLE WALL|+/- 1.0|3|6|A|-|-",
            "TREATED OUTSIDE AIR (VA)|MECH AREA|SINGLE WALL|+ 2.0|3|6|A|YES / 100%|2.0",
            "UNTREATED OUTSIDE AIR (OA)|MECH AREA|SINGLE WALL|- 2.0|3|6|A|YES / 100%|2.0",
            "COMBUSTION AIR INTAKE|MECH AREA|SINGLE WALL|- 6.0|3|-|A|-|-",
            "BOILER COMBUSTION AIR VENT|MECH AREA|DOUBLE WALL|+ 10.0|3|-|A|-|-"
          ],
          "header_evidence": [
            {
              "bbox": [
                500,
                435,
                800,
                490
              ],
              "expected": "DUCT CONSTRUCTION SCHEDULE"
            },
            {
              "bbox": [
                150,
                490,
                1210,
                535
              ],
              "expected": "SYSTEM LOCATION DESCRIPTION PRESSURE CLASS IN WG LEAKAGE CLASS ROUND RECTANGULAR SEAL CLASS DALT QTY DUCT TEST PRESSURE IN WG"
            }
          ],
          "source_component": "construction_air_ops.json"
        },
        {
          "id": "AIR-OPS-PIPING-CONSTRUCTION",
          "page": 43,
          "sheet": "M-602",
          "building_scope": "Air Operations",
          "title": "PIPING CONSTRUCTION SCHEDULE",
          "classification": "Piping construction criteria",
          "columns": "system|material|insulation|insulation_jacket|notes",
          "x_edges": [
            150,
            280,
            500,
            820,
            1080,
            1210
          ],
          "y_ranges": [
            [
              763,
              781
            ],
            [
              798,
              815
            ],
            [
              815,
              833
            ]
          ],
          "rows": [
            "CHILLED WATER|TYPE L COPPER, SCHEDULE 40 STEEL|CELLULAR GLASS, POLYISOCYANURATE|SEE SPECIFICATION SECTION 23 07 00|",
            "CONDENSATE DRAIN|TYPE L COPPER|FLEXIBLE ELASTOMERIC|SEE SPECIFICATION SECTION 23 07 00|",
            "HEATING HOT WATER|TYPE L COPPER, SCHEDULE 40 STEEL|MINERAL FIBER|SEE SPECIFICATION SECTION 23 07 00|"
          ],
          "header_evidence": [
            {
              "bbox": [
                480,
                695,
                810,
                750
              ],
              "expected": "PIPING CONSTRUCTION SCHEDULE"
            },
            {
              "bbox": [
                150,
                740,
                1210,
                763
              ],
              "expected": "SYSTEM MATERIAL INSULATION INSULATION JACKET NOTES"
            }
          ],
          "source_component": "construction_air_ops.json"
        },
        {
          "id": "AIR-OPS-PIPING-CONSTRUCTION-BURIED-CHW",
          "page": 43,
          "sheet": "M-602",
          "building_scope": "Air Operations",
          "title": "PIPING CONSTRUCTION SCHEDULE - merged buried chilled water row",
          "classification": "Piping construction criteria",
          "columns": "system|material_and_insulation_merged|insulation_jacket|notes",
          "x_edges": [
            150,
            280,
            820,
            1080,
            1210
          ],
          "y_edges": [
            781,
            798
          ],
          "rows": [
            "BURIED CHILLED WATER|BURIED FACTORY-PREFABRICATED PREINSULATED WATER PIPING|SEE SPECIFICATION SECTION 33 61 14|"
          ],
          "source_layout_note": "The source visibly merges the material and insulation region for this row. It is intentionally represented as one cell rather than inventing a split across the headers above.",
          "source_component": "construction_air_ops.json"
        },
        {
          "id": "AIR-OPS-CUH",
          "page": 43,
          "sheet": "M-602",
          "building_scope": "Air Operations",
          "title": "CABINET UNIT HEATER SCHEDULE",
          "classification": "Cabinet unit heaters",
          "columns": "mark|type|mounting_style|fan_CFM|fan_ESP_in_WG|fan_motor_HP_or_W|heating_total_capacity_MBH|heating_EWT_F|heating_LWT_F|heating_water_flow_GPM|heating_max_pressure_drop_in_water_column|HHW_runout_size_in|V_phase_Hz|VFD_starter_disconnect_provided_by|notes",
          "x_edges": [
            162,
            220,
            280,
            433,
            475,
            540,
            610,
            680,
            723,
            760,
            837,
            910,
            970,
            1018,
            1100,
            1155
          ],
          "y_ranges": [
            [
              155,
              173
            ],
            [
              173,
              190
            ]
          ],
          "rows": [
            "CUH-A1|CABINET|VERTICAL FLOOR MOUNTED|140|0.1|15W|5.0|130|110|0.5|10|3/4|120/1/60|DIVISION 23|1",
            "CUH-A2|CABINET|VERTICAL FLOOR MOUNTED|140|0.1|15W|5.0|130|110|0.5|10|3/4|120/1/60|DIVISION 23|1"
          ],
          "notes": [
            "1. IF PROVIDED, EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED."
          ],
          "header_evidence": [
            {
              "bbox": [
                485,
                62,
                855,
                94
              ],
              "expected": "CABINET UNIT HEATER SCHEDULE"
            },
            {
              "bbox": [
                160,
                90,
                1155,
                154
              ],
              "expected": "MARK TYPE MOUNTING STYLE FAN DATA CFM ESP IN W G MOTOR HP HEATING COIL DATA TOTAL CAPACITY MBH EWT F LWT F WATER FLOW GPM MAX PRESSURE DROP IN WC HHW ROUNTOUT SIZE IN V P HZ VFD STARTER DISCONNECT PROVIDED BY NOTES"
            }
          ],
          "source_component": "schedules_air_ops_aux.json"
        },
        {
          "id": "AIR-OPS-UH",
          "page": 43,
          "sheet": "M-602",
          "building_scope": "Air Operations",
          "title": "UNIT HEATER SCHEDULE",
          "classification": "Unit heaters",
          "columns": "mark|type|total_capacity_MBH|EWT_LWT_F|water_flow_GPM|max_pressure_drop_in_water_column|HHW_runout_size_in|motor_HP_or_W|V_phase_Hz|notes",
          "x_edges": [
            162,
            220,
            380,
            490,
            600,
            680,
            800,
            915,
            985,
            1060,
            1115
          ],
          "y_ranges": [
            [
              315,
              332
            ],
            [
              332,
              349
            ],
            [
              349,
              366
            ],
            [
              366,
              383
            ],
            [
              383,
              400
            ]
          ],
          "rows": [
            "UH-A1|HORIZONTAL DISCHARGE|10.9|130/110|1.1|10|3/4|16W|120/1/60|1",
            "UH-A2|HORIZONTAL DISCHARGE|10.9|130/110|1.1|10|3/4|16W|120/1/60|1",
            "UH-A3|HORIZONTAL DISCHARGE|9.2|130/110|1.0|10|3/4|16W|120/1/60|1",
            "UH-A4|HORIZONTAL DISCHARGE|9.2|130/110|1.0|10|3/4|16W|120/1/60|1",
            "UH-A5|HORIZONTAL DISCHARGE|9.2|130/110|1.0|10|3/4|16W|120/1/60|1"
          ],
          "notes": [
            "1. MOUNTING HEIGHT SHALL BE 9' ABOVE FINISHED FLOOR."
          ],
          "header_evidence": [
            {
              "bbox": [
                510,
                253,
                770,
                284
              ],
              "expected": "UNIT HEATER SCHEDULE"
            },
            {
              "bbox": [
                160,
                282,
                1115,
                313
              ],
              "expected": "MARK TYPE TOTAL CAPACITY MBH EWT F LWT F WATER FLOW GPM MAX PRESSURE DROP IN WC HHW ROUNTOUT SIZE IN MOTOR HP V P HZ NOTES"
            }
          ],
          "source_component": "schedules_air_ops_aux.json"
        },
        {
          "id": "AIR-OPS-HUMIDIFIER",
          "page": 43,
          "sheet": "M-602",
          "building_scope": "Air Operations",
          "title": "HUMIDIFIER SCHEDULE",
          "classification": "Wall-mount electrode steam humidifier",
          "columns": "mark|type|capacity_lb_per_hr_as_printed|electric_input_kW|volts_phase_Hz|disconnect_provided_by|notes",
          "x_edges": [
            1300,
            1350,
            1610,
            1695,
            1820,
            1930,
            2080,
            2150
          ],
          "y_ranges": [
            [
              504,
              522
            ]
          ],
          "rows": [
            "H-A1|WALL MOUNT ELECTRODE STEAM HUMIDIFIER|1.0|1.9|120/1/60|DIVISION 23|1,2,3"
          ],
          "notes": [
            "1. PROVIDE UNIT MOUNTED DRAIN PACK AND DRAIN COOLER.",
            "2. MOUNT HUMIDIFIER WITH BOTTOM AT 4'-0\" ABOVE FINISHED FLOOR.",
            "3. PROVIDE UNIT WITH HIGH TEMPERATURE CONDENSATE PUMP SUITABLE FOR WORKING TEMPERATURE UP TO 212°F. PUMP SHALL BE RATED FOR 50 GPH AT 20 FT WC."
          ],
          "header_evidence": [
            {
              "bbox": [
                1595,
                442,
                1840,
                472
              ],
              "expected": "HUMIDIFIER SCHEDULE"
            },
            {
              "bbox": [
                1300,
                472,
                2150,
                503
              ],
              "expected": "MARK TYPE LB HR MBH ELECTRIC INPUT KW VOLT PHASE HZ DISCONNECT PROVIDED BY NOTES"
            }
          ],
          "source_component": "schedules_air_ops_aux.json"
        },
        {
          "id": "AIR-OPS-VIBRATION-ISOLATION",
          "page": 43,
          "sheet": "M-602",
          "building_scope": "Air Operations",
          "title": "VIBRATION ISOLATION SCHEDULE",
          "classification": "Vibration isolation reference by equipment mark pattern",
          "columns": "mark_pattern|base_type|isolator_type|minimum_deflection_inches|notes",
          "x_edges": [
            1220,
            1300,
            1375,
            1550,
            1720,
            1780
          ],
          "y_ranges": [
            [
              117,
              133
            ],
            [
              133,
              151
            ],
            [
              151,
              169
            ],
            [
              169,
              186
            ],
            [
              186,
              203
            ],
            [
              203,
              221
            ],
            [
              221,
              243
            ],
            [
              243,
              260
            ],
            [
              260,
              278
            ],
            [
              278,
              295
            ]
          ],
          "rows": [
            "AHU-A1,A2|NONE|NONE|-|-",
            "DOAH-A1,A2|NONE|NONE|-|-",
            "CH-A1,A2|NONE|NONE|-|-",
            "FCU-|NONE|SUSPENDED SPRING ISOLATOR|0.75|-",
            "H-|NONE|NONE|-|-",
            "DH-|NONE|NEOPRENE PAD|0.75|-",
            "EF-A1|NONE|SUSPENDED SPRING ISOLATOR|0.75|",
            "PCHWP-A1,A2|NONE|NONE|-|-",
            "PHHWP-A1,A2|NONE|SUSPENDED SPRING ISOLATOR|1.50|-",
            "SHHWP-A1,A2|NONE|NONE|-|-"
          ],
          "header_evidence": [
            {
              "bbox": [
                1290,
                66,
                1645,
                97
              ],
              "expected": "VIBRATION ISOLATION SCHEDULE"
            },
            {
              "bbox": [
                1220,
                98,
                1780,
                116
              ],
              "expected": "MARK BASE TYPE ISOLATOR TYPE MINIMUM DEFLECTION INCHES NOTES"
            }
          ],
          "source_component": "schedules_air_ops_aux.json"
        },
        {
          "id": "AIR-OPS-PUMP",
          "page": 42,
          "sheet": "M-601",
          "building_scope": "Air Operations",
          "title": "PUMP SCHEDULE",
          "classification": "Hydronic pumps / circulators",
          "columns": "mark|service|type|flow_GPM|TDH_ft_water_column|motor_RPM|min_motor_HP|speed_control|volts|phase|Hz|VFD_or_disconnect_provided_by|remarks",
          "x_edges": [
            145,
            260,
            475,
            607,
            678,
            743,
            824,
            890,
            968,
            1030,
            1098,
            1151,
            1265,
            1332
          ],
          "y_ranges": [
            [
              1332,
              1351
            ],
            [
              1351,
              1368
            ],
            [
              1368,
              1385
            ],
            [
              1385,
              1403
            ],
            [
              1403,
              1420
            ],
            [
              1420,
              1438
            ],
            [
              1438,
              1455
            ],
            [
              1455,
              1473
            ]
          ],
          "rows": [
            "HHWP-DOAH-A1|DOAH CIRCULATOR|INLINE CIRCULATOR|6.7|22|3250|1/8|-|120|1|60|DIVISION 23|",
            "HHWP-DOAH-A2|DOAH CIRCULATOR|INLINE CIRCULATOR|4.6|20|3250|1/8|-|120|1|60|DIVISION 23|",
            "PCHWP-A1|PRIMARY CHILLED WATER PUMP|VERTICAL INLINE|171|109|1760|10|VFD|460|3|60|DIVISION 23|2",
            "PCHWP-A2|PRIMARY CHILLED WATER PUMP|VERTICAL INLINE|171|109|1760|10|VFD|460|3|60|DIVISION 23|2",
            "PHHWP-A1|PRIMARY HEATING HOT WATER PUMP|INLINE CIRCULATOR|33|21|1750|1/4|VFD|120|1|60|DIVISION 23|1,2",
            "PHHWP-A2|PRIMARY HEATING HOT WATER PUMP|INLINE CIRCULATOR|33|21|1750|1/4|VFD|120|1|60|DIVISION 23|1,2",
            "SHHWP-A1|SECONDARY HEATING HOT WATER PUMP|VERTICAL INLINE|51|68|1760|2|VFD|460|3|60|DIVISION 23|2",
            "SHHWP-A2|SECONDARY HEATING HOT WATER PUMP|VERTICAL INLINE|51|68|1760|2|VFD|460|3|60|DIVISION 23|2"
          ],
          "notes": [
            "1. PROVIDE WITH BOILER, COORDINATE PRESSURE DROP WITH BOILER. SELECTED PRESSURE DROP SHALL BE BOILER WPD + 10.2 FT WC.",
            "2. PROVIDE WITH VFD & INTEGRAL DISCONNECT.",
            "The two DOAH circulator rows have blank remarks cells as printed.",
            "The source table does not state a unit-system classification beyond the printed labels; TDH is transcribed as FT WC exactly from the header."
          ],
          "header_evidence": [
            {
              "bbox": [
                650,
                1240,
                840,
                1272
              ],
              "expected": "PUMP SCHEDULE"
            },
            {
              "bbox": [
                175,
                1285,
                820,
                1333
              ],
              "expected": "MARK SERVICE TYPE FLOW GPM TDH FT WC MOTOR RPM"
            },
            {
              "bbox": [
                825,
                1285,
                1250,
                1333
              ],
              "expected": "MIN MOTOR VFD SPEED POWER VOLTS PHASE HZ DISCONNECT CONTROL HP PROVIDED BY"
            },
            {
              "bbox": [
                1270,
                1288,
                1332,
                1315
              ],
              "expected": "REMARKS"
            }
          ],
          "source_component": "schedules_air_ops_core.json"
        },
        {
          "id": "AIR-OPS-BOILER",
          "page": 42,
          "sheet": "M-601",
          "building_scope": "Air Operations",
          "title": "BOILER SCHEDULE",
          "classification": "Natural-gas condensing boilers",
          "columns": "mark|location|type|leaving_water_temperature_F|entering_water_temperature_F|water_flow_GPM|natural_gas_input_MBH|natural_gas_output_MBH|V_phase_Hz|notes",
          "x_edges": [
            1368,
            1415,
            1507,
            1665,
            1735,
            1805,
            1879,
            1965,
            2038,
            2110,
            2180
          ],
          "y_ranges": [
            [
              1320,
              1337
            ],
            [
              1337,
              1356
            ]
          ],
          "rows": [
            "B-A1|152 MECH|NATURAL GAS CONDENSING|130|110|33|350|330|120/1/60|1,2",
            "B-A2|152 MECH|NATURAL GAS CONDENSING|130|110|33|350|330|120/1/60|1,2"
          ],
          "notes": [
            "1. BOILER AHRI CERTIFIED EFFICIENCY SHALL BE MINIMUM OF 95%.",
            "2. PROVIDE BOILER WITH PHHWP, SEE HVAC PUMP SCHEDULE FOR PUMP INFORMATION."
          ],
          "header_evidence": [
            {
              "bbox": [
                1675,
                1245,
                1880,
                1273
              ],
              "expected": "BOILER SCHEDULE"
            },
            {
              "bbox": [
                1370,
                1280,
                1965,
                1319
              ],
              "expected": "LVG WATER ENT WATER WATER FLOW NATURAL GAS MARK LOCATION TYPE TEMP F TEMP F GPM INPUT MBH"
            },
            {
              "bbox": [
                1965,
                1272,
                2175,
                1320
              ],
              "expected": "NATURAL GAS OUTPUT MBH V PH HZ NOTES"
            }
          ],
          "source_component": "schedules_air_ops_core.json"
        },
        {
          "id": "AIR-OPS-AHU",
          "page": 42,
          "sheet": "M-601",
          "building_scope": "Air Operations",
          "title": "AIR HANDLING UNIT SCHEDULE",
          "classification": "Air-handling units",
          "columns": "mark|location|supply_air_CFM_max|supply_air_CFM_min|outside_air_CFM|ESP_in_WG|fan_quantity_and_HP|volts_phase_Hz|FLA|MCA|MOCP|total_cooling_MBH|sensible_cooling_MBH|EWT_F|EAT_FDB|EAT_FWB|LAT_FDB|LAT_FWB|max_coil_face_velocity_FPM|coil_rows|water_GPM|max_water_pressure_drop_ft_water_column|notes",
          "x_edges": [
            154,
            216,
            290,
            332,
            365,
            414,
            460,
            526,
            616,
            680,
            745,
            826,
            915,
            990,
            1025,
            1060,
            1095,
            1126,
            1160,
            1265,
            1335,
            1385,
            1530,
            1600
          ],
          "y_ranges": [
            [
              151,
              170
            ],
            [
              170,
              188
            ]
          ],
          "rows": [
            "AHU-A1|152 MECH|10,260|4,250|2,200|4.6|(2) @ 10.0|460/3/60|28.65|32.15|45 A|307.3|269.7|45|75.0|61.7|51.1|51.1|500|8|61.5|10|1,2,3,5",
            "AHU-A2|151 MECH|2,640|1,530|1,530|3.0|(1) @ 5.0|460/3/60|8.85|10.90|20 A|54.4|44.1|45|67.2|59.3|52.0|52.0|500|8|10.9|10|1,2,4,5"
          ],
          "notes": [
            "1. PROVIDE MERV 8 AND MERV 13 FLAT FILTERS UPSTREAM OF COILS.",
            "2. PROVIDE WITH VFDS. ONE VFD PER FAN. PROVIDE WITH SINGLE POINT ELECTRICAL CONNECTION.",
            "3. MAXIMUM UNIT DIMENSIONS ARE 126\" LONG 84\" WIDE 60\" HIGH. UNIT SHALL BE MODULAR AND SHALL BE ABLE TO FIT THROUGH 84\"X72\" OPENING.",
            "4. MAXIMUM UNIT DIMENSIONS ARE 100\" LONG 48\" WIDE 30\" HIGH. UNIT SHALL BE MODULAR AND SHALL BE ABLE TO FIT THROUGH 84\"X72\" OPENING.",
            "5. ESP INCLUDES 0.5 IN WG FOR MERV 8 & 0.7 IN WG FOR MERV 13 LOADING."
          ],
          "header_evidence": [
            {
              "bbox": [
                720,
                72,
                1040,
                100
              ],
              "expected": "AIR HANDLING UNIT SCHEDULE"
            },
            {
              "bbox": [
                160,
                100,
                820,
                151
              ],
              "expected": "MARK LOCATION FAN DATA S A CFM MAX MIN OA CFM E S P IN WG FAN QTY H P ELECTRICAL DATA VOLTS PH HZ FLA MCA MOCP"
            },
            {
              "bbox": [
                830,
                100,
                1530,
                151
              ],
              "expected": "COOLING COIL DATA TOTAL MBH SENSIBLE MBH EWT F EAT FDB EAT FWB LAT FDB LAT FWB MAX COIL FV FPM OF ROWS GPM MAX WATER PRESSURE DROP FT WC"
            }
          ],
          "source_component": "schedules_air_ops_core.json"
        },
        {
          "id": "AIR-OPS-DOAH-1",
          "page": 42,
          "sheet": "M-601",
          "building_scope": "Air Operations",
          "title": "DEDICATED OUTDOOR AIR UNIT SCHEDULE 1 OF 1",
          "classification": "Dedicated outdoor-air units; supply/exhaust fan and cooling/heating coil data",
          "columns": "mark|supply_fan_CFM|supply_external_SP_in_WG|supply_motor_quantity_and_HP|exhaust_fan_CFM|exhaust_external_SP_in_WG|exhaust_min_motor_HP|cooling_total_MBH|cooling_sensible_MBH|cooling_EAT_FDB|cooling_EAT_FWB|cooling_LAT_FDB|cooling_LAT_FWB|cooling_EWT_F|cooling_LWT_F|cooling_GPM|cooling_water_PD_ft_H2O|cooling_max_coil_face_velocity_FPM|heating_MBH|heating_EAT_FDB|heating_LAT_FDB|heating_EWT_F|heating_LWT_F|heating_GPM|heating_water_PD_ft_H2O|heating_max_coil_face_velocity_FPM",
          "x_edges": [
            154,
            216,
            267,
            349,
            452,
            512,
            618,
            716,
            792,
            860,
            930,
            1000,
            1070,
            1144,
            1213,
            1284,
            1349,
            1425,
            1500,
            1562,
            1645,
            1725,
            1795,
            1870,
            1938,
            2013,
            2135
          ],
          "y_ranges": [
            [
              397,
              414
            ],
            [
              414,
              432
            ]
          ],
          "rows": [
            "DOAH-A1|2,200|2.0|(1) 5|1,280|1.2|3|127.5|62.9|81.0|72.4|55.0|55.0|45|55|25.5|10|500|66.5|27.0|55.0|130|110|6.7|5.0|500",
            "DOAH-A2|1,530|1.9|(1) 5|1,380|1.2|3|88.7|43.8|81.0|72.4|55.0|55.0|45|55|17.7|10|500|46.3|27.0|55.0|130|110|4.6|5.0|500"
          ],
          "header_evidence": [
            {
              "bbox": [
                890,
                318,
                1385,
                347
              ],
              "expected": "DEDICATED OUTDOOR AIR UNIT SCHEDULE 1 OF 1"
            },
            {
              "bbox": [
                160,
                345,
                715,
                396
              ],
              "expected": "MARK SUPPLY FAN CFM EXTERNAL SP IN WG MOTOR QTY HP EXHAUST FAN CFM EXTERNAL SP IN WG MIN MOTOR HP"
            },
            {
              "bbox": [
                720,
                345,
                2130,
                396
              ],
              "expected": "COOLING COIL DATA TOTAL MBH SENSIBLE MBH EAT FDB EAT FWB LAT FDB LAT FWB EWT F LWT F GPM WTR P D FT H20 MAX COIL FV FPM HEATING COIL DATA MBH EAT FDB LAT FDB EWT F LWT F GPM WTR P D FT H20 MAX COIL FV FPM"
            }
          ],
          "source_component": "schedules_air_ops_core.json"
        },
        {
          "id": "AIR-OPS-DOAH-2",
          "page": 42,
          "sheet": "M-601",
          "building_scope": "Air Operations",
          "title": "DEDICATED OUTDOOR AIR UNIT SCHEDULE 2 OF 2",
          "classification": "Dedicated outdoor-air units; energy-wheel summer/winter performance and unit electrical data",
          "columns": "mark|summer_outside_air_CFM|summer_outside_air_EAT_DB_WB|summer_outside_air_LAT_DB_WB|summer_outside_air_pressure_drop_in_WG|summer_entering_exhaust_CFM|summer_exhaust_EAT_DB_WB|summer_exhaust_LAT_DB_WB|summer_exhaust_air_pressure_drop_in_WG|winter_outside_air_EAT_DB_WB|winter_outside_air_LAT_DB_WB|winter_outside_air_pressure_drop_in_WG|winter_entering_exhaust_CFM|winter_exhaust_EAT_DB_WB|winter_exhaust_LAT_DB_WB|winter_exhaust_air_pressure_drop_in_WG|V_Hz_phase|VFD_provided_by|FLA|MOCP|notes",
          "x_edges": [
            154,
            216,
            297,
            400,
            500,
            600,
            670,
            740,
            820,
            902,
            996,
            1090,
            1185,
            1260,
            1350,
            1440,
            1530,
            1600,
            1725,
            1800,
            1880,
            1970
          ],
          "y_ranges": [
            [
              577,
              594
            ],
            [
              594,
              611
            ]
          ],
          "rows": [
            "DOAH-A1|2,200|84.0 / 78.7|80.5 / 71.8|0.5|1,280|78.0 / 65.0|82.9 / 75.9|0.5|27.0 / 25.0|50.7 / 41.4|0.5|1,280|68.0 / 51.5|34.0 / 30.4|0.5|460/60/3|DIVISION 23|15 A|20 A|1,2,3,5",
            "DOAH-A2|1,530|84.0 / 78.7|79.7/ 70.1|0.5|1,380|78.0 / 65.0|82.8 / 75.6|0.5|27.0 / 25.0|56.1 / 45.8|0.5|1,380|68.0 / 53|35.2 / 31.8|0.5|460/60/3|DIVISION 23|15 A|20 A|1,2,4,5"
          ],
          "notes": [
            "1. PROVIDE MERV 8 AND MERV 13 FLAT FILTERS UPSTREAM OF WHEEL FOR SUPPLY, AND MERV 8 UPSTREAM OF WHEEL FOR EXHAUST.",
            "2. PROVIDE SUPPLY AND EXHAUST FANS WITH VFDS. PROVIDE WITH SINGLE POINT ELECTRICAL CONNECTION FOR ENTIRE UNIT.",
            "3. MAXIMUM UNIT DIMENSIONS ARE 202.1\" LONG 44\" WIDE 70.8\" HIGH. UNIT SHALL BE MODULAR AND SHALL BE ABLE TO FIT THROUGH 84\"X72\" OPENING.",
            "4. MAXIMUM UNIT DIMENSIONS ARE 204.0\" LONG 44\" WIDE 70.8\" HIGH. UNIT SHALL BE MODULAR AND SHALL BE ABLE TO FIT THROUGH 84\"X72\" OPENING.",
            "5. ESP INCLUDES 0.5 IN WG FOR MERV 8 & 0.7 IN WG FOR MERV 13 LOADING.",
            "6. DOAH COOLING COIL SHALL BE SIZED AT 50% SENSIBLE AND TOTAL EFFECTIVENESS. ENERGY WHEEL SHALL PERFORM AS SCHEDULED.",
            "7. ENERGY WHEEL SHALL BE 460V, 3-PHASE."
          ],
          "header_evidence": [
            {
              "bbox": [
                810,
                465,
                1310,
                495
              ],
              "expected": "DEDICATED OUTDOOR AIR UNIT SCHEDULE 2 OF 2"
            },
            {
              "bbox": [
                160,
                495,
                1530,
                576
              ],
              "expected": "MARK ENERGY WHEEL DATA SUMMER CONDITIONS WINTER CONDITIONS OUTSIDE AIR CFM OUTSIDE AIR EAT DB WB OUTSIDE AIR LAT DB WB OUTSIDE AIR PRESSURE DROP IN WG ENTERING EXHAUST CFM EXHAUST EAT DB WB EXHAUST LAT DB WB EXHAUST AIR PRESSURE DROP IN WG"
            },
            {
              "bbox": [
                1530,
                495,
                1970,
                576
              ],
              "expected": "UNIT ELECTRICAL DATA V HZ PH VFD PROVIDED BY FLA MOCP NOTES"
            }
          ],
          "source_component": "schedules_air_ops_core.json"
        },
        {
          "id": "AIR-OPS-FCU",
          "page": 42,
          "sheet": "M-601",
          "building_scope": "Air Operations",
          "title": "FAN COIL UNIT SCHEDULE",
          "classification": "Fan-coil units",
          "columns": "mark|type|fan_CFM_cooling_heating|fan_ESP_in_WG|fan_nominal_HP_or_W|cooling_sensible_MBH|cooling_total_MBH|cooling_entering_air_DB_F|cooling_entering_air_WB_F|cooling_leaving_air_DB_F|cooling_leaving_air_WB_F|cooling_entering_water_F|cooling_exit_water_F|cooling_GPM|cooling_max_coil_face_velocity_FPM|cooling_water_PD_ft_head|cooling_piping_runout_size_in|heating_MBH|heating_entering_air_DB_F|heating_entering_water_F|heating_water_temp_delta_F|heating_GPM|heating_max_coil_face_velocity_FPM|heating_water_PD_ft_head|heating_piping_runout_size_in|V_Hz_phase|max_ECM_FLA|starter_disconnect_provided_by|notes",
          "x_edges": [
            154,
            216,
            430,
            505,
            552,
            610,
            675,
            735,
            790,
            845,
            900,
            960,
            1030,
            1100,
            1145,
            1220,
            1265,
            1320,
            1370,
            1430,
            1500,
            1570,
            1620,
            1685,
            1750,
            1825,
            1895,
            1965,
            2100,
            2180
          ],
          "y_ranges": [
            [
              837,
              855
            ],
            [
              855,
              872
            ],
            [
              872,
              890
            ],
            [
              890,
              907
            ],
            [
              907,
              924
            ],
            [
              924,
              942
            ],
            [
              942,
              959
            ],
            [
              959,
              976
            ],
            [
              976,
              993
            ],
            [
              993,
              1011
            ],
            [
              1011,
              1028
            ],
            [
              1028,
              1045
            ],
            [
              1045,
              1062
            ],
            [
              1062,
              1080
            ]
          ],
          "rows": [
            "FCU-A1|VERTICAL CABINET|150 / 150|-|107 W|2.7|4.2|80.0|70.0|64.4|62.1|45|55|0.8|500|10|3/4|5.0|50.0|130|20|0.5|500|10|3/4|120/60/1|1.2|DIV 23|1,2,3,5,6",
            "FCU-A2|VERTICAL CABINET|250 / 250|-|107 W|3.8|5.8|80.0|70.0|66.3|63.4|45|55|1.2|500|10|3/4|5.9|50.0|130|20|0.6|500|10|3/4|120/60/1|1.2|DIV 23|1,2,3,5,6",
            "FCU-A3|SUSPENDED HORIZONTAL CABINET|620 / -|-|124 W|19.5|24.5|90.0|70.5|61.6|58.7|45|55|4.9|500|10|1|-|-|-|-|-|-|-|-|120/60/1|6.4|DIV 23|1,2,3,4",
            "FCU-A4|SUSPENDED HORIZONTAL CABINET|1220 / -|-|1/2|22.8|31.7|75.0|65.0|58.1|56.6|45|55|6.3|500|10|1|-|-|-|-|-|-|-|-|120/60/1|6.4|DIV 23|1,2,4,8",
            "FCU-A5|SUSPENDED HORIZONTAL CABINET|1280 / -|-|1/2|23.7|32.8|75.0|65.0|58.2|56.7|45|55|6.5|500|10|1|-|-|-|-|-|-|-|-|120/60/1|4.8|DIV 23|1,2,4,8",
            "FCU-A6|SUSPENDED HORIZONTAL CABINET|310 / 190|-|107 W|9.4|11.8|90.0|70.5|62.9|59.4|45|55|2.4|500|10|3/4|5.6|50.0|130|20|0.6|500|10|3/4|120/60/1|1.5|DIV 23|1,2,3,4",
            "FCU-A7|SUSPENDED HORIZONTAL CABINET|480 / 360|-|124 W|14.6|18.4|90.0|70.5|62.3|59.0|45|55|3.7|500|10|1|11.2|50.0|130|20|1.1|500|10|3/4|120/60/1|1.9|DIV 23|1,2,3,4",
            "FCU-A8A|SUSPENDED HORIZONTAL CABINET|800 / 500|-|1/2|18.8|23.7|80.0|66.5|58.7|57.1|45|55|4.7|500|10|1|15.1|50.0|130|20|1.5|500|10|3/4|120/60/1|6.4|DIV 23|1,2,4,8",
            "FCU-A8B|SUSPENDED HORIZONTAL CABINET|800 / 500|-|1/2|18.8|23.7|80.0|66.5|58.7|57.1|45|55|4.7|500|10|1|15.1|50.0|130|20|1.5|500|10|3/4|120/60/1|6.4|DIV 23|1,2,4,8",
            "FCU-A9|SUSPENDED HORIZONTAL CABINET|160 / 160|-|107 W|5.0|6.4|90.0|70.5|61.0|58.2|45|55|1.3|500|10|3/4|5.0|50.0|130|20|0.5|500|10|3/4|120/60/1|1.3|DIV 23|1,2,3,4",
            "FCU-A10|SUSPENDED HORIZONTAL DUCTED|5500 / -|0.3|5 HP|127.8|137.9|80.0|66.5|58.9|58.9|45|58.9|19.9|500|10|1 1/2|-|-|-|-|-|-|-|-|460/60/3|8.4|DIV 23|1,2,3,7",
            "FCU-A11|SUSPENDED HORIZONTAL DUCTED|830 / -|0.3|149 W|23.6|28.7|90.0|70.5|64.4|60.4|45|55|5.7|500|10|1|-|-|-|-|-|-|-|-|120/60/1|3.5|DIV 23|1,2,3,4",
            "FCU-A12|SUSPENDED HORIZONTAL DUCTED|660 / 500|0.3|1/2|12.5|16.9|75.0|65.0|57.8|56.7|45|55|3.8|500|10|1|10.4|70|130|20|1.0|500|10|3/4|120/60/1|6.4|DIV 23|1,2,4,8",
            "FCU-A13|SUSPENDED HORIZONTAL DUCTED|670 / 420|0.3|1/2|13.1|17.8|75.0|65.0|57.3|56.4|45|58.6|2.7|500|10|1|10.6|70|130|20|1.1|500|10|3/4|120/60/1|7.5|DIV 23|1,2,4,8"
          ],
          "notes": [
            "1. PROVIDE UNIT WITH UNIT MOUNTED DISCONNECT AND 120V/60HZ/1PH CONTROL VOLTAGE TRANSFORMER.",
            "2. NUMBER OF MOTORS IN PARENTHESIS.",
            "3. PROVIDE UNITS WITH FILTER RACK ON THE UNIT INTAKE WITH A 2\" MERV 8 FILTER.",
            "4. PROVIDE WITH EC TYPE MOTOR. EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.",
            "5. PROVIDE WITH CONDENSATE PUMP. PUMP CAPACITY SHALL BE 10 GPH AT 20 FT WC. CONDENSATE PUMP SHALL BE POWERED BY FCU ELECTRICAL CONNECTION.",
            "6. MOTOR CAN BE EITHER EC TYPE OR TWO SPEED. IF EC TYPE, PROVIDE MOTOR WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.",
            "7. PROVIDE WITH EITHER MOTOR WITH VFD OR EC TYPE MOTOR. EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.",
            "8. PROVIDE UNITS WITH FILTER RACK ON THE UNIT INTAKE WITH BOTH A 2\" MERV 8 PRE-FILTER, AND A MERV 11 FINAL FILTER."
          ],
          "header_evidence": [
            {
              "bbox": [
                1030,
                743,
                1310,
                773
              ],
              "expected": "FAN COIL UNIT SCHEDULE"
            },
            {
              "bbox": [
                160,
                772,
                1100,
                836
              ],
              "expected": "MARK TYPE FAN DATA CFM CLG HTG ESP IN W G NOMINAL H P COOLING COIL DATA SENSIBLE MBH TOTAL MBH ENT AIR F DB WB LVG AIR F DB WB ENT WTR TEMP F EXT WTR TEMP F"
            },
            {
              "bbox": [
                1100,
                772,
                2180,
                836
              ],
              "expected": "MAX COIL FV FPM W P D FT HD PIPING RUNOUT SIZE IN HEATING COIL DATA MBH ENT AIR F DB ENT WTR TEMP F WTR TEMP T GPM MAX COIL FV FPM W P D FT HD PIPING RUNOUT SIZE IN V HZ PH MAX ECM FLA STARTER DISCONNECT PROVIDED BY NOTES"
            }
          ],
          "source_component": "schedules_air_ops_core.json"
        },
        {
          "id": "AIR-OPS-FAN-SOUND-POWER",
          "page": 44,
          "sheet": "M-603",
          "building_scope": "Air Operations",
          "title": "FAN SOUND POWER LEVEL SCHEDULE",
          "classification": "Inlet/return and outlet sound power, dB",
          "columns": "mark|inlet_return_62_5Hz|inlet_return_125Hz|inlet_return_250Hz|inlet_return_500Hz|inlet_return_1000Hz|inlet_return_2000Hz|inlet_return_4000Hz|inlet_return_8000Hz|outlet_62_5Hz|outlet_125Hz|outlet_250Hz|outlet_500Hz|outlet_1000Hz|outlet_2000Hz|outlet_4000Hz|outlet_8000Hz",
          "x_edges": [
            1200,
            1290,
            1345,
            1390,
            1430,
            1465,
            1500,
            1535,
            1570,
            1610,
            1650,
            1690,
            1725,
            1765,
            1800,
            1830,
            1865,
            1910
          ],
          "y_edges": [
            1352,
            1370,
            1387,
            1404,
            1422
          ],
          "rows": [
            "AHU-A1|76|77|78|78|72|75|71|63|88|84|86|92|86|87|81|74",
            "AHU-A2|72|70|68|70|65|66|61|56|83|82|79|80|78|76|69|63",
            "DOAH-A2|72|70|71|71|67|67|60|57|1|76|74|74|70|68|61|56",
            "DOAH-A1|77|76|73|77|75|73|68|63|1|81|79|80|78|77|70|64"
          ],
          "header_evidence": [
            {
              "bbox": [
                1360,
                1270,
                1720,
                1315
              ],
              "expected": "FAN SOUND POWER LEVEL SCHEDULE"
            },
            {
              "bbox": [
                1200,
                1310,
                1910,
                1352
              ],
              "expected": "MARK INLET RETURN SOUND POWER dB OUTLET SOUND POWER dB 62.5 125 250 500 1000 2000 4000 8000"
            }
          ],
          "source_component": "schedules_air_ops_fan_sound.json"
        },
        {
          "id": "AIR-OPS-GRILLE-REGISTER-DIFFUSER",
          "page": 44,
          "sheet": "M-603",
          "building_scope": "Air Operations",
          "title": "GRILLE, REGISTER, AND DIFFUSER SCHEDULE",
          "classification": "Supply, return, exhaust and transfer air terminals",
          "columns": "mark|type|mounting|face_size_in|neck_size_in|airflow_min_CFM|airflow_max_CFM|max_NC|throw_pattern|notes",
          "x_edges": [
            220,
            280,
            460,
            570,
            700,
            790,
            845,
            890,
            960,
            1040,
            1120
          ],
          "y_edges": [
            559,
            576,
            593,
            610,
            627,
            645,
            662,
            679,
            696,
            713,
            731,
            748,
            765,
            782,
            799,
            817,
            834,
            851,
            868,
            885,
            903,
            920,
            937,
            954,
            971,
            989,
            1006,
            1023,
            1040
          ],
          "rows": [
            "CD-1|3-CONE SUPPLY|ACT|24x24|6ø|0|155|20|4-WAY|3",
            "CD-2|3-CONE SUPPLY|ACT|24x24|8ø|156|275|20|4-WAY|3",
            "CD-3|3-CONE SUPPLY|ACT|24x24|10ø|276|380|20|4-WAY|3",
            "CD-4|3-CONE SUPPLY|ACT|24x24|12ø|381|470|20|4-WAY|3",
            "CD-5|3-CONE SUPPLY|SURFACE|12x12|6ø|0|155|20|4-WAY|3",
            "EG-1|EGGCRATE EXHAUST GRILLE|SURFACE|8x8|6x6|0|150|30|-|3",
            "EG-2|EGGCRATE EXHAUST GRILLE|SURFACE|12x12|8x8|151|300|30|-|3",
            "EG-3|EGGCRATE EXHAUST GRILLE|ACT|24x24|8x8|0|200|30|-|3",
            "EG-4|LOUVERED RETURN GRILLE|DUCT/SURFACE|10x8|8x6|0|180|30|-|3",
            "LD-1|LINEAR SUPPLY DIFFUSER|SURFACE|4 FT. LONG|8ø|0|175|<10|1-WAY|1,3,4",
            "LD-2|LINEAR SUPPLY DIFFUSER|SURFACE|3 FT. 11 IN. LONG|8ø|0|175|<10|1-WAY|2,3",
            "LD-3|LINEAR SUPPLY DIFFUSER|SURFACE|2 FT. 4 IN. LONG|8ø|0|175|<10|1-WAY|2,3",
            "RG-1|PERFORATED RETURN GRILLE|ACT|24x24|6x6|0|200|30|-|3",
            "RG-2|PERFORATED RETURN GRILLE|ACT|24x24|8x8|201|350|30|-|3",
            "RG-3|PERFORATED RETURN GRILLE|ACT|24x24|10x10|351|550|30|-|3",
            "RG-4|PERFORATED RETURN GRILLE|ACT|24x24|12x12|551|700|30|-|3",
            "RG-6|FILTERED RETURN GRILLE|ACT|24x24|6x6|0|200|30|-|3,5",
            "RG-7|FILTERED RETURN GRILLE|ACT|24x24|8x8|201|350|30|-|3,5",
            "RG-8|FILTERED RETURN GRILLE|ACT|24x24|10x10|351|550|30|-|3,5",
            "RG-11|LOUVERED RETURN GRILLE|DUCT/SURFACE|10x8|8x6|0|180|30|-|3",
            "RG-12|FILTERED LOUVERED RETURN GRILLE|DUCT/SURFACE|10x8|8x6|0|180|30|-|3,6",
            "RG-13|FILTERED LOUVERED RETURN GRILLE|SURFACE|12x12|6x6|0|100|30|-|3,6",
            "SG-1|LOUVERED SUPPLY GRILLE|DUCT/SURFACE|NECK SIZE + 2\"|SEE DRAWINGS|0|1000|30|-|3",
            "TG-1|EGGCRATE TRANSFER GRILLE|ACT|24x24|8x8|0|150|30|-|3",
            "TG-2|LOUVERED TRANSFER GRILLE|DUCT/SURFACE|12x10|10x8|0|200|30|-|3",
            "TG-3|EGGCRATE TRANSFER GRILLE|SURFACE|12x12|8x8|0|300|30|-|3",
            "TG-4|LOUVERED TRANSFER GRILLE|DUCT/SURFACE|10x8|8x6|0|200|30|-|3",
            "TG-5|EGGCRATE TRANSFER GRILLE|SURFACE|12x12|8x8|0|300|30|-|3"
          ],
          "notes": [
            "1. PROVIDE CONTINUOUS LINEAR SLOT DIFFUSER WITH 4 FT LONG ACTIVE SECTIONS. PROVIDE WITH 1 x 1\" SLOT, JET-FLOW TYPE PATTERN. PROVIDE WITH MANUFACTURER'S OPTIONAL INSULATED PLENUM TO MATCH DIFFUSER.",
            "2. PROVIDE WITH 1 x 1\" SLOT, JET-FLOW TYPE PATTERN. PROVIDE WITH MANUFACTURER'S OPTIONAL INSULATED PLENUM TO MATCH DIFFUSER.",
            "3. DEVICE RUNOUTS SHALL MATCH NECK SIZE INDICATED ON SCHEDULE, UNLESS OTHERWISE INDICATED ON DRAWINGS.",
            "4. PROVIDE LSD WITH BLANK PANELS AS INDICATED ON PLANS BETWEEN ACTIVE SECTIONS OF LSDs.",
            "5. PROVIDE WITH MERV 8 24x24 FILTER.",
            "6. PROVIDE WITH MERV 8 FILTER."
          ],
          "header_evidence": [
            {
              "bbox": [
                430,
                480,
                950,
                525
              ],
              "expected": "GRILLE REGISTER AND DIFFUSER SCHEDULE"
            },
            {
              "bbox": [
                220,
                525,
                1120,
                559
              ],
              "expected": "MARK TYPE MOUNTING FACE SIZE IN NECK SIZE IN AIRFLOW CFM MIN MAX MAX NC THROW PATTERN NOTES"
            }
          ],
          "source_component": "schedules_air_ops_grd.json"
        },
        {
          "id": "AIR-OPS-AIR-COOLED-CHILLER",
          "page": 44,
          "sheet": "M-603",
          "building_scope": "Air Operations",
          "title": "AIR COOLED CHILLER SCHEDULE",
          "classification": "Air-cooled chiller",
          "columns": "mark|capacity_tons|EWT_F|LWT_F|flowrate_GPM|max_pressure_drop_ft_wc|fouling_factor_hr_ft2_F_BTU|volts|phase|Hz|MCA|MOCP|minimum_EER|minimum_IPLV|disconnect_provided_by|notes",
          "x_edges": [
            215,
            260,
            370,
            445,
            520,
            580,
            750,
            885,
            940,
            980,
            1020,
            1090,
            1155,
            1240,
            1320,
            1460,
            1585
          ],
          "y_edges": [
            150,
            167,
            184
          ],
          "rows": [
            "CH-A1|56.0|55.4|45|128.5|12|0.0001|460|3|60|147|175|10.0|14.3|DIVISION 23|1,2,3,4",
            "CH-A2|56.0|55.4|45|128.5|12|0.0001|460|3|60|147|175|10.0|14.3|DIVISION 23|1,2,3,4"
          ],
          "notes": [
            "1. PROVIDE SINGLE POINT OF CONNECTION FOR CHILLER. PROVIDE DISCONNECT SWITCH, NEMA-4X STAINLESS STEEL.",
            "2. PROVIDE FACTORY APPLIED COIL CORROSION PROTECTION COATING TO MEET ASTM B117 3000 HR. CAPACITY INDICATED WITH COATING ON COIL.",
            "3. UNIT SHALL HAVE FULL CAPACITY AT 98°F AMBIENT AND SHALL PROVIDE FULL COOLING DOWN TO 24°F.",
            "4. CHILLER SHALL BE EQUIPPED WITH QUICK RESTART. CHILLER SHALL BE CAPABLE OF BEING AT 100% LOAD WITHIN 5 MINUTES OF RESTORATION OF POWER."
          ],
          "header_evidence": [
            {
              "bbox": [
                700,
                75,
                1110,
                115
              ],
              "expected": "AIR COOLED CHILLER SCHEDULE"
            },
            {
              "bbox": [
                215,
                115,
                1585,
                150
              ],
              "expected": "MARK CAPACITY TONS EWT F LWT F GPM MAX ALLOWABLE PRESSURE DROP FT WC FOULING FACTOR HR-FT^2-F/BTU ELECTRICAL VOLTS PH Hz MCA MOCP MINIMUM EER MINIMUM IPLV DISCONNECT PROVIDED BY NOTES"
            }
          ],
          "source_component": "schedules_air_ops_m603_compact.json"
        },
        {
          "id": "AIR-OPS-FAN",
          "page": 44,
          "sheet": "M-603",
          "building_scope": "Air Operations",
          "title": "FAN SCHEDULE",
          "classification": "Fans",
          "columns": "mark|service|type|CFM|RPM|ESP_in_wg|max_sones|HP|volts|phase|FLA|notes",
          "x_edges": [
            220,
            280,
            420,
            630,
            670,
            720,
            775,
            830,
            865,
            920,
            960,
            1005,
            1060
          ],
          "y_edges": [
            350,
            367,
            384,
            402
          ],
          "rows": [
            "EF-A1|STORAGE BAY VENTILATION|DIRECT DRIVE CENTRIFUGAL INLINE|600|1685|0.50|9.2|0.12|120|1|3.4|",
            "EF-A2|UPS ROOM EXHAUST|BELT DRIVE CENTRIFUGAL UPBLAST|150|1579|0.40|4.1|0.07|120|1|1.3|1,2,3,4",
            "EF-A3|BASE NODE EXHAUST|BELT DRIVE CENTRIFUGAL UPBLAST|150|1579|0.40|4.1|0.07|120|1|1.3|1,2,3,4"
          ],
          "notes": [
            "1. PROVIDE FAN WITH AMCA 99-0401 TYPE B SPARK RESISTANT CONSTRUCTION.",
            "2. UPBLAST FAN SHALL BE DESIGNED TO WITHSTAND WIND LOADS INDICATED ON STRUCTURAL DRAWINGS.",
            "3. FAN SHALL BE ANCHORED TO RESIST UPLIFT LOADS INDICATED ON STRUCTURAL DRAWINGS.",
            "4. PROVIDE FAN WITH AUTOMATIC BELT TENSIONER."
          ],
          "header_evidence": [
            {
              "bbox": [
                540,
                275,
                685,
                315
              ],
              "expected": "FAN SCHEDULE"
            },
            {
              "bbox": [
                220,
                315,
                1060,
                350
              ],
              "expected": "MARK SERVICE TYPE CFM RPM ESP IN WG MAX SONES HP ELECTRICAL DATA VOLTS PH FLA NOTES"
            }
          ],
          "source_component": "schedules_air_ops_m603_compact.json"
        },
        {
          "id": "AIR-OPS-AIR-SEPARATOR",
          "page": 44,
          "sheet": "M-603",
          "building_scope": "Air Operations",
          "title": "AIR SEPARATOR SCHEDULE",
          "classification": "Air separators",
          "columns": "mark|system_type|type|flowrate_GPM|pipe_size|max_pressure_drop_ft_wc|notes",
          "x_edges": [
            220,
            335,
            480,
            565,
            700,
            770,
            900,
            960
          ],
          "y_edges": [
            1263,
            1280,
            1297
          ],
          "rows": [
            "AS-CHW-A1|CHILLED WATER|INLINE|171|4\"|2|",
            "AS-HHW-A1|HEATING HOT WATER|INLINE|51|2 1/2\"|2|"
          ],
          "header_evidence": [
            {
              "bbox": [
                450,
                1185,
                780,
                1230
              ],
              "expected": "AIR SEPARATOR SCHEDULE"
            },
            {
              "bbox": [
                220,
                1230,
                960,
                1263
              ],
              "expected": "MARK SYSTEM TYPE TYPE FLOW RATE GPM PIPE SIZE MAX PRESSURE DROP FT WC NOTES"
            }
          ],
          "source_component": "schedules_air_ops_m603_compact.json"
        },
        {
          "id": "AIR-OPS-EXPANSION-TANK",
          "page": 44,
          "sheet": "M-603",
          "building_scope": "Air Operations",
          "title": "EXPANSION TANK SCHEDULE",
          "classification": "Expansion tanks",
          "columns": "mark|system_type|total_volume_gal|acceptance_volume_gal|max_pressure_psig|max_temp_F|notes",
          "x_edges": [
            220,
            340,
            480,
            620,
            750,
            850,
            970,
            1070
          ],
          "y_edges": [
            1386,
            1403,
            1420
          ],
          "rows": [
            "ET-CHW-A1|CHILLED WATER|11.0|5.0|125|95.0|",
            "ET-HHW-A1|HEATING HOT WATER|8.0|5.0|125|130.0|"
          ],
          "header_evidence": [
            {
              "bbox": [
                520,
                1305,
                900,
                1350
              ],
              "expected": "EXPANSION TANK SCHEDULE"
            },
            {
              "bbox": [
                220,
                1350,
                1070,
                1386
              ],
              "expected": "MARK SYSTEM TYPE TOTAL VOLUME GAL ACCEPTANCE VOLUME GAL MAX PRESSURE PSIG MAX TEMP F NOTES"
            }
          ],
          "source_component": "schedules_air_ops_m603_compact.json"
        },
        {
          "id": "AIR-OPS-DEHUMIDIFIER",
          "page": 44,
          "sheet": "M-603",
          "building_scope": "Air Operations",
          "title": "DEHUMIDIFIER SCHEDULE",
          "classification": "Dehumidifiers",
          "columns": "mark|dry_bulb_F|relative_humidity_percent|capacity_pints_per_hr|FLA|V_PH_HZ|notes",
          "x_edges": [
            1730,
            1810,
            1880,
            1950,
            2005,
            2055,
            2135,
            2230
          ],
          "y_edges": [
            975,
            993,
            1010,
            1027,
            1045,
            1062,
            1080
          ],
          "rows": [
            "DH-A1|90|38|5.3|13.1|120/1/60|1,2",
            "DH-A2|90|38|5.3|13.1|120/1/60|2",
            "DH-A3|80|50|6.5|13.1|120/1/60|1,2",
            "DH-A4|90|38|5.3|13.1|120/1/60|1,2",
            "DH-A5|90|38|5.3|13.1|120/1/60|1,2",
            "DH-A6|75|60|5.7|13.1|120/1/60|2"
          ],
          "notes": [
            "1. PROVIDE WITH INTERNAL CONDENSATE PUMP. PUMP SHALL BE CAPABLE OF LIFTING SCHEDULED CONDENSATE CAPACITY BY 17 FT WC.",
            "2. UNITS SHALL BE PLUG IN. PROVIDE WITH CORD AND PLUG."
          ],
          "header_evidence": [
            {
              "bbox": [
                1845,
                900,
                2095,
                940
              ],
              "expected": "DEHUMIDIFIER SCHEDULE"
            },
            {
              "bbox": [
                1730,
                940,
                2230,
                975
              ],
              "expected": "MARK F DB RH CAPACITY PINTS/HR FLA V/PH/HZ NOTES"
            }
          ],
          "source_component": "schedules_air_ops_m603_compact.json"
        },
        {
          "id": "AIR-OPS-VAV",
          "page": 43,
          "sheet": "M-602",
          "building_scope": "Air Operations",
          "title": "VARIABLE AIR VOLUME TERMINAL BOX",
          "classification": "Series fan-powered variable-air-volume terminal boxes with hot-water heating coils",
          "columns": "mark|unit_type|served_by|people|design_outdoor_air_CFM|fan_airflow_CFM|max_primary_airflow_CFM|min_primary_airflow_CFM|heating_capacity_MBH|heating_EAT_F|heating_LAT_F|heating_EWT_F|heating_flowrate_GPM|max_heating_water_pressure_drop_ft_water_column|HHW_inlet_size_in|VAV_box_inlet_diameter_in|min_inlet_pressure_in_water_column|sound_level_max_NC|motor_HP|volts_phase_Hz|FLA|notes",
          "x_edges": [
            160,
            250,
            450,
            540,
            585,
            640,
            725,
            815,
            905,
            1000,
            1040,
            1095,
            1155,
            1260,
            1370,
            1445,
            1535,
            1610,
            1685,
            1760,
            1850,
            1910,
            1980
          ],
          "y_ranges": [
            [
              950,
              968
            ],
            [
              968,
              985
            ],
            [
              985,
              1002
            ],
            [
              1002,
              1019
            ],
            [
              1019,
              1037
            ],
            [
              1037,
              1054
            ],
            [
              1054,
              1071
            ],
            [
              1071,
              1089
            ],
            [
              1089,
              1106
            ],
            [
              1106,
              1123
            ],
            [
              1123,
              1140
            ],
            [
              1140,
              1157
            ],
            [
              1157,
              1174
            ],
            [
              1174,
              1191
            ],
            [
              1191,
              1208
            ],
            [
              1208,
              1225
            ],
            [
              1225,
              1242
            ],
            [
              1242,
              1259
            ],
            [
              1259,
              1276
            ],
            [
              1276,
              1293
            ],
            [
              1293,
              1310
            ],
            [
              1310,
              1328
            ],
            [
              1328,
              1345
            ],
            [
              1345,
              1362
            ],
            [
              1362,
              1379
            ],
            [
              1379,
              1397
            ],
            [
              1397,
              1415
            ]
          ],
          "rows": [
            "VAV-A101|SERIES FAN POWERED|AHU-A1|4|90|660|440|260|15.8|62.9|85|130|1.6|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A102|SERIES FAN POWERED|AHU-A1|13|125|350|290|240|9.8|59.1|85|130|1.0|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A103|SERIES FAN POWERED|AHU-A1|3|50|420|410|140|9.0|65.2|85|130|0.9|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A104|SERIES FAN POWERED|AHU-A1|4|50|280|180|130|7.0|62.0|85|130|0.7|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A105|SERIES FAN POWERED|AHU-A1|2|25|160|120|40|3.5|64.8|85|130|0.5|10|3/4|5|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A106A|SERIES FAN POWERED|AHU-A1|6|50|1020|1020|310|23.1|64.0|85|130|2.4|10|3/4|10|0.5|30|1/2|120/1/60|7.1|1,2,3,4,5",
            "VAV-A106B|SERIES FAN POWERED|AHU-A1|6|80|670|550|170|14.7|64.7|85|130|1.5|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A107|SERIES FAN POWERED|AHU-A1|0|95|1290|440|200|27.1|65.6|85|130|2.8|10|3/4|12|0.5|30|1/2|120/1/60|7.1|1,2,3,4,5",
            "VAV-A108A|SERIES FAN POWERED|AHU-A1|4|40|760|760|230|16.6|64.8|85|130|1.7|10|3/4|10|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A108B|SERIES FAN POWERED|AHU-A1|4|70|660|420|130|13.9|65.4|85|130|1.4|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A109|SERIES FAN POWERED|AHU-A1|4|55|450|400|140|10.2|64.0|85|130|1.1|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A110|SERIES FAN POWERED|AHU-A1|4|55|310|210|80|6.8|64.6|85|130|0.7|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A111|SERIES FAN POWERED|AHU-A1|9|75|380|280|170|9.4|62.2|85|130|1.0|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A112|SERIES FAN POWERED|AHU-A1|8|70|740|740|230|16.8|64.0|85|130|1.7|10|3/4|10|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A113|SERIES FAN POWERED|AHU-A1|11|105|460|380|120|11.0|62.9|85|130|1.1|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A114|SERIES FAN POWERED|AHU-A1|1|10|170|170|170|5.5|55|85|130|0.6|10|3/4|5|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A115|SERIES FAN POWERED|AHU-A2|53|470|910|910|560|24.6|62.4|85|130|2.5|10|3/4|10|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A116|SERIES FAN POWERED|AHU-A2|8|105|440|400|190|10.7|64.1|85|130|1.1|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A117|SERIES FAN POWERED|AHU-A2|3|35|300|270|90|6.8|59.5|85|130|0.7|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A118|SERIES FAN POWERED|AHU-A2|65|565|1060|1060|690|29.1|64.8|85|130|3.0|10|3/4|10|0.5|30|1/2|120/1/60|7.1|1,2,3,4,5",
            "VAV-A201|SERIES FAN POWERED|AHU-A1|2|45|380|340|220|11.5|57.1|85|130|1.2|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A202|SERIES FAN POWERED|AHU-A1|2|35|440|390|120|9.8|64.5|85|130|1.0|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A203A|SERIES FAN POWERED|AHU-A1|25|165|560|560|310|14.2|61.5|85|130|1.5|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A203B|SERIES FAN POWERED|AHU-A1|14|110|1160|1160|580|25.4|64.8|85|130|2.6|10|3/4|10|0.5|30|1/2|120/1/60|7.1|1,2,3,4,5",
            "VAV-A204|SERIES FAN POWERED|AHU-A1|7|75|530|500|150|11.6|64.8|85|130|1.2|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A205|SERIES FAN POWERED|AHU-A1|2|20|240|240|80|7.6|55.5|85|130|0.8|10|3/4|5|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A206|SERIES FAN POWERED|AHU-A1|1|15|270|210|120|6.6|62.2|85|130|0.7|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5"
          ],
          "notes": [
            "1. PROVIDE WITH 120V/60HZ/1PH CONTROL VOLTAGE TRANSFORMER.",
            "2. PROVIDE WITH UNIT MOUNTED DISCONNECT.",
            "3. PROVIDE EC TYPE MOTOR. EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.",
            "4. NUMBER OF OCCUPANTS SHOWN FOR INFORMATIONAL PURPOSES ONLY.",
            "5. PROVIDE WITH ATTENUATOR IF REQUIRED TO ACHIEVE DESIRED NC LEVELS."
          ],
          "header_evidence": [
            {
              "bbox": [
                870,
                855,
                1265,
                885
              ],
              "expected": "VARIABLE AIR VOLUME TERMINAL BOX"
            },
            {
              "bbox": [
                160,
                885,
                1980,
                949
              ],
              "expected": "MARK UNIT TYPE SERVED BY OF PEOPLE DESIGN OA CFM FAN AIRFLOW CFM MAX PRIMARY AIRFLOW CFM MIN PRIMARY AIRFLOW CFM HOT WATER HEATING COIL DATA CAPACITY MBH EAT F LAT F EWT F FLOWRATE GPM MAX WATER PRESSURE DROP FT WC HHW INLET SIZE IN VAV BOX INLET DIAMETER IN MIN INLET PRESS IN WC SOUND LEVEL MAX NC ELECTRICAL MOTOR HP VOLTS PH HZ FLA NOTES"
            }
          ],
          "source_component": "schedules_air_ops_vav.json"
        },
        {
          "id": "M621-AHU-MARKS",
          "page": 48,
          "sheet": "M-621",
          "title": "AIR HANDLING UNIT SCHEDULE",
          "classification": "ATCT air-handling unit schedule",
          "columns": "mark",
          "x_edges": [
            115,
            180
          ],
          "y_ranges": [
            [
              173,
              191
            ],
            [
              192,
              209
            ]
          ],
          "rows": [
            "AHU-T1A",
            "AHU-T1B"
          ],
          "source_component": "schedules_atct_m621.json"
        },
        {
          "id": "M621-FCU-MARKS",
          "page": 48,
          "sheet": "M-621",
          "title": "FAN COIL UNIT SCHEDULE",
          "classification": "ATCT fan-coil unit schedule",
          "columns": "mark",
          "x_edges": [
            115,
            175
          ],
          "y_ranges": [
            [
              427,
              445
            ],
            [
              446,
              462
            ],
            [
              463,
              480
            ],
            [
              481,
              497
            ],
            [
              498,
              514
            ],
            [
              515,
              532
            ],
            [
              533,
              549
            ],
            [
              550,
              566
            ],
            [
              567,
              583
            ],
            [
              584,
              600
            ],
            [
              601,
              617
            ],
            [
              618,
              635
            ],
            [
              636,
              652
            ],
            [
              653,
              669
            ],
            [
              670,
              686
            ],
            [
              687,
              704
            ],
            [
              705,
              721
            ],
            [
              722,
              739
            ]
          ],
          "rows": [
            "FCU-T1",
            "FCU-T2",
            "FCU-T3",
            "FCU-T4",
            "FCU-T5A",
            "FCU-T5B",
            "FCU-T6",
            "FCU-T7A",
            "FCU-T7B",
            "FCU-T8",
            "FCU-T9",
            "FCU-T10",
            "FCU-T11",
            "FCU-T12",
            "FCU-T13",
            "FCU-T14",
            "FCU-T15",
            "FCU-T16"
          ],
          "source_component": "schedules_atct_m621.json"
        },
        {
          "id": "M621-CRAH-MARKS",
          "page": 48,
          "sheet": "M-621",
          "title": "COMPUTER ROOM AIR HANDLER TYPE SCHEDULE",
          "classification": "ATCT computer-room air-handler type schedule",
          "columns": "mark",
          "x_edges": [
            110,
            180
          ],
          "y_ranges": [
            [
              950,
              968
            ],
            [
              969,
              986
            ]
          ],
          "rows": [
            "CRAH-T1A",
            "CRAH-T1B"
          ],
          "source_component": "schedules_atct_m621.json"
        },
        {
          "id": "M621-FAN-MARKS",
          "page": 48,
          "sheet": "M-621",
          "title": "FAN SCHEDULE",
          "classification": "ATCT exhaust/stair-pressurization fan schedule",
          "columns": "mark",
          "x_edges": [
            125,
            180
          ],
          "y_ranges": [
            [
              1158,
              1177
            ],
            [
              1178,
              1195
            ],
            [
              1196,
              1212
            ],
            [
              1213,
              1230
            ]
          ],
          "rows": [
            "EF-T1",
            "EF-T2",
            "SPF-T1",
            "SPF-T2"
          ],
          "source_component": "schedules_atct_m621.json"
        },
        {
          "id": "M621-HUMIDIFIER-MARKS",
          "page": 48,
          "sheet": "M-621",
          "title": "HUMIDIFIER SCHEDULE",
          "classification": "ATCT humidifier schedule",
          "columns": "mark",
          "x_edges": [
            1525,
            1570
          ],
          "y_ranges": [
            [
              812,
              830
            ],
            [
              831,
              848
            ],
            [
              849,
              865
            ],
            [
              866,
              882
            ],
            [
              883,
              900
            ]
          ],
          "rows": [
            "H-T1",
            "H-T2",
            "H-T3",
            "H-T4",
            "H-T5"
          ],
          "source_component": "schedules_atct_m621.json"
        },
        {
          "id": "M621-CABINET-UNIT-HEATER-MARKS",
          "page": 48,
          "sheet": "M-621",
          "title": "CABINET UNIT HEATER SCHEDULE",
          "classification": "ATCT cabinet-unit-heater schedule",
          "columns": "mark",
          "x_edges": [
            1370,
            1430
          ],
          "y_ranges": [
            [
              1125,
              1143
            ],
            [
              1144,
              1161
            ]
          ],
          "rows": [
            "CUH-T1",
            "CUH-T2"
          ],
          "source_component": "schedules_atct_m621.json"
        },
        {
          "id": "M621-PUMP-MARKS",
          "page": 48,
          "sheet": "M-621",
          "title": "PUMP SCHEDULE",
          "classification": "ATCT pump schedule",
          "columns": "mark",
          "x_edges": [
            1260,
            1355
          ],
          "y_ranges": [
            [
              1288,
              1305
            ],
            [
              1306,
              1322
            ],
            [
              1323,
              1339
            ],
            [
              1340,
              1357
            ],
            [
              1358,
              1375
            ],
            [
              1376,
              1392
            ],
            [
              1393,
              1410
            ]
          ],
          "rows": [
            "HHWP-DOAH-T1",
            "PHHWP-T1",
            "PHHWP-T2",
            "SCHWP-T1",
            "SCHWP-T2",
            "SHHWP-T1",
            "SHHWP-T2"
          ],
          "source_component": "schedules_atct_m621.json"
        },
        {
          "id": "M621-BOILER-MARKS",
          "page": 48,
          "sheet": "M-621",
          "title": "BOILER SCHEDULE",
          "classification": "ATCT condensing-boiler schedule",
          "columns": "mark",
          "x_edges": [
            130,
            175
          ],
          "y_ranges": [
            [
              1417,
              1435
            ],
            [
              1436,
              1454
            ]
          ],
          "rows": [
            "B-T1",
            "B-T2"
          ],
          "source_component": "schedules_atct_m621.json"
        },
        {
          "id": "M611-AHU-MARKS",
          "page": 45,
          "sheet": "M-611",
          "title": "AIR HANDLING UNIT SCHEDULE",
          "classification": "MTRACON air-handling unit schedule",
          "columns": "mark",
          "x_edges": [
            160,
            220
          ],
          "y_ranges": [
            [
              140,
              160
            ]
          ],
          "rows": [
            "AHU-M1"
          ],
          "header_evidence": [
            {
              "bbox": [
                150,
                55,
                1710,
                125
              ],
              "expected": "AIR HANDLING UNIT SCHEDULE"
            }
          ],
          "source_component": "schedules_mtracon_m611.json"
        },
        {
          "id": "M611-FCU-MARKS",
          "page": 45,
          "sheet": "M-611",
          "title": "FAN COIL UNIT SCHEDULE",
          "classification": "MTRACON fan-coil unit schedule",
          "columns": "mark",
          "x_edges": [
            150,
            210
          ],
          "y_ranges": [
            [
              350,
              369
            ],
            [
              370,
              386
            ],
            [
              387,
              403
            ],
            [
              404,
              421
            ],
            [
              422,
              438
            ],
            [
              439,
              455
            ],
            [
              456,
              472
            ],
            [
              473,
              490
            ],
            [
              491,
              507
            ],
            [
              508,
              524
            ]
          ],
          "rows": [
            "FCU-M1A",
            "FCU-M1B",
            "FCU-M2A",
            "FCU-M2B",
            "FCU-M3",
            "FCU-M4A",
            "FCU-M4B",
            "FCU-M5",
            "FCU-M6",
            "FCU-M7"
          ],
          "source_component": "schedules_mtracon_m611.json"
        },
        {
          "id": "M611-PUMP-MARKS",
          "page": 45,
          "sheet": "M-611",
          "title": "PUMP SCHEDULE",
          "classification": "MTRACON pump schedule",
          "columns": "mark",
          "x_edges": [
            150,
            240
          ],
          "y_ranges": [
            [
              698,
              717
            ],
            [
              718,
              734
            ],
            [
              735,
              751
            ],
            [
              752,
              769
            ],
            [
              770,
              786
            ],
            [
              787,
              803
            ],
            [
              804,
              820
            ],
            [
              821,
              838
            ],
            [
              839,
              855
            ],
            [
              856,
              872
            ],
            [
              873,
              890
            ]
          ],
          "rows": [
            "HHWP-DOAH-M1",
            "HRHWP-MT1",
            "HRHWP-MT2",
            "PCHWP-MT1",
            "PCHWP-MT2",
            "PHHWP-M1",
            "PHHWP-M2",
            "SCHWP-M1",
            "SCHWP-M2",
            "SHHWP-M1",
            "SHHWP-M2"
          ],
          "header_evidence": [
            {
              "bbox": [
                150,
                630,
                1290,
                700
              ],
              "expected": "PUMP SCHEDULE"
            }
          ],
          "source_component": "schedules_mtracon_m611.json"
        },
        {
          "id": "M611-BOILER-MARKS",
          "page": 45,
          "sheet": "M-611",
          "title": "BOILER SCHEDULE",
          "classification": "MTRACON condensing-boiler schedule",
          "columns": "mark",
          "x_edges": [
            1325,
            1370
          ],
          "y_ranges": [
            [
              680,
              699
            ],
            [
              700,
              718
            ]
          ],
          "rows": [
            "B-M1",
            "B-M2"
          ],
          "header_evidence": [
            {
              "bbox": [
                1310,
                620,
                2240,
                680
              ],
              "expected": "BOILER SCHEDULE"
            }
          ],
          "source_component": "schedules_mtracon_m611.json"
        },
        {
          "id": "M611-UNIT-HEATER-MARKS",
          "page": 45,
          "sheet": "M-611",
          "title": "UNIT HEATER SCHEDULE",
          "classification": "MTRACON unit-heater schedule",
          "columns": "mark",
          "x_edges": [
            1330,
            1380
          ],
          "y_ranges": [
            [
              858,
              878
            ]
          ],
          "rows": [
            "UH-M1"
          ],
          "header_evidence": [
            {
              "bbox": [
                1310,
                810,
                2240,
                860
              ],
              "expected": "UNIT HEATER SCHEDULE"
            }
          ],
          "source_component": "schedules_mtracon_m611.json"
        },
        {
          "id": "M611-CHILLER-MARKS",
          "page": 45,
          "sheet": "M-611",
          "title": "AIR COOLED HEAT RECOVERY CHILLER SCHEDULE",
          "classification": "MTRACON air-cooled heat-recovery chiller schedule",
          "columns": "mark",
          "x_edges": [
            155,
            210
          ],
          "y_ranges": [
            [
              1115,
              1135
            ],
            [
              1136,
              1153
            ]
          ],
          "rows": [
            "CH-MT1",
            "CH-MT2"
          ],
          "header_evidence": [
            {
              "bbox": [
                150,
                1020,
                1550,
                1080
              ],
              "expected": "AIR COOLED HEAT RECOVERY CHILLER SCHEDULE"
            }
          ],
          "source_component": "schedules_mtracon_m611.json"
        },
        {
          "id": "M611-AIR-SEPARATOR-MARKS",
          "page": 45,
          "sheet": "M-611",
          "title": "AIR SEPARATOR SCHEDULE",
          "classification": "MTRACON air-separator schedule",
          "columns": "mark",
          "x_edges": [
            1635,
            1710
          ],
          "y_ranges": [
            [
              1083,
              1103
            ],
            [
              1104,
              1120
            ]
          ],
          "rows": [
            "AS-CHW-M1",
            "AS-HHW-M1"
          ],
          "header_evidence": [
            {
              "bbox": [
                1620,
                1010,
                2220,
                1085
              ],
              "expected": "AIR SEPARATOR SCHEDULE"
            }
          ],
          "source_component": "schedules_mtracon_m611.json"
        },
        {
          "id": "M611-CRAH-MARKS",
          "page": 45,
          "sheet": "M-611",
          "title": "COMPUTER ROOM AIR HANDLER TYPE SCHEDULE",
          "classification": "MTRACON computer-room air-handler type schedule",
          "columns": "mark",
          "x_edges": [
            150,
            220
          ],
          "y_ranges": [
            [
              1365,
              1385
            ],
            [
              1386,
              1403
            ],
            [
              1404,
              1420
            ],
            [
              1421,
              1438
            ]
          ],
          "rows": [
            "CRAH-M1A",
            "CRAH-M1B",
            "CRAH-M2A",
            "CRAH-M2B"
          ],
          "header_evidence": [
            {
              "bbox": [
                150,
                1300,
                1840,
                1365
              ],
              "expected": "COMPUTER ROOM AIR HANDLER TYPE SCHEDULE"
            }
          ],
          "source_component": "schedules_mtracon_m611.json"
        },
        {
          "id": "M612-DOAH-M1-PART-1",
          "page": 46,
          "sheet": "M-612",
          "title": "DEDICATED OUTDOOR AIR UNIT SCHEDULE 1 OF 2",
          "classification": "MTRACON dedicated outdoor air unit schedule — cooling/heating section",
          "columns": "mark",
          "x_edges": [
            150,
            220
          ],
          "y_ranges": [
            [
              771,
              793
            ]
          ],
          "rows": [
            "DOAH-M1"
          ],
          "header_evidence": [
            {
              "bbox": [
                150,
                700,
                1830,
                770
              ],
              "expected": "DEDICATED OUTDOOR AIR UNIT SCHEDULE 1 OF 2"
            }
          ],
          "source_component": "schedules_mtracon_m612_aux.json"
        },
        {
          "id": "M612-DOAH-M1-PART-2",
          "page": 46,
          "sheet": "M-612",
          "title": "DEDICATED OUTDOOR AIR UNIT SCHEDULE 2 OF 2",
          "classification": "MTRACON dedicated outdoor air unit schedule — energy wheel/electrical section",
          "columns": "mark",
          "x_edges": [
            150,
            220
          ],
          "y_ranges": [
            [
              913,
              935
            ]
          ],
          "rows": [
            "DOAH-M1"
          ],
          "source_component": "schedules_mtracon_m612_aux.json"
        },
        {
          "id": "M612-RANGE-HOOD-MARKS",
          "page": 46,
          "sheet": "M-612",
          "title": "RANGE HOOD SCHEDULE",
          "classification": "MTRACON range-hood schedule",
          "columns": "mark",
          "x_edges": [
            1580,
            1630
          ],
          "y_ranges": [
            [
              1443,
              1461
            ],
            [
              1462,
              1479
            ],
            [
              1480,
              1497
            ]
          ],
          "rows": [
            "RH-M1",
            "RH-M2",
            "RH-M3"
          ],
          "source_component": "schedules_mtracon_m612_aux.json"
        },
        {
          "id": "M613-GRD-MARKS",
          "page": 47,
          "sheet": "M-613",
          "title": "GRILLE, REGISTER, AND DIFFUSER SCHEDULE",
          "classification": "MTRACON air-device schedule",
          "columns": "mark",
          "x_edges": [
            1340,
            1395
          ],
          "y_ranges": [
            [
              324,
              342
            ],
            [
              343,
              360
            ],
            [
              361,
              377
            ],
            [
              378,
              395
            ],
            [
              396,
              412
            ],
            [
              413,
              430
            ],
            [
              431,
              447
            ],
            [
              448,
              464
            ],
            [
              465,
              481
            ],
            [
              482,
              498
            ],
            [
              499,
              516
            ],
            [
              517,
              533
            ],
            [
              534,
              550
            ],
            [
              551,
              567
            ],
            [
              568,
              584
            ],
            [
              585,
              601
            ],
            [
              602,
              618
            ],
            [
              619,
              636
            ],
            [
              637,
              653
            ],
            [
              654,
              671
            ]
          ],
          "rows": [
            "CD-1",
            "CD-2",
            "CD-3",
            "CD-4",
            "CD-5",
            "EG-1",
            "EG-2",
            "EG-3",
            "RG-1",
            "RG-2",
            "RG-3",
            "RG-4",
            "RG-5",
            "RG-6",
            "RG-7",
            "RG-8",
            "RG-9",
            "TG-1",
            "TG-2",
            "TG-3"
          ],
          "source_component": "schedules_mtracon_m613_aux.json"
        },
        {
          "id": "M613-HUMIDIFIER-MARKS",
          "page": 47,
          "sheet": "M-613",
          "title": "HUMIDIFIER SCHEDULE",
          "classification": "MTRACON humidifier schedule",
          "columns": "mark",
          "x_edges": [
            1350,
            1400
          ],
          "y_ranges": [
            [
              836,
              854
            ],
            [
              855,
              872
            ],
            [
              873,
              889
            ],
            [
              890,
              907
            ],
            [
              908,
              924
            ],
            [
              925,
              942
            ]
          ],
          "rows": [
            "H-M1",
            "H-M2",
            "H-M3",
            "H-M4",
            "H-M5",
            "H-M6"
          ],
          "source_component": "schedules_mtracon_m613_aux.json"
        },
        {
          "id": "M613-DEHUMIDIFIER-MARKS",
          "page": 47,
          "sheet": "M-613",
          "title": "DEHUMIDIFIER SCHEDULE",
          "classification": "MTRACON dehumidifier schedule",
          "columns": "mark",
          "x_edges": [
            1350,
            1400
          ],
          "y_ranges": [
            [
              1160,
              1178
            ],
            [
              1179,
              1196
            ],
            [
              1197,
              1214
            ]
          ],
          "rows": [
            "DH-M1",
            "DH-M2",
            "DH-M3"
          ],
          "source_component": "schedules_mtracon_m613_aux.json"
        },
        {
          "id": "M613-FAN-MARKS",
          "page": 47,
          "sheet": "M-613",
          "title": "FAN SCHEDULE",
          "classification": "MTRACON UPS exhaust-fan schedule",
          "columns": "mark",
          "x_edges": [
            190,
            245
          ],
          "y_ranges": [
            [
              1202,
              1220
            ]
          ],
          "rows": [
            "EF-M1"
          ],
          "source_component": "schedules_mtracon_m613_aux.json"
        },
        {
          "id": "M613-EXPANSION-TANK-MARKS",
          "page": 47,
          "sheet": "M-613",
          "title": "EXPANSION TANK SCHEDULE",
          "classification": "MTRACON expansion-tank schedule",
          "columns": "mark",
          "x_edges": [
            175,
            260
          ],
          "y_ranges": [
            [
              1410,
              1428
            ],
            [
              1429,
              1446
            ]
          ],
          "rows": [
            "ET-CHW-MT1",
            "ET-HW-MT1"
          ],
          "source_component": "schedules_mtracon_m613_aux.json"
        },
        {
          "id": "M613-CABINET-UNIT-HEATER-MARKS",
          "page": 47,
          "sheet": "M-613",
          "title": "CABINET UNIT HEATER SCHEDULE",
          "classification": "MTRACON cabinet-unit-heater schedule",
          "columns": "mark",
          "x_edges": [
            840,
            910
          ],
          "y_ranges": [
            [
              1444,
              1463
            ]
          ],
          "rows": [
            "CUH-M1"
          ],
          "source_component": "schedules_mtracon_m613_aux.json"
        },
        {
          "id": "MTRACON-VAV",
          "page": 46,
          "sheet": "M-612",
          "building_scope": "MTRACON",
          "title": "VARIABLE AIR VOLUME TERMINAL BOX",
          "classification": "Series fan-powered variable-air-volume terminal boxes with hot-water heating coils",
          "columns": "mark|unit_type|served_by|people|design_outdoor_air_CFM|fan_airflow_CFM|max_primary_airflow_CFM|min_primary_airflow_CFM|heating_capacity_MBH|heating_EAT_F|heating_LAT_F|heating_EWT_F|heating_flowrate_GPM|max_heating_water_pressure_drop_ft_water_column|HHW_inlet_size_in|VAV_box_inlet_diameter_in|min_inlet_pressure_in_water_column|sound_level_max_NC|motor_HP|volts_phase_Hz|FLA|notes",
          "x_edges": [
            150,
            250,
            410,
            490,
            550,
            630,
            710,
            780,
            860,
            930,
            975,
            1020,
            1080,
            1170,
            1280,
            1370,
            1460,
            1530,
            1600,
            1670,
            1770,
            1820,
            1910
          ],
          "y_edges": [
            156,
            174,
            191,
            208,
            225,
            243,
            260,
            277,
            294,
            312,
            329,
            346,
            363,
            381,
            398,
            415,
            432,
            449,
            467,
            484,
            501,
            518,
            536,
            553,
            570,
            588
          ],
          "rows": [
            "VAV-M101|SERIES FAN POWERED|AHU-M1|5|71|510|420|140|10.0|63|85|130|1.0|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M102|SERIES FAN POWERED|AHU-M1|3|38|220|220|70|5.0|64|85|130|0.6|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M103|SERIES FAN POWERED|AHU-M1|6|76|660|620|250|14.9|63|85|130|1.5|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M104|SERIES FAN POWERED|AHU-M1|21|219|820|720|410|22.6|56|85|130|2.3|10|3/4|10|0.5|30|1/2|120/1/60|7.1|1,2,3,4,5",
            "VAV-M105|SERIES FAN POWERED|AHU-M1|7|77|480|400|120|9.2|64|85|130|1.0|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M106|SERIES FAN POWERED|AHU-M1|12|76|370|370|120|8.5|64|85|130|0.9|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M107|SERIES FAN POWERED|AHU-M1|6|71|640|640|200|14.6|64|85|130|1.5|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M108|SERIES FAN POWERED|AHU-M1|4|32|250|250|80|5.7|64|85|130|0.6|10|3/4|5|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M109|SERIES FAN POWERED|AHU-M1|20|238|2250|2250|680|50.9|64|85|130|5.1|10|1.0|16|0.5|30|1|460/3/60|12.0|1,2,3,4,5",
            "VAV-M110|SERIES FAN POWERED|AHU-M1|7|57|260|240|80|5.8|63|85|130|0.6|10|3/4|5|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M111|SERIES FAN POWERED|AHU-M1|17|178|590|580|340|16.7|58|85|130|1.7|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M112|SERIES FAN POWERED|AHU-M1|25|232|830|770|470|22.0|59|85|130|2.2|10|3/4|10|0.5|30|1/2|120/1/60|7.1|1,2,3,4,5",
            "VAV-M113|SERIES FAN POWERED|AHU-M1|30|202|610|590|300|15.6|61|85|130|1.6|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M114|SERIES FAN POWERED|AHU-M1|30|276|600|590|420|17.6|57|85|130|1.8|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M115|SERIES FAN POWERED|AHU-M1|1|11|230|210|70|6.8|55|85|130|0.7|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M116|SERIES FAN POWERED|AHU-M1|1|12|170|130|40|2.9|64|85|130|0.5|10|3/4|5|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M117|SERIES FAN POWERED|AHU-M1|10|86|360|290|140|8.1|59|85|130|0.9|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M118|SERIES FAN POWERED|AHU-M1|6|77|510|440|210|12.3|59|85|130|1.3|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M119|SERIES FAN POWERED|AHU-M1|2|20|130|130|40|2.9|64|85|130|0.5|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M120|SERIES FAN POWERED|AHU-M1|3|23|210|210|70|4.8|64|85|130|0.5|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M121|SERIES FAN POWERED|AHU-M1|10|65|270|270|90|6.5|63|85|130|0.7|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M122|SERIES FAN POWERED|AHU-M1|4|41|260|260|80|5.9|64|85|130|0.6|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M123|SERIES FAN POWERED|AHU-M1|9|120|880|650|200|14.7|64|85|130|1.5|10|3/4|8|0.5|30|1/2|120/1/60|7.1|1,2,3,4,5",
            "VAV-M124|SERIES FAN POWERED|AHU-M1|0|48|300|300|100|9.7|55|85|130|1.0|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M125|SERIES FAN POWERED|AHU-M1|4|98|540|540|180|17.5|55|85|130|1.8|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5"
          ],
          "notes": [
            "1. PROVIDE WITH 120V/60HZ/1PH CONTROL VOLTAGE TRANSFORMER.",
            "2. PROVIDE WITH UNIT MOUNTED DISCONNECT.",
            "3. MOTOR SHALL BE EC TYPE. EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.",
            "4. NUMBER OF OCCUPANTS SHOWN FOR INFORMATION ONLY.",
            "5. PROVIDE WITH ATTENUATOR IF REQUIRED TO ACHIEVE DESIRED NC LEVELS."
          ],
          "header_evidence": [
            {
              "bbox": [
                850,
                55,
                1215,
                90
              ],
              "expected": "VARIABLE AIR VOLUME TERMINAL BOX"
            },
            {
              "bbox": [
                150,
                90,
                1910,
                156
              ],
              "expected": "MARK UNIT TYPE SERVED BY PEOPLE DESIGN OA CFM FAN AIRFLOW CFM MAX PRIMARY AIRFLOW CFM MIN PRIMARY AIRFLOW CFM HOT WATER HEATING COIL DATA CAPACITY MBH EAT F LAT F EWT F FLOWRATE GPM MAX WATER PRESSURE DROP FT WC HHW INLET SIZE IN VAV BOX INLET DIAMETER IN MIN INLET PRESS IN WC SOUND LEVEL MAX NC ELECTRICAL MOTOR HP VOLTS PH HZ FLA NOTES"
            }
          ],
          "source_component": "schedules_mtracon_vav.json"
        },
        {
          "id": "AIR-OPS-CHW-CONTROL-VALVE",
          "page": 44,
          "sheet": "M-603",
          "building_scope": "Air Operations",
          "title": "CHW CONTROL VALVE SCHEDULE",
          "classification": "Chilled-water control valves",
          "columns": "unit_mark|valve_mark|flowrate_GPM|valve_size_in|configuration|Cv|notes",
          "x_edges": [
            1730,
            1805,
            1905,
            1970,
            2020,
            2110,
            2170,
            2230
          ],
          "y_ranges": [
            [
              305,
              324
            ],
            [
              324,
              341
            ],
            [
              341,
              358
            ],
            [
              358,
              375
            ],
            [
              375,
              392
            ],
            [
              392,
              409
            ],
            [
              409,
              426
            ],
            [
              426,
              444
            ],
            [
              444,
              461
            ],
            [
              461,
              478
            ],
            [
              478,
              495
            ],
            [
              495,
              512
            ],
            [
              512,
              530
            ],
            [
              530,
              547
            ],
            [
              547,
              564
            ],
            [
              564,
              581
            ],
            [
              581,
              598
            ],
            [
              598,
              616
            ],
            [
              616,
              633
            ],
            [
              633,
              650
            ],
            [
              650,
              668
            ]
          ],
          "rows": [
            "AHU-A1|CV-AHU-A1-CHW|61.5|2|2-WAY|27.5|1",
            "AHU-A2|CV-AHU-A2-CHW|10.9|1|2-WAY|4.9|1",
            "CV-CH-A1|CV-CH-A1|128.0|4|2-WAY|324.0|2",
            "CV-CH-A2|CV-CH-A2|128.0|4|2-WAY|324.0|2",
            "CV-CHW-BP-A|CV-CHW-BP-A|58.0|2|2-WAY|25.9|1,3",
            "DOAH-A1|CV-DOAH-A1-CHW|25.5|1|2-WAY|11.4|1",
            "DOAH-A2|CV-DOAH-A2-CHW|17.7|1|2-WAY|7.9|1",
            "FCU-A1|CV-FCU-A1-CHW|0.8|1/2|2-WAY|0.4|1",
            "FCU-A2|CV-FCU-A2-CHW|1.2|1/2|2-WAY|0.5|1",
            "FCU-A3|CV-FCU-A3-CHW|4.9|1/2|2-WAY|2.2|1",
            "FCU-A4|CV-FCU-A4-CHW|6.3|1/2|2-WAY|2.8|1",
            "FCU-A5|CV-FCU-A5-CHW|6.5|1/2|2-WAY|2.9|1",
            "FCU-A6|CV-FCU-A6-CHW|2.4|1/2|2-WAY|1.1|1",
            "FCU-A7|CV-FCU-A7-CHW|3.7|1/2|2-WAY|1.7|1",
            "FCU-A8A|CV-FCU-A8A-CHW|4.7|1/2|2-WAY|2.1|1",
            "FCU-A8B|CV-FCU-A8B-CHW|4.7|1/2|2-WAY|2.1|1",
            "FCU-A9|CV-FCU-A9-CHW|1.3|1/2|2-WAY|0.6|1",
            "FCU-A10|CV-FCU-A10-CHW|19.9|1|2-WAY|8.9|1",
            "FCU-A11|CV-FCU-A11-CHW|5.7|1/2|2-WAY|2.5|1",
            "FCU-A12|CV-FCU-A12-CHW|3.8|1/2|2-WAY|1.7|1",
            "FCU-A13|CV-FCU-A13-CHW|2.7|1/2|2-WAY|1.2|1"
          ],
          "notes": [
            "1. VALVES SHALL BE MODULATING TYPE.",
            "2. VALVES SHALL BE TWO POSITION TYPE.",
            "3. COORDINATE CONTROL VALVE SELECTION WITH CHILLER PROVIDED. GPM SHALL BE GREATER OF EITHER GPM SHOWN OR MINIMUM CHILLER FLOWRATE."
          ],
          "parser_exclusions": [
            {
              "engine": "mupdf",
              "word_ids": [
                1206,
                1213
              ],
              "reason": "The page's visible 180-dpi rendering shows Cv 324.0 for CV-CH-A1 and CV-CH-A2. These two hidden 57.1 vector words occupy the same cells beneath the visibly rendered 324.0; retain this explicit exception rather than treating the concatenated parser text as an engineering value."
            },
            {
              "engine": "poppler",
              "word_ids": [
                988,
                990
              ],
              "reason": "The page's visible 180-dpi rendering shows Cv 324.0 for CV-CH-A1 and CV-CH-A2. These two hidden 57.1 vector words occupy the same cells beneath the visibly rendered 324.0; retain this explicit exception rather than treating the concatenated parser text as an engineering value."
            }
          ],
          "header_evidence": [
            {
              "bbox": [
                1800,
                246,
                2145,
                274
              ],
              "expected": "CHW CONTROL VALVE SCHEDULE"
            },
            {
              "bbox": [
                1730,
                274,
                2230,
                305
              ],
              "expected": "UNIT MARK VALVE MARK FLOWRATE GPM VALVE SIZE IN CONFIGURATION CV NOTES"
            }
          ],
          "source_component": "valves_air_ops_chw.json"
        },
        {
          "id": "AIR-OPS-HHW-CONTROL-VALVE",
          "page": 44,
          "sheet": "M-603",
          "building_scope": "Air Operations",
          "title": "HHW CONTROL VALVE SCHEDULE",
          "classification": "Heating-hot-water control valves",
          "columns": "unit_mark|valve_mark|flowrate_GPM|valve_size_in|configuration|Cv|notes",
          "x_edges": [
            1200,
            1280,
            1385,
            1450,
            1505,
            1600,
            1660,
            1720
          ],
          "y_edges": [
            305,
            324,
            341,
            358,
            375,
            392,
            409,
            426,
            444,
            461,
            478,
            495,
            512,
            530,
            547,
            564,
            581,
            598,
            616,
            633,
            650,
            668,
            685,
            702,
            719,
            736,
            754,
            771,
            788,
            805,
            822,
            840,
            857,
            874,
            891,
            908,
            926,
            943,
            960,
            977,
            994,
            1012,
            1029,
            1046,
            1063,
            1080,
            1098
          ],
          "rows": [
            "CUH-A1|CV-CUH-A1-HHW|0.5|1/2|2 WAY|0.2|1",
            "CUH-A2|CV-CUH-A1-HHW|0.5|1/2|2 WAY|0.2|1",
            "CV-HHW-BP-A1|CV-HHW-BP-A1|16.7|1|2 WAY|7.5|1",
            "DOAH-A1|CV-DOAH-A1-HHW|6.7|3/4|2 WAY|3.0|1",
            "DOAH-A2|CV-DOAH-A2-HHW|4.6|1/2|2 WAY|2.1|1",
            "FCU-A1|CV-FCU-A1-HHW|0.5|1/2|2 WAY|0.2|1",
            "FCU-A2|CV-FCU-A2-HHW|0.6|1/2|2 WAY|0.3|1",
            "FCU-A6|CV-FCU-A6-HHW|0.6|1/2|2 WAY|0.3|1",
            "FCU-A7|CV-FCU-A7-HHW|1.1|1/2|2 WAY|0.5|1",
            "FCU-A8A|CV-FCU-A8-A-HHW|1.5|1/2|2 WAY|0.7|1",
            "FCU-A8B|CV-FCU-A8-B-HHW|1.5|1/2|2 WAY|0.7|1",
            "FCU-A9|CV-FCU-A10-HHW|0.5|1/2|2 WAY|0.2|1",
            "FCU-A12|CV-FCU-A12-HHW|1.0|1/2|2 WAY|0.4|1",
            "FCU-A13|CV-FCU-A13-HHW|1.1|1/2|2 WAY|0.5|1",
            "UH-A1|CV-UH-A1-HHW|1.1|1/2|2 WAY|0.5|1",
            "UH-A2|CV-UH-A2-HHW|1.1|1/2|2 WAY|0.5|1",
            "UH-A3|CV-UH-A1-HHW|1.0|1/2|2 WAY|0.4|1",
            "UH-A4|CV-UH-A1-HHW|1.0|1/2|2 WAY|0.4|1",
            "UH-A5|CV-UH-A1-HHW|1.0|1/2|2 WAY|0.4|1",
            "VAV-A101|CV-VAV-A101-HHW|1.6|1/2|2 WAY|0.7|1",
            "VAV-A102|CV-VAV-102-HHW|1.0|1/2|2 WAY|0.4|1",
            "VAV-A103|CV-VAV-A103-HHW|0.9|1/2|2 WAY|0.4|1",
            "VAV-A104|CV-VAV-A104-HHW|0.7|1/2|2 WAY|0.3|1",
            "VAV-A105|CV-VAV-A105-HHW|0.5|1/2|2 WAY|0.2|1",
            "VAV-A106A|CV-VAV-A106A-HHW|2.4|1/2|2 WAY|1.1|1",
            "VAV-A106B|CV-VAV-A106B-HHW|1.5|1/2|2 WAY|0.7|1",
            "VAV-A107|CV-VAV-A107-HHW|2.8|1/2|2 WAY|1.3|1",
            "VAV-A108A|CV-VAV-A108A-HHW|1.7|1/2|2 WAY|0.8|1",
            "VAV-A108B|CV-VAV-A108B-HHW|1.4|1/2|2 WAY|0.6|1",
            "VAV-A109|CV-VAV-A109-HHW|1.1|1/2|2 WAY|0.5|1",
            "VAV-A110|CV-VAV-A110-HHW|0.7|1/2|2 WAY|0.3|1",
            "VAV-A111|CV-VAV-A111-HHW|1.0|1/2|2 WAY|0.4|1",
            "VAV-A112|CV-VAV-A112-HHW|1.7|1/2|2 WAY|0.8|1",
            "VAV-A113|CV-VAV-A113-HHW|1.1|1/2|2 WAY|0.5|1",
            "VAV-A114|CV-VAV-A114-HHW|0.6|1/2|2 WAY|0.3|1",
            "VAV-A115|CV-VAV-A115-HHW|2.5|1/2|2 WAY|1.1|1",
            "VAV-A116|CV-VAV-A116-HHW|1.1|1/2|2 WAY|0.5|1",
            "VAV-A117|CV-VAV-A117-HHW|0.7|1/2|2 WAY|0.3|1",
            "VAV-A118|CV-VAV-A118-HHW|3.0|1/2|2 WAY|1.3|1",
            "VAV-A201|CV-VAV-A201-HHW|1.2|1/2|2 WAY|0.5|1",
            "VAV-A202|CV-VAV-A202-HHW|1.0|1/2|2 WAY|0.4|1",
            "VAV-A203A|CV-VAV-A203A-HHW|1.5|1/2|2 WAY|0.7|1",
            "VAV-A203B|CV-VAV-A203B-HHW|2.6|1/2|2 WAY|1.2|1",
            "VAV-A204|CV-VAV-A204-HHW|1.2|1/2|2 WAY|0.5|1",
            "VAV-A205|CV-VAV-A205-HHW|0.8|1/2|2 WAY|0.4|1",
            "VAV-A206|CV-VAV-A206-HHW|0.7|1/2|2 WAY|0.3|1"
          ],
          "notes": [
            "1. VALVES SHALL BE MODULATING TYPE."
          ],
          "header_evidence": [
            {
              "bbox": [
                1280,
                246,
                1625,
                274
              ],
              "expected": "HHW CONTROL VALVE SCHEDULE"
            },
            {
              "bbox": [
                1200,
                274,
                1720,
                305
              ],
              "expected": "UNIT MARK VALVE MARK FLOWRATE GPM VALVE SIZE IN CONFIGURATION CV NOTES"
            }
          ],
          "source_component": "valves_air_ops_hhw.json"
        },
        {
          "id": "ATCT-HHW-CONTROL-VALVE",
          "page": 49,
          "sheet": "M-622",
          "building_scope": "ATCT",
          "title": "HHW CONTROL VALVE SCHEDULE",
          "classification": "Heating-hot-water control valves",
          "columns": "unit_mark|valve_mark|flowrate_GPM|valve_size_in|configuration|Cv|notes",
          "x_edges": [
            1369.32,
            1455.24,
            1547.61,
            1608.32,
            1654.32,
            1742.28,
            1769.808,
            1810.8
          ],
          "y_edges": [
            775.065,
            792.301,
            809.641,
            826.873,
            843.905,
            861.361,
            878.64,
            895.777,
            913.08,
            930.36,
            947.6,
            964.22,
            981.698,
            999.064,
            1016.392,
            1033.648,
            1050.976,
            1068.192,
            1085.44,
            1102.768,
            1119.938,
            1138.034,
            1168.98
          ],
          "rows": [
            "AHU-T1A|AHU-T1A-HHW|6.5|1/2|2-WAY|2.9|1",
            "AHU-T1B|AHU-T1B-HHW|6.5|1/2|2-WAY|2.9|1",
            "CUH-T1|CUH-T1-HHW|0.5|1/2|2-WAY|0.2|1",
            "CUH-T2|CUH-T2-HHW|0.5|1/2|2-WAY|0.2|1",
            "CV-HHW-BP-T|HHW-BP-T|8.1|1/2|2-WAY|3.6|1",
            "DOAH-T1|DOAH-T1-HHW|2.6|1/2|2-WAY|1.2|1",
            "FCU-T2|FCU-T2-HHW|0.5|1/2|2-WAY|0.2|1",
            "FCU-T3|FCU-T3-HHW|0.5|1/2|2-WAY|0.2|1",
            "FCU-T4|FCU-T4-HHW|0.5|1/2|2-WAY|0.2|1",
            "FCU-T6|FCU-T6-HHW|1.4|1/2|2-WAY|0.6|1",
            "FCU-T7A|FCU-T7A-HHW|3.2|1/2|2-WAY|1.4|1",
            "FCU-T7B|FCU-T7B-HHW|3.2|1/2|2-WAY|1.4|1",
            "FCU-T8|FCU-T8-HHW|0.6|1/2|2-WAY|0.3|1",
            "FCU-T9|FCU-T9-HHW|0.6|1/2|2-WAY|0.3|1",
            "FCU-T10|FCU-T10-HHW|0.6|1/2|2-WAY|0.3|1",
            "FCU-T11|FCU-T11-HHW|0.6|1/2|2-WAY|0.3|1",
            "FCU-T12|FCU-T12-HHW|1.7|1/2|2-WAY|0.8|1",
            "FCU-T13|FCU-T13-HHW|0.6|1/2|2-WAY|0.3|1",
            "FCU-T14|FCU-T14-HHW|0.5|1/2|2-WAY|0.2|1",
            "FCU-T15|FCU-T15-HHW|0.5|1/2|2-WAY|0.2|1",
            "FCU-T16|FCU-T16-HHW|1.3|1/2|2-WAY|0.6|1",
            "HHWC-DOAH-T1|HHWC-DOAH-T1-HHW|1.2|1/2|2-WAY|0.5|1"
          ],
          "notes": [
            "1. VALVE SHALL BE MODULATING TYPE."
          ],
          "header_evidence": [
            {
              "bbox": [
                1369,
                713,
                1811,
                775
              ],
              "expected": "HHW CONTROL VALVE SCHEDULE UNIT MARK VALVE MARK FLOWRATE GPM VALVE SIZE IN CONFIGURATION Cv NOTES"
            }
          ],
          "source_component": "valves_atct.json"
        },
        {
          "id": "ATCT-CHW-CONTROL-VALVE",
          "page": 49,
          "sheet": "M-622",
          "building_scope": "ATCT",
          "title": "CHW CONTROL VALVE SCHEDULE",
          "classification": "Chilled-water control valves",
          "columns": "unit_mark|valve_mark|flowrate_GPM|valve_size_in|configuration|Cv|notes",
          "x_edges": [
            1818.309,
            1892.64,
            1979.159,
            2040.667,
            2089.673,
            2177.165,
            2206.075,
            2245.312
          ],
          "y_edges": [
            775.065,
            792.301,
            809.641,
            826.873,
            843.905,
            861.361,
            878.64,
            895.777,
            913.08,
            930.36,
            947.6,
            964.22,
            981.698,
            999.064,
            1016.392,
            1033.648,
            1050.976,
            1068.192,
            1085.44,
            1102.768,
            1119.938,
            1138.034,
            1154.625,
            1168.98,
            1187.12
          ],
          "rows": [
            "AHU-T1A|AHU-T1A-CHW|32.0|1|2-WAY|14.3|1",
            "AHU-T1B|AHU-T1B-CHW|32.0|1|2-WAY|14.3|1",
            "CRAH-T1A|CRAH-T1A-CHW|27.0|1|2-WAY|12.1|1",
            "CRAH-T1B|CRAH-T1B-CHW|27.0|1|2-WAY|12.1|1",
            "CV-CHW-BP-T|CHW-BP-T|38.8|1|2-WAY|17.3|1",
            "DOAH-T1|DOAH-T1-CHW|14.8|3/4|2-WAY|6.6|1",
            "FCU-T1|FCU-T1-CHW|1.2|1/2|2-WAY|0.5|1",
            "FCU-T2|FCU-T2-CHW|0.9|1/2|2-WAY|0.4|1",
            "FCU-T3|FCU-T3-CHW|0.9|1/2|2-WAY|0.4|1",
            "FCU-T4|FCU-T4-CHW|0.9|1/2|2-WAY|0.4|1",
            "FCU-T5A|FCU-T5A-CHW|6.7|1/2|2-WAY|3.0|1",
            "FCU-T5B|FCU-T5B-CHW|6.7|1/2|2-WAY|3.0|1",
            "FCU-T6|FCU-T6-CHW|5.5|1/2|2-WAY|2.5|1",
            "FCU-T7A|FCU-T7A-CHW|10.7|1/2|2-WAY|4.8|1",
            "FCU-T7B|FCU-T7B-CHW|10.7|1/2|2-WAY|4.8|1",
            "FCU-T8|FCU-T8-CHW|1.2|1/2|2-WAY|0.5|1",
            "FCU-T9|FCU-9-CHW|1.2|1/2|2-WAY|0.5|1",
            "FCU-T10|FCU-T10-CHW|1.2|1/2|2-WAY|0.5|1",
            "FCU-T11|FCU-T11-CHW|1.2|1/2|2-WAY|0.5|1",
            "FCU-T12|FCU-T12-CHW|6.7|1/2|2-WAY|3.0|1",
            "FCU-T13|FCU-T13-CHW|2.2|1/2|2-WAY|1.0|1",
            "FCU-T14|FCU-T14-CHW|1.0|1/2|2-WAY|0.4|1",
            "FCU-T15|FCU-T15-CHW|1.5|1/2|2-WAY|0.7|1",
            "FCU-T16|FCU-T16-CHW|1.2|1/2|2-WAY|0.5|1"
          ],
          "notes": [
            "1. VALVE SHALL BE MODULATING TYPE."
          ],
          "header_evidence": [
            {
              "bbox": [
                1818,
                713,
                2246,
                775
              ],
              "expected": "CHW CONTROL VALVE SCHEDULE UNIT MARK VALVE MARK FLOWRATE GPM VALVE SIZE IN CONFIGURATION Cv NOTES"
            }
          ],
          "source_component": "valves_atct.json"
        },
        {
          "id": "MTRACON-HHW-CONTROL-VALVE",
          "page": 47,
          "sheet": "M-613",
          "building_scope": "MTRACON",
          "title": "HHW CONTROL VALVE SCHEDULE",
          "classification": "Heating-hot-water control valves",
          "columns": "unit_mark|valve_mark|flowrate_GPM|valve_size_in|configuration|Cv|notes",
          "x_edges": [
            200,
            280,
            385,
            455,
            510,
            610,
            670,
            730
          ],
          "y_edges": [
            202,
            219,
            236,
            253,
            271,
            288,
            305,
            322,
            340,
            357,
            374,
            391,
            408,
            426,
            443,
            460,
            477,
            495,
            512,
            529,
            546,
            564,
            581,
            598,
            615,
            633,
            650,
            667,
            684,
            702,
            719,
            736,
            753,
            771,
            788,
            805
          ],
          "rows": [
            "CUH-M1|CV-CUH-M1-HHW|0.5|1/2|2-WAY|0.2|1",
            "CV-CH-H-MT-1|CV-CH-H-MT-1|40.0|1|2-WAY|57.0|2,3",
            "CV-CH-H-MT-2|CV-CH-H-MT-2|40.0|1|2-WAY|57.0|2,3",
            "CV-HHW-BP-M|CV-HHW-BP-M|12.7|3/4|2-WAY|5.7|1",
            "DOAH-M1|CV-DOAH-M1-HHW|11.3|1/2|2-WAY|5.0|1",
            "FCU-M3|CV-FCU-M3-HHW|0.6|1/2|2-WAY|0.3|1",
            "FCU-M5|CV-FCU-M5-HHW|1.1|1/2|2-WAY|0.5|1",
            "FCU-M6|CV-FCU-M6-HHW|1.0|1/2|2-WAY|0.4|1",
            "FCU-M7|CV-FCU-M7-HHW|2.8|1/2|2-WAY|1.3|1",
            "UH-M1|CV-UH-M1-HHW|0.5|1/2|2-WAY|0.2|1",
            "VAV-M101|CV-VAV-M101-HHW|1.0|1/2|2-WAY|0.4|1",
            "VAV-M102|CV-VAV-M102-HHW|0.6|1/2|2-WAY|0.3|1",
            "VAV-M103|CV-VAV-M103-HHW|1.5|1/2|2-WAY|0.7|1",
            "VAV-M104|CV-VAV-M104-HHW|2.3|1/2|2-WAY|1.0|1",
            "VAV-M105|CV-VAV-M105-HHW|1.0|1/2|2-WAY|0.4|1",
            "VAV-M106|CV-VAV-M106-HHW|0.9|1/2|2-WAY|0.4|1",
            "VAV-M107|CV-VAV-M107-HHW|1.5|1/2|2-WAY|0.7|1",
            "VAV-M108|CV-VAV-M108-HHW|0.6|1/2|2-WAY|0.3|1",
            "VAV-M109|CV-VAV-M109-HHW|5.1|1/2|2-WAY|2.3|1",
            "VAV-M110|CV-VAV-M110-HHW|0.6|1/2|2-WAY|0.3|1",
            "VAV-M111|CV-VAV-M111-HHW|1.7|1/2|2-WAY|0.8|1",
            "VAV-M112|CV-VAV-M112-HHW|2.2|1/2|2-WAY|1.0|1",
            "VAV-M113|CV-VAV-M113-HHW|1.6|1/2|2-WAY|0.7|1",
            "VAV-M114|CV-VAV-M114-HHW|1.8|1/2|2-WAY|0.8|1",
            "VAV-M115|CV-VAV-M115-HHW|0.7|1/2|2-WAY|0.3|1",
            "VAV-M116|CV-VAV-M116-HHW|0.5|1/2|2-WAY|0.2|1",
            "VAV-M117|CV-VAV-M117-HHW|0.9|1/2|2-WAY|0.4|1",
            "VAV-M118|CV-VAV-M118-HHW|1.3|1/2|2-WAY|0.6|1",
            "VAV-M119|CV-VAV-M119-HHW|0.5|1/2|2-WAY|0.2|1",
            "VAV-M120|CV-VAV-M120-HHW|0.5|1/2|2-WAY|0.2|1",
            "VAV-M121|CV-VAV-M121-HHW|0.7|1/2|2-WAY|0.3|1",
            "VAV-M122|CV-VAV-M122-HHW|0.6|1/2|2-WAY|0.3|1",
            "VAV-M123|CV-VAV-M123-HHW|1.5|1/2|2-WAY|0.7|1",
            "VAV-M124|CV-VAV-M124-HHW|1.0|1/2|2-WAY|0.4|1",
            "VAV-M125|CV-VAV-M125-HHW|1.8|1/2|2-WAY|0.8|1"
          ],
          "notes": [
            "1. VALVE SHALL BE MODULATING TYPE.",
            "2. VALVE SHALL BE TWO POSITION TYPE.",
            "3. COORDINATE CONTROL VALVE SELECTION WITH CHILLER PROVIDED. GPM SHALL BE GREATER OF EITHER GPM SHOWN OR MINIMUM CHILLER FLOWRATE."
          ],
          "parser_exclusions": [
            {
              "engine": "mupdf",
              "word_ids": [
                246,
                253
              ],
              "reason": "The 180-DPI visible rendering shows the two chiller HHW Cv values as 57.0. Hidden overlapping 17.9 vector words are excluded explicitly rather than concatenated into the displayed engineering value."
            },
            {
              "engine": "poppler",
              "word_ids": [
                1062,
                1066
              ],
              "reason": "The 180-DPI visible rendering shows the two chiller HHW Cv values as 57.0. Hidden overlapping 17.9 vector words are excluded explicitly rather than concatenated into the displayed engineering value."
            }
          ],
          "header_evidence": [
            {
              "bbox": [
                280,
                130,
                600,
                170
              ],
              "expected": "HHW CONTROL VALVE SCHEDULE"
            },
            {
              "bbox": [
                200,
                170,
                730,
                202
              ],
              "expected": "UNIT MARK VALVE MARK FLOWRATE GPM VALVE SIZE IN CONFIGURATION CV NOTES"
            }
          ],
          "source_component": "valves_mtracon.json"
        },
        {
          "id": "MTRACON-CHW-CONTROL-VALVE",
          "page": 47,
          "sheet": "M-613",
          "building_scope": "MTRACON",
          "title": "CHW CONTROL VALVE SCHEDULE",
          "classification": "Chilled-water control valves",
          "columns": "unit_mark|valve_mark|flowrate_GPM|valve_size_in|configuration|Cv|notes",
          "x_edges": [
            780,
            850,
            955,
            1015,
            1060,
            1160,
            1220,
            1280
          ],
          "y_edges": [
            202,
            219,
            236,
            253,
            271,
            288,
            305,
            322,
            340,
            357,
            374,
            391,
            408,
            426,
            443,
            460,
            477,
            495,
            512,
            529
          ],
          "rows": [
            "AHU-M1|CV-AHU-M1-CHW|70|1 1/4|2-WAY|31.3|1",
            "CRAH-M1A|CV-CRAH-M1A-CHW|16.5|1/2|2-WAY|7.4|1",
            "CRAH-M1B|CV-CRAH-M1B-CHW|16.5|1/2|2-WAY|7.4|1",
            "CRAH-M2A|CV-CRAH-M2A-CHW|15.1|1/2|2-WAY|6.7|1",
            "CRAH-M2B|CV-CRAH-M2B-CHW|15.1|1/2|2-WAY|6.7|1",
            "CV-CH-C-MT1|CV-CH-C-MT1|215|4|2-WAY|305.0|2,3",
            "CV-CH-C-MT2|CV-CH-C-MT2|215|4|2-WAY|305.0|2,3",
            "CV-CHW-BP-M|CV-CHW-BP-M|56.7|1 1/2|2-WAY|25.3|1",
            "DOAH-M1|CV-DOAH-M1-CHW|43.2|1|2-WAY|19.3|1",
            "FCU-M1A|CV-FCU-M1A-CHW|3.1|1/2|2-WAY|1.4|1",
            "FCU-M1B|CV-FCU-M1B-CHW|3.1|1/2|2-WAY|1.4|1",
            "FCU-M2A|CV-FCU-M2A-CHW|6|1/2|2-WAY|2.7|1",
            "FCU-M2B|CV-FCU-M2B-CHW|6|1/2|2-WAY|2.7|1",
            "FCU-M3|CV-FCU-M3-CHW|2.3|1/2|2-WAY|1.0|1",
            "FCU-M4A|CV-FCU-M4A-CHW|13.3|1/2|2-WAY|5.9|1",
            "FCU-M4B|CV-FCU-M4B-CHW|13.3|1/2|2-WAY|5.9|1",
            "FCU-M5|CV-FCU-M5-CHW|3.4|1/2|2-WAY|1.5|1",
            "FCU-M6|CV-FCU-M6-CHW|2.7|1/2|2-WAY|1.2|1",
            "FCU-M7|CV-FCU-M7-CHW|19.3|1/2|2-WAY|8.6|1"
          ],
          "notes": [
            "1. VALVE SHALL BE MODULATING TYPE.",
            "2. VALVE SHALL BE TWO POSITION TYPE.",
            "3. COORDINATE CONTROL VALVE SELECTION WITH CHILLER PROVIDED. GPM SHALL BE GREATER OF EITHER GPM SHOWN OR MINIMUM CHILLER FLOWRATE."
          ],
          "parser_exclusions": [
            {
              "engine": "mupdf",
              "word_ids": [
                536,
                543
              ],
              "reason": "The 180-DPI visible rendering shows the two chiller CHW Cv values as 305.0. Hidden overlapping 96.0 vector words are excluded explicitly rather than concatenated into the displayed engineering value."
            },
            {
              "engine": "poppler",
              "word_ids": [
                998,
                1000
              ],
              "reason": "The 180-DPI visible rendering shows the two chiller CHW Cv values as 305.0. Hidden overlapping 96.0 vector words are excluded explicitly rather than concatenated into the displayed engineering value."
            }
          ],
          "header_evidence": [
            {
              "bbox": [
                840,
                130,
                1200,
                170
              ],
              "expected": "CHW CONTROL VALVE SCHEDULE"
            },
            {
              "bbox": [
                780,
                170,
                1280,
                202
              ],
              "expected": "UNIT MARK VALVE MARK FLOWRATE GPM VALVE SIZE IN CONFIGURATION CV NOTES"
            }
          ],
          "source_component": "valves_mtracon.json"
        }
      ],
      "table_count_semantics": "Counts are literal printed table rows. They do not automatically establish installed plan quantity, actuator count, or controller I/O quantity.",
      "assertions": [],
      "inventory_checks": [
        {
          "id": "rank01-assembled-schedule-tables",
          "records_path": [
            "tables"
          ],
          "expected": 53,
          "unique_key": "id"
        }
      ]
    },
    "schedule_identities": {
      "document_id": "01__vol2__001",
      "module_role": "Primary non-duplicated schedule mark registry for Cherry Point equipment identity presentation. All paired/secondary schedule tables remain in schedules_rank01_assembled.json and are not discarded.",
      "tables": [
        {
          "id": "AIR-OPS-CUH",
          "page": 43,
          "sheet": "M-602",
          "building_scope": "Air Operations",
          "title": "CABINET UNIT HEATER SCHEDULE",
          "classification": "Cabinet unit heaters",
          "columns": "mark|type|mounting_style|fan_CFM|fan_ESP_in_WG|fan_motor_HP_or_W|heating_total_capacity_MBH|heating_EWT_F|heating_LWT_F|heating_water_flow_GPM|heating_max_pressure_drop_in_water_column|HHW_runout_size_in|V_phase_Hz|VFD_starter_disconnect_provided_by|notes",
          "x_edges": [
            162,
            220,
            280,
            433,
            475,
            540,
            610,
            680,
            723,
            760,
            837,
            910,
            970,
            1018,
            1100,
            1155
          ],
          "y_ranges": [
            [
              155,
              173
            ],
            [
              173,
              190
            ]
          ],
          "rows": [
            "CUH-A1|CABINET|VERTICAL FLOOR MOUNTED|140|0.1|15W|5.0|130|110|0.5|10|3/4|120/1/60|DIVISION 23|1",
            "CUH-A2|CABINET|VERTICAL FLOOR MOUNTED|140|0.1|15W|5.0|130|110|0.5|10|3/4|120/1/60|DIVISION 23|1"
          ],
          "notes": [
            "1. IF PROVIDED, EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED."
          ],
          "header_evidence": [
            {
              "bbox": [
                485,
                62,
                855,
                94
              ],
              "expected": "CABINET UNIT HEATER SCHEDULE"
            },
            {
              "bbox": [
                160,
                90,
                1155,
                154
              ],
              "expected": "MARK TYPE MOUNTING STYLE FAN DATA CFM ESP IN W G MOTOR HP HEATING COIL DATA TOTAL CAPACITY MBH EWT F LWT F WATER FLOW GPM MAX PRESSURE DROP IN WC HHW ROUNTOUT SIZE IN V P HZ VFD STARTER DISCONNECT PROVIDED BY NOTES"
            }
          ],
          "source_component": "schedules_air_ops_aux.json"
        },
        {
          "id": "AIR-OPS-UH",
          "page": 43,
          "sheet": "M-602",
          "building_scope": "Air Operations",
          "title": "UNIT HEATER SCHEDULE",
          "classification": "Unit heaters",
          "columns": "mark|type|total_capacity_MBH|EWT_LWT_F|water_flow_GPM|max_pressure_drop_in_water_column|HHW_runout_size_in|motor_HP_or_W|V_phase_Hz|notes",
          "x_edges": [
            162,
            220,
            380,
            490,
            600,
            680,
            800,
            915,
            985,
            1060,
            1115
          ],
          "y_ranges": [
            [
              315,
              332
            ],
            [
              332,
              349
            ],
            [
              349,
              366
            ],
            [
              366,
              383
            ],
            [
              383,
              400
            ]
          ],
          "rows": [
            "UH-A1|HORIZONTAL DISCHARGE|10.9|130/110|1.1|10|3/4|16W|120/1/60|1",
            "UH-A2|HORIZONTAL DISCHARGE|10.9|130/110|1.1|10|3/4|16W|120/1/60|1",
            "UH-A3|HORIZONTAL DISCHARGE|9.2|130/110|1.0|10|3/4|16W|120/1/60|1",
            "UH-A4|HORIZONTAL DISCHARGE|9.2|130/110|1.0|10|3/4|16W|120/1/60|1",
            "UH-A5|HORIZONTAL DISCHARGE|9.2|130/110|1.0|10|3/4|16W|120/1/60|1"
          ],
          "notes": [
            "1. MOUNTING HEIGHT SHALL BE 9' ABOVE FINISHED FLOOR."
          ],
          "header_evidence": [
            {
              "bbox": [
                510,
                253,
                770,
                284
              ],
              "expected": "UNIT HEATER SCHEDULE"
            },
            {
              "bbox": [
                160,
                282,
                1115,
                313
              ],
              "expected": "MARK TYPE TOTAL CAPACITY MBH EWT F LWT F WATER FLOW GPM MAX PRESSURE DROP IN WC HHW ROUNTOUT SIZE IN MOTOR HP V P HZ NOTES"
            }
          ],
          "source_component": "schedules_air_ops_aux.json"
        },
        {
          "id": "AIR-OPS-HUMIDIFIER",
          "page": 43,
          "sheet": "M-602",
          "building_scope": "Air Operations",
          "title": "HUMIDIFIER SCHEDULE",
          "classification": "Wall-mount electrode steam humidifier",
          "columns": "mark|type|capacity_lb_per_hr_as_printed|electric_input_kW|volts_phase_Hz|disconnect_provided_by|notes",
          "x_edges": [
            1300,
            1350,
            1610,
            1695,
            1820,
            1930,
            2080,
            2150
          ],
          "y_ranges": [
            [
              504,
              522
            ]
          ],
          "rows": [
            "H-A1|WALL MOUNT ELECTRODE STEAM HUMIDIFIER|1.0|1.9|120/1/60|DIVISION 23|1,2,3"
          ],
          "notes": [
            "1. PROVIDE UNIT MOUNTED DRAIN PACK AND DRAIN COOLER.",
            "2. MOUNT HUMIDIFIER WITH BOTTOM AT 4'-0\" ABOVE FINISHED FLOOR.",
            "3. PROVIDE UNIT WITH HIGH TEMPERATURE CONDENSATE PUMP SUITABLE FOR WORKING TEMPERATURE UP TO 212°F. PUMP SHALL BE RATED FOR 50 GPH AT 20 FT WC."
          ],
          "header_evidence": [
            {
              "bbox": [
                1595,
                442,
                1840,
                472
              ],
              "expected": "HUMIDIFIER SCHEDULE"
            },
            {
              "bbox": [
                1300,
                472,
                2150,
                503
              ],
              "expected": "MARK TYPE LB HR MBH ELECTRIC INPUT KW VOLT PHASE HZ DISCONNECT PROVIDED BY NOTES"
            }
          ],
          "source_component": "schedules_air_ops_aux.json"
        },
        {
          "id": "AIR-OPS-PUMP",
          "page": 42,
          "sheet": "M-601",
          "building_scope": "Air Operations",
          "title": "PUMP SCHEDULE",
          "classification": "Hydronic pumps / circulators",
          "columns": "mark|service|type|flow_GPM|TDH_ft_water_column|motor_RPM|min_motor_HP|speed_control|volts|phase|Hz|VFD_or_disconnect_provided_by|remarks",
          "x_edges": [
            145,
            260,
            475,
            607,
            678,
            743,
            824,
            890,
            968,
            1030,
            1098,
            1151,
            1265,
            1332
          ],
          "y_ranges": [
            [
              1332,
              1351
            ],
            [
              1351,
              1368
            ],
            [
              1368,
              1385
            ],
            [
              1385,
              1403
            ],
            [
              1403,
              1420
            ],
            [
              1420,
              1438
            ],
            [
              1438,
              1455
            ],
            [
              1455,
              1473
            ]
          ],
          "rows": [
            "HHWP-DOAH-A1|DOAH CIRCULATOR|INLINE CIRCULATOR|6.7|22|3250|1/8|-|120|1|60|DIVISION 23|",
            "HHWP-DOAH-A2|DOAH CIRCULATOR|INLINE CIRCULATOR|4.6|20|3250|1/8|-|120|1|60|DIVISION 23|",
            "PCHWP-A1|PRIMARY CHILLED WATER PUMP|VERTICAL INLINE|171|109|1760|10|VFD|460|3|60|DIVISION 23|2",
            "PCHWP-A2|PRIMARY CHILLED WATER PUMP|VERTICAL INLINE|171|109|1760|10|VFD|460|3|60|DIVISION 23|2",
            "PHHWP-A1|PRIMARY HEATING HOT WATER PUMP|INLINE CIRCULATOR|33|21|1750|1/4|VFD|120|1|60|DIVISION 23|1,2",
            "PHHWP-A2|PRIMARY HEATING HOT WATER PUMP|INLINE CIRCULATOR|33|21|1750|1/4|VFD|120|1|60|DIVISION 23|1,2",
            "SHHWP-A1|SECONDARY HEATING HOT WATER PUMP|VERTICAL INLINE|51|68|1760|2|VFD|460|3|60|DIVISION 23|2",
            "SHHWP-A2|SECONDARY HEATING HOT WATER PUMP|VERTICAL INLINE|51|68|1760|2|VFD|460|3|60|DIVISION 23|2"
          ],
          "notes": [
            "1. PROVIDE WITH BOILER, COORDINATE PRESSURE DROP WITH BOILER. SELECTED PRESSURE DROP SHALL BE BOILER WPD + 10.2 FT WC.",
            "2. PROVIDE WITH VFD & INTEGRAL DISCONNECT.",
            "The two DOAH circulator rows have blank remarks cells as printed.",
            "The source table does not state a unit-system classification beyond the printed labels; TDH is transcribed as FT WC exactly from the header."
          ],
          "header_evidence": [
            {
              "bbox": [
                650,
                1240,
                840,
                1272
              ],
              "expected": "PUMP SCHEDULE"
            },
            {
              "bbox": [
                175,
                1285,
                820,
                1333
              ],
              "expected": "MARK SERVICE TYPE FLOW GPM TDH FT WC MOTOR RPM"
            },
            {
              "bbox": [
                825,
                1285,
                1250,
                1333
              ],
              "expected": "MIN MOTOR VFD SPEED POWER VOLTS PHASE HZ DISCONNECT CONTROL HP PROVIDED BY"
            },
            {
              "bbox": [
                1270,
                1288,
                1332,
                1315
              ],
              "expected": "REMARKS"
            }
          ],
          "source_component": "schedules_air_ops_core.json"
        },
        {
          "id": "AIR-OPS-BOILER",
          "page": 42,
          "sheet": "M-601",
          "building_scope": "Air Operations",
          "title": "BOILER SCHEDULE",
          "classification": "Natural-gas condensing boilers",
          "columns": "mark|location|type|leaving_water_temperature_F|entering_water_temperature_F|water_flow_GPM|natural_gas_input_MBH|natural_gas_output_MBH|V_phase_Hz|notes",
          "x_edges": [
            1368,
            1415,
            1507,
            1665,
            1735,
            1805,
            1879,
            1965,
            2038,
            2110,
            2180
          ],
          "y_ranges": [
            [
              1320,
              1337
            ],
            [
              1337,
              1356
            ]
          ],
          "rows": [
            "B-A1|152 MECH|NATURAL GAS CONDENSING|130|110|33|350|330|120/1/60|1,2",
            "B-A2|152 MECH|NATURAL GAS CONDENSING|130|110|33|350|330|120/1/60|1,2"
          ],
          "notes": [
            "1. BOILER AHRI CERTIFIED EFFICIENCY SHALL BE MINIMUM OF 95%.",
            "2. PROVIDE BOILER WITH PHHWP, SEE HVAC PUMP SCHEDULE FOR PUMP INFORMATION."
          ],
          "header_evidence": [
            {
              "bbox": [
                1675,
                1245,
                1880,
                1273
              ],
              "expected": "BOILER SCHEDULE"
            },
            {
              "bbox": [
                1370,
                1280,
                1965,
                1319
              ],
              "expected": "LVG WATER ENT WATER WATER FLOW NATURAL GAS MARK LOCATION TYPE TEMP F TEMP F GPM INPUT MBH"
            },
            {
              "bbox": [
                1965,
                1272,
                2175,
                1320
              ],
              "expected": "NATURAL GAS OUTPUT MBH V PH HZ NOTES"
            }
          ],
          "source_component": "schedules_air_ops_core.json"
        },
        {
          "id": "AIR-OPS-AHU",
          "page": 42,
          "sheet": "M-601",
          "building_scope": "Air Operations",
          "title": "AIR HANDLING UNIT SCHEDULE",
          "classification": "Air-handling units",
          "columns": "mark|location|supply_air_CFM_max|supply_air_CFM_min|outside_air_CFM|ESP_in_WG|fan_quantity_and_HP|volts_phase_Hz|FLA|MCA|MOCP|total_cooling_MBH|sensible_cooling_MBH|EWT_F|EAT_FDB|EAT_FWB|LAT_FDB|LAT_FWB|max_coil_face_velocity_FPM|coil_rows|water_GPM|max_water_pressure_drop_ft_water_column|notes",
          "x_edges": [
            154,
            216,
            290,
            332,
            365,
            414,
            460,
            526,
            616,
            680,
            745,
            826,
            915,
            990,
            1025,
            1060,
            1095,
            1126,
            1160,
            1265,
            1335,
            1385,
            1530,
            1600
          ],
          "y_ranges": [
            [
              151,
              170
            ],
            [
              170,
              188
            ]
          ],
          "rows": [
            "AHU-A1|152 MECH|10,260|4,250|2,200|4.6|(2) @ 10.0|460/3/60|28.65|32.15|45 A|307.3|269.7|45|75.0|61.7|51.1|51.1|500|8|61.5|10|1,2,3,5",
            "AHU-A2|151 MECH|2,640|1,530|1,530|3.0|(1) @ 5.0|460/3/60|8.85|10.90|20 A|54.4|44.1|45|67.2|59.3|52.0|52.0|500|8|10.9|10|1,2,4,5"
          ],
          "notes": [
            "1. PROVIDE MERV 8 AND MERV 13 FLAT FILTERS UPSTREAM OF COILS.",
            "2. PROVIDE WITH VFDS. ONE VFD PER FAN. PROVIDE WITH SINGLE POINT ELECTRICAL CONNECTION.",
            "3. MAXIMUM UNIT DIMENSIONS ARE 126\" LONG 84\" WIDE 60\" HIGH. UNIT SHALL BE MODULAR AND SHALL BE ABLE TO FIT THROUGH 84\"X72\" OPENING.",
            "4. MAXIMUM UNIT DIMENSIONS ARE 100\" LONG 48\" WIDE 30\" HIGH. UNIT SHALL BE MODULAR AND SHALL BE ABLE TO FIT THROUGH 84\"X72\" OPENING.",
            "5. ESP INCLUDES 0.5 IN WG FOR MERV 8 & 0.7 IN WG FOR MERV 13 LOADING."
          ],
          "header_evidence": [
            {
              "bbox": [
                720,
                72,
                1040,
                100
              ],
              "expected": "AIR HANDLING UNIT SCHEDULE"
            },
            {
              "bbox": [
                160,
                100,
                820,
                151
              ],
              "expected": "MARK LOCATION FAN DATA S A CFM MAX MIN OA CFM E S P IN WG FAN QTY H P ELECTRICAL DATA VOLTS PH HZ FLA MCA MOCP"
            },
            {
              "bbox": [
                830,
                100,
                1530,
                151
              ],
              "expected": "COOLING COIL DATA TOTAL MBH SENSIBLE MBH EWT F EAT FDB EAT FWB LAT FDB LAT FWB MAX COIL FV FPM OF ROWS GPM MAX WATER PRESSURE DROP FT WC"
            }
          ],
          "source_component": "schedules_air_ops_core.json"
        },
        {
          "id": "AIR-OPS-DOAH-1",
          "page": 42,
          "sheet": "M-601",
          "building_scope": "Air Operations",
          "title": "DEDICATED OUTDOOR AIR UNIT SCHEDULE 1 OF 1",
          "classification": "Dedicated outdoor-air units; supply/exhaust fan and cooling/heating coil data",
          "columns": "mark|supply_fan_CFM|supply_external_SP_in_WG|supply_motor_quantity_and_HP|exhaust_fan_CFM|exhaust_external_SP_in_WG|exhaust_min_motor_HP|cooling_total_MBH|cooling_sensible_MBH|cooling_EAT_FDB|cooling_EAT_FWB|cooling_LAT_FDB|cooling_LAT_FWB|cooling_EWT_F|cooling_LWT_F|cooling_GPM|cooling_water_PD_ft_H2O|cooling_max_coil_face_velocity_FPM|heating_MBH|heating_EAT_FDB|heating_LAT_FDB|heating_EWT_F|heating_LWT_F|heating_GPM|heating_water_PD_ft_H2O|heating_max_coil_face_velocity_FPM",
          "x_edges": [
            154,
            216,
            267,
            349,
            452,
            512,
            618,
            716,
            792,
            860,
            930,
            1000,
            1070,
            1144,
            1213,
            1284,
            1349,
            1425,
            1500,
            1562,
            1645,
            1725,
            1795,
            1870,
            1938,
            2013,
            2135
          ],
          "y_ranges": [
            [
              397,
              414
            ],
            [
              414,
              432
            ]
          ],
          "rows": [
            "DOAH-A1|2,200|2.0|(1) 5|1,280|1.2|3|127.5|62.9|81.0|72.4|55.0|55.0|45|55|25.5|10|500|66.5|27.0|55.0|130|110|6.7|5.0|500",
            "DOAH-A2|1,530|1.9|(1) 5|1,380|1.2|3|88.7|43.8|81.0|72.4|55.0|55.0|45|55|17.7|10|500|46.3|27.0|55.0|130|110|4.6|5.0|500"
          ],
          "header_evidence": [
            {
              "bbox": [
                890,
                318,
                1385,
                347
              ],
              "expected": "DEDICATED OUTDOOR AIR UNIT SCHEDULE 1 OF 1"
            },
            {
              "bbox": [
                160,
                345,
                715,
                396
              ],
              "expected": "MARK SUPPLY FAN CFM EXTERNAL SP IN WG MOTOR QTY HP EXHAUST FAN CFM EXTERNAL SP IN WG MIN MOTOR HP"
            },
            {
              "bbox": [
                720,
                345,
                2130,
                396
              ],
              "expected": "COOLING COIL DATA TOTAL MBH SENSIBLE MBH EAT FDB EAT FWB LAT FDB LAT FWB EWT F LWT F GPM WTR P D FT H20 MAX COIL FV FPM HEATING COIL DATA MBH EAT FDB LAT FDB EWT F LWT F GPM WTR P D FT H20 MAX COIL FV FPM"
            }
          ],
          "source_component": "schedules_air_ops_core.json"
        },
        {
          "id": "AIR-OPS-FCU",
          "page": 42,
          "sheet": "M-601",
          "building_scope": "Air Operations",
          "title": "FAN COIL UNIT SCHEDULE",
          "classification": "Fan-coil units",
          "columns": "mark|type|fan_CFM_cooling_heating|fan_ESP_in_WG|fan_nominal_HP_or_W|cooling_sensible_MBH|cooling_total_MBH|cooling_entering_air_DB_F|cooling_entering_air_WB_F|cooling_leaving_air_DB_F|cooling_leaving_air_WB_F|cooling_entering_water_F|cooling_exit_water_F|cooling_GPM|cooling_max_coil_face_velocity_FPM|cooling_water_PD_ft_head|cooling_piping_runout_size_in|heating_MBH|heating_entering_air_DB_F|heating_entering_water_F|heating_water_temp_delta_F|heating_GPM|heating_max_coil_face_velocity_FPM|heating_water_PD_ft_head|heating_piping_runout_size_in|V_Hz_phase|max_ECM_FLA|starter_disconnect_provided_by|notes",
          "x_edges": [
            154,
            216,
            430,
            505,
            552,
            610,
            675,
            735,
            790,
            845,
            900,
            960,
            1030,
            1100,
            1145,
            1220,
            1265,
            1320,
            1370,
            1430,
            1500,
            1570,
            1620,
            1685,
            1750,
            1825,
            1895,
            1965,
            2100,
            2180
          ],
          "y_ranges": [
            [
              837,
              855
            ],
            [
              855,
              872
            ],
            [
              872,
              890
            ],
            [
              890,
              907
            ],
            [
              907,
              924
            ],
            [
              924,
              942
            ],
            [
              942,
              959
            ],
            [
              959,
              976
            ],
            [
              976,
              993
            ],
            [
              993,
              1011
            ],
            [
              1011,
              1028
            ],
            [
              1028,
              1045
            ],
            [
              1045,
              1062
            ],
            [
              1062,
              1080
            ]
          ],
          "rows": [
            "FCU-A1|VERTICAL CABINET|150 / 150|-|107 W|2.7|4.2|80.0|70.0|64.4|62.1|45|55|0.8|500|10|3/4|5.0|50.0|130|20|0.5|500|10|3/4|120/60/1|1.2|DIV 23|1,2,3,5,6",
            "FCU-A2|VERTICAL CABINET|250 / 250|-|107 W|3.8|5.8|80.0|70.0|66.3|63.4|45|55|1.2|500|10|3/4|5.9|50.0|130|20|0.6|500|10|3/4|120/60/1|1.2|DIV 23|1,2,3,5,6",
            "FCU-A3|SUSPENDED HORIZONTAL CABINET|620 / -|-|124 W|19.5|24.5|90.0|70.5|61.6|58.7|45|55|4.9|500|10|1|-|-|-|-|-|-|-|-|120/60/1|6.4|DIV 23|1,2,3,4",
            "FCU-A4|SUSPENDED HORIZONTAL CABINET|1220 / -|-|1/2|22.8|31.7|75.0|65.0|58.1|56.6|45|55|6.3|500|10|1|-|-|-|-|-|-|-|-|120/60/1|6.4|DIV 23|1,2,4,8",
            "FCU-A5|SUSPENDED HORIZONTAL CABINET|1280 / -|-|1/2|23.7|32.8|75.0|65.0|58.2|56.7|45|55|6.5|500|10|1|-|-|-|-|-|-|-|-|120/60/1|4.8|DIV 23|1,2,4,8",
            "FCU-A6|SUSPENDED HORIZONTAL CABINET|310 / 190|-|107 W|9.4|11.8|90.0|70.5|62.9|59.4|45|55|2.4|500|10|3/4|5.6|50.0|130|20|0.6|500|10|3/4|120/60/1|1.5|DIV 23|1,2,3,4",
            "FCU-A7|SUSPENDED HORIZONTAL CABINET|480 / 360|-|124 W|14.6|18.4|90.0|70.5|62.3|59.0|45|55|3.7|500|10|1|11.2|50.0|130|20|1.1|500|10|3/4|120/60/1|1.9|DIV 23|1,2,3,4",
            "FCU-A8A|SUSPENDED HORIZONTAL CABINET|800 / 500|-|1/2|18.8|23.7|80.0|66.5|58.7|57.1|45|55|4.7|500|10|1|15.1|50.0|130|20|1.5|500|10|3/4|120/60/1|6.4|DIV 23|1,2,4,8",
            "FCU-A8B|SUSPENDED HORIZONTAL CABINET|800 / 500|-|1/2|18.8|23.7|80.0|66.5|58.7|57.1|45|55|4.7|500|10|1|15.1|50.0|130|20|1.5|500|10|3/4|120/60/1|6.4|DIV 23|1,2,4,8",
            "FCU-A9|SUSPENDED HORIZONTAL CABINET|160 / 160|-|107 W|5.0|6.4|90.0|70.5|61.0|58.2|45|55|1.3|500|10|3/4|5.0|50.0|130|20|0.5|500|10|3/4|120/60/1|1.3|DIV 23|1,2,3,4",
            "FCU-A10|SUSPENDED HORIZONTAL DUCTED|5500 / -|0.3|5 HP|127.8|137.9|80.0|66.5|58.9|58.9|45|58.9|19.9|500|10|1 1/2|-|-|-|-|-|-|-|-|460/60/3|8.4|DIV 23|1,2,3,7",
            "FCU-A11|SUSPENDED HORIZONTAL DUCTED|830 / -|0.3|149 W|23.6|28.7|90.0|70.5|64.4|60.4|45|55|5.7|500|10|1|-|-|-|-|-|-|-|-|120/60/1|3.5|DIV 23|1,2,3,4",
            "FCU-A12|SUSPENDED HORIZONTAL DUCTED|660 / 500|0.3|1/2|12.5|16.9|75.0|65.0|57.8|56.7|45|55|3.8|500|10|1|10.4|70|130|20|1.0|500|10|3/4|120/60/1|6.4|DIV 23|1,2,4,8",
            "FCU-A13|SUSPENDED HORIZONTAL DUCTED|670 / 420|0.3|1/2|13.1|17.8|75.0|65.0|57.3|56.4|45|58.6|2.7|500|10|1|10.6|70|130|20|1.1|500|10|3/4|120/60/1|7.5|DIV 23|1,2,4,8"
          ],
          "notes": [
            "1. PROVIDE UNIT WITH UNIT MOUNTED DISCONNECT AND 120V/60HZ/1PH CONTROL VOLTAGE TRANSFORMER.",
            "2. NUMBER OF MOTORS IN PARENTHESIS.",
            "3. PROVIDE UNITS WITH FILTER RACK ON THE UNIT INTAKE WITH A 2\" MERV 8 FILTER.",
            "4. PROVIDE WITH EC TYPE MOTOR. EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.",
            "5. PROVIDE WITH CONDENSATE PUMP. PUMP CAPACITY SHALL BE 10 GPH AT 20 FT WC. CONDENSATE PUMP SHALL BE POWERED BY FCU ELECTRICAL CONNECTION.",
            "6. MOTOR CAN BE EITHER EC TYPE OR TWO SPEED. IF EC TYPE, PROVIDE MOTOR WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.",
            "7. PROVIDE WITH EITHER MOTOR WITH VFD OR EC TYPE MOTOR. EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.",
            "8. PROVIDE UNITS WITH FILTER RACK ON THE UNIT INTAKE WITH BOTH A 2\" MERV 8 PRE-FILTER, AND A MERV 11 FINAL FILTER."
          ],
          "header_evidence": [
            {
              "bbox": [
                1030,
                743,
                1310,
                773
              ],
              "expected": "FAN COIL UNIT SCHEDULE"
            },
            {
              "bbox": [
                160,
                772,
                1100,
                836
              ],
              "expected": "MARK TYPE FAN DATA CFM CLG HTG ESP IN W G NOMINAL H P COOLING COIL DATA SENSIBLE MBH TOTAL MBH ENT AIR F DB WB LVG AIR F DB WB ENT WTR TEMP F EXT WTR TEMP F"
            },
            {
              "bbox": [
                1100,
                772,
                2180,
                836
              ],
              "expected": "MAX COIL FV FPM W P D FT HD PIPING RUNOUT SIZE IN HEATING COIL DATA MBH ENT AIR F DB ENT WTR TEMP F WTR TEMP T GPM MAX COIL FV FPM W P D FT HD PIPING RUNOUT SIZE IN V HZ PH MAX ECM FLA STARTER DISCONNECT PROVIDED BY NOTES"
            }
          ],
          "source_component": "schedules_air_ops_core.json"
        },
        {
          "id": "AIR-OPS-GRILLE-REGISTER-DIFFUSER",
          "page": 44,
          "sheet": "M-603",
          "building_scope": "Air Operations",
          "title": "GRILLE, REGISTER, AND DIFFUSER SCHEDULE",
          "classification": "Supply, return, exhaust and transfer air terminals",
          "columns": "mark|type|mounting|face_size_in|neck_size_in|airflow_min_CFM|airflow_max_CFM|max_NC|throw_pattern|notes",
          "x_edges": [
            220,
            280,
            460,
            570,
            700,
            790,
            845,
            890,
            960,
            1040,
            1120
          ],
          "y_edges": [
            559,
            576,
            593,
            610,
            627,
            645,
            662,
            679,
            696,
            713,
            731,
            748,
            765,
            782,
            799,
            817,
            834,
            851,
            868,
            885,
            903,
            920,
            937,
            954,
            971,
            989,
            1006,
            1023,
            1040
          ],
          "rows": [
            "CD-1|3-CONE SUPPLY|ACT|24x24|6ø|0|155|20|4-WAY|3",
            "CD-2|3-CONE SUPPLY|ACT|24x24|8ø|156|275|20|4-WAY|3",
            "CD-3|3-CONE SUPPLY|ACT|24x24|10ø|276|380|20|4-WAY|3",
            "CD-4|3-CONE SUPPLY|ACT|24x24|12ø|381|470|20|4-WAY|3",
            "CD-5|3-CONE SUPPLY|SURFACE|12x12|6ø|0|155|20|4-WAY|3",
            "EG-1|EGGCRATE EXHAUST GRILLE|SURFACE|8x8|6x6|0|150|30|-|3",
            "EG-2|EGGCRATE EXHAUST GRILLE|SURFACE|12x12|8x8|151|300|30|-|3",
            "EG-3|EGGCRATE EXHAUST GRILLE|ACT|24x24|8x8|0|200|30|-|3",
            "EG-4|LOUVERED RETURN GRILLE|DUCT/SURFACE|10x8|8x6|0|180|30|-|3",
            "LD-1|LINEAR SUPPLY DIFFUSER|SURFACE|4 FT. LONG|8ø|0|175|<10|1-WAY|1,3,4",
            "LD-2|LINEAR SUPPLY DIFFUSER|SURFACE|3 FT. 11 IN. LONG|8ø|0|175|<10|1-WAY|2,3",
            "LD-3|LINEAR SUPPLY DIFFUSER|SURFACE|2 FT. 4 IN. LONG|8ø|0|175|<10|1-WAY|2,3",
            "RG-1|PERFORATED RETURN GRILLE|ACT|24x24|6x6|0|200|30|-|3",
            "RG-2|PERFORATED RETURN GRILLE|ACT|24x24|8x8|201|350|30|-|3",
            "RG-3|PERFORATED RETURN GRILLE|ACT|24x24|10x10|351|550|30|-|3",
            "RG-4|PERFORATED RETURN GRILLE|ACT|24x24|12x12|551|700|30|-|3",
            "RG-6|FILTERED RETURN GRILLE|ACT|24x24|6x6|0|200|30|-|3,5",
            "RG-7|FILTERED RETURN GRILLE|ACT|24x24|8x8|201|350|30|-|3,5",
            "RG-8|FILTERED RETURN GRILLE|ACT|24x24|10x10|351|550|30|-|3,5",
            "RG-11|LOUVERED RETURN GRILLE|DUCT/SURFACE|10x8|8x6|0|180|30|-|3",
            "RG-12|FILTERED LOUVERED RETURN GRILLE|DUCT/SURFACE|10x8|8x6|0|180|30|-|3,6",
            "RG-13|FILTERED LOUVERED RETURN GRILLE|SURFACE|12x12|6x6|0|100|30|-|3,6",
            "SG-1|LOUVERED SUPPLY GRILLE|DUCT/SURFACE|NECK SIZE + 2\"|SEE DRAWINGS|0|1000|30|-|3",
            "TG-1|EGGCRATE TRANSFER GRILLE|ACT|24x24|8x8|0|150|30|-|3",
            "TG-2|LOUVERED TRANSFER GRILLE|DUCT/SURFACE|12x10|10x8|0|200|30|-|3",
            "TG-3|EGGCRATE TRANSFER GRILLE|SURFACE|12x12|8x8|0|300|30|-|3",
            "TG-4|LOUVERED TRANSFER GRILLE|DUCT/SURFACE|10x8|8x6|0|200|30|-|3",
            "TG-5|EGGCRATE TRANSFER GRILLE|SURFACE|12x12|8x8|0|300|30|-|3"
          ],
          "notes": [
            "1. PROVIDE CONTINUOUS LINEAR SLOT DIFFUSER WITH 4 FT LONG ACTIVE SECTIONS. PROVIDE WITH 1 x 1\" SLOT, JET-FLOW TYPE PATTERN. PROVIDE WITH MANUFACTURER'S OPTIONAL INSULATED PLENUM TO MATCH DIFFUSER.",
            "2. PROVIDE WITH 1 x 1\" SLOT, JET-FLOW TYPE PATTERN. PROVIDE WITH MANUFACTURER'S OPTIONAL INSULATED PLENUM TO MATCH DIFFUSER.",
            "3. DEVICE RUNOUTS SHALL MATCH NECK SIZE INDICATED ON SCHEDULE, UNLESS OTHERWISE INDICATED ON DRAWINGS.",
            "4. PROVIDE LSD WITH BLANK PANELS AS INDICATED ON PLANS BETWEEN ACTIVE SECTIONS OF LSDs.",
            "5. PROVIDE WITH MERV 8 24x24 FILTER.",
            "6. PROVIDE WITH MERV 8 FILTER."
          ],
          "header_evidence": [
            {
              "bbox": [
                430,
                480,
                950,
                525
              ],
              "expected": "GRILLE REGISTER AND DIFFUSER SCHEDULE"
            },
            {
              "bbox": [
                220,
                525,
                1120,
                559
              ],
              "expected": "MARK TYPE MOUNTING FACE SIZE IN NECK SIZE IN AIRFLOW CFM MIN MAX MAX NC THROW PATTERN NOTES"
            }
          ],
          "source_component": "schedules_air_ops_grd.json"
        },
        {
          "id": "AIR-OPS-AIR-COOLED-CHILLER",
          "page": 44,
          "sheet": "M-603",
          "building_scope": "Air Operations",
          "title": "AIR COOLED CHILLER SCHEDULE",
          "classification": "Air-cooled chiller",
          "columns": "mark|capacity_tons|EWT_F|LWT_F|flowrate_GPM|max_pressure_drop_ft_wc|fouling_factor_hr_ft2_F_BTU|volts|phase|Hz|MCA|MOCP|minimum_EER|minimum_IPLV|disconnect_provided_by|notes",
          "x_edges": [
            215,
            260,
            370,
            445,
            520,
            580,
            750,
            885,
            940,
            980,
            1020,
            1090,
            1155,
            1240,
            1320,
            1460,
            1585
          ],
          "y_edges": [
            150,
            167,
            184
          ],
          "rows": [
            "CH-A1|56.0|55.4|45|128.5|12|0.0001|460|3|60|147|175|10.0|14.3|DIVISION 23|1,2,3,4",
            "CH-A2|56.0|55.4|45|128.5|12|0.0001|460|3|60|147|175|10.0|14.3|DIVISION 23|1,2,3,4"
          ],
          "notes": [
            "1. PROVIDE SINGLE POINT OF CONNECTION FOR CHILLER. PROVIDE DISCONNECT SWITCH, NEMA-4X STAINLESS STEEL.",
            "2. PROVIDE FACTORY APPLIED COIL CORROSION PROTECTION COATING TO MEET ASTM B117 3000 HR. CAPACITY INDICATED WITH COATING ON COIL.",
            "3. UNIT SHALL HAVE FULL CAPACITY AT 98°F AMBIENT AND SHALL PROVIDE FULL COOLING DOWN TO 24°F.",
            "4. CHILLER SHALL BE EQUIPPED WITH QUICK RESTART. CHILLER SHALL BE CAPABLE OF BEING AT 100% LOAD WITHIN 5 MINUTES OF RESTORATION OF POWER."
          ],
          "header_evidence": [
            {
              "bbox": [
                700,
                75,
                1110,
                115
              ],
              "expected": "AIR COOLED CHILLER SCHEDULE"
            },
            {
              "bbox": [
                215,
                115,
                1585,
                150
              ],
              "expected": "MARK CAPACITY TONS EWT F LWT F GPM MAX ALLOWABLE PRESSURE DROP FT WC FOULING FACTOR HR-FT^2-F/BTU ELECTRICAL VOLTS PH Hz MCA MOCP MINIMUM EER MINIMUM IPLV DISCONNECT PROVIDED BY NOTES"
            }
          ],
          "source_component": "schedules_air_ops_m603_compact.json"
        },
        {
          "id": "AIR-OPS-FAN",
          "page": 44,
          "sheet": "M-603",
          "building_scope": "Air Operations",
          "title": "FAN SCHEDULE",
          "classification": "Fans",
          "columns": "mark|service|type|CFM|RPM|ESP_in_wg|max_sones|HP|volts|phase|FLA|notes",
          "x_edges": [
            220,
            280,
            420,
            630,
            670,
            720,
            775,
            830,
            865,
            920,
            960,
            1005,
            1060
          ],
          "y_edges": [
            350,
            367,
            384,
            402
          ],
          "rows": [
            "EF-A1|STORAGE BAY VENTILATION|DIRECT DRIVE CENTRIFUGAL INLINE|600|1685|0.50|9.2|0.12|120|1|3.4|",
            "EF-A2|UPS ROOM EXHAUST|BELT DRIVE CENTRIFUGAL UPBLAST|150|1579|0.40|4.1|0.07|120|1|1.3|1,2,3,4",
            "EF-A3|BASE NODE EXHAUST|BELT DRIVE CENTRIFUGAL UPBLAST|150|1579|0.40|4.1|0.07|120|1|1.3|1,2,3,4"
          ],
          "notes": [
            "1. PROVIDE FAN WITH AMCA 99-0401 TYPE B SPARK RESISTANT CONSTRUCTION.",
            "2. UPBLAST FAN SHALL BE DESIGNED TO WITHSTAND WIND LOADS INDICATED ON STRUCTURAL DRAWINGS.",
            "3. FAN SHALL BE ANCHORED TO RESIST UPLIFT LOADS INDICATED ON STRUCTURAL DRAWINGS.",
            "4. PROVIDE FAN WITH AUTOMATIC BELT TENSIONER."
          ],
          "header_evidence": [
            {
              "bbox": [
                540,
                275,
                685,
                315
              ],
              "expected": "FAN SCHEDULE"
            },
            {
              "bbox": [
                220,
                315,
                1060,
                350
              ],
              "expected": "MARK SERVICE TYPE CFM RPM ESP IN WG MAX SONES HP ELECTRICAL DATA VOLTS PH FLA NOTES"
            }
          ],
          "source_component": "schedules_air_ops_m603_compact.json"
        },
        {
          "id": "AIR-OPS-AIR-SEPARATOR",
          "page": 44,
          "sheet": "M-603",
          "building_scope": "Air Operations",
          "title": "AIR SEPARATOR SCHEDULE",
          "classification": "Air separators",
          "columns": "mark|system_type|type|flowrate_GPM|pipe_size|max_pressure_drop_ft_wc|notes",
          "x_edges": [
            220,
            335,
            480,
            565,
            700,
            770,
            900,
            960
          ],
          "y_edges": [
            1263,
            1280,
            1297
          ],
          "rows": [
            "AS-CHW-A1|CHILLED WATER|INLINE|171|4\"|2|",
            "AS-HHW-A1|HEATING HOT WATER|INLINE|51|2 1/2\"|2|"
          ],
          "header_evidence": [
            {
              "bbox": [
                450,
                1185,
                780,
                1230
              ],
              "expected": "AIR SEPARATOR SCHEDULE"
            },
            {
              "bbox": [
                220,
                1230,
                960,
                1263
              ],
              "expected": "MARK SYSTEM TYPE TYPE FLOW RATE GPM PIPE SIZE MAX PRESSURE DROP FT WC NOTES"
            }
          ],
          "source_component": "schedules_air_ops_m603_compact.json"
        },
        {
          "id": "AIR-OPS-EXPANSION-TANK",
          "page": 44,
          "sheet": "M-603",
          "building_scope": "Air Operations",
          "title": "EXPANSION TANK SCHEDULE",
          "classification": "Expansion tanks",
          "columns": "mark|system_type|total_volume_gal|acceptance_volume_gal|max_pressure_psig|max_temp_F|notes",
          "x_edges": [
            220,
            340,
            480,
            620,
            750,
            850,
            970,
            1070
          ],
          "y_edges": [
            1386,
            1403,
            1420
          ],
          "rows": [
            "ET-CHW-A1|CHILLED WATER|11.0|5.0|125|95.0|",
            "ET-HHW-A1|HEATING HOT WATER|8.0|5.0|125|130.0|"
          ],
          "header_evidence": [
            {
              "bbox": [
                520,
                1305,
                900,
                1350
              ],
              "expected": "EXPANSION TANK SCHEDULE"
            },
            {
              "bbox": [
                220,
                1350,
                1070,
                1386
              ],
              "expected": "MARK SYSTEM TYPE TOTAL VOLUME GAL ACCEPTANCE VOLUME GAL MAX PRESSURE PSIG MAX TEMP F NOTES"
            }
          ],
          "source_component": "schedules_air_ops_m603_compact.json"
        },
        {
          "id": "AIR-OPS-DEHUMIDIFIER",
          "page": 44,
          "sheet": "M-603",
          "building_scope": "Air Operations",
          "title": "DEHUMIDIFIER SCHEDULE",
          "classification": "Dehumidifiers",
          "columns": "mark|dry_bulb_F|relative_humidity_percent|capacity_pints_per_hr|FLA|V_PH_HZ|notes",
          "x_edges": [
            1730,
            1810,
            1880,
            1950,
            2005,
            2055,
            2135,
            2230
          ],
          "y_edges": [
            975,
            993,
            1010,
            1027,
            1045,
            1062,
            1080
          ],
          "rows": [
            "DH-A1|90|38|5.3|13.1|120/1/60|1,2",
            "DH-A2|90|38|5.3|13.1|120/1/60|2",
            "DH-A3|80|50|6.5|13.1|120/1/60|1,2",
            "DH-A4|90|38|5.3|13.1|120/1/60|1,2",
            "DH-A5|90|38|5.3|13.1|120/1/60|1,2",
            "DH-A6|75|60|5.7|13.1|120/1/60|2"
          ],
          "notes": [
            "1. PROVIDE WITH INTERNAL CONDENSATE PUMP. PUMP SHALL BE CAPABLE OF LIFTING SCHEDULED CONDENSATE CAPACITY BY 17 FT WC.",
            "2. UNITS SHALL BE PLUG IN. PROVIDE WITH CORD AND PLUG."
          ],
          "header_evidence": [
            {
              "bbox": [
                1845,
                900,
                2095,
                940
              ],
              "expected": "DEHUMIDIFIER SCHEDULE"
            },
            {
              "bbox": [
                1730,
                940,
                2230,
                975
              ],
              "expected": "MARK F DB RH CAPACITY PINTS/HR FLA V/PH/HZ NOTES"
            }
          ],
          "source_component": "schedules_air_ops_m603_compact.json"
        },
        {
          "id": "AIR-OPS-VAV",
          "page": 43,
          "sheet": "M-602",
          "building_scope": "Air Operations",
          "title": "VARIABLE AIR VOLUME TERMINAL BOX",
          "classification": "Series fan-powered variable-air-volume terminal boxes with hot-water heating coils",
          "columns": "mark|unit_type|served_by|people|design_outdoor_air_CFM|fan_airflow_CFM|max_primary_airflow_CFM|min_primary_airflow_CFM|heating_capacity_MBH|heating_EAT_F|heating_LAT_F|heating_EWT_F|heating_flowrate_GPM|max_heating_water_pressure_drop_ft_water_column|HHW_inlet_size_in|VAV_box_inlet_diameter_in|min_inlet_pressure_in_water_column|sound_level_max_NC|motor_HP|volts_phase_Hz|FLA|notes",
          "x_edges": [
            160,
            250,
            450,
            540,
            585,
            640,
            725,
            815,
            905,
            1000,
            1040,
            1095,
            1155,
            1260,
            1370,
            1445,
            1535,
            1610,
            1685,
            1760,
            1850,
            1910,
            1980
          ],
          "y_ranges": [
            [
              950,
              968
            ],
            [
              968,
              985
            ],
            [
              985,
              1002
            ],
            [
              1002,
              1019
            ],
            [
              1019,
              1037
            ],
            [
              1037,
              1054
            ],
            [
              1054,
              1071
            ],
            [
              1071,
              1089
            ],
            [
              1089,
              1106
            ],
            [
              1106,
              1123
            ],
            [
              1123,
              1140
            ],
            [
              1140,
              1157
            ],
            [
              1157,
              1174
            ],
            [
              1174,
              1191
            ],
            [
              1191,
              1208
            ],
            [
              1208,
              1225
            ],
            [
              1225,
              1242
            ],
            [
              1242,
              1259
            ],
            [
              1259,
              1276
            ],
            [
              1276,
              1293
            ],
            [
              1293,
              1310
            ],
            [
              1310,
              1328
            ],
            [
              1328,
              1345
            ],
            [
              1345,
              1362
            ],
            [
              1362,
              1379
            ],
            [
              1379,
              1397
            ],
            [
              1397,
              1415
            ]
          ],
          "rows": [
            "VAV-A101|SERIES FAN POWERED|AHU-A1|4|90|660|440|260|15.8|62.9|85|130|1.6|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A102|SERIES FAN POWERED|AHU-A1|13|125|350|290|240|9.8|59.1|85|130|1.0|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A103|SERIES FAN POWERED|AHU-A1|3|50|420|410|140|9.0|65.2|85|130|0.9|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A104|SERIES FAN POWERED|AHU-A1|4|50|280|180|130|7.0|62.0|85|130|0.7|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A105|SERIES FAN POWERED|AHU-A1|2|25|160|120|40|3.5|64.8|85|130|0.5|10|3/4|5|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A106A|SERIES FAN POWERED|AHU-A1|6|50|1020|1020|310|23.1|64.0|85|130|2.4|10|3/4|10|0.5|30|1/2|120/1/60|7.1|1,2,3,4,5",
            "VAV-A106B|SERIES FAN POWERED|AHU-A1|6|80|670|550|170|14.7|64.7|85|130|1.5|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A107|SERIES FAN POWERED|AHU-A1|0|95|1290|440|200|27.1|65.6|85|130|2.8|10|3/4|12|0.5|30|1/2|120/1/60|7.1|1,2,3,4,5",
            "VAV-A108A|SERIES FAN POWERED|AHU-A1|4|40|760|760|230|16.6|64.8|85|130|1.7|10|3/4|10|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A108B|SERIES FAN POWERED|AHU-A1|4|70|660|420|130|13.9|65.4|85|130|1.4|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A109|SERIES FAN POWERED|AHU-A1|4|55|450|400|140|10.2|64.0|85|130|1.1|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A110|SERIES FAN POWERED|AHU-A1|4|55|310|210|80|6.8|64.6|85|130|0.7|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A111|SERIES FAN POWERED|AHU-A1|9|75|380|280|170|9.4|62.2|85|130|1.0|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A112|SERIES FAN POWERED|AHU-A1|8|70|740|740|230|16.8|64.0|85|130|1.7|10|3/4|10|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A113|SERIES FAN POWERED|AHU-A1|11|105|460|380|120|11.0|62.9|85|130|1.1|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A114|SERIES FAN POWERED|AHU-A1|1|10|170|170|170|5.5|55|85|130|0.6|10|3/4|5|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A115|SERIES FAN POWERED|AHU-A2|53|470|910|910|560|24.6|62.4|85|130|2.5|10|3/4|10|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A116|SERIES FAN POWERED|AHU-A2|8|105|440|400|190|10.7|64.1|85|130|1.1|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A117|SERIES FAN POWERED|AHU-A2|3|35|300|270|90|6.8|59.5|85|130|0.7|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A118|SERIES FAN POWERED|AHU-A2|65|565|1060|1060|690|29.1|64.8|85|130|3.0|10|3/4|10|0.5|30|1/2|120/1/60|7.1|1,2,3,4,5",
            "VAV-A201|SERIES FAN POWERED|AHU-A1|2|45|380|340|220|11.5|57.1|85|130|1.2|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A202|SERIES FAN POWERED|AHU-A1|2|35|440|390|120|9.8|64.5|85|130|1.0|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A203A|SERIES FAN POWERED|AHU-A1|25|165|560|560|310|14.2|61.5|85|130|1.5|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A203B|SERIES FAN POWERED|AHU-A1|14|110|1160|1160|580|25.4|64.8|85|130|2.6|10|3/4|10|0.5|30|1/2|120/1/60|7.1|1,2,3,4,5",
            "VAV-A204|SERIES FAN POWERED|AHU-A1|7|75|530|500|150|11.6|64.8|85|130|1.2|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A205|SERIES FAN POWERED|AHU-A1|2|20|240|240|80|7.6|55.5|85|130|0.8|10|3/4|5|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-A206|SERIES FAN POWERED|AHU-A1|1|15|270|210|120|6.6|62.2|85|130|0.7|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5"
          ],
          "notes": [
            "1. PROVIDE WITH 120V/60HZ/1PH CONTROL VOLTAGE TRANSFORMER.",
            "2. PROVIDE WITH UNIT MOUNTED DISCONNECT.",
            "3. PROVIDE EC TYPE MOTOR. EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.",
            "4. NUMBER OF OCCUPANTS SHOWN FOR INFORMATIONAL PURPOSES ONLY.",
            "5. PROVIDE WITH ATTENUATOR IF REQUIRED TO ACHIEVE DESIRED NC LEVELS."
          ],
          "header_evidence": [
            {
              "bbox": [
                870,
                855,
                1265,
                885
              ],
              "expected": "VARIABLE AIR VOLUME TERMINAL BOX"
            },
            {
              "bbox": [
                160,
                885,
                1980,
                949
              ],
              "expected": "MARK UNIT TYPE SERVED BY OF PEOPLE DESIGN OA CFM FAN AIRFLOW CFM MAX PRIMARY AIRFLOW CFM MIN PRIMARY AIRFLOW CFM HOT WATER HEATING COIL DATA CAPACITY MBH EAT F LAT F EWT F FLOWRATE GPM MAX WATER PRESSURE DROP FT WC HHW INLET SIZE IN VAV BOX INLET DIAMETER IN MIN INLET PRESS IN WC SOUND LEVEL MAX NC ELECTRICAL MOTOR HP VOLTS PH HZ FLA NOTES"
            }
          ],
          "source_component": "schedules_air_ops_vav.json"
        },
        {
          "id": "M621-AHU-MARKS",
          "page": 48,
          "sheet": "M-621",
          "title": "AIR HANDLING UNIT SCHEDULE",
          "classification": "ATCT air-handling unit schedule",
          "columns": "mark",
          "x_edges": [
            115,
            180
          ],
          "y_ranges": [
            [
              173,
              191
            ],
            [
              192,
              209
            ]
          ],
          "rows": [
            "AHU-T1A",
            "AHU-T1B"
          ],
          "source_component": "schedules_atct_m621.json"
        },
        {
          "id": "M621-FCU-MARKS",
          "page": 48,
          "sheet": "M-621",
          "title": "FAN COIL UNIT SCHEDULE",
          "classification": "ATCT fan-coil unit schedule",
          "columns": "mark",
          "x_edges": [
            115,
            175
          ],
          "y_ranges": [
            [
              427,
              445
            ],
            [
              446,
              462
            ],
            [
              463,
              480
            ],
            [
              481,
              497
            ],
            [
              498,
              514
            ],
            [
              515,
              532
            ],
            [
              533,
              549
            ],
            [
              550,
              566
            ],
            [
              567,
              583
            ],
            [
              584,
              600
            ],
            [
              601,
              617
            ],
            [
              618,
              635
            ],
            [
              636,
              652
            ],
            [
              653,
              669
            ],
            [
              670,
              686
            ],
            [
              687,
              704
            ],
            [
              705,
              721
            ],
            [
              722,
              739
            ]
          ],
          "rows": [
            "FCU-T1",
            "FCU-T2",
            "FCU-T3",
            "FCU-T4",
            "FCU-T5A",
            "FCU-T5B",
            "FCU-T6",
            "FCU-T7A",
            "FCU-T7B",
            "FCU-T8",
            "FCU-T9",
            "FCU-T10",
            "FCU-T11",
            "FCU-T12",
            "FCU-T13",
            "FCU-T14",
            "FCU-T15",
            "FCU-T16"
          ],
          "source_component": "schedules_atct_m621.json"
        },
        {
          "id": "M621-CRAH-MARKS",
          "page": 48,
          "sheet": "M-621",
          "title": "COMPUTER ROOM AIR HANDLER TYPE SCHEDULE",
          "classification": "ATCT computer-room air-handler type schedule",
          "columns": "mark",
          "x_edges": [
            110,
            180
          ],
          "y_ranges": [
            [
              950,
              968
            ],
            [
              969,
              986
            ]
          ],
          "rows": [
            "CRAH-T1A",
            "CRAH-T1B"
          ],
          "source_component": "schedules_atct_m621.json"
        },
        {
          "id": "M621-FAN-MARKS",
          "page": 48,
          "sheet": "M-621",
          "title": "FAN SCHEDULE",
          "classification": "ATCT exhaust/stair-pressurization fan schedule",
          "columns": "mark",
          "x_edges": [
            125,
            180
          ],
          "y_ranges": [
            [
              1158,
              1177
            ],
            [
              1178,
              1195
            ],
            [
              1196,
              1212
            ],
            [
              1213,
              1230
            ]
          ],
          "rows": [
            "EF-T1",
            "EF-T2",
            "SPF-T1",
            "SPF-T2"
          ],
          "source_component": "schedules_atct_m621.json"
        },
        {
          "id": "M621-HUMIDIFIER-MARKS",
          "page": 48,
          "sheet": "M-621",
          "title": "HUMIDIFIER SCHEDULE",
          "classification": "ATCT humidifier schedule",
          "columns": "mark",
          "x_edges": [
            1525,
            1570
          ],
          "y_ranges": [
            [
              812,
              830
            ],
            [
              831,
              848
            ],
            [
              849,
              865
            ],
            [
              866,
              882
            ],
            [
              883,
              900
            ]
          ],
          "rows": [
            "H-T1",
            "H-T2",
            "H-T3",
            "H-T4",
            "H-T5"
          ],
          "source_component": "schedules_atct_m621.json"
        },
        {
          "id": "M621-CABINET-UNIT-HEATER-MARKS",
          "page": 48,
          "sheet": "M-621",
          "title": "CABINET UNIT HEATER SCHEDULE",
          "classification": "ATCT cabinet-unit-heater schedule",
          "columns": "mark",
          "x_edges": [
            1370,
            1430
          ],
          "y_ranges": [
            [
              1125,
              1143
            ],
            [
              1144,
              1161
            ]
          ],
          "rows": [
            "CUH-T1",
            "CUH-T2"
          ],
          "source_component": "schedules_atct_m621.json"
        },
        {
          "id": "M621-PUMP-MARKS",
          "page": 48,
          "sheet": "M-621",
          "title": "PUMP SCHEDULE",
          "classification": "ATCT pump schedule",
          "columns": "mark",
          "x_edges": [
            1260,
            1355
          ],
          "y_ranges": [
            [
              1288,
              1305
            ],
            [
              1306,
              1322
            ],
            [
              1323,
              1339
            ],
            [
              1340,
              1357
            ],
            [
              1358,
              1375
            ],
            [
              1376,
              1392
            ],
            [
              1393,
              1410
            ]
          ],
          "rows": [
            "HHWP-DOAH-T1",
            "PHHWP-T1",
            "PHHWP-T2",
            "SCHWP-T1",
            "SCHWP-T2",
            "SHHWP-T1",
            "SHHWP-T2"
          ],
          "source_component": "schedules_atct_m621.json"
        },
        {
          "id": "M621-BOILER-MARKS",
          "page": 48,
          "sheet": "M-621",
          "title": "BOILER SCHEDULE",
          "classification": "ATCT condensing-boiler schedule",
          "columns": "mark",
          "x_edges": [
            130,
            175
          ],
          "y_ranges": [
            [
              1417,
              1435
            ],
            [
              1436,
              1454
            ]
          ],
          "rows": [
            "B-T1",
            "B-T2"
          ],
          "source_component": "schedules_atct_m621.json"
        },
        {
          "id": "M611-AHU-MARKS",
          "page": 45,
          "sheet": "M-611",
          "title": "AIR HANDLING UNIT SCHEDULE",
          "classification": "MTRACON air-handling unit schedule",
          "columns": "mark",
          "x_edges": [
            160,
            220
          ],
          "y_ranges": [
            [
              140,
              160
            ]
          ],
          "rows": [
            "AHU-M1"
          ],
          "header_evidence": [
            {
              "bbox": [
                150,
                55,
                1710,
                125
              ],
              "expected": "AIR HANDLING UNIT SCHEDULE"
            }
          ],
          "source_component": "schedules_mtracon_m611.json"
        },
        {
          "id": "M611-FCU-MARKS",
          "page": 45,
          "sheet": "M-611",
          "title": "FAN COIL UNIT SCHEDULE",
          "classification": "MTRACON fan-coil unit schedule",
          "columns": "mark",
          "x_edges": [
            150,
            210
          ],
          "y_ranges": [
            [
              350,
              369
            ],
            [
              370,
              386
            ],
            [
              387,
              403
            ],
            [
              404,
              421
            ],
            [
              422,
              438
            ],
            [
              439,
              455
            ],
            [
              456,
              472
            ],
            [
              473,
              490
            ],
            [
              491,
              507
            ],
            [
              508,
              524
            ]
          ],
          "rows": [
            "FCU-M1A",
            "FCU-M1B",
            "FCU-M2A",
            "FCU-M2B",
            "FCU-M3",
            "FCU-M4A",
            "FCU-M4B",
            "FCU-M5",
            "FCU-M6",
            "FCU-M7"
          ],
          "source_component": "schedules_mtracon_m611.json"
        },
        {
          "id": "M611-PUMP-MARKS",
          "page": 45,
          "sheet": "M-611",
          "title": "PUMP SCHEDULE",
          "classification": "MTRACON pump schedule",
          "columns": "mark",
          "x_edges": [
            150,
            240
          ],
          "y_ranges": [
            [
              698,
              717
            ],
            [
              718,
              734
            ],
            [
              735,
              751
            ],
            [
              752,
              769
            ],
            [
              770,
              786
            ],
            [
              787,
              803
            ],
            [
              804,
              820
            ],
            [
              821,
              838
            ],
            [
              839,
              855
            ],
            [
              856,
              872
            ],
            [
              873,
              890
            ]
          ],
          "rows": [
            "HHWP-DOAH-M1",
            "HRHWP-MT1",
            "HRHWP-MT2",
            "PCHWP-MT1",
            "PCHWP-MT2",
            "PHHWP-M1",
            "PHHWP-M2",
            "SCHWP-M1",
            "SCHWP-M2",
            "SHHWP-M1",
            "SHHWP-M2"
          ],
          "header_evidence": [
            {
              "bbox": [
                150,
                630,
                1290,
                700
              ],
              "expected": "PUMP SCHEDULE"
            }
          ],
          "source_component": "schedules_mtracon_m611.json"
        },
        {
          "id": "M611-BOILER-MARKS",
          "page": 45,
          "sheet": "M-611",
          "title": "BOILER SCHEDULE",
          "classification": "MTRACON condensing-boiler schedule",
          "columns": "mark",
          "x_edges": [
            1325,
            1370
          ],
          "y_ranges": [
            [
              680,
              699
            ],
            [
              700,
              718
            ]
          ],
          "rows": [
            "B-M1",
            "B-M2"
          ],
          "header_evidence": [
            {
              "bbox": [
                1310,
                620,
                2240,
                680
              ],
              "expected": "BOILER SCHEDULE"
            }
          ],
          "source_component": "schedules_mtracon_m611.json"
        },
        {
          "id": "M611-UNIT-HEATER-MARKS",
          "page": 45,
          "sheet": "M-611",
          "title": "UNIT HEATER SCHEDULE",
          "classification": "MTRACON unit-heater schedule",
          "columns": "mark",
          "x_edges": [
            1330,
            1380
          ],
          "y_ranges": [
            [
              858,
              878
            ]
          ],
          "rows": [
            "UH-M1"
          ],
          "header_evidence": [
            {
              "bbox": [
                1310,
                810,
                2240,
                860
              ],
              "expected": "UNIT HEATER SCHEDULE"
            }
          ],
          "source_component": "schedules_mtracon_m611.json"
        },
        {
          "id": "M611-CHILLER-MARKS",
          "page": 45,
          "sheet": "M-611",
          "title": "AIR COOLED HEAT RECOVERY CHILLER SCHEDULE",
          "classification": "MTRACON air-cooled heat-recovery chiller schedule",
          "columns": "mark",
          "x_edges": [
            155,
            210
          ],
          "y_ranges": [
            [
              1115,
              1135
            ],
            [
              1136,
              1153
            ]
          ],
          "rows": [
            "CH-MT1",
            "CH-MT2"
          ],
          "header_evidence": [
            {
              "bbox": [
                150,
                1020,
                1550,
                1080
              ],
              "expected": "AIR COOLED HEAT RECOVERY CHILLER SCHEDULE"
            }
          ],
          "source_component": "schedules_mtracon_m611.json"
        },
        {
          "id": "M611-AIR-SEPARATOR-MARKS",
          "page": 45,
          "sheet": "M-611",
          "title": "AIR SEPARATOR SCHEDULE",
          "classification": "MTRACON air-separator schedule",
          "columns": "mark",
          "x_edges": [
            1635,
            1710
          ],
          "y_ranges": [
            [
              1083,
              1103
            ],
            [
              1104,
              1120
            ]
          ],
          "rows": [
            "AS-CHW-M1",
            "AS-HHW-M1"
          ],
          "header_evidence": [
            {
              "bbox": [
                1620,
                1010,
                2220,
                1085
              ],
              "expected": "AIR SEPARATOR SCHEDULE"
            }
          ],
          "source_component": "schedules_mtracon_m611.json"
        },
        {
          "id": "M611-CRAH-MARKS",
          "page": 45,
          "sheet": "M-611",
          "title": "COMPUTER ROOM AIR HANDLER TYPE SCHEDULE",
          "classification": "MTRACON computer-room air-handler type schedule",
          "columns": "mark",
          "x_edges": [
            150,
            220
          ],
          "y_ranges": [
            [
              1365,
              1385
            ],
            [
              1386,
              1403
            ],
            [
              1404,
              1420
            ],
            [
              1421,
              1438
            ]
          ],
          "rows": [
            "CRAH-M1A",
            "CRAH-M1B",
            "CRAH-M2A",
            "CRAH-M2B"
          ],
          "header_evidence": [
            {
              "bbox": [
                150,
                1300,
                1840,
                1365
              ],
              "expected": "COMPUTER ROOM AIR HANDLER TYPE SCHEDULE"
            }
          ],
          "source_component": "schedules_mtracon_m611.json"
        },
        {
          "id": "M612-DOAH-M1-PART-1",
          "page": 46,
          "sheet": "M-612",
          "title": "DEDICATED OUTDOOR AIR UNIT SCHEDULE 1 OF 2",
          "classification": "MTRACON dedicated outdoor air unit schedule — cooling/heating section",
          "columns": "mark",
          "x_edges": [
            150,
            220
          ],
          "y_ranges": [
            [
              771,
              793
            ]
          ],
          "rows": [
            "DOAH-M1"
          ],
          "header_evidence": [
            {
              "bbox": [
                150,
                700,
                1830,
                770
              ],
              "expected": "DEDICATED OUTDOOR AIR UNIT SCHEDULE 1 OF 2"
            }
          ],
          "source_component": "schedules_mtracon_m612_aux.json"
        },
        {
          "id": "M612-RANGE-HOOD-MARKS",
          "page": 46,
          "sheet": "M-612",
          "title": "RANGE HOOD SCHEDULE",
          "classification": "MTRACON range-hood schedule",
          "columns": "mark",
          "x_edges": [
            1580,
            1630
          ],
          "y_ranges": [
            [
              1443,
              1461
            ],
            [
              1462,
              1479
            ],
            [
              1480,
              1497
            ]
          ],
          "rows": [
            "RH-M1",
            "RH-M2",
            "RH-M3"
          ],
          "source_component": "schedules_mtracon_m612_aux.json"
        },
        {
          "id": "M613-GRD-MARKS",
          "page": 47,
          "sheet": "M-613",
          "title": "GRILLE, REGISTER, AND DIFFUSER SCHEDULE",
          "classification": "MTRACON air-device schedule",
          "columns": "mark",
          "x_edges": [
            1340,
            1395
          ],
          "y_ranges": [
            [
              324,
              342
            ],
            [
              343,
              360
            ],
            [
              361,
              377
            ],
            [
              378,
              395
            ],
            [
              396,
              412
            ],
            [
              413,
              430
            ],
            [
              431,
              447
            ],
            [
              448,
              464
            ],
            [
              465,
              481
            ],
            [
              482,
              498
            ],
            [
              499,
              516
            ],
            [
              517,
              533
            ],
            [
              534,
              550
            ],
            [
              551,
              567
            ],
            [
              568,
              584
            ],
            [
              585,
              601
            ],
            [
              602,
              618
            ],
            [
              619,
              636
            ],
            [
              637,
              653
            ],
            [
              654,
              671
            ]
          ],
          "rows": [
            "CD-1",
            "CD-2",
            "CD-3",
            "CD-4",
            "CD-5",
            "EG-1",
            "EG-2",
            "EG-3",
            "RG-1",
            "RG-2",
            "RG-3",
            "RG-4",
            "RG-5",
            "RG-6",
            "RG-7",
            "RG-8",
            "RG-9",
            "TG-1",
            "TG-2",
            "TG-3"
          ],
          "source_component": "schedules_mtracon_m613_aux.json"
        },
        {
          "id": "M613-HUMIDIFIER-MARKS",
          "page": 47,
          "sheet": "M-613",
          "title": "HUMIDIFIER SCHEDULE",
          "classification": "MTRACON humidifier schedule",
          "columns": "mark",
          "x_edges": [
            1350,
            1400
          ],
          "y_ranges": [
            [
              836,
              854
            ],
            [
              855,
              872
            ],
            [
              873,
              889
            ],
            [
              890,
              907
            ],
            [
              908,
              924
            ],
            [
              925,
              942
            ]
          ],
          "rows": [
            "H-M1",
            "H-M2",
            "H-M3",
            "H-M4",
            "H-M5",
            "H-M6"
          ],
          "source_component": "schedules_mtracon_m613_aux.json"
        },
        {
          "id": "M613-DEHUMIDIFIER-MARKS",
          "page": 47,
          "sheet": "M-613",
          "title": "DEHUMIDIFIER SCHEDULE",
          "classification": "MTRACON dehumidifier schedule",
          "columns": "mark",
          "x_edges": [
            1350,
            1400
          ],
          "y_ranges": [
            [
              1160,
              1178
            ],
            [
              1179,
              1196
            ],
            [
              1197,
              1214
            ]
          ],
          "rows": [
            "DH-M1",
            "DH-M2",
            "DH-M3"
          ],
          "source_component": "schedules_mtracon_m613_aux.json"
        },
        {
          "id": "M613-FAN-MARKS",
          "page": 47,
          "sheet": "M-613",
          "title": "FAN SCHEDULE",
          "classification": "MTRACON UPS exhaust-fan schedule",
          "columns": "mark",
          "x_edges": [
            190,
            245
          ],
          "y_ranges": [
            [
              1202,
              1220
            ]
          ],
          "rows": [
            "EF-M1"
          ],
          "source_component": "schedules_mtracon_m613_aux.json"
        },
        {
          "id": "M613-EXPANSION-TANK-MARKS",
          "page": 47,
          "sheet": "M-613",
          "title": "EXPANSION TANK SCHEDULE",
          "classification": "MTRACON expansion-tank schedule",
          "columns": "mark",
          "x_edges": [
            175,
            260
          ],
          "y_ranges": [
            [
              1410,
              1428
            ],
            [
              1429,
              1446
            ]
          ],
          "rows": [
            "ET-CHW-MT1",
            "ET-HW-MT1"
          ],
          "source_component": "schedules_mtracon_m613_aux.json"
        },
        {
          "id": "M613-CABINET-UNIT-HEATER-MARKS",
          "page": 47,
          "sheet": "M-613",
          "title": "CABINET UNIT HEATER SCHEDULE",
          "classification": "MTRACON cabinet-unit-heater schedule",
          "columns": "mark",
          "x_edges": [
            840,
            910
          ],
          "y_ranges": [
            [
              1444,
              1463
            ]
          ],
          "rows": [
            "CUH-M1"
          ],
          "source_component": "schedules_mtracon_m613_aux.json"
        },
        {
          "id": "MTRACON-VAV",
          "page": 46,
          "sheet": "M-612",
          "building_scope": "MTRACON",
          "title": "VARIABLE AIR VOLUME TERMINAL BOX",
          "classification": "Series fan-powered variable-air-volume terminal boxes with hot-water heating coils",
          "columns": "mark|unit_type|served_by|people|design_outdoor_air_CFM|fan_airflow_CFM|max_primary_airflow_CFM|min_primary_airflow_CFM|heating_capacity_MBH|heating_EAT_F|heating_LAT_F|heating_EWT_F|heating_flowrate_GPM|max_heating_water_pressure_drop_ft_water_column|HHW_inlet_size_in|VAV_box_inlet_diameter_in|min_inlet_pressure_in_water_column|sound_level_max_NC|motor_HP|volts_phase_Hz|FLA|notes",
          "x_edges": [
            150,
            250,
            410,
            490,
            550,
            630,
            710,
            780,
            860,
            930,
            975,
            1020,
            1080,
            1170,
            1280,
            1370,
            1460,
            1530,
            1600,
            1670,
            1770,
            1820,
            1910
          ],
          "y_edges": [
            156,
            174,
            191,
            208,
            225,
            243,
            260,
            277,
            294,
            312,
            329,
            346,
            363,
            381,
            398,
            415,
            432,
            449,
            467,
            484,
            501,
            518,
            536,
            553,
            570,
            588
          ],
          "rows": [
            "VAV-M101|SERIES FAN POWERED|AHU-M1|5|71|510|420|140|10.0|63|85|130|1.0|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M102|SERIES FAN POWERED|AHU-M1|3|38|220|220|70|5.0|64|85|130|0.6|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M103|SERIES FAN POWERED|AHU-M1|6|76|660|620|250|14.9|63|85|130|1.5|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M104|SERIES FAN POWERED|AHU-M1|21|219|820|720|410|22.6|56|85|130|2.3|10|3/4|10|0.5|30|1/2|120/1/60|7.1|1,2,3,4,5",
            "VAV-M105|SERIES FAN POWERED|AHU-M1|7|77|480|400|120|9.2|64|85|130|1.0|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M106|SERIES FAN POWERED|AHU-M1|12|76|370|370|120|8.5|64|85|130|0.9|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M107|SERIES FAN POWERED|AHU-M1|6|71|640|640|200|14.6|64|85|130|1.5|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M108|SERIES FAN POWERED|AHU-M1|4|32|250|250|80|5.7|64|85|130|0.6|10|3/4|5|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M109|SERIES FAN POWERED|AHU-M1|20|238|2250|2250|680|50.9|64|85|130|5.1|10|1.0|16|0.5|30|1|460/3/60|12.0|1,2,3,4,5",
            "VAV-M110|SERIES FAN POWERED|AHU-M1|7|57|260|240|80|5.8|63|85|130|0.6|10|3/4|5|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M111|SERIES FAN POWERED|AHU-M1|17|178|590|580|340|16.7|58|85|130|1.7|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M112|SERIES FAN POWERED|AHU-M1|25|232|830|770|470|22.0|59|85|130|2.2|10|3/4|10|0.5|30|1/2|120/1/60|7.1|1,2,3,4,5",
            "VAV-M113|SERIES FAN POWERED|AHU-M1|30|202|610|590|300|15.6|61|85|130|1.6|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M114|SERIES FAN POWERED|AHU-M1|30|276|600|590|420|17.6|57|85|130|1.8|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M115|SERIES FAN POWERED|AHU-M1|1|11|230|210|70|6.8|55|85|130|0.7|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M116|SERIES FAN POWERED|AHU-M1|1|12|170|130|40|2.9|64|85|130|0.5|10|3/4|5|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M117|SERIES FAN POWERED|AHU-M1|10|86|360|290|140|8.1|59|85|130|0.9|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M118|SERIES FAN POWERED|AHU-M1|6|77|510|440|210|12.3|59|85|130|1.3|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M119|SERIES FAN POWERED|AHU-M1|2|20|130|130|40|2.9|64|85|130|0.5|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M120|SERIES FAN POWERED|AHU-M1|3|23|210|210|70|4.8|64|85|130|0.5|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M121|SERIES FAN POWERED|AHU-M1|10|65|270|270|90|6.5|63|85|130|0.7|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M122|SERIES FAN POWERED|AHU-M1|4|41|260|260|80|5.9|64|85|130|0.6|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M123|SERIES FAN POWERED|AHU-M1|9|120|880|650|200|14.7|64|85|130|1.5|10|3/4|8|0.5|30|1/2|120/1/60|7.1|1,2,3,4,5",
            "VAV-M124|SERIES FAN POWERED|AHU-M1|0|48|300|300|100|9.7|55|85|130|1.0|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
            "VAV-M125|SERIES FAN POWERED|AHU-M1|4|98|540|540|180|17.5|55|85|130|1.8|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5"
          ],
          "notes": [
            "1. PROVIDE WITH 120V/60HZ/1PH CONTROL VOLTAGE TRANSFORMER.",
            "2. PROVIDE WITH UNIT MOUNTED DISCONNECT.",
            "3. MOTOR SHALL BE EC TYPE. EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.",
            "4. NUMBER OF OCCUPANTS SHOWN FOR INFORMATION ONLY.",
            "5. PROVIDE WITH ATTENUATOR IF REQUIRED TO ACHIEVE DESIRED NC LEVELS."
          ],
          "header_evidence": [
            {
              "bbox": [
                850,
                55,
                1215,
                90
              ],
              "expected": "VARIABLE AIR VOLUME TERMINAL BOX"
            },
            {
              "bbox": [
                150,
                90,
                1910,
                156
              ],
              "expected": "MARK UNIT TYPE SERVED BY PEOPLE DESIGN OA CFM FAN AIRFLOW CFM MAX PRIMARY AIRFLOW CFM MIN PRIMARY AIRFLOW CFM HOT WATER HEATING COIL DATA CAPACITY MBH EAT F LAT F EWT F FLOWRATE GPM MAX WATER PRESSURE DROP FT WC HHW INLET SIZE IN VAV BOX INLET DIAMETER IN MIN INLET PRESS IN WC SOUND LEVEL MAX NC ELECTRICAL MOTOR HP VOLTS PH HZ FLA NOTES"
            }
          ],
          "source_component": "schedules_mtracon_vav.json"
        }
      ],
      "secondary_mark_tables": [
        {
          "table": "AIR-OPS-DOAH-2",
          "reason": "same equipment mark is detailed in the paired primary schedule table or is repeated sound-power data"
        },
        {
          "table": "AIR-OPS-FAN-SOUND-POWER",
          "reason": "same equipment mark is detailed in the paired primary schedule table or is repeated sound-power data"
        },
        {
          "table": "M612-DOAH-M1-PART-2",
          "reason": "same equipment mark is detailed in the paired primary schedule table or is repeated sound-power data"
        }
      ],
      "registry_count_semantics": "A source mark establishes only its printed schedule identity and classification. GRD and vibration/secondary contexts are not converted into installed plan, actuator, controller or field-I/O quantities.",
      "assertions": [],
      "inventory_checks": [
        {
          "id": "rank01-primary-identity-tables",
          "records_path": [
            "tables"
          ],
          "expected": 40,
          "unique_key": "id"
        },
        {
          "id": "rank01-secondary-mark-tables",
          "records_path": [
            "secondary_mark_tables"
          ],
          "expected": 3,
          "unique_key": "table"
        }
      ]
    },
    "points": {
      "document_id": "01__vol2__001",
      "module_role": "Lossless assembly of all existing raw-text-cell-bounded Cherry Point BAS point-list rows. Existing printed BI/BO categories are normalized to DI/DO only for takeoff-category presentation; the printed source type remains on each table.",
      "source_components": [
        {
          "module": "points_air_ops_ahu.json",
          "point_rows_copied": 31
        },
        {
          "module": "points_air_ops_chw.json",
          "point_rows_copied": 33
        },
        {
          "module": "points_air_ops_doah.json",
          "point_rows_copied": 67
        },
        {
          "module": "points_air_ops_heating_ventilating.json",
          "point_rows_copied": 16
        },
        {
          "module": "points_air_ops_hhw.json",
          "point_rows_copied": 39
        },
        {
          "module": "points_atct_ahu.json",
          "point_rows_copied": 62
        },
        {
          "module": "points_atct_doah.json",
          "point_rows_copied": 34
        },
        {
          "module": "points_atct_stair_pressurization.json",
          "point_rows_copied": 12
        },
        {
          "module": "points_crah_sfpvav_templates.json",
          "point_rows_copied": 22
        },
        {
          "module": "points_fcu_unit_heater_templates.json",
          "point_rows_copied": 26
        },
        {
          "module": "points_mi742_templates.json",
          "point_rows_copied": 26
        },
        {
          "module": "points_mi744_fcu_sfpvav.json",
          "point_rows_copied": 13
        },
        {
          "module": "points_mtracon_atct_chw.json",
          "point_rows_copied": 63
        },
        {
          "module": "points_mtracon_atct_hhw.json",
          "point_rows_copied": 102
        }
      ],
      "tables": [
        {
          "id": "AIR-OPS-AHU-AI",
          "page": 54,
          "sheet": "MI704",
          "building_scope": "Air Operations",
          "title": "AIR OPS AHU DDC POINTS LIST - ANALOG INPUT",
          "classification": "literal printed BAS point-list row; source type AI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1775,
            1810,
            2100,
            2155,
            2210
          ],
          "y_edges": [
            356,
            374,
            391,
            408,
            425,
            443,
            460,
            477,
            494,
            512,
            529,
            546,
            563
          ],
          "rows": [
            "AI1|SF SPEED (FEEDBACK) *TYPICAL OF 2|Yes|Yes",
            "AI2|MA TEMPERATURE|No|Yes",
            "AI3|MA HUMIDITY|No|Yes",
            "AI4|RA DAMPER POSITION (FEEDBACK)|No|Yes",
            "AI5|MA TEMPERATURE|No|Yes",
            "AI6|CHW VALVE POSITION (FEEDBACK)|No|No",
            "AI7|COOLING COIL LAT|No|Yes",
            "AI8|SA FAN AIRFLOW|No|Yes",
            "AI9|SA DIFFERENTIAL PRESSURE|No|Yes",
            "AI10|SA TEMPERATURE|No|Yes",
            "AI11|SA HUMIDITY|No|Yes",
            "AI12|SUPPLY AIR PRESSURE|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1910,
                285,
                2110,
                320
              ],
              "expected": "AIR OPS AHU DDC POINTS LIST"
            },
            {
              "bbox": [
                1775,
                320,
                2210,
                347
              ],
              "expected": "MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                1760,
                337,
                1850,
                356
              ],
              "expected": "ANALOG INPUT"
            }
          ],
          "source_component": "points_air_ops_ahu.json",
          "source_printed_type": "AI",
          "normalized_point_type": "AI"
        },
        {
          "id": "AIR-OPS-AHU-AO",
          "page": 54,
          "sheet": "MI704",
          "building_scope": "Air Operations",
          "title": "AIR OPS AHU DDC POINTS LIST - ANALOG OUTPUT",
          "classification": "literal printed BAS point-list row; source type AO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1775,
            1810,
            2100,
            2155,
            2210
          ],
          "y_edges": [
            598,
            615,
            632,
            650
          ],
          "rows": [
            "AO1|RA DAMPER CONTROL|No|No",
            "AO2|CHW VALVE CONTROL|No|No",
            "AO3|SF SPEED *TYPICAL OF 2|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1760,
                580,
                1850,
                598
              ],
              "expected": "ANALOG OUTPUT"
            }
          ],
          "source_component": "points_air_ops_ahu.json",
          "source_printed_type": "AO",
          "normalized_point_type": "AO"
        },
        {
          "id": "AIR-OPS-AHU-BI",
          "page": 54,
          "sheet": "MI704",
          "building_scope": "Air Operations",
          "title": "AIR OPS AHU DDC POINTS LIST - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1775,
            1810,
            2100,
            2155,
            2210
          ],
          "y_ranges": [
            [
              684,
              701
            ],
            [
              701,
              718
            ],
            [
              718,
              735
            ],
            [
              735,
              753
            ],
            [
              753,
              770
            ],
            [
              770,
              787
            ],
            [
              787,
              804
            ],
            [
              804,
              822
            ],
            [
              822,
              839
            ],
            [
              839,
              856
            ],
            [
              856,
              873
            ],
            [
              873,
              907
            ],
            [
              907,
              942
            ]
          ],
          "rows": [
            "BI1|MERV 8 FILTER STATUS|Yes|No",
            "BI2|MERV 13 FILTER STATUS|Yes|No",
            "BI3|SF STATUS *TYPICAL OF 2|No|Yes",
            "BI4|SF ALARM *TYPICAL OF 2|Yes|No",
            "BI5|HIGH LIMIT STATIC PRESSURE|Yes|No",
            "BI6|SA DUCT SMOKE DETECTOR|Yes|No",
            "BI7|SA SMOKE DAMPER POSITION OPEN (FEEDBACK)|Yes|No",
            "BI8|SA SMOKE DAMPER POSITION CLOSED (FEEDBACK)|Yes|No",
            "BI9|LOW LIMIT STATIC PRESSURE|Yes|No",
            "BI10|ESS (ATFP EMERGENCY SHUTDOWN) *GLOBAL POINT|Yes|No",
            "BI11|AHU DDC RESET|No|No",
            "BI#|RA 24/7 ISOLATION DAMPER POSITION OPEN (FEEDBACK) *TYPICAL|Yes|No",
            "BI##|RA 24/7 ISOLATION DAMPER POSITION CLOSED (FEEDBACK) *TYPICAL|Yes|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1760,
                657,
                1850,
                684
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_air_ops_ahu.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "AIR-OPS-AHU-BO",
          "page": 54,
          "sheet": "MI704",
          "building_scope": "Air Operations",
          "title": "AIR OPS AHU DDC POINTS LIST - BINARY OUTPUT",
          "classification": "literal printed BAS point-list row; source type BO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1775,
            1810,
            2100,
            2155,
            2210
          ],
          "y_ranges": [
            [
              972,
              989
            ],
            [
              989,
              1006
            ],
            [
              1006,
              1040
            ]
          ],
          "rows": [
            "BO1|SA SMOKE DAMPER CONTROL|No|No",
            "BO2|SF ENABLE *TYPICAL OF 2|Yes|No",
            "BO#|RA 24/7 ISOLATION DAMPER CONTROL *TYPICAL|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1760,
                944,
                1850,
                972
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "source_component": "points_air_ops_ahu.json",
          "source_printed_type": "BO",
          "normalized_point_type": "DO"
        },
        {
          "id": "AIR-OPS-CHW-AI",
          "page": 56,
          "sheet": "MI710",
          "building_scope": "Air Operations",
          "title": "AIR OPS CHW SYSTEM POINTS LIST - ANALOG INPUT",
          "classification": "literal printed BAS point-list row; source type AI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1700,
            1740,
            2020,
            2075,
            2120
          ],
          "y_edges": [
            361,
            378,
            395,
            413,
            430,
            447,
            464,
            482,
            499,
            516,
            533,
            551,
            568,
            585,
            602,
            620
          ],
          "rows": [
            "AI01|PCHWP-A2 SPEED (FEEDBACK)|No|Yes",
            "AI02|CHW FLOWRATE|No|Yes",
            "AI03|CHW SUPPLY TEMPERATURE|Yes|Yes",
            "AI04|CH-A1 CHW DIFFERENTIAL PRESSURE|No|Yes",
            "AI05|CHW RETURN TEMPERATURE|Yes|Yes",
            "AI06|CHW DIFFERENTIAL PRESSURE|No|Yes",
            "AI07|CH-A1 CHW SUPPLY TEMPERATURE|No|Yes",
            "AI08|CH-A1 CHW RETURN TEMPERATURE|No|Yes",
            "AI09|CH-A2 CHW DIFFERENTIAL PRESSURE|No|Yes",
            "AI10|PCHWP-A1 SPEED (FEEDBACK)|No|Yes",
            "AI11|CH-A2 CHW SUPPLY TEMPERATURE|Yes|Yes",
            "AI12|CH-A2 CHW RETURN TEMPERATURE|Yes|Yes",
            "AI13|CHW BYPASS CV-3 POSITION (FEEDBACK)|No|Yes",
            "AI14|PCHWP-A1 DIFFERENTIAL PRESSURE|No|Yes",
            "AI15|PCHWP-A2 DIFFERENTIAL PRESSURE|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1800,
                290,
                2050,
                325
              ],
              "expected": "AIR OPS CHW SYSTEM POINTS LIST"
            },
            {
              "bbox": [
                1700,
                325,
                2120,
                352
              ],
              "expected": "MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                1680,
                344,
                1800,
                361
              ],
              "expected": "ANALOG INPUT"
            }
          ],
          "source_component": "points_air_ops_chw.json",
          "source_printed_type": "AI",
          "normalized_point_type": "AI"
        },
        {
          "id": "AIR-OPS-CHW-AO",
          "page": 56,
          "sheet": "MI710",
          "building_scope": "Air Operations",
          "title": "AIR OPS CHW SYSTEM POINTS LIST - ANALOG OUTPUT",
          "classification": "literal printed BAS point-list row; source type AO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1700,
            1740,
            2020,
            2075,
            2120
          ],
          "y_edges": [
            654,
            671,
            689,
            706
          ],
          "rows": [
            "AO01|PCHWP-A1 SPEED CONTROL|No|Yes",
            "AO02|PCHWP-A2 SPEED CONTROL|No|Yes",
            "AO03|CHW BYPASS CV-3 VALVE CONTROL|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1680,
                628,
                1800,
                654
              ],
              "expected": "ANALOG OUTPUT"
            }
          ],
          "source_component": "points_air_ops_chw.json",
          "source_printed_type": "AO",
          "normalized_point_type": "AO"
        },
        {
          "id": "AIR-OPS-CHW-BI",
          "page": 56,
          "sheet": "MI710",
          "building_scope": "Air Operations",
          "title": "AIR OPS CHW SYSTEM POINTS LIST - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1700,
            1740,
            2020,
            2075,
            2120
          ],
          "y_edges": [
            740,
            758,
            775,
            792,
            809,
            827,
            844,
            861,
            879,
            896
          ],
          "rows": [
            "BI01|PCHWP-A2 VFD ALARM|Yes|No",
            "BI02|PCHWP-A1 VFD ALARM|Yes|No",
            "BI03|PCHWP-A1 VFD STATUS|No|Yes",
            "BI04|PCHWP-A2 VFD STATUS|No|Yes",
            "BI05|CH-A1 FLOW SWITCH|Yes|No",
            "BI06|CH-A1 CV-1 POSITION (FEEDBACK)|No|Yes",
            "BI07|CH-A2 FLOW SWITCH|Yes|No",
            "BI08|CH-A2 CV-2 POSITION (FEEDBACK)|No|Yes",
            "BI09|AIR OPS CHILLER PLANT DDC RESET|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1680,
                714,
                1800,
                740
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_air_ops_chw.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "AIR-OPS-CHW-BO",
          "page": 56,
          "sheet": "MI710",
          "building_scope": "Air Operations",
          "title": "AIR OPS CHW SYSTEM POINTS LIST - BINARY OUTPUT",
          "classification": "literal printed BAS point-list row; source type BO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1700,
            1740,
            2020,
            2075,
            2120
          ],
          "y_edges": [
            930,
            947,
            965,
            982,
            999,
            1016,
            1034
          ],
          "rows": [
            "BO01|CH-A1 CV-1 VALVE CONTROL|No|No",
            "BO02|PCHWP-A2 ENABLE|No|No",
            "BO03|CH-A1 CHILLER CONTROL|No|No",
            "BO04|CH-A2 CHILLER CONTROL|No|No",
            "BO05|CH-A2 CV-2 VALVE CONTROL|No|No",
            "BO06|PCHWP-A1 ENABLE|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1680,
                904,
                1800,
                930
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "source_component": "points_air_ops_chw.json",
          "source_printed_type": "BO",
          "normalized_point_type": "DO"
        },
        {
          "id": "AIR-OPS-DOAH-AI",
          "page": 52,
          "sheet": "MI702",
          "building_scope": "Air Operations",
          "title": "AIR OPS DOAH DDC POINTS LIST - ANALOG INPUT",
          "classification": "literal printed BAS point-list row; source type AI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1750,
            1790,
            2100,
            2160,
            2210
          ],
          "y_edges": [
            254,
            272,
            289,
            306,
            324,
            341,
            358,
            375,
            393,
            410,
            427,
            444,
            461,
            479,
            496,
            513,
            530,
            548,
            565,
            582,
            599,
            617,
            634,
            651,
            668,
            685,
            703,
            720
          ],
          "rows": [
            "AI01|HIGH LIMIT STATIC PRESSURE|Yes|No",
            "AI02|HIGH LIMIT STATIC PRESSURE|Yes|No",
            "AI03|ERW DIFFERENTIAL PRESSURE - OA SIDE|No|Yes",
            "AI04|ERW BYPASS DAMPER POSITION (FEEDBACK) - OA SIDE|No|Yes",
            "AI05|ERW LEAVING AIR HUMIDITY - OA SIDE|No|Yes",
            "AI06|ERW LAT - OA SIDE|No|Yes",
            "AI07|HWR VALVE POSITION (FEEDBACK)|No|Yes",
            "AI08|HEATING COIL LAT|No|Yes",
            "AI09|CHW VALVE POSITION (FEEDBACK)|No|Yes",
            "AI10|COOLING COIL LAT|No|Yes",
            "AI11|TOA FAN DIFFERENTIAL PRESSURE|No|Yes",
            "AI12|TOA TEMPERATURE|No|Yes",
            "AI13|TOA HUMIDITY|No|Yes",
            "AI14|TOA AIRFLOW|No|Yes",
            "AI15|EA FAN DIFFERENTIAL PRESSURE|No|Yes",
            "AI16|EA AIRFLOW|No|Yes",
            "AI17|ERW LEAVING AIR HUMIDITY - EA SIDE|No|Yes",
            "AI18|ERW LAT - EA SIDE|No|Yes",
            "AI19|ERW DIFFERENTIAL PRESSURE - EA SIDE|No|Yes",
            "AI20|ERW BYPASS DAMPER POSITION (FEEDBACK) - EA SIDE|No|Yes",
            "AI21|ERW ENTERING AIR HUMIDITY - EA SIDE|No|Yes",
            "AI22|ERW EAT - EA SIDE|No|Yes",
            "AI23|DOAH SF SPEED (FEEDBACK)|No|No",
            "AI24|DOAH EF SPEED (FEEDBACK)|No|No",
            "AI25|BATHROOM EXHAUST AIRFLOW|No|Yes",
            "AI26|RELIEF DAMPER POSITION (FEEDBACK)|No|No",
            "AI27|RELIEF AIRFLOW|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1890,
                185,
                2100,
                220
              ],
              "expected": "AIR OPS DOAH DDC POINTS LIST"
            },
            {
              "bbox": [
                1750,
                220,
                2210,
                246
              ],
              "expected": "MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                1730,
                235,
                1840,
                254
              ],
              "expected": "ANALOG INPUT"
            }
          ],
          "source_component": "points_air_ops_doah.json",
          "source_printed_type": "AI",
          "normalized_point_type": "AI"
        },
        {
          "id": "AIR-OPS-DOAH-AO",
          "page": 52,
          "sheet": "MI702",
          "building_scope": "Air Operations",
          "title": "AIR OPS DOAH DDC POINTS LIST - ANALOG OUTPUT",
          "classification": "literal printed BAS point-list row; source type AO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1750,
            1790,
            2100,
            2160,
            2210
          ],
          "y_edges": [
            754,
            772,
            789,
            806,
            823,
            841,
            858,
            875
          ],
          "rows": [
            "AO01|ERW BYPASS DAMPER CONTROL - OA SIDE|No|Yes",
            "AO02|HHW VALVE CONTROL|No|Yes",
            "AO03|CHW VALVE CONTROL|No|Yes",
            "AO04|ERW BYPASS DAMPER CONTROL - EA SIDE|No|Yes",
            "AO05|DOAH SF SPEED (FEEDBACK)|No|Yes",
            "AO06|DOAH EF SPEED (FEEDBACK)|No|Yes",
            "AO07|RELIEF DAMPER CONTROL|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1730,
                735,
                1840,
                754
              ],
              "expected": "ANALOG OUTPUT"
            }
          ],
          "source_component": "points_air_ops_doah.json",
          "source_printed_type": "AO",
          "normalized_point_type": "AO"
        },
        {
          "id": "AIR-OPS-DOAH-BI",
          "page": 52,
          "sheet": "MI702",
          "building_scope": "Air Operations",
          "title": "AIR OPS DOAH DDC POINTS LIST - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1750,
            1790,
            2100,
            2160,
            2210
          ],
          "y_edges": [
            909,
            927,
            944,
            961,
            979,
            996,
            1013,
            1030,
            1048,
            1065,
            1082,
            1099,
            1117,
            1134,
            1151,
            1168,
            1186,
            1203,
            1220,
            1237,
            1255,
            1272,
            1289,
            1306,
            1324
          ],
          "rows": [
            "BI01|DOAH OA DAMPER POSITION OPEN (FEEDBACK)|Yes|No",
            "BI02|DOAH OA DAMPER POSITION CLOSED (FEEDBACK)|Yes|No",
            "BI03|MERV 8 UOA FILTER STATUS|Yes|No",
            "BI04|MERV 13 UOA FILTER STATUS|Yes|No",
            "BI06|FREEZESTAT|Yes|No",
            "BI07|HIGH LIMIT STATIC PRESSURE|Yes|No",
            "BI08|TOA DUCT SMOKE DETECTOR|Yes|No",
            "BI09|DOAH EA DISCHARGE DAMPER POSITION OPEN (FEEDBACK)|Yes|Yes",
            "BI10|DOAH EA DISCHARGE DAMPER POSITION CLOSED (FEEDBACK)|Yes|Yes",
            "BI11|MERV 8 EA FILTER STATUS|Yes|No",
            "BI12|TREATED OA DAMPER POSITION OPEN (FEEDBACK)|Yes|Yes",
            "BI13|TREATED OA DAMPER POSITION CLOSED (FEEDBACK)|Yes|Yes",
            "BI14|EA INLET DAMPER POSITION OPEN (FEEDBACK)|Yes|Yes",
            "BI15|EA INLET DAMPER POSITION CLOSED (FEEDBACK)|Yes|Yes",
            "BI16|DOAH SF STATUS|No|Yes",
            "BI17|DOAH SF ALARM|Yes|No",
            "BI18|ERW STATUS (FEEDBACK)|Yes|Yes",
            "BI19|DOAH EF ALARM|Yes|No",
            "BI20|DOAH EF STATUS|No|Yes",
            "BI21|ESS (ATFP EMERGENCY SHUTDOWN) *GLOBAL POINT|Yes|No",
            "BI22|HHWP-DOAH-X CIRCULATOR PUMP STATUS|No|Yes",
            "BI23|DOAH DDC HARDWARE RESET|No|No",
            "BI24|24/7 EA ISOLATION DAMPER POSITION OPEN (FEEDBACK)|Yes|Yes",
            "BI25|24/7 EA DAMPER POSITION CLOSED (FEEDBACK)|Yes|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1730,
                890,
                1840,
                909
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_air_ops_doah.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "AIR-OPS-DOAH-BO",
          "page": 52,
          "sheet": "MI702",
          "building_scope": "Air Operations",
          "title": "AIR OPS DOAH DDC POINTS LIST - BINARY OUTPUT",
          "classification": "literal printed BAS point-list row; source type BO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1750,
            1790,
            2100,
            2160,
            2210
          ],
          "y_edges": [
            1358,
            1376,
            1393,
            1410,
            1427,
            1444,
            1462,
            1479,
            1496,
            1514
          ],
          "rows": [
            "BO01|DOAH OA DAMPER CONTROL|No|Yes",
            "BO02|DOAH SF ENABLE|No|No",
            "BO03|DOAH EA DAMPER CONTROL|No|Yes",
            "BO04|TREATED OA DAMPER CONTROL|No|Yes",
            "BO05|EA INLET DAMPER CONTROL|No|Yes",
            "BO06|ERW CONTROL|No|Yes",
            "BO07|DOAH EF ENABLE|No|No",
            "BO08|HHWP-DOAH-X CIRCULATOR PUMP ON/OFF|No|Yes",
            "BO09|24/7 EA DAMPER CONTROL|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1730,
                1338,
                1840,
                1358
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "source_component": "points_air_ops_doah.json",
          "source_printed_type": "BO",
          "normalized_point_type": "DO"
        },
        {
          "id": "AIR-OPS-HV-AI",
          "page": 70,
          "sheet": "MI743",
          "building_scope": "Air Operations storage bay",
          "title": "AIR OPS H&V DDC POINTS LIST - ANALOG INPUT",
          "classification": "literal printed BAS point-list row; source type AI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            792,
            825,
            1000,
            1045,
            1090
          ],
          "y_edges": [
            145,
            162,
            179,
            196
          ],
          "rows": [
            "AI01|SPACE TEMPERATURE|Yes|Yes",
            "AI02|UH-A1 HHW VALVE CONTROL|No|Yes",
            "AI03|UH-A2 HHW VALVE CONTROL|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                790,
                82,
                1090,
                109
              ],
              "expected": "AIR OPS H&V DDC POINTS LIST"
            },
            {
              "bbox": [
                790,
                109,
                1090,
                131
              ],
              "expected": "MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                790,
                126,
                875,
                145
              ],
              "expected": "ANALOG INPUT"
            }
          ],
          "source_component": "points_air_ops_heating_ventilating.json",
          "source_printed_type": "AI",
          "normalized_point_type": "AI"
        },
        {
          "id": "AIR-OPS-HV-AO",
          "page": 70,
          "sheet": "MI743",
          "building_scope": "Air Operations storage bay",
          "title": "AIR OPS H&V DDC POINTS LIST - ANALOG OUTPUT",
          "classification": "literal printed BAS point-list row; source type AO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            792,
            825,
            1000,
            1045,
            1090
          ],
          "y_edges": [
            231,
            248,
            266
          ],
          "rows": [
            "AO01|UH-A1 HHW VALVE CONTROL|No|No",
            "AO02|UH-A2 HHW VALVE CONTROL|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                790,
                213,
                885,
                231
              ],
              "expected": "ANALOG OUTPUT"
            }
          ],
          "source_component": "points_air_ops_heating_ventilating.json",
          "source_printed_type": "AO",
          "normalized_point_type": "AO"
        },
        {
          "id": "AIR-OPS-HV-BI",
          "page": 70,
          "sheet": "MI743",
          "building_scope": "Air Operations storage bay",
          "title": "AIR OPS H&V DDC POINTS LIST - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            792,
            825,
            1000,
            1045,
            1090
          ],
          "y_edges": [
            300,
            318,
            335,
            352,
            370,
            387,
            405
          ],
          "rows": [
            "BI01|OA DAMPER END SWITCH|Yes|No",
            "BI02|EA DAMPER END SWITCH|Yes|No",
            "BI03|EF-A1 STATUS (FEEDBACK)|Yes|No",
            "BI04|UH-A1 FAN STATUS|Yes|No",
            "BI05|UH-A2 FAN STATUS|Yes|No",
            "BI06|AIR OPS H&V DDC RESET|Yes|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                790,
                282,
                880,
                300
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_air_ops_heating_ventilating.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "AIR-OPS-HV-BO",
          "page": 70,
          "sheet": "MI743",
          "building_scope": "Air Operations storage bay",
          "title": "AIR OPS H&V DDC POINTS LIST - BINARY OUTPUT",
          "classification": "literal printed BAS point-list row; source type BO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            792,
            825,
            1000,
            1045,
            1090
          ],
          "y_edges": [
            439,
            456,
            473,
            491,
            508,
            526
          ],
          "rows": [
            "BO01|OA DAMPER OPEN/CLOSE|No|No",
            "BO02|EA DAMPER OPEN/CLOSE|No|No",
            "BO03|EF-A1 START/STOP|No|No",
            "BO04|UH-A1 FAN START/STOP|No|No",
            "BO05|UH-A2 FAN START/STOP|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                790,
                420,
                885,
                439
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "source_component": "points_air_ops_heating_ventilating.json",
          "source_printed_type": "BO",
          "normalized_point_type": "DO"
        },
        {
          "id": "AIR-OPS-HHW-AI",
          "page": 58,
          "sheet": "MI712",
          "building_scope": "Air Operations",
          "title": "AIR OPS HHW SYSTEM POINT LIST - ANALOG INPUT",
          "classification": "literal printed BAS point-list row; source type AI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1750,
            1810,
            2075,
            2130,
            2175
          ],
          "y_ranges": [
            [
              304,
              325
            ],
            [
              325,
              342
            ],
            [
              342,
              359
            ],
            [
              359,
              393
            ],
            [
              393,
              411
            ],
            [
              411,
              428
            ],
            [
              428,
              445
            ],
            [
              445,
              462
            ],
            [
              462,
              479
            ],
            [
              479,
              496
            ],
            [
              496,
              514
            ],
            [
              514,
              531
            ],
            [
              531,
              548
            ],
            [
              548,
              565
            ],
            [
              565,
              582
            ],
            [
              582,
              600
            ]
          ],
          "rows": [
            "AI1|HHW DIFFERENTIAL PRESSURE|No|Yes",
            "AI2|HHW FLOWRATE|No|Yes",
            "AI3|HHWR TEMPERATURE|No|Yes",
            "AI4|HHW BYPASS VALVE POSITION (FEEDBACK)|No|Yes",
            "AI5|HHWS TEMPERATURE|No|Yes",
            "AI6|SHHWP-A1 DIFFERENTIAL PRESSURE|No|Yes",
            "AI7|SHHWP-A2 DIFFERENTIAL PRESSURE|No|Yes",
            "AI8|B-A1 LWT|No|Yes",
            "AI9|B-A2 LWT|No|Yes",
            "AI10|B-A1 EWT|No|Yes",
            "AI11|B-A2 EWT|No|Yes",
            "AI12|SHHWP-A1 SPEED (FEEDBACK)|No|Yes",
            "AI13|OA TEMPERATURE *GLOBAL POINT|No|Yes",
            "AI14|SHHWP-A2 SPEED (FEEDBACK)|No|Yes",
            "AI15|SHHWP-A1 SPEED (FEEDBACK)|No|Yes",
            "AI16|PHHWP-A1 SPEED (FEEDBACK)|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1875,
                233,
                2110,
                268
              ],
              "expected": "AIR OPS HHW SYSTEM POINT LIST"
            },
            {
              "bbox": [
                1750,
                268,
                2175,
                295
              ],
              "expected": "MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                1745,
                286,
                1840,
                304
              ],
              "expected": "ANALOG INPUT"
            }
          ],
          "source_component": "points_air_ops_hhw.json",
          "source_printed_type": "AI",
          "normalized_point_type": "AI"
        },
        {
          "id": "AIR-OPS-HHW-AO",
          "page": 58,
          "sheet": "MI712",
          "building_scope": "Air Operations",
          "title": "AIR OPS HHW SYSTEM POINT LIST - ANALOG OUTPUT",
          "classification": "literal printed BAS point-list row; source type AO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1750,
            1810,
            2075,
            2130,
            2175
          ],
          "y_edges": [
            629,
            646,
            663,
            680,
            697,
            720
          ],
          "rows": [
            "AO1|HHW BYPASS VALVE CONTROL|No|Yes",
            "AO2|SHHWP-A1 VFD SPEED CONTROL|No|Yes",
            "AO3|SHHWP-A2 VFD SPEED CONTROL|No|Yes",
            "AO4|PHHWP-A1 VFD SPEED CONTROL|No|Yes",
            "AO5|PHHWP-A2 VFD SPEED CONTROL|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1745,
                603,
                1840,
                629
              ],
              "expected": "ANALOG OUTPUT"
            }
          ],
          "source_component": "points_air_ops_hhw.json",
          "source_printed_type": "AO",
          "normalized_point_type": "AO"
        },
        {
          "id": "AIR-OPS-HHW-BI",
          "page": 58,
          "sheet": "MI712",
          "building_scope": "Air Operations",
          "title": "AIR OPS HHW SYSTEM POINT LIST - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1750,
            1810,
            2075,
            2130,
            2175
          ],
          "y_edges": [
            750,
            767,
            784,
            802,
            819,
            836,
            853,
            870,
            888,
            905,
            922,
            939,
            960
          ],
          "rows": [
            "BI1|BOILER B-A1 REMOTE SHUTDOWN SWITCH|Yes|No",
            "BI2|SHHWP-A1 VFD STATUS|No|Yes",
            "BI3|SHHWP-A1 VFD ALARM|Yes|No",
            "BI4|SHHWP-A2 VFD STATUS|No|Yes",
            "BI5|SHHWP-A2 VFD ALARM|Yes|No",
            "BI6|B-A1 STATUS|No|No",
            "BI7|B-A2 STATUS|No|No",
            "BI8|PHHWP-A1 VFD STATUS|No|Yes",
            "BI9|PHHWP-A1 VFD ALARM|Yes|No",
            "BI10|PHHWP-A2 VFD ALARM|Yes|No",
            "BI11|PHHWP-A2 VFD STATUS|No|Yes",
            "BI12|AIR OPS BOILER DDC RESET|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1745,
                724,
                1840,
                750
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_air_ops_hhw.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "AIR-OPS-HHW-BO",
          "page": 58,
          "sheet": "MI712",
          "building_scope": "Air Operations",
          "title": "AIR OPS HHW SYSTEM POINT LIST - BINARY OUTPUT",
          "classification": "literal printed BAS point-list row; source type BO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1750,
            1810,
            2075,
            2130,
            2175
          ],
          "y_edges": [
            991,
            1008,
            1026,
            1043,
            1060,
            1077,
            1100
          ],
          "rows": [
            "BO1|SHHWP-A1 VFD ENABLE|No|No",
            "BO2|SHHWP-A2 VFD ENABLE|No|No",
            "BO3|B-A1 ON/OFF|No|No",
            "BO4|B-A2 ON/OFF|No|No",
            "BO5|PHHWP-A2 VFD ENABLE|No|No",
            "BO6|PHHWP-A2 VFD ENABLE|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1745,
                965,
                1840,
                991
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "source_component": "points_air_ops_hhw.json",
          "source_printed_type": "BO",
          "normalized_point_type": "DO"
        },
        {
          "id": "ATCT-AHU-AI",
          "page": 65,
          "sheet": "MI731",
          "building_scope": "ATCT",
          "title": "POINTS LIST AHU T1A T1B - ANALOG INPUT",
          "classification": "literal printed BAS point-list row; source type AI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1650,
            1720,
            2050,
            2105,
            2155
          ],
          "y_edges": [
            290,
            309,
            327,
            344,
            361,
            378,
            395,
            412,
            429,
            446,
            464,
            481,
            498,
            515,
            532,
            549,
            566,
            584,
            601,
            618,
            635,
            654
          ],
          "rows": [
            "AI01|AHU-T1B HW VALVE POSITION (FEEDBACK)|No|No",
            "AI02|AHU-T1B SA TEMPERATURE|Yes|Yes",
            "AI03|AHU-T1B SA FAN STATUS|Yes|No",
            "AI04|AHU-T1B SA FAN AIRFLOW|No|No",
            "AI05|AHU-T1B FAN SPEED (FEEDBACK)|No|No",
            "AI06|MIN OA AIRFLOW|Yes|Yes",
            "AI07|AHU-T1B CHW VALVE POSITION (FEEDBACK)|No|No",
            "AI08|AHU-T1B CC DISCHARGE TEMPERATURE|No|No",
            "AI09|AHU-T1B MA TEMPERATURE|No|No",
            "AI10|AHU-T1A HW VALVE POSITION (FEEDBACK)|No|No",
            "AI11|AHU-T1A SA TEMPERATURE|Yes|Yes",
            "AI12|AHU-T1A SA FAN STATUS|Yes|No",
            "AI13|AHU-T1A SA FAN AIRFLOW|No|No",
            "AI14|AHU-T1A FAN SPEED (FEEDBACK)|No|No",
            "AI15|AHU-T1A CHW VALVE POSITION (FEEDBACK)|No|No",
            "AI16|AHU-T1A CC DISCHARGE TEMPERATURE|No|No",
            "AI17|AHU-T1A MA TEMPERATURE|No|No",
            "AI18|HIGH LIMIT HUMIDISTAT|Yes|No",
            "AI19|SPACE HUMIDITY|Yes|No",
            "AI20|SPACE THERMOSTAT|Yes|No",
            "AI21|HUMIDIFIER CONTROL|Yes|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1780,
                225,
                2040,
                262
              ],
              "expected": "POINTS LIST AHU T1A TIB"
            },
            {
              "bbox": [
                1650,
                251,
                2155,
                279
              ],
              "expected": "MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                1640,
                272,
                1740,
                290
              ],
              "expected": "ANALOG INPUT"
            }
          ],
          "source_component": "points_atct_ahu.json",
          "source_printed_type": "AI",
          "normalized_point_type": "AI"
        },
        {
          "id": "ATCT-AHU-AO",
          "page": 65,
          "sheet": "MI731",
          "building_scope": "ATCT",
          "title": "POINTS LIST AHU T1A T1B - ANALOG OUTPUT",
          "classification": "literal printed BAS point-list row; source type AO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1650,
            1720,
            2050,
            2105,
            2155
          ],
          "y_edges": [
            687,
            706,
            724,
            741,
            758,
            775,
            792,
            810
          ],
          "rows": [
            "AO01|AHU-T1B HW VALVE CONTROL|No|No",
            "AO02|AHU-T1B FAN SPEED CONTROL|No|No",
            "AO03|AHU-T1B CHW VALVE CONTROL|No|No",
            "AO04|AHU-T1A HW VALVE CONTROL|No|No",
            "AO05|AHU-T1A FAN SPEED CONTROL|No|No",
            "AO06|AHU-T1A CHW VALVE CONTROL|No|No",
            "AO07|HUMIDIFIER OUTPUT|Yes|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1640,
                661,
                1740,
                687
              ],
              "expected": "ANALOG OUTPUT"
            }
          ],
          "source_component": "points_atct_ahu.json",
          "source_printed_type": "AO",
          "normalized_point_type": "AO"
        },
        {
          "id": "ATCT-AHU-BI",
          "page": 65,
          "sheet": "MI731",
          "building_scope": "ATCT",
          "title": "POINTS LIST AHU T1A T1B - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1650,
            1720,
            2050,
            2105,
            2155
          ],
          "y_edges": [
            842,
            861,
            879,
            896,
            913,
            930,
            947,
            964,
            981,
            999,
            1016,
            1033,
            1050,
            1067,
            1085,
            1102,
            1119,
            1136,
            1153,
            1170,
            1187,
            1205,
            1222,
            1239,
            1256,
            1273,
            1292
          ],
          "rows": [
            "BI01|AHU-T1B MERV 8 FILTER STATUS|Yes|No",
            "BI02|AHU-T1B SA DUCT SMOKE DETECTOR|Yes|No",
            "BI03|AHU-T1B MERV 13 FILTER STATUS|Yes|No",
            "BI04|AHU-T1B VFD FAULT STATUS|No|No",
            "BI05|MINIMUM OA DAMPER POSITION CLOSED (FEEDBACK)|No|No",
            "BI06|MINIMUM OA DAMPER POSITION OPEN (FEEDBACK)|No|No",
            "BI07|REDUNDANT OA DAMPER POSITION CLOSED (FEEDBACK)|No|No",
            "BI08|REDUNDANT OA DAMPER POSITION OPEN (FEEDBACK)|No|No",
            "BI09|AHU-T1A MERV 8 FILTER STATUS|Yes|No",
            "BI10|AHU-T1A SA DUCT SMOKE DETECTOR|Yes|No",
            "BI11|AHU-T1A MERV 13 FILTER STATUS|Yes|No",
            "BI12|AHU-T1A VFD FAULT STATUS|No|No",
            "BI13|AHU-T1A RA ISOLATION DAMPER POSITION CLOSED (FEEDBACK)|No|No",
            "BI14|AHU-T1A RA ISOLATION DAMPER POSITION OPEN (FEEDBACK)|No|No",
            "BI15|AHU-T1B RA ISOLATION DAMPER POSITION CLOSED (FEEDBACK)|No|No",
            "BI16|AHU-T1B RA ISOLATION DAMPER POSITION OPEN (FEEDBACK)|No|No",
            "BI17|AHU-T1B SA ISOLATION DAMPER POSITION CLOSED (FEEDBACK)|No|No",
            "BI18|AHU-T1B SA ISOLATION DAMPER POSITION OPEN (FEEDBACK)|No|No",
            "BI19|AHU-T1A SA ISOLATION DAMPER POSITION CLOSED (FEEDBACK)|No|No",
            "BI20|AHU-T1A SA ISOLATION DAMPER POSITION OPEN (FEEDBACK)|No|No",
            "BI21|ATFP EMERGENCY SHUTDOWN SWITCH|Yes|No",
            "BI22|AHU-T1A FREEZESTAT|No|No",
            "BI23|AHU-T1B FREEZESTAT|Yes|No",
            "BI24|ATCT AHU DDC RESET|No|No",
            "BI25|AHU-T1A HIGH LIMIT STATIC PRESSURE|Yes|No",
            "BI26|AHU-T1B HIGH LIMIT STATIC PRESSURE|Yes|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1640,
                816,
                1740,
                842
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_atct_ahu.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "ATCT-AHU-BO",
          "page": 65,
          "sheet": "MI731",
          "building_scope": "ATCT",
          "title": "POINTS LIST AHU T1A T1B - BINARY OUTPUT",
          "classification": "literal printed BAS point-list row; source type BO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1650,
            1720,
            2050,
            2105,
            2155
          ],
          "y_edges": [
            1325,
            1344,
            1361,
            1378,
            1395,
            1412,
            1429,
            1447,
            1465
          ],
          "rows": [
            "BO01|AHU-T1B FAN START/STOP|No|No",
            "BO02|MINIMUM OA DAMPER CONTROL|No|No",
            "BO03|REDUNDANT OA DAMPER CONTROL|No|No",
            "BO04|AHU-T1A FAN START/STOP|No|No",
            "BO05|AHU-T1A RA ISOLATION DAMPER CONTROL|No|No",
            "BO06|AHU-T1B RA ISOLATION DAMPER CONTROL|No|No",
            "BO07|AHU-T1B SA ISOLATION DAMPER CONTROL|No|No",
            "BO08|AHU-T1A SA ISOLATION DAMPER CONTROL|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1640,
                1299,
                1740,
                1325
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "source_component": "points_atct_ahu.json",
          "source_printed_type": "BO",
          "normalized_point_type": "DO"
        },
        {
          "id": "ATCT-DOAH-AI",
          "page": 64,
          "sheet": "MI730",
          "building_scope": "ATCT",
          "title": "POINTS LIST DOAH T1 - ANALOG INPUT",
          "classification": "literal printed BAS point-list row; source type AI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1650,
            1720,
            2030,
            2090,
            2145
          ],
          "y_edges": [
            409,
            429,
            446,
            463,
            480,
            497,
            514,
            531,
            548,
            565,
            582,
            599,
            616,
            635
          ],
          "rows": [
            "AI01|UOA RELATIVE HUMIDITY|No|Yes",
            "AI02|UOA TEMPERATURE|No|Yes",
            "AI03|HHW VALVE POSITION (FEEDBACK)|No|Yes",
            "AI04|HEATING COIL LAT|No|Yes",
            "AI05|COOLING COIL LAT|Yes|Yes",
            "AI06|TOA TEMPERATURE|No|Yes",
            "AI07|TOA HUMIDITY|Yes|Yes",
            "AI08|TOA AIRFLOW|Yes|Yes",
            "AI09|CHW VALVE POSITION (FEEDBACK)|No|Yes",
            "AI10|FAN SPEED (FEEDBACK)|No|Yes",
            "AI11|TOA FAN DIFFERENTIAL PRESSURE|No|Yes",
            "AI12|REHEAT HHW VALVE POSITION (FEEDBACK)|No|Yes",
            "AI13|DOAH DISCHARGE TEMPERATURE|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1780,
                345,
                2010,
                380
              ],
              "expected": "POINTS LIST DOAH TI"
            },
            {
              "bbox": [
                1650,
                370,
                2145,
                398
              ],
              "expected": "MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                1640,
                391,
                1740,
                409
              ],
              "expected": "ANALOG INPUT"
            }
          ],
          "source_component": "points_atct_doah.json",
          "source_printed_type": "AI",
          "normalized_point_type": "AI"
        },
        {
          "id": "ATCT-DOAH-AO",
          "page": 64,
          "sheet": "MI730",
          "building_scope": "ATCT",
          "title": "POINTS LIST DOAH T1 - ANALOG OUTPUT",
          "classification": "literal printed BAS point-list row; source type AO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1650,
            1720,
            2030,
            2090,
            2145
          ],
          "y_edges": [
            668,
            687,
            704,
            722,
            739
          ],
          "rows": [
            "AO01|HHW VALVE CONTROL|No|Yes",
            "AO02|CHW VALVE CONTROL|No|Yes",
            "AO03|FAN SPEED CONTROL|No|Yes",
            "AO04|REHEAT HHW VALVE CONTROL|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1640,
                642,
                1740,
                668
              ],
              "expected": "ANALOG OUTPUT"
            }
          ],
          "source_component": "points_atct_doah.json",
          "source_printed_type": "AO",
          "normalized_point_type": "AO"
        },
        {
          "id": "ATCT-DOAH-BI",
          "page": 64,
          "sheet": "MI730",
          "building_scope": "ATCT",
          "title": "POINTS LIST DOAH T1 - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1650,
            1720,
            2030,
            2090,
            2145
          ],
          "y_edges": [
            771,
            790,
            808,
            825,
            842,
            859,
            876,
            893,
            910,
            928,
            945,
            962,
            979,
            997
          ],
          "rows": [
            "BI01|MERV 8 UOA FILTER STATUS|Yes|No",
            "BI02|MERV 13 UOA FILTER STATUS|Yes|No",
            "BI03|FREEZESTAT|Yes|No",
            "BI04|UOA DAMPER POSITION CLOSED (FEEDBACK)|Yes|No",
            "BI05|UOA DAMPER POSITION OPEN (FEEDBACK)|Yes|No",
            "BI06|HIGH LIMIT STATIC PRESSURE|Yes|No",
            "BI07|TREATED OA DAMPER POSITION CLOSED (FEEDBACK)|Yes|No",
            "BI08|TREATED OA DAMPER POSITION OPEN (FEEDBACK)|Yes|No",
            "BI09|HHWP-DOAH-T1 CIRCULATOR PUMP STATUS|Yes|Yes",
            "BI10|FAN VFD STATUS|No|Yes",
            "BI11|FAN VFD ALARM|Yes|No",
            "BI12|ESS (ATFP EMERGENCY SHUTDOWN) *GLOBAL POINT|Yes|No",
            "BI13|ATCT DOAH DDC RESET|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1640,
                745,
                1740,
                771
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_atct_doah.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "ATCT-DOAH-BO",
          "page": 64,
          "sheet": "MI730",
          "building_scope": "ATCT",
          "title": "POINTS LIST DOAH T1 - BINARY OUTPUT",
          "classification": "literal printed BAS point-list row; source type BO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1650,
            1720,
            2030,
            2090,
            2145
          ],
          "y_edges": [
            1030,
            1049,
            1066,
            1083,
            1101
          ],
          "rows": [
            "BO01|UOA DAMPER CONTROL|No|No",
            "BO02|TREATED OA DAMPER CONTROL|No|No",
            "BO03|HHWP-DOAH-T1 CIRCULATOR PUMP ON/OFF|No|No",
            "BO04|FAN START/STOP|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1640,
                1004,
                1740,
                1030
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "source_component": "points_atct_doah.json",
          "source_printed_type": "BO",
          "normalized_point_type": "DO"
        },
        {
          "id": "ATCT-STAIR-PRESS-AI",
          "page": 66,
          "sheet": "MI732",
          "building_scope": "ATCT",
          "title": "ATCT STAIR PRESSURIZATION DDC POINTS LIST - ANALOG INPUT",
          "classification": "literal printed BAS point-list row; source type AI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1530,
            1570,
            1715,
            1765,
            1815
          ],
          "y_edges": [
            358,
            378,
            395
          ],
          "rows": [
            "AI01|SPF-T1 SPEED (FEEDBACK)|No|Yes",
            "AI02|SPF-T2 SPEED (FEEDBACK)|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1370,
                298,
                1800,
                330
              ],
              "expected": "ATCT STAIR PRESSURIZATION DDC POINTS LIST"
            },
            {
              "bbox": [
                1530,
                319,
                1815,
                348
              ],
              "expected": "MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                1520,
                341,
                1620,
                358
              ],
              "expected": "ANALOG INPUT"
            }
          ],
          "source_component": "points_atct_stair_pressurization.json",
          "source_printed_type": "AI",
          "normalized_point_type": "AI"
        },
        {
          "id": "ATCT-STAIR-PRESS-AO",
          "page": 66,
          "sheet": "MI732",
          "building_scope": "ATCT",
          "title": "ATCT STAIR PRESSURIZATION DDC POINTS LIST - ANALOG OUTPUT",
          "classification": "literal printed BAS point-list row; source type AO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1530,
            1570,
            1715,
            1765,
            1815
          ],
          "y_edges": [
            427,
            447,
            464
          ],
          "rows": [
            "AO01|SPF-T1 SPEED|No|Yes",
            "AO02|SPF-T2 SPEED|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1520,
                401,
                1620,
                427
              ],
              "expected": "ANALOG OUTPUT"
            }
          ],
          "source_component": "points_atct_stair_pressurization.json",
          "source_printed_type": "AO",
          "normalized_point_type": "AO"
        },
        {
          "id": "ATCT-STAIR-PRESS-BI",
          "page": 66,
          "sheet": "MI732",
          "building_scope": "ATCT",
          "title": "ATCT STAIR PRESSURIZATION DDC POINTS LIST - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1530,
            1570,
            1715,
            1765,
            1815
          ],
          "y_edges": [
            496,
            516,
            534,
            551,
            568,
            585,
            603
          ],
          "rows": [
            "BI01|SPF-T1 PRESSURE SWITCH|No|Yes",
            "BI02|SFP-T1 ALARM|Yes|No",
            "BI03|SFP-T1 STATUS|No|Yes",
            "BI04|SPF-T2 PRESSURE SWITCH|No|Yes",
            "BI05|SFP-T2 ALARM|Yes|No",
            "BI06|SFP-T2 STATUS|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1520,
                470,
                1620,
                496
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_atct_stair_pressurization.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "ATCT-STAIR-PRESS-BO",
          "page": 66,
          "sheet": "MI732",
          "building_scope": "ATCT",
          "title": "ATCT STAIR PRESSURIZATION DDC POINTS LIST - BINARY OUTPUT",
          "classification": "literal printed BAS point-list row; source type BO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1530,
            1570,
            1715,
            1765,
            1815
          ],
          "y_edges": [
            634,
            654,
            671
          ],
          "rows": [
            "BO01|SPF-T1 ENABLE|No|No",
            "BO02|SPF-T2 ENABLE|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1520,
                608,
                1620,
                634
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "source_component": "points_atct_stair_pressurization.json",
          "source_printed_type": "BO",
          "normalized_point_type": "DO"
        },
        {
          "id": "CRAH-AI",
          "page": 68,
          "sheet": "MI741",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "CRAH DDC POINTS LIST - ANALOG INPUT",
          "classification": "literal printed BAS point-list row; source type AI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            143,
            185,
            370,
            418,
            460
          ],
          "y_edges": [
            1025,
            1044,
            1062,
            1079,
            1097,
            1115
          ],
          "rows": [
            "AI01|SPACE TEMPERATURE|Yes|Yes",
            "AI02|SUPPLY AIR TEMPERATURE|No|Yes",
            "AI03|RA TEMPERATURE|No|Yes",
            "AI04|FAN SPEED (FEEDBACK)|No|No",
            "AI05|CONTROL VALVE (FEEDBACK)|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                140,
                960,
                465,
                990
              ],
              "expected": "CRAH DDC POINTS LIST"
            },
            {
              "bbox": [
                140,
                990,
                465,
                1012
              ],
              "expected": "MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                140,
                1012,
                240,
                1025
              ],
              "expected": "ANALOG INPUT"
            }
          ],
          "source_component": "points_crah_sfpvav_templates.json",
          "source_printed_type": "AI",
          "normalized_point_type": "AI"
        },
        {
          "id": "CRAH-AO",
          "page": 68,
          "sheet": "MI741",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "CRAH DDC POINTS LIST - ANALOG OUTPUT",
          "classification": "literal printed BAS point-list row; source type AO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            143,
            185,
            370,
            418,
            460
          ],
          "y_edges": [
            1146,
            1163,
            1182
          ],
          "rows": [
            "AO01|CHW VALVE CONTROL|No|No",
            "AO02|FAN SPEED CONTROL|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                140,
                1128,
                240,
                1146
              ],
              "expected": "ANALOG OUTPUT"
            }
          ],
          "source_component": "points_crah_sfpvav_templates.json",
          "source_printed_type": "AO",
          "normalized_point_type": "AO"
        },
        {
          "id": "CRAH-BI",
          "page": 68,
          "sheet": "MI741",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "CRAH DDC POINTS LIST - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            143,
            185,
            370,
            418,
            460
          ],
          "y_edges": [
            1215,
            1233,
            1250,
            1268,
            1285,
            1304
          ],
          "rows": [
            "BI01|DIRTY FILTER SWITCH|Yes|No",
            "BI02|DRAIN PAN OVERFLOW SWITCH|Yes|No",
            "BI03|FAN STATUS|Yes|No",
            "BI04|CONDENSATE PUMP STATUS|Yes|No",
            "BI05|CRAH DDC RESET|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                140,
                1197,
                240,
                1215
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_crah_sfpvav_templates.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "CRAH-BO",
          "page": 68,
          "sheet": "MI741",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "CRAH DDC POINTS LIST - BINARY OUTPUT",
          "classification": "literal printed BAS point-list row; source type BO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            143,
            185,
            370,
            418,
            460
          ],
          "y_edges": [
            1336,
            1360
          ],
          "rows": [
            "BO01|FAN START/STOP|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                140,
                1318,
                240,
                1336
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "source_component": "points_crah_sfpvav_templates.json",
          "source_printed_type": "BO",
          "normalized_point_type": "DO"
        },
        {
          "id": "SFPVAV-AI",
          "page": 68,
          "sheet": "MI741",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "SFPVAV DDC POINTS LIST - ANALOG INPUT",
          "classification": "literal printed BAS point-list row; source type AI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1948,
            1985,
            2144,
            2180,
            2230
          ],
          "y_edges": [
            1149,
            1168,
            1185,
            1203,
            1236
          ],
          "rows": [
            "AI01|SPACE TEMPERATURE|Yes|Yes",
            "AI02|VELOCITY PRESSURE SENSOR|No|Yes",
            "AI03|SUPPLY AIR TEMPERATURE|No|Yes",
            "AI04|HHW VALVE CONTROL (FEEDBACK)|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1945,
                1085,
                2235,
                1115
              ],
              "expected": "SFPVAV DDC POINTS LIST"
            },
            {
              "bbox": [
                1945,
                1115,
                2235,
                1138
              ],
              "expected": "MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                1945,
                1130,
                2030,
                1149
              ],
              "expected": "ANALOG INPUT"
            }
          ],
          "source_component": "points_crah_sfpvav_templates.json",
          "source_printed_type": "AI",
          "normalized_point_type": "AI"
        },
        {
          "id": "SFPVAV-AO",
          "page": 68,
          "sheet": "MI741",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "SFPVAV DDC POINTS LIST - ANALOG OUTPUT",
          "classification": "literal printed BAS point-list row; source type AO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1948,
            1985,
            2144,
            2180,
            2230
          ],
          "y_edges": [
            1268,
            1286,
            1304
          ],
          "rows": [
            "AO01|HW VALVE CONTROL|No|No",
            "AO02|DAMPER CONTROL|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1945,
                1248,
                2045,
                1268
              ],
              "expected": "ANALOG OUTPUT"
            }
          ],
          "source_component": "points_crah_sfpvav_templates.json",
          "source_printed_type": "AO",
          "normalized_point_type": "AO"
        },
        {
          "id": "SFPVAV-BI",
          "page": 68,
          "sheet": "MI741",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "SFPVAV DDC POINTS LIST - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1948,
            1985,
            2144,
            2180,
            2230
          ],
          "y_edges": [
            1337,
            1355,
            1373
          ],
          "rows": [
            "BI01|FAN STATUS|Yes|No",
            "BI02|VAV DDC RESET|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1945,
                1318,
                2045,
                1337
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_crah_sfpvav_templates.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "SFPVAV-BO",
          "page": 68,
          "sheet": "MI741",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "SFPVAV DDC POINTS LIST - BINARY OUTPUT",
          "classification": "literal printed BAS point-list row; source type BO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1948,
            1985,
            2144,
            2180,
            2230
          ],
          "y_edges": [
            1406,
            1430
          ],
          "rows": [
            "BO01|FAN START/STOP|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1945,
                1385,
                2045,
                1406
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "source_component": "points_crah_sfpvav_templates.json",
          "source_printed_type": "BO",
          "normalized_point_type": "DO"
        },
        {
          "id": "FCU-COOL-AI",
          "page": 67,
          "sheet": "MI740",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "FCU WITH COOLING COILS DDC POINTS LIST - ANALOG INPUT",
          "classification": "literal printed BAS point-list row; source type AI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            400,
            440,
            585,
            635,
            680
          ],
          "y_ranges": [
            [
              1116,
              1137
            ],
            [
              1137,
              1154
            ],
            [
              1154,
              1190
            ]
          ],
          "rows": [
            "AI01|SPACE TEMPERATURE|Yes|Yes",
            "AI02|CHW VALVE CONTROL|No|No",
            "AI03|DISCHARGE AIR TEMPERATURE SENSOR|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                400,
                1065,
                680,
                1105
              ],
              "expected": "FCU WITH COOLING COILS DDC POINTS LIST"
            },
            {
              "bbox": [
                395,
                1095,
                690,
                1116
              ],
              "expected": "ANALOG INPUT"
            }
          ],
          "source_component": "points_fcu_unit_heater_templates.json",
          "source_printed_type": "AI",
          "normalized_point_type": "AI"
        },
        {
          "id": "FCU-COOL-AO",
          "page": 67,
          "sheet": "MI740",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "FCU WITH COOLING COILS DDC POINTS LIST - ANALOG OUTPUT",
          "classification": "literal printed BAS point-list row; source type AO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            400,
            440,
            585,
            635,
            680
          ],
          "y_edges": [
            1217,
            1238
          ],
          "rows": [
            "AO01|CHW VALVE CONTROL|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                395,
                1190,
                500,
                1217
              ],
              "expected": "ANALOG OUTPUT"
            }
          ],
          "source_component": "points_fcu_unit_heater_templates.json",
          "source_printed_type": "AO",
          "normalized_point_type": "AO"
        },
        {
          "id": "FCU-COOL-BI",
          "page": 67,
          "sheet": "MI740",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "FCU WITH COOLING COILS DDC POINTS LIST - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            400,
            440,
            585,
            635,
            680
          ],
          "y_ranges": [
            [
              1269,
              1290
            ],
            [
              1290,
              1320
            ],
            [
              1320,
              1338
            ],
            [
              1338,
              1360
            ]
          ],
          "rows": [
            "BI01|FAN STATUS|Yes|No",
            "BI02|SECONDARY DRAIN PAN OVERFLOW SWITCH|Yes|No",
            "BI03|DIRTY FILTER SWITCH|Yes|No",
            "BI04|FCU DDC RESET|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                395,
                1243,
                500,
                1269
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_fcu_unit_heater_templates.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "FCU-COOL-BO",
          "page": 67,
          "sheet": "MI740",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "FCU WITH COOLING COILS DDC POINTS LIST - BINARY OUTPUT",
          "classification": "literal printed BAS point-list row; source type BO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            400,
            440,
            585,
            635,
            680
          ],
          "y_edges": [
            1387,
            1410
          ],
          "rows": [
            "BO01|FAN START/STOP|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                395,
                1360,
                500,
                1387
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "source_component": "points_fcu_unit_heater_templates.json",
          "source_printed_type": "BO",
          "normalized_point_type": "DO"
        },
        {
          "id": "FCU-HEAT-COOL-AI",
          "page": 67,
          "sheet": "MI740",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "FCU WITH HEATING AND COOLING COILS DDC POINTS LIST - ANALOG INPUT",
          "classification": "literal printed BAS point-list row; source type AI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1200,
            1235,
            1465,
            1510,
            1560
          ],
          "y_edges": [
            1129,
            1150,
            1167,
            1184,
            1202
          ],
          "rows": [
            "AI01|SPACE TEMPERATURE|Yes|Yes",
            "AI02|CHW VALVE CONTROL (FEEDBACK)|No|Yes",
            "AI03|HHW VALVE CONTROL (FEEDBACK)|No|Yes",
            "AI04|DISCHARGE AIR TEMPERATURE SENSOR|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1200,
                1060,
                1560,
                1101
              ],
              "expected": "FCU WITH HEATING AND COOLING COILS DDC POINTS LIST"
            },
            {
              "bbox": [
                1195,
                1108,
                1300,
                1129
              ],
              "expected": "ANALOG INPUT"
            }
          ],
          "source_component": "points_fcu_unit_heater_templates.json",
          "source_printed_type": "AI",
          "normalized_point_type": "AI"
        },
        {
          "id": "FCU-HEAT-COOL-AO",
          "page": 67,
          "sheet": "MI740",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "FCU WITH HEATING AND COOLING COILS DDC POINTS LIST - ANALOG OUTPUT",
          "classification": "literal printed BAS point-list row; source type AO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1200,
            1235,
            1465,
            1510,
            1560
          ],
          "y_edges": [
            1233,
            1253,
            1270
          ],
          "rows": [
            "AO01|CHW VALVE CONTROL|No|No",
            "AO02|HHW VALVE CONTROL|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1195,
                1205,
                1300,
                1233
              ],
              "expected": "ANALOG OUTPUT"
            }
          ],
          "source_component": "points_fcu_unit_heater_templates.json",
          "source_printed_type": "AO",
          "normalized_point_type": "AO"
        },
        {
          "id": "FCU-HEAT-COOL-BI",
          "page": 67,
          "sheet": "MI740",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "FCU WITH HEATING AND COOLING COILS DDC POINTS LIST - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1200,
            1235,
            1465,
            1510,
            1560
          ],
          "y_edges": [
            1302,
            1323,
            1340,
            1357,
            1374
          ],
          "rows": [
            "BI01|SUPPLY FAN START/STOP|Yes|No",
            "BI02|DIRTY FILTER SWITCH|Yes|No",
            "BI03|SECOUNDARY DRAIN PAN OVERFLOW SWITCH|Yes|No",
            "BI04|FCU DDC RESET|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1195,
                1274,
                1300,
                1302
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_fcu_unit_heater_templates.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "FCU-HEAT-COOL-BO",
          "page": 67,
          "sheet": "MI740",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "FCU WITH HEATING AND COOLING COILS DDC POINTS LIST - BINARY OUTPUT",
          "classification": "literal printed BAS point-list row; source type BO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1200,
            1235,
            1465,
            1510,
            1560
          ],
          "y_edges": [
            1405,
            1429
          ],
          "rows": [
            "BO01|SUPPLY FAN START/STOP|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1195,
                1377,
                1300,
                1405
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "source_component": "points_fcu_unit_heater_templates.json",
          "source_printed_type": "BO",
          "normalized_point_type": "DO"
        },
        {
          "id": "UNIT-HEATER-AI",
          "page": 67,
          "sheet": "MI740",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "UNIT HEATER DDC POINTS LIST - ANALOG INPUT",
          "classification": "literal printed BAS point-list row; source type AI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1745,
            1785,
            1930,
            1985,
            2040
          ],
          "y_edges": [
            1214,
            1235,
            1252
          ],
          "rows": [
            "AI01|SPACE TEMPERATURE|Yes|Yes",
            "AI02|HHW VALVE CONTROL|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1750,
                1145,
                2040,
                1186
              ],
              "expected": "UNIT HEATER DDC POINTS LIST"
            },
            {
              "bbox": [
                1745,
                1193,
                1845,
                1214
              ],
              "expected": "ANALOG INPUT"
            }
          ],
          "source_component": "points_fcu_unit_heater_templates.json",
          "source_printed_type": "AI",
          "normalized_point_type": "AI"
        },
        {
          "id": "UNIT-HEATER-AO",
          "page": 67,
          "sheet": "MI740",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "UNIT HEATER DDC POINTS LIST - ANALOG OUTPUT",
          "classification": "literal printed BAS point-list row; source type AO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1745,
            1785,
            1930,
            1985,
            2040
          ],
          "y_edges": [
            1283,
            1308
          ],
          "rows": [
            "AO01|HHW VALVE CONTROL|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1745,
                1256,
                1845,
                1283
              ],
              "expected": "ANALOG OUTPUT"
            }
          ],
          "source_component": "points_fcu_unit_heater_templates.json",
          "source_printed_type": "AO",
          "normalized_point_type": "AO"
        },
        {
          "id": "UNIT-HEATER-BI",
          "page": 67,
          "sheet": "MI740",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "UNIT HEATER DDC POINTS LIST - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1745,
            1785,
            1930,
            1985,
            2040
          ],
          "y_edges": [
            1335,
            1356,
            1373
          ],
          "rows": [
            "BI01|FAN STATUS|Yes|No",
            "BI02|CUH/UH DDC RESET|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1745,
                1308,
                1845,
                1335
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_fcu_unit_heater_templates.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "UNIT-HEATER-BO",
          "page": 67,
          "sheet": "MI740",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "UNIT HEATER DDC POINTS LIST - BINARY OUTPUT",
          "classification": "literal printed BAS point-list row; source type BO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1745,
            1785,
            1930,
            1985,
            2040
          ],
          "y_edges": [
            1404,
            1428
          ],
          "rows": [
            "BO01|FAN START/STOP|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1745,
                1377,
                1845,
                1404
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "source_component": "points_fcu_unit_heater_templates.json",
          "source_printed_type": "BO",
          "normalized_point_type": "DO"
        },
        {
          "id": "HUMIDIFIER-AI",
          "page": 69,
          "sheet": "MI742",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "HUMIDIFIER DDC POINTS LIST - ANALOG INPUT",
          "classification": "literal printed BAS point-list row; source type AI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            327,
            360,
            490,
            535,
            575
          ],
          "y_edges": [
            130,
            150
          ],
          "rows": [
            "AI01|ZONE HUMIDITY|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                325,
                65,
                575,
                95
              ],
              "expected": "HUMIDIFIER DDC POINTS LIST"
            },
            {
              "bbox": [
                325,
                95,
                575,
                117
              ],
              "expected": "MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                325,
                112,
                410,
                130
              ],
              "expected": "ANALOG INPUT"
            }
          ],
          "source_component": "points_mi742_templates.json",
          "source_printed_type": "AI",
          "normalized_point_type": "AI"
        },
        {
          "id": "HUMIDIFIER-BI",
          "page": 69,
          "sheet": "MI742",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "HUMIDIFIER DDC POINTS LIST - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            327,
            360,
            490,
            535,
            575
          ],
          "y_ranges": [
            [
              181,
              201
            ],
            [
              201,
              232
            ],
            [
              232,
              251
            ]
          ],
          "rows": [
            "BI01|HUMIDIFER STATUS|Yes|No",
            "BI02|HUMIDIFIER CYLINDER CHANGE STATUS|Yes|No",
            "BI03|HUMIDIFIER DDC RESET|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                325,
                163,
                410,
                181
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_mi742_templates.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "HUMIDIFIER-BO",
          "page": 69,
          "sheet": "MI742",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "HUMIDIFIER DDC POINTS LIST - BINARY OUTPUT",
          "classification": "literal printed BAS point-list row; source type BO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            327,
            360,
            490,
            535,
            575
          ],
          "y_edges": [
            282,
            304
          ],
          "rows": [
            "BO01|HUMIDIFIER START/STOP|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                325,
                264,
                415,
                282
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "source_component": "points_mi742_templates.json",
          "source_printed_type": "BO",
          "normalized_point_type": "DO"
        },
        {
          "id": "UPS-EXHAUST-BI",
          "page": 69,
          "sheet": "MI742",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "UPS EXHAUST FAN DDC POINTS LIST - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            930,
            964,
            1145,
            1185,
            1225
          ],
          "y_edges": [
            122,
            140,
            157,
            175
          ],
          "rows": [
            "BI01|EXHAUST DAMPER END SWITCH|Yes|No",
            "BI02|EXHAUST FAN STATUS (FEEDBACK)|Yes|No",
            "BI03|EXHAUST FAN DDC RESET|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                930,
                58,
                1230,
                88
              ],
              "expected": "UPS EXHAUST FAN DDC POINTS LIST"
            },
            {
              "bbox": [
                930,
                87,
                1230,
                109
              ],
              "expected": "MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                925,
                104,
                1010,
                122
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_mi742_templates.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "UPS-EXHAUST-BO",
          "page": 69,
          "sheet": "MI742",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "UPS EXHAUST FAN DDC POINTS LIST - BINARY OUTPUT",
          "classification": "literal printed BAS point-list row; source type BO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            930,
            964,
            1145,
            1185,
            1225
          ],
          "y_edges": [
            208,
            227
          ],
          "rows": [
            "BO01|EXHAUST FAN START/STOP|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                925,
                189,
                1015,
                208
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "source_component": "points_mi742_templates.json",
          "source_printed_type": "BO",
          "normalized_point_type": "DO"
        },
        {
          "id": "BATHROOM-EXHAUST-BI",
          "page": 69,
          "sheet": "MI742",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "BATHROOM EXHAUST FAN DDC POINTS LIST - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            930,
            964,
            1145,
            1185,
            1225
          ],
          "y_edges": [
            826,
            844,
            861,
            879
          ],
          "rows": [
            "BI01|EXHAUST DAMPER END SWITCH|Yes|No",
            "BI02|EXHAUST FAN STATUS (FEEDBACK)|Yes|No",
            "BI03|EXHAUST FAN DDC RESET|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                930,
                762,
                1230,
                792
              ],
              "expected": "BATHROOM EXHAUST FAN DDC POINTS LIST"
            },
            {
              "bbox": [
                930,
                790,
                1230,
                812
              ],
              "expected": "MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                925,
                807,
                1010,
                826
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_mi742_templates.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "BATHROOM-EXHAUST-BO",
          "page": 69,
          "sheet": "MI742",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "BATHROOM EXHAUST FAN DDC POINTS LIST - BINARY OUTPUT",
          "classification": "literal printed BAS point-list row; source type BO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            930,
            964,
            1145,
            1185,
            1225
          ],
          "y_edges": [
            912,
            931
          ],
          "rows": [
            "BO01|EXHAUST FAN START/STOP|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                925,
                893,
                1015,
                912
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "source_component": "points_mi742_templates.json",
          "source_printed_type": "BO",
          "normalized_point_type": "DO"
        },
        {
          "id": "ELEVATOR-MACHINE-ROOM-AI",
          "page": 69,
          "sheet": "MI742",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "ELEVATOR MACHINE ROOM DDC POINTS LIST - ANALOG INPUT",
          "classification": "literal printed BAS point-list row; source type AI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1785,
            1818,
            2050,
            2090,
            2140
          ],
          "y_edges": [
            277,
            295,
            312,
            329,
            347,
            365
          ],
          "rows": [
            "AI01|TEMPERATURE SENSOR|Yes|Yes",
            "AI02|HUMIDITY SENSOR|Yes|Yes",
            "AI03|HUMIDIFIER OUTPUT|Yes|Yes",
            "AI04|CHW VALVE POSITION (FEEDBACK)|No|Yes",
            "AI05|HHW VALVE CONTROL (FEEDBACK)|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                1780,
                215,
                2140,
                241
              ],
              "expected": "ELEVATOR MACHINE ROOM DDC POINTS LIST"
            },
            {
              "bbox": [
                1780,
                240,
                2140,
                263
              ],
              "expected": "MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                1780,
                258,
                1870,
                277
              ],
              "expected": "ANALOG INPUT"
            }
          ],
          "source_component": "points_mi742_templates.json",
          "source_printed_type": "AI",
          "normalized_point_type": "AI"
        },
        {
          "id": "ELEVATOR-MACHINE-ROOM-AO",
          "page": 69,
          "sheet": "MI742",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "ELEVATOR MACHINE ROOM DDC POINTS LIST - ANALOG OUTPUT",
          "classification": "literal printed BAS point-list row; source type AO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1785,
            1818,
            2050,
            2090,
            2140
          ],
          "y_edges": [
            397,
            416,
            433,
            450
          ],
          "rows": [
            "AO01|HUMIDIFIER CONTROL|No|No",
            "AO02|CHW VALVE CONTROL|No|No",
            "AO03|HHW VALVE CONTROL|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1780,
                376,
                1880,
                397
              ],
              "expected": "ANALOG OUTPUT"
            }
          ],
          "source_component": "points_mi742_templates.json",
          "source_printed_type": "AO",
          "normalized_point_type": "AO"
        },
        {
          "id": "ELEVATOR-MACHINE-ROOM-BI",
          "page": 69,
          "sheet": "MI742",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "ELEVATOR MACHINE ROOM DDC POINTS LIST - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1785,
            1818,
            2050,
            2090,
            2140
          ],
          "y_edges": [
            484,
            502,
            519,
            536,
            555
          ],
          "rows": [
            "BI01|FILTER STATUS|Yes|No",
            "BI02|SECONDARY DRAIN PAN OVERFLOW SWITCH|Yes|No",
            "BI03|SUPPLY FAN STATUS|Yes|No",
            "BI04|ELEVATOR MACHINE EQUIPMENT RESET|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1780,
                462,
                1875,
                484
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_mi742_templates.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "ELEVATOR-MACHINE-ROOM-BO",
          "page": 69,
          "sheet": "MI742",
          "building_scope": "Air Operations/MTRACON/ATCT as applicable",
          "title": "ELEVATOR MACHINE ROOM DDC POINTS LIST - BINARY OUTPUT",
          "classification": "literal printed BAS point-list row; source type BO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1785,
            1818,
            2050,
            2090,
            2140
          ],
          "y_edges": [
            588,
            607
          ],
          "rows": [
            "BO01|SUPPLY FAN START/STOP|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1780,
                566,
                1880,
                588
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "source_component": "points_mi742_templates.json",
          "source_printed_type": "BO",
          "normalized_point_type": "DO"
        },
        {
          "id": "OCCUPIED-FCU-HEAT-COOL-AI",
          "page": 71,
          "sheet": "MI744",
          "building_scope": "Air Operations/MTRACON as applicable",
          "title": "FCU WITH HEATING AND COOLING COILS DDC POINTS LIST - OCCUPIED - ANALOG INPUT",
          "classification": "literal printed BAS point-list row; source type AI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            783,
            825,
            1085,
            1155,
            1235
          ],
          "y_edges": [
            172,
            190,
            207,
            225,
            244
          ],
          "rows": [
            "AI01|SPACE TEMPERATURE|Yes|Yes",
            "AI02|CHW VALVE CONTROL (FEEDBACK)|No|Yes",
            "AI03|HHW VALVE CONTROL (FEEDBACK)|No|Yes",
            "AI04|DISCHARGE AIR TEMPERATURE SENSOR|No|Yes"
          ],
          "header_evidence": [
            {
              "bbox": [
                780,
                105,
                1240,
                135
              ],
              "expected": "FCU WITH HEATING AND COOLING COILS DDC POINTS LIST OCCUPIED"
            },
            {
              "bbox": [
                780,
                134,
                1240,
                158
              ],
              "expected": "MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                780,
                153,
                885,
                172
              ],
              "expected": "ANALOG INPUT"
            }
          ],
          "source_component": "points_mi744_fcu_sfpvav.json",
          "source_printed_type": "AI",
          "normalized_point_type": "AI"
        },
        {
          "id": "OCCUPIED-FCU-HEAT-COOL-AO",
          "page": 71,
          "sheet": "MI744",
          "building_scope": "Air Operations/MTRACON as applicable",
          "title": "FCU WITH HEATING AND COOLING COILS DDC POINTS LIST - OCCUPIED - ANALOG OUTPUT",
          "classification": "literal printed BAS point-list row; source type AO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            783,
            825,
            1085,
            1155,
            1235
          ],
          "y_edges": [
            276,
            294,
            312
          ],
          "rows": [
            "AO01|CHW VALVE CONTROL|No|No",
            "AO02|HHW VALVE CONTROL|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                780,
                257,
                900,
                276
              ],
              "expected": "ANALOG OUTPUT"
            }
          ],
          "source_component": "points_mi744_fcu_sfpvav.json",
          "source_printed_type": "AO",
          "normalized_point_type": "AO"
        },
        {
          "id": "OCCUPIED-FCU-HEAT-COOL-BI",
          "page": 71,
          "sheet": "MI744",
          "building_scope": "Air Operations/MTRACON as applicable",
          "title": "FCU WITH HEATING AND COOLING COILS DDC POINTS LIST - OCCUPIED - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            783,
            825,
            1085,
            1155,
            1235
          ],
          "y_ranges": [
            [
              344,
              362
            ],
            [
              362,
              379
            ],
            [
              379,
              410
            ],
            [
              410,
              431
            ]
          ],
          "rows": [
            "BI01|SUPPLY FAN START/STOP|Yes|No",
            "BI02|DIRTY FILTER SWITCH|Yes|No",
            "BI03|SECOUNDARY DRAIN PAN OVERFLOW SWITCH|Yes|No",
            "BI04|FCU DDC RESET|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                780,
                326,
                885,
                344
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_mi744_fcu_sfpvav.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "OCCUPIED-FCU-HEAT-COOL-BO",
          "page": 71,
          "sheet": "MI744",
          "building_scope": "Air Operations/MTRACON as applicable",
          "title": "FCU WITH HEATING AND COOLING COILS DDC POINTS LIST - OCCUPIED - BINARY OUTPUT",
          "classification": "literal printed BAS point-list row; source type BO",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            783,
            825,
            1085,
            1155,
            1235
          ],
          "y_edges": [
            462,
            482
          ],
          "rows": [
            "BO01|SUPPLY FAN START/STOP|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                780,
                444,
                900,
                462
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "source_component": "points_mi744_fcu_sfpvav.json",
          "source_printed_type": "BO",
          "normalized_point_type": "DO"
        },
        {
          "id": "REDUNDANT-FCU-BI",
          "page": 71,
          "sheet": "MI744",
          "building_scope": "SFPVAV/redundant FCU application",
          "title": "REDUNDANT FCU DDC POINTS LIST - BINARY INPUT",
          "classification": "literal printed BAS point-list row; source type BI",
          "columns": "tag|point_name|alarm|trend",
          "x_edges": [
            1350,
            1390,
            1605,
            1655,
            1710
          ],
          "y_edges": [
            865,
            884,
            902
          ],
          "rows": [
            "BI01|FCU STATUS (FEEDBACK) - FROM DDC|Yes|No",
            "BI02|AHU-X STATUS (FEEDBACK) - FROM DDC|No|No"
          ],
          "header_evidence": [
            {
              "bbox": [
                1350,
                802,
                1720,
                828
              ],
              "expected": "REDUNDANT FCU DDC POINTS LIST"
            },
            {
              "bbox": [
                1350,
                828,
                1710,
                852
              ],
              "expected": "MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                1350,
                847,
                1430,
                865
              ],
              "expected": "BINARY INPUT"
            }
          ],
          "source_component": "points_mi744_fcu_sfpvav.json",
          "source_printed_type": "BI",
          "normalized_point_type": "DI"
        },
        {
          "id": "MTRACON-ATCT-CHW-AI",
          "page": 60,
