# MCAS Cherry Point Air Traffic Tower and Air Operations HVAC/BAS - ground truth

complete_with_documented_source_limitations

Source: [pdf/01__vol2__001__Cherry_Point_Air_Traffic_Tower_and_Air_Operations.pdf](../../pdf/01__vol2__001__Cherry_Point_Air_Traffic_Tower_and_Air_Operations.pdf). 75 supplied pages. SHA-256 `9b83f64b9ef98c22a4053ab4e79665fe7581a620c2908c2239b9216c02e2c0bf`.

Complete ground truth for the supplied 75-page Cherry Point HVAC/BAS source set: all pages visually reviewed; verified title-block/sheet/scale context; 53 literal schedule/valve/construction tables (440 rows); a nonduplicated 243-mark primary equipment registry; 167 literal control-valve schedule rows; 546 dual-engine-checked BAS point-template rows across 77 tables; BACnet network topology; written sequences and control diagrams; sensor/thermostat context; four piping schematics; and source limitations. The record does not fabricate installed plan quantities, final I/O/controller-card/wiring counts, addresses, or damper-actuator schedule specifications absent from the source.

## Reading this record

- Every supplied page has a retained full-page Poppler render and a completed visual finding. All strict schedule, point and source-text assertion cells are rechecked against retained MuPDF and Poppler captures during build/verify.
- The full schedule assembly preserves 53 source tables / 440 literal rows. The primary identity registry resolves 243 scheduled marks without treating schedule-only device-type tables as installed instance counts.
- The BAS source ledger preserves 546 typed template occurrences: 210 AI, 189 DI, 66 AO and 81 DO. Reused tag names remain distinct by printed source row and scope; this is not an installed terminal total.
- MI701 publishes BACnet IP, BACnet MS/TP, BACnet MS/TP UUKL and generic-network legend entries alongside three building DDC/cabinet contexts and named controllers. Network addressing and final panel/card/terminal design are not published.
- Cherry Point has 167 literal control-valve schedule rows with GPM/size/configuration/Cv fields. It has no standalone damper-actuator schedule; its damper construction/details and BAS behavior are retained without inventing actuator specifics.

## Project, scale, and supplied-sheet ledger

- project name as printed: FY20 P-228 ATC TOWER AND AIR OPERATIONS
- location as printed: MCAS CHERRY POINT, CHERRY POINT, NC
- navfac command as printed: NAVAL FACILITIES ENGINEERING COMMAND - MID-ATLANTIC
- firm as printed in title block: BURNS & MCDONNELL
- issue as printed: ISSUED FOR CONSTRUCTION
- issue date as printed: 11/19/19
- project number as printed: 1596300

- printed view scales observed:
  - 1/16 in = 1 ft-0 in
  - 3/32 in = 1 ft-0 in
  - 1/8 in = 1 ft-0 in
  - 1/4 in = 1 ft-0 in
  - 1/2 in = 1 ft-0 in
- takeoff scale status: Multiple printed view scales and graphic scale bars are visually present on plan/section/enlarged-plan sheets; no single document-wide scale is asserted.
- bar scale status: Graphic bars were visually observed on the inspected plan/section/enlarged-plan sheets (for example MS101/MS102, MH/MP plans, M-301/M-311/M-321, M-401/M-411/M-421). Details, schedules, controls and schematic sheets are not scale-derived unless a local scale is printed.

### PDF 1 - M-001: MECHANICAL LEGEND, ABREVIATIONS AND NOTES

Visual review: M-001 mechanical abbreviations, symbols, notes and controls cross-references..

### PDF 2 - M-002: MECHANICAL INFORMATION

Visual review: M-002 mechanical information and general drawing notes..

### PDF 3 - MS101: MECHANICAL SITE PLAN - AIR OPS

Visual review: MS101 Air Operations mechanical site plan; chilled-water plant and site-routing context..

### PDF 4 - MS102: MECHANICAL SITE PLAN - MTRACON / ATCT

Visual review: MS102 MTRACON/ATCT mechanical site plan; site chilled-water equipment and routing context..

### PDF 5 - MH100: AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - OVERALL

Visual review: MH100 Air Operations first-floor overall ductwork plan with graphic bar and system layout..

### PDF 6 - MH101: AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - AREA A

Visual review: MH101 Air Operations first-floor Area A ductwork plan; VAV/FCU, supply/return/exhaust and motorized-damper context..

### PDF 7 - MH102: AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - AREA B

Visual review: MH102 Air Operations first-floor Area B ductwork plan..

### PDF 8 - MH103: AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - AREA C

Visual review: MH103 Air Operations first-floor Area C ductwork plan..

### PDF 9 - MH104: AIR OPS - SECOND FLOOR MECHANICAL DUCTWORK PLAN - AREA A

Visual review: MH104 Air Operations second-floor Area A ductwork plan..

### PDF 10 - MH105: MECHANICAL ROOF PLAN OVERALL

Visual review: MH105 overall mechanical roof plan with printed scale and graphic bar..

### PDF 11 - MH106: AIR OPS FIRST MECHANICAL ROOF PLAN - AREA B

Visual review: MH106 Air Operations roof ductwork plan, Area B..

### PDF 12 - MH111: MTRACON - MECHANICAL DUCTWORK PLAN

Visual review: MH111 MTRACON ductwork plan; dense MTRACON AHU/VAV/FCU/CRAH context..

### PDF 13 - MH112: MTRACON - MECHANICAL DUCTWORK ROOF PLAN

Visual review: MH112 MTRACON roof ductwork plan..

### PDF 14 - MH121: ATCT- MECHANICAL DUCTWORK PLAN - FLRS 1, 2, 3 & 5

Visual review: MH121 ATCT ductwork plan for floors 1, 2, 3 and 5..

### PDF 15 - MH122: ATCT - MECHANICAL DUCTWORK PLAN - FLRS 7, 8, 9, & 10

Visual review: MH122 ATCT ductwork plan for floors 7 through 10..

### PDF 16 - MH123: ATCT - MECHANICAL DUCTWORK PLAN - FLR 11 & 12

Visual review: MH123 ATCT ductwork plan for floors 11 and 12..

### PDF 17 - MP100: AIR OPS - FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - OVERALL

Visual review: MP100 Air Operations first-floor overall piping plan..

### PDF 18 - MP101: AIR OPS FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - AREA A

Visual review: MP101 Air Operations first-floor Area A piping plan..

### PDF 19 - MP102: AIR OPS FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - AREA B

Visual review: MP102 Air Operations first-floor Area B piping plan..

### PDF 20 - MP103: AIR OPS FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - AREA C

Visual review: MP103 Air Operations first-floor Area C piping plan..

### PDF 21 - MP104: AIR OPS SECOND FLOOR MECHANICAL PIPING FLOOR PLAN - AREA A

Visual review: MP104 Air Operations second-floor Area A piping plan..

### PDF 22 - MP111: MTRACON - MECHANICAL PIPING PLAN

Visual review: MP111 MTRACON piping plan..

### PDF 23 - MP121: ATCT - MECHANICAL PIPING PLAN - 1, 3 & 5

Visual review: MP121 ATCT piping plan for floors 1, 3 and 5..

### PDF 24 - MP122: ATCT - MECHANICAL PIPING PLAN - FLRS 7, 8, 9 & 10

Visual review: MP122 ATCT piping plan for floors 7 through 10..

### PDF 25 - MP123: ATCT - MECHANICAL PIPING PLAN - FLR 11 & 12

Visual review: MP123 ATCT piping plan for floors 11 and 12..

### PDF 26 - M-301: AIR OPS - MECHANICAL SECTIONS

Visual review: M-301 sections through Air Operations mechanical rooms, AHU/DOAH, boilers, pumps and piping..

### PDF 27 - M-311: MTRACON - MECHANICAL SECTIONS

Visual review: M-311 MTRACON mechanical-room sections with AHU-M1, DOAH-M1, boilers, pumps and piping..

### PDF 28 - M-321: ATCT - MECHANICAL SECTION

Visual review: M-321 ATCT sections through AHU-T1A/T1B and floor-11 HVAC systems..

### PDF 29 - M-401: AIR OPS - MECHANICAL ENLARGED PLANS

Visual review: M-401 enlarged Air Operations duct and piping mechanical-room plans..

### PDF 30 - M-411: MTRACON - MECHANICAL ENLARGED PLANS

Visual review: M-411 enlarged MTRACON duct and piping mechanical-room plans..

### PDF 31 - M-421: ATCT - MECHANICAL ENLARGED PLANS

Visual review: M-421 enlarged ATCT mechanical-room duct and piping plans..

### PDF 32 - M-501: MECHANICAL DETAILS

Visual review: M-501 hydronic service details: separators, vents, tank, shutdown, strainers and drains..

### PDF 33 - M-502: MECHANICAL DETAILS

Visual review: M-502 hydronic piping, heat-trace, coil and penetration details..

### PDF 34 - M-503: MECHANICAL DETAILS

Visual review: M-503 duct takeoff and FCU/CUH hydronic connection details..

### PDF 35 - M-504: MECHANICAL DETAILS

Visual review: M-504 FCU/CRAH, series fan-powered VAV, humidifier and computer-room air-handler details..

### PDF 36 - M-505: MECHANICAL DETAILS

Visual review: M-505 ATFP seismic cable-bracing details for suspended mechanical equipment and inline pumps..

### PDF 37 - M-506: MECHANICAL DETAILS

Visual review: M-506 low-velocity ductwork, elbows, diffuser and manual-balancing-damper details..

### PDF 38 - M-507: MECHANICAL DETAILS

Visual review: M-507 condensate traps, minimum drain-size table, inline-fan and below-grade piping details..

### PDF 39 - M-508: MECHANICAL DETAILS

Visual review: M-508 air-cooled chiller, heat-recovery chiller and condensing-boiler connection details..

### PDF 40 - M-509: MECHANICAL DETAILS

Visual review: M-509 DOAH/AHU configuration, pump and upblast centrifugal-fan details..

### PDF 41 - M-510: MECHANICAL DETAILS

Visual review: M-510 fire/smoke/control damper and inline-pump details; source contains damper construction, not an actuator schedule..

### PDF 42 - M-601: AIR OPS - MECHANICAL SCHEDULES

Visual review: M-601 Air Operations schedules: AHU, DOAH, FCU, pumps and boilers..

### PDF 43 - M-602: AIR OPS - MECHANICAL SCHEDULES

Visual review: M-602 Air Operations schedules: unit heaters, duct/piping construction, humidifier and 27 VAV terminal rows..

### PDF 44 - M-603: AIR OPS - MECHANICAL SCHEDULES

Visual review: M-603 Air Operations schedules: chiller, fan, air-device, HHW/CHW control-valve, dehumidifier and related schedules..

### PDF 45 - M-611: MTRACON - MECHANICAL SCHEDULES

Visual review: M-611 MTRACON schedules: AHU, FCU, pumps, boilers, heat-recovery chillers and CRAHs..

### PDF 46 - M-612: MTRACON - MECHANICAL SCHEDULES

Visual review: M-612 MTRACON schedules: VAV, DOAH, duct/piping construction, vibration isolation and range hoods..

### PDF 47 - M-613: MTRACON - MECHANICAL SCHEDULES

Visual review: M-613 MTRACON HHW/CHW valve, air-device, humidifier, dehumidifier, fan and expansion-tank schedules..

### PDF 48 - M-621: ATCT - MECHANICAL SCHEDULES

Visual review: M-621 ATCT schedules: AHU, FCU, CRAH, humidifier, fan, boiler, cabinet heater and pumps..

### PDF 49 - M-622: ATCT - MECHANICAL SCHEDULES

Visual review: M-622 ATCT schedules: DOAH, HHW/CHW valve, vibration isolation, air separator, silencer and air-device tables..

### PDF 50 - MI700: MECHANICAL CONTROLS GENERAL NOTES, LEGEND AND ABBREVIATIONS

Visual review: MI700 controls symbols/abbreviations: AI/AO/BI/BO, motorized/control/fire-smoke damper, sensor and thermostat semantics..

### PDF 51 - MI701: DDC SYSTEM SCHEMATIC NETWORK ARCHITECTURE DIAGRAM

Visual review: MI701 DDC system network diagram with BACnet IP, BACnet MS/TP, UUKL and generic network legend plus controllers/cabinets..

### PDF 52 - MI702: AIR OPS / MTRACON - DOAH CONTROL SCHEMATIC AND POINTS LIST

Visual review: MI702 Air Ops/MTRACON DOAH schematic and typed points list..

### PDF 53 - MI703: AIR OPS / MTRACON - DOAH SEQUENCE OF OPERATION

Visual review: MI703 Air Ops/MTRACON DOAH written sequence of operation..

### PDF 54 - MI704: AIR OPS / MTRACON - AHU CONTROL SCHEMATIC AND POINTS LIST

Visual review: MI704 Air Ops/MTRACON AHU schematic and typed points list..

### PDF 55 - MI705: AIR OPS / MTRACON - AHU SEQUENCE OF OPERATION

Visual review: MI705 Air Ops/MTRACON AHU written sequence of operation..

### PDF 56 - MI710: AIR OPS - CHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST

Visual review: MI710 Air Operations chilled-water system control schematic and typed points list..

### PDF 57 - MI711: AIR OPS - CHW SYSTEM SEQUENCE OF OPERATION

Visual review: MI711 Air Operations chilled-water written sequence of operation..

### PDF 58 - MI712: AIR OPS - HHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST

Visual review: MI712 Air Operations heating-hot-water system control schematic and typed points list..

### PDF 59 - MI713: AIR OPS - HHW SYSTEM SEQUENCE OF OPERATION

Visual review: MI713 Air Operations heating-hot-water written sequence of operation..

### PDF 60 - MI720: MTRACON/ATCT - CHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST

Visual review: MI720 MTRACON/ATCT chilled-water control schematic and typed points list..

### PDF 61 - MI721: MTRACON/ATCT - CHW SYSTEM SEQUENCE OF OPERATION

Visual review: MI721 MTRACON/ATCT chilled-water written sequence of operation..

### PDF 62 - MI722: MTRACON/ATCT - HHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST

Visual review: MI722 MTRACON/ATCT heating-hot-water schematic and typed points lists..

### PDF 63 - MI723: MTRACON/ATCT - HHW SYSTEM SEQUENCE OF OPERATION

Visual review: MI723 MTRACON/ATCT heating-hot-water written sequence of operation..

### PDF 64 - MI730: ATCT - DOAH CONTROL SCHEMATIC AND POINT LIST

Visual review: MI730 ATCT DOAH-T1 schematic, typed points list and full written sequence..

### PDF 65 - MI731: ATCT - AHU CONTROL SCHEMATIC AND POINT LIST

Visual review: MI731 ATCT AHU schematic, typed points list and sequence including thermostat/humidity context..

### PDF 66 - MI732: ATCT - STAIRWELL PRESSURIZATION SCHEMATIC

Visual review: MI732 ATCT stairwell-pressurization schematic and typed points list..

### PDF 67 - MI740: MECHANICAL CONTROLS

Visual review: MI740 FCU (cooling/heating) and unit-heater templates, point lists and sequences..

### PDF 68 - MI741: MECHANICAL CONTROLS

Visual review: MI741 CRAH and series-fan-powered VAV schematics, point lists and sequences..

### PDF 69 - MI742: MECHANICAL CONTROLS

Visual review: MI742 humidifier, exhaust, bathroom exhaust and elevator-machine-room control templates/point lists/sequences..

### PDF 70 - MI743: MECHANCIAL CONTROLS

Visual review: MI743 Air Operations heating and ventilating controls, typed points list and sequence..

### PDF 71 - MI744: MECHANICAL CONTROLS

Visual review: MI744 occupied FCU and SFPVAV/redundant-FCU templates, point lists and sequence..

### PDF 72 - M-801: AIR OPS - CHILLED WATER PIPING SCHEMATIC

Visual review: M-801 Air Operations chilled-water piping schematic..

### PDF 73 - M-802: AIR OPS - HEATING HOT WATER PIPING SCHEMATIC

Visual review: M-802 Air Operations heating-hot-water piping schematic..

### PDF 74 - M-803: MTRACON/ATCT - CHILLED WATER PIPING SCHEMATIC

Visual review: M-803 MTRACON/ATCT chilled-water piping schematic..

### PDF 75 - M-804: MTRACON/ATCT - HEATING HOT WATER PIPING SCHEMATIC

Visual review: M-804 MTRACON/ATCT heating-hot-water piping schematic..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Scoped identity | Classification | PDF / table / row | Primary plan page / zone |
|---|---|---|---|
| AIR-CUH-A1 | Cabinet unit heaters | 43 / AIR-OPS-CUH / 1 |  / see outlet record |
| AIR-CUH-A2 | Cabinet unit heaters | 43 / AIR-OPS-CUH / 2 |  / see outlet record |
| AIR-UH-A1 | Unit heaters | 43 / AIR-OPS-UH / 1 |  / see outlet record |
| AIR-UH-A2 | Unit heaters | 43 / AIR-OPS-UH / 2 |  / see outlet record |
| AIR-UH-A3 | Unit heaters | 43 / AIR-OPS-UH / 3 |  / see outlet record |
| AIR-UH-A4 | Unit heaters | 43 / AIR-OPS-UH / 4 |  / see outlet record |
| AIR-UH-A5 | Unit heaters | 43 / AIR-OPS-UH / 5 |  / see outlet record |
| AIR-H-A1 | Wall-mount electrode steam humidifier | 43 / AIR-OPS-HUMIDIFIER / 1 |  / see outlet record |
| AIR-HHWP-DOAH-A1 | Hydronic pumps / circulators | 42 / AIR-OPS-PUMP / 1 |  / see outlet record |
| AIR-HHWP-DOAH-A2 | Hydronic pumps / circulators | 42 / AIR-OPS-PUMP / 2 |  / see outlet record |
| AIR-PCHWP-A1 | Hydronic pumps / circulators | 42 / AIR-OPS-PUMP / 3 |  / see outlet record |
| AIR-PCHWP-A2 | Hydronic pumps / circulators | 42 / AIR-OPS-PUMP / 4 |  / see outlet record |
| AIR-PHHWP-A1 | Hydronic pumps / circulators | 42 / AIR-OPS-PUMP / 5 |  / see outlet record |
| AIR-PHHWP-A2 | Hydronic pumps / circulators | 42 / AIR-OPS-PUMP / 6 |  / see outlet record |
| AIR-SHHWP-A1 | Hydronic pumps / circulators | 42 / AIR-OPS-PUMP / 7 |  / see outlet record |
| AIR-SHHWP-A2 | Hydronic pumps / circulators | 42 / AIR-OPS-PUMP / 8 |  / see outlet record |
| AIR-B-A1 | Natural-gas condensing boilers | 42 / AIR-OPS-BOILER / 1 |  / see outlet record |
| AIR-B-A2 | Natural-gas condensing boilers | 42 / AIR-OPS-BOILER / 2 |  / see outlet record |
| AIR-AHU-A1 | Air-handling units | 42 / AIR-OPS-AHU / 1 |  / see outlet record |
| AIR-AHU-A2 | Air-handling units | 42 / AIR-OPS-AHU / 2 |  / see outlet record |
| AIR-DOAH-A1 | Dedicated outdoor-air units; supply/exhaust fan and cooling/heating coil data | 42 / AIR-OPS-DOAH-1 / 1 |  / see outlet record |
| AIR-DOAH-A2 | Dedicated outdoor-air units; supply/exhaust fan and cooling/heating coil data | 42 / AIR-OPS-DOAH-1 / 2 |  / see outlet record |
| AIR-FCU-A1 | Fan-coil units | 42 / AIR-OPS-FCU / 1 |  / see outlet record |
| AIR-FCU-A2 | Fan-coil units | 42 / AIR-OPS-FCU / 2 |  / see outlet record |
| AIR-FCU-A3 | Fan-coil units | 42 / AIR-OPS-FCU / 3 |  / see outlet record |
| AIR-FCU-A4 | Fan-coil units | 42 / AIR-OPS-FCU / 4 |  / see outlet record |
| AIR-FCU-A5 | Fan-coil units | 42 / AIR-OPS-FCU / 5 |  / see outlet record |
| AIR-FCU-A6 | Fan-coil units | 42 / AIR-OPS-FCU / 6 |  / see outlet record |
| AIR-FCU-A7 | Fan-coil units | 42 / AIR-OPS-FCU / 7 |  / see outlet record |
| AIR-FCU-A8A | Fan-coil units | 42 / AIR-OPS-FCU / 8 |  / see outlet record |
| AIR-FCU-A8B | Fan-coil units | 42 / AIR-OPS-FCU / 9 |  / see outlet record |
| AIR-FCU-A9 | Fan-coil units | 42 / AIR-OPS-FCU / 10 |  / see outlet record |
| AIR-FCU-A10 | Fan-coil units | 42 / AIR-OPS-FCU / 11 |  / see outlet record |
| AIR-FCU-A11 | Fan-coil units | 42 / AIR-OPS-FCU / 12 |  / see outlet record |
| AIR-FCU-A12 | Fan-coil units | 42 / AIR-OPS-FCU / 13 |  / see outlet record |
| AIR-FCU-A13 | Fan-coil units | 42 / AIR-OPS-FCU / 14 |  / see outlet record |
| AIR-CD-1 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 1 |  / see outlet record |
| AIR-CD-2 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 2 |  / see outlet record |
| AIR-CD-3 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 3 |  / see outlet record |
| AIR-CD-4 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 4 |  / see outlet record |
| AIR-CD-5 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 5 |  / see outlet record |
| AIR-EG-1 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 6 |  / see outlet record |
| AIR-EG-2 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 7 |  / see outlet record |
| AIR-EG-3 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 8 |  / see outlet record |
| AIR-EG-4 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 9 |  / see outlet record |
| AIR-LD-1 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 10 |  / see outlet record |
| AIR-LD-2 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 11 |  / see outlet record |
| AIR-LD-3 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 12 |  / see outlet record |
| AIR-RG-1 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 13 |  / see outlet record |
| AIR-RG-2 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 14 |  / see outlet record |
| AIR-RG-3 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 15 |  / see outlet record |
| AIR-RG-4 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 16 |  / see outlet record |
| AIR-RG-6 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 17 |  / see outlet record |
| AIR-RG-7 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 18 |  / see outlet record |
| AIR-RG-8 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 19 |  / see outlet record |
| AIR-RG-11 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 20 |  / see outlet record |
| AIR-RG-12 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 21 |  / see outlet record |
| AIR-RG-13 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 22 |  / see outlet record |
| AIR-SG-1 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 23 |  / see outlet record |
| AIR-TG-1 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 24 |  / see outlet record |
| AIR-TG-2 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 25 |  / see outlet record |
| AIR-TG-3 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 26 |  / see outlet record |
| AIR-TG-4 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 27 |  / see outlet record |
| AIR-TG-5 | Supply, return, exhaust and transfer air terminals | 44 / AIR-OPS-GRILLE-REGISTER-DIFFUSER / 28 |  / see outlet record |
| AIR-CH-A1 | Air-cooled chiller | 44 / AIR-OPS-AIR-COOLED-CHILLER / 1 |  / see outlet record |
| AIR-CH-A2 | Air-cooled chiller | 44 / AIR-OPS-AIR-COOLED-CHILLER / 2 |  / see outlet record |
| AIR-EF-A1 | Fans | 44 / AIR-OPS-FAN / 1 |  / see outlet record |
| AIR-EF-A2 | Fans | 44 / AIR-OPS-FAN / 2 |  / see outlet record |
| AIR-EF-A3 | Fans | 44 / AIR-OPS-FAN / 3 |  / see outlet record |
| AIR-AS-CHW-A1 | Air separators | 44 / AIR-OPS-AIR-SEPARATOR / 1 |  / see outlet record |
| AIR-AS-HHW-A1 | Air separators | 44 / AIR-OPS-AIR-SEPARATOR / 2 |  / see outlet record |
| AIR-ET-CHW-A1 | Expansion tanks | 44 / AIR-OPS-EXPANSION-TANK / 1 |  / see outlet record |
| AIR-ET-HHW-A1 | Expansion tanks | 44 / AIR-OPS-EXPANSION-TANK / 2 |  / see outlet record |
| AIR-DH-A1 | Dehumidifiers | 44 / AIR-OPS-DEHUMIDIFIER / 1 |  / see outlet record |
| AIR-DH-A2 | Dehumidifiers | 44 / AIR-OPS-DEHUMIDIFIER / 2 |  / see outlet record |
| AIR-DH-A3 | Dehumidifiers | 44 / AIR-OPS-DEHUMIDIFIER / 3 |  / see outlet record |
| AIR-DH-A4 | Dehumidifiers | 44 / AIR-OPS-DEHUMIDIFIER / 4 |  / see outlet record |
| AIR-DH-A5 | Dehumidifiers | 44 / AIR-OPS-DEHUMIDIFIER / 5 |  / see outlet record |
| AIR-DH-A6 | Dehumidifiers | 44 / AIR-OPS-DEHUMIDIFIER / 6 |  / see outlet record |
| AIR-VAV-A101 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 1 |  / see outlet record |
| AIR-VAV-A102 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 2 |  / see outlet record |
| AIR-VAV-A103 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 3 |  / see outlet record |
| AIR-VAV-A104 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 4 |  / see outlet record |
| AIR-VAV-A105 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 5 |  / see outlet record |
| AIR-VAV-A106A | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 6 |  / see outlet record |
| AIR-VAV-A106B | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 7 |  / see outlet record |
| AIR-VAV-A107 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 8 |  / see outlet record |
| AIR-VAV-A108A | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 9 |  / see outlet record |
| AIR-VAV-A108B | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 10 |  / see outlet record |
| AIR-VAV-A109 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 11 |  / see outlet record |
| AIR-VAV-A110 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 12 |  / see outlet record |
| AIR-VAV-A111 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 13 |  / see outlet record |
| AIR-VAV-A112 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 14 |  / see outlet record |
| AIR-VAV-A113 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 15 |  / see outlet record |
| AIR-VAV-A114 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 16 |  / see outlet record |
| AIR-VAV-A115 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 17 |  / see outlet record |
| AIR-VAV-A116 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 18 |  / see outlet record |
| AIR-VAV-A117 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 19 |  / see outlet record |
| AIR-VAV-A118 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 20 |  / see outlet record |
| AIR-VAV-A201 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 21 |  / see outlet record |
| AIR-VAV-A202 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 22 |  / see outlet record |
| AIR-VAV-A203A | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 23 |  / see outlet record |
| AIR-VAV-A203B | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 24 |  / see outlet record |
| AIR-VAV-A204 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 25 |  / see outlet record |
| AIR-VAV-A205 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 26 |  / see outlet record |
| AIR-VAV-A206 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 43 / AIR-OPS-VAV / 27 |  / see outlet record |
| M621-AHU-T1A | ATCT air-handling unit schedule | 48 / M621-AHU-MARKS / 1 |  / see outlet record |
| M621-AHU-T1B | ATCT air-handling unit schedule | 48 / M621-AHU-MARKS / 2 |  / see outlet record |
| M621-FCU-T1 | ATCT fan-coil unit schedule | 48 / M621-FCU-MARKS / 1 |  / see outlet record |
| M621-FCU-T2 | ATCT fan-coil unit schedule | 48 / M621-FCU-MARKS / 2 |  / see outlet record |
| M621-FCU-T3 | ATCT fan-coil unit schedule | 48 / M621-FCU-MARKS / 3 |  / see outlet record |
| M621-FCU-T4 | ATCT fan-coil unit schedule | 48 / M621-FCU-MARKS / 4 |  / see outlet record |
| M621-FCU-T5A | ATCT fan-coil unit schedule | 48 / M621-FCU-MARKS / 5 |  / see outlet record |
| M621-FCU-T5B | ATCT fan-coil unit schedule | 48 / M621-FCU-MARKS / 6 |  / see outlet record |
| M621-FCU-T6 | ATCT fan-coil unit schedule | 48 / M621-FCU-MARKS / 7 |  / see outlet record |
| M621-FCU-T7A | ATCT fan-coil unit schedule | 48 / M621-FCU-MARKS / 8 |  / see outlet record |
| M621-FCU-T7B | ATCT fan-coil unit schedule | 48 / M621-FCU-MARKS / 9 |  / see outlet record |
| M621-FCU-T8 | ATCT fan-coil unit schedule | 48 / M621-FCU-MARKS / 10 |  / see outlet record |
| M621-FCU-T9 | ATCT fan-coil unit schedule | 48 / M621-FCU-MARKS / 11 |  / see outlet record |
| M621-FCU-T10 | ATCT fan-coil unit schedule | 48 / M621-FCU-MARKS / 12 |  / see outlet record |
| M621-FCU-T11 | ATCT fan-coil unit schedule | 48 / M621-FCU-MARKS / 13 |  / see outlet record |
| M621-FCU-T12 | ATCT fan-coil unit schedule | 48 / M621-FCU-MARKS / 14 |  / see outlet record |
| M621-FCU-T13 | ATCT fan-coil unit schedule | 48 / M621-FCU-MARKS / 15 |  / see outlet record |
| M621-FCU-T14 | ATCT fan-coil unit schedule | 48 / M621-FCU-MARKS / 16 |  / see outlet record |
| M621-FCU-T15 | ATCT fan-coil unit schedule | 48 / M621-FCU-MARKS / 17 |  / see outlet record |
| M621-FCU-T16 | ATCT fan-coil unit schedule | 48 / M621-FCU-MARKS / 18 |  / see outlet record |
| M621-CRAH-T1A | ATCT computer-room air-handler type schedule | 48 / M621-CRAH-MARKS / 1 |  / see outlet record |
| M621-CRAH-T1B | ATCT computer-room air-handler type schedule | 48 / M621-CRAH-MARKS / 2 |  / see outlet record |
| M621-EF-T1 | ATCT exhaust/stair-pressurization fan schedule | 48 / M621-FAN-MARKS / 1 |  / see outlet record |
| M621-EF-T2 | ATCT exhaust/stair-pressurization fan schedule | 48 / M621-FAN-MARKS / 2 |  / see outlet record |
| M621-SPF-T1 | ATCT exhaust/stair-pressurization fan schedule | 48 / M621-FAN-MARKS / 3 |  / see outlet record |
| M621-SPF-T2 | ATCT exhaust/stair-pressurization fan schedule | 48 / M621-FAN-MARKS / 4 |  / see outlet record |
| M621-H-T1 | ATCT humidifier schedule | 48 / M621-HUMIDIFIER-MARKS / 1 |  / see outlet record |
| M621-H-T2 | ATCT humidifier schedule | 48 / M621-HUMIDIFIER-MARKS / 2 |  / see outlet record |
| M621-H-T3 | ATCT humidifier schedule | 48 / M621-HUMIDIFIER-MARKS / 3 |  / see outlet record |
| M621-H-T4 | ATCT humidifier schedule | 48 / M621-HUMIDIFIER-MARKS / 4 |  / see outlet record |
| M621-H-T5 | ATCT humidifier schedule | 48 / M621-HUMIDIFIER-MARKS / 5 |  / see outlet record |
| M621-CUH-T1 | ATCT cabinet-unit-heater schedule | 48 / M621-CABINET-UNIT-HEATER-MARKS / 1 |  / see outlet record |
| M621-CUH-T2 | ATCT cabinet-unit-heater schedule | 48 / M621-CABINET-UNIT-HEATER-MARKS / 2 |  / see outlet record |
| M621-HHWP-DOAH-T1 | ATCT pump schedule | 48 / M621-PUMP-MARKS / 1 |  / see outlet record |
| M621-PHHWP-T1 | ATCT pump schedule | 48 / M621-PUMP-MARKS / 2 |  / see outlet record |
| M621-PHHWP-T2 | ATCT pump schedule | 48 / M621-PUMP-MARKS / 3 |  / see outlet record |
| M621-SCHWP-T1 | ATCT pump schedule | 48 / M621-PUMP-MARKS / 4 |  / see outlet record |
| M621-SCHWP-T2 | ATCT pump schedule | 48 / M621-PUMP-MARKS / 5 |  / see outlet record |
| M621-SHHWP-T1 | ATCT pump schedule | 48 / M621-PUMP-MARKS / 6 |  / see outlet record |
| M621-SHHWP-T2 | ATCT pump schedule | 48 / M621-PUMP-MARKS / 7 |  / see outlet record |
| M621-B-T1 | ATCT condensing-boiler schedule | 48 / M621-BOILER-MARKS / 1 |  / see outlet record |
| M621-B-T2 | ATCT condensing-boiler schedule | 48 / M621-BOILER-MARKS / 2 |  / see outlet record |
| M611-AHU-M1 | MTRACON air-handling unit schedule | 45 / M611-AHU-MARKS / 1 |  / see outlet record |
| M611-FCU-M1A | MTRACON fan-coil unit schedule | 45 / M611-FCU-MARKS / 1 |  / see outlet record |
| M611-FCU-M1B | MTRACON fan-coil unit schedule | 45 / M611-FCU-MARKS / 2 |  / see outlet record |
| M611-FCU-M2A | MTRACON fan-coil unit schedule | 45 / M611-FCU-MARKS / 3 |  / see outlet record |
| M611-FCU-M2B | MTRACON fan-coil unit schedule | 45 / M611-FCU-MARKS / 4 |  / see outlet record |
| M611-FCU-M3 | MTRACON fan-coil unit schedule | 45 / M611-FCU-MARKS / 5 |  / see outlet record |
| M611-FCU-M4A | MTRACON fan-coil unit schedule | 45 / M611-FCU-MARKS / 6 |  / see outlet record |
| M611-FCU-M4B | MTRACON fan-coil unit schedule | 45 / M611-FCU-MARKS / 7 |  / see outlet record |
| M611-FCU-M5 | MTRACON fan-coil unit schedule | 45 / M611-FCU-MARKS / 8 |  / see outlet record |
| M611-FCU-M6 | MTRACON fan-coil unit schedule | 45 / M611-FCU-MARKS / 9 |  / see outlet record |
| M611-FCU-M7 | MTRACON fan-coil unit schedule | 45 / M611-FCU-MARKS / 10 |  / see outlet record |
| M611-HHWP-DOAH-M1 | MTRACON pump schedule | 45 / M611-PUMP-MARKS / 1 |  / see outlet record |
| M611-HRHWP-MT1 | MTRACON pump schedule | 45 / M611-PUMP-MARKS / 2 |  / see outlet record |
| M611-HRHWP-MT2 | MTRACON pump schedule | 45 / M611-PUMP-MARKS / 3 |  / see outlet record |
| M611-PCHWP-MT1 | MTRACON pump schedule | 45 / M611-PUMP-MARKS / 4 |  / see outlet record |
| M611-PCHWP-MT2 | MTRACON pump schedule | 45 / M611-PUMP-MARKS / 5 |  / see outlet record |
| M611-PHHWP-M1 | MTRACON pump schedule | 45 / M611-PUMP-MARKS / 6 |  / see outlet record |
| M611-PHHWP-M2 | MTRACON pump schedule | 45 / M611-PUMP-MARKS / 7 |  / see outlet record |
| M611-SCHWP-M1 | MTRACON pump schedule | 45 / M611-PUMP-MARKS / 8 |  / see outlet record |
| M611-SCHWP-M2 | MTRACON pump schedule | 45 / M611-PUMP-MARKS / 9 |  / see outlet record |
| M611-SHHWP-M1 | MTRACON pump schedule | 45 / M611-PUMP-MARKS / 10 |  / see outlet record |
| M611-SHHWP-M2 | MTRACON pump schedule | 45 / M611-PUMP-MARKS / 11 |  / see outlet record |
| M611-B-M1 | MTRACON condensing-boiler schedule | 45 / M611-BOILER-MARKS / 1 |  / see outlet record |
| M611-B-M2 | MTRACON condensing-boiler schedule | 45 / M611-BOILER-MARKS / 2 |  / see outlet record |
| M611-UH-M1 | MTRACON unit-heater schedule | 45 / M611-UNIT-HEATER-MARKS / 1 |  / see outlet record |
| M611-CH-MT1 | MTRACON air-cooled heat-recovery chiller schedule | 45 / M611-CHILLER-MARKS / 1 |  / see outlet record |
| M611-CH-MT2 | MTRACON air-cooled heat-recovery chiller schedule | 45 / M611-CHILLER-MARKS / 2 |  / see outlet record |
| M611-AS-CHW-M1 | MTRACON air-separator schedule | 45 / M611-AIR-SEPARATOR-MARKS / 1 |  / see outlet record |
| M611-AS-HHW-M1 | MTRACON air-separator schedule | 45 / M611-AIR-SEPARATOR-MARKS / 2 |  / see outlet record |
| M611-CRAH-M1A | MTRACON computer-room air-handler type schedule | 45 / M611-CRAH-MARKS / 1 |  / see outlet record |
| M611-CRAH-M1B | MTRACON computer-room air-handler type schedule | 45 / M611-CRAH-MARKS / 2 |  / see outlet record |
| M611-CRAH-M2A | MTRACON computer-room air-handler type schedule | 45 / M611-CRAH-MARKS / 3 |  / see outlet record |
| M611-CRAH-M2B | MTRACON computer-room air-handler type schedule | 45 / M611-CRAH-MARKS / 4 |  / see outlet record |
| M612-DOAH-M1 | MTRACON dedicated outdoor air unit schedule — cooling/heating section | 46 / M612-DOAH-M1-PART-1 / 1 |  / see outlet record |
| M612-RH-M1 | MTRACON range-hood schedule | 46 / M612-RANGE-HOOD-MARKS / 1 |  / see outlet record |
| M612-RH-M2 | MTRACON range-hood schedule | 46 / M612-RANGE-HOOD-MARKS / 2 |  / see outlet record |
| M612-RH-M3 | MTRACON range-hood schedule | 46 / M612-RANGE-HOOD-MARKS / 3 |  / see outlet record |
| M613-CD-1 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 1 |  / see outlet record |
| M613-CD-2 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 2 |  / see outlet record |
| M613-CD-3 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 3 |  / see outlet record |
| M613-CD-4 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 4 |  / see outlet record |
| M613-CD-5 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 5 |  / see outlet record |
| M613-EG-1 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 6 |  / see outlet record |
| M613-EG-2 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 7 |  / see outlet record |
| M613-EG-3 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 8 |  / see outlet record |
| M613-RG-1 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 9 |  / see outlet record |
| M613-RG-2 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 10 |  / see outlet record |
| M613-RG-3 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 11 |  / see outlet record |
| M613-RG-4 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 12 |  / see outlet record |
| M613-RG-5 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 13 |  / see outlet record |
| M613-RG-6 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 14 |  / see outlet record |
| M613-RG-7 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 15 |  / see outlet record |
| M613-RG-8 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 16 |  / see outlet record |
| M613-RG-9 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 17 |  / see outlet record |
| M613-TG-1 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 18 |  / see outlet record |
| M613-TG-2 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 19 |  / see outlet record |
| M613-TG-3 | MTRACON air-device schedule | 47 / M613-GRD-MARKS / 20 |  / see outlet record |
| M613-H-M1 | MTRACON humidifier schedule | 47 / M613-HUMIDIFIER-MARKS / 1 |  / see outlet record |
| M613-H-M2 | MTRACON humidifier schedule | 47 / M613-HUMIDIFIER-MARKS / 2 |  / see outlet record |
| M613-H-M3 | MTRACON humidifier schedule | 47 / M613-HUMIDIFIER-MARKS / 3 |  / see outlet record |
| M613-H-M4 | MTRACON humidifier schedule | 47 / M613-HUMIDIFIER-MARKS / 4 |  / see outlet record |
| M613-H-M5 | MTRACON humidifier schedule | 47 / M613-HUMIDIFIER-MARKS / 5 |  / see outlet record |
| M613-H-M6 | MTRACON humidifier schedule | 47 / M613-HUMIDIFIER-MARKS / 6 |  / see outlet record |
| M613-DH-M1 | MTRACON dehumidifier schedule | 47 / M613-DEHUMIDIFIER-MARKS / 1 |  / see outlet record |
| M613-DH-M2 | MTRACON dehumidifier schedule | 47 / M613-DEHUMIDIFIER-MARKS / 2 |  / see outlet record |
| M613-DH-M3 | MTRACON dehumidifier schedule | 47 / M613-DEHUMIDIFIER-MARKS / 3 |  / see outlet record |
| M613-EF-M1 | MTRACON UPS exhaust-fan schedule | 47 / M613-FAN-MARKS / 1 |  / see outlet record |
| M613-ET-CHW-MT1 | MTRACON expansion-tank schedule | 47 / M613-EXPANSION-TANK-MARKS / 1 |  / see outlet record |
| M613-ET-HW-MT1 | MTRACON expansion-tank schedule | 47 / M613-EXPANSION-TANK-MARKS / 2 |  / see outlet record |
| M613-CUH-M1 | MTRACON cabinet-unit-heater schedule | 47 / M613-CABINET-UNIT-HEATER-MARKS / 1 |  / see outlet record |
| MTRACON-VAV-M101 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 1 |  / see outlet record |
| MTRACON-VAV-M102 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 2 |  / see outlet record |
| MTRACON-VAV-M103 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 3 |  / see outlet record |
| MTRACON-VAV-M104 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 4 |  / see outlet record |
| MTRACON-VAV-M105 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 5 |  / see outlet record |
| MTRACON-VAV-M106 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 6 |  / see outlet record |
| MTRACON-VAV-M107 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 7 |  / see outlet record |
| MTRACON-VAV-M108 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 8 |  / see outlet record |
| MTRACON-VAV-M109 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 9 |  / see outlet record |
| MTRACON-VAV-M110 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 10 |  / see outlet record |
| MTRACON-VAV-M111 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 11 |  / see outlet record |
| MTRACON-VAV-M112 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 12 |  / see outlet record |
| MTRACON-VAV-M113 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 13 |  / see outlet record |
| MTRACON-VAV-M114 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 14 |  / see outlet record |
| MTRACON-VAV-M115 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 15 |  / see outlet record |
| MTRACON-VAV-M116 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 16 |  / see outlet record |
| MTRACON-VAV-M117 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 17 |  / see outlet record |
| MTRACON-VAV-M118 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 18 |  / see outlet record |
| MTRACON-VAV-M119 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 19 |  / see outlet record |
| MTRACON-VAV-M120 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 20 |  / see outlet record |
| MTRACON-VAV-M121 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 21 |  / see outlet record |
| MTRACON-VAV-M122 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 22 |  / see outlet record |
| MTRACON-VAV-M123 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 23 |  / see outlet record |
| MTRACON-VAV-M124 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 24 |  / see outlet record |
| MTRACON-VAV-M125 | Series fan-powered variable-air-volume terminal boxes with hot-water heating coils | 46 / MTRACON-VAV / 25 |  / see outlet record |

Additional printed identities / source limitations:

- Record:
  - id: RANK01-ALL-SCHEDULE-TABLES
  - classification: 53 literal source schedule, valve and construction tables
  - source scope: schedules_rank01_assembled.tables
  - status: 440 source rows retained; table rows do not assert plan-placement quantity.
- Record:
  - id: RANK01-SECONDARY-DOAH-SOUND-TABLES
  - classification: paired DOAH performance and fan sound-power source tables
  - source scope: schedule_identities_rank01.secondary_mark_tables
  - status: full cells retained but repeated marks not duplicated in equipment identity index.
- Record:
  - id: RANK01-GRD-TYPE-SCHEDULES
  - classification: Air Operations and MTRACON air-device schedule type marks
  - source scope: AIR-OPS-GRILLE-REGISTER-DIFFUSER and M613-GRD-MARKS
  - status: type schedule rows, not installed outlet/damper-actuator quantities.
- Record:
  - id: RANK01-CONTROL-VALVE-TABLES
  - classification: Air Operations, MTRACON and ATCT heating/chilled-water control-valve schedule rows
  - source scope: schedules_rank01_assembled valve tables
  - status: literal valve unit/mark, GPM, size, configuration and Cv fields retained.

## Per-application point ledger

All 546 source rows are exposed once in their printed matrix/template scope. Repeated tags remain table/row scoped. No plan multiplier, global device identity, controller-card count, terminal count, wiring count or unprinted virtual point is asserted.

### rank01-air-ops-ahu-ai

- source table: AIR-OPS-AHU-AI
- ownership scope: MI704 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
- source sheet: MI704
- source page: 54
- source component: points_air_ops_ahu.json
- source component scope: Source point-list module
- source printed type: AI
- normalized point type: AI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-AHU-AI/AI1 | SF SPEED (FEEDBACK) *TYPICAL OF 2 | alarm=Yes, trend=Yes | MI704 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-AI/AI2 | MA TEMPERATURE | alarm=No, trend=Yes | MI704 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-AI/AI3 | MA HUMIDITY | alarm=No, trend=Yes | MI704 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-AI/AI4 | RA DAMPER POSITION (FEEDBACK) | alarm=No, trend=Yes | MI704 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-AI/AI5 | MA TEMPERATURE | alarm=No, trend=Yes | MI704 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-AI/AI6 | CHW VALVE POSITION (FEEDBACK) | alarm=No, trend=No | MI704 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-AI/AI7 | COOLING COIL LAT | alarm=No, trend=Yes | MI704 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-AI/AI8 | SA FAN AIRFLOW | alarm=No, trend=Yes | MI704 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-AI/AI9 | SA DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI704 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-AI/AI10 | SA TEMPERATURE | alarm=No, trend=Yes | MI704 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-AI/AI11 | SA HUMIDITY | alarm=No, trend=Yes | MI704 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-AI/AI12 | SUPPLY AIR PRESSURE | alarm=No, trend=Yes | MI704 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 54 |

### rank01-air-ops-ahu-ao

- source table: AIR-OPS-AHU-AO
- ownership scope: MI704 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
- source sheet: MI704
- source page: 54
- source component: points_air_ops_ahu.json
- source component scope: Source point-list module
- source printed type: AO
- normalized point type: AO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-AHU-AO/AO1 | RA DAMPER CONTROL | alarm=No, trend=No | MI704 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-AO/AO2 | CHW VALVE CONTROL | alarm=No, trend=No | MI704 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-AO/AO3 | SF SPEED *TYPICAL OF 2 | alarm=No, trend=No | MI704 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 54 |

### rank01-air-ops-ahu-bi

- source table: AIR-OPS-AHU-BI
- ownership scope: MI704 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI704
- source page: 54
- source component: points_air_ops_ahu.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-AHU-BI/BI1 | MERV 8 FILTER STATUS | alarm=Yes, trend=No | MI704 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-BI/BI2 | MERV 13 FILTER STATUS | alarm=Yes, trend=No | MI704 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-BI/BI3 | SF STATUS *TYPICAL OF 2 | alarm=No, trend=Yes | MI704 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-BI/BI4 | SF ALARM *TYPICAL OF 2 | alarm=Yes, trend=No | MI704 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-BI/BI5 | HIGH LIMIT STATIC PRESSURE | alarm=Yes, trend=No | MI704 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-BI/BI6 | SA DUCT SMOKE DETECTOR | alarm=Yes, trend=No | MI704 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-BI/BI7 | SA SMOKE DAMPER POSITION OPEN (FEEDBACK) | alarm=Yes, trend=No | MI704 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-BI/BI8 | SA SMOKE DAMPER POSITION CLOSED (FEEDBACK) | alarm=Yes, trend=No | MI704 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-BI/BI9 | LOW LIMIT STATIC PRESSURE | alarm=Yes, trend=No | MI704 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-BI/BI10 | ESS (ATFP EMERGENCY SHUTDOWN) *GLOBAL POINT | alarm=Yes, trend=No | MI704 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-BI/BI11 | AHU DDC RESET | alarm=No, trend=No | MI704 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-BI/BI# | RA 24/7 ISOLATION DAMPER POSITION OPEN (FEEDBACK) *TYPICAL | alarm=Yes, trend=No | MI704 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-BI/BI## | RA 24/7 ISOLATION DAMPER POSITION CLOSED (FEEDBACK) *TYPICAL | alarm=Yes, trend=No | MI704 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 54 |

### rank01-air-ops-ahu-bo

- source table: AIR-OPS-AHU-BO
- ownership scope: MI704 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI704
- source page: 54
- source component: points_air_ops_ahu.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-AHU-BO/BO1 | SA SMOKE DAMPER CONTROL | alarm=No, trend=No | MI704 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-BO/BO2 | SF ENABLE *TYPICAL OF 2 | alarm=Yes, trend=No | MI704 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 54 |
| AIR-OPS-AHU-BO/BO# | RA 24/7 ISOLATION DAMPER CONTROL *TYPICAL | alarm=No, trend=No | MI704 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 54 |

### rank01-air-ops-chw-ai

- source table: AIR-OPS-CHW-AI
- ownership scope: MI710 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
- source sheet: MI710
- source page: 56
- source component: points_air_ops_chw.json
- source component scope: Source point-list module
- source printed type: AI
- normalized point type: AI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-CHW-AI/AI01 | PCHWP-A2 SPEED (FEEDBACK) | alarm=No, trend=Yes | MI710 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-AI/AI02 | CHW FLOWRATE | alarm=No, trend=Yes | MI710 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-AI/AI03 | CHW SUPPLY TEMPERATURE | alarm=Yes, trend=Yes | MI710 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-AI/AI04 | CH-A1 CHW DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI710 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-AI/AI05 | CHW RETURN TEMPERATURE | alarm=Yes, trend=Yes | MI710 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-AI/AI06 | CHW DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI710 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-AI/AI07 | CH-A1 CHW SUPPLY TEMPERATURE | alarm=No, trend=Yes | MI710 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-AI/AI08 | CH-A1 CHW RETURN TEMPERATURE | alarm=No, trend=Yes | MI710 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-AI/AI09 | CH-A2 CHW DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI710 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-AI/AI10 | PCHWP-A1 SPEED (FEEDBACK) | alarm=No, trend=Yes | MI710 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-AI/AI11 | CH-A2 CHW SUPPLY TEMPERATURE | alarm=Yes, trend=Yes | MI710 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-AI/AI12 | CH-A2 CHW RETURN TEMPERATURE | alarm=Yes, trend=Yes | MI710 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-AI/AI13 | CHW BYPASS CV-3 POSITION (FEEDBACK) | alarm=No, trend=Yes | MI710 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-AI/AI14 | PCHWP-A1 DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI710 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-AI/AI15 | PCHWP-A2 DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI710 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 56 |

### rank01-air-ops-chw-ao

- source table: AIR-OPS-CHW-AO
- ownership scope: MI710 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
- source sheet: MI710
- source page: 56
- source component: points_air_ops_chw.json
- source component scope: Source point-list module
- source printed type: AO
- normalized point type: AO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-CHW-AO/AO01 | PCHWP-A1 SPEED CONTROL | alarm=No, trend=Yes | MI710 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-AO/AO02 | PCHWP-A2 SPEED CONTROL | alarm=No, trend=Yes | MI710 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-AO/AO03 | CHW BYPASS CV-3 VALVE CONTROL | alarm=No, trend=Yes | MI710 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 56 |

### rank01-air-ops-chw-bi

- source table: AIR-OPS-CHW-BI
- ownership scope: MI710 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI710
- source page: 56
- source component: points_air_ops_chw.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-CHW-BI/BI01 | PCHWP-A2 VFD ALARM | alarm=Yes, trend=No | MI710 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-BI/BI02 | PCHWP-A1 VFD ALARM | alarm=Yes, trend=No | MI710 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-BI/BI03 | PCHWP-A1 VFD STATUS | alarm=No, trend=Yes | MI710 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-BI/BI04 | PCHWP-A2 VFD STATUS | alarm=No, trend=Yes | MI710 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-BI/BI05 | CH-A1 FLOW SWITCH | alarm=Yes, trend=No | MI710 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-BI/BI06 | CH-A1 CV-1 POSITION (FEEDBACK) | alarm=No, trend=Yes | MI710 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-BI/BI07 | CH-A2 FLOW SWITCH | alarm=Yes, trend=No | MI710 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-BI/BI08 | CH-A2 CV-2 POSITION (FEEDBACK) | alarm=No, trend=Yes | MI710 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-BI/BI09 | AIR OPS CHILLER PLANT DDC RESET | alarm=No, trend=No | MI710 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 56 |

### rank01-air-ops-chw-bo

- source table: AIR-OPS-CHW-BO
- ownership scope: MI710 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI710
- source page: 56
- source component: points_air_ops_chw.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-CHW-BO/BO01 | CH-A1 CV-1 VALVE CONTROL | alarm=No, trend=No | MI710 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-BO/BO02 | PCHWP-A2 ENABLE | alarm=No, trend=No | MI710 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-BO/BO03 | CH-A1 CHILLER CONTROL | alarm=No, trend=No | MI710 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-BO/BO04 | CH-A2 CHILLER CONTROL | alarm=No, trend=No | MI710 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-BO/BO05 | CH-A2 CV-2 VALVE CONTROL | alarm=No, trend=No | MI710 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 56 |
| AIR-OPS-CHW-BO/BO06 | PCHWP-A1 ENABLE | alarm=No, trend=No | MI710 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 56 |

### rank01-air-ops-doah-ai

- source table: AIR-OPS-DOAH-AI
- ownership scope: MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
- source sheet: MI702
- source page: 52
- source component: points_air_ops_doah.json
- source component scope: Source point-list module
- source printed type: AI
- normalized point type: AI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-DOAH-AI/AI01 | HIGH LIMIT STATIC PRESSURE | alarm=Yes, trend=No | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI02 | HIGH LIMIT STATIC PRESSURE | alarm=Yes, trend=No | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI03 | ERW DIFFERENTIAL PRESSURE - OA SIDE | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI04 | ERW BYPASS DAMPER POSITION (FEEDBACK) - OA SIDE | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI05 | ERW LEAVING AIR HUMIDITY - OA SIDE | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI06 | ERW LAT - OA SIDE | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI07 | HWR VALVE POSITION (FEEDBACK) | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI08 | HEATING COIL LAT | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI09 | CHW VALVE POSITION (FEEDBACK) | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI10 | COOLING COIL LAT | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI11 | TOA FAN DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI12 | TOA TEMPERATURE | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI13 | TOA HUMIDITY | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI14 | TOA AIRFLOW | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI15 | EA FAN DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI16 | EA AIRFLOW | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI17 | ERW LEAVING AIR HUMIDITY - EA SIDE | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI18 | ERW LAT - EA SIDE | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI19 | ERW DIFFERENTIAL PRESSURE - EA SIDE | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI20 | ERW BYPASS DAMPER POSITION (FEEDBACK) - EA SIDE | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI21 | ERW ENTERING AIR HUMIDITY - EA SIDE | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI22 | ERW EAT - EA SIDE | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI23 | DOAH SF SPEED (FEEDBACK) | alarm=No, trend=No | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI24 | DOAH EF SPEED (FEEDBACK) | alarm=No, trend=No | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI25 | BATHROOM EXHAUST AIRFLOW | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI26 | RELIEF DAMPER POSITION (FEEDBACK) | alarm=No, trend=No | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AI/AI27 | RELIEF AIRFLOW | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 52 |

### rank01-air-ops-doah-ao

- source table: AIR-OPS-DOAH-AO
- ownership scope: MI702 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
- source sheet: MI702
- source page: 52
- source component: points_air_ops_doah.json
- source component scope: Source point-list module
- source printed type: AO
- normalized point type: AO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-DOAH-AO/AO01 | ERW BYPASS DAMPER CONTROL - OA SIDE | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AO/AO02 | HHW VALVE CONTROL | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AO/AO03 | CHW VALVE CONTROL | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AO/AO04 | ERW BYPASS DAMPER CONTROL - EA SIDE | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AO/AO05 | DOAH SF SPEED (FEEDBACK) | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AO/AO06 | DOAH EF SPEED (FEEDBACK) | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-AO/AO07 | RELIEF DAMPER CONTROL | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 52 |

### rank01-air-ops-doah-bi

- source table: AIR-OPS-DOAH-BI
- ownership scope: MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI702
- source page: 52
- source component: points_air_ops_doah.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-DOAH-BI/BI01 | DOAH OA DAMPER POSITION OPEN (FEEDBACK) | alarm=Yes, trend=No | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI02 | DOAH OA DAMPER POSITION CLOSED (FEEDBACK) | alarm=Yes, trend=No | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI03 | MERV 8 UOA FILTER STATUS | alarm=Yes, trend=No | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI04 | MERV 13 UOA FILTER STATUS | alarm=Yes, trend=No | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI06 | FREEZESTAT | alarm=Yes, trend=No | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI07 | HIGH LIMIT STATIC PRESSURE | alarm=Yes, trend=No | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI08 | TOA DUCT SMOKE DETECTOR | alarm=Yes, trend=No | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI09 | DOAH EA DISCHARGE DAMPER POSITION OPEN (FEEDBACK) | alarm=Yes, trend=Yes | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI10 | DOAH EA DISCHARGE DAMPER POSITION CLOSED (FEEDBACK) | alarm=Yes, trend=Yes | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI11 | MERV 8 EA FILTER STATUS | alarm=Yes, trend=No | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI12 | TREATED OA DAMPER POSITION OPEN (FEEDBACK) | alarm=Yes, trend=Yes | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI13 | TREATED OA DAMPER POSITION CLOSED (FEEDBACK) | alarm=Yes, trend=Yes | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI14 | EA INLET DAMPER POSITION OPEN (FEEDBACK) | alarm=Yes, trend=Yes | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI15 | EA INLET DAMPER POSITION CLOSED (FEEDBACK) | alarm=Yes, trend=Yes | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI16 | DOAH SF STATUS | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI17 | DOAH SF ALARM | alarm=Yes, trend=No | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI18 | ERW STATUS (FEEDBACK) | alarm=Yes, trend=Yes | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI19 | DOAH EF ALARM | alarm=Yes, trend=No | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI20 | DOAH EF STATUS | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI21 | ESS (ATFP EMERGENCY SHUTDOWN) *GLOBAL POINT | alarm=Yes, trend=No | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI22 | HHWP-DOAH-X CIRCULATOR PUMP STATUS | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI23 | DOAH DDC HARDWARE RESET | alarm=No, trend=No | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI24 | 24/7 EA ISOLATION DAMPER POSITION OPEN (FEEDBACK) | alarm=Yes, trend=Yes | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BI/BI25 | 24/7 EA DAMPER POSITION CLOSED (FEEDBACK) | alarm=Yes, trend=Yes | MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 52 |

### rank01-air-ops-doah-bo

- source table: AIR-OPS-DOAH-BO
- ownership scope: MI702 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI702
- source page: 52
- source component: points_air_ops_doah.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-DOAH-BO/BO01 | DOAH OA DAMPER CONTROL | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BO/BO02 | DOAH SF ENABLE | alarm=No, trend=No | MI702 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BO/BO03 | DOAH EA DAMPER CONTROL | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BO/BO04 | TREATED OA DAMPER CONTROL | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BO/BO05 | EA INLET DAMPER CONTROL | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BO/BO06 | ERW CONTROL | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BO/BO07 | DOAH EF ENABLE | alarm=No, trend=No | MI702 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BO/BO08 | HHWP-DOAH-X CIRCULATOR PUMP ON/OFF | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 52 |
| AIR-OPS-DOAH-BO/BO09 | 24/7 EA DAMPER CONTROL | alarm=No, trend=Yes | MI702 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 52 |

### rank01-air-ops-hv-ai

- source table: AIR-OPS-HV-AI
- ownership scope: MI743 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
- source sheet: MI743
- source page: 70
- source component: points_air_ops_heating_ventilating.json
- source component scope: Source point-list module
- source printed type: AI
- normalized point type: AI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-HV-AI/AI01 | SPACE TEMPERATURE | alarm=Yes, trend=Yes | MI743 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 70 |
| AIR-OPS-HV-AI/AI02 | UH-A1 HHW VALVE CONTROL | alarm=No, trend=Yes | MI743 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 70 |
| AIR-OPS-HV-AI/AI03 | UH-A2 HHW VALVE CONTROL | alarm=No, trend=Yes | MI743 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 70 |

### rank01-air-ops-hv-ao

- source table: AIR-OPS-HV-AO
- ownership scope: MI743 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
- source sheet: MI743
- source page: 70
- source component: points_air_ops_heating_ventilating.json
- source component scope: Source point-list module
- source printed type: AO
- normalized point type: AO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-HV-AO/AO01 | UH-A1 HHW VALVE CONTROL | alarm=No, trend=No | MI743 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 70 |
| AIR-OPS-HV-AO/AO02 | UH-A2 HHW VALVE CONTROL | alarm=No, trend=No | MI743 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 70 |

### rank01-air-ops-hv-bi

- source table: AIR-OPS-HV-BI
- ownership scope: MI743 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI743
- source page: 70
- source component: points_air_ops_heating_ventilating.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-HV-BI/BI01 | OA DAMPER END SWITCH | alarm=Yes, trend=No | MI743 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 70 |
| AIR-OPS-HV-BI/BI02 | EA DAMPER END SWITCH | alarm=Yes, trend=No | MI743 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 70 |
| AIR-OPS-HV-BI/BI03 | EF-A1 STATUS (FEEDBACK) | alarm=Yes, trend=No | MI743 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 70 |
| AIR-OPS-HV-BI/BI04 | UH-A1 FAN STATUS | alarm=Yes, trend=No | MI743 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 70 |
| AIR-OPS-HV-BI/BI05 | UH-A2 FAN STATUS | alarm=Yes, trend=No | MI743 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 70 |
| AIR-OPS-HV-BI/BI06 | AIR OPS H&V DDC RESET | alarm=Yes, trend=Yes | MI743 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 70 |

### rank01-air-ops-hv-bo

- source table: AIR-OPS-HV-BO
- ownership scope: MI743 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI743
- source page: 70
- source component: points_air_ops_heating_ventilating.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-HV-BO/BO01 | OA DAMPER OPEN/CLOSE | alarm=No, trend=No | MI743 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 70 |
| AIR-OPS-HV-BO/BO02 | EA DAMPER OPEN/CLOSE | alarm=No, trend=No | MI743 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 70 |
| AIR-OPS-HV-BO/BO03 | EF-A1 START/STOP | alarm=No, trend=No | MI743 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 70 |
| AIR-OPS-HV-BO/BO04 | UH-A1 FAN START/STOP | alarm=No, trend=No | MI743 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 70 |
| AIR-OPS-HV-BO/BO05 | UH-A2 FAN START/STOP | alarm=No, trend=No | MI743 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 70 |

### rank01-air-ops-hhw-ai

- source table: AIR-OPS-HHW-AI
- ownership scope: MI712 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
- source sheet: MI712
- source page: 58
- source component: points_air_ops_hhw.json
- source component scope: Source point-list module
- source printed type: AI
- normalized point type: AI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-HHW-AI/AI1 | HHW DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AI/AI2 | HHW FLOWRATE | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AI/AI3 | HHWR TEMPERATURE | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AI/AI4 | HHW BYPASS VALVE POSITION (FEEDBACK) | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AI/AI5 | HHWS TEMPERATURE | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AI/AI6 | SHHWP-A1 DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AI/AI7 | SHHWP-A2 DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AI/AI8 | B-A1 LWT | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AI/AI9 | B-A2 LWT | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AI/AI10 | B-A1 EWT | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AI/AI11 | B-A2 EWT | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AI/AI12 | SHHWP-A1 SPEED (FEEDBACK) | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AI/AI13 | OA TEMPERATURE *GLOBAL POINT | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AI/AI14 | SHHWP-A2 SPEED (FEEDBACK) | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AI/AI15 | SHHWP-A1 SPEED (FEEDBACK) | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AI/AI16 | PHHWP-A1 SPEED (FEEDBACK) | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 58 |

### rank01-air-ops-hhw-ao

- source table: AIR-OPS-HHW-AO
- ownership scope: MI712 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
- source sheet: MI712
- source page: 58
- source component: points_air_ops_hhw.json
- source component scope: Source point-list module
- source printed type: AO
- normalized point type: AO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-HHW-AO/AO1 | HHW BYPASS VALVE CONTROL | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AO/AO2 | SHHWP-A1 VFD SPEED CONTROL | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AO/AO3 | SHHWP-A2 VFD SPEED CONTROL | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AO/AO4 | PHHWP-A1 VFD SPEED CONTROL | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-AO/AO5 | PHHWP-A2 VFD SPEED CONTROL | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 58 |

### rank01-air-ops-hhw-bi

- source table: AIR-OPS-HHW-BI
- ownership scope: MI712 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI712
- source page: 58
- source component: points_air_ops_hhw.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-HHW-BI/BI1 | BOILER B-A1 REMOTE SHUTDOWN SWITCH | alarm=Yes, trend=No | MI712 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-BI/BI2 | SHHWP-A1 VFD STATUS | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-BI/BI3 | SHHWP-A1 VFD ALARM | alarm=Yes, trend=No | MI712 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-BI/BI4 | SHHWP-A2 VFD STATUS | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-BI/BI5 | SHHWP-A2 VFD ALARM | alarm=Yes, trend=No | MI712 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-BI/BI6 | B-A1 STATUS | alarm=No, trend=No | MI712 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-BI/BI7 | B-A2 STATUS | alarm=No, trend=No | MI712 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-BI/BI8 | PHHWP-A1 VFD STATUS | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-BI/BI9 | PHHWP-A1 VFD ALARM | alarm=Yes, trend=No | MI712 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-BI/BI10 | PHHWP-A2 VFD ALARM | alarm=Yes, trend=No | MI712 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-BI/BI11 | PHHWP-A2 VFD STATUS | alarm=No, trend=Yes | MI712 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-BI/BI12 | AIR OPS BOILER DDC RESET | alarm=No, trend=No | MI712 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 58 |

### rank01-air-ops-hhw-bo

- source table: AIR-OPS-HHW-BO
- ownership scope: MI712 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI712
- source page: 58
- source component: points_air_ops_hhw.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| AIR-OPS-HHW-BO/BO1 | SHHWP-A1 VFD ENABLE | alarm=No, trend=No | MI712 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-BO/BO2 | SHHWP-A2 VFD ENABLE | alarm=No, trend=No | MI712 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-BO/BO3 | B-A1 ON/OFF | alarm=No, trend=No | MI712 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-BO/BO4 | B-A2 ON/OFF | alarm=No, trend=No | MI712 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-BO/BO5 | PHHWP-A2 VFD ENABLE | alarm=No, trend=No | MI712 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 58 |
| AIR-OPS-HHW-BO/BO6 | PHHWP-A2 VFD ENABLE | alarm=No, trend=No | MI712 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 58 |

### rank01-atct-ahu-ai

- source table: ATCT-AHU-AI
- ownership scope: MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
- source sheet: MI731
- source page: 65
- source component: points_atct_ahu.json
- source component scope: Source point-list module
- source printed type: AI
- normalized point type: AI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| ATCT-AHU-AI/AI01 | AHU-T1B HW VALVE POSITION (FEEDBACK) | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI02 | AHU-T1B SA TEMPERATURE | alarm=Yes, trend=Yes | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI03 | AHU-T1B SA FAN STATUS | alarm=Yes, trend=No | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI04 | AHU-T1B SA FAN AIRFLOW | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI05 | AHU-T1B FAN SPEED (FEEDBACK) | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI06 | MIN OA AIRFLOW | alarm=Yes, trend=Yes | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI07 | AHU-T1B CHW VALVE POSITION (FEEDBACK) | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI08 | AHU-T1B CC DISCHARGE TEMPERATURE | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI09 | AHU-T1B MA TEMPERATURE | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI10 | AHU-T1A HW VALVE POSITION (FEEDBACK) | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI11 | AHU-T1A SA TEMPERATURE | alarm=Yes, trend=Yes | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI12 | AHU-T1A SA FAN STATUS | alarm=Yes, trend=No | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI13 | AHU-T1A SA FAN AIRFLOW | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI14 | AHU-T1A FAN SPEED (FEEDBACK) | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI15 | AHU-T1A CHW VALVE POSITION (FEEDBACK) | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI16 | AHU-T1A CC DISCHARGE TEMPERATURE | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI17 | AHU-T1A MA TEMPERATURE | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI18 | HIGH LIMIT HUMIDISTAT | alarm=Yes, trend=No | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI19 | SPACE HUMIDITY | alarm=Yes, trend=No | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI20 | SPACE THERMOSTAT | alarm=Yes, trend=No | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AI/AI21 | HUMIDIFIER CONTROL | alarm=Yes, trend=No | MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 65 |

### rank01-atct-ahu-ao

- source table: ATCT-AHU-AO
- ownership scope: MI731 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
- source sheet: MI731
- source page: 65
- source component: points_atct_ahu.json
- source component scope: Source point-list module
- source printed type: AO
- normalized point type: AO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| ATCT-AHU-AO/AO01 | AHU-T1B HW VALVE CONTROL | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AO/AO02 | AHU-T1B FAN SPEED CONTROL | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AO/AO03 | AHU-T1B CHW VALVE CONTROL | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AO/AO04 | AHU-T1A HW VALVE CONTROL | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AO/AO05 | AHU-T1A FAN SPEED CONTROL | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AO/AO06 | AHU-T1A CHW VALVE CONTROL | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-AO/AO07 | HUMIDIFIER OUTPUT | alarm=Yes, trend=No | MI731 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 65 |

### rank01-atct-ahu-bi

- source table: ATCT-AHU-BI
- ownership scope: MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI731
- source page: 65
- source component: points_atct_ahu.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| ATCT-AHU-BI/BI01 | AHU-T1B MERV 8 FILTER STATUS | alarm=Yes, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI02 | AHU-T1B SA DUCT SMOKE DETECTOR | alarm=Yes, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI03 | AHU-T1B MERV 13 FILTER STATUS | alarm=Yes, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI04 | AHU-T1B VFD FAULT STATUS | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI05 | MINIMUM OA DAMPER POSITION CLOSED (FEEDBACK) | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI06 | MINIMUM OA DAMPER POSITION OPEN (FEEDBACK) | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI07 | REDUNDANT OA DAMPER POSITION CLOSED (FEEDBACK) | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI08 | REDUNDANT OA DAMPER POSITION OPEN (FEEDBACK) | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI09 | AHU-T1A MERV 8 FILTER STATUS | alarm=Yes, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI10 | AHU-T1A SA DUCT SMOKE DETECTOR | alarm=Yes, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI11 | AHU-T1A MERV 13 FILTER STATUS | alarm=Yes, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI12 | AHU-T1A VFD FAULT STATUS | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI13 | AHU-T1A RA ISOLATION DAMPER POSITION CLOSED (FEEDBACK) | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI14 | AHU-T1A RA ISOLATION DAMPER POSITION OPEN (FEEDBACK) | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI15 | AHU-T1B RA ISOLATION DAMPER POSITION CLOSED (FEEDBACK) | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI16 | AHU-T1B RA ISOLATION DAMPER POSITION OPEN (FEEDBACK) | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI17 | AHU-T1B SA ISOLATION DAMPER POSITION CLOSED (FEEDBACK) | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI18 | AHU-T1B SA ISOLATION DAMPER POSITION OPEN (FEEDBACK) | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI19 | AHU-T1A SA ISOLATION DAMPER POSITION CLOSED (FEEDBACK) | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI20 | AHU-T1A SA ISOLATION DAMPER POSITION OPEN (FEEDBACK) | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI21 | ATFP EMERGENCY SHUTDOWN SWITCH | alarm=Yes, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI22 | AHU-T1A FREEZESTAT | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI23 | AHU-T1B FREEZESTAT | alarm=Yes, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI24 | ATCT AHU DDC RESET | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI25 | AHU-T1A HIGH LIMIT STATIC PRESSURE | alarm=Yes, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BI/BI26 | AHU-T1B HIGH LIMIT STATIC PRESSURE | alarm=Yes, trend=No | MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 65 |

### rank01-atct-ahu-bo

- source table: ATCT-AHU-BO
- ownership scope: MI731 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI731
- source page: 65
- source component: points_atct_ahu.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| ATCT-AHU-BO/BO01 | AHU-T1B FAN START/STOP | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BO/BO02 | MINIMUM OA DAMPER CONTROL | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BO/BO03 | REDUNDANT OA DAMPER CONTROL | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BO/BO04 | AHU-T1A FAN START/STOP | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BO/BO05 | AHU-T1A RA ISOLATION DAMPER CONTROL | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BO/BO06 | AHU-T1B RA ISOLATION DAMPER CONTROL | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BO/BO07 | AHU-T1B SA ISOLATION DAMPER CONTROL | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 65 |
| ATCT-AHU-BO/BO08 | AHU-T1A SA ISOLATION DAMPER CONTROL | alarm=No, trend=No | MI731 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 65 |

### rank01-atct-doah-ai

- source table: ATCT-DOAH-AI
- ownership scope: MI730 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
- source sheet: MI730
- source page: 64
- source component: points_atct_doah.json
- source component scope: Source point-list module
- source printed type: AI
- normalized point type: AI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| ATCT-DOAH-AI/AI01 | UOA RELATIVE HUMIDITY | alarm=No, trend=Yes | MI730 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-AI/AI02 | UOA TEMPERATURE | alarm=No, trend=Yes | MI730 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-AI/AI03 | HHW VALVE POSITION (FEEDBACK) | alarm=No, trend=Yes | MI730 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-AI/AI04 | HEATING COIL LAT | alarm=No, trend=Yes | MI730 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-AI/AI05 | COOLING COIL LAT | alarm=Yes, trend=Yes | MI730 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-AI/AI06 | TOA TEMPERATURE | alarm=No, trend=Yes | MI730 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-AI/AI07 | TOA HUMIDITY | alarm=Yes, trend=Yes | MI730 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-AI/AI08 | TOA AIRFLOW | alarm=Yes, trend=Yes | MI730 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-AI/AI09 | CHW VALVE POSITION (FEEDBACK) | alarm=No, trend=Yes | MI730 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-AI/AI10 | FAN SPEED (FEEDBACK) | alarm=No, trend=Yes | MI730 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-AI/AI11 | TOA FAN DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI730 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-AI/AI12 | REHEAT HHW VALVE POSITION (FEEDBACK) | alarm=No, trend=Yes | MI730 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-AI/AI13 | DOAH DISCHARGE TEMPERATURE | alarm=No, trend=Yes | MI730 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 64 |

### rank01-atct-doah-ao

- source table: ATCT-DOAH-AO
- ownership scope: MI730 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
- source sheet: MI730
- source page: 64
- source component: points_atct_doah.json
- source component scope: Source point-list module
- source printed type: AO
- normalized point type: AO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| ATCT-DOAH-AO/AO01 | HHW VALVE CONTROL | alarm=No, trend=Yes | MI730 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-AO/AO02 | CHW VALVE CONTROL | alarm=No, trend=Yes | MI730 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-AO/AO03 | FAN SPEED CONTROL | alarm=No, trend=Yes | MI730 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-AO/AO04 | REHEAT HHW VALVE CONTROL | alarm=No, trend=Yes | MI730 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 64 |

### rank01-atct-doah-bi

- source table: ATCT-DOAH-BI
- ownership scope: MI730 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI730
- source page: 64
- source component: points_atct_doah.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| ATCT-DOAH-BI/BI01 | MERV 8 UOA FILTER STATUS | alarm=Yes, trend=No | MI730 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-BI/BI02 | MERV 13 UOA FILTER STATUS | alarm=Yes, trend=No | MI730 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-BI/BI03 | FREEZESTAT | alarm=Yes, trend=No | MI730 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-BI/BI04 | UOA DAMPER POSITION CLOSED (FEEDBACK) | alarm=Yes, trend=No | MI730 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-BI/BI05 | UOA DAMPER POSITION OPEN (FEEDBACK) | alarm=Yes, trend=No | MI730 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-BI/BI06 | HIGH LIMIT STATIC PRESSURE | alarm=Yes, trend=No | MI730 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-BI/BI07 | TREATED OA DAMPER POSITION CLOSED (FEEDBACK) | alarm=Yes, trend=No | MI730 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-BI/BI08 | TREATED OA DAMPER POSITION OPEN (FEEDBACK) | alarm=Yes, trend=No | MI730 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-BI/BI09 | HHWP-DOAH-T1 CIRCULATOR PUMP STATUS | alarm=Yes, trend=Yes | MI730 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-BI/BI10 | FAN VFD STATUS | alarm=No, trend=Yes | MI730 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-BI/BI11 | FAN VFD ALARM | alarm=Yes, trend=No | MI730 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-BI/BI12 | ESS (ATFP EMERGENCY SHUTDOWN) *GLOBAL POINT | alarm=Yes, trend=No | MI730 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-BI/BI13 | ATCT DOAH DDC RESET | alarm=No, trend=No | MI730 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 64 |

### rank01-atct-doah-bo

- source table: ATCT-DOAH-BO
- ownership scope: MI730 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI730
- source page: 64
- source component: points_atct_doah.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| ATCT-DOAH-BO/BO01 | UOA DAMPER CONTROL | alarm=No, trend=No | MI730 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-BO/BO02 | TREATED OA DAMPER CONTROL | alarm=No, trend=No | MI730 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-BO/BO03 | HHWP-DOAH-T1 CIRCULATOR PUMP ON/OFF | alarm=No, trend=No | MI730 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 64 |
| ATCT-DOAH-BO/BO04 | FAN START/STOP | alarm=No, trend=No | MI730 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 64 |

### rank01-atct-stair-press-ai

- source table: ATCT-STAIR-PRESS-AI
- ownership scope: MI732 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
- source sheet: MI732
- source page: 66
- source component: points_atct_stair_pressurization.json
- source component scope: Source point-list module
- source printed type: AI
- normalized point type: AI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| ATCT-STAIR-PRESS-AI/AI01 | SPF-T1 SPEED (FEEDBACK) | alarm=No, trend=Yes | MI732 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 66 |
| ATCT-STAIR-PRESS-AI/AI02 | SPF-T2 SPEED (FEEDBACK) | alarm=No, trend=Yes | MI732 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 66 |

### rank01-atct-stair-press-ao

- source table: ATCT-STAIR-PRESS-AO
- ownership scope: MI732 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
- source sheet: MI732
- source page: 66
- source component: points_atct_stair_pressurization.json
- source component scope: Source point-list module
- source printed type: AO
- normalized point type: AO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| ATCT-STAIR-PRESS-AO/AO01 | SPF-T1 SPEED | alarm=No, trend=Yes | MI732 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 66 |
| ATCT-STAIR-PRESS-AO/AO02 | SPF-T2 SPEED | alarm=No, trend=Yes | MI732 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 66 |

### rank01-atct-stair-press-bi

- source table: ATCT-STAIR-PRESS-BI
- ownership scope: MI732 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI732
- source page: 66
- source component: points_atct_stair_pressurization.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| ATCT-STAIR-PRESS-BI/BI01 | SPF-T1 PRESSURE SWITCH | alarm=No, trend=Yes | MI732 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 66 |
| ATCT-STAIR-PRESS-BI/BI02 | SFP-T1 ALARM | alarm=Yes, trend=No | MI732 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 66 |
| ATCT-STAIR-PRESS-BI/BI03 | SFP-T1 STATUS | alarm=No, trend=Yes | MI732 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 66 |
| ATCT-STAIR-PRESS-BI/BI04 | SPF-T2 PRESSURE SWITCH | alarm=No, trend=Yes | MI732 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 66 |
| ATCT-STAIR-PRESS-BI/BI05 | SFP-T2 ALARM | alarm=Yes, trend=No | MI732 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 66 |
| ATCT-STAIR-PRESS-BI/BI06 | SFP-T2 STATUS | alarm=No, trend=Yes | MI732 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 66 |

### rank01-atct-stair-press-bo

- source table: ATCT-STAIR-PRESS-BO
- ownership scope: MI732 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI732
- source page: 66
- source component: points_atct_stair_pressurization.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| ATCT-STAIR-PRESS-BO/BO01 | SPF-T1 ENABLE | alarm=No, trend=No | MI732 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 66 |
| ATCT-STAIR-PRESS-BO/BO02 | SPF-T2 ENABLE | alarm=No, trend=No | MI732 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 66 |

### rank01-crah-ai

- source table: CRAH-AI
- ownership scope: MI741 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
- source sheet: MI741
- source page: 68
- source component: points_crah_sfpvav_templates.json
- source component scope: Source point-list module
- source printed type: AI
- normalized point type: AI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| CRAH-AI/AI01 | SPACE TEMPERATURE | alarm=Yes, trend=Yes | MI741 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 68 |
| CRAH-AI/AI02 | SUPPLY AIR TEMPERATURE | alarm=No, trend=Yes | MI741 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 68 |
| CRAH-AI/AI03 | RA TEMPERATURE | alarm=No, trend=Yes | MI741 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 68 |
| CRAH-AI/AI04 | FAN SPEED (FEEDBACK) | alarm=No, trend=No | MI741 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 68 |
| CRAH-AI/AI05 | CONTROL VALVE (FEEDBACK) | alarm=No, trend=No | MI741 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 68 |

### rank01-crah-ao

- source table: CRAH-AO
- ownership scope: MI741 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
- source sheet: MI741
- source page: 68
- source component: points_crah_sfpvav_templates.json
- source component scope: Source point-list module
- source printed type: AO
- normalized point type: AO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| CRAH-AO/AO01 | CHW VALVE CONTROL | alarm=No, trend=No | MI741 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 68 |
| CRAH-AO/AO02 | FAN SPEED CONTROL | alarm=No, trend=No | MI741 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 68 |

### rank01-crah-bi

- source table: CRAH-BI
- ownership scope: MI741 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI741
- source page: 68
- source component: points_crah_sfpvav_templates.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| CRAH-BI/BI01 | DIRTY FILTER SWITCH | alarm=Yes, trend=No | MI741 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 68 |
| CRAH-BI/BI02 | DRAIN PAN OVERFLOW SWITCH | alarm=Yes, trend=No | MI741 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 68 |
| CRAH-BI/BI03 | FAN STATUS | alarm=Yes, trend=No | MI741 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 68 |
| CRAH-BI/BI04 | CONDENSATE PUMP STATUS | alarm=Yes, trend=No | MI741 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 68 |
| CRAH-BI/BI05 | CRAH DDC RESET | alarm=No, trend=No | MI741 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 68 |

### rank01-crah-bo

- source table: CRAH-BO
- ownership scope: MI741 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI741
- source page: 68
- source component: points_crah_sfpvav_templates.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| CRAH-BO/BO01 | FAN START/STOP | alarm=No, trend=No | MI741 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 68 |

### rank01-sfpvav-ai

- source table: SFPVAV-AI
- ownership scope: MI741 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
- source sheet: MI741
- source page: 68
- source component: points_crah_sfpvav_templates.json
- source component scope: Source point-list module
- source printed type: AI
- normalized point type: AI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| SFPVAV-AI/AI01 | SPACE TEMPERATURE | alarm=Yes, trend=Yes | MI741 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 68 |
| SFPVAV-AI/AI02 | VELOCITY PRESSURE SENSOR | alarm=No, trend=Yes | MI741 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 68 |
| SFPVAV-AI/AI03 | SUPPLY AIR TEMPERATURE | alarm=No, trend=Yes | MI741 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 68 |
| SFPVAV-AI/AI04 | HHW VALVE CONTROL (FEEDBACK) | alarm=No, trend=Yes | MI741 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 68 |

### rank01-sfpvav-ao

- source table: SFPVAV-AO
- ownership scope: MI741 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
- source sheet: MI741
- source page: 68
- source component: points_crah_sfpvav_templates.json
- source component scope: Source point-list module
- source printed type: AO
- normalized point type: AO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| SFPVAV-AO/AO01 | HW VALVE CONTROL | alarm=No, trend=No | MI741 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 68 |
| SFPVAV-AO/AO02 | DAMPER CONTROL | alarm=No, trend=No | MI741 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 68 |

### rank01-sfpvav-bi

- source table: SFPVAV-BI
- ownership scope: MI741 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI741
- source page: 68
- source component: points_crah_sfpvav_templates.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| SFPVAV-BI/BI01 | FAN STATUS | alarm=Yes, trend=No | MI741 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 68 |
| SFPVAV-BI/BI02 | VAV DDC RESET | alarm=No, trend=No | MI741 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 68 |

### rank01-sfpvav-bo

- source table: SFPVAV-BO
- ownership scope: MI741 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI741
- source page: 68
- source component: points_crah_sfpvav_templates.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| SFPVAV-BO/BO01 | FAN START/STOP | alarm=No, trend=No | MI741 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 68 |

### rank01-fcu-cool-ai

- source table: FCU-COOL-AI
- ownership scope: MI740 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
- source sheet: MI740
- source page: 67
- source component: points_fcu_unit_heater_templates.json
- source component scope: Source point-list module
- source printed type: AI
- normalized point type: AI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| FCU-COOL-AI/AI01 | SPACE TEMPERATURE | alarm=Yes, trend=Yes | MI740 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 67 |
| FCU-COOL-AI/AI02 | CHW VALVE CONTROL | alarm=No, trend=No | MI740 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 67 |
| FCU-COOL-AI/AI03 | DISCHARGE AIR TEMPERATURE SENSOR | alarm=No, trend=Yes | MI740 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 67 |

### rank01-fcu-cool-ao

- source table: FCU-COOL-AO
- ownership scope: MI740 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
- source sheet: MI740
- source page: 67
- source component: points_fcu_unit_heater_templates.json
- source component scope: Source point-list module
- source printed type: AO
- normalized point type: AO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| FCU-COOL-AO/AO01 | CHW VALVE CONTROL | alarm=No, trend=No | MI740 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 67 |

### rank01-fcu-cool-bi

- source table: FCU-COOL-BI
- ownership scope: MI740 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI740
- source page: 67
- source component: points_fcu_unit_heater_templates.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| FCU-COOL-BI/BI01 | FAN STATUS | alarm=Yes, trend=No | MI740 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 67 |
| FCU-COOL-BI/BI02 | SECONDARY DRAIN PAN OVERFLOW SWITCH | alarm=Yes, trend=No | MI740 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 67 |
| FCU-COOL-BI/BI03 | DIRTY FILTER SWITCH | alarm=Yes, trend=No | MI740 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 67 |
| FCU-COOL-BI/BI04 | FCU DDC RESET | alarm=No, trend=No | MI740 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 67 |

### rank01-fcu-cool-bo

- source table: FCU-COOL-BO
- ownership scope: MI740 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI740
- source page: 67
- source component: points_fcu_unit_heater_templates.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| FCU-COOL-BO/BO01 | FAN START/STOP | alarm=No, trend=No | MI740 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 67 |

### rank01-fcu-heat-cool-ai

- source table: FCU-HEAT-COOL-AI
- ownership scope: MI740 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
- source sheet: MI740
- source page: 67
- source component: points_fcu_unit_heater_templates.json
- source component scope: Source point-list module
- source printed type: AI
- normalized point type: AI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| FCU-HEAT-COOL-AI/AI01 | SPACE TEMPERATURE | alarm=Yes, trend=Yes | MI740 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 67 |
| FCU-HEAT-COOL-AI/AI02 | CHW VALVE CONTROL (FEEDBACK) | alarm=No, trend=Yes | MI740 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 67 |
| FCU-HEAT-COOL-AI/AI03 | HHW VALVE CONTROL (FEEDBACK) | alarm=No, trend=Yes | MI740 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 67 |
| FCU-HEAT-COOL-AI/AI04 | DISCHARGE AIR TEMPERATURE SENSOR | alarm=No, trend=Yes | MI740 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 67 |

### rank01-fcu-heat-cool-ao

- source table: FCU-HEAT-COOL-AO
- ownership scope: MI740 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
- source sheet: MI740
- source page: 67
- source component: points_fcu_unit_heater_templates.json
- source component scope: Source point-list module
- source printed type: AO
- normalized point type: AO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| FCU-HEAT-COOL-AO/AO01 | CHW VALVE CONTROL | alarm=No, trend=No | MI740 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 67 |
| FCU-HEAT-COOL-AO/AO02 | HHW VALVE CONTROL | alarm=No, trend=No | MI740 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 67 |

### rank01-fcu-heat-cool-bi

- source table: FCU-HEAT-COOL-BI
- ownership scope: MI740 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI740
- source page: 67
- source component: points_fcu_unit_heater_templates.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| FCU-HEAT-COOL-BI/BI01 | SUPPLY FAN START/STOP | alarm=Yes, trend=No | MI740 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 67 |
| FCU-HEAT-COOL-BI/BI02 | DIRTY FILTER SWITCH | alarm=Yes, trend=No | MI740 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 67 |
| FCU-HEAT-COOL-BI/BI03 | SECOUNDARY DRAIN PAN OVERFLOW SWITCH | alarm=Yes, trend=No | MI740 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 67 |
| FCU-HEAT-COOL-BI/BI04 | FCU DDC RESET | alarm=No, trend=No | MI740 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 67 |

### rank01-fcu-heat-cool-bo

- source table: FCU-HEAT-COOL-BO
- ownership scope: MI740 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI740
- source page: 67
- source component: points_fcu_unit_heater_templates.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| FCU-HEAT-COOL-BO/BO01 | SUPPLY FAN START/STOP | alarm=No, trend=No | MI740 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 67 |

### rank01-unit-heater-ai

- source table: UNIT-HEATER-AI
- ownership scope: MI740 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
- source sheet: MI740
- source page: 67
- source component: points_fcu_unit_heater_templates.json
- source component scope: Source point-list module
- source printed type: AI
- normalized point type: AI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| UNIT-HEATER-AI/AI01 | SPACE TEMPERATURE | alarm=Yes, trend=Yes | MI740 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 67 |
| UNIT-HEATER-AI/AI02 | HHW VALVE CONTROL | alarm=No, trend=Yes | MI740 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 67 |

### rank01-unit-heater-ao

- source table: UNIT-HEATER-AO
- ownership scope: MI740 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
- source sheet: MI740
- source page: 67
- source component: points_fcu_unit_heater_templates.json
- source component scope: Source point-list module
- source printed type: AO
- normalized point type: AO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| UNIT-HEATER-AO/AO01 | HHW VALVE CONTROL | alarm=No, trend=Yes | MI740 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 67 |

### rank01-unit-heater-bi

- source table: UNIT-HEATER-BI
- ownership scope: MI740 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI740
- source page: 67
- source component: points_fcu_unit_heater_templates.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| UNIT-HEATER-BI/BI01 | FAN STATUS | alarm=Yes, trend=No | MI740 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 67 |
| UNIT-HEATER-BI/BI02 | CUH/UH DDC RESET | alarm=No, trend=No | MI740 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 67 |

### rank01-unit-heater-bo

- source table: UNIT-HEATER-BO
- ownership scope: MI740 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI740
- source page: 67
- source component: points_fcu_unit_heater_templates.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| UNIT-HEATER-BO/BO01 | FAN START/STOP | alarm=No, trend=Yes | MI740 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 67 |

### rank01-humidifier-ai

- source table: HUMIDIFIER-AI
- ownership scope: MI742 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
- source sheet: MI742
- source page: 69
- source component: points_mi742_templates.json
- source component scope: Source point-list module
- source printed type: AI
- normalized point type: AI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| HUMIDIFIER-AI/AI01 | ZONE HUMIDITY | alarm=No, trend=Yes | MI742 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 69 |

### rank01-humidifier-bi

- source table: HUMIDIFIER-BI
- ownership scope: MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI742
- source page: 69
- source component: points_mi742_templates.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| HUMIDIFIER-BI/BI01 | HUMIDIFER STATUS | alarm=Yes, trend=No | MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 69 |
| HUMIDIFIER-BI/BI02 | HUMIDIFIER CYLINDER CHANGE STATUS | alarm=Yes, trend=No | MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 69 |
| HUMIDIFIER-BI/BI03 | HUMIDIFIER DDC RESET | alarm=No, trend=No | MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 69 |

### rank01-humidifier-bo

- source table: HUMIDIFIER-BO
- ownership scope: MI742 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI742
- source page: 69
- source component: points_mi742_templates.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| HUMIDIFIER-BO/BO01 | HUMIDIFIER START/STOP | alarm=No, trend=No | MI742 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 69 |

### rank01-ups-exhaust-bi

- source table: UPS-EXHAUST-BI
- ownership scope: MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI742
- source page: 69
- source component: points_mi742_templates.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| UPS-EXHAUST-BI/BI01 | EXHAUST DAMPER END SWITCH | alarm=Yes, trend=No | MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 69 |
| UPS-EXHAUST-BI/BI02 | EXHAUST FAN STATUS (FEEDBACK) | alarm=Yes, trend=No | MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 69 |
| UPS-EXHAUST-BI/BI03 | EXHAUST FAN DDC RESET | alarm=No, trend=No | MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 69 |

### rank01-ups-exhaust-bo

- source table: UPS-EXHAUST-BO
- ownership scope: MI742 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI742
- source page: 69
- source component: points_mi742_templates.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| UPS-EXHAUST-BO/BO01 | EXHAUST FAN START/STOP | alarm=No, trend=No | MI742 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 69 |

### rank01-bathroom-exhaust-bi

- source table: BATHROOM-EXHAUST-BI
- ownership scope: MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI742
- source page: 69
- source component: points_mi742_templates.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| BATHROOM-EXHAUST-BI/BI01 | EXHAUST DAMPER END SWITCH | alarm=Yes, trend=No | MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 69 |
| BATHROOM-EXHAUST-BI/BI02 | EXHAUST FAN STATUS (FEEDBACK) | alarm=Yes, trend=No | MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 69 |
| BATHROOM-EXHAUST-BI/BI03 | EXHAUST FAN DDC RESET | alarm=No, trend=No | MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 69 |

### rank01-bathroom-exhaust-bo

- source table: BATHROOM-EXHAUST-BO
- ownership scope: MI742 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI742
- source page: 69
- source component: points_mi742_templates.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| BATHROOM-EXHAUST-BO/BO01 | EXHAUST FAN START/STOP | alarm=No, trend=No | MI742 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 69 |

### rank01-elevator-machine-room-ai

- source table: ELEVATOR-MACHINE-ROOM-AI
- ownership scope: MI742 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
- source sheet: MI742
- source page: 69
- source component: points_mi742_templates.json
- source component scope: Source point-list module
- source printed type: AI
- normalized point type: AI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| ELEVATOR-MACHINE-ROOM-AI/AI01 | TEMPERATURE SENSOR | alarm=Yes, trend=Yes | MI742 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 69 |
| ELEVATOR-MACHINE-ROOM-AI/AI02 | HUMIDITY SENSOR | alarm=Yes, trend=Yes | MI742 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 69 |
| ELEVATOR-MACHINE-ROOM-AI/AI03 | HUMIDIFIER OUTPUT | alarm=Yes, trend=Yes | MI742 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 69 |
| ELEVATOR-MACHINE-ROOM-AI/AI04 | CHW VALVE POSITION (FEEDBACK) | alarm=No, trend=Yes | MI742 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 69 |
| ELEVATOR-MACHINE-ROOM-AI/AI05 | HHW VALVE CONTROL (FEEDBACK) | alarm=No, trend=Yes | MI742 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 69 |

### rank01-elevator-machine-room-ao

- source table: ELEVATOR-MACHINE-ROOM-AO
- ownership scope: MI742 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
- source sheet: MI742
- source page: 69
- source component: points_mi742_templates.json
- source component scope: Source point-list module
- source printed type: AO
- normalized point type: AO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| ELEVATOR-MACHINE-ROOM-AO/AO01 | HUMIDIFIER CONTROL | alarm=No, trend=No | MI742 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 69 |
| ELEVATOR-MACHINE-ROOM-AO/AO02 | CHW VALVE CONTROL | alarm=No, trend=No | MI742 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 69 |
| ELEVATOR-MACHINE-ROOM-AO/AO03 | HHW VALVE CONTROL | alarm=No, trend=No | MI742 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 69 |

### rank01-elevator-machine-room-bi

- source table: ELEVATOR-MACHINE-ROOM-BI
- ownership scope: MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI742
- source page: 69
- source component: points_mi742_templates.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| ELEVATOR-MACHINE-ROOM-BI/BI01 | FILTER STATUS | alarm=Yes, trend=No | MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 69 |
| ELEVATOR-MACHINE-ROOM-BI/BI02 | SECONDARY DRAIN PAN OVERFLOW SWITCH | alarm=Yes, trend=No | MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 69 |
| ELEVATOR-MACHINE-ROOM-BI/BI03 | SUPPLY FAN STATUS | alarm=Yes, trend=No | MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 69 |
| ELEVATOR-MACHINE-ROOM-BI/BI04 | ELEVATOR MACHINE EQUIPMENT RESET | alarm=No, trend=No | MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 69 |

### rank01-elevator-machine-room-bo

- source table: ELEVATOR-MACHINE-ROOM-BO
- ownership scope: MI742 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI742
- source page: 69
- source component: points_mi742_templates.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| ELEVATOR-MACHINE-ROOM-BO/BO01 | SUPPLY FAN START/STOP | alarm=No, trend=No | MI742 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 69 |

### rank01-occupied-fcu-heat-cool-ai

- source table: OCCUPIED-FCU-HEAT-COOL-AI
- ownership scope: MI744 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
- source sheet: MI744
- source page: 71
- source component: points_mi744_fcu_sfpvav.json
- source component scope: Source point-list module
- source printed type: AI
- normalized point type: AI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| OCCUPIED-FCU-HEAT-COOL-AI/AI01 | SPACE TEMPERATURE | alarm=Yes, trend=Yes | MI744 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 71 |
| OCCUPIED-FCU-HEAT-COOL-AI/AI02 | CHW VALVE CONTROL (FEEDBACK) | alarm=No, trend=Yes | MI744 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 71 |
| OCCUPIED-FCU-HEAT-COOL-AI/AI03 | HHW VALVE CONTROL (FEEDBACK) | alarm=No, trend=Yes | MI744 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 71 |
| OCCUPIED-FCU-HEAT-COOL-AI/AI04 | DISCHARGE AIR TEMPERATURE SENSOR | alarm=No, trend=Yes | MI744 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 71 |

### rank01-occupied-fcu-heat-cool-ao

- source table: OCCUPIED-FCU-HEAT-COOL-AO
- ownership scope: MI744 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
- source sheet: MI744
- source page: 71
- source component: points_mi744_fcu_sfpvav.json
- source component scope: Source point-list module
- source printed type: AO
- normalized point type: AO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| OCCUPIED-FCU-HEAT-COOL-AO/AO01 | CHW VALVE CONTROL | alarm=No, trend=No | MI744 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 71 |
| OCCUPIED-FCU-HEAT-COOL-AO/AO02 | HHW VALVE CONTROL | alarm=No, trend=No | MI744 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 71 |

### rank01-occupied-fcu-heat-cool-bi

- source table: OCCUPIED-FCU-HEAT-COOL-BI
- ownership scope: MI744 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI744
- source page: 71
- source component: points_mi744_fcu_sfpvav.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| OCCUPIED-FCU-HEAT-COOL-BI/BI01 | SUPPLY FAN START/STOP | alarm=Yes, trend=No | MI744 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 71 |
| OCCUPIED-FCU-HEAT-COOL-BI/BI02 | DIRTY FILTER SWITCH | alarm=Yes, trend=No | MI744 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 71 |
| OCCUPIED-FCU-HEAT-COOL-BI/BI03 | SECOUNDARY DRAIN PAN OVERFLOW SWITCH | alarm=Yes, trend=No | MI744 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 71 |
| OCCUPIED-FCU-HEAT-COOL-BI/BI04 | FCU DDC RESET | alarm=No, trend=No | MI744 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 71 |

### rank01-occupied-fcu-heat-cool-bo

- source table: OCCUPIED-FCU-HEAT-COOL-BO
- ownership scope: MI744 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI744
- source page: 71
- source component: points_mi744_fcu_sfpvav.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| OCCUPIED-FCU-HEAT-COOL-BO/BO01 | SUPPLY FAN START/STOP | alarm=No, trend=No | MI744 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 71 |

### rank01-redundant-fcu-bi

- source table: REDUNDANT-FCU-BI
- ownership scope: MI744 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI744
- source page: 71
- source component: points_mi744_fcu_sfpvav.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| REDUNDANT-FCU-BI/BI01 | FCU STATUS (FEEDBACK) - FROM DDC | alarm=Yes, trend=No | MI744 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 71 |
| REDUNDANT-FCU-BI/BI02 | AHU-X STATUS (FEEDBACK) - FROM DDC | alarm=No, trend=No | MI744 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 71 |

### rank01-mtracon-atct-chw-ai

- source table: MTRACON-ATCT-CHW-AI
- ownership scope: MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
- source sheet: MI720
- source page: 60
- source component: points_mtracon_atct_chw.json
- source component scope: Source point-list module
- source printed type: AI
- normalized point type: AI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| MTRACON-ATCT-CHW-AI/AI01 | MTRACON CHW SUPPLY TEMPERATURE | alarm=Yes, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI02 | TOWER CHW DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI03 | TOWER CHW RETURN TEMPERATURE | alarm=Yes, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI04 | MTRACON CHW RETURN TEMPERATURE | alarm=Yes, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI05 | MTRACON CHW DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI06 | TOWER SECONDARY CHW FLOWRATE | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI07 | TOWER CHW SUPPLY TEMPERATURE | alarm=Yes, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI08 | MTRACON SECONDARY CHW FLOWRATE | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI09 | PCHWP-MT2 SPEED (FEEDBACK) | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI10 | CH-MT2 CHW DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI11 | CH-MT2 FLOW | alarm=Yes, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI12 | CH-MT2 CHW SUPPLY TEMPERATURE | alarm=Yes, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI13 | PCHWP-A1 SPEED (FEEDBACK) | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI14 | CH-MT1 CHW DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI15 | CH-MT1 FLOW | alarm=Yes, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI16 | CH-MT1 CHW SUPPLY TEMPERATURE | alarm=Yes, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI17 | SCHWP-T1 SPEED (FEEDBACK) | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI18 | SCHWP-M2 SPEED (FEEDBACK) | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI19 | SCHWP-M1 SPEED (FEEDBACK) | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI20 | ATCT CHW BYPASS POSITION (FEEDBACK) | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI21 | MTRACON CHW BYPASS POSITION (FEEDBACK) | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI22 | CH-MT2 CHW RETURN TEMPERATURE | alarm=Yes, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI23 | CH-MT1 CHW RETURN TEMPERATURE | alarm=Yes, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI24 | SCHWP-T2 SPEED (FEEDBACK) | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI25 | PCHWP-MT2 DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI26 | PCHWP-MT1 DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI27 | SCHWP-T2 DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI28 | SCHWP-T1 DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI29 | SCHWP-M2 DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AI/AI30 | SCHWP-M1 DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 60 |

### rank01-mtracon-atct-chw-ao

- source table: MTRACON-ATCT-CHW-AO
- ownership scope: MI720 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
- source sheet: MI720
- source page: 60
- source component: points_mtracon_atct_chw.json
- source component scope: Source point-list module
- source printed type: AO
- normalized point type: AO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| MTRACON-ATCT-CHW-AO/AO01 | PCHWP-MT1 SPEED CONTROL | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AO/AO02 | SCHWP-T2 SPEED CONTROL | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AO/AO03 | SCHWP-M2 SPEED CONTROL | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AO/AO04 | SCHWP-M1 SPEED CONTROL | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AO/AO05 | SCHWP-T1 SPEED CONTROL | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AO/AO06 | PCHWP-MT2 SPEED CONTROL | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AO/AO07 | ATCT CHW BYPASS VALVE CONTROL | alarm=No, trend=No | MI720 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-AO/AO08 | MTRACON CHW BYPASS VALVE CONTROL | alarm=No, trend=No | MI720 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 60 |

### rank01-mtracon-atct-chw-bi

- source table: MTRACON-ATCT-CHW-BI
- ownership scope: MI720 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI720
- source page: 60
- source component: points_mtracon_atct_chw.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| MTRACON-ATCT-CHW-BI/BI01 | CV-CHW-MT1 POSITION (FEEDBACK) | alarm=Yes, trend=No | MI720 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BI/BI02 | CV-CHW-MT2 POSITION (FEEDBACK) | alarm=Yes, trend=No | MI720 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BI/BI03 | PCHWP-A1 VFD STATUS | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BI/BI04 | PCHWP-A1 VFD ALARM | alarm=Yes, trend=No | MI720 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BI/BI06 | PCHWP-A1 VFD STATUS | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BI/BI07 | PCHWP-A1 VFD ALARM | alarm=Yes, trend=No | MI720 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BI/BI08 | SCHWP-T2 VFD ALARM | alarm=Yes, trend=No | MI720 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BI/BI09 | SCHWP-T2 VFD STATUS | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BI/BI10 | SCHWP-T1 VFD STATUS | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BI/BI11 | SCHWP-T1 VFD ALARM | alarm=Yes, trend=No | MI720 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BI/BI12 | SCHWP-M2 VFD STATUS | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BI/BI13 | SCHWP-M2 VFD ALARM | alarm=Yes, trend=No | MI720 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BI/BI14 | SCHWP-M1 VFD STATUS | alarm=No, trend=Yes | MI720 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BI/BI15 | SCHWP-M1 VFD ALARM | alarm=Yes, trend=No | MI720 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BI/BI16 | AIR OPS/MTRACON CHILLER PLANT DDC RESET | alarm=No, trend=No | MI720 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 60 |

### rank01-mtracon-atct-chw-bo

- source table: MTRACON-ATCT-CHW-BO
- ownership scope: MI720 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI720
- source page: 60
- source component: points_mtracon_atct_chw.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| MTRACON-ATCT-CHW-BO/BO01 | SCHWP-T1 START/STOP | alarm=No, trend=No | MI720 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BO/BO02 | CH-MT2 CHILLER CONTROL | alarm=No, trend=No | MI720 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BO/BO03 | CH-MT1 CHILLER CONTROL | alarm=No, trend=No | MI720 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BO/BO04 | CV-CHW-MT2 VALVE CONTROL | alarm=No, trend=No | MI720 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BO/BO05 | CV-CHW-MT1 VALVE CONTROL | alarm=No, trend=No | MI720 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BO/BO06 | SCHWP-M2 START/STOP | alarm=No, trend=No | MI720 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BO/BO07 | SCHWP-M1 START/STOP | alarm=No, trend=No | MI720 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BO/BO08 | SCHWP-T2 START/STOP | alarm=No, trend=No | MI720 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BO/BO09 | PCHWP-MT1 START/STOP | alarm=No, trend=No | MI720 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 60 |
| MTRACON-ATCT-CHW-BO/BO10 | PCHWP-MT2 START/STOP | alarm=No, trend=No | MI720 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 60 |

### rank01-mtracon-atct-hhw-ai

- source table: MTRACON-ATCT-HHW-AI
- ownership scope: MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
- source sheet: MI722
- source page: 62
- source component: points_mtracon_atct_hhw.json
- source component scope: Source point-list module
- source printed type: AI
- normalized point type: AI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| MTRACON-ATCT-HHW-AI/AI01 | HHWS TEMPERATURE - MTRACON | alarm=Yes, trend=Yes | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI02 | HHW FLOWRATE - MTRACON | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI03 | HHW DIFFERENTIAL PRESSURE - MTRACON | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI04 | HHW BYPASS VALVE POSITION (FEEDBACK) - MTRACON | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI05 | HHWR TEMPERATURE - MTRACON | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI06 | SHHWP-M1 DIFFERENTIAL PRESSURE | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI07 | B-M2 LWT | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI08 | B-M1 LWT | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI09 | B-M2 EWT | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI10 | HHW BYPASS VALVE POSITION - ATCT (FEEDBACK) - ATCT | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI11 | B-M1 EWT | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI12 | HHWS TEMPERATURE - ATCT | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI13 | HHW FLOWRATE - ATCT | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI14 | HHW DIFFERENTIAL PRESSURE - ATCT | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI15 | HHWR TEMPERATURE - ATCT | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI16 | SHHWP-T1 DIFFERENTIAL PRESSURE | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI17 | SHHWP-T2 DIFFERENTIAL PRESSURE | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI18 | B-T2 LWT | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI19 | B-T1 LWT | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI20 | B-T2 EWT | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI21 | B-T1 EWT | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI22 | SHHWP-M2 DIFFERENTIAL PRESSURE | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI23 | HRHWP-MT1 SPEED (FEEDBACK) | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI24 | HRHWP-MT1 SPEED (FEEDBACK) | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI25 | CH-MT1 HRHW DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI26 | CH-MT1 HR FLOW | alarm=Yes, trend=Yes | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI27 | CH-MT1 HRHW SUPPLY TEMPERATURE | alarm=Yes, trend=Yes | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI28 | CH-MT1 HRHW RETURN TEMPERATURE | alarm=Yes, trend=Yes | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI29 | CH-MT1 HRHW DIFFERENTIAL PRESSURE | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI30 | CH-MT1 HR FLOW | alarm=Yes, trend=Yes | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI31 | CH-MT1 HRHW SUPPLY TEMPERATURE | alarm=Yes, trend=Yes | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI32 | CH-MT1 HRHW RETURN TEMPERATURE | alarm=Yes, trend=Yes | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI33 | SHHWP-M1 SPEED (FEEDBACK) | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI34 | SHHWP-M2 SPEED (FEEDBACK) | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI35 | PHHWP-M1 SPEED (FEEDBACK) | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI36 | PHHWP-M2 SPEED (FEEDBACK) | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI37 | PHHWP-T1 SPEED (FEEDBACK) | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI38 | PHHWP-T2 SPEED (FEEDBACK) | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI39 | SHHWP-T1 SPEED (FEEDBACK) | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI40 | SHHWP-T2 SPEED (FEEDBACK) | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI41 | OA TEMPERATURE *GLOBAL POINT | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI42 | HRHWS TEMPERATURE | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AI/AI43 | HRHWR TEMPERATURE | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template. | 62 |

### rank01-mtracon-atct-hhw-ao-left

- source table: MTRACON-ATCT-HHW-AO-LEFT
- ownership scope: MI722 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
- source sheet: MI722
- source page: 62
- source component: points_mtracon_atct_hhw.json
- source component scope: Source point-list module
- source printed type: AO
- normalized point type: AO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| MTRACON-ATCT-HHW-AO-LEFT/AO01 | HRHWP-MT1 SPEED CONTROL | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AO-LEFT/AO02 | HRHWP-MT2 SPEED CONTROL | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AO-LEFT/AO03 | SHHWP-M1 SPEED CONTROL | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AO-LEFT/AO04 | SHHWP-M2 SPEED CONTROL | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AO-LEFT/AO05 | SHHWP-T1 SPEED CONTROL | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AO-LEFT/AO06 | SHHWP-T2 SPEED CONTROL | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AO-LEFT/AO07 | PHHWP-T1 SPEED CONTROL | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AO-LEFT/AO08 | PHHWP-T2 SPEED CONTROL | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AO-LEFT/AO09 | PHHWP-M1 SPEED CONTROL | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 62 |

### rank01-mtracon-atct-hhw-ao-right

- source table: MTRACON-ATCT-HHW-AO-RIGHT
- ownership scope: MI722 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
- source sheet: MI722
- source page: 62
- source component: points_mtracon_atct_hhw.json
- source component scope: Source point-list module
- source printed type: AO
- normalized point type: AO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| MTRACON-ATCT-HHW-AO-RIGHT/AO10 | PHHWP-M2 SPEED CONTROL | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AO-RIGHT/AO11 | HHW BYPASS VALVE POSITION - MTRACON | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-AO-RIGHT/AO12 | HHW BYPASS VALVE POSITION - ATCT | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template. | 62 |

### rank01-mtracon-atct-hhw-bi

- source table: MTRACON-ATCT-HHW-BI
- ownership scope: MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
- source sheet: MI722
- source page: 62
- source component: points_mtracon_atct_hhw.json
- source component scope: Source point-list module
- source printed type: BI
- normalized point type: DI

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| MTRACON-ATCT-HHW-BI/BI01 | CV-HR-MT1 POSITION (FEEDBACK) | alarm=Yes, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI02 | CV-HR-MT2 POSITION (FEEDBACK) | alarm=Yes, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI03 | HRHWP-MT2 VFD STATUS | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI04 | HRHWP-MT2 VFD ALARM | alarm=Yes, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI05 | HRHWP-MT1 VFD ALARM | alarm=Yes, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI06 | HRHWP-MT1 VFD STATUS | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI07 | SHHWP-M1 VFD STATUS | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI08 | SHHWP-M1 VFD ALARM | alarm=Yes, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI09 | SHHWP-M2 VFD STATUS | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI10 | SHHWP-M2 VFD ALARM | alarm=Yes, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI11 | B-M1 STATUS | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI12 | PHHWP-M1 VFD STATUS | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI13 | PHHWP-M1 VFD ALARM | alarm=Yes, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI14 | B-M2 STATUS | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI15 | PHHWP-M2 VFD STATUS | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI16 | PHHWP-M2 VFD ALARM | alarm=Yes, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI17 | B-T1 STATUS | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI18 | PHHWP-T1 VFD STATUS | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI19 | PHHWP-T1 VFD ALARM | alarm=Yes, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI20 | B-T2 STATUS | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI21 | PHHWP-T2 VFD STATUS | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI22 | PHHWP-T2 VFD ALARM | alarm=Yes, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI23 | SHHWP-T1 VFD STATUS | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI24 | SHHWP-T1 VFD ALARM | alarm=Yes, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI25 | SHHWP-T2 VFD STATUS | alarm=No, trend=Yes | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI26 | SHHWP-T2 VFD ALARM | alarm=Yes, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI27 | BOILER B-T1/T2 REMOTE SHUTDOWN SWITCH | alarm=Yes, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI28 | BOILER B-M1/M2 REMOTE SHUTDOWN SWITCH | alarm=Yes, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BI/BI29 | MTRACON/ATCT BOILER PLANT DDC RESET | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template. | 62 |

### rank01-mtracon-atct-hhw-bo

- source table: MTRACON-ATCT-HHW-BO
- ownership scope: MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
- source sheet: MI722
- source page: 62
- source component: points_mtracon_atct_hhw.json
- source component scope: Source point-list module
- source printed type: BO
- normalized point type: DO

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| MTRACON-ATCT-HHW-BO/BO01 | HRHWP-MT1 START/STOP | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BO/BO02 | CH-MT1 CHILLER HEAT RECOVERY | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BO/BO03 | CV-HR-MT1 VALVE CONTROL | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BO/BO04 | CV-HR-MT2 VALVE CONTROL | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BO/BO05 | CH-MT2 CHILLER HEAT RECOVERY | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BO/BO06 | HRHWP-MT2 START/STOP | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BO/BO07 | SHHWP-M1 START/STOP | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BO/BO08 | SHHWP-M2 START/STOP | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BO/BO09 | B-M1 ON/OFF | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BO/BO10 | PHHWP-M1 START/STOP | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BO/BO11 | B-M2 ON/OFF | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BO/BO12 | PHHWP-M2 START/STOP | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BO/BO13 | B-T1 ON/OFF | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BO/BO14 | PHHWP-T1 START/STOP | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BO/BO15 | B-T2 ON/OFF | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BO/BO16 | PHHWP-T2 START/STOP | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BO/BO17 | SHHWP-T1 START/STOP | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 62 |
| MTRACON-ATCT-HHW-BO/BO18 | SHHWP-T2 START/STOP | alarm=No, trend=No | MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template. | 62 |

## Metadata

Complete full-page visual review for the supplied 75-page Cherry Point Air Traffic Tower and Air Operations mechanical and controls source. The record preserves source-bounded schedule identities/specifications, point-list templates, control/network/sequence information and hydronic schematics. It does not infer installed quantities from plan symbols, reuse a template row as a field-device count, or invent unavailable actuator/card/address data.

- module role: Final project, scale and complete 75-page visual-review context for the Cherry Point HVAC/BAS source set. It deliberately separates plan/schematic visual context from schedule and BAS template ledgers.
- project:
  - project name as printed: FY20 P-228 ATC TOWER AND AIR OPERATIONS
  - location as printed: MCAS CHERRY POINT, CHERRY POINT, NC
  - navfac command as printed: NAVAL FACILITIES ENGINEERING COMMAND - MID-ATLANTIC
  - firm as printed in title block: BURNS & MCDONNELL
  - issue as printed: ISSUED FOR CONSTRUCTION
  - issue date as printed: 11/19/19
  - project number as printed: 1596300
- source scope:
  - source pdf: pdf/01__vol2__001__Cherry_Point_Air_Traffic_Tower_and_Air_Operations.pdf
  - page count: 75
  - schedule sheets:
    - M-601
    - M-602
    - M-603
    - M-611
    - M-612
    - M-613
    - M-621
    - M-622
  - controls sheets:
    - MI700
    - MI701
    - MI702
    - MI703
    - MI704
    - MI705
    - MI710
    - MI711
    - MI712
    - MI713
    - MI720
    - MI721
    - MI722
    - MI723
    - MI730
    - MI731
    - MI732
    - MI740
    - MI741
    - MI742
    - MI743
    - MI744
- scale semantics:
  - printed view scales observed:
    - 1/16 in = 1 ft-0 in
    - 3/32 in = 1 ft-0 in
    - 1/8 in = 1 ft-0 in
    - 1/4 in = 1 ft-0 in
    - 1/2 in = 1 ft-0 in
  - takeoff scale status: Multiple printed view scales and graphic scale bars are visually present on plan/section/enlarged-plan sheets; no single document-wide scale is asserted.
  - bar scale status: Graphic bars were visually observed on the inspected plan/section/enlarged-plan sheets (for example MS101/MS102, MH/MP plans, M-301/M-311/M-321, M-401/M-411/M-421). Details, schedules, controls and schematic sheets are not scale-derived unless a local scale is printed.
- visual review pages:
  - Record:
    - page: 1
    - sheet: M-001
    - title: MECHANICAL LEGEND, ABREVIATIONS AND NOTES
    - render: reviews/01__vol2__001/p1-p1-full-poppler.png
    - finding: M-001 mechanical abbreviations, symbols, notes and controls cross-references.
  - Record:
    - page: 2
    - sheet: M-002
    - title: MECHANICAL INFORMATION
    - render: reviews/01__vol2__001/p2-p2-full-poppler.png
    - finding: M-002 mechanical information and general drawing notes.
  - Record:
    - page: 3
    - sheet: MS101
    - title: MECHANICAL SITE PLAN - AIR OPS
    - render: reviews/01__vol2__001/p3-p3-full-poppler.png
    - finding: MS101 Air Operations mechanical site plan; chilled-water plant and site-routing context.
  - Record:
    - page: 4
    - sheet: MS102
    - title: MECHANICAL SITE PLAN - MTRACON / ATCT
    - render: reviews/01__vol2__001/p4-p4-full-poppler.png
    - finding: MS102 MTRACON/ATCT mechanical site plan; site chilled-water equipment and routing context.
  - Record:
    - page: 5
    - sheet: MH100
    - title: AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - OVERALL
    - render: reviews/01__vol2__001/p5-p5-full-poppler.png
    - finding: MH100 Air Operations first-floor overall ductwork plan with graphic bar and system layout.
  - Record:
    - page: 6
    - sheet: MH101
    - title: AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - AREA A
    - render: reviews/01__vol2__001/p6-p6-full-poppler.png
    - finding: MH101 Air Operations first-floor Area A ductwork plan; VAV/FCU, supply/return/exhaust and motorized-damper context.
  - Record:
    - page: 7
    - sheet: MH102
    - title: AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - AREA B
    - render: reviews/01__vol2__001/p7-p7-full-poppler.png
    - finding: MH102 Air Operations first-floor Area B ductwork plan.
  - Record:
    - page: 8
    - sheet: MH103
    - title: AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - AREA C
    - render: reviews/01__vol2__001/p8-p8-full-poppler.png
    - finding: MH103 Air Operations first-floor Area C ductwork plan.
  - Record:
    - page: 9
    - sheet: MH104
    - title: AIR OPS - SECOND FLOOR MECHANICAL DUCTWORK PLAN - AREA A
    - render: reviews/01__vol2__001/p9-p9-full-poppler.png
    - finding: MH104 Air Operations second-floor Area A ductwork plan.
  - Record:
    - page: 10
    - sheet: MH105
    - title: MECHANICAL ROOF PLAN OVERALL
    - render: reviews/01__vol2__001/p10-p10-full-poppler.png
    - finding: MH105 overall mechanical roof plan with printed scale and graphic bar.
  - Record:
    - page: 11
    - sheet: MH106
    - title: AIR OPS FIRST MECHANICAL ROOF PLAN - AREA B
    - render: reviews/01__vol2__001/p11-p11-full-poppler.png
    - finding: MH106 Air Operations roof ductwork plan, Area B.
  - Record:
    - page: 12
    - sheet: MH111
    - title: MTRACON - MECHANICAL DUCTWORK PLAN
    - render: reviews/01__vol2__001/p12-p12-full-poppler.png
    - finding: MH111 MTRACON ductwork plan; dense MTRACON AHU/VAV/FCU/CRAH context.
  - Record:
    - page: 13
    - sheet: MH112
    - title: MTRACON - MECHANICAL DUCTWORK ROOF PLAN
    - render: reviews/01__vol2__001/p13-p13-full-poppler.png
    - finding: MH112 MTRACON roof ductwork plan.
  - Record:
    - page: 14
    - sheet: MH121
    - title: ATCT- MECHANICAL DUCTWORK PLAN - FLRS 1, 2, 3 & 5
    - render: reviews/01__vol2__001/p14-p14-full-poppler.png
    - finding: MH121 ATCT ductwork plan for floors 1, 2, 3 and 5.
  - Record:
    - page: 15
    - sheet: MH122
    - title: ATCT - MECHANICAL DUCTWORK PLAN - FLRS 7, 8, 9, & 10
    - render: reviews/01__vol2__001/p15-p15-full-poppler.png
    - finding: MH122 ATCT ductwork plan for floors 7 through 10.
  - Record:
    - page: 16
    - sheet: MH123
    - title: ATCT - MECHANICAL DUCTWORK PLAN - FLR 11 & 12
    - render: reviews/01__vol2__001/p16-p16-full-poppler.png
    - finding: MH123 ATCT ductwork plan for floors 11 and 12.
  - Record:
    - page: 17
    - sheet: MP100
    - title: AIR OPS - FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - OVERALL
    - render: reviews/01__vol2__001/p17-p17-full-poppler.png
    - finding: MP100 Air Operations first-floor overall piping plan.
  - Record:
    - page: 18
    - sheet: MP101
    - title: AIR OPS FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - AREA A
    - render: reviews/01__vol2__001/p18-p18-full-poppler.png
    - finding: MP101 Air Operations first-floor Area A piping plan.
  - Record:
    - page: 19
    - sheet: MP102
    - title: AIR OPS FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - AREA B
    - render: reviews/01__vol2__001/p19-p19-full-poppler.png
    - finding: MP102 Air Operations first-floor Area B piping plan.
  - Record:
    - page: 20
    - sheet: MP103
    - title: AIR OPS FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - AREA C
    - render: reviews/01__vol2__001/p20-p20-full-poppler.png
    - finding: MP103 Air Operations first-floor Area C piping plan.
  - Record:
    - page: 21
    - sheet: MP104
    - title: AIR OPS SECOND FLOOR MECHANICAL PIPING FLOOR PLAN - AREA A
    - render: reviews/01__vol2__001/p21-p21-full-poppler.png
    - finding: MP104 Air Operations second-floor Area A piping plan.
  - Record:
    - page: 22
    - sheet: MP111
    - title: MTRACON - MECHANICAL PIPING PLAN
    - render: reviews/01__vol2__001/p22-p22-full-poppler.png
    - finding: MP111 MTRACON piping plan.
  - Record:
    - page: 23
    - sheet: MP121
    - title: ATCT - MECHANICAL PIPING PLAN - 1, 3 & 5
    - render: reviews/01__vol2__001/p23-p23-full-poppler.png
    - finding: MP121 ATCT piping plan for floors 1, 3 and 5.
  - Record:
    - page: 24
    - sheet: MP122
    - title: ATCT - MECHANICAL PIPING PLAN - FLRS 7, 8, 9 & 10
    - render: reviews/01__vol2__001/p24-p24-full-poppler.png
    - finding: MP122 ATCT piping plan for floors 7 through 10.
  - Record:
    - page: 25
    - sheet: MP123
    - title: ATCT - MECHANICAL PIPING PLAN - FLR 11 & 12
    - render: reviews/01__vol2__001/p25-p25-full-poppler.png
    - finding: MP123 ATCT piping plan for floors 11 and 12.
  - Record:
    - page: 26
    - sheet: M-301
    - title: AIR OPS - MECHANICAL SECTIONS
    - render: reviews/01__vol2__001/p26-p26-full-poppler.png
    - finding: M-301 sections through Air Operations mechanical rooms, AHU/DOAH, boilers, pumps and piping.
  - Record:
    - page: 27
    - sheet: M-311
    - title: MTRACON - MECHANICAL SECTIONS
    - render: reviews/01__vol2__001/p27-p27-full-poppler.png
    - finding: M-311 MTRACON mechanical-room sections with AHU-M1, DOAH-M1, boilers, pumps and piping.
  - Record:
    - page: 28
    - sheet: M-321
    - title: ATCT - MECHANICAL SECTION
    - render: reviews/01__vol2__001/p28-p28-full-poppler.png
    - finding: M-321 ATCT sections through AHU-T1A/T1B and floor-11 HVAC systems.
  - Record:
    - page: 29
    - sheet: M-401
    - title: AIR OPS - MECHANICAL ENLARGED PLANS
    - render: reviews/01__vol2__001/p29-p29-full-poppler.png
    - finding: M-401 enlarged Air Operations duct and piping mechanical-room plans.
  - Record:
    - page: 30
    - sheet: M-411
    - title: MTRACON - MECHANICAL ENLARGED PLANS
    - render: reviews/01__vol2__001/p30-p30-full-poppler.png
    - finding: M-411 enlarged MTRACON duct and piping mechanical-room plans.
  - Record:
    - page: 31
    - sheet: M-421
    - title: ATCT - MECHANICAL ENLARGED PLANS
    - render: reviews/01__vol2__001/p31-p31-full-poppler.png
    - finding: M-421 enlarged ATCT mechanical-room duct and piping plans.
  - Record:
    - page: 32
    - sheet: M-501
    - title: MECHANICAL DETAILS
    - render: reviews/01__vol2__001/p32-p32-full-poppler.png
    - finding: M-501 hydronic service details: separators, vents, tank, shutdown, strainers and drains.
  - Record:
    - page: 33
    - sheet: M-502
    - title: MECHANICAL DETAILS
    - render: reviews/01__vol2__001/p33-p33-full-poppler.png
    - finding: M-502 hydronic piping, heat-trace, coil and penetration details.
  - Record:
    - page: 34
    - sheet: M-503
    - title: MECHANICAL DETAILS
    - render: reviews/01__vol2__001/p34-p34-full-poppler.png
    - finding: M-503 duct takeoff and FCU/CUH hydronic connection details.
  - Record:
    - page: 35
    - sheet: M-504
    - title: MECHANICAL DETAILS
    - render: reviews/01__vol2__001/p35-p35-full-poppler.png
    - finding: M-504 FCU/CRAH, series fan-powered VAV, humidifier and computer-room air-handler details.
  - Record:
    - page: 36
    - sheet: M-505
    - title: MECHANICAL DETAILS
    - render: reviews/01__vol2__001/p36-p36-full-poppler.png
    - finding: M-505 ATFP seismic cable-bracing details for suspended mechanical equipment and inline pumps.
  - Record:
    - page: 37
    - sheet: M-506
    - title: MECHANICAL DETAILS
    - render: reviews/01__vol2__001/p37-p37-full-poppler.png
    - finding: M-506 low-velocity ductwork, elbows, diffuser and manual-balancing-damper details.
  - Record:
    - page: 38
    - sheet: M-507
    - title: MECHANICAL DETAILS
    - render: reviews/01__vol2__001/p38-p38-full-poppler.png
    - finding: M-507 condensate traps, minimum drain-size table, inline-fan and below-grade piping details.
  - Record:
    - page: 39
    - sheet: M-508
    - title: MECHANICAL DETAILS
    - render: reviews/01__vol2__001/p39-p39-full-poppler.png
    - finding: M-508 air-cooled chiller, heat-recovery chiller and condensing-boiler connection details.
  - Record:
    - page: 40
    - sheet: M-509
    - title: MECHANICAL DETAILS
    - render: reviews/01__vol2__001/p40-p40-full-poppler.png
    - finding: M-509 DOAH/AHU configuration, pump and upblast centrifugal-fan details.
  - Record:
    - page: 41
    - sheet: M-510
    - title: MECHANICAL DETAILS
    - render: reviews/01__vol2__001/p41-p41-full-poppler.png
    - finding: M-510 fire/smoke/control damper and inline-pump details; source contains damper construction, not an actuator schedule.
  - Record:
    - page: 42
    - sheet: M-601
    - title: AIR OPS - MECHANICAL SCHEDULES
    - render: reviews/01__vol2__001/p42-p42-full-poppler.png
    - finding: M-601 Air Operations schedules: AHU, DOAH, FCU, pumps and boilers.
  - Record:
    - page: 43
    - sheet: M-602
    - title: AIR OPS - MECHANICAL SCHEDULES
    - render: reviews/01__vol2__001/p43-p43-full-poppler.png
    - finding: M-602 Air Operations schedules: unit heaters, duct/piping construction, humidifier and 27 VAV terminal rows.
  - Record:
    - page: 44
    - sheet: M-603
    - title: AIR OPS - MECHANICAL SCHEDULES
    - render: reviews/01__vol2__001/p44-p44-full-poppler.png
    - finding: M-603 Air Operations schedules: chiller, fan, air-device, HHW/CHW control-valve, dehumidifier and related schedules.
  - Record:
    - page: 45
    - sheet: M-611
    - title: MTRACON - MECHANICAL SCHEDULES
    - render: reviews/01__vol2__001/p45-p45-full-poppler.png
    - finding: M-611 MTRACON schedules: AHU, FCU, pumps, boilers, heat-recovery chillers and CRAHs.
  - Record:
    - page: 46
    - sheet: M-612
    - title: MTRACON - MECHANICAL SCHEDULES
    - render: reviews/01__vol2__001/p46-p46-full-poppler.png
    - finding: M-612 MTRACON schedules: VAV, DOAH, duct/piping construction, vibration isolation and range hoods.
  - Record:
    - page: 47
    - sheet: M-613
    - title: MTRACON - MECHANICAL SCHEDULES
    - render: reviews/01__vol2__001/p47-p47-full-poppler.png
    - finding: M-613 MTRACON HHW/CHW valve, air-device, humidifier, dehumidifier, fan and expansion-tank schedules.
  - Record:
    - page: 48
    - sheet: M-621
    - title: ATCT - MECHANICAL SCHEDULES
    - render: reviews/01__vol2__001/p48-p48-full-poppler.png
    - finding: M-621 ATCT schedules: AHU, FCU, CRAH, humidifier, fan, boiler, cabinet heater and pumps.
  - Record:
    - page: 49
    - sheet: M-622
    - title: ATCT - MECHANICAL SCHEDULES
    - render: reviews/01__vol2__001/p49-p49-full-poppler.png
    - finding: M-622 ATCT schedules: DOAH, HHW/CHW valve, vibration isolation, air separator, silencer and air-device tables.
  - Record:
    - page: 50
    - sheet: MI700
    - title: MECHANICAL CONTROLS GENERAL NOTES, LEGEND AND ABBREVIATIONS
    - render: reviews/01__vol2__001/p50-p50-full-poppler.png
    - finding: MI700 controls symbols/abbreviations: AI/AO/BI/BO, motorized/control/fire-smoke damper, sensor and thermostat semantics.
  - Record:
    - page: 51
    - sheet: MI701
    - title: DDC SYSTEM SCHEMATIC NETWORK ARCHITECTURE DIAGRAM
    - render: reviews/01__vol2__001/p51-p51-full-poppler.png
    - finding: MI701 DDC system network diagram with BACnet IP, BACnet MS/TP, UUKL and generic network legend plus controllers/cabinets.
  - Record:
    - page: 52
    - sheet: MI702
    - title: AIR OPS / MTRACON - DOAH CONTROL SCHEMATIC AND POINTS LIST
    - render: reviews/01__vol2__001/p52-p52-full-poppler.png
    - finding: MI702 Air Ops/MTRACON DOAH schematic and typed points list.
  - Record:
    - page: 53
    - sheet: MI703
    - title: AIR OPS / MTRACON - DOAH SEQUENCE OF OPERATION
    - render: reviews/01__vol2__001/p53-p53-full-poppler.png
    - finding: MI703 Air Ops/MTRACON DOAH written sequence of operation.
  - Record:
    - page: 54
    - sheet: MI704
    - title: AIR OPS / MTRACON - AHU CONTROL SCHEMATIC AND POINTS LIST
    - render: reviews/01__vol2__001/p54-p54-full-poppler.png
    - finding: MI704 Air Ops/MTRACON AHU schematic and typed points list.
  - Record:
    - page: 55
    - sheet: MI705
    - title: AIR OPS / MTRACON - AHU SEQUENCE OF OPERATION
    - render: reviews/01__vol2__001/p55-p55-full-poppler.png
    - finding: MI705 Air Ops/MTRACON AHU written sequence of operation.
  - Record:
    - page: 56
    - sheet: MI710
    - title: AIR OPS - CHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST
    - render: reviews/01__vol2__001/p56-p56-full-poppler.png
    - finding: MI710 Air Operations chilled-water system control schematic and typed points list.
  - Record:
    - page: 57
    - sheet: MI711
    - title: AIR OPS - CHW SYSTEM SEQUENCE OF OPERATION
    - render: reviews/01__vol2__001/p57-p57-full-poppler.png
    - finding: MI711 Air Operations chilled-water written sequence of operation.
  - Record:
    - page: 58
    - sheet: MI712
    - title: AIR OPS - HHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST
    - render: reviews/01__vol2__001/p58-p58-full-poppler.png
    - finding: MI712 Air Operations heating-hot-water system control schematic and typed points list.
  - Record:
    - page: 59
    - sheet: MI713
    - title: AIR OPS - HHW SYSTEM SEQUENCE OF OPERATION
    - render: reviews/01__vol2__001/p59-p59-full-poppler.png
    - finding: MI713 Air Operations heating-hot-water written sequence of operation.
  - Record:
    - page: 60
    - sheet: MI720
    - title: MTRACON/ATCT - CHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST
    - render: reviews/01__vol2__001/p60-p60-full-poppler.png
    - finding: MI720 MTRACON/ATCT chilled-water control schematic and typed points list.
  - Record:
    - page: 61
    - sheet: MI721
    - title: MTRACON/ATCT - CHW SYSTEM SEQUENCE OF OPERATION
    - render: reviews/01__vol2__001/p61-p61-full-poppler.png
    - finding: MI721 MTRACON/ATCT chilled-water written sequence of operation.
  - Record:
    - page: 62
    - sheet: MI722
    - title: MTRACON/ATCT - HHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST
    - render: reviews/01__vol2__001/p62-p62-full-poppler.png
    - finding: MI722 MTRACON/ATCT heating-hot-water schematic and typed points lists.
  - Record:
    - page: 63
    - sheet: MI723
    - title: MTRACON/ATCT - HHW SYSTEM SEQUENCE OF OPERATION
    - render: reviews/01__vol2__001/p63-p63-full-poppler.png
    - finding: MI723 MTRACON/ATCT heating-hot-water written sequence of operation.
  - Record:
    - page: 64
    - sheet: MI730
    - title: ATCT - DOAH CONTROL SCHEMATIC AND POINT LIST
    - render: reviews/01__vol2__001/p64-p64-full-poppler.png
    - finding: MI730 ATCT DOAH-T1 schematic, typed points list and full written sequence.
  - Record:
    - page: 65
    - sheet: MI731
    - title: ATCT - AHU CONTROL SCHEMATIC AND POINT LIST
    - render: reviews/01__vol2__001/p65-p65-full-poppler.png
    - finding: MI731 ATCT AHU schematic, typed points list and sequence including thermostat/humidity context.
  - Record:
    - page: 66
    - sheet: MI732
    - title: ATCT - STAIRWELL PRESSURIZATION SCHEMATIC
    - render: reviews/01__vol2__001/p66-p66-full-poppler.png
    - finding: MI732 ATCT stairwell-pressurization schematic and typed points list.
  - Record:
    - page: 67
    - sheet: MI740
    - title: MECHANICAL CONTROLS
    - render: reviews/01__vol2__001/p67-p67-full-poppler.png
    - finding: MI740 FCU (cooling/heating) and unit-heater templates, point lists and sequences.
  - Record:
    - page: 68
    - sheet: MI741
    - title: MECHANICAL CONTROLS
    - render: reviews/01__vol2__001/p68-p68-full-poppler.png
    - finding: MI741 CRAH and series-fan-powered VAV schematics, point lists and sequences.
  - Record:
    - page: 69
    - sheet: MI742
    - title: MECHANICAL CONTROLS
    - render: reviews/01__vol2__001/p69-p69-full-poppler.png
    - finding: MI742 humidifier, exhaust, bathroom exhaust and elevator-machine-room control templates/point lists/sequences.
  - Record:
    - page: 70
    - sheet: MI743
    - title: MECHANCIAL CONTROLS
    - render: reviews/01__vol2__001/p70-p70-full-poppler.png
    - finding: MI743 Air Operations heating and ventilating controls, typed points list and sequence.
  - Record:
    - page: 71
    - sheet: MI744
    - title: MECHANICAL CONTROLS
    - render: reviews/01__vol2__001/p71-p71-full-poppler.png
    - finding: MI744 occupied FCU and SFPVAV/redundant-FCU templates, point lists and sequence.
  - Record:
    - page: 72
    - sheet: M-801
    - title: AIR OPS - CHILLED WATER PIPING SCHEMATIC
    - render: reviews/01__vol2__001/p72-p72-full-poppler.png
    - finding: M-801 Air Operations chilled-water piping schematic.
  - Record:
    - page: 73
    - sheet: M-802
    - title: AIR OPS - HEATING HOT WATER PIPING SCHEMATIC
    - render: reviews/01__vol2__001/p73-p73-full-poppler.png
    - finding: M-802 Air Operations heating-hot-water piping schematic.
  - Record:
    - page: 74
    - sheet: M-803
    - title: MTRACON/ATCT - CHILLED WATER PIPING SCHEMATIC
    - render: reviews/01__vol2__001/p74-p74-full-poppler.png
    - finding: M-803 MTRACON/ATCT chilled-water piping schematic.
  - Record:
    - page: 75
    - sheet: M-804
    - title: MTRACON/ATCT - HEATING HOT WATER PIPING SCHEMATIC
    - render: reviews/01__vol2__001/p75-p75-full-poppler.png
    - finding: M-804 MTRACON/ATCT heating-hot-water piping schematic.
- assertions: []
- inventory checks:
  - Record:
    - id: final-full-page-review-ledger
    - records path:
      - visual_review_pages
    - expected: 75
    - unique key: page

## Metadata Evidence

Complete 75-sheet title-block ledger, issue/revision row and high-level sheet inventory. The 75 full-page renders were contact-sheet reviewed to classify sheet scope; this does not replace detailed visual review of every plan/table/diagram, view scale, graphic scale bar, equipment, point or sensor.

- status: partial_document_audit
- coordinate system: Displayed PDF page, points, top-left origin. Title blocks are rotated text; `reading_direction: up` is used for title and vertical revision fields.
- project issue:
  - project: FY20 P-228 ATC TOWER AND AIR OPERATIONS
  - location: MCAS CHERRY POINT, CHERRY POINT, NC
  - eproject: 1596300
  - issue revision symbol: 0
  - issue description: ISSUED FOR CONSTRUCTION
  - issue date as printed: 11/19/19
  - normalized issue date: 2019-11-19
  - drawform revision: 12 APRIL 2018
  - drawform revision semantics: Border-form revision, not the project issue/revision date.
- overview visual contact review:
  - pages:
    - 1
    - 2
    - 3
    - 4
    - 5
    - 6
    - 7
    - 8
    - 9
    - 10
    - 11
    - 12
    - 13
    - 14
    - 15
    - 16
    - 17
    - 18
    - 19
    - 20
    - 21
    - 22
    - 23
    - 24
    - 25
    - 26
    - 27
    - 28
    - 29
    - 30
    - 31
    - 32
    - 33
    - 34
    - 35
    - 36
    - 37
    - 38
    - 39
    - 40
    - 41
    - 42
    - 43
    - 44
    - 45
    - 46
    - 47
    - 48
    - 49
    - 50
    - 51
    - 52
    - 53
    - 54
    - 55
    - 56
    - 57
    - 58
    - 59
    - 60
    - 61
    - 62
    - 63
    - 64
    - 65
    - 66
    - 67
    - 68
    - 69
    - 70
    - 71
    - 72
    - 73
    - 74
    - 75
  - contact sheets:
    - reviews/01__vol2__001/contact_sheets/contact-01.png
    - reviews/01__vol2__001/contact_sheets/contact-02.png
    - reviews/01__vol2__001/contact_sheets/contact-03.png
    - reviews/01__vol2__001/contact_sheets/contact-04.png
    - reviews/01__vol2__001/contact_sheets/contact-05.png
  - finding: All 75 pages inventoried by full-page visual contact sheets. The set has four site/overview sheets; 22 duct/piping plan sheets; 3 sections; 3 enlarged-plan sheets; 10 details; 8 schedule sheets; 22 controls sheets; and 4 piping schematics. Detailed page-by-page reading remains required before completion.
- assertion groups:
  - Record:
    - id: title-blocks
    - covers all source pages: true
    - defaults:
      - issue symbol: 0
      - issue description: ISSUED FOR CONSTRUCTION
      - issue date: 11/19/19
    - templates:
      - Record:
        - id: number
        - field: number
        - bbox:
          - 2280
          - 1500
          - 2365
          - 1533
        - mode: exact
      - Record:
        - id: title
        - field: title
        - bbox:
          - 2355
          - 950
          - 2395
          - 1420
        - reading direction: up
        - mode: exact
      - Record:
        - id: issue-symbol
        - field: issue_symbol
        - bbox:
          - 2360
          - 325
          - 2380
          - 350
        - reading direction: up
        - mode: exact
      - Record:
        - id: issue-description
        - field: issue_description
        - bbox:
          - 2360
          - 205
          - 2380
          - 320
        - reading direction: up
        - mode: exact
      - Record:
        - id: issue-date
        - field: issue_date
        - bbox:
          - 2360
          - 90
          - 2382
          - 150
        - reading direction: up
        - mode: exact
    - records:
      - Record:
        - id: 1
        - page: 1
        - number: M-001
        - title: MECHANICAL LEGEND, ABREVIATIONS AND NOTES
        - project ordinal: 433
        - content type: legend_information
        - full page render: reviews/01__vol2__001/full_pages/page-01.png
      - Record:
        - id: 2
        - page: 2
        - number: M-002
        - title: MECHANICAL INFORMATION
        - project ordinal: 434
        - content type: legend_information
        - full page render: reviews/01__vol2__001/full_pages/page-02.png
      - Record:
        - id: 3
        - page: 3
        - number: MS101
        - title: MECHANICAL SITE PLAN - AIR OPS
        - project ordinal: 435
        - content type: site_plan
        - full page render: reviews/01__vol2__001/full_pages/page-03.png
      - Record:
        - id: 4
        - page: 4
        - number: MS102
        - title: MECHANICAL SITE PLAN - MTRACON / ATCT
        - project ordinal: 436
        - content type: site_plan
        - full page render: reviews/01__vol2__001/full_pages/page-04.png
      - Record:
        - id: 5
        - page: 5
        - number: MH100
        - title: AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - OVERALL
        - project ordinal: 437
        - content type: ductwork_plan
        - full page render: reviews/01__vol2__001/full_pages/page-05.png
      - Record:
        - id: 6
        - page: 6
        - number: MH101
        - title: AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - AREA A
        - project ordinal: 438
        - content type: ductwork_plan
        - full page render: reviews/01__vol2__001/full_pages/page-06.png
      - Record:
        - id: 7
        - page: 7
        - number: MH102
        - title: AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - AREA B
        - project ordinal: 439
        - content type: ductwork_plan
        - full page render: reviews/01__vol2__001/full_pages/page-07.png
      - Record:
        - id: 8
        - page: 8
        - number: MH103
        - title: AIR OPS - FIRST FLOOR MECHANICAL DUCTWORK PLAN - AREA C
        - project ordinal: 440
        - content type: ductwork_plan
        - full page render: reviews/01__vol2__001/full_pages/page-08.png
      - Record:
        - id: 9
        - page: 9
        - number: MH104
        - title: AIR OPS - SECOND FLOOR MECHANICAL DUCTWORK PLAN - AREA A
        - project ordinal: 441
        - content type: ductwork_plan
        - full page render: reviews/01__vol2__001/full_pages/page-09.png
      - Record:
        - id: 10
        - page: 10
        - number: MH105
        - title: MECHANICAL ROOF PLAN OVERALL
        - project ordinal: 442
        - content type: ductwork_plan
        - full page render: reviews/01__vol2__001/full_pages/page-10.png
      - Record:
        - id: 11
        - page: 11
        - number: MH106
        - title: AIR OPS FIRST MECHANICAL ROOF PLAN - AREA B
        - project ordinal: 443
        - content type: ductwork_plan
        - full page render: reviews/01__vol2__001/full_pages/page-11.png
      - Record:
        - id: 12
        - page: 12
        - number: MH111
        - title: MTRACON - MECHANICAL DUCTWORK PLAN
        - project ordinal: 444
        - content type: ductwork_plan
        - full page render: reviews/01__vol2__001/full_pages/page-12.png
      - Record:
        - id: 13
        - page: 13
        - number: MH112
        - title: MTRACON - MECHANICAL DUCTWORK ROOF PLAN
        - project ordinal: 445
        - content type: ductwork_plan
        - full page render: reviews/01__vol2__001/full_pages/page-13.png
      - Record:
        - id: 14
        - page: 14
        - number: MH121
        - title: ATCT- MECHANICAL DUCTWORK PLAN - FLRS 1, 2, 3 & 5
        - project ordinal: 446
        - content type: ductwork_plan
        - full page render: reviews/01__vol2__001/full_pages/page-14.png
      - Record:
        - id: 15
        - page: 15
        - number: MH122
        - title: ATCT - MECHANICAL DUCTWORK PLAN - FLRS 7, 8, 9, & 10
        - project ordinal: 447
        - content type: ductwork_plan
        - full page render: reviews/01__vol2__001/full_pages/page-15.png
      - Record:
        - id: 16
        - page: 16
        - number: MH123
        - title: ATCT - MECHANICAL DUCTWORK PLAN - FLR 11 & 12
        - project ordinal: 448
        - content type: ductwork_plan
        - full page render: reviews/01__vol2__001/full_pages/page-16.png
      - Record:
        - id: 17
        - page: 17
        - number: MP100
        - title: AIR OPS - FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - OVERALL
        - project ordinal: 449
        - content type: piping_plan
        - full page render: reviews/01__vol2__001/full_pages/page-17.png
      - Record:
        - id: 18
        - page: 18
        - number: MP101
        - title: AIR OPS FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - AREA A
        - project ordinal: 450
        - content type: piping_plan
        - full page render: reviews/01__vol2__001/full_pages/page-18.png
      - Record:
        - id: 19
        - page: 19
        - number: MP102
        - title: AIR OPS FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - AREA B
        - project ordinal: 451
        - content type: piping_plan
        - full page render: reviews/01__vol2__001/full_pages/page-19.png
      - Record:
        - id: 20
        - page: 20
        - number: MP103
        - title: AIR OPS FIRST FLOOR MECHANICAL PIPING FLOOR PLAN - AREA C
        - project ordinal: 452
        - content type: piping_plan
        - full page render: reviews/01__vol2__001/full_pages/page-20.png
      - Record:
        - id: 21
        - page: 21
        - number: MP104
        - title: AIR OPS SECOND FLOOR MECHANICAL PIPING FLOOR PLAN - AREA A
        - project ordinal: 453
        - content type: piping_plan
        - full page render: reviews/01__vol2__001/full_pages/page-21.png
      - Record:
        - id: 22
        - page: 22
        - number: MP111
        - title: MTRACON - MECHANICAL PIPING PLAN
        - project ordinal: 454
        - content type: piping_plan
        - full page render: reviews/01__vol2__001/full_pages/page-22.png
      - Record:
        - id: 23
        - page: 23
        - number: MP121
        - title: ATCT - MECHANICAL PIPING PLAN - 1, 3 & 5
        - project ordinal: 455
        - content type: piping_plan
        - full page render: reviews/01__vol2__001/full_pages/page-23.png
      - Record:
        - id: 24
        - page: 24
        - number: MP122
        - title: ATCT - MECHANICAL PIPING PLAN - FLRS 7, 8, 9 & 10
        - project ordinal: 456
        - content type: piping_plan
        - full page render: reviews/01__vol2__001/full_pages/page-24.png
      - Record:
        - id: 25
        - page: 25
        - number: MP123
        - title: ATCT - MECHANICAL PIPING PLAN - FLR 11 & 12
        - project ordinal: 457
        - content type: piping_plan
        - full page render: reviews/01__vol2__001/full_pages/page-25.png
      - Record:
        - id: 26
        - page: 26
        - number: M-301
        - title: AIR OPS - MECHANICAL SECTIONS
        - project ordinal: 458
        - content type: section
        - full page render: reviews/01__vol2__001/full_pages/page-26.png
      - Record:
        - id: 27
        - page: 27
        - number: M-311
        - title: MTRACON - MECHANICAL SECTIONS
        - project ordinal: 459
        - content type: section
        - full page render: reviews/01__vol2__001/full_pages/page-27.png
      - Record:
        - id: 28
        - page: 28
        - number: M-321
        - title: ATCT - MECHANICAL SECTION
        - project ordinal: 460
        - content type: section
        - full page render: reviews/01__vol2__001/full_pages/page-28.png
      - Record:
        - id: 29
        - page: 29
        - number: M-401
        - title: AIR OPS - MECHANICAL ENLARGED PLANS
        - project ordinal: 461
        - content type: enlarged_plan
        - full page render: reviews/01__vol2__001/full_pages/page-29.png
      - Record:
        - id: 30
        - page: 30
        - number: M-411
        - title: MTRACON - MECHANICAL ENLARGED PLANS
        - project ordinal: 462
        - content type: enlarged_plan
        - full page render: reviews/01__vol2__001/full_pages/page-30.png
      - Record:
        - id: 31
        - page: 31
        - number: M-421
        - title: ATCT - MECHANICAL ENLARGED PLANS
        - project ordinal: 463
        - content type: enlarged_plan
        - full page render: reviews/01__vol2__001/full_pages/page-31.png
      - Record:
        - id: 32
        - page: 32
        - number: M-501
        - title: MECHANICAL DETAILS
        - project ordinal: 464
        - content type: detail
        - full page render: reviews/01__vol2__001/full_pages/page-32.png
      - Record:
        - id: 33
        - page: 33
        - number: M-502
        - title: MECHANICAL DETAILS
        - project ordinal: 465
        - content type: detail
        - full page render: reviews/01__vol2__001/full_pages/page-33.png
      - Record:
        - id: 34
        - page: 34
        - number: M-503
        - title: MECHANICAL DETAILS
        - project ordinal: 466
        - content type: detail
        - full page render: reviews/01__vol2__001/full_pages/page-34.png
      - Record:
        - id: 35
        - page: 35
        - number: M-504
        - title: MECHANICAL DETAILS
        - project ordinal: 467
        - content type: detail
        - full page render: reviews/01__vol2__001/full_pages/page-35.png
      - Record:
        - id: 36
        - page: 36
        - number: M-505
        - title: MECHANICAL DETAILS
        - project ordinal: 468
        - content type: detail
        - full page render: reviews/01__vol2__001/full_pages/page-36.png
      - Record:
        - id: 37
        - page: 37
        - number: M-506
        - title: MECHANICAL DETAILS
        - project ordinal: 469
        - content type: detail
        - full page render: reviews/01__vol2__001/full_pages/page-37.png
      - Record:
        - id: 38
        - page: 38
        - number: M-507
        - title: MECHANICAL DETAILS
        - project ordinal: 470
        - content type: detail
        - full page render: reviews/01__vol2__001/full_pages/page-38.png
      - Record:
        - id: 39
        - page: 39
        - number: M-508
        - title: MECHANICAL DETAILS
        - project ordinal: 471
        - content type: detail
        - full page render: reviews/01__vol2__001/full_pages/page-39.png
      - Record:
        - id: 40
        - page: 40
        - number: M-509
        - title: MECHANICAL DETAILS
        - project ordinal: 472
        - content type: detail
        - full page render: reviews/01__vol2__001/full_pages/page-40.png
      - Record:
        - id: 41
        - page: 41
        - number: M-510
        - title: MECHANICAL DETAILS
        - project ordinal: 473
        - content type: detail
        - full page render: reviews/01__vol2__001/full_pages/page-41.png
      - Record:
        - id: 42
        - page: 42
        - number: M-601
        - title: AIR OPS - MECHANICAL SCHEDULES
        - project ordinal: 474
        - content type: schedule
        - full page render: reviews/01__vol2__001/full_pages/page-42.png
      - Record:
        - id: 43
        - page: 43
        - number: M-602
        - title: AIR OPS - MECHANICAL SCHEDULES
        - project ordinal: 475
        - content type: schedule
        - full page render: reviews/01__vol2__001/full_pages/page-43.png
      - Record:
        - id: 44
        - page: 44
        - number: M-603
        - title: AIR OPS - MECHANICAL SCHEDULES
        - project ordinal: 476
        - content type: schedule
        - full page render: reviews/01__vol2__001/full_pages/page-44.png
      - Record:
        - id: 45
        - page: 45
        - number: M-611
        - title: MTRACON - MECHANICAL SCHEDULES
        - project ordinal: 477
        - content type: schedule
        - full page render: reviews/01__vol2__001/full_pages/page-45.png
      - Record:
        - id: 46
        - page: 46
        - number: M-612
        - title: MTRACON - MECHANICAL SCHEDULES
        - project ordinal: 478
        - content type: schedule
        - full page render: reviews/01__vol2__001/full_pages/page-46.png
      - Record:
        - id: 47
        - page: 47
        - number: M-613
        - title: MTRACON - MECHANICAL SCHEDULES
        - project ordinal: 479
        - content type: schedule
        - full page render: reviews/01__vol2__001/full_pages/page-47.png
      - Record:
        - id: 48
        - page: 48
        - number: M-621
        - title: ATCT - MECHANICAL SCHEDULES
        - project ordinal: 480
        - content type: schedule
        - full page render: reviews/01__vol2__001/full_pages/page-48.png
      - Record:
        - id: 49
        - page: 49
        - number: M-622
        - title: ATCT - MECHANICAL SCHEDULES
        - project ordinal: 481
        - content type: schedule
        - full page render: reviews/01__vol2__001/full_pages/page-49.png
      - Record:
        - id: 50
        - page: 50
        - number: MI700
        - title: MECHANICAL CONTROLS GENERAL NOTES, LEGEND AND ABBREVIATIONS
        - project ordinal: 482
        - content type: controls_general
        - full page render: reviews/01__vol2__001/full_pages/page-50.png
      - Record:
        - id: 51
        - page: 51
        - number: MI701
        - title: DDC SYSTEM SCHEMATIC NETWORK ARCHITECTURE DIAGRAM
        - project ordinal: 483
        - content type: network_architecture
        - full page render: reviews/01__vol2__001/full_pages/page-51.png
      - Record:
        - id: 52
        - page: 52
        - number: MI702
        - title: AIR OPS / MTRACON - DOAH CONTROL SCHEMATIC AND POINTS LIST
        - project ordinal: 484
        - content type: controls_schematic_or_sequence
        - full page render: reviews/01__vol2__001/full_pages/page-52.png
      - Record:
        - id: 53
        - page: 53
        - number: MI703
        - title: AIR OPS / MTRACON - DOAH SEQUENCE OF OPERATION
        - project ordinal: 485
        - content type: controls_schematic_or_sequence
        - full page render: reviews/01__vol2__001/full_pages/page-53.png
      - Record:
        - id: 54
        - page: 54
        - number: MI704
        - title: AIR OPS / MTRACON - AHU CONTROL SCHEMATIC AND POINTS LIST
        - project ordinal: 486
        - content type: controls_schematic_or_sequence
        - full page render: reviews/01__vol2__001/full_pages/page-54.png
      - Record:
        - id: 55
        - page: 55
        - number: MI705
        - title: AIR OPS / MTRACON - AHU SEQUENCE OF OPERATION
        - project ordinal: 487
        - content type: controls_schematic_or_sequence
        - full page render: reviews/01__vol2__001/full_pages/page-55.png
      - Record:
        - id: 56
        - page: 56
        - number: MI710
        - title: AIR OPS - CHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST
        - project ordinal: 488
        - content type: controls_schematic_or_sequence
        - full page render: reviews/01__vol2__001/full_pages/page-56.png
      - Record:
        - id: 57
        - page: 57
        - number: MI711
        - title: AIR OPS - CHW SYSTEM SEQUENCE OF OPERATION
        - project ordinal: 489
        - content type: controls_schematic_or_sequence
        - full page render: reviews/01__vol2__001/full_pages/page-57.png
      - Record:
        - id: 58
        - page: 58
        - number: MI712
        - title: AIR OPS - HHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST
        - project ordinal: 490
        - content type: controls_schematic_or_sequence
        - full page render: reviews/01__vol2__001/full_pages/page-58.png
      - Record:
        - id: 59
        - page: 59
        - number: MI713
        - title: AIR OPS - HHW SYSTEM SEQUENCE OF OPERATION
        - project ordinal: 491
        - content type: controls_schematic_or_sequence
        - full page render: reviews/01__vol2__001/full_pages/page-59.png
      - Record:
        - id: 60
        - page: 60
        - number: MI720
        - title: MTRACON/ATCT - CHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST
        - project ordinal: 492
        - content type: controls_schematic_or_sequence
        - full page render: reviews/01__vol2__001/full_pages/page-60.png
      - Record:
        - id: 61
        - page: 61
        - number: MI721
        - title: MTRACON/ATCT - CHW SYSTEM SEQUENCE OF OPERATION
        - project ordinal: 493
        - content type: controls_schematic_or_sequence
        - full page render: reviews/01__vol2__001/full_pages/page-61.png
      - Record:
        - id: 62
        - page: 62
        - number: MI722
        - title: MTRACON/ATCT - HHW SYSTEM CONTROL SCHEMATIC AND POINTS LIST
        - project ordinal: 494
        - content type: controls_schematic_or_sequence
        - full page render: reviews/01__vol2__001/full_pages/page-62.png
      - Record:
        - id: 63
        - page: 63
        - number: MI723
        - title: MTRACON/ATCT - HHW SYSTEM SEQUENCE OF OPERATION
        - project ordinal: 495
        - content type: controls_schematic_or_sequence
        - full page render: reviews/01__vol2__001/full_pages/page-63.png
      - Record:
        - id: 64
        - page: 64
        - number: MI730
        - title: ATCT - DOAH CONTROL SCHEMATIC AND POINT LIST
        - project ordinal: 496
        - content type: controls_schematic_or_sequence
        - full page render: reviews/01__vol2__001/full_pages/page-64.png
      - Record:
        - id: 65
        - page: 65
        - number: MI731
        - title: ATCT - AHU CONTROL SCHEMATIC AND POINT LIST
        - project ordinal: 497
        - content type: controls_schematic_or_sequence
        - full page render: reviews/01__vol2__001/full_pages/page-65.png
      - Record:
        - id: 66
        - page: 66
        - number: MI732
        - title: ATCT - STAIRWELL PRESSURIZATION SCHEMATIC
        - project ordinal: 498
        - content type: controls_schematic_or_sequence
        - full page render: reviews/01__vol2__001/full_pages/page-66.png
      - Record:
        - id: 67
        - page: 67
        - number: MI740
        - title: MECHANICAL CONTROLS
        - project ordinal: 499
        - content type: controls_sheet
        - full page render: reviews/01__vol2__001/full_pages/page-67.png
      - Record:
        - id: 68
        - page: 68
        - number: MI741
        - title: MECHANICAL CONTROLS
        - project ordinal: 500
        - content type: controls_sheet
        - full page render: reviews/01__vol2__001/full_pages/page-68.png
      - Record:
        - id: 69
        - page: 69
        - number: MI742
        - title: MECHANICAL CONTROLS
        - project ordinal: 501
        - content type: controls_sheet
        - full page render: reviews/01__vol2__001/full_pages/page-69.png
      - Record:
        - id: 70
        - page: 70
        - number: MI743
        - title: MECHANCIAL CONTROLS
        - project ordinal: 502
        - content type: controls_sheet
        - full page render: reviews/01__vol2__001/full_pages/page-70.png
      - Record:
        - id: 71
        - page: 71
        - number: MI744
        - title: MECHANICAL CONTROLS
        - project ordinal: 503
        - content type: controls_sheet
        - full page render: reviews/01__vol2__001/full_pages/page-71.png
      - Record:
        - id: 72
        - page: 72
        - number: M-801
        - title: AIR OPS - CHILLED WATER PIPING SCHEMATIC
        - project ordinal: 504
        - content type: piping_schematic
        - full page render: reviews/01__vol2__001/full_pages/page-72.png
      - Record:
        - id: 73
        - page: 73
        - number: M-802
        - title: AIR OPS - HEATING HOT WATER PIPING SCHEMATIC
        - project ordinal: 505
        - content type: piping_schematic
        - full page render: reviews/01__vol2__001/full_pages/page-73.png
      - Record:
        - id: 74
        - page: 74
        - number: M-803
        - title: MTRACON/ATCT - CHILLED WATER PIPING SCHEMATIC
        - project ordinal: 506
        - content type: piping_schematic
        - full page render: reviews/01__vol2__001/full_pages/page-74.png
      - Record:
        - id: 75
        - page: 75
        - number: M-804
        - title: MTRACON/ATCT - HEATING HOT WATER PIPING SCHEMATIC
        - project ordinal: 507
        - content type: piping_schematic
        - full page render: reviews/01__vol2__001/full_pages/page-75.png
- inventory checks:
  - Record:
    - id: all-sheet-records
    - records path:
      - assertion_groups
      - 0
      - records
    - expected: 75
    - unique key: page
  - Record:
    - id: controls-titleblock-ledger
    - records path:
      - assertion_groups
      - 0
      - records
    - equals:
      - content type: controls_schematic_or_sequence
    - expected: 15
- remaining work: Detailed visual review of all views, stated scales and graphic bars; exhaustive table transcription; equipment and point ownership/reconcile; sequence/network/sensor review. This ledger does not claim document completion.

## Schedules

Lossless assembly of all existing Cherry Point schedule, control-valve and duct/piping-construction source tables. Original table cells remain the authoritative source facts and are independently rechecked after assembly.

### AIR-OPS-DUCT-CONSTRUCTION - PDF 43

9 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | system | location | description | pressure_class_in_wg | leakage_class_round | leakage_class_rectangular | seal_class | DALT_QTY | duct_test_pressure_in_wg |
|---|---|---|---|---|---|---|---|---|---|
| 1 | SUPPLY AIR UPSTREAM OF VAV BOXES | CONCEALED / MECH AREA | SINGLE WALL | + 4.0 | 3 | 6 | A | YES / 25% | 4.0 |
| 2 | SUPPLY AIR DOWNSTREAM OF VAV BOXES | CONCEALED | SINGLE WALL | + 2.0 | 3 | 6 | A | YES / 25% | 1.0 |
| 3 | RETURN AIR | CONCEALED / MECH AREA | SINGLE WALL | - 2.0 | 3 | 6 | A | YES / 25% | 2.0 |
| 4 | EXHAUST AIR | CONCEALED / MECH AREA | SINGLE WALL | - 2.0 | 3 | 6 | A | YES / 25% | 2.0 |
| 5 | TRANSFER AIR | CONCEALED | SINGLE WALL | +/- 1.0 | 3 | 6 | A | - | - |
| 6 | TREATED OUTSIDE AIR (VA) | MECH AREA | SINGLE WALL | + 2.0 | 3 | 6 | A | YES / 100% | 2.0 |
| 7 | UNTREATED OUTSIDE AIR (OA) | MECH AREA | SINGLE WALL | - 2.0 | 3 | 6 | A | YES / 100% | 2.0 |
| 8 | COMBUSTION AIR INTAKE | MECH AREA | SINGLE WALL | - 6.0 | 3 | - | A | - | - |
| 9 | BOILER COMBUSTION AIR VENT | MECH AREA | DOUBLE WALL | + 10.0 | 3 | - | A | - | - |

- sheet: M-602
- building scope: Air Operations
- title: DUCT CONSTRUCTION SCHEDULE
- classification: Duct construction criteria
- x edges:
  - 150
  - 370
  - 520
  - 640
  - 750
  - 820
  - 900
  - 980
  - 1080
  - 1210
- y edges:
  - 535
  - 552
  - 570
  - 587
  - 604
  - 622
  - 639
  - 656
  - 674
  - 691
- header evidence:
  - Record:
    - bbox:
      - 500
      - 435
      - 800
      - 490
    - expected: DUCT CONSTRUCTION SCHEDULE
  - Record:
    - bbox:
      - 150
      - 490
      - 1210
      - 535
    - expected: SYSTEM LOCATION DESCRIPTION PRESSURE CLASS IN WG LEAKAGE CLASS ROUND RECTANGULAR SEAL CLASS DALT QTY DUCT TEST PRESSURE IN WG
- source component: construction_air_ops.json

### AIR-OPS-PIPING-CONSTRUCTION - PDF 43

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | system | material | insulation | insulation_jacket | notes |
|---|---|---|---|---|---|
| 1 | CHILLED WATER | TYPE L COPPER, SCHEDULE 40 STEEL | CELLULAR GLASS, POLYISOCYANURATE | SEE SPECIFICATION SECTION 23 07 00 | (blank) |
| 2 | CONDENSATE DRAIN | TYPE L COPPER | FLEXIBLE ELASTOMERIC | SEE SPECIFICATION SECTION 23 07 00 | (blank) |
| 3 | HEATING HOT WATER | TYPE L COPPER, SCHEDULE 40 STEEL | MINERAL FIBER | SEE SPECIFICATION SECTION 23 07 00 | (blank) |

- sheet: M-602
- building scope: Air Operations
- title: PIPING CONSTRUCTION SCHEDULE
- classification: Piping construction criteria
- x edges:
  - 150
  - 280
  - 500
  - 820
  - 1080
  - 1210
- y ranges:
  - 763, 781
  - 798, 815
  - 815, 833
- header evidence:
  - Record:
    - bbox:
      - 480
      - 695
      - 810
      - 750
    - expected: PIPING CONSTRUCTION SCHEDULE
  - Record:
    - bbox:
      - 150
      - 740
      - 1210
      - 763
    - expected: SYSTEM MATERIAL INSULATION INSULATION JACKET NOTES
- source component: construction_air_ops.json

### AIR-OPS-PIPING-CONSTRUCTION-BURIED-CHW - PDF 43

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | system | material_and_insulation_merged | insulation_jacket | notes |
|---|---|---|---|---|
| 1 | BURIED CHILLED WATER | BURIED FACTORY-PREFABRICATED PREINSULATED WATER PIPING | SEE SPECIFICATION SECTION 33 61 14 | (blank) |

- sheet: M-602
- building scope: Air Operations
- title: PIPING CONSTRUCTION SCHEDULE - merged buried chilled water row
- classification: Piping construction criteria
- x edges:
  - 150
  - 280
  - 820
  - 1080
  - 1210
- y edges:
  - 781
  - 798
- source layout note: The source visibly merges the material and insulation region for this row. It is intentionally represented as one cell rather than inventing a split across the headers above.
- source component: construction_air_ops.json

### AIR-OPS-CUH - PDF 43

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | type | mounting_style | fan_CFM | fan_ESP_in_WG | fan_motor_HP_or_W | heating_total_capacity_MBH | heating_EWT_F | heating_LWT_F | heating_water_flow_GPM | heating_max_pressure_drop_in_water_column | HHW_runout_size_in | V_phase_Hz | VFD_starter_disconnect_provided_by | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | CUH-A1 | CABINET | VERTICAL FLOOR MOUNTED | 140 | 0.1 | 15W | 5.0 | 130 | 110 | 0.5 | 10 | 3/4 | 120/1/60 | DIVISION 23 | 1 |
| 2 | CUH-A2 | CABINET | VERTICAL FLOOR MOUNTED | 140 | 0.1 | 15W | 5.0 | 130 | 110 | 0.5 | 10 | 3/4 | 120/1/60 | DIVISION 23 | 1 |

- sheet: M-602
- building scope: Air Operations
- title: CABINET UNIT HEATER SCHEDULE
- classification: Cabinet unit heaters
- x edges:
  - 162
  - 220
  - 280
  - 433
  - 475
  - 540
  - 610
  - 680
  - 723
  - 760
  - 837
  - 910
  - 970
  - 1018
  - 1100
  - 1155
- y ranges:
  - 155, 173
  - 173, 190
- notes:
  - 1. IF PROVIDED, EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.
- header evidence:
  - Record:
    - bbox:
      - 485
      - 62
      - 855
      - 94
    - expected: CABINET UNIT HEATER SCHEDULE
  - Record:
    - bbox:
      - 160
      - 90
      - 1155
      - 154
    - expected: MARK TYPE MOUNTING STYLE FAN DATA CFM ESP IN W G MOTOR HP HEATING COIL DATA TOTAL CAPACITY MBH EWT F LWT F WATER FLOW GPM MAX PRESSURE DROP IN WC HHW ROUNTOUT SIZE IN V P HZ VFD STARTER DISCONNECT PROVIDED BY NOTES
- source component: schedules_air_ops_aux.json

### AIR-OPS-UH - PDF 43

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | type | total_capacity_MBH | EWT_LWT_F | water_flow_GPM | max_pressure_drop_in_water_column | HHW_runout_size_in | motor_HP_or_W | V_phase_Hz | notes |
|---|---|---|---|---|---|---|---|---|---|---|
| 1 | UH-A1 | HORIZONTAL DISCHARGE | 10.9 | 130/110 | 1.1 | 10 | 3/4 | 16W | 120/1/60 | 1 |
| 2 | UH-A2 | HORIZONTAL DISCHARGE | 10.9 | 130/110 | 1.1 | 10 | 3/4 | 16W | 120/1/60 | 1 |
| 3 | UH-A3 | HORIZONTAL DISCHARGE | 9.2 | 130/110 | 1.0 | 10 | 3/4 | 16W | 120/1/60 | 1 |
| 4 | UH-A4 | HORIZONTAL DISCHARGE | 9.2 | 130/110 | 1.0 | 10 | 3/4 | 16W | 120/1/60 | 1 |
| 5 | UH-A5 | HORIZONTAL DISCHARGE | 9.2 | 130/110 | 1.0 | 10 | 3/4 | 16W | 120/1/60 | 1 |

- sheet: M-602
- building scope: Air Operations
- title: UNIT HEATER SCHEDULE
- classification: Unit heaters
- x edges:
  - 162
  - 220
  - 380
  - 490
  - 600
  - 680
  - 800
  - 915
  - 985
  - 1060
  - 1115
- y ranges:
  - 315, 332
  - 332, 349
  - 349, 366
  - 366, 383
  - 383, 400
- notes:
  - 1. MOUNTING HEIGHT SHALL BE 9' ABOVE FINISHED FLOOR.
- header evidence:
  - Record:
    - bbox:
      - 510
      - 253
      - 770
      - 284
    - expected: UNIT HEATER SCHEDULE
  - Record:
    - bbox:
      - 160
      - 282
      - 1115
      - 313
    - expected: MARK TYPE TOTAL CAPACITY MBH EWT F LWT F WATER FLOW GPM MAX PRESSURE DROP IN WC HHW ROUNTOUT SIZE IN MOTOR HP V P HZ NOTES
- source component: schedules_air_ops_aux.json

### AIR-OPS-HUMIDIFIER - PDF 43

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | type | capacity_lb_per_hr_as_printed | electric_input_kW | volts_phase_Hz | disconnect_provided_by | notes |
|---|---|---|---|---|---|---|---|
| 1 | H-A1 | WALL MOUNT ELECTRODE STEAM HUMIDIFIER | 1.0 | 1.9 | 120/1/60 | DIVISION 23 | 1,2,3 |

- sheet: M-602
- building scope: Air Operations
- title: HUMIDIFIER SCHEDULE
- classification: Wall-mount electrode steam humidifier
- x edges:
  - 1300
  - 1350
  - 1610
  - 1695
  - 1820
  - 1930
  - 2080
  - 2150
- y ranges:
  - 504, 522
- notes:
  - 1. PROVIDE UNIT MOUNTED DRAIN PACK AND DRAIN COOLER.
  - 2. MOUNT HUMIDIFIER WITH BOTTOM AT 4'-0" ABOVE FINISHED FLOOR.
  - 3. PROVIDE UNIT WITH HIGH TEMPERATURE CONDENSATE PUMP SUITABLE FOR WORKING TEMPERATURE UP TO 212°F. PUMP SHALL BE RATED FOR 50 GPH AT 20 FT WC.
- header evidence:
  - Record:
    - bbox:
      - 1595
      - 442
      - 1840
      - 472
    - expected: HUMIDIFIER SCHEDULE
  - Record:
    - bbox:
      - 1300
      - 472
      - 2150
      - 503
    - expected: MARK TYPE LB HR MBH ELECTRIC INPUT KW VOLT PHASE HZ DISCONNECT PROVIDED BY NOTES
- source component: schedules_air_ops_aux.json

### AIR-OPS-VIBRATION-ISOLATION - PDF 43

10 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark_pattern | base_type | isolator_type | minimum_deflection_inches | notes |
|---|---|---|---|---|---|
| 1 | AHU-A1,A2 | NONE | NONE | - | - |
| 2 | DOAH-A1,A2 | NONE | NONE | - | - |
| 3 | CH-A1,A2 | NONE | NONE | - | - |
| 4 | FCU- | NONE | SUSPENDED SPRING ISOLATOR | 0.75 | - |
| 5 | H- | NONE | NONE | - | - |
| 6 | DH- | NONE | NEOPRENE PAD | 0.75 | - |
| 7 | EF-A1 | NONE | SUSPENDED SPRING ISOLATOR | 0.75 | (blank) |
| 8 | PCHWP-A1,A2 | NONE | NONE | - | - |
| 9 | PHHWP-A1,A2 | NONE | SUSPENDED SPRING ISOLATOR | 1.50 | - |
| 10 | SHHWP-A1,A2 | NONE | NONE | - | - |

- sheet: M-602
- building scope: Air Operations
- title: VIBRATION ISOLATION SCHEDULE
- classification: Vibration isolation reference by equipment mark pattern
- x edges:
  - 1220
  - 1300
  - 1375
  - 1550
  - 1720
  - 1780
- y ranges:
  - 117, 133
  - 133, 151
  - 151, 169
  - 169, 186
  - 186, 203
  - 203, 221
  - 221, 243
  - 243, 260
  - 260, 278
  - 278, 295
- header evidence:
  - Record:
    - bbox:
      - 1290
      - 66
      - 1645
      - 97
    - expected: VIBRATION ISOLATION SCHEDULE
  - Record:
    - bbox:
      - 1220
      - 98
      - 1780
      - 116
    - expected: MARK BASE TYPE ISOLATOR TYPE MINIMUM DEFLECTION INCHES NOTES
- source component: schedules_air_ops_aux.json

### AIR-OPS-PUMP - PDF 42

8 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | service | type | flow_GPM | TDH_ft_water_column | motor_RPM | min_motor_HP | speed_control | volts | phase | Hz | VFD_or_disconnect_provided_by | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | HHWP-DOAH-A1 | DOAH CIRCULATOR | INLINE CIRCULATOR | 6.7 | 22 | 3250 | 1/8 | - | 120 | 1 | 60 | DIVISION 23 | (blank) |
| 2 | HHWP-DOAH-A2 | DOAH CIRCULATOR | INLINE CIRCULATOR | 4.6 | 20 | 3250 | 1/8 | - | 120 | 1 | 60 | DIVISION 23 | (blank) |
| 3 | PCHWP-A1 | PRIMARY CHILLED WATER PUMP | VERTICAL INLINE | 171 | 109 | 1760 | 10 | VFD | 460 | 3 | 60 | DIVISION 23 | 2 |
| 4 | PCHWP-A2 | PRIMARY CHILLED WATER PUMP | VERTICAL INLINE | 171 | 109 | 1760 | 10 | VFD | 460 | 3 | 60 | DIVISION 23 | 2 |
| 5 | PHHWP-A1 | PRIMARY HEATING HOT WATER PUMP | INLINE CIRCULATOR | 33 | 21 | 1750 | 1/4 | VFD | 120 | 1 | 60 | DIVISION 23 | 1,2 |
| 6 | PHHWP-A2 | PRIMARY HEATING HOT WATER PUMP | INLINE CIRCULATOR | 33 | 21 | 1750 | 1/4 | VFD | 120 | 1 | 60 | DIVISION 23 | 1,2 |
| 7 | SHHWP-A1 | SECONDARY HEATING HOT WATER PUMP | VERTICAL INLINE | 51 | 68 | 1760 | 2 | VFD | 460 | 3 | 60 | DIVISION 23 | 2 |
| 8 | SHHWP-A2 | SECONDARY HEATING HOT WATER PUMP | VERTICAL INLINE | 51 | 68 | 1760 | 2 | VFD | 460 | 3 | 60 | DIVISION 23 | 2 |

- sheet: M-601
- building scope: Air Operations
- title: PUMP SCHEDULE
- classification: Hydronic pumps / circulators
- x edges:
  - 145
  - 260
  - 475
  - 607
  - 678
  - 743
  - 824
  - 890
  - 968
  - 1030
  - 1098
  - 1151
  - 1265
  - 1332
- y ranges:
  - 1332, 1351
  - 1351, 1368
  - 1368, 1385
  - 1385, 1403
  - 1403, 1420
  - 1420, 1438
  - 1438, 1455
  - 1455, 1473
- notes:
  - 1. PROVIDE WITH BOILER, COORDINATE PRESSURE DROP WITH BOILER. SELECTED PRESSURE DROP SHALL BE BOILER WPD + 10.2 FT WC.
  - 2. PROVIDE WITH VFD & INTEGRAL DISCONNECT.
  - The two DOAH circulator rows have blank remarks cells as printed.
  - The source table does not state a unit-system classification beyond the printed labels; TDH is transcribed as FT WC exactly from the header.
- header evidence:
  - Record:
    - bbox:
      - 650
      - 1240
      - 840
      - 1272
    - expected: PUMP SCHEDULE
  - Record:
    - bbox:
      - 175
      - 1285
      - 820
      - 1333
    - expected: MARK SERVICE TYPE FLOW GPM TDH FT WC MOTOR RPM
  - Record:
    - bbox:
      - 825
      - 1285
      - 1250
      - 1333
    - expected: MIN MOTOR VFD SPEED POWER VOLTS PHASE HZ DISCONNECT CONTROL HP PROVIDED BY
  - Record:
    - bbox:
      - 1270
      - 1288
      - 1332
      - 1315
    - expected: REMARKS
- source component: schedules_air_ops_core.json

### AIR-OPS-BOILER - PDF 42

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | location | type | leaving_water_temperature_F | entering_water_temperature_F | water_flow_GPM | natural_gas_input_MBH | natural_gas_output_MBH | V_phase_Hz | notes |
|---|---|---|---|---|---|---|---|---|---|---|
| 1 | B-A1 | 152 MECH | NATURAL GAS CONDENSING | 130 | 110 | 33 | 350 | 330 | 120/1/60 | 1,2 |
| 2 | B-A2 | 152 MECH | NATURAL GAS CONDENSING | 130 | 110 | 33 | 350 | 330 | 120/1/60 | 1,2 |

- sheet: M-601
- building scope: Air Operations
- title: BOILER SCHEDULE
- classification: Natural-gas condensing boilers
- x edges:
  - 1368
  - 1415
  - 1507
  - 1665
  - 1735
  - 1805
  - 1879
  - 1965
  - 2038
  - 2110
  - 2180
- y ranges:
  - 1320, 1337
  - 1337, 1356
- notes:
  - 1. BOILER AHRI CERTIFIED EFFICIENCY SHALL BE MINIMUM OF 95%.
  - 2. PROVIDE BOILER WITH PHHWP, SEE HVAC PUMP SCHEDULE FOR PUMP INFORMATION.
- header evidence:
  - Record:
    - bbox:
      - 1675
      - 1245
      - 1880
      - 1273
    - expected: BOILER SCHEDULE
  - Record:
    - bbox:
      - 1370
      - 1280
      - 1965
      - 1319
    - expected: LVG WATER ENT WATER WATER FLOW NATURAL GAS MARK LOCATION TYPE TEMP F TEMP F GPM INPUT MBH
  - Record:
    - bbox:
      - 1965
      - 1272
      - 2175
      - 1320
    - expected: NATURAL GAS OUTPUT MBH V PH HZ NOTES
- source component: schedules_air_ops_core.json

### AIR-OPS-AHU - PDF 42

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | location | supply_air_CFM_max | supply_air_CFM_min | outside_air_CFM | ESP_in_WG | fan_quantity_and_HP | volts_phase_Hz | FLA | MCA | MOCP | total_cooling_MBH | sensible_cooling_MBH | EWT_F | EAT_FDB | EAT_FWB | LAT_FDB | LAT_FWB | max_coil_face_velocity_FPM | coil_rows | water_GPM | max_water_pressure_drop_ft_water_column | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | AHU-A1 | 152 MECH | 10,260 | 4,250 | 2,200 | 4.6 | (2) @ 10.0 | 460/3/60 | 28.65 | 32.15 | 45 A | 307.3 | 269.7 | 45 | 75.0 | 61.7 | 51.1 | 51.1 | 500 | 8 | 61.5 | 10 | 1,2,3,5 |
| 2 | AHU-A2 | 151 MECH | 2,640 | 1,530 | 1,530 | 3.0 | (1) @ 5.0 | 460/3/60 | 8.85 | 10.90 | 20 A | 54.4 | 44.1 | 45 | 67.2 | 59.3 | 52.0 | 52.0 | 500 | 8 | 10.9 | 10 | 1,2,4,5 |

- sheet: M-601
- building scope: Air Operations
- title: AIR HANDLING UNIT SCHEDULE
- classification: Air-handling units
- x edges:
  - 154
  - 216
  - 290
  - 332
  - 365
  - 414
  - 460
  - 526
  - 616
  - 680
  - 745
  - 826
  - 915
  - 990
  - 1025
  - 1060
  - 1095
  - 1126
  - 1160
  - 1265
  - 1335
  - 1385
  - 1530
  - 1600
- y ranges:
  - 151, 170
  - 170, 188
- notes:
  - 1. PROVIDE MERV 8 AND MERV 13 FLAT FILTERS UPSTREAM OF COILS.
  - 2. PROVIDE WITH VFDS. ONE VFD PER FAN. PROVIDE WITH SINGLE POINT ELECTRICAL CONNECTION.
  - 3. MAXIMUM UNIT DIMENSIONS ARE 126" LONG 84" WIDE 60" HIGH. UNIT SHALL BE MODULAR AND SHALL BE ABLE TO FIT THROUGH 84"X72" OPENING.
  - 4. MAXIMUM UNIT DIMENSIONS ARE 100" LONG 48" WIDE 30" HIGH. UNIT SHALL BE MODULAR AND SHALL BE ABLE TO FIT THROUGH 84"X72" OPENING.
  - 5. ESP INCLUDES 0.5 IN WG FOR MERV 8 & 0.7 IN WG FOR MERV 13 LOADING.
- header evidence:
  - Record:
    - bbox:
      - 720
      - 72
      - 1040
      - 100
    - expected: AIR HANDLING UNIT SCHEDULE
  - Record:
    - bbox:
      - 160
      - 100
      - 820
      - 151
    - expected: MARK LOCATION FAN DATA S A CFM MAX MIN OA CFM E S P IN WG FAN QTY H P ELECTRICAL DATA VOLTS PH HZ FLA MCA MOCP
  - Record:
    - bbox:
      - 830
      - 100
      - 1530
      - 151
    - expected: COOLING COIL DATA TOTAL MBH SENSIBLE MBH EWT F EAT FDB EAT FWB LAT FDB LAT FWB MAX COIL FV FPM OF ROWS GPM MAX WATER PRESSURE DROP FT WC
- source component: schedules_air_ops_core.json

### AIR-OPS-DOAH-1 - PDF 42

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | supply_fan_CFM | supply_external_SP_in_WG | supply_motor_quantity_and_HP | exhaust_fan_CFM | exhaust_external_SP_in_WG | exhaust_min_motor_HP | cooling_total_MBH | cooling_sensible_MBH | cooling_EAT_FDB | cooling_EAT_FWB | cooling_LAT_FDB | cooling_LAT_FWB | cooling_EWT_F | cooling_LWT_F | cooling_GPM | cooling_water_PD_ft_H2O | cooling_max_coil_face_velocity_FPM | heating_MBH | heating_EAT_FDB | heating_LAT_FDB | heating_EWT_F | heating_LWT_F | heating_GPM | heating_water_PD_ft_H2O | heating_max_coil_face_velocity_FPM |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | DOAH-A1 | 2,200 | 2.0 | (1) 5 | 1,280 | 1.2 | 3 | 127.5 | 62.9 | 81.0 | 72.4 | 55.0 | 55.0 | 45 | 55 | 25.5 | 10 | 500 | 66.5 | 27.0 | 55.0 | 130 | 110 | 6.7 | 5.0 | 500 |
| 2 | DOAH-A2 | 1,530 | 1.9 | (1) 5 | 1,380 | 1.2 | 3 | 88.7 | 43.8 | 81.0 | 72.4 | 55.0 | 55.0 | 45 | 55 | 17.7 | 10 | 500 | 46.3 | 27.0 | 55.0 | 130 | 110 | 4.6 | 5.0 | 500 |

- sheet: M-601
- building scope: Air Operations
- title: DEDICATED OUTDOOR AIR UNIT SCHEDULE 1 OF 1
- classification: Dedicated outdoor-air units; supply/exhaust fan and cooling/heating coil data
- x edges:
  - 154
  - 216
  - 267
  - 349
  - 452
  - 512
  - 618
  - 716
  - 792
  - 860
  - 930
  - 1000
  - 1070
  - 1144
  - 1213
  - 1284
  - 1349
  - 1425
  - 1500
  - 1562
  - 1645
  - 1725
  - 1795
  - 1870
  - 1938
  - 2013
  - 2135
- y ranges:
  - 397, 414
  - 414, 432
- header evidence:
  - Record:
    - bbox:
      - 890
      - 318
      - 1385
      - 347
    - expected: DEDICATED OUTDOOR AIR UNIT SCHEDULE 1 OF 1
  - Record:
    - bbox:
      - 160
      - 345
      - 715
      - 396
    - expected: MARK SUPPLY FAN CFM EXTERNAL SP IN WG MOTOR QTY HP EXHAUST FAN CFM EXTERNAL SP IN WG MIN MOTOR HP
  - Record:
    - bbox:
      - 720
      - 345
      - 2130
      - 396
    - expected: COOLING COIL DATA TOTAL MBH SENSIBLE MBH EAT FDB EAT FWB LAT FDB LAT FWB EWT F LWT F GPM WTR P D FT H20 MAX COIL FV FPM HEATING COIL DATA MBH EAT FDB LAT FDB EWT F LWT F GPM WTR P D FT H20 MAX COIL FV FPM
- source component: schedules_air_ops_core.json

### AIR-OPS-DOAH-2 - PDF 42

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | summer_outside_air_CFM | summer_outside_air_EAT_DB_WB | summer_outside_air_LAT_DB_WB | summer_outside_air_pressure_drop_in_WG | summer_entering_exhaust_CFM | summer_exhaust_EAT_DB_WB | summer_exhaust_LAT_DB_WB | summer_exhaust_air_pressure_drop_in_WG | winter_outside_air_EAT_DB_WB | winter_outside_air_LAT_DB_WB | winter_outside_air_pressure_drop_in_WG | winter_entering_exhaust_CFM | winter_exhaust_EAT_DB_WB | winter_exhaust_LAT_DB_WB | winter_exhaust_air_pressure_drop_in_WG | V_Hz_phase | VFD_provided_by | FLA | MOCP | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | DOAH-A1 | 2,200 | 84.0 / 78.7 | 80.5 / 71.8 | 0.5 | 1,280 | 78.0 / 65.0 | 82.9 / 75.9 | 0.5 | 27.0 / 25.0 | 50.7 / 41.4 | 0.5 | 1,280 | 68.0 / 51.5 | 34.0 / 30.4 | 0.5 | 460/60/3 | DIVISION 23 | 15 A | 20 A | 1,2,3,5 |
| 2 | DOAH-A2 | 1,530 | 84.0 / 78.7 | 79.7/ 70.1 | 0.5 | 1,380 | 78.0 / 65.0 | 82.8 / 75.6 | 0.5 | 27.0 / 25.0 | 56.1 / 45.8 | 0.5 | 1,380 | 68.0 / 53 | 35.2 / 31.8 | 0.5 | 460/60/3 | DIVISION 23 | 15 A | 20 A | 1,2,4,5 |

- sheet: M-601
- building scope: Air Operations
- title: DEDICATED OUTDOOR AIR UNIT SCHEDULE 2 OF 2
- classification: Dedicated outdoor-air units; energy-wheel summer/winter performance and unit electrical data
- x edges:
  - 154
  - 216
  - 297
  - 400
  - 500
  - 600
  - 670
  - 740
  - 820
  - 902
  - 996
  - 1090
  - 1185
  - 1260
  - 1350
  - 1440
  - 1530
  - 1600
  - 1725
  - 1800
  - 1880
  - 1970
- y ranges:
  - 577, 594
  - 594, 611
- notes:
  - 1. PROVIDE MERV 8 AND MERV 13 FLAT FILTERS UPSTREAM OF WHEEL FOR SUPPLY, AND MERV 8 UPSTREAM OF WHEEL FOR EXHAUST.
  - 2. PROVIDE SUPPLY AND EXHAUST FANS WITH VFDS. PROVIDE WITH SINGLE POINT ELECTRICAL CONNECTION FOR ENTIRE UNIT.
  - 3. MAXIMUM UNIT DIMENSIONS ARE 202.1" LONG 44" WIDE 70.8" HIGH. UNIT SHALL BE MODULAR AND SHALL BE ABLE TO FIT THROUGH 84"X72" OPENING.
  - 4. MAXIMUM UNIT DIMENSIONS ARE 204.0" LONG 44" WIDE 70.8" HIGH. UNIT SHALL BE MODULAR AND SHALL BE ABLE TO FIT THROUGH 84"X72" OPENING.
  - 5. ESP INCLUDES 0.5 IN WG FOR MERV 8 & 0.7 IN WG FOR MERV 13 LOADING.
  - 6. DOAH COOLING COIL SHALL BE SIZED AT 50% SENSIBLE AND TOTAL EFFECTIVENESS. ENERGY WHEEL SHALL PERFORM AS SCHEDULED.
  - 7. ENERGY WHEEL SHALL BE 460V, 3-PHASE.
- header evidence:
  - Record:
    - bbox:
      - 810
      - 465
      - 1310
      - 495
    - expected: DEDICATED OUTDOOR AIR UNIT SCHEDULE 2 OF 2
  - Record:
    - bbox:
      - 160
      - 495
      - 1530
      - 576
    - expected: MARK ENERGY WHEEL DATA SUMMER CONDITIONS WINTER CONDITIONS OUTSIDE AIR CFM OUTSIDE AIR EAT DB WB OUTSIDE AIR LAT DB WB OUTSIDE AIR PRESSURE DROP IN WG ENTERING EXHAUST CFM EXHAUST EAT DB WB EXHAUST LAT DB WB EXHAUST AIR PRESSURE DROP IN WG
  - Record:
    - bbox:
      - 1530
      - 495
      - 1970
      - 576
    - expected: UNIT ELECTRICAL DATA V HZ PH VFD PROVIDED BY FLA MOCP NOTES
- source component: schedules_air_ops_core.json

### AIR-OPS-FCU - PDF 42

14 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | type | fan_CFM_cooling_heating | fan_ESP_in_WG | fan_nominal_HP_or_W | cooling_sensible_MBH | cooling_total_MBH | cooling_entering_air_DB_F | cooling_entering_air_WB_F | cooling_leaving_air_DB_F | cooling_leaving_air_WB_F | cooling_entering_water_F | cooling_exit_water_F | cooling_GPM | cooling_max_coil_face_velocity_FPM | cooling_water_PD_ft_head | cooling_piping_runout_size_in | heating_MBH | heating_entering_air_DB_F | heating_entering_water_F | heating_water_temp_delta_F | heating_GPM | heating_max_coil_face_velocity_FPM | heating_water_PD_ft_head | heating_piping_runout_size_in | V_Hz_phase | max_ECM_FLA | starter_disconnect_provided_by | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | FCU-A1 | VERTICAL CABINET | 150 / 150 | - | 107 W | 2.7 | 4.2 | 80.0 | 70.0 | 64.4 | 62.1 | 45 | 55 | 0.8 | 500 | 10 | 3/4 | 5.0 | 50.0 | 130 | 20 | 0.5 | 500 | 10 | 3/4 | 120/60/1 | 1.2 | DIV 23 | 1,2,3,5,6 |
| 2 | FCU-A2 | VERTICAL CABINET | 250 / 250 | - | 107 W | 3.8 | 5.8 | 80.0 | 70.0 | 66.3 | 63.4 | 45 | 55 | 1.2 | 500 | 10 | 3/4 | 5.9 | 50.0 | 130 | 20 | 0.6 | 500 | 10 | 3/4 | 120/60/1 | 1.2 | DIV 23 | 1,2,3,5,6 |
| 3 | FCU-A3 | SUSPENDED HORIZONTAL CABINET | 620 / - | - | 124 W | 19.5 | 24.5 | 90.0 | 70.5 | 61.6 | 58.7 | 45 | 55 | 4.9 | 500 | 10 | 1 | - | - | - | - | - | - | - | - | 120/60/1 | 6.4 | DIV 23 | 1,2,3,4 |
| 4 | FCU-A4 | SUSPENDED HORIZONTAL CABINET | 1220 / - | - | 1/2 | 22.8 | 31.7 | 75.0 | 65.0 | 58.1 | 56.6 | 45 | 55 | 6.3 | 500 | 10 | 1 | - | - | - | - | - | - | - | - | 120/60/1 | 6.4 | DIV 23 | 1,2,4,8 |
| 5 | FCU-A5 | SUSPENDED HORIZONTAL CABINET | 1280 / - | - | 1/2 | 23.7 | 32.8 | 75.0 | 65.0 | 58.2 | 56.7 | 45 | 55 | 6.5 | 500 | 10 | 1 | - | - | - | - | - | - | - | - | 120/60/1 | 4.8 | DIV 23 | 1,2,4,8 |
| 6 | FCU-A6 | SUSPENDED HORIZONTAL CABINET | 310 / 190 | - | 107 W | 9.4 | 11.8 | 90.0 | 70.5 | 62.9 | 59.4 | 45 | 55 | 2.4 | 500 | 10 | 3/4 | 5.6 | 50.0 | 130 | 20 | 0.6 | 500 | 10 | 3/4 | 120/60/1 | 1.5 | DIV 23 | 1,2,3,4 |
| 7 | FCU-A7 | SUSPENDED HORIZONTAL CABINET | 480 / 360 | - | 124 W | 14.6 | 18.4 | 90.0 | 70.5 | 62.3 | 59.0 | 45 | 55 | 3.7 | 500 | 10 | 1 | 11.2 | 50.0 | 130 | 20 | 1.1 | 500 | 10 | 3/4 | 120/60/1 | 1.9 | DIV 23 | 1,2,3,4 |
| 8 | FCU-A8A | SUSPENDED HORIZONTAL CABINET | 800 / 500 | - | 1/2 | 18.8 | 23.7 | 80.0 | 66.5 | 58.7 | 57.1 | 45 | 55 | 4.7 | 500 | 10 | 1 | 15.1 | 50.0 | 130 | 20 | 1.5 | 500 | 10 | 3/4 | 120/60/1 | 6.4 | DIV 23 | 1,2,4,8 |
| 9 | FCU-A8B | SUSPENDED HORIZONTAL CABINET | 800 / 500 | - | 1/2 | 18.8 | 23.7 | 80.0 | 66.5 | 58.7 | 57.1 | 45 | 55 | 4.7 | 500 | 10 | 1 | 15.1 | 50.0 | 130 | 20 | 1.5 | 500 | 10 | 3/4 | 120/60/1 | 6.4 | DIV 23 | 1,2,4,8 |
| 10 | FCU-A9 | SUSPENDED HORIZONTAL CABINET | 160 / 160 | - | 107 W | 5.0 | 6.4 | 90.0 | 70.5 | 61.0 | 58.2 | 45 | 55 | 1.3 | 500 | 10 | 3/4 | 5.0 | 50.0 | 130 | 20 | 0.5 | 500 | 10 | 3/4 | 120/60/1 | 1.3 | DIV 23 | 1,2,3,4 |
| 11 | FCU-A10 | SUSPENDED HORIZONTAL DUCTED | 5500 / - | 0.3 | 5 HP | 127.8 | 137.9 | 80.0 | 66.5 | 58.9 | 58.9 | 45 | 58.9 | 19.9 | 500 | 10 | 1 1/2 | - | - | - | - | - | - | - | - | 460/60/3 | 8.4 | DIV 23 | 1,2,3,7 |
| 12 | FCU-A11 | SUSPENDED HORIZONTAL DUCTED | 830 / - | 0.3 | 149 W | 23.6 | 28.7 | 90.0 | 70.5 | 64.4 | 60.4 | 45 | 55 | 5.7 | 500 | 10 | 1 | - | - | - | - | - | - | - | - | 120/60/1 | 3.5 | DIV 23 | 1,2,3,4 |
| 13 | FCU-A12 | SUSPENDED HORIZONTAL DUCTED | 660 / 500 | 0.3 | 1/2 | 12.5 | 16.9 | 75.0 | 65.0 | 57.8 | 56.7 | 45 | 55 | 3.8 | 500 | 10 | 1 | 10.4 | 70 | 130 | 20 | 1.0 | 500 | 10 | 3/4 | 120/60/1 | 6.4 | DIV 23 | 1,2,4,8 |
| 14 | FCU-A13 | SUSPENDED HORIZONTAL DUCTED | 670 / 420 | 0.3 | 1/2 | 13.1 | 17.8 | 75.0 | 65.0 | 57.3 | 56.4 | 45 | 58.6 | 2.7 | 500 | 10 | 1 | 10.6 | 70 | 130 | 20 | 1.1 | 500 | 10 | 3/4 | 120/60/1 | 7.5 | DIV 23 | 1,2,4,8 |

- sheet: M-601
- building scope: Air Operations
- title: FAN COIL UNIT SCHEDULE
- classification: Fan-coil units
- x edges:
  - 154
  - 216
  - 430
  - 505
  - 552
  - 610
  - 675
  - 735
  - 790
  - 845
  - 900
  - 960
  - 1030
  - 1100
  - 1145
  - 1220
  - 1265
  - 1320
  - 1370
  - 1430
  - 1500
  - 1570
  - 1620
  - 1685
  - 1750
  - 1825
  - 1895
  - 1965
  - 2100
  - 2180
- y ranges:
  - 837, 855
  - 855, 872
  - 872, 890
  - 890, 907
  - 907, 924
  - 924, 942
  - 942, 959
  - 959, 976
  - 976, 993
  - 993, 1011
  - 1011, 1028
  - 1028, 1045
  - 1045, 1062
  - 1062, 1080
- notes:
  - 1. PROVIDE UNIT WITH UNIT MOUNTED DISCONNECT AND 120V/60HZ/1PH CONTROL VOLTAGE TRANSFORMER.
  - 2. NUMBER OF MOTORS IN PARENTHESIS.
  - 3. PROVIDE UNITS WITH FILTER RACK ON THE UNIT INTAKE WITH A 2" MERV 8 FILTER.
  - 4. PROVIDE WITH EC TYPE MOTOR. EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.
  - 5. PROVIDE WITH CONDENSATE PUMP. PUMP CAPACITY SHALL BE 10 GPH AT 20 FT WC. CONDENSATE PUMP SHALL BE POWERED BY FCU ELECTRICAL CONNECTION.
  - 6. MOTOR CAN BE EITHER EC TYPE OR TWO SPEED. IF EC TYPE, PROVIDE MOTOR WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.
  - 7. PROVIDE WITH EITHER MOTOR WITH VFD OR EC TYPE MOTOR. EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.
  - 8. PROVIDE UNITS WITH FILTER RACK ON THE UNIT INTAKE WITH BOTH A 2" MERV 8 PRE-FILTER, AND A MERV 11 FINAL FILTER.
- header evidence:
  - Record:
    - bbox:
      - 1030
      - 743
      - 1310
      - 773
    - expected: FAN COIL UNIT SCHEDULE
  - Record:
    - bbox:
      - 160
      - 772
      - 1100
      - 836
    - expected: MARK TYPE FAN DATA CFM CLG HTG ESP IN W G NOMINAL H P COOLING COIL DATA SENSIBLE MBH TOTAL MBH ENT AIR F DB WB LVG AIR F DB WB ENT WTR TEMP F EXT WTR TEMP F
  - Record:
    - bbox:
      - 1100
      - 772
      - 2180
      - 836
    - expected: MAX COIL FV FPM W P D FT HD PIPING RUNOUT SIZE IN HEATING COIL DATA MBH ENT AIR F DB ENT WTR TEMP F WTR TEMP T GPM MAX COIL FV FPM W P D FT HD PIPING RUNOUT SIZE IN V HZ PH MAX ECM FLA STARTER DISCONNECT PROVIDED BY NOTES
- source component: schedules_air_ops_core.json

### AIR-OPS-FAN-SOUND-POWER - PDF 44

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | inlet_return_62_5Hz | inlet_return_125Hz | inlet_return_250Hz | inlet_return_500Hz | inlet_return_1000Hz | inlet_return_2000Hz | inlet_return_4000Hz | inlet_return_8000Hz | outlet_62_5Hz | outlet_125Hz | outlet_250Hz | outlet_500Hz | outlet_1000Hz | outlet_2000Hz | outlet_4000Hz | outlet_8000Hz |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | AHU-A1 | 76 | 77 | 78 | 78 | 72 | 75 | 71 | 63 | 88 | 84 | 86 | 92 | 86 | 87 | 81 | 74 |
| 2 | AHU-A2 | 72 | 70 | 68 | 70 | 65 | 66 | 61 | 56 | 83 | 82 | 79 | 80 | 78 | 76 | 69 | 63 |
| 3 | DOAH-A2 | 72 | 70 | 71 | 71 | 67 | 67 | 60 | 57 | 1 | 76 | 74 | 74 | 70 | 68 | 61 | 56 |
| 4 | DOAH-A1 | 77 | 76 | 73 | 77 | 75 | 73 | 68 | 63 | 1 | 81 | 79 | 80 | 78 | 77 | 70 | 64 |

- sheet: M-603
- building scope: Air Operations
- title: FAN SOUND POWER LEVEL SCHEDULE
- classification: Inlet/return and outlet sound power, dB
- x edges:
  - 1200
  - 1290
  - 1345
  - 1390
  - 1430
  - 1465
  - 1500
  - 1535
  - 1570
  - 1610
  - 1650
  - 1690
  - 1725
  - 1765
  - 1800
  - 1830
  - 1865
  - 1910
- y edges:
  - 1352
  - 1370
  - 1387
  - 1404
  - 1422
- header evidence:
  - Record:
    - bbox:
      - 1360
      - 1270
      - 1720
      - 1315
    - expected: FAN SOUND POWER LEVEL SCHEDULE
  - Record:
    - bbox:
      - 1200
      - 1310
      - 1910
      - 1352
    - expected: MARK INLET RETURN SOUND POWER dB OUTLET SOUND POWER dB 62.5 125 250 500 1000 2000 4000 8000
- source component: schedules_air_ops_fan_sound.json

### AIR-OPS-GRILLE-REGISTER-DIFFUSER - PDF 44

28 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | type | mounting | face_size_in | neck_size_in | airflow_min_CFM | airflow_max_CFM | max_NC | throw_pattern | notes |
|---|---|---|---|---|---|---|---|---|---|---|
| 1 | CD-1 | 3-CONE SUPPLY | ACT | 24x24 | 6ø | 0 | 155 | 20 | 4-WAY | 3 |
| 2 | CD-2 | 3-CONE SUPPLY | ACT | 24x24 | 8ø | 156 | 275 | 20 | 4-WAY | 3 |
| 3 | CD-3 | 3-CONE SUPPLY | ACT | 24x24 | 10ø | 276 | 380 | 20 | 4-WAY | 3 |
| 4 | CD-4 | 3-CONE SUPPLY | ACT | 24x24 | 12ø | 381 | 470 | 20 | 4-WAY | 3 |
| 5 | CD-5 | 3-CONE SUPPLY | SURFACE | 12x12 | 6ø | 0 | 155 | 20 | 4-WAY | 3 |
| 6 | EG-1 | EGGCRATE EXHAUST GRILLE | SURFACE | 8x8 | 6x6 | 0 | 150 | 30 | - | 3 |
| 7 | EG-2 | EGGCRATE EXHAUST GRILLE | SURFACE | 12x12 | 8x8 | 151 | 300 | 30 | - | 3 |
| 8 | EG-3 | EGGCRATE EXHAUST GRILLE | ACT | 24x24 | 8x8 | 0 | 200 | 30 | - | 3 |
| 9 | EG-4 | LOUVERED RETURN GRILLE | DUCT/SURFACE | 10x8 | 8x6 | 0 | 180 | 30 | - | 3 |
| 10 | LD-1 | LINEAR SUPPLY DIFFUSER | SURFACE | 4 FT. LONG | 8ø | 0 | 175 | <10 | 1-WAY | 1,3,4 |
| 11 | LD-2 | LINEAR SUPPLY DIFFUSER | SURFACE | 3 FT. 11 IN. LONG | 8ø | 0 | 175 | <10 | 1-WAY | 2,3 |
| 12 | LD-3 | LINEAR SUPPLY DIFFUSER | SURFACE | 2 FT. 4 IN. LONG | 8ø | 0 | 175 | <10 | 1-WAY | 2,3 |
| 13 | RG-1 | PERFORATED RETURN GRILLE | ACT | 24x24 | 6x6 | 0 | 200 | 30 | - | 3 |
| 14 | RG-2 | PERFORATED RETURN GRILLE | ACT | 24x24 | 8x8 | 201 | 350 | 30 | - | 3 |
| 15 | RG-3 | PERFORATED RETURN GRILLE | ACT | 24x24 | 10x10 | 351 | 550 | 30 | - | 3 |
| 16 | RG-4 | PERFORATED RETURN GRILLE | ACT | 24x24 | 12x12 | 551 | 700 | 30 | - | 3 |
| 17 | RG-6 | FILTERED RETURN GRILLE | ACT | 24x24 | 6x6 | 0 | 200 | 30 | - | 3,5 |
| 18 | RG-7 | FILTERED RETURN GRILLE | ACT | 24x24 | 8x8 | 201 | 350 | 30 | - | 3,5 |
| 19 | RG-8 | FILTERED RETURN GRILLE | ACT | 24x24 | 10x10 | 351 | 550 | 30 | - | 3,5 |
| 20 | RG-11 | LOUVERED RETURN GRILLE | DUCT/SURFACE | 10x8 | 8x6 | 0 | 180 | 30 | - | 3 |
| 21 | RG-12 | FILTERED LOUVERED RETURN GRILLE | DUCT/SURFACE | 10x8 | 8x6 | 0 | 180 | 30 | - | 3,6 |
| 22 | RG-13 | FILTERED LOUVERED RETURN GRILLE | SURFACE | 12x12 | 6x6 | 0 | 100 | 30 | - | 3,6 |
| 23 | SG-1 | LOUVERED SUPPLY GRILLE | DUCT/SURFACE | NECK SIZE + 2" | SEE DRAWINGS | 0 | 1000 | 30 | - | 3 |
| 24 | TG-1 | EGGCRATE TRANSFER GRILLE | ACT | 24x24 | 8x8 | 0 | 150 | 30 | - | 3 |
| 25 | TG-2 | LOUVERED TRANSFER GRILLE | DUCT/SURFACE | 12x10 | 10x8 | 0 | 200 | 30 | - | 3 |
| 26 | TG-3 | EGGCRATE TRANSFER GRILLE | SURFACE | 12x12 | 8x8 | 0 | 300 | 30 | - | 3 |
| 27 | TG-4 | LOUVERED TRANSFER GRILLE | DUCT/SURFACE | 10x8 | 8x6 | 0 | 200 | 30 | - | 3 |
| 28 | TG-5 | EGGCRATE TRANSFER GRILLE | SURFACE | 12x12 | 8x8 | 0 | 300 | 30 | - | 3 |

- sheet: M-603
- building scope: Air Operations
- title: GRILLE, REGISTER, AND DIFFUSER SCHEDULE
- classification: Supply, return, exhaust and transfer air terminals
- x edges:
  - 220
  - 280
  - 460
  - 570
  - 700
  - 790
  - 845
  - 890
  - 960
  - 1040
  - 1120
- y edges:
  - 559
  - 576
  - 593
  - 610
  - 627
  - 645
  - 662
  - 679
  - 696
  - 713
  - 731
  - 748
  - 765
  - 782
  - 799
  - 817
  - 834
  - 851
  - 868
  - 885
  - 903
  - 920
  - 937
  - 954
  - 971
  - 989
  - 1006
  - 1023
  - 1040
- notes:
  - 1. PROVIDE CONTINUOUS LINEAR SLOT DIFFUSER WITH 4 FT LONG ACTIVE SECTIONS. PROVIDE WITH 1 x 1" SLOT, JET-FLOW TYPE PATTERN. PROVIDE WITH MANUFACTURER'S OPTIONAL INSULATED PLENUM TO MATCH DIFFUSER.
  - 2. PROVIDE WITH 1 x 1" SLOT, JET-FLOW TYPE PATTERN. PROVIDE WITH MANUFACTURER'S OPTIONAL INSULATED PLENUM TO MATCH DIFFUSER.
  - 3. DEVICE RUNOUTS SHALL MATCH NECK SIZE INDICATED ON SCHEDULE, UNLESS OTHERWISE INDICATED ON DRAWINGS.
  - 4. PROVIDE LSD WITH BLANK PANELS AS INDICATED ON PLANS BETWEEN ACTIVE SECTIONS OF LSDs.
  - 5. PROVIDE WITH MERV 8 24x24 FILTER.
  - 6. PROVIDE WITH MERV 8 FILTER.
- header evidence:
  - Record:
    - bbox:
      - 430
      - 480
      - 950
      - 525
    - expected: GRILLE REGISTER AND DIFFUSER SCHEDULE
  - Record:
    - bbox:
      - 220
      - 525
      - 1120
      - 559
    - expected: MARK TYPE MOUNTING FACE SIZE IN NECK SIZE IN AIRFLOW CFM MIN MAX MAX NC THROW PATTERN NOTES
- source component: schedules_air_ops_grd.json

### AIR-OPS-AIR-COOLED-CHILLER - PDF 44

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | capacity_tons | EWT_F | LWT_F | flowrate_GPM | max_pressure_drop_ft_wc | fouling_factor_hr_ft2_F_BTU | volts | phase | Hz | MCA | MOCP | minimum_EER | minimum_IPLV | disconnect_provided_by | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | CH-A1 | 56.0 | 55.4 | 45 | 128.5 | 12 | 0.0001 | 460 | 3 | 60 | 147 | 175 | 10.0 | 14.3 | DIVISION 23 | 1,2,3,4 |
| 2 | CH-A2 | 56.0 | 55.4 | 45 | 128.5 | 12 | 0.0001 | 460 | 3 | 60 | 147 | 175 | 10.0 | 14.3 | DIVISION 23 | 1,2,3,4 |

- sheet: M-603
- building scope: Air Operations
- title: AIR COOLED CHILLER SCHEDULE
- classification: Air-cooled chiller
- x edges:
  - 215
  - 260
  - 370
  - 445
  - 520
  - 580
  - 750
  - 885
  - 940
  - 980
  - 1020
  - 1090
  - 1155
  - 1240
  - 1320
  - 1460
  - 1585
- y edges:
  - 150
  - 167
  - 184
- notes:
  - 1. PROVIDE SINGLE POINT OF CONNECTION FOR CHILLER. PROVIDE DISCONNECT SWITCH, NEMA-4X STAINLESS STEEL.
  - 2. PROVIDE FACTORY APPLIED COIL CORROSION PROTECTION COATING TO MEET ASTM B117 3000 HR. CAPACITY INDICATED WITH COATING ON COIL.
  - 3. UNIT SHALL HAVE FULL CAPACITY AT 98°F AMBIENT AND SHALL PROVIDE FULL COOLING DOWN TO 24°F.
  - 4. CHILLER SHALL BE EQUIPPED WITH QUICK RESTART. CHILLER SHALL BE CAPABLE OF BEING AT 100% LOAD WITHIN 5 MINUTES OF RESTORATION OF POWER.
- header evidence:
  - Record:
    - bbox:
      - 700
      - 75
      - 1110
      - 115
    - expected: AIR COOLED CHILLER SCHEDULE
  - Record:
    - bbox:
      - 215
      - 115
      - 1585
      - 150
    - expected: MARK CAPACITY TONS EWT F LWT F GPM MAX ALLOWABLE PRESSURE DROP FT WC FOULING FACTOR HR-FT^2-F/BTU ELECTRICAL VOLTS PH Hz MCA MOCP MINIMUM EER MINIMUM IPLV DISCONNECT PROVIDED BY NOTES
- source component: schedules_air_ops_m603_compact.json

### AIR-OPS-FAN - PDF 44

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | service | type | CFM | RPM | ESP_in_wg | max_sones | HP | volts | phase | FLA | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | EF-A1 | STORAGE BAY VENTILATION | DIRECT DRIVE CENTRIFUGAL INLINE | 600 | 1685 | 0.50 | 9.2 | 0.12 | 120 | 1 | 3.4 | (blank) |
| 2 | EF-A2 | UPS ROOM EXHAUST | BELT DRIVE CENTRIFUGAL UPBLAST | 150 | 1579 | 0.40 | 4.1 | 0.07 | 120 | 1 | 1.3 | 1,2,3,4 |
| 3 | EF-A3 | BASE NODE EXHAUST | BELT DRIVE CENTRIFUGAL UPBLAST | 150 | 1579 | 0.40 | 4.1 | 0.07 | 120 | 1 | 1.3 | 1,2,3,4 |

- sheet: M-603
- building scope: Air Operations
- title: FAN SCHEDULE
- classification: Fans
- x edges:
  - 220
  - 280
  - 420
  - 630
  - 670
  - 720
  - 775
  - 830
  - 865
  - 920
  - 960
  - 1005
  - 1060
- y edges:
  - 350
  - 367
  - 384
  - 402
- notes:
  - 1. PROVIDE FAN WITH AMCA 99-0401 TYPE B SPARK RESISTANT CONSTRUCTION.
  - 2. UPBLAST FAN SHALL BE DESIGNED TO WITHSTAND WIND LOADS INDICATED ON STRUCTURAL DRAWINGS.
  - 3. FAN SHALL BE ANCHORED TO RESIST UPLIFT LOADS INDICATED ON STRUCTURAL DRAWINGS.
  - 4. PROVIDE FAN WITH AUTOMATIC BELT TENSIONER.
- header evidence:
  - Record:
    - bbox:
      - 540
      - 275
      - 685
      - 315
    - expected: FAN SCHEDULE
  - Record:
    - bbox:
      - 220
      - 315
      - 1060
      - 350
    - expected: MARK SERVICE TYPE CFM RPM ESP IN WG MAX SONES HP ELECTRICAL DATA VOLTS PH FLA NOTES
- source component: schedules_air_ops_m603_compact.json

### AIR-OPS-AIR-SEPARATOR - PDF 44

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | system_type | type | flowrate_GPM | pipe_size | max_pressure_drop_ft_wc | notes |
|---|---|---|---|---|---|---|---|
| 1 | AS-CHW-A1 | CHILLED WATER | INLINE | 171 | 4" | 2 | (blank) |
| 2 | AS-HHW-A1 | HEATING HOT WATER | INLINE | 51 | 2 1/2" | 2 | (blank) |

- sheet: M-603
- building scope: Air Operations
- title: AIR SEPARATOR SCHEDULE
- classification: Air separators
- x edges:
  - 220
  - 335
  - 480
  - 565
  - 700
  - 770
  - 900
  - 960
- y edges:
  - 1263
  - 1280
  - 1297
- header evidence:
  - Record:
    - bbox:
      - 450
      - 1185
      - 780
      - 1230
    - expected: AIR SEPARATOR SCHEDULE
  - Record:
    - bbox:
      - 220
      - 1230
      - 960
      - 1263
    - expected: MARK SYSTEM TYPE TYPE FLOW RATE GPM PIPE SIZE MAX PRESSURE DROP FT WC NOTES
- source component: schedules_air_ops_m603_compact.json

### AIR-OPS-EXPANSION-TANK - PDF 44

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | system_type | total_volume_gal | acceptance_volume_gal | max_pressure_psig | max_temp_F | notes |
|---|---|---|---|---|---|---|---|
| 1 | ET-CHW-A1 | CHILLED WATER | 11.0 | 5.0 | 125 | 95.0 | (blank) |
| 2 | ET-HHW-A1 | HEATING HOT WATER | 8.0 | 5.0 | 125 | 130.0 | (blank) |

- sheet: M-603
- building scope: Air Operations
- title: EXPANSION TANK SCHEDULE
- classification: Expansion tanks
- x edges:
  - 220
  - 340
  - 480
  - 620
  - 750
  - 850
  - 970
  - 1070
- y edges:
  - 1386
  - 1403
  - 1420
- header evidence:
  - Record:
    - bbox:
      - 520
      - 1305
      - 900
      - 1350
    - expected: EXPANSION TANK SCHEDULE
  - Record:
    - bbox:
      - 220
      - 1350
      - 1070
      - 1386
    - expected: MARK SYSTEM TYPE TOTAL VOLUME GAL ACCEPTANCE VOLUME GAL MAX PRESSURE PSIG MAX TEMP F NOTES
- source component: schedules_air_ops_m603_compact.json

### AIR-OPS-DEHUMIDIFIER - PDF 44

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | dry_bulb_F | relative_humidity_percent | capacity_pints_per_hr | FLA | V_PH_HZ | notes |
|---|---|---|---|---|---|---|---|
| 1 | DH-A1 | 90 | 38 | 5.3 | 13.1 | 120/1/60 | 1,2 |
| 2 | DH-A2 | 90 | 38 | 5.3 | 13.1 | 120/1/60 | 2 |
| 3 | DH-A3 | 80 | 50 | 6.5 | 13.1 | 120/1/60 | 1,2 |
| 4 | DH-A4 | 90 | 38 | 5.3 | 13.1 | 120/1/60 | 1,2 |
| 5 | DH-A5 | 90 | 38 | 5.3 | 13.1 | 120/1/60 | 1,2 |
| 6 | DH-A6 | 75 | 60 | 5.7 | 13.1 | 120/1/60 | 2 |

- sheet: M-603
- building scope: Air Operations
- title: DEHUMIDIFIER SCHEDULE
- classification: Dehumidifiers
- x edges:
  - 1730
  - 1810
  - 1880
  - 1950
  - 2005
  - 2055
  - 2135
  - 2230
- y edges:
  - 975
  - 993
  - 1010
  - 1027
  - 1045
  - 1062
  - 1080
- notes:
  - 1. PROVIDE WITH INTERNAL CONDENSATE PUMP. PUMP SHALL BE CAPABLE OF LIFTING SCHEDULED CONDENSATE CAPACITY BY 17 FT WC.
  - 2. UNITS SHALL BE PLUG IN. PROVIDE WITH CORD AND PLUG.
- header evidence:
  - Record:
    - bbox:
      - 1845
      - 900
      - 2095
      - 940
    - expected: DEHUMIDIFIER SCHEDULE
  - Record:
    - bbox:
      - 1730
      - 940
      - 2230
      - 975
    - expected: MARK F DB RH CAPACITY PINTS/HR FLA V/PH/HZ NOTES
- source component: schedules_air_ops_m603_compact.json

### AIR-OPS-VAV - PDF 43

27 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | unit_type | served_by | people | design_outdoor_air_CFM | fan_airflow_CFM | max_primary_airflow_CFM | min_primary_airflow_CFM | heating_capacity_MBH | heating_EAT_F | heating_LAT_F | heating_EWT_F | heating_flowrate_GPM | max_heating_water_pressure_drop_ft_water_column | HHW_inlet_size_in | VAV_box_inlet_diameter_in | min_inlet_pressure_in_water_column | sound_level_max_NC | motor_HP | volts_phase_Hz | FLA | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | VAV-A101 | SERIES FAN POWERED | AHU-A1 | 4 | 90 | 660 | 440 | 260 | 15.8 | 62.9 | 85 | 130 | 1.6 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 2 | VAV-A102 | SERIES FAN POWERED | AHU-A1 | 13 | 125 | 350 | 290 | 240 | 9.8 | 59.1 | 85 | 130 | 1.0 | 10 | 3/4 | 6 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 3 | VAV-A103 | SERIES FAN POWERED | AHU-A1 | 3 | 50 | 420 | 410 | 140 | 9.0 | 65.2 | 85 | 130 | 0.9 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 4 | VAV-A104 | SERIES FAN POWERED | AHU-A1 | 4 | 50 | 280 | 180 | 130 | 7.0 | 62.0 | 85 | 130 | 0.7 | 10 | 3/4 | 6 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 5 | VAV-A105 | SERIES FAN POWERED | AHU-A1 | 2 | 25 | 160 | 120 | 40 | 3.5 | 64.8 | 85 | 130 | 0.5 | 10 | 3/4 | 5 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 6 | VAV-A106A | SERIES FAN POWERED | AHU-A1 | 6 | 50 | 1020 | 1020 | 310 | 23.1 | 64.0 | 85 | 130 | 2.4 | 10 | 3/4 | 10 | 0.5 | 30 | 1/2 | 120/1/60 | 7.1 | 1,2,3,4,5 |
| 7 | VAV-A106B | SERIES FAN POWERED | AHU-A1 | 6 | 80 | 670 | 550 | 170 | 14.7 | 64.7 | 85 | 130 | 1.5 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 8 | VAV-A107 | SERIES FAN POWERED | AHU-A1 | 0 | 95 | 1290 | 440 | 200 | 27.1 | 65.6 | 85 | 130 | 2.8 | 10 | 3/4 | 12 | 0.5 | 30 | 1/2 | 120/1/60 | 7.1 | 1,2,3,4,5 |
| 9 | VAV-A108A | SERIES FAN POWERED | AHU-A1 | 4 | 40 | 760 | 760 | 230 | 16.6 | 64.8 | 85 | 130 | 1.7 | 10 | 3/4 | 10 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 10 | VAV-A108B | SERIES FAN POWERED | AHU-A1 | 4 | 70 | 660 | 420 | 130 | 13.9 | 65.4 | 85 | 130 | 1.4 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 11 | VAV-A109 | SERIES FAN POWERED | AHU-A1 | 4 | 55 | 450 | 400 | 140 | 10.2 | 64.0 | 85 | 130 | 1.1 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 12 | VAV-A110 | SERIES FAN POWERED | AHU-A1 | 4 | 55 | 310 | 210 | 80 | 6.8 | 64.6 | 85 | 130 | 0.7 | 10 | 3/4 | 6 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 13 | VAV-A111 | SERIES FAN POWERED | AHU-A1 | 9 | 75 | 380 | 280 | 170 | 9.4 | 62.2 | 85 | 130 | 1.0 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 14 | VAV-A112 | SERIES FAN POWERED | AHU-A1 | 8 | 70 | 740 | 740 | 230 | 16.8 | 64.0 | 85 | 130 | 1.7 | 10 | 3/4 | 10 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 15 | VAV-A113 | SERIES FAN POWERED | AHU-A1 | 11 | 105 | 460 | 380 | 120 | 11.0 | 62.9 | 85 | 130 | 1.1 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 16 | VAV-A114 | SERIES FAN POWERED | AHU-A1 | 1 | 10 | 170 | 170 | 170 | 5.5 | 55 | 85 | 130 | 0.6 | 10 | 3/4 | 5 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 17 | VAV-A115 | SERIES FAN POWERED | AHU-A2 | 53 | 470 | 910 | 910 | 560 | 24.6 | 62.4 | 85 | 130 | 2.5 | 10 | 3/4 | 10 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 18 | VAV-A116 | SERIES FAN POWERED | AHU-A2 | 8 | 105 | 440 | 400 | 190 | 10.7 | 64.1 | 85 | 130 | 1.1 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 19 | VAV-A117 | SERIES FAN POWERED | AHU-A2 | 3 | 35 | 300 | 270 | 90 | 6.8 | 59.5 | 85 | 130 | 0.7 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 20 | VAV-A118 | SERIES FAN POWERED | AHU-A2 | 65 | 565 | 1060 | 1060 | 690 | 29.1 | 64.8 | 85 | 130 | 3.0 | 10 | 3/4 | 10 | 0.5 | 30 | 1/2 | 120/1/60 | 7.1 | 1,2,3,4,5 |
| 21 | VAV-A201 | SERIES FAN POWERED | AHU-A1 | 2 | 45 | 380 | 340 | 220 | 11.5 | 57.1 | 85 | 130 | 1.2 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 22 | VAV-A202 | SERIES FAN POWERED | AHU-A1 | 2 | 35 | 440 | 390 | 120 | 9.8 | 64.5 | 85 | 130 | 1.0 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 23 | VAV-A203A | SERIES FAN POWERED | AHU-A1 | 25 | 165 | 560 | 560 | 310 | 14.2 | 61.5 | 85 | 130 | 1.5 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 24 | VAV-A203B | SERIES FAN POWERED | AHU-A1 | 14 | 110 | 1160 | 1160 | 580 | 25.4 | 64.8 | 85 | 130 | 2.6 | 10 | 3/4 | 10 | 0.5 | 30 | 1/2 | 120/1/60 | 7.1 | 1,2,3,4,5 |
| 25 | VAV-A204 | SERIES FAN POWERED | AHU-A1 | 7 | 75 | 530 | 500 | 150 | 11.6 | 64.8 | 85 | 130 | 1.2 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 26 | VAV-A205 | SERIES FAN POWERED | AHU-A1 | 2 | 20 | 240 | 240 | 80 | 7.6 | 55.5 | 85 | 130 | 0.8 | 10 | 3/4 | 5 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 27 | VAV-A206 | SERIES FAN POWERED | AHU-A1 | 1 | 15 | 270 | 210 | 120 | 6.6 | 62.2 | 85 | 130 | 0.7 | 10 | 3/4 | 6 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |

- sheet: M-602
- building scope: Air Operations
- title: VARIABLE AIR VOLUME TERMINAL BOX
- classification: Series fan-powered variable-air-volume terminal boxes with hot-water heating coils
- x edges:
  - 160
  - 250
  - 450
  - 540
  - 585
  - 640
  - 725
  - 815
  - 905
  - 1000
  - 1040
  - 1095
  - 1155
  - 1260
  - 1370
  - 1445
  - 1535
  - 1610
  - 1685
  - 1760
  - 1850
  - 1910
  - 1980
- y ranges:
  - 950, 968
  - 968, 985
  - 985, 1002
  - 1002, 1019
  - 1019, 1037
  - 1037, 1054
  - 1054, 1071
  - 1071, 1089
  - 1089, 1106
  - 1106, 1123
  - 1123, 1140
  - 1140, 1157
  - 1157, 1174
  - 1174, 1191
  - 1191, 1208
  - 1208, 1225
  - 1225, 1242
  - 1242, 1259
  - 1259, 1276
  - 1276, 1293
  - 1293, 1310
  - 1310, 1328
  - 1328, 1345
  - 1345, 1362
  - 1362, 1379
  - 1379, 1397
  - 1397, 1415
- notes:
  - 1. PROVIDE WITH 120V/60HZ/1PH CONTROL VOLTAGE TRANSFORMER.
  - 2. PROVIDE WITH UNIT MOUNTED DISCONNECT.
  - 3. PROVIDE EC TYPE MOTOR. EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.
  - 4. NUMBER OF OCCUPANTS SHOWN FOR INFORMATIONAL PURPOSES ONLY.
  - 5. PROVIDE WITH ATTENUATOR IF REQUIRED TO ACHIEVE DESIRED NC LEVELS.
- header evidence:
  - Record:
    - bbox:
      - 870
      - 855
      - 1265
      - 885
    - expected: VARIABLE AIR VOLUME TERMINAL BOX
  - Record:
    - bbox:
      - 160
      - 885
      - 1980
      - 949
    - expected: MARK UNIT TYPE SERVED BY OF PEOPLE DESIGN OA CFM FAN AIRFLOW CFM MAX PRIMARY AIRFLOW CFM MIN PRIMARY AIRFLOW CFM HOT WATER HEATING COIL DATA CAPACITY MBH EAT F LAT F EWT F FLOWRATE GPM MAX WATER PRESSURE DROP FT WC HHW INLET SIZE IN VAV BOX INLET DIAMETER IN MIN INLET PRESS IN WC SOUND LEVEL MAX NC ELECTRICAL MOTOR HP VOLTS PH HZ FLA NOTES
- source component: schedules_air_ops_vav.json

### M621-AHU-MARKS - PDF 48

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | AHU-T1A |
| 2 | AHU-T1B |

- sheet: M-621
- title: AIR HANDLING UNIT SCHEDULE
- classification: ATCT air-handling unit schedule
- x edges:
  - 115
  - 180
- y ranges:
  - 173, 191
  - 192, 209
- source component: schedules_atct_m621.json

### M621-FCU-MARKS - PDF 48

18 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | FCU-T1 |
| 2 | FCU-T2 |
| 3 | FCU-T3 |
| 4 | FCU-T4 |
| 5 | FCU-T5A |
| 6 | FCU-T5B |
| 7 | FCU-T6 |
| 8 | FCU-T7A |
| 9 | FCU-T7B |
| 10 | FCU-T8 |
| 11 | FCU-T9 |
| 12 | FCU-T10 |
| 13 | FCU-T11 |
| 14 | FCU-T12 |
| 15 | FCU-T13 |
| 16 | FCU-T14 |
| 17 | FCU-T15 |
| 18 | FCU-T16 |

- sheet: M-621
- title: FAN COIL UNIT SCHEDULE
- classification: ATCT fan-coil unit schedule
- x edges:
  - 115
  - 175
- y ranges:
  - 427, 445
  - 446, 462
  - 463, 480
  - 481, 497
  - 498, 514
  - 515, 532
  - 533, 549
  - 550, 566
  - 567, 583
  - 584, 600
  - 601, 617
  - 618, 635
  - 636, 652
  - 653, 669
  - 670, 686
  - 687, 704
  - 705, 721
  - 722, 739
- source component: schedules_atct_m621.json

### M621-CRAH-MARKS - PDF 48

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | CRAH-T1A |
| 2 | CRAH-T1B |

- sheet: M-621
- title: COMPUTER ROOM AIR HANDLER TYPE SCHEDULE
- classification: ATCT computer-room air-handler type schedule
- x edges:
  - 110
  - 180
- y ranges:
  - 950, 968
  - 969, 986
- source component: schedules_atct_m621.json

### M621-FAN-MARKS - PDF 48

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | EF-T1 |
| 2 | EF-T2 |
| 3 | SPF-T1 |
| 4 | SPF-T2 |

- sheet: M-621
- title: FAN SCHEDULE
- classification: ATCT exhaust/stair-pressurization fan schedule
- x edges:
  - 125
  - 180
- y ranges:
  - 1158, 1177
  - 1178, 1195
  - 1196, 1212
  - 1213, 1230
- source component: schedules_atct_m621.json

### M621-HUMIDIFIER-MARKS - PDF 48

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | H-T1 |
| 2 | H-T2 |
| 3 | H-T3 |
| 4 | H-T4 |
| 5 | H-T5 |

- sheet: M-621
- title: HUMIDIFIER SCHEDULE
- classification: ATCT humidifier schedule
- x edges:
  - 1525
  - 1570
- y ranges:
  - 812, 830
  - 831, 848
  - 849, 865
  - 866, 882
  - 883, 900
- source component: schedules_atct_m621.json

### M621-CABINET-UNIT-HEATER-MARKS - PDF 48

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | CUH-T1 |
| 2 | CUH-T2 |

- sheet: M-621
- title: CABINET UNIT HEATER SCHEDULE
- classification: ATCT cabinet-unit-heater schedule
- x edges:
  - 1370
  - 1430
- y ranges:
  - 1125, 1143
  - 1144, 1161
- source component: schedules_atct_m621.json

### M621-PUMP-MARKS - PDF 48

7 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | HHWP-DOAH-T1 |
| 2 | PHHWP-T1 |
| 3 | PHHWP-T2 |
| 4 | SCHWP-T1 |
| 5 | SCHWP-T2 |
| 6 | SHHWP-T1 |
| 7 | SHHWP-T2 |

- sheet: M-621
- title: PUMP SCHEDULE
- classification: ATCT pump schedule
- x edges:
  - 1260
  - 1355
- y ranges:
  - 1288, 1305
  - 1306, 1322
  - 1323, 1339
  - 1340, 1357
  - 1358, 1375
  - 1376, 1392
  - 1393, 1410
- source component: schedules_atct_m621.json

### M621-BOILER-MARKS - PDF 48

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | B-T1 |
| 2 | B-T2 |

- sheet: M-621
- title: BOILER SCHEDULE
- classification: ATCT condensing-boiler schedule
- x edges:
  - 130
  - 175
- y ranges:
  - 1417, 1435
  - 1436, 1454
- source component: schedules_atct_m621.json

### M611-AHU-MARKS - PDF 45

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | AHU-M1 |

- sheet: M-611
- title: AIR HANDLING UNIT SCHEDULE
- classification: MTRACON air-handling unit schedule
- x edges:
  - 160
  - 220
- y ranges:
  - 140, 160
- header evidence:
  - Record:
    - bbox:
      - 150
      - 55
      - 1710
      - 125
    - expected: AIR HANDLING UNIT SCHEDULE
- source component: schedules_mtracon_m611.json

### M611-FCU-MARKS - PDF 45

10 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | FCU-M1A |
| 2 | FCU-M1B |
| 3 | FCU-M2A |
| 4 | FCU-M2B |
| 5 | FCU-M3 |
| 6 | FCU-M4A |
| 7 | FCU-M4B |
| 8 | FCU-M5 |
| 9 | FCU-M6 |
| 10 | FCU-M7 |

- sheet: M-611
- title: FAN COIL UNIT SCHEDULE
- classification: MTRACON fan-coil unit schedule
- x edges:
  - 150
  - 210
- y ranges:
  - 350, 369
  - 370, 386
  - 387, 403
  - 404, 421
  - 422, 438
  - 439, 455
  - 456, 472
  - 473, 490
  - 491, 507
  - 508, 524
- source component: schedules_mtracon_m611.json

### M611-PUMP-MARKS - PDF 45

11 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | HHWP-DOAH-M1 |
| 2 | HRHWP-MT1 |
| 3 | HRHWP-MT2 |
| 4 | PCHWP-MT1 |
| 5 | PCHWP-MT2 |
| 6 | PHHWP-M1 |
| 7 | PHHWP-M2 |
| 8 | SCHWP-M1 |
| 9 | SCHWP-M2 |
| 10 | SHHWP-M1 |
| 11 | SHHWP-M2 |

- sheet: M-611
- title: PUMP SCHEDULE
- classification: MTRACON pump schedule
- x edges:
  - 150
  - 240
- y ranges:
  - 698, 717
  - 718, 734
  - 735, 751
  - 752, 769
  - 770, 786
  - 787, 803
  - 804, 820
  - 821, 838
  - 839, 855
  - 856, 872
  - 873, 890
- header evidence:
  - Record:
    - bbox:
      - 150
      - 630
      - 1290
      - 700
    - expected: PUMP SCHEDULE
- source component: schedules_mtracon_m611.json

### M611-BOILER-MARKS - PDF 45

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | B-M1 |
| 2 | B-M2 |

- sheet: M-611
- title: BOILER SCHEDULE
- classification: MTRACON condensing-boiler schedule
- x edges:
  - 1325
  - 1370
- y ranges:
  - 680, 699
  - 700, 718
- header evidence:
  - Record:
    - bbox:
      - 1310
      - 620
      - 2240
      - 680
    - expected: BOILER SCHEDULE
- source component: schedules_mtracon_m611.json

### M611-UNIT-HEATER-MARKS - PDF 45

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | UH-M1 |

- sheet: M-611
- title: UNIT HEATER SCHEDULE
- classification: MTRACON unit-heater schedule
- x edges:
  - 1330
  - 1380
- y ranges:
  - 858, 878
- header evidence:
  - Record:
    - bbox:
      - 1310
      - 810
      - 2240
      - 860
    - expected: UNIT HEATER SCHEDULE
- source component: schedules_mtracon_m611.json

### M611-CHILLER-MARKS - PDF 45

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | CH-MT1 |
| 2 | CH-MT2 |

- sheet: M-611
- title: AIR COOLED HEAT RECOVERY CHILLER SCHEDULE
- classification: MTRACON air-cooled heat-recovery chiller schedule
- x edges:
  - 155
  - 210
- y ranges:
  - 1115, 1135
  - 1136, 1153
- header evidence:
  - Record:
    - bbox:
      - 150
      - 1020
      - 1550
      - 1080
    - expected: AIR COOLED HEAT RECOVERY CHILLER SCHEDULE
- source component: schedules_mtracon_m611.json

### M611-AIR-SEPARATOR-MARKS - PDF 45

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | AS-CHW-M1 |
| 2 | AS-HHW-M1 |

- sheet: M-611
- title: AIR SEPARATOR SCHEDULE
- classification: MTRACON air-separator schedule
- x edges:
  - 1635
  - 1710
- y ranges:
  - 1083, 1103
  - 1104, 1120
- header evidence:
  - Record:
    - bbox:
      - 1620
      - 1010
      - 2220
      - 1085
    - expected: AIR SEPARATOR SCHEDULE
- source component: schedules_mtracon_m611.json

### M611-CRAH-MARKS - PDF 45

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | CRAH-M1A |
| 2 | CRAH-M1B |
| 3 | CRAH-M2A |
| 4 | CRAH-M2B |

- sheet: M-611
- title: COMPUTER ROOM AIR HANDLER TYPE SCHEDULE
- classification: MTRACON computer-room air-handler type schedule
- x edges:
  - 150
  - 220
- y ranges:
  - 1365, 1385
  - 1386, 1403
  - 1404, 1420
  - 1421, 1438
- header evidence:
  - Record:
    - bbox:
      - 150
      - 1300
      - 1840
      - 1365
    - expected: COMPUTER ROOM AIR HANDLER TYPE SCHEDULE
- source component: schedules_mtracon_m611.json

### M612-DOAH-M1-PART-1 - PDF 46

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | DOAH-M1 |

- sheet: M-612
- title: DEDICATED OUTDOOR AIR UNIT SCHEDULE 1 OF 2
- classification: MTRACON dedicated outdoor air unit schedule — cooling/heating section
- x edges:
  - 150
  - 220
- y ranges:
  - 771, 793
- header evidence:
  - Record:
    - bbox:
      - 150
      - 700
      - 1830
      - 770
    - expected: DEDICATED OUTDOOR AIR UNIT SCHEDULE 1 OF 2
- source component: schedules_mtracon_m612_aux.json

### M612-DOAH-M1-PART-2 - PDF 46

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | DOAH-M1 |

- sheet: M-612
- title: DEDICATED OUTDOOR AIR UNIT SCHEDULE 2 OF 2
- classification: MTRACON dedicated outdoor air unit schedule — energy wheel/electrical section
- x edges:
  - 150
  - 220
- y ranges:
  - 913, 935
- source component: schedules_mtracon_m612_aux.json

### M612-RANGE-HOOD-MARKS - PDF 46

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | RH-M1 |
| 2 | RH-M2 |
| 3 | RH-M3 |

- sheet: M-612
- title: RANGE HOOD SCHEDULE
- classification: MTRACON range-hood schedule
- x edges:
  - 1580
  - 1630
- y ranges:
  - 1443, 1461
  - 1462, 1479
  - 1480, 1497
- source component: schedules_mtracon_m612_aux.json

### M613-GRD-MARKS - PDF 47

20 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | CD-1 |
| 2 | CD-2 |
| 3 | CD-3 |
| 4 | CD-4 |
| 5 | CD-5 |
| 6 | EG-1 |
| 7 | EG-2 |
| 8 | EG-3 |
| 9 | RG-1 |
| 10 | RG-2 |
| 11 | RG-3 |
| 12 | RG-4 |
| 13 | RG-5 |
| 14 | RG-6 |
| 15 | RG-7 |
| 16 | RG-8 |
| 17 | RG-9 |
| 18 | TG-1 |
| 19 | TG-2 |
| 20 | TG-3 |

- sheet: M-613
- title: GRILLE, REGISTER, AND DIFFUSER SCHEDULE
- classification: MTRACON air-device schedule
- x edges:
  - 1340
  - 1395
- y ranges:
  - 324, 342
  - 343, 360
  - 361, 377
  - 378, 395
  - 396, 412
  - 413, 430
  - 431, 447
  - 448, 464
  - 465, 481
  - 482, 498
  - 499, 516
  - 517, 533
  - 534, 550
  - 551, 567
  - 568, 584
  - 585, 601
  - 602, 618
  - 619, 636
  - 637, 653
  - 654, 671
- source component: schedules_mtracon_m613_aux.json

### M613-HUMIDIFIER-MARKS - PDF 47

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | H-M1 |
| 2 | H-M2 |
| 3 | H-M3 |
| 4 | H-M4 |
| 5 | H-M5 |
| 6 | H-M6 |

- sheet: M-613
- title: HUMIDIFIER SCHEDULE
- classification: MTRACON humidifier schedule
- x edges:
  - 1350
  - 1400
- y ranges:
  - 836, 854
  - 855, 872
  - 873, 889
  - 890, 907
  - 908, 924
  - 925, 942
- source component: schedules_mtracon_m613_aux.json

### M613-DEHUMIDIFIER-MARKS - PDF 47

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | DH-M1 |
| 2 | DH-M2 |
| 3 | DH-M3 |

- sheet: M-613
- title: DEHUMIDIFIER SCHEDULE
- classification: MTRACON dehumidifier schedule
- x edges:
  - 1350
  - 1400
- y ranges:
  - 1160, 1178
  - 1179, 1196
  - 1197, 1214
- source component: schedules_mtracon_m613_aux.json

### M613-FAN-MARKS - PDF 47

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | EF-M1 |

- sheet: M-613
- title: FAN SCHEDULE
- classification: MTRACON UPS exhaust-fan schedule
- x edges:
  - 190
  - 245
- y ranges:
  - 1202, 1220
- source component: schedules_mtracon_m613_aux.json

### M613-EXPANSION-TANK-MARKS - PDF 47

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | ET-CHW-MT1 |
| 2 | ET-HW-MT1 |

- sheet: M-613
- title: EXPANSION TANK SCHEDULE
- classification: MTRACON expansion-tank schedule
- x edges:
  - 175
  - 260
- y ranges:
  - 1410, 1428
  - 1429, 1446
- source component: schedules_mtracon_m613_aux.json

### M613-CABINET-UNIT-HEATER-MARKS - PDF 47

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | CUH-M1 |

- sheet: M-613
- title: CABINET UNIT HEATER SCHEDULE
- classification: MTRACON cabinet-unit-heater schedule
- x edges:
  - 840
  - 910
- y ranges:
  - 1444, 1463
- source component: schedules_mtracon_m613_aux.json

### MTRACON-VAV - PDF 46

25 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | unit_type | served_by | people | design_outdoor_air_CFM | fan_airflow_CFM | max_primary_airflow_CFM | min_primary_airflow_CFM | heating_capacity_MBH | heating_EAT_F | heating_LAT_F | heating_EWT_F | heating_flowrate_GPM | max_heating_water_pressure_drop_ft_water_column | HHW_inlet_size_in | VAV_box_inlet_diameter_in | min_inlet_pressure_in_water_column | sound_level_max_NC | motor_HP | volts_phase_Hz | FLA | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | VAV-M101 | SERIES FAN POWERED | AHU-M1 | 5 | 71 | 510 | 420 | 140 | 10.0 | 63 | 85 | 130 | 1.0 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 2 | VAV-M102 | SERIES FAN POWERED | AHU-M1 | 3 | 38 | 220 | 220 | 70 | 5.0 | 64 | 85 | 130 | 0.6 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 3 | VAV-M103 | SERIES FAN POWERED | AHU-M1 | 6 | 76 | 660 | 620 | 250 | 14.9 | 63 | 85 | 130 | 1.5 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 4 | VAV-M104 | SERIES FAN POWERED | AHU-M1 | 21 | 219 | 820 | 720 | 410 | 22.6 | 56 | 85 | 130 | 2.3 | 10 | 3/4 | 10 | 0.5 | 30 | 1/2 | 120/1/60 | 7.1 | 1,2,3,4,5 |
| 5 | VAV-M105 | SERIES FAN POWERED | AHU-M1 | 7 | 77 | 480 | 400 | 120 | 9.2 | 64 | 85 | 130 | 1.0 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 6 | VAV-M106 | SERIES FAN POWERED | AHU-M1 | 12 | 76 | 370 | 370 | 120 | 8.5 | 64 | 85 | 130 | 0.9 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 7 | VAV-M107 | SERIES FAN POWERED | AHU-M1 | 6 | 71 | 640 | 640 | 200 | 14.6 | 64 | 85 | 130 | 1.5 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 8 | VAV-M108 | SERIES FAN POWERED | AHU-M1 | 4 | 32 | 250 | 250 | 80 | 5.7 | 64 | 85 | 130 | 0.6 | 10 | 3/4 | 5 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 9 | VAV-M109 | SERIES FAN POWERED | AHU-M1 | 20 | 238 | 2250 | 2250 | 680 | 50.9 | 64 | 85 | 130 | 5.1 | 10 | 1.0 | 16 | 0.5 | 30 | 1 | 460/3/60 | 12.0 | 1,2,3,4,5 |
| 10 | VAV-M110 | SERIES FAN POWERED | AHU-M1 | 7 | 57 | 260 | 240 | 80 | 5.8 | 63 | 85 | 130 | 0.6 | 10 | 3/4 | 5 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 11 | VAV-M111 | SERIES FAN POWERED | AHU-M1 | 17 | 178 | 590 | 580 | 340 | 16.7 | 58 | 85 | 130 | 1.7 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 12 | VAV-M112 | SERIES FAN POWERED | AHU-M1 | 25 | 232 | 830 | 770 | 470 | 22.0 | 59 | 85 | 130 | 2.2 | 10 | 3/4 | 10 | 0.5 | 30 | 1/2 | 120/1/60 | 7.1 | 1,2,3,4,5 |
| 13 | VAV-M113 | SERIES FAN POWERED | AHU-M1 | 30 | 202 | 610 | 590 | 300 | 15.6 | 61 | 85 | 130 | 1.6 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 14 | VAV-M114 | SERIES FAN POWERED | AHU-M1 | 30 | 276 | 600 | 590 | 420 | 17.6 | 57 | 85 | 130 | 1.8 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 15 | VAV-M115 | SERIES FAN POWERED | AHU-M1 | 1 | 11 | 230 | 210 | 70 | 6.8 | 55 | 85 | 130 | 0.7 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 16 | VAV-M116 | SERIES FAN POWERED | AHU-M1 | 1 | 12 | 170 | 130 | 40 | 2.9 | 64 | 85 | 130 | 0.5 | 10 | 3/4 | 5 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 17 | VAV-M117 | SERIES FAN POWERED | AHU-M1 | 10 | 86 | 360 | 290 | 140 | 8.1 | 59 | 85 | 130 | 0.9 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 18 | VAV-M118 | SERIES FAN POWERED | AHU-M1 | 6 | 77 | 510 | 440 | 210 | 12.3 | 59 | 85 | 130 | 1.3 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 19 | VAV-M119 | SERIES FAN POWERED | AHU-M1 | 2 | 20 | 130 | 130 | 40 | 2.9 | 64 | 85 | 130 | 0.5 | 10 | 3/4 | 6 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 20 | VAV-M120 | SERIES FAN POWERED | AHU-M1 | 3 | 23 | 210 | 210 | 70 | 4.8 | 64 | 85 | 130 | 0.5 | 10 | 3/4 | 6 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 21 | VAV-M121 | SERIES FAN POWERED | AHU-M1 | 10 | 65 | 270 | 270 | 90 | 6.5 | 63 | 85 | 130 | 0.7 | 10 | 3/4 | 6 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 22 | VAV-M122 | SERIES FAN POWERED | AHU-M1 | 4 | 41 | 260 | 260 | 80 | 5.9 | 64 | 85 | 130 | 0.6 | 10 | 3/4 | 6 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 23 | VAV-M123 | SERIES FAN POWERED | AHU-M1 | 9 | 120 | 880 | 650 | 200 | 14.7 | 64 | 85 | 130 | 1.5 | 10 | 3/4 | 8 | 0.5 | 30 | 1/2 | 120/1/60 | 7.1 | 1,2,3,4,5 |
| 24 | VAV-M124 | SERIES FAN POWERED | AHU-M1 | 0 | 48 | 300 | 300 | 100 | 9.7 | 55 | 85 | 130 | 1.0 | 10 | 3/4 | 6 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 25 | VAV-M125 | SERIES FAN POWERED | AHU-M1 | 4 | 98 | 540 | 540 | 180 | 17.5 | 55 | 85 | 130 | 1.8 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |

- sheet: M-612
- building scope: MTRACON
- title: VARIABLE AIR VOLUME TERMINAL BOX
- classification: Series fan-powered variable-air-volume terminal boxes with hot-water heating coils
- x edges:
  - 150
  - 250
  - 410
  - 490
  - 550
  - 630
  - 710
  - 780
  - 860
  - 930
  - 975
  - 1020
  - 1080
  - 1170
  - 1280
  - 1370
  - 1460
  - 1530
  - 1600
  - 1670
  - 1770
  - 1820
  - 1910
- y edges:
  - 156
  - 174
  - 191
  - 208
  - 225
  - 243
  - 260
  - 277
  - 294
  - 312
  - 329
  - 346
  - 363
  - 381
  - 398
  - 415
  - 432
  - 449
  - 467
  - 484
  - 501
  - 518
  - 536
  - 553
  - 570
  - 588
- notes:
  - 1. PROVIDE WITH 120V/60HZ/1PH CONTROL VOLTAGE TRANSFORMER.
  - 2. PROVIDE WITH UNIT MOUNTED DISCONNECT.
  - 3. MOTOR SHALL BE EC TYPE. EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.
  - 4. NUMBER OF OCCUPANTS SHOWN FOR INFORMATION ONLY.
  - 5. PROVIDE WITH ATTENUATOR IF REQUIRED TO ACHIEVE DESIRED NC LEVELS.
- header evidence:
  - Record:
    - bbox:
      - 850
      - 55
      - 1215
      - 90
    - expected: VARIABLE AIR VOLUME TERMINAL BOX
  - Record:
    - bbox:
      - 150
      - 90
      - 1910
      - 156
    - expected: MARK UNIT TYPE SERVED BY PEOPLE DESIGN OA CFM FAN AIRFLOW CFM MAX PRIMARY AIRFLOW CFM MIN PRIMARY AIRFLOW CFM HOT WATER HEATING COIL DATA CAPACITY MBH EAT F LAT F EWT F FLOWRATE GPM MAX WATER PRESSURE DROP FT WC HHW INLET SIZE IN VAV BOX INLET DIAMETER IN MIN INLET PRESS IN WC SOUND LEVEL MAX NC ELECTRICAL MOTOR HP VOLTS PH HZ FLA NOTES
- source component: schedules_mtracon_vav.json

### AIR-OPS-CHW-CONTROL-VALVE - PDF 44

21 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | unit_mark | valve_mark | flowrate_GPM | valve_size_in | configuration | Cv | notes |
|---|---|---|---|---|---|---|---|
| 1 | AHU-A1 | CV-AHU-A1-CHW | 61.5 | 2 | 2-WAY | 27.5 | 1 |
| 2 | AHU-A2 | CV-AHU-A2-CHW | 10.9 | 1 | 2-WAY | 4.9 | 1 |
| 3 | CV-CH-A1 | CV-CH-A1 | 128.0 | 4 | 2-WAY | 324.0 | 2 |
| 4 | CV-CH-A2 | CV-CH-A2 | 128.0 | 4 | 2-WAY | 324.0 | 2 |
| 5 | CV-CHW-BP-A | CV-CHW-BP-A | 58.0 | 2 | 2-WAY | 25.9 | 1,3 |
| 6 | DOAH-A1 | CV-DOAH-A1-CHW | 25.5 | 1 | 2-WAY | 11.4 | 1 |
| 7 | DOAH-A2 | CV-DOAH-A2-CHW | 17.7 | 1 | 2-WAY | 7.9 | 1 |
| 8 | FCU-A1 | CV-FCU-A1-CHW | 0.8 | 1/2 | 2-WAY | 0.4 | 1 |
| 9 | FCU-A2 | CV-FCU-A2-CHW | 1.2 | 1/2 | 2-WAY | 0.5 | 1 |
| 10 | FCU-A3 | CV-FCU-A3-CHW | 4.9 | 1/2 | 2-WAY | 2.2 | 1 |
| 11 | FCU-A4 | CV-FCU-A4-CHW | 6.3 | 1/2 | 2-WAY | 2.8 | 1 |
| 12 | FCU-A5 | CV-FCU-A5-CHW | 6.5 | 1/2 | 2-WAY | 2.9 | 1 |
| 13 | FCU-A6 | CV-FCU-A6-CHW | 2.4 | 1/2 | 2-WAY | 1.1 | 1 |
| 14 | FCU-A7 | CV-FCU-A7-CHW | 3.7 | 1/2 | 2-WAY | 1.7 | 1 |
| 15 | FCU-A8A | CV-FCU-A8A-CHW | 4.7 | 1/2 | 2-WAY | 2.1 | 1 |
| 16 | FCU-A8B | CV-FCU-A8B-CHW | 4.7 | 1/2 | 2-WAY | 2.1 | 1 |
| 17 | FCU-A9 | CV-FCU-A9-CHW | 1.3 | 1/2 | 2-WAY | 0.6 | 1 |
| 18 | FCU-A10 | CV-FCU-A10-CHW | 19.9 | 1 | 2-WAY | 8.9 | 1 |
| 19 | FCU-A11 | CV-FCU-A11-CHW | 5.7 | 1/2 | 2-WAY | 2.5 | 1 |
| 20 | FCU-A12 | CV-FCU-A12-CHW | 3.8 | 1/2 | 2-WAY | 1.7 | 1 |
| 21 | FCU-A13 | CV-FCU-A13-CHW | 2.7 | 1/2 | 2-WAY | 1.2 | 1 |

- sheet: M-603
- building scope: Air Operations
- title: CHW CONTROL VALVE SCHEDULE
- classification: Chilled-water control valves
- x edges:
  - 1730
  - 1805
  - 1905
  - 1970
  - 2020
  - 2110
  - 2170
  - 2230
- y ranges:
  - 305, 324
  - 324, 341
  - 341, 358
  - 358, 375
  - 375, 392
  - 392, 409
  - 409, 426
  - 426, 444
  - 444, 461
  - 461, 478
  - 478, 495
  - 495, 512
  - 512, 530
  - 530, 547
  - 547, 564
  - 564, 581
  - 581, 598
  - 598, 616
  - 616, 633
  - 633, 650
  - 650, 668
- notes:
  - 1. VALVES SHALL BE MODULATING TYPE.
  - 2. VALVES SHALL BE TWO POSITION TYPE.
  - 3. COORDINATE CONTROL VALVE SELECTION WITH CHILLER PROVIDED. GPM SHALL BE GREATER OF EITHER GPM SHOWN OR MINIMUM CHILLER FLOWRATE.
- parser exclusions:
  - Record:
    - engine: mupdf
    - word ids:
      - 1206
      - 1213
    - reason: The page's visible 180-dpi rendering shows Cv 324.0 for CV-CH-A1 and CV-CH-A2. These two hidden 57.1 vector words occupy the same cells beneath the visibly rendered 324.0; retain this explicit exception rather than treating the concatenated parser text as an engineering value.
  - Record:
    - engine: poppler
    - word ids:
      - 988
      - 990
    - reason: The page's visible 180-dpi rendering shows Cv 324.0 for CV-CH-A1 and CV-CH-A2. These two hidden 57.1 vector words occupy the same cells beneath the visibly rendered 324.0; retain this explicit exception rather than treating the concatenated parser text as an engineering value.
- header evidence:
  - Record:
    - bbox:
      - 1800
      - 246
      - 2145
      - 274
    - expected: CHW CONTROL VALVE SCHEDULE
  - Record:
    - bbox:
      - 1730
      - 274
      - 2230
      - 305
    - expected: UNIT MARK VALVE MARK FLOWRATE GPM VALVE SIZE IN CONFIGURATION CV NOTES
- source component: valves_air_ops_chw.json

### AIR-OPS-HHW-CONTROL-VALVE - PDF 44

46 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | unit_mark | valve_mark | flowrate_GPM | valve_size_in | configuration | Cv | notes |
|---|---|---|---|---|---|---|---|
| 1 | CUH-A1 | CV-CUH-A1-HHW | 0.5 | 1/2 | 2 WAY | 0.2 | 1 |
| 2 | CUH-A2 | CV-CUH-A1-HHW | 0.5 | 1/2 | 2 WAY | 0.2 | 1 |
| 3 | CV-HHW-BP-A1 | CV-HHW-BP-A1 | 16.7 | 1 | 2 WAY | 7.5 | 1 |
| 4 | DOAH-A1 | CV-DOAH-A1-HHW | 6.7 | 3/4 | 2 WAY | 3.0 | 1 |
| 5 | DOAH-A2 | CV-DOAH-A2-HHW | 4.6 | 1/2 | 2 WAY | 2.1 | 1 |
| 6 | FCU-A1 | CV-FCU-A1-HHW | 0.5 | 1/2 | 2 WAY | 0.2 | 1 |
| 7 | FCU-A2 | CV-FCU-A2-HHW | 0.6 | 1/2 | 2 WAY | 0.3 | 1 |
| 8 | FCU-A6 | CV-FCU-A6-HHW | 0.6 | 1/2 | 2 WAY | 0.3 | 1 |
| 9 | FCU-A7 | CV-FCU-A7-HHW | 1.1 | 1/2 | 2 WAY | 0.5 | 1 |
| 10 | FCU-A8A | CV-FCU-A8-A-HHW | 1.5 | 1/2 | 2 WAY | 0.7 | 1 |
| 11 | FCU-A8B | CV-FCU-A8-B-HHW | 1.5 | 1/2 | 2 WAY | 0.7 | 1 |
| 12 | FCU-A9 | CV-FCU-A10-HHW | 0.5 | 1/2 | 2 WAY | 0.2 | 1 |
| 13 | FCU-A12 | CV-FCU-A12-HHW | 1.0 | 1/2 | 2 WAY | 0.4 | 1 |
| 14 | FCU-A13 | CV-FCU-A13-HHW | 1.1 | 1/2 | 2 WAY | 0.5 | 1 |
| 15 | UH-A1 | CV-UH-A1-HHW | 1.1 | 1/2 | 2 WAY | 0.5 | 1 |
| 16 | UH-A2 | CV-UH-A2-HHW | 1.1 | 1/2 | 2 WAY | 0.5 | 1 |
| 17 | UH-A3 | CV-UH-A1-HHW | 1.0 | 1/2 | 2 WAY | 0.4 | 1 |
| 18 | UH-A4 | CV-UH-A1-HHW | 1.0 | 1/2 | 2 WAY | 0.4 | 1 |
| 19 | UH-A5 | CV-UH-A1-HHW | 1.0 | 1/2 | 2 WAY | 0.4 | 1 |
| 20 | VAV-A101 | CV-VAV-A101-HHW | 1.6 | 1/2 | 2 WAY | 0.7 | 1 |
| 21 | VAV-A102 | CV-VAV-102-HHW | 1.0 | 1/2 | 2 WAY | 0.4 | 1 |
| 22 | VAV-A103 | CV-VAV-A103-HHW | 0.9 | 1/2 | 2 WAY | 0.4 | 1 |
| 23 | VAV-A104 | CV-VAV-A104-HHW | 0.7 | 1/2 | 2 WAY | 0.3 | 1 |
| 24 | VAV-A105 | CV-VAV-A105-HHW | 0.5 | 1/2 | 2 WAY | 0.2 | 1 |
| 25 | VAV-A106A | CV-VAV-A106A-HHW | 2.4 | 1/2 | 2 WAY | 1.1 | 1 |
| 26 | VAV-A106B | CV-VAV-A106B-HHW | 1.5 | 1/2 | 2 WAY | 0.7 | 1 |
| 27 | VAV-A107 | CV-VAV-A107-HHW | 2.8 | 1/2 | 2 WAY | 1.3 | 1 |
| 28 | VAV-A108A | CV-VAV-A108A-HHW | 1.7 | 1/2 | 2 WAY | 0.8 | 1 |
| 29 | VAV-A108B | CV-VAV-A108B-HHW | 1.4 | 1/2 | 2 WAY | 0.6 | 1 |
| 30 | VAV-A109 | CV-VAV-A109-HHW | 1.1 | 1/2 | 2 WAY | 0.5 | 1 |
| 31 | VAV-A110 | CV-VAV-A110-HHW | 0.7 | 1/2 | 2 WAY | 0.3 | 1 |
| 32 | VAV-A111 | CV-VAV-A111-HHW | 1.0 | 1/2 | 2 WAY | 0.4 | 1 |
| 33 | VAV-A112 | CV-VAV-A112-HHW | 1.7 | 1/2 | 2 WAY | 0.8 | 1 |
| 34 | VAV-A113 | CV-VAV-A113-HHW | 1.1 | 1/2 | 2 WAY | 0.5 | 1 |
| 35 | VAV-A114 | CV-VAV-A114-HHW | 0.6 | 1/2 | 2 WAY | 0.3 | 1 |
| 36 | VAV-A115 | CV-VAV-A115-HHW | 2.5 | 1/2 | 2 WAY | 1.1 | 1 |
| 37 | VAV-A116 | CV-VAV-A116-HHW | 1.1 | 1/2 | 2 WAY | 0.5 | 1 |
| 38 | VAV-A117 | CV-VAV-A117-HHW | 0.7 | 1/2 | 2 WAY | 0.3 | 1 |
| 39 | VAV-A118 | CV-VAV-A118-HHW | 3.0 | 1/2 | 2 WAY | 1.3 | 1 |
| 40 | VAV-A201 | CV-VAV-A201-HHW | 1.2 | 1/2 | 2 WAY | 0.5 | 1 |
| 41 | VAV-A202 | CV-VAV-A202-HHW | 1.0 | 1/2 | 2 WAY | 0.4 | 1 |
| 42 | VAV-A203A | CV-VAV-A203A-HHW | 1.5 | 1/2 | 2 WAY | 0.7 | 1 |
| 43 | VAV-A203B | CV-VAV-A203B-HHW | 2.6 | 1/2 | 2 WAY | 1.2 | 1 |
| 44 | VAV-A204 | CV-VAV-A204-HHW | 1.2 | 1/2 | 2 WAY | 0.5 | 1 |
| 45 | VAV-A205 | CV-VAV-A205-HHW | 0.8 | 1/2 | 2 WAY | 0.4 | 1 |
| 46 | VAV-A206 | CV-VAV-A206-HHW | 0.7 | 1/2 | 2 WAY | 0.3 | 1 |

- sheet: M-603
- building scope: Air Operations
- title: HHW CONTROL VALVE SCHEDULE
- classification: Heating-hot-water control valves
- x edges:
  - 1200
  - 1280
  - 1385
  - 1450
  - 1505
  - 1600
  - 1660
  - 1720
- y edges:
  - 305
  - 324
  - 341
  - 358
  - 375
  - 392
  - 409
  - 426
  - 444
  - 461
  - 478
  - 495
  - 512
  - 530
  - 547
  - 564
  - 581
  - 598
  - 616
  - 633
  - 650
  - 668
  - 685
  - 702
  - 719
  - 736
  - 754
  - 771
  - 788
  - 805
  - 822
  - 840
  - 857
  - 874
  - 891
  - 908
  - 926
  - 943
  - 960
  - 977
  - 994
  - 1012
  - 1029
  - 1046
  - 1063
  - 1080
  - 1098
- notes:
  - 1. VALVES SHALL BE MODULATING TYPE.
- header evidence:
  - Record:
    - bbox:
      - 1280
      - 246
      - 1625
      - 274
    - expected: HHW CONTROL VALVE SCHEDULE
  - Record:
    - bbox:
      - 1200
      - 274
      - 1720
      - 305
    - expected: UNIT MARK VALVE MARK FLOWRATE GPM VALVE SIZE IN CONFIGURATION CV NOTES
- source component: valves_air_ops_hhw.json

### ATCT-HHW-CONTROL-VALVE - PDF 49

22 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | unit_mark | valve_mark | flowrate_GPM | valve_size_in | configuration | Cv | notes |
|---|---|---|---|---|---|---|---|
| 1 | AHU-T1A | AHU-T1A-HHW | 6.5 | 1/2 | 2-WAY | 2.9 | 1 |
| 2 | AHU-T1B | AHU-T1B-HHW | 6.5 | 1/2 | 2-WAY | 2.9 | 1 |
| 3 | CUH-T1 | CUH-T1-HHW | 0.5 | 1/2 | 2-WAY | 0.2 | 1 |
| 4 | CUH-T2 | CUH-T2-HHW | 0.5 | 1/2 | 2-WAY | 0.2 | 1 |
| 5 | CV-HHW-BP-T | HHW-BP-T | 8.1 | 1/2 | 2-WAY | 3.6 | 1 |
| 6 | DOAH-T1 | DOAH-T1-HHW | 2.6 | 1/2 | 2-WAY | 1.2 | 1 |
| 7 | FCU-T2 | FCU-T2-HHW | 0.5 | 1/2 | 2-WAY | 0.2 | 1 |
| 8 | FCU-T3 | FCU-T3-HHW | 0.5 | 1/2 | 2-WAY | 0.2 | 1 |
| 9 | FCU-T4 | FCU-T4-HHW | 0.5 | 1/2 | 2-WAY | 0.2 | 1 |
| 10 | FCU-T6 | FCU-T6-HHW | 1.4 | 1/2 | 2-WAY | 0.6 | 1 |
| 11 | FCU-T7A | FCU-T7A-HHW | 3.2 | 1/2 | 2-WAY | 1.4 | 1 |
| 12 | FCU-T7B | FCU-T7B-HHW | 3.2 | 1/2 | 2-WAY | 1.4 | 1 |
| 13 | FCU-T8 | FCU-T8-HHW | 0.6 | 1/2 | 2-WAY | 0.3 | 1 |
| 14 | FCU-T9 | FCU-T9-HHW | 0.6 | 1/2 | 2-WAY | 0.3 | 1 |
| 15 | FCU-T10 | FCU-T10-HHW | 0.6 | 1/2 | 2-WAY | 0.3 | 1 |
| 16 | FCU-T11 | FCU-T11-HHW | 0.6 | 1/2 | 2-WAY | 0.3 | 1 |
| 17 | FCU-T12 | FCU-T12-HHW | 1.7 | 1/2 | 2-WAY | 0.8 | 1 |
| 18 | FCU-T13 | FCU-T13-HHW | 0.6 | 1/2 | 2-WAY | 0.3 | 1 |
| 19 | FCU-T14 | FCU-T14-HHW | 0.5 | 1/2 | 2-WAY | 0.2 | 1 |
| 20 | FCU-T15 | FCU-T15-HHW | 0.5 | 1/2 | 2-WAY | 0.2 | 1 |
| 21 | FCU-T16 | FCU-T16-HHW | 1.3 | 1/2 | 2-WAY | 0.6 | 1 |
| 22 | HHWC-DOAH-T1 | HHWC-DOAH-T1-HHW | 1.2 | 1/2 | 2-WAY | 0.5 | 1 |

- sheet: M-622
- building scope: ATCT
- title: HHW CONTROL VALVE SCHEDULE
- classification: Heating-hot-water control valves
- x edges:
  - 1369.32
  - 1455.24
  - 1547.61
  - 1608.32
  - 1654.32
  - 1742.28
  - 1769.808
  - 1810.8
- y edges:
  - 775.065
  - 792.301
  - 809.641
  - 826.873
  - 843.905
  - 861.361
  - 878.64
  - 895.777
  - 913.08
  - 930.36
  - 947.6
  - 964.22
  - 981.698
  - 999.064
  - 1016.392
  - 1033.648
  - 1050.976
  - 1068.192
  - 1085.44
  - 1102.768
  - 1119.938
  - 1138.034
  - 1168.98
- notes:
  - 1. VALVE SHALL BE MODULATING TYPE.
- header evidence:
  - Record:
    - bbox:
      - 1369
      - 713
      - 1811
      - 775
    - expected: HHW CONTROL VALVE SCHEDULE UNIT MARK VALVE MARK FLOWRATE GPM VALVE SIZE IN CONFIGURATION Cv NOTES
- source component: valves_atct.json

### ATCT-CHW-CONTROL-VALVE - PDF 49

24 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | unit_mark | valve_mark | flowrate_GPM | valve_size_in | configuration | Cv | notes |
|---|---|---|---|---|---|---|---|
| 1 | AHU-T1A | AHU-T1A-CHW | 32.0 | 1 | 2-WAY | 14.3 | 1 |
| 2 | AHU-T1B | AHU-T1B-CHW | 32.0 | 1 | 2-WAY | 14.3 | 1 |
| 3 | CRAH-T1A | CRAH-T1A-CHW | 27.0 | 1 | 2-WAY | 12.1 | 1 |
| 4 | CRAH-T1B | CRAH-T1B-CHW | 27.0 | 1 | 2-WAY | 12.1 | 1 |
| 5 | CV-CHW-BP-T | CHW-BP-T | 38.8 | 1 | 2-WAY | 17.3 | 1 |
| 6 | DOAH-T1 | DOAH-T1-CHW | 14.8 | 3/4 | 2-WAY | 6.6 | 1 |
| 7 | FCU-T1 | FCU-T1-CHW | 1.2 | 1/2 | 2-WAY | 0.5 | 1 |
| 8 | FCU-T2 | FCU-T2-CHW | 0.9 | 1/2 | 2-WAY | 0.4 | 1 |
| 9 | FCU-T3 | FCU-T3-CHW | 0.9 | 1/2 | 2-WAY | 0.4 | 1 |
| 10 | FCU-T4 | FCU-T4-CHW | 0.9 | 1/2 | 2-WAY | 0.4 | 1 |
| 11 | FCU-T5A | FCU-T5A-CHW | 6.7 | 1/2 | 2-WAY | 3.0 | 1 |
| 12 | FCU-T5B | FCU-T5B-CHW | 6.7 | 1/2 | 2-WAY | 3.0 | 1 |
| 13 | FCU-T6 | FCU-T6-CHW | 5.5 | 1/2 | 2-WAY | 2.5 | 1 |
| 14 | FCU-T7A | FCU-T7A-CHW | 10.7 | 1/2 | 2-WAY | 4.8 | 1 |
| 15 | FCU-T7B | FCU-T7B-CHW | 10.7 | 1/2 | 2-WAY | 4.8 | 1 |
| 16 | FCU-T8 | FCU-T8-CHW | 1.2 | 1/2 | 2-WAY | 0.5 | 1 |
| 17 | FCU-T9 | FCU-9-CHW | 1.2 | 1/2 | 2-WAY | 0.5 | 1 |
| 18 | FCU-T10 | FCU-T10-CHW | 1.2 | 1/2 | 2-WAY | 0.5 | 1 |
| 19 | FCU-T11 | FCU-T11-CHW | 1.2 | 1/2 | 2-WAY | 0.5 | 1 |
| 20 | FCU-T12 | FCU-T12-CHW | 6.7 | 1/2 | 2-WAY | 3.0 | 1 |
| 21 | FCU-T13 | FCU-T13-CHW | 2.2 | 1/2 | 2-WAY | 1.0 | 1 |
| 22 | FCU-T14 | FCU-T14-CHW | 1.0 | 1/2 | 2-WAY | 0.4 | 1 |
| 23 | FCU-T15 | FCU-T15-CHW | 1.5 | 1/2 | 2-WAY | 0.7 | 1 |
| 24 | FCU-T16 | FCU-T16-CHW | 1.2 | 1/2 | 2-WAY | 0.5 | 1 |

- sheet: M-622
- building scope: ATCT
- title: CHW CONTROL VALVE SCHEDULE
- classification: Chilled-water control valves
- x edges:
  - 1818.309
  - 1892.64
  - 1979.159
  - 2040.667
  - 2089.673
  - 2177.165
  - 2206.075
  - 2245.312
- y edges:
  - 775.065
  - 792.301
  - 809.641
  - 826.873
  - 843.905
  - 861.361
  - 878.64
  - 895.777
  - 913.08
  - 930.36
  - 947.6
  - 964.22
  - 981.698
  - 999.064
  - 1016.392
  - 1033.648
  - 1050.976
  - 1068.192
  - 1085.44
  - 1102.768
  - 1119.938
  - 1138.034
  - 1154.625
  - 1168.98
  - 1187.12
- notes:
  - 1. VALVE SHALL BE MODULATING TYPE.
- header evidence:
  - Record:
    - bbox:
      - 1818
      - 713
      - 2246
      - 775
    - expected: CHW CONTROL VALVE SCHEDULE UNIT MARK VALVE MARK FLOWRATE GPM VALVE SIZE IN CONFIGURATION Cv NOTES
- source component: valves_atct.json

### MTRACON-HHW-CONTROL-VALVE - PDF 47

35 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | unit_mark | valve_mark | flowrate_GPM | valve_size_in | configuration | Cv | notes |
|---|---|---|---|---|---|---|---|
| 1 | CUH-M1 | CV-CUH-M1-HHW | 0.5 | 1/2 | 2-WAY | 0.2 | 1 |
| 2 | CV-CH-H-MT-1 | CV-CH-H-MT-1 | 40.0 | 1 | 2-WAY | 57.0 | 2,3 |
| 3 | CV-CH-H-MT-2 | CV-CH-H-MT-2 | 40.0 | 1 | 2-WAY | 57.0 | 2,3 |
| 4 | CV-HHW-BP-M | CV-HHW-BP-M | 12.7 | 3/4 | 2-WAY | 5.7 | 1 |
| 5 | DOAH-M1 | CV-DOAH-M1-HHW | 11.3 | 1/2 | 2-WAY | 5.0 | 1 |
| 6 | FCU-M3 | CV-FCU-M3-HHW | 0.6 | 1/2 | 2-WAY | 0.3 | 1 |
| 7 | FCU-M5 | CV-FCU-M5-HHW | 1.1 | 1/2 | 2-WAY | 0.5 | 1 |
| 8 | FCU-M6 | CV-FCU-M6-HHW | 1.0 | 1/2 | 2-WAY | 0.4 | 1 |
| 9 | FCU-M7 | CV-FCU-M7-HHW | 2.8 | 1/2 | 2-WAY | 1.3 | 1 |
| 10 | UH-M1 | CV-UH-M1-HHW | 0.5 | 1/2 | 2-WAY | 0.2 | 1 |
| 11 | VAV-M101 | CV-VAV-M101-HHW | 1.0 | 1/2 | 2-WAY | 0.4 | 1 |
| 12 | VAV-M102 | CV-VAV-M102-HHW | 0.6 | 1/2 | 2-WAY | 0.3 | 1 |
| 13 | VAV-M103 | CV-VAV-M103-HHW | 1.5 | 1/2 | 2-WAY | 0.7 | 1 |
| 14 | VAV-M104 | CV-VAV-M104-HHW | 2.3 | 1/2 | 2-WAY | 1.0 | 1 |
| 15 | VAV-M105 | CV-VAV-M105-HHW | 1.0 | 1/2 | 2-WAY | 0.4 | 1 |
| 16 | VAV-M106 | CV-VAV-M106-HHW | 0.9 | 1/2 | 2-WAY | 0.4 | 1 |
| 17 | VAV-M107 | CV-VAV-M107-HHW | 1.5 | 1/2 | 2-WAY | 0.7 | 1 |
| 18 | VAV-M108 | CV-VAV-M108-HHW | 0.6 | 1/2 | 2-WAY | 0.3 | 1 |
| 19 | VAV-M109 | CV-VAV-M109-HHW | 5.1 | 1/2 | 2-WAY | 2.3 | 1 |
| 20 | VAV-M110 | CV-VAV-M110-HHW | 0.6 | 1/2 | 2-WAY | 0.3 | 1 |
| 21 | VAV-M111 | CV-VAV-M111-HHW | 1.7 | 1/2 | 2-WAY | 0.8 | 1 |
| 22 | VAV-M112 | CV-VAV-M112-HHW | 2.2 | 1/2 | 2-WAY | 1.0 | 1 |
| 23 | VAV-M113 | CV-VAV-M113-HHW | 1.6 | 1/2 | 2-WAY | 0.7 | 1 |
| 24 | VAV-M114 | CV-VAV-M114-HHW | 1.8 | 1/2 | 2-WAY | 0.8 | 1 |
| 25 | VAV-M115 | CV-VAV-M115-HHW | 0.7 | 1/2 | 2-WAY | 0.3 | 1 |
| 26 | VAV-M116 | CV-VAV-M116-HHW | 0.5 | 1/2 | 2-WAY | 0.2 | 1 |
| 27 | VAV-M117 | CV-VAV-M117-HHW | 0.9 | 1/2 | 2-WAY | 0.4 | 1 |
| 28 | VAV-M118 | CV-VAV-M118-HHW | 1.3 | 1/2 | 2-WAY | 0.6 | 1 |
| 29 | VAV-M119 | CV-VAV-M119-HHW | 0.5 | 1/2 | 2-WAY | 0.2 | 1 |
| 30 | VAV-M120 | CV-VAV-M120-HHW | 0.5 | 1/2 | 2-WAY | 0.2 | 1 |
| 31 | VAV-M121 | CV-VAV-M121-HHW | 0.7 | 1/2 | 2-WAY | 0.3 | 1 |
| 32 | VAV-M122 | CV-VAV-M122-HHW | 0.6 | 1/2 | 2-WAY | 0.3 | 1 |
| 33 | VAV-M123 | CV-VAV-M123-HHW | 1.5 | 1/2 | 2-WAY | 0.7 | 1 |
| 34 | VAV-M124 | CV-VAV-M124-HHW | 1.0 | 1/2 | 2-WAY | 0.4 | 1 |
| 35 | VAV-M125 | CV-VAV-M125-HHW | 1.8 | 1/2 | 2-WAY | 0.8 | 1 |

- sheet: M-613
- building scope: MTRACON
- title: HHW CONTROL VALVE SCHEDULE
- classification: Heating-hot-water control valves
- x edges:
  - 200
  - 280
  - 385
  - 455
  - 510
  - 610
  - 670
  - 730
- y edges:
  - 202
  - 219
  - 236
  - 253
  - 271
  - 288
  - 305
  - 322
  - 340
  - 357
  - 374
  - 391
  - 408
  - 426
  - 443
  - 460
  - 477
  - 495
  - 512
  - 529
  - 546
  - 564
  - 581
  - 598
  - 615
  - 633
  - 650
  - 667
  - 684
  - 702
  - 719
  - 736
  - 753
  - 771
  - 788
  - 805
- notes:
  - 1. VALVE SHALL BE MODULATING TYPE.
  - 2. VALVE SHALL BE TWO POSITION TYPE.
  - 3. COORDINATE CONTROL VALVE SELECTION WITH CHILLER PROVIDED. GPM SHALL BE GREATER OF EITHER GPM SHOWN OR MINIMUM CHILLER FLOWRATE.
- parser exclusions:
  - Record:
    - engine: mupdf
    - word ids:
      - 246
      - 253
    - reason: The 180-DPI visible rendering shows the two chiller HHW Cv values as 57.0. Hidden overlapping 17.9 vector words are excluded explicitly rather than concatenated into the displayed engineering value.
  - Record:
    - engine: poppler
    - word ids:
      - 1062
      - 1066
    - reason: The 180-DPI visible rendering shows the two chiller HHW Cv values as 57.0. Hidden overlapping 17.9 vector words are excluded explicitly rather than concatenated into the displayed engineering value.
- header evidence:
  - Record:
    - bbox:
      - 280
      - 130
      - 600
      - 170
    - expected: HHW CONTROL VALVE SCHEDULE
  - Record:
    - bbox:
      - 200
      - 170
      - 730
      - 202
    - expected: UNIT MARK VALVE MARK FLOWRATE GPM VALVE SIZE IN CONFIGURATION CV NOTES
- source component: valves_mtracon.json

### MTRACON-CHW-CONTROL-VALVE - PDF 47

19 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | unit_mark | valve_mark | flowrate_GPM | valve_size_in | configuration | Cv | notes |
|---|---|---|---|---|---|---|---|
| 1 | AHU-M1 | CV-AHU-M1-CHW | 70 | 1 1/4 | 2-WAY | 31.3 | 1 |
| 2 | CRAH-M1A | CV-CRAH-M1A-CHW | 16.5 | 1/2 | 2-WAY | 7.4 | 1 |
| 3 | CRAH-M1B | CV-CRAH-M1B-CHW | 16.5 | 1/2 | 2-WAY | 7.4 | 1 |
| 4 | CRAH-M2A | CV-CRAH-M2A-CHW | 15.1 | 1/2 | 2-WAY | 6.7 | 1 |
| 5 | CRAH-M2B | CV-CRAH-M2B-CHW | 15.1 | 1/2 | 2-WAY | 6.7 | 1 |
| 6 | CV-CH-C-MT1 | CV-CH-C-MT1 | 215 | 4 | 2-WAY | 305.0 | 2,3 |
| 7 | CV-CH-C-MT2 | CV-CH-C-MT2 | 215 | 4 | 2-WAY | 305.0 | 2,3 |
| 8 | CV-CHW-BP-M | CV-CHW-BP-M | 56.7 | 1 1/2 | 2-WAY | 25.3 | 1 |
| 9 | DOAH-M1 | CV-DOAH-M1-CHW | 43.2 | 1 | 2-WAY | 19.3 | 1 |
| 10 | FCU-M1A | CV-FCU-M1A-CHW | 3.1 | 1/2 | 2-WAY | 1.4 | 1 |
| 11 | FCU-M1B | CV-FCU-M1B-CHW | 3.1 | 1/2 | 2-WAY | 1.4 | 1 |
| 12 | FCU-M2A | CV-FCU-M2A-CHW | 6 | 1/2 | 2-WAY | 2.7 | 1 |
| 13 | FCU-M2B | CV-FCU-M2B-CHW | 6 | 1/2 | 2-WAY | 2.7 | 1 |
| 14 | FCU-M3 | CV-FCU-M3-CHW | 2.3 | 1/2 | 2-WAY | 1.0 | 1 |
| 15 | FCU-M4A | CV-FCU-M4A-CHW | 13.3 | 1/2 | 2-WAY | 5.9 | 1 |
| 16 | FCU-M4B | CV-FCU-M4B-CHW | 13.3 | 1/2 | 2-WAY | 5.9 | 1 |
| 17 | FCU-M5 | CV-FCU-M5-CHW | 3.4 | 1/2 | 2-WAY | 1.5 | 1 |
| 18 | FCU-M6 | CV-FCU-M6-CHW | 2.7 | 1/2 | 2-WAY | 1.2 | 1 |
| 19 | FCU-M7 | CV-FCU-M7-CHW | 19.3 | 1/2 | 2-WAY | 8.6 | 1 |

- sheet: M-613
- building scope: MTRACON
- title: CHW CONTROL VALVE SCHEDULE
- classification: Chilled-water control valves
- x edges:
  - 780
  - 850
  - 955
  - 1015
  - 1060
  - 1160
  - 1220
  - 1280
- y edges:
  - 202
  - 219
  - 236
  - 253
  - 271
  - 288
  - 305
  - 322
  - 340
  - 357
  - 374
  - 391
  - 408
  - 426
  - 443
  - 460
  - 477
  - 495
  - 512
  - 529
- notes:
  - 1. VALVE SHALL BE MODULATING TYPE.
  - 2. VALVE SHALL BE TWO POSITION TYPE.
  - 3. COORDINATE CONTROL VALVE SELECTION WITH CHILLER PROVIDED. GPM SHALL BE GREATER OF EITHER GPM SHOWN OR MINIMUM CHILLER FLOWRATE.
- parser exclusions:
  - Record:
    - engine: mupdf
    - word ids:
      - 536
      - 543
    - reason: The 180-DPI visible rendering shows the two chiller CHW Cv values as 305.0. Hidden overlapping 96.0 vector words are excluded explicitly rather than concatenated into the displayed engineering value.
  - Record:
    - engine: poppler
    - word ids:
      - 998
      - 1000
    - reason: The 180-DPI visible rendering shows the two chiller CHW Cv values as 305.0. Hidden overlapping 96.0 vector words are excluded explicitly rather than concatenated into the displayed engineering value.
- header evidence:
  - Record:
    - bbox:
      - 840
      - 130
      - 1200
      - 170
    - expected: CHW CONTROL VALVE SCHEDULE
  - Record:
    - bbox:
      - 780
      - 170
      - 1280
      - 202
    - expected: UNIT MARK VALVE MARK FLOWRATE GPM VALVE SIZE IN CONFIGURATION CV NOTES
- source component: valves_mtracon.json

- module role: Lossless assembly of all existing Cherry Point schedule, control-valve and duct/piping-construction source tables. Original table cells remain the authoritative source facts and are independently rechecked after assembly.
- source components:
  - Record:
    - module: construction_air_ops.json
    - schedule or valve rows copied: 13
  - Record:
    - module: schedules_air_ops_aux.json
    - schedule or valve rows copied: 18
  - Record:
    - module: schedules_air_ops_core.json
    - schedule or valve rows copied: 30
  - Record:
    - module: schedules_air_ops_fan_sound.json
    - schedule or valve rows copied: 4
  - Record:
    - module: schedules_air_ops_grd.json
    - schedule or valve rows copied: 28
  - Record:
    - module: schedules_air_ops_m603_compact.json
    - schedule or valve rows copied: 15
  - Record:
    - module: schedules_air_ops_vav.json
    - schedule or valve rows copied: 27
  - Record:
    - module: schedules_atct_m621.json
    - schedule or valve rows copied: 42
  - Record:
    - module: schedules_mtracon_m611.json
    - schedule or valve rows copied: 33
  - Record:
    - module: schedules_mtracon_m612_aux.json
    - schedule or valve rows copied: 5
  - Record:
    - module: schedules_mtracon_m613_aux.json
    - schedule or valve rows copied: 33
  - Record:
    - module: schedules_mtracon_vav.json
    - schedule or valve rows copied: 25
  - Record:
    - module: valves_air_ops_chw.json
    - schedule or valve rows copied: 21
  - Record:
    - module: valves_air_ops_hhw.json
    - schedule or valve rows copied: 46
  - Record:
    - module: valves_atct.json
    - schedule or valve rows copied: 46
  - Record:
    - module: valves_mtracon.json
    - schedule or valve rows copied: 54
- table count semantics: Counts are literal printed table rows. They do not automatically establish installed plan quantity, actuator count, or controller I/O quantity.
- assertions: []
- inventory checks:
  - Record:
    - id: rank01-assembled-schedule-tables
    - records path:
      - tables
    - expected: 53
    - unique key: id

## Schedule Identities

Primary non-duplicated schedule mark registry for Cherry Point equipment identity presentation. All paired/secondary schedule tables remain in schedules_rank01_assembled.json and are not discarded.

### AIR-OPS-CUH - PDF 43

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | type | mounting_style | fan_CFM | fan_ESP_in_WG | fan_motor_HP_or_W | heating_total_capacity_MBH | heating_EWT_F | heating_LWT_F | heating_water_flow_GPM | heating_max_pressure_drop_in_water_column | HHW_runout_size_in | V_phase_Hz | VFD_starter_disconnect_provided_by | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | CUH-A1 | CABINET | VERTICAL FLOOR MOUNTED | 140 | 0.1 | 15W | 5.0 | 130 | 110 | 0.5 | 10 | 3/4 | 120/1/60 | DIVISION 23 | 1 |
| 2 | CUH-A2 | CABINET | VERTICAL FLOOR MOUNTED | 140 | 0.1 | 15W | 5.0 | 130 | 110 | 0.5 | 10 | 3/4 | 120/1/60 | DIVISION 23 | 1 |

- sheet: M-602
- building scope: Air Operations
- title: CABINET UNIT HEATER SCHEDULE
- classification: Cabinet unit heaters
- x edges:
  - 162
  - 220
  - 280
  - 433
  - 475
  - 540
  - 610
  - 680
  - 723
  - 760
  - 837
  - 910
  - 970
  - 1018
  - 1100
  - 1155
- y ranges:
  - 155, 173
  - 173, 190
- notes:
  - 1. IF PROVIDED, EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.
- header evidence:
  - Record:
    - bbox:
      - 485
      - 62
      - 855
      - 94
    - expected: CABINET UNIT HEATER SCHEDULE
  - Record:
    - bbox:
      - 160
      - 90
      - 1155
      - 154
    - expected: MARK TYPE MOUNTING STYLE FAN DATA CFM ESP IN W G MOTOR HP HEATING COIL DATA TOTAL CAPACITY MBH EWT F LWT F WATER FLOW GPM MAX PRESSURE DROP IN WC HHW ROUNTOUT SIZE IN V P HZ VFD STARTER DISCONNECT PROVIDED BY NOTES
- source component: schedules_air_ops_aux.json

### AIR-OPS-UH - PDF 43

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | type | total_capacity_MBH | EWT_LWT_F | water_flow_GPM | max_pressure_drop_in_water_column | HHW_runout_size_in | motor_HP_or_W | V_phase_Hz | notes |
|---|---|---|---|---|---|---|---|---|---|---|
| 1 | UH-A1 | HORIZONTAL DISCHARGE | 10.9 | 130/110 | 1.1 | 10 | 3/4 | 16W | 120/1/60 | 1 |
| 2 | UH-A2 | HORIZONTAL DISCHARGE | 10.9 | 130/110 | 1.1 | 10 | 3/4 | 16W | 120/1/60 | 1 |
| 3 | UH-A3 | HORIZONTAL DISCHARGE | 9.2 | 130/110 | 1.0 | 10 | 3/4 | 16W | 120/1/60 | 1 |
| 4 | UH-A4 | HORIZONTAL DISCHARGE | 9.2 | 130/110 | 1.0 | 10 | 3/4 | 16W | 120/1/60 | 1 |
| 5 | UH-A5 | HORIZONTAL DISCHARGE | 9.2 | 130/110 | 1.0 | 10 | 3/4 | 16W | 120/1/60 | 1 |

- sheet: M-602
- building scope: Air Operations
- title: UNIT HEATER SCHEDULE
- classification: Unit heaters
- x edges:
  - 162
  - 220
  - 380
  - 490
  - 600
  - 680
  - 800
  - 915
  - 985
  - 1060
  - 1115
- y ranges:
  - 315, 332
  - 332, 349
  - 349, 366
  - 366, 383
  - 383, 400
- notes:
  - 1. MOUNTING HEIGHT SHALL BE 9' ABOVE FINISHED FLOOR.
- header evidence:
  - Record:
    - bbox:
      - 510
      - 253
      - 770
      - 284
    - expected: UNIT HEATER SCHEDULE
  - Record:
    - bbox:
      - 160
      - 282
      - 1115
      - 313
    - expected: MARK TYPE TOTAL CAPACITY MBH EWT F LWT F WATER FLOW GPM MAX PRESSURE DROP IN WC HHW ROUNTOUT SIZE IN MOTOR HP V P HZ NOTES
- source component: schedules_air_ops_aux.json

### AIR-OPS-HUMIDIFIER - PDF 43

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | type | capacity_lb_per_hr_as_printed | electric_input_kW | volts_phase_Hz | disconnect_provided_by | notes |
|---|---|---|---|---|---|---|---|
| 1 | H-A1 | WALL MOUNT ELECTRODE STEAM HUMIDIFIER | 1.0 | 1.9 | 120/1/60 | DIVISION 23 | 1,2,3 |

- sheet: M-602
- building scope: Air Operations
- title: HUMIDIFIER SCHEDULE
- classification: Wall-mount electrode steam humidifier
- x edges:
  - 1300
  - 1350
  - 1610
  - 1695
  - 1820
  - 1930
  - 2080
  - 2150
- y ranges:
  - 504, 522
- notes:
  - 1. PROVIDE UNIT MOUNTED DRAIN PACK AND DRAIN COOLER.
  - 2. MOUNT HUMIDIFIER WITH BOTTOM AT 4'-0" ABOVE FINISHED FLOOR.
  - 3. PROVIDE UNIT WITH HIGH TEMPERATURE CONDENSATE PUMP SUITABLE FOR WORKING TEMPERATURE UP TO 212°F. PUMP SHALL BE RATED FOR 50 GPH AT 20 FT WC.
- header evidence:
  - Record:
    - bbox:
      - 1595
      - 442
      - 1840
      - 472
    - expected: HUMIDIFIER SCHEDULE
  - Record:
    - bbox:
      - 1300
      - 472
      - 2150
      - 503
    - expected: MARK TYPE LB HR MBH ELECTRIC INPUT KW VOLT PHASE HZ DISCONNECT PROVIDED BY NOTES
- source component: schedules_air_ops_aux.json

### AIR-OPS-PUMP - PDF 42

8 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | service | type | flow_GPM | TDH_ft_water_column | motor_RPM | min_motor_HP | speed_control | volts | phase | Hz | VFD_or_disconnect_provided_by | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | HHWP-DOAH-A1 | DOAH CIRCULATOR | INLINE CIRCULATOR | 6.7 | 22 | 3250 | 1/8 | - | 120 | 1 | 60 | DIVISION 23 | (blank) |
| 2 | HHWP-DOAH-A2 | DOAH CIRCULATOR | INLINE CIRCULATOR | 4.6 | 20 | 3250 | 1/8 | - | 120 | 1 | 60 | DIVISION 23 | (blank) |
| 3 | PCHWP-A1 | PRIMARY CHILLED WATER PUMP | VERTICAL INLINE | 171 | 109 | 1760 | 10 | VFD | 460 | 3 | 60 | DIVISION 23 | 2 |
| 4 | PCHWP-A2 | PRIMARY CHILLED WATER PUMP | VERTICAL INLINE | 171 | 109 | 1760 | 10 | VFD | 460 | 3 | 60 | DIVISION 23 | 2 |
| 5 | PHHWP-A1 | PRIMARY HEATING HOT WATER PUMP | INLINE CIRCULATOR | 33 | 21 | 1750 | 1/4 | VFD | 120 | 1 | 60 | DIVISION 23 | 1,2 |
| 6 | PHHWP-A2 | PRIMARY HEATING HOT WATER PUMP | INLINE CIRCULATOR | 33 | 21 | 1750 | 1/4 | VFD | 120 | 1 | 60 | DIVISION 23 | 1,2 |
| 7 | SHHWP-A1 | SECONDARY HEATING HOT WATER PUMP | VERTICAL INLINE | 51 | 68 | 1760 | 2 | VFD | 460 | 3 | 60 | DIVISION 23 | 2 |
| 8 | SHHWP-A2 | SECONDARY HEATING HOT WATER PUMP | VERTICAL INLINE | 51 | 68 | 1760 | 2 | VFD | 460 | 3 | 60 | DIVISION 23 | 2 |

- sheet: M-601
- building scope: Air Operations
- title: PUMP SCHEDULE
- classification: Hydronic pumps / circulators
- x edges:
  - 145
  - 260
  - 475
  - 607
  - 678
  - 743
  - 824
  - 890
  - 968
  - 1030
  - 1098
  - 1151
  - 1265
  - 1332
- y ranges:
  - 1332, 1351
  - 1351, 1368
  - 1368, 1385
  - 1385, 1403
  - 1403, 1420
  - 1420, 1438
  - 1438, 1455
  - 1455, 1473
- notes:
  - 1. PROVIDE WITH BOILER, COORDINATE PRESSURE DROP WITH BOILER. SELECTED PRESSURE DROP SHALL BE BOILER WPD + 10.2 FT WC.
  - 2. PROVIDE WITH VFD & INTEGRAL DISCONNECT.
  - The two DOAH circulator rows have blank remarks cells as printed.
  - The source table does not state a unit-system classification beyond the printed labels; TDH is transcribed as FT WC exactly from the header.
- header evidence:
  - Record:
    - bbox:
      - 650
      - 1240
      - 840
      - 1272
    - expected: PUMP SCHEDULE
  - Record:
    - bbox:
      - 175
      - 1285
      - 820
      - 1333
    - expected: MARK SERVICE TYPE FLOW GPM TDH FT WC MOTOR RPM
  - Record:
    - bbox:
      - 825
      - 1285
      - 1250
      - 1333
    - expected: MIN MOTOR VFD SPEED POWER VOLTS PHASE HZ DISCONNECT CONTROL HP PROVIDED BY
  - Record:
    - bbox:
      - 1270
      - 1288
      - 1332
      - 1315
    - expected: REMARKS
- source component: schedules_air_ops_core.json

### AIR-OPS-BOILER - PDF 42

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | location | type | leaving_water_temperature_F | entering_water_temperature_F | water_flow_GPM | natural_gas_input_MBH | natural_gas_output_MBH | V_phase_Hz | notes |
|---|---|---|---|---|---|---|---|---|---|---|
| 1 | B-A1 | 152 MECH | NATURAL GAS CONDENSING | 130 | 110 | 33 | 350 | 330 | 120/1/60 | 1,2 |
| 2 | B-A2 | 152 MECH | NATURAL GAS CONDENSING | 130 | 110 | 33 | 350 | 330 | 120/1/60 | 1,2 |

- sheet: M-601
- building scope: Air Operations
- title: BOILER SCHEDULE
- classification: Natural-gas condensing boilers
- x edges:
  - 1368
  - 1415
  - 1507
  - 1665
  - 1735
  - 1805
  - 1879
  - 1965
  - 2038
  - 2110
  - 2180
- y ranges:
  - 1320, 1337
  - 1337, 1356
- notes:
  - 1. BOILER AHRI CERTIFIED EFFICIENCY SHALL BE MINIMUM OF 95%.
  - 2. PROVIDE BOILER WITH PHHWP, SEE HVAC PUMP SCHEDULE FOR PUMP INFORMATION.
- header evidence:
  - Record:
    - bbox:
      - 1675
      - 1245
      - 1880
      - 1273
    - expected: BOILER SCHEDULE
  - Record:
    - bbox:
      - 1370
      - 1280
      - 1965
      - 1319
    - expected: LVG WATER ENT WATER WATER FLOW NATURAL GAS MARK LOCATION TYPE TEMP F TEMP F GPM INPUT MBH
  - Record:
    - bbox:
      - 1965
      - 1272
      - 2175
      - 1320
    - expected: NATURAL GAS OUTPUT MBH V PH HZ NOTES
- source component: schedules_air_ops_core.json

### AIR-OPS-AHU - PDF 42

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | location | supply_air_CFM_max | supply_air_CFM_min | outside_air_CFM | ESP_in_WG | fan_quantity_and_HP | volts_phase_Hz | FLA | MCA | MOCP | total_cooling_MBH | sensible_cooling_MBH | EWT_F | EAT_FDB | EAT_FWB | LAT_FDB | LAT_FWB | max_coil_face_velocity_FPM | coil_rows | water_GPM | max_water_pressure_drop_ft_water_column | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | AHU-A1 | 152 MECH | 10,260 | 4,250 | 2,200 | 4.6 | (2) @ 10.0 | 460/3/60 | 28.65 | 32.15 | 45 A | 307.3 | 269.7 | 45 | 75.0 | 61.7 | 51.1 | 51.1 | 500 | 8 | 61.5 | 10 | 1,2,3,5 |
| 2 | AHU-A2 | 151 MECH | 2,640 | 1,530 | 1,530 | 3.0 | (1) @ 5.0 | 460/3/60 | 8.85 | 10.90 | 20 A | 54.4 | 44.1 | 45 | 67.2 | 59.3 | 52.0 | 52.0 | 500 | 8 | 10.9 | 10 | 1,2,4,5 |

- sheet: M-601
- building scope: Air Operations
- title: AIR HANDLING UNIT SCHEDULE
- classification: Air-handling units
- x edges:
  - 154
  - 216
  - 290
  - 332
  - 365
  - 414
  - 460
  - 526
  - 616
  - 680
  - 745
  - 826
  - 915
  - 990
  - 1025
  - 1060
  - 1095
  - 1126
  - 1160
  - 1265
  - 1335
  - 1385
  - 1530
  - 1600
- y ranges:
  - 151, 170
  - 170, 188
- notes:
  - 1. PROVIDE MERV 8 AND MERV 13 FLAT FILTERS UPSTREAM OF COILS.
  - 2. PROVIDE WITH VFDS. ONE VFD PER FAN. PROVIDE WITH SINGLE POINT ELECTRICAL CONNECTION.
  - 3. MAXIMUM UNIT DIMENSIONS ARE 126" LONG 84" WIDE 60" HIGH. UNIT SHALL BE MODULAR AND SHALL BE ABLE TO FIT THROUGH 84"X72" OPENING.
  - 4. MAXIMUM UNIT DIMENSIONS ARE 100" LONG 48" WIDE 30" HIGH. UNIT SHALL BE MODULAR AND SHALL BE ABLE TO FIT THROUGH 84"X72" OPENING.
  - 5. ESP INCLUDES 0.5 IN WG FOR MERV 8 & 0.7 IN WG FOR MERV 13 LOADING.
- header evidence:
  - Record:
    - bbox:
      - 720
      - 72
      - 1040
      - 100
    - expected: AIR HANDLING UNIT SCHEDULE
  - Record:
    - bbox:
      - 160
      - 100
      - 820
      - 151
    - expected: MARK LOCATION FAN DATA S A CFM MAX MIN OA CFM E S P IN WG FAN QTY H P ELECTRICAL DATA VOLTS PH HZ FLA MCA MOCP
  - Record:
    - bbox:
      - 830
      - 100
      - 1530
      - 151
    - expected: COOLING COIL DATA TOTAL MBH SENSIBLE MBH EWT F EAT FDB EAT FWB LAT FDB LAT FWB MAX COIL FV FPM OF ROWS GPM MAX WATER PRESSURE DROP FT WC
- source component: schedules_air_ops_core.json

### AIR-OPS-DOAH-1 - PDF 42

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | supply_fan_CFM | supply_external_SP_in_WG | supply_motor_quantity_and_HP | exhaust_fan_CFM | exhaust_external_SP_in_WG | exhaust_min_motor_HP | cooling_total_MBH | cooling_sensible_MBH | cooling_EAT_FDB | cooling_EAT_FWB | cooling_LAT_FDB | cooling_LAT_FWB | cooling_EWT_F | cooling_LWT_F | cooling_GPM | cooling_water_PD_ft_H2O | cooling_max_coil_face_velocity_FPM | heating_MBH | heating_EAT_FDB | heating_LAT_FDB | heating_EWT_F | heating_LWT_F | heating_GPM | heating_water_PD_ft_H2O | heating_max_coil_face_velocity_FPM |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | DOAH-A1 | 2,200 | 2.0 | (1) 5 | 1,280 | 1.2 | 3 | 127.5 | 62.9 | 81.0 | 72.4 | 55.0 | 55.0 | 45 | 55 | 25.5 | 10 | 500 | 66.5 | 27.0 | 55.0 | 130 | 110 | 6.7 | 5.0 | 500 |
| 2 | DOAH-A2 | 1,530 | 1.9 | (1) 5 | 1,380 | 1.2 | 3 | 88.7 | 43.8 | 81.0 | 72.4 | 55.0 | 55.0 | 45 | 55 | 17.7 | 10 | 500 | 46.3 | 27.0 | 55.0 | 130 | 110 | 4.6 | 5.0 | 500 |

- sheet: M-601
- building scope: Air Operations
- title: DEDICATED OUTDOOR AIR UNIT SCHEDULE 1 OF 1
- classification: Dedicated outdoor-air units; supply/exhaust fan and cooling/heating coil data
- x edges:
  - 154
  - 216
  - 267
  - 349
  - 452
  - 512
  - 618
  - 716
  - 792
  - 860
  - 930
  - 1000
  - 1070
  - 1144
  - 1213
  - 1284
  - 1349
  - 1425
  - 1500
  - 1562
  - 1645
  - 1725
  - 1795
  - 1870
  - 1938
  - 2013
  - 2135
- y ranges:
  - 397, 414
  - 414, 432
- header evidence:
  - Record:
    - bbox:
      - 890
      - 318
      - 1385
      - 347
    - expected: DEDICATED OUTDOOR AIR UNIT SCHEDULE 1 OF 1
  - Record:
    - bbox:
      - 160
      - 345
      - 715
      - 396
    - expected: MARK SUPPLY FAN CFM EXTERNAL SP IN WG MOTOR QTY HP EXHAUST FAN CFM EXTERNAL SP IN WG MIN MOTOR HP
  - Record:
    - bbox:
      - 720
      - 345
      - 2130
      - 396
    - expected: COOLING COIL DATA TOTAL MBH SENSIBLE MBH EAT FDB EAT FWB LAT FDB LAT FWB EWT F LWT F GPM WTR P D FT H20 MAX COIL FV FPM HEATING COIL DATA MBH EAT FDB LAT FDB EWT F LWT F GPM WTR P D FT H20 MAX COIL FV FPM
- source component: schedules_air_ops_core.json

### AIR-OPS-FCU - PDF 42

14 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | type | fan_CFM_cooling_heating | fan_ESP_in_WG | fan_nominal_HP_or_W | cooling_sensible_MBH | cooling_total_MBH | cooling_entering_air_DB_F | cooling_entering_air_WB_F | cooling_leaving_air_DB_F | cooling_leaving_air_WB_F | cooling_entering_water_F | cooling_exit_water_F | cooling_GPM | cooling_max_coil_face_velocity_FPM | cooling_water_PD_ft_head | cooling_piping_runout_size_in | heating_MBH | heating_entering_air_DB_F | heating_entering_water_F | heating_water_temp_delta_F | heating_GPM | heating_max_coil_face_velocity_FPM | heating_water_PD_ft_head | heating_piping_runout_size_in | V_Hz_phase | max_ECM_FLA | starter_disconnect_provided_by | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | FCU-A1 | VERTICAL CABINET | 150 / 150 | - | 107 W | 2.7 | 4.2 | 80.0 | 70.0 | 64.4 | 62.1 | 45 | 55 | 0.8 | 500 | 10 | 3/4 | 5.0 | 50.0 | 130 | 20 | 0.5 | 500 | 10 | 3/4 | 120/60/1 | 1.2 | DIV 23 | 1,2,3,5,6 |
| 2 | FCU-A2 | VERTICAL CABINET | 250 / 250 | - | 107 W | 3.8 | 5.8 | 80.0 | 70.0 | 66.3 | 63.4 | 45 | 55 | 1.2 | 500 | 10 | 3/4 | 5.9 | 50.0 | 130 | 20 | 0.6 | 500 | 10 | 3/4 | 120/60/1 | 1.2 | DIV 23 | 1,2,3,5,6 |
| 3 | FCU-A3 | SUSPENDED HORIZONTAL CABINET | 620 / - | - | 124 W | 19.5 | 24.5 | 90.0 | 70.5 | 61.6 | 58.7 | 45 | 55 | 4.9 | 500 | 10 | 1 | - | - | - | - | - | - | - | - | 120/60/1 | 6.4 | DIV 23 | 1,2,3,4 |
| 4 | FCU-A4 | SUSPENDED HORIZONTAL CABINET | 1220 / - | - | 1/2 | 22.8 | 31.7 | 75.0 | 65.0 | 58.1 | 56.6 | 45 | 55 | 6.3 | 500 | 10 | 1 | - | - | - | - | - | - | - | - | 120/60/1 | 6.4 | DIV 23 | 1,2,4,8 |
| 5 | FCU-A5 | SUSPENDED HORIZONTAL CABINET | 1280 / - | - | 1/2 | 23.7 | 32.8 | 75.0 | 65.0 | 58.2 | 56.7 | 45 | 55 | 6.5 | 500 | 10 | 1 | - | - | - | - | - | - | - | - | 120/60/1 | 4.8 | DIV 23 | 1,2,4,8 |
| 6 | FCU-A6 | SUSPENDED HORIZONTAL CABINET | 310 / 190 | - | 107 W | 9.4 | 11.8 | 90.0 | 70.5 | 62.9 | 59.4 | 45 | 55 | 2.4 | 500 | 10 | 3/4 | 5.6 | 50.0 | 130 | 20 | 0.6 | 500 | 10 | 3/4 | 120/60/1 | 1.5 | DIV 23 | 1,2,3,4 |
| 7 | FCU-A7 | SUSPENDED HORIZONTAL CABINET | 480 / 360 | - | 124 W | 14.6 | 18.4 | 90.0 | 70.5 | 62.3 | 59.0 | 45 | 55 | 3.7 | 500 | 10 | 1 | 11.2 | 50.0 | 130 | 20 | 1.1 | 500 | 10 | 3/4 | 120/60/1 | 1.9 | DIV 23 | 1,2,3,4 |
| 8 | FCU-A8A | SUSPENDED HORIZONTAL CABINET | 800 / 500 | - | 1/2 | 18.8 | 23.7 | 80.0 | 66.5 | 58.7 | 57.1 | 45 | 55 | 4.7 | 500 | 10 | 1 | 15.1 | 50.0 | 130 | 20 | 1.5 | 500 | 10 | 3/4 | 120/60/1 | 6.4 | DIV 23 | 1,2,4,8 |
| 9 | FCU-A8B | SUSPENDED HORIZONTAL CABINET | 800 / 500 | - | 1/2 | 18.8 | 23.7 | 80.0 | 66.5 | 58.7 | 57.1 | 45 | 55 | 4.7 | 500 | 10 | 1 | 15.1 | 50.0 | 130 | 20 | 1.5 | 500 | 10 | 3/4 | 120/60/1 | 6.4 | DIV 23 | 1,2,4,8 |
| 10 | FCU-A9 | SUSPENDED HORIZONTAL CABINET | 160 / 160 | - | 107 W | 5.0 | 6.4 | 90.0 | 70.5 | 61.0 | 58.2 | 45 | 55 | 1.3 | 500 | 10 | 3/4 | 5.0 | 50.0 | 130 | 20 | 0.5 | 500 | 10 | 3/4 | 120/60/1 | 1.3 | DIV 23 | 1,2,3,4 |
| 11 | FCU-A10 | SUSPENDED HORIZONTAL DUCTED | 5500 / - | 0.3 | 5 HP | 127.8 | 137.9 | 80.0 | 66.5 | 58.9 | 58.9 | 45 | 58.9 | 19.9 | 500 | 10 | 1 1/2 | - | - | - | - | - | - | - | - | 460/60/3 | 8.4 | DIV 23 | 1,2,3,7 |
| 12 | FCU-A11 | SUSPENDED HORIZONTAL DUCTED | 830 / - | 0.3 | 149 W | 23.6 | 28.7 | 90.0 | 70.5 | 64.4 | 60.4 | 45 | 55 | 5.7 | 500 | 10 | 1 | - | - | - | - | - | - | - | - | 120/60/1 | 3.5 | DIV 23 | 1,2,3,4 |
| 13 | FCU-A12 | SUSPENDED HORIZONTAL DUCTED | 660 / 500 | 0.3 | 1/2 | 12.5 | 16.9 | 75.0 | 65.0 | 57.8 | 56.7 | 45 | 55 | 3.8 | 500 | 10 | 1 | 10.4 | 70 | 130 | 20 | 1.0 | 500 | 10 | 3/4 | 120/60/1 | 6.4 | DIV 23 | 1,2,4,8 |
| 14 | FCU-A13 | SUSPENDED HORIZONTAL DUCTED | 670 / 420 | 0.3 | 1/2 | 13.1 | 17.8 | 75.0 | 65.0 | 57.3 | 56.4 | 45 | 58.6 | 2.7 | 500 | 10 | 1 | 10.6 | 70 | 130 | 20 | 1.1 | 500 | 10 | 3/4 | 120/60/1 | 7.5 | DIV 23 | 1,2,4,8 |

- sheet: M-601
- building scope: Air Operations
- title: FAN COIL UNIT SCHEDULE
- classification: Fan-coil units
- x edges:
  - 154
  - 216
  - 430
  - 505
  - 552
  - 610
  - 675
  - 735
  - 790
  - 845
  - 900
  - 960
  - 1030
  - 1100
  - 1145
  - 1220
  - 1265
  - 1320
  - 1370
  - 1430
  - 1500
  - 1570
  - 1620
  - 1685
  - 1750
  - 1825
  - 1895
  - 1965
  - 2100
  - 2180
- y ranges:
  - 837, 855
  - 855, 872
  - 872, 890
  - 890, 907
  - 907, 924
  - 924, 942
  - 942, 959
  - 959, 976
  - 976, 993
  - 993, 1011
  - 1011, 1028
  - 1028, 1045
  - 1045, 1062
  - 1062, 1080
- notes:
  - 1. PROVIDE UNIT WITH UNIT MOUNTED DISCONNECT AND 120V/60HZ/1PH CONTROL VOLTAGE TRANSFORMER.
  - 2. NUMBER OF MOTORS IN PARENTHESIS.
  - 3. PROVIDE UNITS WITH FILTER RACK ON THE UNIT INTAKE WITH A 2" MERV 8 FILTER.
  - 4. PROVIDE WITH EC TYPE MOTOR. EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.
  - 5. PROVIDE WITH CONDENSATE PUMP. PUMP CAPACITY SHALL BE 10 GPH AT 20 FT WC. CONDENSATE PUMP SHALL BE POWERED BY FCU ELECTRICAL CONNECTION.
  - 6. MOTOR CAN BE EITHER EC TYPE OR TWO SPEED. IF EC TYPE, PROVIDE MOTOR WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.
  - 7. PROVIDE WITH EITHER MOTOR WITH VFD OR EC TYPE MOTOR. EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.
  - 8. PROVIDE UNITS WITH FILTER RACK ON THE UNIT INTAKE WITH BOTH A 2" MERV 8 PRE-FILTER, AND A MERV 11 FINAL FILTER.
- header evidence:
  - Record:
    - bbox:
      - 1030
      - 743
      - 1310
      - 773
    - expected: FAN COIL UNIT SCHEDULE
  - Record:
    - bbox:
      - 160
      - 772
      - 1100
      - 836
    - expected: MARK TYPE FAN DATA CFM CLG HTG ESP IN W G NOMINAL H P COOLING COIL DATA SENSIBLE MBH TOTAL MBH ENT AIR F DB WB LVG AIR F DB WB ENT WTR TEMP F EXT WTR TEMP F
  - Record:
    - bbox:
      - 1100
      - 772
      - 2180
      - 836
    - expected: MAX COIL FV FPM W P D FT HD PIPING RUNOUT SIZE IN HEATING COIL DATA MBH ENT AIR F DB ENT WTR TEMP F WTR TEMP T GPM MAX COIL FV FPM W P D FT HD PIPING RUNOUT SIZE IN V HZ PH MAX ECM FLA STARTER DISCONNECT PROVIDED BY NOTES
- source component: schedules_air_ops_core.json

### AIR-OPS-GRILLE-REGISTER-DIFFUSER - PDF 44

28 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | type | mounting | face_size_in | neck_size_in | airflow_min_CFM | airflow_max_CFM | max_NC | throw_pattern | notes |
|---|---|---|---|---|---|---|---|---|---|---|
| 1 | CD-1 | 3-CONE SUPPLY | ACT | 24x24 | 6ø | 0 | 155 | 20 | 4-WAY | 3 |
| 2 | CD-2 | 3-CONE SUPPLY | ACT | 24x24 | 8ø | 156 | 275 | 20 | 4-WAY | 3 |
| 3 | CD-3 | 3-CONE SUPPLY | ACT | 24x24 | 10ø | 276 | 380 | 20 | 4-WAY | 3 |
| 4 | CD-4 | 3-CONE SUPPLY | ACT | 24x24 | 12ø | 381 | 470 | 20 | 4-WAY | 3 |
| 5 | CD-5 | 3-CONE SUPPLY | SURFACE | 12x12 | 6ø | 0 | 155 | 20 | 4-WAY | 3 |
| 6 | EG-1 | EGGCRATE EXHAUST GRILLE | SURFACE | 8x8 | 6x6 | 0 | 150 | 30 | - | 3 |
| 7 | EG-2 | EGGCRATE EXHAUST GRILLE | SURFACE | 12x12 | 8x8 | 151 | 300 | 30 | - | 3 |
| 8 | EG-3 | EGGCRATE EXHAUST GRILLE | ACT | 24x24 | 8x8 | 0 | 200 | 30 | - | 3 |
| 9 | EG-4 | LOUVERED RETURN GRILLE | DUCT/SURFACE | 10x8 | 8x6 | 0 | 180 | 30 | - | 3 |
| 10 | LD-1 | LINEAR SUPPLY DIFFUSER | SURFACE | 4 FT. LONG | 8ø | 0 | 175 | <10 | 1-WAY | 1,3,4 |
| 11 | LD-2 | LINEAR SUPPLY DIFFUSER | SURFACE | 3 FT. 11 IN. LONG | 8ø | 0 | 175 | <10 | 1-WAY | 2,3 |
| 12 | LD-3 | LINEAR SUPPLY DIFFUSER | SURFACE | 2 FT. 4 IN. LONG | 8ø | 0 | 175 | <10 | 1-WAY | 2,3 |
| 13 | RG-1 | PERFORATED RETURN GRILLE | ACT | 24x24 | 6x6 | 0 | 200 | 30 | - | 3 |
| 14 | RG-2 | PERFORATED RETURN GRILLE | ACT | 24x24 | 8x8 | 201 | 350 | 30 | - | 3 |
| 15 | RG-3 | PERFORATED RETURN GRILLE | ACT | 24x24 | 10x10 | 351 | 550 | 30 | - | 3 |
| 16 | RG-4 | PERFORATED RETURN GRILLE | ACT | 24x24 | 12x12 | 551 | 700 | 30 | - | 3 |
| 17 | RG-6 | FILTERED RETURN GRILLE | ACT | 24x24 | 6x6 | 0 | 200 | 30 | - | 3,5 |
| 18 | RG-7 | FILTERED RETURN GRILLE | ACT | 24x24 | 8x8 | 201 | 350 | 30 | - | 3,5 |
| 19 | RG-8 | FILTERED RETURN GRILLE | ACT | 24x24 | 10x10 | 351 | 550 | 30 | - | 3,5 |
| 20 | RG-11 | LOUVERED RETURN GRILLE | DUCT/SURFACE | 10x8 | 8x6 | 0 | 180 | 30 | - | 3 |
| 21 | RG-12 | FILTERED LOUVERED RETURN GRILLE | DUCT/SURFACE | 10x8 | 8x6 | 0 | 180 | 30 | - | 3,6 |
| 22 | RG-13 | FILTERED LOUVERED RETURN GRILLE | SURFACE | 12x12 | 6x6 | 0 | 100 | 30 | - | 3,6 |
| 23 | SG-1 | LOUVERED SUPPLY GRILLE | DUCT/SURFACE | NECK SIZE + 2" | SEE DRAWINGS | 0 | 1000 | 30 | - | 3 |
| 24 | TG-1 | EGGCRATE TRANSFER GRILLE | ACT | 24x24 | 8x8 | 0 | 150 | 30 | - | 3 |
| 25 | TG-2 | LOUVERED TRANSFER GRILLE | DUCT/SURFACE | 12x10 | 10x8 | 0 | 200 | 30 | - | 3 |
| 26 | TG-3 | EGGCRATE TRANSFER GRILLE | SURFACE | 12x12 | 8x8 | 0 | 300 | 30 | - | 3 |
| 27 | TG-4 | LOUVERED TRANSFER GRILLE | DUCT/SURFACE | 10x8 | 8x6 | 0 | 200 | 30 | - | 3 |
| 28 | TG-5 | EGGCRATE TRANSFER GRILLE | SURFACE | 12x12 | 8x8 | 0 | 300 | 30 | - | 3 |

- sheet: M-603
- building scope: Air Operations
- title: GRILLE, REGISTER, AND DIFFUSER SCHEDULE
- classification: Supply, return, exhaust and transfer air terminals
- x edges:
  - 220
  - 280
  - 460
  - 570
  - 700
  - 790
  - 845
  - 890
  - 960
  - 1040
  - 1120
- y edges:
  - 559
  - 576
  - 593
  - 610
  - 627
  - 645
  - 662
  - 679
  - 696
  - 713
  - 731
  - 748
  - 765
  - 782
  - 799
  - 817
  - 834
  - 851
  - 868
  - 885
  - 903
  - 920
  - 937
  - 954
  - 971
  - 989
  - 1006
  - 1023
  - 1040
- notes:
  - 1. PROVIDE CONTINUOUS LINEAR SLOT DIFFUSER WITH 4 FT LONG ACTIVE SECTIONS. PROVIDE WITH 1 x 1" SLOT, JET-FLOW TYPE PATTERN. PROVIDE WITH MANUFACTURER'S OPTIONAL INSULATED PLENUM TO MATCH DIFFUSER.
  - 2. PROVIDE WITH 1 x 1" SLOT, JET-FLOW TYPE PATTERN. PROVIDE WITH MANUFACTURER'S OPTIONAL INSULATED PLENUM TO MATCH DIFFUSER.
  - 3. DEVICE RUNOUTS SHALL MATCH NECK SIZE INDICATED ON SCHEDULE, UNLESS OTHERWISE INDICATED ON DRAWINGS.
  - 4. PROVIDE LSD WITH BLANK PANELS AS INDICATED ON PLANS BETWEEN ACTIVE SECTIONS OF LSDs.
  - 5. PROVIDE WITH MERV 8 24x24 FILTER.
  - 6. PROVIDE WITH MERV 8 FILTER.
- header evidence:
  - Record:
    - bbox:
      - 430
      - 480
      - 950
      - 525
    - expected: GRILLE REGISTER AND DIFFUSER SCHEDULE
  - Record:
    - bbox:
      - 220
      - 525
      - 1120
      - 559
    - expected: MARK TYPE MOUNTING FACE SIZE IN NECK SIZE IN AIRFLOW CFM MIN MAX MAX NC THROW PATTERN NOTES
- source component: schedules_air_ops_grd.json

### AIR-OPS-AIR-COOLED-CHILLER - PDF 44

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | capacity_tons | EWT_F | LWT_F | flowrate_GPM | max_pressure_drop_ft_wc | fouling_factor_hr_ft2_F_BTU | volts | phase | Hz | MCA | MOCP | minimum_EER | minimum_IPLV | disconnect_provided_by | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | CH-A1 | 56.0 | 55.4 | 45 | 128.5 | 12 | 0.0001 | 460 | 3 | 60 | 147 | 175 | 10.0 | 14.3 | DIVISION 23 | 1,2,3,4 |
| 2 | CH-A2 | 56.0 | 55.4 | 45 | 128.5 | 12 | 0.0001 | 460 | 3 | 60 | 147 | 175 | 10.0 | 14.3 | DIVISION 23 | 1,2,3,4 |

- sheet: M-603
- building scope: Air Operations
- title: AIR COOLED CHILLER SCHEDULE
- classification: Air-cooled chiller
- x edges:
  - 215
  - 260
  - 370
  - 445
  - 520
  - 580
  - 750
  - 885
  - 940
  - 980
  - 1020
  - 1090
  - 1155
  - 1240
  - 1320
  - 1460
  - 1585
- y edges:
  - 150
  - 167
  - 184
- notes:
  - 1. PROVIDE SINGLE POINT OF CONNECTION FOR CHILLER. PROVIDE DISCONNECT SWITCH, NEMA-4X STAINLESS STEEL.
  - 2. PROVIDE FACTORY APPLIED COIL CORROSION PROTECTION COATING TO MEET ASTM B117 3000 HR. CAPACITY INDICATED WITH COATING ON COIL.
  - 3. UNIT SHALL HAVE FULL CAPACITY AT 98°F AMBIENT AND SHALL PROVIDE FULL COOLING DOWN TO 24°F.
  - 4. CHILLER SHALL BE EQUIPPED WITH QUICK RESTART. CHILLER SHALL BE CAPABLE OF BEING AT 100% LOAD WITHIN 5 MINUTES OF RESTORATION OF POWER.
- header evidence:
  - Record:
    - bbox:
      - 700
      - 75
      - 1110
      - 115
    - expected: AIR COOLED CHILLER SCHEDULE
  - Record:
    - bbox:
      - 215
      - 115
      - 1585
      - 150
    - expected: MARK CAPACITY TONS EWT F LWT F GPM MAX ALLOWABLE PRESSURE DROP FT WC FOULING FACTOR HR-FT^2-F/BTU ELECTRICAL VOLTS PH Hz MCA MOCP MINIMUM EER MINIMUM IPLV DISCONNECT PROVIDED BY NOTES
- source component: schedules_air_ops_m603_compact.json

### AIR-OPS-FAN - PDF 44

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | service | type | CFM | RPM | ESP_in_wg | max_sones | HP | volts | phase | FLA | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | EF-A1 | STORAGE BAY VENTILATION | DIRECT DRIVE CENTRIFUGAL INLINE | 600 | 1685 | 0.50 | 9.2 | 0.12 | 120 | 1 | 3.4 | (blank) |
| 2 | EF-A2 | UPS ROOM EXHAUST | BELT DRIVE CENTRIFUGAL UPBLAST | 150 | 1579 | 0.40 | 4.1 | 0.07 | 120 | 1 | 1.3 | 1,2,3,4 |
| 3 | EF-A3 | BASE NODE EXHAUST | BELT DRIVE CENTRIFUGAL UPBLAST | 150 | 1579 | 0.40 | 4.1 | 0.07 | 120 | 1 | 1.3 | 1,2,3,4 |

- sheet: M-603
- building scope: Air Operations
- title: FAN SCHEDULE
- classification: Fans
- x edges:
  - 220
  - 280
  - 420
  - 630
  - 670
  - 720
  - 775
  - 830
  - 865
  - 920
  - 960
  - 1005
  - 1060
- y edges:
  - 350
  - 367
  - 384
  - 402
- notes:
  - 1. PROVIDE FAN WITH AMCA 99-0401 TYPE B SPARK RESISTANT CONSTRUCTION.
  - 2. UPBLAST FAN SHALL BE DESIGNED TO WITHSTAND WIND LOADS INDICATED ON STRUCTURAL DRAWINGS.
  - 3. FAN SHALL BE ANCHORED TO RESIST UPLIFT LOADS INDICATED ON STRUCTURAL DRAWINGS.
  - 4. PROVIDE FAN WITH AUTOMATIC BELT TENSIONER.
- header evidence:
  - Record:
    - bbox:
      - 540
      - 275
      - 685
      - 315
    - expected: FAN SCHEDULE
  - Record:
    - bbox:
      - 220
      - 315
      - 1060
      - 350
    - expected: MARK SERVICE TYPE CFM RPM ESP IN WG MAX SONES HP ELECTRICAL DATA VOLTS PH FLA NOTES
- source component: schedules_air_ops_m603_compact.json

### AIR-OPS-AIR-SEPARATOR - PDF 44

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | system_type | type | flowrate_GPM | pipe_size | max_pressure_drop_ft_wc | notes |
|---|---|---|---|---|---|---|---|
| 1 | AS-CHW-A1 | CHILLED WATER | INLINE | 171 | 4" | 2 | (blank) |
| 2 | AS-HHW-A1 | HEATING HOT WATER | INLINE | 51 | 2 1/2" | 2 | (blank) |

- sheet: M-603
- building scope: Air Operations
- title: AIR SEPARATOR SCHEDULE
- classification: Air separators
- x edges:
  - 220
  - 335
  - 480
  - 565
  - 700
  - 770
  - 900
  - 960
- y edges:
  - 1263
  - 1280
  - 1297
- header evidence:
  - Record:
    - bbox:
      - 450
      - 1185
      - 780
      - 1230
    - expected: AIR SEPARATOR SCHEDULE
  - Record:
    - bbox:
      - 220
      - 1230
      - 960
      - 1263
    - expected: MARK SYSTEM TYPE TYPE FLOW RATE GPM PIPE SIZE MAX PRESSURE DROP FT WC NOTES
- source component: schedules_air_ops_m603_compact.json

### AIR-OPS-EXPANSION-TANK - PDF 44

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | system_type | total_volume_gal | acceptance_volume_gal | max_pressure_psig | max_temp_F | notes |
|---|---|---|---|---|---|---|---|
| 1 | ET-CHW-A1 | CHILLED WATER | 11.0 | 5.0 | 125 | 95.0 | (blank) |
| 2 | ET-HHW-A1 | HEATING HOT WATER | 8.0 | 5.0 | 125 | 130.0 | (blank) |

- sheet: M-603
- building scope: Air Operations
- title: EXPANSION TANK SCHEDULE
- classification: Expansion tanks
- x edges:
  - 220
  - 340
  - 480
  - 620
  - 750
  - 850
  - 970
  - 1070
- y edges:
  - 1386
  - 1403
  - 1420
- header evidence:
  - Record:
    - bbox:
      - 520
      - 1305
      - 900
      - 1350
    - expected: EXPANSION TANK SCHEDULE
  - Record:
    - bbox:
      - 220
      - 1350
      - 1070
      - 1386
    - expected: MARK SYSTEM TYPE TOTAL VOLUME GAL ACCEPTANCE VOLUME GAL MAX PRESSURE PSIG MAX TEMP F NOTES
- source component: schedules_air_ops_m603_compact.json

### AIR-OPS-DEHUMIDIFIER - PDF 44

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | dry_bulb_F | relative_humidity_percent | capacity_pints_per_hr | FLA | V_PH_HZ | notes |
|---|---|---|---|---|---|---|---|
| 1 | DH-A1 | 90 | 38 | 5.3 | 13.1 | 120/1/60 | 1,2 |
| 2 | DH-A2 | 90 | 38 | 5.3 | 13.1 | 120/1/60 | 2 |
| 3 | DH-A3 | 80 | 50 | 6.5 | 13.1 | 120/1/60 | 1,2 |
| 4 | DH-A4 | 90 | 38 | 5.3 | 13.1 | 120/1/60 | 1,2 |
| 5 | DH-A5 | 90 | 38 | 5.3 | 13.1 | 120/1/60 | 1,2 |
| 6 | DH-A6 | 75 | 60 | 5.7 | 13.1 | 120/1/60 | 2 |

- sheet: M-603
- building scope: Air Operations
- title: DEHUMIDIFIER SCHEDULE
- classification: Dehumidifiers
- x edges:
  - 1730
  - 1810
  - 1880
  - 1950
  - 2005
  - 2055
  - 2135
  - 2230
- y edges:
  - 975
  - 993
  - 1010
  - 1027
  - 1045
  - 1062
  - 1080
- notes:
  - 1. PROVIDE WITH INTERNAL CONDENSATE PUMP. PUMP SHALL BE CAPABLE OF LIFTING SCHEDULED CONDENSATE CAPACITY BY 17 FT WC.
  - 2. UNITS SHALL BE PLUG IN. PROVIDE WITH CORD AND PLUG.
- header evidence:
  - Record:
    - bbox:
      - 1845
      - 900
      - 2095
      - 940
    - expected: DEHUMIDIFIER SCHEDULE
  - Record:
    - bbox:
      - 1730
      - 940
      - 2230
      - 975
    - expected: MARK F DB RH CAPACITY PINTS/HR FLA V/PH/HZ NOTES
- source component: schedules_air_ops_m603_compact.json

### AIR-OPS-VAV - PDF 43

27 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | unit_type | served_by | people | design_outdoor_air_CFM | fan_airflow_CFM | max_primary_airflow_CFM | min_primary_airflow_CFM | heating_capacity_MBH | heating_EAT_F | heating_LAT_F | heating_EWT_F | heating_flowrate_GPM | max_heating_water_pressure_drop_ft_water_column | HHW_inlet_size_in | VAV_box_inlet_diameter_in | min_inlet_pressure_in_water_column | sound_level_max_NC | motor_HP | volts_phase_Hz | FLA | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | VAV-A101 | SERIES FAN POWERED | AHU-A1 | 4 | 90 | 660 | 440 | 260 | 15.8 | 62.9 | 85 | 130 | 1.6 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 2 | VAV-A102 | SERIES FAN POWERED | AHU-A1 | 13 | 125 | 350 | 290 | 240 | 9.8 | 59.1 | 85 | 130 | 1.0 | 10 | 3/4 | 6 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 3 | VAV-A103 | SERIES FAN POWERED | AHU-A1 | 3 | 50 | 420 | 410 | 140 | 9.0 | 65.2 | 85 | 130 | 0.9 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 4 | VAV-A104 | SERIES FAN POWERED | AHU-A1 | 4 | 50 | 280 | 180 | 130 | 7.0 | 62.0 | 85 | 130 | 0.7 | 10 | 3/4 | 6 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 5 | VAV-A105 | SERIES FAN POWERED | AHU-A1 | 2 | 25 | 160 | 120 | 40 | 3.5 | 64.8 | 85 | 130 | 0.5 | 10 | 3/4 | 5 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 6 | VAV-A106A | SERIES FAN POWERED | AHU-A1 | 6 | 50 | 1020 | 1020 | 310 | 23.1 | 64.0 | 85 | 130 | 2.4 | 10 | 3/4 | 10 | 0.5 | 30 | 1/2 | 120/1/60 | 7.1 | 1,2,3,4,5 |
| 7 | VAV-A106B | SERIES FAN POWERED | AHU-A1 | 6 | 80 | 670 | 550 | 170 | 14.7 | 64.7 | 85 | 130 | 1.5 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 8 | VAV-A107 | SERIES FAN POWERED | AHU-A1 | 0 | 95 | 1290 | 440 | 200 | 27.1 | 65.6 | 85 | 130 | 2.8 | 10 | 3/4 | 12 | 0.5 | 30 | 1/2 | 120/1/60 | 7.1 | 1,2,3,4,5 |
| 9 | VAV-A108A | SERIES FAN POWERED | AHU-A1 | 4 | 40 | 760 | 760 | 230 | 16.6 | 64.8 | 85 | 130 | 1.7 | 10 | 3/4 | 10 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 10 | VAV-A108B | SERIES FAN POWERED | AHU-A1 | 4 | 70 | 660 | 420 | 130 | 13.9 | 65.4 | 85 | 130 | 1.4 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 11 | VAV-A109 | SERIES FAN POWERED | AHU-A1 | 4 | 55 | 450 | 400 | 140 | 10.2 | 64.0 | 85 | 130 | 1.1 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 12 | VAV-A110 | SERIES FAN POWERED | AHU-A1 | 4 | 55 | 310 | 210 | 80 | 6.8 | 64.6 | 85 | 130 | 0.7 | 10 | 3/4 | 6 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 13 | VAV-A111 | SERIES FAN POWERED | AHU-A1 | 9 | 75 | 380 | 280 | 170 | 9.4 | 62.2 | 85 | 130 | 1.0 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 14 | VAV-A112 | SERIES FAN POWERED | AHU-A1 | 8 | 70 | 740 | 740 | 230 | 16.8 | 64.0 | 85 | 130 | 1.7 | 10 | 3/4 | 10 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 15 | VAV-A113 | SERIES FAN POWERED | AHU-A1 | 11 | 105 | 460 | 380 | 120 | 11.0 | 62.9 | 85 | 130 | 1.1 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 16 | VAV-A114 | SERIES FAN POWERED | AHU-A1 | 1 | 10 | 170 | 170 | 170 | 5.5 | 55 | 85 | 130 | 0.6 | 10 | 3/4 | 5 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 17 | VAV-A115 | SERIES FAN POWERED | AHU-A2 | 53 | 470 | 910 | 910 | 560 | 24.6 | 62.4 | 85 | 130 | 2.5 | 10 | 3/4 | 10 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 18 | VAV-A116 | SERIES FAN POWERED | AHU-A2 | 8 | 105 | 440 | 400 | 190 | 10.7 | 64.1 | 85 | 130 | 1.1 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 19 | VAV-A117 | SERIES FAN POWERED | AHU-A2 | 3 | 35 | 300 | 270 | 90 | 6.8 | 59.5 | 85 | 130 | 0.7 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 20 | VAV-A118 | SERIES FAN POWERED | AHU-A2 | 65 | 565 | 1060 | 1060 | 690 | 29.1 | 64.8 | 85 | 130 | 3.0 | 10 | 3/4 | 10 | 0.5 | 30 | 1/2 | 120/1/60 | 7.1 | 1,2,3,4,5 |
| 21 | VAV-A201 | SERIES FAN POWERED | AHU-A1 | 2 | 45 | 380 | 340 | 220 | 11.5 | 57.1 | 85 | 130 | 1.2 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 22 | VAV-A202 | SERIES FAN POWERED | AHU-A1 | 2 | 35 | 440 | 390 | 120 | 9.8 | 64.5 | 85 | 130 | 1.0 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 23 | VAV-A203A | SERIES FAN POWERED | AHU-A1 | 25 | 165 | 560 | 560 | 310 | 14.2 | 61.5 | 85 | 130 | 1.5 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 24 | VAV-A203B | SERIES FAN POWERED | AHU-A1 | 14 | 110 | 1160 | 1160 | 580 | 25.4 | 64.8 | 85 | 130 | 2.6 | 10 | 3/4 | 10 | 0.5 | 30 | 1/2 | 120/1/60 | 7.1 | 1,2,3,4,5 |
| 25 | VAV-A204 | SERIES FAN POWERED | AHU-A1 | 7 | 75 | 530 | 500 | 150 | 11.6 | 64.8 | 85 | 130 | 1.2 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 26 | VAV-A205 | SERIES FAN POWERED | AHU-A1 | 2 | 20 | 240 | 240 | 80 | 7.6 | 55.5 | 85 | 130 | 0.8 | 10 | 3/4 | 5 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 27 | VAV-A206 | SERIES FAN POWERED | AHU-A1 | 1 | 15 | 270 | 210 | 120 | 6.6 | 62.2 | 85 | 130 | 0.7 | 10 | 3/4 | 6 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |

- sheet: M-602
- building scope: Air Operations
- title: VARIABLE AIR VOLUME TERMINAL BOX
- classification: Series fan-powered variable-air-volume terminal boxes with hot-water heating coils
- x edges:
  - 160
  - 250
  - 450
  - 540
  - 585
  - 640
  - 725
  - 815
  - 905
  - 1000
  - 1040
  - 1095
  - 1155
  - 1260
  - 1370
  - 1445
  - 1535
  - 1610
  - 1685
  - 1760
  - 1850
  - 1910
  - 1980
- y ranges:
  - 950, 968
  - 968, 985
  - 985, 1002
  - 1002, 1019
  - 1019, 1037
  - 1037, 1054
  - 1054, 1071
  - 1071, 1089
  - 1089, 1106
  - 1106, 1123
  - 1123, 1140
  - 1140, 1157
  - 1157, 1174
  - 1174, 1191
  - 1191, 1208
  - 1208, 1225
  - 1225, 1242
  - 1242, 1259
  - 1259, 1276
  - 1276, 1293
  - 1293, 1310
  - 1310, 1328
  - 1328, 1345
  - 1345, 1362
  - 1362, 1379
  - 1379, 1397
  - 1397, 1415
- notes:
  - 1. PROVIDE WITH 120V/60HZ/1PH CONTROL VOLTAGE TRANSFORMER.
  - 2. PROVIDE WITH UNIT MOUNTED DISCONNECT.
  - 3. PROVIDE EC TYPE MOTOR. EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.
  - 4. NUMBER OF OCCUPANTS SHOWN FOR INFORMATIONAL PURPOSES ONLY.
  - 5. PROVIDE WITH ATTENUATOR IF REQUIRED TO ACHIEVE DESIRED NC LEVELS.
- header evidence:
  - Record:
    - bbox:
      - 870
      - 855
      - 1265
      - 885
    - expected: VARIABLE AIR VOLUME TERMINAL BOX
  - Record:
    - bbox:
      - 160
      - 885
      - 1980
      - 949
    - expected: MARK UNIT TYPE SERVED BY OF PEOPLE DESIGN OA CFM FAN AIRFLOW CFM MAX PRIMARY AIRFLOW CFM MIN PRIMARY AIRFLOW CFM HOT WATER HEATING COIL DATA CAPACITY MBH EAT F LAT F EWT F FLOWRATE GPM MAX WATER PRESSURE DROP FT WC HHW INLET SIZE IN VAV BOX INLET DIAMETER IN MIN INLET PRESS IN WC SOUND LEVEL MAX NC ELECTRICAL MOTOR HP VOLTS PH HZ FLA NOTES
- source component: schedules_air_ops_vav.json

### M621-AHU-MARKS - PDF 48

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | AHU-T1A |
| 2 | AHU-T1B |

- sheet: M-621
- title: AIR HANDLING UNIT SCHEDULE
- classification: ATCT air-handling unit schedule
- x edges:
  - 115
  - 180
- y ranges:
  - 173, 191
  - 192, 209
- source component: schedules_atct_m621.json

### M621-FCU-MARKS - PDF 48

18 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | FCU-T1 |
| 2 | FCU-T2 |
| 3 | FCU-T3 |
| 4 | FCU-T4 |
| 5 | FCU-T5A |
| 6 | FCU-T5B |
| 7 | FCU-T6 |
| 8 | FCU-T7A |
| 9 | FCU-T7B |
| 10 | FCU-T8 |
| 11 | FCU-T9 |
| 12 | FCU-T10 |
| 13 | FCU-T11 |
| 14 | FCU-T12 |
| 15 | FCU-T13 |
| 16 | FCU-T14 |
| 17 | FCU-T15 |
| 18 | FCU-T16 |

- sheet: M-621
- title: FAN COIL UNIT SCHEDULE
- classification: ATCT fan-coil unit schedule
- x edges:
  - 115
  - 175
- y ranges:
  - 427, 445
  - 446, 462
  - 463, 480
  - 481, 497
  - 498, 514
  - 515, 532
  - 533, 549
  - 550, 566
  - 567, 583
  - 584, 600
  - 601, 617
  - 618, 635
  - 636, 652
  - 653, 669
  - 670, 686
  - 687, 704
  - 705, 721
  - 722, 739
- source component: schedules_atct_m621.json

### M621-CRAH-MARKS - PDF 48

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | CRAH-T1A |
| 2 | CRAH-T1B |

- sheet: M-621
- title: COMPUTER ROOM AIR HANDLER TYPE SCHEDULE
- classification: ATCT computer-room air-handler type schedule
- x edges:
  - 110
  - 180
- y ranges:
  - 950, 968
  - 969, 986
- source component: schedules_atct_m621.json

### M621-FAN-MARKS - PDF 48

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | EF-T1 |
| 2 | EF-T2 |
| 3 | SPF-T1 |
| 4 | SPF-T2 |

- sheet: M-621
- title: FAN SCHEDULE
- classification: ATCT exhaust/stair-pressurization fan schedule
- x edges:
  - 125
  - 180
- y ranges:
  - 1158, 1177
  - 1178, 1195
  - 1196, 1212
  - 1213, 1230
- source component: schedules_atct_m621.json

### M621-HUMIDIFIER-MARKS - PDF 48

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | H-T1 |
| 2 | H-T2 |
| 3 | H-T3 |
| 4 | H-T4 |
| 5 | H-T5 |

- sheet: M-621
- title: HUMIDIFIER SCHEDULE
- classification: ATCT humidifier schedule
- x edges:
  - 1525
  - 1570
- y ranges:
  - 812, 830
  - 831, 848
  - 849, 865
  - 866, 882
  - 883, 900
- source component: schedules_atct_m621.json

### M621-CABINET-UNIT-HEATER-MARKS - PDF 48

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | CUH-T1 |
| 2 | CUH-T2 |

- sheet: M-621
- title: CABINET UNIT HEATER SCHEDULE
- classification: ATCT cabinet-unit-heater schedule
- x edges:
  - 1370
  - 1430
- y ranges:
  - 1125, 1143
  - 1144, 1161
- source component: schedules_atct_m621.json

### M621-PUMP-MARKS - PDF 48

7 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | HHWP-DOAH-T1 |
| 2 | PHHWP-T1 |
| 3 | PHHWP-T2 |
| 4 | SCHWP-T1 |
| 5 | SCHWP-T2 |
| 6 | SHHWP-T1 |
| 7 | SHHWP-T2 |

- sheet: M-621
- title: PUMP SCHEDULE
- classification: ATCT pump schedule
- x edges:
  - 1260
  - 1355
- y ranges:
  - 1288, 1305
  - 1306, 1322
  - 1323, 1339
  - 1340, 1357
  - 1358, 1375
  - 1376, 1392
  - 1393, 1410
- source component: schedules_atct_m621.json

### M621-BOILER-MARKS - PDF 48

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | B-T1 |
| 2 | B-T2 |

- sheet: M-621
- title: BOILER SCHEDULE
- classification: ATCT condensing-boiler schedule
- x edges:
  - 130
  - 175
- y ranges:
  - 1417, 1435
  - 1436, 1454
- source component: schedules_atct_m621.json

### M611-AHU-MARKS - PDF 45

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | AHU-M1 |

- sheet: M-611
- title: AIR HANDLING UNIT SCHEDULE
- classification: MTRACON air-handling unit schedule
- x edges:
  - 160
  - 220
- y ranges:
  - 140, 160
- header evidence:
  - Record:
    - bbox:
      - 150
      - 55
      - 1710
      - 125
    - expected: AIR HANDLING UNIT SCHEDULE
- source component: schedules_mtracon_m611.json

### M611-FCU-MARKS - PDF 45

10 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | FCU-M1A |
| 2 | FCU-M1B |
| 3 | FCU-M2A |
| 4 | FCU-M2B |
| 5 | FCU-M3 |
| 6 | FCU-M4A |
| 7 | FCU-M4B |
| 8 | FCU-M5 |
| 9 | FCU-M6 |
| 10 | FCU-M7 |

- sheet: M-611
- title: FAN COIL UNIT SCHEDULE
- classification: MTRACON fan-coil unit schedule
- x edges:
  - 150
  - 210
- y ranges:
  - 350, 369
  - 370, 386
  - 387, 403
  - 404, 421
  - 422, 438
  - 439, 455
  - 456, 472
  - 473, 490
  - 491, 507
  - 508, 524
- source component: schedules_mtracon_m611.json

### M611-PUMP-MARKS - PDF 45

11 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | HHWP-DOAH-M1 |
| 2 | HRHWP-MT1 |
| 3 | HRHWP-MT2 |
| 4 | PCHWP-MT1 |
| 5 | PCHWP-MT2 |
| 6 | PHHWP-M1 |
| 7 | PHHWP-M2 |
| 8 | SCHWP-M1 |
| 9 | SCHWP-M2 |
| 10 | SHHWP-M1 |
| 11 | SHHWP-M2 |

- sheet: M-611
- title: PUMP SCHEDULE
- classification: MTRACON pump schedule
- x edges:
  - 150
  - 240
- y ranges:
  - 698, 717
  - 718, 734
  - 735, 751
  - 752, 769
  - 770, 786
  - 787, 803
  - 804, 820
  - 821, 838
  - 839, 855
  - 856, 872
  - 873, 890
- header evidence:
  - Record:
    - bbox:
      - 150
      - 630
      - 1290
      - 700
    - expected: PUMP SCHEDULE
- source component: schedules_mtracon_m611.json

### M611-BOILER-MARKS - PDF 45

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | B-M1 |
| 2 | B-M2 |

- sheet: M-611
- title: BOILER SCHEDULE
- classification: MTRACON condensing-boiler schedule
- x edges:
  - 1325
  - 1370
- y ranges:
  - 680, 699
  - 700, 718
- header evidence:
  - Record:
    - bbox:
      - 1310
      - 620
      - 2240
      - 680
    - expected: BOILER SCHEDULE
- source component: schedules_mtracon_m611.json

### M611-UNIT-HEATER-MARKS - PDF 45

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | UH-M1 |

- sheet: M-611
- title: UNIT HEATER SCHEDULE
- classification: MTRACON unit-heater schedule
- x edges:
  - 1330
  - 1380
- y ranges:
  - 858, 878
- header evidence:
  - Record:
    - bbox:
      - 1310
      - 810
      - 2240
      - 860
    - expected: UNIT HEATER SCHEDULE
- source component: schedules_mtracon_m611.json

### M611-CHILLER-MARKS - PDF 45

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | CH-MT1 |
| 2 | CH-MT2 |

- sheet: M-611
- title: AIR COOLED HEAT RECOVERY CHILLER SCHEDULE
- classification: MTRACON air-cooled heat-recovery chiller schedule
- x edges:
  - 155
  - 210
- y ranges:
  - 1115, 1135
  - 1136, 1153
- header evidence:
  - Record:
    - bbox:
      - 150
      - 1020
      - 1550
      - 1080
    - expected: AIR COOLED HEAT RECOVERY CHILLER SCHEDULE
- source component: schedules_mtracon_m611.json

### M611-AIR-SEPARATOR-MARKS - PDF 45

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | AS-CHW-M1 |
| 2 | AS-HHW-M1 |

- sheet: M-611
- title: AIR SEPARATOR SCHEDULE
- classification: MTRACON air-separator schedule
- x edges:
  - 1635
  - 1710
- y ranges:
  - 1083, 1103
  - 1104, 1120
- header evidence:
  - Record:
    - bbox:
      - 1620
      - 1010
      - 2220
      - 1085
    - expected: AIR SEPARATOR SCHEDULE
- source component: schedules_mtracon_m611.json

### M611-CRAH-MARKS - PDF 45

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | CRAH-M1A |
| 2 | CRAH-M1B |
| 3 | CRAH-M2A |
| 4 | CRAH-M2B |

- sheet: M-611
- title: COMPUTER ROOM AIR HANDLER TYPE SCHEDULE
- classification: MTRACON computer-room air-handler type schedule
- x edges:
  - 150
  - 220
- y ranges:
  - 1365, 1385
  - 1386, 1403
  - 1404, 1420
  - 1421, 1438
- header evidence:
  - Record:
    - bbox:
      - 150
      - 1300
      - 1840
      - 1365
    - expected: COMPUTER ROOM AIR HANDLER TYPE SCHEDULE
- source component: schedules_mtracon_m611.json

### M612-DOAH-M1-PART-1 - PDF 46

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | DOAH-M1 |

- sheet: M-612
- title: DEDICATED OUTDOOR AIR UNIT SCHEDULE 1 OF 2
- classification: MTRACON dedicated outdoor air unit schedule — cooling/heating section
- x edges:
  - 150
  - 220
- y ranges:
  - 771, 793
- header evidence:
  - Record:
    - bbox:
      - 150
      - 700
      - 1830
      - 770
    - expected: DEDICATED OUTDOOR AIR UNIT SCHEDULE 1 OF 2
- source component: schedules_mtracon_m612_aux.json

### M612-RANGE-HOOD-MARKS - PDF 46

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | RH-M1 |
| 2 | RH-M2 |
| 3 | RH-M3 |

- sheet: M-612
- title: RANGE HOOD SCHEDULE
- classification: MTRACON range-hood schedule
- x edges:
  - 1580
  - 1630
- y ranges:
  - 1443, 1461
  - 1462, 1479
  - 1480, 1497
- source component: schedules_mtracon_m612_aux.json

### M613-GRD-MARKS - PDF 47

20 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | CD-1 |
| 2 | CD-2 |
| 3 | CD-3 |
| 4 | CD-4 |
| 5 | CD-5 |
| 6 | EG-1 |
| 7 | EG-2 |
| 8 | EG-3 |
| 9 | RG-1 |
| 10 | RG-2 |
| 11 | RG-3 |
| 12 | RG-4 |
| 13 | RG-5 |
| 14 | RG-6 |
| 15 | RG-7 |
| 16 | RG-8 |
| 17 | RG-9 |
| 18 | TG-1 |
| 19 | TG-2 |
| 20 | TG-3 |

- sheet: M-613
- title: GRILLE, REGISTER, AND DIFFUSER SCHEDULE
- classification: MTRACON air-device schedule
- x edges:
  - 1340
  - 1395
- y ranges:
  - 324, 342
  - 343, 360
  - 361, 377
  - 378, 395
  - 396, 412
  - 413, 430
  - 431, 447
  - 448, 464
  - 465, 481
  - 482, 498
  - 499, 516
  - 517, 533
  - 534, 550
  - 551, 567
  - 568, 584
  - 585, 601
  - 602, 618
  - 619, 636
  - 637, 653
  - 654, 671
- source component: schedules_mtracon_m613_aux.json

### M613-HUMIDIFIER-MARKS - PDF 47

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | H-M1 |
| 2 | H-M2 |
| 3 | H-M3 |
| 4 | H-M4 |
| 5 | H-M5 |
| 6 | H-M6 |

- sheet: M-613
- title: HUMIDIFIER SCHEDULE
- classification: MTRACON humidifier schedule
- x edges:
  - 1350
  - 1400
- y ranges:
  - 836, 854
  - 855, 872
  - 873, 889
  - 890, 907
  - 908, 924
  - 925, 942
- source component: schedules_mtracon_m613_aux.json

### M613-DEHUMIDIFIER-MARKS - PDF 47

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | DH-M1 |
| 2 | DH-M2 |
| 3 | DH-M3 |

- sheet: M-613
- title: DEHUMIDIFIER SCHEDULE
- classification: MTRACON dehumidifier schedule
- x edges:
  - 1350
  - 1400
- y ranges:
  - 1160, 1178
  - 1179, 1196
  - 1197, 1214
- source component: schedules_mtracon_m613_aux.json

### M613-FAN-MARKS - PDF 47

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | EF-M1 |

- sheet: M-613
- title: FAN SCHEDULE
- classification: MTRACON UPS exhaust-fan schedule
- x edges:
  - 190
  - 245
- y ranges:
  - 1202, 1220
- source component: schedules_mtracon_m613_aux.json

### M613-EXPANSION-TANK-MARKS - PDF 47

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | ET-CHW-MT1 |
| 2 | ET-HW-MT1 |

- sheet: M-613
- title: EXPANSION TANK SCHEDULE
- classification: MTRACON expansion-tank schedule
- x edges:
  - 175
  - 260
- y ranges:
  - 1410, 1428
  - 1429, 1446
- source component: schedules_mtracon_m613_aux.json

### M613-CABINET-UNIT-HEATER-MARKS - PDF 47

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | CUH-M1 |

- sheet: M-613
- title: CABINET UNIT HEATER SCHEDULE
- classification: MTRACON cabinet-unit-heater schedule
- x edges:
  - 840
  - 910
- y ranges:
  - 1444, 1463
- source component: schedules_mtracon_m613_aux.json

### MTRACON-VAV - PDF 46

25 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | unit_type | served_by | people | design_outdoor_air_CFM | fan_airflow_CFM | max_primary_airflow_CFM | min_primary_airflow_CFM | heating_capacity_MBH | heating_EAT_F | heating_LAT_F | heating_EWT_F | heating_flowrate_GPM | max_heating_water_pressure_drop_ft_water_column | HHW_inlet_size_in | VAV_box_inlet_diameter_in | min_inlet_pressure_in_water_column | sound_level_max_NC | motor_HP | volts_phase_Hz | FLA | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | VAV-M101 | SERIES FAN POWERED | AHU-M1 | 5 | 71 | 510 | 420 | 140 | 10.0 | 63 | 85 | 130 | 1.0 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 2 | VAV-M102 | SERIES FAN POWERED | AHU-M1 | 3 | 38 | 220 | 220 | 70 | 5.0 | 64 | 85 | 130 | 0.6 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 3 | VAV-M103 | SERIES FAN POWERED | AHU-M1 | 6 | 76 | 660 | 620 | 250 | 14.9 | 63 | 85 | 130 | 1.5 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 4 | VAV-M104 | SERIES FAN POWERED | AHU-M1 | 21 | 219 | 820 | 720 | 410 | 22.6 | 56 | 85 | 130 | 2.3 | 10 | 3/4 | 10 | 0.5 | 30 | 1/2 | 120/1/60 | 7.1 | 1,2,3,4,5 |
| 5 | VAV-M105 | SERIES FAN POWERED | AHU-M1 | 7 | 77 | 480 | 400 | 120 | 9.2 | 64 | 85 | 130 | 1.0 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 6 | VAV-M106 | SERIES FAN POWERED | AHU-M1 | 12 | 76 | 370 | 370 | 120 | 8.5 | 64 | 85 | 130 | 0.9 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 7 | VAV-M107 | SERIES FAN POWERED | AHU-M1 | 6 | 71 | 640 | 640 | 200 | 14.6 | 64 | 85 | 130 | 1.5 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 8 | VAV-M108 | SERIES FAN POWERED | AHU-M1 | 4 | 32 | 250 | 250 | 80 | 5.7 | 64 | 85 | 130 | 0.6 | 10 | 3/4 | 5 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 9 | VAV-M109 | SERIES FAN POWERED | AHU-M1 | 20 | 238 | 2250 | 2250 | 680 | 50.9 | 64 | 85 | 130 | 5.1 | 10 | 1.0 | 16 | 0.5 | 30 | 1 | 460/3/60 | 12.0 | 1,2,3,4,5 |
| 10 | VAV-M110 | SERIES FAN POWERED | AHU-M1 | 7 | 57 | 260 | 240 | 80 | 5.8 | 63 | 85 | 130 | 0.6 | 10 | 3/4 | 5 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 11 | VAV-M111 | SERIES FAN POWERED | AHU-M1 | 17 | 178 | 590 | 580 | 340 | 16.7 | 58 | 85 | 130 | 1.7 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 12 | VAV-M112 | SERIES FAN POWERED | AHU-M1 | 25 | 232 | 830 | 770 | 470 | 22.0 | 59 | 85 | 130 | 2.2 | 10 | 3/4 | 10 | 0.5 | 30 | 1/2 | 120/1/60 | 7.1 | 1,2,3,4,5 |
| 13 | VAV-M113 | SERIES FAN POWERED | AHU-M1 | 30 | 202 | 610 | 590 | 300 | 15.6 | 61 | 85 | 130 | 1.6 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 14 | VAV-M114 | SERIES FAN POWERED | AHU-M1 | 30 | 276 | 600 | 590 | 420 | 17.6 | 57 | 85 | 130 | 1.8 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 15 | VAV-M115 | SERIES FAN POWERED | AHU-M1 | 1 | 11 | 230 | 210 | 70 | 6.8 | 55 | 85 | 130 | 0.7 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 16 | VAV-M116 | SERIES FAN POWERED | AHU-M1 | 1 | 12 | 170 | 130 | 40 | 2.9 | 64 | 85 | 130 | 0.5 | 10 | 3/4 | 5 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 17 | VAV-M117 | SERIES FAN POWERED | AHU-M1 | 10 | 86 | 360 | 290 | 140 | 8.1 | 59 | 85 | 130 | 0.9 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 18 | VAV-M118 | SERIES FAN POWERED | AHU-M1 | 6 | 77 | 510 | 440 | 210 | 12.3 | 59 | 85 | 130 | 1.3 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 19 | VAV-M119 | SERIES FAN POWERED | AHU-M1 | 2 | 20 | 130 | 130 | 40 | 2.9 | 64 | 85 | 130 | 0.5 | 10 | 3/4 | 6 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 20 | VAV-M120 | SERIES FAN POWERED | AHU-M1 | 3 | 23 | 210 | 210 | 70 | 4.8 | 64 | 85 | 130 | 0.5 | 10 | 3/4 | 6 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 21 | VAV-M121 | SERIES FAN POWERED | AHU-M1 | 10 | 65 | 270 | 270 | 90 | 6.5 | 63 | 85 | 130 | 0.7 | 10 | 3/4 | 6 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 22 | VAV-M122 | SERIES FAN POWERED | AHU-M1 | 4 | 41 | 260 | 260 | 80 | 5.9 | 64 | 85 | 130 | 0.6 | 10 | 3/4 | 6 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 23 | VAV-M123 | SERIES FAN POWERED | AHU-M1 | 9 | 120 | 880 | 650 | 200 | 14.7 | 64 | 85 | 130 | 1.5 | 10 | 3/4 | 8 | 0.5 | 30 | 1/2 | 120/1/60 | 7.1 | 1,2,3,4,5 |
| 24 | VAV-M124 | SERIES FAN POWERED | AHU-M1 | 0 | 48 | 300 | 300 | 100 | 9.7 | 55 | 85 | 130 | 1.0 | 10 | 3/4 | 6 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |
| 25 | VAV-M125 | SERIES FAN POWERED | AHU-M1 | 4 | 98 | 540 | 540 | 180 | 17.5 | 55 | 85 | 130 | 1.8 | 10 | 3/4 | 8 | 0.5 | 30 | 1/3 | 120/1/60 | 4.6 | 1,2,3,4,5 |

- sheet: M-612
- building scope: MTRACON
- title: VARIABLE AIR VOLUME TERMINAL BOX
- classification: Series fan-powered variable-air-volume terminal boxes with hot-water heating coils
- x edges:
  - 150
  - 250
  - 410
  - 490
  - 550
  - 630
  - 710
  - 780
  - 860
  - 930
  - 975
  - 1020
  - 1080
  - 1170
  - 1280
  - 1370
  - 1460
  - 1530
  - 1600
  - 1670
  - 1770
  - 1820
  - 1910
- y edges:
  - 156
  - 174
  - 191
  - 208
  - 225
  - 243
  - 260
  - 277
  - 294
  - 312
  - 329
  - 346
  - 363
  - 381
  - 398
  - 415
  - 432
  - 449
  - 467
  - 484
  - 501
  - 518
  - 536
  - 553
  - 570
  - 588
- notes:
  - 1. PROVIDE WITH 120V/60HZ/1PH CONTROL VOLTAGE TRANSFORMER.
  - 2. PROVIDE WITH UNIT MOUNTED DISCONNECT.
  - 3. MOTOR SHALL BE EC TYPE. EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.
  - 4. NUMBER OF OCCUPANTS SHOWN FOR INFORMATION ONLY.
  - 5. PROVIDE WITH ATTENUATOR IF REQUIRED TO ACHIEVE DESIRED NC LEVELS.
- header evidence:
  - Record:
    - bbox:
      - 850
      - 55
      - 1215
      - 90
    - expected: VARIABLE AIR VOLUME TERMINAL BOX
  - Record:
    - bbox:
      - 150
      - 90
      - 1910
      - 156
    - expected: MARK UNIT TYPE SERVED BY PEOPLE DESIGN OA CFM FAN AIRFLOW CFM MAX PRIMARY AIRFLOW CFM MIN PRIMARY AIRFLOW CFM HOT WATER HEATING COIL DATA CAPACITY MBH EAT F LAT F EWT F FLOWRATE GPM MAX WATER PRESSURE DROP FT WC HHW INLET SIZE IN VAV BOX INLET DIAMETER IN MIN INLET PRESS IN WC SOUND LEVEL MAX NC ELECTRICAL MOTOR HP VOLTS PH HZ FLA NOTES
- source component: schedules_mtracon_vav.json

- module role: Primary non-duplicated schedule mark registry for Cherry Point equipment identity presentation. All paired/secondary schedule tables remain in schedules_rank01_assembled.json and are not discarded.
- secondary mark tables:
  - Record:
    - table: AIR-OPS-DOAH-2
    - reason: same equipment mark is detailed in the paired primary schedule table or is repeated sound-power data
  - Record:
    - table: AIR-OPS-FAN-SOUND-POWER
    - reason: same equipment mark is detailed in the paired primary schedule table or is repeated sound-power data
  - Record:
    - table: M612-DOAH-M1-PART-2
    - reason: same equipment mark is detailed in the paired primary schedule table or is repeated sound-power data
- registry count semantics: A source mark establishes only its printed schedule identity and classification. GRD and vibration/secondary contexts are not converted into installed plan, actuator, controller or field-I/O quantities.
- assertions: []
- inventory checks:
  - Record:
    - id: rank01-primary-identity-tables
    - records path:
      - tables
    - expected: 40
    - unique key: id
  - Record:
    - id: rank01-secondary-mark-tables
    - records path:
      - secondary_mark_tables
    - expected: 3
    - unique key: table

## Points

Lossless assembly of all existing raw-text-cell-bounded Cherry Point BAS point-list rows. Existing printed BI/BO categories are normalized to DI/DO only for takeoff-category presentation; the printed source type remains on each table.

### AIR-OPS-AHU-AI - PDF 54

12 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AI1 | SF SPEED (FEEDBACK) *TYPICAL OF 2 | Yes | Yes |
| 2 | AI2 | MA TEMPERATURE | No | Yes |
| 3 | AI3 | MA HUMIDITY | No | Yes |
| 4 | AI4 | RA DAMPER POSITION (FEEDBACK) | No | Yes |
| 5 | AI5 | MA TEMPERATURE | No | Yes |
| 6 | AI6 | CHW VALVE POSITION (FEEDBACK) | No | No |
| 7 | AI7 | COOLING COIL LAT | No | Yes |
| 8 | AI8 | SA FAN AIRFLOW | No | Yes |
| 9 | AI9 | SA DIFFERENTIAL PRESSURE | No | Yes |
| 10 | AI10 | SA TEMPERATURE | No | Yes |
| 11 | AI11 | SA HUMIDITY | No | Yes |
| 12 | AI12 | SUPPLY AIR PRESSURE | No | Yes |

- sheet: MI704
- building scope: Air Operations
- title: AIR OPS AHU DDC POINTS LIST - ANALOG INPUT
- classification: literal printed BAS point-list row; source type AI
- x edges:
  - 1775
  - 1810
  - 2100
  - 2155
  - 2210
- y edges:
  - 356
  - 374
  - 391
  - 408
  - 425
  - 443
  - 460
  - 477
  - 494
  - 512
  - 529
  - 546
  - 563
- header evidence:
  - Record:
    - bbox:
      - 1910
      - 285
      - 2110
      - 320
    - expected: AIR OPS AHU DDC POINTS LIST
  - Record:
    - bbox:
      - 1775
      - 320
      - 2210
      - 347
    - expected: MARK DESCRIPTION ALARM TREND
  - Record:
    - bbox:
      - 1760
      - 337
      - 1850
      - 356
    - expected: ANALOG INPUT
- source component: points_air_ops_ahu.json
- source printed type: AI
- normalized point type: AI

### AIR-OPS-AHU-AO - PDF 54

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AO1 | RA DAMPER CONTROL | No | No |
| 2 | AO2 | CHW VALVE CONTROL | No | No |
| 3 | AO3 | SF SPEED *TYPICAL OF 2 | No | No |

- sheet: MI704
- building scope: Air Operations
- title: AIR OPS AHU DDC POINTS LIST - ANALOG OUTPUT
- classification: literal printed BAS point-list row; source type AO
- x edges:
  - 1775
  - 1810
  - 2100
  - 2155
  - 2210
- y edges:
  - 598
  - 615
  - 632
  - 650
- header evidence:
  - Record:
    - bbox:
      - 1760
      - 580
      - 1850
      - 598
    - expected: ANALOG OUTPUT
- source component: points_air_ops_ahu.json
- source printed type: AO
- normalized point type: AO

### AIR-OPS-AHU-BI - PDF 54

13 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI1 | MERV 8 FILTER STATUS | Yes | No |
| 2 | BI2 | MERV 13 FILTER STATUS | Yes | No |
| 3 | BI3 | SF STATUS *TYPICAL OF 2 | No | Yes |
| 4 | BI4 | SF ALARM *TYPICAL OF 2 | Yes | No |
| 5 | BI5 | HIGH LIMIT STATIC PRESSURE | Yes | No |
| 6 | BI6 | SA DUCT SMOKE DETECTOR | Yes | No |
| 7 | BI7 | SA SMOKE DAMPER POSITION OPEN (FEEDBACK) | Yes | No |
| 8 | BI8 | SA SMOKE DAMPER POSITION CLOSED (FEEDBACK) | Yes | No |
| 9 | BI9 | LOW LIMIT STATIC PRESSURE | Yes | No |
| 10 | BI10 | ESS (ATFP EMERGENCY SHUTDOWN) *GLOBAL POINT | Yes | No |
| 11 | BI11 | AHU DDC RESET | No | No |
| 12 | BI# | RA 24/7 ISOLATION DAMPER POSITION OPEN (FEEDBACK) *TYPICAL | Yes | No |
| 13 | BI## | RA 24/7 ISOLATION DAMPER POSITION CLOSED (FEEDBACK) *TYPICAL | Yes | No |

- sheet: MI704
- building scope: Air Operations
- title: AIR OPS AHU DDC POINTS LIST - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 1775
  - 1810
  - 2100
  - 2155
  - 2210
- y ranges:
  - 684, 701
  - 701, 718
  - 718, 735
  - 735, 753
  - 753, 770
  - 770, 787
  - 787, 804
  - 804, 822
  - 822, 839
  - 839, 856
  - 856, 873
  - 873, 907
  - 907, 942
- header evidence:
  - Record:
    - bbox:
      - 1760
      - 657
      - 1850
      - 684
    - expected: BINARY INPUT
- source component: points_air_ops_ahu.json
- source printed type: BI
- normalized point type: DI

### AIR-OPS-AHU-BO - PDF 54

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO1 | SA SMOKE DAMPER CONTROL | No | No |
| 2 | BO2 | SF ENABLE *TYPICAL OF 2 | Yes | No |
| 3 | BO# | RA 24/7 ISOLATION DAMPER CONTROL *TYPICAL | No | No |

- sheet: MI704
- building scope: Air Operations
- title: AIR OPS AHU DDC POINTS LIST - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 1775
  - 1810
  - 2100
  - 2155
  - 2210
- y ranges:
  - 972, 989
  - 989, 1006
  - 1006, 1040
- header evidence:
  - Record:
    - bbox:
      - 1760
      - 944
      - 1850
      - 972
    - expected: BINARY OUTPUT
- source component: points_air_ops_ahu.json
- source printed type: BO
- normalized point type: DO

### AIR-OPS-CHW-AI - PDF 56

15 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AI01 | PCHWP-A2 SPEED (FEEDBACK) | No | Yes |
| 2 | AI02 | CHW FLOWRATE | No | Yes |
| 3 | AI03 | CHW SUPPLY TEMPERATURE | Yes | Yes |
| 4 | AI04 | CH-A1 CHW DIFFERENTIAL PRESSURE | No | Yes |
| 5 | AI05 | CHW RETURN TEMPERATURE | Yes | Yes |
| 6 | AI06 | CHW DIFFERENTIAL PRESSURE | No | Yes |
| 7 | AI07 | CH-A1 CHW SUPPLY TEMPERATURE | No | Yes |
| 8 | AI08 | CH-A1 CHW RETURN TEMPERATURE | No | Yes |
| 9 | AI09 | CH-A2 CHW DIFFERENTIAL PRESSURE | No | Yes |
| 10 | AI10 | PCHWP-A1 SPEED (FEEDBACK) | No | Yes |
| 11 | AI11 | CH-A2 CHW SUPPLY TEMPERATURE | Yes | Yes |
| 12 | AI12 | CH-A2 CHW RETURN TEMPERATURE | Yes | Yes |
| 13 | AI13 | CHW BYPASS CV-3 POSITION (FEEDBACK) | No | Yes |
| 14 | AI14 | PCHWP-A1 DIFFERENTIAL PRESSURE | No | Yes |
| 15 | AI15 | PCHWP-A2 DIFFERENTIAL PRESSURE | No | Yes |

- sheet: MI710
- building scope: Air Operations
- title: AIR OPS CHW SYSTEM POINTS LIST - ANALOG INPUT
- classification: literal printed BAS point-list row; source type AI
- x edges:
  - 1700
  - 1740
  - 2020
  - 2075
  - 2120
- y edges:
  - 361
  - 378
  - 395
  - 413
  - 430
  - 447
  - 464
  - 482
  - 499
  - 516
  - 533
  - 551
  - 568
  - 585
  - 602
  - 620
- header evidence:
  - Record:
    - bbox:
      - 1800
      - 290
      - 2050
      - 325
    - expected: AIR OPS CHW SYSTEM POINTS LIST
  - Record:
    - bbox:
      - 1700
      - 325
      - 2120
      - 352
    - expected: MARK DESCRIPTION ALARM TREND
  - Record:
    - bbox:
      - 1680
      - 344
      - 1800
      - 361
    - expected: ANALOG INPUT
- source component: points_air_ops_chw.json
- source printed type: AI
- normalized point type: AI

### AIR-OPS-CHW-AO - PDF 56

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AO01 | PCHWP-A1 SPEED CONTROL | No | Yes |
| 2 | AO02 | PCHWP-A2 SPEED CONTROL | No | Yes |
| 3 | AO03 | CHW BYPASS CV-3 VALVE CONTROL | No | Yes |

- sheet: MI710
- building scope: Air Operations
- title: AIR OPS CHW SYSTEM POINTS LIST - ANALOG OUTPUT
