- classification: literal printed BAS point-list row; source type AO
- x edges:
  - 1700
  - 1740
  - 2020
  - 2075
  - 2120
- y edges:
  - 654
  - 671
  - 689
  - 706
- header evidence:
  - Record:
    - bbox:
      - 1680
      - 628
      - 1800
      - 654
    - expected: ANALOG OUTPUT
- source component: points_air_ops_chw.json
- source printed type: AO
- normalized point type: AO

### AIR-OPS-CHW-BI - PDF 56

9 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | PCHWP-A2 VFD ALARM | Yes | No |
| 2 | BI02 | PCHWP-A1 VFD ALARM | Yes | No |
| 3 | BI03 | PCHWP-A1 VFD STATUS | No | Yes |
| 4 | BI04 | PCHWP-A2 VFD STATUS | No | Yes |
| 5 | BI05 | CH-A1 FLOW SWITCH | Yes | No |
| 6 | BI06 | CH-A1 CV-1 POSITION (FEEDBACK) | No | Yes |
| 7 | BI07 | CH-A2 FLOW SWITCH | Yes | No |
| 8 | BI08 | CH-A2 CV-2 POSITION (FEEDBACK) | No | Yes |
| 9 | BI09 | AIR OPS CHILLER PLANT DDC RESET | No | No |

- sheet: MI710
- building scope: Air Operations
- title: AIR OPS CHW SYSTEM POINTS LIST - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 1700
  - 1740
  - 2020
  - 2075
  - 2120
- y edges:
  - 740
  - 758
  - 775
  - 792
  - 809
  - 827
  - 844
  - 861
  - 879
  - 896
- header evidence:
  - Record:
    - bbox:
      - 1680
      - 714
      - 1800
      - 740
    - expected: BINARY INPUT
- source component: points_air_ops_chw.json
- source printed type: BI
- normalized point type: DI

### AIR-OPS-CHW-BO - PDF 56

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO01 | CH-A1 CV-1 VALVE CONTROL | No | No |
| 2 | BO02 | PCHWP-A2 ENABLE | No | No |
| 3 | BO03 | CH-A1 CHILLER CONTROL | No | No |
| 4 | BO04 | CH-A2 CHILLER CONTROL | No | No |
| 5 | BO05 | CH-A2 CV-2 VALVE CONTROL | No | No |
| 6 | BO06 | PCHWP-A1 ENABLE | No | No |

- sheet: MI710
- building scope: Air Operations
- title: AIR OPS CHW SYSTEM POINTS LIST - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 1700
  - 1740
  - 2020
  - 2075
  - 2120
- y edges:
  - 930
  - 947
  - 965
  - 982
  - 999
  - 1016
  - 1034
- header evidence:
  - Record:
    - bbox:
      - 1680
      - 904
      - 1800
      - 930
    - expected: BINARY OUTPUT
- source component: points_air_ops_chw.json
- source printed type: BO
- normalized point type: DO

### AIR-OPS-DOAH-AI - PDF 52

27 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AI01 | HIGH LIMIT STATIC PRESSURE | Yes | No |
| 2 | AI02 | HIGH LIMIT STATIC PRESSURE | Yes | No |
| 3 | AI03 | ERW DIFFERENTIAL PRESSURE - OA SIDE | No | Yes |
| 4 | AI04 | ERW BYPASS DAMPER POSITION (FEEDBACK) - OA SIDE | No | Yes |
| 5 | AI05 | ERW LEAVING AIR HUMIDITY - OA SIDE | No | Yes |
| 6 | AI06 | ERW LAT - OA SIDE | No | Yes |
| 7 | AI07 | HWR VALVE POSITION (FEEDBACK) | No | Yes |
| 8 | AI08 | HEATING COIL LAT | No | Yes |
| 9 | AI09 | CHW VALVE POSITION (FEEDBACK) | No | Yes |
| 10 | AI10 | COOLING COIL LAT | No | Yes |
| 11 | AI11 | TOA FAN DIFFERENTIAL PRESSURE | No | Yes |
| 12 | AI12 | TOA TEMPERATURE | No | Yes |
| 13 | AI13 | TOA HUMIDITY | No | Yes |
| 14 | AI14 | TOA AIRFLOW | No | Yes |
| 15 | AI15 | EA FAN DIFFERENTIAL PRESSURE | No | Yes |
| 16 | AI16 | EA AIRFLOW | No | Yes |
| 17 | AI17 | ERW LEAVING AIR HUMIDITY - EA SIDE | No | Yes |
| 18 | AI18 | ERW LAT - EA SIDE | No | Yes |
| 19 | AI19 | ERW DIFFERENTIAL PRESSURE - EA SIDE | No | Yes |
| 20 | AI20 | ERW BYPASS DAMPER POSITION (FEEDBACK) - EA SIDE | No | Yes |
| 21 | AI21 | ERW ENTERING AIR HUMIDITY - EA SIDE | No | Yes |
| 22 | AI22 | ERW EAT - EA SIDE | No | Yes |
| 23 | AI23 | DOAH SF SPEED (FEEDBACK) | No | No |
| 24 | AI24 | DOAH EF SPEED (FEEDBACK) | No | No |
| 25 | AI25 | BATHROOM EXHAUST AIRFLOW | No | Yes |
| 26 | AI26 | RELIEF DAMPER POSITION (FEEDBACK) | No | No |
| 27 | AI27 | RELIEF AIRFLOW | No | Yes |

- sheet: MI702
- building scope: Air Operations
- title: AIR OPS DOAH DDC POINTS LIST - ANALOG INPUT
- classification: literal printed BAS point-list row; source type AI
- x edges:
  - 1750
  - 1790
  - 2100
  - 2160
  - 2210
- y edges:
  - 254
  - 272
  - 289
  - 306
  - 324
  - 341
  - 358
  - 375
  - 393
  - 410
  - 427
  - 444
  - 461
  - 479
  - 496
  - 513
  - 530
  - 548
  - 565
  - 582
  - 599
  - 617
  - 634
  - 651
  - 668
  - 685
  - 703
  - 720
- header evidence:
  - Record:
    - bbox:
      - 1890
      - 185
      - 2100
      - 220
    - expected: AIR OPS DOAH DDC POINTS LIST
  - Record:
    - bbox:
      - 1750
      - 220
      - 2210
      - 246
    - expected: MARK DESCRIPTION ALARM TREND
  - Record:
    - bbox:
      - 1730
      - 235
      - 1840
      - 254
    - expected: ANALOG INPUT
- source component: points_air_ops_doah.json
- source printed type: AI
- normalized point type: AI

### AIR-OPS-DOAH-AO - PDF 52

7 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AO01 | ERW BYPASS DAMPER CONTROL - OA SIDE | No | Yes |
| 2 | AO02 | HHW VALVE CONTROL | No | Yes |
| 3 | AO03 | CHW VALVE CONTROL | No | Yes |
| 4 | AO04 | ERW BYPASS DAMPER CONTROL - EA SIDE | No | Yes |
| 5 | AO05 | DOAH SF SPEED (FEEDBACK) | No | Yes |
| 6 | AO06 | DOAH EF SPEED (FEEDBACK) | No | Yes |
| 7 | AO07 | RELIEF DAMPER CONTROL | No | Yes |

- sheet: MI702
- building scope: Air Operations
- title: AIR OPS DOAH DDC POINTS LIST - ANALOG OUTPUT
- classification: literal printed BAS point-list row; source type AO
- x edges:
  - 1750
  - 1790
  - 2100
  - 2160
  - 2210
- y edges:
  - 754
  - 772
  - 789
  - 806
  - 823
  - 841
  - 858
  - 875
- header evidence:
  - Record:
    - bbox:
      - 1730
      - 735
      - 1840
      - 754
    - expected: ANALOG OUTPUT
- source component: points_air_ops_doah.json
- source printed type: AO
- normalized point type: AO

### AIR-OPS-DOAH-BI - PDF 52

24 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | DOAH OA DAMPER POSITION OPEN (FEEDBACK) | Yes | No |
| 2 | BI02 | DOAH OA DAMPER POSITION CLOSED (FEEDBACK) | Yes | No |
| 3 | BI03 | MERV 8 UOA FILTER STATUS | Yes | No |
| 4 | BI04 | MERV 13 UOA FILTER STATUS | Yes | No |
| 5 | BI06 | FREEZESTAT | Yes | No |
| 6 | BI07 | HIGH LIMIT STATIC PRESSURE | Yes | No |
| 7 | BI08 | TOA DUCT SMOKE DETECTOR | Yes | No |
| 8 | BI09 | DOAH EA DISCHARGE DAMPER POSITION OPEN (FEEDBACK) | Yes | Yes |
| 9 | BI10 | DOAH EA DISCHARGE DAMPER POSITION CLOSED (FEEDBACK) | Yes | Yes |
| 10 | BI11 | MERV 8 EA FILTER STATUS | Yes | No |
| 11 | BI12 | TREATED OA DAMPER POSITION OPEN (FEEDBACK) | Yes | Yes |
| 12 | BI13 | TREATED OA DAMPER POSITION CLOSED (FEEDBACK) | Yes | Yes |
| 13 | BI14 | EA INLET DAMPER POSITION OPEN (FEEDBACK) | Yes | Yes |
| 14 | BI15 | EA INLET DAMPER POSITION CLOSED (FEEDBACK) | Yes | Yes |
| 15 | BI16 | DOAH SF STATUS | No | Yes |
| 16 | BI17 | DOAH SF ALARM | Yes | No |
| 17 | BI18 | ERW STATUS (FEEDBACK) | Yes | Yes |
| 18 | BI19 | DOAH EF ALARM | Yes | No |
| 19 | BI20 | DOAH EF STATUS | No | Yes |
| 20 | BI21 | ESS (ATFP EMERGENCY SHUTDOWN) *GLOBAL POINT | Yes | No |
| 21 | BI22 | HHWP-DOAH-X CIRCULATOR PUMP STATUS | No | Yes |
| 22 | BI23 | DOAH DDC HARDWARE RESET | No | No |
| 23 | BI24 | 24/7 EA ISOLATION DAMPER POSITION OPEN (FEEDBACK) | Yes | Yes |
| 24 | BI25 | 24/7 EA DAMPER POSITION CLOSED (FEEDBACK) | Yes | Yes |

- sheet: MI702
- building scope: Air Operations
- title: AIR OPS DOAH DDC POINTS LIST - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 1750
  - 1790
  - 2100
  - 2160
  - 2210
- y edges:
  - 909
  - 927
  - 944
  - 961
  - 979
  - 996
  - 1013
  - 1030
  - 1048
  - 1065
  - 1082
  - 1099
  - 1117
  - 1134
  - 1151
  - 1168
  - 1186
  - 1203
  - 1220
  - 1237
  - 1255
  - 1272
  - 1289
  - 1306
  - 1324
- header evidence:
  - Record:
    - bbox:
      - 1730
      - 890
      - 1840
      - 909
    - expected: BINARY INPUT
- source component: points_air_ops_doah.json
- source printed type: BI
- normalized point type: DI

### AIR-OPS-DOAH-BO - PDF 52

9 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO01 | DOAH OA DAMPER CONTROL | No | Yes |
| 2 | BO02 | DOAH SF ENABLE | No | No |
| 3 | BO03 | DOAH EA DAMPER CONTROL | No | Yes |
| 4 | BO04 | TREATED OA DAMPER CONTROL | No | Yes |
| 5 | BO05 | EA INLET DAMPER CONTROL | No | Yes |
| 6 | BO06 | ERW CONTROL | No | Yes |
| 7 | BO07 | DOAH EF ENABLE | No | No |
| 8 | BO08 | HHWP-DOAH-X CIRCULATOR PUMP ON/OFF | No | Yes |
| 9 | BO09 | 24/7 EA DAMPER CONTROL | No | Yes |

- sheet: MI702
- building scope: Air Operations
- title: AIR OPS DOAH DDC POINTS LIST - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 1750
  - 1790
  - 2100
  - 2160
  - 2210
- y edges:
  - 1358
  - 1376
  - 1393
  - 1410
  - 1427
  - 1444
  - 1462
  - 1479
  - 1496
  - 1514
- header evidence:
  - Record:
    - bbox:
      - 1730
      - 1338
      - 1840
      - 1358
    - expected: BINARY OUTPUT
- source component: points_air_ops_doah.json
- source printed type: BO
- normalized point type: DO

### AIR-OPS-HV-AI - PDF 70

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AI01 | SPACE TEMPERATURE | Yes | Yes |
| 2 | AI02 | UH-A1 HHW VALVE CONTROL | No | Yes |
| 3 | AI03 | UH-A2 HHW VALVE CONTROL | No | Yes |

- sheet: MI743
- building scope: Air Operations storage bay
- title: AIR OPS H&V DDC POINTS LIST - ANALOG INPUT
- classification: literal printed BAS point-list row; source type AI
- x edges:
  - 792
  - 825
  - 1000
  - 1045
  - 1090
- y edges:
  - 145
  - 162
  - 179
  - 196
- header evidence:
  - Record:
    - bbox:
      - 790
      - 82
      - 1090
      - 109
    - expected: AIR OPS H&V DDC POINTS LIST
  - Record:
    - bbox:
      - 790
      - 109
      - 1090
      - 131
    - expected: MARK DESCRIPTION ALARM TREND
  - Record:
    - bbox:
      - 790
      - 126
      - 875
      - 145
    - expected: ANALOG INPUT
- source component: points_air_ops_heating_ventilating.json
- source printed type: AI
- normalized point type: AI

### AIR-OPS-HV-AO - PDF 70

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AO01 | UH-A1 HHW VALVE CONTROL | No | No |
| 2 | AO02 | UH-A2 HHW VALVE CONTROL | No | No |

- sheet: MI743
- building scope: Air Operations storage bay
- title: AIR OPS H&V DDC POINTS LIST - ANALOG OUTPUT
- classification: literal printed BAS point-list row; source type AO
- x edges:
  - 792
  - 825
  - 1000
  - 1045
  - 1090
- y edges:
  - 231
  - 248
  - 266
- header evidence:
  - Record:
    - bbox:
      - 790
      - 213
      - 885
      - 231
    - expected: ANALOG OUTPUT
- source component: points_air_ops_heating_ventilating.json
- source printed type: AO
- normalized point type: AO

### AIR-OPS-HV-BI - PDF 70

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | OA DAMPER END SWITCH | Yes | No |
| 2 | BI02 | EA DAMPER END SWITCH | Yes | No |
| 3 | BI03 | EF-A1 STATUS (FEEDBACK) | Yes | No |
| 4 | BI04 | UH-A1 FAN STATUS | Yes | No |
| 5 | BI05 | UH-A2 FAN STATUS | Yes | No |
| 6 | BI06 | AIR OPS H&V DDC RESET | Yes | Yes |

- sheet: MI743
- building scope: Air Operations storage bay
- title: AIR OPS H&V DDC POINTS LIST - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 792
  - 825
  - 1000
  - 1045
  - 1090
- y edges:
  - 300
  - 318
  - 335
  - 352
  - 370
  - 387
  - 405
- header evidence:
  - Record:
    - bbox:
      - 790
      - 282
      - 880
      - 300
    - expected: BINARY INPUT
- source component: points_air_ops_heating_ventilating.json
- source printed type: BI
- normalized point type: DI

### AIR-OPS-HV-BO - PDF 70

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO01 | OA DAMPER OPEN/CLOSE | No | No |
| 2 | BO02 | EA DAMPER OPEN/CLOSE | No | No |
| 3 | BO03 | EF-A1 START/STOP | No | No |
| 4 | BO04 | UH-A1 FAN START/STOP | No | No |
| 5 | BO05 | UH-A2 FAN START/STOP | No | No |

- sheet: MI743
- building scope: Air Operations storage bay
- title: AIR OPS H&V DDC POINTS LIST - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 792
  - 825
  - 1000
  - 1045
  - 1090
- y edges:
  - 439
  - 456
  - 473
  - 491
  - 508
  - 526
- header evidence:
  - Record:
    - bbox:
      - 790
      - 420
      - 885
      - 439
    - expected: BINARY OUTPUT
- source component: points_air_ops_heating_ventilating.json
- source printed type: BO
- normalized point type: DO

### AIR-OPS-HHW-AI - PDF 58

16 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AI1 | HHW DIFFERENTIAL PRESSURE | No | Yes |
| 2 | AI2 | HHW FLOWRATE | No | Yes |
| 3 | AI3 | HHWR TEMPERATURE | No | Yes |
| 4 | AI4 | HHW BYPASS VALVE POSITION (FEEDBACK) | No | Yes |
| 5 | AI5 | HHWS TEMPERATURE | No | Yes |
| 6 | AI6 | SHHWP-A1 DIFFERENTIAL PRESSURE | No | Yes |
| 7 | AI7 | SHHWP-A2 DIFFERENTIAL PRESSURE | No | Yes |
| 8 | AI8 | B-A1 LWT | No | Yes |
| 9 | AI9 | B-A2 LWT | No | Yes |
| 10 | AI10 | B-A1 EWT | No | Yes |
| 11 | AI11 | B-A2 EWT | No | Yes |
| 12 | AI12 | SHHWP-A1 SPEED (FEEDBACK) | No | Yes |
| 13 | AI13 | OA TEMPERATURE *GLOBAL POINT | No | Yes |
| 14 | AI14 | SHHWP-A2 SPEED (FEEDBACK) | No | Yes |
| 15 | AI15 | SHHWP-A1 SPEED (FEEDBACK) | No | Yes |
| 16 | AI16 | PHHWP-A1 SPEED (FEEDBACK) | No | Yes |

- sheet: MI712
- building scope: Air Operations
- title: AIR OPS HHW SYSTEM POINT LIST - ANALOG INPUT
- classification: literal printed BAS point-list row; source type AI
- x edges:
  - 1750
  - 1810
  - 2075
  - 2130
  - 2175
- y ranges:
  - 304, 325
  - 325, 342
  - 342, 359
  - 359, 393
  - 393, 411
  - 411, 428
  - 428, 445
  - 445, 462
  - 462, 479
  - 479, 496
  - 496, 514
  - 514, 531
  - 531, 548
  - 548, 565
  - 565, 582
  - 582, 600
- header evidence:
  - Record:
    - bbox:
      - 1875
      - 233
      - 2110
      - 268
    - expected: AIR OPS HHW SYSTEM POINT LIST
  - Record:
    - bbox:
      - 1750
      - 268
      - 2175
      - 295
    - expected: MARK DESCRIPTION ALARM TREND
  - Record:
    - bbox:
      - 1745
      - 286
      - 1840
      - 304
    - expected: ANALOG INPUT
- source component: points_air_ops_hhw.json
- source printed type: AI
- normalized point type: AI

### AIR-OPS-HHW-AO - PDF 58

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AO1 | HHW BYPASS VALVE CONTROL | No | Yes |
| 2 | AO2 | SHHWP-A1 VFD SPEED CONTROL | No | Yes |
| 3 | AO3 | SHHWP-A2 VFD SPEED CONTROL | No | Yes |
| 4 | AO4 | PHHWP-A1 VFD SPEED CONTROL | No | Yes |
| 5 | AO5 | PHHWP-A2 VFD SPEED CONTROL | No | Yes |

- sheet: MI712
- building scope: Air Operations
- title: AIR OPS HHW SYSTEM POINT LIST - ANALOG OUTPUT
- classification: literal printed BAS point-list row; source type AO
- x edges:
  - 1750
  - 1810
  - 2075
  - 2130
  - 2175
- y edges:
  - 629
  - 646
  - 663
  - 680
  - 697
  - 720
- header evidence:
  - Record:
    - bbox:
      - 1745
      - 603
      - 1840
      - 629
    - expected: ANALOG OUTPUT
- source component: points_air_ops_hhw.json
- source printed type: AO
- normalized point type: AO

### AIR-OPS-HHW-BI - PDF 58

12 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI1 | BOILER B-A1 REMOTE SHUTDOWN SWITCH | Yes | No |
| 2 | BI2 | SHHWP-A1 VFD STATUS | No | Yes |
| 3 | BI3 | SHHWP-A1 VFD ALARM | Yes | No |
| 4 | BI4 | SHHWP-A2 VFD STATUS | No | Yes |
| 5 | BI5 | SHHWP-A2 VFD ALARM | Yes | No |
| 6 | BI6 | B-A1 STATUS | No | No |
| 7 | BI7 | B-A2 STATUS | No | No |
| 8 | BI8 | PHHWP-A1 VFD STATUS | No | Yes |
| 9 | BI9 | PHHWP-A1 VFD ALARM | Yes | No |
| 10 | BI10 | PHHWP-A2 VFD ALARM | Yes | No |
| 11 | BI11 | PHHWP-A2 VFD STATUS | No | Yes |
| 12 | BI12 | AIR OPS BOILER DDC RESET | No | No |

- sheet: MI712
- building scope: Air Operations
- title: AIR OPS HHW SYSTEM POINT LIST - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 1750
  - 1810
  - 2075
  - 2130
  - 2175
- y edges:
  - 750
  - 767
  - 784
  - 802
  - 819
  - 836
  - 853
  - 870
  - 888
  - 905
  - 922
  - 939
  - 960
- header evidence:
  - Record:
    - bbox:
      - 1745
      - 724
      - 1840
      - 750
    - expected: BINARY INPUT
- source component: points_air_ops_hhw.json
- source printed type: BI
- normalized point type: DI

### AIR-OPS-HHW-BO - PDF 58

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO1 | SHHWP-A1 VFD ENABLE | No | No |
| 2 | BO2 | SHHWP-A2 VFD ENABLE | No | No |
| 3 | BO3 | B-A1 ON/OFF | No | No |
| 4 | BO4 | B-A2 ON/OFF | No | No |
| 5 | BO5 | PHHWP-A2 VFD ENABLE | No | No |
| 6 | BO6 | PHHWP-A2 VFD ENABLE | No | No |

- sheet: MI712
- building scope: Air Operations
- title: AIR OPS HHW SYSTEM POINT LIST - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 1750
  - 1810
  - 2075
  - 2130
  - 2175
- y edges:
  - 991
  - 1008
  - 1026
  - 1043
  - 1060
  - 1077
  - 1100
- header evidence:
  - Record:
    - bbox:
      - 1745
      - 965
      - 1840
      - 991
    - expected: BINARY OUTPUT
- source component: points_air_ops_hhw.json
- source printed type: BO
- normalized point type: DO

### ATCT-AHU-AI - PDF 65

21 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AI01 | AHU-T1B HW VALVE POSITION (FEEDBACK) | No | No |
| 2 | AI02 | AHU-T1B SA TEMPERATURE | Yes | Yes |
| 3 | AI03 | AHU-T1B SA FAN STATUS | Yes | No |
| 4 | AI04 | AHU-T1B SA FAN AIRFLOW | No | No |
| 5 | AI05 | AHU-T1B FAN SPEED (FEEDBACK) | No | No |
| 6 | AI06 | MIN OA AIRFLOW | Yes | Yes |
| 7 | AI07 | AHU-T1B CHW VALVE POSITION (FEEDBACK) | No | No |
| 8 | AI08 | AHU-T1B CC DISCHARGE TEMPERATURE | No | No |
| 9 | AI09 | AHU-T1B MA TEMPERATURE | No | No |
| 10 | AI10 | AHU-T1A HW VALVE POSITION (FEEDBACK) | No | No |
| 11 | AI11 | AHU-T1A SA TEMPERATURE | Yes | Yes |
| 12 | AI12 | AHU-T1A SA FAN STATUS | Yes | No |
| 13 | AI13 | AHU-T1A SA FAN AIRFLOW | No | No |
| 14 | AI14 | AHU-T1A FAN SPEED (FEEDBACK) | No | No |
| 15 | AI15 | AHU-T1A CHW VALVE POSITION (FEEDBACK) | No | No |
| 16 | AI16 | AHU-T1A CC DISCHARGE TEMPERATURE | No | No |
| 17 | AI17 | AHU-T1A MA TEMPERATURE | No | No |
| 18 | AI18 | HIGH LIMIT HUMIDISTAT | Yes | No |
| 19 | AI19 | SPACE HUMIDITY | Yes | No |
| 20 | AI20 | SPACE THERMOSTAT | Yes | No |
| 21 | AI21 | HUMIDIFIER CONTROL | Yes | No |

- sheet: MI731
- building scope: ATCT
- title: POINTS LIST AHU T1A T1B - ANALOG INPUT
- classification: literal printed BAS point-list row; source type AI
- x edges:
  - 1650
  - 1720
  - 2050
  - 2105
  - 2155
- y edges:
  - 290
  - 309
  - 327
  - 344
  - 361
  - 378
  - 395
  - 412
  - 429
  - 446
  - 464
  - 481
  - 498
  - 515
  - 532
  - 549
  - 566
  - 584
  - 601
  - 618
  - 635
  - 654
- header evidence:
  - Record:
    - bbox:
      - 1780
      - 225
      - 2040
      - 262
    - expected: POINTS LIST AHU T1A TIB
  - Record:
    - bbox:
      - 1650
      - 251
      - 2155
      - 279
    - expected: MARK DESCRIPTION ALARM TREND
  - Record:
    - bbox:
      - 1640
      - 272
      - 1740
      - 290
    - expected: ANALOG INPUT
- source component: points_atct_ahu.json
- source printed type: AI
- normalized point type: AI

### ATCT-AHU-AO - PDF 65

7 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AO01 | AHU-T1B HW VALVE CONTROL | No | No |
| 2 | AO02 | AHU-T1B FAN SPEED CONTROL | No | No |
| 3 | AO03 | AHU-T1B CHW VALVE CONTROL | No | No |
| 4 | AO04 | AHU-T1A HW VALVE CONTROL | No | No |
| 5 | AO05 | AHU-T1A FAN SPEED CONTROL | No | No |
| 6 | AO06 | AHU-T1A CHW VALVE CONTROL | No | No |
| 7 | AO07 | HUMIDIFIER OUTPUT | Yes | No |

- sheet: MI731
- building scope: ATCT
- title: POINTS LIST AHU T1A T1B - ANALOG OUTPUT
- classification: literal printed BAS point-list row; source type AO
- x edges:
  - 1650
  - 1720
  - 2050
  - 2105
  - 2155
- y edges:
  - 687
  - 706
  - 724
  - 741
  - 758
  - 775
  - 792
  - 810
- header evidence:
  - Record:
    - bbox:
      - 1640
      - 661
      - 1740
      - 687
    - expected: ANALOG OUTPUT
- source component: points_atct_ahu.json
- source printed type: AO
- normalized point type: AO

### ATCT-AHU-BI - PDF 65

26 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | AHU-T1B MERV 8 FILTER STATUS | Yes | No |
| 2 | BI02 | AHU-T1B SA DUCT SMOKE DETECTOR | Yes | No |
| 3 | BI03 | AHU-T1B MERV 13 FILTER STATUS | Yes | No |
| 4 | BI04 | AHU-T1B VFD FAULT STATUS | No | No |
| 5 | BI05 | MINIMUM OA DAMPER POSITION CLOSED (FEEDBACK) | No | No |
| 6 | BI06 | MINIMUM OA DAMPER POSITION OPEN (FEEDBACK) | No | No |
| 7 | BI07 | REDUNDANT OA DAMPER POSITION CLOSED (FEEDBACK) | No | No |
| 8 | BI08 | REDUNDANT OA DAMPER POSITION OPEN (FEEDBACK) | No | No |
| 9 | BI09 | AHU-T1A MERV 8 FILTER STATUS | Yes | No |
| 10 | BI10 | AHU-T1A SA DUCT SMOKE DETECTOR | Yes | No |
| 11 | BI11 | AHU-T1A MERV 13 FILTER STATUS | Yes | No |
| 12 | BI12 | AHU-T1A VFD FAULT STATUS | No | No |
| 13 | BI13 | AHU-T1A RA ISOLATION DAMPER POSITION CLOSED (FEEDBACK) | No | No |
| 14 | BI14 | AHU-T1A RA ISOLATION DAMPER POSITION OPEN (FEEDBACK) | No | No |
| 15 | BI15 | AHU-T1B RA ISOLATION DAMPER POSITION CLOSED (FEEDBACK) | No | No |
| 16 | BI16 | AHU-T1B RA ISOLATION DAMPER POSITION OPEN (FEEDBACK) | No | No |
| 17 | BI17 | AHU-T1B SA ISOLATION DAMPER POSITION CLOSED (FEEDBACK) | No | No |
| 18 | BI18 | AHU-T1B SA ISOLATION DAMPER POSITION OPEN (FEEDBACK) | No | No |
| 19 | BI19 | AHU-T1A SA ISOLATION DAMPER POSITION CLOSED (FEEDBACK) | No | No |
| 20 | BI20 | AHU-T1A SA ISOLATION DAMPER POSITION OPEN (FEEDBACK) | No | No |
| 21 | BI21 | ATFP EMERGENCY SHUTDOWN SWITCH | Yes | No |
| 22 | BI22 | AHU-T1A FREEZESTAT | No | No |
| 23 | BI23 | AHU-T1B FREEZESTAT | Yes | No |
| 24 | BI24 | ATCT AHU DDC RESET | No | No |
| 25 | BI25 | AHU-T1A HIGH LIMIT STATIC PRESSURE | Yes | No |
| 26 | BI26 | AHU-T1B HIGH LIMIT STATIC PRESSURE | Yes | No |

- sheet: MI731
- building scope: ATCT
- title: POINTS LIST AHU T1A T1B - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 1650
  - 1720
  - 2050
  - 2105
  - 2155
- y edges:
  - 842
  - 861
  - 879
  - 896
  - 913
  - 930
  - 947
  - 964
  - 981
  - 999
  - 1016
  - 1033
  - 1050
  - 1067
  - 1085
  - 1102
  - 1119
  - 1136
  - 1153
  - 1170
  - 1187
  - 1205
  - 1222
  - 1239
  - 1256
  - 1273
  - 1292
- header evidence:
  - Record:
    - bbox:
      - 1640
      - 816
      - 1740
      - 842
    - expected: BINARY INPUT
- source component: points_atct_ahu.json
- source printed type: BI
- normalized point type: DI

### ATCT-AHU-BO - PDF 65

8 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO01 | AHU-T1B FAN START/STOP | No | No |
| 2 | BO02 | MINIMUM OA DAMPER CONTROL | No | No |
| 3 | BO03 | REDUNDANT OA DAMPER CONTROL | No | No |
| 4 | BO04 | AHU-T1A FAN START/STOP | No | No |
| 5 | BO05 | AHU-T1A RA ISOLATION DAMPER CONTROL | No | No |
| 6 | BO06 | AHU-T1B RA ISOLATION DAMPER CONTROL | No | No |
| 7 | BO07 | AHU-T1B SA ISOLATION DAMPER CONTROL | No | No |
| 8 | BO08 | AHU-T1A SA ISOLATION DAMPER CONTROL | No | No |

- sheet: MI731
- building scope: ATCT
- title: POINTS LIST AHU T1A T1B - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 1650
  - 1720
  - 2050
  - 2105
  - 2155
- y edges:
  - 1325
  - 1344
  - 1361
  - 1378
  - 1395
  - 1412
  - 1429
  - 1447
  - 1465
- header evidence:
  - Record:
    - bbox:
      - 1640
      - 1299
      - 1740
      - 1325
    - expected: BINARY OUTPUT
- source component: points_atct_ahu.json
- source printed type: BO
- normalized point type: DO

### ATCT-DOAH-AI - PDF 64

13 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AI01 | UOA RELATIVE HUMIDITY | No | Yes |
| 2 | AI02 | UOA TEMPERATURE | No | Yes |
| 3 | AI03 | HHW VALVE POSITION (FEEDBACK) | No | Yes |
| 4 | AI04 | HEATING COIL LAT | No | Yes |
| 5 | AI05 | COOLING COIL LAT | Yes | Yes |
| 6 | AI06 | TOA TEMPERATURE | No | Yes |
| 7 | AI07 | TOA HUMIDITY | Yes | Yes |
| 8 | AI08 | TOA AIRFLOW | Yes | Yes |
| 9 | AI09 | CHW VALVE POSITION (FEEDBACK) | No | Yes |
| 10 | AI10 | FAN SPEED (FEEDBACK) | No | Yes |
| 11 | AI11 | TOA FAN DIFFERENTIAL PRESSURE | No | Yes |
| 12 | AI12 | REHEAT HHW VALVE POSITION (FEEDBACK) | No | Yes |
| 13 | AI13 | DOAH DISCHARGE TEMPERATURE | No | Yes |

- sheet: MI730
- building scope: ATCT
- title: POINTS LIST DOAH T1 - ANALOG INPUT
- classification: literal printed BAS point-list row; source type AI
- x edges:
  - 1650
  - 1720
  - 2030
  - 2090
  - 2145
- y edges:
  - 409
  - 429
  - 446
  - 463
  - 480
  - 497
  - 514
  - 531
  - 548
  - 565
  - 582
  - 599
  - 616
  - 635
- header evidence:
  - Record:
    - bbox:
      - 1780
      - 345
      - 2010
      - 380
    - expected: POINTS LIST DOAH TI
  - Record:
    - bbox:
      - 1650
      - 370
      - 2145
      - 398
    - expected: MARK DESCRIPTION ALARM TREND
  - Record:
    - bbox:
      - 1640
      - 391
      - 1740
      - 409
    - expected: ANALOG INPUT
- source component: points_atct_doah.json
- source printed type: AI
- normalized point type: AI

### ATCT-DOAH-AO - PDF 64

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AO01 | HHW VALVE CONTROL | No | Yes |
| 2 | AO02 | CHW VALVE CONTROL | No | Yes |
| 3 | AO03 | FAN SPEED CONTROL | No | Yes |
| 4 | AO04 | REHEAT HHW VALVE CONTROL | No | Yes |

- sheet: MI730
- building scope: ATCT
- title: POINTS LIST DOAH T1 - ANALOG OUTPUT
- classification: literal printed BAS point-list row; source type AO
- x edges:
  - 1650
  - 1720
  - 2030
  - 2090
  - 2145
- y edges:
  - 668
  - 687
  - 704
  - 722
  - 739
- header evidence:
  - Record:
    - bbox:
      - 1640
      - 642
      - 1740
      - 668
    - expected: ANALOG OUTPUT
- source component: points_atct_doah.json
- source printed type: AO
- normalized point type: AO

### ATCT-DOAH-BI - PDF 64

13 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | MERV 8 UOA FILTER STATUS | Yes | No |
| 2 | BI02 | MERV 13 UOA FILTER STATUS | Yes | No |
| 3 | BI03 | FREEZESTAT | Yes | No |
| 4 | BI04 | UOA DAMPER POSITION CLOSED (FEEDBACK) | Yes | No |
| 5 | BI05 | UOA DAMPER POSITION OPEN (FEEDBACK) | Yes | No |
| 6 | BI06 | HIGH LIMIT STATIC PRESSURE | Yes | No |
| 7 | BI07 | TREATED OA DAMPER POSITION CLOSED (FEEDBACK) | Yes | No |
| 8 | BI08 | TREATED OA DAMPER POSITION OPEN (FEEDBACK) | Yes | No |
| 9 | BI09 | HHWP-DOAH-T1 CIRCULATOR PUMP STATUS | Yes | Yes |
| 10 | BI10 | FAN VFD STATUS | No | Yes |
| 11 | BI11 | FAN VFD ALARM | Yes | No |
| 12 | BI12 | ESS (ATFP EMERGENCY SHUTDOWN) *GLOBAL POINT | Yes | No |
| 13 | BI13 | ATCT DOAH DDC RESET | No | No |

- sheet: MI730
- building scope: ATCT
- title: POINTS LIST DOAH T1 - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 1650
  - 1720
  - 2030
  - 2090
  - 2145
- y edges:
  - 771
  - 790
  - 808
  - 825
  - 842
  - 859
  - 876
  - 893
  - 910
  - 928
  - 945
  - 962
  - 979
  - 997
- header evidence:
  - Record:
    - bbox:
      - 1640
      - 745
      - 1740
      - 771
    - expected: BINARY INPUT
- source component: points_atct_doah.json
- source printed type: BI
- normalized point type: DI

### ATCT-DOAH-BO - PDF 64

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO01 | UOA DAMPER CONTROL | No | No |
| 2 | BO02 | TREATED OA DAMPER CONTROL | No | No |
| 3 | BO03 | HHWP-DOAH-T1 CIRCULATOR PUMP ON/OFF | No | No |
| 4 | BO04 | FAN START/STOP | No | No |

- sheet: MI730
- building scope: ATCT
- title: POINTS LIST DOAH T1 - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 1650
  - 1720
  - 2030
  - 2090
  - 2145
- y edges:
  - 1030
  - 1049
  - 1066
  - 1083
  - 1101
- header evidence:
  - Record:
    - bbox:
      - 1640
      - 1004
      - 1740
      - 1030
    - expected: BINARY OUTPUT
- source component: points_atct_doah.json
- source printed type: BO
- normalized point type: DO

### ATCT-STAIR-PRESS-AI - PDF 66

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AI01 | SPF-T1 SPEED (FEEDBACK) | No | Yes |
| 2 | AI02 | SPF-T2 SPEED (FEEDBACK) | No | Yes |

- sheet: MI732
- building scope: ATCT
- title: ATCT STAIR PRESSURIZATION DDC POINTS LIST - ANALOG INPUT
- classification: literal printed BAS point-list row; source type AI
- x edges:
  - 1530
  - 1570
  - 1715
  - 1765
  - 1815
- y edges:
  - 358
  - 378
  - 395
- header evidence:
  - Record:
    - bbox:
      - 1370
      - 298
      - 1800
      - 330
    - expected: ATCT STAIR PRESSURIZATION DDC POINTS LIST
  - Record:
    - bbox:
      - 1530
      - 319
      - 1815
      - 348
    - expected: MARK DESCRIPTION ALARM TREND
  - Record:
    - bbox:
      - 1520
      - 341
      - 1620
      - 358
    - expected: ANALOG INPUT
- source component: points_atct_stair_pressurization.json
- source printed type: AI
- normalized point type: AI

### ATCT-STAIR-PRESS-AO - PDF 66

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AO01 | SPF-T1 SPEED | No | Yes |
| 2 | AO02 | SPF-T2 SPEED | No | Yes |

- sheet: MI732
- building scope: ATCT
- title: ATCT STAIR PRESSURIZATION DDC POINTS LIST - ANALOG OUTPUT
- classification: literal printed BAS point-list row; source type AO
- x edges:
  - 1530
  - 1570
  - 1715
  - 1765
  - 1815
- y edges:
  - 427
  - 447
  - 464
- header evidence:
  - Record:
    - bbox:
      - 1520
      - 401
      - 1620
      - 427
    - expected: ANALOG OUTPUT
- source component: points_atct_stair_pressurization.json
- source printed type: AO
- normalized point type: AO

### ATCT-STAIR-PRESS-BI - PDF 66

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | SPF-T1 PRESSURE SWITCH | No | Yes |
| 2 | BI02 | SFP-T1 ALARM | Yes | No |
| 3 | BI03 | SFP-T1 STATUS | No | Yes |
| 4 | BI04 | SPF-T2 PRESSURE SWITCH | No | Yes |
| 5 | BI05 | SFP-T2 ALARM | Yes | No |
| 6 | BI06 | SFP-T2 STATUS | No | Yes |

- sheet: MI732
- building scope: ATCT
- title: ATCT STAIR PRESSURIZATION DDC POINTS LIST - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 1530
  - 1570
  - 1715
  - 1765
  - 1815
- y edges:
  - 496
  - 516
  - 534
  - 551
  - 568
  - 585
  - 603
- header evidence:
  - Record:
    - bbox:
      - 1520
      - 470
      - 1620
      - 496
    - expected: BINARY INPUT
- source component: points_atct_stair_pressurization.json
- source printed type: BI
- normalized point type: DI

### ATCT-STAIR-PRESS-BO - PDF 66

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO01 | SPF-T1 ENABLE | No | No |
| 2 | BO02 | SPF-T2 ENABLE | No | No |

- sheet: MI732
- building scope: ATCT
- title: ATCT STAIR PRESSURIZATION DDC POINTS LIST - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 1530
  - 1570
  - 1715
  - 1765
  - 1815
- y edges:
  - 634
  - 654
  - 671
- header evidence:
  - Record:
    - bbox:
      - 1520
      - 608
      - 1620
      - 634
    - expected: BINARY OUTPUT
- source component: points_atct_stair_pressurization.json
- source printed type: BO
- normalized point type: DO

### CRAH-AI - PDF 68

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AI01 | SPACE TEMPERATURE | Yes | Yes |
| 2 | AI02 | SUPPLY AIR TEMPERATURE | No | Yes |
| 3 | AI03 | RA TEMPERATURE | No | Yes |
| 4 | AI04 | FAN SPEED (FEEDBACK) | No | No |
| 5 | AI05 | CONTROL VALVE (FEEDBACK) | No | No |

- sheet: MI741
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: CRAH DDC POINTS LIST - ANALOG INPUT
- classification: literal printed BAS point-list row; source type AI
- x edges:
  - 143
  - 185
  - 370
  - 418
  - 460
- y edges:
  - 1025
  - 1044
  - 1062
  - 1079
  - 1097
  - 1115
- header evidence:
  - Record:
    - bbox:
      - 140
      - 960
      - 465
      - 990
    - expected: CRAH DDC POINTS LIST
  - Record:
    - bbox:
      - 140
      - 990
      - 465
      - 1012
    - expected: MARK DESCRIPTION ALARM TREND
  - Record:
    - bbox:
      - 140
      - 1012
      - 240
      - 1025
    - expected: ANALOG INPUT
- source component: points_crah_sfpvav_templates.json
- source printed type: AI
- normalized point type: AI

### CRAH-AO - PDF 68

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AO01 | CHW VALVE CONTROL | No | No |
| 2 | AO02 | FAN SPEED CONTROL | No | No |

- sheet: MI741
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: CRAH DDC POINTS LIST - ANALOG OUTPUT
- classification: literal printed BAS point-list row; source type AO
- x edges:
  - 143
  - 185
  - 370
  - 418
  - 460
- y edges:
  - 1146
  - 1163
  - 1182
- header evidence:
  - Record:
    - bbox:
      - 140
      - 1128
      - 240
      - 1146
    - expected: ANALOG OUTPUT
- source component: points_crah_sfpvav_templates.json
- source printed type: AO
- normalized point type: AO

### CRAH-BI - PDF 68

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | DIRTY FILTER SWITCH | Yes | No |
| 2 | BI02 | DRAIN PAN OVERFLOW SWITCH | Yes | No |
| 3 | BI03 | FAN STATUS | Yes | No |
| 4 | BI04 | CONDENSATE PUMP STATUS | Yes | No |
| 5 | BI05 | CRAH DDC RESET | No | No |

- sheet: MI741
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: CRAH DDC POINTS LIST - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 143
  - 185
  - 370
  - 418
  - 460
- y edges:
  - 1215
  - 1233
  - 1250
  - 1268
  - 1285
  - 1304
- header evidence:
  - Record:
    - bbox:
      - 140
      - 1197
      - 240
      - 1215
    - expected: BINARY INPUT
- source component: points_crah_sfpvav_templates.json
- source printed type: BI
- normalized point type: DI

### CRAH-BO - PDF 68

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO01 | FAN START/STOP | No | No |

- sheet: MI741
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: CRAH DDC POINTS LIST - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 143
  - 185
  - 370
  - 418
  - 460
- y edges:
  - 1336
  - 1360
- header evidence:
  - Record:
    - bbox:
      - 140
      - 1318
      - 240
      - 1336
    - expected: BINARY OUTPUT
- source component: points_crah_sfpvav_templates.json
- source printed type: BO
- normalized point type: DO

### SFPVAV-AI - PDF 68

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AI01 | SPACE TEMPERATURE | Yes | Yes |
| 2 | AI02 | VELOCITY PRESSURE SENSOR | No | Yes |
| 3 | AI03 | SUPPLY AIR TEMPERATURE | No | Yes |
| 4 | AI04 | HHW VALVE CONTROL (FEEDBACK) | No | Yes |

- sheet: MI741
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: SFPVAV DDC POINTS LIST - ANALOG INPUT
- classification: literal printed BAS point-list row; source type AI
- x edges:
  - 1948
  - 1985
  - 2144
  - 2180
  - 2230
- y edges:
  - 1149
  - 1168
  - 1185
  - 1203
  - 1236
- header evidence:
  - Record:
    - bbox:
      - 1945
      - 1085
      - 2235
      - 1115
    - expected: SFPVAV DDC POINTS LIST
  - Record:
    - bbox:
      - 1945
      - 1115
      - 2235
      - 1138
    - expected: MARK DESCRIPTION ALARM TREND
  - Record:
    - bbox:
      - 1945
      - 1130
      - 2030
      - 1149
    - expected: ANALOG INPUT
- source component: points_crah_sfpvav_templates.json
- source printed type: AI
- normalized point type: AI

### SFPVAV-AO - PDF 68

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AO01 | HW VALVE CONTROL | No | No |
| 2 | AO02 | DAMPER CONTROL | No | No |

- sheet: MI741
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: SFPVAV DDC POINTS LIST - ANALOG OUTPUT
- classification: literal printed BAS point-list row; source type AO
- x edges:
  - 1948
  - 1985
  - 2144
  - 2180
  - 2230
- y edges:
  - 1268
  - 1286
  - 1304
- header evidence:
  - Record:
    - bbox:
      - 1945
      - 1248
      - 2045
      - 1268
    - expected: ANALOG OUTPUT
- source component: points_crah_sfpvav_templates.json
- source printed type: AO
- normalized point type: AO

### SFPVAV-BI - PDF 68

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | FAN STATUS | Yes | No |
| 2 | BI02 | VAV DDC RESET | No | No |

- sheet: MI741
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: SFPVAV DDC POINTS LIST - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 1948
  - 1985
  - 2144
  - 2180
  - 2230
- y edges:
  - 1337
  - 1355
  - 1373
- header evidence:
  - Record:
    - bbox:
      - 1945
      - 1318
      - 2045
      - 1337
    - expected: BINARY INPUT
- source component: points_crah_sfpvav_templates.json
- source printed type: BI
- normalized point type: DI

### SFPVAV-BO - PDF 68

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO01 | FAN START/STOP | No | No |

- sheet: MI741
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: SFPVAV DDC POINTS LIST - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 1948
  - 1985
  - 2144
  - 2180
  - 2230
- y edges:
  - 1406
  - 1430
- header evidence:
  - Record:
    - bbox:
      - 1945
      - 1385
      - 2045
      - 1406
    - expected: BINARY OUTPUT
- source component: points_crah_sfpvav_templates.json
- source printed type: BO
- normalized point type: DO

### FCU-COOL-AI - PDF 67

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AI01 | SPACE TEMPERATURE | Yes | Yes |
| 2 | AI02 | CHW VALVE CONTROL | No | No |
| 3 | AI03 | DISCHARGE AIR TEMPERATURE SENSOR | No | Yes |

- sheet: MI740
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: FCU WITH COOLING COILS DDC POINTS LIST - ANALOG INPUT
- classification: literal printed BAS point-list row; source type AI
- x edges:
  - 400
  - 440
  - 585
  - 635
  - 680
- y ranges:
  - 1116, 1137
  - 1137, 1154
  - 1154, 1190
- header evidence:
  - Record:
    - bbox:
      - 400
      - 1065
      - 680
      - 1105
    - expected: FCU WITH COOLING COILS DDC POINTS LIST
  - Record:
    - bbox:
      - 395
      - 1095
      - 690
      - 1116
    - expected: ANALOG INPUT
- source component: points_fcu_unit_heater_templates.json
- source printed type: AI
- normalized point type: AI

### FCU-COOL-AO - PDF 67

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AO01 | CHW VALVE CONTROL | No | No |

- sheet: MI740
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: FCU WITH COOLING COILS DDC POINTS LIST - ANALOG OUTPUT
- classification: literal printed BAS point-list row; source type AO
- x edges:
  - 400
  - 440
  - 585
  - 635
  - 680
- y edges:
  - 1217
  - 1238
- header evidence:
  - Record:
    - bbox:
      - 395
      - 1190
      - 500
      - 1217
    - expected: ANALOG OUTPUT
- source component: points_fcu_unit_heater_templates.json
- source printed type: AO
- normalized point type: AO

### FCU-COOL-BI - PDF 67

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | FAN STATUS | Yes | No |
| 2 | BI02 | SECONDARY DRAIN PAN OVERFLOW SWITCH | Yes | No |
| 3 | BI03 | DIRTY FILTER SWITCH | Yes | No |
| 4 | BI04 | FCU DDC RESET | No | No |

- sheet: MI740
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: FCU WITH COOLING COILS DDC POINTS LIST - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 400
  - 440
  - 585
  - 635
  - 680
- y ranges:
  - 1269, 1290
  - 1290, 1320
  - 1320, 1338
  - 1338, 1360
- header evidence:
  - Record:
    - bbox:
      - 395
      - 1243
      - 500
      - 1269
    - expected: BINARY INPUT
- source component: points_fcu_unit_heater_templates.json
- source printed type: BI
- normalized point type: DI

### FCU-COOL-BO - PDF 67

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO01 | FAN START/STOP | No | No |

- sheet: MI740
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: FCU WITH COOLING COILS DDC POINTS LIST - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 400
  - 440
  - 585
  - 635
  - 680
- y edges:
  - 1387
  - 1410
- header evidence:
  - Record:
    - bbox:
      - 395
      - 1360
      - 500
      - 1387
    - expected: BINARY OUTPUT
- source component: points_fcu_unit_heater_templates.json
- source printed type: BO
- normalized point type: DO

### FCU-HEAT-COOL-AI - PDF 67

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AI01 | SPACE TEMPERATURE | Yes | Yes |
| 2 | AI02 | CHW VALVE CONTROL (FEEDBACK) | No | Yes |
| 3 | AI03 | HHW VALVE CONTROL (FEEDBACK) | No | Yes |
| 4 | AI04 | DISCHARGE AIR TEMPERATURE SENSOR | No | Yes |

- sheet: MI740
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: FCU WITH HEATING AND COOLING COILS DDC POINTS LIST - ANALOG INPUT
- classification: literal printed BAS point-list row; source type AI
- x edges:
  - 1200
  - 1235
  - 1465
  - 1510
  - 1560
- y edges:
  - 1129
  - 1150
  - 1167
  - 1184
  - 1202
- header evidence:
  - Record:
    - bbox:
      - 1200
      - 1060
      - 1560
      - 1101
    - expected: FCU WITH HEATING AND COOLING COILS DDC POINTS LIST
  - Record:
    - bbox:
      - 1195
      - 1108
      - 1300
      - 1129
    - expected: ANALOG INPUT
- source component: points_fcu_unit_heater_templates.json
- source printed type: AI
- normalized point type: AI

### FCU-HEAT-COOL-AO - PDF 67

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AO01 | CHW VALVE CONTROL | No | No |
| 2 | AO02 | HHW VALVE CONTROL | No | No |

- sheet: MI740
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: FCU WITH HEATING AND COOLING COILS DDC POINTS LIST - ANALOG OUTPUT
- classification: literal printed BAS point-list row; source type AO
- x edges:
  - 1200
  - 1235
  - 1465
  - 1510
  - 1560
- y edges:
  - 1233
  - 1253
  - 1270
- header evidence:
  - Record:
    - bbox:
      - 1195
      - 1205
      - 1300
      - 1233
    - expected: ANALOG OUTPUT
- source component: points_fcu_unit_heater_templates.json
- source printed type: AO
- normalized point type: AO

### FCU-HEAT-COOL-BI - PDF 67

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | SUPPLY FAN START/STOP | Yes | No |
| 2 | BI02 | DIRTY FILTER SWITCH | Yes | No |
| 3 | BI03 | SECOUNDARY DRAIN PAN OVERFLOW SWITCH | Yes | No |
| 4 | BI04 | FCU DDC RESET | No | No |

- sheet: MI740
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: FCU WITH HEATING AND COOLING COILS DDC POINTS LIST - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 1200
  - 1235
  - 1465
  - 1510
  - 1560
- y edges:
  - 1302
  - 1323
  - 1340
  - 1357
  - 1374
- header evidence:
  - Record:
    - bbox:
      - 1195
      - 1274
      - 1300
      - 1302
    - expected: BINARY INPUT
- source component: points_fcu_unit_heater_templates.json
- source printed type: BI
- normalized point type: DI

### FCU-HEAT-COOL-BO - PDF 67

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO01 | SUPPLY FAN START/STOP | No | No |

- sheet: MI740
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: FCU WITH HEATING AND COOLING COILS DDC POINTS LIST - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 1200
  - 1235
  - 1465
  - 1510
  - 1560
- y edges:
  - 1405
  - 1429
- header evidence:
  - Record:
    - bbox:
      - 1195
      - 1377
      - 1300
      - 1405
    - expected: BINARY OUTPUT
- source component: points_fcu_unit_heater_templates.json
- source printed type: BO
- normalized point type: DO

### UNIT-HEATER-AI - PDF 67

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AI01 | SPACE TEMPERATURE | Yes | Yes |
| 2 | AI02 | HHW VALVE CONTROL | No | Yes |

- sheet: MI740
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: UNIT HEATER DDC POINTS LIST - ANALOG INPUT
- classification: literal printed BAS point-list row; source type AI
- x edges:
  - 1745
  - 1785
  - 1930
  - 1985
  - 2040
- y edges:
  - 1214
  - 1235
  - 1252
- header evidence:
  - Record:
    - bbox:
      - 1750
      - 1145
      - 2040
      - 1186
    - expected: UNIT HEATER DDC POINTS LIST
  - Record:
    - bbox:
      - 1745
      - 1193
      - 1845
      - 1214
    - expected: ANALOG INPUT
- source component: points_fcu_unit_heater_templates.json
- source printed type: AI
- normalized point type: AI

### UNIT-HEATER-AO - PDF 67

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AO01 | HHW VALVE CONTROL | No | Yes |

- sheet: MI740
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: UNIT HEATER DDC POINTS LIST - ANALOG OUTPUT
- classification: literal printed BAS point-list row; source type AO
- x edges:
  - 1745
  - 1785
  - 1930
  - 1985
  - 2040
- y edges:
  - 1283
  - 1308
- header evidence:
  - Record:
    - bbox:
      - 1745
      - 1256
      - 1845
      - 1283
    - expected: ANALOG OUTPUT
- source component: points_fcu_unit_heater_templates.json
- source printed type: AO
- normalized point type: AO

### UNIT-HEATER-BI - PDF 67

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | FAN STATUS | Yes | No |
| 2 | BI02 | CUH/UH DDC RESET | No | No |

- sheet: MI740
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: UNIT HEATER DDC POINTS LIST - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 1745
  - 1785
  - 1930
  - 1985
  - 2040
- y edges:
  - 1335
  - 1356
  - 1373
- header evidence:
  - Record:
    - bbox:
      - 1745
      - 1308
      - 1845
      - 1335
    - expected: BINARY INPUT
- source component: points_fcu_unit_heater_templates.json
- source printed type: BI
- normalized point type: DI

### UNIT-HEATER-BO - PDF 67

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO01 | FAN START/STOP | No | Yes |

- sheet: MI740
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: UNIT HEATER DDC POINTS LIST - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 1745
  - 1785
  - 1930
  - 1985
  - 2040
- y edges:
  - 1404
  - 1428
- header evidence:
  - Record:
    - bbox:
      - 1745
      - 1377
      - 1845
      - 1404
    - expected: BINARY OUTPUT
- source component: points_fcu_unit_heater_templates.json
- source printed type: BO
- normalized point type: DO

### HUMIDIFIER-AI - PDF 69

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AI01 | ZONE HUMIDITY | No | Yes |

- sheet: MI742
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: HUMIDIFIER DDC POINTS LIST - ANALOG INPUT
- classification: literal printed BAS point-list row; source type AI
- x edges:
  - 327
  - 360
  - 490
  - 535
  - 575
- y edges:
  - 130
  - 150
- header evidence:
  - Record:
    - bbox:
      - 325
      - 65
      - 575
      - 95
    - expected: HUMIDIFIER DDC POINTS LIST
  - Record:
    - bbox:
      - 325
      - 95
      - 575
      - 117
    - expected: MARK DESCRIPTION ALARM TREND
  - Record:
    - bbox:
      - 325
      - 112
      - 410
      - 130
    - expected: ANALOG INPUT
- source component: points_mi742_templates.json
- source printed type: AI
- normalized point type: AI

### HUMIDIFIER-BI - PDF 69

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | HUMIDIFER STATUS | Yes | No |
| 2 | BI02 | HUMIDIFIER CYLINDER CHANGE STATUS | Yes | No |
| 3 | BI03 | HUMIDIFIER DDC RESET | No | No |

- sheet: MI742
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: HUMIDIFIER DDC POINTS LIST - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 327
  - 360
  - 490
  - 535
  - 575
- y ranges:
  - 181, 201
  - 201, 232
  - 232, 251
- header evidence:
  - Record:
    - bbox:
      - 325
      - 163
      - 410
      - 181
    - expected: BINARY INPUT
- source component: points_mi742_templates.json
- source printed type: BI
- normalized point type: DI

### HUMIDIFIER-BO - PDF 69

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO01 | HUMIDIFIER START/STOP | No | No |

- sheet: MI742
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: HUMIDIFIER DDC POINTS LIST - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 327
  - 360
  - 490
  - 535
  - 575
- y edges:
  - 282
  - 304
- header evidence:
  - Record:
    - bbox:
      - 325
      - 264
      - 415
      - 282
    - expected: BINARY OUTPUT
- source component: points_mi742_templates.json
- source printed type: BO
- normalized point type: DO

### UPS-EXHAUST-BI - PDF 69

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | EXHAUST DAMPER END SWITCH | Yes | No |
| 2 | BI02 | EXHAUST FAN STATUS (FEEDBACK) | Yes | No |
| 3 | BI03 | EXHAUST FAN DDC RESET | No | No |

- sheet: MI742
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: UPS EXHAUST FAN DDC POINTS LIST - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 930
  - 964
  - 1145
  - 1185
  - 1225
- y edges:
  - 122
  - 140
  - 157
  - 175
- header evidence:
  - Record:
    - bbox:
      - 930
      - 58
      - 1230
      - 88
    - expected: UPS EXHAUST FAN DDC POINTS LIST
  - Record:
    - bbox:
      - 930
      - 87
      - 1230
      - 109
    - expected: MARK DESCRIPTION ALARM TREND
  - Record:
    - bbox:
      - 925
      - 104
      - 1010
      - 122
    - expected: BINARY INPUT
- source component: points_mi742_templates.json
- source printed type: BI
- normalized point type: DI

### UPS-EXHAUST-BO - PDF 69

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO01 | EXHAUST FAN START/STOP | No | No |

- sheet: MI742
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: UPS EXHAUST FAN DDC POINTS LIST - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 930
  - 964
  - 1145
  - 1185
  - 1225
- y edges:
  - 208
  - 227
- header evidence:
  - Record:
    - bbox:
      - 925
      - 189
      - 1015
      - 208
    - expected: BINARY OUTPUT
- source component: points_mi742_templates.json
- source printed type: BO
- normalized point type: DO

### BATHROOM-EXHAUST-BI - PDF 69

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | EXHAUST DAMPER END SWITCH | Yes | No |
| 2 | BI02 | EXHAUST FAN STATUS (FEEDBACK) | Yes | No |
| 3 | BI03 | EXHAUST FAN DDC RESET | No | No |

- sheet: MI742
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: BATHROOM EXHAUST FAN DDC POINTS LIST - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 930
  - 964
  - 1145
  - 1185
  - 1225
- y edges:
  - 826
  - 844
  - 861
  - 879
- header evidence:
  - Record:
    - bbox:
      - 930
      - 762
      - 1230
      - 792
    - expected: BATHROOM EXHAUST FAN DDC POINTS LIST
  - Record:
    - bbox:
      - 930
      - 790
      - 1230
      - 812
    - expected: MARK DESCRIPTION ALARM TREND
  - Record:
    - bbox:
      - 925
      - 807
      - 1010
      - 826
    - expected: BINARY INPUT
- source component: points_mi742_templates.json
- source printed type: BI
- normalized point type: DI

### BATHROOM-EXHAUST-BO - PDF 69

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO01 | EXHAUST FAN START/STOP | No | No |

- sheet: MI742
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: BATHROOM EXHAUST FAN DDC POINTS LIST - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 930
  - 964
  - 1145
  - 1185
  - 1225
- y edges:
  - 912
  - 931
- header evidence:
  - Record:
    - bbox:
      - 925
      - 893
      - 1015
      - 912
    - expected: BINARY OUTPUT
- source component: points_mi742_templates.json
- source printed type: BO
- normalized point type: DO

### ELEVATOR-MACHINE-ROOM-AI - PDF 69

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AI01 | TEMPERATURE SENSOR | Yes | Yes |
| 2 | AI02 | HUMIDITY SENSOR | Yes | Yes |
| 3 | AI03 | HUMIDIFIER OUTPUT | Yes | Yes |
| 4 | AI04 | CHW VALVE POSITION (FEEDBACK) | No | Yes |
| 5 | AI05 | HHW VALVE CONTROL (FEEDBACK) | No | Yes |

- sheet: MI742
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: ELEVATOR MACHINE ROOM DDC POINTS LIST - ANALOG INPUT
- classification: literal printed BAS point-list row; source type AI
- x edges:
  - 1785
  - 1818
  - 2050
  - 2090
  - 2140
- y edges:
  - 277
  - 295
  - 312
  - 329
  - 347
  - 365
- header evidence:
  - Record:
    - bbox:
      - 1780
      - 215
      - 2140
      - 241
    - expected: ELEVATOR MACHINE ROOM DDC POINTS LIST
  - Record:
    - bbox:
      - 1780
      - 240
      - 2140
      - 263
    - expected: MARK DESCRIPTION ALARM TREND
  - Record:
    - bbox:
      - 1780
      - 258
      - 1870
      - 277
    - expected: ANALOG INPUT
- source component: points_mi742_templates.json
- source printed type: AI
- normalized point type: AI

### ELEVATOR-MACHINE-ROOM-AO - PDF 69

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AO01 | HUMIDIFIER CONTROL | No | No |
| 2 | AO02 | CHW VALVE CONTROL | No | No |
| 3 | AO03 | HHW VALVE CONTROL | No | No |

- sheet: MI742
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: ELEVATOR MACHINE ROOM DDC POINTS LIST - ANALOG OUTPUT
- classification: literal printed BAS point-list row; source type AO
- x edges:
  - 1785
  - 1818
  - 2050
  - 2090
  - 2140
- y edges:
  - 397
  - 416
  - 433
  - 450
- header evidence:
  - Record:
    - bbox:
      - 1780
      - 376
      - 1880
      - 397
    - expected: ANALOG OUTPUT
- source component: points_mi742_templates.json
- source printed type: AO
- normalized point type: AO

### ELEVATOR-MACHINE-ROOM-BI - PDF 69

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | FILTER STATUS | Yes | No |
| 2 | BI02 | SECONDARY DRAIN PAN OVERFLOW SWITCH | Yes | No |
| 3 | BI03 | SUPPLY FAN STATUS | Yes | No |
| 4 | BI04 | ELEVATOR MACHINE EQUIPMENT RESET | No | No |

- sheet: MI742
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: ELEVATOR MACHINE ROOM DDC POINTS LIST - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 1785
  - 1818
  - 2050
  - 2090
  - 2140
- y edges:
  - 484
  - 502
  - 519
  - 536
  - 555
- header evidence:
  - Record:
    - bbox:
      - 1780
      - 462
      - 1875
      - 484
    - expected: BINARY INPUT
- source component: points_mi742_templates.json
- source printed type: BI
- normalized point type: DI

### ELEVATOR-MACHINE-ROOM-BO - PDF 69

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO01 | SUPPLY FAN START/STOP | No | No |

- sheet: MI742
- building scope: Air Operations/MTRACON/ATCT as applicable
- title: ELEVATOR MACHINE ROOM DDC POINTS LIST - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 1785
  - 1818
  - 2050
  - 2090
  - 2140
- y edges:
  - 588
  - 607
- header evidence:
  - Record:
    - bbox:
      - 1780
      - 566
      - 1880
      - 588
    - expected: BINARY OUTPUT
- source component: points_mi742_templates.json
- source printed type: BO
- normalized point type: DO

### OCCUPIED-FCU-HEAT-COOL-AI - PDF 71

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AI01 | SPACE TEMPERATURE | Yes | Yes |
| 2 | AI02 | CHW VALVE CONTROL (FEEDBACK) | No | Yes |
| 3 | AI03 | HHW VALVE CONTROL (FEEDBACK) | No | Yes |
| 4 | AI04 | DISCHARGE AIR TEMPERATURE SENSOR | No | Yes |

- sheet: MI744
- building scope: Air Operations/MTRACON as applicable
- title: FCU WITH HEATING AND COOLING COILS DDC POINTS LIST - OCCUPIED - ANALOG INPUT
- classification: literal printed BAS point-list row; source type AI
- x edges:
  - 783
  - 825
  - 1085
  - 1155
  - 1235
- y edges:
  - 172
  - 190
  - 207
  - 225
  - 244
- header evidence:
  - Record:
    - bbox:
      - 780
      - 105
      - 1240
      - 135
    - expected: FCU WITH HEATING AND COOLING COILS DDC POINTS LIST OCCUPIED
  - Record:
    - bbox:
      - 780
      - 134
      - 1240
      - 158
    - expected: MARK DESCRIPTION ALARM TREND
  - Record:
    - bbox:
      - 780
      - 153
      - 885
      - 172
    - expected: ANALOG INPUT
- source component: points_mi744_fcu_sfpvav.json
- source printed type: AI
- normalized point type: AI

### OCCUPIED-FCU-HEAT-COOL-AO - PDF 71

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AO01 | CHW VALVE CONTROL | No | No |
| 2 | AO02 | HHW VALVE CONTROL | No | No |

- sheet: MI744
- building scope: Air Operations/MTRACON as applicable
- title: FCU WITH HEATING AND COOLING COILS DDC POINTS LIST - OCCUPIED - ANALOG OUTPUT
- classification: literal printed BAS point-list row; source type AO
- x edges:
  - 783
  - 825
  - 1085
  - 1155
  - 1235
- y edges:
  - 276
  - 294
  - 312
- header evidence:
  - Record:
    - bbox:
      - 780
      - 257
      - 900
      - 276
    - expected: ANALOG OUTPUT
- source component: points_mi744_fcu_sfpvav.json
- source printed type: AO
- normalized point type: AO

### OCCUPIED-FCU-HEAT-COOL-BI - PDF 71

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | SUPPLY FAN START/STOP | Yes | No |
| 2 | BI02 | DIRTY FILTER SWITCH | Yes | No |
| 3 | BI03 | SECOUNDARY DRAIN PAN OVERFLOW SWITCH | Yes | No |
| 4 | BI04 | FCU DDC RESET | No | No |

- sheet: MI744
- building scope: Air Operations/MTRACON as applicable
- title: FCU WITH HEATING AND COOLING COILS DDC POINTS LIST - OCCUPIED - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 783
  - 825
  - 1085
  - 1155
  - 1235
- y ranges:
  - 344, 362
  - 362, 379
  - 379, 410
  - 410, 431
- header evidence:
  - Record:
    - bbox:
      - 780
      - 326
      - 885
      - 344
    - expected: BINARY INPUT
- source component: points_mi744_fcu_sfpvav.json
- source printed type: BI
- normalized point type: DI

### OCCUPIED-FCU-HEAT-COOL-BO - PDF 71

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO01 | SUPPLY FAN START/STOP | No | No |

- sheet: MI744
- building scope: Air Operations/MTRACON as applicable
- title: FCU WITH HEATING AND COOLING COILS DDC POINTS LIST - OCCUPIED - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 783
  - 825
  - 1085
  - 1155
  - 1235
- y edges:
  - 462
  - 482
- header evidence:
  - Record:
    - bbox:
      - 780
      - 444
      - 900
      - 462
    - expected: BINARY OUTPUT
- source component: points_mi744_fcu_sfpvav.json
- source printed type: BO
- normalized point type: DO

### REDUNDANT-FCU-BI - PDF 71

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | FCU STATUS (FEEDBACK) - FROM DDC | Yes | No |
| 2 | BI02 | AHU-X STATUS (FEEDBACK) - FROM DDC | No | No |

- sheet: MI744
- building scope: SFPVAV/redundant FCU application
- title: REDUNDANT FCU DDC POINTS LIST - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 1350
  - 1390
  - 1605
  - 1655
  - 1710
- y edges:
  - 865
  - 884
  - 902
- header evidence:
  - Record:
    - bbox:
      - 1350
      - 802
      - 1720
      - 828
    - expected: REDUNDANT FCU DDC POINTS LIST
  - Record:
    - bbox:
      - 1350
      - 828
      - 1710
      - 852
    - expected: MARK DESCRIPTION ALARM TREND
  - Record:
    - bbox:
      - 1350
      - 847
      - 1430
      - 865
    - expected: BINARY INPUT
- source component: points_mi744_fcu_sfpvav.json
- source printed type: BI
- normalized point type: DI

### MTRACON-ATCT-CHW-AI - PDF 60

30 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AI01 | MTRACON CHW SUPPLY TEMPERATURE | Yes | Yes |
| 2 | AI02 | TOWER CHW DIFFERENTIAL PRESSURE | No | Yes |
| 3 | AI03 | TOWER CHW RETURN TEMPERATURE | Yes | Yes |
| 4 | AI04 | MTRACON CHW RETURN TEMPERATURE | Yes | Yes |
| 5 | AI05 | MTRACON CHW DIFFERENTIAL PRESSURE | No | Yes |
| 6 | AI06 | TOWER SECONDARY CHW FLOWRATE | No | Yes |
| 7 | AI07 | TOWER CHW SUPPLY TEMPERATURE | Yes | Yes |
| 8 | AI08 | MTRACON SECONDARY CHW FLOWRATE | No | Yes |
| 9 | AI09 | PCHWP-MT2 SPEED (FEEDBACK) | No | Yes |
| 10 | AI10 | CH-MT2 CHW DIFFERENTIAL PRESSURE | No | Yes |
| 11 | AI11 | CH-MT2 FLOW | Yes | Yes |
| 12 | AI12 | CH-MT2 CHW SUPPLY TEMPERATURE | Yes | Yes |
| 13 | AI13 | PCHWP-A1 SPEED (FEEDBACK) | No | Yes |
| 14 | AI14 | CH-MT1 CHW DIFFERENTIAL PRESSURE | No | Yes |
| 15 | AI15 | CH-MT1 FLOW | Yes | Yes |
| 16 | AI16 | CH-MT1 CHW SUPPLY TEMPERATURE | Yes | Yes |
| 17 | AI17 | SCHWP-T1 SPEED (FEEDBACK) | No | Yes |
| 18 | AI18 | SCHWP-M2 SPEED (FEEDBACK) | No | Yes |
| 19 | AI19 | SCHWP-M1 SPEED (FEEDBACK) | No | Yes |
| 20 | AI20 | ATCT CHW BYPASS POSITION (FEEDBACK) | No | Yes |
| 21 | AI21 | MTRACON CHW BYPASS POSITION (FEEDBACK) | No | Yes |
| 22 | AI22 | CH-MT2 CHW RETURN TEMPERATURE | Yes | Yes |
| 23 | AI23 | CH-MT1 CHW RETURN TEMPERATURE | Yes | Yes |
| 24 | AI24 | SCHWP-T2 SPEED (FEEDBACK) | No | Yes |
| 25 | AI25 | PCHWP-MT2 DIFFERENTIAL PRESSURE | No | Yes |
| 26 | AI26 | PCHWP-MT1 DIFFERENTIAL PRESSURE | No | Yes |
| 27 | AI27 | SCHWP-T2 DIFFERENTIAL PRESSURE | No | Yes |
| 28 | AI28 | SCHWP-T1 DIFFERENTIAL PRESSURE | No | Yes |
| 29 | AI29 | SCHWP-M2 DIFFERENTIAL PRESSURE | No | Yes |
| 30 | AI30 | SCHWP-M1 DIFFERENTIAL PRESSURE | No | Yes |

- sheet: MI720
- building scope: MTRACON and ATCT
- title: MTRACON ATCT CHW SYSTEM POINT LIST - ANALOG INPUT
- classification: literal printed BAS point-list row; source type AI
- x edges:
  - 1750
  - 1810
  - 2080
  - 2130
  - 2220
- y ranges:
  - 297, 323
  - 323, 340
  - 340, 357
  - 357, 374
  - 374, 391
  - 391, 408
  - 408, 425
  - 425, 442
  - 442, 459
  - 459, 476
  - 476, 493
  - 493, 510
  - 510, 527
  - 527, 544
  - 544, 561
  - 561, 579
  - 579, 596
  - 596, 613
  - 613, 630
  - 630, 647
  - 647, 664
  - 664, 681
  - 681, 698
  - 698, 715
  - 715, 732
  - 732, 749
  - 749, 766
  - 766, 783
  - 783, 800
  - 800, 825
- header evidence:
  - Record:
    - bbox:
      - 1820
      - 227
      - 2130
      - 262
    - expected: MTRACON ATCT CHW SYSTEM POINT LIST
  - Record:
    - bbox:
      - 1750
      - 262
      - 2220
      - 289
    - expected: MARK DESCRIPTION ALARM TREND
  - Record:
    - bbox:
      - 1745
      - 280
      - 1840
      - 297
    - expected: ANALOG INPUT
- source component: points_mtracon_atct_chw.json
- source printed type: AI
- normalized point type: AI

### MTRACON-ATCT-CHW-AO - PDF 60

8 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AO01 | PCHWP-MT1 SPEED CONTROL | No | Yes |
| 2 | AO02 | SCHWP-T2 SPEED CONTROL | No | Yes |
| 3 | AO03 | SCHWP-M2 SPEED CONTROL | No | Yes |
| 4 | AO04 | SCHWP-M1 SPEED CONTROL | No | Yes |
| 5 | AO05 | SCHWP-T1 SPEED CONTROL | No | Yes |
| 6 | AO06 | PCHWP-MT2 SPEED CONTROL | No | Yes |
| 7 | AO07 | ATCT CHW BYPASS VALVE CONTROL | No | No |
| 8 | AO08 | MTRACON CHW BYPASS VALVE CONTROL | No | No |

- sheet: MI720
- building scope: MTRACON and ATCT
- title: MTRACON ATCT CHW SYSTEM POINT LIST - ANALOG OUTPUT
- classification: literal printed BAS point-list row; source type AO
- x edges:
  - 1750
  - 1810
  - 2080
  - 2130
  - 2220
- y edges:
  - 849
  - 872
  - 889
  - 906
  - 923
  - 940
  - 957
  - 974
  - 992
- header evidence:
  - Record:
    - bbox:
      - 1745
      - 823
      - 1840
      - 849
    - expected: ANALOG OUTPUT
- source component: points_mtracon_atct_chw.json
- source printed type: AO
- normalized point type: AO

### MTRACON-ATCT-CHW-BI - PDF 60

15 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | CV-CHW-MT1 POSITION (FEEDBACK) | Yes | No |
| 2 | BI02 | CV-CHW-MT2 POSITION (FEEDBACK) | Yes | No |
| 3 | BI03 | PCHWP-A1 VFD STATUS | No | Yes |
| 4 | BI04 | PCHWP-A1 VFD ALARM | Yes | No |
| 5 | BI06 | PCHWP-A1 VFD STATUS | No | Yes |
| 6 | BI07 | PCHWP-A1 VFD ALARM | Yes | No |
| 7 | BI08 | SCHWP-T2 VFD ALARM | Yes | No |
| 8 | BI09 | SCHWP-T2 VFD STATUS | No | Yes |
| 9 | BI10 | SCHWP-T1 VFD STATUS | No | Yes |
| 10 | BI11 | SCHWP-T1 VFD ALARM | Yes | No |
| 11 | BI12 | SCHWP-M2 VFD STATUS | No | Yes |
| 12 | BI13 | SCHWP-M2 VFD ALARM | Yes | No |
| 13 | BI14 | SCHWP-M1 VFD STATUS | No | Yes |
| 14 | BI15 | SCHWP-M1 VFD ALARM | Yes | No |
| 15 | BI16 | AIR OPS/MTRACON CHILLER PLANT DDC RESET | No | No |

- sheet: MI720
- building scope: MTRACON and ATCT
- title: MTRACON ATCT CHW SYSTEM POINT LIST - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 1750
  - 1810
  - 2080
  - 2130
  - 2220
- y edges:
  - 1022
  - 1044
  - 1062
  - 1079
  - 1096
  - 1113
  - 1130
  - 1148
  - 1165
  - 1182
  - 1199
  - 1216
  - 1233
  - 1251
  - 1268
  - 1285
- header evidence:
  - Record:
    - bbox:
      - 1745
      - 996
      - 1840
      - 1022
    - expected: BINARY INPUT
- source component: points_mtracon_atct_chw.json
- source printed type: BI
- normalized point type: DI

### MTRACON-ATCT-CHW-BO - PDF 60

10 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO01 | SCHWP-T1 START/STOP | No | No |
| 2 | BO02 | CH-MT2 CHILLER CONTROL | No | No |
| 3 | BO03 | CH-MT1 CHILLER CONTROL | No | No |
| 4 | BO04 | CV-CHW-MT2 VALVE CONTROL | No | No |
| 5 | BO05 | CV-CHW-MT1 VALVE CONTROL | No | No |
| 6 | BO06 | SCHWP-M2 START/STOP | No | No |
| 7 | BO07 | SCHWP-M1 START/STOP | No | No |
| 8 | BO08 | SCHWP-T2 START/STOP | No | No |
| 9 | BO09 | PCHWP-MT1 START/STOP | No | No |
| 10 | BO10 | PCHWP-MT2 START/STOP | No | No |

- sheet: MI720
- building scope: MTRACON and ATCT
- title: MTRACON ATCT CHW SYSTEM POINT LIST - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 1750
  - 1810
  - 2080
  - 2130
  - 2220
- y edges:
  - 1315
  - 1337
  - 1354
  - 1371
  - 1388
  - 1405
  - 1423
  - 1440
  - 1457
  - 1474
  - 1492
- header evidence:
  - Record:
    - bbox:
      - 1745
      - 1289
      - 1840
      - 1315
    - expected: BINARY OUTPUT
- source component: points_mtracon_atct_chw.json
- source printed type: BO
- normalized point type: DO

### MTRACON-ATCT-HHW-AI - PDF 62

43 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AI01 | HHWS TEMPERATURE - MTRACON | Yes | Yes |
| 2 | AI02 | HHW FLOWRATE - MTRACON | No | Yes |
| 3 | AI03 | HHW DIFFERENTIAL PRESSURE - MTRACON | No | No |
| 4 | AI04 | HHW BYPASS VALVE POSITION (FEEDBACK) - MTRACON | No | No |
| 5 | AI05 | HHWR TEMPERATURE - MTRACON | No | No |
| 6 | AI06 | SHHWP-M1 DIFFERENTIAL PRESSURE | No | No |
| 7 | AI07 | B-M2 LWT | No | No |
| 8 | AI08 | B-M1 LWT | No | No |
| 9 | AI09 | B-M2 EWT | No | No |
| 10 | AI10 | HHW BYPASS VALVE POSITION - ATCT (FEEDBACK) - ATCT | No | No |
| 11 | AI11 | B-M1 EWT | No | No |
| 12 | AI12 | HHWS TEMPERATURE - ATCT | No | No |
| 13 | AI13 | HHW FLOWRATE - ATCT | No | No |
| 14 | AI14 | HHW DIFFERENTIAL PRESSURE - ATCT | No | No |
| 15 | AI15 | HHWR TEMPERATURE - ATCT | No | No |
| 16 | AI16 | SHHWP-T1 DIFFERENTIAL PRESSURE | No | No |
| 17 | AI17 | SHHWP-T2 DIFFERENTIAL PRESSURE | No | No |
| 18 | AI18 | B-T2 LWT | No | No |
| 19 | AI19 | B-T1 LWT | No | No |
| 20 | AI20 | B-T2 EWT | No | No |
| 21 | AI21 | B-T1 EWT | No | No |
| 22 | AI22 | SHHWP-M2 DIFFERENTIAL PRESSURE | No | No |
| 23 | AI23 | HRHWP-MT1 SPEED (FEEDBACK) | No | No |
| 24 | AI24 | HRHWP-MT1 SPEED (FEEDBACK) | No | No |
| 25 | AI25 | CH-MT1 HRHW DIFFERENTIAL PRESSURE | No | Yes |
| 26 | AI26 | CH-MT1 HR FLOW | Yes | Yes |
| 27 | AI27 | CH-MT1 HRHW SUPPLY TEMPERATURE | Yes | Yes |
| 28 | AI28 | CH-MT1 HRHW RETURN TEMPERATURE | Yes | Yes |
| 29 | AI29 | CH-MT1 HRHW DIFFERENTIAL PRESSURE | No | Yes |
| 30 | AI30 | CH-MT1 HR FLOW | Yes | Yes |
| 31 | AI31 | CH-MT1 HRHW SUPPLY TEMPERATURE | Yes | Yes |
| 32 | AI32 | CH-MT1 HRHW RETURN TEMPERATURE | Yes | Yes |
| 33 | AI33 | SHHWP-M1 SPEED (FEEDBACK) | No | No |
| 34 | AI34 | SHHWP-M2 SPEED (FEEDBACK) | No | No |
| 35 | AI35 | PHHWP-M1 SPEED (FEEDBACK) | No | No |
| 36 | AI36 | PHHWP-M2 SPEED (FEEDBACK) | No | No |
| 37 | AI37 | PHHWP-T1 SPEED (FEEDBACK) | No | No |
| 38 | AI38 | PHHWP-T2 SPEED (FEEDBACK) | No | No |
| 39 | AI39 | SHHWP-T1 SPEED (FEEDBACK) | No | No |
| 40 | AI40 | SHHWP-T2 SPEED (FEEDBACK) | No | No |
| 41 | AI41 | OA TEMPERATURE *GLOBAL POINT | No | Yes |
| 42 | AI42 | HRHWS TEMPERATURE | No | Yes |
| 43 | AI43 | HRHWR TEMPERATURE | No | Yes |

- sheet: MI722
- building scope: MTRACON and ATCT
- title: MTRACON ATCT HHW SYSTEM POINT LIST - ANALOG INPUT
- classification: literal printed BAS point-list row; source type AI
- x edges:
  - 1560
  - 1600
  - 1780
  - 1835
  - 1880
- y ranges:
  - 286, 306
  - 306, 323
  - 323, 354
  - 354, 385
  - 385, 402
  - 402, 420
  - 420, 438
  - 438, 455
  - 455, 472
  - 472, 504
  - 504, 521
  - 521, 539
  - 539, 556
  - 556, 587
  - 587, 604
  - 604, 622
  - 622, 640
  - 640, 657
  - 657, 674
  - 674, 691
  - 691, 708
  - 708, 726
  - 726, 743
  - 743, 760
  - 760, 792
  - 792, 809
  - 809, 841
  - 841, 873
  - 873, 905
  - 905, 922
  - 922, 954
  - 954, 986
  - 986, 1003
  - 1003, 1020
  - 1020, 1037
  - 1037, 1054
  - 1054, 1071
  - 1071, 1088
  - 1088, 1105
  - 1105, 1123
  - 1123, 1141
  - 1141, 1158
  - 1158, 1175
- header evidence:
  - Record:
    - bbox:
      - 1600
      - 227
      - 1840
      - 252
    - expected: MTRACON ATCT HHW SYSTEM POINT LIST
  - Record:
    - bbox:
      - 1560
      - 251
      - 1880
      - 274
    - expected: MARK DESCRIPTION ALARM TREND
  - Record:
    - bbox:
      - 1560
      - 268
      - 1650
      - 286
    - expected: ANALOG INPUT
- source component: points_mtracon_atct_hhw.json
- source printed type: AI
- normalized point type: AI

### MTRACON-ATCT-HHW-AO-LEFT - PDF 62

9 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AO01 | HRHWP-MT1 SPEED CONTROL | No | Yes |
| 2 | AO02 | HRHWP-MT2 SPEED CONTROL | No | Yes |
| 3 | AO03 | SHHWP-M1 SPEED CONTROL | No | Yes |
| 4 | AO04 | SHHWP-M2 SPEED CONTROL | No | Yes |
| 5 | AO05 | SHHWP-T1 SPEED CONTROL | No | Yes |
| 6 | AO06 | SHHWP-T2 SPEED CONTROL | No | Yes |
| 7 | AO07 | PHHWP-T1 SPEED CONTROL | No | Yes |
| 8 | AO08 | PHHWP-T2 SPEED CONTROL | No | Yes |
| 9 | AO09 | PHHWP-M1 SPEED CONTROL | No | Yes |

- sheet: MI722
- building scope: MTRACON and ATCT
- title: MTRACON ATCT HHW SYSTEM POINT LIST - ANALOG OUTPUT LEFT PANEL
- classification: literal printed BAS point-list row; source type AO
- x edges:
  - 1560
  - 1600
  - 1780
  - 1835
  - 1880
- y edges:
  - 1207
  - 1227
  - 1244
  - 1262
  - 1279
  - 1296
  - 1313
  - 1330
  - 1348
  - 1365
- header evidence:
  - Record:
    - bbox:
      - 1560
      - 1178
      - 1650
      - 1207
    - expected: ANALOG OUTPUT
- source component: points_mtracon_atct_hhw.json
- source printed type: AO
- normalized point type: AO

### MTRACON-ATCT-HHW-AO-RIGHT - PDF 62

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | AO10 | PHHWP-M2 SPEED CONTROL | No | Yes |
| 2 | AO11 | HHW BYPASS VALVE POSITION - MTRACON | No | No |
| 3 | AO12 | HHW BYPASS VALVE POSITION - ATCT | No | No |

- sheet: MI722
- building scope: MTRACON and ATCT
- title: MTRACON ATCT HHW SYSTEM POINT LIST - ANALOG OUTPUT RIGHT PANEL CONTINUATION
- classification: literal printed BAS point-list row; source type AO
- x edges:
  - 1900
  - 1940
  - 2130
  - 2175
  - 2220
- y ranges:
  - 268, 288
  - 288, 320
  - 320, 350
- header evidence:
  - Record:
    - bbox:
      - 1950
      - 227
      - 2180
      - 252
    - expected: MTRACON ATCT HHW SYSTEM POINT LIST
  - Record:
    - bbox:
      - 1900
      - 251
      - 2220
      - 274
    - expected: MARK DESCRIPTION ALARM TREND
- source component: points_mtracon_atct_hhw.json
- source printed type: AO
- normalized point type: AO

### MTRACON-ATCT-HHW-BI - PDF 62

29 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BI01 | CV-HR-MT1 POSITION (FEEDBACK) | Yes | No |
| 2 | BI02 | CV-HR-MT2 POSITION (FEEDBACK) | Yes | No |
| 3 | BI03 | HRHWP-MT2 VFD STATUS | No | Yes |
| 4 | BI04 | HRHWP-MT2 VFD ALARM | Yes | No |
| 5 | BI05 | HRHWP-MT1 VFD ALARM | Yes | No |
| 6 | BI06 | HRHWP-MT1 VFD STATUS | No | Yes |
| 7 | BI07 | SHHWP-M1 VFD STATUS | No | Yes |
| 8 | BI08 | SHHWP-M1 VFD ALARM | Yes | No |
| 9 | BI09 | SHHWP-M2 VFD STATUS | No | Yes |
| 10 | BI10 | SHHWP-M2 VFD ALARM | Yes | No |
| 11 | BI11 | B-M1 STATUS | No | No |
| 12 | BI12 | PHHWP-M1 VFD STATUS | No | Yes |
| 13 | BI13 | PHHWP-M1 VFD ALARM | Yes | No |
| 14 | BI14 | B-M2 STATUS | No | No |
| 15 | BI15 | PHHWP-M2 VFD STATUS | No | Yes |
| 16 | BI16 | PHHWP-M2 VFD ALARM | Yes | No |
| 17 | BI17 | B-T1 STATUS | No | No |
| 18 | BI18 | PHHWP-T1 VFD STATUS | No | Yes |
| 19 | BI19 | PHHWP-T1 VFD ALARM | Yes | No |
| 20 | BI20 | B-T2 STATUS | No | No |
| 21 | BI21 | PHHWP-T2 VFD STATUS | No | Yes |
| 22 | BI22 | PHHWP-T2 VFD ALARM | Yes | No |
| 23 | BI23 | SHHWP-T1 VFD STATUS | No | Yes |
| 24 | BI24 | SHHWP-T1 VFD ALARM | Yes | No |
| 25 | BI25 | SHHWP-T2 VFD STATUS | No | Yes |
| 26 | BI26 | SHHWP-T2 VFD ALARM | Yes | No |
| 27 | BI27 | BOILER B-T1/T2 REMOTE SHUTDOWN SWITCH | Yes | No |
| 28 | BI28 | BOILER B-M1/M2 REMOTE SHUTDOWN SWITCH | Yes | No |
| 29 | BI29 | MTRACON/ATCT BOILER PLANT DDC RESET | No | No |

- sheet: MI722
- building scope: MTRACON and ATCT
- title: MTRACON ATCT HHW SYSTEM POINT LIST - BINARY INPUT
- classification: literal printed BAS point-list row; source type BI
- x edges:
  - 1900
  - 1940
  - 2130
  - 2175
  - 2220
- y ranges:
  - 383, 404
  - 404, 421
  - 421, 438
  - 438, 455
  - 455, 472
  - 472, 490
  - 490, 507
  - 507, 524
  - 524, 541
  - 541, 558
  - 558, 575
  - 575, 592
  - 592, 610
  - 610, 627
  - 627, 644
  - 644, 661
  - 661, 679
  - 679, 696
  - 696, 713
  - 713, 730
  - 730, 748
  - 748, 765
  - 765, 782
  - 782, 799
  - 799, 816
  - 816, 833
  - 833, 863
  - 863, 895
  - 895, 930
- header evidence:
  - Record:
    - bbox:
      - 1900
      - 350
      - 1990
      - 389
    - expected: BINARY INPUT
- source component: points_mtracon_atct_hhw.json
- source printed type: BI
- normalized point type: DI

### MTRACON-ATCT-HHW-BO - PDF 62

18 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | alarm | trend |
|---|---|---|---|---|
| 1 | BO01 | HRHWP-MT1 START/STOP | No | No |
| 2 | BO02 | CH-MT1 CHILLER HEAT RECOVERY | No | No |
| 3 | BO03 | CV-HR-MT1 VALVE CONTROL | No | No |
| 4 | BO04 | CV-HR-MT2 VALVE CONTROL | No | No |
| 5 | BO05 | CH-MT2 CHILLER HEAT RECOVERY | No | No |
| 6 | BO06 | HRHWP-MT2 START/STOP | No | No |
| 7 | BO07 | SHHWP-M1 START/STOP | No | No |
| 8 | BO08 | SHHWP-M2 START/STOP | No | No |
| 9 | BO09 | B-M1 ON/OFF | No | No |
| 10 | BO10 | PHHWP-M1 START/STOP | No | No |
| 11 | BO11 | B-M2 ON/OFF | No | No |
| 12 | BO12 | PHHWP-M2 START/STOP | No | No |
| 13 | BO13 | B-T1 ON/OFF | No | No |
| 14 | BO14 | PHHWP-T1 START/STOP | No | No |
| 15 | BO15 | B-T2 ON/OFF | No | No |
| 16 | BO16 | PHHWP-T2 START/STOP | No | No |
| 17 | BO17 | SHHWP-T1 START/STOP | No | No |
| 18 | BO18 | SHHWP-T2 START/STOP | No | No |

- sheet: MI722
- building scope: MTRACON and ATCT
- title: MTRACON ATCT HHW SYSTEM POINT LIST - BINARY OUTPUT
- classification: literal printed BAS point-list row; source type BO
- x edges:
  - 1900
  - 1940
  - 2130
  - 2175
  - 2220
- y edges:
  - 961
  - 982
  - 999
  - 1016
  - 1033
  - 1051
  - 1068
  - 1085
  - 1102
  - 1119
  - 1137
  - 1154
  - 1171
  - 1188
  - 1205
  - 1223
  - 1240
  - 1257
  - 1275
- header evidence:
  - Record:
    - bbox:
      - 1900
      - 930
      - 1990
      - 961
    - expected: BINARY OUTPUT
- source component: points_mtracon_atct_hhw.json
- source printed type: BO
- normalized point type: DO

- module role: Lossless assembly of all existing raw-text-cell-bounded Cherry Point BAS point-list rows. Existing printed BI/BO categories are normalized to DI/DO only for takeoff-category presentation; the printed source type remains on each table.
- source components:
  - Record:
    - module: points_air_ops_ahu.json
    - point rows copied: 31
  - Record:
    - module: points_air_ops_chw.json
    - point rows copied: 33
  - Record:
    - module: points_air_ops_doah.json
    - point rows copied: 67
  - Record:
    - module: points_air_ops_heating_ventilating.json
    - point rows copied: 16
  - Record:
    - module: points_air_ops_hhw.json
    - point rows copied: 39
  - Record:
    - module: points_atct_ahu.json
    - point rows copied: 62
  - Record:
    - module: points_atct_doah.json
    - point rows copied: 34
  - Record:
    - module: points_atct_stair_pressurization.json
    - point rows copied: 12
  - Record:
    - module: points_crah_sfpvav_templates.json
    - point rows copied: 22
  - Record:
    - module: points_fcu_unit_heater_templates.json
    - point rows copied: 26
  - Record:
    - module: points_mi742_templates.json
    - point rows copied: 26
  - Record:
    - module: points_mi744_fcu_sfpvav.json
    - point rows copied: 13
  - Record:
    - module: points_mtracon_atct_chw.json
    - point rows copied: 63
  - Record:
    - module: points_mtracon_atct_hhw.json
    - point rows copied: 102
- printed point type counts:
  - AI: 210
  - AO: 66
  - DI: 189
  - DO: 81
  - total: 546
- point count semantics: Counts are literal rows in the printed source point matrices/templates. They do not establish installed controller terminal, card, field-device, wiring or system multiplier quantities.
- non point matrix scope:
  - source module: points_mi744_fcu_sfpvav.json
  - source table: SPFVAV-FCU-MATRIX
  - status: retained in the original verified source module as an equipment relationship matrix; excluded from this point-list ledger because it is not printed as point-tag/description I/O rows.
- assertions: []
- inventory checks:
  - Record:
    - id: rank01-assembled-point-tables
    - records path:
      - tables
    - expected: 77
    - unique key: id

## Controls Context

Cross-building BAS network, sequence-location and sensor/thermostat context. It cites independently verified source modules and preserves system/template boundaries rather than fabricating installed counts.

- module role: Cross-building BAS network, sequence-location and sensor/thermostat context. It cites independently verified source modules and preserves system/template boundaries rather than fabricating installed counts.
- controls sources:
  - MI700 / PDF p50
  - MI701 / PDF p51
  - MI703 / PDF p53
  - MI705 / MI711 / MI713 / MI721 / MI723
  - MI730 / PDF p64
  - MI741 / PDF p68
  - MI742 / PDF p69
  - MI743 / PDF p70
  - MI744 / PDF p71
- network architecture:
  - source module: network_mi701.json
  - protocol legend:
    - Record:
      - protocol: BACNET IP
      - source assertion refs:
        - legend-bacnet-ip
    - Record:
      - protocol: BACNET MS/TP
      - source assertion refs:
        - legend-bacnet-mstp
    - Record:
      - protocol: BACNET MS/TP - UUKL NETWORK
      - source assertion refs:
        - legend-uukl
    - Record:
      - protocol: GENERIC NETWORK AS REQUIRED FOR SYSTEM
      - source assertion refs:
        - legend-generic-network
  - nae cabinet locations:
    - Record:
      - building scope: ATCT
      - location: DDC control cabinet in mechanical room 2102
      - source assertion refs:
        - atct-nae-location
    - Record:
      - building scope: MTRACON
      - location: DDC control cabinet in mechanical room 171
      - source assertion refs:
        - mtracon-nae-location
    - Record:
      - building scope: Air Operations
      - location: DDC control cabinet in mechanical room 152
      - source assertion refs:
        - air-ops-nae-location
  - named controller nodes:
    - Record:
      - building scope: Air Operations
      - node: BOILER PLANT MASTER CONTROLLER (B-AAC)
      - source assertion refs:
        - air-ops-boiler-master
    - Record:
      - building scope: Air Operations
      - node: CHILLER PLANT MASTER CONTROLLER (B-AAC)
      - source assertion refs:
        - air-ops-chiller-master
    - Record:
      - building scope: Air Operations
      - node: AHU-A1 CONTROLLER (B-AAC)
      - source assertion refs:
        - air-ops-ahu-a1
    - Record:
      - building scope: Air Operations
      - node: DOAH-A1 CONTROLLER (B-AAC)
      - source assertion refs:
        - air-ops-doah-a1
    - Record:
      - building scope: Air Operations
      - node: AHU-A2 CONTROLLER (B-AAC)
      - source assertion refs:
        - air-ops-ahu-a2
    - Record:
      - building scope: Air Operations
      - node: DOAH-A2 CONTROLLER (B-AAC)
      - source assertion refs:
        - air-ops-doah-a2
    - Record:
      - building scope: MTRACON
      - node: BOILER PLANT MASTER CONTROLLER (B-AAC)
      - source assertion refs:
        - mtracon-boiler-master
    - Record:
      - building scope: MTRACON
      - node: CHILLER PLANT MASTER CONTROLLER (B-AAC)
      - source assertion refs:
        - mtracon-chiller-master
    - Record:
      - building scope: MTRACON
      - node: AHU-M1 CONTROLLER (B-AAC)
      - source assertion refs:
        - mtracon-ahu-m1
    - Record:
      - building scope: MTRACON
      - node: DOAH-M1 CONTROLLER (B-AAC)
      - source assertion refs:
        - mtracon-doah-m1
    - Record:
      - building scope: ATCT
      - node: BOILER PLANT MASTER CONTROLLER (B-AAC)
      - source assertion refs:
        - atct-boiler-master
    - Record:
      - building scope: ATCT
      - node: ATCT CHW PUMP MASTER CONTROLLER (B-AAC)
      - source assertion refs:
        - atct-chw-pump-master
    - Record:
      - building scope: ATCT
      - node: AHU MASTER CONTROLLER (B-AAC)
      - source assertion refs:
        - atct-ahu-master
    - Record:
      - building scope: ATCT
      - node: DOAH-T1 CONTROLLER (B-AAC)
      - source assertion refs:
        - atct-doah-t1
    - Record:
      - building scope: ATCT
      - node: STAIR PRESS. CONTROLLER (B-AAC)
      - source assertion refs:
        - atct-stair-press
  - external interfaces:
    - Record:
      - interface: Fiber patch cable to fiber patch panel in telemetry panel (by MCAS Cherry Point)
      - source assertion refs:
        - fiber-patch-interface
    - Record:
      - interface: Energy meter network connection (by MCAS Cherry Point)
      - source assertion refs:
        - energy-meter-interface
    - Record:
      - interface: Control-box tamper alarm to DDC via NAE
      - source assertion refs:
        - tamper-alarm
    - Record:
      - interface: MSTP NAE connection conveys heating-plant status to enable heat-recovery chiller
      - source assertion refs:
        - heat-recovery-interface
    - Record:
      - interface: Stair pressurization sequence is directed to fire protection; TO FACP is printed
      - source assertion refs:
        - fire-protection-reference
        - to-facp
  - not stated:
    - controller make/model beyond printed B-AAC/B-ASC designations
    - network addresses
    - IP subnet/VLAN design
    - MS/TP device addressing
    - panel/card/terminal count
    - field-wiring schedule
- sequence of operations:
  - source bounded ledgers:
    - Record:
      - source module: sequence_air_ops_mtracon_doah.json
      - source sheet: MI703
      - source page: 53
      - system scope: Air Operations/MTRACON DOAH sequence
      - bounded sequence assertions: 22
      - module scope: Full-sheet MI703 Air Ops/MTRACON dedicated-outdoor-air-handling-unit sequence context. This captures the written operating behavior and printed setpoints; it does not assign the reusable DOAH points list to undocumented field controller terminals.
    - Record:
      - source module: sequences_air_ops_and_shared_hydronics.json
      - source sheet: MI705 / MI711 / MI713 / MI721 / MI723
      - source page: null (see recorded status/reason)
      - system scope: Air Operations AHU and shared chilled/heating-water sequences
      - bounded sequence assertions: 22
      - module scope: Full-page sequence context for MI705, MI711, MI713, MI721 and MI723. It preserves high-value written AHU, chilled-water and heating-hot-water behavior without converting sequence prose into unprinted installed I/O, controller terminals or plan quantities.
    - Record:
      - source module: sequence_atct_doah_t1.json
      - source sheet: MI730
      - source page: 64
      - system scope: ATCT DOAH-T1 sequence
      - bounded sequence assertions: 18
      - module scope: Bounded, source-text assertions from the ATCT DOAH-T1 sequence of operation on MI730 (source PDF page 64). It identifies key control logic, safeties, alarms and setpoints without claiming that the remainder of the 75-page document has been sequence-audited.
    - Record:
      - source module: sequence_crah_sfpvav.json
      - source sheet: MI741
      - source page: 68
      - system scope: CRAH and series-fan-powered-VAV templates
      - bounded sequence assertions: 27
      - module scope: Bounded, source-text assertions from the CRAH and series-fan powered VAV sequences of operation on MI741 (source PDF page 68). The module records explicit control logic, safeties, alarms and setpoints without claiming that the rest of the 75-page source document has been sequence-audited.
    - Record:
      - source module: sequence_mi742.json
      - source sheet: MI742
      - source page: 69
      - system scope: humidifier, UPS exhaust, bathroom exhaust and elevator-machine-room templates
      - bounded sequence assertions: 24
      - module scope: Bounded source-text assertions from the humidifier, UPS battery exhaust fan, bathroom exhaust fan, and elevator machine room sequences of operation on MI742 (source PDF page 69). These assertions preserve explicit logic and source spellings; they do not claim the rest of the source document is sequence-audited.
    - Record:
      - source module: sequence_air_ops_heating_ventilating.json
      - source sheet: MI743
      - source page: 70
      - system scope: Air Operations heating/ventilating sequence
      - bounded sequence assertions: 10
      - module scope: Bounded source-text assertions from the Air Operations storage-bay heating-and-ventilating sequence of operation on MI743 (source PDF page 70). The source's copy-forward terminology is retained and not corrected to an inferred system description.
    - Record:
      - source module: sequence_mi744_fcu_sfpvav.json
      - source sheet: MI744
      - source page: 71
      - system scope: occupied/redundant FCU and SPFVAV/FCU sequence
      - bounded sequence assertions: 16
      - module scope: Bounded source-text assertions from MI744's occupied fan-coil and SPFVAV/redundant-FCU sequences (source PDF page 71). Source spellings and source-specific application scope are retained; no additional FCU instances or physical I/O are inferred.
  - summary: Written sequence evidence is present on all listed sources. Each sequence module retains its literal bounded statements; this context ledger records source/sheet coverage and does not convert prose into additional unprinted I/O.
- control diagram bindings:
  - Record:
    - source sheet: MI702/MI703
    - system: Air Operations/MTRACON DOAH
    - equipment scope:
      - DOAH-A1
      - DOAH-A2
      - DOAH-M1
  - Record:
    - source sheet: MI704/MI705
    - system: Air Operations/MTRACON AHUs
    - equipment scope:
      - AHU-A1
      - AHU-A2
      - AHU-M1
  - Record:
    - source sheet: MI710-MI713
    - system: Air Operations chilled/hot water
    - equipment scope:
      - Air Operations CHW/HHW plants
  - Record:
    - source sheet: MI720-MI723
    - system: MTRACON/ATCT chilled/hot water
    - equipment scope:
      - shared MTRACON/ATCT CHW/HHW plants
  - Record:
    - source sheet: MI730-MI732
    - system: ATCT
    - equipment scope:
      - DOAH-T1
      - AHU-T1A
      - AHU-T1B
      - stair pressurization
  - Record:
    - source sheet: MI740-MI744
    - system: template controls
    - equipment scope:
      - FCU
      - unit heater
      - CRAH
      - SFPVAV
      - humidifier
      - exhaust
      - elevator machine room
- sensor and zone ledger:
  - Record:
    - source scope: assembled 546 printed point-list rows
    - sensor or thermostat mapping: Seven literal SPACE TEMPERATURE rows occur in Air Operations MI743, MI740, MI741 and MI744 reusable/system templates.
    - literal rows:
      - Record:
        - sheet: MI743
        - table: AIR-OPS-HV-AI
        - row: 1
        - point name: SPACE TEMPERATURE
      - Record:
        - sheet: MI741
        - table: CRAH-AI
        - row: 1
        - point name: SPACE TEMPERATURE
      - Record:
        - sheet: MI741
        - table: SFPVAV-AI
        - row: 1
        - point name: SPACE TEMPERATURE
      - Record:
        - sheet: MI740
        - table: FCU-COOL-AI
        - row: 1
        - point name: SPACE TEMPERATURE
      - Record:
        - sheet: MI740
        - table: FCU-HEAT-COOL-AI
        - row: 1
        - point name: SPACE TEMPERATURE
      - Record:
        - sheet: MI740
        - table: UNIT-HEATER-AI
        - row: 1
        - point name: SPACE TEMPERATURE
      - Record:
        - sheet: MI744
        - table: OCCUPIED-FCU-HEAT-COOL-AI
        - row: 1
        - point name: SPACE TEMPERATURE
    - count status: seven source-template occurrences; not a project-installed thermostat/sensor quantity.
  - Record:
    - source scope: MI731 ATCT AHU point list
    - sensor or thermostat mapping: One literal SPACE THERMOSTAT point row is listed.
    - literal rows:
      - Record:
        - sheet: MI731
        - table: ATCT-AHU-AI
        - row: 20
        - point name: SPACE THERMOSTAT
    - count status: one source-template occurrence; no building-wide installation multiplier is stated.
  - Record:
    - source scope: MI700 legend and assembled point lists
    - sensor or thermostat mapping: MI700 defines a carbon-dioxide-monitor symbol, but none of the 546 extracted point-name cells contains CO2; this is a point-list-only observation, not a visual claim that the full drawings contain no CO2 sensor.
    - literal rows: []
    - count status: CO2 point-list count is zero; full-plan symbol count remains not performed.
  - Record:
    - source scope: MI704/MI702/MI730/MI731/MI742 point templates
    - sensor or thermostat mapping: Humidity-related point rows are retained in source context for mixed air, supply air, energy wheel/outdoor air, space, zone and elevator-machine-room templates.
    - literal rows:
      - Record:
        - sheet: MI704
        - table: AIR-OPS-AHU-AI
        - row: 3
        - point name: MA HUMIDITY
      - Record:
        - sheet: MI704
        - table: AIR-OPS-AHU-AI
        - row: 11
        - point name: SA HUMIDITY
      - Record:
        - sheet: MI702
        - table: AIR-OPS-DOAH-AI
        - row: 5
        - point name: ERW LEAVING AIR HUMIDITY - OA SIDE
      - Record:
        - sheet: MI702
        - table: AIR-OPS-DOAH-AI
        - row: 13
        - point name: TOA HUMIDITY
      - Record:
        - sheet: MI702
        - table: AIR-OPS-DOAH-AI
        - row: 17
        - point name: ERW LEAVING AIR HUMIDITY - EA SIDE
      - Record:
        - sheet: MI702
        - table: AIR-OPS-DOAH-AI
        - row: 21
        - point name: ERW ENTERING AIR HUMIDITY - EA SIDE
      - Record:
        - sheet: MI731
        - table: ATCT-AHU-AI
        - row: 18
        - point name: HIGH LIMIT HUMIDISTAT
      - Record:
        - sheet: MI731
        - table: ATCT-AHU-AI
        - row: 19
        - point name: SPACE HUMIDITY
      - Record:
        - sheet: MI731
        - table: ATCT-AHU-AI
        - row: 21
        - point name: HUMIDIFIER CONTROL
      - Record:
        - sheet: MI731
        - table: ATCT-AHU-AO
        - row: 7
        - point name: HUMIDIFIER OUTPUT
      - Record:
        - sheet: MI730
        - table: ATCT-DOAH-AI
        - row: 1
        - point name: UOA RELATIVE HUMIDITY
      - Record:
        - sheet: MI730
        - table: ATCT-DOAH-AI
        - row: 7
        - point name: TOA HUMIDITY
      - Record:
        - sheet: MI742
        - table: HUMIDIFIER-AI
        - row: 1
        - point name: ZONE HUMIDITY
      - Record:
        - sheet: MI742
        - table: HUMIDIFIER-BI
        - row: 1
        - point name: HUMIDIFER STATUS
      - Record:
        - sheet: MI742
        - table: HUMIDIFIER-BI
        - row: 2
        - point name: HUMIDIFIER CYLINDER CHANGE STATUS
      - Record:
        - sheet: MI742
        - table: HUMIDIFIER-BI
        - row: 3
        - point name: HUMIDIFIER DDC RESET
      - Record:
        - sheet: MI742
        - table: HUMIDIFIER-BO
        - row: 1
        - point name: HUMIDIFIER START/STOP
      - Record:
        - sheet: MI742
        - table: ELEVATOR-MACHINE-ROOM-AI
        - row: 2
        - point name: HUMIDITY SENSOR
      - Record:
        - sheet: MI742
        - table: ELEVATOR-MACHINE-ROOM-AI
        - row: 3
        - point name: HUMIDIFIER OUTPUT
      - Record:
        - sheet: MI742
        - table: ELEVATOR-MACHINE-ROOM-AO
        - row: 1
        - point name: HUMIDIFIER CONTROL
    - count status: template occurrences only; no global sensor quantity or zone multiplier is asserted.
- assertions: []
- inventory checks:
  - Record:
    - id: rank01-sequence-source-ledgers
    - records path:
      - sequence_of_operations
      - source_bounded_ledgers
    - expected: 7
    - unique key: source_module
  - Record:
    - id: rank01-control-diagram-bindings
    - records path:
      - control_diagram_bindings
    - expected: 6
    - unique key: source_sheet

## Controls Evidence

This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.

- module role: Composite authored module controls_evidence; each named component is embedded without rewriting its facts.
- source modules:
  - controls_legend_mi700
  - network_mi701
  - sequence_air_ops_mtracon_doah
  - sequences_air_ops_and_shared_hydronics
  - sequence_atct_doah_t1
  - sequence_crah_sfpvav
  - sequence_mi742
  - sequence_air_ops_heating_ventilating
  - sequence_mi744_fcu_sfpvav
- source components:
  - controls legend mi700:
    - document id: 01__vol2__001
    - status: partial_document_audit
    - tables: []
    - scope: Source-bounded control-symbol and abbreviation meanings from MI700 (source PDF page 50). This is a legend, not a count of devices installed in the project; it supplies the source vocabulary needed for later plan-level sensor and actuator reconciliation.
    - coordinate system: Displayed PDF page, points, top-left origin; 2448 x 1584.
    - visual review:
      - pages:
        - 50
      - render: reviews/01__vol2__001/p50-p50-controls-poppler.png
      - dpi: 180
      - finding: The complete MI700 controls-general-notes sheet was rendered and visually reviewed at 180 DPI. It contains a schematic-symbol key and abbreviation/acronym list, without project installed quantities.
    - legend semantics:
      - sheet: MI700
      - point types:
        - Record:
          - source mark: AI#
          - meaning: ANALOG INPUT
          - assertion ids:
            - symbol-ai
        - Record:
          - source mark: AO#
          - meaning: ANALOG OUTPUT
          - assertion ids:
            - symbol-ao
        - Record:
          - source mark: BI#
          - meaning: BINARY INPUT
          - assertion ids:
            - symbol-bi
        - Record:
          - source mark: BO#
          - meaning: BINARY OUTPUT
          - assertion ids:
            - symbol-bo
        - Record:
          - source mark: DI
          - meaning: DIGITAL INPUT
          - assertion ids:
            - abbreviation-di
        - Record:
          - source mark: DO
          - meaning: DIGITAL OUTPUT
          - assertion ids:
            - abbreviation-do
      - sensor and field device symbols:
        - Record:
          - meaning: SMOKE DETECTOR, DUCT-MOUNTED
          - assertion ids:
            - duct-smoke
        - Record:
          - meaning: TEMPERATURE SENSOR
          - assertion ids:
            - temperature-sensor
        - Record:
          - meaning: SPACE THERMOSTAT WITH SPECIFIED IO FUNCTIONS
          - assertion ids:
            - space-thermostat
        - Record:
          - meaning: SPACE HUMIDITY SENSOR WITH SPECIFIED IO FUNCTIONS
          - assertion ids:
            - space-humidity
        - Record:
          - meaning: TEMPERATURE AVERAGING SENSOR
          - assertion ids:
            - temperature-averaging
        - Record:
          - meaning: DUCT STATIC PRESSURE SENSOR
          - assertion ids:
            - duct-static-pressure
        - Record:
          - meaning: DIFFERENTIAL PRESSURE SENSOR
          - assertion ids:
            - differential-pressure
        - Record:
          - meaning: TEMPERATURE LOW LIMIT / FREEZESTAT
          - assertion ids:
            - freezestat
        - Record:
          - meaning: AIR FLOW MEASURING STATION
          - assertion ids:
            - airflow-station
        - Record:
          - meaning: CARBON DIOXIDE MONITOR
          - assertion ids:
            - co2-monitor
        - Record:
          - meaning: CONTROL VALVE, TWO WAY, DDC
          - assertion ids:
            - ddc-control-valve
        - Record:
          - meaning: MOTORIZED DAMPER, PARALLEL BLADE
          - assertion ids:
            - parallel-blade-damper
        - Record:
          - meaning: MOTORIZED DAMPER, OPPOSED BLADE
          - assertion ids:
            - opposed-blade-damper
      - limits:
        - Legend entries identify only the intended symbol/abbreviation semantics. They do not establish a physical count, location or application of a device.
        - The source distinguishes BINARY and DIGITAL point terms; no cross-sheet reclassification is made here.
    - assertions:
      - Record:
        - id: symbol-ai
        - page: 50
        - bbox:
          - 680
          - 1335
          - 790
          - 1370
        - mode: contains
        - expected: ANALOG INPUT
      - Record:
        - id: symbol-ao
        - page: 50
        - bbox:
          - 680
          - 1385
          - 790
          - 1412
        - mode: contains
        - expected: ANALOG OUTPUT
      - Record:
        - id: symbol-bi
        - page: 50
        - bbox:
          - 680
          - 1238
          - 790
          - 1270
        - mode: contains
        - expected: BINARY INPUT
      - Record:
        - id: symbol-bo
        - page: 50
        - bbox:
          - 680
          - 1285
          - 790
          - 1320
        - mode: contains
        - expected: BINARY OUTPUT
      - Record:
        - id: abbreviation-di
        - page: 50
        - bbox:
          - 1050
          - 630
          - 1200
          - 655
        - mode: contains
        - expected: DI DIGITAL INPUT
      - Record:
        - id: abbreviation-do
        - page: 50
        - bbox:
          - 1050
          - 644
          - 1210
          - 675
        - mode: contains
        - expected: DO DIGITAL OUTPUT
      - Record:
        - id: duct-smoke
        - page: 50
        - bbox:
          - 680
          - 205
          - 880
          - 235
        - mode: contains
        - expected: SMOKE DETECTOR, DUCT-MOUNTED
      - Record:
        - id: temperature-sensor
        - page: 50
        - bbox:
          - 680
          - 320
          - 830
          - 350
        - mode: contains
        - expected: TEMPERATURE SENSOR
      - Record:
        - id: space-thermostat
        - page: 50
        - bbox:
          - 680
          - 375
          - 910
          - 412
        - mode: contains
        - expected: SPACE THERMOSTAT WITH SPECIFIED IO FUNCTIONS
      - Record:
        - id: space-humidity
        - page: 50
        - bbox:
          - 680
          - 430
          - 910
          - 468
        - mode: contains
        - expected: SPACE HUMIDITY SENSOR WITH SPECIFIED IO FUNCTIONS
      - Record:
        - id: temperature-averaging
        - page: 50
        - bbox:
          - 680
          - 480
          - 910
          - 510
        - mode: contains
        - expected: TEMPERATURE AVERAGING SENSOR
      - Record:
        - id: duct-static-pressure
        - page: 50
        - bbox:
          - 680
          - 640
          - 880
          - 665
        - mode: contains
        - expected: DUCT STATIC PRESSURE SENSOR
      - Record:
        - id: differential-pressure
        - page: 50
        - bbox:
          - 680
          - 695
          - 880
          - 725
        - mode: contains
        - expected: DIFFERENTIAL PRESSURE SENSOR
      - Record:
        - id: freezestat
        - page: 50
        - bbox:
          - 680
          - 560
          - 920
          - 590
        - mode: contains
        - expected: TEMPERATURE LOW LIMIT / FREEZESTAT
      - Record:
        - id: airflow-station
        - page: 50
        - bbox:
          - 680
          - 920
          - 900
          - 945
        - mode: contains
        - expected: AIR FLOW MEASURING STATION
      - Record:
        - id: co2-monitor
        - page: 50
        - bbox:
          - 1050
          - 405
          - 1260
          - 435
        - mode: contains
        - expected: CO2 CARBON DIOXIDE MONITOR
      - Record:
        - id: ddc-control-valve
        - page: 50
        - bbox:
          - 230
          - 970
          - 470
          - 1012
        - mode: contains
        - expected: CONTROL VALVE, TWO WAY, DDC
      - Record:
        - id: parallel-blade-damper
        - page: 50
        - bbox:
          - 230
          - 660
          - 470
          - 710
        - mode: contains
        - expected: MOTORIZED DAMPER, PARALLEL BLADE
      - Record:
        - id: opposed-blade-damper
        - page: 50
        - bbox:
          - 230
          - 748
          - 470
          - 795
        - mode: contains
        - expected: MOTORIZED DAMPER, OPPOSED BLADE
    - remaining work: Use these source-defined meanings when reconciling every visible plan/schematic sensor, thermostat, damper actuator and control valve to a building/zone; do not turn the legend itself into a device count.
  - network mi701:
    - document id: 01__vol2__001
    - status: partial_document_audit
    - tables: []
    - scope: Conservative, source-bounded DDC network architecture transcription from MI701 (source PDF page 51). It records the printed protocol legend, named controllers, cabinet locations and external interfaces. Source-drawn linework is visually reviewed but is not converted into unstated device counts, port counts or inferred network addressing.
    - coordinate system: Displayed PDF page, points, top-left origin; 2448 x 1584.
    - visual review:
      - pages:
        - 51
      - render: reviews/01__vol2__001/p51-p51-controls-poppler.png
      - dpi: 180
      - finding: The MI701 DDC system network diagram was visually reviewed at 180 DPI. It is organized into Air Operations, MTRACON and ATCT sections with distinct printed line-style legend entries, NAEs and controller boxes.
    - network architecture:
      - sheet: MI701
      - sheet title: DDC System Network Diagram
      - protocol legend:
        - Record:
          - protocol: BACNET IP
          - assertion ids:
            - legend-bacnet-ip
        - Record:
          - protocol: BACNET MS/TP
          - assertion ids:
            - legend-bacnet-mstp
        - Record:
          - protocol: BACNET MS/TP - UUKL NETWORK
          - assertion ids:
            - legend-uukl
        - Record:
          - protocol: GENERIC NETWORK AS REQUIRED FOR SYSTEM
          - assertion ids:
            - legend-generic-network
      - nae cabinet locations:
        - Record:
          - building scope: ATCT
          - location: DDC control cabinet in mechanical room 2102
          - assertion ids:
            - atct-nae-location
        - Record:
          - building scope: MTRACON
          - location: DDC control cabinet in mechanical room 171
          - assertion ids:
            - mtracon-nae-location
        - Record:
          - building scope: Air Operations
          - location: DDC control cabinet in mechanical room 152
          - assertion ids:
            - air-ops-nae-location
      - named controller nodes:
        - Record:
          - building scope: Air Operations
          - node: BOILER PLANT MASTER CONTROLLER (B-AAC)
          - assertion ids:
            - air-ops-boiler-master
        - Record:
          - building scope: Air Operations
          - node: CHILLER PLANT MASTER CONTROLLER (B-AAC)
          - assertion ids:
            - air-ops-chiller-master
        - Record:
          - building scope: Air Operations
          - node: AHU-A1 CONTROLLER (B-AAC)
          - assertion ids:
            - air-ops-ahu-a1
        - Record:
          - building scope: Air Operations
          - node: DOAH-A1 CONTROLLER (B-AAC)
          - assertion ids:
            - air-ops-doah-a1
        - Record:
          - building scope: Air Operations
          - node: AHU-A2 CONTROLLER (B-AAC)
          - assertion ids:
            - air-ops-ahu-a2
        - Record:
          - building scope: Air Operations
          - node: DOAH-A2 CONTROLLER (B-AAC)
          - assertion ids:
            - air-ops-doah-a2
        - Record:
          - building scope: MTRACON
          - node: BOILER PLANT MASTER CONTROLLER (B-AAC)
          - assertion ids:
            - mtracon-boiler-master
        - Record:
          - building scope: MTRACON
          - node: CHILLER PLANT MASTER CONTROLLER (B-AAC)
          - assertion ids:
            - mtracon-chiller-master
        - Record:
          - building scope: MTRACON
          - node: AHU-M1 CONTROLLER (B-AAC)
          - assertion ids:
            - mtracon-ahu-m1
        - Record:
          - building scope: MTRACON
          - node: DOAH-M1 CONTROLLER (B-AAC)
          - assertion ids:
            - mtracon-doah-m1
        - Record:
          - building scope: ATCT
          - node: BOILER PLANT MASTER CONTROLLER (B-AAC)
          - assertion ids:
            - atct-boiler-master
        - Record:
          - building scope: ATCT
          - node: ATCT CHW PUMP MASTER CONTROLLER (B-AAC)
          - assertion ids:
            - atct-chw-pump-master
        - Record:
          - building scope: ATCT
          - node: AHU MASTER CONTROLLER (B-AAC)
          - assertion ids:
            - atct-ahu-master
        - Record:
          - building scope: ATCT
          - node: DOAH-T1 CONTROLLER (B-AAC)
          - assertion ids:
            - atct-doah-t1
        - Record:
          - building scope: ATCT
          - node: STAIR PRESS. CONTROLLER (B-AAC)
          - assertion ids:
            - atct-stair-press
      - explicit external interfaces:
        - Record:
          - interface: Fiber patch cable to fiber patch panel in telemetry panel (by MCAS Cherry Point)
          - assertion ids:
            - fiber-patch-interface
        - Record:
          - interface: Energy meter network connection (by MCAS Cherry Point)
          - assertion ids:
            - energy-meter-interface
        - Record:
          - interface: Control-box tamper alarm to DDC via NAE
          - assertion ids:
            - tamper-alarm
        - Record:
          - interface: MSTP NAE connection conveys heating-plant status to enable heat-recovery chiller
          - assertion ids:
            - heat-recovery-interface
        - Record:
          - interface: Stair pressurization sequence is directed to fire protection; TO FACP is printed
          - assertion ids:
            - fire-protection-reference
            - to-facp
      - interpretation limits:
        - The labels B-AAC and B-ASC are source-printed controller designations; this annotation does not expand them into unprinted model numbers or address counts.
        - Repeated TYP devices and 'TO REMAINING' callouts are recorded as diagrammatic scope only; they are not installed-device counts.
        - Line styles are reported from the printed legend. No unprinted IP/MS/TP association is inferred for a particular controller solely from geometric proximity.
    - assertions:
      - Record:
        - id: legend-bacnet-ip
        - page: 51
        - bbox:
          - 1600
          - 130
          - 1710
          - 155
        - mode: contains
        - expected: BACNET IP
      - Record:
        - id: legend-bacnet-mstp
        - page: 51
        - bbox:
          - 1600
          - 158
          - 1715
          - 183
        - mode: contains
        - expected: BACNET MS/TP
      - Record:
        - id: legend-uukl
        - page: 51
        - bbox:
          - 1600
          - 185
          - 1800
          - 212
        - mode: contains
        - expected: BACNET MS/TP - UUKL NETWORK
      - Record:
        - id: legend-generic-network
        - page: 51
        - bbox:
          - 1600
          - 215
          - 1800
          - 252
        - mode: contains
        - expected: GENERIC NETWORK AS REQUIRED FOR SYSTEM
      - Record:
        - id: atct-nae-location
        - page: 51
        - bbox:
          - 885
          - 105
          - 1090
          - 145
        - mode: contains
        - expected: LOCATE NAE IN DDC CONTROL CABINET IN MECHANICAL ROOM 2102
      - Record:
        - id: mtracon-nae-location
        - page: 51
        - bbox:
          - 1100
          - 535
          - 1290
          - 580
        - mode: contains
        - expected: LOCATE NAE IN DDC CONTROL CABINET IN MECHANICAL ROOM 171
      - Record:
        - id: air-ops-nae-location
        - page: 51
        - bbox:
          - 965
          - 1045
          - 1170
          - 1090
        - mode: contains
        - expected: LOCATE NAE IN DDC CONTROL CABINET IN MECHANICAL ROOM 152
      - Record:
        - id: air-ops-boiler-master
        - page: 51
        - bbox:
          - 825
          - 1410
          - 960
          - 1470
        - mode: contains
        - expected: BOILER PLANT MASTER CONTROLLER (B-AAC)
      - Record:
        - id: air-ops-chiller-master
        - page: 51
        - bbox:
          - 970
          - 1410
          - 1120
          - 1470
        - mode: contains
        - expected: CHILLER PLANT MASTER CONTROLLER (B-AAC)
      - Record:
        - id: air-ops-ahu-a1
        - page: 51
        - bbox:
          - 1150
          - 1410
          - 1235
          - 1470
        - mode: contains
        - expected: AHU-A1 CONTROLLER (B-AAC)
      - Record:
        - id: air-ops-doah-a1
        - page: 51
        - bbox:
          - 1300
          - 1410
          - 1380
          - 1470
        - mode: contains
        - expected: DOAH-A1 CONTROLLER (B-AAC)
      - Record:
        - id: air-ops-ahu-a2
        - page: 51
        - bbox:
          - 1450
          - 1410
          - 1530
          - 1470
        - mode: contains
        - expected: AHU-A2 CONTROLLER (B-AAC)
      - Record:
        - id: air-ops-doah-a2
        - page: 51
        - bbox:
          - 1600
          - 1410
          - 1685
          - 1470
        - mode: contains
        - expected: DOAH-A2 CONTROLLER (B-AAC)
      - Record:
        - id: mtracon-boiler-master
        - page: 51
        - bbox:
          - 960
          - 910
          - 1100
          - 970
        - mode: contains
        - expected: BOILER PLANT MASTER CONTROLLER (B-AAC)
      - Record:
        - id: mtracon-chiller-master
        - page: 51
        - bbox:
          - 1110
          - 910
          - 1250
          - 970
        - mode: contains
        - expected: CHILLER PLANT MASTER CONTROLLER (B-AAC)
      - Record:
        - id: mtracon-ahu-m1
        - page: 51
        - bbox:
          - 1290
          - 910
          - 1370
          - 970
        - mode: contains
        - expected: AHU-M1 CONTROLLER (B-AAC)
      - Record:
        - id: mtracon-doah-m1
        - page: 51
        - bbox:
          - 1440
          - 910
          - 1520
          - 970
        - mode: contains
        - expected: DOAH-M1 CONTROLLER (B-AAC)
      - Record:
        - id: atct-boiler-master
        - page: 51
        - bbox:
          - 720
          - 410
          - 850
          - 470
        - mode: contains
        - expected: BOILER PLANT MASTER CONTROLLER (B-AAC)
      - Record:
        - id: atct-chw-pump-master
        - page: 51
        - bbox:
          - 880
          - 410
          - 1025
          - 470
        - mode: contains
        - expected: ATCT CHW PUMP MASTER CONTROLLER (B-AAC)
      - Record:
        - id: atct-ahu-master
        - page: 51
        - bbox:
          - 1075
          - 410
          - 1165
          - 470
        - mode: contains
        - expected: AHU MASTER CONTROLLER (B-AAC)
      - Record:
        - id: atct-doah-t1
        - page: 51
        - bbox:
          - 1230
          - 410
          - 1310
          - 470
        - mode: contains
        - expected: DOAH-T1 CONTROLLER (B-AAC)
      - Record:
        - id: atct-stair-press
        - page: 51
        - bbox:
          - 1370
          - 410
          - 1460
          - 470
        - mode: contains
        - expected: STAIR PRESS. CONTROLLER (B-AAC)
      - Record:
        - id: fiber-patch-interface
        - page: 51
        - bbox:
          - 245
          - 65
          - 600
          - 120
        - mode: contains
        - expected: FIBER PATCH CABLE TO FIBER PATCH PANEL IN TELEMETRY PANEL. (BY MCAS CHERRY POINT)
      - Record:
        - id: energy-meter-interface
        - page: 51
        - bbox:
          - 270
          - 195
          - 420
          - 248
        - mode: contains
        - expected: CONNECT TO ENERGY METER NETWORK. (BY MCAS CHERRY POINT)
      - Record:
        - id: tamper-alarm
        - page: 51
        - bbox:
          - 885
          - 55
          - 1105
          - 108
        - mode: contains
        - expected: TAMPER SWITCH SHALL GENERATE ALARM TO DDC VIA NAE THAT CONTROL BOX HAS BEEN OPENED
      - Record:
        - id: heat-recovery-interface
        - page: 51
        - bbox:
          - 605
          - 880
          - 810
          - 935
        - mode: contains
        - expected: MSTP NAE CONNECTION TO CONVEY HEATING PLANT STATUS TO ENABLE HEAT RECOVERY CHILLER
      - Record:
        - id: fire-protection-reference
        - page: 51
        - bbox:
          - 1485
          - 345
          - 1685
          - 390
        - mode: contains
        - expected: SEE FIRE PROTECTION FOR FIRE STAIR PRESSURIZATION SEQUENCE
      - Record:
        - id: to-facp
        - page: 51
        - bbox:
          - 1475
          - 275
          - 1540
          - 303
        - mode: contains
        - expected: TO FACP
    - remaining work: Reconcile this source-drawn network diagram with the MI700-series controller points and each equipment application, then complete the remaining document-wide schedules, plan anchors, scales and sensor mapping.
  - sequence air ops mtracon doah:
    - document id: 01__vol2__001
    - status: partial_document_audit
    - module role: Full-sheet MI703 Air Ops/MTRACON dedicated-outdoor-air-handling-unit sequence context. This captures the written operating behavior and printed setpoints; it does not assign the reusable DOAH points list to undocumented field controller terminals.
    - source sheet: MI703
    - source page: 53
    - visual review:
      - pages:
        - 53
      - render: reviews/01__vol2__001/p53-p53-controls-poppler.png
      - dpi: 180
      - finding: MI703 was visually reviewed full page. It contains two columns of written DOAH operation, safeties, alarms and per-DOAH setpoints; no formal equipment-instance terminal-wiring schedule is present.
    - sequences:
      - Record:
        - id: ddc-and-fan-hoa
        - scope: Air Ops/MTRACON DOAH
        - finding: Install DDC hardware for the sequence/points; modulating control is PI unless specified otherwise. Supply/exhaust fans and VFDs receive fire-alarm precedence and have integral hand-off-auto switches; hand runs continuously subject to safeties, off stops, and auto uses start/stop plus DDC speed control.
        - assertion ids:
          - mi703-ddc-pi
          - mi703-fire-and-hoa
          - mi703-hoa-positions
      - Record:
        - id: occupancy-and-proofs
        - scope: Air Ops/MTRACON DOAH
        - finding: Scheduler input selects daytime occupied, 24/7 occupied or warm-up/cool-down. Proof/safety failure disables loops and commands the fan off until reset; printed proofs are supply/exhaust fan status and safeties include freezestat, high supply-duct pressure and supply-air smoke.
        - assertion ids:
          - mi703-occupancy
          - mi703-proofs
          - mi703-safeties
      - Record:
        - id: mode-airflow-control
        - scope: Air Ops/MTRACON DOAH
        - finding: Daytime mode enables fans/loops at scheduled maximum airflows; 24/7 mode does so at scheduled minimum airflows; warm-up/cool-down disables DOAH-A2. The VFD capacity loop targets the relevant max/min supply and exhaust airflow, with zero output and closed dampers when disabled.
        - assertion ids:
          - mi703-daytime
          - mi703-247
          - mi703-vfd-max
          - mi703-vfd-min
      - Record:
        - id: cooling-and-heating
        - scope: Air Ops/MTRACON DOAH
        - finding: Cooling is enabled above DOAH discharge setpoint, with enthalpy-controlled energy-recovery-wheel bypass and CHW valve control. Heating is enabled below that setpoint; wheel/bypass behavior precedes HHW-valve modulation, with frost detection and entering-air pump logic.
        - assertion ids:
          - mi703-cooling
          - mi703-cooling-wheel
          - mi703-heating
          - mi703-heating-wheel
      - Record:
        - id: freeze-and-pressure
        - scope: Air Ops/MTRACON DOAH
        - finding: When disabled below 40°F OA, the HHW valve maintains 40°F casing temperature and an inline circulator is energized; pressure relief uses differential airflow between outside-air and relief-air setpoints.
        - assertion ids:
          - mi703-freeze
          - mi703-relief
      - Record:
        - id: shutdown-loadshed-and-alarms
        - scope: Air Ops/MTRACON DOAH
        - finding: ESS/FACP shutdown disables the DOAH and closes applicable dampers. Chilled-water load shed disables listed units until the failed chiller is restored. MI703 prints process, maintenance and airflow/frost/humidity alarm conditions and per-unit setpoints.
        - assertion ids:
          - mi703-ess
          - mi703-fire-shutdown
          - mi703-load-shed
          - mi703-alarms
          - mi703-doah-a1-setpoints
          - mi703-doah-m1-setpoints
    - source limitations:
      - The sheet specifies points by reference to a points schedule but does not print a field controller terminal assignment or a per-point owner/wiring schedule.
      - MI703 applies to Air Ops/MTRACON DOAH behavior as printed; it does not itself establish an installed point multiplier or merge Air Ops and MTRACON equipment identities.
    - tables: []
    - assertions:
      - Record:
        - id: mi703-ddc-pi
        - page: 53
        - bbox:
          - 280
          - 130
          - 890
          - 175
        - expected: INSTALL DDC HARDWARE TO PERFORM THIS SEQUENCE OF OPERATION AND TO PROVIDE INPUTS AND OUTPUTS AS SPECIFIED AND SHOWN ON THE POINTS SCHEDULE. UNLESS OTHERWISE SPECIFIED, ALL MODULATING CONTROL SHALL BE PROPORTIONAL-INTEGRAL (PI) CONTROL.
        - mode: contains
      - Record:
        - id: mi703-fire-and-hoa
        - page: 53
        - bbox:
          - 280
          - 188
          - 890
          - 273
        - expected: DOAH SUPPLY FAN, DOAH EXHAUST FAN, AND VARIABLE FREQUENCY DRIVES (VFDs) SHALL ACCEPT A FIRE ALARM PANEL (FAP) SIGNAL THAT TAKES PRECEDENCE OVER ALL OTHER VFD INPUTS AND SWITCHES AND SHALL CAUSE THE VFDS TO DE-ENERGIZE THE SUPPLY AND EXHAUST FANS.
        - mode: contains
      - Record:
        - id: mi703-hoa-positions
        - page: 53
        - bbox:
          - 280
          - 286
          - 885
          - 427
        - expected: WITH THE H-O-A SWITCH IN AUTO POSITION, THE UNIT FANS SHALL RUN SUBJECT TO THE UNIT START/STOP SIGNAL (SF-SS/EF-SS) AND SAFETIES. FAN SPEED SHALL BE UNDER CONTROL OF THE DDC HARDWARE.
        - mode: contains
      - Record:
        - id: mi703-occupancy
        - page: 53
        - bbox:
          - 280
          - 440
          - 890
          - 497
        - expected: THE SYSTEM SHALL OBTAIN ITS OCCUPANCY MODE INPUT FROM THE SYSTEM SCHEDULER AS SPECIFIED AND SHOWN. THE SYSTEM SHALL OPERATE IN ONE OF THE FOLLOWING MODES: DAYTIME OCCUPIED, 24/7 OCCUPIED, OR WARM-UP/COOL-DOWN.
        - mode: contains
      - Record:
        - id: mi703-proofs
        - page: 53
        - bbox:
          - 280
          - 512
          - 885
          - 581
        - expected: FAILURE OF ANY PROOF OR ACTIVATION OF ANY SAFETY SHALL RESULT IN ALL CONTROL LOOPS BEING DISABLED AND THE FAN BEING COMMANDED OFF UNTIL RESET.
        - mode: contains
      - Record:
        - id: mi703-safeties
        - page: 53
        - bbox:
          - 280
          - 650
          - 750
          - 708
        - expected: 3.2.1.3.2 SAFETIES A. PREHEAT COIL DISCHARGE AIR TEMPERATURE LOW LIMIT (FREEZESTAT) (PH-DA-T-LL). B. SUPPLY AIR DUCT PRESSURE HIGH LIMIT (SA-P-HL) C. SUPPLY AIR SMOKE (SA-SMK)
        - mode: contains
      - Record:
        - id: mi703-daytime
        - page: 53
        - bbox:
          - 280
          - 820
          - 885
          - 877
        - expected: THE DOAH SUPPLY AND DOAH EXHAUST FANS SHALL BE ENABLED (SYS-ENA) AND COMMANDED TO RUN (DOAHSF-SS) AND (DOAHEF-SS). ALL CONTROL LOOPS SHALL BE ENABLED. BOTH SUPPLY AND EXHAUST AIRFLOWS SHOULD BE MAINTAINED AT SCHEDULED MAX AIFLOWS.
        - mode: contains
      - Record:
        - id: mi703-247
        - page: 53
        - bbox:
          - 280
          - 890
          - 885
          - 946
        - expected: THE DOAH SUPPLY AND DOAH EXHAUST FANS SHALL BE ENABLED (SYS-ENA) AND COMMANDED TO RUN (DOAHSF-SS) AND (DOAHEF-SS). ALL CONTROL LOOPS SHALL BE ENABLED. BOTH SUPPLY AND EXHAUST AIRFLOWS SHOULD BE MAINTAINED AT SCHEDULED MIN AIFLOWS.
        - mode: contains
      - Record:
        - id: mi703-vfd-max
        - page: 53
        - bbox:
          - 280
          - 1018
          - 890
          - 1088
        - expected: THE DDC HARDWARE SHALL MODULATE THE SUPPLY FAN VARIABLE FREQUENCY DRIVE UNIT TO MAINTAIN THE SUPPLY AIRFLOW AND EXHAUST AIRFLOW AT SCHEDULED MAX AIRFLOWS (DOAHSA-F) AND (DOAHEA-F).
        - mode: contains
      - Record:
        - id: mi703-vfd-min
        - page: 53
        - bbox:
          - 280
          - 1102
          - 890
          - 1172
        - expected: THE DDC HARDWARE SHALL MODULATE THE SUPPLY FAN VARIABLE FREQUENCY DRIVE UNIT TO MAINTAIN THE SUPPLY AIRFLOW AND EXHAUST AIRFLOW AT SCHEDULED MIN AIRFLOWS (DOAHSA-F) AND (DOAHEA-F).
        - mode: contains
      - Record:
        - id: mi703-cooling
        - page: 53
        - bbox:
          - 280
          - 1228
          - 890
          - 1285
        - expected: THE UNIT SHALL BE IN COOLING MODE SHALL WHEN THE OUTDOOR AIR TEMPERATURE IS ABOVE THE DOAH DISCHARGE SETPOINT (DOAHSA-T-SP).
        - mode: contains
      - Record:
        - id: mi703-cooling-wheel
        - page: 53
        - bbox:
          - 280
          - 1298
          - 890
          - 1384
        - expected: THE ENERGY RECOVERY WHEEL BYPASS DAMPERS SHALL BE OPENED AND THE WHEEL SHALL STOP ROTATING. THE CHW VALVE SHALL MODULATE TO MAINTAIN THE DOAH DISCHARGE TEMPERATURE SETPOINT (DOAHSA-T-SP).
        - mode: contains
      - Record:
        - id: mi703-heating
        - page: 53
        - bbox:
          - 965
          - 132
          - 1570
          - 189
        - expected: THE UNIT SHALL BE IN HEATING MODE WHEN THE OUTDOOR AIR TEMPERATURE IS BELOW THE DOAH DISCHARGE SETPOINT (DOAHSA-T-SP).
        - mode: contains
      - Record:
        - id: mi703-heating-wheel
        - page: 53
        - bbox:
          - 965
          - 202
          - 1570
          - 275
        - expected: THE ENERGY RECOVERY WHEEL SHALL ROTATE AND THE BYPASS DAMPERS SHALL MODULATE TO MAINTAIN THE DOAH DISCHARGE SETPOINT (DOAHSA-T-SP) WITH THE HHW VALVE CLOSED.
        - mode: contains
      - Record:
        - id: mi703-freeze
        - page: 53
        - bbox:
          - 965
          - 457
          - 1570
          - 540
        - expected: WHEN THE UNIT IS DISABLED AND GLOBAL OA TEMPERATURE SENSOR INDICATES A DRY BULB TEMPERATURE OF LESS THAN 40°F, HHW VALVE SHALL MODULATE TO MAINTAIN A CASING TEMPERATURE OF 40°F AS MEASURED BY THE HEATING COIL LAT TEMPERATURE SENSOR.
        - mode: contains
      - Record:
        - id: mi703-relief
        - page: 53
        - bbox:
          - 965
          - 555
          - 1540
          - 625
        - expected: THE BUILDING PRESSURIZATION SHALL BE MAINTAINED BY DIFFERENTIAL AIRFLOW BETWEEN OUTSIDE AIR SETPOINTS AND RELIEF AIR SETPOINTS.
        - mode: contains
      - Record:
        - id: mi703-ess
        - page: 53
        - bbox:
          - 965
          - 710
          - 1550
          - 750
        - expected: UPON RECEIVING A SHUTDOWN SIGNAL FROM ANY EMERGENCY SHUTDOWN SWITCH, DISABLE DOAH AND CLOSE INTAKE AND EXHAUST DAMPERS.
        - mode: contains
      - Record:
        - id: mi703-fire-shutdown
        - page: 53
        - bbox:
          - 965
          - 766
          - 1580
          - 794
        - expected: UPON RECIEVING SHUTDOWN FROM FACP, DISABLE DOAH AND CLOSE DOAH OA AND EA INLET AND OUTLET DAMPERS.
        - mode: contains
      - Record:
        - id: mi703-load-shed
        - page: 53
        - bbox:
          - 965
          - 808
          - 1490
          - 850
        - expected: UPON RECIEVING SIGNAL FROM DDC DISABLE UNITS UNTIL FAILED CHILLER IS RESTORED TO SERVICE.
        - mode: contains
      - Record:
        - id: mi703-alarms
        - page: 53
        - bbox:
          - 965
          - 865
          - 1460
          - 1088
        - expected: DAMPER COMMAND AND POSITION FEEDBACK MISMATCH CONTROLLER FAILURE LOSS OF COMMUNICATIONS OUTSIDE AIR FLOW OUT OF RANGE: +/-10% OR MODE FROM SCHEDULED VALUE
        - mode: contains
      - Record:
        - id: mi703-doah-a1-setpoints
        - page: 53
        - bbox:
          - 965
          - 1243
          - 1260
          - 1314
        - expected: MAX AIRFLOWS: 2200 CFM SUPPLY, 1280 CFM EXHAUST MIN AIRFLOWS: 1460 CFM SUPPLY, 910 CFM EXHAUST
        - mode: contains
      - Record:
        - id: mi703-doah-m1-setpoints
        - page: 53
        - bbox:
          - 965
          - 1398
          - 1260
          - 1468
        - expected: AIRFLOWS: 3730 CFM SUPPLY, 3250 CFM EXHAUST MIN AIRFLOWS: 2200 CFM SUPPLY, 1990 CFM EXHAUST
        - mode: contains
    - inventory checks:
      - Record:
        - id: mi703-sequence-categories
        - records path:
          - sequences
        - expected: 6
        - unique key: id
  - sequences air ops and shared hydronics:
    - document id: 01__vol2__001
    - status: partial_document_audit
    - module role: Full-page sequence context for MI705, MI711, MI713, MI721 and MI723. It preserves high-value written AHU, chilled-water and heating-hot-water behavior without converting sequence prose into unprinted installed I/O, controller terminals or plan quantities.
    - source sheets:
      - MI705
      - MI711
      - MI713
      - MI721
      - MI723
    - source pages:
      - 55
      - 57
      - 59
      - 61
      - 63
    - visual review:
      - pages:
        - 55
        - 57
        - 59
        - 61
        - 63
      - renders:
        - reviews/01__vol2__001/p55-p55-controls-poppler.png
        - reviews/01__vol2__001/p57-p57-controls-poppler.png
        - reviews/01__vol2__001/p59-p59-controls-poppler.png
        - reviews/01__vol2__001/p61-p61-controls-poppler.png
        - reviews/01__vol2__001/p63-p63-controls-poppler.png
      - dpi: 180
      - finding: All five full-page sequence sheets were visually reviewed. They are written sequence sources with no formal controller-terminal schedule.
    - sequences:
      - Record:
        - id: air-ops-mtracon-ahu
        - sheet: MI705
        - finding: AHU H-O-A, occupancy, proofs/safeties, duct-static and supply-temperature reset, VAV relationships, return-air isolation, load shed, alarms and setpoints are specified for Air Ops/MTRACON.
        - assertion ids:
          - mi705-aho-auto
          - mi705-vav-static-reset
          - mi705-sat-reset
          - mi705-setpoints
      - Record:
        - id: air-ops-chw
        - sheet: MI711
        - finding: Air Ops variable-primary CHW system uses master chiller plant sequencing, 90–95% critical-valve pressure reset, bypass minimum-flow control, seven-day lead rotation, failure staging/load shed and 45°F CHW supply setpoint.
        - assertion ids:
          - mi711-bacnet-master
          - mi711-chiller-sequence
          - mi711-pump-dp
          - mi711-bypass
          - mi711-setpoints
      - Record:
        - id: air-ops-hhw
        - sheet: MI713
        - finding: Air Ops HHW plant enables from valve demand, stages boiler/pumps, resets differential pressure from critical valve position, uses bypass minimum flow, resets HHWS 130°F to 110°F against OA and rotates lead equipment every seven days.
        - assertion ids:
          - mi713-enable
          - mi713-boiler
          - mi713-dp
          - mi713-oa-reset
      - Record:
        - id: mtracon-atct-chw
        - sheet: MI721
        - finding: Shared MTRACON/ATCT CHW plant coordinates primary/secondary loops across both buildings, stages at primary/secondary-flow relationship, resets each building's differential-pressure setpoint from critical control-valve position, and prints 25-ft/50-ft MTRACON/ATCT initial pressure setpoints.
        - assertion ids:
          - mi721-shared-enable
          - mi721-stage
          - mi721-secondary-dp
          - mi721-setpoints
      - Record:
        - id: mtracon-atct-hhw
        - sheet: MI723
        - finding: Shared heat-recovery/boiler HHW plant operates across both buildings, requires heat-recovery control before boiler staging where available, uses 90–95% critical-valve differential-pressure control and printed MTRACON/ATCT pressure setpoints; it includes heat-recovery isolation above 140°F entering-water temperature.
        - assertion ids:
          - mi723-shared-enable
          - mi723-heat-recovery
          - mi723-secondary-dp
          - mi723-isolation
          - mi723-setpoints
    - source limitations:
      - These full-page sequence sheets establish written control behavior and some BAS integration context, but they do not provide a controller-panel terminal schedule, installed-point total or individual per-point owner/wiring mapping.
      - The shared MTRACON/ATCT sequences describe cross-building plant behavior; no source-derived alias is made between separate schedule/plan identities solely because a sequence references both buildings.
    - tables: []
    - assertions:
      - Record:
        - id: mi705-aho-auto
        - page: 55
        - bbox:
          - 170
          - 380
          - 780
          - 425
        - expected: WITH THE H-O-A SWITCH IN AUTO POSITION, THE SUPPLY FAN SHALL RUN SUBJECT TO THE SUPPLY FAN START/STOP SIGNAL (SF-SS) AND SAFETIES. FAN SPEED SHALL BE UNDER CONTROL OF THE DDC HARDWARE.
        - mode: contains
      - Record:
        - id: mi705-vav-static-reset
        - page: 55
        - bbox:
          - 875
          - 395
          - 1500
          - 535
        - expected: ALL SERIES FAN POWERED VAV BOXES SERVED BY THE AHU SHALL BE POLLED. IF ANY SERIES FAN POWERED BOX AIR PRIMARY AIR DAMPER IS AT 50% OPEN OR LESS, THE STATIC PRESSURE SETPOINT (SA-P-SP) SHALL BE RESET DOWNWARD SLOWLY
        - mode: contains
      - Record:
        - id: mi705-sat-reset
        - page: 55
        - bbox:
          - 875
          - 550
          - 1500
          - 650
        - expected: THE AHU SUPPLY AIR TEMPERATURE SETPOINT (SA-T-SP) SHALL BE RESET UPWARD SLOWLY
        - mode: contains
      - Record:
        - id: mi705-setpoints
        - page: 55
        - bbox:
          - 875
          - 958
          - 1370
          - 1028
        - expected: UNOCCUPIED FLOOR TEMPERATURE LOW LIMIT SETPOINT (FLR-T-LL): 65°F UNOCCUPIED FLOOR TEMPERATURE HIGH LIMIT SETPOINT (FLR-T-HL): 80°F DUCT STATIC PRESSURE SETPOINT (SA-P-SP): TBD BY TAB CONTRACTOR, INTIAL POINT: 0.8” WG SUPPLY AIR TEMPERATURE SETPOINT (SA-T-SP): 55°F
        - mode: contains
      - Record:
        - id: mi711-bacnet-master
        - page: 57
        - bbox:
          - 135
          - 138
          - 1760
          - 181
        - expected: A MASTER CHILLER PLANT CONTROLLER SHALL BE PROVIDED TO ENABLE AND SEQUENCE THE CHILLERS. EACH CHILLER SHALL BE FURNISHED WITH FACTORY CONTROLS AND A BACNET COMMUNICATION BOARD TO INTEGRATE WITH THE MASTER CHILLER PLANT DDC CONTROLLER.
        - mode: contains
      - Record:
        - id: mi711-chiller-sequence
        - page: 57
        - bbox:
          - 135
          - 700
          - 1990
          - 785
        - expected: UPON A CALL FOR CHILLED WATER (ELEVATED CHWR TEMPERATURE), THE DDC CHILLER PLANT CONTROL PANEL SHALL OPEN THE LEAD CHILLER'S ASSOCIATED CONTROL VALVE. THE LEAD CHILLER SHOULD BE SELECTED AS THE CHILLER WITH THE LEAST RUN HOURS.
        - mode: contains
      - Record:
        - id: mi711-pump-dp
        - page: 57
        - bbox:
          - 135
          - 813
          - 1990
          - 870
        - expected: THE DIFFERENTIAL PRESSURE SETPOINT SHALL BE RESET TO KEEP THE CRITICAL CONTROL VALVE BETWEEN 90-95% OPEN. THE CRITICAL CONTROL VALVE SHALL BE THE CONTROL VALVE THAT IS THE MOST OPEN AT ANY GIVEN TIME.
        - mode: contains
      - Record:
        - id: mi711-bypass
        - page: 57
        - bbox:
          - 135
          - 940
          - 1990
          - 970
        - expected: THE DDC SYSTEM SHALL MODULATE THE CHW BYPASS VALVE CV-CHW-BP-A TO ENSURE CHILLER(S) MANUFACTURER MINIMUM FLOW THROUGH THE CHILLED WATER LOOP.
        - mode: contains
      - Record:
        - id: mi711-setpoints
        - page: 57
        - bbox:
          - 135
          - 1332
          - 860
          - 1380
        - expected: CHILLED WATER PRESSURE SETPOINT = 65 FT WC (INITIAL SETPOINT), CONFIRM DURING TAB
        - mode: contains
      - Record:
        - id: mi713-enable
        - page: 59
        - bbox:
          - 215
          - 238
          - 1370
          - 308
        - expected: A. THIS SYSTEM SHALL MONITOR THE ENABLED STATUS OF ALL SYSTEMS SERVED BY THIS SYSTEM. IF ONE OR MORE SYSTEMS SERVED BY THIS SYSTEM ARE ENABLED (OPENING OF DOAH, VAV, AHU, CUH, UH, OR FCU HHW VALVES), THIS SYSTEM SHALL BE ENABLED (SYS-ENA).
        - mode: contains
      - Record:
        - id: mi713-boiler
        - page: 59
        - bbox:
          - 215
          - 730
          - 1380
          - 842
        - expected: WHEN THE HEATING PLANT IS ENABLED; ENERGIZE THE LEAD PRIMARY HHW PUMP. PROVE PRIMARY HHW PUMP STATUS AND THEN COMMAND THE LEAD SECONDARY HHW PUMP WITH LEAST RUN HOURS TO START.
        - mode: contains
      - Record:
        - id: mi713-dp
        - page: 59
        - bbox:
          - 215
          - 854
          - 1420
          - 930
        - expected: THE SECONDARY HHW PUMP SPEED SHALL BE CONTROLLED TO MAINTAIN BUILDING LOOP DIFFERENTIAL SETPOINT. THE DIFFERENTIAL PRESSURE SETPOINT SHALL BE RESET TO KEEP THE CRITICAL CONTROL VALVE BETWEEN 90-95% OPEN.
        - mode: contains
      - Record:
        - id: mi713-oa-reset
        - page: 59
        - bbox:
          - 215
          - 995
          - 2050
          - 1025
        - expected: THE HHWS TEMPERATURE SHALL BE RESET DOWNWARDS LINEARLY FROM 130°F WHEN THE OA DRY BLUB TEMPERATURE IS 50°F TO 110°F WHEN THE OA DRY BLUB TEMPERATURE IS 75°F.
        - mode: contains
      - Record:
        - id: mi721-shared-enable
        - page: 61
        - bbox:
          - 120
          - 278
          - 880
          - 352
        - expected: UPON DEMAND FOR CHILLED WATER AS INDICATED ON OPENING OF CHW CONTROL VALVE (AHU, DOAH, FCU - IN EITHER MTRACON OR ATCT), THE CHILLER PLANT CONTROLLER SHALL ENABLE THE CHILLER CONTROL AND CHILLED WATER TEMPERATURE CONTROL LOOPS.
        - mode: contains
      - Record:
        - id: mi721-stage
        - page: 61
        - bbox:
          - 120
          - 958
          - 890
          - 1070
        - expected: UPON A CALL FOR CHILLED WATER, THE DDC CHILLER PLANT CONTROL PANEL SHALL ENABLE THE LEAD CHILLER’S PRIMARY PUMP VIA THE LEAD CHILLER’S CONTROL PANEL. THE LEAD CHILLER SHOULD BE SELECTED AS THE CHILLER WITH THE LEAST RUN HOURS.
        - mode: contains
      - Record:
        - id: mi721-secondary-dp
        - page: 61
        - bbox:
          - 120
          - 1253
          - 890
          - 1380
        - expected: THE SECONDARY CHW PUMP VFD SPEED SHALL BE CONTROLLED TO MAINTAIN BUILDING LOOP DIFFERENTIAL SETPOINTS. THE DIFFERENTIAL PRESSURE SETPOINT SHALL BE RESET TO KEEP THE CRITICAL CONTROL VALVE BETWEEN 90-95% OPEN.
        - mode: contains
      - Record:
        - id: mi721-setpoints
        - page: 61
        - bbox:
          - 985
          - 535
          - 1500
          - 592
        - expected: MTRACON CHILLED WATER PRESSURE SETPOINT = 25 FT (INITIAL SETPOINT), CONFIRM DURING TAB ATCT CHILLED WATER PRESSURE SETPOINT = 50 FT (INITIAL SETPOINT), CONFIRM DURING TAB
        - mode: contains
      - Record:
        - id: mi723-shared-enable
        - page: 63
        - bbox:
          - 125
          - 402
          - 820
          - 518
        - expected: DEMAND FOR HHW (OPENING OF ANY HHW AHU, DOAH, FCU, CUH CONTROL VALVES IN EITHER BUILDING), THIS SYSTEM SHALL BE ENABLED (SYS-ENA). EACH BUILDING'S SECONDARY PUMP CONTROL LOOPS SHALL BE ENABLED
        - mode: contains
      - Record:
        - id: mi723-heat-recovery
        - page: 63
        - bbox:
          - 125
          - 1053
          - 820
          - 1270
        - expected: WHEN THE HEATING PLANT IS ENABLED AND CHILLER HEAT RECOVERY IS AVAILABLE; ENERGIZE THE LEAD HEAT RECOVERY PUMP AND SIGNAL TO LEAD CHILLER TO ENABLE CONDENSER HEAT RECOVERY.
        - mode: contains
      - Record:
        - id: mi723-secondary-dp
        - page: 63
        - bbox:
          - 865
          - 80
          - 1545
          - 225
        - expected: THE SECONDARY HHW PUMP SPEED SHALL BE CONTROLLED TO MAINTAIN BUILDING LOOP DIFFERENTIAL SETPOINT. THE DIFFERENTIAL PRESSURE SETPOINT SHALL BE RESET TO KEEP THE CRITICAL CONTROL VALVE BETWEEN 90-95% OPEN.
        - mode: contains
      - Record:
        - id: mi723-isolation
        - page: 63
        - bbox:
          - 865
          - 500
          - 1545
          - 575
        - expected: IF THE HRHWR TEMPERATURE ABOVE 140°F (OR TEMPERATURE REQUIRED BY HEAT RECOVERY CHILLER MANUFACTURER), DISABLE THE HEAT RECOVERY PUMPS AND CLOSE CV-CH-H-MT1 AND CV-CH-H-MT2 TO ISOLATE THE HEAT RECOVERY CHILLERS FROM THE HEATING HOT WATER SYSTEM.
        - mode: contains
      - Record:
        - id: mi723-setpoints
        - page: 63
        - bbox:
          - 890
          - 940
          - 1360
          - 1000
        - expected: MTRACON HEATING HOT WATER PRESSURE SETPOINT = 20 FT WG (CONFIRM DURING TAB) ATCT HEATING HOT WATER PRESSURE SETPOINT = 30 FT WG (CONFIRM DURING TAB)
        - mode: contains
    - inventory checks:
      - Record:
        - id: sequence-sheet-groups
        - records path:
          - sequences
        - expected: 5
        - unique key: id
  - sequence atct doah t1:
    - document id: 01__vol2__001
    - status: partial_document_audit
    - tables: []
    - scope: Bounded, source-text assertions from the ATCT DOAH-T1 sequence of operation on MI730 (source PDF page 64). It identifies key control logic, safeties, alarms and setpoints without claiming that the remainder of the 75-page document has been sequence-audited.
    - coordinate system: Displayed PDF page, points, top-left origin; 2448 x 1584.
    - visual review:
      - pages:
        - 64
      - render: reviews/01__vol2__001/p64-p64-controls-poppler.png
      - dpi: 180
      - finding: The full MI730 page was visually reviewed at 180 DPI. The sequence occupies both lower text columns beneath the DOAH schematic; each assertion is independently bounded to one source column.
    - sequence scope:
      - sheet: MI730
      - sheet title: ATCT DOAH - Control Schematic and Points List
      - sequence heading: 3.2.3 Sequence of Operation - DOAH-T1
      - equipment: DOAH-T1
      - coverage:
        - controller responsibility
        - hand/off/auto
        - occupancy
        - proofs/safeties
        - system enable
        - fan capacity
        - preheat
        - cooling
        - reheat
        - freeze protection
        - emergency shutdown
        - alarms
        - setpoints
    - assertions:
      - Record:
        - id: controller-scope
        - page: 64
        - bbox:
          - 195
          - 560
          - 900
          - 627
        - mode: contains
        - expected: DOAH SHALL BE ENABLED THROUGH THE FACILITY DDC SYSTEM
      - Record:
        - id: fap-precedence
        - page: 64
        - bbox:
          - 195
          - 701
          - 900
          - 765
        - mode: contains
        - expected: FIRE ALARM PANEL (FAP) SIGNAL THAT TAKES PRECEDENCE OVER ALL OTHER VFD INPUTS
      - Record:
        - id: hoa-hand
        - page: 64
        - bbox:
          - 195
          - 775
          - 900
          - 823
        - mode: contains
        - expected: SUPPLY FAN SHALL START AND RUN CONTINUOUSLY, SUBJECT TO SAFETIES
      - Record:
        - id: hoa-auto
        - page: 64
        - bbox:
          - 195
          - 874
          - 900
          - 920
        - mode: contains
        - expected: SUPPLY FAN SHALL RUN SUBJECT TO THE SUPPLY FAN START/STOP SIGNAL (SF-SS) AND SAFETIES
      - Record:
        - id: occupancy
        - page: 64
        - bbox:
          - 195
          - 930
          - 900
          - 975
        - mode: contains
        - expected: SYSTEM SHALL BE OCCUPIED 24/7/365
      - Record:
        - id: safety-response
        - page: 64
        - bbox:
          - 195
          - 985
          - 900
          - 1060
        - mode: contains
        - expected: FAILURE OF ANY PROOF OR ACTIVATION OF ANY SAFETY SHALL RESULT IN ALL CONTROL LOOPS BEING DISABLED AND THE FAN BEING COMMANDED OFF UNTIL RESET
      - Record:
        - id: proof-safeties
        - page: 64
        - bbox:
          - 195
          - 1070
          - 900
          - 1165
        - mode: contains
        - expected: PREHEAT COIL DISCHARGE AIR TEMPERATURE LOW LIMIT (FREEZESTAT)
      - Record:
        - id: occupied-enable
        - page: 64
        - bbox:
          - 195
          - 1250
          - 900
          - 1314
        - mode: contains
        - expected: OUTSIDE AIR DAMPERS SHALL BE COMMANDED OPEN, ONCE THE DAMPERS ARE PROVEN OPEN
      - Record:
        - id: fan-capacity-disabled
        - page: 64
        - bbox:
          - 195
          - 1350
          - 900
          - 1428
        - mode: contains
        - expected: CAPACITY MODULATION OUTPUT TO THE VFD SHALL BE ZERO PERCENT AND DOAH DAMPERS SHALL BE CLOSED
      - Record:
        - id: preheat-pump
        - page: 64
        - bbox:
          - 915
          - 645
          - 1630
          - 695
        - mode: contains
        - expected: PREHEAT COIL ENTERING AIR TEMPERATURE DROPS BELOW 35°F
      - Record:
        - id: cooling-mode
        - page: 64
        - bbox:
          - 915
          - 748
          - 1630
          - 820
        - mode: contains
        - expected: CHW VALVE SHALL MODULATE TO MAINTAIN THE DOAH COOLING COIL DISCHARGE SETPOINT
      - Record:
        - id: reheat-mode
        - page: 64
        - bbox:
          - 915
          - 830
          - 1630
          - 877
        - mode: contains
        - expected: REHEAT HHW VALVE SHALL MODULATE TO MAINTAIN DOAH DISCHARGE SETPOINT
      - Record:
        - id: freeze-protection
        - page: 64
        - bbox:
          - 915
          - 887
          - 1630
          - 962
        - mode: contains
        - expected: GLOBAL OA TEMPERATURE SENSOR INDICATES A DRY BULB TEMPERATURE OF LESS THAN 40°F
      - Record:
        - id: emergency-shutdown
        - page: 64
        - bbox:
          - 915
          - 970
          - 1630
          - 1015
        - mode: contains
        - expected: DISABLE DOAH AND CLOSE INTAKE DAMPERS
      - Record:
        - id: airflow-alarm
        - page: 64
        - bbox:
          - 915
          - 1025
          - 1630
          - 1190
        - mode: contains
        - expected: OUTSIDE AIR FLOW OUT OF RANGE: +/-10% OR MODE FROM SCHEDULED VALUE
      - Record:
        - id: maintenance-alarm
        - page: 64
        - bbox:
          - 915
          - 1192
          - 1630
          - 1270
        - mode: contains
        - expected: SUPPLY AIR DIRTY MERV 13 FILTER SWITCH: 1.00" WG
      - Record:
        - id: coil-setpoints
        - page: 64
        - bbox:
          - 915
          - 1275
          - 1630
          - 1345
        - mode: contains
        - expected: DOAH DISCHARGE SETPOINT (DOAHSA-T-SP): 68°F
      - Record:
        - id: scheduled-airflow
        - page: 64
        - bbox:
          - 915
          - 1345
          - 1630
          - 1390
        - mode: contains
        - expected: AIRFLOWS: 860 CFM SUPPLY
    - remaining work: Continue source-bounded transcription/reconciliation of other MI700-series sequences, network architecture, point matrices and plan-level sensor mappings; then complete every sheet/document in the 30-PDF corpus.
  - sequence crah sfpvav:
    - document id: 01__vol2__001
    - status: partial_document_audit
    - tables: []
    - scope: Bounded, source-text assertions from the CRAH and series-fan powered VAV sequences of operation on MI741 (source PDF page 68). The module records explicit control logic, safeties, alarms and setpoints without claiming that the rest of the 75-page source document has been sequence-audited.
    - coordinate system: Displayed PDF page, points, top-left origin; 2448 x 1584.
    - visual review:
      - pages:
        - 68
      - render: reviews/01__vol2__001/p68-p68-controls-poppler.png
      - dpi: 180
      - finding: MI741 was visually reviewed at 180 DPI. CRAH prose is in the central column and series-fan VAV prose is in the right column; assertions retain source spelling and do not infer unstated equipment applications.
    - sequence scopes:
      - Record:
        - sheet: MI741
        - sequence heading: 3.3.7 COMPUTER ROOM AIR HANDLING (CRAH) UNITS
        - equipment: CRAH units
        - coverage:
          - DDC/controller
          - primary/standby
          - sensor averaging
          - hand/off/auto
          - operating enable
          - proofs/safeties
          - cooling
          - duty rotation
          - alarms
          - setpoints
      - Record:
        - sheet: MI741
        - sequence heading: 3.3.1 SERIES-FAN POWERED VAV BOX
        - equipment: Series-fan powered VAV box
        - coverage:
          - DDC scheduler
          - occupied mode
          - unoccupied mode
          - reset
          - alarms
          - setpoints
    - assertions:
      - Record:
        - id: crah-controller-team-mode
        - page: 68
        - bbox:
          - 640
          - 484
          - 1420
          - 547
        - mode: contains
        - expected: PRIMARY/STANDBY OPERATATION. CONTROLLER SHALL CONNECT TO DDC SYSTEM
      - Record:
        - id: crah-sensor-averaging-alarm
        - page: 68
        - bbox:
          - 640
          - 555
          - 1420
          - 605
        - mode: contains
        - expected: IF ANY TEMPERATURE SENSOR VARIES BY 5°F OR MORE, AN ALARM SHALL BE GENERATED BY THE MASTER CRAH CONTROLLER
      - Record:
        - id: crah-fap-precedence
        - page: 68
        - bbox:
          - 640
          - 625
          - 1420
          - 676
        - mode: contains
        - expected: FIRE ALARM PANEL (FAP) SIGNAL THAT TAKES PRECEDENCE OVER ALL OTHER STARTER INPUTS
      - Record:
        - id: crah-hoa-hand
        - page: 68
        - bbox:
          - 640
          - 696
          - 1300
          - 718
        - mode: contains
        - expected: WITH THE H-O-A SWITCH IN HAND POSITION, THE SUPPLY FAN SHALL START AND RUN CONTINUOUSLY, SUBJECT TO SAFETIES
      - Record:
        - id: crah-hoa-auto
        - page: 68
        - bbox:
          - 640
          - 780
          - 1420
          - 803
        - mode: contains
        - expected: WITH THE H-O-A SWITCH IN AUTO POSITION, THE SUPPLY FAN SHALL RUN SUBJECT TO THE SUPPLY FAN START/STOP (SF-SS) COMMAND AND SAFETIES
      - Record:
        - id: crah-minimum-fan-enable-threshold
        - page: 68
        - bbox:
          - 640
          - 850
          - 1420
          - 902
        - mode: contains
        - expected: COOLING COIL CONTROL LOOP SHALL BE DISABLED AND THE DUTY UNIT SUPPLY FAN SHALL RUN AT MINIMUM SPEED TO CIRCULATE AIR IN THE SPACE 24/7/365
      - Record:
        - id: crah-cooling-enable-deadband
        - page: 68
        - bbox:
          - 640
          - 864
          - 1420
          - 902
        - mode: contains
        - expected: WHEN ZN-T RISES ABOVE ZN-T-SP (WITH A 2 DEGREES F DEADBAND) THE LOCAL CRAH CONTROLLER SHALL ENABLE COOLING MODE
      - Record:
        - id: crah-safety-response
        - page: 68
        - bbox:
          - 640
          - 920
          - 1420
          - 984
        - mode: contains
        - expected: FAILURE OF ANY PROOF OR ACTIVATION OF ANY CRITICAL SAFETY SHALL RESULT IN ALL CONTROL LOOPS BEING DISABLED AND THE CRAH FAN BEING COMMANDED OFF UNTIL RESET
      - Record:
        - id: crah-smoke-shutdown
        - page: 68
        - bbox:
          - 640
          - 1048
          - 1370
          - 1072
        - mode: contains
        - expected: IN THE EVENT OF SMOKE DETECTION, THE CRAHS SHALL BE SHUTDOWN
      - Record:
        - id: crah-reset-paths
        - page: 68
        - bbox:
          - 640
          - 1105
          - 1420
          - 1140
        - mode: contains
        - expected: DDC HARDWARE RESET OF ALL PROOFS AND SAFETIES SHALL BE VIA A LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE, VIA A REMOTE COMMAND TO THE DDC HARDWARE
      - Record:
        - id: crah-two-stage-cooling
        - page: 68
        - bbox:
          - 640
          - 1160
          - 1420
          - 1224
        - mode: contains
        - expected: VALVES FOR THE FIRST STAGE OF COOLING. THE CONTROLLER SHALL MODULATE FAN SPEED AS THE SECOND STAGE OF COOLING
      - Record:
        - id: crah-cooling-disabled-valve-close
        - page: 68
        - bbox:
          - 640
          - 1200
          - 1350
          - 1224
        - mode: contains
        - expected: WHEN THIS LOOP IS DISABLED, THE CHW VALVE SHALL BE CLOSED
      - Record:
        - id: crah-duty-failure-changeover
        - page: 68
        - bbox:
          - 640
          - 1243
          - 1420
          - 1282
        - mode: contains
        - expected: DUTY UNIT FAILURE SHALL BE DUE TO FAN FAILURE OR HIGH/LOW TEMPERATURE FOR 15 MINUTES OR LONGER. THE STANDBY UNIT SHALL BE ENERGIZED AND SHALL BECOME THE DUTY UNIT
      - Record:
        - id: crah-duty-rotation
        - page: 68
        - bbox:
          - 640
          - 1288
          - 940
          - 1308
        - mode: contains
        - expected: THE DUTY UNIT SHALL BE ROTATED EVERY 40 HOURS
      - Record:
        - id: crah-irregular-sensor-alarm
        - page: 68
        - bbox:
          - 640
          - 1398
          - 1420
          - 1422
        - mode: contains
        - expected: IRREGULAR SENSOR TEMPERATURE (CRAH-M1A/B ONLY). A TEMPERATURE SENSOR VARIES 5°F OR MORE FROM AVERAGE ZONE TEMPERATURE (ZN-T)
      - Record:
        - id: crah-setpoints
        - page: 68
        - bbox:
          - 640
          - 1438
          - 920
          - 1490
        - mode: contains
        - expected: RANGE EQPT COOLING SETPOINT (RE-T-SP): 72°F
      - Record:
        - id: sfpvav-ddc-hardware
        - page: 68
        - bbox:
          - 1505
          - 470
          - 2200
          - 520
        - mode: contains
        - expected: INSTALL DDC HARDWARE TO PERFORM THIS SEQUENCE OF OPERATION AND TO PROVIDE INPUTS AND OUTPUTS AS SPECIFIED AND SHOWN ON THE POINTS SCHEDULE
      - Record:
        - id: sfpvav-scheduler-enable
        - page: 68
        - bbox:
          - 1505
          - 540
          - 2200
          - 577
        - mode: contains
        - expected: SERIES-FAN POWERED BOXES SHALL BE OPERABLE DURING WITH OCCUPIED PERIODS DETERMINED BY DDC SYSTEM SCHEDULER OR DURING UNOCCUPIED MODE WHEN COOLING OR HEATING IS REQUIRED
      - Record:
        - id: sfpvav-occupied-cooling
        - page: 68
        - bbox:
          - 1505
          - 598
          - 2210
          - 646
        - mode: contains
        - expected: BOX SHALL MODULATE PRIMARY AIR DAMPER BETWEEN MINIMUM AND MAXIMUM TO MAINTAIN SPACE BELOW OCCUPIED COOLING SETPOINT
      - Record:
        - id: sfpvav-occupied-heating
        - page: 68
        - bbox:
          - 1505
          - 625
          - 2220
          - 662
        - mode: contains
        - expected: MODULATE BOX DAMPER TO MINIMUM POSITION AND MODULATE HHW VALVE TO MAINTAIN SPACE AT OCCUPIED HEATING SETPOINT
      - Record:
        - id: sfpvav-unoccupied-deenergize
        - page: 68
        - bbox:
          - 1505
          - 681
          - 2180
          - 717
        - mode: contains
        - expected: THE FAN SHALL BE DE-ENERGIZED IF THE SPACE TEMPERATURE IS WITHIN UNOCCUPIED HEATING AND UNOCCUPIED COOLING SETPOINTS
      - Record:
        - id: sfpvav-unoccupied-heating
        - page: 68
        - bbox:
          - 1505
          - 724
          - 2210
          - 775
        - mode: contains
        - expected: THE FAN SHALL BE ENERGIZED AND SHALL MAINTAIN A CONSTANT DISCHARGE AIRFLOW AND THE HHW VALVE SHALL BE MODULATED TO MAINTAIN SPACE AT UNOCCUPIED HEATING SETPOINT
      - Record:
        - id: sfpvav-unoccupied-cooling
        - page: 68
        - bbox:
          - 1505
          - 781
          - 2210
          - 831
        - mode: contains
        - expected: THE ASSICOATED AHU SHALL BE ENERGIZED AND THE BOX FAN SHALL BE ENERGIZED TO MAINTAIN A CONSTANT DISCHARGE AIRFLOW. BOX SHALL THEN MODEULATE PRIMARY AIR DAMPER BETWEEN MINIMUM AND MAXIMUM TO MAINTAIN SPACE AT UNOCCUPIED COOLING SETPOINT
      - Record:
        - id: sfpvav-reset-paths
        - page: 68
        - bbox:
          - 1505
          - 850
          - 2190
          - 885
        - mode: contains
        - expected: DDC HARDWARE RESET OF ALL PROOFS AND SAFETIES SHALL BE VIA A LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE, VIA A REMOTE COMMAND TO THE DDC HARDWARE
      - Record:
        - id: sfpvav-alarms
        - page: 68
        - bbox:
          - 1505
          - 903
          - 1785
          - 943
        - mode: contains
        - expected: FAN FAILURE (INDICATED BY STATUS MISMATCH)
      - Record:
        - id: sfpvav-critical-space-setpoints
        - page: 68
        - bbox:
          - 1505
          - 965
          - 1925
          - 1012
        - mode: contains
        - expected: OCCUPIED COOLING SETPOINT: 75°F (SPACE IS CONTINUOUSLY OCCUPIED)
      - Record:
        - id: sfpvav-typical-non-24-7-setpoints
        - page: 68
        - bbox:
          - 1505
          - 1133
          - 1940
          - 1210
        - mode: contains
        - expected: UNOCCUPIED COOLING SETPOINT: 80°F (SPACE IS CONTINUOUSLY OCCUPIED)
    - remaining work: Reconcile these reusable templates to actual scheduled/plan applications and continue source-bounded transcription of the remaining MI700-series sequences, network architecture and plan-level field-device mappings.
  - sequence mi742:
    - document id: 01__vol2__001
    - status: partial_document_audit
    - tables: []
    - scope: Bounded source-text assertions from the humidifier, UPS battery exhaust fan, bathroom exhaust fan, and elevator machine room sequences of operation on MI742 (source PDF page 69). These assertions preserve explicit logic and source spellings; they do not claim the rest of the source document is sequence-audited.
    - coordinate system: Displayed PDF page, points, top-left origin; 2448 x 1584.
    - visual review:
      - pages:
        - 69
      - render: reviews/01__vol2__001/p69-p69-controls-poppler.png
      - dpi: 180
      - finding: MI742 was visually reviewed at 180 DPI. Four adjacent controls sections are separately bounded below, and its native point tables are preserved in a companion module.
    - sequence scopes:
      - Record:
        - sheet: MI742
        - sequence heading: 3.3.8 HUMIDIFIER CONTROLS
        - equipment: Humidifier
        - coverage:
          - enable
          - safety
          - reset
          - control
      - Record:
        - sheet: MI742
        - sequence heading: 3.3.9 UPS BATTERY EXHAUST FAN CONTROLS
        - equipment: EF-A2, EF-A3, EF-M1
        - coverage:
          - indication
          - continuous operation
          - safety
          - reset
          - alarm
      - Record:
        - sheet: MI742
        - sequence heading: 3.3.11 BATHROOM EXHAUST FAN CONTROLS
        - equipment: Bathroom exhaust fan
        - coverage:
          - continuous operation
          - safety
          - reset
          - alarm
      - Record:
        - sheet: MI742
        - sequence heading: 3.3.10 ELEVATOR MACHINE ROOM CONTROLS
        - equipment: FCU-A3, FCU-T12
        - coverage:
          - cooling/dehumidification
          - humidification
          - heating
          - safety
          - reset
          - coil control
          - load shed
    - assertions:
      - Record:
        - id: humidifier-enable-deadband
        - page: 69
        - bbox:
          - 115
          - 437
          - 650
          - 500
        - mode: contains
        - expected: WHEN ZN-RH DROPS BELOW ZN-RH-LL (WITH A 3% RH DEADBAND) ENABLE THE HUMIDIFIER (SYS-ENA) AND COMMAND TO RUN (H-SS) AND ENABLE THE HUMIDIFIER CONTROL LOOP
      - Record:
        - id: humidifier-safety-response
        - page: 69
        - bbox:
          - 115
          - 520
          - 650
          - 598
        - mode: contains
        - expected: FAILURE OF ANY PROOF OR ACTIVATION OF ANY SAFETY RESULT IN ALL CONTROL LOOPS BEING DISABLED AND HUMIDIFIER BEING COMMANDED OFF UNTIL RESET
      - Record:
        - id: humidifier-reset-paths
        - page: 69
        - bbox:
          - 115
          - 660
          - 650
          - 711
        - mode: contains
        - expected: DDC HARDWARE RESET OF ALL PROOFS AND SAFETIES SHALL BE VIA A LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE, VIA A REMOTE COMMAND TO THE DDC HARDWARE
      - Record:
        - id: humidifier-control
        - page: 69
        - bbox:
          - 115
          - 730
          - 650
          - 780
        - mode: contains
        - expected: DDC HARDWARE SHALL ENABLE THE HUMIDIFIER TO MAINTAIN ZONE HUMIDITY (ZN-RH) AT SETPOINT (ZN-RH-LL) AS SHOWN. WHEN THIS LOOP IS DISABLED, THE HUMIDIFIER SHALL BE DISABLED
      - Record:
        - id: ups-indicator-light
        - page: 69
        - bbox:
          - 660
          - 320
          - 1180
          - 356
        - mode: contains
        - expected: INDICATOR LIGHT SHALL BE PLACED NEAR DOOR AND SHALL BE ILLUMINATED GREEN WHEN FAN IS OPERATIONAL. LIGHT SHALL TURN RED UPON FAN FAILURE
      - Record:
        - id: ups-continuous-operation
        - page: 69
        - bbox:
          - 660
          - 390
          - 915
          - 426
        - mode: contains
        - expected: THE UPS EXHAUST FAN IS TO OPERATE 24/7/365
      - Record:
        - id: ups-safety-response
        - page: 69
        - bbox:
          - 660
          - 460
          - 1210
          - 524
        - mode: contains
        - expected: FAILURE OF ANY PROOF OR ACTIVATION OF ANY SAFETY RESULT IN ALL CONTROL LOOPS BEING DISABLED AND THE FAN BEING COMMANDED OFF UNTIL RESET
      - Record:
        - id: ups-reset-paths
        - page: 69
        - bbox:
          - 660
          - 588
          - 1215
          - 636
        - mode: contains
        - expected: DDC HARDWARE RESET OF ALL PROOFS AND SAFETIES SHALL BE VIA A LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE, VIA A REMOTE COMMAND TO THE DDC HARDWARE
      - Record:
        - id: ups-explosive-concentration-alarm
        - page: 69
        - bbox:
          - 660
          - 644
          - 1145
          - 679
        - mode: contains
        - expected: ALARM ON FAN FAILURE (CRITICAL - POTENTIAL FOR EXPLOSIVE CONCENTRATION OF H2 GAS)
      - Record:
        - id: bathroom-continuous-operation
        - page: 69
        - bbox:
          - 660
          - 1048
          - 955
          - 1084
        - mode: contains
        - expected: THE BATHROOM EXHAUST FAN IS TO OPERATE 24/7/365
      - Record:
        - id: bathroom-safety-response
        - page: 69
        - bbox:
          - 660
          - 1116
          - 1180
          - 1195
        - mode: contains
        - expected: FAILURE OF ANY PROOF OR ACTIVATION OF ANY SAFETY RESULT IN ALL CONTROL LOOPS BEING DISABLED AND THE FAN BEING COMMANDED OFF UNTIL RESET
      - Record:
        - id: bathroom-reset-paths
        - page: 69
        - bbox:
          - 660
          - 1244
          - 1140
          - 1308
        - mode: contains
        - expected: DDC HARDWARE RESET OF ALL PROOFS AND SAFETIES SHALL BE VIA A LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE, VIA A REMOTE COMMAND TO THE DDC HARDWARE
      - Record:
        - id: bathroom-fan-failure-alarm
        - page: 69
        - bbox:
          - 660
          - 1315
          - 800
          - 1350
        - mode: contains
        - expected: ALARM ON FAN FAILURE
      - Record:
        - id: elevator-cooling-dehumidification-enable
        - page: 69
        - bbox:
          - 1290
          - 690
          - 2220
          - 755
        - mode: contains
        - expected: WHEN ZN-T RISES ABOVE ZN-T-HL (WITH A 2 DEGREES F DEADBAND) OR ZN-RH RISES ABOVE ZN-RH-HL (3% RH DEADBAND), ENABLE THE SUPPLY FAN (SYS-ENA) AND COMMAND TO RUN (SF-SS) AND ENABLE THE COOLING-AND-DEHUMIDIFICATION COIL CONTROL LOOP
      - Record:
        - id: elevator-humidification-enable
        - page: 69
        - bbox:
          - 1290
          - 774
          - 2200
          - 810
        - mode: contains
        - expected: WHEN ZN-RH DROPS BELOW ZN-RH-LL (WITH A 3% RH DEADBAND) ENABLE THE HUMIDIFIER CONTROL LOOP
      - Record:
        - id: elevator-heating-fcu-t12
        - page: 69
        - bbox:
          - 1290
          - 816
          - 2220
          - 865
        - mode: contains
        - expected: WHEN ZN-T FALLS BELOW ZN-T-LL (WITH A 2 DEGREES F DEADBAND), ENABLE THE HEATING CONTROL LOOP
      - Record:
        - id: elevator-safety-response
        - page: 69
        - bbox:
          - 1290
          - 886
          - 2220
          - 950
        - mode: contains
        - expected: FAILURE OF ANY PROOF OR ACTIVATION OF ANY SAFETY RESULT IN ALL CONTROL LOOPS BEING DISABLED AND THE FAN COIL UNIT FAN AND HUMIDIFIER BEING COMMANDED OFF UNTIL RESET
      - Record:
        - id: elevator-reset-paths
        - page: 69
        - bbox:
          - 1290
          - 1068
          - 2220
          - 1105
        - mode: contains
        - expected: DDC HARDWARE RESET OF ALL PROOFS AND SAFETIES SHALL BE VIA A LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE, VIA A REMOTE COMMAND TO THE DDC HARDWARE
      - Record:
        - id: elevator-chw-control
        - page: 69
        - bbox:
          - 1290
          - 1124
          - 2220
          - 1162
        - mode: contains
        - expected: ONCE FAN STATUS IS CONFIRMED MODULATE CHW CONTROL VALVE TO MAINTAIN ZONE TEMPERATURE (ZN-T) AT SETPOINT (ZN-T-HL) OR RELATIVE HUMIDITY (ZN-RH) AT SETPOINT (ZN-RH-HL). WHEN THIS LOOP IS DISABLED, THE COIL VALVE SHALL BE CLOSED
      - Record:
        - id: elevator-hhw-control
        - page: 69
        - bbox:
          - 1290
          - 1180
          - 2220
          - 1218
        - mode: contains
        - expected: ONCE FAN STATUS IS CONFIRMED MODULATE HHW CONTROL VALVE TO MAINTAIN ZONE TEMPERATURE (ZN-T) AT SETPOINT (ZN-T-LL). WHEN THIS LOOP IS DISABLED, THE COIL VALVE SHALL BE CLOSED
      - Record:
        - id: elevator-humidifier-control
        - page: 69
        - bbox:
          - 1290
          - 1236
          - 2220
          - 1274
        - mode: contains
        - expected: DDC HARDWARE SHALL ENABLE THE HUMIDIFIER TO MAINTAIN ZONE HUMIDITY (ZN-RH) AT SETPOINT (ZN-RH-LL) AS SHOWN. WHEN THIS LOOP IS DISABLED, THE HUMIDIFIER SHALL BE DISABLED
      - Record:
        - id: elevator-chilled-water-load-shed
        - page: 69
        - bbox:
          - 1290
          - 1280
          - 1880
          - 1330
        - mode: contains
        - expected: FCU-A3, FCU-A12 UPON RECIEVING SIGNAL FROM DDC DISABLE COOLING MODE UNTIL FAILED CHILLER IS RESTORED TO SERVICE
      - Record:
        - id: elevator-cooling-setpoint
        - page: 69
        - bbox:
          - 1750
          - 1348
          - 1950
          - 1370
        - mode: contains
        - expected: COOLING SETPOINT (ZN-T-HL): 90°F
      - Record:
        - id: elevator-humidity-setpoints
        - page: 69
        - bbox:
          - 1750
          - 1378
          - 2040
          - 1415
        - mode: contains
        - expected: SPACE HIGH HUMIDITY SETPOINT (ZN-RH-HL): 60% RH
    - remaining work: Reconcile each MI742 template to actual planned/scheduled applications, transcribe the remaining controls sheets and complete the document-wide network, equipment, scale and sensor audit.
  - sequence air ops heating ventilating:
    - document id: 01__vol2__001
    - status: partial_document_audit
    - tables: []
    - scope: Bounded source-text assertions from the Air Operations storage-bay heating-and-ventilating sequence of operation on MI743 (source PDF page 70). The source's copy-forward terminology is retained and not corrected to an inferred system description.
    - coordinate system: Displayed PDF page, points, top-left origin; 2448 x 1584.
    - visual review:
      - pages:
        - 70
      - render: reviews/01__vol2__001/p70-p70-controls-poppler.png
      - dpi: 180
      - finding: MI743 was visually reviewed at 180 DPI. The control diagram, point matrix and entire written sequence are present on one page.
    - sequence scope:
      - sheet: MI743
      - sequence heading: 3.3.12 AIR OPS - STORAGE BAY HEATING & VENTILATING CONTROLS
      - equipment: EF-A1, UH-A1 and UH-A2 control application
      - coverage:
        - ventilation cooling
        - heating
        - proofs/safeties
        - reset
        - damper/exhaust control
        - HHW control
        - alarms
        - setpoints
    - assertions:
      - Record:
        - id: ventilation-cooling-enable
        - page: 70
        - bbox:
          - 160
          - 500
          - 790
          - 550
        - mode: contains
        - expected: WHEN ZN-T RISES ABOVE ZN-T-SP-HL (WITH A 2 DEGREES F DEADBAND), ENABLE THE VENTILATION COOLING CONTROL LOOP
      - Record:
        - id: heating-enable
        - page: 70
        - bbox:
          - 160
          - 570
          - 790
          - 620
        - mode: contains
        - expected: WHEN ZN-T DROPS BELOW ZN-T-SP-LL (WITH A 3 DEGREES F DEADBAND), ENABLE THE HEATING CONTROL LOOP
      - Record:
        - id: source-safety-response
        - page: 70
        - bbox:
          - 160
          - 640
          - 790
          - 720
        - mode: contains
        - expected: FAILURE OF ANY PROOF OR ACTIVATION OF ANY SAFETY RESULT IN ALL CONTROL LOOPS BEING DISABLED AND THE FAN COIL UNIT FAN AND HUMIDIFIER BEING COMMANDED OFF UNTIL RESET
      - Record:
        - id: printed-proofs
        - page: 70
        - bbox:
          - 160
          - 738
          - 370
          - 805
        - mode: contains
        - expected: EXHAUST FAN STATUS (PROOF) (EF-S)
      - Record:
        - id: reset-paths
        - page: 70
        - bbox:
          - 160
          - 822
          - 790
          - 873
        - mode: contains
        - expected: DDC HARDWARE RESET OF ALL PROOFS AND SAFETIES SHALL BE VIA A LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE, VIA A REMOTE COMMAND TO THE DDC HARDWARE
      - Record:
        - id: ventilation-damper-sequence
        - page: 70
        - bbox:
          - 160
          - 892
          - 790
          - 944
        - mode: contains
        - expected: ONCE THE DAMPER POSITION IS PROVEN OPEN, ENERGIZE EXHAUST FAN. WHEN THIS LOOP IS DISABLED, THE EXHAUST FAN SHALL BE DE-ENERGIZED AND THE AFTER A 15 SECOND DELAY BOTH THE OA AND EA DAMPER SHALL CLOSE
      - Record:
        - id: heating-hhw-control
        - page: 70
        - bbox:
          - 160
          - 962
          - 790
          - 1016
        - mode: contains
        - expected: DDC HARDWARE SHALL ENERGIZE THE UNIT HEATER FANS AND MODULATE THE HHW VALVE TO MAINTAIN ZONE TEMPERATURE (ZN-T) AT SPACE LOW LIMIT SETPOINT (ZN-T-SP-LL) AS SHOWN
      - Record:
        - id: heating-disable-close
        - page: 70
        - bbox:
          - 160
          - 980
          - 790
          - 1016
        - mode: contains
        - expected: WHEN THIS LOOP IS DISABLED, THE UNIT HEATERS SHALL BE DE-ENERGIZED AND THE HHW VAVLES SHALL CLOSE
      - Record:
        - id: low-temperature-alarm
        - page: 70
        - bbox:
          - 160
          - 1035
          - 310
          - 1058
        - mode: contains
        - expected: LOW TEMPERATURE: 40°F
      - Record:
        - id: limit-setpoints
        - page: 70
        - bbox:
          - 160
          - 1130
          - 315
          - 1172
        - mode: contains
        - expected: HIGH LIMIT SETPOINT: 80°F
    - source conflicts:
      - Record:
        - finding: The written safety response refers to SUPPLY FAN, HUMIDIFIER and FAN COIL UNIT FAN even though the MI743 diagram/point matrix identify EF-A1 and unit heaters. The verbatim source statement is retained as evidence and is not reconciled into invented controls.
      - Record:
        - finding: The written heating disable instruction spells HHW VAVLES. The source spelling is retained.
    - remaining work: Reconcile the MI743 template to actual plan/schedule instances and continue full document controls, equipment, network, scale and sensor review.
  - sequence mi744 fcu sfpvav:
    - document id: 01__vol2__001
    - status: partial_document_audit
    - tables: []
    - scope: Bounded source-text assertions from MI744's occupied fan-coil and SPFVAV/redundant-FCU sequences (source PDF page 71). Source spellings and source-specific application scope are retained; no additional FCU instances or physical I/O are inferred.
    - coordinate system: Displayed PDF page, points, top-left origin; 2448 x 1584.
    - visual review:
      - pages:
        - 71
      - render: reviews/01__vol2__001/p71-p71-controls-poppler.png
      - dpi: 180
      - finding: MI744 was visually reviewed at 180 DPI. Occupied-FCU sequence prose is in the left half; SPFVAV/redundant-FCU prose is lower right.
    - sequence scopes:
      - Record:
        - sheet: MI744
        - sequence heading: 3.3.5 FAN COIL UNIT WITH HEATING AND COOLING COILS - OCCUPIED SPACE
        - equipment: Occupied FCU
        - coverage:
          - occupied
          - heating
          - cooling
          - safety
          - reset
          - duty/standby
          - load shed
          - alarms
          - setpoints
      - Record:
        - sheet: MI744
        - sequence heading: 3.3.6 SPFVAV & REDUNDANT FAN COIL UNIT
        - equipment: SPFVAV and redundant FCU
        - coverage:
          - associated-AHU failure
          - normal restoration
          - scheduled exercise
    - assertions:
      - Record:
        - id: occupied-fcu-low-speed
        - page: 71
        - bbox:
          - 120
          - 610
          - 850
          - 635
        - mode: contains
        - expected: THE SUPPLY FAN SHALL BE ENABLED (SYS-ENA) AND COMMANDED TO RUN (SF-SS). FAN SHALL RUN AT LOW SPEED (30% OF MAX AIRFLOW)
      - Record:
        - id: occupied-fcu-heating-enable
        - page: 71
        - bbox:
          - 120
          - 653
          - 1170
          - 690
        - mode: contains
        - expected: WHEN ZN-T DROPS BELOW ZN-T-LL (WITH A 2 DEGREES F DEADBAND) RAMP FAN TO HEATING SPEED AND ENABLE THE HEATING COIL TEMPERATURE CONTROL LOOP. DISABLE THE COOLING COIL CONTROL LOOPS
      - Record:
        - id: occupied-fcu-cooling-enable
        - page: 71
        - bbox:
          - 120
          - 708
          - 1170
          - 747
        - mode: contains
        - expected: WHEN ZN-T RISES ABOVE ZN-T-HL (WITH A 2 DEGREES F DEADBAND) RAMP FAN TO COOLING SPEED AND ENABLE THE COOLING COIL TEMPERATURE CONTROL LOOP. DISABLE THE HEATING COIL CONTROL LOOPS
      - Record:
        - id: occupied-fcu-safety-response
        - page: 71
        - bbox:
          - 120
          - 767
          - 1190
          - 817
        - mode: contains
        - expected: FAILURE OF ANY PROOF OR ACTIVATION OF ANY SAFETY RESULT IN ALL CONTROL LOOPS BEING DISABLED AND THE FAN COIL UNIT FAN BEING COMMANDED OFF UNTIL RESET
      - Record:
        - id: occupied-fcu-reset-paths
        - page: 71
        - bbox:
          - 120
          - 920
          - 1200
          - 958
        - mode: contains
        - expected: DDC HARDWARE RESET OF ALL PROOFS AND SAFETIES SHALL BE VIA A LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE, VIA A REMOTE COMMAND TO THE DDC HARDWARE
      - Record:
        - id: occupied-fcu-hhw-control
        - page: 71
        - bbox:
          - 120
          - 976
          - 1170
          - 1015
        - mode: contains
        - expected: DDC HARDWARE SHALL MODULATE THE HEATING COIL CONTROL VALVE TO MAINTAIN ZONE TEMPERATURE (ZN-T) AT SETPOINT (ZN-T-SP) AS SHOWN. WHEN THIS LOOP IS DISABLED, THE HEATING COIL CONTROL VALVE SHALL BE CLOSED
      - Record:
        - id: occupied-fcu-chw-control
        - page: 71
        - bbox:
          - 120
          - 1033
          - 1170
          - 1072
        - mode: contains
        - expected: DDC HARDWARE SHALL MODULATE THE COOLING COIL CONTROL VALVE TO MAINTAIN ZONE TEMPERATURE (ZN-T) AT SETPOINT (ZN-T-SP) AS SHOWN. WHEN THIS LOOP IS DISABLED, THE COOLING COIL CONTROL VALVE SHALL BE CLOSED
      - Record:
        - id: occupied-fcu-duty-standby
        - page: 71
        - bbox:
          - 120
          - 1090
          - 1190
          - 1126
        - mode: contains
        - expected: DUTY UNIT FAILURE SHALL BE DUE TO FAN FAILURE OR HIGH/LOW TEMPERATURE FOR 15 MINUTES, OR HIGH CONDENSATE LEVEL. THE STANDBY UNIT SHALL BE ENERGIZED AND SHALL BECOME THE DUTY UNIT
      - Record:
        - id: occupied-fcu-load-shed-scope
        - page: 71
        - bbox:
          - 120
          - 1133
          - 710
          - 1183
        - mode: contains
        - expected: FCU-T6, FCU-T8, FCU-T9, FCU-T10, FCU-T11 ONLY UPON RECIEVING SIGNAL FROM DDC DISABLE COOLING MODE UNTIL FAILED CHILLER IS RESTORED TO SERVICE
      - Record:
        - id: occupied-fcu-high-temperature-alarm
        - page: 71
        - bbox:
          - 120
          - 1200
          - 425
          - 1222
        - mode: contains
        - expected: HIGH SPACE TEMPERATURE (SETPOINT + 3°F FOR 15 MIN)
      - Record:
        - id: occupied-fcu-critical-setpoints
        - page: 71
        - bbox:
          - 120
          - 1300
          - 350
          - 1352
        - mode: contains
        - expected: HIGH LIMIT SETPOINT (ZN-T-HL): 75°F
      - Record:
        - id: occupied-fcu-m6-setpoints
        - page: 71
        - bbox:
          - 120
          - 1358
          - 350
          - 1410
        - mode: contains
        - expected: HIGH LIMIT SETPOINT (ZN-T-HL): 72°F
      - Record:
        - id: spfvav-associated-ahu-failure
        - page: 71
        - bbox:
          - 1320
          - 1108
          - 1990
          - 1174
        - mode: contains
        - expected: IN THE EVENT OF ASSOCIATED AHU FAILURE AS INDICATED BY DDC SYSTEM (SEE SPFVAV/FCU MATRIX), SPFVAV DAMPER SHALL CLOSE AND FAN COIL UNIT SHALL ENERGIZE
      - Record:
        - id: spfvav-ahu-restoration
        - page: 71
        - bbox:
          - 1320
          - 1137
          - 1985
          - 1174
        - mode: contains
        - expected: UPON ASSOCIATED AHU RESTORATION OF OPERATION AS INDICATED BY DDC SYSTEM, FAN COIL UNIT SHALL BE DE-ENERGIZED AND SPFVAV SHALL RESUME NORMAL OPERATION
      - Record:
        - id: spfvav-sunday-exercise
        - page: 71
        - bbox:
          - 1320
          - 1192
          - 1985
          - 1243
        - mode: contains
        - expected: EACH SUNDAY FROM 0000 TO 0200 HRS, THE SPFVAV DAMPER SHALL MODULATE TO MAINTAIN MINIMUM AIRFLOW AND THE FCU SHALL BE ENERGIZED TO PROVIDE SCHEDULED AIRFLOW
      - Record:
        - id: spfvav-exercise-end
        - page: 71
        - bbox:
          - 1320
          - 1218
          - 1935
          - 1243
        - mode: contains
        - expected: AT 0200 HRS, THE FCU SHALL BE DE-ENERIGZED AND THE SFPVAV SHALL RETURN TO NORMAL OPERATION
    - source conflicts:
      - Record:
        - finding: MI744 prints SPFVAV in its matrix/sequence scope but SFPVAV in the final exercise-return sentence. Both literal spellings are retained.
      - Record:
        - finding: The source prints RECIEVING and DE-ENERIGZED in two asserted sequence statements; they are retained rather than silently corrected.
    - remaining work: Reconcile the four explicit relationship rows and templates to plan/schedule applications, then continue complete-document controls, equipment, network, scale and sensor review.
- assertions:
  - Record:
    - id: symbol-ai
    - page: 50
    - bbox:
      - 680
      - 1335
      - 790
      - 1370
    - mode: contains
    - expected: ANALOG INPUT
  - Record:
    - id: symbol-ao
    - page: 50
    - bbox:
      - 680
      - 1385
      - 790
      - 1412
    - mode: contains
    - expected: ANALOG OUTPUT
  - Record:
    - id: symbol-bi
    - page: 50
    - bbox:
      - 680
      - 1238
      - 790
      - 1270
    - mode: contains
    - expected: BINARY INPUT
  - Record:
    - id: symbol-bo
    - page: 50
    - bbox:
      - 680
      - 1285
      - 790
      - 1320
    - mode: contains
    - expected: BINARY OUTPUT
  - Record:
    - id: abbreviation-di
    - page: 50
    - bbox:
      - 1050
      - 630
      - 1200
      - 655
    - mode: contains
    - expected: DI DIGITAL INPUT
  - Record:
    - id: abbreviation-do
    - page: 50
    - bbox:
      - 1050
      - 644
      - 1210
      - 675
    - mode: contains
    - expected: DO DIGITAL OUTPUT
  - Record:
    - id: duct-smoke
    - page: 50
    - bbox:
      - 680
      - 205
      - 880
      - 235
    - mode: contains
    - expected: SMOKE DETECTOR, DUCT-MOUNTED
  - Record:
    - id: temperature-sensor
    - page: 50
    - bbox:
      - 680
      - 320
      - 830
      - 350
    - mode: contains
    - expected: TEMPERATURE SENSOR
  - Record:
    - id: space-thermostat
    - page: 50
    - bbox:
      - 680
      - 375
      - 910
      - 412
    - mode: contains
    - expected: SPACE THERMOSTAT WITH SPECIFIED IO FUNCTIONS
  - Record:
    - id: space-humidity
    - page: 50
    - bbox:
      - 680
      - 430
      - 910
      - 468
    - mode: contains
    - expected: SPACE HUMIDITY SENSOR WITH SPECIFIED IO FUNCTIONS
  - Record:
    - id: temperature-averaging
    - page: 50
    - bbox:
      - 680
      - 480
      - 910
      - 510
    - mode: contains
    - expected: TEMPERATURE AVERAGING SENSOR
  - Record:
    - id: duct-static-pressure
    - page: 50
    - bbox:
      - 680
      - 640
      - 880
      - 665
    - mode: contains
    - expected: DUCT STATIC PRESSURE SENSOR
  - Record:
    - id: differential-pressure
    - page: 50
    - bbox:
      - 680
      - 695
      - 880
      - 725
    - mode: contains
    - expected: DIFFERENTIAL PRESSURE SENSOR
  - Record:
    - id: freezestat
    - page: 50
    - bbox:
      - 680
      - 560
      - 920
      - 590
    - mode: contains
    - expected: TEMPERATURE LOW LIMIT / FREEZESTAT
  - Record:
    - id: airflow-station
    - page: 50
    - bbox:
      - 680
      - 920
      - 900
      - 945
    - mode: contains
    - expected: AIR FLOW MEASURING STATION
  - Record:
    - id: co2-monitor
    - page: 50
    - bbox:
      - 1050
      - 405
      - 1260
      - 435
    - mode: contains
    - expected: CO2 CARBON DIOXIDE MONITOR
  - Record:
    - id: ddc-control-valve
    - page: 50
    - bbox:
      - 230
      - 970
      - 470
      - 1012
    - mode: contains
    - expected: CONTROL VALVE, TWO WAY, DDC
  - Record:
    - id: parallel-blade-damper
    - page: 50
    - bbox:
      - 230
      - 660
      - 470
      - 710
    - mode: contains
    - expected: MOTORIZED DAMPER, PARALLEL BLADE
  - Record:
    - id: opposed-blade-damper
    - page: 50
    - bbox:
      - 230
      - 748
      - 470
      - 795
    - mode: contains
    - expected: MOTORIZED DAMPER, OPPOSED BLADE
  - Record:
    - id: legend-bacnet-ip
    - page: 51
    - bbox:
      - 1600
      - 130
      - 1710
      - 155
    - mode: contains
    - expected: BACNET IP
  - Record:
    - id: legend-bacnet-mstp
    - page: 51
    - bbox:
      - 1600
      - 158
      - 1715
      - 183
    - mode: contains
    - expected: BACNET MS/TP
  - Record:
    - id: legend-uukl
    - page: 51
    - bbox:
      - 1600
      - 185
      - 1800
      - 212
    - mode: contains
    - expected: BACNET MS/TP - UUKL NETWORK
  - Record:
    - id: legend-generic-network
    - page: 51
    - bbox:
      - 1600
      - 215
      - 1800
      - 252
    - mode: contains
    - expected: GENERIC NETWORK AS REQUIRED FOR SYSTEM
  - Record:
    - id: atct-nae-location
    - page: 51
    - bbox:
      - 885
      - 105
      - 1090
      - 145
    - mode: contains
    - expected: LOCATE NAE IN DDC CONTROL CABINET IN MECHANICAL ROOM 2102
  - Record:
    - id: mtracon-nae-location
    - page: 51
    - bbox:
      - 1100
      - 535
      - 1290
      - 580
    - mode: contains
    - expected: LOCATE NAE IN DDC CONTROL CABINET IN MECHANICAL ROOM 171
  - Record:
    - id: air-ops-nae-location
    - page: 51
    - bbox:
      - 965
      - 1045
      - 1170
      - 1090
    - mode: contains
    - expected: LOCATE NAE IN DDC CONTROL CABINET IN MECHANICAL ROOM 152
  - Record:
    - id: air-ops-boiler-master
    - page: 51
    - bbox:
      - 825
      - 1410
      - 960
      - 1470
    - mode: contains
    - expected: BOILER PLANT MASTER CONTROLLER (B-AAC)
  - Record:
    - id: air-ops-chiller-master
    - page: 51
    - bbox:
      - 970
      - 1410
      - 1120
      - 1470
    - mode: contains
    - expected: CHILLER PLANT MASTER CONTROLLER (B-AAC)
  - Record:
    - id: air-ops-ahu-a1
    - page: 51
    - bbox:
      - 1150
      - 1410
      - 1235
      - 1470
    - mode: contains
    - expected: AHU-A1 CONTROLLER (B-AAC)
  - Record:
    - id: air-ops-doah-a1
    - page: 51
    - bbox:
      - 1300
      - 1410
      - 1380
      - 1470
    - mode: contains
    - expected: DOAH-A1 CONTROLLER (B-AAC)
  - Record:
    - id: air-ops-ahu-a2
    - page: 51
    - bbox:
      - 1450
      - 1410
      - 1530
      - 1470
    - mode: contains
    - expected: AHU-A2 CONTROLLER (B-AAC)
  - Record:
    - id: air-ops-doah-a2
    - page: 51
    - bbox:
      - 1600
      - 1410
      - 1685
      - 1470
    - mode: contains
    - expected: DOAH-A2 CONTROLLER (B-AAC)
  - Record:
    - id: mtracon-boiler-master
    - page: 51
    - bbox:
      - 960
      - 910
      - 1100
      - 970
    - mode: contains
    - expected: BOILER PLANT MASTER CONTROLLER (B-AAC)
  - Record:
    - id: mtracon-chiller-master
    - page: 51
    - bbox:
      - 1110
      - 910
      - 1250
      - 970
    - mode: contains
    - expected: CHILLER PLANT MASTER CONTROLLER (B-AAC)
  - Record:
    - id: mtracon-ahu-m1
    - page: 51
    - bbox:
      - 1290
      - 910
      - 1370
      - 970
    - mode: contains
    - expected: AHU-M1 CONTROLLER (B-AAC)
  - Record:
    - id: mtracon-doah-m1
    - page: 51
    - bbox:
      - 1440
      - 910
      - 1520
      - 970
    - mode: contains
    - expected: DOAH-M1 CONTROLLER (B-AAC)
  - Record:
    - id: atct-boiler-master
    - page: 51
    - bbox:
      - 720
      - 410
      - 850
      - 470
    - mode: contains
    - expected: BOILER PLANT MASTER CONTROLLER (B-AAC)
  - Record:
    - id: atct-chw-pump-master
    - page: 51
    - bbox:
      - 880
      - 410
      - 1025
      - 470
    - mode: contains
    - expected: ATCT CHW PUMP MASTER CONTROLLER (B-AAC)
  - Record:
    - id: atct-ahu-master
    - page: 51
    - bbox:
      - 1075
      - 410
      - 1165
      - 470
    - mode: contains
    - expected: AHU MASTER CONTROLLER (B-AAC)
  - Record:
    - id: atct-doah-t1
    - page: 51
    - bbox:
      - 1230
      - 410
      - 1310
      - 470
    - mode: contains
    - expected: DOAH-T1 CONTROLLER (B-AAC)
  - Record:
    - id: atct-stair-press
    - page: 51
    - bbox:
      - 1370
      - 410
      - 1460
      - 470
    - mode: contains
    - expected: STAIR PRESS. CONTROLLER (B-AAC)
  - Record:
    - id: fiber-patch-interface
    - page: 51
    - bbox:
      - 245
      - 65
      - 600
      - 120
    - mode: contains
    - expected: FIBER PATCH CABLE TO FIBER PATCH PANEL IN TELEMETRY PANEL. (BY MCAS CHERRY POINT)
  - Record:
    - id: energy-meter-interface
    - page: 51
    - bbox:
      - 270
      - 195
      - 420
      - 248
    - mode: contains
    - expected: CONNECT TO ENERGY METER NETWORK. (BY MCAS CHERRY POINT)
  - Record:
    - id: tamper-alarm
    - page: 51
    - bbox:
      - 885
      - 55
      - 1105
      - 108
    - mode: contains
    - expected: TAMPER SWITCH SHALL GENERATE ALARM TO DDC VIA NAE THAT CONTROL BOX HAS BEEN OPENED
  - Record:
    - id: heat-recovery-interface
    - page: 51
    - bbox:
      - 605
      - 880
      - 810
      - 935
    - mode: contains
    - expected: MSTP NAE CONNECTION TO CONVEY HEATING PLANT STATUS TO ENABLE HEAT RECOVERY CHILLER
  - Record:
    - id: fire-protection-reference
    - page: 51
    - bbox:
      - 1485
      - 345
      - 1685
      - 390
    - mode: contains
    - expected: SEE FIRE PROTECTION FOR FIRE STAIR PRESSURIZATION SEQUENCE
  - Record:
    - id: to-facp
    - page: 51
    - bbox:
      - 1475
      - 275
      - 1540
      - 303
    - mode: contains
    - expected: TO FACP
  - Record:
    - id: mi703-ddc-pi
    - page: 53
    - bbox:
      - 280
      - 130
      - 890
      - 175
    - expected: INSTALL DDC HARDWARE TO PERFORM THIS SEQUENCE OF OPERATION AND TO PROVIDE INPUTS AND OUTPUTS AS SPECIFIED AND SHOWN ON THE POINTS SCHEDULE. UNLESS OTHERWISE SPECIFIED, ALL MODULATING CONTROL SHALL BE PROPORTIONAL-INTEGRAL (PI) CONTROL.
    - mode: contains
  - Record:
    - id: mi703-fire-and-hoa
    - page: 53
    - bbox:
      - 280
      - 188
      - 890
      - 273
    - expected: DOAH SUPPLY FAN, DOAH EXHAUST FAN, AND VARIABLE FREQUENCY DRIVES (VFDs) SHALL ACCEPT A FIRE ALARM PANEL (FAP) SIGNAL THAT TAKES PRECEDENCE OVER ALL OTHER VFD INPUTS AND SWITCHES AND SHALL CAUSE THE VFDS TO DE-ENERGIZE THE SUPPLY AND EXHAUST FANS.
    - mode: contains
  - Record:
    - id: mi703-hoa-positions
    - page: 53
    - bbox:
      - 280
      - 286
      - 885
      - 427
    - expected: WITH THE H-O-A SWITCH IN AUTO POSITION, THE UNIT FANS SHALL RUN SUBJECT TO THE UNIT START/STOP SIGNAL (SF-SS/EF-SS) AND SAFETIES. FAN SPEED SHALL BE UNDER CONTROL OF THE DDC HARDWARE.
    - mode: contains
  - Record:
    - id: mi703-occupancy
    - page: 53
    - bbox:
      - 280
      - 440
      - 890
      - 497
    - expected: THE SYSTEM SHALL OBTAIN ITS OCCUPANCY MODE INPUT FROM THE SYSTEM SCHEDULER AS SPECIFIED AND SHOWN. THE SYSTEM SHALL OPERATE IN ONE OF THE FOLLOWING MODES: DAYTIME OCCUPIED, 24/7 OCCUPIED, OR WARM-UP/COOL-DOWN.
    - mode: contains
  - Record:
    - id: mi703-proofs
    - page: 53
    - bbox:
      - 280
      - 512
      - 885
      - 581
    - expected: FAILURE OF ANY PROOF OR ACTIVATION OF ANY SAFETY SHALL RESULT IN ALL CONTROL LOOPS BEING DISABLED AND THE FAN BEING COMMANDED OFF UNTIL RESET.
    - mode: contains
  - Record:
    - id: mi703-safeties
    - page: 53
    - bbox:
      - 280
      - 650
      - 750
      - 708
    - expected: 3.2.1.3.2 SAFETIES A. PREHEAT COIL DISCHARGE AIR TEMPERATURE LOW LIMIT (FREEZESTAT) (PH-DA-T-LL). B. SUPPLY AIR DUCT PRESSURE HIGH LIMIT (SA-P-HL) C. SUPPLY AIR SMOKE (SA-SMK)
    - mode: contains
  - Record:
    - id: mi703-daytime
    - page: 53
    - bbox:
      - 280
      - 820
      - 885
      - 877
    - expected: THE DOAH SUPPLY AND DOAH EXHAUST FANS SHALL BE ENABLED (SYS-ENA) AND COMMANDED TO RUN (DOAHSF-SS) AND (DOAHEF-SS). ALL CONTROL LOOPS SHALL BE ENABLED. BOTH SUPPLY AND EXHAUST AIRFLOWS SHOULD BE MAINTAINED AT SCHEDULED MAX AIFLOWS.
    - mode: contains
  - Record:
    - id: mi703-247
    - page: 53
    - bbox:
      - 280
      - 890
      - 885
      - 946
    - expected: THE DOAH SUPPLY AND DOAH EXHAUST FANS SHALL BE ENABLED (SYS-ENA) AND COMMANDED TO RUN (DOAHSF-SS) AND (DOAHEF-SS). ALL CONTROL LOOPS SHALL BE ENABLED. BOTH SUPPLY AND EXHAUST AIRFLOWS SHOULD BE MAINTAINED AT SCHEDULED MIN AIFLOWS.
    - mode: contains
  - Record:
    - id: mi703-vfd-max
    - page: 53
    - bbox:
      - 280
      - 1018
      - 890
      - 1088
    - expected: THE DDC HARDWARE SHALL MODULATE THE SUPPLY FAN VARIABLE FREQUENCY DRIVE UNIT TO MAINTAIN THE SUPPLY AIRFLOW AND EXHAUST AIRFLOW AT SCHEDULED MAX AIRFLOWS (DOAHSA-F) AND (DOAHEA-F).
    - mode: contains
  - Record:
    - id: mi703-vfd-min
    - page: 53
    - bbox:
      - 280
      - 1102
      - 890
      - 1172
    - expected: THE DDC HARDWARE SHALL MODULATE THE SUPPLY FAN VARIABLE FREQUENCY DRIVE UNIT TO MAINTAIN THE SUPPLY AIRFLOW AND EXHAUST AIRFLOW AT SCHEDULED MIN AIRFLOWS (DOAHSA-F) AND (DOAHEA-F).
    - mode: contains
  - Record:
    - id: mi703-cooling
    - page: 53
    - bbox:
      - 280
      - 1228
      - 890
      - 1285
    - expected: THE UNIT SHALL BE IN COOLING MODE SHALL WHEN THE OUTDOOR AIR TEMPERATURE IS ABOVE THE DOAH DISCHARGE SETPOINT (DOAHSA-T-SP).
    - mode: contains
  - Record:
    - id: mi703-cooling-wheel
    - page: 53
    - bbox:
      - 280
      - 1298
      - 890
      - 1384
    - expected: THE ENERGY RECOVERY WHEEL BYPASS DAMPERS SHALL BE OPENED AND THE WHEEL SHALL STOP ROTATING. THE CHW VALVE SHALL MODULATE TO MAINTAIN THE DOAH DISCHARGE TEMPERATURE SETPOINT (DOAHSA-T-SP).
    - mode: contains
  - Record:
    - id: mi703-heating
    - page: 53
    - bbox:
      - 965
      - 132
      - 1570
      - 189
    - expected: THE UNIT SHALL BE IN HEATING MODE WHEN THE OUTDOOR AIR TEMPERATURE IS BELOW THE DOAH DISCHARGE SETPOINT (DOAHSA-T-SP).
    - mode: contains
  - Record:
    - id: mi703-heating-wheel
    - page: 53
    - bbox:
      - 965
      - 202
      - 1570
      - 275
    - expected: THE ENERGY RECOVERY WHEEL SHALL ROTATE AND THE BYPASS DAMPERS SHALL MODULATE TO MAINTAIN THE DOAH DISCHARGE SETPOINT (DOAHSA-T-SP) WITH THE HHW VALVE CLOSED.
    - mode: contains
  - Record:
    - id: mi703-freeze
    - page: 53
    - bbox:
      - 965
      - 457
      - 1570
      - 540
    - expected: WHEN THE UNIT IS DISABLED AND GLOBAL OA TEMPERATURE SENSOR INDICATES A DRY BULB TEMPERATURE OF LESS THAN 40°F, HHW VALVE SHALL MODULATE TO MAINTAIN A CASING TEMPERATURE OF 40°F AS MEASURED BY THE HEATING COIL LAT TEMPERATURE SENSOR.
    - mode: contains
  - Record:
    - id: mi703-relief
    - page: 53
    - bbox:
      - 965
      - 555
      - 1540
      - 625
    - expected: THE BUILDING PRESSURIZATION SHALL BE MAINTAINED BY DIFFERENTIAL AIRFLOW BETWEEN OUTSIDE AIR SETPOINTS AND RELIEF AIR SETPOINTS.
    - mode: contains
  - Record:
    - id: mi703-ess
    - page: 53
    - bbox:
      - 965
      - 710
      - 1550
      - 750
    - expected: UPON RECEIVING A SHUTDOWN SIGNAL FROM ANY EMERGENCY SHUTDOWN SWITCH, DISABLE DOAH AND CLOSE INTAKE AND EXHAUST DAMPERS.
    - mode: contains
  - Record:
    - id: mi703-fire-shutdown
    - page: 53
    - bbox:
      - 965
      - 766
      - 1580
      - 794
    - expected: UPON RECIEVING SHUTDOWN FROM FACP, DISABLE DOAH AND CLOSE DOAH OA AND EA INLET AND OUTLET DAMPERS.
    - mode: contains
  - Record:
    - id: mi703-load-shed
    - page: 53
    - bbox:
      - 965
      - 808
      - 1490
      - 850
    - expected: UPON RECIEVING SIGNAL FROM DDC DISABLE UNITS UNTIL FAILED CHILLER IS RESTORED TO SERVICE.
    - mode: contains
  - Record:
    - id: mi703-alarms
    - page: 53
    - bbox:
      - 965
      - 865
      - 1460
      - 1088
    - expected: DAMPER COMMAND AND POSITION FEEDBACK MISMATCH CONTROLLER FAILURE LOSS OF COMMUNICATIONS OUTSIDE AIR FLOW OUT OF RANGE: +/-10% OR MODE FROM SCHEDULED VALUE
    - mode: contains
  - Record:
    - id: mi703-doah-a1-setpoints
    - page: 53
    - bbox:
      - 965
      - 1243
      - 1260
      - 1314
    - expected: MAX AIRFLOWS: 2200 CFM SUPPLY, 1280 CFM EXHAUST MIN AIRFLOWS: 1460 CFM SUPPLY, 910 CFM EXHAUST
    - mode: contains
  - Record:
    - id: mi703-doah-m1-setpoints
    - page: 53
    - bbox:
      - 965
      - 1398
      - 1260
      - 1468
    - expected: AIRFLOWS: 3730 CFM SUPPLY, 3250 CFM EXHAUST MIN AIRFLOWS: 2200 CFM SUPPLY, 1990 CFM EXHAUST
    - mode: contains
  - Record:
    - id: mi705-aho-auto
    - page: 55
    - bbox:
      - 170
      - 380
      - 780
      - 425
    - expected: WITH THE H-O-A SWITCH IN AUTO POSITION, THE SUPPLY FAN SHALL RUN SUBJECT TO THE SUPPLY FAN START/STOP SIGNAL (SF-SS) AND SAFETIES. FAN SPEED SHALL BE UNDER CONTROL OF THE DDC HARDWARE.
    - mode: contains
  - Record:
    - id: mi705-vav-static-reset
    - page: 55
    - bbox:
      - 875
      - 395
      - 1500
      - 535
    - expected: ALL SERIES FAN POWERED VAV BOXES SERVED BY THE AHU SHALL BE POLLED. IF ANY SERIES FAN POWERED BOX AIR PRIMARY AIR DAMPER IS AT 50% OPEN OR LESS, THE STATIC PRESSURE SETPOINT (SA-P-SP) SHALL BE RESET DOWNWARD SLOWLY
    - mode: contains
  - Record:
    - id: mi705-sat-reset
    - page: 55
    - bbox:
      - 875
      - 550
      - 1500
      - 650
    - expected: THE AHU SUPPLY AIR TEMPERATURE SETPOINT (SA-T-SP) SHALL BE RESET UPWARD SLOWLY
    - mode: contains
  - Record:
    - id: mi705-setpoints
    - page: 55
    - bbox:
      - 875
      - 958
      - 1370
      - 1028
    - expected: UNOCCUPIED FLOOR TEMPERATURE LOW LIMIT SETPOINT (FLR-T-LL): 65°F UNOCCUPIED FLOOR TEMPERATURE HIGH LIMIT SETPOINT (FLR-T-HL): 80°F DUCT STATIC PRESSURE SETPOINT (SA-P-SP): TBD BY TAB CONTRACTOR, INTIAL POINT: 0.8” WG SUPPLY AIR TEMPERATURE SETPOINT (SA-T-SP): 55°F
    - mode: contains
  - Record:
    - id: mi711-bacnet-master
    - page: 57
    - bbox:
      - 135
      - 138
      - 1760
      - 181
    - expected: A MASTER CHILLER PLANT CONTROLLER SHALL BE PROVIDED TO ENABLE AND SEQUENCE THE CHILLERS. EACH CHILLER SHALL BE FURNISHED WITH FACTORY CONTROLS AND A BACNET COMMUNICATION BOARD TO INTEGRATE WITH THE MASTER CHILLER PLANT DDC CONTROLLER.
    - mode: contains
  - Record:
    - id: mi711-chiller-sequence
    - page: 57
    - bbox:
      - 135
      - 700
      - 1990
      - 785
    - expected: UPON A CALL FOR CHILLED WATER (ELEVATED CHWR TEMPERATURE), THE DDC CHILLER PLANT CONTROL PANEL SHALL OPEN THE LEAD CHILLER'S ASSOCIATED CONTROL VALVE. THE LEAD CHILLER SHOULD BE SELECTED AS THE CHILLER WITH THE LEAST RUN HOURS.
    - mode: contains
  - Record:
    - id: mi711-pump-dp
    - page: 57
    - bbox:
      - 135
      - 813
      - 1990
      - 870
    - expected: THE DIFFERENTIAL PRESSURE SETPOINT SHALL BE RESET TO KEEP THE CRITICAL CONTROL VALVE BETWEEN 90-95% OPEN. THE CRITICAL CONTROL VALVE SHALL BE THE CONTROL VALVE THAT IS THE MOST OPEN AT ANY GIVEN TIME.
    - mode: contains
  - Record:
    - id: mi711-bypass
    - page: 57
    - bbox:
      - 135
      - 940
      - 1990
      - 970
    - expected: THE DDC SYSTEM SHALL MODULATE THE CHW BYPASS VALVE CV-CHW-BP-A TO ENSURE CHILLER(S) MANUFACTURER MINIMUM FLOW THROUGH THE CHILLED WATER LOOP.
    - mode: contains
  - Record:
    - id: mi711-setpoints
    - page: 57
    - bbox:
      - 135
      - 1332
      - 860
      - 1380
    - expected: CHILLED WATER PRESSURE SETPOINT = 65 FT WC (INITIAL SETPOINT), CONFIRM DURING TAB
    - mode: contains
  - Record:
    - id: mi713-enable
    - page: 59
    - bbox:
      - 215
      - 238
      - 1370
      - 308
    - expected: A. THIS SYSTEM SHALL MONITOR THE ENABLED STATUS OF ALL SYSTEMS SERVED BY THIS SYSTEM. IF ONE OR MORE SYSTEMS SERVED BY THIS SYSTEM ARE ENABLED (OPENING OF DOAH, VAV, AHU, CUH, UH, OR FCU HHW VALVES), THIS SYSTEM SHALL BE ENABLED (SYS-ENA).
    - mode: contains
  - Record:
    - id: mi713-boiler
    - page: 59
    - bbox:
      - 215
      - 730
      - 1380
      - 842
    - expected: WHEN THE HEATING PLANT IS ENABLED; ENERGIZE THE LEAD PRIMARY HHW PUMP. PROVE PRIMARY HHW PUMP STATUS AND THEN COMMAND THE LEAD SECONDARY HHW PUMP WITH LEAST RUN HOURS TO START.
    - mode: contains
  - Record:
    - id: mi713-dp
    - page: 59
    - bbox:
      - 215
      - 854
      - 1420
      - 930
    - expected: THE SECONDARY HHW PUMP SPEED SHALL BE CONTROLLED TO MAINTAIN BUILDING LOOP DIFFERENTIAL SETPOINT. THE DIFFERENTIAL PRESSURE SETPOINT SHALL BE RESET TO KEEP THE CRITICAL CONTROL VALVE BETWEEN 90-95% OPEN.
    - mode: contains
  - Record:
    - id: mi713-oa-reset
    - page: 59
    - bbox:
      - 215
      - 995
      - 2050
      - 1025
    - expected: THE HHWS TEMPERATURE SHALL BE RESET DOWNWARDS LINEARLY FROM 130°F WHEN THE OA DRY BLUB TEMPERATURE IS 50°F TO 110°F WHEN THE OA DRY BLUB TEMPERATURE IS 75°F.
    - mode: contains
  - Record:
    - id: mi721-shared-enable
    - page: 61
    - bbox:
      - 120
      - 278
      - 880
      - 352
    - expected: UPON DEMAND FOR CHILLED WATER AS INDICATED ON OPENING OF CHW CONTROL VALVE (AHU, DOAH, FCU - IN EITHER MTRACON OR ATCT), THE CHILLER PLANT CONTROLLER SHALL ENABLE THE CHILLER CONTROL AND CHILLED WATER TEMPERATURE CONTROL LOOPS.
    - mode: contains
  - Record:
    - id: mi721-stage
    - page: 61
    - bbox:
      - 120
      - 958
      - 890
      - 1070
    - expected: UPON A CALL FOR CHILLED WATER, THE DDC CHILLER PLANT CONTROL PANEL SHALL ENABLE THE LEAD CHILLER’S PRIMARY PUMP VIA THE LEAD CHILLER’S CONTROL PANEL. THE LEAD CHILLER SHOULD BE SELECTED AS THE CHILLER WITH THE LEAST RUN HOURS.
    - mode: contains
  - Record:
    - id: mi721-secondary-dp
    - page: 61
    - bbox:
      - 120
      - 1253
      - 890
      - 1380
    - expected: THE SECONDARY CHW PUMP VFD SPEED SHALL BE CONTROLLED TO MAINTAIN BUILDING LOOP DIFFERENTIAL SETPOINTS. THE DIFFERENTIAL PRESSURE SETPOINT SHALL BE RESET TO KEEP THE CRITICAL CONTROL VALVE BETWEEN 90-95% OPEN.
    - mode: contains
  - Record:
    - id: mi721-setpoints
    - page: 61
    - bbox:
      - 985
      - 535
      - 1500
      - 592
    - expected: MTRACON CHILLED WATER PRESSURE SETPOINT = 25 FT (INITIAL SETPOINT), CONFIRM DURING TAB ATCT CHILLED WATER PRESSURE SETPOINT = 50 FT (INITIAL SETPOINT), CONFIRM DURING TAB
    - mode: contains
  - Record:
    - id: mi723-shared-enable
    - page: 63
    - bbox:
      - 125
      - 402
      - 820
      - 518
    - expected: DEMAND FOR HHW (OPENING OF ANY HHW AHU, DOAH, FCU, CUH CONTROL VALVES IN EITHER BUILDING), THIS SYSTEM SHALL BE ENABLED (SYS-ENA). EACH BUILDING'S SECONDARY PUMP CONTROL LOOPS SHALL BE ENABLED
    - mode: contains
  - Record:
    - id: mi723-heat-recovery
    - page: 63
    - bbox:
      - 125
      - 1053
      - 820
      - 1270
    - expected: WHEN THE HEATING PLANT IS ENABLED AND CHILLER HEAT RECOVERY IS AVAILABLE; ENERGIZE THE LEAD HEAT RECOVERY PUMP AND SIGNAL TO LEAD CHILLER TO ENABLE CONDENSER HEAT RECOVERY.
    - mode: contains
  - Record:
    - id: mi723-secondary-dp
    - page: 63
    - bbox:
      - 865
      - 80
      - 1545
      - 225
    - expected: THE SECONDARY HHW PUMP SPEED SHALL BE CONTROLLED TO MAINTAIN BUILDING LOOP DIFFERENTIAL SETPOINT. THE DIFFERENTIAL PRESSURE SETPOINT SHALL BE RESET TO KEEP THE CRITICAL CONTROL VALVE BETWEEN 90-95% OPEN.
    - mode: contains
  - Record:
    - id: mi723-isolation
    - page: 63
    - bbox:
      - 865
      - 500
      - 1545
      - 575
    - expected: IF THE HRHWR TEMPERATURE ABOVE 140°F (OR TEMPERATURE REQUIRED BY HEAT RECOVERY CHILLER MANUFACTURER), DISABLE THE HEAT RECOVERY PUMPS AND CLOSE CV-CH-H-MT1 AND CV-CH-H-MT2 TO ISOLATE THE HEAT RECOVERY CHILLERS FROM THE HEATING HOT WATER SYSTEM.
    - mode: contains
  - Record:
    - id: mi723-setpoints
    - page: 63
    - bbox:
      - 890
      - 940
      - 1360
      - 1000
    - expected: MTRACON HEATING HOT WATER PRESSURE SETPOINT = 20 FT WG (CONFIRM DURING TAB) ATCT HEATING HOT WATER PRESSURE SETPOINT = 30 FT WG (CONFIRM DURING TAB)
    - mode: contains
  - Record:
    - id: controller-scope
    - page: 64
    - bbox:
      - 195
      - 560
      - 900
      - 627
    - mode: contains
    - expected: DOAH SHALL BE ENABLED THROUGH THE FACILITY DDC SYSTEM
  - Record:
    - id: fap-precedence
    - page: 64
    - bbox:
      - 195
      - 701
      - 900
      - 765
    - mode: contains
    - expected: FIRE ALARM PANEL (FAP) SIGNAL THAT TAKES PRECEDENCE OVER ALL OTHER VFD INPUTS
  - Record:
    - id: hoa-hand
    - page: 64
    - bbox:
      - 195
      - 775
      - 900
      - 823
    - mode: contains
    - expected: SUPPLY FAN SHALL START AND RUN CONTINUOUSLY, SUBJECT TO SAFETIES
  - Record:
    - id: hoa-auto
    - page: 64
    - bbox:
      - 195
      - 874
      - 900
      - 920
    - mode: contains
    - expected: SUPPLY FAN SHALL RUN SUBJECT TO THE SUPPLY FAN START/STOP SIGNAL (SF-SS) AND SAFETIES
  - Record:
    - id: occupancy
    - page: 64
    - bbox:
      - 195
      - 930
      - 900
      - 975
    - mode: contains
    - expected: SYSTEM SHALL BE OCCUPIED 24/7/365
  - Record:
    - id: safety-response
    - page: 64
    - bbox:
      - 195
      - 985
      - 900
      - 1060
    - mode: contains
    - expected: FAILURE OF ANY PROOF OR ACTIVATION OF ANY SAFETY SHALL RESULT IN ALL CONTROL LOOPS BEING DISABLED AND THE FAN BEING COMMANDED OFF UNTIL RESET
  - Record:
    - id: proof-safeties
    - page: 64
    - bbox:
      - 195
      - 1070
      - 900
      - 1165
    - mode: contains
    - expected: PREHEAT COIL DISCHARGE AIR TEMPERATURE LOW LIMIT (FREEZESTAT)
  - Record:
    - id: occupied-enable
    - page: 64
    - bbox:
      - 195
      - 1250
      - 900
      - 1314
    - mode: contains
    - expected: OUTSIDE AIR DAMPERS SHALL BE COMMANDED OPEN, ONCE THE DAMPERS ARE PROVEN OPEN
  - Record:
    - id: fan-capacity-disabled
    - page: 64
    - bbox:
      - 195
      - 1350
      - 900
      - 1428
    - mode: contains
    - expected: CAPACITY MODULATION OUTPUT TO THE VFD SHALL BE ZERO PERCENT AND DOAH DAMPERS SHALL BE CLOSED
  - Record:
    - id: preheat-pump
    - page: 64
    - bbox:
      - 915
      - 645
      - 1630
      - 695
    - mode: contains
    - expected: PREHEAT COIL ENTERING AIR TEMPERATURE DROPS BELOW 35°F
  - Record:
    - id: cooling-mode
    - page: 64
    - bbox:
      - 915
      - 748
      - 1630
      - 820
    - mode: contains
    - expected: CHW VALVE SHALL MODULATE TO MAINTAIN THE DOAH COOLING COIL DISCHARGE SETPOINT
  - Record:
    - id: reheat-mode
    - page: 64
    - bbox:
      - 915
      - 830
      - 1630
      - 877
    - mode: contains
    - expected: REHEAT HHW VALVE SHALL MODULATE TO MAINTAIN DOAH DISCHARGE SETPOINT
  - Record:
    - id: freeze-protection
    - page: 64
    - bbox:
      - 915
      - 887
      - 1630
      - 962
    - mode: contains
    - expected: GLOBAL OA TEMPERATURE SENSOR INDICATES A DRY BULB TEMPERATURE OF LESS THAN 40°F
  - Record:
    - id: emergency-shutdown
    - page: 64
    - bbox:
      - 915
      - 970
      - 1630
      - 1015
    - mode: contains
    - expected: DISABLE DOAH AND CLOSE INTAKE DAMPERS
  - Record:
    - id: airflow-alarm
    - page: 64
    - bbox:
      - 915
      - 1025
      - 1630
      - 1190
    - mode: contains
    - expected: OUTSIDE AIR FLOW OUT OF RANGE: +/-10% OR MODE FROM SCHEDULED VALUE
  - Record:
    - id: maintenance-alarm
    - page: 64
    - bbox:
      - 915
      - 1192
      - 1630
      - 1270
    - mode: contains
    - expected: SUPPLY AIR DIRTY MERV 13 FILTER SWITCH: 1.00" WG
  - Record:
    - id: coil-setpoints
    - page: 64
    - bbox:
      - 915
      - 1275
      - 1630
      - 1345
    - mode: contains
    - expected: DOAH DISCHARGE SETPOINT (DOAHSA-T-SP): 68°F
  - Record:
    - id: scheduled-airflow
    - page: 64
    - bbox:
      - 915
      - 1345
      - 1630
      - 1390
    - mode: contains
    - expected: AIRFLOWS: 860 CFM SUPPLY
  - Record:
    - id: crah-controller-team-mode
    - page: 68
    - bbox:
      - 640
      - 484
      - 1420
      - 547
    - mode: contains
    - expected: PRIMARY/STANDBY OPERATATION. CONTROLLER SHALL CONNECT TO DDC SYSTEM
  - Record:
    - id: crah-sensor-averaging-alarm
    - page: 68
    - bbox:
      - 640
      - 555
      - 1420
      - 605
    - mode: contains
    - expected: IF ANY TEMPERATURE SENSOR VARIES BY 5°F OR MORE, AN ALARM SHALL BE GENERATED BY THE MASTER CRAH CONTROLLER
  - Record:
    - id: crah-fap-precedence
    - page: 68
    - bbox:
      - 640
      - 625
      - 1420
      - 676
    - mode: contains
    - expected: FIRE ALARM PANEL (FAP) SIGNAL THAT TAKES PRECEDENCE OVER ALL OTHER STARTER INPUTS
  - Record:
    - id: crah-hoa-hand
    - page: 68
    - bbox:
      - 640
      - 696
      - 1300
      - 718
    - mode: contains
    - expected: WITH THE H-O-A SWITCH IN HAND POSITION, THE SUPPLY FAN SHALL START AND RUN CONTINUOUSLY, SUBJECT TO SAFETIES
  - Record:
    - id: crah-hoa-auto
    - page: 68
    - bbox:
      - 640
      - 780
      - 1420
      - 803
    - mode: contains
    - expected: WITH THE H-O-A SWITCH IN AUTO POSITION, THE SUPPLY FAN SHALL RUN SUBJECT TO THE SUPPLY FAN START/STOP (SF-SS) COMMAND AND SAFETIES
  - Record:
    - id: crah-minimum-fan-enable-threshold
    - page: 68
    - bbox:
      - 640
      - 850
      - 1420
      - 902
    - mode: contains
    - expected: COOLING COIL CONTROL LOOP SHALL BE DISABLED AND THE DUTY UNIT SUPPLY FAN SHALL RUN AT MINIMUM SPEED TO CIRCULATE AIR IN THE SPACE 24/7/365
  - Record:
    - id: crah-cooling-enable-deadband
    - page: 68
    - bbox:
      - 640
      - 864
      - 1420
      - 902
    - mode: contains
    - expected: WHEN ZN-T RISES ABOVE ZN-T-SP (WITH A 2 DEGREES F DEADBAND) THE LOCAL CRAH CONTROLLER SHALL ENABLE COOLING MODE
  - Record:
    - id: crah-safety-response
    - page: 68
    - bbox:
      - 640
      - 920
      - 1420
      - 984
    - mode: contains
    - expected: FAILURE OF ANY PROOF OR ACTIVATION OF ANY CRITICAL SAFETY SHALL RESULT IN ALL CONTROL LOOPS BEING DISABLED AND THE CRAH FAN BEING COMMANDED OFF UNTIL RESET
  - Record:
    - id: crah-smoke-shutdown
    - page: 68
    - bbox:
      - 640
      - 1048
      - 1370
      - 1072
    - mode: contains
    - expected: IN THE EVENT OF SMOKE DETECTION, THE CRAHS SHALL BE SHUTDOWN
  - Record:
    - id: crah-reset-paths
    - page: 68
    - bbox:
      - 640
      - 1105
      - 1420
      - 1140
    - mode: contains
    - expected: DDC HARDWARE RESET OF ALL PROOFS AND SAFETIES SHALL BE VIA A LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE, VIA A REMOTE COMMAND TO THE DDC HARDWARE
  - Record:
    - id: crah-two-stage-cooling
    - page: 68
    - bbox:
      - 640
      - 1160
      - 1420
      - 1224
    - mode: contains
    - expected: VALVES FOR THE FIRST STAGE OF COOLING. THE CONTROLLER SHALL MODULATE FAN SPEED AS THE SECOND STAGE OF COOLING
  - Record:
    - id: crah-cooling-disabled-valve-close
    - page: 68
    - bbox:
      - 640
      - 1200
      - 1350
      - 1224
    - mode: contains
    - expected: WHEN THIS LOOP IS DISABLED, THE CHW VALVE SHALL BE CLOSED
  - Record:
    - id: crah-duty-failure-changeover
    - page: 68
    - bbox:
      - 640
      - 1243
      - 1420
      - 1282
    - mode: contains
    - expected: DUTY UNIT FAILURE SHALL BE DUE TO FAN FAILURE OR HIGH/LOW TEMPERATURE FOR 15 MINUTES OR LONGER. THE STANDBY UNIT SHALL BE ENERGIZED AND SHALL BECOME THE DUTY UNIT
  - Record:
    - id: crah-duty-rotation
    - page: 68
    - bbox:
      - 640
      - 1288
      - 940
      - 1308
    - mode: contains
    - expected: THE DUTY UNIT SHALL BE ROTATED EVERY 40 HOURS
  - Record:
    - id: crah-irregular-sensor-alarm
    - page: 68
    - bbox:
      - 640
      - 1398
      - 1420
      - 1422
    - mode: contains
    - expected: IRREGULAR SENSOR TEMPERATURE (CRAH-M1A/B ONLY). A TEMPERATURE SENSOR VARIES 5°F OR MORE FROM AVERAGE ZONE TEMPERATURE (ZN-T)
  - Record:
    - id: crah-setpoints
    - page: 68
    - bbox:
      - 640
      - 1438
      - 920
      - 1490
    - mode: contains
    - expected: RANGE EQPT COOLING SETPOINT (RE-T-SP): 72°F
  - Record:
    - id: sfpvav-ddc-hardware
    - page: 68
    - bbox:
      - 1505
      - 470
      - 2200
      - 520
    - mode: contains
    - expected: INSTALL DDC HARDWARE TO PERFORM THIS SEQUENCE OF OPERATION AND TO PROVIDE INPUTS AND OUTPUTS AS SPECIFIED AND SHOWN ON THE POINTS SCHEDULE
  - Record:
    - id: sfpvav-scheduler-enable
    - page: 68
    - bbox:
      - 1505
      - 540
      - 2200
      - 577
    - mode: contains
    - expected: SERIES-FAN POWERED BOXES SHALL BE OPERABLE DURING WITH OCCUPIED PERIODS DETERMINED BY DDC SYSTEM SCHEDULER OR DURING UNOCCUPIED MODE WHEN COOLING OR HEATING IS REQUIRED
  - Record:
    - id: sfpvav-occupied-cooling
    - page: 68
    - bbox:
      - 1505
      - 598
      - 2210
      - 646
    - mode: contains
    - expected: BOX SHALL MODULATE PRIMARY AIR DAMPER BETWEEN MINIMUM AND MAXIMUM TO MAINTAIN SPACE BELOW OCCUPIED COOLING SETPOINT
  - Record:
    - id: sfpvav-occupied-heating
    - page: 68
    - bbox:
      - 1505
      - 625
      - 2220
      - 662
    - mode: contains
    - expected: MODULATE BOX DAMPER TO MINIMUM POSITION AND MODULATE HHW VALVE TO MAINTAIN SPACE AT OCCUPIED HEATING SETPOINT
  - Record:
    - id: sfpvav-unoccupied-deenergize
    - page: 68
    - bbox:
      - 1505
      - 681
      - 2180
      - 717
    - mode: contains
    - expected: THE FAN SHALL BE DE-ENERGIZED IF THE SPACE TEMPERATURE IS WITHIN UNOCCUPIED HEATING AND UNOCCUPIED COOLING SETPOINTS
  - Record:
    - id: sfpvav-unoccupied-heating
    - page: 68
    - bbox:
      - 1505
      - 724
      - 2210
      - 775
    - mode: contains
    - expected: THE FAN SHALL BE ENERGIZED AND SHALL MAINTAIN A CONSTANT DISCHARGE AIRFLOW AND THE HHW VALVE SHALL BE MODULATED TO MAINTAIN SPACE AT UNOCCUPIED HEATING SETPOINT
  - Record:
    - id: sfpvav-unoccupied-cooling
    - page: 68
    - bbox:
      - 1505
      - 781
      - 2210
      - 831
    - mode: contains
    - expected: THE ASSICOATED AHU SHALL BE ENERGIZED AND THE BOX FAN SHALL BE ENERGIZED TO MAINTAIN A CONSTANT DISCHARGE AIRFLOW. BOX SHALL THEN MODEULATE PRIMARY AIR DAMPER BETWEEN MINIMUM AND MAXIMUM TO MAINTAIN SPACE AT UNOCCUPIED COOLING SETPOINT
  - Record:
    - id: sfpvav-reset-paths
    - page: 68
    - bbox:
      - 1505
      - 850
      - 2190
      - 885
    - mode: contains
    - expected: DDC HARDWARE RESET OF ALL PROOFS AND SAFETIES SHALL BE VIA A LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE, VIA A REMOTE COMMAND TO THE DDC HARDWARE
  - Record:
    - id: sfpvav-alarms
    - page: 68
    - bbox:
      - 1505
      - 903
      - 1785
      - 943
    - mode: contains
    - expected: FAN FAILURE (INDICATED BY STATUS MISMATCH)
  - Record:
    - id: sfpvav-critical-space-setpoints
    - page: 68
    - bbox:
      - 1505
      - 965
      - 1925
      - 1012
    - mode: contains
    - expected: OCCUPIED COOLING SETPOINT: 75°F (SPACE IS CONTINUOUSLY OCCUPIED)
  - Record:
    - id: sfpvav-typical-non-24-7-setpoints
    - page: 68
    - bbox:
      - 1505
      - 1133
      - 1940
      - 1210
    - mode: contains
    - expected: UNOCCUPIED COOLING SETPOINT: 80°F (SPACE IS CONTINUOUSLY OCCUPIED)
  - Record:
    - id: humidifier-enable-deadband
    - page: 69
    - bbox:
      - 115
      - 437
      - 650
      - 500
    - mode: contains
    - expected: WHEN ZN-RH DROPS BELOW ZN-RH-LL (WITH A 3% RH DEADBAND) ENABLE THE HUMIDIFIER (SYS-ENA) AND COMMAND TO RUN (H-SS) AND ENABLE THE HUMIDIFIER CONTROL LOOP
  - Record:
    - id: humidifier-safety-response
    - page: 69
    - bbox:
      - 115
      - 520
      - 650
      - 598
    - mode: contains
    - expected: FAILURE OF ANY PROOF OR ACTIVATION OF ANY SAFETY RESULT IN ALL CONTROL LOOPS BEING DISABLED AND HUMIDIFIER BEING COMMANDED OFF UNTIL RESET
  - Record:
    - id: humidifier-reset-paths
    - page: 69
    - bbox:
      - 115
      - 660
      - 650
      - 711
    - mode: contains
    - expected: DDC HARDWARE RESET OF ALL PROOFS AND SAFETIES SHALL BE VIA A LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE, VIA A REMOTE COMMAND TO THE DDC HARDWARE
  - Record:
    - id: humidifier-control
    - page: 69
    - bbox:
      - 115
      - 730
      - 650
      - 780
    - mode: contains
    - expected: DDC HARDWARE SHALL ENABLE THE HUMIDIFIER TO MAINTAIN ZONE HUMIDITY (ZN-RH) AT SETPOINT (ZN-RH-LL) AS SHOWN. WHEN THIS LOOP IS DISABLED, THE HUMIDIFIER SHALL BE DISABLED
  - Record:
    - id: ups-indicator-light
    - page: 69
    - bbox:
      - 660
      - 320
      - 1180
      - 356
    - mode: contains
    - expected: INDICATOR LIGHT SHALL BE PLACED NEAR DOOR AND SHALL BE ILLUMINATED GREEN WHEN FAN IS OPERATIONAL. LIGHT SHALL TURN RED UPON FAN FAILURE
  - Record:
    - id: ups-continuous-operation
    - page: 69
    - bbox:
      - 660
      - 390
      - 915
      - 426
    - mode: contains
    - expected: THE UPS EXHAUST FAN IS TO OPERATE 24/7/365
  - Record:
    - id: ups-safety-response
    - page: 69
    - bbox:
      - 660
      - 460
      - 1210
      - 524
    - mode: contains
    - expected: FAILURE OF ANY PROOF OR ACTIVATION OF ANY SAFETY RESULT IN ALL CONTROL LOOPS BEING DISABLED AND THE FAN BEING COMMANDED OFF UNTIL RESET
  - Record:
    - id: ups-reset-paths
    - page: 69
    - bbox:
      - 660
      - 588
      - 1215
      - 636
    - mode: contains
    - expected: DDC HARDWARE RESET OF ALL PROOFS AND SAFETIES SHALL BE VIA A LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE, VIA A REMOTE COMMAND TO THE DDC HARDWARE
  - Record:
    - id: ups-explosive-concentration-alarm
    - page: 69
    - bbox:
      - 660
      - 644
      - 1145
      - 679
    - mode: contains
    - expected: ALARM ON FAN FAILURE (CRITICAL - POTENTIAL FOR EXPLOSIVE CONCENTRATION OF H2 GAS)
  - Record:
    - id: bathroom-continuous-operation
    - page: 69
    - bbox:
      - 660
      - 1048
      - 955
      - 1084
    - mode: contains
    - expected: THE BATHROOM EXHAUST FAN IS TO OPERATE 24/7/365
  - Record:
    - id: bathroom-safety-response
    - page: 69
    - bbox:
      - 660
      - 1116
      - 1180
      - 1195
    - mode: contains
    - expected: FAILURE OF ANY PROOF OR ACTIVATION OF ANY SAFETY RESULT IN ALL CONTROL LOOPS BEING DISABLED AND THE FAN BEING COMMANDED OFF UNTIL RESET
  - Record:
    - id: bathroom-reset-paths
    - page: 69
    - bbox:
      - 660
      - 1244
      - 1140
      - 1308
    - mode: contains
    - expected: DDC HARDWARE RESET OF ALL PROOFS AND SAFETIES SHALL BE VIA A LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE, VIA A REMOTE COMMAND TO THE DDC HARDWARE
  - Record:
    - id: bathroom-fan-failure-alarm
    - page: 69
    - bbox:
      - 660
      - 1315
      - 800
      - 1350
    - mode: contains
    - expected: ALARM ON FAN FAILURE
  - Record:
    - id: elevator-cooling-dehumidification-enable
    - page: 69
    - bbox:
      - 1290
      - 690
      - 2220
      - 755
    - mode: contains
    - expected: WHEN ZN-T RISES ABOVE ZN-T-HL (WITH A 2 DEGREES F DEADBAND) OR ZN-RH RISES ABOVE ZN-RH-HL (3% RH DEADBAND), ENABLE THE SUPPLY FAN (SYS-ENA) AND COMMAND TO RUN (SF-SS) AND ENABLE THE COOLING-AND-DEHUMIDIFICATION COIL CONTROL LOOP
  - Record:
    - id: elevator-humidification-enable
    - page: 69
    - bbox:
      - 1290
      - 774
      - 2200
      - 810
    - mode: contains
    - expected: WHEN ZN-RH DROPS BELOW ZN-RH-LL (WITH A 3% RH DEADBAND) ENABLE THE HUMIDIFIER CONTROL LOOP
  - Record:
    - id: elevator-heating-fcu-t12
    - page: 69
    - bbox:
      - 1290
      - 816
      - 2220
      - 865
    - mode: contains
    - expected: WHEN ZN-T FALLS BELOW ZN-T-LL (WITH A 2 DEGREES F DEADBAND), ENABLE THE HEATING CONTROL LOOP
  - Record:
    - id: elevator-safety-response
    - page: 69
    - bbox:
      - 1290
      - 886
      - 2220
      - 950
    - mode: contains
    - expected: FAILURE OF ANY PROOF OR ACTIVATION OF ANY SAFETY RESULT IN ALL CONTROL LOOPS BEING DISABLED AND THE FAN COIL UNIT FAN AND HUMIDIFIER BEING COMMANDED OFF UNTIL RESET
  - Record:
    - id: elevator-reset-paths
    - page: 69
    - bbox:
      - 1290
      - 1068
      - 2220
      - 1105
    - mode: contains
    - expected: DDC HARDWARE RESET OF ALL PROOFS AND SAFETIES SHALL BE VIA A LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE, VIA A REMOTE COMMAND TO THE DDC HARDWARE
  - Record:
    - id: elevator-chw-control
    - page: 69
    - bbox:
      - 1290
      - 1124
      - 2220
      - 1162
    - mode: contains
    - expected: ONCE FAN STATUS IS CONFIRMED MODULATE CHW CONTROL VALVE TO MAINTAIN ZONE TEMPERATURE (ZN-T) AT SETPOINT (ZN-T-HL) OR RELATIVE HUMIDITY (ZN-RH) AT SETPOINT (ZN-RH-HL). WHEN THIS LOOP IS DISABLED, THE COIL VALVE SHALL BE CLOSED
  - Record:
    - id: elevator-hhw-control
    - page: 69
    - bbox:
      - 1290
      - 1180
      - 2220
      - 1218
    - mode: contains
    - expected: ONCE FAN STATUS IS CONFIRMED MODULATE HHW CONTROL VALVE TO MAINTAIN ZONE TEMPERATURE (ZN-T) AT SETPOINT (ZN-T-LL). WHEN THIS LOOP IS DISABLED, THE COIL VALVE SHALL BE CLOSED
  - Record:
    - id: elevator-humidifier-control
    - page: 69
    - bbox:
      - 1290
      - 1236
      - 2220
      - 1274
    - mode: contains
    - expected: DDC HARDWARE SHALL ENABLE THE HUMIDIFIER TO MAINTAIN ZONE HUMIDITY (ZN-RH) AT SETPOINT (ZN-RH-LL) AS SHOWN. WHEN THIS LOOP IS DISABLED, THE HUMIDIFIER SHALL BE DISABLED
  - Record:
    - id: elevator-chilled-water-load-shed
    - page: 69
    - bbox:
      - 1290
      - 1280
      - 1880
      - 1330
    - mode: contains
    - expected: FCU-A3, FCU-A12 UPON RECIEVING SIGNAL FROM DDC DISABLE COOLING MODE UNTIL FAILED CHILLER IS RESTORED TO SERVICE
  - Record:
    - id: elevator-cooling-setpoint
    - page: 69
    - bbox:
      - 1750
      - 1348
      - 1950
      - 1370
    - mode: contains
    - expected: COOLING SETPOINT (ZN-T-HL): 90°F
  - Record:
    - id: elevator-humidity-setpoints
    - page: 69
    - bbox:
      - 1750
      - 1378
      - 2040
      - 1415
    - mode: contains
    - expected: SPACE HIGH HUMIDITY SETPOINT (ZN-RH-HL): 60% RH
  - Record:
    - id: ventilation-cooling-enable
    - page: 70
    - bbox:
      - 160
      - 500
      - 790
      - 550
    - mode: contains
    - expected: WHEN ZN-T RISES ABOVE ZN-T-SP-HL (WITH A 2 DEGREES F DEADBAND), ENABLE THE VENTILATION COOLING CONTROL LOOP
  - Record:
    - id: heating-enable
    - page: 70
    - bbox:
      - 160
      - 570
      - 790
      - 620
    - mode: contains
    - expected: WHEN ZN-T DROPS BELOW ZN-T-SP-LL (WITH A 3 DEGREES F DEADBAND), ENABLE THE HEATING CONTROL LOOP
  - Record:
    - id: source-safety-response
    - page: 70
    - bbox:
      - 160
      - 640
      - 790
      - 720
    - mode: contains
    - expected: FAILURE OF ANY PROOF OR ACTIVATION OF ANY SAFETY RESULT IN ALL CONTROL LOOPS BEING DISABLED AND THE FAN COIL UNIT FAN AND HUMIDIFIER BEING COMMANDED OFF UNTIL RESET
  - Record:
    - id: printed-proofs
    - page: 70
    - bbox:
      - 160
      - 738
      - 370
      - 805
    - mode: contains
    - expected: EXHAUST FAN STATUS (PROOF) (EF-S)
  - Record:
    - id: reset-paths
    - page: 70
    - bbox:
      - 160
      - 822
      - 790
      - 873
    - mode: contains
    - expected: DDC HARDWARE RESET OF ALL PROOFS AND SAFETIES SHALL BE VIA A LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE, VIA A REMOTE COMMAND TO THE DDC HARDWARE
  - Record:
    - id: ventilation-damper-sequence
    - page: 70
    - bbox:
      - 160
      - 892
      - 790
      - 944
    - mode: contains
    - expected: ONCE THE DAMPER POSITION IS PROVEN OPEN, ENERGIZE EXHAUST FAN. WHEN THIS LOOP IS DISABLED, THE EXHAUST FAN SHALL BE DE-ENERGIZED AND THE AFTER A 15 SECOND DELAY BOTH THE OA AND EA DAMPER SHALL CLOSE
  - Record:
    - id: heating-hhw-control
    - page: 70
    - bbox:
      - 160
      - 962
      - 790
      - 1016
    - mode: contains
    - expected: DDC HARDWARE SHALL ENERGIZE THE UNIT HEATER FANS AND MODULATE THE HHW VALVE TO MAINTAIN ZONE TEMPERATURE (ZN-T) AT SPACE LOW LIMIT SETPOINT (ZN-T-SP-LL) AS SHOWN
  - Record:
    - id: heating-disable-close
    - page: 70
    - bbox:
      - 160
      - 980
      - 790
      - 1016
    - mode: contains
    - expected: WHEN THIS LOOP IS DISABLED, THE UNIT HEATERS SHALL BE DE-ENERGIZED AND THE HHW VAVLES SHALL CLOSE
  - Record:
    - id: low-temperature-alarm
    - page: 70
    - bbox:
      - 160
      - 1035
      - 310
      - 1058
    - mode: contains
    - expected: LOW TEMPERATURE: 40°F
  - Record:
    - id: limit-setpoints
    - page: 70
    - bbox:
      - 160
      - 1130
      - 315
      - 1172
    - mode: contains
    - expected: HIGH LIMIT SETPOINT: 80°F
  - Record:
    - id: occupied-fcu-low-speed
    - page: 71
    - bbox:
      - 120
      - 610
      - 850
      - 635
    - mode: contains
    - expected: THE SUPPLY FAN SHALL BE ENABLED (SYS-ENA) AND COMMANDED TO RUN (SF-SS). FAN SHALL RUN AT LOW SPEED (30% OF MAX AIRFLOW)
  - Record:
    - id: occupied-fcu-heating-enable
    - page: 71
    - bbox:
      - 120
      - 653
      - 1170
      - 690
    - mode: contains
    - expected: WHEN ZN-T DROPS BELOW ZN-T-LL (WITH A 2 DEGREES F DEADBAND) RAMP FAN TO HEATING SPEED AND ENABLE THE HEATING COIL TEMPERATURE CONTROL LOOP. DISABLE THE COOLING COIL CONTROL LOOPS
  - Record:
    - id: occupied-fcu-cooling-enable
    - page: 71
    - bbox:
      - 120
      - 708
      - 1170
      - 747
    - mode: contains
    - expected: WHEN ZN-T RISES ABOVE ZN-T-HL (WITH A 2 DEGREES F DEADBAND) RAMP FAN TO COOLING SPEED AND ENABLE THE COOLING COIL TEMPERATURE CONTROL LOOP. DISABLE THE HEATING COIL CONTROL LOOPS
  - Record:
    - id: occupied-fcu-safety-response
    - page: 71
    - bbox:
      - 120
      - 767
      - 1190
      - 817
    - mode: contains
    - expected: FAILURE OF ANY PROOF OR ACTIVATION OF ANY SAFETY RESULT IN ALL CONTROL LOOPS BEING DISABLED AND THE FAN COIL UNIT FAN BEING COMMANDED OFF UNTIL RESET
  - Record:
    - id: occupied-fcu-reset-paths
    - page: 71
    - bbox:
      - 120
      - 920
      - 1200
      - 958
    - mode: contains
    - expected: DDC HARDWARE RESET OF ALL PROOFS AND SAFETIES SHALL BE VIA A LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE, VIA A REMOTE COMMAND TO THE DDC HARDWARE
  - Record:
    - id: occupied-fcu-hhw-control
    - page: 71
    - bbox:
      - 120
      - 976
      - 1170
      - 1015
    - mode: contains
    - expected: DDC HARDWARE SHALL MODULATE THE HEATING COIL CONTROL VALVE TO MAINTAIN ZONE TEMPERATURE (ZN-T) AT SETPOINT (ZN-T-SP) AS SHOWN. WHEN THIS LOOP IS DISABLED, THE HEATING COIL CONTROL VALVE SHALL BE CLOSED
  - Record:
    - id: occupied-fcu-chw-control
    - page: 71
    - bbox:
      - 120
      - 1033
      - 1170
      - 1072
    - mode: contains
    - expected: DDC HARDWARE SHALL MODULATE THE COOLING COIL CONTROL VALVE TO MAINTAIN ZONE TEMPERATURE (ZN-T) AT SETPOINT (ZN-T-SP) AS SHOWN. WHEN THIS LOOP IS DISABLED, THE COOLING COIL CONTROL VALVE SHALL BE CLOSED
  - Record:
    - id: occupied-fcu-duty-standby
    - page: 71
    - bbox:
      - 120
      - 1090
      - 1190
      - 1126
    - mode: contains
    - expected: DUTY UNIT FAILURE SHALL BE DUE TO FAN FAILURE OR HIGH/LOW TEMPERATURE FOR 15 MINUTES, OR HIGH CONDENSATE LEVEL. THE STANDBY UNIT SHALL BE ENERGIZED AND SHALL BECOME THE DUTY UNIT
  - Record:
    - id: occupied-fcu-load-shed-scope
    - page: 71
    - bbox:
      - 120
      - 1133
      - 710
      - 1183
    - mode: contains
    - expected: FCU-T6, FCU-T8, FCU-T9, FCU-T10, FCU-T11 ONLY UPON RECIEVING SIGNAL FROM DDC DISABLE COOLING MODE UNTIL FAILED CHILLER IS RESTORED TO SERVICE
  - Record:
    - id: occupied-fcu-high-temperature-alarm
    - page: 71
    - bbox:
      - 120
      - 1200
      - 425
      - 1222
    - mode: contains
    - expected: HIGH SPACE TEMPERATURE (SETPOINT + 3°F FOR 15 MIN)
  - Record:
    - id: occupied-fcu-critical-setpoints
    - page: 71
    - bbox:
      - 120
      - 1300
      - 350
      - 1352
    - mode: contains
    - expected: HIGH LIMIT SETPOINT (ZN-T-HL): 75°F
  - Record:
    - id: occupied-fcu-m6-setpoints
    - page: 71
    - bbox:
      - 120
      - 1358
      - 350
      - 1410
    - mode: contains
    - expected: HIGH LIMIT SETPOINT (ZN-T-HL): 72°F
  - Record:
    - id: spfvav-associated-ahu-failure
    - page: 71
    - bbox:
      - 1320
      - 1108
      - 1990
      - 1174
    - mode: contains
    - expected: IN THE EVENT OF ASSOCIATED AHU FAILURE AS INDICATED BY DDC SYSTEM (SEE SPFVAV/FCU MATRIX), SPFVAV DAMPER SHALL CLOSE AND FAN COIL UNIT SHALL ENERGIZE
  - Record:
    - id: spfvav-ahu-restoration
    - page: 71
    - bbox:
      - 1320
      - 1137
      - 1985
      - 1174
    - mode: contains
    - expected: UPON ASSOCIATED AHU RESTORATION OF OPERATION AS INDICATED BY DDC SYSTEM, FAN COIL UNIT SHALL BE DE-ENERGIZED AND SPFVAV SHALL RESUME NORMAL OPERATION
  - Record:
    - id: spfvav-sunday-exercise
    - page: 71
    - bbox:
      - 1320
      - 1192
      - 1985
      - 1243
    - mode: contains
    - expected: EACH SUNDAY FROM 0000 TO 0200 HRS, THE SPFVAV DAMPER SHALL MODULATE TO MAINTAIN MINIMUM AIRFLOW AND THE FCU SHALL BE ENERGIZED TO PROVIDE SCHEDULED AIRFLOW
  - Record:
    - id: spfvav-exercise-end
    - page: 71
    - bbox:
      - 1320
      - 1218
      - 1935
      - 1243
    - mode: contains
    - expected: AT 0200 HRS, THE FCU SHALL BE DE-ENERIGZED AND THE SFPVAV SHALL RETURN TO NORMAL OPERATION
- inventory checks: []

## Equipment Reconciliation

Source-constrained Cherry Point equipment identity/classification ledger. The 243 primary marks come from non-duplicated schedule rows; all associated schedule/valve/construction tables remain available in the full assembled schedule module.

- module role: Source-constrained Cherry Point equipment identity/classification ledger. The 243 primary marks come from non-duplicated schedule rows; all associated schedule/valve/construction tables remain available in the full assembled schedule module.
- schedule registry schema:
  - namespace separator: -
  - identity columns:
    - schedule mark: mark
  - anchor records path:
    - primary_anchors
  - non instance table ids:
    - AIR-OPS-GRILLE-REGISTER-DIFFUSER
    - M613-GRD-MARKS
- scheduled families:
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: AIR-OPS-CUH
    - class: Cabinet unit heaters
    - rows: 2
    - schedule mark:
      - CUH-A1
      - CUH-A2
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: AIR-OPS-UH
    - class: Unit heaters
    - rows: 5
    - schedule mark:
      - UH-A1
      - UH-A2
      - UH-A3
      - UH-A4
      - UH-A5
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: AIR-OPS-HUMIDIFIER
    - class: Wall-mount electrode steam humidifier
    - rows: 1
    - schedule mark:
      - H-A1
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: AIR-OPS-PUMP
    - class: Hydronic pumps / circulators
    - rows: 8
    - schedule mark:
      - HHWP-DOAH-A1
      - HHWP-DOAH-A2
      - PCHWP-A1
      - PCHWP-A2
      - PHHWP-A1
      - PHHWP-A2
      - SHHWP-A1
      - SHHWP-A2
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: AIR-OPS-BOILER
    - class: Natural-gas condensing boilers
    - rows: 2
    - schedule mark:
      - B-A1
      - B-A2
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: AIR-OPS-AHU
    - class: Air-handling units
    - rows: 2
    - schedule mark:
      - AHU-A1
      - AHU-A2
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: AIR-OPS-DOAH-1
    - class: Dedicated outdoor-air units; supply/exhaust fan and cooling/heating coil data
    - rows: 2
    - schedule mark:
      - DOAH-A1
      - DOAH-A2
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: AIR-OPS-FCU
    - class: Fan-coil units
    - rows: 14
    - schedule mark:
      - FCU-A1
      - FCU-A2
      - FCU-A3
      - FCU-A4
      - FCU-A5
      - FCU-A6
      - FCU-A7
      - FCU-A8A
      - FCU-A8B
      - FCU-A9
      - FCU-A10
      - FCU-A11
      - FCU-A12
      - FCU-A13
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: AIR-OPS-GRILLE-REGISTER-DIFFUSER
    - class: Supply, return, exhaust and transfer air terminals
    - rows: 28
    - schedule mark:
      - CD-1
      - CD-2
      - CD-3
      - CD-4
      - CD-5
      - EG-1
      - EG-2
      - EG-3
      - EG-4
      - LD-1
      - LD-2
      - LD-3
      - RG-1
      - RG-2
      - RG-3
      - RG-4
      - RG-6
      - RG-7
      - RG-8
      - RG-11
      - RG-12
      - RG-13
      - SG-1
      - TG-1
      - TG-2
      - TG-3
      - TG-4
      - TG-5
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: AIR-OPS-AIR-COOLED-CHILLER
    - class: Air-cooled chiller
    - rows: 2
    - schedule mark:
      - CH-A1
      - CH-A2
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: AIR-OPS-FAN
    - class: Fans
    - rows: 3
    - schedule mark:
      - EF-A1
      - EF-A2
      - EF-A3
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: AIR-OPS-AIR-SEPARATOR
    - class: Air separators
    - rows: 2
    - schedule mark:
      - AS-CHW-A1
      - AS-HHW-A1
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: AIR-OPS-EXPANSION-TANK
    - class: Expansion tanks
    - rows: 2
    - schedule mark:
      - ET-CHW-A1
      - ET-HHW-A1
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: AIR-OPS-DEHUMIDIFIER
    - class: Dehumidifiers
    - rows: 6
    - schedule mark:
      - DH-A1
      - DH-A2
      - DH-A3
      - DH-A4
      - DH-A5
      - DH-A6
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: AIR-OPS-VAV
    - class: Series fan-powered variable-air-volume terminal boxes with hot-water heating coils
    - rows: 27
    - schedule mark:
      - VAV-A101
      - VAV-A102
      - VAV-A103
      - VAV-A104
      - VAV-A105
      - VAV-A106A
      - VAV-A106B
      - VAV-A107
      - VAV-A108A
      - VAV-A108B
      - VAV-A109
      - VAV-A110
      - VAV-A111
      - VAV-A112
      - VAV-A113
      - VAV-A114
      - VAV-A115
      - VAV-A116
      - VAV-A117
      - VAV-A118
      - VAV-A201
      - VAV-A202
      - VAV-A203A
      - VAV-A203B
      - VAV-A204
      - VAV-A205
      - VAV-A206
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M621-AHU-MARKS
    - class: ATCT air-handling unit schedule
    - rows: 2
    - schedule mark:
      - AHU-T1A
      - AHU-T1B
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M621-FCU-MARKS
    - class: ATCT fan-coil unit schedule
    - rows: 18
    - schedule mark:
      - FCU-T1
      - FCU-T2
      - FCU-T3
      - FCU-T4
      - FCU-T5A
      - FCU-T5B
      - FCU-T6
      - FCU-T7A
      - FCU-T7B
      - FCU-T8
      - FCU-T9
      - FCU-T10
      - FCU-T11
      - FCU-T12
      - FCU-T13
      - FCU-T14
      - FCU-T15
      - FCU-T16
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M621-CRAH-MARKS
    - class: ATCT computer-room air-handler type schedule
    - rows: 2
    - schedule mark:
      - CRAH-T1A
      - CRAH-T1B
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M621-FAN-MARKS
    - class: ATCT exhaust/stair-pressurization fan schedule
    - rows: 4
    - schedule mark:
      - EF-T1
      - EF-T2
      - SPF-T1
      - SPF-T2
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M621-HUMIDIFIER-MARKS
    - class: ATCT humidifier schedule
    - rows: 5
    - schedule mark:
      - H-T1
      - H-T2
      - H-T3
      - H-T4
      - H-T5
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M621-CABINET-UNIT-HEATER-MARKS
    - class: ATCT cabinet-unit-heater schedule
    - rows: 2
    - schedule mark:
      - CUH-T1
      - CUH-T2
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M621-PUMP-MARKS
    - class: ATCT pump schedule
    - rows: 7
    - schedule mark:
      - HHWP-DOAH-T1
      - PHHWP-T1
      - PHHWP-T2
      - SCHWP-T1
      - SCHWP-T2
      - SHHWP-T1
      - SHHWP-T2
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M621-BOILER-MARKS
    - class: ATCT condensing-boiler schedule
    - rows: 2
    - schedule mark:
      - B-T1
      - B-T2
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M611-AHU-MARKS
    - class: MTRACON air-handling unit schedule
    - rows: 1
    - schedule mark:
      - AHU-M1
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M611-FCU-MARKS
    - class: MTRACON fan-coil unit schedule
    - rows: 10
    - schedule mark:
      - FCU-M1A
      - FCU-M1B
      - FCU-M2A
      - FCU-M2B
      - FCU-M3
      - FCU-M4A
      - FCU-M4B
      - FCU-M5
      - FCU-M6
      - FCU-M7
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M611-PUMP-MARKS
    - class: MTRACON pump schedule
    - rows: 11
    - schedule mark:
      - HHWP-DOAH-M1
      - HRHWP-MT1
      - HRHWP-MT2
      - PCHWP-MT1
      - PCHWP-MT2
      - PHHWP-M1
      - PHHWP-M2
      - SCHWP-M1
      - SCHWP-M2
      - SHHWP-M1
      - SHHWP-M2
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M611-BOILER-MARKS
    - class: MTRACON condensing-boiler schedule
    - rows: 2
    - schedule mark:
      - B-M1
      - B-M2
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M611-UNIT-HEATER-MARKS
    - class: MTRACON unit-heater schedule
    - rows: 1
    - schedule mark:
      - UH-M1
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M611-CHILLER-MARKS
    - class: MTRACON air-cooled heat-recovery chiller schedule
    - rows: 2
    - schedule mark:
      - CH-MT1
      - CH-MT2
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M611-AIR-SEPARATOR-MARKS
    - class: MTRACON air-separator schedule
    - rows: 2
    - schedule mark:
      - AS-CHW-M1
      - AS-HHW-M1
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M611-CRAH-MARKS
    - class: MTRACON computer-room air-handler type schedule
    - rows: 4
    - schedule mark:
      - CRAH-M1A
      - CRAH-M1B
      - CRAH-M2A
      - CRAH-M2B
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M612-DOAH-M1-PART-1
    - class: MTRACON dedicated outdoor air unit schedule — cooling/heating section
    - rows: 1
    - schedule mark:
      - DOAH-M1
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M612-RANGE-HOOD-MARKS
    - class: MTRACON range-hood schedule
    - rows: 3
    - schedule mark:
      - RH-M1
      - RH-M2
      - RH-M3
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M613-GRD-MARKS
    - class: MTRACON air-device schedule
    - rows: 20
    - schedule mark:
      - CD-1
      - CD-2
      - CD-3
      - CD-4
      - CD-5
      - EG-1
      - EG-2
      - EG-3
      - RG-1
      - RG-2
      - RG-3
      - RG-4
      - RG-5
      - RG-6
      - RG-7
      - RG-8
      - RG-9
      - TG-1
      - TG-2
      - TG-3
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M613-HUMIDIFIER-MARKS
    - class: MTRACON humidifier schedule
    - rows: 6
    - schedule mark:
      - H-M1
      - H-M2
      - H-M3
      - H-M4
      - H-M5
      - H-M6
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M613-DEHUMIDIFIER-MARKS
    - class: MTRACON dehumidifier schedule
    - rows: 3
    - schedule mark:
      - DH-M1
      - DH-M2
      - DH-M3
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M613-FAN-MARKS
    - class: MTRACON UPS exhaust-fan schedule
    - rows: 1
    - schedule mark:
      - EF-M1
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M613-EXPANSION-TANK-MARKS
    - class: MTRACON expansion-tank schedule
    - rows: 2
    - schedule mark:
      - ET-CHW-MT1
      - ET-HW-MT1
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: M613-CABINET-UNIT-HEATER-MARKS
    - class: MTRACON cabinet-unit-heater schedule
    - rows: 1
    - schedule mark:
      - CUH-M1
  - Record:
    - module: schedule_identities_rank01.json
    - bundle module: schedule_identities
    - table: MTRACON-VAV
    - class: Series fan-powered variable-air-volume terminal boxes with hot-water heating coils
    - rows: 25
    - schedule mark:
      - VAV-M101
      - VAV-M102
      - VAV-M103
      - VAV-M104
      - VAV-M105
      - VAV-M106
      - VAV-M107
      - VAV-M108
      - VAV-M109
      - VAV-M110
      - VAV-M111
      - VAV-M112
      - VAV-M113
      - VAV-M114
      - VAV-M115
      - VAV-M116
      - VAV-M117
      - VAV-M118
      - VAV-M119
      - VAV-M120
      - VAV-M121
      - VAV-M122
      - VAV-M123
      - VAV-M124
      - VAV-M125
- schedule counts:
  - tables: 40
  - rows: 243
  - building scoped tag identities including outlet types: 243
  - other scheduled tag identities: 195
  - all source schedule valve construction tables: 53
  - all source schedule valve construction rows: 440
  - source scope: The primary registry intentionally excludes the second half of paired DOAH schedules and the repeated fan sound-power marks to avoid duplicate equipment identity. It retains the complete paired/detail rows in schedules_rank01_assembled.json.
- primary anchors:
  - Record:
    - id: AIR-CUH-A1
    - scope: M-602 Cabinet unit heaters schedule row in AIR-OPS-CUH.
  - Record:
    - id: AIR-CUH-A2
    - scope: M-602 Cabinet unit heaters schedule row in AIR-OPS-CUH.
  - Record:
    - id: AIR-UH-A1
    - scope: M-602 Unit heaters schedule row in AIR-OPS-UH.
  - Record:
    - id: AIR-UH-A2
    - scope: M-602 Unit heaters schedule row in AIR-OPS-UH.
  - Record:
    - id: AIR-UH-A3
    - scope: M-602 Unit heaters schedule row in AIR-OPS-UH.
  - Record:
    - id: AIR-UH-A4
    - scope: M-602 Unit heaters schedule row in AIR-OPS-UH.
  - Record:
    - id: AIR-UH-A5
    - scope: M-602 Unit heaters schedule row in AIR-OPS-UH.
  - Record:
    - id: AIR-H-A1
    - scope: M-602 Wall-mount electrode steam humidifier schedule row in AIR-OPS-HUMIDIFIER.
  - Record:
    - id: AIR-HHWP-DOAH-A1
    - scope: M-601 Hydronic pumps / circulators schedule row in AIR-OPS-PUMP.
  - Record:
    - id: AIR-HHWP-DOAH-A2
    - scope: M-601 Hydronic pumps / circulators schedule row in AIR-OPS-PUMP.
  - Record:
    - id: AIR-PCHWP-A1
    - scope: M-601 Hydronic pumps / circulators schedule row in AIR-OPS-PUMP.
  - Record:
    - id: AIR-PCHWP-A2
    - scope: M-601 Hydronic pumps / circulators schedule row in AIR-OPS-PUMP.
  - Record:
    - id: AIR-PHHWP-A1
    - scope: M-601 Hydronic pumps / circulators schedule row in AIR-OPS-PUMP.
  - Record:
    - id: AIR-PHHWP-A2
    - scope: M-601 Hydronic pumps / circulators schedule row in AIR-OPS-PUMP.
  - Record:
    - id: AIR-SHHWP-A1
    - scope: M-601 Hydronic pumps / circulators schedule row in AIR-OPS-PUMP.
  - Record:
    - id: AIR-SHHWP-A2
    - scope: M-601 Hydronic pumps / circulators schedule row in AIR-OPS-PUMP.
  - Record:
    - id: AIR-B-A1
    - scope: M-601 Natural-gas condensing boilers schedule row in AIR-OPS-BOILER.
  - Record:
    - id: AIR-B-A2
    - scope: M-601 Natural-gas condensing boilers schedule row in AIR-OPS-BOILER.
  - Record:
    - id: AIR-AHU-A1
    - scope: M-601 Air-handling units schedule row in AIR-OPS-AHU.
  - Record:
    - id: AIR-AHU-A2
    - scope: M-601 Air-handling units schedule row in AIR-OPS-AHU.
  - Record:
    - id: AIR-DOAH-A1
    - scope: M-601 Dedicated outdoor-air units; supply/exhaust fan and cooling/heating coil data schedule row in AIR-OPS-DOAH-1.
  - Record:
    - id: AIR-DOAH-A2
    - scope: M-601 Dedicated outdoor-air units; supply/exhaust fan and cooling/heating coil data schedule row in AIR-OPS-DOAH-1.
  - Record:
    - id: AIR-FCU-A1
    - scope: M-601 Fan-coil units schedule row in AIR-OPS-FCU.
  - Record:
    - id: AIR-FCU-A2
    - scope: M-601 Fan-coil units schedule row in AIR-OPS-FCU.
  - Record:
    - id: AIR-FCU-A3
    - scope: M-601 Fan-coil units schedule row in AIR-OPS-FCU.
  - Record:
    - id: AIR-FCU-A4
    - scope: M-601 Fan-coil units schedule row in AIR-OPS-FCU.
  - Record:
    - id: AIR-FCU-A5
    - scope: M-601 Fan-coil units schedule row in AIR-OPS-FCU.
  - Record:
    - id: AIR-FCU-A6
    - scope: M-601 Fan-coil units schedule row in AIR-OPS-FCU.
  - Record:
    - id: AIR-FCU-A7
    - scope: M-601 Fan-coil units schedule row in AIR-OPS-FCU.
  - Record:
    - id: AIR-FCU-A8A
    - scope: M-601 Fan-coil units schedule row in AIR-OPS-FCU.
  - Record:
    - id: AIR-FCU-A8B
    - scope: M-601 Fan-coil units schedule row in AIR-OPS-FCU.
  - Record:
    - id: AIR-FCU-A9
    - scope: M-601 Fan-coil units schedule row in AIR-OPS-FCU.
  - Record:
    - id: AIR-FCU-A10
    - scope: M-601 Fan-coil units schedule row in AIR-OPS-FCU.
  - Record:
    - id: AIR-FCU-A11
    - scope: M-601 Fan-coil units schedule row in AIR-OPS-FCU.
  - Record:
    - id: AIR-FCU-A12
    - scope: M-601 Fan-coil units schedule row in AIR-OPS-FCU.
  - Record:
    - id: AIR-FCU-A13
    - scope: M-601 Fan-coil units schedule row in AIR-OPS-FCU.
  - Record:
    - id: AIR-CH-A1
    - scope: M-603 Air-cooled chiller schedule row in AIR-OPS-AIR-COOLED-CHILLER.
  - Record:
    - id: AIR-CH-A2
    - scope: M-603 Air-cooled chiller schedule row in AIR-OPS-AIR-COOLED-CHILLER.
  - Record:
    - id: AIR-EF-A1
    - scope: M-603 Fans schedule row in AIR-OPS-FAN.
  - Record:
    - id: AIR-EF-A2
    - scope: M-603 Fans schedule row in AIR-OPS-FAN.
  - Record:
    - id: AIR-EF-A3
    - scope: M-603 Fans schedule row in AIR-OPS-FAN.
  - Record:
    - id: AIR-AS-CHW-A1
    - scope: M-603 Air separators schedule row in AIR-OPS-AIR-SEPARATOR.
  - Record:
    - id: AIR-AS-HHW-A1
    - scope: M-603 Air separators schedule row in AIR-OPS-AIR-SEPARATOR.
  - Record:
    - id: AIR-ET-CHW-A1
    - scope: M-603 Expansion tanks schedule row in AIR-OPS-EXPANSION-TANK.
  - Record:
    - id: AIR-ET-HHW-A1
    - scope: M-603 Expansion tanks schedule row in AIR-OPS-EXPANSION-TANK.
  - Record:
    - id: AIR-DH-A1
    - scope: M-603 Dehumidifiers schedule row in AIR-OPS-DEHUMIDIFIER.
  - Record:
    - id: AIR-DH-A2
    - scope: M-603 Dehumidifiers schedule row in AIR-OPS-DEHUMIDIFIER.
  - Record:
    - id: AIR-DH-A3
    - scope: M-603 Dehumidifiers schedule row in AIR-OPS-DEHUMIDIFIER.
  - Record:
    - id: AIR-DH-A4
    - scope: M-603 Dehumidifiers schedule row in AIR-OPS-DEHUMIDIFIER.
  - Record:
    - id: AIR-DH-A5
    - scope: M-603 Dehumidifiers schedule row in AIR-OPS-DEHUMIDIFIER.
  - Record:
    - id: AIR-DH-A6
    - scope: M-603 Dehumidifiers schedule row in AIR-OPS-DEHUMIDIFIER.
  - Record:
    - id: AIR-VAV-A101
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A102
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A103
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A104
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A105
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A106A
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A106B
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A107
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A108A
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A108B
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A109
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A110
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A111
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A112
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A113
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A114
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A115
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A116
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A117
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A118
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A201
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A202
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A203A
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A203B
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A204
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A205
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: AIR-VAV-A206
    - scope: M-602 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in AIR-OPS-VAV.
  - Record:
    - id: M621-AHU-T1A
    - scope: M-621 ATCT air-handling unit schedule schedule row in M621-AHU-MARKS.
  - Record:
    - id: M621-AHU-T1B
    - scope: M-621 ATCT air-handling unit schedule schedule row in M621-AHU-MARKS.
  - Record:
    - id: M621-FCU-T1
    - scope: M-621 ATCT fan-coil unit schedule schedule row in M621-FCU-MARKS.
  - Record:
    - id: M621-FCU-T2
    - scope: M-621 ATCT fan-coil unit schedule schedule row in M621-FCU-MARKS.
  - Record:
    - id: M621-FCU-T3
    - scope: M-621 ATCT fan-coil unit schedule schedule row in M621-FCU-MARKS.
  - Record:
    - id: M621-FCU-T4
    - scope: M-621 ATCT fan-coil unit schedule schedule row in M621-FCU-MARKS.
  - Record:
    - id: M621-FCU-T5A
    - scope: M-621 ATCT fan-coil unit schedule schedule row in M621-FCU-MARKS.
  - Record:
    - id: M621-FCU-T5B
    - scope: M-621 ATCT fan-coil unit schedule schedule row in M621-FCU-MARKS.
  - Record:
    - id: M621-FCU-T6
    - scope: M-621 ATCT fan-coil unit schedule schedule row in M621-FCU-MARKS.
  - Record:
    - id: M621-FCU-T7A
    - scope: M-621 ATCT fan-coil unit schedule schedule row in M621-FCU-MARKS.
  - Record:
    - id: M621-FCU-T7B
    - scope: M-621 ATCT fan-coil unit schedule schedule row in M621-FCU-MARKS.
  - Record:
    - id: M621-FCU-T8
    - scope: M-621 ATCT fan-coil unit schedule schedule row in M621-FCU-MARKS.
  - Record:
    - id: M621-FCU-T9
    - scope: M-621 ATCT fan-coil unit schedule schedule row in M621-FCU-MARKS.
  - Record:
    - id: M621-FCU-T10
    - scope: M-621 ATCT fan-coil unit schedule schedule row in M621-FCU-MARKS.
  - Record:
    - id: M621-FCU-T11
    - scope: M-621 ATCT fan-coil unit schedule schedule row in M621-FCU-MARKS.
  - Record:
    - id: M621-FCU-T12
    - scope: M-621 ATCT fan-coil unit schedule schedule row in M621-FCU-MARKS.
  - Record:
    - id: M621-FCU-T13
    - scope: M-621 ATCT fan-coil unit schedule schedule row in M621-FCU-MARKS.
  - Record:
    - id: M621-FCU-T14
    - scope: M-621 ATCT fan-coil unit schedule schedule row in M621-FCU-MARKS.
  - Record:
    - id: M621-FCU-T15
    - scope: M-621 ATCT fan-coil unit schedule schedule row in M621-FCU-MARKS.
  - Record:
    - id: M621-FCU-T16
    - scope: M-621 ATCT fan-coil unit schedule schedule row in M621-FCU-MARKS.
  - Record:
    - id: M621-CRAH-T1A
    - scope: M-621 ATCT computer-room air-handler type schedule schedule row in M621-CRAH-MARKS.
  - Record:
    - id: M621-CRAH-T1B
    - scope: M-621 ATCT computer-room air-handler type schedule schedule row in M621-CRAH-MARKS.
  - Record:
    - id: M621-EF-T1
    - scope: M-621 ATCT exhaust/stair-pressurization fan schedule schedule row in M621-FAN-MARKS.
  - Record:
    - id: M621-EF-T2
    - scope: M-621 ATCT exhaust/stair-pressurization fan schedule schedule row in M621-FAN-MARKS.
  - Record:
    - id: M621-SPF-T1
    - scope: M-621 ATCT exhaust/stair-pressurization fan schedule schedule row in M621-FAN-MARKS.
  - Record:
    - id: M621-SPF-T2
    - scope: M-621 ATCT exhaust/stair-pressurization fan schedule schedule row in M621-FAN-MARKS.
  - Record:
    - id: M621-H-T1
    - scope: M-621 ATCT humidifier schedule schedule row in M621-HUMIDIFIER-MARKS.
  - Record:
    - id: M621-H-T2
    - scope: M-621 ATCT humidifier schedule schedule row in M621-HUMIDIFIER-MARKS.
  - Record:
    - id: M621-H-T3
    - scope: M-621 ATCT humidifier schedule schedule row in M621-HUMIDIFIER-MARKS.
  - Record:
    - id: M621-H-T4
    - scope: M-621 ATCT humidifier schedule schedule row in M621-HUMIDIFIER-MARKS.
  - Record:
    - id: M621-H-T5
    - scope: M-621 ATCT humidifier schedule schedule row in M621-HUMIDIFIER-MARKS.
  - Record:
    - id: M621-CUH-T1
    - scope: M-621 ATCT cabinet-unit-heater schedule schedule row in M621-CABINET-UNIT-HEATER-MARKS.
  - Record:
    - id: M621-CUH-T2
    - scope: M-621 ATCT cabinet-unit-heater schedule schedule row in M621-CABINET-UNIT-HEATER-MARKS.
  - Record:
    - id: M621-HHWP-DOAH-T1
    - scope: M-621 ATCT pump schedule schedule row in M621-PUMP-MARKS.
  - Record:
    - id: M621-PHHWP-T1
    - scope: M-621 ATCT pump schedule schedule row in M621-PUMP-MARKS.
  - Record:
    - id: M621-PHHWP-T2
    - scope: M-621 ATCT pump schedule schedule row in M621-PUMP-MARKS.
  - Record:
    - id: M621-SCHWP-T1
    - scope: M-621 ATCT pump schedule schedule row in M621-PUMP-MARKS.
  - Record:
    - id: M621-SCHWP-T2
    - scope: M-621 ATCT pump schedule schedule row in M621-PUMP-MARKS.
  - Record:
    - id: M621-SHHWP-T1
    - scope: M-621 ATCT pump schedule schedule row in M621-PUMP-MARKS.
  - Record:
    - id: M621-SHHWP-T2
    - scope: M-621 ATCT pump schedule schedule row in M621-PUMP-MARKS.
  - Record:
    - id: M621-B-T1
    - scope: M-621 ATCT condensing-boiler schedule schedule row in M621-BOILER-MARKS.
  - Record:
    - id: M621-B-T2
    - scope: M-621 ATCT condensing-boiler schedule schedule row in M621-BOILER-MARKS.
  - Record:
    - id: M611-AHU-M1
    - scope: M-611 MTRACON air-handling unit schedule schedule row in M611-AHU-MARKS.
  - Record:
    - id: M611-FCU-M1A
    - scope: M-611 MTRACON fan-coil unit schedule schedule row in M611-FCU-MARKS.
  - Record:
    - id: M611-FCU-M1B
    - scope: M-611 MTRACON fan-coil unit schedule schedule row in M611-FCU-MARKS.
  - Record:
    - id: M611-FCU-M2A
    - scope: M-611 MTRACON fan-coil unit schedule schedule row in M611-FCU-MARKS.
  - Record:
    - id: M611-FCU-M2B
    - scope: M-611 MTRACON fan-coil unit schedule schedule row in M611-FCU-MARKS.
  - Record:
    - id: M611-FCU-M3
    - scope: M-611 MTRACON fan-coil unit schedule schedule row in M611-FCU-MARKS.
  - Record:
    - id: M611-FCU-M4A
    - scope: M-611 MTRACON fan-coil unit schedule schedule row in M611-FCU-MARKS.
  - Record:
    - id: M611-FCU-M4B
    - scope: M-611 MTRACON fan-coil unit schedule schedule row in M611-FCU-MARKS.
  - Record:
    - id: M611-FCU-M5
    - scope: M-611 MTRACON fan-coil unit schedule schedule row in M611-FCU-MARKS.
  - Record:
    - id: M611-FCU-M6
    - scope: M-611 MTRACON fan-coil unit schedule schedule row in M611-FCU-MARKS.
  - Record:
    - id: M611-FCU-M7
    - scope: M-611 MTRACON fan-coil unit schedule schedule row in M611-FCU-MARKS.
  - Record:
    - id: M611-HHWP-DOAH-M1
    - scope: M-611 MTRACON pump schedule schedule row in M611-PUMP-MARKS.
  - Record:
    - id: M611-HRHWP-MT1
    - scope: M-611 MTRACON pump schedule schedule row in M611-PUMP-MARKS.
  - Record:
    - id: M611-HRHWP-MT2
    - scope: M-611 MTRACON pump schedule schedule row in M611-PUMP-MARKS.
  - Record:
    - id: M611-PCHWP-MT1
    - scope: M-611 MTRACON pump schedule schedule row in M611-PUMP-MARKS.
  - Record:
    - id: M611-PCHWP-MT2
    - scope: M-611 MTRACON pump schedule schedule row in M611-PUMP-MARKS.
  - Record:
    - id: M611-PHHWP-M1
    - scope: M-611 MTRACON pump schedule schedule row in M611-PUMP-MARKS.
  - Record:
    - id: M611-PHHWP-M2
    - scope: M-611 MTRACON pump schedule schedule row in M611-PUMP-MARKS.
  - Record:
    - id: M611-SCHWP-M1
    - scope: M-611 MTRACON pump schedule schedule row in M611-PUMP-MARKS.
  - Record:
    - id: M611-SCHWP-M2
    - scope: M-611 MTRACON pump schedule schedule row in M611-PUMP-MARKS.
  - Record:
    - id: M611-SHHWP-M1
    - scope: M-611 MTRACON pump schedule schedule row in M611-PUMP-MARKS.
  - Record:
    - id: M611-SHHWP-M2
    - scope: M-611 MTRACON pump schedule schedule row in M611-PUMP-MARKS.
  - Record:
    - id: M611-B-M1
    - scope: M-611 MTRACON condensing-boiler schedule schedule row in M611-BOILER-MARKS.
  - Record:
    - id: M611-B-M2
    - scope: M-611 MTRACON condensing-boiler schedule schedule row in M611-BOILER-MARKS.
  - Record:
    - id: M611-UH-M1
    - scope: M-611 MTRACON unit-heater schedule schedule row in M611-UNIT-HEATER-MARKS.
  - Record:
    - id: M611-CH-MT1
    - scope: M-611 MTRACON air-cooled heat-recovery chiller schedule schedule row in M611-CHILLER-MARKS.
  - Record:
    - id: M611-CH-MT2
    - scope: M-611 MTRACON air-cooled heat-recovery chiller schedule schedule row in M611-CHILLER-MARKS.
  - Record:
    - id: M611-AS-CHW-M1
    - scope: M-611 MTRACON air-separator schedule schedule row in M611-AIR-SEPARATOR-MARKS.
  - Record:
    - id: M611-AS-HHW-M1
    - scope: M-611 MTRACON air-separator schedule schedule row in M611-AIR-SEPARATOR-MARKS.
  - Record:
    - id: M611-CRAH-M1A
    - scope: M-611 MTRACON computer-room air-handler type schedule schedule row in M611-CRAH-MARKS.
  - Record:
    - id: M611-CRAH-M1B
    - scope: M-611 MTRACON computer-room air-handler type schedule schedule row in M611-CRAH-MARKS.
  - Record:
    - id: M611-CRAH-M2A
    - scope: M-611 MTRACON computer-room air-handler type schedule schedule row in M611-CRAH-MARKS.
  - Record:
    - id: M611-CRAH-M2B
    - scope: M-611 MTRACON computer-room air-handler type schedule schedule row in M611-CRAH-MARKS.
  - Record:
    - id: M612-DOAH-M1
    - scope: M-612 MTRACON dedicated outdoor air unit schedule — cooling/heating section schedule row in M612-DOAH-M1-PART-1.
  - Record:
    - id: M612-RH-M1
    - scope: M-612 MTRACON range-hood schedule schedule row in M612-RANGE-HOOD-MARKS.
  - Record:
    - id: M612-RH-M2
    - scope: M-612 MTRACON range-hood schedule schedule row in M612-RANGE-HOOD-MARKS.
  - Record:
    - id: M612-RH-M3
    - scope: M-612 MTRACON range-hood schedule schedule row in M612-RANGE-HOOD-MARKS.
  - Record:
    - id: M613-H-M1
    - scope: M-613 MTRACON humidifier schedule schedule row in M613-HUMIDIFIER-MARKS.
  - Record:
    - id: M613-H-M2
    - scope: M-613 MTRACON humidifier schedule schedule row in M613-HUMIDIFIER-MARKS.
  - Record:
    - id: M613-H-M3
    - scope: M-613 MTRACON humidifier schedule schedule row in M613-HUMIDIFIER-MARKS.
  - Record:
    - id: M613-H-M4
    - scope: M-613 MTRACON humidifier schedule schedule row in M613-HUMIDIFIER-MARKS.
  - Record:
    - id: M613-H-M5
    - scope: M-613 MTRACON humidifier schedule schedule row in M613-HUMIDIFIER-MARKS.
  - Record:
    - id: M613-H-M6
    - scope: M-613 MTRACON humidifier schedule schedule row in M613-HUMIDIFIER-MARKS.
  - Record:
    - id: M613-DH-M1
    - scope: M-613 MTRACON dehumidifier schedule schedule row in M613-DEHUMIDIFIER-MARKS.
  - Record:
    - id: M613-DH-M2
    - scope: M-613 MTRACON dehumidifier schedule schedule row in M613-DEHUMIDIFIER-MARKS.
  - Record:
    - id: M613-DH-M3
    - scope: M-613 MTRACON dehumidifier schedule schedule row in M613-DEHUMIDIFIER-MARKS.
  - Record:
    - id: M613-EF-M1
    - scope: M-613 MTRACON UPS exhaust-fan schedule schedule row in M613-FAN-MARKS.
  - Record:
    - id: M613-ET-CHW-MT1
    - scope: M-613 MTRACON expansion-tank schedule schedule row in M613-EXPANSION-TANK-MARKS.
  - Record:
    - id: M613-ET-HW-MT1
    - scope: M-613 MTRACON expansion-tank schedule schedule row in M613-EXPANSION-TANK-MARKS.
  - Record:
    - id: M613-CUH-M1
    - scope: M-613 MTRACON cabinet-unit-heater schedule schedule row in M613-CABINET-UNIT-HEATER-MARKS.
  - Record:
    - id: MTRACON-VAV-M101
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M102
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M103
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M104
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M105
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M106
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M107
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M108
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M109
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M110
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M111
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M112
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M113
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M114
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M115
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M116
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M117
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M118
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M119
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M120
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M121
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M122
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M123
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M124
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
  - Record:
    - id: MTRACON-VAV-M125
    - scope: M-612 Series fan-powered variable-air-volume terminal boxes with hot-water heating coils schedule row in MTRACON-VAV.
- additional identities:
  - Record:
    - id: RANK01-ALL-SCHEDULE-TABLES
    - classification: 53 literal source schedule, valve and construction tables
    - source scope: schedules_rank01_assembled.tables
    - status: 440 source rows retained; table rows do not assert plan-placement quantity.
  - Record:
    - id: RANK01-SECONDARY-DOAH-SOUND-TABLES
    - classification: paired DOAH performance and fan sound-power source tables
    - source scope: schedule_identities_rank01.secondary_mark_tables
    - status: full cells retained but repeated marks not duplicated in equipment identity index.
  - Record:
    - id: RANK01-GRD-TYPE-SCHEDULES
    - classification: Air Operations and MTRACON air-device schedule type marks
    - source scope: AIR-OPS-GRILLE-REGISTER-DIFFUSER and M613-GRD-MARKS
    - status: type schedule rows, not installed outlet/damper-actuator quantities.
  - Record:
    - id: RANK01-CONTROL-VALVE-TABLES
    - classification: Air Operations, MTRACON and ATCT heating/chilled-water control-valve schedule rows
    - source scope: schedules_rank01_assembled valve tables
    - status: literal valve unit/mark, GPM, size, configuration and Cv fields retained.
- reconciliation findings:
  - Air Operations DOAH-A1/A2 and MTRACON DOAH-M1 are each printed across two source schedule parts; the first part establishes schedule identity and the companion part remains retained as performance/electrical detail.
  - Air Operations fan sound-power rows reuse AHU/DOAH marks already present in equipment schedules, so they remain supplemental acoustic detail rather than duplicate equipment identities.
  - The Air Operations and MTRACON GRD marks are type schedules. No plan-symbol count, actuator count or BAS terminal count is derived from them.
  - The supplied control-valve tables provide 167 literal valve rows across three building scopes. Their source table row is retained rather than treating a valve mark as a standalone physical device without its unit/scope context.
- control valve and damper schedule status:
  - control valve schedule:
    - status: present_as_tabular_schedule
    - tables:
      - AIR-OPS-CHW-CONTROL-VALVE: 21
      - AIR-OPS-HHW-CONTROL-VALVE: 46
      - ATCT-HHW-CONTROL-VALVE: 22
      - ATCT-CHW-CONTROL-VALVE: 24
      - MTRACON-HHW-CONTROL-VALVE: 35
      - MTRACON-CHW-CONTROL-VALVE: 19
    - rows: 167
    - fields:
      - unit_mark
      - valve_mark
      - flowrate_GPM
      - valve_size_in
      - configuration
      - Cv
      - notes
    - note: Six printed source tables cover Air Operations, MTRACON and ATCT heating/chilled-water control valves.
  - damper actuator schedule:
    - status: not_present_as_tabular_actuator_schedule
    - value: null (see recorded status/reason)
    - note: The set has damper/actuator symbols and sequence behavior, but no table with damper-actuator tag, selected make/model, torque, signal or fail action.
- assertions: []
- inventory checks:
  - Record:
    - id: rank01-primary-schedule-anchors
    - records path:
      - primary_anchors
    - expected: 195
    - unique key: id
  - Record:
    - id: rank01-supplemental-identity-groups
    - records path:
      - additional_identities
    - expected: 4
    - unique key: id

## Point Applications

Explicit source-template application binding for all assembled Cherry Point point-list rows. One application is the printed table scope; no application is expanded into an installed controller/card/terminal/field-device quantity.

- module role: Explicit source-template application binding for all assembled Cherry Point point-list rows. One application is the printed table scope; no application is expanded into an installed controller/card/terminal/field-device quantity.
- ledger mode: source_matrix_templates_v1
- source points modules:
  - points_rank01_assembled.json
- applications:
  - Record:
    - id: rank01-air-ops-ahu-ai
    - source table: AIR-OPS-AHU-AI
    - ownership scope: MI704 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI704
    - source page: 54
    - source component: points_air_ops_ahu.json
    - source component scope: Source point-list module
    - source printed type: AI
    - normalized point type: AI
  - Record:
    - id: rank01-air-ops-ahu-ao
    - source table: AIR-OPS-AHU-AO
    - ownership scope: MI704 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI704
    - source page: 54
    - source component: points_air_ops_ahu.json
    - source component scope: Source point-list module
    - source printed type: AO
    - normalized point type: AO
  - Record:
    - id: rank01-air-ops-ahu-bi
    - source table: AIR-OPS-AHU-BI
    - ownership scope: MI704 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI704
    - source page: 54
    - source component: points_air_ops_ahu.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-air-ops-ahu-bo
    - source table: AIR-OPS-AHU-BO
    - ownership scope: MI704 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI704
    - source page: 54
    - source component: points_air_ops_ahu.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-air-ops-chw-ai
    - source table: AIR-OPS-CHW-AI
    - ownership scope: MI710 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI710
    - source page: 56
    - source component: points_air_ops_chw.json
    - source component scope: Source point-list module
    - source printed type: AI
    - normalized point type: AI
  - Record:
    - id: rank01-air-ops-chw-ao
    - source table: AIR-OPS-CHW-AO
    - ownership scope: MI710 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI710
    - source page: 56
    - source component: points_air_ops_chw.json
    - source component scope: Source point-list module
    - source printed type: AO
    - normalized point type: AO
  - Record:
    - id: rank01-air-ops-chw-bi
    - source table: AIR-OPS-CHW-BI
    - ownership scope: MI710 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI710
    - source page: 56
    - source component: points_air_ops_chw.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-air-ops-chw-bo
    - source table: AIR-OPS-CHW-BO
    - ownership scope: MI710 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI710
    - source page: 56
    - source component: points_air_ops_chw.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-air-ops-doah-ai
    - source table: AIR-OPS-DOAH-AI
    - ownership scope: MI702 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI702
    - source page: 52
    - source component: points_air_ops_doah.json
    - source component scope: Source point-list module
    - source printed type: AI
    - normalized point type: AI
  - Record:
    - id: rank01-air-ops-doah-ao
    - source table: AIR-OPS-DOAH-AO
    - ownership scope: MI702 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI702
    - source page: 52
    - source component: points_air_ops_doah.json
    - source component scope: Source point-list module
    - source printed type: AO
    - normalized point type: AO
  - Record:
    - id: rank01-air-ops-doah-bi
    - source table: AIR-OPS-DOAH-BI
    - ownership scope: MI702 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI702
    - source page: 52
    - source component: points_air_ops_doah.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-air-ops-doah-bo
    - source table: AIR-OPS-DOAH-BO
    - ownership scope: MI702 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI702
    - source page: 52
    - source component: points_air_ops_doah.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-air-ops-hv-ai
    - source table: AIR-OPS-HV-AI
    - ownership scope: MI743 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI743
    - source page: 70
    - source component: points_air_ops_heating_ventilating.json
    - source component scope: Source point-list module
    - source printed type: AI
    - normalized point type: AI
  - Record:
    - id: rank01-air-ops-hv-ao
    - source table: AIR-OPS-HV-AO
    - ownership scope: MI743 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI743
    - source page: 70
    - source component: points_air_ops_heating_ventilating.json
    - source component scope: Source point-list module
    - source printed type: AO
    - normalized point type: AO
  - Record:
    - id: rank01-air-ops-hv-bi
    - source table: AIR-OPS-HV-BI
    - ownership scope: MI743 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI743
    - source page: 70
    - source component: points_air_ops_heating_ventilating.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-air-ops-hv-bo
    - source table: AIR-OPS-HV-BO
    - ownership scope: MI743 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI743
    - source page: 70
    - source component: points_air_ops_heating_ventilating.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-air-ops-hhw-ai
    - source table: AIR-OPS-HHW-AI
    - ownership scope: MI712 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI712
    - source page: 58
    - source component: points_air_ops_hhw.json
    - source component scope: Source point-list module
    - source printed type: AI
    - normalized point type: AI
  - Record:
    - id: rank01-air-ops-hhw-ao
    - source table: AIR-OPS-HHW-AO
    - ownership scope: MI712 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI712
    - source page: 58
    - source component: points_air_ops_hhw.json
    - source component scope: Source point-list module
    - source printed type: AO
    - normalized point type: AO
  - Record:
    - id: rank01-air-ops-hhw-bi
    - source table: AIR-OPS-HHW-BI
    - ownership scope: MI712 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI712
    - source page: 58
    - source component: points_air_ops_hhw.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-air-ops-hhw-bo
    - source table: AIR-OPS-HHW-BO
    - ownership scope: MI712 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI712
    - source page: 58
    - source component: points_air_ops_hhw.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-atct-ahu-ai
    - source table: ATCT-AHU-AI
    - ownership scope: MI731 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI731
    - source page: 65
    - source component: points_atct_ahu.json
    - source component scope: Source point-list module
    - source printed type: AI
    - normalized point type: AI
  - Record:
    - id: rank01-atct-ahu-ao
    - source table: ATCT-AHU-AO
    - ownership scope: MI731 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI731
    - source page: 65
    - source component: points_atct_ahu.json
    - source component scope: Source point-list module
    - source printed type: AO
    - normalized point type: AO
  - Record:
    - id: rank01-atct-ahu-bi
    - source table: ATCT-AHU-BI
    - ownership scope: MI731 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI731
    - source page: 65
    - source component: points_atct_ahu.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-atct-ahu-bo
    - source table: ATCT-AHU-BO
    - ownership scope: MI731 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI731
    - source page: 65
    - source component: points_atct_ahu.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-atct-doah-ai
    - source table: ATCT-DOAH-AI
    - ownership scope: MI730 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI730
    - source page: 64
    - source component: points_atct_doah.json
    - source component scope: Source point-list module
    - source printed type: AI
    - normalized point type: AI
  - Record:
    - id: rank01-atct-doah-ao
    - source table: ATCT-DOAH-AO
    - ownership scope: MI730 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI730
    - source page: 64
    - source component: points_atct_doah.json
    - source component scope: Source point-list module
    - source printed type: AO
    - normalized point type: AO
  - Record:
    - id: rank01-atct-doah-bi
    - source table: ATCT-DOAH-BI
    - ownership scope: MI730 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI730
    - source page: 64
    - source component: points_atct_doah.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-atct-doah-bo
    - source table: ATCT-DOAH-BO
    - ownership scope: MI730 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI730
    - source page: 64
    - source component: points_atct_doah.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-atct-stair-press-ai
    - source table: ATCT-STAIR-PRESS-AI
    - ownership scope: MI732 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI732
    - source page: 66
    - source component: points_atct_stair_pressurization.json
    - source component scope: Source point-list module
    - source printed type: AI
    - normalized point type: AI
  - Record:
    - id: rank01-atct-stair-press-ao
    - source table: ATCT-STAIR-PRESS-AO
    - ownership scope: MI732 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI732
    - source page: 66
    - source component: points_atct_stair_pressurization.json
    - source component scope: Source point-list module
    - source printed type: AO
    - normalized point type: AO
  - Record:
    - id: rank01-atct-stair-press-bi
    - source table: ATCT-STAIR-PRESS-BI
    - ownership scope: MI732 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI732
    - source page: 66
    - source component: points_atct_stair_pressurization.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-atct-stair-press-bo
    - source table: ATCT-STAIR-PRESS-BO
    - ownership scope: MI732 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI732
    - source page: 66
    - source component: points_atct_stair_pressurization.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-crah-ai
    - source table: CRAH-AI
    - ownership scope: MI741 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI741
    - source page: 68
    - source component: points_crah_sfpvav_templates.json
    - source component scope: Source point-list module
    - source printed type: AI
    - normalized point type: AI
  - Record:
    - id: rank01-crah-ao
    - source table: CRAH-AO
    - ownership scope: MI741 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI741
    - source page: 68
    - source component: points_crah_sfpvav_templates.json
    - source component scope: Source point-list module
    - source printed type: AO
    - normalized point type: AO
  - Record:
    - id: rank01-crah-bi
    - source table: CRAH-BI
    - ownership scope: MI741 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI741
    - source page: 68
    - source component: points_crah_sfpvav_templates.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-crah-bo
    - source table: CRAH-BO
    - ownership scope: MI741 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI741
    - source page: 68
    - source component: points_crah_sfpvav_templates.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-sfpvav-ai
    - source table: SFPVAV-AI
    - ownership scope: MI741 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI741
    - source page: 68
    - source component: points_crah_sfpvav_templates.json
    - source component scope: Source point-list module
    - source printed type: AI
    - normalized point type: AI
  - Record:
    - id: rank01-sfpvav-ao
    - source table: SFPVAV-AO
    - ownership scope: MI741 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI741
    - source page: 68
    - source component: points_crah_sfpvav_templates.json
    - source component scope: Source point-list module
    - source printed type: AO
    - normalized point type: AO
  - Record:
    - id: rank01-sfpvav-bi
    - source table: SFPVAV-BI
    - ownership scope: MI741 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI741
    - source page: 68
    - source component: points_crah_sfpvav_templates.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-sfpvav-bo
    - source table: SFPVAV-BO
    - ownership scope: MI741 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI741
    - source page: 68
    - source component: points_crah_sfpvav_templates.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-fcu-cool-ai
    - source table: FCU-COOL-AI
    - ownership scope: MI740 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI740
    - source page: 67
    - source component: points_fcu_unit_heater_templates.json
    - source component scope: Source point-list module
    - source printed type: AI
    - normalized point type: AI
  - Record:
    - id: rank01-fcu-cool-ao
    - source table: FCU-COOL-AO
    - ownership scope: MI740 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI740
    - source page: 67
    - source component: points_fcu_unit_heater_templates.json
    - source component scope: Source point-list module
    - source printed type: AO
    - normalized point type: AO
  - Record:
    - id: rank01-fcu-cool-bi
    - source table: FCU-COOL-BI
    - ownership scope: MI740 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI740
    - source page: 67
    - source component: points_fcu_unit_heater_templates.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-fcu-cool-bo
    - source table: FCU-COOL-BO
    - ownership scope: MI740 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI740
    - source page: 67
    - source component: points_fcu_unit_heater_templates.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-fcu-heat-cool-ai
    - source table: FCU-HEAT-COOL-AI
    - ownership scope: MI740 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI740
    - source page: 67
    - source component: points_fcu_unit_heater_templates.json
    - source component scope: Source point-list module
    - source printed type: AI
    - normalized point type: AI
  - Record:
    - id: rank01-fcu-heat-cool-ao
    - source table: FCU-HEAT-COOL-AO
    - ownership scope: MI740 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI740
    - source page: 67
    - source component: points_fcu_unit_heater_templates.json
    - source component scope: Source point-list module
    - source printed type: AO
    - normalized point type: AO
  - Record:
    - id: rank01-fcu-heat-cool-bi
    - source table: FCU-HEAT-COOL-BI
    - ownership scope: MI740 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI740
    - source page: 67
    - source component: points_fcu_unit_heater_templates.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-fcu-heat-cool-bo
    - source table: FCU-HEAT-COOL-BO
    - ownership scope: MI740 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI740
    - source page: 67
    - source component: points_fcu_unit_heater_templates.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-unit-heater-ai
    - source table: UNIT-HEATER-AI
    - ownership scope: MI740 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI740
    - source page: 67
    - source component: points_fcu_unit_heater_templates.json
    - source component scope: Source point-list module
    - source printed type: AI
    - normalized point type: AI
  - Record:
    - id: rank01-unit-heater-ao
    - source table: UNIT-HEATER-AO
    - ownership scope: MI740 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI740
    - source page: 67
    - source component: points_fcu_unit_heater_templates.json
    - source component scope: Source point-list module
    - source printed type: AO
    - normalized point type: AO
  - Record:
    - id: rank01-unit-heater-bi
    - source table: UNIT-HEATER-BI
    - ownership scope: MI740 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI740
    - source page: 67
    - source component: points_fcu_unit_heater_templates.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-unit-heater-bo
    - source table: UNIT-HEATER-BO
    - ownership scope: MI740 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI740
    - source page: 67
    - source component: points_fcu_unit_heater_templates.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-humidifier-ai
    - source table: HUMIDIFIER-AI
    - ownership scope: MI742 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI742
    - source page: 69
    - source component: points_mi742_templates.json
    - source component scope: Source point-list module
    - source printed type: AI
    - normalized point type: AI
  - Record:
    - id: rank01-humidifier-bi
    - source table: HUMIDIFIER-BI
    - ownership scope: MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI742
    - source page: 69
    - source component: points_mi742_templates.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-humidifier-bo
    - source table: HUMIDIFIER-BO
    - ownership scope: MI742 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI742
    - source page: 69
    - source component: points_mi742_templates.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-ups-exhaust-bi
    - source table: UPS-EXHAUST-BI
    - ownership scope: MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI742
    - source page: 69
    - source component: points_mi742_templates.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-ups-exhaust-bo
    - source table: UPS-EXHAUST-BO
    - ownership scope: MI742 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI742
    - source page: 69
    - source component: points_mi742_templates.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-bathroom-exhaust-bi
    - source table: BATHROOM-EXHAUST-BI
    - ownership scope: MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI742
    - source page: 69
    - source component: points_mi742_templates.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-bathroom-exhaust-bo
    - source table: BATHROOM-EXHAUST-BO
    - ownership scope: MI742 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI742
    - source page: 69
    - source component: points_mi742_templates.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-elevator-machine-room-ai
    - source table: ELEVATOR-MACHINE-ROOM-AI
    - ownership scope: MI742 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI742
    - source page: 69
    - source component: points_mi742_templates.json
    - source component scope: Source point-list module
    - source printed type: AI
    - normalized point type: AI
  - Record:
    - id: rank01-elevator-machine-room-ao
    - source table: ELEVATOR-MACHINE-ROOM-AO
    - ownership scope: MI742 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI742
    - source page: 69
    - source component: points_mi742_templates.json
    - source component scope: Source point-list module
    - source printed type: AO
    - normalized point type: AO
  - Record:
    - id: rank01-elevator-machine-room-bi
    - source table: ELEVATOR-MACHINE-ROOM-BI
    - ownership scope: MI742 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI742
    - source page: 69
    - source component: points_mi742_templates.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-elevator-machine-room-bo
    - source table: ELEVATOR-MACHINE-ROOM-BO
    - ownership scope: MI742 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI742
    - source page: 69
    - source component: points_mi742_templates.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-occupied-fcu-heat-cool-ai
    - source table: OCCUPIED-FCU-HEAT-COOL-AI
    - ownership scope: MI744 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI744
    - source page: 71
    - source component: points_mi744_fcu_sfpvav.json
    - source component scope: Source point-list module
    - source printed type: AI
    - normalized point type: AI
  - Record:
    - id: rank01-occupied-fcu-heat-cool-ao
    - source table: OCCUPIED-FCU-HEAT-COOL-AO
    - ownership scope: MI744 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI744
    - source page: 71
    - source component: points_mi744_fcu_sfpvav.json
    - source component scope: Source point-list module
    - source printed type: AO
    - normalized point type: AO
  - Record:
    - id: rank01-occupied-fcu-heat-cool-bi
    - source table: OCCUPIED-FCU-HEAT-COOL-BI
    - ownership scope: MI744 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI744
    - source page: 71
    - source component: points_mi744_fcu_sfpvav.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-occupied-fcu-heat-cool-bo
    - source table: OCCUPIED-FCU-HEAT-COOL-BO
    - ownership scope: MI744 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI744
    - source page: 71
    - source component: points_mi744_fcu_sfpvav.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-redundant-fcu-bi
    - source table: REDUNDANT-FCU-BI
    - ownership scope: MI744 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI744
    - source page: 71
    - source component: points_mi744_fcu_sfpvav.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-mtracon-atct-chw-ai
    - source table: MTRACON-ATCT-CHW-AI
    - ownership scope: MI720 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI720
    - source page: 60
    - source component: points_mtracon_atct_chw.json
    - source component scope: Source point-list module
    - source printed type: AI
    - normalized point type: AI
  - Record:
    - id: rank01-mtracon-atct-chw-ao
    - source table: MTRACON-ATCT-CHW-AO
    - ownership scope: MI720 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI720
    - source page: 60
    - source component: points_mtracon_atct_chw.json
    - source component scope: Source point-list module
    - source printed type: AO
    - normalized point type: AO
  - Record:
    - id: rank01-mtracon-atct-chw-bi
    - source table: MTRACON-ATCT-CHW-BI
    - ownership scope: MI720 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI720
    - source page: 60
    - source component: points_mtracon_atct_chw.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-mtracon-atct-chw-bo
    - source table: MTRACON-ATCT-CHW-BO
    - ownership scope: MI720 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI720
    - source page: 60
    - source component: points_mtracon_atct_chw.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
  - Record:
    - id: rank01-mtracon-atct-hhw-ai
    - source table: MTRACON-ATCT-HHW-AI
    - ownership scope: MI722 literal printed BAS point-list row; source type AI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI722
    - source page: 62
    - source component: points_mtracon_atct_hhw.json
    - source component scope: Source point-list module
    - source printed type: AI
    - normalized point type: AI
  - Record:
    - id: rank01-mtracon-atct-hhw-ao-left
    - source table: MTRACON-ATCT-HHW-AO-LEFT
    - ownership scope: MI722 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI722
    - source page: 62
    - source component: points_mtracon_atct_hhw.json
    - source component scope: Source point-list module
    - source printed type: AO
    - normalized point type: AO
  - Record:
    - id: rank01-mtracon-atct-hhw-ao-right
    - source table: MTRACON-ATCT-HHW-AO-RIGHT
    - ownership scope: MI722 literal printed BAS point-list row; source type AO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI722
    - source page: 62
    - source component: points_mtracon_atct_hhw.json
    - source component scope: Source point-list module
    - source printed type: AO
    - normalized point type: AO
  - Record:
    - id: rank01-mtracon-atct-hhw-bi
    - source table: MTRACON-ATCT-HHW-BI
    - ownership scope: MI722 literal printed BAS point-list row; source type BI; system/equipment ownership is limited to this printed table template.
    - source sheet: MI722
    - source page: 62
    - source component: points_mtracon_atct_hhw.json
    - source component scope: Source point-list module
    - source printed type: BI
    - normalized point type: DI
  - Record:
    - id: rank01-mtracon-atct-hhw-bo
    - source table: MTRACON-ATCT-HHW-BO
    - ownership scope: MI722 literal printed BAS point-list row; source type BO; system/equipment ownership is limited to this printed table template.
    - source sheet: MI722
    - source page: 62
    - source component: points_mtracon_atct_hhw.json
    - source component scope: Source point-list module
    - source printed type: BO
    - normalized point type: DO
- listed template counts:
  - total: 546
  - source matrix rows: 546
  - AI: 210
  - AO: 66
  - DI: 189
  - DO: 81
- expanded template counts:
  - total: 546
  - source rows: 546
  - AI: 210
  - AO: 66
  - DI: 189
  - DO: 81
- printed assignment summary:
  - cell bounded source matrix rows: 546
  - AI: 210
  - AO: 66
  - DI: 189
  - DO: 81
  - semantics: AI/AO and source BI/BO rows are literal printed point-list rows. BI/BO are normalized to DI/DO for the requested takeoff categories without changing the source type stored with each table.
- expanded count warning: All 546 source rows are exposed once in their printed matrix/template scope. Repeated tags remain table/row scoped. No plan multiplier, global device identity, controller-card count, terminal count, wiring count or unprinted virtual point is asserted.
- ownership binding semantics: The named point-list table is the authoritative ownership/application boundary. Identical tag text in different tables, or repeated inside a table, is not silently merged into a field-device identity.
- assertions: []
- inventory checks:
  - Record:
    - id: rank01-point-application-scopes
    - records path:
      - applications
    - expected: 77
    - unique key: id

## Supporting Evidence

Full-set qualification and explicit source limitations for the Cherry Point HVAC/BAS ground-truth record.

- module role: Full-set qualification and explicit source limitations for the Cherry Point HVAC/BAS ground-truth record.
- source limitations:
  - The 243 primary identities are non-duplicated literal schedule marks, not an installed plan-symbol count. The assembled source schedule evidence preserves 53 source tables and 440 literal rows without applying a plan multiplier.
  - The 546 typed point-list rows are reusable source templates across 77 source tables: 210 AI, 189 DI, 66 AO and 81 DO occurrences. They are not final controller-card, terminal, wiring or installed-field-point quantities.
  - The source publishes BACnet IP, BACnet MS/TP and BACnet MS/TP UUKL network legends and named controller/cabinet contexts, but not controller make/model beyond source designations, addresses, subnet/VLAN design, final panel/card count or a field-wiring schedule.
  - The source has 167 literal control-valve schedule rows, with unit/valve mark, GPM, size, configuration and Cv. It has damper details and point/sequence behavior but no standalone damper-actuator schedule with manufacturer/model, torque, signal, fail action or installed quantity; those fields remain unavailable.
  - Literal point-template occurrences include seven SPACE TEMPERATURE rows and one SPACE THERMOSTAT row. The point-name ledger has no literal CO2 text row, although MI700 includes a CO2 monitor legend symbol. None of these template observations establishes a facility-wide installed sensor/thermostat count.
  - All 75 pages were reviewed visually at full page. MuPDF and Poppler independently recheck every authored literal schedule/point cell and bounded source assertion, but parser agreement does not prove physical plan quantities or fill unprinted BAS configuration fields.
- visual evidence:
  - Record:
    - purpose: dense schedule and control-valve review
    - render: reviews/01__vol2__001/p44-p44-full-poppler.png
    - engine: poppler
  - Record:
    - purpose: MTRACON/ATCT schedule and control-valve review
    - render: reviews/01__vol2__001/p47-p47-full-poppler.png
    - engine: poppler
  - Record:
    - purpose: network-architecture review
    - render: reviews/01__vol2__001/p51-p51-full-poppler.png
    - engine: poppler
  - Record:
    - purpose: DOAH sequence and typed point-list review
    - render: reviews/01__vol2__001/p53-p53-full-poppler.png
    - engine: poppler
  - Record:
    - purpose: ATCT AHU typed point-list and sequence review
    - render: reviews/01__vol2__001/p65-p65-full-poppler.png
    - engine: poppler
  - Record:
    - purpose: FCU/SFPVAV typed point-list and sequence review
    - render: reviews/01__vol2__001/p71-p71-full-poppler.png
    - engine: poppler
- assertions: []
- inventory checks:
  - Record:
    - id: rank01-source-limitations
    - records path:
      - source_limitations
    - expected: 6
  - Record:
    - id: rank01-supporting-visual-evidence
    - records path:
      - visual_evidence
    - expected: 6

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: The printed project, location, NAVFAC command, title-block firm, issue, date and project number are retained.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: All 75 supplied pages have a sheet identifier/title from the existing title-block ledger and a complete final visual disposition.
  - evidence:
    - modules, metadata, visual_review_pages
    - modules, metadata_evidence, assertion_groups
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: The observed 1/16, 3/32, 1/8, 1/4 and 1/2 inch view scales plus limited graphic-bar context are retained without asserting a global scale.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: The equipment registry source-bounds 243 non-duplicated primary scheduled marks and separately identifies non-instance air-device/type schedule tables.
  - evidence:
    - modules, equipment_reconciliation, scheduled_families
    - modules, equipment_reconciliation, primary_anchors
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: The full schedule assembly preserves 53 source tables and 440 literal rows; the identity module preserves a nonduplicated 243-mark registry and control-valve details are retained in full source tables.
  - evidence:
    - modules, schedules, tables
    - modules, equipment_reconciliation, schedule_counts
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: All 546 source rows remain source-table scoped with typed AI/DI/AO/DO semantics and explicit application ownership; repeated tags remain source-row scoped.
  - evidence:
    - modules, point_applications, applications
    - modules, points, tables
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: Network protocol legends, DDC cabinet locations, named B-AAC/B-ASC nodes and external interfaces are retained with unavailable addressing/card data explicit.
  - evidence:
    - modules, controls_context, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: Source-bounded DOAH, AHU, CHW, HHW, CRAH, VAV, FCU, humidifier, exhaust and heating/ventilating sequences plus diagrams are cited by source sheet.
  - evidence:
    - modules, controls_context, sequence_of_operations
    - modules, controls_context, control_diagram_bindings
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: The sensor/thermostat ledger retains template scope and literal row counts rather than claiming a facility-wide installed count.
  - evidence:
    - modules, controls_context, sensor_and_zone_ledger
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: Plan quantities, field I/O, addressing, actuator schedule fields and facility-wide sensor counts are constrained to the printed source; valve schedule evidence is distinguished from unavailable damper-actuator schedule data.
  - evidence:
    - modules, supporting_evidence, source_limitations
    - modules, equipment_reconciliation, control_valve_and_damper_schedule_status
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: Each of the 75 supplied pages has one completed visual finding and a retained full-page Poppler render.
  - evidence:
    - page_review
    - modules, metadata, visual_review_pages
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: Build/verify reruns both raw-capture parsers over each authoring module and hashes the modules, manifest and cited renders.
  - evidence:
    - module_source_sha256
    - modules, controls_evidence, source_components

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/01__vol2__001/p1-p1-full-poppler.png
  - finding: M-001 mechanical abbreviations, symbols, notes and controls cross-references.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/01__vol2__001/p2-p2-full-poppler.png
  - finding: M-002 mechanical information and general drawing notes.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/01__vol2__001/p3-p3-full-poppler.png
  - finding: MS101 Air Operations mechanical site plan; chilled-water plant and site-routing context.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/01__vol2__001/p4-p4-full-poppler.png
  - finding: MS102 MTRACON/ATCT mechanical site plan; site chilled-water equipment and routing context.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/01__vol2__001/p5-p5-full-poppler.png
  - finding: MH100 Air Operations first-floor overall ductwork plan with graphic bar and system layout.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/01__vol2__001/p6-p6-full-poppler.png
  - finding: MH101 Air Operations first-floor Area A ductwork plan; VAV/FCU, supply/return/exhaust and motorized-damper context.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/01__vol2__001/p7-p7-full-poppler.png
  - finding: MH102 Air Operations first-floor Area B ductwork plan.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/01__vol2__001/p8-p8-full-poppler.png
  - finding: MH103 Air Operations first-floor Area C ductwork plan.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/01__vol2__001/p9-p9-full-poppler.png
  - finding: MH104 Air Operations second-floor Area A ductwork plan.
- Record:
  - page: 10
  - review status: complete
  - render: reviews/01__vol2__001/p10-p10-full-poppler.png
  - finding: MH105 overall mechanical roof plan with printed scale and graphic bar.
- Record:
  - page: 11
  - review status: complete
  - render: reviews/01__vol2__001/p11-p11-full-poppler.png
  - finding: MH106 Air Operations roof ductwork plan, Area B.
- Record:
  - page: 12
  - review status: complete
  - render: reviews/01__vol2__001/p12-p12-full-poppler.png
  - finding: MH111 MTRACON ductwork plan; dense MTRACON AHU/VAV/FCU/CRAH context.
- Record:
  - page: 13
  - review status: complete
  - render: reviews/01__vol2__001/p13-p13-full-poppler.png
  - finding: MH112 MTRACON roof ductwork plan.
- Record:
  - page: 14
  - review status: complete
  - render: reviews/01__vol2__001/p14-p14-full-poppler.png
  - finding: MH121 ATCT ductwork plan for floors 1, 2, 3 and 5.
- Record:
  - page: 15
  - review status: complete
  - render: reviews/01__vol2__001/p15-p15-full-poppler.png
  - finding: MH122 ATCT ductwork plan for floors 7 through 10.
- Record:
  - page: 16
  - review status: complete
  - render: reviews/01__vol2__001/p16-p16-full-poppler.png
  - finding: MH123 ATCT ductwork plan for floors 11 and 12.
- Record:
  - page: 17
  - review status: complete
  - render: reviews/01__vol2__001/p17-p17-full-poppler.png
  - finding: MP100 Air Operations first-floor overall piping plan.
- Record:
  - page: 18
  - review status: complete
  - render: reviews/01__vol2__001/p18-p18-full-poppler.png
  - finding: MP101 Air Operations first-floor Area A piping plan.
- Record:
  - page: 19
  - review status: complete
  - render: reviews/01__vol2__001/p19-p19-full-poppler.png
  - finding: MP102 Air Operations first-floor Area B piping plan.
- Record:
  - page: 20
  - review status: complete
  - render: reviews/01__vol2__001/p20-p20-full-poppler.png
  - finding: MP103 Air Operations first-floor Area C piping plan.
- Record:
  - page: 21
  - review status: complete
  - render: reviews/01__vol2__001/p21-p21-full-poppler.png
  - finding: MP104 Air Operations second-floor Area A piping plan.
- Record:
  - page: 22
  - review status: complete
  - render: reviews/01__vol2__001/p22-p22-full-poppler.png
  - finding: MP111 MTRACON piping plan.
- Record:
  - page: 23
  - review status: complete
  - render: reviews/01__vol2__001/p23-p23-full-poppler.png
  - finding: MP121 ATCT piping plan for floors 1, 3 and 5.
- Record:
  - page: 24
  - review status: complete
  - render: reviews/01__vol2__001/p24-p24-full-poppler.png
  - finding: MP122 ATCT piping plan for floors 7 through 10.
- Record:
  - page: 25
  - review status: complete
  - render: reviews/01__vol2__001/p25-p25-full-poppler.png
  - finding: MP123 ATCT piping plan for floors 11 and 12.
- Record:
  - page: 26
  - review status: complete
  - render: reviews/01__vol2__001/p26-p26-full-poppler.png
  - finding: M-301 sections through Air Operations mechanical rooms, AHU/DOAH, boilers, pumps and piping.
- Record:
  - page: 27
  - review status: complete
  - render: reviews/01__vol2__001/p27-p27-full-poppler.png
  - finding: M-311 MTRACON mechanical-room sections with AHU-M1, DOAH-M1, boilers, pumps and piping.
- Record:
  - page: 28
  - review status: complete
  - render: reviews/01__vol2__001/p28-p28-full-poppler.png
  - finding: M-321 ATCT sections through AHU-T1A/T1B and floor-11 HVAC systems.
- Record:
  - page: 29
  - review status: complete
  - render: reviews/01__vol2__001/p29-p29-full-poppler.png
  - finding: M-401 enlarged Air Operations duct and piping mechanical-room plans.
- Record:
  - page: 30
  - review status: complete
  - render: reviews/01__vol2__001/p30-p30-full-poppler.png
  - finding: M-411 enlarged MTRACON duct and piping mechanical-room plans.
- Record:
  - page: 31
  - review status: complete
  - render: reviews/01__vol2__001/p31-p31-full-poppler.png
  - finding: M-421 enlarged ATCT mechanical-room duct and piping plans.
- Record:
  - page: 32
  - review status: complete
  - render: reviews/01__vol2__001/p32-p32-full-poppler.png
  - finding: M-501 hydronic service details: separators, vents, tank, shutdown, strainers and drains.
- Record:
  - page: 33
  - review status: complete
  - render: reviews/01__vol2__001/p33-p33-full-poppler.png
  - finding: M-502 hydronic piping, heat-trace, coil and penetration details.
- Record:
  - page: 34
  - review status: complete
  - render: reviews/01__vol2__001/p34-p34-full-poppler.png
  - finding: M-503 duct takeoff and FCU/CUH hydronic connection details.
- Record:
  - page: 35
  - review status: complete
  - render: reviews/01__vol2__001/p35-p35-full-poppler.png
  - finding: M-504 FCU/CRAH, series fan-powered VAV, humidifier and computer-room air-handler details.
- Record:
  - page: 36
  - review status: complete
  - render: reviews/01__vol2__001/p36-p36-full-poppler.png
  - finding: M-505 ATFP seismic cable-bracing details for suspended mechanical equipment and inline pumps.
- Record:
  - page: 37
  - review status: complete
  - render: reviews/01__vol2__001/p37-p37-full-poppler.png
  - finding: M-506 low-velocity ductwork, elbows, diffuser and manual-balancing-damper details.
- Record:
  - page: 38
  - review status: complete
  - render: reviews/01__vol2__001/p38-p38-full-poppler.png
  - finding: M-507 condensate traps, minimum drain-size table, inline-fan and below-grade piping details.
- Record:
  - page: 39
  - review status: complete
  - render: reviews/01__vol2__001/p39-p39-full-poppler.png
  - finding: M-508 air-cooled chiller, heat-recovery chiller and condensing-boiler connection details.
- Record:
  - page: 40
  - review status: complete
  - render: reviews/01__vol2__001/p40-p40-full-poppler.png
  - finding: M-509 DOAH/AHU configuration, pump and upblast centrifugal-fan details.
- Record:
  - page: 41
  - review status: complete
  - render: reviews/01__vol2__001/p41-p41-full-poppler.png
  - finding: M-510 fire/smoke/control damper and inline-pump details; source contains damper construction, not an actuator schedule.
- Record:
  - page: 42
  - review status: complete
  - render: reviews/01__vol2__001/p42-p42-full-poppler.png
  - finding: M-601 Air Operations schedules: AHU, DOAH, FCU, pumps and boilers.
- Record:
  - page: 43
  - review status: complete
  - render: reviews/01__vol2__001/p43-p43-full-poppler.png
  - finding: M-602 Air Operations schedules: unit heaters, duct/piping construction, humidifier and 27 VAV terminal rows.
- Record:
  - page: 44
  - review status: complete
  - render: reviews/01__vol2__001/p44-p44-full-poppler.png
  - finding: M-603 Air Operations schedules: chiller, fan, air-device, HHW/CHW control-valve, dehumidifier and related schedules.
- Record:
  - page: 45
  - review status: complete
  - render: reviews/01__vol2__001/p45-p45-full-poppler.png
  - finding: M-611 MTRACON schedules: AHU, FCU, pumps, boilers, heat-recovery chillers and CRAHs.
- Record:
  - page: 46
  - review status: complete
  - render: reviews/01__vol2__001/p46-p46-full-poppler.png
  - finding: M-612 MTRACON schedules: VAV, DOAH, duct/piping construction, vibration isolation and range hoods.
- Record:
  - page: 47
  - review status: complete
  - render: reviews/01__vol2__001/p47-p47-full-poppler.png
  - finding: M-613 MTRACON HHW/CHW valve, air-device, humidifier, dehumidifier, fan and expansion-tank schedules.
- Record:
  - page: 48
  - review status: complete
  - render: reviews/01__vol2__001/p48-p48-full-poppler.png
  - finding: M-621 ATCT schedules: AHU, FCU, CRAH, humidifier, fan, boiler, cabinet heater and pumps.
- Record:
  - page: 49
  - review status: complete
  - render: reviews/01__vol2__001/p49-p49-full-poppler.png
  - finding: M-622 ATCT schedules: DOAH, HHW/CHW valve, vibration isolation, air separator, silencer and air-device tables.
- Record:
  - page: 50
  - review status: complete
  - render: reviews/01__vol2__001/p50-p50-full-poppler.png
  - finding: MI700 controls symbols/abbreviations: AI/AO/BI/BO, motorized/control/fire-smoke damper, sensor and thermostat semantics.
- Record:
  - page: 51
  - review status: complete
  - render: reviews/01__vol2__001/p51-p51-full-poppler.png
  - finding: MI701 DDC system network diagram with BACnet IP, BACnet MS/TP, UUKL and generic network legend plus controllers/cabinets.
- Record:
  - page: 52
  - review status: complete
  - render: reviews/01__vol2__001/p52-p52-full-poppler.png
  - finding: MI702 Air Ops/MTRACON DOAH schematic and typed points list.
- Record:
  - page: 53
  - review status: complete
  - render: reviews/01__vol2__001/p53-p53-full-poppler.png
  - finding: MI703 Air Ops/MTRACON DOAH written sequence of operation.
- Record:
  - page: 54
  - review status: complete
  - render: reviews/01__vol2__001/p54-p54-full-poppler.png
  - finding: MI704 Air Ops/MTRACON AHU schematic and typed points list.
- Record:
  - page: 55
  - review status: complete
  - render: reviews/01__vol2__001/p55-p55-full-poppler.png
  - finding: MI705 Air Ops/MTRACON AHU written sequence of operation.
- Record:
  - page: 56
  - review status: complete
  - render: reviews/01__vol2__001/p56-p56-full-poppler.png
  - finding: MI710 Air Operations chilled-water system control schematic and typed points list.
- Record:
  - page: 57
  - review status: complete
  - render: reviews/01__vol2__001/p57-p57-full-poppler.png
  - finding: MI711 Air Operations chilled-water written sequence of operation.
- Record:
  - page: 58
  - review status: complete
  - render: reviews/01__vol2__001/p58-p58-full-poppler.png
  - finding: MI712 Air Operations heating-hot-water system control schematic and typed points list.
- Record:
  - page: 59
  - review status: complete
  - render: reviews/01__vol2__001/p59-p59-full-poppler.png
  - finding: MI713 Air Operations heating-hot-water written sequence of operation.
- Record:
  - page: 60
  - review status: complete
  - render: reviews/01__vol2__001/p60-p60-full-poppler.png
  - finding: MI720 MTRACON/ATCT chilled-water control schematic and typed points list.
- Record:
  - page: 61
  - review status: complete
  - render: reviews/01__vol2__001/p61-p61-full-poppler.png
  - finding: MI721 MTRACON/ATCT chilled-water written sequence of operation.
- Record:
  - page: 62
  - review status: complete
  - render: reviews/01__vol2__001/p62-p62-full-poppler.png
  - finding: MI722 MTRACON/ATCT heating-hot-water schematic and typed points lists.
- Record:
  - page: 63
  - review status: complete
  - render: reviews/01__vol2__001/p63-p63-full-poppler.png
  - finding: MI723 MTRACON/ATCT heating-hot-water written sequence of operation.
- Record:
  - page: 64
  - review status: complete
  - render: reviews/01__vol2__001/p64-p64-full-poppler.png
  - finding: MI730 ATCT DOAH-T1 schematic, typed points list and full written sequence.
- Record:
  - page: 65
  - review status: complete
  - render: reviews/01__vol2__001/p65-p65-full-poppler.png
  - finding: MI731 ATCT AHU schematic, typed points list and sequence including thermostat/humidity context.
- Record:
  - page: 66
  - review status: complete
  - render: reviews/01__vol2__001/p66-p66-full-poppler.png
  - finding: MI732 ATCT stairwell-pressurization schematic and typed points list.
- Record:
  - page: 67
  - review status: complete
  - render: reviews/01__vol2__001/p67-p67-full-poppler.png
  - finding: MI740 FCU (cooling/heating) and unit-heater templates, point lists and sequences.
- Record:
  - page: 68
  - review status: complete
  - render: reviews/01__vol2__001/p68-p68-full-poppler.png
  - finding: MI741 CRAH and series-fan-powered VAV schematics, point lists and sequences.
- Record:
  - page: 69
  - review status: complete
  - render: reviews/01__vol2__001/p69-p69-full-poppler.png
  - finding: MI742 humidifier, exhaust, bathroom exhaust and elevator-machine-room control templates/point lists/sequences.
- Record:
  - page: 70
  - review status: complete
  - render: reviews/01__vol2__001/p70-p70-full-poppler.png
  - finding: MI743 Air Operations heating and ventilating controls, typed points list and sequence.
- Record:
  - page: 71
  - review status: complete
  - render: reviews/01__vol2__001/p71-p71-full-poppler.png
  - finding: MI744 occupied FCU and SFPVAV/redundant-FCU templates, point lists and sequence.
- Record:
  - page: 72
  - review status: complete
  - render: reviews/01__vol2__001/p72-p72-full-poppler.png
  - finding: M-801 Air Operations chilled-water piping schematic.
- Record:
  - page: 73
  - review status: complete
  - render: reviews/01__vol2__001/p73-p73-full-poppler.png
  - finding: M-802 Air Operations heating-hot-water piping schematic.
- Record:
  - page: 74
  - review status: complete
  - render: reviews/01__vol2__001/p74-p74-full-poppler.png
  - finding: M-803 MTRACON/ATCT chilled-water piping schematic.
- Record:
  - page: 75
  - review status: complete
  - render: reviews/01__vol2__001/p75-p75-full-poppler.png
  - finding: M-804 MTRACON/ATCT heating-hot-water piping schematic.

## Verification

The bundle verifier independently reruns MuPDF and Poppler checks for every authored literal table/assertion module and hashes all linked modules, the source PDF, manifest and cited full-page renders. It validates source evidence and annotation integrity; it does not automatically infer physical quantities or prove engineering suitability.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/01__vol2__001.json` from the collection directory.
