{
  "id": "02__vol2__015",
  "rank": 2,
  "title": "Norfolk Submarine Pier 3 Utility Services",
  "source_pdf": "pdf/02__vol2__015__Norfolk_Submarine_Pier_3_Utility_Services.pdf",
  "source_sha256": "7ac5b4d6d97b5416f7d04a2a3abd303513ac9f19cec5930d0b9aa3bcd550da97",
  "page_count": 27,
  "review_status": "complete_with_documented_source_limitations",
  "scope": "Complete supplied 27-page mechanical delivery, not the absent 573 sheets of the 600-sheet project. All unique scheduled and additional printed equipment identities, all schedule cells/notes, every printed BAS row and explicit typical application, every sheet/view scale, and the complete primary-plan space-control-symbol inventory are retained. Generic untagged commodity quantities, exact field terminal assignments, and values not established by the PDF remain explicitly unknown rather than invented.",
  "reading_notes": [
    "Schedule rows, equipment identities, outlet types, installed devices and logical BAS applications are different quantities.",
    "24 equipment schedules contain 105 rows and 109 building-scoped tag identities, including 10 repeated outlet types. The other 99 scheduled identities each have a primary plan anchor. An additional 19 printed identities include plan-only equipment, controls-referenced equipment and the EG-3 outlet type.",
    "15 actuated-water-valve rows and 21 motorized-damper rows are included. No standalone actuator schedule is present. This is not a claim that only 36 actuator motors exist; torque/model and hardware multiplicity are not supplied.",
    "117 printed/template BAS rows normalize to 31 AI / 43 DI / 10 AO / 33 DO. 26 explicit applications contain 192 logical occurrences: 48 AI / 72 DI / 13 AO / 59 DO. These are not physical field terminals; shared/unmarked sensors and grouped dampers prevent a defensible exact installed I/O count.",
    "23 drawn space-control marks: 21 T and 2 S. One further gatehouse DSS-3 DDC sensor is required but not separately located. CO2 sensors are absent from the supplied PDF; internet-connected smart-thermostat capability is not stated.",
    "Table rows retain literal units, comparison operators, empty cells, alarm/trend flags and source errors. A source conflict is not silently corrected by a plausible engineering assumption.",
    "All source bounds are displayed-page PDF points, top-left origin. Text-region bounds locate evidence, not equipment outlines. Parser agreement corroborates text and location; visual review establishes drawn relationships.",
    "The component files are corroborated parts of this document. This assembled record's requirement audit and current verification determine document status; no individual component substitutes for the complete audit."
  ],
  "module_order": [
    "metadata",
    "schedules",
    "supplemental_schedules",
    "points",
    "controls_context",
    "sensors",
    "reference_tables",
    "equipment_reconciliation",
    "point_applications",
    "supporting_evidence"
  ],
  "requirement_audit": [
    {
      "id": "project_identity",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Printed project/location and classified building functions captured. Firm logo and professional seal independently rendered; full legal firm names and obscured seal-year digit are not invented.",
      "evidence": [
        [
          "modules",
          "metadata",
          "project"
        ]
      ]
    },
    {
      "id": "sheet_details",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 27 sheet numbers/titles, project ordinals and per-sheet approval dates recorded. Revision grids are blank; approval, plot, form revision and issue dates remain separate.",
      "evidence": [
        [
          "modules",
          "metadata",
          "assertion_groups",
          0
        ],
        [
          "modules",
          "metadata",
          "date_semantics"
        ]
      ]
    },
    {
      "id": "scale_verification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "59 numbered views; 22 length-scaled views, 21 graphic bars. Exterior pipe stand is scaled but has no graphic bar. AS NOTED is not a global distance ratio.",
      "evidence": [
        [
          "modules",
          "metadata",
          "assertion_groups",
          1
        ],
        [
          "modules",
          "metadata",
          "assertion_groups",
          2
        ],
        [
          "modules",
          "metadata",
          "scale_semantics"
        ]
      ]
    },
    {
      "id": "equipment_tags_and_classification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "109 scoped scheduled identities reconciled to rows; 99 non-outlet primary anchors, 10 outlet types and 19 additional identities. Roof/section/diagram redraws do not add units. MPAP-2/CS-4 classes remain unresolved. SG-2 quantity and other conflicting plan data remain unresolved.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "scheduled_families"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "assertion_groups",
          0
        ],
        [
          "modules",
          "equipment_reconciliation",
          "additional_identities"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "air_outlet_instances"
        ]
      ]
    },
    {
      "id": "schedule_rows_and_specs",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 105 equipment rows/1222 cells retained including guard booth, valve/damper/electrical/performance data, 17 printed note blocks and missing note references. Three reference tables and nine operating-flow combinations are separately classified. Blank/not-stated values and implausible source units are retained.",
      "evidence": [
        [
          "modules",
          "schedules",
          "tables"
        ],
        [
          "modules",
          "supplemental_schedules",
          "tables"
        ],
        [
          "modules",
          "supporting_evidence",
          "schedule_note_scope"
        ],
        [
          "modules",
          "reference_tables",
          "tables"
        ],
        [
          "modules",
          "controls_context",
          "tables"
        ]
      ]
    },
    {
      "id": "point_lists_and_equipment_ownership",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every printed point row, type, alarm and trend flag captured, with complete explicit application scope and leaf ownership. Aliases link valve commands to the same points, not additional points. Matrix/diagram MPAC naming conflicts remain visible. Unnumbered functions and shared inputs prevent physical-terminal inference.",
      "evidence": [
        [
          "modules",
          "points",
          "tables"
        ],
        [
          "modules",
          "point_applications",
          "applications"
        ],
        [
          "modules",
          "point_applications",
          "leaf_ownership_rules"
        ],
        [
          "modules",
          "point_applications",
          "installed_IO_total"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "valve_aliases"
        ]
      ]
    },
    {
      "id": "network_architecture",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "USB BACnet IP, BACnet MS/TP, router, fiber reference, operator notebook and generic links captured. Controller number/arrangement expressly diagrammatic; four panel locations do not prove four controllers. Per-point transport and wiring quantities not stated.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "network"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "untagged_scope"
        ],
        [
          "modules",
          "point_applications",
          "point_transport"
        ]
      ]
    },
    {
      "id": "sequences_and_diagrams",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All nine written sequence groups and their diagrams located, with setpoints, alarms, interlocks, timing, resets and material contradictions retained. Complete condenser-water diagram and state/valve-name witnesses reviewed. No undocumented safety point or standby sequence invented.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sequences"
        ],
        [
          "modules",
          "supporting_evidence",
          "assertion_groups"
        ],
        [
          "modules",
          "supporting_evidence",
          "visual_relationship_scope"
        ]
      ]
    },
    {
      "id": "space_sensors_and_zones",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Complete enlarged-floor-plan inventory: 23 distinct drawn T/S marks by zone and served equipment, repeated typical/overall drawings excluded. One required-undrawn DSS-3 DDC sensor, ambiguous EF-6 wall side, four shared MPAC references, unknown humidity hardware and smart capability explicitly retained. CO2 absence checked over all 27 pages.",
      "evidence": [
        [
          "modules",
          "sensors",
          "assertion_groups",
          0
        ],
        [
          "modules",
          "sensors",
          "zone_counts"
        ],
        [
          "modules",
          "sensors",
          "counts"
        ],
        [
          "modules",
          "sensors",
          "text_absence_assertions"
        ]
      ]
    },
    {
      "id": "source_limitations_and_conflicts",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Conflicts are distributed alongside the affected rows, equipment, sensors, sequences and metadata. No procurement-perfect total is claimed. Absent referenced sheets/specifications and untagged generic commodity counts remain explicit limitations, not silently zeroed quantities.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "source_conflicts"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "untagged_scope"
        ],
        [
          "modules",
          "metadata",
          "source_conflicts"
        ],
        [
          "modules",
          "point_applications",
          "installed_IO_total"
        ]
      ]
    },
    {
      "id": "all_page_visual_review",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Each supplied page visually reviewed, including legends, notes, every plan/section/detail, schedules, controls and title blocks. Full-page render inventory retained and hashed; zoomed evidence supplements complete pages.",
      "evidence": [
        [
          "page_review"
        ],
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ],
        [
          "modules",
          "sensors",
          "all_document_pages_visually_reviewed"
        ]
      ]
    },
    {
      "id": "independent_corroboration",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Two separately captured PDF engines check 1752 authored cells and 710 bounded text assertions (4924 engine checks), plus header witnesses, negative-text search and authored count/reference checks. Logo/seal and geometric connections use disclosed visual review; two parser outputs are not called two independent engineering interpretations.",
      "evidence": [
        [
          "module_order"
        ],
        [
          "modules",
          "metadata",
          "project",
          "firm_and_seal_verification"
        ],
        [
          "verification_semantics"
        ]
      ]
    }
  ],
  "page_review": [
    {
      "page": 1,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-01.png",
      "finding": "Mechanical/piping legends, symbols and abbreviations; indoor design-criteria table, general notes, project/firm/seal. Legend symbols are not installed instances; no CO2 function."
    },
    {
      "page": 2,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-02.png",
      "finding": "Overall east/west plans and shared room/equipment context. Enlarged plans supply primary instances; repeated overall labels excluded from counts."
    },
    {
      "page": 3,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-03.png",
      "finding": "USB0-3 equipment and piping, FC1/2, EF1/2 and dampers, six T marks, cooler/pump/valve anchors, primary panel location. Two FC1 and two EF1 room sensors are distinct."
    },
    {
      "page": 4,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-04.png",
      "finding": "USB4 four MPACs, eight space/relief dampers, FC3/EF3/UH3 and three T marks; traced relief versus space branches; scheduled failure-state conflict retained."
    },
    {
      "page": 5,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-05.png",
      "finding": "USB5 HPACs, FC4/EF4/UH4 and three T marks. EF5 fan is physically here but serves USB6; not duplicated at matchline. Damper association conflict retained."
    },
    {
      "page": 6,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-06.png",
      "finding": "USB6-9 generator/electrical/telecom/fire-alarm rooms, eight T/S marks, split pairs, intake ducts, exhaust outlets and FOT1. EG3 TYP OF 4 is plan-only; SG2 TYP8 conflicts with branch note; EF6 sensor wall side unresolved."
    },
    {
      "page": 7,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-07.png",
      "finding": "Overall roof redrawing of GI1-3 and GR1-4. No new instances from repeated roof tags; correlate with branch positions and enlarged plans."
    },
    {
      "page": 8,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-08.png",
      "finding": "Gatehouse floor/roof equipment, outlets, two local T marks, control-panel location and rooms GH01-04. GI/GV alias, split-pair distinctions and absent separate DSS3 S preserved."
    },
    {
      "page": 9,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-09.png",
      "finding": "Guard-booth floor/two sections and complete paired DSS4/CU4 schedule; one local remote thermostat, explicit DDC exemption reconciled with controls. Approval date differs from rest of set."
    },
    {
      "page": 10,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-10.png",
      "finding": "Three USB sections; MPAP2 and CS4 extra identities retained with unknown classifications. Caption/room discrepancies recorded; repeated equipment excluded from counts."
    },
    {
      "page": 11,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-11.png",
      "finding": "Three USB sections; HPAP4/HPR3A classifications, SG2 7000 versus 7500 flow, duplicate coincident text and louver labels reviewed. No invented L7 dimension conflict."
    },
    {
      "page": 12,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-12.png",
      "finding": "Two gatehouse sections, split refrigerant branches. CU3-on-SS1 branch conflicts with roof/schedule HP1 pairing; not merged into one outdoor unit."
    },
    {
      "page": 13,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-13.png",
      "finding": "Four mechanical details and populated condensate-drain reference table. Generic detail components are not additional installed equipment tags."
    },
    {
      "page": 14,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-14.png",
      "finding": "Six mechanical details. Exterior pipe stand has stated one-inch scale and no graphic bar; no new schedule or separately tagged BAS points."
    },
    {
      "page": 15,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-15.png",
      "finding": "Five details including single-vane reference dimensions; two reference rows captured separately from equipment quantities."
    },
    {
      "page": 16,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-16.png",
      "finding": "Five generic details with component/accessory requirements. No new unique equipment identity or BAS matrix; generic symbols not multiplied into physical quantities."
    },
    {
      "page": 17,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-17.png",
      "finding": "Seven details including fan, air separator, expansion tank, glycol feeder and split units. GFS1 detail corroborates existing scheduled unit; DSS-X/CU-X are generic placeholders, not project identifiers."
    },
    {
      "page": 18,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-18.png",
      "finding": "Nine USB equipment schedules, all rows/columns and printed notes; complete damper/louver/outlet scope and ambiguous/missing units/notes retained."
    },
    {
      "page": 19,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-19.png",
      "finding": "Seven USB equipment schedules including coolers, 15 actuated valves, six pumps, tank, separator, glycol package and mufflers. Redundancy, minimum-flow signs and electrical data preserved."
    },
    {
      "page": 20,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-20.png",
      "finding": "Seven gatehouse schedules, exact HP1 capacity unit anomaly, missing note4, split pairing and damper/intake flow difference retained."
    },
    {
      "page": 21,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-21.png",
      "finding": "Complete condenser-water piping diagram; V1-15 service aliases, pump/coil branches and valve states traced. NO states differ from AM702 for nine isolation valves."
    },
    {
      "page": 22,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-22.png",
      "finding": "Control legend/abbreviations/general notes and USB network architecture. BACnet IP/MS/TP verified; generic controller groups are not a physical controller roster."
    },
    {
      "page": 23,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-23.png",
      "finding": "Full condenser-water control diagram, each marked input/output and equipment branch. MPAC1-4 status names disagree with repeated MPAC1 matrix text; aliases preserve same commands."
    },
    {
      "page": 24,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-24.png",
      "finding": "Two condenser-water matrices, 69 rows; entire written sequence and nine-row operating-flow table. Stream-order mark swaps rejected through geometric cell bounds."
    },
    {
      "page": 25,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-25.png",
      "finding": "FC, typical EF1-5 and generator EF6 matrices/diagrams/sequences. Extra sensors, GI3/2/1 point capsules, ATS/generator signals and copied-wording conflicts retained."
    },
    {
      "page": 26,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-26.png",
      "finding": "UH, MPAC-relief and domestic-water controls; every point row and sequence. Shared FC3 input, unlisted reset/proof, AI pulse input and calculated versus physical meter distinctions captured."
    },
    {
      "page": 27,
      "review_status": "complete",
      "render": "reviews/02__vol2__015/page-27.png",
      "finding": "Gatehouse split/exhaust and all-building ductless controls. Return-air sensors are not space sensors; guard-booth DDC exclusion, humidity/unlisted functions and local thermostat roles retained."
    }
  ],
  "declared_checks": [
    {
      "id": "all-sheets",
      "path": [
        "modules",
        "metadata",
        "assertion_groups",
        0,
        "records"
      ],
      "operation": "length",
      "expected": 27
    },
    {
      "id": "views",
      "path": [
        "modules",
        "metadata",
        "numbered_views_total"
      ],
      "expected": 59
    },
    {
      "id": "graphic-bars",
      "path": [
        "modules",
        "metadata",
        "graphic_scale_bar_total"
      ],
      "expected": 21
    },
    {
      "id": "schedule-rows",
      "path": [
        "modules",
        "equipment_reconciliation",
        "schedule_counts",
        "rows"
      ],
      "expected": 105
    },
    {
      "id": "schedule-identities",
      "path": [
        "modules",
        "equipment_reconciliation",
        "schedule_counts",
        "building_scoped_tag_identities_including_outlet_types"
      ],
      "expected": 109
    },
    {
      "id": "additional-identities",
      "path": [
        "modules",
        "equipment_reconciliation",
        "additional_identities"
      ],
      "operation": "length",
      "expected": 19
    },
    {
      "id": "typed-rows",
      "path": [
        "modules",
        "point_applications",
        "listed_template_counts",
        "total"
      ],
      "expected": 117
    },
    {
      "id": "applications",
      "path": [
        "modules",
        "point_applications",
        "applications"
      ],
      "operation": "length",
      "expected": 26
    },
    {
      "id": "logical-occurrences",
      "path": [
        "modules",
        "point_applications",
        "expanded_template_counts",
        "total"
      ],
      "expected": 192
    },
    {
      "id": "drawn-space-marks",
      "path": [
        "modules",
        "sensors",
        "counts",
        "drawn_space_control_marks"
      ],
      "expected": 23
    }
  ],
  "completion_checks": {
    "every_source_page_reviewed": true,
    "all_explicit_objective_categories_reviewed": true,
    "all_populated_schedule_and_points_rows_captured": true,
    "source_conflicts_and_unavailable_fields_preserved": true,
    "two_engine_checks_current": true,
    "final_assembly_audit_complete": true
  },
  "verification_semantics": "MuPDF 1.27.2.2 and Poppler 26.03.0 independently captured all 27 pages. Current modules contain 1752 cell assertions and 710 bounded text assertions; each is checked in both engines, with additional header witnesses and consistency/absence checks. Independent text agreement is not automatic semantic interpretation or symbol counting. Firm/seal outline lettering is visually corroborated using separate engine renderings. The coordinator separately reviewed all source pages and relationships. Generic untagged commodity quantities and missing/conflicting source facts are not fabricated.",
  "schema_version": "authored-module-bundle-v1",
  "bundle_manifest": "work/02__vol2__015/document_manifest.json",
  "bundle_manifest_sha256": "9c3c75eb5937797908c3245c7e4b844cf524d5c2d12ca5ec516cf0c6dd7df163",
  "review_render_sha256": {
    "reviews/02__vol2__015/page-01.png": "50756bd05cbbe97b8efd3e5b71b3e6831bb198f31c6b03fa0c92f0821273c01b",
    "reviews/02__vol2__015/page-02.png": "2b4ae4699fd86d10aadac65c752e907592f4c276a0c7fccb6f62140f2876333f",
    "reviews/02__vol2__015/page-03.png": "9a9abffc15467b86bc2fece38505b9352c59dbe503dab43a32b724970607ce41",
    "reviews/02__vol2__015/page-04.png": "ecce46bc7c0e5059f415475f5af8e0bc5e530d466ddfdd1c5522cc132e7002df",
    "reviews/02__vol2__015/page-05.png": "3b0c82322a67975fbdd97850d0ebdb6698b320c6fbaec8f53cb80651e508129d",
    "reviews/02__vol2__015/page-06.png": "dd148d73f6ba719eea40f51fd092c27fa96c8ac0f2c111087151eab4b2298ace",
    "reviews/02__vol2__015/page-07.png": "255533e3abac4fa1fc93e41e735cf0a89bd2532884a6ff423f0a4762ab5015dd",
    "reviews/02__vol2__015/page-08.png": "f8ce0d3977abb7ee5feaadf7e5d0995a6cf4eac7afc6b7e07603eeb81946c109",
    "reviews/02__vol2__015/page-09.png": "88082c42e426ff920870a418c86d776ace5aa4547e56db94fcca24e8d552d430",
    "reviews/02__vol2__015/page-10.png": "91c48e0b3ee323ca9619e492a080e6e90af7daa28fe4b3ce7b632f814440f8f0",
    "reviews/02__vol2__015/page-11.png": "7b749679f6bb2e179d1af50e6b0e57e9e68c802d2e6bf12723e452ea982ae84d",
    "reviews/02__vol2__015/page-12.png": "8d9a24f6d5c280c1cbb7ba9d6396a106836af153b878e9e9c6f0d3783189f5d3",
    "reviews/02__vol2__015/page-13.png": "547e98f7a7ce23b6f6088298bd96b497f4183108025aaf58dd6cbe780628aa5d",
    "reviews/02__vol2__015/page-14.png": "f9bec5fe1b0554a0fbc6a50b207a99c62ce2a5e6f9672f72a4aa43b9d75ce587",
    "reviews/02__vol2__015/page-15.png": "83b9e91be6ed3530e8392b86607beb59e815d3c3595d77842d626bd81616636c",
    "reviews/02__vol2__015/page-16.png": "78a9cbad044499d8fd0322ab25faed58c85502eeaa30de11b00388352ba9b06e",
    "reviews/02__vol2__015/page-17.png": "b95b4eab5a97e16028ef21541db83b03754fa85c188534a243d5b33e4e039ab8",
    "reviews/02__vol2__015/page-18.png": "dd70513931c3a9fb5eb62fb2fc93f088fa5d059a863dd3230e85fdb96c5dd732",
    "reviews/02__vol2__015/page-19.png": "a0402b86d913c408ac54f76977d6a9434957f4bf9c1acac1f968eca440902247",
    "reviews/02__vol2__015/page-20.png": "22ea6af4708d9ca436464dcc20c2b31badb30baf35c5f8ce1fc3a47c22c1ae4d",
    "reviews/02__vol2__015/page-21.png": "69d7f5c993be6cf56432744693fff5df0cc7a2314557a3454145942067991bfc",
    "reviews/02__vol2__015/page-22.png": "5a3260dd2defc5f00cb351925078b56d135634058124645835d28c6697d28db5",
    "reviews/02__vol2__015/page-23.png": "9c0e076e83e7be98502937b335da056d81cb9450b0d21e76aad9fa78712381eb",
    "reviews/02__vol2__015/page-24.png": "bfd3cb8b05d95cb8b3c7ac18fac54245c531f6d1c734fac093893fedc5f4d4f5",
    "reviews/02__vol2__015/page-25.png": "7ab12ffbc792486a2dade89c06c5c674fe0060d235b9456ba40b9edf578e78a1",
    "reviews/02__vol2__015/page-26.png": "2d64403feecf1b307ee564e7a7b603acd4e5a121a3e70df361c17bf8b1631a86",
    "reviews/02__vol2__015/page-27.png": "bd4dd02c341931be92ddeb3c8f5594bdf83f3aff349465121f0375cf587f4a50",
    "reviews/02__vol2__015/p1-title-seal-poppler.png": "e465b8c1a43c93a0e6ea4f38cc65f113c77376c5f6aff14c9323c328e2ffb2d8",
    "reviews/02__vol2__015/p1-title-seal-mupdf.png": "809978da8ef3f70e54259da5fd382643b54e7736584416d016656653db45d2c5",
    "reviews/02__vol2__015/p9-title-seal-poppler.png": "e465b8c1a43c93a0e6ea4f38cc65f113c77376c5f6aff14c9323c328e2ffb2d8",
    "reviews/02__vol2__015/p9-title-seal-mupdf.png": "809978da8ef3f70e54259da5fd382643b54e7736584416d016656653db45d2c5",
    "reviews/02__vol2__015/p6-ef6-sensor-poppler.png": "26c8eed6f97b35bd17cb76896cc21110a9451a5194a27e383c6c4535d267d3ec"
  },
  "modules": {
    "metadata": {
      "document_id": "02__vol2__015",
      "inventory_checks": [
        {
          "id": "all-sheets",
          "records_path": [
            "assertion_groups",
            0,
            "records"
          ],
          "expected": 27,
          "unique_key": "page"
        },
        {
          "id": "all-views",
          "records_path": [
            "assertion_groups",
            1,
            "records"
          ],
          "expected_path": [
            "numbered_views_total"
          ],
          "unique_key": "id"
        },
        {
          "id": "scaled-views",
          "records_path": [
            "assertion_groups",
            1,
            "records"
          ],
          "defaults_path": [
            "assertion_groups",
            1,
            "defaults"
          ],
          "not_equals": {
            "scale": "NOT TO SCALE"
          },
          "expected_path": [
            "length_scaled_numbered_views"
          ]
        },
        {
          "id": "bar-records",
          "records_path": [
            "assertion_groups",
            2,
            "records"
          ],
          "expected_path": [
            "graphic_scale_bar_total"
          ],
          "unique_key": "id"
        },
        {
          "id": "bar-view-flags",
          "records_path": [
            "assertion_groups",
            1,
            "records"
          ],
          "equals": {
            "graphic_scale_bar": true
          },
          "expected_path": [
            "graphic_scale_bar_total"
          ]
        }
      ],
      "status": "corroborated_document_component",
      "scope": "Every supplied sheet and every numbered drawing-view caption, including stated scales and visually reviewed graphic scale bars. This closes the metadata module, not the full equipment/point reconciliation.",
      "project": {
        "name": "P-095 REPLACE SUBMARINE PIER 3",
        "location": "NAVAL STATION NORFOLK, NORFOLK, VIRGINIA",
        "building_types": [
          "Naval utility services building: water pumping/treatment, compressed-air plant, electrical and generator rooms",
          "Gatehouse",
          "Guard booth"
        ],
        "building_type_status": "Classification based on supplied room/plan labels, not archive metadata",
        "eproject_number": "1614696",
        "engineering_firm_as_logo": "MN + BMCD JointVenture",
        "engineering_firm_full_legal_names": {
          "status": "not_stated",
          "value": null,
          "reason": "The supplied A/E identification is a graphic logo. Full legal names are not supplied and have not been expanded by assumption."
        },
        "engineer_as_seal": "DOUGLAS K. HENDERSON, Lic. No. 022397",
        "firm_and_seal_verification": "Manually read on independent Poppler and MuPDF renderings. Logo/seal lettering is not reliably available as native text; no false text-parser agreement claim.",
        "firm_and_seal_renders": [
          "reviews/02__vol2__015/p1-title-seal-poppler.png",
          "reviews/02__vol2__015/p1-title-seal-mupdf.png",
          "reviews/02__vol2__015/p9-title-seal-poppler.png",
          "reviews/02__vol2__015/p9-title-seal-mupdf.png"
        ],
        "seal_date": {
          "status": "unresolved",
          "visible_prefix": "3-25-202",
          "normalized": null,
          "reason": "Final year digit is obscured/overlapping the seal perimeter on the enlarged source views; do not substitute the plot or approval year. Date is not a revision date."
        },
        "supplied_pages": 27,
        "printed_project_sheet_ordinals": "450-476 of 600",
        "source_page_points": [
          2448,
          1584
        ],
        "source_page_rotation": 0,
        "not_included": "The other 573 project sheets, including referenced architectural, structural, electrical, telecom and plumbing sheets, are not supplied here."
      },
      "date_semantics": {
        "approval_field": "SATISFACTORY TO / DATE; 03/05/2021 except AM107 at 5/19/2020",
        "issue_date": {
          "status": "not_separately_stated",
          "value": null
        },
        "revision_date": {
          "status": "not_stated",
          "value": null,
          "reason": "All supplied revision-row data regions are blank; checked against both parsers and page renders."
        },
        "drawform_revision": "07 AUG 2018 is the border-template revision, not a project revision date.",
        "plot_timestamp": "Left-margin PLOTTED timestamp is not substituted for an issue, approval or revision date."
      },
      "scale_semantics": "Title-block AS NOTED applies to each sheet, not a measurable sheet-wide ratio. View-specific scales below control. Scale-bar presence is visually confirmed and label text independently checked; no distance takeoff/calibration accuracy is claimed.",
      "graphic_scale_bar_total": 21,
      "length_scaled_numbered_views": 22,
      "numbered_views_total": 59,
      "visual_review_pages": [
        1,
        2,
        3,
        4,
        5,
        6,
        7,
        8,
        9,
        10,
        11,
        12,
        13,
        14,
        15,
        16,
        17,
        18,
        19,
        20,
        21,
        22,
        23,
        24,
        25,
        26,
        27
      ],
      "tables": [],
      "assertion_groups": [
        {
          "id": "sheets",
          "covers_all_source_pages": true,
          "defaults": {
            "project_name": "P-095 REPLACE SUBMARINE PIER 3",
            "location": "NAVAL STATION NORFOLK NORFOLK, VIRGINIA",
            "approval_date": "03/05/2021",
            "title_block_scale": "AS NOTED",
            "eproject": "1614696",
            "revision_rows": ""
          },
          "templates": [
            {
              "id": "number",
              "field": "number",
              "bbox": [
                2278,
                1502,
                2365,
                1532
              ],
              "mode": "exact"
            },
            {
              "id": "title",
              "field": "title",
              "bbox": [
                2360,
                965,
                2393,
                1407
              ],
              "reading_direction": "up",
              "mode": "exact"
            },
            {
              "id": "approval-date",
              "field": "approval_date",
              "bbox": [
                2351,
                883,
                2390,
                896
              ],
              "mode": "exact"
            },
            {
              "id": "project",
              "field": "project_name",
              "bbox": [
                2313,
                970,
                2339,
                1405
              ],
              "reading_direction": "up",
              "mode": "exact"
            },
            {
              "id": "location",
              "field": "location",
              "bbox": [
                2295,
                965,
                2314,
                1407
              ],
              "reading_direction": "up",
              "mode": "exact"
            },
            {
              "id": "title-block-scale",
              "field": "title_block_scale",
              "bbox": [
                2279,
                1410,
                2324,
                1423
              ],
              "mode": "exact"
            },
            {
              "id": "eproject",
              "field": "eproject",
              "bbox": [
                2327,
                1423,
                2363,
                1437
              ],
              "mode": "exact"
            },
            {
              "id": "revision-blank",
              "field": "revision_rows",
              "bbox": [
                2252,
                56,
                2370,
                353
              ],
              "mode": "blank"
            }
          ],
          "records": [
            {
              "id": "1",
              "page": 1,
              "number": "AM001",
              "title": "LEGEND, ABREVIATIONS, AND NOTES",
              "project_ordinal": 450,
              "view_type": "Legends, notes, design criteria; no measurable numbered view"
            },
            {
              "id": "2",
              "page": 2,
              "number": "AM100",
              "title": "USB - MECHANICAL OVERALL FLOOR PLAN",
              "project_ordinal": 451,
              "view_type": "Overall plans"
            },
            {
              "id": "3",
              "page": 3,
              "number": "AM101",
              "title": "USB - MECHANICAL ENLARGED FLOOR PLAN - SHEET 1 OF 4",
              "project_ordinal": 452,
              "view_type": "Enlarged floor plan"
            },
            {
              "id": "4",
              "page": 4,
              "number": "AM102",
              "title": "USB - MECHANICAL ENLARGED FLOOR PLAN - SHEET 2 OF 4",
              "project_ordinal": 453,
              "view_type": "Enlarged floor plan"
            },
            {
              "id": "5",
              "page": 5,
              "number": "AM103",
              "title": "USB - MECHANICAL ENLARGED FLOOR PLAN - SHEET 3 OF 4",
              "project_ordinal": 454,
              "view_type": "Enlarged floor plan"
            },
            {
              "id": "6",
              "page": 6,
              "number": "AM104",
              "title": "USB - MECHANICAL ENLARGED FLOOR PLAN - SHEET 4 OF 4",
              "project_ordinal": 455,
              "view_type": "Enlarged floor plan"
            },
            {
              "id": "7",
              "page": 7,
              "number": "AM105",
              "title": "USB - MECHANICAL OVERALL ROOF PLAN",
              "project_ordinal": 456,
              "view_type": "Overall roof plans"
            },
            {
              "id": "8",
              "page": 8,
              "number": "AM106",
              "title": "GATEHOUSE - HVAC FLOOR PLANS",
              "project_ordinal": 457,
              "view_type": "Floor and roof plans"
            },
            {
              "id": "9",
              "page": 9,
              "number": "AM107",
              "title": "GUARD BOOTH - HVAC FLOOR PLAN AND SCHEDULE",
              "approval_date": "5/19/2020",
              "project_ordinal": 458,
              "view_type": "Floor plan, two sections, equipment schedule"
            },
            {
              "id": "10",
              "page": 10,
              "number": "AM301",
              "title": "USB - MECHANICAL SECTIONS - SHEET 1 OF 2",
              "project_ordinal": 459,
              "view_type": "Three sections"
            },
            {
              "id": "11",
              "page": 11,
              "number": "AM302",
              "title": "USB - MECHANICAL SECTIONS - SHEET 2 OF 2",
              "project_ordinal": 460,
              "view_type": "Three sections"
            },
            {
              "id": "12",
              "page": 12,
              "number": "AM303",
              "title": "GATEHOUSE - MECHANICAL SECTIONS",
              "project_ordinal": 461,
              "view_type": "Two sections"
            },
            {
              "id": "13",
              "page": 13,
              "number": "AM501",
              "title": "MECHANICAL DETAILS - SHEET 1 OF 5",
              "project_ordinal": 462,
              "view_type": "Four details and drain reference table"
            },
            {
              "id": "14",
              "page": 14,
              "number": "AM502",
              "title": "MECHANICAL DETAILS - SHEET 2 OF 5",
              "project_ordinal": 463,
              "view_type": "Six details; exterior pipe stand has 1 inch scale but no graphic bar"
            },
            {
              "id": "15",
              "page": 15,
              "number": "AM503",
              "title": "MECHANICAL DETAILS - SHEET 3 OF 5",
              "project_ordinal": 464,
              "view_type": "Five details and turning-vane reference schedule"
            },
            {
              "id": "16",
              "page": 16,
              "number": "AM504",
              "title": "MECHANICAL DETAILS - SHEET 4 OF 5",
              "project_ordinal": 465,
              "view_type": "Five details"
            },
            {
              "id": "17",
              "page": 17,
              "number": "AM505",
              "title": "MECHANICAL DETAILS - SHEET 5 OF 5",
              "project_ordinal": 466,
              "view_type": "Seven details"
            },
            {
              "id": "18",
              "page": 18,
              "number": "AM601",
              "title": "USB - MECHANICAL SCHEDULES",
              "project_ordinal": 467,
              "view_type": "Tables; no view-specific measurable scale stated"
            },
            {
              "id": "19",
              "page": 19,
              "number": "AM602",
              "title": "USB - MECHANICAL SCHEDULES",
              "project_ordinal": 468,
              "view_type": "Tables; no view-specific measurable scale stated"
            },
            {
              "id": "20",
              "page": 20,
              "number": "AM603",
              "title": "GATEHOUSE - MECHANICAL SCHEDULES",
              "project_ordinal": 469,
              "view_type": "Tables; no view-specific measurable scale stated"
            },
            {
              "id": "21",
              "page": 21,
              "number": "AM610",
              "title": "USB - MECHANICAL PIPING DIAGRAM",
              "project_ordinal": 470,
              "view_type": "Condenser-water piping diagram"
            },
            {
              "id": "22",
              "page": 22,
              "number": "AM701",
              "title": "USB - DDC CONTROLS - LEGEND, ABBREVIATIONS, NOTES, NETWORK ARCHITECTURE",
              "project_ordinal": 471,
              "view_type": "Legends and unnumbered network diagram; view-specific scale not stated"
            },
            {
              "id": "23",
              "page": 23,
              "number": "AM702",
              "title": "USB - MECHANICAL CONTROLS - SHEET 1 OF 4",
              "project_ordinal": 472,
              "view_type": "Condenser-water control diagram"
            },
            {
              "id": "24",
              "page": 24,
              "number": "AM703",
              "title": "USB - MECHANICAL CONTROLS SHEET 2 OF 4",
              "project_ordinal": 473,
              "view_type": "Points and written condenser-water sequence"
            },
            {
              "id": "25",
              "page": 25,
              "number": "AM704",
              "title": "USB - MECHANICAL CONTROLS - SHEET 3 OF 4",
              "project_ordinal": 474,
              "view_type": "Fan-coil, exhaust-fan and generator controls"
            },
            {
              "id": "26",
              "page": 26,
              "number": "AM705",
              "title": "USB - MECHANICAL CONTROLS - SHEET 4 OF 4",
              "project_ordinal": 475,
              "view_type": "Unit heater, domestic-water and compressor-relief controls"
            },
            {
              "id": "27",
              "page": 27,
              "number": "AM706",
              "title": "USB, GATEHOUSE & GUARD BOOTH - MECHANICAL CONTROLS",
              "project_ordinal": 476,
              "view_type": "Gatehouse split-system and ductless controls"
            }
          ]
        },
        {
          "id": "views",
          "defaults": {
            "scale": "NOT TO SCALE",
            "graphic_scale_bar": false
          },
          "templates": [
            {
              "id": "number",
              "field": "number",
              "bbox_field": "caption_bbox"
            },
            {
              "id": "title",
              "field": "title",
              "bbox_field": "caption_bbox"
            },
            {
              "id": "scale",
              "field": "scale",
              "bbox_field": "caption_bbox"
            }
          ],
          "records": [
            {
              "id": "2-C1",
              "page": 2,
              "number": "C1",
              "title": "MECHANICAL PLAN OVERALL - WEST",
              "scale": "1/8\" = 1'-0\"",
              "caption_bbox": [
                175,
                723,
                600,
                774
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "2-A1",
              "page": 2,
              "number": "A1",
              "title": "MECHANICAL PLAN OVERALL - EAST",
              "scale": "1/8\" = 1'-0\"",
              "caption_bbox": [
                175,
                1431,
                595,
                1482
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "3-A1",
              "page": 3,
              "number": "A1",
              "title": "MECHANICAL FLOOR PLAN - HVAC - AREA A",
              "scale": "1/4\" = 1'-0\"",
              "caption_bbox": [
                117,
                1352,
                607,
                1403
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "4-A1",
              "page": 4,
              "number": "A1",
              "title": "MECHANICAL FLOOR PLAN - HVAC - AREA B",
              "scale": "1/4\" = 1'-0\"",
              "caption_bbox": [
                114,
                1205,
                604,
                1255
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "5-A1",
              "page": 5,
              "number": "A1",
              "title": "MECHANICAL FLOOR PLAN - HVAC - AREA C",
              "scale": "1/4\" = 1'-0\"",
              "caption_bbox": [
                127,
                1232,
                618,
                1283
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "6-A1",
              "page": 6,
              "number": "A1",
              "title": "MECHANICAL FLOOR PLAN - HVAC - AREA D",
              "scale": "1/4\" = 1'-0\"",
              "caption_bbox": [
                131,
                1306,
                622,
                1357
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "7-C1",
              "page": 7,
              "number": "C1",
              "title": "MECHANICAL ROOF PLAN OVERALL - WEST",
              "scale": "1/8\" = 1'-0\"",
              "caption_bbox": [
                125,
                674,
                613,
                726
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "7-A1",
              "page": 7,
              "number": "A1",
              "title": "MECHANICAL ROOF PLAN OVERALL - EAST",
              "scale": "1/8\" = 1'-0\"",
              "caption_bbox": [
                135,
                1396,
                618,
                1448
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "8-C1",
              "page": 8,
              "number": "C1",
              "title": "GATEHOUSE FLOOR PLAN - HVAC",
              "scale": "1/2\" = 1'-0\"",
              "caption_bbox": [
                231,
                705,
                622,
                758
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "8-A1",
              "page": 8,
              "number": "A1",
              "title": "GATEHOUSE ROOF PLAN - HVAC",
              "scale": "1/2\" = 1'-0\"",
              "caption_bbox": [
                231,
                1431,
                610,
                1484
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "9-C1",
              "page": 9,
              "number": "C1",
              "title": "GUARD BOOTH FLOOR PLAN",
              "scale": "1/4\" = 1'-0\"",
              "caption_bbox": [
                251,
                473,
                593,
                525
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "9-A1",
              "page": 9,
              "number": "A1",
              "title": "GUARD BOOTH SECTION 1",
              "scale": "1/2\" = 1'-0\"",
              "caption_bbox": [
                230,
                1453,
                548,
                1505
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "9-A3",
              "page": 9,
              "number": "A3",
              "title": "GUARD BOOTH SECTION 2",
              "scale": "1/2\" = 1'-0\"",
              "caption_bbox": [
                1005,
                1453,
                1333,
                1505
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "10-C1",
              "page": 10,
              "number": "C1",
              "title": "SECTION AT USB1 AND USB0",
              "scale": "1/4\" = 1'-0\"",
              "caption_bbox": [
                152,
                698,
                620,
                750
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "10-A1",
              "page": 10,
              "number": "A1",
              "title": "SECTION AT USB3",
              "scale": "1/4\" = 1'-0\"",
              "caption_bbox": [
                152,
                1404,
                389,
                1456
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "10-A4",
              "page": 10,
              "number": "A4",
              "title": "SECTION AT PUMP",
              "scale": "1/4\" = 1'-0\"",
              "caption_bbox": [
                1530,
                1400,
                1772,
                1451
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "11-C1",
              "page": 11,
              "number": "C1",
              "title": "SECTION AT USB",
              "scale": "1/4\" = 1'-0\"",
              "caption_bbox": [
                168,
                696,
                394,
                747
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "11-A1",
              "page": 11,
              "number": "A1",
              "title": "SECTION AT USB",
              "scale": "1/4\" = 1'-0\"",
              "caption_bbox": [
                125,
                1431,
                357,
                1483
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "11-A4",
              "page": 11,
              "number": "A4",
              "title": "GENERATOR SECTION",
              "scale": "1/4\" = 1'-0\"",
              "caption_bbox": [
                1438,
                1431,
                1718,
                1483
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "12-C1",
              "page": 12,
              "number": "C1",
              "title": "NORTH VIEW - SECTION",
              "scale": "1/4\" = 1'-0\"",
              "caption_bbox": [
                401,
                730,
                693,
                782
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "12-A1",
              "page": 12,
              "number": "A1",
              "title": "WEST VIEW - SECTION",
              "scale": "1/4\" = 1'-0\"",
              "caption_bbox": [
                451,
                1447,
                735,
                1499
              ],
              "graphic_scale_bar": true
            },
            {
              "id": "13-C1",
              "page": 13,
              "number": "C1",
              "title": "CONDENSATE DRAIN DETAIL",
              "caption_bbox": [
                193,
                599,
                535,
                651
              ]
            },
            {
              "id": "13-C4",
              "page": 13,
              "number": "C4",
              "title": "FAN COIL UNIT PIPING DETAIL",
              "caption_bbox": [
                1390,
                654,
                1738,
                702
              ]
            },
            {
              "id": "13-A1",
              "page": 13,
              "number": "A1",
              "title": "CONDENSATE TRAP DRAIN DETAIL",
              "caption_bbox": [
                208,
                1415,
                603,
                1464
              ]
            },
            {
              "id": "13-A4",
              "page": 13,
              "number": "A4",
              "title": "AIR COMPRESSOR CONDENSER WATER PIPING DETAIL",
              "caption_bbox": [
                1391,
                1415,
                1987,
                1464
              ]
            },
            {
              "id": "14-C1",
              "page": 14,
              "number": "C1",
              "title": "AUTOMATIC AIR VENT DETAIL",
              "caption_bbox": [
                166,
                594,
                511,
                643
              ]
            },
            {
              "id": "14-C2",
              "page": 14,
              "number": "C2",
              "title": "ELBOW PIPE SUPPORT DETAIL",
              "caption_bbox": [
                695,
                594,
                1051,
                643
              ]
            },
            {
              "id": "14-C3",
              "page": 14,
              "number": "C3",
              "title": "PIPE SUPPORT DETAIL",
              "caption_bbox": [
                1230,
                594,
                1506,
                643
              ]
            },
            {
              "id": "14-C4",
              "page": 14,
              "number": "C4",
              "title": "LOW POINT DRAIN DETAIL",
              "caption_bbox": [
                1686,
                594,
                1996,
                643
              ]
            },
            {
              "id": "14-A1",
              "page": 14,
              "number": "A1",
              "title": "EXTERIOR PIPE STAND DETAILS",
              "scale": "1\" = 1'-0\"",
              "caption_bbox": [
                166,
                1402,
                541,
                1454
              ]
            },
            {
              "id": "14-A5",
              "page": 14,
              "number": "A5",
              "title": "MANUAL AIR VENT DETAIL",
              "caption_bbox": [
                1743,
                1311,
                2055,
                1360
              ]
            },
            {
              "id": "15-C1",
              "page": 15,
              "number": "C1",
              "title": "ROUND BRANCH DUCT TAKE-OFF DETAIL",
              "caption_bbox": [
                133,
                658,
                593,
                707
              ]
            },
            {
              "id": "15-C2",
              "page": 15,
              "number": "C2",
              "title": "LINEAR SLOT DIFFUSER DETAIL",
              "caption_bbox": [
                795,
                658,
                1162,
                707
              ]
            },
            {
              "id": "15-C3",
              "page": 15,
              "number": "C3",
              "title": "LOW VELOCITY DUCT LAYOUT DETAIL",
              "caption_bbox": [
                1331,
                658,
                1760,
                707
              ]
            },
            {
              "id": "15-A1",
              "page": 15,
              "number": "A1",
              "title": "RECTANGULAR DUCT ELBOW TURNING VANES DETAIL",
              "caption_bbox": [
                133,
                1320,
                726,
                1370
              ]
            },
            {
              "id": "15-A3",
              "page": 15,
              "number": "A3",
              "title": "RECTANGULAR BRANCH DUCT TAKE-OFF DETAIL",
              "caption_bbox": [
                1385,
                1320,
                1925,
                1370
              ]
            },
            {
              "id": "16-C1",
              "page": 16,
              "number": "C1",
              "title": "IN-LINE PUMP PIPING DETAIL",
              "caption_bbox": [
                115,
                686,
                452,
                735
              ]
            },
            {
              "id": "16-C3",
              "page": 16,
              "number": "C3",
              "title": "LINE SHACK DETAIL",
              "caption_bbox": [
                1025,
                686,
                1276,
                735
              ]
            },
            {
              "id": "16-A1",
              "page": 16,
              "number": "A1",
              "title": "HYDROSTATIC SEAL DETAIL",
              "caption_bbox": [
                115,
                1426,
                446,
                1475
              ]
            },
            {
              "id": "16-A2",
              "page": 16,
              "number": "A2",
              "title": "CENTRIFUGAL ROOF EXHAUST FAN",
              "caption_bbox": [
                863,
                1426,
                1267,
                1475
              ]
            },
            {
              "id": "16-A4",
              "page": 16,
              "number": "A4",
              "title": "DIFFUSER, GRILLE, & REGISTER CONNECTION DETAIL",
              "caption_bbox": [
                1644,
                1426,
                2230,
                1475
              ]
            },
            {
              "id": "17-C1",
              "page": 17,
              "number": "C1",
              "title": "CABINET OR INLINE EXHAUST FAN",
              "caption_bbox": [
                140,
                672,
                540,
                724
              ]
            },
            {
              "id": "17-C2",
              "page": 17,
              "number": "C2",
              "title": "AIR SEPARATOR DETAIL",
              "caption_bbox": [
                814,
                672,
                1113,
                724
              ]
            },
            {
              "id": "17-C4",
              "page": 17,
              "number": "C4",
              "title": "DUCTLESS SPLIT AC-WALL MOUNT DETAIL",
              "caption_bbox": [
                1539,
                672,
                2014,
                722
              ]
            },
            {
              "id": "17-B4",
              "page": 17,
              "number": "B4",
              "title": "EXPANSION TANK DETAIL",
              "caption_bbox": [
                1645,
                1038,
                1958,
                1091
              ]
            },
            {
              "id": "17-A1",
              "page": 17,
              "number": "A1",
              "title": "GLYCOL FEEDER DETAIL",
              "caption_bbox": [
                141,
                1402,
                446,
                1455
              ]
            },
            {
              "id": "17-A2",
              "page": 17,
              "number": "A2",
              "title": "RECTANGULAR FLEXIBLE CONNECTION DETAIL",
              "caption_bbox": [
                742,
                1402,
                1272,
                1455
              ]
            },
            {
              "id": "17-A4",
              "page": 17,
              "number": "A4",
              "title": "TYPICAL MAKEUP WATER CONNECTION DETAIL",
              "caption_bbox": [
                1645,
                1402,
                2174,
                1455
              ]
            },
            {
              "id": "21-A1",
              "page": 21,
              "number": "A1",
              "title": "USB CONDENSER WATER PIPING DIAGRAM",
              "caption_bbox": [
                119,
                1224,
                597,
                1272
              ]
            },
            {
              "id": "23-A1",
              "page": 23,
              "number": "A1",
              "title": "CONDENSER WATER DIAGRAM",
              "caption_bbox": [
                113,
                1284,
                477,
                1336
              ]
            },
            {
              "id": "24-B4",
              "page": 24,
              "number": "B4",
              "title": "CONDENSER WATER CONTROLS",
              "caption_bbox": [
                1459,
                1078,
                1834,
                1127
              ]
            },
            {
              "id": "25-A1",
              "page": 25,
              "number": "A1",
              "title": "FAN COIL UNIT WITH HEATING COILS",
              "caption_bbox": [
                105,
                1441,
                532,
                1494
              ]
            },
            {
              "id": "25-A2",
              "page": 25,
              "number": "A2",
              "title": "EXHAUST FAN CONTROLS",
              "caption_bbox": [
                832,
                1469,
                1148,
                1522
              ]
            },
            {
              "id": "25-A4",
              "page": 25,
              "number": "A4",
              "title": "GENERATOR ROOM EXHUAST FAN/INTAKE AIR CONTROLS",
              "caption_bbox": [
                1525,
                1469,
                2159,
                1522
              ],
              "audit_note": "EXHUAST is the native source spelling in the view caption."
            },
            {
              "id": "26-A1",
              "page": 26,
              "number": "A1",
              "title": "DOMESTIC WATER METER DIAGRAM",
              "caption_bbox": [
                108,
                1456,
                525,
                1509
              ]
            },
            {
              "id": "26-A2",
              "page": 26,
              "number": "A2",
              "title": "UNIT HEATER CONTROLS",
              "caption_bbox": [
                841,
                1027,
                1151,
                1080
              ]
            },
            {
              "id": "26-A4",
              "page": 26,
              "number": "A4",
              "title": "MEDIUM PRESSURE AIR COMPRESSOR RELIEF CONTROLS",
              "caption_bbox": [
                1536,
                1393,
                2168,
                1443
              ]
            },
            {
              "id": "27-A1",
              "page": 27,
              "number": "A1",
              "title": "SPLIT SYSTEM HEAT PUMP & EXHAUST CONTROLS - GATEHOUSE",
              "caption_bbox": [
                138,
                1429,
                838,
                1479
              ]
            },
            {
              "id": "27-A3",
              "page": 27,
              "number": "A3",
              "title": "DUCTLESS SPLIT SYSTEM CONTROLS - GATEHOUSE, GUARD BOOTH, AND USB",
              "caption_bbox": [
                1175,
                1429,
                2008,
                1479
              ]
            }
          ]
        },
        {
          "id": "graphic-bars",
          "templates": [
            {
              "id": "labels",
              "field": "labels",
              "bbox_field": "bbox",
              "mode": "exact"
            }
          ],
          "records": [
            {
              "id": "2-C1",
              "page": 2,
              "labels": "0' 4' 8' 16'",
              "bbox": [
                1631,
                752,
                1793,
                784
              ]
            },
            {
              "id": "2-A1",
              "page": 2,
              "labels": "0' 4' 8' 16'",
              "bbox": [
                1516,
                1463,
                1680,
                1496
              ]
            },
            {
              "id": "3-A1",
              "page": 3,
              "labels": "0' 2' 4' 8'",
              "bbox": [
                1563,
                1390,
                1726,
                1424
              ]
            },
            {
              "id": "4-A1",
              "page": 4,
              "labels": "0' 2' 4' 8'",
              "bbox": [
                1090,
                1240,
                1254,
                1274
              ]
            },
            {
              "id": "5-A1",
              "page": 5,
              "labels": "0' 2' 4' 8'",
              "bbox": [
                1082,
                1266,
                1247,
                1301
              ]
            },
            {
              "id": "6-A1",
              "page": 6,
              "labels": "0' 2' 4' 8'",
              "bbox": [
                1411,
                1341,
                1576,
                1375
              ]
            },
            {
              "id": "7-C1",
              "page": 7,
              "labels": "0' 4' 8' 16'",
              "bbox": [
                1726,
                718,
                1892,
                752
              ]
            },
            {
              "id": "7-A1",
              "page": 7,
              "labels": "0' 4' 8' 16'",
              "bbox": [
                1530,
                1442,
                1696,
                1476
              ]
            },
            {
              "id": "8-C1",
              "page": 8,
              "labels": "0' 1' 2' 4'",
              "bbox": [
                1448,
                734,
                1614,
                768
              ]
            },
            {
              "id": "8-A1",
              "page": 8,
              "labels": "0' 1' 2' 4'",
              "bbox": [
                1496,
                1469,
                1663,
                1504
              ]
            },
            {
              "id": "9-C1",
              "page": 9,
              "labels": "0' 2' 4' 8'",
              "bbox": [
                476,
                507,
                640,
                542
              ]
            },
            {
              "id": "9-A1",
              "page": 9,
              "labels": "0' 1' 2' 4'",
              "bbox": [
                628,
                1480,
                792,
                1520
              ]
            },
            {
              "id": "9-A3",
              "page": 9,
              "labels": "0' 1' 2' 4'",
              "bbox": [
                1545,
                1482,
                1712,
                1517
              ]
            },
            {
              "id": "10-C1",
              "page": 10,
              "labels": "0' 2' 4' 8'",
              "bbox": [
                1184,
                724,
                1350,
                760
              ]
            },
            {
              "id": "10-A1",
              "page": 10,
              "labels": "0' 2' 4' 8'",
              "bbox": [
                1198,
                1436,
                1364,
                1474
              ]
            },
            {
              "id": "10-A4",
              "page": 10,
              "labels": "0' 2' 4' 8'",
              "bbox": [
                1934,
                1430,
                2100,
                1465
              ]
            },
            {
              "id": "11-C1",
              "page": 11,
              "labels": "0' 2' 4' 8'",
              "bbox": [
                1201,
                723,
                1366,
                758
              ]
            },
            {
              "id": "11-A1",
              "page": 11,
              "labels": "0' 2' 4' 8'",
              "bbox": [
                1221,
                1460,
                1386,
                1494
              ]
            },
            {
              "id": "11-A4",
              "page": 11,
              "labels": "0' 2' 4' 8'",
              "bbox": [
                1993,
                1458,
                2158,
                1492
              ]
            },
            {
              "id": "12-C1",
              "page": 12,
              "labels": "0' 2' 4' 8'",
              "bbox": [
                1340,
                760,
                1504,
                795
              ]
            },
            {
              "id": "12-A1",
              "page": 12,
              "labels": "0' 2' 4' 8'",
              "bbox": [
                1213,
                1481,
                1378,
                1516
              ]
            }
          ]
        }
      ],
      "source_conflicts": [
        {
          "page": 10,
          "view": "C1",
          "caption": "SECTION AT USB1 AND USB0",
          "depicted_room_label": "FRESH WATER PUMP ROOM USB2; EQUIPMENT YARD USB0",
          "status": "source_conflict"
        },
        {
          "page": 10,
          "view": "A1",
          "caption": "SECTION AT USB3",
          "depicted_room_label": "MEDIUM PRESSURE AIR ROOM USB4",
          "status": "source_conflict"
        },
        {
          "page": 9,
          "field": "approval date",
          "literal": "5/19/2020",
          "other_sheets": "03/05/2021",
          "resolution": "Keep per-sheet dates; no invented global revision date."
        }
      ]
    },
    "schedules": {
      "document_id": "02__vol2__015",
      "status": "corroborated_document_component",
      "source_pages": [
        18,
        19,
        20
      ],
      "scope": "All populated equipment/reference schedule rows on AM601, AM602 and AM603. Rows are not physical installed quantities; repeated tag names must retain building scope. Plan-only tags, control matrices, sheet metadata and zone counts remain separate unfinished audit sections.",
      "coordinate_system": "Displayed page, PDF points; source rotation 0; 2448 x 1584",
      "blank_cell_semantics": "An empty pipe-delimited field is a visually blank schedule cell, not unknown work or a numeric zero. Literal dashes and comparison signs are preserved.",
      "tables": [
        {
          "id": "USB-FC",
          "page": 18,
          "building": "Utility Services Building",
          "title": "FAN COIL UNIT SCHEDULE",
          "classification": "Fan coil with hot-water and electric heat",
          "columns": "mark|location|airflow_CFM|motor_HP|ESP_inWG|filter|hot_water_total_MBH|hot_water_EAT_Fdb|hot_water_LAT_Fdb|water_GPM|EWT_F|LWT_F|coil_max_PD_ftH2O|electric_heat_kW|electric_EAT_Fdb|electric_LAT_Fdb|heater_FLA|total_FLA|MOCP|volts|phase|Hz|weight|notes",
          "x_edges": [
            558.96,
            636.84,
            835.44,
            911.04,
            965.4,
            1010.16,
            1166.16,
            1227.72,
            1273.44,
            1313.16,
            1375.32,
            1411.68,
            1445.64,
            1543.56,
            1614.84,
            1654.44,
            1693.44,
            1748.28,
            1798.68,
            1854.96,
            1911.6,
            1964.76,
            2018.16,
            2090.04,
            2162.04
          ],
          "y_edges": [
            155.04,
            172.32,
            189.48,
            206.76,
            224.04
          ],
          "rows": [
            "FC-1|FRESH WATER PUMP ROOM USB2|420|1/6|.3|2\" 30% PLEATED - MERV 8|20.2|45|87.2|2.0|110|90.3|10.0|4|45|74.6|14.44|15.34|20|277|1|60|87|1,2",
            "FC-2|PURE WATER ROOM USB3|580|1/4|.3|2\" 30% PLEATED - MERV 8|25.1|45|83.2|2.5|110|90.8|10.0|6|45|77.9|21.66|22.96|30|277|1|60|95|1,2",
            "FC-3|MEDIUM PRESSURE AIR ROOM USB4|580|1/4|.3|2\" 30% PLEATED - MERV 8|25.1|45|83.2|2.5|110|90.8|10.0|6|45|77.9|21.66|22.96|30|277|1|60|95|1,2",
            "FC-4|HIGH PRESSURE AIR ROOM USB5|580|1/4|.3|2\" 30% PLEATED - MERV 8|25.1|45|83.2|2.5|110|90.8|10.0|6|45|77.9|21.66|22.96|30|277|1|60|95|1,2"
          ],
          "notes": [
            "1. Provide with cabinet, hot water coil, electric heating coil, filters and fan.",
            "2. Provide with single point electrical connection."
          ],
          "header_evidence": [
            {
              "bbox": [
                1230,
                75,
                1495,
                106
              ],
              "expected": "FAN COIL UNIT SCHEDULE"
            },
            {
              "bbox": [
                835,
                104,
                1011,
                155
              ],
              "expected": "FAN AIR FLOW (CFM) MOTOR (HP) ESP (IN WG)"
            },
            {
              "bbox": [
                1166,
                104,
                1544,
                155
              ],
              "expected": "HEATING HOT WATER COIL TOTAL (MBH) EAT LAT FLOW (GPM) EWT LWT COIL MAX PD"
            },
            {
              "bbox": [
                1543,
                104,
                1749,
                155
              ],
              "expected": "ELECTRIC HEAT CAPACITY (KW) EAT LAT HEATER (FLA)"
            },
            {
              "bbox": [
                1748,
                104,
                2019,
                155
              ],
              "expected": "ELECTRICAL DATA TOTAL (FLA) MOCP VOLTS PHASE HZ"
            }
          ]
        },
        {
          "id": "USB-DSS",
          "page": 18,
          "building": "Utility Services Building",
          "title": "MINI-SPLIT-SYSTEM HEAT PUMPS SCHEDULE",
          "classification": "Paired ductless indoor unit and outdoor heat pump",
          "columns": "indoor_mark|type|location|refrigerant|airflow_CFM|fan_W|total_cooling_MBH|sensible_cooling_MBH|EAT_DB_F|EAT_WB_F|min_SEER|heat_MBH|winter_F|indoor_FLA|indoor_MCA|indoor_V|indoor_phase|indoor_Hz|outdoor_mark|outdoor_location|outdoor_FLA|outdoor_MCA|outdoor_MOCP|outdoor_V|outdoor_phase|outdoor_Hz|notes",
          "x_edges": [
            117.72,
            189.72,
            306.36,
            436.68,
            550.56,
            652.92,
            742.68,
            845.52,
            960.12,
            1032.12,
            1104.12,
            1219.44,
            1334.04,
            1391.04,
            1442.76,
            1491.96,
            1554.84,
            1595.28,
            1634.16,
            1730.88,
            1850.52,
            1889.04,
            1943.4,
            1991.99,
            2047.56,
            2085.6,
            2123.16,
            2188.8
          ],
          "y_edges": [
            391.92,
            409.08,
            426.36
          ],
          "rows": [
            "DSS-1|WALL-MOUNTED|TELECOM ROOM USB8|R-410A|705|56|24|18|78|65|12.2|28|47|.36|1|208/230|1|60|CU-1|OUTSIDE|19|19|25|208/230|1|60|1,2,3,4",
            "DSS-2|WALL-MOUNTED|TELECOM ROOM USB8|R-410A|370|30|12|9.6|78|65|20.8|18|47|.33|1|208/230|1|60|CU-2|OUTSIDE|7.83|11|28|208/230|1|60|1,2,3,4"
          ],
          "notes": [
            "1. Provide 18-inch stand for outdoor unit.",
            "2. Provide coastal corrosion protection on outdoor unit.",
            "3. Provide indoor unit with condensate pump.",
            "4. Coordinate power wiring from outdoor to indoor unit with electrical contractor per manufacturer."
          ],
          "header_evidence": [
            {
              "bbox": [
                550,
                341,
                1392,
                392
              ],
              "expected": "SUPPLY FAN DATA COOLING HEATING TOTAL AIRFLOW FAN MOTOR TOTAL COOLING SENSIBLE COOLING EAT DB EAT WB MIN EFFICIENCY HEATING CAPACITY WINTER"
            },
            {
              "bbox": [
                1391,
                341,
                2124,
                392
              ],
              "expected": "INDOOR UNIT ELECTRICAL OUTDOOR UNIT OUTDOOR UNIT ELECTRICAL FLA MCA VOLTS PH HZ MARK LOCATION FLA MCA MOCP VOLTS PH HZ"
            }
          ],
          "audit_notes": [
            "Two schedule rows contain four equipment tags. DSS-2 location is printed USB8; reconcile with plan/control fire-alarm closet USB9 before selecting a zone."
          ]
        },
        {
          "id": "USB-FAN",
          "page": 18,
          "building": "Utility Services Building",
          "title": "FAN SCHEDULE",
          "classification": "Exhaust fan",
          "columns": "mark|location|service|fan_type|airflow_CFM|RPM|ESP_inWG|tip_speed_FPM|motor_HP|V|phase|Hz|notes",
          "x_edges": [
            849.36,
            925.08,
            1147.44,
            1274.76,
            1526.52,
            1598.4,
            1670.4,
            1742.4,
            1814.4,
            1886.4,
            1958.29,
            2030.29,
            2102.29,
            2172
          ],
          "y_edges": [
            558.12,
            575.4,
            592.68,
            609.96,
            627.12,
            644.4,
            661.68
          ],
          "rows": [
            "EF-1|FIRE PUMP USB1|EXHAUST|IN-LINE CENTRIFUGAL FAN - DIRECT DRIVE|1100|1530|0.375|4483|1/4|115|1|60|1,2",
            "EF-2|PURE WATER ROOM USB3|EXHAUST|IN-LINE CENTRIGUAL FAN - BELT DRIVE|2160|1291|0.375|4945|1/2|115|1|60|1,2",
            "EF-3|MEDIUM PRESSURE AIR ROOM USB4|EXHAUST|IN-LINE CENTRIGUAL FAN - BELT DRIVE|6080|1202|0.375|6725|2|460|3|60|1,3",
            "EF-4|HIGH PRESSURE AIR ROOM USB5|EXHAUST|IN-LINE CENTRIGUAL FAN - BELT DRIVE|5500|1420|0.375|6875|2|460|3|60|1,3",
            "EF-5|HIGH PRESSURE AIR ROOM USB5|EXHAUST|IN-LINE CENTRIGUAL FAN - BELT DRIVE|1480|1973|0.375|5778|1/2|115|1|60|1,2",
            "EF-6|GENERATOR ROOM USB7|EXHAUST|AXIAL FLOW - BELT|10000|1770|0.75|11297|5|460|3|60|1,3"
          ],
          "notes": [
            "1. Backdraft damper.",
            "2. Speed controller.",
            "3. VFD control."
          ],
          "header_evidence": [
            {
              "bbox": [
                1430,
                479,
                1595,
                509
              ],
              "expected": "FAN SCHEDULE"
            },
            {
              "bbox": [
                1526,
                508,
                2172,
                558
              ],
              "expected": "AIRFLOW (CFM) RPM ESP (IN WG) TIP SPEED (FPM) ELECTRICAL DATA MOTOR SIZE (HP) VOLTS PHASE HZ NOTES"
            }
          ]
        },
        {
          "id": "USB-GRD",
          "page": 18,
          "building": "Utility Services Building",
          "title": "GRILLE, REGISTER, AND DIFFUSER SCHEDULE",
          "classification": "Air outlet type, not per-instance quantity",
          "columns": "mark|type|mounting|face_size_in|neck_size_in|max_NC|max_SP_inWG|notes",
          "x_edges": [
            117.72,
            172.92,
            299.04,
            391.32,
            503.76,
            589.92,
            661.92,
            733.92,
            805.92
          ],
          "y_edges": [
            599.76,
            616.92,
            634.2,
            651.48,
            668.64,
            685.92
          ],
          "rows": [
            "EG-1|EGGCRATE|DUCT/SURFACE|1 1/4 + NECK SIZE|10x10|30|.06|1",
            "EG-2|EGGCRATE|DUCT/SURFACE|1 1/4 + NECK SIZE|16x16|30|.06|1",
            "RG-1|EGGCRATE|DUCT/SURFACE|1 1/4 + NECK SIZE|10x10|30|.06|1",
            "SG-1|DOUBLE DEFLECTION|DUCT/SURFACE|1 1/4 + NECK SIZE|12x6|30|.06|1",
            "SG-2|DOUBLE DEFLECTION|DUCT/SURFACE|1 1/4 + NECK SIZE|48x48|30|0.1|1"
          ],
          "notes": [
            "1. Aluminum construction and anodized finish."
          ],
          "header_evidence": [
            {
              "bbox": [
                117,
                566,
                806,
                600
              ],
              "expected": "MARK TYPE MOUNTING FACE SIZE (IN) NECK SIZE (IN) MAX NC MAX SP NOTES"
            }
          ]
        },
        {
          "id": "USB-GR",
          "page": 18,
          "building": "Utility Services Building",
          "title": "GRAVITY RELIEF VENT SCHEDULE",
          "classification": "Gravity relief vent",
          "columns": "mark|location|service|airflow_CFM|curb_in|throat_in|PD_inWG|weight_lb|notes",
          "x_edges": [
            117.72,
            189.72,
            296.88,
            408.6,
            495.36,
            583.32,
            692.16,
            794.76,
            866.76,
            1040.4
          ],
          "y_edges": [
            800.04,
            817.32,
            834.48,
            851.76,
            869.04
          ],
          "rows": [
            "GR-1|ROOF|MPAC EXHAUST|2650|36x36|30x30|.024|88|1,2",
            "GR-2|ROOF|MPAC EXHAUST|2650|36x36|30x30|.024|88|1,2",
            "GR-3|ROOF|MPAC EXHAUST|2650|36x36|30x30|.024|88|1,2",
            "GR-4|ROOF|MPAC EXHAUST|2650|36x36|30x30|.024|88|1,2"
          ],
          "notes": [
            "1. Birdscreen and sloped curb to match roof slope.",
            "2. Backdraft damper."
          ],
          "header_evidence": [
            {
              "bbox": [
                117,
                767,
                1041,
                800
              ],
              "expected": "MARK LOCATION SERVICE AIRFLOW (CFM) CURB SIZE THROAT SIZE PRESSURE DROP WEIGHT NOTES"
            }
          ]
        },
        {
          "id": "USB-GI",
          "page": 18,
          "building": "Utility Services Building",
          "title": "GRAVITY INTAKE VENT SCHEDULE",
          "classification": "Gravity intake louvered penthouse",
          "columns": "mark|location|service|type|airflow_CFM|curb_in|throat_in|PD_inWG|number_louvers|weight_lb|notes",
          "x_edges": [
            1114.68,
            1186.68,
            1293.84,
            1405.56,
            1514.76,
            1601.52,
            1689.48,
            1798.32,
            1901.04,
            1972.92,
            2044.92,
            2181.23
          ],
          "y_edges": [
            775.32,
            807.12,
            838.92,
            870.72
          ],
          "rows": [
            "GI-1|ROOF|GENERATOR INTAKE|LOUVERED PENTHOUSE|20000|62 X 62|54 X 54|.07|8|170|1,2",
            "GI-2|ROOF|GENERATOR INTAKE|LOUVERED PENTHOUSE|20000|62 X 62|54 X 54|.07|8|170|1,2",
            "GI-3|ROOF|GENERATOR INTAKE|LOUVERED PENTHOUSE|20000|62 X 62|54 X 54|.07|8|170|1,2"
          ],
          "notes": [
            "1. Birdscreen and sloped curb to match roof slope.",
            "2. 24 volt motorized damper and 120 to 24 volt transformer."
          ],
          "header_evidence": [
            {
              "bbox": [
                1114,
                742,
                2182,
                775
              ],
              "expected": "MARK LOCATION SERVICE TYPE AIRFLOW CURB SIZE THROAT SIZE PRESSURE DROP NO. OF LOUVERS WEIGHT NOTES"
            }
          ],
          "audit_notes": [
            "GI-1 is reused at the gatehouse with different capacity. The 20000 CFM intake rows differ from associated MD-9/10/11 rows at 2000 CFM; retain discrepancy."
          ]
        },
        {
          "id": "USB-UH",
          "page": 18,
          "building": "Utility Services Building",
          "title": "ELECTRIC UNIT HEATER",
          "classification": "Electric resistance unit heater",
          "columns": "mark|location|description|type|kW_input|motor_HP|airflow_CFM|throw_ft|mounting_height_ft|V_phase|notes",
          "x_edges": [
            117.72,
            189.72,
            382.44,
            585.6,
            736.68,
            797.4,
            859.08,
            919.32,
            984.36,
            1056.36,
            1128.36,
            1187.88
          ],
          "y_edges": [
            997.08,
            1014.36,
            1031.52,
            1048.8,
            1066.08
          ],
          "rows": [
            "UH-1|MAIN ELEC ROOM USB6|SUSPENDED HORIZONTAL DISCHARGE|ELECTRIC RESISTANCE|3.3|1/125|400|12|8|480/3|1",
            "UH-2|GENERATOR ROOM USB7|SUSPENDED HORIZONTAL DISCHARGE|ELECTRIC RESISTANCE|3.3|1/125|400|12|8|480/3|1",
            "UH-3|MEDIUM PRESSURE AIR ROOM USB4|SUSPENDED HORIZONTAL DISCHARGE|ELECTRIC RESISTANCE|5|1/125|400|12|8|480/3|1",
            "UH-4|HIGH PRESSURE AIR ROOM USB5|SUSPENDED HORIZONTAL DISCHARGE|ELECTRIC RESISTANCE|5|1/125|400|12|8|480/3|1"
          ],
          "notes": [
            "1. Wall mount bracket."
          ],
          "header_evidence": [
            {
              "bbox": [
                117,
                964,
                1189,
                997
              ],
              "expected": "MARK LOCATION DESCRIPTION TYPE KW INPUT MOTOR HP AIRFLOW THROW MOUNTING HEIGHT VOLTS/PH NOTES"
            }
          ]
        },
        {
          "id": "USB-LOUVER",
          "page": 18,
          "building": "Utility Services Building",
          "title": "LOUVER SCHEDULE",
          "classification": "Louver",
          "columns": "mark|location|service|size_in|free_area_sqft|max_PD_inWG|notes",
          "x_edges": [
            117.72,
            189.72,
            433.44,
            548.64,
            602.64,
            700.08,
            782.16,
            854.16
          ],
          "y_edges": [
            1176.48,
            1193.64,
            1210.92,
            1228.2,
            1245.36,
            1262.64,
            1279.92,
            1297.08,
            1314.36,
            1331.64,
            1348.92,
            1366.08,
            1383.36,
            1400.64,
            1417.8,
            1435.08,
            1452.36,
            1469.64
          ],
          "rows": [
            "L-1|FIRE PUMP USB1|EXHAUST|24x32|2.67|0.1|1",
            "L-2|PURE WATER ROOM USB3|EXHAUST|32x24|0.72|0.1|1",
            "L-3|MEDIUM PRESSURE AIR ROOM USB4|EXHAUST|48x48|2.03|0.1|1",
            "L-4|HIGH PRESSURE AIR ROOM USB5|EXHAUST|48x48|7.33|0.1|1",
            "L-5|HIGH PRESSURE AIR ROOM USB5|EXHAUST|24x24|0.49|0.1|1",
            "L-6|GENERATOR ROOM USB7|EXHAUST|48x48|53.5|0.1|1",
            "L-7|GENERATOR ROOM USB7|EXHAUST|48x48|53.5|0.1|1",
            "L-8|FIRE PUMP USB1|OUTSIDE AIR INTAKE|24x16|2.9|0.1|1,2",
            "L-9|FRESH WATER PUMP ROOM USB2|OUTSIDE AIR INTAKE|24x16|2.9|0.1|1,2",
            "L-10|PURE WATER ROOM USB3|OUTSIDE AIR INTAKE|40x32|2.9|0.1|1,2",
            "L-11A|MEDIUM PRESSURE AIR ROOM USB4|OUTSIDE AIR INTAKE|72x48|8.1|0.1|1,2",
            "L-11B|MEDIUM PRESSURE AIR ROOM USB4|OUTSIDE AIR INTAKE|72x48|8.1|0.1|1,2",
            "L-11C|MEDIUM PRESSURE AIR ROOM USB4|OUTSIDE AIR INTAKE|72x48|8.1|0.1|1,2",
            "L-12|HIGH PRESSURE AIR ROOM USB5|OUTSIDE AIR INTAKE|72x48|7.3|0.1|1,2",
            "L-13|MAIN ELECTRICAL ROOM USB6|OUTSIDE AIR INTAKE|18x18|0.49|0.1|1,2",
            "L-14|GENERATOR ROOM USB7|EXHAUST|96x96|33.4|0.1|1",
            "L-15|GENERATOR ROOM USB7|EXHAUST|96x96|33.4|0.1|1"
          ],
          "notes": [
            "1. Birdscreen and duct connection."
          ],
          "header_evidence": [
            {
              "bbox": [
                117,
                1143,
                855,
                1177
              ],
              "expected": "MARK LOCATION SERVICE SIZE FREE AREA MAX PD NOTES"
            }
          ],
          "audit_notes": [
            "Rows reference note 2, but only louver note 1 is shown. Do not import another schedule's note 2.",
            "L-6 and L-7 list 53.5 sq ft free area for a 48x48 inch louver, exceeding its 16 sq ft gross face area. Literal source value retained; no correction guessed."
          ]
        },
        {
          "id": "USB-MD",
          "page": 18,
          "building": "Utility Services Building",
          "title": "MOTORIZED DAMPER SCHEDULE (MD)",
          "classification": "Motorized opposed-blade damper",
          "columns": "mark|building|location|associated_equipment|airflow|size|type|failure_mode|V|phase|notes",
          "x_edges": [
            1210.32,
            1282.32,
            1354.32,
            1560.48,
            1632.36,
            1704.36,
            1776.36,
            1893.36,
            1965.23,
            2037.23,
            2109.23,
            2181.23
          ],
          "y_edges": [
            1027.44,
            1044.72,
            1062,
            1079.28,
            1096.44,
            1113.72,
            1131,
            1148.16,
            1165.44,
            1182.72,
            1199.88,
            1217.16,
            1234.44,
            1251.72,
            1268.88,
            1286.16,
            1303.44,
            1320.6,
            1337.88,
            1355.16
          ],
          "rows": [
            "MD-1|USB|FIRE PUMP USB1|EF-1|550|24X16|OPPOSED BLADE|N.C.|24|1|1",
            "MD-2|USB|FRESH WATER PUMP ROOM USB2|EF-1|550|24X16|OPPOSED BLADE|N.C.|24|1|1",
            "MD-3|USB|PURE WATER ROOM USB3|EF-2|2160|40X32|OPPOSED BLADE|N.C.|24|1|1",
            "MD-4|USB|MEDIUM PRESSURE AIR ROOM USB4|EF-3|4675|72X48|OPPOSED BLADE|N.C.|24|1|1",
            "MD-5|USB|MEDIUM PRESSURE AIR ROOM USB4|FC-3|4675|72X48|OPPOSED BLADE|N.C.|24|1|1",
            "MD-6|USB|MEDIUM PRESSURE AIR ROOM USB4|EF-3|4675|72X48|OPPOSED BLADE|N.C.|24|1|1",
            "MD-7|USB|HIGH PRESSURE AIR ROOM USB5|FC-4|5500|72X48|OPPOSED BLADE|N.C.|24|1|1",
            "MD-8|USB|MAIN ELECTRICAL ROOM USB6|EF-5|370|18X18|OPPOSED BLADE|N.C.|24|1|1",
            "MD-9|USB|GENERATOR ROOM USB7|EF-6|2000|54X54|OPPOSED BLADE|N.O.|24|1|1",
            "MD-10|USB|GENERATOR ROOM USB7|EF-6|2000|54X54|OPPOSED BLADE|N.O.|24|1|1",
            "MD-11|USB|GENERATOR ROOM USB7|EF-6|2000|54X54|OPPOSED BLADE|N.O.|24|1|1",
            "MD-12|USB|MEDIUM PRESSURE AIR ROOM USB4|MPAC-1|1300|20X12|OPPOSED BLADE|N.C.|24|1|1",
            "MD-13|USB|MEDIUM PRESSURE AIR ROOM USB4|MPAC-1|2650|24X16|OPPOSED BLADE|N.O.|24|1|1",
            "MD-14|USB|MEDIUM PRESSURE AIR ROOM USB4|MPAC-2|2650|24X16|OPPOSED BLADE|N.C.|24|1|1",
            "MD-15|USB|MEDIUM PRESSURE AIR ROOM USB4|MPAC-2|1300|24X16|OPPOSED BLADE|N.O.|24|1|1",
            "MD-16|USB|MEDIUM PRESSURE AIR ROOM USB4|MPAC-3|2650|20X12|OPPOSED BLADE|N.C.|24|1|1",
            "MD-17|USB|MEDIUM PRESSURE AIR ROOM USB4|MPAC-3|1300|24X16|OPPOSED BLADE|N.O.|24|1|1",
            "MD-18|USB|MEDIUM PRESSURE AIR ROOM USB4|MPAC-4|1300|20X12|OPPOSED BLADE|N.C.|24|1|1",
            "MD-19|USB|MEDIUM PRESSURE AIR ROOM USB4|MPAC4|2650|24X16|OPPOSED BLADE|N.O.|24|1|1"
          ],
          "notes": [
            "1. Provide 120 volt to 24 volt transformer."
          ],
          "header_evidence": [
            {
              "bbox": [
                1210,
                994,
                2182,
                1028
              ],
              "expected": "MARK BUILDING LOCATION ASSOCIATED AIRFLOW SIZE TYPE FAILURE MODE VOLTS PHASE NOTES"
            }
          ],
          "audit_notes": [
            "19 rows, not 22 inferred from highest tag. MD-20 is not listed here or in AM603's MD-21/22 rows.",
            "MPAC4 spelling is printed in MD-19; preserve it beside normalized MPAC-4 identity.",
            "Airflow and size units are not printed in this table's abbreviated headers; CFM/inch interpretation must be identified as contextual, not verbatim."
          ]
        },
        {
          "id": "USB-CCC",
          "page": 19,
          "building": "Utility Services Building",
          "title": "CLOSED CIRCUIT COOLER SCHEDULE",
          "classification": "Closed circuit evaporative cooler",
          "columns": "mark|location|service|GPM|LWT_F|EWT_F|coil_PD_psi|ambient_WB_F|propylene_glycol_percent|fans_per_cell|fan_motor_HP_per_cell|fan_RPM|number_pumps|pump_HP_per_cell|number_electric_heaters|heater_kW|FLA|MOCP|V|phase|Hz|operating_weight_lb|notes",
          "x_edges": [
            261.6,
            333.6,
            466.32,
            614.4,
            669.12,
            712.08,
            756,
            828.84,
            907.92,
            979.92,
            1051.92,
            1123.8,
            1195.8,
            1267.8,
            1370.52,
            1442.52,
            1514.4,
            1586.4,
            1658.4,
            1730.4,
            1802.4,
            1874.28,
            1946.28,
            2125.8
          ],
          "y_edges": [
            255.12,
            272.4,
            289.56
          ],
          "rows": [
            "CCC-1|EQUIPMENT YARD USB0|CONDENSER WATER|301.2|90|110|3.0|79.00|30.0|2|20.00|1800|1|5|1|4.5|48|90|460|3|60|13300|1,2,3,4,5,6,7,8,9",
            "CCC-2|EQUIPMENT YARD USB0|CONDENSER WATER|301.2|90|110|3.0|79.00|30.0|2|20.00|1800|1|5|1|4.5|48|90|460|3|60|13300|1,2,3,4,5,6,7,8,9"
          ],
          "notes": [
            "1. Total condenser water flow 301.2 GPM; coolers are N+1 primary/standby.",
            "2. Unit height must not exceed north wall height; see drawings.",
            "3. Single point connection and control panel.",
            "4. Stainless steel casing and copper coils.",
            "5. Sized on 30% propylene glycol.",
            "6. Meet or exceed ASHRAE 90.1.",
            "7. Access ladder and platform.",
            "8. Float switch for cold-water makeup.",
            "9. Verify clearances and derating with manufacturer; only one unit operates at a time."
          ],
          "header_evidence": [
            {
              "bbox": [
                261,
                192,
                2126,
                255
              ],
              "expected": "MARK LOCATION SERVICE FLOW LWT EWT COIL PRESSURE DROP AMBIENT WET BULB TEMPERATURE PROPYLENE GLYCOL CONTENT FANS PER CELL FAN MOTOR CAPACITY PER CELL FAN SPEED NO. OF PUMPS PUMP MOTOR OUTPUT PER CELL NO. OF ELECTRIC HEATERS HEATER CAPACITY FLA MOCP VOLTS PHASE HZ OPERATING WEIGHT NOTES"
            }
          ]
        },
        {
          "id": "USB-VALVE",
          "page": 19,
          "building": "Utility Services Building",
          "title": "VALVE SCHEDULE",
          "classification": "Actuated isolation/modulating water valve",
          "columns": "mark|location|service|type|water_GPM|PD_psi|Cv|notes",
          "x_edges": [
            996.84,
            1090.8,
            1335.84,
            1548.24,
            1799.4,
            1915.08,
            2031.36,
            2103.37,
            2175.25
          ],
          "y_edges": [
            441.84,
            459.12,
            476.4,
            493.68,
            510.84,
            528.12,
            545.4,
            562.56,
            579.84,
            597.12,
            614.4,
            631.56,
            648.84,
            666.12,
            683.28,
            700.56
          ],
          "rows": [
            "VLV-1|MECHANICAL YARD USB0|CCC-1 ISOLATION|BUTTERFLY TWO WAY TWO POSITION|301.2|3|173|1",
            "VLV-2|MECHANICAL YARD USB0|CCC-2 ISOLATION|BUTTERFLY TWO WAY TWO POSITION|301.2|3|173|1",
            "VLV-3|PURE WATER ROOM USB3|CCC BYPASS|BUTTERFLY TWO WAY TWO POSITION|88|3|50|",
            "VLV-4|MEDIUM PRESSURE ROOM USB4|MPAC-1 ISOLATION|BUTTERFLY TWO WAY TWO POSITION|56.4|3|32.5|",
            "VLV-5|MEDIUM PRESSURE ROOM USB4|MPAC-2 ISOLATION|BUTTERFLY TWO WAY TWO POSITION|56.4|3|32.5|",
            "VLV-6|MEDIUM PRESSURE ROOM USB4|MPAC-3 ISOLATION|BUTTERFLY TWO WAY TWO POSITION|56.4|3|32.5|",
            "VLV-7|MEDIUM PRESSURE ROOM USB4|MPAC-4 ISOLATION|BUTTERFLY TWO WAY TWO POSITION|56.4|3|32.5|",
            "VLV-8|HIGH PRESSURE AIR ROOM USB5|HPAC-1 ISOLATION|BUTTERFLY TWO WAY TWO POSITION|66.0|3|36|",
            "VLV-9|HIGH PRESSURE AIR ROOM USB5|HPAC-2 ISOLATION|BUTTERFLY TWO WAY TWO POSITION|66.0|3|36|",
            "VLV-10|HIGH PRESSURE AIR ROOM USB5|HPAC-3 ISOLATION|BUTTERFLY TWO WAY TWO POSITION|66.0|3|36|",
            "VLV-11|HIGH PRESSURE AIR ROOM USB5|CONDENSER WATER MINIMUM FLOW|BALL VALVE TWO WAY MODULATING|88.0|3|50|",
            "VLV-12|FRESH WATER PUMP ROOM USB2|FC-1|BALL VALVE THREE WAY MODULATING|2.0|3|1.1|",
            "VLV-13|PURE WATER ROOM USB3|FC-2|BALL VALVE THREE WAY MODULATING|2.5|3|1.4|",
            "VLV-14|MEDIUM PRESSURE ROOM USB4|FC-3|BALL VALVE THREE WAY MODULATING|2.5|3|1.4|",
            "VLV-15|MEDIUM PRESSURE ROOM USB4|FC-4|BALL VALVE THREE WAY MODULATING|2.5|3|1.4|"
          ],
          "notes": [
            "1. Total condenser water flow 301.2 GPM based on (3) MPAC and (2) HPAC; compressors N+1 redundant. FC-1 through FC-4 connect supply/return to CWR to recover heat but do not affect total flow."
          ],
          "header_evidence": [
            {
              "bbox": [
                996,
                409,
                2176,
                442
              ],
              "expected": "MARK LOCATION SERVICE TYPE WATER FLOW (GPM) PRESSURE DROP (PSI) VALVE CV NOTES"
            }
          ],
          "audit_notes": [
            "15 valve rows. No actuator torque/model/electrical-power columns. VLV-15 location USB4 conflicts with FC-4's USB5 schedule location.",
            "Diagrams use V-1 through V-15, not VLV- prefix. AM702 places AO-1 on bypass V-3, not V-1. VLV-3 is scheduled TWO POSITION while AM702/AM703 require modulating bypass control: preserve this source conflict. AM610 shows NO on V-1, V-2 and V-4 through V-10, while AM702 shows NC on those isolation valves; fail/normal position requires clarification."
          ]
        },
        {
          "id": "USB-PUMP",
          "page": 19,
          "building": "Utility Services Building",
          "title": "PUMP SCHEDULE",
          "classification": "Condenser-water pump or fan-coil circulator",
          "columns": "mark|type|location|service|GPM|head_ft|suction_in|discharge_in|efficiency_percent|impeller_in|motor_RPM|motor_HP|operating_BHP|speed_control|V|phase|Hz|notes",
          "x_edges": [
            255.84,
            312.24,
            518.4,
            745.56,
            911.4,
            983.4,
            1055.4,
            1154.4,
            1270.92,
            1351.8,
            1415.76,
            1497.84,
            1560.24,
            1676.52,
            1747.44,
            1799.04,
            1849.68,
            1884,
            1956
          ],
          "y_edges": [
            1043.52,
            1060.8,
            1078.08,
            1095.24,
            1112.52,
            1129.8,
            1146.96
          ],
          "rows": [
            "P-1|CLOSE-COUPLED VERTICAL IN-LINE|MEDIUM PRESSURE AIR ROOM USB4|CONDENSER WATER|301.2|126|4|4|71|11|1760|15|13.95|VFD|460|3|60|1,2,3",
            "P-2|CLOSE-COUPLED VERTICAL IN-LINE|MEDIUM PRESSURE AIR ROOM USB4|CONDENSER WATER|301.2|126|4|4|71|11|1760|15|13.95|VFD|460|3|60|1,2,3",
            "P-3|IN-LINE CIRCULATOR|FRESH WATER PUMP ROOM USB2|HEATING HOT WATER|2.0|5|3/4|3/4|>50|-|1725|1/8|<1/8|NONE|120|1|60|",
            "P-4|IN-LINE CIRCULATOR|PURE WATER ROOM USB3|HEATING HOT WATER|2.5|5|1-1/4|1-1/4|>50|-|1725|1/8|<1/8|NONE|120|1|60|",
            "P-5|IN-LINE CIRCULATOR|MEDIUM PRESSURE AIR ROOM USB4|HEATING HOT WATER|2.5|5|1-1/2|1-1/2|>50|-|1725|1/8|<1/8|NONE|120|1|60|",
            "P-6|IN-LINE CIRCULATOR|HIGH PRESSURE AIR ROOM USB5|HEATING HOT WATER|2.5|5|1-1/2|1-1/2|>50|-|1725|1/8|<1/8|NONE|120|1|60|"
          ],
          "notes": [
            "1. Total condenser water flow 301.2 GPM; pumps N+1 redundant primary/standby.",
            "2. High efficiency inverter-duty motors.",
            "3. Minimum flow based on 30% of total flow."
          ],
          "header_evidence": [
            {
              "bbox": [
                255,
                978,
                1957,
                1044
              ],
              "expected": "MARK TYPE LOCATION SERVICE CAPACITY PUMP HEAD SUCTION SIZE DISCHARGE SIZE PUMP EFFICIENCY IMPELLER SIZE ELECTRICAL DATA MOTOR SPEED MOTOR SIZE MOTOR OPERATING BHP SPEED CONTROL TYPE VOLTS PHASE HZ NOTES"
            }
          ],
          "audit_notes": [
            "Two full-sized primary/standby pumps do not double the design operating flow. Preserve >50 and <1/8 comparison operators."
          ]
        },
        {
          "id": "USB-ET",
          "page": 19,
          "building": "Utility Services Building",
          "title": "EXPANSION TANK SCHEDULE",
          "classification": "Expansion tank",
          "columns": "mark|system|tank_gal|acceptance_gal|temperature_F|pressure_psig",
          "x_edges": [
            179.28,
            238.2,
            377.04,
            462.72,
            582.72,
            688.44,
            774.96
          ],
          "y_edges": [
            563.52,
            580.8
          ],
          "rows": [
            "ET-1|CONDENSER WATER|53|53|240|125"
          ],
          "header_evidence": [
            {
              "bbox": [
                179,
                530,
                776,
                564
              ],
              "expected": "MARK SYSTEM TYPE TANK VOLUME ACCEPTANCE VOLUME TEMPERATURE RATING PRESSURE RATING"
            }
          ]
        },
        {
          "id": "USB-AS",
          "page": 19,
          "building": "Utility Services Building",
          "title": "AIR SEPARATOR SCHEDULE",
          "classification": "Air separator",
          "columns": "mark|inlet_in|GPM",
          "x_edges": [
            179.28,
            258.84,
            338.64,
            467.04
          ],
          "y_edges": [
            669.24,
            686.52
          ],
          "rows": [
            "AS-1|4|301.2"
          ],
          "header_evidence": [
            {
              "bbox": [
                179,
                652,
                468,
                670
              ],
              "expected": "MARK INLET SIZE (IN) FLOWRATE (GPM)"
            }
          ]
        },
        {
          "id": "USB-GFS",
          "page": 19,
          "building": "Utility Services Building",
          "title": "GLYCOL FEED SYSTEM",
          "classification": "Automatic glycol feed package",
          "columns": "mark|location|service|type|tank_gal|GPM|pressure_psi|motor_HP|V|phase|Hz|weight_lb|notes",
          "x_edges": [
            255.84,
            327.72,
            528.48,
            640.2,
            749.4,
            836.16,
            924.12,
            1032.96,
            1135.68,
            1207.56,
            1311.12,
            1383,
            1455,
            1591.32
          ],
          "y_edges": [
            873.84,
            891.12
          ],
          "rows": [
            "GFS-1|MEDIUM PRESSURE AIR ROOM USB4|CONDENSER WATER|AUTOMATIC|50|1.8|10-70|1/3|120|1|60|134|"
          ],
          "header_evidence": [
            {
              "bbox": [
                255,
                841,
                1592,
                874
              ],
              "expected": "MARK LOCATION SERVICE TYPE TANK SIZE WATER FLOW PRESSURE RANGE MOTOR VOLTS PHASE HERTZ WEIGHT NOTES"
            }
          ]
        },
        {
          "id": "USB-MUFFLER",
          "page": 19,
          "building": "Utility Services Building",
          "title": "MUFFLER SCHEDULE",
          "classification": "Generator exhaust muffler",
          "columns": "mark|location|service|type|inlet_outlet_in|diameter_in|back_pressure_inWC|length_in|connection|construction|mounting|insulation|dB_63Hz|dB_125Hz|dB_250Hz|dB_500Hz|dB_1000Hz|dB_2000Hz|dB_4000Hz|dB_8000Hz|notes",
          "x_edges": [
            255.84,
            330,
            467.4,
            591.6,
            675.48,
            755.88,
            826.08,
            927.96,
            1008.24,
            1104,
            1214.76,
            1298.28,
            1471.32,
            1516.08,
            1562.04,
            1605,
            1651.2,
            1701.96,
            1753.2,
            1803,
            1853.04,
            1908.36
          ],
          "y_edges": [
            1296.36,
            1328.16,
            1359.96
          ],
          "rows": [
            "M-1|GENERATOR ROOM USB7|BACKUP GENERATOR 1|RESIDENTAL|8|16|4.4|46|ANSI PATTERN FLANGES|STEEL|HORIZONTAL|THERMAL INSULATION BLANKETS|10|25|32|30|25|25|24|23|1,2,3",
            "M-2|GENERATOR ROOM USB7|BACKUP GENERATOR 2|RESIDENTAL|8|16|4.4|46|ANSI PATTERN FLANGES|STEEL|HORIZONTAL|THERMAL INSULATION BLANKETS|10|25|32|30|25|25|24|23|1,2,3"
          ],
          "notes": [
            "1. Horizontal mounting brackets and lifting lugs.",
            "2. Flexible connection/expansion joint at inlet/outlet.",
            "3. Muffler compatible with generator; references specification section 26 32 15.00."
          ],
          "header_evidence": [
            {
              "bbox": [
                255,
                1261,
                1909,
                1297
              ],
              "expected": "MARK LOCATION SERVICE TYPE INLET/OUTLET DIA BACK PRESSURE LENGTH CONNECTION TYPE CONSTRUCTION TYPE MOUNTING INSULATION ATTENUATION IN dB AT EACH FREQUENCY 63 HZ 125 HZ 250 HZ 500 HZ 1000 HZ 2000 HZ 4000 HZ 8000 HZ NOTES"
            }
          ]
        },
        {
          "id": "GH-FAN",
          "page": 20,
          "building": "Gatehouse",
          "title": "GATEHOUSE FAN SCHEDULE",
          "classification": "Roof exhaust fan",
          "columns": "mark|location|service|fan_type|airflow|RPM|ESP_inWG|tip_speed_FPM|max_sones|motor_HP|V|phase|Hz|notes",
          "x_edges": [
            872.04,
            947.76,
            1094.28,
            1166.28,
            1489.56,
            1561.56,
            1633.56,
            1705.56,
            1777.44,
            1849.44,
            1921.44,
            1993.44,
            2065.32,
            2137.32,
            2209.32
          ],
          "y_edges": [
            174.84,
            192.12
          ],
          "rows": [
            "EF-7|TOILET ROOM - ROOF|EXHAUST|CENTRIFUGAL TYPE POWER ROOF VENTILATOR - DIRECT DRIVE|50|1300|0.2|2765|2.5|1/100|115|1|60|"
          ],
          "header_evidence": [
            {
              "bbox": [
                872,
                142,
                2210,
                175
              ],
              "expected": "MARK LOCATION SERVICE FAN TYPE AIRFLOW RPM ESP TIP SPEED MAX SONES MOTOR SIZE VOLTS PHASE HZ NOTES"
            }
          ]
        },
        {
          "id": "GH-SS",
          "page": 20,
          "building": "Gatehouse",
          "title": "GATEHOUSE SPLIT SYSTEM AIR CONDITIONER HEAT PUMP SCHEDULE",
          "classification": "Horizontal split-system indoor air handler with electric heater",
          "columns": "mark|type|location|mounting_height_ft|refrigerant|airflow_CFM|ESP_inWC|outside_air_CFM|fan_HP|total_cooling_MBH|sensible_cooling_MBH|EAT_DB_F|EAT_WB_F|heating_MBH|electric_heater_MBH|electric_heater_kW|heater_stages|FLA|MCA|MOCP|V|phase|Hz|notes",
          "x_edges": [
            499.92,
            580.92,
            683.76,
            786.24,
            853.32,
            946.92,
            1049.28,
            1152,
            1224,
            1300.44,
            1403.28,
            1517.88,
            1551.96,
            1587,
            1659,
            1731,
            1802.88,
            1874.88,
            1920.36,
            1969.81,
            2026.92,
            2078.88,
            2119.44,
            2158.56,
            2209.32
          ],
          "y_edges": [
            334.92,
            352.2
          ],
          "rows": [
            "SS-1|HORIZONTAL|EQUIPMENT ROOM|9' 6\"|R-410A|500|0.7|150|1/3|13|12|78|65|18|17.1|5|SINGLE|20.9|26.1|30|208|1|60|"
          ],
          "header_evidence": [
            {
              "bbox": [
                499,
                269,
                2210,
                335
              ],
              "expected": "MARK TYPE LOCATION MOUNTING HEIGHT REFERIGERANT TYPE SUPPLY FAN DATA TOTAL AIRFLW EXTERNAL STATIC PRESSURE OUTSIDE AIRFLOW FAN MOTOR COOLING TOTAL COOLING SENSIBLE COOLING EAT HEATING CAPACITY ELECTRIC HEATER HEATING CAPACITY ELECTRIC HEATER ELEC HTR STAGES ELECTRIC DATA FLA MCA MOCP VOLTS PH HZ NOTES"
            }
          ]
        },
        {
          "id": "GH-HP",
          "page": 20,
          "building": "Gatehouse",
          "title": "GATEHOUSE HEAT PUMP SCHEDULE",
          "classification": "Split-system outdoor heat pump",
          "columns": "mark|service|cooling_capacity_BTU_per_h_as_printed|heating_capacity_BTU_per_h_as_printed|compressor_type|EER|rated_outdoor_DB_F|refrigerant|V|phase|FLA|MCA|MOCP|weight_lb|LxWxH_in|notes",
          "x_edges": [
            767.4,
            839.4,
            1061.88,
            1132.56,
            1212.72,
            1311.6,
            1391.76,
            1485.24,
            1583.04,
            1655.04,
            1709.76,
            1781.64,
            1853.64,
            1924.8,
            1982.64,
            2134.07,
            2213.41
          ],
          "y_edges": [
            479.76,
            497.04
          ],
          "rows": [
            "HP-1|SPLIT SYSTEM CONDENSING UNIT|15.5|18.0|SCROLL|12.6|105|R-410A|208/230|1|9.5|11.8|20|169|32 5/16 x 35 1/2 x 32 9/16|1, 2, 3, 4"
          ],
          "notes": [
            "1. Coastal coil protection.",
            "2. Heat pump capable of operation to 47 degrees F.",
            "3. Rated outdoor DB 105 degrees; unit shaded 100% of time but canopy bottom approx 3 feet from top; manufacturer to verify required derating."
          ],
          "audit_notes": [
            "Capacity header says BTU/H while values are 15.5 and 18.0. Do not multiply by 1000 or silently relabel MBH despite surrounding schedules suggesting that scale.",
            "Row references note 4, but only notes 1-3 are printed under this schedule."
          ],
          "header_evidence": [
            {
              "bbox": [
                1061,
                432,
                1213,
                480
              ],
              "expected": "COOLING CAPACITY (BTU/H) HEATING CAPACITY (BTU/H)"
            },
            {
              "bbox": [
                1212,
                432,
                2214,
                480
              ],
              "expected": "COMPRESSOR TYPE EFFICIENCY RATED OUTDOOR DB REFRIGERANT TYPE UNIT ELECTRICAL VOLTS PH. FLA MCA MOCP WEIGHT SIZE NOTES"
            }
          ]
        },
        {
          "id": "GH-MD",
          "page": 20,
          "building": "Gatehouse",
          "title": "MOTORIZED DAMPER SCHEDULE",
          "classification": "Motorized opposed-blade damper",
          "columns": "mark|building|location|associated_equipment|airflow_CFM|size_inxin|type|failure_mode|V|phase|notes",
          "x_edges": [
            410.28,
            482.16,
            554.16,
            626.16,
            698.16,
            848.88,
            922.44,
            1096.08,
            1167.96,
            1239.96,
            1311.96,
            1383.96
          ],
          "y_edges": [
            724.2,
            741.48,
            758.64
          ],
          "rows": [
            "MD-21|GATEHOUSE|GH04|GI-1|50|8x8|OPPOSED BLADE|N.C.|24|1|1",
            "MD-22|GATEHOUSE|GH02|EF-7|50|8x8|OPPOSED BLADE|N.O.|24|1|1"
          ],
          "notes": [
            "1. Transformer from 120 volt 1 phase power to 24 volts."
          ],
          "header_evidence": [
            {
              "bbox": [
                410,
                691,
                1384,
                724
              ],
              "expected": "MARK BUILDING LOCATION ASSOCIATED EQUIPMENT AIRFLOW (CFM) SIZED (INxIN) TYPE FAILURE MODE VOLTS PHASE NOTES"
            }
          ],
          "audit_notes": [
            "MD-21 associates with Gatehouse GI-1 at 50 CFM; that intake schedule states 150 CFM. Do not collapse these source values."
          ]
        },
        {
          "id": "GH-GRD",
          "page": 20,
          "building": "Gatehouse",
          "title": "GATEHOUSE GRILLE, REGISTER, AND DIFFUSER SCHEDULE",
          "classification": "Air outlet type, not per-instance quantity",
          "columns": "mark|service|mounting|face_size_in|neck_size_in|max_NC|max_SP_inWG|notes",
          "x_edges": [
            1546.2,
            1601.4,
            1713.12,
            1801.56,
            1873.56,
            1984.44,
            2055.95,
            2141.41,
            2213.41
          ],
          "y_edges": [
            724.2,
            741.48,
            758.64,
            775.92,
            793.2,
            810.48
          ],
          "rows": [
            "CD-1|CEILING DIFFUSER|DUCT/SURFACE|12 x 12|6x6|30|0.10|",
            "EG-1|EXHAUST GRILLE|DUCT/SURFACE|12 x 12|8x8|30|0.10|",
            "LS-1|LINEAR SLOT|LINEAR SLOT|24 x 4|8ø|30|0.10|",
            "RR-1|RETURN REGISTER|DUCT/SURFACE|12 x 12|6x6|30|0.10|",
            "RR-2|RETURN REGISTER|DUCT/SURFACE|24 x 24|8x8|30|0.10|"
          ],
          "header_evidence": [
            {
              "bbox": [
                1546,
                691,
                2214,
                724
              ],
              "expected": "MARK SERVICE MOUNTING FACE SIZE NECK SIZE MAX NC MAX SP NOTES"
            }
          ],
          "audit_notes": [
            "Gatehouse EG-1 differs from USB EG-1. Each is an outlet type; installed counts require plans."
          ]
        },
        {
          "id": "GH-GI",
          "page": 20,
          "building": "Gatehouse",
          "title": "GATEHOUSE GRAVITY INTAKE VENT SCHEDULE",
          "classification": "Gravity intake vent",
          "columns": "mark|airflow_CFM|diameter_in|roof_opening_in|PD_inWG|notes",
          "x_edges": [
            1546.2,
            1620.36,
            1739.76,
            1855.08,
            1995.47,
            2128.44,
            2209.2
          ],
          "y_edges": [
            897.6,
            914.88
          ],
          "rows": [
            "GI-1|150|20.5|8.25 x 8.25|0.2|"
          ],
          "header_evidence": [
            {
              "bbox": [
                1546,
                879,
                2210,
                898
              ],
              "expected": "MARK AIRFLOW (CFM) DIAMETER (IN) ROOF OPENING SIZE (IN) PRESSURE DROP (IN WG) NOTES"
            }
          ]
        },
        {
          "id": "GH-DSS",
          "page": 20,
          "building": "Gatehouse",
          "title": "GATEHOUSE MINI - SPLIT SYSTEM HEAT PUMP SCHEDULE",
          "classification": "Paired ductless indoor unit and outdoor heat pump",
          "columns": "indoor_mark|type|location|refrigerant|airflow_CFM|fan_W|total_cooling_MBH|sensible_cooling_MBH|min_SEER|heating_MBH|winter_F|indoor_FLA|indoor_MCA|indoor_V|indoor_phase|indoor_Hz|outdoor_mark|outdoor_location|outdoor_FLA|outdoor_MCA|outdoor_MOCP|outdoor_V|outdoor_phase|outdoor_Hz|notes",
          "x_edges": [
            169.08,
            240.96,
            357.72,
            487.92,
            601.8,
            704.28,
            794.04,
            896.76,
            1011.48,
            1126.8,
            1241.4,
            1298.4,
            1350,
            1399.32,
            1462.08,
            1502.64,
            1541.52,
            1638.24,
            1755.12,
            1793.64,
            1848,
            1896.6,
            1952.16,
            1990.19,
            2027.88,
            2210.63
          ],
          "y_edges": [
            1155.72,
            1173
          ],
          "rows": [
            "DSS-3|WALL-MOUNTED|EQUIPMENT ROOM|R-410A|370|30|12|9.6|20.8|18|47|0.33|1|208|1|60|CU-3|ROOF|7.83|11|28|208|1|60|1, 2, 3, 4, 5, 6"
          ],
          "notes": [
            "1. Power/control wiring from outdoor to indoor unit per manufacturer.",
            "2. Coastal coil protection on condensing unit coil.",
            "3. Remote controller.",
            "4. Refrigerant line set per manufacturer.",
            "5. Low ambient cooling option.",
            "6. Outdoor electrical data includes indoor unit."
          ],
          "header_evidence": [
            {
              "bbox": [
                169,
                1105,
                2211,
                1156
              ],
              "expected": "MARK TYPE LOCATION REFERIGERANT TYPE SUPPLY FAN DATA TOTAL AIRFLOW FAN MOTOR COOLING TOTAL COOLING SENSIBLE COOLING MIN EFFICIENCY HEATING HEATING CAPACITY WINTER INDOOR UNIT ELECTRICAL OUTDOOR UNIT OUTDOOR UNIT ELECTRICAL NOTES"
            }
          ],
          "audit_notes": [
            "One row contains DSS-3 and CU-3. Do not double-add indoor current to the outdoor electrical total; note 6 includes it."
          ]
        }
      ]
    },
    "supplemental_schedules": {
      "document_id": "02__vol2__015",
      "status": "corroborated_document_component",
      "scope": "Equipment schedule embedded on guard-booth floor-plan sheet, additional to AM601-AM603. Complete-document plan/equipment reconciliation remains in progress.",
      "tables": [
        {
          "id": "GB-DSS",
          "page": 9,
          "sheet": "AM107",
          "building": "Guard Booth GB01",
          "title": "DUCTLESS SPLIT SYSTEM SCHEDULE",
          "classification": "Paired wall-mounted ductless indoor unit and outdoor heat pump",
          "columns": "indoor_mark|type|location|refrigerant|airflow_CFM|fan_W|total_cooling_MBH|sensible_cooling_MBH|EAT_DB_F|EAT_WB_F|min_SEER|heat_at_47F_MBH|heat_at_17F_MBH|heat_EAT_DB_F|indoor_FLA|indoor_MCA|indoor_V|indoor_phase|indoor_Hz|outdoor_mark|outdoor_location|outdoor_FLA|outdoor_MCA|outdoor_MOCP|outdoor_V|outdoor_phase|outdoor_Hz|notes",
          "x_edges": [
            99,
            142.2,
            232.9,
            317.3,
            400.9,
            503.3,
            593,
            680.4,
            766.3,
            829.6,
            892,
            994.7,
            1104.1,
            1207.4,
            1251.8,
            1287.7,
            1324.8,
            1373.8,
            1400.3,
            1428.7,
            1478.3,
            1538.3,
            1576.7,
            1614.6,
            1654.4,
            1700.4,
            1725.4,
            1752.8,
            1801.3
          ],
          "y_edges": [
            671.5,
            688.8
          ],
          "rows": [
            "DSS-4|WALL-MOUNTED|GUARD BOOTH|R-410A|370|30|12|9.6|78|65|20.8|18|11.1|68|0.33|1|208/230|1|60|CU-4|OUTSIDE|7.83|11|28|208/230|1|60|1,2,3,4,5"
          ],
          "header_evidence": [
            {
              "bbox": [
                99,
                591,
                1802,
                671.5
              ],
              "expected": "DUCTLESS SPLIT SYSTEM SCHEDULE MARK TYPE LOCATION REFERIGERANT TYPE SUPPLY FAN DATA COOLING HEATING INDOOR UNIT ELECTRICAL OUTDOOR UNIT OUTDOOR UNIT ELECTRICAL TOTAL AIRFLOW CFM FAN MOTOR WATTS TOTAL COOLING MBH SENSIBLE COOLING MBH EAT DB EAT WB MIN EFFICIENCY SEER HEATING CAPACITY AT 47 F MBH HEATING CAPACITY AT 17 F MBH EAT DB F FLA MCA VOLTS PH HZ MARK LOCATION FLA MCA MOCP VOLTS PH HZ NOTES"
            }
          ],
          "notes": [
            "1. Provide power and control wiring from outdoor unit to indoor unit per manufacturer's recommendations.",
            "2. Provide with coastal coil protection on condensing unit coil.",
            "3. Provide with remote controller.",
            "4. Provide refrigerant line set per manufacturer's recommendation.",
            "5. Electrical data for outdoor unit includes indoor unit."
          ],
          "audit_notes": [
            "One schedule row contains two equipment tags. The floor plan and two sections repeat the same DSS-4/CU-4 pair; they are not three pairs.",
            "Plan work note 16 mounts the remote controller at 48 inches AFF. AM706 exempts guard booth from an additional DDC temperature sensor; the local controller is still present.",
            "AM107 approval field reads 5/19/2020, different from 03/05/2021 on the other mechanical sheets. The sheet's seal and plotting date are separate date roles."
          ]
        }
      ]
    },
    "points": {
      "document_id": "02__vol2__015",
      "status": "corroborated_document_component",
      "scope": "All nine explicitly titled point-list systems on PDF pages 24-27, with the condenser-water matrix split into its two printed blocks. These are template/listed rows, not an installed physical-I/O total. Diagram and plan reconciliation remains in progress.",
      "normalization": {
        "AI": "AI",
        "BI": "DI",
        "AO": "AO",
        "BO": "DO"
      },
      "point_identity": "document + building + system/table + equipment instance, when stated + printed mark; repeated AI-1 marks across systems are not a global identifier",
      "reviewed_pages": [
        24,
        25,
        26,
        27
      ],
      "visual_evidence": [
        "reviews/02__vol2__015/page-24.png",
        "reviews/02__vol2__015/page-25.png",
        "reviews/02__vol2__015/page-26.png",
        "reviews/02__vol2__015/page-27.png"
      ],
      "tables": [
        {
          "id": "USB-CW-ANALOG",
          "page": 24,
          "sheet": "AM703",
          "title": "CONDENSER WATER SYSTEM POINTS LIST",
          "building": "Utility Services Building",
          "system": "Condenser water",
          "columns": "mark|description|alarm|trend",
          "x_edges": [
            123,
            225,
            502,
            607,
            739
          ],
          "y_ranges": [
            [
              169,
              187
            ],
            [
              195,
              213
            ],
            [
              221,
              239
            ],
            [
              247,
              265
            ],
            [
              273,
              291
            ],
            [
              299,
              317
            ],
            [
              325,
              343
            ],
            [
              351,
              369
            ],
            [
              376,
              394
            ],
            [
              402,
              420
            ],
            [
              428,
              446
            ],
            [
              454,
              472
            ],
            [
              480,
              498
            ],
            [
              506,
              524
            ],
            [
              532,
              550
            ],
            [
              558,
              576
            ],
            [
              584,
              602
            ],
            [
              610,
              628
            ],
            [
              636,
              654
            ],
            [
              662,
              680
            ],
            [
              687,
              705
            ],
            [
              739,
              757
            ],
            [
              765,
              783
            ],
            [
              791,
              809
            ],
            [
              817,
              835
            ],
            [
              843,
              861
            ],
            [
              869,
              887
            ],
            [
              895,
              913
            ],
            [
              921,
              939
            ]
          ],
          "rows": [
            "AI-1|MAIN CWR TEMPERATURE|YES|YES",
            "AI-2|CWR TEMPERATURE BEFORE CCC-1|YES|YES",
            "AI-3|CWR TEMPERATURE AFTER CCC-1|YES|YES",
            "AI-4|CWR TEMPERATURE BEFORE CCC-2|YES|YES",
            "AI-5|CWR TEMPERATURE AFTER CCC-2|YES|YES",
            "AI-6|CWR TEMPERATURE BEFORE PUMPS|YES|YES",
            "AI-7|CWS TEMPERATURE AFTER PUMPS|YES|YES",
            "AI-8|CCC-1 FAN A SPEED|NO|YES",
            "AI-9|CCC-1 FAN B SPEED|NO|YES",
            "AI-10|CCC-2 FAN A SPEED|NO|YES",
            "AI-11|CCC-2 FAN B SPEED|NO|YES",
            "AI-12|P-1 PUMP SPEED|NO|YES",
            "AI-13|P-2 PUMP SPEED|YES|YES",
            "AI-14|CWS FLOW|YES|YES",
            "AI-15|MPAC-1 CWR TEMPERATURE|YES|YES",
            "AI-16|MPAC-2 CWR TEMPERATURE|YES|YES",
            "AI-17|MPAC-3 CWR TEMPERATURE|YES|YES",
            "AI-18|MPAC-4 CWR TEMPERATURE|YES|YES",
            "AI-19|HPAC-1 CWR TEMPERATURE|YES|YES",
            "AI-20|HPAC-2 CWR TEMPERATURE|YES|YES",
            "AI-21|HPAC-3 CWR TEMPERATURE|YES|YES",
            "AO-1|BYPASS VALVE|NO|YES",
            "AO-2|CCC-1 FAN A SPEED|NO|YES",
            "AO-3|CCC-1 FAN B SPEED|NO|YES",
            "AO-4|CCC-2 FAN A SPEED|NO|YES",
            "AO-5|CCC-2 FAN B SPEED|NO|YES",
            "AO-6|P-1 PUMP SPEED|NO|YES",
            "AO-7|P-2 PUMP SPEED|NO|YES",
            "AO-8|MINIMUM FLOW BYPASS VALVE|NO|YES"
          ],
          "listed_point_counts": {
            "AI": 21,
            "DI": 0,
            "AO": 8,
            "DO": 0
          },
          "header_evidence": [
            {
              "bbox": [
                123,
                80,
                739,
                140
              ],
              "expected": "CONDENSER WATER SYSTEM POINTS LIST MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                123,
                140,
                739,
                164
              ],
              "expected": "ANALOG INPUT"
            },
            {
              "bbox": [
                123,
                708,
                739,
                735
              ],
              "expected": "ANALOG OUTPUT"
            }
          ],
          "owner_groups": [
            {
              "owner": "Condenser-water loop, shared",
              "marks": [
                "AI-1",
                "AI-6",
                "AI-7",
                "AI-14",
                "AO-1",
                "AO-8"
              ]
            },
            {
              "owner": "CCC-1 assembly",
              "marks": [
                "AI-2",
                "AI-3",
                "AI-8",
                "AI-9",
                "AO-2",
                "AO-3"
              ]
            },
            {
              "owner": "CCC-2 assembly",
              "marks": [
                "AI-4",
                "AI-5",
                "AI-10",
                "AI-11",
                "AO-4",
                "AO-5"
              ]
            },
            {
              "owner": "P-1",
              "marks": [
                "AI-12",
                "AO-6"
              ]
            },
            {
              "owner": "P-2",
              "marks": [
                "AI-13",
                "AO-7"
              ]
            },
            {
              "owner": "MPAC-1",
              "marks": [
                "AI-15"
              ]
            },
            {
              "owner": "MPAC-2",
              "marks": [
                "AI-16"
              ]
            },
            {
              "owner": "MPAC-3",
              "marks": [
                "AI-17"
              ]
            },
            {
              "owner": "MPAC-4",
              "marks": [
                "AI-18"
              ]
            },
            {
              "owner": "HPAC-1",
              "marks": [
                "AI-19"
              ]
            },
            {
              "owner": "HPAC-2",
              "marks": [
                "AI-20"
              ]
            },
            {
              "owner": "HPAC-3",
              "marks": [
                "AI-21"
              ]
            }
          ],
          "audit_notes": [
            "Geometric row alignment is authoritative. Unsorted PDF text-stream order places several AI marks beside the wrong descriptions.",
            "AI-13's YES alarm is preserved; AI-12 is NO. Do not homogenize the pair.",
            "Valve schedule uses VLV- tags, while controls use V- tags. Service/branch reconciliation is recorded in equipment_reconciliation.valve_aliases and independently bounded diagram labels in supporting_evidence; numeric equality alone was not used."
          ]
        },
        {
          "id": "USB-CW-BINARY",
          "page": 24,
          "sheet": "AM703",
          "title": "CONDENSER WATER SYSTEM POINTS LIST",
          "building": "Utility Services Building",
          "system": "Condenser water",
          "columns": "mark|description|alarm|trend",
          "x_edges": [
            770,
            873,
            1151,
            1245,
            1383
          ],
          "y_ranges": [
            [
              169,
              187
            ],
            [
              195,
              213
            ],
            [
              221,
              239
            ],
            [
              247,
              265
            ],
            [
              273,
              291
            ],
            [
              299,
              317
            ],
            [
              325,
              343
            ],
            [
              351,
              369
            ],
            [
              376,
              394
            ],
            [
              402,
              420
            ],
            [
              428,
              446
            ],
            [
              454,
              472
            ],
            [
              480,
              498
            ],
            [
              506,
              524
            ],
            [
              532,
              550
            ],
            [
              558,
              576
            ],
            [
              584,
              602
            ],
            [
              610,
              628
            ],
            [
              636,
              654
            ],
            [
              662,
              680
            ],
            [
              687,
              705
            ],
            [
              713,
              731
            ],
            [
              739,
              757
            ],
            [
              791,
              809
            ],
            [
              817,
              835
            ],
            [
              843,
              861
            ],
            [
              869,
              887
            ],
            [
              895,
              913
            ],
            [
              921,
              939
            ],
            [
              947,
              965
            ],
            [
              973,
              991
            ],
            [
              998,
              1016
            ],
            [
              1024,
              1042
            ],
            [
              1050,
              1068
            ],
            [
              1076,
              1094
            ],
            [
              1102,
              1120
            ],
            [
              1128,
              1146
            ],
            [
              1154,
              1172
            ],
            [
              1180,
              1198
            ],
            [
              1206,
              1224
            ]
          ],
          "rows": [
            "BI-1|CCC-1 SPRAY PUMP STATUS|NO|NO",
            "BI-2|CCC-2 SPRAY PUMP STATUS|NO|NO",
            "BI-3|CCC-1 SPRAY VIBRATION SWITCH|NO|NO",
            "BI-4|CCC-2 SPRAY VIBRATION SWITCH|NO|NO",
            "BI-5|CCC-1 FAN A STATUS|NO|YES",
            "BI-6|CCC-1 FAN A ALARM|NO|NO",
            "BI-7|CCC-1 FAN B STATUS|NO|YES",
            "BI-8|CCC-1 FAN B ALARM|NO|NO",
            "BI-9|CCC-2 FAN A STATUS|NO|YES",
            "BI-10|CCC-2 FAN A ALARM|NO|NO",
            "BI-11|CCC-2 FAN B STATUS|NO|YES",
            "BI-12|CCC-2 FAN B ALARM|NO|NO",
            "BI-13|P-1 PUMP STATUS|NO|NO",
            "BI-14|P-1 PUMP ALARM|NO|NO",
            "BI-15|P-2 PUMP STATUS|NO|NO",
            "BI-16|P-2 PUMP ALARM|NO|NO",
            "BI-17|MPAC-1 STATUS OFF/ON|NO|NO",
            "BI-18|MPAC-1 STATUS OFF/ON|NO|NO",
            "BI-19|MPAC-1 STATUS OFF/ON|NO|NO",
            "BI-20|MPAC-1 STATUS OFF/ON|NO|NO",
            "BI-21|HPAC-1 STATUS OFF/ON|NO|NO",
            "BI-22|HPAC-2 STATUS OFF/ON|NO|NO",
            "BI-23|HPAC-3 STATUS OFF/ON|NO|NO",
            "BO-1|CCC-1 SHUTOFF VALVE|NO|YES",
            "BO-2|CCC-2 SHUTOFF VALVE|NO|YES",
            "BO-3|CCC-1 FAN A ENABLE/DISABLE|NO|YES",
            "BO-4|CCC-1 FAN B ENABLE/DISABLE|NO|YES",
            "BO-5|CCC-2 FAN A ENABLE/DISABLE|NO|YES",
            "BO-6|CCC-2 FAN B ENABLE/DISABLE|NO|YES",
            "BO-7|CCC-1 SPRAY PUMP START/STOP|NO|YES",
            "BO-8|CCC-2 SPRAY PUMP START/STOP|NO|YES",
            "BO-9|P-1 PUMP ENABLE/DISABLE|NO|YES",
            "BO-10|P-2 PUMP ENABLE/DISABLE|NO|YES",
            "BO-11|MPAC-1 SHUTOFF VALVE|NO|YES",
            "BO-12|MPAC-2 SHUTOFF VALVE|NO|YES",
            "BO-13|MPAC-3 SHUTOFF VALVE|NO|YES",
            "BO-14|MPAC-4 SHUTOFF VALVE|NO|YES",
            "BO-15|HPAC-1 SHUTOFF VALVE|NO|YES",
            "BO-16|HPAC-2 SHUTOFF VALVE|NO|YES",
            "BO-17|HPAC-3 SHUTOFF VALVE|NO|YES"
          ],
          "listed_point_counts": {
            "AI": 0,
            "DI": 23,
            "AO": 0,
            "DO": 17
          },
          "header_evidence": [
            {
              "bbox": [
                770,
                80,
                1383,
                140
              ],
              "expected": "CONDENSER WATER SYSTEM POINTS LIST MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                770,
                140,
                1383,
                164
              ],
              "expected": "BINARY INPUT"
            },
            {
              "bbox": [
                770,
                760,
                1383,
                786
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "owner_groups": [
            {
              "owner": "CCC-1 assembly",
              "marks": [
                "BI-1",
                "BI-3",
                "BI-5",
                "BI-6",
                "BI-7",
                "BI-8",
                "BO-1",
                "BO-3",
                "BO-4",
                "BO-7"
              ]
            },
            {
              "owner": "CCC-2 assembly",
              "marks": [
                "BI-2",
                "BI-4",
                "BI-9",
                "BI-10",
                "BI-11",
                "BI-12",
                "BO-2",
                "BO-5",
                "BO-6",
                "BO-8"
              ]
            },
            {
              "owner": "P-1",
              "marks": [
                "BI-13",
                "BI-14",
                "BO-9"
              ]
            },
            {
              "owner": "P-2",
              "marks": [
                "BI-15",
                "BI-16",
                "BO-10"
              ]
            },
            {
              "owner": "MPAC-1 as printed; BI-18 through BI-20 ownership conflicts with compressor multiplicity",
              "marks": [
                "BI-17",
                "BI-18",
                "BI-19",
                "BI-20"
              ],
              "status": "source_conflict"
            },
            {
              "owner": "MPAC-1",
              "marks": [
                "BO-11"
              ]
            },
            {
              "owner": "MPAC-2",
              "marks": [
                "BO-12"
              ]
            },
            {
              "owner": "MPAC-3",
              "marks": [
                "BO-13"
              ]
            },
            {
              "owner": "MPAC-4",
              "marks": [
                "BO-14"
              ]
            },
            {
              "owner": "HPAC-1",
              "marks": [
                "BI-21",
                "BO-15"
              ]
            },
            {
              "owner": "HPAC-2",
              "marks": [
                "BI-22",
                "BO-16"
              ]
            },
            {
              "owner": "HPAC-3",
              "marks": [
                "BI-23",
                "BO-17"
              ]
            }
          ],
          "audit_notes": [
            "BI-17 through BI-20 all literally say MPAC-1. Preserve those four rows; do not silently rewrite their equipment names.",
            "BI-6, BI-8, BI-10, BI-12, BI-14 and BI-16 are alarm-status input descriptions with a separate ALARM flag of NO. The two fields are not the same concept."
          ]
        },
        {
          "id": "USB-FC",
          "page": 25,
          "sheet": "AM704",
          "title": "FAN COIL UNIT POINTS LIST",
          "building": "Utility Services Building",
          "system": "Fan coil unit with heating coils",
          "columns": "mark|description|alarm|trend",
          "x_edges": [
            110,
            211,
            445,
            623,
            804
          ],
          "y_ranges": [
            [
              149,
              166
            ],
            [
              201,
              218
            ],
            [
              253,
              269
            ],
            [
              279,
              295
            ],
            [
              305,
              321
            ],
            [
              357,
              373
            ],
            [
              383,
              399
            ],
            [
              409,
              425
            ]
          ],
          "rows": [
            "AI-1|ZONE TEMPERATURE|YES|YES",
            "AO-1|HHW VALVE|NO|YES",
            "BI-1|DIRTY FILTER SWITCH|YES|YES",
            "BI-2|SUPPLY FAN START/STOP|YES|YES",
            "BI-3|PUMP START/STOP|YES|YES",
            "BO-1|SUPPLY FAN START/STOP|NO|YES",
            "BO-2|ELECTRIC HEAT ENABLE/DISABLE|NO|YES",
            "BO-3|PUMP START/STOP|NO|YES"
          ],
          "listed_point_counts": {
            "AI": 1,
            "DI": 3,
            "AO": 1,
            "DO": 3
          },
          "typical_scope": {
            "equipment_tags": [
              "FC-1",
              "FC-2",
              "FC-3",
              "FC-4"
            ],
            "source": "Schedules AM601 and typical control/valves V-12 through V-15 on AM704; complete service/branch aliases are in equipment_reconciliation and point_applications",
            "expansion_status": "not_an_installed_IO_total"
          },
          "header_evidence": [
            {
              "bbox": [
                110,
                65,
                804,
                118
              ],
              "expected": "FAN COIL UNIT POINTS LIST MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                110,
                123,
                804,
                144
              ],
              "expected": "ANALOG INPUT"
            },
            {
              "bbox": [
                110,
                174,
                804,
                196
              ],
              "expected": "ANALOG OUTPUT"
            },
            {
              "bbox": [
                110,
                227,
                804,
                247
              ],
              "expected": "BINARY INPUT"
            },
            {
              "bbox": [
                110,
                332,
                804,
                350
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "audit_notes": [
            "FC-1 explicitly requires TWO zone-temperature sensors and uses the lower reading. The typical matrix provides only AI-1; the second sensor's input identifier is not stated here.",
            "BI-2 and BI-3 remain DI because of their printed section, despite START/STOP descriptions. Diagram shows status/proof pickup locations.",
            "BO-2 is electric heat; BO-3 is pump. Unsorted text-stream order must not swap these."
          ]
        },
        {
          "id": "USB-EF-TYP",
          "page": 25,
          "sheet": "AM704",
          "title": "EXHAUST FAN POINTS LIST",
          "building": "Utility Services Building",
          "system": "Exhaust fans EF-1 through EF-5",
          "columns": "mark|description|alarm|trend",
          "x_edges": [
            857,
            959,
            1183,
            1307,
            1461
          ],
          "y_ranges": [
            [
              165,
              181
            ],
            [
              217,
              233
            ],
            [
              243,
              259
            ],
            [
              294,
              310
            ],
            [
              320,
              336
            ]
          ],
          "rows": [
            "AI-1|ZONE TEMPERATURE|NO|YES",
            "BI-1|FAN STATUS|NO|YES",
            "BI-2|INTAKE DAMPER STATUS|YES|YES",
            "BO-1|FAN START/STOP|NO|YES",
            "BO-2|INTAKE DAMPER OPEN/CLOSE|YES|NO"
          ],
          "listed_point_counts": {
            "AI": 1,
            "DI": 2,
            "AO": 0,
            "DO": 2
          },
          "typical_scope": {
            "equipment_tags": [
              "EF-1",
              "EF-2",
              "EF-3",
              "EF-4",
              "EF-5"
            ],
            "source": "Explicit diagram heading on AM704",
            "expansion_status": "not_an_installed_IO_total"
          },
          "header_evidence": [
            {
              "bbox": [
                857,
                78,
                1461,
                134
              ],
              "expected": "EXHAUST FAN POINTS LIST MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                857,
                137,
                1461,
                158
              ],
              "expected": "ANALOG INPUT"
            },
            {
              "bbox": [
                857,
                188,
                1461,
                210
              ],
              "expected": "BINARY INPUT"
            },
            {
              "bbox": [
                857,
                265,
                1461,
                287
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "audit_notes": [
            "EF-1 explicitly requires TWO temperature sensors and uses the higher reading; second sensor/input mark is not defined in this typical table.",
            "BO-2 alarm YES/trend NO is literal, unlike BO-1 alarm NO/trend YES.",
            "Generic proof text references EF-2 and an exhaust-air damper in addition to the intake damper. Reconcile actual scheduled equipment before expanding physical damper counts."
          ]
        },
        {
          "id": "USB-EF6",
          "page": 25,
          "sheet": "AM704",
          "title": "GENERATOR EXHAUST FAN POINTS LIST",
          "building": "Utility Services Building",
          "system": "Generator room exhaust fan EF-6, three intakes and generator interlocks",
          "columns": "mark|description|alarm|trend",
          "x_edges": [
            1550,
            1652,
            1893,
            2020,
            2198
          ],
          "y_ranges": [
            [
              149,
              165
            ],
            [
              175,
              191
            ],
            [
              226,
              242
            ],
            [
              278,
              294
            ],
            [
              304,
              320
            ],
            [
              330,
              346
            ],
            [
              356,
              372
            ],
            [
              382,
              398
            ],
            [
              408,
              424
            ],
            [
              434,
              450
            ],
            [
              460,
              476
            ],
            [
              486,
              502
            ],
            [
              536,
              552
            ],
            [
              562,
              578
            ],
            [
              587,
              603
            ],
            [
              613,
              629
            ],
            [
              639,
              655
            ]
          ],
          "rows": [
            "AI-1|ZONE TEMPERATURE|YES|YES",
            "AI-2|FAN SPEED (FEEDBACK)|YES|YES",
            "AO-1|FAN SPEED|NO|YES",
            "BI-1|FAN STATUS|YES|YES",
            "BI-2|VFD ALARM|YES|YES",
            "BI-3|INTAKE DAMPER STATUS|YES|YES",
            "BI-4|INTAKE DAMPER STATUS|YES|YES",
            "BI-5|INTAKE DAMPER STATUS|YES|YES",
            "BI-6|ATS-2 STATUS|NO|YES",
            "BI-7|EXHAUST DAMPER OPEN/CLOSE|NO|YES",
            "BI-8|GENERATOR 1 STATUS ON/OFF|NO|NO",
            "BI-9|GENERATOR 2 STATUS ON/OFF|NO|NO",
            "BO-1|FAN START/STOP|NO|YES",
            "BO-2|INTAKE DAMPER OPEN/CLOSE|NO|YES",
            "BO-3|INTAKE DAMPER OPEN/CLOSE|NO|YES",
            "BO-4|INTAKE DAMPER OPEN/CLOSE|NO|YES",
            "BO-5|EXHAUST DAMPER OPEN/CLOSE|NO|YES"
          ],
          "listed_point_counts": {
            "AI": 2,
            "DI": 9,
            "AO": 1,
            "DO": 5
          },
          "header_evidence": [
            {
              "bbox": [
                1550,
                66,
                2198,
                119
              ],
              "expected": "GENERATOR EXHAUST FAN POINTS LIST MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                1550,
                120,
                2198,
                141
              ],
              "expected": "ANALOG INPUT"
            },
            {
              "bbox": [
                1550,
                203,
                2198,
                221
              ],
              "expected": "ANALOG OUTPUT"
            },
            {
              "bbox": [
                1550,
                254,
                2198,
                273
              ],
              "expected": "BINARY INPUT"
            },
            {
              "bbox": [
                1550,
                512,
                2198,
                531
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "owner_groups": [
            {
              "owner": "EF-6 room",
              "marks": [
                "AI-1"
              ]
            },
            {
              "owner": "EF-6 fan and VFD",
              "marks": [
                "AI-2",
                "AO-1",
                "BI-1",
                "BI-2",
                "BO-1"
              ]
            },
            {
              "owner": "GI-3 intake damper assembly",
              "marks": [
                "BI-3",
                "BO-2"
              ]
            },
            {
              "owner": "GI-2 intake damper assembly",
              "marks": [
                "BI-4",
                "BO-3"
              ]
            },
            {
              "owner": "GI-1 intake damper assembly",
              "marks": [
                "BI-5",
                "BO-4"
              ]
            },
            {
              "owner": "ATS-2",
              "marks": [
                "BI-6"
              ]
            },
            {
              "owner": "EF-6 exhaust damper assembly",
              "marks": [
                "BI-7",
                "BO-5"
              ]
            },
            {
              "owner": "Generator No. 1",
              "marks": [
                "BI-8"
              ]
            },
            {
              "owner": "Generator No. 2",
              "marks": [
                "BI-9"
              ]
            }
          ],
          "owner_group_evidence": {
            "page": 25,
            "bbox": [
              1545,
              665,
              2220,
              930
            ],
            "kind": "Full control diagram visually traced; equipment_reconciliation independently bounds GI-1/2/3 capsules and their marks in both parsers. Branch relationships remain visual interpretation, not automatic parser inference."
          },
          "audit_notes": [
            "AI-1 is zone temperature and AI-2 is fan-speed feedback in visible row order.",
            "BI-7 description says OPEN/CLOSE but remains DI per its BINARY INPUT section."
          ]
        },
        {
          "id": "USB-UH",
          "page": 26,
          "sheet": "AM705",
          "title": "UNIT HEATER POINTS LIST",
          "building": "Utility Services Building",
          "system": "Unit heaters",
          "columns": "mark|description|alarm|trend",
          "x_edges": [
            851,
            954,
            1180,
            1303,
            1412
          ],
          "y_ranges": [
            [
              176,
              192
            ],
            [
              227,
              243
            ],
            [
              279,
              295
            ]
          ],
          "rows": [
            "AI-1|ZONE TEMPERATURE|YES|YES",
            "BI-1|UNIT HEATER ALARM|YES|NO",
            "BO-1|UNIT HEATER ENABLE/DISABLE|NO|NO"
          ],
          "listed_point_counts": {
            "AI": 1,
            "DI": 1,
            "AO": 0,
            "DO": 1
          },
          "typical_scope": {
            "equipment_tags": [
              "UH-1",
              "UH-2",
              "UH-3",
              "UH-4"
            ],
            "source": "AM601 unit-heater schedule; AM705 typical controls",
            "expansion_status": "not_an_installed_IO_total"
          },
          "header_evidence": [
            {
              "bbox": [
                851,
                83,
                1412,
                144
              ],
              "expected": "UNIT HEATER POINTS LIST MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                851,
                148,
                1412,
                170
              ],
              "expected": "ANALOG INPUT"
            },
            {
              "bbox": [
                851,
                198,
                1412,
                221
              ],
              "expected": "BINARY INPUT"
            },
            {
              "bbox": [
                851,
                251,
                1412,
                273
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "audit_notes": [
            "Sequence mentions a local binary reset pushbutton and status proof H-S not separately listed in the three-row matrix. Additional terminal/input count is not established by the table."
          ]
        },
        {
          "id": "USB-MPAC-RELIEF",
          "page": 26,
          "sheet": "AM705",
          "title": "MEDIUM PRESSURE AIR COMPRESSOR RELIEF POINTS LIST",
          "building": "Utility Services Building",
          "system": "Medium-pressure compressor relief/space dampers",
          "columns": "mark|description|alarm|trend",
          "x_edges": [
            1577,
            1679,
            1907,
            2000,
            2145
          ],
          "y_ranges": [
            [
              199,
              219
            ],
            [
              251,
              271
            ],
            [
              277,
              297
            ],
            [
              302,
              322
            ],
            [
              354,
              374
            ],
            [
              380,
              400
            ]
          ],
          "rows": [
            "AI-1|FC-3 ZONE TEMPERATURE|NO|YES",
            "BI-1|RELIEF DAMPER STATUS|YES|NO",
            "BI-2|SPACE DAMPER STATUS|YES|NO",
            "BI-3|AIRFLOW SWITCH STATUS|NO|NO",
            "BO-1|RELIEF DAMPER OPEN/CLOSE|NO|NO",
            "BO-2|SPACE DAMPER OPEN/CLOSE|NO|NO"
          ],
          "listed_point_counts": {
            "AI": 1,
            "DI": 3,
            "AO": 0,
            "DO": 2
          },
          "typical_scope": {
            "equipment_tags": [
              "MPAC-1",
              "MPAC-2",
              "MPAC-3",
              "MPAC-4"
            ],
            "source": "AM601 motorized dampers and AM705 typical relief diagram",
            "expansion_status": "not_an_installed_IO_total"
          },
          "header_evidence": [
            {
              "bbox": [
                1577,
                82,
                2145,
                172
              ],
              "expected": "MEDIUM PRESSURE AIR COMPRESSOR RELIEF POINTS LIST MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                1577,
                175,
                2145,
                196
              ],
              "expected": "ANALOG INPUT"
            },
            {
              "bbox": [
                1577,
                227,
                2145,
                248
              ],
              "expected": "BINARY INPUT"
            },
            {
              "bbox": [
                1577,
                330,
                2145,
                351
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "audit_notes": [
            "AI-1 explicitly reuses FC-3 zone temperature; four compressor applications do not establish four new space sensors.",
            "Relief damper NO and space damper NC shown in the schematic are not equivalent to commanded OFF-mode positions. OFF-mode text commands relief closed/space open."
          ]
        },
        {
          "id": "USB-DWM",
          "page": 26,
          "sheet": "AM705",
          "title": "DOMESTIC WATER METER POINTS LIST",
          "building": "Utility Services Building / pure water / pier",
          "system": "Domestic-water metering",
          "columns": "mark|description|alarm|trend",
          "x_edges": [
            182,
            258,
            460,
            550,
            695
          ],
          "y_ranges": [
            [
              920,
              937
            ]
          ],
          "rows": [
            "AI1|WATER FLOW PULSE INPUT|YES|YES"
          ],
          "listed_point_counts": {
            "AI": 1,
            "DI": 0,
            "AO": 0,
            "DO": 0
          },
          "typical_scope": {
            "equipment_tags": [
              "DWM-1",
              "DWM-2",
              "DWM-3"
            ],
            "source": "Explicit METERS list below matrix on AM705",
            "expansion_status": "three explicitly named meters; terminal/physical input type needs confirmation"
          },
          "header_evidence": [
            {
              "bbox": [
                182,
                860,
                695,
                901
              ],
              "expected": "DOMESTIC WATER METER POINTS LIST MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                182,
                902,
                695,
                918
              ],
              "expected": "ANALOG INPUT"
            }
          ],
          "audit_notes": [
            "AI1 has no hyphen. The row is under ANALOG INPUT although its description is PULSE INPUT. Preserve printed AI; do not infer a DI terminal assignment.",
            "Fire-pump-system freeze-protection flow is calculated as DWM-1 minus (DWM-2 plus DWM-3), not a fourth physical meter.",
            "Referenced plumbing controls AP707 are not in this 27-page mechanical delivery."
          ]
        },
        {
          "id": "GH-SPLIT-EF",
          "page": 27,
          "sheet": "AM706",
          "title": "GATEHOUSE SYSTEM POINTS LIST",
          "building": "Gatehouse",
          "system": "Split-system heat pump and exhaust fan",
          "columns": "mark|description|alarm|trend",
          "x_edges": [
            158,
            260,
            563,
            743,
            924
          ],
          "y_ranges": [
            [
              183,
              199
            ],
            [
              209,
              225
            ],
            [
              261,
              277
            ],
            [
              287,
              303
            ],
            [
              338,
              354
            ],
            [
              364,
              380
            ],
            [
              390,
              406
            ]
          ],
          "rows": [
            "AI-1|RETURN AIR TEMPERATURE|YES|YES",
            "AI-2|RETURN AIR HUMIDITY|YES|YES",
            "BI-1|UNIT FAN STATUS OFF/ON|NO|NO",
            "BI-2|EXHAUST FAN START/STOP|YES|NO",
            "BO-1|OUTSIDE AIR DAMPER|NO|NO",
            "BO-2|EXHAUST FAN START/STOP|NO|NO",
            "BO-3|EXHAUST AIR DAMPER|NO|NO"
          ],
          "listed_point_counts": {
            "AI": 2,
            "DI": 2,
            "AO": 0,
            "DO": 3
          },
          "header_evidence": [
            {
              "bbox": [
                158,
                90,
                924,
                152
              ],
              "expected": "GATEHOUSE SYSTEM POINTS LIST MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                158,
                155,
                924,
                178
              ],
              "expected": "ANALOG INPUT"
            },
            {
              "bbox": [
                158,
                233,
                924,
                255
              ],
              "expected": "BINARY INPUT"
            },
            {
              "bbox": [
                158,
                311,
                924,
                333
              ],
              "expected": "BINARY OUTPUT"
            }
          ],
          "owner_groups": [
            {
              "owner": "Gatehouse SS-1/HP-1 air handler and return-air sensors",
              "marks": [
                "AI-1",
                "AI-2",
                "BI-1"
              ]
            },
            {
              "owner": "Gatehouse EF-7",
              "marks": [
                "BI-2",
                "BO-2"
              ]
            },
            {
              "owner": "Gatehouse outside-air damper",
              "marks": [
                "BO-1"
              ]
            },
            {
              "owner": "Gatehouse exhaust-air damper",
              "marks": [
                "BO-3"
              ]
            }
          ],
          "audit_notes": [
            "Schedule tags support equipment names; AM706 diagram itself is generic.",
            "AI-1 and AI-2 are RETURN-AIR sensors, not automatically two space sensors.",
            "A separate programmable 7-day thermostat is drawn. Internet-connected/smart capability is not stated.",
            "Auxiliary drain-pan float switch shuts down the unit but is not a separately marked BAS point in this matrix."
          ]
        },
        {
          "id": "MULTI-DSS",
          "page": 27,
          "sheet": "AM706",
          "title": "DUCTLESS SPLIT SYSTEM POINTS LIST",
          "building": "Gatehouse, Guard Booth and Utility Services Building",
          "system": "Ductless split systems",
          "columns": "mark|description|alarm|trend",
          "x_edges": [
            1205,
            1307,
            1484,
            1540,
            1615
          ],
          "y_ranges": [
            [
              721,
              737
            ]
          ],
          "rows": [
            "AI-1|ZONE TEMPERATURE|YES|YES"
          ],
          "listed_point_counts": {
            "AI": 1,
            "DI": 0,
            "AO": 0,
            "DO": 0
          },
          "header_evidence": [
            {
              "bbox": [
                1205,
                630,
                1615,
                690
              ],
              "expected": "DUCTLESS SPLIT SYSTEM POINTS LIST MARK DESCRIPTION ALARM TREND"
            },
            {
              "bbox": [
                1205,
                693,
                1615,
                715
              ],
              "expected": "ANALOG INPUT"
            }
          ],
          "audit_notes": [
            "Guard-booth temperature sensor explicitly NOT required. Do not expand this DDC AI to the guard booth. A local unit thermostat remains shown in the generic diagram.",
            "Sequence also requires humidity measurement and communicated setpoints; those functional requirements are not quantified as additional typed rows in the one-point matrix.",
            "Do not count paired indoor/outdoor unit schedule rows as two separate conditioned zones."
          ]
        }
      ],
      "document_record": "../../records/02__vol2__015.json"
    },
    "controls_context": {
      "document_id": "02__vol2__015",
      "status": "corroborated_document_component",
      "scope": "Manually read network architecture and all nine written sequence groups on AM703-AM706. Source language and ambiguity are preserved. Bounded text corroboration does not resolve engineering contradictions or establish installed controller/sensor counts.",
      "network": {
        "page": 22,
        "sheet": "AM701",
        "view": "DDC network architecture, upper/right half",
        "protocols_stated": [
          {
            "normalized": "BACnet/IP",
            "source": "BACNET IP",
            "assertion_ids": [
              "net-ip"
            ]
          },
          {
            "normalized": "BACnet MS/TP",
            "source": "BACNET MS/TP",
            "assertion_ids": [
              "net-mstp"
            ]
          }
        ],
        "unspecified_link": "GENERIC NETWORK AS REQUIRED FOR SYSTEM",
        "router": "BACnet IP router in control cabinet",
        "upstream_connection": "Fiber patch cable to fiber patch panel rack A1.FPP1-45; telecommunications sheet AT401 referenced, not supplied",
        "operator_station": "DDC notebook computer in lockable cabinet",
        "drawn_groups": [
          {
            "label": "Condenser water system",
            "equipment": [
              "CCC-1",
              "CCC-2",
              "P-1",
              "P-2"
            ],
            "additional": "Monitoring points"
          },
          {
            "label": "Exhaust fans",
            "equipment": [
              "EF-1",
              "EF-2",
              "EF-3",
              "EF-4",
              "EF-5",
              "EF-6"
            ]
          },
          {
            "label": "Fan coils",
            "equipment": [
              "FC-1",
              "FC-2",
              "FC-3",
              "FC-4",
              "P-3",
              "P-4",
              "P-5",
              "P-6"
            ]
          },
          {
            "label": "Unit heaters and ductless split system",
            "equipment": [
              "UH-1",
              "UH-2",
              "UH-3",
              "UH-4",
              "DSS-1",
              "DSS-2"
            ]
          }
        ],
        "controller_quantity": {
          "status": "not_stated",
          "value": null,
          "reason": "The source expressly calls controller number and arrangement diagrammatic, to be designed by the DDC contractor. Four drawn group boxes are not a four-controller takeoff."
        },
        "wiring_quantities": {
          "status": "not_stated",
          "value": null,
          "reason": "No takeoff length, address roster or terminal allocation supplied by this network schematic."
        },
        "assertion_ids": [
          "net-generic",
          "net-router",
          "net-fiber",
          "net-notebook",
          "net-controller-count"
        ],
        "visual_evidence": "reviews/02__vol2__015/page-22.png",
        "caveat": "The architecture is USB-specific and does not establish that gatehouse/guard-booth devices use the same individual links or controller allocations. Legend protocol names alone do not prove every point is a network object instead of physical I/O."
      },
      "sequences": [
        {
          "id": "cw",
          "page": 24,
          "sheet": "AM703",
          "view": "B4 CONDENSER WATER CONTROLS",
          "bbox": [
            1495,
            85,
            2220,
            1040
          ],
          "diagram": {
            "page": 23,
            "sheet": "AM702",
            "view": "A1 CONDENSER WATER DIAGRAM"
          },
          "equipment": [
            "CCC-1",
            "CCC-2",
            "P-1",
            "P-2",
            "MPAC-1",
            "MPAC-2",
            "MPAC-3",
            "MPAC-4",
            "HPAC-1",
            "HPAC-2",
            "HPAC-3",
            "V-1 through V-11"
          ],
          "logic": [
            "PI control unless otherwise specified. Below low limit, coolers/control loops disabled and bypass open for building circulation; above low limit, enable lead cooler and modulate bypass using pre-pump CWR temperature AI-6.",
            "At 100% bypass opening reset high limit to 90 F. Spray pump engages at reset setpoint minus 4 F; cooler fans engage above reset plus 2 F and modulate. Reverse on falling CWR temperature.",
            "With no compressors enabled: pumps/coolers off, minimum bypass open and lead/lag shutoff valves closed. With compressors enabled: start lead condenser-water pump, open associated compressor isolation valves and modulate pump flow to the operating-combination table.",
            "After compressors stop, ramp pump to minimum speed, modulate minimum-flow bypass and retain pump operation for 15 minutes adjustable.",
            "On lead cooler or pump failure de-energize failed equipment and energize standby pump as written; alternate lead/lag on weekly schedule and runtime."
          ],
          "setpoints": [
            {
              "name": "CWR low limit",
              "value": 55,
              "unit": "F",
              "adjustable": true
            },
            {
              "name": "CWR high limit",
              "value": 80,
              "unit": "F",
              "adjustable": true
            },
            {
              "name": "CWR high-limit reset",
              "value": 90,
              "unit": "F",
              "adjustable": true
            }
          ],
          "alarms": [
            "CWR setpoint +3 F for 15 min",
            "CWR setpoint -3 F for 15 min",
            "Lead cooler failure",
            "Lead pump failure",
            "Any compressor CWR temperature 110 degrees or higher"
          ],
          "source_conflicts": [
            "Mode paragraph mixes CWS, CWR and ZN variable names. Low-limit paragraph references AI-1, while setpoint list uses AI-6 and calls it MAIN CWR TEMPERATURE; the points matrix calls AI-1 MAIN CWR and AI-6 CWR BEFORE PUMPS.",
            "V-3 is modulated by AO-1 in AM702/AM703; VLV-3 in AM602 is scheduled TWO POSITION.",
            "AM610 shows NO on V-1, V-2 and V-4 through V-10; AM702 shows NC at those valves. V-3 and V-11 show NO on both.",
            "Immediate no-compressor shutdown paragraph must be reconciled with the subsequent 15-minute pump overrun, rather than dropping either requirement.",
            "Failure text specifies standby PUMP even when describing cooler failure. Do not silently substitute a complete standby-cooler sequence."
          ],
          "assertion_ids": [
            "cw-pi",
            "cw-mode",
            "cw-modulation",
            "cw-overrun",
            "cw-failure",
            "cw-alarms",
            "cw-setpoints"
          ],
          "operating_flow_table": "CW-OPERATING-FLOW"
        },
        {
          "id": "fc",
          "page": 25,
          "sheet": "AM704",
          "view": "A1 FAN COIL UNIT WITH HEATING COILS",
          "bbox": [
            195,
            775,
            745,
            1408
          ],
          "diagram_bbox": [
            125,
            433,
            750,
            730
          ],
          "equipment": [
            "FC-1",
            "FC-2",
            "FC-3",
            "FC-4",
            "P-3",
            "P-4",
            "P-5",
            "P-6",
            "V-12",
            "V-13",
            "V-14",
            "V-15"
          ],
          "logic": [
            "Heat enable below low-limit temperature with 2 F deadband; otherwise fan/control loops disabled. Source also says to disable cooling-coil loops although scheduled units have heating coils/electric backup.",
            "Below 80 F condenser-water temperature, close hot-water valve and enable electric heat to maintain 55 F.",
            "FC-1 requires two temperature sensors, selecting the lowest reading for heating and backup.",
            "Modulate heating valve to maintain zone temperature when enabled; close when disabled. Direct-wired fan-starter safeties, monitor proof, disable and stop fan until reset on failure."
          ],
          "setpoints": [
            {
              "name": "Zone low limit",
              "value": 55,
              "unit": "F"
            },
            {
              "name": "Heat enable deadband",
              "value": 2,
              "unit": "F"
            },
            {
              "name": "Backup-water threshold",
              "value": 80,
              "unit": "F",
              "adjustable": true
            }
          ],
          "alarms": [
            "Low space temperature: setpoint minus 3 F for 15 minutes",
            "Fan status mismatch",
            "Dirty filters"
          ],
          "source_conflicts": [
            "Heating coil paragraph calls its setpoint ZN-T-HL; supplied numeric list states ZN-T-LL. Preserve symbol ambiguity.",
            "Second FC-1 temperature-sensor input is required but not separately numbered in the typical point list."
          ],
          "assertion_ids": [
            "fc-heating",
            "fc-backup",
            "fc-two-sensors",
            "fc-setpoint",
            "fc-alarms"
          ]
        },
        {
          "id": "ef-typical",
          "page": 25,
          "sheet": "AM704",
          "view": "A2 EXHAUST FAN CONTROLS",
          "bbox": [
            922,
            1000,
            1480,
            1458
          ],
          "diagram_bbox": [
            920,
            812,
            1465,
            990
          ],
          "equipment": [
            "EF-1",
            "EF-2",
            "EF-3",
            "EF-4",
            "EF-5"
          ],
          "logic": [
            "Above 80 F zone temperature, open outside-air damper, prove it open, then start exhaust fan. Falling temperature with 5 F deadband stops fan and closes damper.",
            "EF-1 requires two temperature sensors; highest reading governs ventilation.",
            "Hardwired fan-starter safeties and monitored proofs disable controls and stop fan until reset on failure."
          ],
          "alarms": [
            "Fan failure"
          ],
          "source_conflicts": [
            "Generic proof list names EF-2 intake and exhaust dampers, while typical matrix includes one intake-damper status and command. Do not invent a separately typed exhaust-damper point.",
            "Second EF-1 sensor is not separately numbered in the matrix."
          ],
          "assertion_ids": [
            "ef-ventilation",
            "ef-two-sensors",
            "ef-proof-names"
          ]
        },
        {
          "id": "ef6-generator",
          "page": 25,
          "sheet": "AM704",
          "view": "A4 GENERATOR ROOM EXHAUST FAN/INTAKE AIR CONTROLS",
          "bbox": [
            1540,
            930,
            2200,
            1460
          ],
          "diagram_bbox": [
            1540,
            660,
            2220,
            930
          ],
          "equipment": [
            "EF-6",
            "GI-1",
            "GI-2",
            "GI-3",
            "ATS-2",
            "Generator No. 1",
            "Generator No. 2"
          ],
          "logic": [
            "At zone temperature above 80 F open one of three intake dampers and run EF-6 at minimum speed; modulate fan speed to maintain temperature. At falling temperature with 5 F deadband stop EF-6 and close active damper.",
            "Rotate open intake weekly. Next damper must open before current one closes. If a damper fails, open the next in rotation; send critical alarm on open/close failure.",
            "ATS-2 closed OR either/both generators running: open all three intake dampers and de-energize EF-6.",
            "Direct-hardwired safeties and proof monitoring stop controls until reset on failure."
          ],
          "alarms": [
            "Fan failure",
            "Failure of any outside-air damper (critical open/close failure)"
          ],
          "source_conflicts": [
            "Generic proof text says EXHAUST DAMPER EF-2 inside EF-6 sequence, and refers to fan-coil-unit fan shutdown. Retain as apparent copied wording, not an extra EF-2 point."
          ],
          "assertion_ids": [
            "gen-ventilation",
            "gen-rotation",
            "gen-operation",
            "gen-proof-names"
          ]
        },
        {
          "id": "unit-heaters",
          "page": 26,
          "sheet": "AM705",
          "view": "A2 UNIT HEATER CONTROLS",
          "bbox": [
            850,
            460,
            1340,
            1030
          ],
          "diagram_bbox": [
            995,
            305,
            1155,
            451
          ],
          "equipment": [
            "UH-1",
            "UH-2",
            "UH-3",
            "UH-4"
          ],
          "logic": [
            "Use zone AI-1 and 55 F setpoint with 3 F deadband to enable heater; disable above setpoint.",
            "Hardwire safeties; monitor status/proofs and stop until reset on failure.",
            "Source calls for local binary pushbutton RST-BUT and remote DDC reset command."
          ],
          "alarms": [
            "Unit-heater alarm",
            "Space temperature below 45 F"
          ],
          "source_conflicts": [
            "RST-BUT and H-S status proof are not separately assigned point marks in the three-row table. No extra physical-input count fabricated."
          ],
          "assertion_ids": [
            "uh-deadband",
            "uh-reset",
            "uh-setpoint",
            "uh-low-alarm"
          ]
        },
        {
          "id": "mpac-relief",
          "page": 26,
          "sheet": "AM705",
          "view": "A4 MEDIUM PRESSURE AIR COMPRESSOR RELIEF CONTROLS",
          "bbox": [
            1590,
            850,
            2150,
            1390
          ],
          "diagram_bbox": [
            1590,
            565,
            2010,
            825
          ],
          "equipment": [
            "MPAC-1",
            "MPAC-2",
            "MPAC-3",
            "MPAC-4"
          ],
          "logic": [
            "Compressor off: relief damper closed, space damper open.",
            "Compressor cooling-fan discharge airflow proven and zone above heating setpoint: open relief damper, prove open, then close space damper.",
            "Airflow proven and zone below heating setpoint: relief stays closed and space stays open.",
            "AI-1 uses FC-3 zone-temperature sensor input, not a new sensor for each compressor.",
            "Proof/safety failure disables control loops; monitor airflow and both dampers."
          ],
          "alarms": [
            "Damper failure"
          ],
          "assertion_ids": [
            "mpac-off",
            "mpac-nonheating",
            "mpac-heating",
            "mpac-shared-sensor"
          ]
        },
        {
          "id": "domestic-water",
          "page": 26,
          "sheet": "AM705",
          "view": "A1 DOMESTIC WATER METER DIAGRAM",
          "bbox": [
            140,
            990,
            750,
            1440
          ],
          "equipment": [
            "DWM-1",
            "DWM-2",
            "DWM-3"
          ],
          "logic": [
            "Monitor pulse output; record instantaneous, hourly, daily and cumulative flow.",
            "DWM-1: main building meter; DWM-2: pure-water flow; DWM-3: pier flow.",
            "USB/fire-pump freeze-protection flow is calculated DWM-1 minus (DWM-2 plus DWM-3), not another physical meter."
          ],
          "alarms": [
            "Loss of meter signal"
          ],
          "external_references": [
            "AP707 domestic-water controls is outside the supplied PDF"
          ],
          "source_conflicts": [
            "Point matrix labels WATER FLOW PULSE INPUT as ANALOG INPUT/AI1. Terminal technology must be confirmed instead of auto-converting to DI."
          ],
          "assertion_ids": [
            "water-logging",
            "water-meter-roster",
            "water-signal",
            "water-external"
          ]
        },
        {
          "id": "gatehouse",
          "page": 27,
          "sheet": "AM706",
          "view": "A1 SPLIT SYSTEM HEAT PUMP & EXHAUST CONTROLS - GATEHOUSE",
          "bbox": [
            175,
            830,
            720,
            1345
          ],
          "diagram_bbox": [
            175,
            450,
            835,
            760
          ],
          "equipment": [
            "SS-1",
            "HP-1",
            "EF-7"
          ],
          "logic": [
            "Provide manufacturer's 7-day programmable thermostat for cooling, heating, emergency heat and defrost. Coordinate hardwired DDC additional control with thermostat.",
            "When split-system fan runs, open outside-air damper and energize exhaust fan; close outside-air and exhaust dampers when fan is off.",
            "Monitor return-air temperature and humidity.",
            "Auxiliary drain pan float switch shuts unit down on water detection (shown in diagram, not listed as a separate marked BAS point)."
          ],
          "setpoints": [
            {
              "name": "Space heat",
              "value": 68,
              "unit": "F",
              "adjustable": true
            },
            {
              "name": "Space cool",
              "value": 78,
              "unit": "F",
              "adjustable": true
            }
          ],
          "alarms": [
            "Return temperature above cooling setpoint +3 F for 15 min",
            "Return temperature below heating setpoint -3 F for 15 min",
            "Return-air RH at least 65%",
            "Exhaust-fan failure"
          ],
          "source_conflicts": [
            "Sequence repeatedly calls the sensed fan 'split system exhaust fan' while then distinguishing split-system and exhaust fans. Preserve actual fan-status mappings from diagram, rather than adding another fan."
          ],
          "assertion_ids": [
            "gh-thermostat",
            "gh-setpoints",
            "gh-alarms"
          ]
        },
        {
          "id": "ductless",
          "page": 27,
          "sheet": "AM706",
          "view": "A3 DUCTLESS SPLIT SYSTEM CONTROLS - GATEHOUSE, GUARD BOOTH, AND USB",
          "bbox": [
            1195,
            970,
            1900,
            1330
          ],
          "diagram_bbox": [
            1195,
            747,
            1735,
            935
          ],
          "equipment": [
            "DSS-1/CU-1",
            "DSS-2/CU-2",
            "DSS-3/CU-3",
            "DSS-4/CU-4"
          ],
          "logic": [
            "Ductless system continuously enabled through local unit thermostat, with DDC monitoring space temperature.",
            "Temperature/humidity setpoints are communicated from DDC and measured in associated space; internal unit controls modulate cooling and reduce airflow for dehumidification.",
            "Indoor fan runs whenever zone controller commands unit run.",
            "Guard-booth temperature sensor explicitly not required; do not remove its separately specified local remote controller."
          ],
          "setpoints": [
            {
              "name": "Cooling",
              "value": 78,
              "unit": "F",
              "adjustable": true
            },
            {
              "name": "Heating",
              "value": 68,
              "unit": "F",
              "adjustable": true
            },
            {
              "name": "Cooling deadband",
              "value": 5,
              "unit": "F",
              "source": "5 F (+/-2.5 F)",
              "adjustable": true
            },
            {
              "name": "Humidity",
              "value": 55,
              "unit": "% RH"
            }
          ],
          "alarms": [
            "Space temperature more than 5 F above/below setpoint for more than 30 minutes, adjustable"
          ],
          "source_conflicts": [
            "Temperature/humidity measurement and communicated setpoint functions exceed the single listed AI-1 temperature row. Required physical vs network points/terminals not separately quantified.",
            "Guard-booth exemption and general monitoring text must be retained together; no unsupported extra DDC sensor."
          ],
          "assertion_ids": [
            "dss-local",
            "dss-humidity-function",
            "dss-exemption",
            "dss-setpoints",
            "dss-alarms"
          ]
        }
      ],
      "tables": [
        {
          "id": "CW-OPERATING-FLOW",
          "page": 24,
          "title": "PUMP CONTROL operating-combination flow list",
          "classification": "Required operating flow, not equipment quantity",
          "columns": "number|compressor_combination|flow_with_unit",
          "x_edges": [
            1530,
            1559,
            1788,
            1850
          ],
          "y_edges": [
            568,
            582,
            596,
            610,
            624,
            638,
            652,
            666,
            680,
            695
          ],
          "rows": [
            "1.|(1) HIGH PRESSURE AC|66 GPM",
            "2.|(1) MEDIUM PRESSURE AC|56.4 GPM",
            "3.|(1) HIGH AND (1) MEDIUM PRESSURE AC|122.4 GPM",
            "4.|(1) HIGH AND (2) MEDIUM PRESSURE AC|178.8 GPM",
            "5.|(1) HIGH AND (3) MEDIUM PRESSURE AC|235.2 GPM",
            "6.|(2) HIGH AND (0) MEDIUM PRESSURE AC|132 GPM",
            "7.|(2) HIGH AND (1) MEDIUM PRESSURE AC|188.4 GPM",
            "8.|(2) HIGH AND (2) MEDIUM PRESSURE AC|244.8 GPM",
            "9.|(2) HIGH AND (3) MEDIUM PRESSURE AC|301.2 GPM"
          ],
          "audit_notes": [
            "No equipment counts should be derived by summing combinations. Maximum printed operating combination is three medium-pressure plus two high-pressure compressors. Literal GPM units retained in every row."
          ]
        }
      ],
      "assertions": [
        {
          "id": "net-ip",
          "page": 22,
          "bbox": [
            1739,
            326,
            1818,
            343
          ],
          "expected": "BACNET IP",
          "mode": "exact"
        },
        {
          "id": "net-mstp",
          "page": 22,
          "bbox": [
            1739,
            354,
            1818,
            372
          ],
          "expected": "BACNET MS/TP",
          "mode": "exact"
        },
        {
          "id": "net-generic",
          "page": 22,
          "bbox": [
            1739,
            382,
            1918,
            413
          ],
          "expected": "GENERIC NETWORK AS REQUIRED FOR SYSTEM",
          "mode": "exact"
        },
        {
          "id": "net-router",
          "page": 22,
          "bbox": [
            1355,
            340,
            1525,
            372
          ],
          "expected": "LOCATE BACNET IP ROUTER IN CONTROL CABINET",
          "mode": "exact"
        },
        {
          "id": "net-fiber",
          "page": 22,
          "bbox": [
            940,
            255,
            1070,
            344
          ],
          "expected": "FIBER PATCH CABLE TO FIBER PATCH PANEL RACK A1.FPP1-45 SEE USB - ENLARGED PLAN - TELECOM ROOM SHEET AT401",
          "mode": "exact"
        },
        {
          "id": "net-notebook",
          "page": 22,
          "bbox": [
            998,
            625,
            1188,
            657
          ],
          "expected": "NOTEBOOK COMPUTER LOCATED IN LOCKABLE CABINET",
          "mode": "exact"
        },
        {
          "id": "net-controller-count",
          "page": 22,
          "bbox": [
            991,
            697,
            1205,
            772
          ],
          "expected": "NUMBER OF CONTROLLERS AND ARRANGEMENT IS DIAGRAMMATIC. DDC CONTRACTOR MUST PROVIDE ARRANGEMENT TO MEET THE REQUIREMENTS OF THEIR SYSTEM.",
          "mode": "exact"
        },
        {
          "id": "cw-pi",
          "page": 24,
          "bbox": [
            1500,
            115,
            2220,
            163
          ],
          "expected": "UNLESS OTHERWISE SPECIFIED, ALL MODULATING CONTROL MUST BE PROPORTIONAL-INTEGRAL (PI) CONTROL."
        },
        {
          "id": "cw-mode",
          "page": 24,
          "bbox": [
            1500,
            200,
            2220,
            248
          ],
          "expected": "WHILE THE CWS TEMPERATURE (CWR-T) IS BELOW THE LOW LIMIT SETPOINT (CWS-T-LL) DISABLE ALL CONTROL LOOPS AND THE CLOSED-CIRCUIT COOLERS DO NOT RUN."
        },
        {
          "id": "cw-modulation",
          "page": 24,
          "bbox": [
            1500,
            285,
            2220,
            416
          ],
          "expected": "THEN MODULATE THE BYPASS VALVE TO MAINTAIN CWR TEMPERATURE (BEFORE THE PUMPS) SETPOINT (CWR-T-HL) AS SENSED BY AI-6."
        },
        {
          "id": "cw-overrun",
          "page": 24,
          "bbox": [
            1500,
            706,
            2220,
            753
          ],
          "expected": "THE CONDENSER WATER PUMPS MUST REMAIN ON FOR 15 MINUTES (ADJUSTABLE)."
        },
        {
          "id": "cw-failure",
          "page": 24,
          "bbox": [
            1500,
            790,
            2220,
            838
          ],
          "expected": "THE DDC MUST ALTERNATE THE LEAD AND LAG EQUIPMENT BASED ON A WEEKLY SCHEDULE AND RUNTIME."
        },
        {
          "id": "cw-alarms",
          "page": 24,
          "bbox": [
            1500,
            875,
            1990,
            951
          ],
          "expected": "HIGH CWR TEMPERATURE (SETPOINT + 3°F FOR 15 MIN) LOW CWR TEMPERATURE (SETPOINT - 3°F FOR 15 MIN) FAILURE OF THE LEAD CLOSED CIRCUIT COOLER FAILURE OF THE LEAD CONDENSER WATER PUMP HIGH CWR TEMPERATURE ON ANY ONE OF THE AIR COMPRESSORS (110 DEGREES OR HIGHER)",
          "mode": "exact"
        },
        {
          "id": "cw-setpoints",
          "page": 24,
          "bbox": [
            1500,
            987,
            2050,
            1035
          ],
          "expected": "LOW LIMIT SETPOINT (CWR-T-LL), AS SENSED BY POINT AI-6 MAIN CWR TEMPERATURE: 55°F (ADJUSTABLE) HIGH LIMIT SETPOINT (CWR-T-HL), AS SENSED BY POINT AI-6 MAIN CWR TEMPERATURE: 80°F (ADJUSTABLE) HIGH LIMIT RESET SETPOINT (CWR-T-HLR): 90°F (ADJUSTABLE)",
          "mode": "exact"
        },
        {
          "id": "fc-heating",
          "page": 25,
          "bbox": [
            198,
            882,
            742,
            958
          ],
          "expected": "WHEN ZN-T DROPS BELOW ZN-T-LL (WITH A 2 DEGREES F DEADBAND) ENABLE THE SUPPLY FAN (SYS-ENA) AND COMMAND TO RUN (SF-SS)"
        },
        {
          "id": "fc-backup",
          "page": 25,
          "bbox": [
            198,
            966,
            742,
            1028
          ],
          "expected": "IN THE EVENT THAT THE CONDENSER WATER TEMPERATURE FALL BELOW 80 DEGREES F (ADJUSTABLE), THE HOT WATER CONTROL VALVE MUST CLOSE AND THE DDC MUST ENABLE THE ELECTRIC HEATER TO MAINTAIN ZONE TEMPERATURE (ZN-T) SETPOINT OF 55 DEGREES F (ADJUSTABLE)."
        },
        {
          "id": "fc-two-sensors",
          "page": 25,
          "bbox": [
            198,
            1036,
            733,
            1084
          ],
          "expected": "FC-1 HAS (2) TEMPERATURE SENSORS THE CONTROL SYSTEM MUST MONITOR BOTH SENSORS AND USE THE WORST CASE TEMPERATURE (I.E. LOWEST) TO PROVIDE HEATING AND BACKUP SEQUENCE INDICATED ABOVE.",
          "mode": "exact"
        },
        {
          "id": "fc-setpoint",
          "page": 25,
          "bbox": [
            198,
            1370,
            745,
            1410
          ],
          "expected": "LOW LIMIT SETPOINT (ZN-T-LL): 55°F"
        },
        {
          "id": "fc-alarms",
          "page": 25,
          "bbox": [
            198,
            1303,
            490,
            1365
          ],
          "expected": "LOW SPACE TEMPERATURE (SETPOINT - 3°F FOR 15 MIN) FAN STATUS FAILURE (STATUS MISMATCH) DIRTY FILTERS"
        },
        {
          "id": "ef-ventilation",
          "page": 25,
          "bbox": [
            927,
            1116,
            1473,
            1192
          ],
          "expected": "AFTER THE DAMPER IS PROVEN OPEN THE EXHAUST FAN MUST BE ENERGIZED."
        },
        {
          "id": "ef-two-sensors",
          "page": 25,
          "bbox": [
            927,
            1200,
            1477,
            1234
          ],
          "expected": "EF-1 HAS (2) TEMPERATURE SENSORS THE CONTROL SYSTEM MUST MONITOR BOTH SENSOR AND USE THE WORST CASE TEMPERATURE (I.E. HIGHEST) TO PROVIDE VENTILATION SEQUENCE INDICATED ABOVE.",
          "mode": "exact"
        },
        {
          "id": "ef-proof-names",
          "page": 25,
          "bbox": [
            927,
            1355,
            1152,
            1417
          ],
          "expected": "FAN STATUS (PROOF) (EF2-S) INTAKE DAMPER EF-2 (PROOF) (IDEF2-S) EXHAUST DAMPER EF-2 (PROOF) (RDEF2-S)"
        },
        {
          "id": "gen-ventilation",
          "page": 25,
          "bbox": [
            1545,
            1013,
            2190,
            1159
          ],
          "expected": "OF THE THREE OUTSIDE AIR DAMPERS AND ENERGIZE EF-6 TO RUN AT MINIMUM SPEED."
        },
        {
          "id": "gen-rotation",
          "page": 25,
          "bbox": [
            1545,
            1013,
            2190,
            1159
          ],
          "expected": "THE DAMPER NEXT IN THE ROTATION MUST ALWAYS OPEN BEFORE THE OPEN DAMPER CLOSES."
        },
        {
          "id": "gen-operation",
          "page": 25,
          "bbox": [
            1545,
            1167,
            2185,
            1244
          ],
          "expected": "IF EITHER OR BOTH OF THE GENERATORS ARE RUNNING, THEN ALL THREE OF THE OUTSIDE AIR DAMPERS MUST OPEN AND EF-6 MUST BE DE-ENERGIZED."
        },
        {
          "id": "gen-proof-names",
          "page": 25,
          "bbox": [
            1545,
            1350,
            1772,
            1412
          ],
          "expected": "EXHAUST DAMPER EF-2 (PROOF) (RDEF2-S)"
        },
        {
          "id": "uh-deadband",
          "page": 26,
          "bbox": [
            858,
            585,
            1327,
            662
          ],
          "expected": "BELOW ZN-T (WITH A 3 DEGREE DEADBAND) ENABLE THE UNIT HEATER AND COMMAND TO RUN."
        },
        {
          "id": "uh-reset",
          "page": 26,
          "bbox": [
            858,
            796,
            1335,
            873
          ],
          "expected": "LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE"
        },
        {
          "id": "uh-setpoint",
          "page": 26,
          "bbox": [
            858,
            940,
            1335,
            975
          ],
          "expected": "ZONE TEMPERATURE SETPOINT (ZN-T): 55 DEGREES F"
        },
        {
          "id": "uh-low-alarm",
          "page": 26,
          "bbox": [
            858,
            980,
            1335,
            1030
          ],
          "expected": "LOW SPACE TEMPERATURE: 45 DEGREES F"
        },
        {
          "id": "mpac-off",
          "page": 26,
          "bbox": [
            1596,
            960,
            2148,
            1008
          ],
          "expected": "WHEN THE COMPRESSOR IS NOT OPERATING, THE RELIEF AIR DAMPER MUST BE CLOSED AND THE SPACE DAMPER MUST BE OPEN."
        },
        {
          "id": "mpac-nonheating",
          "page": 26,
          "bbox": [
            1596,
            1016,
            2148,
            1093
          ],
          "expected": "RELIEF AIR DAMPER MUST OPEN. AFTER PROOF OF OPENING OF THE RELIEF AIR DAMPER THE SPACE DAMPER MUST CLOSE."
        },
        {
          "id": "mpac-heating",
          "page": 26,
          "bbox": [
            1596,
            1101,
            2148,
            1163
          ],
          "expected": "RELIEF AIR DAMPER MUST REMAIN CLOSED AND THE SPACE DAMPER WILL REMAIN OPEN."
        },
        {
          "id": "mpac-shared-sensor",
          "page": 26,
          "bbox": [
            1955,
            752,
            2035,
            784
          ],
          "expected": "FC-3 SENSOR INPUT"
        },
        {
          "id": "water-logging",
          "page": 26,
          "bbox": [
            141,
            1052,
            627,
            1087
          ],
          "expected": "MUST RECORD INSTANTANEOUS FLOW, HOURLY FLOW, DAILY FLOW AND CUMULATIVE FLOW."
        },
        {
          "id": "water-meter-roster",
          "page": 26,
          "bbox": [
            141,
            1179,
            482,
            1256
          ],
          "expected": "DWM-1 - MAIN WATER METER FOR BUILDING DWM-2 - PURE WATER FLOW DWM-3 - PIER FLOW FIRE PUMP SYSTEM - FREEZE PROTECTION FLOW USB - CALCULATED VALUE OF DWM-1 MINUS (DWM-2 PLUS DWM-3)",
          "mode": "exact"
        },
        {
          "id": "water-signal",
          "page": 26,
          "bbox": [
            141,
            1100,
            627,
            1145
          ],
          "expected": "THE DDC MUST ALARM IF THERE IS A LOSS IN SIGNAL FROM THE WATER METER."
        },
        {
          "id": "water-external",
          "page": 26,
          "bbox": [
            512,
            1377,
            734,
            1438
          ],
          "expected": "SHEET AP707"
        },
        {
          "id": "gh-thermostat",
          "page": 27,
          "bbox": [
            179,
            917,
            714,
            1035
          ],
          "expected": "7-DAY PROGRAMMABLE THERMOSTAT"
        },
        {
          "id": "gh-setpoints",
          "page": 27,
          "bbox": [
            179,
            1297,
            720,
            1348
          ],
          "expected": "SPACE HEATING SETPOINT: 68°F (ADJUSTABLE) SPACE COOLING SETPOINT: 78°F (ADJUSTABLE)"
        },
        {
          "id": "gh-alarms",
          "page": 27,
          "bbox": [
            179,
            1212,
            572,
            1289
          ],
          "expected": "HIGH RETURN TEMPERATURE (SPACE COOLING SETPOINT + 3°F FOR 15 MIN) LOW RETURN TEMPERATURE (SPACE HEATING SETPOINT - 3°F FOR 15 MIN) HIGH RETURN AIR HUMIDITY (65% OR GREATER) FAILURE OF THE EXHAUST FAN"
        },
        {
          "id": "dss-local",
          "page": 27,
          "bbox": [
            1199,
            1008,
            1876,
            1043
          ],
          "expected": "MUST BE ENABLED TO RUN CONTINUOUSLY THROUGH THE LOCAL UNIT THERMOSTAT."
        },
        {
          "id": "dss-humidity-function",
          "page": 27,
          "bbox": [
            1199,
            1051,
            1875,
            1086
          ],
          "expected": "SPACE TEMPERATURE AND HUMIDITY MUST BE MEASURED VIA SENSORS IN THE ASSOCIATED SPACE."
        },
        {
          "id": "dss-exemption",
          "page": 27,
          "bbox": [
            1505,
            890,
            1730,
            930
          ],
          "expected": "NOTE: TEMPERATURE SENSOR NOT REQUIRED ON GUARD BOOTH"
        },
        {
          "id": "dss-setpoints",
          "page": 27,
          "bbox": [
            1199,
            1248,
            1420,
            1325
          ],
          "expected": "SETPOINTS: COOLING SETPOINT = 78°F (ADJ) HEATING SETPOINT = 68°F (ADJ) COOLING DEADBAND = 5°F (+/- 2.5°F) (ADJ) HUMIDITY SETPOINT = 55% RH",
          "mode": "exact"
        },
        {
          "id": "dss-alarms",
          "page": 27,
          "bbox": [
            1199,
            1206,
            1885,
            1241
          ],
          "expected": "HIGH/LOW SPACE TEMPERATURE - SPACE TEMPERATURE IS MORE THAN 5°F ABOVE/BELOW SETPOINT FOR MORE THAN 30 MINS (ADJ)."
        }
      ],
      "document_record": "../../records/02__vol2__015.json"
    },
    "sensors": {
      "document_id": "02__vol2__015",
      "inventory_checks": [
        {
          "id": "drawn-sensor-total",
          "records_path": [
            "assertion_groups",
            0,
            "records"
          ],
          "expected_path": [
            "counts",
            "drawn_space_control_marks"
          ],
          "unique_key": "id"
        },
        {
          "id": "thermostat-symbols",
          "records_path": [
            "assertion_groups",
            0,
            "records"
          ],
          "equals": {
            "symbol": "T"
          },
          "expected_path": [
            "counts",
            "printed_T_thermostat_symbols"
          ]
        },
        {
          "id": "temperature-sensor-symbols",
          "records_path": [
            "assertion_groups",
            0,
            "records"
          ],
          "equals": {
            "symbol": "S"
          },
          "expected_path": [
            "counts",
            "printed_S_temperature_sensor_symbols"
          ]
        },
        {
          "id": "zone-counts",
          "records_path": [
            "assertion_groups",
            0,
            "records"
          ],
          "expected": 23,
          "group_by": "zone",
          "expected_groups_path": [
            "zone_counts"
          ],
          "expected_key": "zone",
          "expected_value": "drawn_marks"
        }
      ],
      "text_absence_assertions": [
        {
          "id": "no-co2-text",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25,
            26,
            27
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "\\bCO\\s*2\\b",
            "CARBON\\s+DIOXIDE"
          ],
          "scope": "Corroborates the separately recorded all-page visual review; text absence is not a stand-alone device-count proof."
        }
      ],
      "status": "corroborated_document_component",
      "scope": "Complete visual inventory of space thermostat/temperature-sensor marks on primary enlarged floor plans AM101-AM104, AM106 and AM107. Overall plans, sections, legends and typical controls are cross-references, not additional instances. Counts are source-drawn marks, not an independently commissioned hardware inventory.",
      "tables": [],
      "primary_plan_pages": [
        3,
        4,
        5,
        6,
        8,
        9
      ],
      "all_document_pages_visually_reviewed": [
        1,
        2,
        3,
        4,
        5,
        6,
        7,
        8,
        9,
        10,
        11,
        12,
        13,
        14,
        15,
        16,
        17,
        18,
        19,
        20,
        21,
        22,
        23,
        24,
        25,
        26,
        27
      ],
      "counts": {
        "drawn_space_control_marks": 23,
        "printed_T_thermostat_symbols": 21,
        "printed_S_temperature_sensor_symbols": 2,
        "T_symbols_functioning_as_DDC_zone_temperature_pickups": 16,
        "local_ductless_thermostat_marks": 4,
        "gatehouse_split_system_thermostat_marks": 1,
        "additional_DDC_temperature_sensor_required_but_not_separately_located_on_plan": {
          "equipment": "DSS-3",
          "count": 1,
          "zone": "GH04",
          "basis": "AM706 generic DDC sensor requirement applies to gatehouse; only guard booth is exempt. AM106 shows local DSS-3 T but no separate S. Treat required-versus-drawn mismatch explicitly."
        },
        "internet_connected_smart_thermostats": {
          "status": "not_stated",
          "count": null,
          "reason": "One 7-day programmable thermostat is specified for gatehouse SS-1; internet/smart connectivity is not stated. Local wired/remote ductless thermostats are not presumed smart."
        },
        "CO2_sensors": {
          "status": "not_present_in_supplied_pdf",
          "count": 0,
          "basis": "Full 27-page visual review, complete controls lists and native text check in both engines; no CO2/carbon-dioxide sensor or function found."
        },
        "space_humidity_sensor_hardware": {
          "status": "unresolved",
          "count": null,
          "reason": "Ductless sequence requires space humidity measurement but gives no separate typed point or plan location. Do not report absence or invent a terminal/device count."
        },
        "return_air_humidity_sensors": {
          "count": 1,
          "system": "Gatehouse SS-1",
          "source": "AM706 AI-2/return-air H; not counted as a space sensor"
        },
        "return_air_temperature_sensors": {
          "count": 1,
          "system": "Gatehouse SS-1",
          "source": "AM706 AI-1/return-air T; not counted as a space thermostat"
        }
      },
      "zone_counts": [
        {
          "zone": "USB1",
          "name": "Fire pump",
          "drawn_marks": 2
        },
        {
          "zone": "USB2",
          "name": "Fresh water pump room",
          "drawn_marks": 2
        },
        {
          "zone": "USB3",
          "name": "Pure water room",
          "drawn_marks": 2
        },
        {
          "zone": "USB4",
          "name": "Medium pressure air room",
          "drawn_marks": 3
        },
        {
          "zone": "USB5",
          "name": "High pressure air room",
          "drawn_marks": 3
        },
        {
          "zone": "USB6",
          "name": "Main electrical room",
          "drawn_marks": 2
        },
        {
          "zone": "USB7",
          "name": "Generator room",
          "drawn_marks": 1
        },
        {
          "zone": "USB8",
          "name": "Telecom room",
          "drawn_marks": 2
        },
        {
          "zone": "USB9",
          "name": "Fire alarm closet",
          "drawn_marks": 2
        },
        {
          "zone": "USB6/USB7 shared wall - conflict",
          "name": "EF-6 sensor: USB6-side callout/leader versus generator-room sequence",
          "drawn_marks": 1
        },
        {
          "zone": "GH04",
          "name": "Gatehouse equipment room",
          "drawn_marks": 1
        },
        {
          "zone": "GH01",
          "name": "Gatehouse sentry",
          "drawn_marks": 1
        },
        {
          "zone": "GB01",
          "name": "Guard booth",
          "drawn_marks": 1
        }
      ],
      "interpretation_rules": [
        "AM001 labels circle T as THERMOSTAT and circle S as TEMPERATURE SENSOR. Keep printed symbol type separate from DDC functional role; do not rename every T to an internet-connected thermostat.",
        "For FC/EF/UH T marks, the controls diagrams and AI-1 rows describe a zone-temperature input. The source does not supply a controller/terminal address per physical sensor.",
        "FC-1 and EF-1 each span the fire-pump and fresh-water-pump spaces and explicitly require two temperature sensors; those are four distinct drawn marks, not duplicate labels.",
        "MPAC relief AI-1 reuses FC-3 temperature and adds no new space sensor.",
        "Typical control drawings show representative sensor symbols; they are not extra plan instances.",
        "Input points do not prove separate hardware where shared or communicated. Preserve required functions, drawn devices and field-wired counts separately."
      ],
      "assertion_groups": [
        {
          "id": "plan-sensors",
          "templates": [
            {
              "id": "glyph",
              "field": "symbol",
              "bbox_field": "glyph_bbox",
              "mode": "exact"
            },
            {
              "id": "equipment-callout",
              "field": "equipment",
              "bbox_field": "association_bbox"
            }
          ],
          "records": [
            {
              "id": "EF1-west",
              "page": 3,
              "symbol": "T",
              "equipment": "EF-1",
              "zone": "USB1",
              "role": "DDC zone-temperature pickup",
              "glyph_bbox": [
                696,
                742,
                708,
                758
              ],
              "association_bbox": [
                668,
                739,
                710,
                766
              ],
              "notes": "West/fire-pump side of dividing wall; one of two EF-1 sensors."
            },
            {
              "id": "EF1-east",
              "page": 3,
              "symbol": "T",
              "equipment": "EF-1",
              "zone": "USB2",
              "role": "DDC zone-temperature pickup",
              "glyph_bbox": [
                727,
                741,
                740,
                757
              ],
              "association_bbox": [
                726,
                739,
                770,
                766
              ],
              "notes": "East/fresh-water-pump side; highest of two readings governs ventilation."
            },
            {
              "id": "FC1-west",
              "page": 3,
              "symbol": "T",
              "equipment": "FC-1",
              "zone": "USB1",
              "role": "DDC zone-temperature pickup",
              "glyph_bbox": [
                697,
                785,
                710,
                802
              ],
              "association_bbox": [
                668,
                784,
                711,
                806
              ],
              "notes": "West/fire-pump side; one of two FC-1 sensors."
            },
            {
              "id": "FC1-east",
              "page": 3,
              "symbol": "T",
              "equipment": "FC-1",
              "zone": "USB2",
              "role": "DDC zone-temperature pickup",
              "glyph_bbox": [
                727,
                808,
                740,
                825
              ],
              "association_bbox": [
                726,
                806,
                771,
                828
              ],
              "notes": "East/fresh-water-pump side; lowest of two readings governs heating."
            },
            {
              "id": "EF2",
              "page": 3,
              "symbol": "T",
              "equipment": "EF-2",
              "zone": "USB3",
              "role": "DDC zone-temperature pickup",
              "glyph_bbox": [
                1101,
                968,
                1114,
                986
              ],
              "association_bbox": [
                1099,
                966,
                1146,
                988
              ]
            },
            {
              "id": "FC2",
              "page": 3,
              "symbol": "T",
              "equipment": "FC-2",
              "zone": "USB3",
              "role": "DDC zone-temperature pickup",
              "glyph_bbox": [
                1710,
                969,
                1723,
                986
              ],
              "association_bbox": [
                1680,
                967,
                1726,
                1001
              ]
            },
            {
              "id": "FC3",
              "page": 4,
              "symbol": "T",
              "equipment": "FC-3",
              "zone": "USB4",
              "role": "DDC zone-temperature pickup shared with MPAC relief controls",
              "glyph_bbox": [
                200,
                917,
                213,
                935
              ],
              "association_bbox": [
                197,
                915,
                254,
                949
              ]
            },
            {
              "id": "EF3",
              "page": 4,
              "symbol": "T",
              "equipment": "EF-3",
              "zone": "USB4",
              "role": "DDC zone-temperature pickup",
              "glyph_bbox": [
                1941,
                867,
                1955,
                885
              ],
              "association_bbox": [
                1910,
                865,
                1958,
                894
              ]
            },
            {
              "id": "UH3",
              "page": 4,
              "symbol": "T",
              "equipment": "UH-3",
              "zone": "USB4",
              "role": "DDC zone-temperature pickup",
              "glyph_bbox": [
                1192,
                165,
                1205,
                184
              ],
              "association_bbox": [
                1189,
                162,
                1238,
                189
              ],
              "notes": "Insulated subbase required by work note 77."
            },
            {
              "id": "FC4",
              "page": 5,
              "symbol": "T",
              "equipment": "FC-4",
              "zone": "USB5",
              "role": "DDC zone-temperature pickup",
              "glyph_bbox": [
                209,
                871,
                222,
                889
              ],
              "association_bbox": [
                206,
                869,
                255,
                899
              ]
            },
            {
              "id": "EF4",
              "page": 5,
              "symbol": "T",
              "equipment": "EF-4",
              "zone": "USB5",
              "role": "DDC zone-temperature pickup",
              "glyph_bbox": [
                1783,
                888,
                1797,
                906
              ],
              "association_bbox": [
                1748,
                886,
                1800,
                911
              ]
            },
            {
              "id": "UH4",
              "page": 5,
              "symbol": "T",
              "equipment": "UH-4",
              "zone": "USB5",
              "role": "DDC zone-temperature pickup",
              "glyph_bbox": [
                1105,
                155,
                1118,
                173
              ],
              "association_bbox": [
                1075,
                153,
                1121,
                180
              ]
            },
            {
              "id": "EF5",
              "page": 6,
              "symbol": "T",
              "equipment": "EF-5",
              "zone": "USB6",
              "role": "DDC zone-temperature pickup",
              "glyph_bbox": [
                240,
                523,
                253,
                541
              ],
              "association_bbox": [
                237,
                520,
                282,
                555
              ],
              "notes": "EF-5 fan itself is drawn across the matchline on AM103; do not move sensor to fan location or count fan twice."
            },
            {
              "id": "UH1",
              "page": 6,
              "symbol": "T",
              "equipment": "UH-1",
              "zone": "USB6",
              "role": "DDC zone-temperature pickup",
              "glyph_bbox": [
                303,
                417,
                316,
                435
              ],
              "association_bbox": [
                300,
                414,
                350,
                441
              ]
            },
            {
              "id": "UH2",
              "page": 6,
              "symbol": "T",
              "equipment": "UH-2",
              "zone": "USB7",
              "role": "DDC zone-temperature pickup",
              "glyph_bbox": [
                705,
                992,
                719,
                1010
              ],
              "association_bbox": [
                702,
                989,
                752,
                1017
              ]
            },
            {
              "id": "EF6",
              "page": 6,
              "symbol": "T",
              "equipment": "EF-6",
              "zone": "USB6/USB7 shared wall - conflict",
              "role": "DDC zone-temperature pickup",
              "glyph_bbox": [
                559,
                707,
                573,
                726
              ],
              "association_bbox": [
                556,
                704,
                603,
                740
              ],
              "notes": "Callout is on the electrical-room side, with leader landing at that side of shared wall near MD-9. AM704 is generator-room temperature control. Room placement requires clarification; not silently assigned to USB7.",
              "detail_render": "reviews/02__vol2__015/p6-ef6-sensor-poppler.png"
            },
            {
              "id": "DSS1-local",
              "page": 6,
              "symbol": "T",
              "equipment": "DSS-1",
              "zone": "USB8",
              "role": "Local ductless thermostat",
              "glyph_bbox": [
                621,
                284,
                635,
                302
              ],
              "association_bbox": [
                530,
                280,
                640,
                332
              ]
            },
            {
              "id": "DSS1-DDC",
              "page": 6,
              "symbol": "S",
              "equipment": "DSS-1",
              "zone": "USB8",
              "role": "Separate DDC temperature sensor",
              "glyph_bbox": [
                621,
                303,
                635,
                320
              ],
              "association_bbox": [
                530,
                280,
                640,
                332
              ]
            },
            {
              "id": "DSS2-local",
              "page": 6,
              "symbol": "T",
              "equipment": "DSS-2",
              "zone": "USB9",
              "role": "Local ductless thermostat",
              "glyph_bbox": [
                624,
                350,
                638,
                367
              ],
              "association_bbox": [
                468,
                348,
                644,
                435
              ],
              "notes": "AM601 schedule repeats TELECOM ROOM USB8 for DSS-2. Plan places DSS-2 and its controls in fire-alarm closet USB9; preserve source conflict."
            },
            {
              "id": "DSS2-DDC",
              "page": 6,
              "symbol": "S",
              "equipment": "DSS-2",
              "zone": "USB9",
              "role": "Separate DDC temperature sensor",
              "glyph_bbox": [
                621,
                368,
                635,
                386
              ],
              "association_bbox": [
                468,
                348,
                644,
                435
              ]
            },
            {
              "id": "DSS3-local",
              "page": 8,
              "symbol": "T",
              "equipment": "DSS-3",
              "zone": "GH04",
              "role": "Local ductless thermostat",
              "glyph_bbox": [
                460,
                181,
                474,
                199
              ],
              "association_bbox": [
                426,
                177,
                479,
                213
              ],
              "notes": "No separate S is drawn; AM706 still requires DDC temperature sensor for gatehouse. Do not pretend this extra sensor has a verified plan location."
            },
            {
              "id": "SS1-local",
              "page": 8,
              "symbol": "T",
              "equipment": "SS-1",
              "zone": "GH01",
              "role": "7-day programmable split-system thermostat",
              "glyph_bbox": [
                1083,
                384,
                1096,
                402
              ],
              "association_bbox": [
                1080,
                365,
                1117,
                406
              ]
            },
            {
              "id": "DSS4-local",
              "page": 9,
              "symbol": "T",
              "equipment": "DSS-4",
              "zone": "GB01",
              "role": "Local remote controller / ductless thermostat",
              "glyph_bbox": [
                423,
                255,
                436,
                272
              ],
              "association_bbox": [
                418,
                248,
                549,
                345
              ],
              "notes": "Remote controller 48 inches AFF, work note 16. AM706 expressly exempts extra guard-booth DDC temperature sensor."
            }
          ]
        }
      ],
      "assertions": [
        {
          "id": "legend-T",
          "page": 1,
          "bbox": [
            150,
            114,
            275,
            132
          ],
          "expected": "T THERMOSTAT"
        },
        {
          "id": "legend-S",
          "page": 1,
          "bbox": [
            150,
            140,
            331,
            158
          ],
          "expected": "S TEMPERATURE SENSOR"
        },
        {
          "id": "FC1-two",
          "page": 25,
          "bbox": [
            198,
            1036,
            733,
            1084
          ],
          "expected": "FC-1 HAS (2) TEMPERATURE SENSORS"
        },
        {
          "id": "EF1-two",
          "page": 25,
          "bbox": [
            927,
            1200,
            1477,
            1234
          ],
          "expected": "EF-1 HAS (2) TEMPERATURE SENSORS"
        },
        {
          "id": "MPAC-shared",
          "page": 26,
          "bbox": [
            1955,
            752,
            2035,
            784
          ],
          "expected": "FC-3 SENSOR INPUT"
        },
        {
          "id": "guard-exempt",
          "page": 27,
          "bbox": [
            1505,
            890,
            1730,
            930
          ],
          "expected": "TEMPERATURE SENSOR NOT REQUIRED ON GUARD BOOTH"
        },
        {
          "id": "programmable-7day",
          "page": 27,
          "bbox": [
            179,
            917,
            714,
            1035
          ],
          "expected": "7-DAY PROGRAMMABLE THERMOSTAT"
        },
        {
          "id": "guard-controller-height",
          "page": 9,
          "bbox": [
            1820,
            245,
            2245,
            470
          ],
          "expected": "MOUNT REMOTE CONTROLLER TO WALL AT 48\" AFF."
        },
        {
          "id": "general-control-height",
          "page": 1,
          "bbox": [
            1820,
            690,
            2225,
            736
          ],
          "expected": "MOUNT THERMOSTATS, HUMIDISTATS, AND ESS 48 INCHES ABOVE FINISHED FLOOR UNLESS OTHERWISE INDICATED."
        },
        {
          "id": "ddc-control-height",
          "page": 22,
          "bbox": [
            1850,
            131,
            2190,
            148
          ],
          "expected": "LOCATE ALL THERMOSTAT AND TEMPERATURE SENSORS 5'-0\" AFF."
        }
      ],
      "mounting_height_requirements": {
        "general_mechanical_note": {
          "page": 1,
          "height": "48 inches AFF",
          "qualifier": "unless otherwise indicated"
        },
        "DDC_controls_note": {
          "page": 22,
          "height": "5 feet AFF",
          "scope": "all thermostat and temperature sensors as stated on AM701"
        },
        "guard_booth_remote_controller": {
          "page": 9,
          "height": "48 inches AFF",
          "scope": "specific local remote-controller work note 16"
        },
        "interpretation": "Retain the general 48-inch default, the 5-foot controls instruction and the specific 48-inch guard-booth local-controller requirement with their scopes. The general note expressly allows other indicated heights; do not flatten all devices to one mounting height.",
        "assertion_ids": [
          "general-control-height",
          "ddc-control-height",
          "guard-controller-height"
        ]
      },
      "document_record": "../../records/02__vol2__015.json"
    },
    "reference_tables": {
      "document_id": "02__vol2__015",
      "status": "corroborated_document_component",
      "scope": "Non-equipment reference tables outside AM601-AM603. These rows are criteria/detail types, never installed quantities.",
      "tables": [
        {
          "id": "INDOOR-DESIGN-CRITERIA",
          "page": 1,
          "title": "HVAC DESIGN CRITERIA - STANDARD INDOOR DESIGN CONDITIONS",
          "classification": "Room-type design criteria",
          "columns": "room_type|summer_DB|summer_RH|summer_dewpoint|winter_DB|winter_RH",
          "x_edges": [
            825,
            1004,
            1082,
            1160,
            1236,
            1323,
            1387
          ],
          "y_ranges": [
            [
              1154,
              1175
            ],
            [
              1190,
              1211
            ],
            [
              1259,
              1307
            ],
            [
              1317,
              1338
            ]
          ],
          "rows": [
            "GUARD BOOTH|78°F|50% RH|57.9°F|68°F|NC*",
            "GATEHOUSE|78°F|50% RH|57.9°F|68°F|NC*",
            "ROOM USB8 TELECOM ROOM & ROOM USB9 FIRE ALARM CLOSET|78°F|50% RH|57.9°F|68°F|NC*",
            "ALL OTHER UNOCCUPIED SPACES|UC|UC|UC|55°F|NC*"
          ],
          "header_evidence": [
            {
              "bbox": [
                825,
                1085,
                1387,
                1148
              ],
              "expected": "ROOM TYPE STANDARD INDOOR DESIGN CONDITIONS SUMMER DESIGN DRY BULB SUMMER DESIGN HUMIDITY SUMMER DESIGN DEW POINT WINTER DESIGN DRY BULB WINTER DESIGN HUMIDITY"
            }
          ],
          "notes": [
            "UC - uncontrolled; NC - humidity not directly controlled.",
            "UTILITY SERVICE BUILDING is a category heading for the last two rows, not an equipment row.",
            "General design summer RH 50% differs from AM706 ductless humidity setpoint 55% RH. Preserve design criterion versus operating setpoint; do not silently replace one."
          ]
        },
        {
          "id": "CONDENSATE-DRAIN-REFERENCE",
          "page": 13,
          "title": "MINIMUM CONDENSATE DRAIN SIZE",
          "classification": "Capacity-to-drain-size reference; not actual cooling equipment",
          "columns": "capacity_tons|size_in|notes",
          "x_edges": [
            844,
            999,
            1090,
            1222
          ],
          "y_edges": [
            1113,
            1134
          ],
          "rows": [
            "UP TO 20|3/4\"|1, 2"
          ],
          "header_evidence": [
            {
              "bbox": [
                844,
                1004,
                1222,
                1113
              ],
              "expected": "MINIMUM CONDENSATE DRAIN SIZE EQUIPMENT CAPACITY TONS OF REFRIGERATION SIZE IN NOTES"
            }
          ],
          "notes": [
            "1. Source refers to Table 307.2.2 (2018) IMC; no external code lookup or compliance conclusion made.",
            "2. Size DSS as recommended by DSS manufacturer. UP TO 20 is a table threshold, not scheduled plant tonnage."
          ]
        },
        {
          "id": "SINGLE-VANE-REFERENCE",
          "page": 15,
          "title": "SINGLE VANE SCH.",
          "classification": "Turning-vane construction reference",
          "columns": "size_class|R|S|GA",
          "x_edges": [
            416,
            482,
            517,
            545,
            575
          ],
          "y_edges": [
            1162,
            1180,
            1198
          ],
          "rows": [
            "SMALL|51|38|24",
            "LARGE|114|83|22"
          ],
          "header_evidence": [
            {
              "bbox": [
                416,
                1127,
                575,
                1162
              ],
              "expected": "SINGLE VANE SCH. R S GA"
            }
          ],
          "notes": [
            "R and S units are not printed in this small table. Do not infer inches or millimeters from the values.",
            "Adjacent generic formula notes: S=D/6 (minimum 2 inches); W/S=number of spaces; R=1 1/4 S; L=3/4 S. Preserve the separate context rather than forcing an unprinted unit conversion."
          ]
        }
      ]
    },
    "equipment_reconciliation": {
      "document_id": "02__vol2__015",
      "status": "corroborated_document_component",
      "scope": "Authored equipment identity, primary-plan anchors, schedule/diagram aliases, outlet multiplicities and source conflicts. Schedule specifications remain in their complete cell grids; this module references those rows rather than creating a second contradictory copy. Text bounds corroborate labels; visual tracing establishes relationships and is not falsely described as parser inference.",
      "tables": [],
      "schedule_registry_schema": {
        "namespace_separator": "-",
        "identity_columns": {
          "tags": "mark",
          "indoor_tags": "indoor_mark",
          "outdoor_tags": "outdoor_mark"
        },
        "non_instance_table_ids": [
          "USB-GRD",
          "GH-GRD"
        ],
        "anchor_records_path": [
          "assertion_groups",
          0,
          "records"
        ]
      },
      "schedule_identity_policy": "Identity is building + tag, except air-outlet tags identify types used at multiple locations. Each referenced schedule row retains all columns, notes and units in schedules.json or supplemental_schedules.json. Indoor/outdoor split pairs contain two equipment identities in one row. No quantity is derived from the largest suffix.",
      "scheduled_families": [
        {
          "table": "USB-FC",
          "module": "schedules.json",
          "rows": 4,
          "class": "Fan coil with water and electric heating coils",
          "tags": [
            "FC-1",
            "FC-2",
            "FC-3",
            "FC-4"
          ]
        },
        {
          "table": "USB-DSS",
          "module": "schedules.json",
          "rows": 2,
          "class": "Ductless heat-pump pair",
          "indoor_tags": [
            "DSS-1",
            "DSS-2"
          ],
          "outdoor_tags": [
            "CU-1",
            "CU-2"
          ]
        },
        {
          "table": "USB-FAN",
          "module": "schedules.json",
          "rows": 6,
          "class": "Exhaust fan",
          "tags": [
            "EF-1",
            "EF-2",
            "EF-3",
            "EF-4",
            "EF-5",
            "EF-6"
          ]
        },
        {
          "table": "USB-GRD",
          "module": "schedules.json",
          "rows": 5,
          "class": "Air-outlet type, not individual installed instance",
          "tags": [
            "EG-1",
            "EG-2",
            "RG-1",
            "SG-1",
            "SG-2"
          ]
        },
        {
          "table": "USB-GR",
          "module": "schedules.json",
          "rows": 4,
          "class": "Gravity relief vent",
          "tags": [
            "GR-1",
            "GR-2",
            "GR-3",
            "GR-4"
          ]
        },
        {
          "table": "USB-GI",
          "module": "schedules.json",
          "rows": 3,
          "class": "Gravity intake louvered penthouse",
          "tags": [
            "GI-1",
            "GI-2",
            "GI-3"
          ]
        },
        {
          "table": "USB-UH",
          "module": "schedules.json",
          "rows": 4,
          "class": "Electric resistance unit heater",
          "tags": [
            "UH-1",
            "UH-2",
            "UH-3",
            "UH-4"
          ]
        },
        {
          "table": "USB-LOUVER",
          "module": "schedules.json",
          "rows": 17,
          "class": "Louver",
          "tags": [
            "L-1",
            "L-2",
            "L-3",
            "L-4",
            "L-5",
            "L-6",
            "L-7",
            "L-8",
            "L-9",
            "L-10",
            "L-11A",
            "L-11B",
            "L-11C",
            "L-12",
            "L-13",
            "L-14",
            "L-15"
          ]
        },
        {
          "table": "USB-MD",
          "module": "schedules.json",
          "rows": 19,
          "class": "Motorized opposed-blade damper",
          "tags": [
            "MD-1",
            "MD-2",
            "MD-3",
            "MD-4",
            "MD-5",
            "MD-6",
            "MD-7",
            "MD-8",
            "MD-9",
            "MD-10",
            "MD-11",
            "MD-12",
            "MD-13",
            "MD-14",
            "MD-15",
            "MD-16",
            "MD-17",
            "MD-18",
            "MD-19"
          ]
        },
        {
          "table": "USB-CCC",
          "module": "schedules.json",
          "rows": 2,
          "class": "Closed-circuit evaporative cooler",
          "tags": [
            "CCC-1",
            "CCC-2"
          ]
        },
        {
          "table": "USB-VALVE",
          "module": "schedules.json",
          "rows": 15,
          "class": "Actuated water valve; detailed type is per row",
          "tags": [
            "VLV-1",
            "VLV-2",
            "VLV-3",
            "VLV-4",
            "VLV-5",
            "VLV-6",
            "VLV-7",
            "VLV-8",
            "VLV-9",
            "VLV-10",
            "VLV-11",
            "VLV-12",
            "VLV-13",
            "VLV-14",
            "VLV-15"
          ]
        },
        {
          "table": "USB-PUMP",
          "module": "schedules.json",
          "rows": 6,
          "class": "P-1/P-2 condenser-water pumps; P-3 through P-6 fan-coil circulators",
          "tags": [
            "P-1",
            "P-2",
            "P-3",
            "P-4",
            "P-5",
            "P-6"
          ]
        },
        {
          "table": "USB-ET",
          "module": "schedules.json",
          "rows": 1,
          "class": "Expansion tank",
          "tags": [
            "ET-1"
          ]
        },
        {
          "table": "USB-AS",
          "module": "schedules.json",
          "rows": 1,
          "class": "Air separator",
          "tags": [
            "AS-1"
          ]
        },
        {
          "table": "USB-GFS",
          "module": "schedules.json",
          "rows": 1,
          "class": "Automatic glycol feed package",
          "tags": [
            "GFS-1"
          ]
        },
        {
          "table": "USB-MUFFLER",
          "module": "schedules.json",
          "rows": 2,
          "class": "Generator exhaust muffler",
          "tags": [
            "M-1",
            "M-2"
          ]
        },
        {
          "table": "GH-FAN",
          "module": "schedules.json",
          "rows": 1,
          "class": "Roof exhaust fan",
          "tags": [
            "EF-7"
          ]
        },
        {
          "table": "GH-SS",
          "module": "schedules.json",
          "rows": 1,
          "class": "Horizontal split-system indoor heat-pump air handler",
          "tags": [
            "SS-1"
          ]
        },
        {
          "table": "GH-HP",
          "module": "schedules.json",
          "rows": 1,
          "class": "Outdoor split-system heat pump",
          "tags": [
            "HP-1"
          ]
        },
        {
          "table": "GH-MD",
          "module": "schedules.json",
          "rows": 2,
          "class": "Motorized opposed-blade damper",
          "tags": [
            "MD-21",
            "MD-22"
          ]
        },
        {
          "table": "GH-GRD",
          "module": "schedules.json",
          "rows": 5,
          "class": "Air-outlet type, not individual installed instance",
          "tags": [
            "CD-1",
            "EG-1",
            "LS-1",
            "RR-1",
            "RR-2"
          ]
        },
        {
          "table": "GH-GI",
          "module": "schedules.json",
          "rows": 1,
          "class": "Gravity intake vent",
          "tags": [
            "GI-1"
          ]
        },
        {
          "table": "GH-DSS",
          "module": "schedules.json",
          "rows": 1,
          "class": "Ductless heat-pump pair",
          "indoor_tags": [
            "DSS-3"
          ],
          "outdoor_tags": [
            "CU-3"
          ]
        },
        {
          "table": "GB-DSS",
          "module": "supplemental_schedules.json",
          "rows": 1,
          "class": "Ductless heat-pump pair",
          "indoor_tags": [
            "DSS-4"
          ],
          "outdoor_tags": [
            "CU-4"
          ]
        }
      ],
      "schedule_counts": {
        "tables": 24,
        "rows": 105,
        "building_scoped_tag_identities_including_outlet_types": 109,
        "outlet_type_rows": 10,
        "other_scheduled_tag_identities": 99,
        "actuated_water_valve_rows": 15,
        "motorized_damper_rows": 21,
        "separate_actuator_schedule_rows": 0,
        "notes": "The 99 non-outlet identities are schedule/plan-tagged units or components, not 99 stand-alone systems. Actuators are associated with valve/damper assemblies; zero separate actuator rows does not mean zero actuators. Hardware multiplicity per damper and actuator torque/model are not stated."
      },
      "plan_anchor_policy": "One primary label anchor for each of the 99 non-outlet scheduled identities. Repeated roof/section/diagram labels are corroboration, not extra units. Bboxes locate text, not equipment outlines. All primary plan regions were visually inspected. V-14/V-15 and MD11 retain literal plan spellings; identity uses service and diagrams too.",
      "assertion_groups": [
        {
          "id": "equipment-plan-anchors",
          "templates": [
            {
              "id": "tag",
              "field": "source_tag",
              "bbox_field": "bbox",
              "mode": "exact"
            }
          ],
          "records": [
            {
              "id": "USB-CCC-1",
              "page": 3,
              "source_tag": "CCC-1",
              "bbox": [
                589,
                269,
                630,
                284
              ],
              "zone": "USB0"
            },
            {
              "id": "USB-CCC-2",
              "page": 3,
              "source_tag": "CCC-2",
              "bbox": [
                929,
                269,
                970,
                284
              ],
              "zone": "USB0"
            },
            {
              "id": "USB-FC-1",
              "page": 3,
              "source_tag": "FC-1",
              "bbox": [
                889,
                898,
                920,
                913
              ],
              "zone": "USB2",
              "serves": [
                "USB1",
                "USB2"
              ]
            },
            {
              "id": "USB-FC-2",
              "page": 3,
              "source_tag": "FC-2",
              "bbox": [
                1572,
                973,
                1603,
                989
              ],
              "zone": "USB3"
            },
            {
              "id": "USB-FC-3",
              "page": 4,
              "source_tag": "FC-3",
              "bbox": [
                900,
                933,
                931,
                948
              ],
              "zone": "USB4"
            },
            {
              "id": "USB-FC-4",
              "page": 5,
              "source_tag": "FC-4",
              "bbox": [
                774,
                907,
                804,
                923
              ],
              "zone": "USB5"
            },
            {
              "id": "USB-P-1",
              "page": 4,
              "source_tag": "P-1",
              "bbox": [
                277,
                334,
                300,
                349
              ],
              "zone": "USB4"
            },
            {
              "id": "USB-P-2",
              "page": 4,
              "source_tag": "P-2",
              "bbox": [
                434,
                321,
                456,
                336
              ],
              "zone": "USB4"
            },
            {
              "id": "USB-P-3",
              "page": 3,
              "source_tag": "P-3",
              "bbox": [
                811,
                942,
                834,
                958
              ],
              "zone": "USB2",
              "associated_equipment": "FC-1"
            },
            {
              "id": "USB-P-4",
              "page": 3,
              "source_tag": "P-4",
              "bbox": [
                1490,
                923,
                1512,
                939
              ],
              "zone": "USB3",
              "associated_equipment": "FC-2"
            },
            {
              "id": "USB-P-5",
              "page": 4,
              "source_tag": "P-5",
              "bbox": [
                815,
                885,
                837,
                900
              ],
              "zone": "USB4",
              "associated_equipment": "FC-3"
            },
            {
              "id": "USB-P-6",
              "page": 5,
              "source_tag": "P-6",
              "bbox": [
                697,
                870,
                719,
                886
              ],
              "zone": "USB5",
              "associated_equipment": "FC-4"
            },
            {
              "id": "USB-ET-1",
              "page": 4,
              "source_tag": "ET-1",
              "bbox": [
                297,
                123,
                327,
                139
              ],
              "zone": "USB4"
            },
            {
              "id": "USB-AS-1",
              "page": 4,
              "source_tag": "AS-1",
              "bbox": [
                142,
                260,
                173,
                276
              ],
              "zone": "USB4"
            },
            {
              "id": "USB-GFS-1",
              "page": 4,
              "source_tag": "GFS-1",
              "bbox": [
                254,
                288,
                294,
                304
              ],
              "zone": "USB4"
            },
            {
              "id": "USB-EF-1",
              "page": 3,
              "source_tag": "EF-1",
              "bbox": [
                538,
                777,
                568,
                793
              ],
              "zone": "USB1",
              "serves": [
                "USB1",
                "USB2"
              ]
            },
            {
              "id": "USB-EF-2",
              "page": 3,
              "source_tag": "EF-2",
              "bbox": [
                1167,
                991,
                1198,
                1006
              ],
              "zone": "USB3"
            },
            {
              "id": "USB-EF-3",
              "page": 4,
              "source_tag": "EF-3",
              "bbox": [
                1215,
                938,
                1246,
                954
              ],
              "zone": "USB4"
            },
            {
              "id": "USB-EF-4",
              "page": 5,
              "source_tag": "EF-4",
              "bbox": [
                1062,
                928,
                1093,
                943
              ],
              "zone": "USB5"
            },
            {
              "id": "USB-EF-5",
              "page": 5,
              "source_tag": "EF-5",
              "bbox": [
                1609,
                251,
                1640,
                267
              ],
              "zone": "USB5",
              "serves": [
                "USB6"
              ],
              "notes": "Fan physically in USB5; duct crosses east boundary to EG-2 in USB6. Schedule location is not served-room identity."
            },
            {
              "id": "USB-EF-6",
              "page": 6,
              "source_tag": "EF-6",
              "bbox": [
                785,
                413,
                815,
                429
              ],
              "zone": "USB7"
            },
            {
              "id": "USB-UH-1",
              "page": 6,
              "source_tag": "UH-1",
              "bbox": [
                284,
                445,
                317,
                460
              ],
              "zone": "USB6"
            },
            {
              "id": "USB-UH-2",
              "page": 6,
              "source_tag": "UH-2",
              "bbox": [
                875,
                1003,
                908,
                1019
              ],
              "zone": "USB7"
            },
            {
              "id": "USB-UH-3",
              "page": 4,
              "source_tag": "UH-3",
              "bbox": [
                1208,
                188,
                1241,
                204
              ],
              "zone": "USB4"
            },
            {
              "id": "USB-UH-4",
              "page": 5,
              "source_tag": "UH-4",
              "bbox": [
                1077,
                182,
                1110,
                198
              ],
              "zone": "USB5"
            },
            {
              "id": "USB-DSS-1",
              "page": 6,
              "source_tag": "DSS-1",
              "bbox": [
                575,
                189,
                616,
                205
              ],
              "zone": "USB8"
            },
            {
              "id": "USB-DSS-2",
              "page": 6,
              "source_tag": "DSS-2",
              "bbox": [
                587,
                405,
                627,
                421
              ],
              "zone": "USB9",
              "schedule_zone": "USB8",
              "status": "source_conflict"
            },
            {
              "id": "USB-CU-1",
              "page": 6,
              "source_tag": "CU-1",
              "bbox": [
                650,
                1123,
                683,
                1139
              ],
              "zone": "Outside USB south wall",
              "associated_equipment": "DSS-1"
            },
            {
              "id": "USB-CU-2",
              "page": 6,
              "source_tag": "CU-2",
              "bbox": [
                586,
                1165,
                619,
                1181
              ],
              "zone": "Outside USB south wall",
              "associated_equipment": "DSS-2"
            },
            {
              "id": "USB-M-1",
              "page": 6,
              "source_tag": "M-1",
              "bbox": [
                1071,
                956,
                1097,
                972
              ],
              "zone": "USB7",
              "associated_equipment": "Backup generator 1 per schedule"
            },
            {
              "id": "USB-M-2",
              "page": 6,
              "source_tag": "M-2",
              "bbox": [
                1077,
                491,
                1103,
                507
              ],
              "zone": "USB7",
              "associated_equipment": "Backup generator 2 per schedule"
            },
            {
              "id": "USB-VLV-1",
              "page": 3,
              "source_tag": "VLV-1",
              "bbox": [
                598,
                534,
                630,
                549
              ],
              "associated_equipment": "CCC-1"
            },
            {
              "id": "USB-VLV-2",
              "page": 3,
              "source_tag": "VLV-2",
              "bbox": [
                951,
                535,
                983,
                550
              ],
              "associated_equipment": "CCC-2"
            },
            {
              "id": "USB-VLV-3",
              "page": 3,
              "source_tag": "VLV-3",
              "bbox": [
                1193,
                744,
                1225,
                758
              ],
              "associated_equipment": "Cooler bypass"
            },
            {
              "id": "USB-VLV-4",
              "page": 4,
              "source_tag": "VLV-4",
              "bbox": [
                780,
                574,
                820,
                591
              ],
              "associated_equipment": "MPAC-1"
            },
            {
              "id": "USB-VLV-5",
              "page": 4,
              "source_tag": "VLV-5",
              "bbox": [
                1071,
                573,
                1111,
                589
              ],
              "associated_equipment": "MPAC-2"
            },
            {
              "id": "USB-VLV-6",
              "page": 4,
              "source_tag": "VLV-6",
              "bbox": [
                1356,
                570,
                1396,
                587
              ],
              "associated_equipment": "MPAC-3"
            },
            {
              "id": "USB-VLV-7",
              "page": 4,
              "source_tag": "VLV-7",
              "bbox": [
                1636,
                581,
                1676,
                598
              ],
              "associated_equipment": "MPAC-4"
            },
            {
              "id": "USB-VLV-8",
              "page": 5,
              "source_tag": "VLV-8",
              "bbox": [
                580,
                742,
                620,
                758
              ],
              "associated_equipment": "HPAC-1"
            },
            {
              "id": "USB-VLV-9",
              "page": 5,
              "source_tag": "VLV-9",
              "bbox": [
                1063,
                706,
                1102,
                722
              ],
              "associated_equipment": "HPAC-2"
            },
            {
              "id": "USB-VLV-10",
              "page": 5,
              "source_tag": "VLV-10",
              "bbox": [
                1599,
                754,
                1645,
                771
              ],
              "associated_equipment": "HPAC-3"
            },
            {
              "id": "USB-VLV-11",
              "page": 5,
              "source_tag": "VLV-11",
              "bbox": [
                1599,
                619,
                1645,
                636
              ],
              "associated_equipment": "Minimum-flow bypass"
            },
            {
              "id": "USB-VLV-12",
              "page": 3,
              "source_tag": "VLV-12",
              "bbox": [
                918,
                827,
                957,
                842
              ],
              "associated_equipment": "FC-1"
            },
            {
              "id": "USB-VLV-13",
              "page": 3,
              "source_tag": "VLV-13",
              "bbox": [
                1514,
                1078,
                1553,
                1093
              ],
              "associated_equipment": "FC-2"
            },
            {
              "id": "USB-VLV-14",
              "page": 4,
              "source_tag": "V-14",
              "bbox": [
                724,
                965,
                749,
                980
              ],
              "associated_equipment": "FC-3"
            },
            {
              "id": "USB-VLV-15",
              "page": 5,
              "source_tag": "V-15",
              "bbox": [
                638,
                980,
                663,
                995
              ],
              "associated_equipment": "FC-4",
              "zone": "USB5",
              "schedule_zone": "USB4",
              "status": "source_conflict"
            },
            {
              "id": "USB-MD-1",
              "page": 3,
              "source_tag": "MD-1",
              "bbox": [
                627,
                1084,
                662,
                1101
              ],
              "associated_equipment": "EF-1 / L-8"
            },
            {
              "id": "USB-MD-2",
              "page": 3,
              "source_tag": "MD-2",
              "bbox": [
                844,
                1080,
                879,
                1097
              ],
              "associated_equipment": "EF-1 / L-9"
            },
            {
              "id": "USB-MD-3",
              "page": 3,
              "source_tag": "MD-3",
              "bbox": [
                1458,
                221,
                1493,
                238
              ],
              "associated_equipment": "EF-2 / L-10"
            },
            {
              "id": "USB-MD-4",
              "page": 4,
              "source_tag": "MD-4",
              "bbox": [
                457,
                167,
                491,
                184
              ],
              "associated_equipment": "L-11A"
            },
            {
              "id": "USB-MD-5",
              "page": 4,
              "source_tag": "MD-5",
              "bbox": [
                987,
                167,
                1022,
                183
              ],
              "associated_equipment": "L-11B"
            },
            {
              "id": "USB-MD-6",
              "page": 4,
              "source_tag": "MD-6",
              "bbox": [
                1766,
                178,
                1801,
                194
              ],
              "associated_equipment": "L-11C"
            },
            {
              "id": "USB-MD-7",
              "page": 5,
              "source_tag": "MD-7",
              "bbox": [
                1321,
                135,
                1356,
                151
              ],
              "associated_equipment": "L-12"
            },
            {
              "id": "USB-MD-8",
              "page": 6,
              "source_tag": "MD-8",
              "bbox": [
                617,
                1036,
                652,
                1052
              ],
              "associated_equipment": "EF-5 / L-13"
            },
            {
              "id": "USB-MD-9",
              "page": 6,
              "source_tag": "MD-9",
              "bbox": [
                583,
                768,
                617,
                785
              ],
              "associated_equipment": "GI-1 / EF-6"
            },
            {
              "id": "USB-MD-10",
              "page": 6,
              "source_tag": "MD-10",
              "bbox": [
                589,
                577,
                631,
                594
              ],
              "associated_equipment": "GI-2 / EF-6"
            },
            {
              "id": "USB-MD-11",
              "page": 6,
              "source_tag": "MD11",
              "bbox": [
                782,
                267,
                820,
                284
              ],
              "associated_equipment": "GI-3 / EF-6"
            },
            {
              "id": "USB-MD-12",
              "page": 4,
              "source_tag": "MD-12",
              "bbox": [
                604,
                717,
                646,
                734
              ],
              "associated_equipment": "MPAC-1 space discharge"
            },
            {
              "id": "USB-MD-13",
              "page": 4,
              "source_tag": "MD-13",
              "bbox": [
                604,
                685,
                645,
                702
              ],
              "associated_equipment": "MPAC-1 relief to GR-1"
            },
            {
              "id": "USB-MD-14",
              "page": 4,
              "source_tag": "MD-14",
              "bbox": [
                900,
                664,
                942,
                681
              ],
              "associated_equipment": "MPAC-2 relief to GR-2"
            },
            {
              "id": "USB-MD-15",
              "page": 4,
              "source_tag": "MD-15",
              "bbox": [
                941,
                712,
                983,
                729
              ],
              "associated_equipment": "MPAC-2 space discharge"
            },
            {
              "id": "USB-MD-16",
              "page": 4,
              "source_tag": "MD-16",
              "bbox": [
                1177,
                652,
                1219,
                669
              ],
              "associated_equipment": "MPAC-3 relief to GR-3"
            },
            {
              "id": "USB-MD-17",
              "page": 4,
              "source_tag": "MD-17",
              "bbox": [
                1220,
                714,
                1262,
                731
              ],
              "associated_equipment": "MPAC-3 space discharge"
            },
            {
              "id": "USB-MD-18",
              "page": 4,
              "source_tag": "MD-18",
              "bbox": [
                1459,
                718,
                1501,
                735
              ],
              "associated_equipment": "MPAC-4 space discharge"
            },
            {
              "id": "USB-MD-19",
              "page": 4,
              "source_tag": "MD-19",
              "bbox": [
                1457,
                687,
                1499,
                704
              ],
              "associated_equipment": "MPAC-4 relief to GR-4"
            },
            {
              "id": "USB-GR-1",
              "page": 7,
              "source_tag": "GR-1",
              "bbox": [
                1183,
                296,
                1217,
                313
              ],
              "associated_equipment": "MPAC-1 relief"
            },
            {
              "id": "USB-GR-2",
              "page": 7,
              "source_tag": "GR-2",
              "bbox": [
                1320,
                303,
                1354,
                320
              ],
              "associated_equipment": "MPAC-2 relief"
            },
            {
              "id": "USB-GR-3",
              "page": 7,
              "source_tag": "GR-3",
              "bbox": [
                1459,
                303,
                1493,
                320
              ],
              "associated_equipment": "MPAC-3 relief"
            },
            {
              "id": "USB-GR-4",
              "page": 7,
              "source_tag": "GR-4",
              "bbox": [
                1599,
                303,
                1633,
                320
              ],
              "associated_equipment": "MPAC-4 relief"
            },
            {
              "id": "USB-GI-1",
              "page": 7,
              "source_tag": "GI-1",
              "bbox": [
                1358,
                1077,
                1387,
                1093
              ],
              "associated_equipment": "MD-9"
            },
            {
              "id": "USB-GI-2",
              "page": 7,
              "source_tag": "GI-2",
              "bbox": [
                1358,
                994,
                1387,
                1010
              ],
              "associated_equipment": "MD-10"
            },
            {
              "id": "USB-GI-3",
              "page": 7,
              "source_tag": "GI-3",
              "bbox": [
                1358,
                912,
                1387,
                928
              ],
              "associated_equipment": "MD-11"
            },
            {
              "id": "USB-L-1",
              "page": 3,
              "source_tag": "L-1",
              "bbox": [
                463,
                733,
                485,
                750
              ]
            },
            {
              "id": "USB-L-2",
              "page": 3,
              "source_tag": "L-2",
              "bbox": [
                1263,
                1125,
                1284,
                1142
              ]
            },
            {
              "id": "USB-L-3",
              "page": 4,
              "source_tag": "L-3",
              "bbox": [
                1137,
                1078,
                1159,
                1095
              ]
            },
            {
              "id": "USB-L-4",
              "page": 5,
              "source_tag": "L-4",
              "bbox": [
                1142,
                1062,
                1164,
                1079
              ]
            },
            {
              "id": "USB-L-5",
              "page": 5,
              "source_tag": "L-5",
              "bbox": [
                1670,
                96,
                1692,
                113
              ]
            },
            {
              "id": "USB-L-6",
              "page": 6,
              "source_tag": "L-6",
              "bbox": [
                774,
                95,
                796,
                112
              ]
            },
            {
              "id": "USB-L-7",
              "page": 6,
              "source_tag": "L-7",
              "bbox": [
                1059,
                107,
                1082,
                124
              ]
            },
            {
              "id": "USB-L-8",
              "page": 3,
              "source_tag": "L-8",
              "bbox": [
                654,
                1125,
                677,
                1142
              ]
            },
            {
              "id": "USB-L-9",
              "page": 3,
              "source_tag": "L-9",
              "bbox": [
                873,
                1121,
                895,
                1138
              ]
            },
            {
              "id": "USB-L-10",
              "page": 3,
              "source_tag": "L-10",
              "bbox": [
                1387,
                157,
                1416,
                174
              ]
            },
            {
              "id": "USB-L-11A",
              "page": 4,
              "source_tag": "L-11A",
              "bbox": [
                351,
                108,
                389,
                125
              ]
            },
            {
              "id": "USB-L-11B",
              "page": 4,
              "source_tag": "L-11B",
              "bbox": [
                938,
                99,
                976,
                116
              ]
            },
            {
              "id": "USB-L-11C",
              "page": 4,
              "source_tag": "L-11C",
              "bbox": [
                1667,
                108,
                1706,
                125
              ]
            },
            {
              "id": "USB-L-12",
              "page": 5,
              "source_tag": "L-12",
              "bbox": [
                1225,
                96,
                1254,
                113
              ]
            },
            {
              "id": "USB-L-13",
              "page": 6,
              "source_tag": "L-13",
              "bbox": [
                389,
                1108,
                418,
                1125
              ]
            },
            {
              "id": "USB-L-14",
              "page": 6,
              "source_tag": "L-14",
              "bbox": [
                1272,
                343,
                1302,
                360
              ]
            },
            {
              "id": "USB-L-15",
              "page": 6,
              "source_tag": "L-15",
              "bbox": [
                1242,
                810,
                1271,
                827
              ]
            },
            {
              "id": "GH-DSS-3",
              "page": 8,
              "source_tag": "DSS-3",
              "bbox": [
                431,
                105,
                473,
                122
              ],
              "zone": "GH04"
            },
            {
              "id": "GH-CU-3",
              "page": 8,
              "source_tag": "CU-3",
              "bbox": [
                827,
                1043,
                860,
                1060
              ],
              "zone": "Gatehouse roof",
              "associated_equipment": "DSS-3"
            },
            {
              "id": "GH-SS-1",
              "page": 8,
              "source_tag": "SS-1",
              "bbox": [
                568,
                325,
                601,
                342
              ],
              "zone": "GH04",
              "serves": [
                "GH01",
                "GH02",
                "GH03",
                "GH04"
              ]
            },
            {
              "id": "GH-HP-1",
              "page": 8,
              "source_tag": "HP-1",
              "bbox": [
                558,
                1062,
                591,
                1079
              ],
              "zone": "Gatehouse roof",
              "associated_equipment": "SS-1"
            },
            {
              "id": "GH-EF-7",
              "page": 8,
              "source_tag": "EF-7",
              "bbox": [
                1142,
                1246,
                1174,
                1263
              ],
              "zone": "Gatehouse roof",
              "serves": [
                "GH02"
              ]
            },
            {
              "id": "GH-GI-1",
              "page": 8,
              "source_tag": "GI-1",
              "bbox": [
                474,
                1242,
                503,
                1259
              ],
              "zone": "Gatehouse roof",
              "associated_equipment": "MD-21"
            },
            {
              "id": "GH-MD-21",
              "page": 8,
              "source_tag": "MD-21",
              "bbox": [
                423,
                413,
                464,
                430
              ],
              "associated_equipment": "GI-1"
            },
            {
              "id": "GH-MD-22",
              "page": 12,
              "source_tag": "MD-22",
              "bbox": [
                982,
                431,
                1023,
                448
              ],
              "associated_equipment": "EF-7",
              "notes": "Shown in section at exhaust duct; not separately tagged in floor plan."
            },
            {
              "id": "GB-DSS-4",
              "page": 9,
              "source_tag": "DSS-4",
              "bbox": [
                429,
                202,
                462,
                218
              ],
              "zone": "GB01",
              "notes": "Floor-plan unit tag, not repeated thermostat callout or section."
            },
            {
              "id": "GB-CU-4",
              "page": 9,
              "source_tag": "CU-4",
              "bbox": [
                328,
                185,
                356,
                201
              ],
              "zone": "Outside guard booth",
              "associated_equipment": "DSS-4"
            }
          ]
        }
      ],
      "inventory_checks": [
        {
          "id": "scheduled-primary-anchors",
          "records_path": [
            "assertion_groups",
            0,
            "records"
          ],
          "expected_path": [
            "schedule_counts",
            "other_scheduled_tag_identities"
          ],
          "unique_key": "id"
        }
      ],
      "assertions": [
        {
          "id": "MPAC1-tag",
          "page": 4,
          "bbox": [
            627,
            579,
            679,
            596
          ],
          "expected": "MPAC-1",
          "mode": "exact"
        },
        {
          "id": "MPAC2-tag",
          "page": 4,
          "bbox": [
            925,
            579,
            977,
            596
          ],
          "expected": "MPAC-2",
          "mode": "exact"
        },
        {
          "id": "MPAC3-tag",
          "page": 4,
          "bbox": [
            1202,
            579,
            1254,
            596
          ],
          "expected": "MPAC-3",
          "mode": "exact"
        },
        {
          "id": "MPAC4-tag",
          "page": 4,
          "bbox": [
            1480,
            579,
            1532,
            596
          ],
          "expected": "MPAC-4",
          "mode": "exact"
        },
        {
          "id": "HPAC1-tag",
          "page": 5,
          "bbox": [
            563,
            605,
            613,
            622
          ],
          "expected": "HPAC-1",
          "mode": "exact"
        },
        {
          "id": "HPAC2-tag",
          "page": 5,
          "bbox": [
            1060,
            615,
            1110,
            632
          ],
          "expected": "HPAC-2",
          "mode": "exact"
        },
        {
          "id": "HPAC3-tag",
          "page": 5,
          "bbox": [
            1505,
            605,
            1555,
            622
          ],
          "expected": "HPAC-3",
          "mode": "exact"
        },
        {
          "id": "MPAP2-tag",
          "page": 10,
          "bbox": [
            940,
            1210,
            992,
            1227
          ],
          "expected": "MPAP-2",
          "mode": "exact"
        },
        {
          "id": "CS4-tag",
          "page": 10,
          "bbox": [
            855,
            1190,
            888,
            1207
          ],
          "expected": "CS-4",
          "mode": "exact"
        },
        {
          "id": "HPAP4-tag",
          "page": 11,
          "bbox": [
            864,
            474,
            914,
            491
          ],
          "expected": "HPAP-4",
          "mode": "exact"
        },
        {
          "id": "HPR3A-tag",
          "page": 11,
          "bbox": [
            1103,
            462,
            1154,
            479
          ],
          "expected": "HPR-3A",
          "mode": "exact"
        },
        {
          "id": "FOT1-tag",
          "page": 6,
          "bbox": [
            1523,
            260,
            1563,
            277
          ],
          "expected": "FOT-1",
          "mode": "exact"
        },
        {
          "id": "DWM1-roster",
          "page": 26,
          "bbox": [
            143,
            1181,
            484,
            1197
          ],
          "expected": "DWM-1 - MAIN WATER METER FOR BUILDING",
          "mode": "exact"
        },
        {
          "id": "DWM2-roster",
          "page": 26,
          "bbox": [
            143,
            1195,
            484,
            1211
          ],
          "expected": "DWM-2 - PURE WATER FLOW",
          "mode": "exact"
        },
        {
          "id": "DWM3-roster",
          "page": 26,
          "bbox": [
            143,
            1209,
            484,
            1226
          ],
          "expected": "DWM-3 - PIER FLOW",
          "mode": "exact"
        },
        {
          "id": "EG3-plan-callout",
          "page": 6,
          "bbox": [
            1069,
            716,
            1143,
            769
          ],
          "expected": "EG-3 20x20 2500 CFM (TYP OF 4)",
          "mode": "exact"
        },
        {
          "id": "SG2-plan-callout",
          "page": 6,
          "bbox": [
            773,
            824,
            847,
            876
          ],
          "expected": "SG-2 48x48 7500 CFM (TYP. 8)",
          "mode": "exact"
        },
        {
          "id": "SG2-section-flow",
          "page": 11,
          "bbox": [
            1628,
            1134,
            1700,
            1171
          ],
          "expected": "7000 CFM"
        },
        {
          "id": "grilles-per-drop",
          "page": 6,
          "bbox": [
            1852,
            219,
            2215,
            264
          ],
          "expected": "PROVIDE TWO 48\"x48\" EGGCRATE TYPE GRILLES FOR EACH DROP."
        },
        {
          "id": "EG1-plan-tag",
          "page": 3,
          "bbox": [
            483,
            978,
            516,
            995
          ],
          "expected": "EG-1",
          "mode": "exact"
        },
        {
          "id": "EG2-plan-tag",
          "page": 6,
          "bbox": [
            284,
            489,
            318,
            506
          ],
          "expected": "EG-2",
          "mode": "exact"
        },
        {
          "id": "RG1-west-tag",
          "page": 3,
          "bbox": [
            586,
            1000,
            620,
            1017
          ],
          "expected": "RG-1",
          "mode": "exact"
        },
        {
          "id": "RG1-east-tag",
          "page": 3,
          "bbox": [
            949,
            985,
            984,
            1002
          ],
          "expected": "RG-1",
          "mode": "exact"
        },
        {
          "id": "SG1-west-tag",
          "page": 3,
          "bbox": [
            743,
            767,
            777,
            784
          ],
          "expected": "SG-1",
          "mode": "exact"
        },
        {
          "id": "SG1-east-tag",
          "page": 3,
          "bbox": [
            856,
            727,
            890,
            745
          ],
          "expected": "SG-1",
          "mode": "exact"
        },
        {
          "id": "GH-CD1-toilet-tag",
          "page": 8,
          "bbox": [
            966,
            305,
            1000,
            322
          ],
          "expected": "CD-1",
          "mode": "exact"
        },
        {
          "id": "GH-CD1-storage-tag",
          "page": 8,
          "bbox": [
            658,
            128,
            691,
            145
          ],
          "expected": "CD-1",
          "mode": "exact"
        },
        {
          "id": "GH-EG1-tag",
          "page": 8,
          "bbox": [
            859,
            524,
            892,
            541
          ],
          "expected": "EG-1",
          "mode": "exact"
        },
        {
          "id": "GH-LS1-quantity",
          "page": 8,
          "bbox": [
            1648,
            222,
            1745,
            274
          ],
          "expected": "LS-1 8ø 200 CFM (TYP. 2)",
          "mode": "exact"
        },
        {
          "id": "GH-RR1-equipment-tag",
          "page": 8,
          "bbox": [
            433,
            500,
            467,
            517
          ],
          "expected": "RR-1",
          "mode": "exact"
        },
        {
          "id": "GH-RR1-storage-tag",
          "page": 8,
          "bbox": [
            864,
            341,
            897,
            357
          ],
          "expected": "RR-1",
          "mode": "exact"
        },
        {
          "id": "GH-RR2-tag",
          "page": 8,
          "bbox": [
            1294,
            485,
            1328,
            502
          ],
          "expected": "RR-2",
          "mode": "exact"
        },
        {
          "id": "DDC-panel-spec",
          "page": 8,
          "bbox": [
            1869,
            540,
            2085,
            557
          ],
          "expected": "DDC CONTROL PANEL 120 VOLTS 1 PHASE.",
          "mode": "exact"
        },
        {
          "id": "DDC-panel-USB3",
          "page": 3,
          "bbox": [
            1006,
            927,
            1021,
            942
          ],
          "expected": "45",
          "mode": "exact"
        },
        {
          "id": "DDC-panel-USB4",
          "page": 4,
          "bbox": [
            273,
            528,
            288,
            543
          ],
          "expected": "45"
        },
        {
          "id": "DDC-panel-USB5",
          "page": 5,
          "bbox": [
            271,
            319,
            286,
            334
          ],
          "expected": "45",
          "mode": "exact"
        },
        {
          "id": "DDC-panel-GH04",
          "page": 8,
          "bbox": [
            244,
            253,
            259,
            268
          ],
          "expected": "45",
          "mode": "exact"
        },
        {
          "id": "GH-intake-GV-typo",
          "page": 8,
          "bbox": [
            393,
            432,
            421,
            447
          ],
          "expected": "GV-1",
          "mode": "exact"
        },
        {
          "id": "CW-diagram-MPAC1-status",
          "page": 23,
          "bbox": [
            409,
            855,
            529,
            874
          ],
          "expected": "BI-17 MPAC-1",
          "mode": "exact"
        },
        {
          "id": "CW-diagram-MPAC2-status",
          "page": 23,
          "bbox": [
            643,
            855,
            763,
            874
          ],
          "expected": "BI-18 MPAC-2",
          "mode": "exact"
        },
        {
          "id": "CW-diagram-MPAC3-status",
          "page": 23,
          "bbox": [
            877,
            855,
            997,
            874
          ],
          "expected": "BI-19 MPAC-3",
          "mode": "exact"
        },
        {
          "id": "CW-diagram-MPAC4-status",
          "page": 23,
          "bbox": [
            1111,
            855,
            1231,
            874
          ],
          "expected": "BI-20 MPAC-4",
          "mode": "exact"
        },
        {
          "id": "GI3-diagram-status-command",
          "page": 25,
          "bbox": [
            1579,
            670,
            1621,
            739
          ],
          "expected": "FROM GI-3 BI-3 BO-2",
          "mode": "exact"
        },
        {
          "id": "GI2-diagram-status-command",
          "page": 25,
          "bbox": [
            1579,
            761,
            1621,
            829
          ],
          "expected": "FROM GI-2 BI-4 BO-3",
          "mode": "exact"
        },
        {
          "id": "GI1-diagram-status-command",
          "page": 25,
          "bbox": [
            1579,
            858,
            1621,
            924
          ],
          "expected": "FROM GI-1 BI-5 BO-4",
          "mode": "exact"
        }
      ],
      "valve_aliases": [
        {
          "schedule": "VLV-1",
          "diagram": "V-1",
          "service": "CCC-1 isolation",
          "point_table": "USB-CW-BINARY",
          "point": "BO-1"
        },
        {
          "schedule": "VLV-2",
          "diagram": "V-2",
          "service": "CCC-2 isolation",
          "point_table": "USB-CW-BINARY",
          "point": "BO-2"
        },
        {
          "schedule": "VLV-3",
          "diagram": "V-3",
          "service": "Cooler bypass",
          "point_table": "USB-CW-ANALOG",
          "point": "AO-1",
          "status": "source_conflict",
          "reason": "Modulating point and sequence versus TWO POSITION schedule."
        },
        {
          "schedule": "VLV-4",
          "diagram": "V-4",
          "service": "MPAC-1 isolation",
          "point_table": "USB-CW-BINARY",
          "point": "BO-11"
        },
        {
          "schedule": "VLV-5",
          "diagram": "V-5",
          "service": "MPAC-2 isolation",
          "point_table": "USB-CW-BINARY",
          "point": "BO-12"
        },
        {
          "schedule": "VLV-6",
          "diagram": "V-6",
          "service": "MPAC-3 isolation",
          "point_table": "USB-CW-BINARY",
          "point": "BO-13"
        },
        {
          "schedule": "VLV-7",
          "diagram": "V-7",
          "service": "MPAC-4 isolation",
          "point_table": "USB-CW-BINARY",
          "point": "BO-14"
        },
        {
          "schedule": "VLV-8",
          "diagram": "V-8",
          "service": "HPAC-1 isolation",
          "point_table": "USB-CW-BINARY",
          "point": "BO-15"
        },
        {
          "schedule": "VLV-9",
          "diagram": "V-9",
          "service": "HPAC-2 isolation",
          "point_table": "USB-CW-BINARY",
          "point": "BO-16"
        },
        {
          "schedule": "VLV-10",
          "diagram": "V-10",
          "service": "HPAC-3 isolation",
          "point_table": "USB-CW-BINARY",
          "point": "BO-17"
        },
        {
          "schedule": "VLV-11",
          "diagram": "V-11",
          "service": "Minimum-flow bypass",
          "point_table": "USB-CW-ANALOG",
          "point": "AO-8"
        },
        {
          "schedule": "VLV-12",
          "diagram": "V-12",
          "service": "FC-1 heating valve",
          "point_table": "USB-FC",
          "point": "AO-1",
          "point_namespace": "FC-1 typical application"
        },
        {
          "schedule": "VLV-13",
          "diagram": "V-13",
          "service": "FC-2 heating valve",
          "point_table": "USB-FC",
          "point": "AO-1",
          "point_namespace": "FC-2 typical application"
        },
        {
          "schedule": "VLV-14",
          "diagram": "V-14",
          "service": "FC-3 heating valve",
          "point_table": "USB-FC",
          "point": "AO-1",
          "point_namespace": "FC-3 typical application"
        },
        {
          "schedule": "VLV-15",
          "diagram": "V-15",
          "service": "FC-4 heating valve",
          "point_table": "USB-FC",
          "point": "AO-1",
          "point_namespace": "FC-4 typical application"
        }
      ],
      "alias_evidence": "AM610 shows all 15 valve numbers in their piping branches; AM702 maps cooler/compressor/bypass functions to points, and AM704 supplies the FC typical valve/point. Schedule service, plan branch and diagram context agree on identity. Do not merge VLV/V aliases on suffix alone in other documents.",
      "additional_identities": [
        {
          "id": "USB-MPAC-1",
          "tag": "MPAC-1",
          "class": "Medium-pressure air compressor",
          "page": 4,
          "bbox": [
            627,
            579,
            679,
            596
          ],
          "zone": "USB4",
          "spec_status": "No compressor equipment schedule in supplied mechanical set; associated cooling-water requirement 56.4 GPM in valve row."
        },
        {
          "id": "USB-MPAC-2",
          "tag": "MPAC-2",
          "class": "Medium-pressure air compressor",
          "page": 4,
          "bbox": [
            925,
            579,
            977,
            596
          ],
          "zone": "USB4",
          "spec_status": "No compressor equipment schedule; VLV-5 cooling-water requirement 56.4 GPM."
        },
        {
          "id": "USB-MPAC-3",
          "tag": "MPAC-3",
          "class": "Medium-pressure air compressor",
          "page": 4,
          "bbox": [
            1202,
            579,
            1254,
            596
          ],
          "zone": "USB4",
          "spec_status": "No compressor equipment schedule; VLV-6 cooling-water requirement 56.4 GPM."
        },
        {
          "id": "USB-MPAC-4",
          "tag": "MPAC-4",
          "class": "Medium-pressure air compressor",
          "page": 4,
          "bbox": [
            1480,
            579,
            1532,
            596
          ],
          "zone": "USB4",
          "spec_status": "No compressor equipment schedule; VLV-7 cooling-water requirement 56.4 GPM."
        },
        {
          "id": "USB-HPAC-1",
          "tag": "HPAC-1",
          "class": "High-pressure air compressor",
          "page": 5,
          "bbox": [
            563,
            605,
            613,
            622
          ],
          "zone": "USB5",
          "spec_status": "No compressor equipment schedule; VLV-8 cooling-water requirement 66.0 GPM."
        },
        {
          "id": "USB-HPAC-2",
          "tag": "HPAC-2",
          "class": "High-pressure air compressor",
          "page": 5,
          "bbox": [
            1060,
            615,
            1110,
            632
          ],
          "zone": "USB5",
          "spec_status": "No compressor equipment schedule; VLV-9 cooling-water requirement 66.0 GPM."
        },
        {
          "id": "USB-HPAC-3",
          "tag": "HPAC-3",
          "class": "High-pressure air compressor",
          "page": 5,
          "bbox": [
            1505,
            605,
            1555,
            622
          ],
          "zone": "USB5",
          "spec_status": "No compressor equipment schedule; VLV-10 cooling-water requirement 66.0 GPM."
        },
        {
          "id": "USB-MPAP-2",
          "tag": "MPAP-2",
          "class": null,
          "classification_status": "not_explicitly_named",
          "page": 10,
          "bbox": [
            940,
            1210,
            992,
            1227
          ],
          "zone": "USB4",
          "notes": "One section tag, no schedule. Likely process-air accessory, but acronym is not expanded into verified classification."
        },
        {
          "id": "USB-CS-4",
          "tag": "CS-4",
          "class": null,
          "classification_status": "unresolved",
          "page": 10,
          "bbox": [
            855,
            1190,
            888,
            1207
          ],
          "zone": "USB4",
          "notes": "Section leader identifies this mark, but classification/specification not stated. Do not silently discard or guess a compressor accessory type."
        },
        {
          "id": "USB-HPAP-4",
          "tag": "HPAP-4",
          "class": "High-pressure air purifier",
          "page": 11,
          "bbox": [
            864,
            474,
            914,
            491
          ],
          "zone": "USB5",
          "spec_status": "Not scheduled in supplied mechanical set."
        },
        {
          "id": "USB-HPR-3A",
          "tag": "HPR-3A",
          "class": "High-pressure air receiver",
          "page": 11,
          "bbox": [
            1103,
            462,
            1154,
            479
          ],
          "zone": "USB5",
          "spec_status": "Not scheduled in supplied mechanical set."
        },
        {
          "id": "USB-FOT-1",
          "tag": "FOT-1",
          "class": "Fuel oil tank",
          "page": 6,
          "bbox": [
            1523,
            260,
            1563,
            277
          ],
          "zone": "Outside generator-room east wall",
          "spec_status": "Plumbing sheet AP104 referenced, not supplied; capacity not stated here."
        },
        {
          "id": "USB-DWM-1",
          "tag": "DWM-1",
          "class": "Main building water meter",
          "page": 26,
          "bbox": [
            143,
            1181,
            484,
            1197
          ],
          "point_table": "USB-DWM",
          "point": "AI1",
          "physical_location_status": "Function named, exact installation on absent plumbing sheets."
        },
        {
          "id": "USB-DWM-2",
          "tag": "DWM-2",
          "class": "Pure-water flow meter",
          "page": 26,
          "bbox": [
            143,
            1195,
            484,
            1211
          ],
          "point_table": "USB-DWM",
          "point": "AI1",
          "physical_location_status": "Function named, exact installation on absent plumbing sheets."
        },
        {
          "id": "USB-DWM-3",
          "tag": "DWM-3",
          "class": "Pier water flow meter",
          "page": 26,
          "bbox": [
            143,
            1209,
            484,
            1226
          ],
          "point_table": "USB-DWM",
          "point": "AI1",
          "physical_location_status": "Function named, exact installation on absent plumbing sheets."
        },
        {
          "id": "USB-ATS-2",
          "tag": "ATS-2",
          "class": "Automatic transfer switch",
          "page": 25,
          "point_table": "USB-EF6",
          "point": "BI-6",
          "spec_status": "Status interlock named in matrix/diagram, not scheduled or physically located in this mechanical delivery."
        },
        {
          "id": "USB-generator-1",
          "tag": "GENERATOR 1",
          "class": "Backup generator",
          "page": 25,
          "point_table": "USB-EF6",
          "point": "BI-8",
          "zone": "USB7",
          "spec_status": "Two generator bodies drawn on AM104; named statuses and muffler services distinguish 1/2. Electrical ratings not supplied here."
        },
        {
          "id": "USB-generator-2",
          "tag": "GENERATOR 2",
          "class": "Backup generator",
          "page": 25,
          "point_table": "USB-EF6",
          "point": "BI-9",
          "zone": "USB7",
          "spec_status": "Two generator bodies drawn on AM104; named statuses and muffler services distinguish 1/2. Electrical ratings not supplied here."
        },
        {
          "id": "USB-EG-3",
          "tag": "EG-3",
          "class": "Exhaust grille type",
          "page": 6,
          "bbox": [
            1069,
            716,
            1143,
            769
          ],
          "zone": "USB7",
          "plan_quantity": 4,
          "face_or_neck_size_as_callout": "20x20",
          "airflow_each_CFM": 2500,
          "status": "plan_only_not_scheduled",
          "notes": "Explicit TYP OF 4. Missing from AM601 GRD table; do not silently relabel EG-2."
        }
      ],
      "air_outlet_instances": [
        {
          "id": "USB-EG-1",
          "table": "USB-GRD",
          "page": 3,
          "quantity": 1,
          "zone": "USB1",
          "flow_each_CFM": 550,
          "anchor_bboxes": [
            [
              483,
              978,
              516,
              995
            ]
          ]
        },
        {
          "id": "USB-EG-2",
          "table": "USB-GRD",
          "page": 6,
          "quantity": 1,
          "zone": "USB6",
          "flow_each_CFM": 1480,
          "anchor_bboxes": [
            [
              284,
              489,
              318,
              506
            ]
          ]
        },
        {
          "id": "USB-RG-1",
          "table": "USB-GRD",
          "page": 3,
          "quantity": 2,
          "zones": [
            "USB1",
            "USB2"
          ],
          "flow_each_CFM": 210,
          "anchor_bboxes": [
            [
              586,
              1000,
              620,
              1017
            ],
            [
              949,
              985,
              984,
              1002
            ]
          ]
        },
        {
          "id": "USB-SG-1",
          "table": "USB-GRD",
          "page": 3,
          "quantity": 2,
          "zones": [
            "USB1",
            "USB2"
          ],
          "flow_each_CFM": 210,
          "anchor_bboxes": [
            [
              743,
              767,
              777,
              784
            ],
            [
              856,
              727,
              890,
              745
            ]
          ]
        },
        {
          "id": "USB-SG-2",
          "table": "USB-GRD",
          "page": 6,
          "quantity": null,
          "status": "source_conflict",
          "zone": "USB7",
          "printed_typical_quantity": 8,
          "printed_airflow_CFM": 7500,
          "alternate_section_airflow_CFM": 7000,
          "notes": "AM104 says TYP.8; work note 11 says two grilles each drop while three intake drops are depicted, suggesting six at those drops. Do not choose 6 or 8 as reconciled installed total. AM302/A4 says 7000 versus 7500 on AM104 and AM302/A1; duplicated coincident native labels are one callout, not two outlets.",
          "anchor_bboxes": [
            [
              773,
              824,
              847,
              876
            ]
          ]
        },
        {
          "id": "GH-CD-1",
          "table": "GH-GRD",
          "page": 8,
          "quantity": 2,
          "zones": [
            "GH02",
            "GH03"
          ],
          "flow_each_CFM": 50,
          "anchor_bboxes": [
            [
              966,
              305,
              1000,
              322
            ],
            [
              658,
              128,
              691,
              145
            ]
          ]
        },
        {
          "id": "GH-EG-1",
          "table": "GH-GRD",
          "page": 8,
          "quantity": 1,
          "zone": "GH02",
          "flow_each_CFM": 50,
          "anchor_bboxes": [
            [
              859,
              524,
              892,
              541
            ]
          ]
        },
        {
          "id": "GH-LS-1",
          "table": "GH-GRD",
          "page": 8,
          "quantity": 2,
          "zone": "GH01",
          "flow_each_CFM": 200,
          "notes": "One TYP.2 callout with leaders to two drawn slot outlets.",
          "anchor_bboxes": [
            [
              1651,
              223,
              1760,
              279
            ]
          ]
        },
        {
          "id": "GH-RR-1",
          "table": "GH-GRD",
          "page": 8,
          "quantity": 2,
          "zones": [
            "GH03",
            "GH04"
          ],
          "flow_each_CFM": 50,
          "anchor_bboxes": [
            [
              433,
              500,
              467,
              517
            ],
            [
              864,
              341,
              897,
              357
            ]
          ]
        },
        {
          "id": "GH-RR-2",
          "table": "GH-GRD",
          "page": 8,
          "quantity": 1,
          "zone": "GH01",
          "flow_each_CFM": 250,
          "anchor_bboxes": [
            [
              1294,
              485,
              1328,
              502
            ]
          ]
        }
      ],
      "untagged_scope": [
        {
          "class": "DDC control-panel location",
          "drawn_locations": 4,
          "zones": [
            "USB3",
            "USB4",
            "USB5",
            "GH04"
          ],
          "pages": [
            3,
            4,
            5,
            8
          ],
          "evidence": "Work note 45 leaders to one wall panel in each listed plan; 120 V, 1 phase. Repeated native note 45 at same position on AM102 is not another panel.",
          "physical_controller_count": null,
          "reason": "Panel/enclosure locations do not determine controller quantity. AM701 says controller arrangement and number are diagrammatic."
        },
        {
          "class": "Backdraft damper",
          "quantity": null,
          "evidence": "USB fan schedule note 1 and relief schedule note 2, BDD plan labels, and generic roof-fan detail. Distinct from scheduled MD rows; do not count every repeated generic diagram symbol as another damper."
        },
        {
          "class": "Manual balancing/isolation/check/vent/drain valves and balancing dampers",
          "quantity": null,
          "evidence": "Generic piping/duct details and distributed plan symbols; no unique-tag schedule or complete installed quantity supplied. These untagged commodities require a separate exhaustive symbol takeoff, not suffix counts or multiplication of details."
        },
        {
          "class": "Process tanks and accessories in background",
          "quantity": null,
          "evidence": "Process/plumbing equipment is shown as coordination background, including nitrogen tanks referring to AP111. Do not infer unprinted equipment tags, capacities or responsibility from silhouettes."
        }
      ],
      "source_conflicts": [
        {
          "id": "outlet-EG3-not-scheduled",
          "pages": [
            6,
            18
          ],
          "status": "source_conflict",
          "finding": "EG-3 20x20 / 2500 CFM / TYP OF 4 is on AM104, absent from the populated USB grille schedule. Preserve as plan-only type."
        },
        {
          "id": "SG2-quantity-flow-construction",
          "pages": [
            6,
            11,
            18
          ],
          "status": "source_conflict",
          "finding": "TYP.8 and 7500 CFM on AM104, 7000 CFM on AM302/A4; note 11 calls two eggcrate grilles per drop, whereas SG-2 schedule calls double deflection. Neither quantity nor grille construction may be silently homogenized."
        },
        {
          "id": "MPAC-relief-failure-pattern",
          "pages": [
            4,
            18,
            26
          ],
          "status": "source_conflict",
          "finding": "Plan branches identify MD-14 and MD-16 as relief to GR-2/GR-3, but their schedule failure mode is N.C.; MD-15/MD-17 are space discharge but scheduled N.O. AM705 generic diagram labels relief NO and space NC. MPAC-1/4 schedule pattern matches the generic diagram. Preserve per-device source positions; commanded OFF mode is a separate concept."
        },
        {
          "id": "intake-equipment-association",
          "pages": [
            4,
            5,
            18,
            25
          ],
          "status": "source_conflict",
          "finding": "MD-5 is scheduled with FC-3 and MD-7 with FC-4, although they are outdoor-air intake branches in the EF-3/EF-4 rooms and AM704 typical exhaust logic commands intake dampers. Do not silently rewrite scheduled associations or assume separate FC-control points."
        },
        {
          "id": "GH-GV-GI-alias",
          "pages": [
            8,
            20
          ],
          "status": "source_conflict",
          "finding": "AM106 floor-plan intake continuation says UP TO GV-1; roof and schedule identify GI-1. Same branch is visually traceable, but literal conflicting prefix retained; no extra GV-1 device inferred."
        },
        {
          "id": "GH-outdoor-unit-section-label",
          "pages": [
            8,
            12,
            20
          ],
          "status": "source_conflict",
          "finding": "AM303 west section labels outdoor equipment CU-3 on the SS-1 refrigerant branch, while schedule/roof pairing is SS-1 with HP-1 and DSS-3 with CU-3. Do not merge both outdoor units or silently substitute one tag."
        },
        {
          "id": "EF6-exhaust-damper-scope",
          "pages": [
            6,
            18,
            25
          ],
          "status": "unresolved",
          "finding": "AM704 includes exhaust damper command/proof for EF-6. AM104 shows two BDD/louver exhaust branches L-6/L-7; the motorized damper schedule identifies the three intakes but no uniquely tagged EF-6 exhaust MD. Hardware/actuator multiplicity for the generic exhaust point is not established."
        },
        {
          "id": "condenser-valve-state",
          "pages": [
            19,
            21,
            23,
            24
          ],
          "status": "source_conflict",
          "finding": "V-1/V-2/V-4 through V-10 show NO on AM610 versus NC on AM702; VLV-3 TWO POSITION schedule versus AO-1 modulating bypass logic. Retain both, seek design clarification."
        },
        {
          "id": "shared-source-conflicts",
          "pages": [
            6,
            9,
            18,
            19,
            20,
            25,
            27
          ],
          "finding": "Additional conflicts/absences remain explicitly recorded in schedules, metadata, sensors and controls_context: DSS-2 room; VLV-15 room; implausible L-6/L-7 free area; missing footnotes; HP-1 printed BTU/H scale; GI/MD airflow differences; sensor placement/count gaps; approval dates. This list supplements, not replaces, those modules."
        }
      ],
      "document_record": "../../records/02__vol2__015.json"
    },
    "point_applications": {
      "document_id": "02__vol2__015",
      "status": "corroborated_document_component",
      "tables": [],
      "scope": "Authored application and component ownership ledger for every printed BAS row. Resolve each table/mark reference to the complete description, printed type, normalized AI/DI/AO/DO, alarm/trend and bounded evidence in points.json. This is a logical design-point ledger, not a fabricated physical terminal schedule.",
      "source_points_module": "points.json",
      "listed_template_counts": {
        "AI": 31,
        "DI": 43,
        "AO": 10,
        "DO": 33,
        "total": 117
      },
      "expanded_template_counts": {
        "AI": 48,
        "DI": 72,
        "AO": 13,
        "DO": 59,
        "total": 192
      },
      "expanded_count_warning": "192 is the sum of explicitly scoped typical applications, including shared-reference occurrences. It is NOT unique hardware, wired I/O, installed controller terminals or a procurement total. Four MPAC-relief AI-1 occurrences refer to the already counted FC-3 temperature source. FC-1/EF-1 require extra temperature inputs not separately numbered. Grouped dampers and unlisted safety/humidity functions prevent an honest exact physical terminal total.",
      "installed_IO_total": {
        "status": "not_established_by_supplied_pdf",
        "value": null,
        "reasons": [
          "Repeated typical point namespaces are not terminal addresses.",
          "Shared FC-3 temperature is referenced by all four MPAC relief applications.",
          "FC-1 and EF-1 each have two sensors but one numbered AI in their typical matrices.",
          "Typical fan damper command/proof can represent multiple physical dampers; series/parallel and terminal arrangement are not supplied.",
          "Unit-heater reset/proof and ductless humidity functions are mentioned outside the typed lists.",
          "Guard-booth DDC temperature sensor is explicitly excluded; do not multiply the DSS table by four.",
          "Controller quantity/arrangement is diagrammatic; exact network-versus-hardwired implementation is not specified per point."
        ]
      },
      "applications": [
        {
          "id": "USB-condenser-water",
          "point_tables": [
            "USB-CW-ANALOG",
            "USB-CW-BINARY"
          ],
          "instances": 1,
          "counts": {
            "AI": 21,
            "DI": 23,
            "AO": 8,
            "DO": 17
          },
          "equipment_scope": [
            "CCC-1",
            "CCC-2",
            "P-1",
            "P-2",
            "MPAC-1",
            "MPAC-2",
            "MPAC-3",
            "MPAC-4",
            "HPAC-1",
            "HPAC-2",
            "HPAC-3",
            "VLV-1",
            "VLV-2",
            "VLV-3",
            "VLV-4",
            "VLV-5",
            "VLV-6",
            "VLV-7",
            "VLV-8",
            "VLV-9",
            "VLV-10",
            "VLV-11"
          ],
          "source_pages": [
            19,
            21,
            23,
            24
          ]
        },
        {
          "id": "USB-FC1",
          "point_tables": [
            "USB-FC"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 3,
            "AO": 1,
            "DO": 3
          },
          "equipment_scope": [
            "FC-1",
            "P-3",
            "VLV-12"
          ],
          "zones": [
            "USB1",
            "USB2"
          ],
          "additional_unmarked_temperature_sensors": 1,
          "source_pages": [
            3,
            18,
            19,
            21,
            25
          ]
        },
        {
          "id": "USB-FC2",
          "point_tables": [
            "USB-FC"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 3,
            "AO": 1,
            "DO": 3
          },
          "equipment_scope": [
            "FC-2",
            "P-4",
            "VLV-13"
          ],
          "zones": [
            "USB3"
          ],
          "source_pages": [
            3,
            18,
            19,
            21,
            25
          ]
        },
        {
          "id": "USB-FC3",
          "point_tables": [
            "USB-FC"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 3,
            "AO": 1,
            "DO": 3
          },
          "equipment_scope": [
            "FC-3",
            "P-5",
            "VLV-14"
          ],
          "zones": [
            "USB4"
          ],
          "shared_temperature_consumers": [
            "MPAC-1 relief",
            "MPAC-2 relief",
            "MPAC-3 relief",
            "MPAC-4 relief"
          ],
          "source_pages": [
            4,
            18,
            19,
            21,
            25,
            26
          ]
        },
        {
          "id": "USB-FC4",
          "point_tables": [
            "USB-FC"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 3,
            "AO": 1,
            "DO": 3
          },
          "equipment_scope": [
            "FC-4",
            "P-6",
            "VLV-15"
          ],
          "zones": [
            "USB5"
          ],
          "source_pages": [
            5,
            18,
            19,
            21,
            25
          ]
        },
        {
          "id": "USB-EF1",
          "point_tables": [
            "USB-EF-TYP"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 2,
            "AO": 0,
            "DO": 2
          },
          "equipment_scope": [
            "EF-1",
            "MD-1",
            "MD-2"
          ],
          "zones": [
            "USB1",
            "USB2"
          ],
          "additional_unmarked_temperature_sensors": 1,
          "source_pages": [
            3,
            18,
            25
          ],
          "damper_group_warning": "Two intake dampers, one generic numbered command/proof pair; no individual terminal assignment."
        },
        {
          "id": "USB-EF2",
          "point_tables": [
            "USB-EF-TYP"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 2,
            "AO": 0,
            "DO": 2
          },
          "equipment_scope": [
            "EF-2",
            "MD-3"
          ],
          "zones": [
            "USB3"
          ],
          "source_pages": [
            3,
            18,
            25
          ]
        },
        {
          "id": "USB-EF3",
          "point_tables": [
            "USB-EF-TYP"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 2,
            "AO": 0,
            "DO": 2
          },
          "equipment_scope": [
            "EF-3",
            "MD-4",
            "MD-5",
            "MD-6"
          ],
          "zones": [
            "USB4"
          ],
          "source_pages": [
            4,
            18,
            25
          ],
          "damper_group_warning": "Three intake branches shown; MD-5 schedule names FC-3 while MD-4/6 name EF-3. Typical command/proof group does not resolve individual ownership or terminal multiplicity."
        },
        {
          "id": "USB-EF4",
          "point_tables": [
            "USB-EF-TYP"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 2,
            "AO": 0,
            "DO": 2
          },
          "equipment_scope": [
            "EF-4",
            "MD-7"
          ],
          "zones": [
            "USB5"
          ],
          "source_pages": [
            5,
            18,
            25
          ],
          "damper_group_warning": "MD-7 schedule associates FC-4; typical ventilation logic refers to intake damper. Preserve association conflict."
        },
        {
          "id": "USB-EF5",
          "point_tables": [
            "USB-EF-TYP"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 2,
            "AO": 0,
            "DO": 2
          },
          "equipment_scope": [
            "EF-5",
            "MD-8"
          ],
          "zones": [
            "USB6"
          ],
          "source_pages": [
            5,
            6,
            18,
            25
          ]
        },
        {
          "id": "USB-EF6",
          "point_tables": [
            "USB-EF6"
          ],
          "instances": 1,
          "counts": {
            "AI": 2,
            "DI": 9,
            "AO": 1,
            "DO": 5
          },
          "equipment_scope": [
            "EF-6",
            "MD-9",
            "MD-10",
            "MD-11",
            "ATS-2",
            "GENERATOR 1",
            "GENERATOR 2",
            "Unnumbered exhaust damper assembly"
          ],
          "zones": [
            "USB7"
          ],
          "source_pages": [
            6,
            7,
            18,
            25
          ],
          "warning": "The plan sensor leader is on the USB6 side of the shared wall; sequence scope is generator room. Exhaust damper hardware count is not established."
        },
        {
          "id": "USB-UH1",
          "point_tables": [
            "USB-UH"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 1,
            "AO": 0,
            "DO": 1
          },
          "equipment_scope": [
            "UH-1"
          ],
          "zones": [
            "USB6"
          ],
          "source_pages": [
            6,
            18,
            26
          ]
        },
        {
          "id": "USB-UH2",
          "point_tables": [
            "USB-UH"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 1,
            "AO": 0,
            "DO": 1
          },
          "equipment_scope": [
            "UH-2"
          ],
          "zones": [
            "USB7"
          ],
          "source_pages": [
            6,
            18,
            26
          ]
        },
        {
          "id": "USB-UH3",
          "point_tables": [
            "USB-UH"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 1,
            "AO": 0,
            "DO": 1
          },
          "equipment_scope": [
            "UH-3"
          ],
          "zones": [
            "USB4"
          ],
          "source_pages": [
            4,
            18,
            26
          ]
        },
        {
          "id": "USB-UH4",
          "point_tables": [
            "USB-UH"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 1,
            "AO": 0,
            "DO": 1
          },
          "equipment_scope": [
            "UH-4"
          ],
          "zones": [
            "USB5"
          ],
          "source_pages": [
            5,
            18,
            26
          ]
        },
        {
          "id": "USB-MPAC1-relief",
          "point_tables": [
            "USB-MPAC-RELIEF"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 3,
            "AO": 0,
            "DO": 2
          },
          "equipment_scope": [
            "MPAC-1",
            "MD-12",
            "MD-13",
            "Airflow switch"
          ],
          "shared_input": "USB-FC3/USB-FC/AI-1",
          "source_pages": [
            4,
            18,
            26
          ]
        },
        {
          "id": "USB-MPAC2-relief",
          "point_tables": [
            "USB-MPAC-RELIEF"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 3,
            "AO": 0,
            "DO": 2
          },
          "equipment_scope": [
            "MPAC-2",
            "MD-14",
            "MD-15",
            "Airflow switch"
          ],
          "shared_input": "USB-FC3/USB-FC/AI-1",
          "source_pages": [
            4,
            18,
            26
          ]
        },
        {
          "id": "USB-MPAC3-relief",
          "point_tables": [
            "USB-MPAC-RELIEF"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 3,
            "AO": 0,
            "DO": 2
          },
          "equipment_scope": [
            "MPAC-3",
            "MD-16",
            "MD-17",
            "Airflow switch"
          ],
          "shared_input": "USB-FC3/USB-FC/AI-1",
          "source_pages": [
            4,
            18,
            26
          ]
        },
        {
          "id": "USB-MPAC4-relief",
          "point_tables": [
            "USB-MPAC-RELIEF"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 3,
            "AO": 0,
            "DO": 2
          },
          "equipment_scope": [
            "MPAC-4",
            "MD-18",
            "MD-19",
            "Airflow switch"
          ],
          "shared_input": "USB-FC3/USB-FC/AI-1",
          "source_pages": [
            4,
            18,
            26
          ]
        },
        {
          "id": "USB-DWM1",
          "point_tables": [
            "USB-DWM"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 0,
            "AO": 0,
            "DO": 0
          },
          "equipment_scope": [
            "DWM-1"
          ],
          "source_pages": [
            26
          ]
        },
        {
          "id": "USB-DWM2",
          "point_tables": [
            "USB-DWM"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 0,
            "AO": 0,
            "DO": 0
          },
          "equipment_scope": [
            "DWM-2"
          ],
          "source_pages": [
            26
          ]
        },
        {
          "id": "USB-DWM3",
          "point_tables": [
            "USB-DWM"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 0,
            "AO": 0,
            "DO": 0
          },
          "equipment_scope": [
            "DWM-3"
          ],
          "source_pages": [
            26
          ]
        },
        {
          "id": "GH-split-and-exhaust",
          "point_tables": [
            "GH-SPLIT-EF"
          ],
          "instances": 1,
          "counts": {
            "AI": 2,
            "DI": 2,
            "AO": 0,
            "DO": 3
          },
          "equipment_scope": [
            "SS-1",
            "HP-1",
            "EF-7",
            "MD-21",
            "MD-22"
          ],
          "zones": [
            "GH01",
            "GH02",
            "GH03",
            "GH04"
          ],
          "source_pages": [
            8,
            12,
            20,
            27
          ]
        },
        {
          "id": "USB-DSS1-DDC-monitoring",
          "point_tables": [
            "MULTI-DSS"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 0,
            "AO": 0,
            "DO": 0
          },
          "equipment_scope": [
            "DSS-1",
            "CU-1"
          ],
          "zones": [
            "USB8"
          ],
          "source_pages": [
            6,
            18,
            27
          ]
        },
        {
          "id": "USB-DSS2-DDC-monitoring",
          "point_tables": [
            "MULTI-DSS"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 0,
            "AO": 0,
            "DO": 0
          },
          "equipment_scope": [
            "DSS-2",
            "CU-2"
          ],
          "zones": [
            "USB9"
          ],
          "source_pages": [
            6,
            18,
            27
          ]
        },
        {
          "id": "GH-DSS3-DDC-monitoring",
          "point_tables": [
            "MULTI-DSS"
          ],
          "instances": 1,
          "counts": {
            "AI": 1,
            "DI": 0,
            "AO": 0,
            "DO": 0
          },
          "equipment_scope": [
            "DSS-3",
            "CU-3"
          ],
          "zones": [
            "GH04"
          ],
          "source_pages": [
            8,
            20,
            27
          ],
          "warning": "DDC sensor required by generic scope but no separately drawn S; local T is present."
        }
      ],
      "excluded_application": {
        "equipment": [
          "DSS-4",
          "CU-4"
        ],
        "zone": "GB01",
        "typed_DDC_rows": 0,
        "reason": "AM706 expressly excludes extra DDC temperature sensor at guard booth. Local unit thermostat and local heat-pump controls remain required; zero typed DDC rows is not absence of all controls."
      },
      "leaf_ownership_rules": [
        {
          "tables": [
            "USB-FC"
          ],
          "applies_to": [
            "USB-FC1",
            "USB-FC2",
            "USB-FC3",
            "USB-FC4"
          ],
          "groups": [
            {
              "role": "Fan coil, filter, fan and electric heater",
              "marks": [
                "AI-1",
                "BI-1",
                "BI-2",
                "BO-1",
                "BO-2"
              ]
            },
            {
              "role": "Associated circulator P-3/P-4/P-5/P-6 respectively",
              "marks": [
                "BI-3",
                "BO-3"
              ]
            },
            {
              "role": "Associated three-way valve VLV-12/VLV-13/VLV-14/VLV-15 respectively",
              "marks": [
                "AO-1"
              ]
            }
          ]
        },
        {
          "tables": [
            "USB-EF-TYP"
          ],
          "applies_to": [
            "USB-EF1",
            "USB-EF2",
            "USB-EF3",
            "USB-EF4",
            "USB-EF5"
          ],
          "groups": [
            {
              "role": "Exhaust fan and zone-temperature function",
              "marks": [
                "AI-1",
                "BI-1",
                "BO-1"
              ]
            },
            {
              "role": "Intake-damper group; see application warnings for physical multiplicity/conflicts",
              "marks": [
                "BI-2",
                "BO-2"
              ]
            }
          ]
        },
        {
          "tables": [
            "USB-MPAC-RELIEF"
          ],
          "applies_to": [
            "USB-MPAC1-relief",
            "USB-MPAC2-relief",
            "USB-MPAC3-relief",
            "USB-MPAC4-relief"
          ],
          "groups": [
            {
              "role": "Shared FC-3 temperature reference, not new sensor",
              "marks": [
                "AI-1"
              ]
            },
            {
              "role": "Relief damper MD-13/MD-14/MD-16/MD-19 respectively",
              "marks": [
                "BI-1",
                "BO-1"
              ]
            },
            {
              "role": "Space damper MD-12/MD-15/MD-17/MD-18 respectively",
              "marks": [
                "BI-2",
                "BO-2"
              ]
            },
            {
              "role": "Compressor discharge airflow switch",
              "marks": [
                "BI-3"
              ]
            }
          ]
        },
        {
          "tables": [
            "GH-SPLIT-EF"
          ],
          "applies_to": [
            "GH-split-and-exhaust"
          ],
          "groups": [
            {
              "role": "SS-1 air handler, return-air temperature/humidity",
              "marks": [
                "AI-1",
                "AI-2",
                "BI-1"
              ]
            },
            {
              "role": "EF-7",
              "marks": [
                "BI-2",
                "BO-2"
              ]
            },
            {
              "role": "MD-21 outside-air damper",
              "marks": [
                "BO-1"
              ]
            },
            {
              "role": "MD-22 exhaust damper",
              "marks": [
                "BO-3"
              ]
            }
          ]
        }
      ],
      "leaf_role_bindings": [
        {
          "rule_index": 0,
          "owners_by_group": [
            [
              [
                "FC-1"
              ],
              [
                "FC-2"
              ],
              [
                "FC-3"
              ],
              [
                "FC-4"
              ]
            ],
            [
              [
                "P-3"
              ],
              [
                "P-4"
              ],
              [
                "P-5"
              ],
              [
                "P-6"
              ]
            ],
            [
              [
                "VLV-12"
              ],
              [
                "VLV-13"
              ],
              [
                "VLV-14"
              ],
              [
                "VLV-15"
              ]
            ]
          ]
        },
        {
          "rule_index": 1,
          "owners_by_group": [
            [
              [
                "EF-1"
              ],
              [
                "EF-2"
              ],
              [
                "EF-3"
              ],
              [
                "EF-4"
              ],
              [
                "EF-5"
              ]
            ],
            [
              [
                "MD-1",
                "MD-2"
              ],
              [
                "MD-3"
              ],
              [
                "MD-4",
                "MD-5",
                "MD-6"
              ],
              [
                "MD-7"
              ],
              [
                "MD-8"
              ]
            ]
          ]
        },
        {
          "rule_index": 2,
          "owners_by_group": [
            [
              [
                "FC-3 shared temperature"
              ],
              [
                "FC-3 shared temperature"
              ],
              [
                "FC-3 shared temperature"
              ],
              [
                "FC-3 shared temperature"
              ]
            ],
            [
              [
                "MD-13"
              ],
              [
                "MD-14"
              ],
              [
                "MD-16"
              ],
              [
                "MD-19"
              ]
            ],
            [
              [
                "MD-12"
              ],
              [
                "MD-15"
              ],
              [
                "MD-17"
              ],
              [
                "MD-18"
              ]
            ],
            [
              [
                "MPAC-1 airflow switch"
              ],
              [
                "MPAC-2 airflow switch"
              ],
              [
                "MPAC-3 airflow switch"
              ],
              [
                "MPAC-4 airflow switch"
              ]
            ]
          ]
        },
        {
          "rule_index": 3,
          "owners_by_group": [
            [
              [
                "SS-1"
              ]
            ],
            [
              [
                "EF-7"
              ]
            ],
            [
              [
                "MD-21"
              ]
            ],
            [
              [
                "MD-22"
              ]
            ]
          ]
        }
      ],
      "single_owner_applications": {
        "USB-UH1": "UH-1",
        "USB-UH2": "UH-2",
        "USB-UH3": "UH-3",
        "USB-UH4": "UH-4",
        "USB-DWM1": "DWM-1",
        "USB-DWM2": "DWM-2",
        "USB-DWM3": "DWM-3",
        "USB-DSS1-DDC-monitoring": "DSS-1 DDC temperature",
        "USB-DSS2-DDC-monitoring": "DSS-2 DDC temperature",
        "GH-DSS3-DDC-monitoring": "DSS-3 DDC temperature"
      },
      "ownership_binding_semantics": "Leaf bindings follow the explicit applies_to order and the groups order in leaf_ownership_rules. Damper-group memberships retain application source-conflict warnings and do not assign an individual field terminal to each damper. Shared FC-3 temperature is the same sensor. Condenser-water and EF-6 owner_groups in points.json retain source ownership, including the MPAC status conflict; valve aliases and generator_damper_mapping refine service without adding points.",
      "condenser_water_ownership": "points.json owner_groups cover all 69 rows exactly once. CCC assembly groups include their isolation-valve command, also cross-referenced in equipment_reconciliation.valve_aliases; that alias is a reference to the SAME point, not an additional DO. BI-18/19/20 matrix descriptions literally say MPAC-1; diagram labels BI-18/19/20 at MPAC-2/3/4. Both are retained with no silent correction.",
      "generator_damper_mapping": [
        {
          "damper": "MD-11",
          "intake": "GI-3",
          "points": [
            "BI-3",
            "BO-2"
          ]
        },
        {
          "damper": "MD-10",
          "intake": "GI-2",
          "points": [
            "BI-4",
            "BO-3"
          ]
        },
        {
          "damper": "MD-9",
          "intake": "GI-1",
          "points": [
            "BI-5",
            "BO-4"
          ]
        }
      ],
      "point_transport": {
        "status": "not_stated_per_point",
        "known_architecture": "BACnet IP and BACnet MS/TP; generic networks as required",
        "warning": "Architecture protocols do not establish that every listed point is network-only or every AI is a separate field terminal. Preserve factory/local functions, DDC monitoring and software-calculated flow distinctly."
      },
      "document_record": "../../records/02__vol2__015.json"
    },
    "supporting_evidence": {
      "document_id": "02__vol2__015",
      "status": "corroborated_document_component",
      "tables": [],
      "scope": "Complete printed note blocks for all equipment schedules that have notes, plus piping-diagram valve names and conflicting NO/NC states. These are corroborating source transcriptions, not external code guidance or inferred actuator specifications.",
      "schedule_note_scope": {
        "with_notes": [
          "USB-FC",
          "USB-DSS",
          "USB-FAN",
          "USB-GRD",
          "USB-GR",
          "USB-GI",
          "USB-UH",
          "USB-LOUVER",
          "USB-MD",
          "USB-CCC",
          "USB-VALVE",
          "USB-PUMP",
          "USB-MUFFLER",
          "GH-HP",
          "GH-MD",
          "GH-DSS",
          "GB-DSS"
        ],
        "no_separate_note_block": [
          "USB-ET",
          "USB-AS",
          "USB-GFS",
          "GH-FAN",
          "GH-SS",
          "GH-GRD",
          "GH-GI"
        ],
        "referenced_but_missing_notes": [
          "USB-LOUVER note 2",
          "GH-HP note 4"
        ],
        "interpretation": "A blank row note cell is not a statement that general requirements do not apply. Do not borrow a missing note from a neighboring schedule."
      },
      "assertions": [
        {
          "id": "notes-USB-FC",
          "page": 18,
          "bbox": [
            574,
            263,
            1048,
            294
          ],
          "mode": "exact",
          "expected": "1. PROVIDE WITH CABINET, HOT WATER COIL, ELECTRIC HEATING COIL, FILTERS AND FAN. 2. PROVIDE WITH SINGLE POINT ELECTRICAL CONNECTION."
        },
        {
          "id": "notes-USB-DSS",
          "page": 18,
          "bbox": [
            124,
            457,
            765,
            530
          ],
          "mode": "exact",
          "expected": "1. PROVIDE WITH 18\" STAND FOR OUTDOOR UNIT. 2. PROVIDE COASTAL CORROSION PROTECTION ON OUTDOOR UNIT. 3. PROVIDE INDOOR UNIT WITH CONDENSATE PUMP. 4. COORDINATE WITH ELECTRICAL CONTRACTOR TO PROVIDE POWER WIRING FROM OUTDOOR UNIT TO INDOOR UNIT PER THE MANUFACTURER'S RECOMMENDATIONS."
        },
        {
          "id": "notes-USB-FAN",
          "page": 18,
          "bbox": [
            854,
            688,
            1077,
            734
          ],
          "mode": "exact",
          "expected": "1. PROVIDE WITH BACKDRAFT DAMPER. 2. PROVIDE WITH SPEED CONTROLLER. 3. PROVIDE VFD CONTROL."
        },
        {
          "id": "notes-USB-GRD",
          "page": 18,
          "bbox": [
            128,
            717,
            418,
            734
          ],
          "mode": "exact",
          "expected": "1. ALUMINUM CONSTRUCTION AND ANODIZED FINISH."
        },
        {
          "id": "notes-USB-GR",
          "page": 18,
          "bbox": [
            128,
            900,
            533,
            932
          ],
          "mode": "exact",
          "expected": "1. PROVIDE WITH BIRDSCREEN AND SLOPED CURB TO MATCH ROOF SLOPE. 2. PROVIDE WITH BACKDRAFT DAMPER."
        },
        {
          "id": "notes-USB-GI",
          "page": 18,
          "bbox": [
            1127,
            901,
            1593,
            933
          ],
          "mode": "exact",
          "expected": "1. PROVIDE WITH BIRDSCREEN AND SLOPED CURB TO MATCH ROOF SLOPE. 2. PROVIDE WITH 24 VOLT MOTORIZED DAMPER. PROVIDE 120 V TO 24 V TRANSFORMER."
        },
        {
          "id": "notes-USB-UH",
          "page": 18,
          "bbox": [
            128,
            1093,
            362,
            1110
          ],
          "mode": "exact",
          "expected": "1. PROVIDE WITH WALL MOUNT BRACKET."
        },
        {
          "id": "notes-USB-LOUVER",
          "page": 18,
          "bbox": [
            128,
            1496,
            436,
            1514
          ],
          "mode": "exact",
          "expected": "1. PROVIDE WITH BIRDSCREEN AND DUCT CONNECTION."
        },
        {
          "id": "notes-USB-MD",
          "page": 18,
          "bbox": [
            1230,
            1398,
            1503,
            1416
          ],
          "mode": "exact",
          "expected": "1. PROVIDE 120 VOLT TO 24 VOLT TRANSFORMER."
        },
        {
          "id": "notes-USB-CCC",
          "page": 19,
          "bbox": [
            268,
            327,
            923,
            471
          ],
          "mode": "exact",
          "expected": "1. TOTAL CONDENSER WATER FLOW IS 301.2 GPM CLOSED CIRCUIT COOLERS ARE N+1 REDUNDANT (PRIMARY AND STANDBY). 2. HEIGHT OF UNIT MUST NOT EXCEED THE NORTH WALL HEIGHT. SEE DRAWINGS FOR EXACT HEIGHT OF WALL. 3. UNIT MUST BE PROVIDED WITH SINGLE POINT CONNECTION AND CONTROL PANEL. 4. UNIT MUST BE ALL STAINLESS STEEL CONSTRUCTION CASING AND COPPER COILS. 5. UNIT IS SIZED BASED ON 30% PROPYLENE GLYCOL. 6. UNIT MUST MEET OR EXCEED ASHRAE 90.1 REQUIREMENTS. 7. UNIT MUST BE PROVIDED WITH ACCESS LADDER AND PLATFORM. 8. UNIT MUST BE PROVIDED WITH FLOAT SWITCH FOR COLD WATER MAKE UP. 9. COORDINATE WITH MANUFACTURER TO VERIFY CLEARANCES AROUND UNITS AND PROVIDE ANY DERATING TO ASSURE PROPER CAPACITY. ONLY ONE UNIT OPERATES AT A TIME."
        },
        {
          "id": "notes-USB-VALVE",
          "page": 19,
          "bbox": [
            1010,
            733,
            1656,
            779
          ],
          "mode": "exact",
          "expected": "1. TOTAL CONDENSER WATER FLOW IS 301.2 GPM WHICH IS BASED ON (3) MPAC AND (2) HPAC. COMPRESSORS ARE N+1 REDUNDANT. FC-1 THRU FC-4 CONNECT SUPPLY AND RETURN TO CWR TO RECOVER HEAT BUT THEY DON'T AFFECT THE TOTAL FLOW."
        },
        {
          "id": "notes-USB-PUMP",
          "page": 19,
          "bbox": [
            267,
            1181,
            827,
            1227
          ],
          "mode": "exact",
          "expected": "1. TOTAL CONDENSER WATER FLOW IS 301.2 GPM. PUMPS ARE N+1 REDUNDANT (PRIMARY AND STANDBY). 2. PUMPS MUST BE PROVIDE WITH HIGH EFFICIENCY MOTORS (INVERTER DUTY). 3. MINIMUM FLOW IS BASED ON 30% OF THE TOTAL FLOW."
        },
        {
          "id": "notes-USB-MUFFLER",
          "page": 19,
          "bbox": [
            267,
            1395,
            883,
            1455
          ],
          "mode": "exact",
          "expected": "1. PROVIDE WITH HORIZONTAL MOUNTING BRACKETS AND LIFTING LUGS. 2. PROVIDE WITH FLEXIBLE CONNECTION/EXPANSION JOINT ON INLET AND OUTLET. 3. PROVIDE MUFFLER THAT IS COMPATIBLE WITH THE GENERATOR. SEE SPECIFICATION SECTION 26 32 15.00 ENGINE-GENERATOR SET STATIONARY 15-2500KW, WITH AUXILIARIES."
        },
        {
          "id": "notes-GH-HP",
          "page": 20,
          "bbox": [
            768,
            514,
            1337,
            575
          ],
          "mode": "exact",
          "expected": "1. PROVIDE WITH COASTAL COIL PROTECTION ON COIL. 2. HEAT PUMP UNIT SHALL BE CAPABLE OF OPERATION TO 47°F. 3. RATED OUTDOOR DB SHALL BE 105°. UNIT WILL BE SHADED 100% OF THE TIME, BUT THE BOTTOM OF THE CANOPY IS APPRIOX 3'-0\" FROM THE TOP. MANUFACTURER TO VERIFY DERATING REQUIRED."
        },
        {
          "id": "notes-GH-MD",
          "page": 20,
          "bbox": [
            416,
            780,
            813,
            798
          ],
          "mode": "exact",
          "expected": "1. PROVIDE TRANSFORMER FOR 120 VOLTS 1 PHASE POWER TO 24 VOLTS."
        },
        {
          "id": "notes-GH-DSS",
          "page": 20,
          "bbox": [
            176,
            1187,
            843,
            1276
          ],
          "mode": "exact",
          "expected": "1. PROVIDE POWER AND CONTROL WIRING FROM OUTDOOR UNIT TO INDOOR UNIT PER MANUFACTURER'S RECOMMENDATIONS. 2. PROVIDE WITH COASTAL COIL PROTECTION ON CONDENSING UNIT COIL. 3. PROVIDE WITH REMOTE CONTROLLER. 4. PROVIDE REFRIGERANT LINE SET PER MANUFACTURER'S RECOMMENDATION. 5. PROVIDE WITH LOW AMBIENT COOLING OPTION. 6. ELECTRICAL DATA FOR OUTDOOR UNIT INCLUDES INDOOR UNIT."
        },
        {
          "id": "notes-GB-DSS",
          "page": 9,
          "bbox": [
            108,
            699,
            775,
            773
          ],
          "mode": "exact",
          "expected": "1. PROVIDE POWER AND CONTROL WIRING FROM OUTDOOR UNIT TO INDOOR UNIT PER MANUFACTURER'S RECOMMENDATIONS. 2. PROVIDE WITH COASTAL COIL PROTECTION ON CONDENSING UNIT COIL. 3. PROVIDE WITH REMOTE CONTROLLER. 4. PROVIDE REFRIGERANT LINE SET PER MANUFACTURER'S RECOMMENDATION. 5. ELECTRICAL DATA FOR OUTDOOR UNIT INCLUDES INDOOR UNIT."
        }
      ],
      "assertion_groups": [
        {
          "id": "piping-valve-names",
          "templates": [
            {
              "id": "tag",
              "field": "tag",
              "bbox_field": "bbox",
              "mode": "exact"
            }
          ],
          "records": [
            {
              "id": "V1",
              "page": 21,
              "tag": "V-1",
              "bbox": [
                201,
                601,
                221,
                617
              ],
              "service": "CCC-1 isolation"
            },
            {
              "id": "V2",
              "page": 21,
              "tag": "V-2",
              "bbox": [
                518,
                611,
                538,
                627
              ],
              "service": "CCC-2 isolation"
            },
            {
              "id": "V3",
              "page": 21,
              "tag": "V-3",
              "bbox": [
                786,
                637,
                807,
                653
              ],
              "service": "Cooler bypass"
            },
            {
              "id": "V4",
              "page": 21,
              "tag": "V-4",
              "bbox": [
                1321,
                719,
                1341,
                736
              ],
              "service": "MPAC-1 isolation"
            },
            {
              "id": "V5",
              "page": 21,
              "tag": "V-5",
              "bbox": [
                1447,
                719,
                1467,
                736
              ],
              "service": "MPAC-2 isolation"
            },
            {
              "id": "V6",
              "page": 21,
              "tag": "V-6",
              "bbox": [
                1573,
                719,
                1593,
                736
              ],
              "service": "MPAC-3 isolation"
            },
            {
              "id": "V7",
              "page": 21,
              "tag": "V-7",
              "bbox": [
                1699,
                719,
                1719,
                736
              ],
              "service": "MPAC-4 isolation"
            },
            {
              "id": "V8",
              "page": 21,
              "tag": "V-8",
              "bbox": [
                1825,
                719,
                1846,
                736
              ],
              "service": "HPAC-1 isolation"
            },
            {
              "id": "V9",
              "page": 21,
              "tag": "V-9",
              "bbox": [
                1951,
                719,
                1972,
                736
              ],
              "service": "HPAC-2 isolation"
            },
            {
              "id": "V10",
              "page": 21,
              "tag": "V-10",
              "bbox": [
                2077,
                719,
                2104,
                736
              ],
              "service": "HPAC-3 isolation"
            },
            {
              "id": "V11",
              "page": 21,
              "tag": "V-11",
              "bbox": [
                2139,
                456,
                2165,
                472
              ],
              "service": "Minimum flow bypass"
            },
            {
              "id": "V12",
              "page": 21,
              "tag": "V-12",
              "bbox": [
                903,
                1174,
                930,
                1190
              ],
              "service": "FC-1 heating valve"
            },
            {
              "id": "V13",
              "page": 21,
              "tag": "V-13",
              "bbox": [
                1224,
                1174,
                1251,
                1190
              ],
              "service": "FC-2 heating valve"
            },
            {
              "id": "V14",
              "page": 21,
              "tag": "V-14",
              "bbox": [
                1545,
                1174,
                1572,
                1190
              ],
              "service": "FC-3 heating valve"
            },
            {
              "id": "V15",
              "page": 21,
              "tag": "V-15",
              "bbox": [
                1866,
                1174,
                1893,
                1190
              ],
              "service": "FC-4 heating valve"
            }
          ]
        },
        {
          "id": "isolation-valve-state-conflicts",
          "templates": [
            {
              "id": "state",
              "field": "state",
              "bbox_field": "bbox",
              "mode": "exact"
            }
          ],
          "records": [
            {
              "id": "AM610-V1",
              "page": 21,
              "state": "NO",
              "bbox": [
                166,
                618,
                186,
                634
              ]
            },
            {
              "id": "AM610-V2",
              "page": 21,
              "state": "NO",
              "bbox": [
                470,
                618,
                490,
                634
              ]
            },
            {
              "id": "AM610-V4",
              "page": 21,
              "state": "NO",
              "bbox": [
                1256,
                718,
                1277,
                735
              ]
            },
            {
              "id": "AM610-V5",
              "page": 21,
              "state": "NO",
              "bbox": [
                1393,
                718,
                1414,
                735
              ]
            },
            {
              "id": "AM610-V6",
              "page": 21,
              "state": "NO",
              "bbox": [
                1522,
                718,
                1543,
                735
              ]
            },
            {
              "id": "AM610-V7",
              "page": 21,
              "state": "NO",
              "bbox": [
                1646,
                718,
                1666,
                735
              ]
            },
            {
              "id": "AM610-V8",
              "page": 21,
              "state": "NO",
              "bbox": [
                1770,
                718,
                1790,
                735
              ]
            },
            {
              "id": "AM610-V9",
              "page": 21,
              "state": "NO",
              "bbox": [
                1899,
                718,
                1919,
                735
              ]
            },
            {
              "id": "AM610-V10",
              "page": 21,
              "state": "NO",
              "bbox": [
                2020,
                718,
                2041,
                735
              ]
            },
            {
              "id": "AM702-V1",
              "page": 23,
              "state": "NC",
              "bbox": [
                379,
                367,
                399,
                383
              ]
            },
            {
              "id": "AM702-V2",
              "page": 23,
              "state": "NC",
              "bbox": [
                786,
                367,
                806,
                383
              ]
            },
            {
              "id": "AM702-V4",
              "page": 23,
              "state": "NC",
              "bbox": [
                510,
                951,
                530,
                967
              ]
            },
            {
              "id": "AM702-V5",
              "page": 23,
              "state": "NC",
              "bbox": [
                744,
                951,
                764,
                967
              ]
            },
            {
              "id": "AM702-V6",
              "page": 23,
              "state": "NC",
              "bbox": [
                978,
                951,
                998,
                967
              ]
            },
            {
              "id": "AM702-V7",
              "page": 23,
              "state": "NC",
              "bbox": [
                1212,
                951,
                1232,
                967
              ]
            },
            {
              "id": "AM702-V8",
              "page": 23,
              "state": "NC",
              "bbox": [
                1446,
                951,
                1466,
                967
              ]
            },
            {
              "id": "AM702-V9",
              "page": 23,
              "state": "NC",
              "bbox": [
                1680,
                951,
                1700,
                967
              ]
            },
            {
              "id": "AM702-V10",
              "page": 23,
              "state": "NC",
              "bbox": [
                1914,
                951,
                1934,
                967
              ]
            }
          ]
        }
      ],
      "visual_relationship_scope": "AM610 and AM702 whole piping/control diagrams were visually reviewed, not merely these text boxes. Valve names were matched to their actual equipment branches and corresponding schedule service. NO/NC source conflict is retained; expected command state is not conflated with power-failure state.",
      "inventory_checks": [
        {
          "id": "all-schedule-note-blocks",
          "records_path": [
            "assertions"
          ],
          "expected": 17,
          "unique_key": "id"
        },
        {
          "id": "all-piping-valve-labels",
          "records_path": [
            "assertion_groups",
            0,
            "records"
          ],
          "expected": 15,
          "unique_key": "id"
        },
        {
          "id": "both-state-versions",
          "records_path": [
            "assertion_groups",
            1,
            "records"
          ],
          "expected": 18,
          "unique_key": "id"
        }
      ]
    }
  },
  "module_sha256": {
    "metadata": "601cbfb17d8bcccf4b1ec93b3a92ab2ce6319473dd2dc9614f3578d91991c372",
    "schedules": "09258edcb5198818645a0f92456fc1bde2c942eef880bebe070dace6db1c0165",
    "supplemental_schedules": "64e45938b4aa56b3550279886b72b02152725c50f4b792c56af70fcf4cb3fa06",
    "points": "1700e30b57dbd0880bf7a3d39b33af9f4f3955bd93a9774272a36fa4e5b8898b",
    "controls_context": "c5e8f7751b61ffe971b53f029de076ab6bfcdcf78cb42de0d89a6f5f8bc72ce2",
    "sensors": "791d0e85923b9b3fcc261bfb5ad88c318d4460aeeb907749fbf1637fd9b1dbe0",
    "reference_tables": "67229be33cd920c0e51bb353dbb0a80b3245727ba679b82a16819b55fe2696ee",
    "equipment_reconciliation": "5b23a758eedf36d89bcd2329f0c396a96b95e7671c31a00e41f97374a652a00f",
    "point_applications": "b6f92f28e5626b5e78614aa41ef439e419a835a54df62fb85e5fc7b840175d94",
    "supporting_evidence": "d8863cc46809193585a56707fbe324d44a901ccbde7d2afcdc8f0d6030b79cc9"
  },
  "equipment_inventory": [
    {
      "id": "USB-FC-1",
      "tag": "FC-1",
      "classification": "Fan coil with water and electric heating coils",
      "identity_column": "mark",
      "source_table": "USB-FC",
      "source_row": 1,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "FC-1",
        "location": "FRESH WATER PUMP ROOM USB2",
        "airflow_CFM": "420",
        "motor_HP": "1/6",
        "ESP_inWG": ".3",
        "filter": "2\" 30% PLEATED - MERV 8",
        "hot_water_total_MBH": "20.2",
        "hot_water_EAT_Fdb": "45",
        "hot_water_LAT_Fdb": "87.2",
        "water_GPM": "2.0",
        "EWT_F": "110",
        "LWT_F": "90.3",
        "coil_max_PD_ftH2O": "10.0",
        "electric_heat_kW": "4",
        "electric_EAT_Fdb": "45",
        "electric_LAT_Fdb": "74.6",
        "heater_FLA": "14.44",
        "total_FLA": "15.34",
        "MOCP": "20",
        "volts": "277",
        "phase": "1",
        "Hz": "60",
        "weight": "87",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-FC-1",
        "page": 3,
        "source_tag": "FC-1",
        "bbox": [
          889,
          898,
          920,
          913
        ],
        "zone": "USB2",
        "serves": [
          "USB1",
          "USB2"
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-FC-2",
      "tag": "FC-2",
      "classification": "Fan coil with water and electric heating coils",
      "identity_column": "mark",
      "source_table": "USB-FC",
      "source_row": 2,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "FC-2",
        "location": "PURE WATER ROOM USB3",
        "airflow_CFM": "580",
        "motor_HP": "1/4",
        "ESP_inWG": ".3",
        "filter": "2\" 30% PLEATED - MERV 8",
        "hot_water_total_MBH": "25.1",
        "hot_water_EAT_Fdb": "45",
        "hot_water_LAT_Fdb": "83.2",
        "water_GPM": "2.5",
        "EWT_F": "110",
        "LWT_F": "90.8",
        "coil_max_PD_ftH2O": "10.0",
        "electric_heat_kW": "6",
        "electric_EAT_Fdb": "45",
        "electric_LAT_Fdb": "77.9",
        "heater_FLA": "21.66",
        "total_FLA": "22.96",
        "MOCP": "30",
        "volts": "277",
        "phase": "1",
        "Hz": "60",
        "weight": "95",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-FC-2",
        "page": 3,
        "source_tag": "FC-2",
        "bbox": [
          1572,
          973,
          1603,
          989
        ],
        "zone": "USB3"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-FC-3",
      "tag": "FC-3",
      "classification": "Fan coil with water and electric heating coils",
      "identity_column": "mark",
      "source_table": "USB-FC",
      "source_row": 3,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "FC-3",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "airflow_CFM": "580",
        "motor_HP": "1/4",
        "ESP_inWG": ".3",
        "filter": "2\" 30% PLEATED - MERV 8",
        "hot_water_total_MBH": "25.1",
        "hot_water_EAT_Fdb": "45",
        "hot_water_LAT_Fdb": "83.2",
        "water_GPM": "2.5",
        "EWT_F": "110",
        "LWT_F": "90.8",
        "coil_max_PD_ftH2O": "10.0",
        "electric_heat_kW": "6",
        "electric_EAT_Fdb": "45",
        "electric_LAT_Fdb": "77.9",
        "heater_FLA": "21.66",
        "total_FLA": "22.96",
        "MOCP": "30",
        "volts": "277",
        "phase": "1",
        "Hz": "60",
        "weight": "95",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-FC-3",
        "page": 4,
        "source_tag": "FC-3",
        "bbox": [
          900,
          933,
          931,
          948
        ],
        "zone": "USB4"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-FC-4",
      "tag": "FC-4",
      "classification": "Fan coil with water and electric heating coils",
      "identity_column": "mark",
      "source_table": "USB-FC",
      "source_row": 4,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "FC-4",
        "location": "HIGH PRESSURE AIR ROOM USB5",
        "airflow_CFM": "580",
        "motor_HP": "1/4",
        "ESP_inWG": ".3",
        "filter": "2\" 30% PLEATED - MERV 8",
        "hot_water_total_MBH": "25.1",
        "hot_water_EAT_Fdb": "45",
        "hot_water_LAT_Fdb": "83.2",
        "water_GPM": "2.5",
        "EWT_F": "110",
        "LWT_F": "90.8",
        "coil_max_PD_ftH2O": "10.0",
        "electric_heat_kW": "6",
        "electric_EAT_Fdb": "45",
        "electric_LAT_Fdb": "77.9",
        "heater_FLA": "21.66",
        "total_FLA": "22.96",
        "MOCP": "30",
        "volts": "277",
        "phase": "1",
        "Hz": "60",
        "weight": "95",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-FC-4",
        "page": 5,
        "source_tag": "FC-4",
        "bbox": [
          774,
          907,
          804,
          923
        ],
        "zone": "USB5"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-DSS-1",
      "tag": "DSS-1",
      "classification": "Ductless heat-pump pair",
      "identity_column": "indoor_mark",
      "source_table": "USB-DSS",
      "source_row": 1,
      "source_page": 18,
      "literal_schedule_row": {
        "indoor_mark": "DSS-1",
        "type": "WALL-MOUNTED",
        "location": "TELECOM ROOM USB8",
        "refrigerant": "R-410A",
        "airflow_CFM": "705",
        "fan_W": "56",
        "total_cooling_MBH": "24",
        "sensible_cooling_MBH": "18",
        "EAT_DB_F": "78",
        "EAT_WB_F": "65",
        "min_SEER": "12.2",
        "heat_MBH": "28",
        "winter_F": "47",
        "indoor_FLA": ".36",
        "indoor_MCA": "1",
        "indoor_V": "208/230",
        "indoor_phase": "1",
        "indoor_Hz": "60",
        "outdoor_mark": "CU-1",
        "outdoor_location": "OUTSIDE",
        "outdoor_FLA": "19",
        "outdoor_MCA": "19",
        "outdoor_MOCP": "25",
        "outdoor_V": "208/230",
        "outdoor_phase": "1",
        "outdoor_Hz": "60",
        "notes": "1,2,3,4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-DSS-1",
        "page": 6,
        "source_tag": "DSS-1",
        "bbox": [
          575,
          189,
          616,
          205
        ],
        "zone": "USB8"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-DSS-2",
      "tag": "DSS-2",
      "classification": "Ductless heat-pump pair",
      "identity_column": "indoor_mark",
      "source_table": "USB-DSS",
      "source_row": 2,
      "source_page": 18,
      "literal_schedule_row": {
        "indoor_mark": "DSS-2",
        "type": "WALL-MOUNTED",
        "location": "TELECOM ROOM USB8",
        "refrigerant": "R-410A",
        "airflow_CFM": "370",
        "fan_W": "30",
        "total_cooling_MBH": "12",
        "sensible_cooling_MBH": "9.6",
        "EAT_DB_F": "78",
        "EAT_WB_F": "65",
        "min_SEER": "20.8",
        "heat_MBH": "18",
        "winter_F": "47",
        "indoor_FLA": ".33",
        "indoor_MCA": "1",
        "indoor_V": "208/230",
        "indoor_phase": "1",
        "indoor_Hz": "60",
        "outdoor_mark": "CU-2",
        "outdoor_location": "OUTSIDE",
        "outdoor_FLA": "7.83",
        "outdoor_MCA": "11",
        "outdoor_MOCP": "28",
        "outdoor_V": "208/230",
        "outdoor_phase": "1",
        "outdoor_Hz": "60",
        "notes": "1,2,3,4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-DSS-2",
        "page": 6,
        "source_tag": "DSS-2",
        "bbox": [
          587,
          405,
          627,
          421
        ],
        "zone": "USB9",
        "schedule_zone": "USB8",
        "status": "source_conflict"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-CU-1",
      "tag": "CU-1",
      "classification": "Ductless heat-pump pair",
      "identity_column": "outdoor_mark",
      "source_table": "USB-DSS",
      "source_row": 1,
      "source_page": 18,
      "literal_schedule_row": {
        "indoor_mark": "DSS-1",
        "type": "WALL-MOUNTED",
        "location": "TELECOM ROOM USB8",
        "refrigerant": "R-410A",
        "airflow_CFM": "705",
        "fan_W": "56",
        "total_cooling_MBH": "24",
        "sensible_cooling_MBH": "18",
        "EAT_DB_F": "78",
        "EAT_WB_F": "65",
        "min_SEER": "12.2",
        "heat_MBH": "28",
        "winter_F": "47",
        "indoor_FLA": ".36",
        "indoor_MCA": "1",
        "indoor_V": "208/230",
        "indoor_phase": "1",
        "indoor_Hz": "60",
        "outdoor_mark": "CU-1",
        "outdoor_location": "OUTSIDE",
        "outdoor_FLA": "19",
        "outdoor_MCA": "19",
        "outdoor_MOCP": "25",
        "outdoor_V": "208/230",
        "outdoor_phase": "1",
        "outdoor_Hz": "60",
        "notes": "1,2,3,4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-CU-1",
        "page": 6,
        "source_tag": "CU-1",
        "bbox": [
          650,
          1123,
          683,
          1139
        ],
        "zone": "Outside USB south wall",
        "associated_equipment": "DSS-1"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-CU-2",
      "tag": "CU-2",
      "classification": "Ductless heat-pump pair",
      "identity_column": "outdoor_mark",
      "source_table": "USB-DSS",
      "source_row": 2,
      "source_page": 18,
      "literal_schedule_row": {
        "indoor_mark": "DSS-2",
        "type": "WALL-MOUNTED",
        "location": "TELECOM ROOM USB8",
        "refrigerant": "R-410A",
        "airflow_CFM": "370",
        "fan_W": "30",
        "total_cooling_MBH": "12",
        "sensible_cooling_MBH": "9.6",
        "EAT_DB_F": "78",
        "EAT_WB_F": "65",
        "min_SEER": "20.8",
        "heat_MBH": "18",
        "winter_F": "47",
        "indoor_FLA": ".33",
        "indoor_MCA": "1",
        "indoor_V": "208/230",
        "indoor_phase": "1",
        "indoor_Hz": "60",
        "outdoor_mark": "CU-2",
        "outdoor_location": "OUTSIDE",
        "outdoor_FLA": "7.83",
        "outdoor_MCA": "11",
        "outdoor_MOCP": "28",
        "outdoor_V": "208/230",
        "outdoor_phase": "1",
        "outdoor_Hz": "60",
        "notes": "1,2,3,4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-CU-2",
        "page": 6,
        "source_tag": "CU-2",
        "bbox": [
          586,
          1165,
          619,
          1181
        ],
        "zone": "Outside USB south wall",
        "associated_equipment": "DSS-2"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-EF-1",
      "tag": "EF-1",
      "classification": "Exhaust fan",
      "identity_column": "mark",
      "source_table": "USB-FAN",
      "source_row": 1,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "EF-1",
        "location": "FIRE PUMP USB1",
        "service": "EXHAUST",
        "fan_type": "IN-LINE CENTRIFUGAL FAN - DIRECT DRIVE",
        "airflow_CFM": "1100",
        "RPM": "1530",
        "ESP_inWG": "0.375",
        "tip_speed_FPM": "4483",
        "motor_HP": "1/4",
        "V": "115",
        "phase": "1",
        "Hz": "60",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-EF-1",
        "page": 3,
        "source_tag": "EF-1",
        "bbox": [
          538,
          777,
          568,
          793
        ],
        "zone": "USB1",
        "serves": [
          "USB1",
          "USB2"
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-EF-2",
      "tag": "EF-2",
      "classification": "Exhaust fan",
      "identity_column": "mark",
      "source_table": "USB-FAN",
      "source_row": 2,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "EF-2",
        "location": "PURE WATER ROOM USB3",
        "service": "EXHAUST",
        "fan_type": "IN-LINE CENTRIGUAL FAN - BELT DRIVE",
        "airflow_CFM": "2160",
        "RPM": "1291",
        "ESP_inWG": "0.375",
        "tip_speed_FPM": "4945",
        "motor_HP": "1/2",
        "V": "115",
        "phase": "1",
        "Hz": "60",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-EF-2",
        "page": 3,
        "source_tag": "EF-2",
        "bbox": [
          1167,
          991,
          1198,
          1006
        ],
        "zone": "USB3"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-EF-3",
      "tag": "EF-3",
      "classification": "Exhaust fan",
      "identity_column": "mark",
      "source_table": "USB-FAN",
      "source_row": 3,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "EF-3",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "service": "EXHAUST",
        "fan_type": "IN-LINE CENTRIGUAL FAN - BELT DRIVE",
        "airflow_CFM": "6080",
        "RPM": "1202",
        "ESP_inWG": "0.375",
        "tip_speed_FPM": "6725",
        "motor_HP": "2",
        "V": "460",
        "phase": "3",
        "Hz": "60",
        "notes": "1,3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-EF-3",
        "page": 4,
        "source_tag": "EF-3",
        "bbox": [
          1215,
          938,
          1246,
          954
        ],
        "zone": "USB4"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-EF-4",
      "tag": "EF-4",
      "classification": "Exhaust fan",
      "identity_column": "mark",
      "source_table": "USB-FAN",
      "source_row": 4,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "EF-4",
        "location": "HIGH PRESSURE AIR ROOM USB5",
        "service": "EXHAUST",
        "fan_type": "IN-LINE CENTRIGUAL FAN - BELT DRIVE",
        "airflow_CFM": "5500",
        "RPM": "1420",
        "ESP_inWG": "0.375",
        "tip_speed_FPM": "6875",
        "motor_HP": "2",
        "V": "460",
        "phase": "3",
        "Hz": "60",
        "notes": "1,3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-EF-4",
        "page": 5,
        "source_tag": "EF-4",
        "bbox": [
          1062,
          928,
          1093,
          943
        ],
        "zone": "USB5"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-EF-5",
      "tag": "EF-5",
      "classification": "Exhaust fan",
      "identity_column": "mark",
      "source_table": "USB-FAN",
      "source_row": 5,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "EF-5",
        "location": "HIGH PRESSURE AIR ROOM USB5",
        "service": "EXHAUST",
        "fan_type": "IN-LINE CENTRIGUAL FAN - BELT DRIVE",
        "airflow_CFM": "1480",
        "RPM": "1973",
        "ESP_inWG": "0.375",
        "tip_speed_FPM": "5778",
        "motor_HP": "1/2",
        "V": "115",
        "phase": "1",
        "Hz": "60",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-EF-5",
        "page": 5,
        "source_tag": "EF-5",
        "bbox": [
          1609,
          251,
          1640,
          267
        ],
        "zone": "USB5",
        "serves": [
          "USB6"
        ],
        "notes": "Fan physically in USB5; duct crosses east boundary to EG-2 in USB6. Schedule location is not served-room identity."
      },
      "outlet_instances": null
    },
    {
      "id": "USB-EF-6",
      "tag": "EF-6",
      "classification": "Exhaust fan",
      "identity_column": "mark",
      "source_table": "USB-FAN",
      "source_row": 6,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "EF-6",
        "location": "GENERATOR ROOM USB7",
        "service": "EXHAUST",
        "fan_type": "AXIAL FLOW - BELT",
        "airflow_CFM": "10000",
        "RPM": "1770",
        "ESP_inWG": "0.75",
        "tip_speed_FPM": "11297",
        "motor_HP": "5",
        "V": "460",
        "phase": "3",
        "Hz": "60",
        "notes": "1,3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-EF-6",
        "page": 6,
        "source_tag": "EF-6",
        "bbox": [
          785,
          413,
          815,
          429
        ],
        "zone": "USB7"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-EG-1",
      "tag": "EG-1",
      "classification": "Air-outlet type, not individual installed instance",
      "identity_column": "mark",
      "source_table": "USB-GRD",
      "source_row": 1,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "EG-1",
        "type": "EGGCRATE",
        "mounting": "DUCT/SURFACE",
        "face_size_in": "1 1/4 + NECK SIZE",
        "neck_size_in": "10x10",
        "max_NC": "30",
        "max_SP_inWG": ".06",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": {
        "id": "USB-EG-1",
        "table": "USB-GRD",
        "page": 3,
        "quantity": 1,
        "zone": "USB1",
        "flow_each_CFM": 550,
        "anchor_bboxes": [
          [
            483,
            978,
            516,
            995
          ]
        ]
      }
    },
    {
      "id": "USB-EG-2",
      "tag": "EG-2",
      "classification": "Air-outlet type, not individual installed instance",
      "identity_column": "mark",
      "source_table": "USB-GRD",
      "source_row": 2,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "EG-2",
        "type": "EGGCRATE",
        "mounting": "DUCT/SURFACE",
        "face_size_in": "1 1/4 + NECK SIZE",
        "neck_size_in": "16x16",
        "max_NC": "30",
        "max_SP_inWG": ".06",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": {
        "id": "USB-EG-2",
        "table": "USB-GRD",
        "page": 6,
        "quantity": 1,
        "zone": "USB6",
        "flow_each_CFM": 1480,
        "anchor_bboxes": [
          [
            284,
            489,
            318,
            506
          ]
        ]
      }
    },
    {
      "id": "USB-RG-1",
      "tag": "RG-1",
      "classification": "Air-outlet type, not individual installed instance",
      "identity_column": "mark",
      "source_table": "USB-GRD",
      "source_row": 3,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "RG-1",
        "type": "EGGCRATE",
        "mounting": "DUCT/SURFACE",
        "face_size_in": "1 1/4 + NECK SIZE",
        "neck_size_in": "10x10",
        "max_NC": "30",
        "max_SP_inWG": ".06",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": {
        "id": "USB-RG-1",
        "table": "USB-GRD",
        "page": 3,
        "quantity": 2,
        "zones": [
          "USB1",
          "USB2"
        ],
        "flow_each_CFM": 210,
        "anchor_bboxes": [
          [
            586,
            1000,
            620,
            1017
          ],
          [
            949,
            985,
            984,
            1002
          ]
        ]
      }
    },
    {
      "id": "USB-SG-1",
      "tag": "SG-1",
      "classification": "Air-outlet type, not individual installed instance",
      "identity_column": "mark",
      "source_table": "USB-GRD",
      "source_row": 4,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "SG-1",
        "type": "DOUBLE DEFLECTION",
        "mounting": "DUCT/SURFACE",
        "face_size_in": "1 1/4 + NECK SIZE",
        "neck_size_in": "12x6",
        "max_NC": "30",
        "max_SP_inWG": ".06",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": {
        "id": "USB-SG-1",
        "table": "USB-GRD",
        "page": 3,
        "quantity": 2,
        "zones": [
          "USB1",
          "USB2"
        ],
        "flow_each_CFM": 210,
        "anchor_bboxes": [
          [
            743,
            767,
            777,
            784
          ],
          [
            856,
            727,
            890,
            745
          ]
        ]
      }
    },
    {
      "id": "USB-SG-2",
      "tag": "SG-2",
      "classification": "Air-outlet type, not individual installed instance",
      "identity_column": "mark",
      "source_table": "USB-GRD",
      "source_row": 5,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "SG-2",
        "type": "DOUBLE DEFLECTION",
        "mounting": "DUCT/SURFACE",
        "face_size_in": "1 1/4 + NECK SIZE",
        "neck_size_in": "48x48",
        "max_NC": "30",
        "max_SP_inWG": "0.1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": {
        "id": "USB-SG-2",
        "table": "USB-GRD",
        "page": 6,
        "quantity": null,
        "status": "source_conflict",
        "zone": "USB7",
        "printed_typical_quantity": 8,
        "printed_airflow_CFM": 7500,
        "alternate_section_airflow_CFM": 7000,
        "notes": "AM104 says TYP.8; work note 11 says two grilles each drop while three intake drops are depicted, suggesting six at those drops. Do not choose 6 or 8 as reconciled installed total. AM302/A4 says 7000 versus 7500 on AM104 and AM302/A1; duplicated coincident native labels are one callout, not two outlets.",
        "anchor_bboxes": [
          [
            773,
            824,
            847,
            876
          ]
        ]
      }
    },
    {
      "id": "USB-GR-1",
      "tag": "GR-1",
      "classification": "Gravity relief vent",
      "identity_column": "mark",
      "source_table": "USB-GR",
      "source_row": 1,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "GR-1",
        "location": "ROOF",
        "service": "MPAC EXHAUST",
        "airflow_CFM": "2650",
        "curb_in": "36x36",
        "throat_in": "30x30",
        "PD_inWG": ".024",
        "weight_lb": "88",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-GR-1",
        "page": 7,
        "source_tag": "GR-1",
        "bbox": [
          1183,
          296,
          1217,
          313
        ],
        "associated_equipment": "MPAC-1 relief"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-GR-2",
      "tag": "GR-2",
      "classification": "Gravity relief vent",
      "identity_column": "mark",
      "source_table": "USB-GR",
      "source_row": 2,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "GR-2",
        "location": "ROOF",
        "service": "MPAC EXHAUST",
        "airflow_CFM": "2650",
        "curb_in": "36x36",
        "throat_in": "30x30",
        "PD_inWG": ".024",
        "weight_lb": "88",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-GR-2",
        "page": 7,
        "source_tag": "GR-2",
        "bbox": [
          1320,
          303,
          1354,
          320
        ],
        "associated_equipment": "MPAC-2 relief"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-GR-3",
      "tag": "GR-3",
      "classification": "Gravity relief vent",
      "identity_column": "mark",
      "source_table": "USB-GR",
      "source_row": 3,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "GR-3",
        "location": "ROOF",
        "service": "MPAC EXHAUST",
        "airflow_CFM": "2650",
        "curb_in": "36x36",
        "throat_in": "30x30",
        "PD_inWG": ".024",
        "weight_lb": "88",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-GR-3",
        "page": 7,
        "source_tag": "GR-3",
        "bbox": [
          1459,
          303,
          1493,
          320
        ],
        "associated_equipment": "MPAC-3 relief"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-GR-4",
      "tag": "GR-4",
      "classification": "Gravity relief vent",
      "identity_column": "mark",
      "source_table": "USB-GR",
      "source_row": 4,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "GR-4",
        "location": "ROOF",
        "service": "MPAC EXHAUST",
        "airflow_CFM": "2650",
        "curb_in": "36x36",
        "throat_in": "30x30",
        "PD_inWG": ".024",
        "weight_lb": "88",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-GR-4",
        "page": 7,
        "source_tag": "GR-4",
        "bbox": [
          1599,
          303,
          1633,
          320
        ],
        "associated_equipment": "MPAC-4 relief"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-GI-1",
      "tag": "GI-1",
      "classification": "Gravity intake louvered penthouse",
      "identity_column": "mark",
      "source_table": "USB-GI",
      "source_row": 1,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "GI-1",
        "location": "ROOF",
        "service": "GENERATOR INTAKE",
        "type": "LOUVERED PENTHOUSE",
        "airflow_CFM": "20000",
        "curb_in": "62 X 62",
        "throat_in": "54 X 54",
        "PD_inWG": ".07",
        "number_louvers": "8",
        "weight_lb": "170",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-GI-1",
        "page": 7,
        "source_tag": "GI-1",
        "bbox": [
          1358,
          1077,
          1387,
          1093
        ],
        "associated_equipment": "MD-9"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-GI-2",
      "tag": "GI-2",
      "classification": "Gravity intake louvered penthouse",
      "identity_column": "mark",
      "source_table": "USB-GI",
      "source_row": 2,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "GI-2",
        "location": "ROOF",
        "service": "GENERATOR INTAKE",
        "type": "LOUVERED PENTHOUSE",
        "airflow_CFM": "20000",
        "curb_in": "62 X 62",
        "throat_in": "54 X 54",
        "PD_inWG": ".07",
        "number_louvers": "8",
        "weight_lb": "170",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-GI-2",
        "page": 7,
        "source_tag": "GI-2",
        "bbox": [
          1358,
          994,
          1387,
          1010
        ],
        "associated_equipment": "MD-10"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-GI-3",
      "tag": "GI-3",
      "classification": "Gravity intake louvered penthouse",
      "identity_column": "mark",
      "source_table": "USB-GI",
      "source_row": 3,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "GI-3",
        "location": "ROOF",
        "service": "GENERATOR INTAKE",
        "type": "LOUVERED PENTHOUSE",
        "airflow_CFM": "20000",
        "curb_in": "62 X 62",
        "throat_in": "54 X 54",
        "PD_inWG": ".07",
        "number_louvers": "8",
        "weight_lb": "170",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-GI-3",
        "page": 7,
        "source_tag": "GI-3",
        "bbox": [
          1358,
          912,
          1387,
          928
        ],
        "associated_equipment": "MD-11"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-UH-1",
      "tag": "UH-1",
      "classification": "Electric resistance unit heater",
      "identity_column": "mark",
      "source_table": "USB-UH",
      "source_row": 1,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "UH-1",
        "location": "MAIN ELEC ROOM USB6",
        "description": "SUSPENDED HORIZONTAL DISCHARGE",
        "type": "ELECTRIC RESISTANCE",
        "kW_input": "3.3",
        "motor_HP": "1/125",
        "airflow_CFM": "400",
        "throw_ft": "12",
        "mounting_height_ft": "8",
        "V_phase": "480/3",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-UH-1",
        "page": 6,
        "source_tag": "UH-1",
        "bbox": [
          284,
          445,
          317,
          460
        ],
        "zone": "USB6"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-UH-2",
      "tag": "UH-2",
      "classification": "Electric resistance unit heater",
      "identity_column": "mark",
      "source_table": "USB-UH",
      "source_row": 2,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "UH-2",
        "location": "GENERATOR ROOM USB7",
        "description": "SUSPENDED HORIZONTAL DISCHARGE",
        "type": "ELECTRIC RESISTANCE",
        "kW_input": "3.3",
        "motor_HP": "1/125",
        "airflow_CFM": "400",
        "throw_ft": "12",
        "mounting_height_ft": "8",
        "V_phase": "480/3",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-UH-2",
        "page": 6,
        "source_tag": "UH-2",
        "bbox": [
          875,
          1003,
          908,
          1019
        ],
        "zone": "USB7"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-UH-3",
      "tag": "UH-3",
      "classification": "Electric resistance unit heater",
      "identity_column": "mark",
      "source_table": "USB-UH",
      "source_row": 3,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "UH-3",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "description": "SUSPENDED HORIZONTAL DISCHARGE",
        "type": "ELECTRIC RESISTANCE",
        "kW_input": "5",
        "motor_HP": "1/125",
        "airflow_CFM": "400",
        "throw_ft": "12",
        "mounting_height_ft": "8",
        "V_phase": "480/3",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-UH-3",
        "page": 4,
        "source_tag": "UH-3",
        "bbox": [
          1208,
          188,
          1241,
          204
        ],
        "zone": "USB4"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-UH-4",
      "tag": "UH-4",
      "classification": "Electric resistance unit heater",
      "identity_column": "mark",
      "source_table": "USB-UH",
      "source_row": 4,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "UH-4",
        "location": "HIGH PRESSURE AIR ROOM USB5",
        "description": "SUSPENDED HORIZONTAL DISCHARGE",
        "type": "ELECTRIC RESISTANCE",
        "kW_input": "5",
        "motor_HP": "1/125",
        "airflow_CFM": "400",
        "throw_ft": "12",
        "mounting_height_ft": "8",
        "V_phase": "480/3",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-UH-4",
        "page": 5,
        "source_tag": "UH-4",
        "bbox": [
          1077,
          182,
          1110,
          198
        ],
        "zone": "USB5"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-L-1",
      "tag": "L-1",
      "classification": "Louver",
      "identity_column": "mark",
      "source_table": "USB-LOUVER",
      "source_row": 1,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "L-1",
        "location": "FIRE PUMP USB1",
        "service": "EXHAUST",
        "size_in": "24x32",
        "free_area_sqft": "2.67",
        "max_PD_inWG": "0.1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-L-1",
        "page": 3,
        "source_tag": "L-1",
        "bbox": [
          463,
          733,
          485,
          750
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-L-2",
      "tag": "L-2",
      "classification": "Louver",
      "identity_column": "mark",
      "source_table": "USB-LOUVER",
      "source_row": 2,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "L-2",
        "location": "PURE WATER ROOM USB3",
        "service": "EXHAUST",
        "size_in": "32x24",
        "free_area_sqft": "0.72",
        "max_PD_inWG": "0.1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-L-2",
        "page": 3,
        "source_tag": "L-2",
        "bbox": [
          1263,
          1125,
          1284,
          1142
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-L-3",
      "tag": "L-3",
      "classification": "Louver",
      "identity_column": "mark",
      "source_table": "USB-LOUVER",
      "source_row": 3,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "L-3",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "service": "EXHAUST",
        "size_in": "48x48",
        "free_area_sqft": "2.03",
        "max_PD_inWG": "0.1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-L-3",
        "page": 4,
        "source_tag": "L-3",
        "bbox": [
          1137,
          1078,
          1159,
          1095
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-L-4",
      "tag": "L-4",
      "classification": "Louver",
      "identity_column": "mark",
      "source_table": "USB-LOUVER",
      "source_row": 4,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "L-4",
        "location": "HIGH PRESSURE AIR ROOM USB5",
        "service": "EXHAUST",
        "size_in": "48x48",
        "free_area_sqft": "7.33",
        "max_PD_inWG": "0.1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-L-4",
        "page": 5,
        "source_tag": "L-4",
        "bbox": [
          1142,
          1062,
          1164,
          1079
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-L-5",
      "tag": "L-5",
      "classification": "Louver",
      "identity_column": "mark",
      "source_table": "USB-LOUVER",
      "source_row": 5,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "L-5",
        "location": "HIGH PRESSURE AIR ROOM USB5",
        "service": "EXHAUST",
        "size_in": "24x24",
        "free_area_sqft": "0.49",
        "max_PD_inWG": "0.1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-L-5",
        "page": 5,
        "source_tag": "L-5",
        "bbox": [
          1670,
          96,
          1692,
          113
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-L-6",
      "tag": "L-6",
      "classification": "Louver",
      "identity_column": "mark",
      "source_table": "USB-LOUVER",
      "source_row": 6,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "L-6",
        "location": "GENERATOR ROOM USB7",
        "service": "EXHAUST",
        "size_in": "48x48",
        "free_area_sqft": "53.5",
        "max_PD_inWG": "0.1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-L-6",
        "page": 6,
        "source_tag": "L-6",
        "bbox": [
          774,
          95,
          796,
          112
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-L-7",
      "tag": "L-7",
      "classification": "Louver",
      "identity_column": "mark",
      "source_table": "USB-LOUVER",
      "source_row": 7,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "L-7",
        "location": "GENERATOR ROOM USB7",
        "service": "EXHAUST",
        "size_in": "48x48",
        "free_area_sqft": "53.5",
        "max_PD_inWG": "0.1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-L-7",
        "page": 6,
        "source_tag": "L-7",
        "bbox": [
          1059,
          107,
          1082,
          124
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-L-8",
      "tag": "L-8",
      "classification": "Louver",
      "identity_column": "mark",
      "source_table": "USB-LOUVER",
      "source_row": 8,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "L-8",
        "location": "FIRE PUMP USB1",
        "service": "OUTSIDE AIR INTAKE",
        "size_in": "24x16",
        "free_area_sqft": "2.9",
        "max_PD_inWG": "0.1",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-L-8",
        "page": 3,
        "source_tag": "L-8",
        "bbox": [
          654,
          1125,
          677,
          1142
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-L-9",
      "tag": "L-9",
      "classification": "Louver",
      "identity_column": "mark",
      "source_table": "USB-LOUVER",
      "source_row": 9,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "L-9",
        "location": "FRESH WATER PUMP ROOM USB2",
        "service": "OUTSIDE AIR INTAKE",
        "size_in": "24x16",
        "free_area_sqft": "2.9",
        "max_PD_inWG": "0.1",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-L-9",
        "page": 3,
        "source_tag": "L-9",
        "bbox": [
          873,
          1121,
          895,
          1138
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-L-10",
      "tag": "L-10",
      "classification": "Louver",
      "identity_column": "mark",
      "source_table": "USB-LOUVER",
      "source_row": 10,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "L-10",
        "location": "PURE WATER ROOM USB3",
        "service": "OUTSIDE AIR INTAKE",
        "size_in": "40x32",
        "free_area_sqft": "2.9",
        "max_PD_inWG": "0.1",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-L-10",
        "page": 3,
        "source_tag": "L-10",
        "bbox": [
          1387,
          157,
          1416,
          174
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-L-11A",
      "tag": "L-11A",
      "classification": "Louver",
      "identity_column": "mark",
      "source_table": "USB-LOUVER",
      "source_row": 11,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "L-11A",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "service": "OUTSIDE AIR INTAKE",
        "size_in": "72x48",
        "free_area_sqft": "8.1",
        "max_PD_inWG": "0.1",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-L-11A",
        "page": 4,
        "source_tag": "L-11A",
        "bbox": [
          351,
          108,
          389,
          125
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-L-11B",
      "tag": "L-11B",
      "classification": "Louver",
      "identity_column": "mark",
      "source_table": "USB-LOUVER",
      "source_row": 12,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "L-11B",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "service": "OUTSIDE AIR INTAKE",
        "size_in": "72x48",
        "free_area_sqft": "8.1",
        "max_PD_inWG": "0.1",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-L-11B",
        "page": 4,
        "source_tag": "L-11B",
        "bbox": [
          938,
          99,
          976,
          116
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-L-11C",
      "tag": "L-11C",
      "classification": "Louver",
      "identity_column": "mark",
      "source_table": "USB-LOUVER",
      "source_row": 13,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "L-11C",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "service": "OUTSIDE AIR INTAKE",
        "size_in": "72x48",
        "free_area_sqft": "8.1",
        "max_PD_inWG": "0.1",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-L-11C",
        "page": 4,
        "source_tag": "L-11C",
        "bbox": [
          1667,
          108,
          1706,
          125
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-L-12",
      "tag": "L-12",
      "classification": "Louver",
      "identity_column": "mark",
      "source_table": "USB-LOUVER",
      "source_row": 14,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "L-12",
        "location": "HIGH PRESSURE AIR ROOM USB5",
        "service": "OUTSIDE AIR INTAKE",
        "size_in": "72x48",
        "free_area_sqft": "7.3",
        "max_PD_inWG": "0.1",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-L-12",
        "page": 5,
        "source_tag": "L-12",
        "bbox": [
          1225,
          96,
          1254,
          113
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-L-13",
      "tag": "L-13",
      "classification": "Louver",
      "identity_column": "mark",
      "source_table": "USB-LOUVER",
      "source_row": 15,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "L-13",
        "location": "MAIN ELECTRICAL ROOM USB6",
        "service": "OUTSIDE AIR INTAKE",
        "size_in": "18x18",
        "free_area_sqft": "0.49",
        "max_PD_inWG": "0.1",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-L-13",
        "page": 6,
        "source_tag": "L-13",
        "bbox": [
          389,
          1108,
          418,
          1125
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-L-14",
      "tag": "L-14",
      "classification": "Louver",
      "identity_column": "mark",
      "source_table": "USB-LOUVER",
      "source_row": 16,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "L-14",
        "location": "GENERATOR ROOM USB7",
        "service": "EXHAUST",
        "size_in": "96x96",
        "free_area_sqft": "33.4",
        "max_PD_inWG": "0.1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-L-14",
        "page": 6,
        "source_tag": "L-14",
        "bbox": [
          1272,
          343,
          1302,
          360
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-L-15",
      "tag": "L-15",
      "classification": "Louver",
      "identity_column": "mark",
      "source_table": "USB-LOUVER",
      "source_row": 17,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "L-15",
        "location": "GENERATOR ROOM USB7",
        "service": "EXHAUST",
        "size_in": "96x96",
        "free_area_sqft": "33.4",
        "max_PD_inWG": "0.1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-L-15",
        "page": 6,
        "source_tag": "L-15",
        "bbox": [
          1242,
          810,
          1271,
          827
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-1",
      "tag": "MD-1",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 1,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-1",
        "building": "USB",
        "location": "FIRE PUMP USB1",
        "associated_equipment": "EF-1",
        "airflow": "550",
        "size": "24X16",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.C.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-1",
        "page": 3,
        "source_tag": "MD-1",
        "bbox": [
          627,
          1084,
          662,
          1101
        ],
        "associated_equipment": "EF-1 / L-8"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-2",
      "tag": "MD-2",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 2,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-2",
        "building": "USB",
        "location": "FRESH WATER PUMP ROOM USB2",
        "associated_equipment": "EF-1",
        "airflow": "550",
        "size": "24X16",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.C.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-2",
        "page": 3,
        "source_tag": "MD-2",
        "bbox": [
          844,
          1080,
          879,
          1097
        ],
        "associated_equipment": "EF-1 / L-9"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-3",
      "tag": "MD-3",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 3,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-3",
        "building": "USB",
        "location": "PURE WATER ROOM USB3",
        "associated_equipment": "EF-2",
        "airflow": "2160",
        "size": "40X32",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.C.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-3",
        "page": 3,
        "source_tag": "MD-3",
        "bbox": [
          1458,
          221,
          1493,
          238
        ],
        "associated_equipment": "EF-2 / L-10"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-4",
      "tag": "MD-4",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 4,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-4",
        "building": "USB",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "associated_equipment": "EF-3",
        "airflow": "4675",
        "size": "72X48",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.C.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-4",
        "page": 4,
        "source_tag": "MD-4",
        "bbox": [
          457,
          167,
          491,
          184
        ],
        "associated_equipment": "L-11A"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-5",
      "tag": "MD-5",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 5,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-5",
        "building": "USB",
