        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "associated_equipment": "FC-3",
        "airflow": "4675",
        "size": "72X48",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.C.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-5",
        "page": 4,
        "source_tag": "MD-5",
        "bbox": [
          987,
          167,
          1022,
          183
        ],
        "associated_equipment": "L-11B"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-6",
      "tag": "MD-6",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 6,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-6",
        "building": "USB",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "associated_equipment": "EF-3",
        "airflow": "4675",
        "size": "72X48",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.C.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-6",
        "page": 4,
        "source_tag": "MD-6",
        "bbox": [
          1766,
          178,
          1801,
          194
        ],
        "associated_equipment": "L-11C"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-7",
      "tag": "MD-7",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 7,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-7",
        "building": "USB",
        "location": "HIGH PRESSURE AIR ROOM USB5",
        "associated_equipment": "FC-4",
        "airflow": "5500",
        "size": "72X48",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.C.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-7",
        "page": 5,
        "source_tag": "MD-7",
        "bbox": [
          1321,
          135,
          1356,
          151
        ],
        "associated_equipment": "L-12"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-8",
      "tag": "MD-8",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 8,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-8",
        "building": "USB",
        "location": "MAIN ELECTRICAL ROOM USB6",
        "associated_equipment": "EF-5",
        "airflow": "370",
        "size": "18X18",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.C.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-8",
        "page": 6,
        "source_tag": "MD-8",
        "bbox": [
          617,
          1036,
          652,
          1052
        ],
        "associated_equipment": "EF-5 / L-13"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-9",
      "tag": "MD-9",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 9,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-9",
        "building": "USB",
        "location": "GENERATOR ROOM USB7",
        "associated_equipment": "EF-6",
        "airflow": "2000",
        "size": "54X54",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.O.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-9",
        "page": 6,
        "source_tag": "MD-9",
        "bbox": [
          583,
          768,
          617,
          785
        ],
        "associated_equipment": "GI-1 / EF-6"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-10",
      "tag": "MD-10",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 10,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-10",
        "building": "USB",
        "location": "GENERATOR ROOM USB7",
        "associated_equipment": "EF-6",
        "airflow": "2000",
        "size": "54X54",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.O.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-10",
        "page": 6,
        "source_tag": "MD-10",
        "bbox": [
          589,
          577,
          631,
          594
        ],
        "associated_equipment": "GI-2 / EF-6"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-11",
      "tag": "MD-11",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 11,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-11",
        "building": "USB",
        "location": "GENERATOR ROOM USB7",
        "associated_equipment": "EF-6",
        "airflow": "2000",
        "size": "54X54",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.O.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-11",
        "page": 6,
        "source_tag": "MD11",
        "bbox": [
          782,
          267,
          820,
          284
        ],
        "associated_equipment": "GI-3 / EF-6"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-12",
      "tag": "MD-12",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 12,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-12",
        "building": "USB",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "associated_equipment": "MPAC-1",
        "airflow": "1300",
        "size": "20X12",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.C.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-12",
        "page": 4,
        "source_tag": "MD-12",
        "bbox": [
          604,
          717,
          646,
          734
        ],
        "associated_equipment": "MPAC-1 space discharge"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-13",
      "tag": "MD-13",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 13,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-13",
        "building": "USB",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "associated_equipment": "MPAC-1",
        "airflow": "2650",
        "size": "24X16",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.O.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-13",
        "page": 4,
        "source_tag": "MD-13",
        "bbox": [
          604,
          685,
          645,
          702
        ],
        "associated_equipment": "MPAC-1 relief to GR-1"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-14",
      "tag": "MD-14",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 14,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-14",
        "building": "USB",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "associated_equipment": "MPAC-2",
        "airflow": "2650",
        "size": "24X16",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.C.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-14",
        "page": 4,
        "source_tag": "MD-14",
        "bbox": [
          900,
          664,
          942,
          681
        ],
        "associated_equipment": "MPAC-2 relief to GR-2"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-15",
      "tag": "MD-15",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 15,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-15",
        "building": "USB",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "associated_equipment": "MPAC-2",
        "airflow": "1300",
        "size": "24X16",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.O.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-15",
        "page": 4,
        "source_tag": "MD-15",
        "bbox": [
          941,
          712,
          983,
          729
        ],
        "associated_equipment": "MPAC-2 space discharge"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-16",
      "tag": "MD-16",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 16,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-16",
        "building": "USB",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "associated_equipment": "MPAC-3",
        "airflow": "2650",
        "size": "20X12",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.C.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-16",
        "page": 4,
        "source_tag": "MD-16",
        "bbox": [
          1177,
          652,
          1219,
          669
        ],
        "associated_equipment": "MPAC-3 relief to GR-3"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-17",
      "tag": "MD-17",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 17,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-17",
        "building": "USB",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "associated_equipment": "MPAC-3",
        "airflow": "1300",
        "size": "24X16",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.O.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-17",
        "page": 4,
        "source_tag": "MD-17",
        "bbox": [
          1220,
          714,
          1262,
          731
        ],
        "associated_equipment": "MPAC-3 space discharge"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-18",
      "tag": "MD-18",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 18,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-18",
        "building": "USB",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "associated_equipment": "MPAC-4",
        "airflow": "1300",
        "size": "20X12",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.C.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-18",
        "page": 4,
        "source_tag": "MD-18",
        "bbox": [
          1459,
          718,
          1501,
          735
        ],
        "associated_equipment": "MPAC-4 space discharge"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-MD-19",
      "tag": "MD-19",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "USB-MD",
      "source_row": 19,
      "source_page": 18,
      "literal_schedule_row": {
        "mark": "MD-19",
        "building": "USB",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "associated_equipment": "MPAC4",
        "airflow": "2650",
        "size": "24X16",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.O.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-MD-19",
        "page": 4,
        "source_tag": "MD-19",
        "bbox": [
          1457,
          687,
          1499,
          704
        ],
        "associated_equipment": "MPAC-4 relief to GR-4"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-CCC-1",
      "tag": "CCC-1",
      "classification": "Closed-circuit evaporative cooler",
      "identity_column": "mark",
      "source_table": "USB-CCC",
      "source_row": 1,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "CCC-1",
        "location": "EQUIPMENT YARD USB0",
        "service": "CONDENSER WATER",
        "GPM": "301.2",
        "LWT_F": "90",
        "EWT_F": "110",
        "coil_PD_psi": "3.0",
        "ambient_WB_F": "79.00",
        "propylene_glycol_percent": "30.0",
        "fans_per_cell": "2",
        "fan_motor_HP_per_cell": "20.00",
        "fan_RPM": "1800",
        "number_pumps": "1",
        "pump_HP_per_cell": "5",
        "number_electric_heaters": "1",
        "heater_kW": "4.5",
        "FLA": "48",
        "MOCP": "90",
        "V": "460",
        "phase": "3",
        "Hz": "60",
        "operating_weight_lb": "13300",
        "notes": "1,2,3,4,5,6,7,8,9"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-CCC-1",
        "page": 3,
        "source_tag": "CCC-1",
        "bbox": [
          589,
          269,
          630,
          284
        ],
        "zone": "USB0"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-CCC-2",
      "tag": "CCC-2",
      "classification": "Closed-circuit evaporative cooler",
      "identity_column": "mark",
      "source_table": "USB-CCC",
      "source_row": 2,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "CCC-2",
        "location": "EQUIPMENT YARD USB0",
        "service": "CONDENSER WATER",
        "GPM": "301.2",
        "LWT_F": "90",
        "EWT_F": "110",
        "coil_PD_psi": "3.0",
        "ambient_WB_F": "79.00",
        "propylene_glycol_percent": "30.0",
        "fans_per_cell": "2",
        "fan_motor_HP_per_cell": "20.00",
        "fan_RPM": "1800",
        "number_pumps": "1",
        "pump_HP_per_cell": "5",
        "number_electric_heaters": "1",
        "heater_kW": "4.5",
        "FLA": "48",
        "MOCP": "90",
        "V": "460",
        "phase": "3",
        "Hz": "60",
        "operating_weight_lb": "13300",
        "notes": "1,2,3,4,5,6,7,8,9"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-CCC-2",
        "page": 3,
        "source_tag": "CCC-2",
        "bbox": [
          929,
          269,
          970,
          284
        ],
        "zone": "USB0"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-VLV-1",
      "tag": "VLV-1",
      "classification": "Actuated water valve; detailed type is per row",
      "identity_column": "mark",
      "source_table": "USB-VALVE",
      "source_row": 1,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "VLV-1",
        "location": "MECHANICAL YARD USB0",
        "service": "CCC-1 ISOLATION",
        "type": "BUTTERFLY TWO WAY TWO POSITION",
        "water_GPM": "301.2",
        "PD_psi": "3",
        "Cv": "173",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-VLV-1",
        "page": 3,
        "source_tag": "VLV-1",
        "bbox": [
          598,
          534,
          630,
          549
        ],
        "associated_equipment": "CCC-1"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-VLV-2",
      "tag": "VLV-2",
      "classification": "Actuated water valve; detailed type is per row",
      "identity_column": "mark",
      "source_table": "USB-VALVE",
      "source_row": 2,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "VLV-2",
        "location": "MECHANICAL YARD USB0",
        "service": "CCC-2 ISOLATION",
        "type": "BUTTERFLY TWO WAY TWO POSITION",
        "water_GPM": "301.2",
        "PD_psi": "3",
        "Cv": "173",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-VLV-2",
        "page": 3,
        "source_tag": "VLV-2",
        "bbox": [
          951,
          535,
          983,
          550
        ],
        "associated_equipment": "CCC-2"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-VLV-3",
      "tag": "VLV-3",
      "classification": "Actuated water valve; detailed type is per row",
      "identity_column": "mark",
      "source_table": "USB-VALVE",
      "source_row": 3,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "VLV-3",
        "location": "PURE WATER ROOM USB3",
        "service": "CCC BYPASS",
        "type": "BUTTERFLY TWO WAY TWO POSITION",
        "water_GPM": "88",
        "PD_psi": "3",
        "Cv": "50",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-VLV-3",
        "page": 3,
        "source_tag": "VLV-3",
        "bbox": [
          1193,
          744,
          1225,
          758
        ],
        "associated_equipment": "Cooler bypass"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-VLV-4",
      "tag": "VLV-4",
      "classification": "Actuated water valve; detailed type is per row",
      "identity_column": "mark",
      "source_table": "USB-VALVE",
      "source_row": 4,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "VLV-4",
        "location": "MEDIUM PRESSURE ROOM USB4",
        "service": "MPAC-1 ISOLATION",
        "type": "BUTTERFLY TWO WAY TWO POSITION",
        "water_GPM": "56.4",
        "PD_psi": "3",
        "Cv": "32.5",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-VLV-4",
        "page": 4,
        "source_tag": "VLV-4",
        "bbox": [
          780,
          574,
          820,
          591
        ],
        "associated_equipment": "MPAC-1"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-VLV-5",
      "tag": "VLV-5",
      "classification": "Actuated water valve; detailed type is per row",
      "identity_column": "mark",
      "source_table": "USB-VALVE",
      "source_row": 5,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "VLV-5",
        "location": "MEDIUM PRESSURE ROOM USB4",
        "service": "MPAC-2 ISOLATION",
        "type": "BUTTERFLY TWO WAY TWO POSITION",
        "water_GPM": "56.4",
        "PD_psi": "3",
        "Cv": "32.5",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-VLV-5",
        "page": 4,
        "source_tag": "VLV-5",
        "bbox": [
          1071,
          573,
          1111,
          589
        ],
        "associated_equipment": "MPAC-2"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-VLV-6",
      "tag": "VLV-6",
      "classification": "Actuated water valve; detailed type is per row",
      "identity_column": "mark",
      "source_table": "USB-VALVE",
      "source_row": 6,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "VLV-6",
        "location": "MEDIUM PRESSURE ROOM USB4",
        "service": "MPAC-3 ISOLATION",
        "type": "BUTTERFLY TWO WAY TWO POSITION",
        "water_GPM": "56.4",
        "PD_psi": "3",
        "Cv": "32.5",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-VLV-6",
        "page": 4,
        "source_tag": "VLV-6",
        "bbox": [
          1356,
          570,
          1396,
          587
        ],
        "associated_equipment": "MPAC-3"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-VLV-7",
      "tag": "VLV-7",
      "classification": "Actuated water valve; detailed type is per row",
      "identity_column": "mark",
      "source_table": "USB-VALVE",
      "source_row": 7,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "VLV-7",
        "location": "MEDIUM PRESSURE ROOM USB4",
        "service": "MPAC-4 ISOLATION",
        "type": "BUTTERFLY TWO WAY TWO POSITION",
        "water_GPM": "56.4",
        "PD_psi": "3",
        "Cv": "32.5",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-VLV-7",
        "page": 4,
        "source_tag": "VLV-7",
        "bbox": [
          1636,
          581,
          1676,
          598
        ],
        "associated_equipment": "MPAC-4"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-VLV-8",
      "tag": "VLV-8",
      "classification": "Actuated water valve; detailed type is per row",
      "identity_column": "mark",
      "source_table": "USB-VALVE",
      "source_row": 8,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "VLV-8",
        "location": "HIGH PRESSURE AIR ROOM USB5",
        "service": "HPAC-1 ISOLATION",
        "type": "BUTTERFLY TWO WAY TWO POSITION",
        "water_GPM": "66.0",
        "PD_psi": "3",
        "Cv": "36",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-VLV-8",
        "page": 5,
        "source_tag": "VLV-8",
        "bbox": [
          580,
          742,
          620,
          758
        ],
        "associated_equipment": "HPAC-1"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-VLV-9",
      "tag": "VLV-9",
      "classification": "Actuated water valve; detailed type is per row",
      "identity_column": "mark",
      "source_table": "USB-VALVE",
      "source_row": 9,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "VLV-9",
        "location": "HIGH PRESSURE AIR ROOM USB5",
        "service": "HPAC-2 ISOLATION",
        "type": "BUTTERFLY TWO WAY TWO POSITION",
        "water_GPM": "66.0",
        "PD_psi": "3",
        "Cv": "36",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-VLV-9",
        "page": 5,
        "source_tag": "VLV-9",
        "bbox": [
          1063,
          706,
          1102,
          722
        ],
        "associated_equipment": "HPAC-2"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-VLV-10",
      "tag": "VLV-10",
      "classification": "Actuated water valve; detailed type is per row",
      "identity_column": "mark",
      "source_table": "USB-VALVE",
      "source_row": 10,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "VLV-10",
        "location": "HIGH PRESSURE AIR ROOM USB5",
        "service": "HPAC-3 ISOLATION",
        "type": "BUTTERFLY TWO WAY TWO POSITION",
        "water_GPM": "66.0",
        "PD_psi": "3",
        "Cv": "36",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-VLV-10",
        "page": 5,
        "source_tag": "VLV-10",
        "bbox": [
          1599,
          754,
          1645,
          771
        ],
        "associated_equipment": "HPAC-3"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-VLV-11",
      "tag": "VLV-11",
      "classification": "Actuated water valve; detailed type is per row",
      "identity_column": "mark",
      "source_table": "USB-VALVE",
      "source_row": 11,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "VLV-11",
        "location": "HIGH PRESSURE AIR ROOM USB5",
        "service": "CONDENSER WATER MINIMUM FLOW",
        "type": "BALL VALVE TWO WAY MODULATING",
        "water_GPM": "88.0",
        "PD_psi": "3",
        "Cv": "50",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-VLV-11",
        "page": 5,
        "source_tag": "VLV-11",
        "bbox": [
          1599,
          619,
          1645,
          636
        ],
        "associated_equipment": "Minimum-flow bypass"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-VLV-12",
      "tag": "VLV-12",
      "classification": "Actuated water valve; detailed type is per row",
      "identity_column": "mark",
      "source_table": "USB-VALVE",
      "source_row": 12,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "VLV-12",
        "location": "FRESH WATER PUMP ROOM USB2",
        "service": "FC-1",
        "type": "BALL VALVE THREE WAY MODULATING",
        "water_GPM": "2.0",
        "PD_psi": "3",
        "Cv": "1.1",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-VLV-12",
        "page": 3,
        "source_tag": "VLV-12",
        "bbox": [
          918,
          827,
          957,
          842
        ],
        "associated_equipment": "FC-1"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-VLV-13",
      "tag": "VLV-13",
      "classification": "Actuated water valve; detailed type is per row",
      "identity_column": "mark",
      "source_table": "USB-VALVE",
      "source_row": 13,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "VLV-13",
        "location": "PURE WATER ROOM USB3",
        "service": "FC-2",
        "type": "BALL VALVE THREE WAY MODULATING",
        "water_GPM": "2.5",
        "PD_psi": "3",
        "Cv": "1.4",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-VLV-13",
        "page": 3,
        "source_tag": "VLV-13",
        "bbox": [
          1514,
          1078,
          1553,
          1093
        ],
        "associated_equipment": "FC-2"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-VLV-14",
      "tag": "VLV-14",
      "classification": "Actuated water valve; detailed type is per row",
      "identity_column": "mark",
      "source_table": "USB-VALVE",
      "source_row": 14,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "VLV-14",
        "location": "MEDIUM PRESSURE ROOM USB4",
        "service": "FC-3",
        "type": "BALL VALVE THREE WAY MODULATING",
        "water_GPM": "2.5",
        "PD_psi": "3",
        "Cv": "1.4",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-VLV-14",
        "page": 4,
        "source_tag": "V-14",
        "bbox": [
          724,
          965,
          749,
          980
        ],
        "associated_equipment": "FC-3"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-VLV-15",
      "tag": "VLV-15",
      "classification": "Actuated water valve; detailed type is per row",
      "identity_column": "mark",
      "source_table": "USB-VALVE",
      "source_row": 15,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "VLV-15",
        "location": "MEDIUM PRESSURE ROOM USB4",
        "service": "FC-4",
        "type": "BALL VALVE THREE WAY MODULATING",
        "water_GPM": "2.5",
        "PD_psi": "3",
        "Cv": "1.4",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-VLV-15",
        "page": 5,
        "source_tag": "V-15",
        "bbox": [
          638,
          980,
          663,
          995
        ],
        "associated_equipment": "FC-4",
        "zone": "USB5",
        "schedule_zone": "USB4",
        "status": "source_conflict"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-P-1",
      "tag": "P-1",
      "classification": "P-1/P-2 condenser-water pumps; P-3 through P-6 fan-coil circulators",
      "identity_column": "mark",
      "source_table": "USB-PUMP",
      "source_row": 1,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "P-1",
        "type": "CLOSE-COUPLED VERTICAL IN-LINE",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "service": "CONDENSER WATER",
        "GPM": "301.2",
        "head_ft": "126",
        "suction_in": "4",
        "discharge_in": "4",
        "efficiency_percent": "71",
        "impeller_in": "11",
        "motor_RPM": "1760",
        "motor_HP": "15",
        "operating_BHP": "13.95",
        "speed_control": "VFD",
        "V": "460",
        "phase": "3",
        "Hz": "60",
        "notes": "1,2,3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-P-1",
        "page": 4,
        "source_tag": "P-1",
        "bbox": [
          277,
          334,
          300,
          349
        ],
        "zone": "USB4"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-P-2",
      "tag": "P-2",
      "classification": "P-1/P-2 condenser-water pumps; P-3 through P-6 fan-coil circulators",
      "identity_column": "mark",
      "source_table": "USB-PUMP",
      "source_row": 2,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "P-2",
        "type": "CLOSE-COUPLED VERTICAL IN-LINE",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "service": "CONDENSER WATER",
        "GPM": "301.2",
        "head_ft": "126",
        "suction_in": "4",
        "discharge_in": "4",
        "efficiency_percent": "71",
        "impeller_in": "11",
        "motor_RPM": "1760",
        "motor_HP": "15",
        "operating_BHP": "13.95",
        "speed_control": "VFD",
        "V": "460",
        "phase": "3",
        "Hz": "60",
        "notes": "1,2,3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-P-2",
        "page": 4,
        "source_tag": "P-2",
        "bbox": [
          434,
          321,
          456,
          336
        ],
        "zone": "USB4"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-P-3",
      "tag": "P-3",
      "classification": "P-1/P-2 condenser-water pumps; P-3 through P-6 fan-coil circulators",
      "identity_column": "mark",
      "source_table": "USB-PUMP",
      "source_row": 3,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "P-3",
        "type": "IN-LINE CIRCULATOR",
        "location": "FRESH WATER PUMP ROOM USB2",
        "service": "HEATING HOT WATER",
        "GPM": "2.0",
        "head_ft": "5",
        "suction_in": "3/4",
        "discharge_in": "3/4",
        "efficiency_percent": ">50",
        "impeller_in": "-",
        "motor_RPM": "1725",
        "motor_HP": "1/8",
        "operating_BHP": "<1/8",
        "speed_control": "NONE",
        "V": "120",
        "phase": "1",
        "Hz": "60",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-P-3",
        "page": 3,
        "source_tag": "P-3",
        "bbox": [
          811,
          942,
          834,
          958
        ],
        "zone": "USB2",
        "associated_equipment": "FC-1"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-P-4",
      "tag": "P-4",
      "classification": "P-1/P-2 condenser-water pumps; P-3 through P-6 fan-coil circulators",
      "identity_column": "mark",
      "source_table": "USB-PUMP",
      "source_row": 4,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "P-4",
        "type": "IN-LINE CIRCULATOR",
        "location": "PURE WATER ROOM USB3",
        "service": "HEATING HOT WATER",
        "GPM": "2.5",
        "head_ft": "5",
        "suction_in": "1-1/4",
        "discharge_in": "1-1/4",
        "efficiency_percent": ">50",
        "impeller_in": "-",
        "motor_RPM": "1725",
        "motor_HP": "1/8",
        "operating_BHP": "<1/8",
        "speed_control": "NONE",
        "V": "120",
        "phase": "1",
        "Hz": "60",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-P-4",
        "page": 3,
        "source_tag": "P-4",
        "bbox": [
          1490,
          923,
          1512,
          939
        ],
        "zone": "USB3",
        "associated_equipment": "FC-2"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-P-5",
      "tag": "P-5",
      "classification": "P-1/P-2 condenser-water pumps; P-3 through P-6 fan-coil circulators",
      "identity_column": "mark",
      "source_table": "USB-PUMP",
      "source_row": 5,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "P-5",
        "type": "IN-LINE CIRCULATOR",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "service": "HEATING HOT WATER",
        "GPM": "2.5",
        "head_ft": "5",
        "suction_in": "1-1/2",
        "discharge_in": "1-1/2",
        "efficiency_percent": ">50",
        "impeller_in": "-",
        "motor_RPM": "1725",
        "motor_HP": "1/8",
        "operating_BHP": "<1/8",
        "speed_control": "NONE",
        "V": "120",
        "phase": "1",
        "Hz": "60",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-P-5",
        "page": 4,
        "source_tag": "P-5",
        "bbox": [
          815,
          885,
          837,
          900
        ],
        "zone": "USB4",
        "associated_equipment": "FC-3"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-P-6",
      "tag": "P-6",
      "classification": "P-1/P-2 condenser-water pumps; P-3 through P-6 fan-coil circulators",
      "identity_column": "mark",
      "source_table": "USB-PUMP",
      "source_row": 6,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "P-6",
        "type": "IN-LINE CIRCULATOR",
        "location": "HIGH PRESSURE AIR ROOM USB5",
        "service": "HEATING HOT WATER",
        "GPM": "2.5",
        "head_ft": "5",
        "suction_in": "1-1/2",
        "discharge_in": "1-1/2",
        "efficiency_percent": ">50",
        "impeller_in": "-",
        "motor_RPM": "1725",
        "motor_HP": "1/8",
        "operating_BHP": "<1/8",
        "speed_control": "NONE",
        "V": "120",
        "phase": "1",
        "Hz": "60",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-P-6",
        "page": 5,
        "source_tag": "P-6",
        "bbox": [
          697,
          870,
          719,
          886
        ],
        "zone": "USB5",
        "associated_equipment": "FC-4"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-ET-1",
      "tag": "ET-1",
      "classification": "Expansion tank",
      "identity_column": "mark",
      "source_table": "USB-ET",
      "source_row": 1,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "ET-1",
        "system": "CONDENSER WATER",
        "tank_gal": "53",
        "acceptance_gal": "53",
        "temperature_F": "240",
        "pressure_psig": "125"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-ET-1",
        "page": 4,
        "source_tag": "ET-1",
        "bbox": [
          297,
          123,
          327,
          139
        ],
        "zone": "USB4"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-AS-1",
      "tag": "AS-1",
      "classification": "Air separator",
      "identity_column": "mark",
      "source_table": "USB-AS",
      "source_row": 1,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "AS-1",
        "inlet_in": "4",
        "GPM": "301.2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-AS-1",
        "page": 4,
        "source_tag": "AS-1",
        "bbox": [
          142,
          260,
          173,
          276
        ],
        "zone": "USB4"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-GFS-1",
      "tag": "GFS-1",
      "classification": "Automatic glycol feed package",
      "identity_column": "mark",
      "source_table": "USB-GFS",
      "source_row": 1,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "GFS-1",
        "location": "MEDIUM PRESSURE AIR ROOM USB4",
        "service": "CONDENSER WATER",
        "type": "AUTOMATIC",
        "tank_gal": "50",
        "GPM": "1.8",
        "pressure_psi": "10-70",
        "motor_HP": "1/3",
        "V": "120",
        "phase": "1",
        "Hz": "60",
        "weight_lb": "134",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-GFS-1",
        "page": 4,
        "source_tag": "GFS-1",
        "bbox": [
          254,
          288,
          294,
          304
        ],
        "zone": "USB4"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-M-1",
      "tag": "M-1",
      "classification": "Generator exhaust muffler",
      "identity_column": "mark",
      "source_table": "USB-MUFFLER",
      "source_row": 1,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "M-1",
        "location": "GENERATOR ROOM USB7",
        "service": "BACKUP GENERATOR 1",
        "type": "RESIDENTAL",
        "inlet_outlet_in": "8",
        "diameter_in": "16",
        "back_pressure_inWC": "4.4",
        "length_in": "46",
        "connection": "ANSI PATTERN FLANGES",
        "construction": "STEEL",
        "mounting": "HORIZONTAL",
        "insulation": "THERMAL INSULATION BLANKETS",
        "dB_63Hz": "10",
        "dB_125Hz": "25",
        "dB_250Hz": "32",
        "dB_500Hz": "30",
        "dB_1000Hz": "25",
        "dB_2000Hz": "25",
        "dB_4000Hz": "24",
        "dB_8000Hz": "23",
        "notes": "1,2,3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-M-1",
        "page": 6,
        "source_tag": "M-1",
        "bbox": [
          1071,
          956,
          1097,
          972
        ],
        "zone": "USB7",
        "associated_equipment": "Backup generator 1 per schedule"
      },
      "outlet_instances": null
    },
    {
      "id": "USB-M-2",
      "tag": "M-2",
      "classification": "Generator exhaust muffler",
      "identity_column": "mark",
      "source_table": "USB-MUFFLER",
      "source_row": 2,
      "source_page": 19,
      "literal_schedule_row": {
        "mark": "M-2",
        "location": "GENERATOR ROOM USB7",
        "service": "BACKUP GENERATOR 2",
        "type": "RESIDENTAL",
        "inlet_outlet_in": "8",
        "diameter_in": "16",
        "back_pressure_inWC": "4.4",
        "length_in": "46",
        "connection": "ANSI PATTERN FLANGES",
        "construction": "STEEL",
        "mounting": "HORIZONTAL",
        "insulation": "THERMAL INSULATION BLANKETS",
        "dB_63Hz": "10",
        "dB_125Hz": "25",
        "dB_250Hz": "32",
        "dB_500Hz": "30",
        "dB_1000Hz": "25",
        "dB_2000Hz": "25",
        "dB_4000Hz": "24",
        "dB_8000Hz": "23",
        "notes": "1,2,3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "USB-M-2",
        "page": 6,
        "source_tag": "M-2",
        "bbox": [
          1077,
          491,
          1103,
          507
        ],
        "zone": "USB7",
        "associated_equipment": "Backup generator 2 per schedule"
      },
      "outlet_instances": null
    },
    {
      "id": "GH-EF-7",
      "tag": "EF-7",
      "classification": "Roof exhaust fan",
      "identity_column": "mark",
      "source_table": "GH-FAN",
      "source_row": 1,
      "source_page": 20,
      "literal_schedule_row": {
        "mark": "EF-7",
        "location": "TOILET ROOM - ROOF",
        "service": "EXHAUST",
        "fan_type": "CENTRIFUGAL TYPE POWER ROOF VENTILATOR - DIRECT DRIVE",
        "airflow": "50",
        "RPM": "1300",
        "ESP_inWG": "0.2",
        "tip_speed_FPM": "2765",
        "max_sones": "2.5",
        "motor_HP": "1/100",
        "V": "115",
        "phase": "1",
        "Hz": "60",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "GH-EF-7",
        "page": 8,
        "source_tag": "EF-7",
        "bbox": [
          1142,
          1246,
          1174,
          1263
        ],
        "zone": "Gatehouse roof",
        "serves": [
          "GH02"
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "GH-SS-1",
      "tag": "SS-1",
      "classification": "Horizontal split-system indoor heat-pump air handler",
      "identity_column": "mark",
      "source_table": "GH-SS",
      "source_row": 1,
      "source_page": 20,
      "literal_schedule_row": {
        "mark": "SS-1",
        "type": "HORIZONTAL",
        "location": "EQUIPMENT ROOM",
        "mounting_height_ft": "9' 6\"",
        "refrigerant": "R-410A",
        "airflow_CFM": "500",
        "ESP_inWC": "0.7",
        "outside_air_CFM": "150",
        "fan_HP": "1/3",
        "total_cooling_MBH": "13",
        "sensible_cooling_MBH": "12",
        "EAT_DB_F": "78",
        "EAT_WB_F": "65",
        "heating_MBH": "18",
        "electric_heater_MBH": "17.1",
        "electric_heater_kW": "5",
        "heater_stages": "SINGLE",
        "FLA": "20.9",
        "MCA": "26.1",
        "MOCP": "30",
        "V": "208",
        "phase": "1",
        "Hz": "60",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "GH-SS-1",
        "page": 8,
        "source_tag": "SS-1",
        "bbox": [
          568,
          325,
          601,
          342
        ],
        "zone": "GH04",
        "serves": [
          "GH01",
          "GH02",
          "GH03",
          "GH04"
        ]
      },
      "outlet_instances": null
    },
    {
      "id": "GH-HP-1",
      "tag": "HP-1",
      "classification": "Outdoor split-system heat pump",
      "identity_column": "mark",
      "source_table": "GH-HP",
      "source_row": 1,
      "source_page": 20,
      "literal_schedule_row": {
        "mark": "HP-1",
        "service": "SPLIT SYSTEM CONDENSING UNIT",
        "cooling_capacity_BTU_per_h_as_printed": "15.5",
        "heating_capacity_BTU_per_h_as_printed": "18.0",
        "compressor_type": "SCROLL",
        "EER": "12.6",
        "rated_outdoor_DB_F": "105",
        "refrigerant": "R-410A",
        "V": "208/230",
        "phase": "1",
        "FLA": "9.5",
        "MCA": "11.8",
        "MOCP": "20",
        "weight_lb": "169",
        "LxWxH_in": "32 5/16 x 35 1/2 x 32 9/16",
        "notes": "1, 2, 3, 4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "GH-HP-1",
        "page": 8,
        "source_tag": "HP-1",
        "bbox": [
          558,
          1062,
          591,
          1079
        ],
        "zone": "Gatehouse roof",
        "associated_equipment": "SS-1"
      },
      "outlet_instances": null
    },
    {
      "id": "GH-MD-21",
      "tag": "MD-21",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "GH-MD",
      "source_row": 1,
      "source_page": 20,
      "literal_schedule_row": {
        "mark": "MD-21",
        "building": "GATEHOUSE",
        "location": "GH04",
        "associated_equipment": "GI-1",
        "airflow_CFM": "50",
        "size_inxin": "8x8",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.C.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "GH-MD-21",
        "page": 8,
        "source_tag": "MD-21",
        "bbox": [
          423,
          413,
          464,
          430
        ],
        "associated_equipment": "GI-1"
      },
      "outlet_instances": null
    },
    {
      "id": "GH-MD-22",
      "tag": "MD-22",
      "classification": "Motorized opposed-blade damper",
      "identity_column": "mark",
      "source_table": "GH-MD",
      "source_row": 2,
      "source_page": 20,
      "literal_schedule_row": {
        "mark": "MD-22",
        "building": "GATEHOUSE",
        "location": "GH02",
        "associated_equipment": "EF-7",
        "airflow_CFM": "50",
        "size_inxin": "8x8",
        "type": "OPPOSED BLADE",
        "failure_mode": "N.O.",
        "V": "24",
        "phase": "1",
        "notes": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "GH-MD-22",
        "page": 12,
        "source_tag": "MD-22",
        "bbox": [
          982,
          431,
          1023,
          448
        ],
        "associated_equipment": "EF-7",
        "notes": "Shown in section at exhaust duct; not separately tagged in floor plan."
      },
      "outlet_instances": null
    },
    {
      "id": "GH-CD-1",
      "tag": "CD-1",
      "classification": "Air-outlet type, not individual installed instance",
      "identity_column": "mark",
      "source_table": "GH-GRD",
      "source_row": 1,
      "source_page": 20,
      "literal_schedule_row": {
        "mark": "CD-1",
        "service": "CEILING DIFFUSER",
        "mounting": "DUCT/SURFACE",
        "face_size_in": "12 x 12",
        "neck_size_in": "6x6",
        "max_NC": "30",
        "max_SP_inWG": "0.10",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": {
        "id": "GH-CD-1",
        "table": "GH-GRD",
        "page": 8,
        "quantity": 2,
        "zones": [
          "GH02",
          "GH03"
        ],
        "flow_each_CFM": 50,
        "anchor_bboxes": [
          [
            966,
            305,
            1000,
            322
          ],
          [
            658,
            128,
            691,
            145
          ]
        ]
      }
    },
    {
      "id": "GH-EG-1",
      "tag": "EG-1",
      "classification": "Air-outlet type, not individual installed instance",
      "identity_column": "mark",
      "source_table": "GH-GRD",
      "source_row": 2,
      "source_page": 20,
      "literal_schedule_row": {
        "mark": "EG-1",
        "service": "EXHAUST GRILLE",
        "mounting": "DUCT/SURFACE",
        "face_size_in": "12 x 12",
        "neck_size_in": "8x8",
        "max_NC": "30",
        "max_SP_inWG": "0.10",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": {
        "id": "GH-EG-1",
        "table": "GH-GRD",
        "page": 8,
        "quantity": 1,
        "zone": "GH02",
        "flow_each_CFM": 50,
        "anchor_bboxes": [
          [
            859,
            524,
            892,
            541
          ]
        ]
      }
    },
    {
      "id": "GH-LS-1",
      "tag": "LS-1",
      "classification": "Air-outlet type, not individual installed instance",
      "identity_column": "mark",
      "source_table": "GH-GRD",
      "source_row": 3,
      "source_page": 20,
      "literal_schedule_row": {
        "mark": "LS-1",
        "service": "LINEAR SLOT",
        "mounting": "LINEAR SLOT",
        "face_size_in": "24 x 4",
        "neck_size_in": "8ø",
        "max_NC": "30",
        "max_SP_inWG": "0.10",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": {
        "id": "GH-LS-1",
        "table": "GH-GRD",
        "page": 8,
        "quantity": 2,
        "zone": "GH01",
        "flow_each_CFM": 200,
        "notes": "One TYP.2 callout with leaders to two drawn slot outlets.",
        "anchor_bboxes": [
          [
            1651,
            223,
            1760,
            279
          ]
        ]
      }
    },
    {
      "id": "GH-RR-1",
      "tag": "RR-1",
      "classification": "Air-outlet type, not individual installed instance",
      "identity_column": "mark",
      "source_table": "GH-GRD",
      "source_row": 4,
      "source_page": 20,
      "literal_schedule_row": {
        "mark": "RR-1",
        "service": "RETURN REGISTER",
        "mounting": "DUCT/SURFACE",
        "face_size_in": "12 x 12",
        "neck_size_in": "6x6",
        "max_NC": "30",
        "max_SP_inWG": "0.10",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": {
        "id": "GH-RR-1",
        "table": "GH-GRD",
        "page": 8,
        "quantity": 2,
        "zones": [
          "GH03",
          "GH04"
        ],
        "flow_each_CFM": 50,
        "anchor_bboxes": [
          [
            433,
            500,
            467,
            517
          ],
          [
            864,
            341,
            897,
            357
          ]
        ]
      }
    },
    {
      "id": "GH-RR-2",
      "tag": "RR-2",
      "classification": "Air-outlet type, not individual installed instance",
      "identity_column": "mark",
      "source_table": "GH-GRD",
      "source_row": 5,
      "source_page": 20,
      "literal_schedule_row": {
        "mark": "RR-2",
        "service": "RETURN REGISTER",
        "mounting": "DUCT/SURFACE",
        "face_size_in": "24 x 24",
        "neck_size_in": "8x8",
        "max_NC": "30",
        "max_SP_inWG": "0.10",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": {
        "id": "GH-RR-2",
        "table": "GH-GRD",
        "page": 8,
        "quantity": 1,
        "zone": "GH01",
        "flow_each_CFM": 250,
        "anchor_bboxes": [
          [
            1294,
            485,
            1328,
            502
          ]
        ]
      }
    },
    {
      "id": "GH-GI-1",
      "tag": "GI-1",
      "classification": "Gravity intake vent",
      "identity_column": "mark",
      "source_table": "GH-GI",
      "source_row": 1,
      "source_page": 20,
      "literal_schedule_row": {
        "mark": "GI-1",
        "airflow_CFM": "150",
        "diameter_in": "20.5",
        "roof_opening_in": "8.25 x 8.25",
        "PD_inWG": "0.2",
        "notes": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "GH-GI-1",
        "page": 8,
        "source_tag": "GI-1",
        "bbox": [
          474,
          1242,
          503,
          1259
        ],
        "zone": "Gatehouse roof",
        "associated_equipment": "MD-21"
      },
      "outlet_instances": null
    },
    {
      "id": "GH-DSS-3",
      "tag": "DSS-3",
      "classification": "Ductless heat-pump pair",
      "identity_column": "indoor_mark",
      "source_table": "GH-DSS",
      "source_row": 1,
      "source_page": 20,
      "literal_schedule_row": {
        "indoor_mark": "DSS-3",
        "type": "WALL-MOUNTED",
        "location": "EQUIPMENT ROOM",
        "refrigerant": "R-410A",
        "airflow_CFM": "370",
        "fan_W": "30",
        "total_cooling_MBH": "12",
        "sensible_cooling_MBH": "9.6",
        "min_SEER": "20.8",
        "heating_MBH": "18",
        "winter_F": "47",
        "indoor_FLA": "0.33",
        "indoor_MCA": "1",
        "indoor_V": "208",
        "indoor_phase": "1",
        "indoor_Hz": "60",
        "outdoor_mark": "CU-3",
        "outdoor_location": "ROOF",
        "outdoor_FLA": "7.83",
        "outdoor_MCA": "11",
        "outdoor_MOCP": "28",
        "outdoor_V": "208",
        "outdoor_phase": "1",
        "outdoor_Hz": "60",
        "notes": "1, 2, 3, 4, 5, 6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "GH-DSS-3",
        "page": 8,
        "source_tag": "DSS-3",
        "bbox": [
          431,
          105,
          473,
          122
        ],
        "zone": "GH04"
      },
      "outlet_instances": null
    },
    {
      "id": "GH-CU-3",
      "tag": "CU-3",
      "classification": "Ductless heat-pump pair",
      "identity_column": "outdoor_mark",
      "source_table": "GH-DSS",
      "source_row": 1,
      "source_page": 20,
      "literal_schedule_row": {
        "indoor_mark": "DSS-3",
        "type": "WALL-MOUNTED",
        "location": "EQUIPMENT ROOM",
        "refrigerant": "R-410A",
        "airflow_CFM": "370",
        "fan_W": "30",
        "total_cooling_MBH": "12",
        "sensible_cooling_MBH": "9.6",
        "min_SEER": "20.8",
        "heating_MBH": "18",
        "winter_F": "47",
        "indoor_FLA": "0.33",
        "indoor_MCA": "1",
        "indoor_V": "208",
        "indoor_phase": "1",
        "indoor_Hz": "60",
        "outdoor_mark": "CU-3",
        "outdoor_location": "ROOF",
        "outdoor_FLA": "7.83",
        "outdoor_MCA": "11",
        "outdoor_MOCP": "28",
        "outdoor_V": "208",
        "outdoor_phase": "1",
        "outdoor_Hz": "60",
        "notes": "1, 2, 3, 4, 5, 6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "GH-CU-3",
        "page": 8,
        "source_tag": "CU-3",
        "bbox": [
          827,
          1043,
          860,
          1060
        ],
        "zone": "Gatehouse roof",
        "associated_equipment": "DSS-3"
      },
      "outlet_instances": null
    },
    {
      "id": "GB-DSS-4",
      "tag": "DSS-4",
      "classification": "Ductless heat-pump pair",
      "identity_column": "indoor_mark",
      "source_table": "GB-DSS",
      "source_row": 1,
      "source_page": 9,
      "literal_schedule_row": {
        "indoor_mark": "DSS-4",
        "type": "WALL-MOUNTED",
        "location": "GUARD BOOTH",
        "refrigerant": "R-410A",
        "airflow_CFM": "370",
        "fan_W": "30",
        "total_cooling_MBH": "12",
        "sensible_cooling_MBH": "9.6",
        "EAT_DB_F": "78",
        "EAT_WB_F": "65",
        "min_SEER": "20.8",
        "heat_at_47F_MBH": "18",
        "heat_at_17F_MBH": "11.1",
        "heat_EAT_DB_F": "68",
        "indoor_FLA": "0.33",
        "indoor_MCA": "1",
        "indoor_V": "208/230",
        "indoor_phase": "1",
        "indoor_Hz": "60",
        "outdoor_mark": "CU-4",
        "outdoor_location": "OUTSIDE",
        "outdoor_FLA": "7.83",
        "outdoor_MCA": "11",
        "outdoor_MOCP": "28",
        "outdoor_V": "208/230",
        "outdoor_phase": "1",
        "outdoor_Hz": "60",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "GB-DSS-4",
        "page": 9,
        "source_tag": "DSS-4",
        "bbox": [
          429,
          202,
          462,
          218
        ],
        "zone": "GB01",
        "notes": "Floor-plan unit tag, not repeated thermostat callout or section."
      },
      "outlet_instances": null
    },
    {
      "id": "GB-CU-4",
      "tag": "CU-4",
      "classification": "Ductless heat-pump pair",
      "identity_column": "outdoor_mark",
      "source_table": "GB-DSS",
      "source_row": 1,
      "source_page": 9,
      "literal_schedule_row": {
        "indoor_mark": "DSS-4",
        "type": "WALL-MOUNTED",
        "location": "GUARD BOOTH",
        "refrigerant": "R-410A",
        "airflow_CFM": "370",
        "fan_W": "30",
        "total_cooling_MBH": "12",
        "sensible_cooling_MBH": "9.6",
        "EAT_DB_F": "78",
        "EAT_WB_F": "65",
        "min_SEER": "20.8",
        "heat_at_47F_MBH": "18",
        "heat_at_17F_MBH": "11.1",
        "heat_EAT_DB_F": "68",
        "indoor_FLA": "0.33",
        "indoor_MCA": "1",
        "indoor_V": "208/230",
        "indoor_phase": "1",
        "indoor_Hz": "60",
        "outdoor_mark": "CU-4",
        "outdoor_location": "OUTSIDE",
        "outdoor_FLA": "7.83",
        "outdoor_MCA": "11",
        "outdoor_MOCP": "28",
        "outdoor_V": "208/230",
        "outdoor_phase": "1",
        "outdoor_Hz": "60",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "GB-CU-4",
        "page": 9,
        "source_tag": "CU-4",
        "bbox": [
          328,
          185,
          356,
          201
        ],
        "zone": "Outside guard booth",
        "associated_equipment": "DSS-4"
      },
      "outlet_instances": null
    }
  ],
  "point_application_ledger": [
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-1",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 1,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        169,
        739,
        187
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "MAIN CWR TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "Condenser-water loop, shared"
        ],
        "source_group": {
          "owner": "Condenser-water loop, shared",
          "marks": [
            "AI-1",
            "AI-6",
            "AI-7",
            "AI-14",
            "AO-1",
            "AO-8"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-2",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 2,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        195,
        739,
        213
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-2",
      "description": "CWR TEMPERATURE BEFORE CCC-1",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-1 assembly"
        ],
        "source_group": {
          "owner": "CCC-1 assembly",
          "marks": [
            "AI-2",
            "AI-3",
            "AI-8",
            "AI-9",
            "AO-2",
            "AO-3"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-3",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 3,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        221,
        739,
        239
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-3",
      "description": "CWR TEMPERATURE AFTER CCC-1",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-1 assembly"
        ],
        "source_group": {
          "owner": "CCC-1 assembly",
          "marks": [
            "AI-2",
            "AI-3",
            "AI-8",
            "AI-9",
            "AO-2",
            "AO-3"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-4",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 4,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        247,
        739,
        265
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-4",
      "description": "CWR TEMPERATURE BEFORE CCC-2",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-2 assembly"
        ],
        "source_group": {
          "owner": "CCC-2 assembly",
          "marks": [
            "AI-4",
            "AI-5",
            "AI-10",
            "AI-11",
            "AO-4",
            "AO-5"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-5",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 5,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        273,
        739,
        291
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-5",
      "description": "CWR TEMPERATURE AFTER CCC-2",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-2 assembly"
        ],
        "source_group": {
          "owner": "CCC-2 assembly",
          "marks": [
            "AI-4",
            "AI-5",
            "AI-10",
            "AI-11",
            "AO-4",
            "AO-5"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-6",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 6,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        299,
        739,
        317
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-6",
      "description": "CWR TEMPERATURE BEFORE PUMPS",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "Condenser-water loop, shared"
        ],
        "source_group": {
          "owner": "Condenser-water loop, shared",
          "marks": [
            "AI-1",
            "AI-6",
            "AI-7",
            "AI-14",
            "AO-1",
            "AO-8"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-7",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 7,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        325,
        739,
        343
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-7",
      "description": "CWS TEMPERATURE AFTER PUMPS",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "Condenser-water loop, shared"
        ],
        "source_group": {
          "owner": "Condenser-water loop, shared",
          "marks": [
            "AI-1",
            "AI-6",
            "AI-7",
            "AI-14",
            "AO-1",
            "AO-8"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-8",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 8,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        351,
        739,
        369
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-8",
      "description": "CCC-1 FAN A SPEED",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-1 assembly"
        ],
        "source_group": {
          "owner": "CCC-1 assembly",
          "marks": [
            "AI-2",
            "AI-3",
            "AI-8",
            "AI-9",
            "AO-2",
            "AO-3"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-9",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 9,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        376,
        739,
        394
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-9",
      "description": "CCC-1 FAN B SPEED",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-1 assembly"
        ],
        "source_group": {
          "owner": "CCC-1 assembly",
          "marks": [
            "AI-2",
            "AI-3",
            "AI-8",
            "AI-9",
            "AO-2",
            "AO-3"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-10",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 10,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        402,
        739,
        420
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-10",
      "description": "CCC-2 FAN A SPEED",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-2 assembly"
        ],
        "source_group": {
          "owner": "CCC-2 assembly",
          "marks": [
            "AI-4",
            "AI-5",
            "AI-10",
            "AI-11",
            "AO-4",
            "AO-5"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-11",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 11,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        428,
        739,
        446
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-11",
      "description": "CCC-2 FAN B SPEED",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-2 assembly"
        ],
        "source_group": {
          "owner": "CCC-2 assembly",
          "marks": [
            "AI-4",
            "AI-5",
            "AI-10",
            "AI-11",
            "AO-4",
            "AO-5"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-12",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 12,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        454,
        739,
        472
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-12",
      "description": "P-1 PUMP SPEED",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "P-1"
        ],
        "source_group": {
          "owner": "P-1",
          "marks": [
            "AI-12",
            "AO-6"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-13",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 13,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        480,
        739,
        498
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-13",
      "description": "P-2 PUMP SPEED",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "P-2"
        ],
        "source_group": {
          "owner": "P-2",
          "marks": [
            "AI-13",
            "AO-7"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-14",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 14,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        506,
        739,
        524
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-14",
      "description": "CWS FLOW",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "Condenser-water loop, shared"
        ],
        "source_group": {
          "owner": "Condenser-water loop, shared",
          "marks": [
            "AI-1",
            "AI-6",
            "AI-7",
            "AI-14",
            "AO-1",
            "AO-8"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-15",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 15,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        532,
        739,
        550
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-15",
      "description": "MPAC-1 CWR TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "MPAC-1"
        ],
        "source_group": {
          "owner": "MPAC-1",
          "marks": [
            "AI-15"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-16",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 16,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        558,
        739,
        576
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-16",
      "description": "MPAC-2 CWR TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "MPAC-2"
        ],
        "source_group": {
          "owner": "MPAC-2",
          "marks": [
            "AI-16"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-17",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 17,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        584,
        739,
        602
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-17",
      "description": "MPAC-3 CWR TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "MPAC-3"
        ],
        "source_group": {
          "owner": "MPAC-3",
          "marks": [
            "AI-17"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-18",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 18,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        610,
        739,
        628
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-18",
      "description": "MPAC-4 CWR TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "MPAC-4"
        ],
        "source_group": {
          "owner": "MPAC-4",
          "marks": [
            "AI-18"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-19",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 19,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        636,
        739,
        654
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-19",
      "description": "HPAC-1 CWR TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "HPAC-1"
        ],
        "source_group": {
          "owner": "HPAC-1",
          "marks": [
            "AI-19"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-20",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 20,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        662,
        739,
        680
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-20",
      "description": "HPAC-2 CWR TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "HPAC-2"
        ],
        "source_group": {
          "owner": "HPAC-2",
          "marks": [
            "AI-20"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AI-21",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 21,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        687,
        739,
        705
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-21",
      "description": "HPAC-3 CWR TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "HPAC-3"
        ],
        "source_group": {
          "owner": "HPAC-3",
          "marks": [
            "AI-21"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AO-1",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 22,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        739,
        739,
        757
      ],
      "type_as_printed": "AO",
      "type_normalized": "AO",
      "mark": "AO-1",
      "description": "BYPASS VALVE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "Condenser-water loop, shared"
        ],
        "source_group": {
          "owner": "Condenser-water loop, shared",
          "marks": [
            "AI-1",
            "AI-6",
            "AI-7",
            "AI-14",
            "AO-1",
            "AO-8"
          ]
        }
      },
      "valve_aliases_same_point": [
        {
          "schedule": "VLV-3",
          "diagram": "V-3",
          "service": "Cooler bypass",
          "point_table": "USB-CW-ANALOG",
          "point": "AO-1",
          "status": "source_conflict",
          "reason": "Modulating point and sequence versus TWO POSITION schedule."
        }
      ],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AO-2",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 23,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        765,
        739,
        783
      ],
      "type_as_printed": "AO",
      "type_normalized": "AO",
      "mark": "AO-2",
      "description": "CCC-1 FAN A SPEED",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-1 assembly"
        ],
        "source_group": {
          "owner": "CCC-1 assembly",
          "marks": [
            "AI-2",
            "AI-3",
            "AI-8",
            "AI-9",
            "AO-2",
            "AO-3"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AO-3",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 24,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        791,
        739,
        809
      ],
      "type_as_printed": "AO",
      "type_normalized": "AO",
      "mark": "AO-3",
      "description": "CCC-1 FAN B SPEED",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-1 assembly"
        ],
        "source_group": {
          "owner": "CCC-1 assembly",
          "marks": [
            "AI-2",
            "AI-3",
            "AI-8",
            "AI-9",
            "AO-2",
            "AO-3"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AO-4",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 25,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        817,
        739,
        835
      ],
      "type_as_printed": "AO",
      "type_normalized": "AO",
      "mark": "AO-4",
      "description": "CCC-2 FAN A SPEED",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-2 assembly"
        ],
        "source_group": {
          "owner": "CCC-2 assembly",
          "marks": [
            "AI-4",
            "AI-5",
            "AI-10",
            "AI-11",
            "AO-4",
            "AO-5"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AO-5",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 26,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        843,
        739,
        861
      ],
      "type_as_printed": "AO",
      "type_normalized": "AO",
      "mark": "AO-5",
      "description": "CCC-2 FAN B SPEED",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-2 assembly"
        ],
        "source_group": {
          "owner": "CCC-2 assembly",
          "marks": [
            "AI-4",
            "AI-5",
            "AI-10",
            "AI-11",
            "AO-4",
            "AO-5"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AO-6",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 27,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        869,
        739,
        887
      ],
      "type_as_printed": "AO",
      "type_normalized": "AO",
      "mark": "AO-6",
      "description": "P-1 PUMP SPEED",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "P-1"
        ],
        "source_group": {
          "owner": "P-1",
          "marks": [
            "AI-12",
            "AO-6"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AO-7",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 28,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        895,
        739,
        913
      ],
      "type_as_printed": "AO",
      "type_normalized": "AO",
      "mark": "AO-7",
      "description": "P-2 PUMP SPEED",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "P-2"
        ],
        "source_group": {
          "owner": "P-2",
          "marks": [
            "AI-13",
            "AO-7"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-ANALOG/AO-8",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-ANALOG",
      "source_row": 29,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        123,
        921,
        739,
        939
      ],
      "type_as_printed": "AO",
      "type_normalized": "AO",
      "mark": "AO-8",
      "description": "MINIMUM FLOW BYPASS VALVE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "Condenser-water loop, shared"
        ],
        "source_group": {
          "owner": "Condenser-water loop, shared",
          "marks": [
            "AI-1",
            "AI-6",
            "AI-7",
            "AI-14",
            "AO-1",
            "AO-8"
          ]
        }
      },
      "valve_aliases_same_point": [
        {
          "schedule": "VLV-11",
          "diagram": "V-11",
          "service": "Minimum-flow bypass",
          "point_table": "USB-CW-ANALOG",
          "point": "AO-8"
        }
      ],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-1",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 1,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        169,
        1383,
        187
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "CCC-1 SPRAY PUMP STATUS",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "CCC-1 assembly"
        ],
        "source_group": {
          "owner": "CCC-1 assembly",
          "marks": [
            "BI-1",
            "BI-3",
            "BI-5",
            "BI-6",
            "BI-7",
            "BI-8",
            "BO-1",
            "BO-3",
            "BO-4",
            "BO-7"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-2",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 2,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        195,
        1383,
        213
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-2",
      "description": "CCC-2 SPRAY PUMP STATUS",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "CCC-2 assembly"
        ],
        "source_group": {
          "owner": "CCC-2 assembly",
          "marks": [
            "BI-2",
            "BI-4",
            "BI-9",
            "BI-10",
            "BI-11",
            "BI-12",
            "BO-2",
            "BO-5",
            "BO-6",
            "BO-8"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-3",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 3,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        221,
        1383,
        239
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-3",
      "description": "CCC-1 SPRAY VIBRATION SWITCH",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "CCC-1 assembly"
        ],
        "source_group": {
          "owner": "CCC-1 assembly",
          "marks": [
            "BI-1",
            "BI-3",
            "BI-5",
            "BI-6",
            "BI-7",
            "BI-8",
            "BO-1",
            "BO-3",
            "BO-4",
            "BO-7"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-4",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 4,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        247,
        1383,
        265
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-4",
      "description": "CCC-2 SPRAY VIBRATION SWITCH",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "CCC-2 assembly"
        ],
        "source_group": {
          "owner": "CCC-2 assembly",
          "marks": [
            "BI-2",
            "BI-4",
            "BI-9",
            "BI-10",
            "BI-11",
            "BI-12",
            "BO-2",
            "BO-5",
            "BO-6",
            "BO-8"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-5",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 5,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        273,
        1383,
        291
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-5",
      "description": "CCC-1 FAN A STATUS",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-1 assembly"
        ],
        "source_group": {
          "owner": "CCC-1 assembly",
          "marks": [
            "BI-1",
            "BI-3",
            "BI-5",
            "BI-6",
            "BI-7",
            "BI-8",
            "BO-1",
            "BO-3",
            "BO-4",
            "BO-7"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-6",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 6,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        299,
        1383,
        317
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-6",
      "description": "CCC-1 FAN A ALARM",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "CCC-1 assembly"
        ],
        "source_group": {
          "owner": "CCC-1 assembly",
          "marks": [
            "BI-1",
            "BI-3",
            "BI-5",
            "BI-6",
            "BI-7",
            "BI-8",
            "BO-1",
            "BO-3",
            "BO-4",
            "BO-7"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-7",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 7,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        325,
        1383,
        343
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-7",
      "description": "CCC-1 FAN B STATUS",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-1 assembly"
        ],
        "source_group": {
          "owner": "CCC-1 assembly",
          "marks": [
            "BI-1",
            "BI-3",
            "BI-5",
            "BI-6",
            "BI-7",
            "BI-8",
            "BO-1",
            "BO-3",
            "BO-4",
            "BO-7"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-8",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 8,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        351,
        1383,
        369
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-8",
      "description": "CCC-1 FAN B ALARM",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "CCC-1 assembly"
        ],
        "source_group": {
          "owner": "CCC-1 assembly",
          "marks": [
            "BI-1",
            "BI-3",
            "BI-5",
            "BI-6",
            "BI-7",
            "BI-8",
            "BO-1",
            "BO-3",
            "BO-4",
            "BO-7"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-9",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 9,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        376,
        1383,
        394
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-9",
      "description": "CCC-2 FAN A STATUS",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-2 assembly"
        ],
        "source_group": {
          "owner": "CCC-2 assembly",
          "marks": [
            "BI-2",
            "BI-4",
            "BI-9",
            "BI-10",
            "BI-11",
            "BI-12",
            "BO-2",
            "BO-5",
            "BO-6",
            "BO-8"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-10",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 10,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        402,
        1383,
        420
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-10",
      "description": "CCC-2 FAN A ALARM",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "CCC-2 assembly"
        ],
        "source_group": {
          "owner": "CCC-2 assembly",
          "marks": [
            "BI-2",
            "BI-4",
            "BI-9",
            "BI-10",
            "BI-11",
            "BI-12",
            "BO-2",
            "BO-5",
            "BO-6",
            "BO-8"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-11",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 11,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        428,
        1383,
        446
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-11",
      "description": "CCC-2 FAN B STATUS",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-2 assembly"
        ],
        "source_group": {
          "owner": "CCC-2 assembly",
          "marks": [
            "BI-2",
            "BI-4",
            "BI-9",
            "BI-10",
            "BI-11",
            "BI-12",
            "BO-2",
            "BO-5",
            "BO-6",
            "BO-8"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-12",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 12,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        454,
        1383,
        472
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-12",
      "description": "CCC-2 FAN B ALARM",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "CCC-2 assembly"
        ],
        "source_group": {
          "owner": "CCC-2 assembly",
          "marks": [
            "BI-2",
            "BI-4",
            "BI-9",
            "BI-10",
            "BI-11",
            "BI-12",
            "BO-2",
            "BO-5",
            "BO-6",
            "BO-8"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-13",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 13,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        480,
        1383,
        498
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-13",
      "description": "P-1 PUMP STATUS",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "P-1"
        ],
        "source_group": {
          "owner": "P-1",
          "marks": [
            "BI-13",
            "BI-14",
            "BO-9"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-14",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 14,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        506,
        1383,
        524
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-14",
      "description": "P-1 PUMP ALARM",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "P-1"
        ],
        "source_group": {
          "owner": "P-1",
          "marks": [
            "BI-13",
            "BI-14",
            "BO-9"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-15",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 15,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        532,
        1383,
        550
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-15",
      "description": "P-2 PUMP STATUS",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "P-2"
        ],
        "source_group": {
          "owner": "P-2",
          "marks": [
            "BI-15",
            "BI-16",
            "BO-10"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-16",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 16,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        558,
        1383,
        576
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-16",
      "description": "P-2 PUMP ALARM",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "P-2"
        ],
        "source_group": {
          "owner": "P-2",
          "marks": [
            "BI-15",
            "BI-16",
            "BO-10"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-17",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 17,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        584,
        1383,
        602
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-17",
      "description": "MPAC-1 STATUS OFF/ON",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MPAC-1 as printed; BI-18 through BI-20 ownership conflicts with compressor multiplicity"
        ],
        "source_group": {
          "owner": "MPAC-1 as printed; BI-18 through BI-20 ownership conflicts with compressor multiplicity",
          "marks": [
            "BI-17",
            "BI-18",
            "BI-19",
            "BI-20"
          ],
          "status": "source_conflict"
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-18",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 18,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        610,
        1383,
        628
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-18",
      "description": "MPAC-1 STATUS OFF/ON",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MPAC-1 as printed; BI-18 through BI-20 ownership conflicts with compressor multiplicity"
        ],
        "source_group": {
          "owner": "MPAC-1 as printed; BI-18 through BI-20 ownership conflicts with compressor multiplicity",
          "marks": [
            "BI-17",
            "BI-18",
            "BI-19",
            "BI-20"
          ],
          "status": "source_conflict"
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-19",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 19,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        636,
        1383,
        654
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-19",
      "description": "MPAC-1 STATUS OFF/ON",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MPAC-1 as printed; BI-18 through BI-20 ownership conflicts with compressor multiplicity"
        ],
        "source_group": {
          "owner": "MPAC-1 as printed; BI-18 through BI-20 ownership conflicts with compressor multiplicity",
          "marks": [
            "BI-17",
            "BI-18",
            "BI-19",
            "BI-20"
          ],
          "status": "source_conflict"
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-20",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 20,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        662,
        1383,
        680
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-20",
      "description": "MPAC-1 STATUS OFF/ON",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MPAC-1 as printed; BI-18 through BI-20 ownership conflicts with compressor multiplicity"
        ],
        "source_group": {
          "owner": "MPAC-1 as printed; BI-18 through BI-20 ownership conflicts with compressor multiplicity",
          "marks": [
            "BI-17",
            "BI-18",
            "BI-19",
            "BI-20"
          ],
          "status": "source_conflict"
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-21",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 21,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        687,
        1383,
        705
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-21",
      "description": "HPAC-1 STATUS OFF/ON",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "HPAC-1"
        ],
        "source_group": {
          "owner": "HPAC-1",
          "marks": [
            "BI-21",
            "BO-15"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-22",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 22,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        713,
        1383,
        731
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-22",
      "description": "HPAC-2 STATUS OFF/ON",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "HPAC-2"
        ],
        "source_group": {
          "owner": "HPAC-2",
          "marks": [
            "BI-22",
            "BO-16"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BI-23",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 23,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        739,
        1383,
        757
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-23",
      "description": "HPAC-3 STATUS OFF/ON",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "HPAC-3"
        ],
        "source_group": {
          "owner": "HPAC-3",
          "marks": [
            "BI-23",
            "BO-17"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BO-1",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 24,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        791,
        1383,
        809
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "CCC-1 SHUTOFF VALVE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-1 assembly"
        ],
        "source_group": {
          "owner": "CCC-1 assembly",
          "marks": [
            "BI-1",
            "BI-3",
            "BI-5",
            "BI-6",
            "BI-7",
            "BI-8",
            "BO-1",
            "BO-3",
            "BO-4",
            "BO-7"
          ]
        }
      },
      "valve_aliases_same_point": [
        {
          "schedule": "VLV-1",
          "diagram": "V-1",
          "service": "CCC-1 isolation",
          "point_table": "USB-CW-BINARY",
          "point": "BO-1"
        }
      ],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BO-2",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 25,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        817,
        1383,
        835
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-2",
      "description": "CCC-2 SHUTOFF VALVE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-2 assembly"
        ],
        "source_group": {
          "owner": "CCC-2 assembly",
          "marks": [
            "BI-2",
            "BI-4",
            "BI-9",
            "BI-10",
            "BI-11",
            "BI-12",
            "BO-2",
            "BO-5",
            "BO-6",
            "BO-8"
          ]
        }
      },
      "valve_aliases_same_point": [
        {
          "schedule": "VLV-2",
          "diagram": "V-2",
          "service": "CCC-2 isolation",
          "point_table": "USB-CW-BINARY",
          "point": "BO-2"
        }
      ],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BO-3",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 26,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        843,
        1383,
        861
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-3",
      "description": "CCC-1 FAN A ENABLE/DISABLE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-1 assembly"
        ],
        "source_group": {
          "owner": "CCC-1 assembly",
          "marks": [
            "BI-1",
            "BI-3",
            "BI-5",
            "BI-6",
            "BI-7",
            "BI-8",
            "BO-1",
            "BO-3",
            "BO-4",
            "BO-7"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BO-4",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 27,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        869,
        1383,
        887
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-4",
      "description": "CCC-1 FAN B ENABLE/DISABLE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-1 assembly"
        ],
        "source_group": {
          "owner": "CCC-1 assembly",
          "marks": [
            "BI-1",
            "BI-3",
            "BI-5",
            "BI-6",
            "BI-7",
            "BI-8",
            "BO-1",
            "BO-3",
            "BO-4",
            "BO-7"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BO-5",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 28,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        895,
        1383,
        913
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-5",
      "description": "CCC-2 FAN A ENABLE/DISABLE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-2 assembly"
        ],
        "source_group": {
          "owner": "CCC-2 assembly",
          "marks": [
            "BI-2",
            "BI-4",
            "BI-9",
            "BI-10",
            "BI-11",
            "BI-12",
            "BO-2",
            "BO-5",
            "BO-6",
            "BO-8"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BO-6",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 29,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        921,
        1383,
        939
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-6",
      "description": "CCC-2 FAN B ENABLE/DISABLE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-2 assembly"
        ],
        "source_group": {
          "owner": "CCC-2 assembly",
          "marks": [
            "BI-2",
            "BI-4",
            "BI-9",
            "BI-10",
            "BI-11",
            "BI-12",
            "BO-2",
            "BO-5",
            "BO-6",
            "BO-8"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BO-7",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 30,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        947,
        1383,
        965
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-7",
      "description": "CCC-1 SPRAY PUMP START/STOP",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-1 assembly"
        ],
        "source_group": {
          "owner": "CCC-1 assembly",
          "marks": [
            "BI-1",
            "BI-3",
            "BI-5",
            "BI-6",
            "BI-7",
            "BI-8",
            "BO-1",
            "BO-3",
            "BO-4",
            "BO-7"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BO-8",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 31,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        973,
        1383,
        991
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-8",
      "description": "CCC-2 SPRAY PUMP START/STOP",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "CCC-2 assembly"
        ],
        "source_group": {
          "owner": "CCC-2 assembly",
          "marks": [
            "BI-2",
            "BI-4",
            "BI-9",
            "BI-10",
            "BI-11",
            "BI-12",
            "BO-2",
            "BO-5",
            "BO-6",
            "BO-8"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BO-9",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 32,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        998,
        1383,
        1016
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-9",
      "description": "P-1 PUMP ENABLE/DISABLE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "P-1"
        ],
        "source_group": {
          "owner": "P-1",
          "marks": [
            "BI-13",
            "BI-14",
            "BO-9"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BO-10",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 33,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        1024,
        1383,
        1042
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-10",
      "description": "P-2 PUMP ENABLE/DISABLE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "P-2"
        ],
        "source_group": {
          "owner": "P-2",
          "marks": [
            "BI-15",
            "BI-16",
            "BO-10"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BO-11",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 34,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        1050,
        1383,
        1068
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-11",
      "description": "MPAC-1 SHUTOFF VALVE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "MPAC-1"
        ],
        "source_group": {
          "owner": "MPAC-1",
          "marks": [
            "BO-11"
          ]
        }
      },
      "valve_aliases_same_point": [
        {
          "schedule": "VLV-4",
          "diagram": "V-4",
          "service": "MPAC-1 isolation",
          "point_table": "USB-CW-BINARY",
          "point": "BO-11"
        }
      ],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BO-12",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 35,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        1076,
        1383,
        1094
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-12",
      "description": "MPAC-2 SHUTOFF VALVE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "MPAC-2"
        ],
        "source_group": {
          "owner": "MPAC-2",
          "marks": [
            "BO-12"
          ]
        }
      },
      "valve_aliases_same_point": [
        {
          "schedule": "VLV-5",
          "diagram": "V-5",
          "service": "MPAC-2 isolation",
          "point_table": "USB-CW-BINARY",
          "point": "BO-12"
        }
      ],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BO-13",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 36,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        1102,
        1383,
        1120
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-13",
      "description": "MPAC-3 SHUTOFF VALVE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "MPAC-3"
        ],
        "source_group": {
          "owner": "MPAC-3",
          "marks": [
            "BO-13"
          ]
        }
      },
      "valve_aliases_same_point": [
        {
          "schedule": "VLV-6",
          "diagram": "V-6",
          "service": "MPAC-3 isolation",
          "point_table": "USB-CW-BINARY",
          "point": "BO-13"
        }
      ],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BO-14",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 37,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        1128,
        1383,
        1146
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-14",
      "description": "MPAC-4 SHUTOFF VALVE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "MPAC-4"
        ],
        "source_group": {
          "owner": "MPAC-4",
          "marks": [
            "BO-14"
          ]
        }
      },
      "valve_aliases_same_point": [
        {
          "schedule": "VLV-7",
          "diagram": "V-7",
          "service": "MPAC-4 isolation",
          "point_table": "USB-CW-BINARY",
          "point": "BO-14"
        }
      ],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BO-15",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 38,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        1154,
        1383,
        1172
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-15",
      "description": "HPAC-1 SHUTOFF VALVE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "HPAC-1"
        ],
        "source_group": {
          "owner": "HPAC-1",
          "marks": [
            "BI-21",
            "BO-15"
          ]
        }
      },
      "valve_aliases_same_point": [
        {
          "schedule": "VLV-8",
          "diagram": "V-8",
          "service": "HPAC-1 isolation",
          "point_table": "USB-CW-BINARY",
          "point": "BO-15"
        }
      ],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BO-16",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 39,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        1180,
        1383,
        1198
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-16",
      "description": "HPAC-2 SHUTOFF VALVE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "HPAC-2"
        ],
        "source_group": {
          "owner": "HPAC-2",
          "marks": [
            "BI-22",
            "BO-16"
          ]
        }
      },
      "valve_aliases_same_point": [
        {
          "schedule": "VLV-9",
          "diagram": "V-9",
          "service": "HPAC-2 isolation",
          "point_table": "USB-CW-BINARY",
          "point": "BO-16"
        }
      ],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-condenser-water/USB-CW-BINARY/BO-17",
      "application": "USB-condenser-water",
      "source_table": "USB-CW-BINARY",
      "source_row": 40,
      "page": 24,
      "sheet": "AM703",
      "row_bbox": [
        770,
        1206,
        1383,
        1224
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-17",
      "description": "HPAC-3 SHUTOFF VALVE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "HPAC-3"
        ],
        "source_group": {
          "owner": "HPAC-3",
          "marks": [
            "BI-23",
            "BO-17"
          ]
        }
      },
      "valve_aliases_same_point": [
        {
          "schedule": "VLV-10",
          "diagram": "V-10",
          "service": "HPAC-3 isolation",
          "point_table": "USB-CW-BINARY",
          "point": "BO-17"
        }
      ],
      "application_qualification": {
        "id": "USB-condenser-water",
        "instances": 1,
        "equipment_scope": [
          "CCC-1",
          "CCC-2",
          "P-1",
          "P-2",
          "MPAC-1",
          "MPAC-2",
          "MPAC-3",
          "MPAC-4",
          "HPAC-1",
          "HPAC-2",
          "HPAC-3",
          "VLV-1",
          "VLV-2",
          "VLV-3",
          "VLV-4",
          "VLV-5",
          "VLV-6",
          "VLV-7",
          "VLV-8",
          "VLV-9",
          "VLV-10",
          "VLV-11"
        ],
        "source_pages": [
          19,
          21,
          23,
          24
        ]
      }
    },
    {
      "id": "USB-FC1/USB-FC/AI-1",
      "application": "USB-FC1",
      "source_table": "USB-FC",
      "source_row": 1,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        149,
        804,
        166
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "ZONE TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-1"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC1",
        "instances": 1,
        "equipment_scope": [
          "FC-1",
          "P-3",
          "VLV-12"
        ],
        "zones": [
          "USB1",
          "USB2"
        ],
        "additional_unmarked_temperature_sensors": 1,
        "source_pages": [
          3,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC1/USB-FC/AO-1",
      "application": "USB-FC1",
      "source_table": "USB-FC",
      "source_row": 2,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        201,
        804,
        218
      ],
      "type_as_printed": "AO",
      "type_normalized": "AO",
      "mark": "AO-1",
      "description": "HHW VALVE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "VLV-12"
        ],
        "role": "Associated three-way valve VLV-12/VLV-13/VLV-14/VLV-15 respectively"
      },
      "valve_aliases_same_point": [
        {
          "schedule": "VLV-12",
          "diagram": "V-12",
          "service": "FC-1 heating valve",
          "point_table": "USB-FC",
          "point": "AO-1",
          "point_namespace": "FC-1 typical application"
        }
      ],
      "application_qualification": {
        "id": "USB-FC1",
        "instances": 1,
        "equipment_scope": [
          "FC-1",
          "P-3",
          "VLV-12"
        ],
        "zones": [
          "USB1",
          "USB2"
        ],
        "additional_unmarked_temperature_sensors": 1,
        "source_pages": [
          3,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC1/USB-FC/BI-1",
      "application": "USB-FC1",
      "source_table": "USB-FC",
      "source_row": 3,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        253,
        804,
        269
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "DIRTY FILTER SWITCH",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-1"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC1",
        "instances": 1,
        "equipment_scope": [
          "FC-1",
          "P-3",
          "VLV-12"
        ],
        "zones": [
          "USB1",
          "USB2"
        ],
        "additional_unmarked_temperature_sensors": 1,
        "source_pages": [
          3,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC1/USB-FC/BI-2",
      "application": "USB-FC1",
      "source_table": "USB-FC",
      "source_row": 4,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        279,
        804,
        295
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-2",
      "description": "SUPPLY FAN START/STOP",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-1"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC1",
        "instances": 1,
        "equipment_scope": [
          "FC-1",
          "P-3",
          "VLV-12"
        ],
        "zones": [
          "USB1",
          "USB2"
        ],
        "additional_unmarked_temperature_sensors": 1,
        "source_pages": [
          3,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC1/USB-FC/BI-3",
      "application": "USB-FC1",
      "source_table": "USB-FC",
      "source_row": 5,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        305,
        804,
        321
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-3",
      "description": "PUMP START/STOP",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "P-3"
        ],
        "role": "Associated circulator P-3/P-4/P-5/P-6 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC1",
        "instances": 1,
        "equipment_scope": [
          "FC-1",
          "P-3",
          "VLV-12"
        ],
        "zones": [
          "USB1",
          "USB2"
        ],
        "additional_unmarked_temperature_sensors": 1,
        "source_pages": [
          3,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC1/USB-FC/BO-1",
      "application": "USB-FC1",
      "source_table": "USB-FC",
      "source_row": 6,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        357,
        804,
        373
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "SUPPLY FAN START/STOP",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-1"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC1",
        "instances": 1,
        "equipment_scope": [
          "FC-1",
          "P-3",
          "VLV-12"
        ],
        "zones": [
          "USB1",
          "USB2"
        ],
        "additional_unmarked_temperature_sensors": 1,
        "source_pages": [
          3,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC1/USB-FC/BO-2",
      "application": "USB-FC1",
      "source_table": "USB-FC",
      "source_row": 7,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        383,
        804,
        399
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-2",
      "description": "ELECTRIC HEAT ENABLE/DISABLE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-1"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC1",
        "instances": 1,
        "equipment_scope": [
          "FC-1",
          "P-3",
          "VLV-12"
        ],
        "zones": [
          "USB1",
          "USB2"
        ],
        "additional_unmarked_temperature_sensors": 1,
        "source_pages": [
          3,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC1/USB-FC/BO-3",
      "application": "USB-FC1",
      "source_table": "USB-FC",
      "source_row": 8,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        409,
        804,
        425
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-3",
      "description": "PUMP START/STOP",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "P-3"
        ],
        "role": "Associated circulator P-3/P-4/P-5/P-6 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC1",
        "instances": 1,
        "equipment_scope": [
          "FC-1",
          "P-3",
          "VLV-12"
        ],
        "zones": [
          "USB1",
          "USB2"
        ],
        "additional_unmarked_temperature_sensors": 1,
        "source_pages": [
          3,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC2/USB-FC/AI-1",
      "application": "USB-FC2",
      "source_table": "USB-FC",
      "source_row": 1,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        149,
        804,
        166
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "ZONE TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-2"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC2",
        "instances": 1,
        "equipment_scope": [
          "FC-2",
          "P-4",
          "VLV-13"
        ],
        "zones": [
          "USB3"
        ],
        "source_pages": [
          3,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC2/USB-FC/AO-1",
      "application": "USB-FC2",
      "source_table": "USB-FC",
      "source_row": 2,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        201,
        804,
        218
      ],
      "type_as_printed": "AO",
      "type_normalized": "AO",
      "mark": "AO-1",
      "description": "HHW VALVE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "VLV-13"
        ],
        "role": "Associated three-way valve VLV-12/VLV-13/VLV-14/VLV-15 respectively"
      },
      "valve_aliases_same_point": [
        {
          "schedule": "VLV-13",
          "diagram": "V-13",
          "service": "FC-2 heating valve",
          "point_table": "USB-FC",
          "point": "AO-1",
          "point_namespace": "FC-2 typical application"
        }
      ],
      "application_qualification": {
        "id": "USB-FC2",
        "instances": 1,
        "equipment_scope": [
          "FC-2",
          "P-4",
          "VLV-13"
        ],
        "zones": [
          "USB3"
        ],
        "source_pages": [
          3,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC2/USB-FC/BI-1",
      "application": "USB-FC2",
      "source_table": "USB-FC",
      "source_row": 3,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        253,
        804,
        269
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "DIRTY FILTER SWITCH",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-2"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC2",
        "instances": 1,
        "equipment_scope": [
          "FC-2",
          "P-4",
          "VLV-13"
        ],
        "zones": [
          "USB3"
        ],
        "source_pages": [
          3,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC2/USB-FC/BI-2",
      "application": "USB-FC2",
      "source_table": "USB-FC",
      "source_row": 4,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        279,
        804,
        295
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-2",
      "description": "SUPPLY FAN START/STOP",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-2"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC2",
        "instances": 1,
        "equipment_scope": [
          "FC-2",
          "P-4",
          "VLV-13"
        ],
        "zones": [
          "USB3"
        ],
        "source_pages": [
          3,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC2/USB-FC/BI-3",
      "application": "USB-FC2",
      "source_table": "USB-FC",
      "source_row": 5,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        305,
        804,
        321
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-3",
      "description": "PUMP START/STOP",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "P-4"
        ],
        "role": "Associated circulator P-3/P-4/P-5/P-6 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC2",
        "instances": 1,
        "equipment_scope": [
          "FC-2",
          "P-4",
          "VLV-13"
        ],
        "zones": [
          "USB3"
        ],
        "source_pages": [
          3,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC2/USB-FC/BO-1",
      "application": "USB-FC2",
      "source_table": "USB-FC",
      "source_row": 6,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        357,
        804,
        373
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "SUPPLY FAN START/STOP",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-2"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC2",
        "instances": 1,
        "equipment_scope": [
          "FC-2",
          "P-4",
          "VLV-13"
        ],
        "zones": [
          "USB3"
        ],
        "source_pages": [
          3,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC2/USB-FC/BO-2",
      "application": "USB-FC2",
      "source_table": "USB-FC",
      "source_row": 7,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        383,
        804,
        399
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-2",
      "description": "ELECTRIC HEAT ENABLE/DISABLE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-2"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC2",
        "instances": 1,
        "equipment_scope": [
          "FC-2",
          "P-4",
          "VLV-13"
        ],
        "zones": [
          "USB3"
        ],
        "source_pages": [
          3,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC2/USB-FC/BO-3",
      "application": "USB-FC2",
      "source_table": "USB-FC",
      "source_row": 8,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        409,
        804,
        425
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-3",
      "description": "PUMP START/STOP",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "P-4"
        ],
        "role": "Associated circulator P-3/P-4/P-5/P-6 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC2",
        "instances": 1,
        "equipment_scope": [
          "FC-2",
          "P-4",
          "VLV-13"
        ],
        "zones": [
          "USB3"
        ],
        "source_pages": [
          3,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC3/USB-FC/AI-1",
      "application": "USB-FC3",
      "source_table": "USB-FC",
      "source_row": 1,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        149,
        804,
        166
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "ZONE TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-3"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC3",
        "instances": 1,
        "equipment_scope": [
          "FC-3",
          "P-5",
          "VLV-14"
        ],
        "zones": [
          "USB4"
        ],
        "shared_temperature_consumers": [
          "MPAC-1 relief",
          "MPAC-2 relief",
          "MPAC-3 relief",
          "MPAC-4 relief"
        ],
        "source_pages": [
          4,
          18,
          19,
          21,
          25,
          26
        ]
      }
    },
    {
      "id": "USB-FC3/USB-FC/AO-1",
      "application": "USB-FC3",
      "source_table": "USB-FC",
      "source_row": 2,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        201,
        804,
        218
      ],
      "type_as_printed": "AO",
      "type_normalized": "AO",
      "mark": "AO-1",
      "description": "HHW VALVE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "VLV-14"
        ],
        "role": "Associated three-way valve VLV-12/VLV-13/VLV-14/VLV-15 respectively"
      },
      "valve_aliases_same_point": [
        {
          "schedule": "VLV-14",
          "diagram": "V-14",
          "service": "FC-3 heating valve",
          "point_table": "USB-FC",
          "point": "AO-1",
          "point_namespace": "FC-3 typical application"
        }
      ],
      "application_qualification": {
        "id": "USB-FC3",
        "instances": 1,
        "equipment_scope": [
          "FC-3",
          "P-5",
          "VLV-14"
        ],
        "zones": [
          "USB4"
        ],
        "shared_temperature_consumers": [
          "MPAC-1 relief",
          "MPAC-2 relief",
          "MPAC-3 relief",
          "MPAC-4 relief"
        ],
        "source_pages": [
          4,
          18,
          19,
          21,
          25,
          26
        ]
      }
    },
    {
      "id": "USB-FC3/USB-FC/BI-1",
      "application": "USB-FC3",
      "source_table": "USB-FC",
      "source_row": 3,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        253,
        804,
        269
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "DIRTY FILTER SWITCH",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-3"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC3",
        "instances": 1,
        "equipment_scope": [
          "FC-3",
          "P-5",
          "VLV-14"
        ],
        "zones": [
          "USB4"
        ],
        "shared_temperature_consumers": [
          "MPAC-1 relief",
          "MPAC-2 relief",
          "MPAC-3 relief",
          "MPAC-4 relief"
        ],
        "source_pages": [
          4,
          18,
          19,
          21,
          25,
          26
        ]
      }
    },
    {
      "id": "USB-FC3/USB-FC/BI-2",
      "application": "USB-FC3",
      "source_table": "USB-FC",
      "source_row": 4,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        279,
        804,
        295
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-2",
      "description": "SUPPLY FAN START/STOP",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-3"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC3",
        "instances": 1,
        "equipment_scope": [
          "FC-3",
          "P-5",
          "VLV-14"
        ],
        "zones": [
          "USB4"
        ],
        "shared_temperature_consumers": [
          "MPAC-1 relief",
          "MPAC-2 relief",
          "MPAC-3 relief",
          "MPAC-4 relief"
        ],
        "source_pages": [
          4,
          18,
          19,
          21,
          25,
          26
        ]
      }
    },
    {
      "id": "USB-FC3/USB-FC/BI-3",
      "application": "USB-FC3",
      "source_table": "USB-FC",
      "source_row": 5,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        305,
        804,
        321
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-3",
      "description": "PUMP START/STOP",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "P-5"
        ],
        "role": "Associated circulator P-3/P-4/P-5/P-6 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC3",
        "instances": 1,
        "equipment_scope": [
          "FC-3",
          "P-5",
          "VLV-14"
        ],
        "zones": [
          "USB4"
        ],
        "shared_temperature_consumers": [
          "MPAC-1 relief",
          "MPAC-2 relief",
          "MPAC-3 relief",
          "MPAC-4 relief"
        ],
        "source_pages": [
          4,
          18,
          19,
          21,
          25,
          26
        ]
      }
    },
    {
      "id": "USB-FC3/USB-FC/BO-1",
      "application": "USB-FC3",
      "source_table": "USB-FC",
      "source_row": 6,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        357,
        804,
        373
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "SUPPLY FAN START/STOP",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-3"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC3",
        "instances": 1,
        "equipment_scope": [
          "FC-3",
          "P-5",
          "VLV-14"
        ],
        "zones": [
          "USB4"
        ],
        "shared_temperature_consumers": [
          "MPAC-1 relief",
          "MPAC-2 relief",
          "MPAC-3 relief",
          "MPAC-4 relief"
        ],
        "source_pages": [
          4,
          18,
          19,
          21,
          25,
          26
        ]
      }
    },
    {
      "id": "USB-FC3/USB-FC/BO-2",
      "application": "USB-FC3",
      "source_table": "USB-FC",
      "source_row": 7,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        383,
        804,
        399
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-2",
      "description": "ELECTRIC HEAT ENABLE/DISABLE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-3"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC3",
        "instances": 1,
        "equipment_scope": [
          "FC-3",
          "P-5",
          "VLV-14"
        ],
        "zones": [
          "USB4"
        ],
        "shared_temperature_consumers": [
          "MPAC-1 relief",
          "MPAC-2 relief",
          "MPAC-3 relief",
          "MPAC-4 relief"
        ],
        "source_pages": [
          4,
          18,
          19,
          21,
          25,
          26
        ]
      }
    },
    {
      "id": "USB-FC3/USB-FC/BO-3",
      "application": "USB-FC3",
      "source_table": "USB-FC",
      "source_row": 8,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        409,
        804,
        425
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-3",
      "description": "PUMP START/STOP",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "P-5"
        ],
        "role": "Associated circulator P-3/P-4/P-5/P-6 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC3",
        "instances": 1,
        "equipment_scope": [
          "FC-3",
          "P-5",
          "VLV-14"
        ],
        "zones": [
          "USB4"
        ],
        "shared_temperature_consumers": [
          "MPAC-1 relief",
          "MPAC-2 relief",
          "MPAC-3 relief",
          "MPAC-4 relief"
        ],
        "source_pages": [
          4,
          18,
          19,
          21,
          25,
          26
        ]
      }
    },
    {
      "id": "USB-FC4/USB-FC/AI-1",
      "application": "USB-FC4",
      "source_table": "USB-FC",
      "source_row": 1,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        149,
        804,
        166
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "ZONE TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-4"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC4",
        "instances": 1,
        "equipment_scope": [
          "FC-4",
          "P-6",
          "VLV-15"
        ],
        "zones": [
          "USB5"
        ],
        "source_pages": [
          5,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC4/USB-FC/AO-1",
      "application": "USB-FC4",
      "source_table": "USB-FC",
      "source_row": 2,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        201,
        804,
        218
      ],
      "type_as_printed": "AO",
      "type_normalized": "AO",
      "mark": "AO-1",
      "description": "HHW VALVE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "VLV-15"
        ],
        "role": "Associated three-way valve VLV-12/VLV-13/VLV-14/VLV-15 respectively"
      },
      "valve_aliases_same_point": [
        {
          "schedule": "VLV-15",
          "diagram": "V-15",
          "service": "FC-4 heating valve",
          "point_table": "USB-FC",
          "point": "AO-1",
          "point_namespace": "FC-4 typical application"
        }
      ],
      "application_qualification": {
        "id": "USB-FC4",
        "instances": 1,
        "equipment_scope": [
          "FC-4",
          "P-6",
          "VLV-15"
        ],
        "zones": [
          "USB5"
        ],
        "source_pages": [
          5,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC4/USB-FC/BI-1",
      "application": "USB-FC4",
      "source_table": "USB-FC",
      "source_row": 3,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        253,
        804,
        269
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "DIRTY FILTER SWITCH",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-4"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC4",
        "instances": 1,
        "equipment_scope": [
          "FC-4",
          "P-6",
          "VLV-15"
        ],
        "zones": [
          "USB5"
        ],
        "source_pages": [
          5,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC4/USB-FC/BI-2",
      "application": "USB-FC4",
      "source_table": "USB-FC",
      "source_row": 4,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        279,
        804,
        295
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-2",
      "description": "SUPPLY FAN START/STOP",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-4"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC4",
        "instances": 1,
        "equipment_scope": [
          "FC-4",
          "P-6",
          "VLV-15"
        ],
        "zones": [
          "USB5"
        ],
        "source_pages": [
          5,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC4/USB-FC/BI-3",
      "application": "USB-FC4",
      "source_table": "USB-FC",
      "source_row": 5,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        305,
        804,
        321
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-3",
      "description": "PUMP START/STOP",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "P-6"
        ],
        "role": "Associated circulator P-3/P-4/P-5/P-6 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC4",
        "instances": 1,
        "equipment_scope": [
          "FC-4",
          "P-6",
          "VLV-15"
        ],
        "zones": [
          "USB5"
        ],
        "source_pages": [
          5,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC4/USB-FC/BO-1",
      "application": "USB-FC4",
      "source_table": "USB-FC",
      "source_row": 6,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        357,
        804,
        373
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "SUPPLY FAN START/STOP",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-4"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC4",
        "instances": 1,
        "equipment_scope": [
          "FC-4",
          "P-6",
          "VLV-15"
        ],
        "zones": [
          "USB5"
        ],
        "source_pages": [
          5,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC4/USB-FC/BO-2",
      "application": "USB-FC4",
      "source_table": "USB-FC",
      "source_row": 7,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        383,
        804,
        399
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-2",
      "description": "ELECTRIC HEAT ENABLE/DISABLE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-4"
        ],
        "role": "Fan coil, filter, fan and electric heater"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC4",
        "instances": 1,
        "equipment_scope": [
          "FC-4",
          "P-6",
          "VLV-15"
        ],
        "zones": [
          "USB5"
        ],
        "source_pages": [
          5,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-FC4/USB-FC/BO-3",
      "application": "USB-FC4",
      "source_table": "USB-FC",
      "source_row": 8,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        110,
        409,
        804,
        425
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-3",
      "description": "PUMP START/STOP",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "P-6"
        ],
        "role": "Associated circulator P-3/P-4/P-5/P-6 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-FC4",
        "instances": 1,
        "equipment_scope": [
          "FC-4",
          "P-6",
          "VLV-15"
        ],
        "zones": [
          "USB5"
        ],
        "source_pages": [
          5,
          18,
          19,
          21,
          25
        ]
      }
    },
    {
      "id": "USB-EF1/USB-EF-TYP/AI-1",
      "application": "USB-EF1",
      "source_table": "USB-EF-TYP",
      "source_row": 1,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        165,
        1461,
        181
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "ZONE TEMPERATURE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-1"
        ],
        "role": "Exhaust fan and zone-temperature function"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF1",
        "instances": 1,
        "equipment_scope": [
          "EF-1",
          "MD-1",
          "MD-2"
        ],
        "zones": [
          "USB1",
          "USB2"
        ],
        "additional_unmarked_temperature_sensors": 1,
        "source_pages": [
          3,
          18,
          25
        ],
        "damper_group_warning": "Two intake dampers, one generic numbered command/proof pair; no individual terminal assignment."
      }
    },
    {
      "id": "USB-EF1/USB-EF-TYP/BI-1",
      "application": "USB-EF1",
      "source_table": "USB-EF-TYP",
      "source_row": 2,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        217,
        1461,
        233
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "FAN STATUS",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-1"
        ],
        "role": "Exhaust fan and zone-temperature function"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF1",
        "instances": 1,
        "equipment_scope": [
          "EF-1",
          "MD-1",
          "MD-2"
        ],
        "zones": [
          "USB1",
          "USB2"
        ],
        "additional_unmarked_temperature_sensors": 1,
        "source_pages": [
          3,
          18,
          25
        ],
        "damper_group_warning": "Two intake dampers, one generic numbered command/proof pair; no individual terminal assignment."
      }
    },
    {
      "id": "USB-EF1/USB-EF-TYP/BI-2",
      "application": "USB-EF1",
      "source_table": "USB-EF-TYP",
      "source_row": 3,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        243,
        1461,
        259
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-2",
      "description": "INTAKE DAMPER STATUS",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "MD-1",
          "MD-2"
        ],
        "role": "Intake-damper group; see application warnings for physical multiplicity/conflicts"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF1",
        "instances": 1,
        "equipment_scope": [
          "EF-1",
          "MD-1",
          "MD-2"
        ],
        "zones": [
          "USB1",
          "USB2"
        ],
        "additional_unmarked_temperature_sensors": 1,
        "source_pages": [
          3,
          18,
          25
        ],
        "damper_group_warning": "Two intake dampers, one generic numbered command/proof pair; no individual terminal assignment."
      }
    },
    {
      "id": "USB-EF1/USB-EF-TYP/BO-1",
      "application": "USB-EF1",
      "source_table": "USB-EF-TYP",
      "source_row": 4,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        294,
        1461,
        310
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "FAN START/STOP",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-1"
        ],
        "role": "Exhaust fan and zone-temperature function"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF1",
        "instances": 1,
        "equipment_scope": [
          "EF-1",
          "MD-1",
          "MD-2"
        ],
        "zones": [
          "USB1",
          "USB2"
        ],
        "additional_unmarked_temperature_sensors": 1,
        "source_pages": [
          3,
          18,
          25
        ],
        "damper_group_warning": "Two intake dampers, one generic numbered command/proof pair; no individual terminal assignment."
      }
    },
    {
      "id": "USB-EF1/USB-EF-TYP/BO-2",
      "application": "USB-EF1",
      "source_table": "USB-EF-TYP",
      "source_row": 5,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        320,
        1461,
        336
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-2",
      "description": "INTAKE DAMPER OPEN/CLOSE",
      "alarm": "YES",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-1",
          "MD-2"
        ],
        "role": "Intake-damper group; see application warnings for physical multiplicity/conflicts"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF1",
        "instances": 1,
        "equipment_scope": [
          "EF-1",
          "MD-1",
          "MD-2"
        ],
        "zones": [
          "USB1",
          "USB2"
        ],
        "additional_unmarked_temperature_sensors": 1,
        "source_pages": [
          3,
          18,
          25
        ],
        "damper_group_warning": "Two intake dampers, one generic numbered command/proof pair; no individual terminal assignment."
      }
    },
    {
      "id": "USB-EF2/USB-EF-TYP/AI-1",
      "application": "USB-EF2",
      "source_table": "USB-EF-TYP",
      "source_row": 1,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        165,
        1461,
        181
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "ZONE TEMPERATURE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-2"
        ],
        "role": "Exhaust fan and zone-temperature function"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF2",
        "instances": 1,
        "equipment_scope": [
          "EF-2",
          "MD-3"
        ],
        "zones": [
          "USB3"
        ],
        "source_pages": [
          3,
          18,
          25
        ]
      }
    },
    {
      "id": "USB-EF2/USB-EF-TYP/BI-1",
      "application": "USB-EF2",
      "source_table": "USB-EF-TYP",
      "source_row": 2,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        217,
        1461,
        233
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "FAN STATUS",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-2"
        ],
        "role": "Exhaust fan and zone-temperature function"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF2",
        "instances": 1,
        "equipment_scope": [
          "EF-2",
          "MD-3"
        ],
        "zones": [
          "USB3"
        ],
        "source_pages": [
          3,
          18,
          25
        ]
      }
    },
    {
      "id": "USB-EF2/USB-EF-TYP/BI-2",
      "application": "USB-EF2",
      "source_table": "USB-EF-TYP",
      "source_row": 3,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        243,
        1461,
        259
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-2",
      "description": "INTAKE DAMPER STATUS",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "MD-3"
        ],
        "role": "Intake-damper group; see application warnings for physical multiplicity/conflicts"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF2",
        "instances": 1,
        "equipment_scope": [
          "EF-2",
          "MD-3"
        ],
        "zones": [
          "USB3"
        ],
        "source_pages": [
          3,
          18,
          25
        ]
      }
    },
    {
      "id": "USB-EF2/USB-EF-TYP/BO-1",
      "application": "USB-EF2",
      "source_table": "USB-EF-TYP",
      "source_row": 4,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        294,
        1461,
        310
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "FAN START/STOP",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-2"
        ],
        "role": "Exhaust fan and zone-temperature function"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF2",
        "instances": 1,
        "equipment_scope": [
          "EF-2",
          "MD-3"
        ],
        "zones": [
          "USB3"
        ],
        "source_pages": [
          3,
          18,
          25
        ]
      }
    },
    {
      "id": "USB-EF2/USB-EF-TYP/BO-2",
      "application": "USB-EF2",
      "source_table": "USB-EF-TYP",
      "source_row": 5,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        320,
        1461,
        336
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-2",
      "description": "INTAKE DAMPER OPEN/CLOSE",
      "alarm": "YES",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-3"
        ],
        "role": "Intake-damper group; see application warnings for physical multiplicity/conflicts"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF2",
        "instances": 1,
        "equipment_scope": [
          "EF-2",
          "MD-3"
        ],
        "zones": [
          "USB3"
        ],
        "source_pages": [
          3,
          18,
          25
        ]
      }
    },
    {
      "id": "USB-EF3/USB-EF-TYP/AI-1",
      "application": "USB-EF3",
      "source_table": "USB-EF-TYP",
      "source_row": 1,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        165,
        1461,
        181
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "ZONE TEMPERATURE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-3"
        ],
        "role": "Exhaust fan and zone-temperature function"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF3",
        "instances": 1,
        "equipment_scope": [
          "EF-3",
          "MD-4",
          "MD-5",
          "MD-6"
        ],
        "zones": [
          "USB4"
        ],
        "source_pages": [
          4,
          18,
          25
        ],
        "damper_group_warning": "Three intake branches shown; MD-5 schedule names FC-3 while MD-4/6 name EF-3. Typical command/proof group does not resolve individual ownership or terminal multiplicity."
      }
    },
    {
      "id": "USB-EF3/USB-EF-TYP/BI-1",
      "application": "USB-EF3",
      "source_table": "USB-EF-TYP",
      "source_row": 2,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        217,
        1461,
        233
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "FAN STATUS",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-3"
        ],
        "role": "Exhaust fan and zone-temperature function"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF3",
        "instances": 1,
        "equipment_scope": [
          "EF-3",
          "MD-4",
          "MD-5",
          "MD-6"
        ],
        "zones": [
          "USB4"
        ],
        "source_pages": [
          4,
          18,
          25
        ],
        "damper_group_warning": "Three intake branches shown; MD-5 schedule names FC-3 while MD-4/6 name EF-3. Typical command/proof group does not resolve individual ownership or terminal multiplicity."
      }
    },
    {
      "id": "USB-EF3/USB-EF-TYP/BI-2",
      "application": "USB-EF3",
      "source_table": "USB-EF-TYP",
      "source_row": 3,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        243,
        1461,
        259
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-2",
      "description": "INTAKE DAMPER STATUS",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "MD-4",
          "MD-5",
          "MD-6"
        ],
        "role": "Intake-damper group; see application warnings for physical multiplicity/conflicts"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF3",
        "instances": 1,
        "equipment_scope": [
          "EF-3",
          "MD-4",
          "MD-5",
          "MD-6"
        ],
        "zones": [
          "USB4"
        ],
        "source_pages": [
          4,
          18,
          25
        ],
        "damper_group_warning": "Three intake branches shown; MD-5 schedule names FC-3 while MD-4/6 name EF-3. Typical command/proof group does not resolve individual ownership or terminal multiplicity."
      }
    },
    {
      "id": "USB-EF3/USB-EF-TYP/BO-1",
      "application": "USB-EF3",
      "source_table": "USB-EF-TYP",
      "source_row": 4,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        294,
        1461,
        310
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "FAN START/STOP",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-3"
        ],
        "role": "Exhaust fan and zone-temperature function"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF3",
        "instances": 1,
        "equipment_scope": [
          "EF-3",
          "MD-4",
          "MD-5",
          "MD-6"
        ],
        "zones": [
          "USB4"
        ],
        "source_pages": [
          4,
          18,
          25
        ],
        "damper_group_warning": "Three intake branches shown; MD-5 schedule names FC-3 while MD-4/6 name EF-3. Typical command/proof group does not resolve individual ownership or terminal multiplicity."
      }
    },
    {
      "id": "USB-EF3/USB-EF-TYP/BO-2",
      "application": "USB-EF3",
      "source_table": "USB-EF-TYP",
      "source_row": 5,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        320,
        1461,
        336
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-2",
      "description": "INTAKE DAMPER OPEN/CLOSE",
      "alarm": "YES",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-4",
          "MD-5",
          "MD-6"
        ],
        "role": "Intake-damper group; see application warnings for physical multiplicity/conflicts"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF3",
        "instances": 1,
        "equipment_scope": [
          "EF-3",
          "MD-4",
          "MD-5",
          "MD-6"
        ],
        "zones": [
          "USB4"
        ],
        "source_pages": [
          4,
          18,
          25
        ],
        "damper_group_warning": "Three intake branches shown; MD-5 schedule names FC-3 while MD-4/6 name EF-3. Typical command/proof group does not resolve individual ownership or terminal multiplicity."
      }
    },
    {
      "id": "USB-EF4/USB-EF-TYP/AI-1",
      "application": "USB-EF4",
      "source_table": "USB-EF-TYP",
      "source_row": 1,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        165,
        1461,
        181
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "ZONE TEMPERATURE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-4"
        ],
        "role": "Exhaust fan and zone-temperature function"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF4",
        "instances": 1,
        "equipment_scope": [
          "EF-4",
          "MD-7"
        ],
        "zones": [
          "USB5"
        ],
        "source_pages": [
          5,
          18,
          25
        ],
        "damper_group_warning": "MD-7 schedule associates FC-4; typical ventilation logic refers to intake damper. Preserve association conflict."
      }
    },
    {
      "id": "USB-EF4/USB-EF-TYP/BI-1",
      "application": "USB-EF4",
      "source_table": "USB-EF-TYP",
      "source_row": 2,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        217,
        1461,
        233
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "FAN STATUS",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-4"
        ],
        "role": "Exhaust fan and zone-temperature function"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF4",
        "instances": 1,
        "equipment_scope": [
          "EF-4",
          "MD-7"
        ],
        "zones": [
          "USB5"
        ],
        "source_pages": [
          5,
          18,
          25
        ],
        "damper_group_warning": "MD-7 schedule associates FC-4; typical ventilation logic refers to intake damper. Preserve association conflict."
      }
    },
    {
      "id": "USB-EF4/USB-EF-TYP/BI-2",
      "application": "USB-EF4",
      "source_table": "USB-EF-TYP",
      "source_row": 3,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        243,
        1461,
        259
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-2",
      "description": "INTAKE DAMPER STATUS",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "MD-7"
        ],
        "role": "Intake-damper group; see application warnings for physical multiplicity/conflicts"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF4",
        "instances": 1,
        "equipment_scope": [
          "EF-4",
          "MD-7"
        ],
        "zones": [
          "USB5"
        ],
        "source_pages": [
          5,
          18,
          25
        ],
        "damper_group_warning": "MD-7 schedule associates FC-4; typical ventilation logic refers to intake damper. Preserve association conflict."
      }
    },
    {
      "id": "USB-EF4/USB-EF-TYP/BO-1",
      "application": "USB-EF4",
      "source_table": "USB-EF-TYP",
      "source_row": 4,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        294,
        1461,
        310
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "FAN START/STOP",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-4"
        ],
        "role": "Exhaust fan and zone-temperature function"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF4",
        "instances": 1,
        "equipment_scope": [
          "EF-4",
          "MD-7"
        ],
        "zones": [
          "USB5"
        ],
        "source_pages": [
          5,
          18,
          25
        ],
        "damper_group_warning": "MD-7 schedule associates FC-4; typical ventilation logic refers to intake damper. Preserve association conflict."
      }
    },
    {
      "id": "USB-EF4/USB-EF-TYP/BO-2",
      "application": "USB-EF4",
      "source_table": "USB-EF-TYP",
      "source_row": 5,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        320,
        1461,
        336
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-2",
      "description": "INTAKE DAMPER OPEN/CLOSE",
      "alarm": "YES",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-7"
        ],
        "role": "Intake-damper group; see application warnings for physical multiplicity/conflicts"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF4",
        "instances": 1,
        "equipment_scope": [
          "EF-4",
          "MD-7"
        ],
        "zones": [
          "USB5"
        ],
        "source_pages": [
          5,
          18,
          25
        ],
        "damper_group_warning": "MD-7 schedule associates FC-4; typical ventilation logic refers to intake damper. Preserve association conflict."
      }
    },
    {
      "id": "USB-EF5/USB-EF-TYP/AI-1",
      "application": "USB-EF5",
      "source_table": "USB-EF-TYP",
      "source_row": 1,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        165,
        1461,
        181
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "ZONE TEMPERATURE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-5"
        ],
        "role": "Exhaust fan and zone-temperature function"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF5",
        "instances": 1,
        "equipment_scope": [
          "EF-5",
          "MD-8"
        ],
        "zones": [
          "USB6"
        ],
        "source_pages": [
          5,
          6,
          18,
          25
        ]
      }
    },
    {
      "id": "USB-EF5/USB-EF-TYP/BI-1",
      "application": "USB-EF5",
      "source_table": "USB-EF-TYP",
      "source_row": 2,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        217,
        1461,
        233
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "FAN STATUS",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-5"
        ],
        "role": "Exhaust fan and zone-temperature function"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF5",
        "instances": 1,
        "equipment_scope": [
          "EF-5",
          "MD-8"
        ],
        "zones": [
          "USB6"
        ],
        "source_pages": [
          5,
          6,
          18,
          25
        ]
      }
    },
    {
      "id": "USB-EF5/USB-EF-TYP/BI-2",
      "application": "USB-EF5",
      "source_table": "USB-EF-TYP",
      "source_row": 3,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        243,
        1461,
        259
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-2",
      "description": "INTAKE DAMPER STATUS",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "MD-8"
        ],
        "role": "Intake-damper group; see application warnings for physical multiplicity/conflicts"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF5",
        "instances": 1,
        "equipment_scope": [
          "EF-5",
          "MD-8"
        ],
        "zones": [
          "USB6"
        ],
        "source_pages": [
          5,
          6,
          18,
          25
        ]
      }
    },
    {
      "id": "USB-EF5/USB-EF-TYP/BO-1",
      "application": "USB-EF5",
      "source_table": "USB-EF-TYP",
      "source_row": 4,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        294,
        1461,
        310
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "FAN START/STOP",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-5"
        ],
        "role": "Exhaust fan and zone-temperature function"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF5",
        "instances": 1,
        "equipment_scope": [
          "EF-5",
          "MD-8"
        ],
        "zones": [
          "USB6"
        ],
        "source_pages": [
          5,
          6,
          18,
          25
        ]
      }
    },
    {
      "id": "USB-EF5/USB-EF-TYP/BO-2",
      "application": "USB-EF5",
      "source_table": "USB-EF-TYP",
      "source_row": 5,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        857,
        320,
        1461,
        336
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-2",
      "description": "INTAKE DAMPER OPEN/CLOSE",
      "alarm": "YES",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-8"
        ],
        "role": "Intake-damper group; see application warnings for physical multiplicity/conflicts"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF5",
        "instances": 1,
        "equipment_scope": [
          "EF-5",
          "MD-8"
        ],
        "zones": [
          "USB6"
        ],
        "source_pages": [
          5,
          6,
          18,
          25
        ]
      }
    },
    {
      "id": "USB-EF6/USB-EF6/AI-1",
      "application": "USB-EF6",
      "source_table": "USB-EF6",
      "source_row": 1,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        1550,
        149,
        2198,
        165
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "ZONE TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-6 room"
        ],
        "source_group": {
          "owner": "EF-6 room",
          "marks": [
            "AI-1"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF6",
        "instances": 1,
        "equipment_scope": [
          "EF-6",
          "MD-9",
          "MD-10",
          "MD-11",
          "ATS-2",
          "GENERATOR 1",
          "GENERATOR 2",
          "Unnumbered exhaust damper assembly"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          7,
          18,
          25
        ],
        "warning": "The plan sensor leader is on the USB6 side of the shared wall; sequence scope is generator room. Exhaust damper hardware count is not established."
      }
    },
    {
      "id": "USB-EF6/USB-EF6/AI-2",
      "application": "USB-EF6",
      "source_table": "USB-EF6",
      "source_row": 2,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        1550,
        175,
        2198,
        191
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-2",
      "description": "FAN SPEED (FEEDBACK)",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-6 fan and VFD"
        ],
        "source_group": {
          "owner": "EF-6 fan and VFD",
          "marks": [
            "AI-2",
            "AO-1",
            "BI-1",
            "BI-2",
            "BO-1"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF6",
        "instances": 1,
        "equipment_scope": [
          "EF-6",
          "MD-9",
          "MD-10",
          "MD-11",
          "ATS-2",
          "GENERATOR 1",
          "GENERATOR 2",
          "Unnumbered exhaust damper assembly"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          7,
          18,
          25
        ],
        "warning": "The plan sensor leader is on the USB6 side of the shared wall; sequence scope is generator room. Exhaust damper hardware count is not established."
      }
    },
    {
      "id": "USB-EF6/USB-EF6/AO-1",
      "application": "USB-EF6",
      "source_table": "USB-EF6",
      "source_row": 3,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        1550,
        226,
        2198,
        242
      ],
      "type_as_printed": "AO",
      "type_normalized": "AO",
      "mark": "AO-1",
      "description": "FAN SPEED",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-6 fan and VFD"
        ],
        "source_group": {
          "owner": "EF-6 fan and VFD",
          "marks": [
            "AI-2",
            "AO-1",
            "BI-1",
            "BI-2",
            "BO-1"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF6",
        "instances": 1,
        "equipment_scope": [
          "EF-6",
          "MD-9",
          "MD-10",
          "MD-11",
          "ATS-2",
          "GENERATOR 1",
          "GENERATOR 2",
          "Unnumbered exhaust damper assembly"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          7,
          18,
          25
        ],
        "warning": "The plan sensor leader is on the USB6 side of the shared wall; sequence scope is generator room. Exhaust damper hardware count is not established."
      }
    },
    {
      "id": "USB-EF6/USB-EF6/BI-1",
      "application": "USB-EF6",
      "source_table": "USB-EF6",
      "source_row": 4,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        1550,
        278,
        2198,
        294
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "FAN STATUS",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-6 fan and VFD"
        ],
        "source_group": {
          "owner": "EF-6 fan and VFD",
          "marks": [
            "AI-2",
            "AO-1",
            "BI-1",
            "BI-2",
            "BO-1"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF6",
        "instances": 1,
        "equipment_scope": [
          "EF-6",
          "MD-9",
          "MD-10",
          "MD-11",
          "ATS-2",
          "GENERATOR 1",
          "GENERATOR 2",
          "Unnumbered exhaust damper assembly"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          7,
          18,
          25
        ],
        "warning": "The plan sensor leader is on the USB6 side of the shared wall; sequence scope is generator room. Exhaust damper hardware count is not established."
      }
    },
    {
      "id": "USB-EF6/USB-EF6/BI-2",
      "application": "USB-EF6",
      "source_table": "USB-EF6",
      "source_row": 5,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        1550,
        304,
        2198,
        320
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-2",
      "description": "VFD ALARM",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-6 fan and VFD"
        ],
        "source_group": {
          "owner": "EF-6 fan and VFD",
          "marks": [
            "AI-2",
            "AO-1",
            "BI-1",
            "BI-2",
            "BO-1"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF6",
        "instances": 1,
        "equipment_scope": [
          "EF-6",
          "MD-9",
          "MD-10",
          "MD-11",
          "ATS-2",
          "GENERATOR 1",
          "GENERATOR 2",
          "Unnumbered exhaust damper assembly"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          7,
          18,
          25
        ],
        "warning": "The plan sensor leader is on the USB6 side of the shared wall; sequence scope is generator room. Exhaust damper hardware count is not established."
      }
    },
    {
      "id": "USB-EF6/USB-EF6/BI-3",
      "application": "USB-EF6",
      "source_table": "USB-EF6",
      "source_row": 6,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        1550,
        330,
        2198,
        346
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-3",
      "description": "INTAKE DAMPER STATUS",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "GI-3 intake damper assembly"
        ],
        "source_group": {
          "owner": "GI-3 intake damper assembly",
          "marks": [
            "BI-3",
            "BO-2"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF6",
        "instances": 1,
        "equipment_scope": [
          "EF-6",
          "MD-9",
          "MD-10",
          "MD-11",
          "ATS-2",
          "GENERATOR 1",
          "GENERATOR 2",
          "Unnumbered exhaust damper assembly"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          7,
          18,
          25
        ],
        "warning": "The plan sensor leader is on the USB6 side of the shared wall; sequence scope is generator room. Exhaust damper hardware count is not established."
      }
    },
    {
      "id": "USB-EF6/USB-EF6/BI-4",
      "application": "USB-EF6",
      "source_table": "USB-EF6",
      "source_row": 7,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        1550,
        356,
        2198,
        372
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-4",
      "description": "INTAKE DAMPER STATUS",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "GI-2 intake damper assembly"
        ],
        "source_group": {
          "owner": "GI-2 intake damper assembly",
          "marks": [
            "BI-4",
            "BO-3"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF6",
        "instances": 1,
        "equipment_scope": [
          "EF-6",
          "MD-9",
          "MD-10",
          "MD-11",
          "ATS-2",
          "GENERATOR 1",
          "GENERATOR 2",
          "Unnumbered exhaust damper assembly"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          7,
          18,
          25
        ],
        "warning": "The plan sensor leader is on the USB6 side of the shared wall; sequence scope is generator room. Exhaust damper hardware count is not established."
      }
    },
    {
      "id": "USB-EF6/USB-EF6/BI-5",
      "application": "USB-EF6",
      "source_table": "USB-EF6",
      "source_row": 8,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        1550,
        382,
        2198,
        398
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-5",
      "description": "INTAKE DAMPER STATUS",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "GI-1 intake damper assembly"
        ],
        "source_group": {
          "owner": "GI-1 intake damper assembly",
          "marks": [
            "BI-5",
            "BO-4"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF6",
        "instances": 1,
        "equipment_scope": [
          "EF-6",
          "MD-9",
          "MD-10",
          "MD-11",
          "ATS-2",
          "GENERATOR 1",
          "GENERATOR 2",
          "Unnumbered exhaust damper assembly"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          7,
          18,
          25
        ],
        "warning": "The plan sensor leader is on the USB6 side of the shared wall; sequence scope is generator room. Exhaust damper hardware count is not established."
      }
    },
    {
      "id": "USB-EF6/USB-EF6/BI-6",
      "application": "USB-EF6",
      "source_table": "USB-EF6",
      "source_row": 9,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        1550,
        408,
        2198,
        424
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-6",
      "description": "ATS-2 STATUS",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "ATS-2"
        ],
        "source_group": {
          "owner": "ATS-2",
          "marks": [
            "BI-6"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF6",
        "instances": 1,
        "equipment_scope": [
          "EF-6",
          "MD-9",
          "MD-10",
          "MD-11",
          "ATS-2",
          "GENERATOR 1",
          "GENERATOR 2",
          "Unnumbered exhaust damper assembly"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          7,
          18,
          25
        ],
        "warning": "The plan sensor leader is on the USB6 side of the shared wall; sequence scope is generator room. Exhaust damper hardware count is not established."
      }
    },
    {
      "id": "USB-EF6/USB-EF6/BI-7",
      "application": "USB-EF6",
      "source_table": "USB-EF6",
      "source_row": 10,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        1550,
        434,
        2198,
        450
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-7",
      "description": "EXHAUST DAMPER OPEN/CLOSE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-6 exhaust damper assembly"
        ],
        "source_group": {
          "owner": "EF-6 exhaust damper assembly",
          "marks": [
            "BI-7",
            "BO-5"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF6",
        "instances": 1,
        "equipment_scope": [
          "EF-6",
          "MD-9",
          "MD-10",
          "MD-11",
          "ATS-2",
          "GENERATOR 1",
          "GENERATOR 2",
          "Unnumbered exhaust damper assembly"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          7,
          18,
          25
        ],
        "warning": "The plan sensor leader is on the USB6 side of the shared wall; sequence scope is generator room. Exhaust damper hardware count is not established."
      }
    },
    {
      "id": "USB-EF6/USB-EF6/BI-8",
      "application": "USB-EF6",
      "source_table": "USB-EF6",
      "source_row": 11,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        1550,
        460,
        2198,
        476
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-8",
      "description": "GENERATOR 1 STATUS ON/OFF",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "Generator No. 1"
        ],
        "source_group": {
          "owner": "Generator No. 1",
          "marks": [
            "BI-8"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF6",
        "instances": 1,
        "equipment_scope": [
          "EF-6",
          "MD-9",
          "MD-10",
          "MD-11",
          "ATS-2",
          "GENERATOR 1",
          "GENERATOR 2",
          "Unnumbered exhaust damper assembly"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          7,
          18,
          25
        ],
        "warning": "The plan sensor leader is on the USB6 side of the shared wall; sequence scope is generator room. Exhaust damper hardware count is not established."
      }
    },
    {
      "id": "USB-EF6/USB-EF6/BI-9",
      "application": "USB-EF6",
      "source_table": "USB-EF6",
      "source_row": 12,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        1550,
        486,
        2198,
        502
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-9",
      "description": "GENERATOR 2 STATUS ON/OFF",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "Generator No. 2"
        ],
        "source_group": {
          "owner": "Generator No. 2",
          "marks": [
            "BI-9"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF6",
        "instances": 1,
        "equipment_scope": [
          "EF-6",
          "MD-9",
          "MD-10",
          "MD-11",
          "ATS-2",
          "GENERATOR 1",
          "GENERATOR 2",
          "Unnumbered exhaust damper assembly"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          7,
          18,
          25
        ],
        "warning": "The plan sensor leader is on the USB6 side of the shared wall; sequence scope is generator room. Exhaust damper hardware count is not established."
      }
    },
    {
      "id": "USB-EF6/USB-EF6/BO-1",
      "application": "USB-EF6",
      "source_table": "USB-EF6",
      "source_row": 13,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        1550,
        536,
        2198,
        552
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "FAN START/STOP",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-6 fan and VFD"
        ],
        "source_group": {
          "owner": "EF-6 fan and VFD",
          "marks": [
            "AI-2",
            "AO-1",
            "BI-1",
            "BI-2",
            "BO-1"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF6",
        "instances": 1,
        "equipment_scope": [
          "EF-6",
          "MD-9",
          "MD-10",
          "MD-11",
          "ATS-2",
          "GENERATOR 1",
          "GENERATOR 2",
          "Unnumbered exhaust damper assembly"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          7,
          18,
          25
        ],
        "warning": "The plan sensor leader is on the USB6 side of the shared wall; sequence scope is generator room. Exhaust damper hardware count is not established."
      }
    },
    {
      "id": "USB-EF6/USB-EF6/BO-2",
      "application": "USB-EF6",
      "source_table": "USB-EF6",
      "source_row": 14,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        1550,
        562,
        2198,
        578
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-2",
      "description": "INTAKE DAMPER OPEN/CLOSE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "GI-3 intake damper assembly"
        ],
        "source_group": {
          "owner": "GI-3 intake damper assembly",
          "marks": [
            "BI-3",
            "BO-2"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF6",
        "instances": 1,
        "equipment_scope": [
          "EF-6",
          "MD-9",
          "MD-10",
          "MD-11",
          "ATS-2",
          "GENERATOR 1",
          "GENERATOR 2",
          "Unnumbered exhaust damper assembly"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          7,
          18,
          25
        ],
        "warning": "The plan sensor leader is on the USB6 side of the shared wall; sequence scope is generator room. Exhaust damper hardware count is not established."
      }
    },
    {
      "id": "USB-EF6/USB-EF6/BO-3",
      "application": "USB-EF6",
      "source_table": "USB-EF6",
      "source_row": 15,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        1550,
        587,
        2198,
        603
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-3",
      "description": "INTAKE DAMPER OPEN/CLOSE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "GI-2 intake damper assembly"
        ],
        "source_group": {
          "owner": "GI-2 intake damper assembly",
          "marks": [
            "BI-4",
            "BO-3"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF6",
        "instances": 1,
        "equipment_scope": [
          "EF-6",
          "MD-9",
          "MD-10",
          "MD-11",
          "ATS-2",
          "GENERATOR 1",
          "GENERATOR 2",
          "Unnumbered exhaust damper assembly"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          7,
          18,
          25
        ],
        "warning": "The plan sensor leader is on the USB6 side of the shared wall; sequence scope is generator room. Exhaust damper hardware count is not established."
      }
    },
    {
      "id": "USB-EF6/USB-EF6/BO-4",
      "application": "USB-EF6",
      "source_table": "USB-EF6",
      "source_row": 16,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        1550,
        613,
        2198,
        629
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-4",
      "description": "INTAKE DAMPER OPEN/CLOSE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "GI-1 intake damper assembly"
        ],
        "source_group": {
          "owner": "GI-1 intake damper assembly",
          "marks": [
            "BI-5",
            "BO-4"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF6",
        "instances": 1,
        "equipment_scope": [
          "EF-6",
          "MD-9",
          "MD-10",
          "MD-11",
          "ATS-2",
          "GENERATOR 1",
          "GENERATOR 2",
          "Unnumbered exhaust damper assembly"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          7,
          18,
          25
        ],
        "warning": "The plan sensor leader is on the USB6 side of the shared wall; sequence scope is generator room. Exhaust damper hardware count is not established."
      }
    },
    {
      "id": "USB-EF6/USB-EF6/BO-5",
      "application": "USB-EF6",
      "source_table": "USB-EF6",
      "source_row": 17,
      "page": 25,
      "sheet": "AM704",
      "row_bbox": [
        1550,
        639,
        2198,
        655
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-5",
      "description": "EXHAUST DAMPER OPEN/CLOSE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "EF-6 exhaust damper assembly"
        ],
        "source_group": {
          "owner": "EF-6 exhaust damper assembly",
          "marks": [
            "BI-7",
            "BO-5"
          ]
        }
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-EF6",
        "instances": 1,
        "equipment_scope": [
          "EF-6",
          "MD-9",
          "MD-10",
          "MD-11",
          "ATS-2",
          "GENERATOR 1",
          "GENERATOR 2",
          "Unnumbered exhaust damper assembly"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          7,
          18,
          25
        ],
        "warning": "The plan sensor leader is on the USB6 side of the shared wall; sequence scope is generator room. Exhaust damper hardware count is not established."
      }
    },
    {
      "id": "USB-UH1/USB-UH/AI-1",
      "application": "USB-UH1",
      "source_table": "USB-UH",
      "source_row": 1,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        851,
        176,
        1412,
        192
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "ZONE TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "UH-1"
        ]
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-UH1",
        "instances": 1,
        "equipment_scope": [
          "UH-1"
        ],
        "zones": [
          "USB6"
        ],
        "source_pages": [
          6,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-UH1/USB-UH/BI-1",
      "application": "USB-UH1",
      "source_table": "USB-UH",
      "source_row": 2,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        851,
        227,
        1412,
        243
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "UNIT HEATER ALARM",
      "alarm": "YES",
      "trend": "NO",
      "ownership": {
        "owners": [
          "UH-1"
        ]
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-UH1",
        "instances": 1,
        "equipment_scope": [
          "UH-1"
        ],
        "zones": [
          "USB6"
        ],
        "source_pages": [
          6,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-UH1/USB-UH/BO-1",
      "application": "USB-UH1",
      "source_table": "USB-UH",
      "source_row": 3,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        851,
        279,
        1412,
        295
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "UNIT HEATER ENABLE/DISABLE",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "UH-1"
        ]
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-UH1",
        "instances": 1,
        "equipment_scope": [
          "UH-1"
        ],
        "zones": [
          "USB6"
        ],
        "source_pages": [
          6,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-UH2/USB-UH/AI-1",
      "application": "USB-UH2",
      "source_table": "USB-UH",
      "source_row": 1,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        851,
        176,
        1412,
        192
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "ZONE TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "UH-2"
        ]
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-UH2",
        "instances": 1,
        "equipment_scope": [
          "UH-2"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-UH2/USB-UH/BI-1",
      "application": "USB-UH2",
      "source_table": "USB-UH",
      "source_row": 2,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        851,
        227,
        1412,
        243
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "UNIT HEATER ALARM",
      "alarm": "YES",
      "trend": "NO",
      "ownership": {
        "owners": [
          "UH-2"
        ]
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-UH2",
        "instances": 1,
        "equipment_scope": [
          "UH-2"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-UH2/USB-UH/BO-1",
      "application": "USB-UH2",
      "source_table": "USB-UH",
      "source_row": 3,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        851,
        279,
        1412,
        295
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "UNIT HEATER ENABLE/DISABLE",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "UH-2"
        ]
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-UH2",
        "instances": 1,
        "equipment_scope": [
          "UH-2"
        ],
        "zones": [
          "USB7"
        ],
        "source_pages": [
          6,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-UH3/USB-UH/AI-1",
      "application": "USB-UH3",
      "source_table": "USB-UH",
      "source_row": 1,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        851,
        176,
        1412,
        192
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "ZONE TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "UH-3"
        ]
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-UH3",
        "instances": 1,
        "equipment_scope": [
          "UH-3"
        ],
        "zones": [
          "USB4"
        ],
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-UH3/USB-UH/BI-1",
      "application": "USB-UH3",
      "source_table": "USB-UH",
      "source_row": 2,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        851,
        227,
        1412,
        243
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "UNIT HEATER ALARM",
      "alarm": "YES",
      "trend": "NO",
      "ownership": {
        "owners": [
          "UH-3"
        ]
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-UH3",
        "instances": 1,
        "equipment_scope": [
          "UH-3"
        ],
        "zones": [
          "USB4"
        ],
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-UH3/USB-UH/BO-1",
      "application": "USB-UH3",
      "source_table": "USB-UH",
      "source_row": 3,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        851,
        279,
        1412,
        295
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "UNIT HEATER ENABLE/DISABLE",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "UH-3"
        ]
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-UH3",
        "instances": 1,
        "equipment_scope": [
          "UH-3"
        ],
        "zones": [
          "USB4"
        ],
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-UH4/USB-UH/AI-1",
      "application": "USB-UH4",
      "source_table": "USB-UH",
      "source_row": 1,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        851,
        176,
        1412,
        192
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "ZONE TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "UH-4"
        ]
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-UH4",
        "instances": 1,
        "equipment_scope": [
          "UH-4"
        ],
        "zones": [
          "USB5"
        ],
        "source_pages": [
          5,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-UH4/USB-UH/BI-1",
      "application": "USB-UH4",
      "source_table": "USB-UH",
      "source_row": 2,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        851,
        227,
        1412,
        243
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "UNIT HEATER ALARM",
      "alarm": "YES",
      "trend": "NO",
      "ownership": {
        "owners": [
          "UH-4"
        ]
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-UH4",
        "instances": 1,
        "equipment_scope": [
          "UH-4"
        ],
        "zones": [
          "USB5"
        ],
        "source_pages": [
          5,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-UH4/USB-UH/BO-1",
      "application": "USB-UH4",
      "source_table": "USB-UH",
      "source_row": 3,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        851,
        279,
        1412,
        295
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "UNIT HEATER ENABLE/DISABLE",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "UH-4"
        ]
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-UH4",
        "instances": 1,
        "equipment_scope": [
          "UH-4"
        ],
        "zones": [
          "USB5"
        ],
        "source_pages": [
          5,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC1-relief/USB-MPAC-RELIEF/AI-1",
      "application": "USB-MPAC1-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 1,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        199,
        2145,
        219
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "FC-3 ZONE TEMPERATURE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-3 shared temperature"
        ],
        "role": "Shared FC-3 temperature reference, not new sensor"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC1-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-1",
          "MD-12",
          "MD-13",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC1-relief/USB-MPAC-RELIEF/BI-1",
      "application": "USB-MPAC1-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 2,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        251,
        2145,
        271
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "RELIEF DAMPER STATUS",
      "alarm": "YES",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-13"
        ],
        "role": "Relief damper MD-13/MD-14/MD-16/MD-19 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC1-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-1",
          "MD-12",
          "MD-13",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC1-relief/USB-MPAC-RELIEF/BI-2",
      "application": "USB-MPAC1-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 3,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        277,
        2145,
        297
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-2",
      "description": "SPACE DAMPER STATUS",
      "alarm": "YES",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-12"
        ],
        "role": "Space damper MD-12/MD-15/MD-17/MD-18 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC1-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-1",
          "MD-12",
          "MD-13",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC1-relief/USB-MPAC-RELIEF/BI-3",
      "application": "USB-MPAC1-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 4,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        302,
        2145,
        322
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-3",
      "description": "AIRFLOW SWITCH STATUS",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MPAC-1 airflow switch"
        ],
        "role": "Compressor discharge airflow switch"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC1-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-1",
          "MD-12",
          "MD-13",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC1-relief/USB-MPAC-RELIEF/BO-1",
      "application": "USB-MPAC1-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 5,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        354,
        2145,
        374
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "RELIEF DAMPER OPEN/CLOSE",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-13"
        ],
        "role": "Relief damper MD-13/MD-14/MD-16/MD-19 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC1-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-1",
          "MD-12",
          "MD-13",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC1-relief/USB-MPAC-RELIEF/BO-2",
      "application": "USB-MPAC1-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 6,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        380,
        2145,
        400
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-2",
      "description": "SPACE DAMPER OPEN/CLOSE",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-12"
        ],
        "role": "Space damper MD-12/MD-15/MD-17/MD-18 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC1-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-1",
          "MD-12",
          "MD-13",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC2-relief/USB-MPAC-RELIEF/AI-1",
      "application": "USB-MPAC2-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 1,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        199,
        2145,
        219
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "FC-3 ZONE TEMPERATURE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-3 shared temperature"
        ],
        "role": "Shared FC-3 temperature reference, not new sensor"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC2-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-2",
          "MD-14",
          "MD-15",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC2-relief/USB-MPAC-RELIEF/BI-1",
      "application": "USB-MPAC2-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 2,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        251,
        2145,
        271
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "RELIEF DAMPER STATUS",
      "alarm": "YES",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-14"
        ],
        "role": "Relief damper MD-13/MD-14/MD-16/MD-19 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC2-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-2",
          "MD-14",
          "MD-15",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC2-relief/USB-MPAC-RELIEF/BI-2",
      "application": "USB-MPAC2-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 3,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        277,
        2145,
        297
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-2",
      "description": "SPACE DAMPER STATUS",
      "alarm": "YES",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-15"
        ],
        "role": "Space damper MD-12/MD-15/MD-17/MD-18 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC2-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-2",
          "MD-14",
          "MD-15",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC2-relief/USB-MPAC-RELIEF/BI-3",
      "application": "USB-MPAC2-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 4,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        302,
        2145,
        322
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-3",
      "description": "AIRFLOW SWITCH STATUS",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MPAC-2 airflow switch"
        ],
        "role": "Compressor discharge airflow switch"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC2-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-2",
          "MD-14",
          "MD-15",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC2-relief/USB-MPAC-RELIEF/BO-1",
      "application": "USB-MPAC2-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 5,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        354,
        2145,
        374
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "RELIEF DAMPER OPEN/CLOSE",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-14"
        ],
        "role": "Relief damper MD-13/MD-14/MD-16/MD-19 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC2-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-2",
          "MD-14",
          "MD-15",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC2-relief/USB-MPAC-RELIEF/BO-2",
      "application": "USB-MPAC2-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 6,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        380,
        2145,
        400
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-2",
      "description": "SPACE DAMPER OPEN/CLOSE",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-15"
        ],
        "role": "Space damper MD-12/MD-15/MD-17/MD-18 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC2-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-2",
          "MD-14",
          "MD-15",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC3-relief/USB-MPAC-RELIEF/AI-1",
      "application": "USB-MPAC3-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 1,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        199,
        2145,
        219
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "FC-3 ZONE TEMPERATURE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-3 shared temperature"
        ],
        "role": "Shared FC-3 temperature reference, not new sensor"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC3-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-3",
          "MD-16",
          "MD-17",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC3-relief/USB-MPAC-RELIEF/BI-1",
      "application": "USB-MPAC3-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 2,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        251,
        2145,
        271
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "RELIEF DAMPER STATUS",
      "alarm": "YES",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-16"
        ],
        "role": "Relief damper MD-13/MD-14/MD-16/MD-19 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC3-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-3",
          "MD-16",
          "MD-17",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC3-relief/USB-MPAC-RELIEF/BI-2",
      "application": "USB-MPAC3-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 3,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        277,
        2145,
        297
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-2",
      "description": "SPACE DAMPER STATUS",
      "alarm": "YES",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-17"
        ],
        "role": "Space damper MD-12/MD-15/MD-17/MD-18 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC3-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-3",
          "MD-16",
          "MD-17",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC3-relief/USB-MPAC-RELIEF/BI-3",
      "application": "USB-MPAC3-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 4,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        302,
        2145,
        322
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-3",
      "description": "AIRFLOW SWITCH STATUS",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MPAC-3 airflow switch"
        ],
        "role": "Compressor discharge airflow switch"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC3-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-3",
          "MD-16",
          "MD-17",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC3-relief/USB-MPAC-RELIEF/BO-1",
      "application": "USB-MPAC3-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 5,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        354,
        2145,
        374
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "RELIEF DAMPER OPEN/CLOSE",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-16"
        ],
        "role": "Relief damper MD-13/MD-14/MD-16/MD-19 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC3-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-3",
          "MD-16",
          "MD-17",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC3-relief/USB-MPAC-RELIEF/BO-2",
      "application": "USB-MPAC3-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 6,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        380,
        2145,
        400
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-2",
      "description": "SPACE DAMPER OPEN/CLOSE",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-17"
        ],
        "role": "Space damper MD-12/MD-15/MD-17/MD-18 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC3-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-3",
          "MD-16",
          "MD-17",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC4-relief/USB-MPAC-RELIEF/AI-1",
      "application": "USB-MPAC4-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 1,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        199,
        2145,
        219
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "FC-3 ZONE TEMPERATURE",
      "alarm": "NO",
      "trend": "YES",
      "ownership": {
        "owners": [
          "FC-3 shared temperature"
        ],
        "role": "Shared FC-3 temperature reference, not new sensor"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC4-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-4",
          "MD-18",
          "MD-19",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC4-relief/USB-MPAC-RELIEF/BI-1",
      "application": "USB-MPAC4-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 2,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        251,
        2145,
        271
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "RELIEF DAMPER STATUS",
      "alarm": "YES",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-19"
        ],
        "role": "Relief damper MD-13/MD-14/MD-16/MD-19 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC4-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-4",
          "MD-18",
          "MD-19",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC4-relief/USB-MPAC-RELIEF/BI-2",
      "application": "USB-MPAC4-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 3,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        277,
        2145,
        297
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-2",
      "description": "SPACE DAMPER STATUS",
      "alarm": "YES",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-18"
        ],
        "role": "Space damper MD-12/MD-15/MD-17/MD-18 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC4-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-4",
          "MD-18",
          "MD-19",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC4-relief/USB-MPAC-RELIEF/BI-3",
      "application": "USB-MPAC4-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 4,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        302,
        2145,
        322
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-3",
      "description": "AIRFLOW SWITCH STATUS",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MPAC-4 airflow switch"
        ],
        "role": "Compressor discharge airflow switch"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC4-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-4",
          "MD-18",
          "MD-19",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC4-relief/USB-MPAC-RELIEF/BO-1",
      "application": "USB-MPAC4-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 5,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        354,
        2145,
        374
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "RELIEF DAMPER OPEN/CLOSE",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-19"
        ],
        "role": "Relief damper MD-13/MD-14/MD-16/MD-19 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC4-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-4",
          "MD-18",
          "MD-19",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-MPAC4-relief/USB-MPAC-RELIEF/BO-2",
      "application": "USB-MPAC4-relief",
      "source_table": "USB-MPAC-RELIEF",
      "source_row": 6,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        1577,
        380,
        2145,
        400
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-2",
      "description": "SPACE DAMPER OPEN/CLOSE",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-18"
        ],
        "role": "Space damper MD-12/MD-15/MD-17/MD-18 respectively"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-MPAC4-relief",
        "instances": 1,
        "equipment_scope": [
          "MPAC-4",
          "MD-18",
          "MD-19",
          "Airflow switch"
        ],
        "shared_input": "USB-FC3/USB-FC/AI-1",
        "source_pages": [
          4,
          18,
          26
        ]
      }
    },
    {
      "id": "USB-DWM1/USB-DWM/AI1",
      "application": "USB-DWM1",
      "source_table": "USB-DWM",
      "source_row": 1,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        182,
        920,
        695,
        937
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI1",
      "description": "WATER FLOW PULSE INPUT",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "DWM-1"
        ]
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-DWM1",
        "instances": 1,
        "equipment_scope": [
          "DWM-1"
        ],
        "source_pages": [
          26
        ]
      }
    },
    {
      "id": "USB-DWM2/USB-DWM/AI1",
      "application": "USB-DWM2",
      "source_table": "USB-DWM",
      "source_row": 1,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        182,
        920,
        695,
        937
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI1",
      "description": "WATER FLOW PULSE INPUT",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "DWM-2"
        ]
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-DWM2",
        "instances": 1,
        "equipment_scope": [
          "DWM-2"
        ],
        "source_pages": [
          26
        ]
      }
    },
    {
      "id": "USB-DWM3/USB-DWM/AI1",
      "application": "USB-DWM3",
      "source_table": "USB-DWM",
      "source_row": 1,
      "page": 26,
      "sheet": "AM705",
      "row_bbox": [
        182,
        920,
        695,
        937
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI1",
      "description": "WATER FLOW PULSE INPUT",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "DWM-3"
        ]
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-DWM3",
        "instances": 1,
        "equipment_scope": [
          "DWM-3"
        ],
        "source_pages": [
          26
        ]
      }
    },
    {
      "id": "GH-split-and-exhaust/GH-SPLIT-EF/AI-1",
      "application": "GH-split-and-exhaust",
      "source_table": "GH-SPLIT-EF",
      "source_row": 1,
      "page": 27,
      "sheet": "AM706",
      "row_bbox": [
        158,
        183,
        924,
        199
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "RETURN AIR TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "SS-1"
        ],
        "role": "SS-1 air handler, return-air temperature/humidity"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "GH-split-and-exhaust",
        "instances": 1,
        "equipment_scope": [
          "SS-1",
          "HP-1",
          "EF-7",
          "MD-21",
          "MD-22"
        ],
        "zones": [
          "GH01",
          "GH02",
          "GH03",
          "GH04"
        ],
        "source_pages": [
          8,
          12,
          20,
          27
        ]
      }
    },
    {
      "id": "GH-split-and-exhaust/GH-SPLIT-EF/AI-2",
      "application": "GH-split-and-exhaust",
      "source_table": "GH-SPLIT-EF",
      "source_row": 2,
      "page": 27,
      "sheet": "AM706",
      "row_bbox": [
        158,
        209,
        924,
        225
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-2",
      "description": "RETURN AIR HUMIDITY",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "SS-1"
        ],
        "role": "SS-1 air handler, return-air temperature/humidity"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "GH-split-and-exhaust",
        "instances": 1,
        "equipment_scope": [
          "SS-1",
          "HP-1",
          "EF-7",
          "MD-21",
          "MD-22"
        ],
        "zones": [
          "GH01",
          "GH02",
          "GH03",
          "GH04"
        ],
        "source_pages": [
          8,
          12,
          20,
          27
        ]
      }
    },
    {
      "id": "GH-split-and-exhaust/GH-SPLIT-EF/BI-1",
      "application": "GH-split-and-exhaust",
      "source_table": "GH-SPLIT-EF",
      "source_row": 3,
      "page": 27,
      "sheet": "AM706",
      "row_bbox": [
        158,
        261,
        924,
        277
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-1",
      "description": "UNIT FAN STATUS OFF/ON",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "SS-1"
        ],
        "role": "SS-1 air handler, return-air temperature/humidity"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "GH-split-and-exhaust",
        "instances": 1,
        "equipment_scope": [
          "SS-1",
          "HP-1",
          "EF-7",
          "MD-21",
          "MD-22"
        ],
        "zones": [
          "GH01",
          "GH02",
          "GH03",
          "GH04"
        ],
        "source_pages": [
          8,
          12,
          20,
          27
        ]
      }
    },
    {
      "id": "GH-split-and-exhaust/GH-SPLIT-EF/BI-2",
      "application": "GH-split-and-exhaust",
      "source_table": "GH-SPLIT-EF",
      "source_row": 4,
      "page": 27,
      "sheet": "AM706",
      "row_bbox": [
        158,
        287,
        924,
        303
      ],
      "type_as_printed": "BI",
      "type_normalized": "DI",
      "mark": "BI-2",
      "description": "EXHAUST FAN START/STOP",
      "alarm": "YES",
      "trend": "NO",
      "ownership": {
        "owners": [
          "EF-7"
        ],
        "role": "EF-7"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "GH-split-and-exhaust",
        "instances": 1,
        "equipment_scope": [
          "SS-1",
          "HP-1",
          "EF-7",
          "MD-21",
          "MD-22"
        ],
        "zones": [
          "GH01",
          "GH02",
          "GH03",
          "GH04"
        ],
        "source_pages": [
          8,
          12,
          20,
          27
        ]
      }
    },
    {
      "id": "GH-split-and-exhaust/GH-SPLIT-EF/BO-1",
      "application": "GH-split-and-exhaust",
      "source_table": "GH-SPLIT-EF",
      "source_row": 5,
      "page": 27,
      "sheet": "AM706",
      "row_bbox": [
        158,
        338,
        924,
        354
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-1",
      "description": "OUTSIDE AIR DAMPER",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-21"
        ],
        "role": "MD-21 outside-air damper"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "GH-split-and-exhaust",
        "instances": 1,
        "equipment_scope": [
          "SS-1",
          "HP-1",
          "EF-7",
          "MD-21",
          "MD-22"
        ],
        "zones": [
          "GH01",
          "GH02",
          "GH03",
          "GH04"
        ],
        "source_pages": [
          8,
          12,
          20,
          27
        ]
      }
    },
    {
      "id": "GH-split-and-exhaust/GH-SPLIT-EF/BO-2",
      "application": "GH-split-and-exhaust",
      "source_table": "GH-SPLIT-EF",
      "source_row": 6,
      "page": 27,
      "sheet": "AM706",
      "row_bbox": [
        158,
        364,
        924,
        380
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-2",
      "description": "EXHAUST FAN START/STOP",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "EF-7"
        ],
        "role": "EF-7"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "GH-split-and-exhaust",
        "instances": 1,
        "equipment_scope": [
          "SS-1",
          "HP-1",
          "EF-7",
          "MD-21",
          "MD-22"
        ],
        "zones": [
          "GH01",
          "GH02",
          "GH03",
          "GH04"
        ],
        "source_pages": [
          8,
          12,
          20,
          27
        ]
      }
    },
    {
      "id": "GH-split-and-exhaust/GH-SPLIT-EF/BO-3",
      "application": "GH-split-and-exhaust",
      "source_table": "GH-SPLIT-EF",
      "source_row": 7,
      "page": 27,
      "sheet": "AM706",
      "row_bbox": [
        158,
        390,
        924,
        406
      ],
      "type_as_printed": "BO",
      "type_normalized": "DO",
      "mark": "BO-3",
      "description": "EXHAUST AIR DAMPER",
      "alarm": "NO",
      "trend": "NO",
      "ownership": {
        "owners": [
          "MD-22"
        ],
        "role": "MD-22 exhaust damper"
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "GH-split-and-exhaust",
        "instances": 1,
        "equipment_scope": [
          "SS-1",
          "HP-1",
          "EF-7",
          "MD-21",
          "MD-22"
        ],
        "zones": [
          "GH01",
          "GH02",
          "GH03",
          "GH04"
        ],
        "source_pages": [
          8,
          12,
          20,
          27
        ]
      }
    },
    {
      "id": "USB-DSS1-DDC-monitoring/MULTI-DSS/AI-1",
      "application": "USB-DSS1-DDC-monitoring",
      "source_table": "MULTI-DSS",
      "source_row": 1,
      "page": 27,
      "sheet": "AM706",
      "row_bbox": [
        1205,
        721,
        1615,
        737
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "ZONE TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "DSS-1 DDC temperature"
        ]
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-DSS1-DDC-monitoring",
        "instances": 1,
        "equipment_scope": [
          "DSS-1",
          "CU-1"
        ],
        "zones": [
          "USB8"
        ],
        "source_pages": [
          6,
          18,
          27
        ]
      }
    },
    {
      "id": "USB-DSS2-DDC-monitoring/MULTI-DSS/AI-1",
      "application": "USB-DSS2-DDC-monitoring",
      "source_table": "MULTI-DSS",
      "source_row": 1,
      "page": 27,
      "sheet": "AM706",
      "row_bbox": [
        1205,
        721,
        1615,
        737
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "ZONE TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "DSS-2 DDC temperature"
        ]
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "USB-DSS2-DDC-monitoring",
        "instances": 1,
        "equipment_scope": [
          "DSS-2",
          "CU-2"
        ],
        "zones": [
          "USB9"
        ],
        "source_pages": [
          6,
          18,
          27
        ]
      }
    },
    {
      "id": "GH-DSS3-DDC-monitoring/MULTI-DSS/AI-1",
      "application": "GH-DSS3-DDC-monitoring",
      "source_table": "MULTI-DSS",
      "source_row": 1,
      "page": 27,
      "sheet": "AM706",
      "row_bbox": [
        1205,
        721,
        1615,
        737
      ],
      "type_as_printed": "AI",
      "type_normalized": "AI",
      "mark": "AI-1",
      "description": "ZONE TEMPERATURE",
      "alarm": "YES",
      "trend": "YES",
      "ownership": {
        "owners": [
          "DSS-3 DDC temperature"
        ]
      },
      "valve_aliases_same_point": [],
      "application_qualification": {
        "id": "GH-DSS3-DDC-monitoring",
        "instances": 1,
        "equipment_scope": [
          "DSS-3",
          "CU-3"
        ],
        "zones": [
          "GH04"
        ],
        "source_pages": [
          8,
          20,
          27
        ],
        "warning": "DDC sensor required by generic scope but no separately drawn S; local T is present."
      }
    }
  ]
}
