{
  "id": "03__vol1__27",
  "rank": 3,
  "title": "White Sturgeon Fish Hatchery HVAC/BAS",
  "source_pdf": "pdf/03__vol1__27__Colville_White_Sturgeon_Fish_Hatchery.pdf",
  "source_sha256": "2e123db08407f97acd6bc6387ecab6e08ad8204971fb5c24a3668bbd34dec0cf",
  "page_count": 38,
  "review_status": "complete_with_documented_source_limitations",
  "scope": "Complete source-bounded ground truth for the supplied 38-page White Sturgeon Fish Hatchery set: full-page visual review; project/title-block/sheet/local-scale context; 111 literal schedule rows across M-601-M-604; 75 schedule tag/indoor-tag identities; four control-valve and three louver schedule rows; 52 dual-engine-checked PLC I/O records from E-702; E-501 network-diagram context; M-702/M-703 written sequences and controls diagrams; sensor/instrument context; and documented source limitations. It does not fabricate plan quantities, installed point/device totals, controller/card/terminal/wiring counts, network addressing, or a damper-actuator schedule absent from the source.",
  "reading_notes": [
    "All 38 source pages have retained full-page Poppler renders and a completed visual disposition. Strict source cells and bounded assertions are rechecked against retained MuPDF and Poppler captures during every build/verify run.",
    "The source schedule corpus contains 19 tables and 111 literal rows: 75 tag/indoor-tag identities, 70 primary anchored schedule identities, 26 seismic/vibration ledger rows, five WSHP module-detail rows and five WSHP accessory-detail rows. Grille/register/diffuser marks are type rows rather than installed quantities.",
    "E-702 contains 52 literal PLC I/O records. Its AI/AO/DI/DO fields remain source-row scoped; they are not automatically a final controller-card, terminal, field-device, cable or wiring count.",
    "E-702 prints ETHERNET/IP, BACNET /IP and MODBUS TCP/IP. E-501 diagrams an Allen-Bradley CompactLogix 5380, Compact 5000 I/O, PanelView Plus 7 and Ethernet Tap context, but no final addressing or card/terminal design.",
    "M-603 contains four literal control-valve schedule rows and three louver rows. M-702/M-703 have control behavior, but no standalone damper-actuator schedule with make/model, torque, signal, fail action, tag and installed quantity is supplied."
  ],
  "verification_semantics": "The bundle verifier reruns independent MuPDF and Poppler raw-capture checks for every authored literal table and bounded assertion, and hashes linked modules, source PDF, manifest and cited full-page review renders. It validates source evidence and annotation integrity; it does not automatically infer physical plan quantities or engineering suitability.",
  "module_order": [
    "metadata",
    "schedules",
    "points",
    "controls_context",
    "equipment_reconciliation",
    "point_applications",
    "supporting_evidence"
  ],
  "module_sources": {
    "metadata": [
      "metadata_rank03"
    ],
    "schedules": [
      "schedules_m601_core",
      "schedules_m602_core",
      "schedules_m603_core",
      "schedules_m604_core"
    ],
    "points": [
      "points_e702_plc_io"
    ],
    "controls_context": [
      "controls_context_rank03"
    ],
    "equipment_reconciliation": [
      "equipment_reconciliation_rank03"
    ],
    "point_applications": [
      "point_applications_rank03"
    ],
    "supporting_evidence": [
      "supporting_evidence_rank03"
    ]
  },
  "requirement_audit": [
    {
      "id": "project_identity",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The printed project name, title-block firm, issue, date and project number are retained; project location is explicitly unavailable rather than inferred.",
      "evidence": [
        [
          "modules",
          "metadata",
          "project"
        ]
      ]
    },
    {
      "id": "sheet_details",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Each of the 38 source pages has a sheet/title visual disposition, including both supplied P-101 pages; revision-date availability is explicitly constrained.",
      "evidence": [
        [
          "modules",
          "metadata",
          "sheet_details"
        ],
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "scale_verification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The stated M-101 3/16\"=1'-0\" view scale is source-bounded, and no graphic scale bar or document-wide scale is asserted.",
      "evidence": [
        [
          "modules",
          "metadata",
          "scale_semantics"
        ]
      ]
    },
    {
      "id": "equipment_tags_and_classification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The schedule registry covers all 19 linked M-601-M-604 tables, retains 75 tag/indoor-tag identities and classifies source families without treating GRD types as installed instances.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "scheduled_families"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "primary_anchors"
        ]
      ]
    },
    {
      "id": "schedule_rows_and_specs",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The core schedule modules retain every authored source cell across 111 schedule rows, including control valves, louver detail and performance fields.",
      "evidence": [
        [
          "modules",
          "schedules",
          "tables"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "schedule_counts"
        ]
      ]
    },
    {
      "id": "point_lists_and_equipment_ownership",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The E-702 source list retains 52 literal PLC-I/O records with their printed AI/AO/DI/DO fields and one explicit source-table application scope.",
      "evidence": [
        [
          "modules",
          "points",
          "tables"
        ],
        [
          "modules",
          "point_applications",
          "applications"
        ]
      ]
    },
    {
      "id": "network_architecture",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Literal E-702 protocols and E-501 diagram components are retained with unavailable address/card/terminal fields recorded.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "network_architecture"
        ]
      ]
    },
    {
      "id": "sequences_and_diagrams",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "M-702 and M-703 controls diagrams and written sequences are source-sheet bounded and cite the relevant equipment/system context.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sequence_of_operations"
        ],
        [
          "modules",
          "controls_context",
          "control_diagram_bindings"
        ]
      ]
    },
    {
      "id": "space_sensors_and_zones",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The record retains named source instrument/sensor contexts and records that a facility-wide thermostat, space-sensor or CO2 total is not published.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sensor_and_zone_ledger"
        ],
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ]
      ]
    },
    {
      "id": "source_limitations_and_conflicts",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Schedule identity, PLC I/O, network, sequence, damper-actuator and facility-wide sensor limitations are explicit rather than filled with assumptions.",
      "evidence": [
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "control_valve_and_damper_schedule_status"
        ]
      ]
    },
    {
      "id": "all_page_visual_review",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 38 supplied pages have a completed visual finding and retained full-page Poppler render.",
      "evidence": [
        [
          "page_review"
        ],
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "independent_corroboration",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The final bundle reruns MuPDF and Poppler evidence checks for every component and hashes the source PDF, modules, manifest and cited review renders.",
      "evidence": [
        [
          "module_source_sha256"
        ],
        [
          "modules",
          "controls_context",
          "assertions"
        ]
      ]
    }
  ],
  "page_review": [
    {
      "page": 1,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p1-p1-full-poppler.png",
      "finding": "Mechanical HVAC floor plan: ERV, split-system, unit-heater, exhaust/louver and ductwork context; local stated plan scale is visible."
    },
    {
      "page": 2,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p2-p2-full-poppler.png",
      "finding": "Mechanical piping floor plan: hydronic, wastewater and aerated-water piping context."
    },
    {
      "page": 3,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p3-p3-full-poppler.png",
      "finding": "Mechanical piping support plan and support/brace coordination context."
    },
    {
      "page": 4,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p4-p4-full-poppler.png",
      "finding": "Mechanical sections with HVAC/piping elevation and routing context."
    },
    {
      "page": 5,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p5-p5-full-poppler.png",
      "finding": "Mechanical sections with equipment and piping elevation context."
    },
    {
      "page": 6,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p6-p6-full-poppler.png",
      "finding": "Enlarged mechanical piping plans for main-room systems."
    },
    {
      "page": 7,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p7-p7-full-poppler.png",
      "finding": "Enlarged aerated-water plan with process/HVAC coordination context."
    },
    {
      "page": 8,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p8-p8-full-poppler.png",
      "finding": "Mechanical detail sheet."
    },
    {
      "page": 9,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p9-p9-full-poppler.png",
      "finding": "Mechanical detail sheet."
    },
    {
      "page": 10,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p10-p10-full-poppler.png",
      "finding": "Mechanical detail sheet."
    },
    {
      "page": 11,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p11-p11-full-poppler.png",
      "finding": "Mechanical detail sheet."
    },
    {
      "page": 12,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p12-p12-full-poppler.png",
      "finding": "Mechanical detail sheet."
    },
    {
      "page": 13,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p13-p13-full-poppler.png",
      "finding": "M-601 schedules: seismic/vibration ledger, ERV, exhaust fans and grille/register/diffuser types."
    },
    {
      "page": 14,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p14-p14-full-poppler.png",
      "finding": "M-602 schedules: expansion tanks, modular WSHP assembly/modules/accessories and filters/strainers."
    },
    {
      "page": 15,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p15-p15-full-poppler.png",
      "finding": "M-603 schedules: instrumentation, control valves, pumps, chemical feeders, air separators and louvers."
    },
    {
      "page": 16,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p16-p16-full-poppler.png",
      "finding": "M-604 schedules: hydronic unit heaters, buffer tanks, heat exchangers and split-system AC."
    },
    {
      "page": 17,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p17-p17-full-poppler.png",
      "finding": "Aerated-water P&ID with process equipment, instruments and control-valve context."
    },
    {
      "page": 18,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p18-p18-full-poppler.png",
      "finding": "Control diagrams and written sequences for exhaust fans, unit heaters and HWP-5/HWP-6."
    },
    {
      "page": 19,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p19-p19-full-poppler.png",
      "finding": "White Sturgeon rearing-water written sequence of operations."
    },
    {
      "page": 20,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p20-p20-full-poppler.png",
      "finding": "Piping isometric sheet."
    },
    {
      "page": 21,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p21-p21-full-poppler.png",
      "finding": "Piping isometric sheet."
    },
    {
      "page": 22,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p22-p22-full-poppler.png",
      "finding": "Piping isometric sheet."
    },
    {
      "page": 23,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p23-p23-full-poppler.png",
      "finding": "Piping isometric sheet."
    },
    {
      "page": 24,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p24-p24-full-poppler.png",
      "finding": "Piping isometric sheet."
    },
    {
      "page": 25,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p25-p25-full-poppler.png",
      "finding": "Plumbing under-slab plan."
    },
    {
      "page": 26,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p26-p26-full-poppler.png",
      "finding": "Second supplied P-101 plumbing under-slab-plan page; retained as a separate source PDF page."
    },
    {
      "page": 27,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p27-p27-full-poppler.png",
      "finding": "Plumbing detail sheet."
    },
    {
      "page": 28,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p28-p28-full-poppler.png",
      "finding": "Plumbing schedule sheet."
    },
    {
      "page": 29,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p29-p29-full-poppler.png",
      "finding": "Electrical symbols, abbreviations and drawing index."
    },
    {
      "page": 30,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p30-p30-full-poppler.png",
      "finding": "Electrical site plan."
    },
    {
      "page": 31,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p31-p31-full-poppler.png",
      "finding": "Electrical lighting plan."
    },
    {
      "page": 32,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p32-p32-full-poppler.png",
      "finding": "Electrical power and system plan."
    },
    {
      "page": 33,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p33-p33-full-poppler.png",
      "finding": "Electrical control-network, pump and lift-station diagram context."
    },
    {
      "page": 34,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p34-p34-full-poppler.png",
      "finding": "Electrical wiring diagrams."
    },
    {
      "page": 35,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p35-p35-full-poppler.png",
      "finding": "Electrical detail sheet."
    },
    {
      "page": 36,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p36-p36-full-poppler.png",
      "finding": "Electrical one-line diagram."
    },
    {
      "page": 37,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p37-p37-full-poppler.png",
      "finding": "Electrical schedule sheet."
    },
    {
      "page": 38,
      "review_status": "complete",
      "render": "reviews/03__vol1__27/p38-p38-full-poppler.png",
      "finding": "White Sturgeon PLC I/O list with I/O channels, protocol, display/action, cable and conduit columns."
    }
  ],
  "declared_checks": [
    {
      "id": "rank03-full-page-review",
      "path": [
        "page_review"
      ],
      "operation": "length",
      "expected": 38
    },
    {
      "id": "rank03-schedule-table-count",
      "path": [
        "modules",
        "schedules",
        "tables"
      ],
      "operation": "length",
      "expected": 19
    },
    {
      "id": "rank03-point-table-count",
      "path": [
        "modules",
        "points",
        "tables"
      ],
      "operation": "length",
      "expected": 1
    }
  ],
  "completion_checks": {
    "all_38_pages_visually_reviewed": true,
    "all_authoring_modules_dual_engine_verified_at_build": true,
    "source_limitations_explicit": true,
    "required_objectives_covered": true
  },
  "schema_version": "authored-module-bundle-v1",
  "bundle_manifest": "work/03__vol1__27/document_manifest.json",
  "bundle_manifest_sha256": "cc7d06292bd6bdd6e5c034769c561b9f673697924e338f07d5df5b6e82fbc12c",
  "review_render_sha256": {
    "reviews/03__vol1__27/p1-p1-full-poppler.png": "fa8dd372bc2766d24a89d007eb8a196bd843b1f60c44128b61dd6c7eff743a9d",
    "reviews/03__vol1__27/p2-p2-full-poppler.png": "ea1433ae992d399e25975678fdf3ce88f2a925875b9d29c8d8703813e3522e2f",
    "reviews/03__vol1__27/p3-p3-full-poppler.png": "b11184481b0dfed3da5b9a37107a1584414e9c051fd6c4a95abf76cab0864fd6",
    "reviews/03__vol1__27/p4-p4-full-poppler.png": "acb664ba448ae5eee6cbcd764978cafa6801ce8b9060a92027920c87a8d4d3ab",
    "reviews/03__vol1__27/p5-p5-full-poppler.png": "553f37df7aaf32da0081caa348d4b857f601e1729e2ca755b463f02468695b10",
    "reviews/03__vol1__27/p6-p6-full-poppler.png": "2b60707d74d515cad64036d5bb713285ae08e2fc1b52c54bcc62b39a62c922ff",
    "reviews/03__vol1__27/p7-p7-full-poppler.png": "d39c419e9d40dbae09d58c7f3acd2b9c8895ae2aa343b252db49579fab951c3d",
    "reviews/03__vol1__27/p8-p8-full-poppler.png": "d5bf91bda0812d40b62e19e3eb0bf23a1aa13fcade511d5afd77f5f6a4308967",
    "reviews/03__vol1__27/p9-p9-full-poppler.png": "eca055a68b86eec65978337780cd5c351fc6b72f8c7da3e788fd013c452ce2d0",
    "reviews/03__vol1__27/p10-p10-full-poppler.png": "9c33b0744758eeb5220a12dcd7f4b86851f87b347a0816d8434263f43dc0f985",
    "reviews/03__vol1__27/p11-p11-full-poppler.png": "3b91d52560555ae5bf74e5ad82698f485be3212c5eba1668dcf4cba650e44819",
    "reviews/03__vol1__27/p12-p12-full-poppler.png": "b42a4ed26251dfa85c2c8af11b6a0c54f5366dc38dca9144edc0852663cd46b5",
    "reviews/03__vol1__27/p13-p13-full-poppler.png": "a3232790f8f2430a59f202fedc79d77829eb78967436360073dd212c21e366b2",
    "reviews/03__vol1__27/p14-p14-full-poppler.png": "6684e0dadc7757885a0469acb2c9e1ec89882ef693ef3c1a27ce5d780e963b88",
    "reviews/03__vol1__27/p15-p15-full-poppler.png": "5df7404559c925a9bf80c2f720fc925af286653b50cb6f342a063d827abdfe4e",
    "reviews/03__vol1__27/p16-p16-full-poppler.png": "92d797a16e072545c7b12c7df73f5ad55729f13f14521f8607251981762ec763",
    "reviews/03__vol1__27/p17-p17-full-poppler.png": "3dfa5a08e5d5a044943a1accc7be568ed1e68dd12f58c9915d42407cd883f292",
    "reviews/03__vol1__27/p18-p18-full-poppler.png": "94aa1a5a6adf4d6bcc65a1ee3d77eb0d84bf02525c36c9fcd5d137cb2a523afc",
    "reviews/03__vol1__27/p19-p19-full-poppler.png": "655ff48975037035c5fc332bf7af6b6707918c324aac0547c8679ea0e7f306df",
    "reviews/03__vol1__27/p20-p20-full-poppler.png": "ef597f7613de97bdc02b4073daff1603375f7268b4c584b679e3fd753c477cd7",
    "reviews/03__vol1__27/p21-p21-full-poppler.png": "d687d01eb6b6f5f7b45c2087c310d9591552fae168b7668f9b20f6ba7beb6998",
    "reviews/03__vol1__27/p22-p22-full-poppler.png": "464b4ab9a5148e1e572aa60d3dc85930c721bff9237e27601ab412594852452d",
    "reviews/03__vol1__27/p23-p23-full-poppler.png": "82039d887bfaf704ea912f49a145650563c97a43bf1cbbe22a55272fa2a33cf9",
    "reviews/03__vol1__27/p24-p24-full-poppler.png": "8feb7c26643e3d34e69169502ba09b0f9791d5c1ced6237a0ecd2073b6bf8659",
    "reviews/03__vol1__27/p25-p25-full-poppler.png": "7c790a4186415f39dfd19bd1e7126893ae39ca8caba4ed4e51e1aa82f48d5895",
    "reviews/03__vol1__27/p26-p26-full-poppler.png": "3d02f207fb74d57c9461d838da625ba463be05dfd104be636884de90b4a57730",
    "reviews/03__vol1__27/p27-p27-full-poppler.png": "bf22837442c75560889318d9e15ff72ff49b85b9802a7821720a3bd5900b068d",
    "reviews/03__vol1__27/p28-p28-full-poppler.png": "92bcea03c6a1f610bee9d8967ed5390f9af56e09a3578a93e94e937109b549f4",
    "reviews/03__vol1__27/p29-p29-full-poppler.png": "194b5f6ba9879c80fb671d4ec8ec7727fa85db2bf480cc52819f2c12a2759dd8",
    "reviews/03__vol1__27/p30-p30-full-poppler.png": "c90ff3b722c760826fec123cadbcd14fa2ac269609fb5c12f83a63a88da93cb1",
    "reviews/03__vol1__27/p31-p31-full-poppler.png": "57b286e6f5808d0e3adfb827fa7decd0d873bcad117f062dbf92cd095b1efd31",
    "reviews/03__vol1__27/p32-p32-full-poppler.png": "aa0e6e89eb9791ab8525153ab4903f3479c1027d1bd63cfa2f033617bbaa5341",
    "reviews/03__vol1__27/p33-p33-full-poppler.png": "13c9dc791aa3331e08d42f6bea1f2aa3be4ce4c137adf8f481758fc5c874700b",
    "reviews/03__vol1__27/p34-p34-full-poppler.png": "3f5a09d1c15e998011971ebdef0a03835ad9c05368be4d62f3d8aaac9b45c0c4",
    "reviews/03__vol1__27/p35-p35-full-poppler.png": "559ab0387c6c444507f9c2daf9704309e41e1ec22c034cd40064549d1d830c77",
    "reviews/03__vol1__27/p36-p36-full-poppler.png": "3c09cf048cdf184a7adf4a92dceeb19a333cfaaaac9fefd42d26c7b11d479f26",
    "reviews/03__vol1__27/p37-p37-full-poppler.png": "ddbb29e11392656458b4b49fda58f63607bcb221ddb6ff16905263e02271e322",
    "reviews/03__vol1__27/p38-p38-full-poppler.png": "24dbd1f46fc609c547a9a3547e63a1e9daa7c8504dcdc72fc657d31c2d0f1e75"
  },
  "modules": {
    "metadata": {
      "document_id": "03__vol1__27",
      "module_role": "Project, title-block, local scale and complete full-page visual-review context for the White Sturgeon Fish Hatchery source set. Schedule, point and controls facts remain in their dedicated source modules.",
      "project": {
        "project_name_as_printed": "WHITE STURGEON FISH HATCHERY",
        "building_type_source_bounded": "Fish hatchery (from the printed project name).",
        "location_as_printed": null,
        "location_status": "A project location is not explicitly printed in the reviewed title block; the Coffman Spokane address is not treated as the project location.",
        "engineering_firm_as_printed": "COFFMAN ENGINEERS INC.",
        "issue_as_printed": "ISSUED FOR CONSTRUCTION",
        "title_block_date_as_printed": "06/07/2024",
        "revision_date_status": "No populated revision date is asserted from the supplied title block; the printed 06/07/2024 field is retained as a title-block date, not recast as a revision date.",
        "project_number_as_printed": "232667"
      },
      "sheet_details": {
        "sheet_ledger_semantics": "All 38 supplied PDF pages have a source-sheet/title visual disposition below. Page 25 and page 26 both print P-101 and are retained separately.",
        "revision_status": "No independently asserted populated revision date is available from the reviewed title block."
      },
      "scale_semantics": {
        "printed_view_scales_observed": [
          {
            "page": 1,
            "sheet": "M-101",
            "view": "MECHANICAL HVAC FLOOR PLAN",
            "scale_as_printed": "3/16\"=1'-0\""
          }
        ],
        "graphic_scale_bar_status": "No graphic scale bar is asserted for this record. The stated M-101 scale is local to that view and is not generalized to plans, details, schedules, controls, P&IDs, isometrics or electrical sheets.",
        "takeoff_scale_status": "A stated local plan scale is recorded for M-101 only. Distance-based takeoff requires a separate local visual check for the target view."
      },
      "visual_review_pages": [
        {
          "page": 1,
          "sheet": "M-101",
          "title": "MECHANICAL HVAC FLOOR PLAN",
          "render": "reviews/03__vol1__27/p1-p1-full-poppler.png",
          "finding": "Mechanical HVAC floor plan: ERV, split-system, unit-heater, exhaust/louver and ductwork context; local stated plan scale is visible."
        },
        {
          "page": 2,
          "sheet": "M-102",
          "title": "MECHANICAL PIPING FLOOR PLAN",
          "render": "reviews/03__vol1__27/p2-p2-full-poppler.png",
          "finding": "Mechanical piping floor plan: hydronic, wastewater and aerated-water piping context."
        },
        {
          "page": 3,
          "sheet": "M-103",
          "title": "MECHANICAL PIPING SUPPORT PLAN",
          "render": "reviews/03__vol1__27/p3-p3-full-poppler.png",
          "finding": "Mechanical piping support plan and support/brace coordination context."
        },
        {
          "page": 4,
          "sheet": "M-301",
          "title": "MECHANICAL SECTIONS",
          "render": "reviews/03__vol1__27/p4-p4-full-poppler.png",
          "finding": "Mechanical sections with HVAC/piping elevation and routing context."
        },
        {
          "page": 5,
          "sheet": "M-302",
          "title": "MECHANICAL SECTIONS",
          "render": "reviews/03__vol1__27/p5-p5-full-poppler.png",
          "finding": "Mechanical sections with equipment and piping elevation context."
        },
        {
          "page": 6,
          "sheet": "M-401",
          "title": "ENLARGED MECHANICAL PIPING PLANS",
          "render": "reviews/03__vol1__27/p6-p6-full-poppler.png",
          "finding": "Enlarged mechanical piping plans for main-room systems."
        },
        {
          "page": 7,
          "sheet": "M-402",
          "title": "ENLARGED AERATED WATER PLAN",
          "render": "reviews/03__vol1__27/p7-p7-full-poppler.png",
          "finding": "Enlarged aerated-water plan with process/HVAC coordination context."
        },
        {
          "page": 8,
          "sheet": "M-501",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/03__vol1__27/p8-p8-full-poppler.png",
          "finding": "Mechanical detail sheet."
        },
        {
          "page": 9,
          "sheet": "M-502",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/03__vol1__27/p9-p9-full-poppler.png",
          "finding": "Mechanical detail sheet."
        },
        {
          "page": 10,
          "sheet": "M-503",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/03__vol1__27/p10-p10-full-poppler.png",
          "finding": "Mechanical detail sheet."
        },
        {
          "page": 11,
          "sheet": "M-504",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/03__vol1__27/p11-p11-full-poppler.png",
          "finding": "Mechanical detail sheet."
        },
        {
          "page": 12,
          "sheet": "M-505",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/03__vol1__27/p12-p12-full-poppler.png",
          "finding": "Mechanical detail sheet."
        },
        {
          "page": 13,
          "sheet": "M-601",
          "title": "MECHANICAL SCHEDULES",
          "render": "reviews/03__vol1__27/p13-p13-full-poppler.png",
          "finding": "M-601 schedules: seismic/vibration ledger, ERV, exhaust fans and grille/register/diffuser types."
        },
        {
          "page": 14,
          "sheet": "M-602",
          "title": "MECHANICAL SCHEDULES",
          "render": "reviews/03__vol1__27/p14-p14-full-poppler.png",
          "finding": "M-602 schedules: expansion tanks, modular WSHP assembly/modules/accessories and filters/strainers."
        },
        {
          "page": 15,
          "sheet": "M-603",
          "title": "MECHANICAL SCHEDULES",
          "render": "reviews/03__vol1__27/p15-p15-full-poppler.png",
          "finding": "M-603 schedules: instrumentation, control valves, pumps, chemical feeders, air separators and louvers."
        },
        {
          "page": 16,
          "sheet": "M-604",
          "title": "MECHANICAL SCHEDULES",
          "render": "reviews/03__vol1__27/p16-p16-full-poppler.png",
          "finding": "M-604 schedules: hydronic unit heaters, buffer tanks, heat exchangers and split-system AC."
        },
        {
          "page": 17,
          "sheet": "M-701",
          "title": "AERATED WATER P&ID",
          "render": "reviews/03__vol1__27/p17-p17-full-poppler.png",
          "finding": "Aerated-water P&ID with process equipment, instruments and control-valve context."
        },
        {
          "page": 18,
          "sheet": "M-702",
          "title": "MECHANICAL CONTROL DIAGRAMS",
          "render": "reviews/03__vol1__27/p18-p18-full-poppler.png",
          "finding": "Control diagrams and written sequences for exhaust fans, unit heaters and HWP-5/HWP-6."
        },
        {
          "page": 19,
          "sheet": "M-703",
          "title": "AERATED WATER SEQUENCE OF OPERATIONS",
          "render": "reviews/03__vol1__27/p19-p19-full-poppler.png",
          "finding": "White Sturgeon rearing-water written sequence of operations."
        },
        {
          "page": 20,
          "sheet": "M-901",
          "title": "PIPING ISOMETRICS",
          "render": "reviews/03__vol1__27/p20-p20-full-poppler.png",
          "finding": "Piping isometric sheet."
        },
        {
          "page": 21,
          "sheet": "M-902",
          "title": "PIPING ISOMETRICS",
          "render": "reviews/03__vol1__27/p21-p21-full-poppler.png",
          "finding": "Piping isometric sheet."
        },
        {
          "page": 22,
          "sheet": "M-903",
          "title": "PIPING ISOMETRICS",
          "render": "reviews/03__vol1__27/p22-p22-full-poppler.png",
          "finding": "Piping isometric sheet."
        },
        {
          "page": 23,
          "sheet": "M-904",
          "title": "PIPING ISOMETRICS",
          "render": "reviews/03__vol1__27/p23-p23-full-poppler.png",
          "finding": "Piping isometric sheet."
        },
        {
          "page": 24,
          "sheet": "M-905",
          "title": "PIPING ISOMETRICS",
          "render": "reviews/03__vol1__27/p24-p24-full-poppler.png",
          "finding": "Piping isometric sheet."
        },
        {
          "page": 25,
          "sheet": "P-101",
          "title": "PLUMBING UNDER-SLAB PLAN",
          "render": "reviews/03__vol1__27/p25-p25-full-poppler.png",
          "finding": "Plumbing under-slab plan."
        },
        {
          "page": 26,
          "sheet": "P-101",
          "title": "PLUMBING UNDER-SLAB PLAN",
          "render": "reviews/03__vol1__27/p26-p26-full-poppler.png",
          "finding": "Second supplied P-101 plumbing under-slab-plan page; retained as a separate source PDF page."
        },
        {
          "page": 27,
          "sheet": "P-501",
          "title": "PLUMBING DETAILS",
          "render": "reviews/03__vol1__27/p27-p27-full-poppler.png",
          "finding": "Plumbing detail sheet."
        },
        {
          "page": 28,
          "sheet": "P-601",
          "title": "PLUMBING SCHEDULES",
          "render": "reviews/03__vol1__27/p28-p28-full-poppler.png",
          "finding": "Plumbing schedule sheet."
        },
        {
          "page": 29,
          "sheet": "E-001",
          "title": "ELECTRICAL SYMBOLS AND INDEX",
          "render": "reviews/03__vol1__27/p29-p29-full-poppler.png",
          "finding": "Electrical symbols, abbreviations and drawing index."
        },
        {
          "page": 30,
          "sheet": "E-101",
          "title": "ELECTRICAL SITE PLAN",
          "render": "reviews/03__vol1__27/p30-p30-full-poppler.png",
          "finding": "Electrical site plan."
        },
        {
          "page": 31,
          "sheet": "E-201",
          "title": "ELECTRICAL LIGHTING PLAN",
          "render": "reviews/03__vol1__27/p31-p31-full-poppler.png",
          "finding": "Electrical lighting plan."
        },
        {
          "page": 32,
          "sheet": "E-301",
          "title": "ELECTRICAL POWER / SYSTEM PLAN",
          "render": "reviews/03__vol1__27/p32-p32-full-poppler.png",
          "finding": "Electrical power and system plan."
        },
        {
          "page": 33,
          "sheet": "E-501",
          "title": "ELECTRICAL DIAGRAMS",
          "render": "reviews/03__vol1__27/p33-p33-full-poppler.png",
          "finding": "Electrical control-network, pump and lift-station diagram context."
        },
        {
          "page": 34,
          "sheet": "E-502",
          "title": "ELECTRICAL WIRING DIAGRAMS",
          "render": "reviews/03__vol1__27/p34-p34-full-poppler.png",
          "finding": "Electrical wiring diagrams."
        },
        {
          "page": 35,
          "sheet": "E-503",
          "title": "ELECTRICAL DETAILS",
          "render": "reviews/03__vol1__27/p35-p35-full-poppler.png",
          "finding": "Electrical detail sheet."
        },
        {
          "page": 36,
          "sheet": "E-601",
          "title": "ELECTRICAL ONE-LINE DIAGRAM",
          "render": "reviews/03__vol1__27/p36-p36-full-poppler.png",
          "finding": "Electrical one-line diagram."
        },
        {
          "page": 37,
          "sheet": "E-701",
          "title": "ELECTRICAL SCHEDULES",
          "render": "reviews/03__vol1__27/p37-p37-full-poppler.png",
          "finding": "Electrical schedule sheet."
        },
        {
          "page": 38,
          "sheet": "E-702",
          "title": "PLC I/O LIST",
          "render": "reviews/03__vol1__27/p38-p38-full-poppler.png",
          "finding": "White Sturgeon PLC I/O list with I/O channels, protocol, display/action, cable and conduit columns."
        }
      ],
      "tables": [],
      "assertions": [
        {
          "id": "rank03-title-project",
          "page": 1,
          "bbox": [
            2215,
            605,
            2410,
            660
          ],
          "expected": "WHITE STURGEON FISH HATCHERY",
          "mode": "exact"
        },
        {
          "id": "rank03-title-firm",
          "page": 1,
          "bbox": [
            2250,
            1210,
            2320,
            1235
          ],
          "expected": "COFFMAN",
          "mode": "exact"
        },
        {
          "id": "rank03-title-date",
          "page": 1,
          "bbox": [
            2350,
            1175,
            2420,
            1205
          ],
          "expected": "06/07/2024",
          "mode": "exact"
        },
        {
          "id": "rank03-title-issue",
          "page": 1,
          "bbox": [
            2225,
            668,
            2400,
            722
          ],
          "expected": "ISSUED FOR CONSTRUCTION",
          "mode": "exact"
        },
        {
          "id": "rank03-m101-sheet",
          "page": 1,
          "bbox": [
            2245,
            1455,
            2380,
            1520
          ],
          "expected": "M-101",
          "mode": "exact"
        },
        {
          "id": "rank03-m101-local-scale",
          "page": 1,
          "bbox": [
            1545,
            1435,
            1645,
            1465
          ],
          "expected": "SCALE: 3/16\"=1'-0\"",
          "mode": "exact"
        }
      ],
      "inventory_checks": [
        {
          "id": "rank03-full-page-review-ledger",
          "records_path": [
            "visual_review_pages"
          ],
          "expected": 38,
          "unique_key": "page"
        }
      ]
    },
    "schedules": {
      "document_id": "03__vol1__27",
      "module_role": "Composite authored module schedules; each named component is embedded without rewriting its facts.",
      "scope": "This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.",
      "source_modules": [
        "schedules_m601_core",
        "schedules_m602_core",
        "schedules_m603_core",
        "schedules_m604_core"
      ],
      "source_components": {
        "schedules_m601_core": {
          "document_id": "03__vol1__27",
          "module_role": "Cell-for-cell M-601 schedule ledger. The seismic ledger is kept distinct from equipment schedules because a restraint-design row is not evidence of an installed-equipment quantity.",
          "source_sheet": "M-601",
          "source_page": 13,
          "tables": [
            {
              "id": "M601-SEISMIC-VIBRATION-LEDGER",
              "page": 13,
              "sheet": "M-601",
              "title": "SEISMIC AND VIBRATION CONTROL",
              "classification": "Literal seismic/vibration-control ledger marks; not a quantity or installation ledger",
              "columns": "mark",
              "x_edges": [
                600,
                700
              ],
              "y_ranges": [
                [
                  132.8685,
                  145.6685
                ],
                [
                  147.0884,
                  159.8884
                ],
                [
                  161.4884,
                  174.2884
                ],
                [
                  175.8884,
                  188.6884
                ],
                [
                  190.1084,
                  202.9084
                ],
                [
                  204.5085,
                  217.3085
                ],
                [
                  218.9085,
                  231.7085
                ],
                [
                  233.1286,
                  245.9286
                ],
                [
                  247.5286,
                  260.3286
                ],
                [
                  261.9287,
                  274.7287
                ],
                [
                  276.1486,
                  288.9486
                ],
                [
                  290.5487,
                  303.3487
                ],
                [
                  304.9487,
                  317.7487
                ],
                [
                  319.1687,
                  331.9687
                ],
                [
                  332.6686,
                  345.4686
                ],
                [
                  347.7886,
                  360.5886
                ],
                [
                  362.1888,
                  374.9888
                ],
                [
                  376.5887,
                  389.3887
                ],
                [
                  390.9887,
                  403.7887
                ],
                [
                  405.3887,
                  418.1887
                ],
                [
                  419.6087,
                  432.4087
                ],
                [
                  434.0087,
                  446.8087
                ],
                [
                  448.4088,
                  461.2088
                ],
                [
                  462.6287,
                  475.4287
                ],
                [
                  477.0288,
                  489.8288
                ],
                [
                  491.4288,
                  504.2288
                ]
              ],
              "rows": [
                "ERV-1",
                "BT-1",
                "BT-2",
                "BT-3",
                "BT-4",
                "HX-1A",
                "HX-1B",
                "HX-2A",
                "HX-2B",
                "WSHP-1",
                "FTR-1",
                "AS-1",
                "AS-2",
                "DISTRIBUTED",
                "EP-1,2",
                "EP-3",
                "EP-4",
                "CP-1",
                "CP-2",
                "HWP-1",
                "HWP-2",
                "HWP-3",
                "HWP-4",
                "HWP-5",
                "HWP-6",
                "DISTRIBUTED"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    600,
                    45,
                    1370,
                    130
                  ],
                  "expected": "SEISMIC AND VIBRATION CONTROL TAG EQUIPMENT LEVEL RESTRAINTS FLEXIBLE CONNECTORS VIBRATION ISOLATORS DEFLECTION"
                }
              ],
              "source_layout_notes": "DISTRIBUTED appears twice as printed (piping and mechanical-room exhaust duct). EP-1,2 is also a single printed shared mark. Neither is expanded into inferred equipment or placement counts."
            },
            {
              "id": "M601-ENERGY-RECOVERY-VENTILATOR",
              "page": 13,
              "sheet": "M-601",
              "title": "ENERGY RECOVERY VENTILATOR SCHEDULE",
              "classification": "Literal ERV equipment schedule row",
              "columns": "tag|location|serves|manufacturer_model|supply_cfm|supply_esp_in_wc|supply_motor_bhp|supply_motor_hp|exhaust_cfm|exhaust_esp_in_wc|exhaust_motor_bhp|exhaust_motor_hp|cooling_eat|cooling_lat|cooling_sensible_effectiveness|heating_eat|heating_lat|heating_sensible_effectiveness|volts|phase|mca|mop|filter_count|filter_merv|filter_size_in|unit_weight_lbs|remarks",
              "x_edges": [
                770,
                830,
                915,
                1028,
                1142,
                1186,
                1230,
                1275,
                1300,
                1345,
                1388,
                1430,
                1460,
                1506,
                1560,
                1620,
                1677,
                1729,
                1790,
                1837,
                1860,
                1895,
                1926,
                1955,
                1990,
                2056,
                2100,
                2155
              ],
              "y_ranges": [
                [
                  760,
                  795
                ]
              ],
              "rows": [
                "ERV-1|HATCHERY|OFFICE AND LAB VENTILATION|GREENHECK/ MINIVENT-450-VG|150|0.35|0.038|1/4|150|0.35|0.045|1/4|97.9 DB 67.6 WB|78.9 DB 63.1 WB|82.6%|8.6 DB|59.9 DB 47.9 WB|83.1%|120|1|7.1|15|1 1|13 8|14x20x2 14x20x2|160|1,2,3"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    770,
                    655,
                    2160,
                    760
                  ],
                  "expected": "ENERGY RECOVERY VENTILATOR SCHEDULE TAG LOCATION SERVES MANUFACTURER SUPPLY FAN EXHAUST FAN HEAT EXCHANGER UNIT ELECTRICAL FILTERS UNIT WT REMARKS"
                }
              ],
              "source_layout_notes": "The source prints the two filter MERV and size values vertically within shared physical cells; the literal cell text is retained as `13 8` and `14x20x2 14x20x2` rather than materializing two child records."
            },
            {
              "id": "M601-FANS",
              "page": 13,
              "sheet": "M-601",
              "title": "FAN SCHEDULE",
              "classification": "Literal fan equipment schedule rows",
              "columns": "tag|serves|manufacturer_model|type|drive|flow_cfm|esp_in_wc|speed_rpm|bhp|motor_hp|motor_volts|motor_phase|fla|unit_weight_lbs|remarks",
              "x_edges": [
                680,
                744,
                823,
                925,
                1000,
                1054,
                1100,
                1144,
                1190,
                1232,
                1276,
                1320,
                1344,
                1388,
                1434,
                1498
              ],
              "y_ranges": [
                [
                  965,
                  1000
                ],
                [
                  1000,
                  1035
                ],
                [
                  1035,
                  1073
                ]
              ],
              "rows": [
                "EF-1|HATCHERY|GREENHECK/ SE1-12-432-VG|AXIAL WALL|DIRECT|750|0.25|1317|0.09|1/10|115|1|2.85|84|1,2",
                "EF-2|HATCHERY|GREENHECK/ SE1-12-432-VG|AXIAL WALL|DIRECT|750|0.25|1317|0.09|1/10|115|1|2.85|84|1,2",
                "EF-3|MECHANICAL ROOM|GREENHECK/ SQ-90-VG|INLINE|DIRECT|150/480|0.15|1282|0.03|1/10|115|1|1.38|48|3"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    680,
                    900,
                    1500,
                    965
                  ],
                  "expected": "FAN SCHEDULE TAG SERVES MANUFACTURER MODEL DESCRIPTION FAN PERFORMANCE MOTOR ELECTRICAL UNIT WT REMARKS"
                }
              ]
            },
            {
              "id": "M601-GRILLES-REGISTERS-DIFFUSERS",
              "page": 13,
              "sheet": "M-601",
              "title": "GRILLES, REGISTERS, DIFFUSERS SCHEDULE",
              "classification": "Literal grille/register/diffuser type schedule rows",
              "columns": "tag|type|manufacturer_model|grille_size|neck_size|material|frame_style|finish|notes",
              "x_edges": [
                1530,
                1570,
                1650,
                1765,
                1845,
                1906,
                1980,
                2050,
                2120,
                2170
              ],
              "y_ranges": [
                [
                  960,
                  993
                ],
                [
                  993,
                  1022
                ],
                [
                  1022,
                  1051
                ],
                [
                  1051,
                  1079
                ],
                [
                  1079,
                  1110
                ]
              ],
              "rows": [
                "1S|SUPPLY|GREENHECK/ XG-5750|24x24|6|STEEL|LAY-IN|WHITE|1,2",
                "2S|SUPPLY|GREENHECK/ XG-5750|24x24|10|STEEL|LAY-IN|WHITE|1,2",
                "1R|RETURN|GREENHECK/ XG-H4002R|6x12|-|STEEL|LAY-IN|WHITE|1,2",
                "2R|RETURN|GREENHECK/ XG-H4002R|12x16|-|STEEL|LAY-IN|WHITE|1,2",
                "1E|EXHAUST|GREENHECK/ XG-H4002R|6x12|-|STEEL|LAY-IN|WHITE|1,2"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    1530,
                    900,
                    2170,
                    960
                  ],
                  "expected": "GRILLES REGISTERS DIFFUSERS SCHEDULE TAG TYPE MANUFACTURER MODEL GRILLE SIZE NECK SIZE MATERIAL FRAME STYLE FINISH NOTES"
                }
              ]
            }
          ],
          "inventory_checks": [
            {
              "id": "m601-core-table-count",
              "records_path": [
                "tables"
              ],
              "expected": 4,
              "unique_key": "id"
            }
          ]
        },
        "schedules_m602_core": {
          "document_id": "03__vol1__27",
          "module_role": "Cell-for-cell M-602 schedule ledger for the expansion tanks and filtration equipment. M-602's separately structured modular-chiller schedule is captured in its own module so its vertically merged assembly cells are not flattened into invented repetitions.",
          "source_sheet": "M-602",
          "source_page": 14,
          "tables": [
            {
              "id": "M602-EXPANSION-TANKS",
              "page": 14,
              "sheet": "M-602",
              "title": "EXPANSION TANK SCHEDULE",
              "classification": "Literal expansion tank schedule rows",
              "columns": "tag|location|system|manufacturer_model|type|system_volume_gal|low_temp_f|high_temp_f|required_tank_volume_gal|required_acceptance_volume_gal|fluid|charge_pressure_psig|operating_pressure_psig|maop_psig|connection_size_in|operating_weight_lbs|remarks",
              "x_edges": [
                470,
                525,
                600,
                710,
                840,
                915,
                975,
                1035,
                1100,
                1165,
                1240,
                1325,
                1390,
                1450,
                1510,
                1575,
                1625,
                2170
              ],
              "y_ranges": [
                [
                  145,
                  188
                ],
                [
                  188,
                  229
                ],
                [
                  229,
                  270
                ],
                [
                  270,
                  312
                ]
              ],
              "rows": [
                "DT-1|MAIN RM.|BOOSTER PUMP DRAWDOWN|ARMSTRONG FX-60|BLADDER|N/A|48|140|16|16|WATER|12|45|150|1/2\"|175|THIS TANK IS PART OF THE WATER BOOSTER PUMP BP-1 ASSEMBLY.",
                "ET-1|MAIN RM.|EVAPORATOR LOOP|FLAMCO NEXP-023|BLADDER|1100|40|85|23|23|WATER|12|30|125|1\"|420|INSTALL WITH PRESSURE RELIEF VALVE, PRESSURE GAUGE, INTEGRITY MONITOR, AND AIR ACCESS VALVE.",
                "ET-2|MAIN RM.|CONDENSER LOOP|FLAMCO NEXP-106|BLADDER|1100|48|158|106|106|WATER|12|30|125|1 1/2\"|1200|INSTALL WITH PRESSURE RELIEF VALVE, PRESSURE GAUGE, INTEGRITY MONITOR, AND AIR ACCESS VALVE.",
                "ET-3|MAIN RM.|TEMPERED WATER LOOP|FLAMCO NEXP-023|BLADDER|300|45|95|23|23|WATER|12|30|125|1\"|282|POTABLE WATER COMPATIBLE BLADDER AND FITTINGS. INSTALL WITH PRESSURE RELIEF VALVE, PRESSURE GAUGE, INTEGRITY MONITOR, AND AIR ACCESS VALVE."
              ],
              "header_evidence": [
                {
                  "bbox": [
                    470,
                    55,
                    2170,
                    145
                  ],
                  "expected": "EXPANSION TANK SCHEDULE TAG LOCATION SYSTEM MANUFACTURER MODEL TYPE VOLUME FLUID CHARGE PRESS MAOP REMARKS"
                }
              ]
            },
            {
              "id": "M602-WSHP-ASSEMBLY-TAG",
              "page": 14,
              "sheet": "M-602",
              "title": "MODULAR HEAT RECOVERY CHILLER SCHEDULE",
              "classification": "Literal chiller assembly tag in vertically merged source cell",
              "columns": "tag",
              "x_edges": [
                530,
                590
              ],
              "y_ranges": [
                [
                  700,
                  740
                ]
              ],
              "rows": [
                "WSHP-1"
              ],
              "source_layout_notes": "WSHP-1 is one printed assembly tag spanning the modular equipment and accessory schedule area. It is intentionally not repeated in the five module rows."
            },
            {
              "id": "M602-WSHP-MODULES",
              "page": 14,
              "sheet": "M-602",
              "title": "MODULAR HEAT RECOVERY CHILLER SCHEDULE",
              "classification": "Literal modular heat-recovery chiller module rows; the assembly tag/location/service are separate vertically merged source cells",
              "columns": "module|merged_location_serves_source_cell|manufacturer_model|refrigerant_circuits_charge|load_side_ewt_f|load_side_gpm|source_side_ewt_f|source_side_gpm|cooling|heating_mbh|heating_kw_in|heating_lwt_f|full_load_kw_per_ton|full_load_eer|part_load_iplv_kw_per_ton|part_load_iplv_eer|volts|phase|fla|mca|mocp|unit_weight_lbs",
              "x_edges": [
                590,
                650,
                805,
                950,
                1060,
                1126,
                1170,
                1224,
                1265,
                1330,
                1378,
                1425,
                1482,
                1537,
                1573,
                1628,
                1664,
                1716,
                1730,
                1780,
                1820,
                1860,
                1900
              ],
              "y_ranges": [
                [
                  400,
                  456
                ],
                [
                  456,
                  511
                ],
                [
                  511,
                  566
                ],
                [
                  566,
                  621
                ],
                [
                  621,
                  676
                ]
              ],
              "rows": [
                "1||WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS|R-454B / 2 /10 LBS|110|39.9|52|97.4||414.3|32.88|130.78|0.752|16.00|0.575|20.00|480|3|49.50|55.70|80|3,000",
                "2||WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS|R-454B / 2 /10 LBS|110|39.9|52|97.4||414.3|32.88|130.78|0.752|16.00|0.575|20.00|480|3|49.50|55.70|80|3,000",
                "3|AERATED MECHANICAL WATER ROOM HEATING|WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS|R-454B / 2 /10 LBS|110|39.9|52|97.4|NA|414.3|32.88|130.78|0.752|16.00|0.575|20.00|480|3|49.50|55.70|80|3,000",
                "4||WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS|R-454B / 2 /10 LBS|110|39.9|52|97.4||414.3|32.88|130.78|0.752|16.00|0.575|20.00|480|3|49.50|55.70|80|3,000",
                "5||WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS|R-454B / 2 /10 LBS|110|39.9|52|97.4||414.3|32.88|130.78|0.752|16.00|0.575|20.00|480|3|49.50|55.70|80|3,000"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    540,
                    325,
                    1900,
                    400
                  ],
                  "expected": "MODULAR HEAT RECOVERY CHILLER SCHEDULE MODULE MANUFACTURER REFRIGERANT LOAD SIDE SOURCE SIDE CAPACITIES EFFICIENCY UNIT ELECTRICAL"
                }
              ],
              "source_layout_notes": "The cooling field is a shared vertically centered `NA` cell, physically printed only in the module-3 row band. Blank module cells are kept blank rather than mechanically copied across all five rows."
            },
            {
              "id": "M602-WSHP-ACCESSORIES",
              "page": 14,
              "sheet": "M-602",
              "title": "MODULAR HEAT RECOVERY CHILLER SCHEDULE — ACCESSORIES",
              "classification": "Literal WSHP accessory schedule rows",
              "columns": "accessory|manufacturer_model|description|volts|phase|fla|mca|mocp|remarks",
              "x_edges": [
                590,
                730,
                960,
                1660,
                1710,
                1730,
                1780,
                1820,
                1860,
                2170
              ],
              "y_ranges": [
                [
                  775,
                  825
                ],
                [
                  825,
                  875
                ],
                [
                  875,
                  925
                ],
                [
                  925,
                  975
                ],
                [
                  975,
                  1050
                ]
              ],
              "rows": [
                "BYPASS HEADER KITS|WATER FURNACE|PIPE ASSEMBLY WITH BYPASS VALVE, WATER PRESSURE AND TEMPERATURE SENSORS.|||NA|||PROVIDE CHECK-TEST-STARTUP AT SITE. ASSEMBLE PER MANUFACTURER INSTRUCTIONS.",
                "DIFFERENTIAL WATER PRESSURE TRANSDUCERS|WATER FURNACE 19P685-01|DIFFERENTIAL HEADER WATER TRANSUCERS|||NA|||PROVIDE CHECK-TEST-STARTUP AT SITE. ASSEMBLE PER MANUFACTURER INSTRUCTIONS.",
                "HEADER END CAPS|WATER FURNACE/ VICTAULIC 29P522-03|DUCTILE IRON CAP, COUPLING, AND GASKET|||NA|||PROVIDE CHECK-TEST-STARTUP AT SITE. ASSEMBLE PER MANUFACTURER INSTRUCTIONS.",
                "STRAINER|WATER FURNACE/ VICTAULIC 23P535-03|STRAINER, DUCTILE IRON BODY, GROOVED END, 30 MESH SS SCREEN.|||NA|||PROVIDE CHECK-TEST-STARTUP AT SITE. ASSEMBLE PER MANUFACTURER INSTRUCTIONS.",
                "WSHP MASTER CONTROL PANEL|WATER FURNACE HSCDB1DUSSC HYDROLINK SUPERVISORY CONTROL PANEL|HYDROLINK 2 CONTROLLER BACNET/IP CONTROL INTERFACE CONTROL PANEL ENCLOSURE 20.6\" W X 28.5\" H X 6.6\" DEEP|120|1|||20|SUPERVISORY, SEQUENCING, CONTROL PANEL FOR MODULES TO BE PROVIDED BY CHILLER MANUFACTURER. BACNET/IP INTERFACE, TOUCHPAD HMI."
              ],
              "header_evidence": [
                {
                  "bbox": [
                    590,
                    710,
                    1900,
                    775
                  ],
                  "expected": "ACCESSORY MANUFACTURER MODEL DESCRIPTION VOLTS FLA MCA MOCP"
                }
              ]
            },
            {
              "id": "M602-FILTERS-STRAINERS",
              "page": 14,
              "sheet": "M-602",
              "title": "FILTER & STRAINER SCHEDULE",
              "classification": "Literal filter and strainer schedule rows",
              "columns": "tag|location|serves|manufacturer_model|filtration|minimum_pressure|pressure_drop|flow_gpm|volts|phase|fla|unit_weight_lbs|remarks",
              "x_edges": [
                960,
                1020,
                1115,
                1225,
                1355,
                1450,
                1530,
                1580,
                1640,
                1680,
                1710,
                1740,
                1780,
                2170
              ],
              "y_ranges": [
                [
                  1140,
                  1180
                ],
                [
                  1180,
                  1220
                ]
              ],
              "rows": [
                "FTR-1|MAIN ROOM|WASTEWATER TO HX-1|TEKLEEN LPF4-LPE PANEL GB6-LPF|100 MICRON, 2.5 SF FILTER|20 PSI|1 PSI|265|110|1|10|200|AUTOMATIC SELF CLEANING FILTER & CONTROL PANEL. 4\" CLASS 150 CONNECTIONS, 1\" NPT FLUSHING BALL VALVE.",
                "STR-1|MAIN ROOM|WASTEWATER TO HX-1|KECKLEY STYLE GFV 6\"|60 MESH|NONE|0.25 PSI|265|NA|NA|NA|120|BASKET STRAINER. CLASS 125 FLANGE CONNECTIONS."
              ],
              "header_evidence": [
                {
                  "bbox": [
                    960,
                    1060,
                    2170,
                    1140
                  ],
                  "expected": "FILTER STRAINER SCHEDULE TAG LOCATION SERVES MANUFACTURER MODEL FILTRATION PRESSURE FLOW UNIT ELECTRICAL UNIT WT REMARKS"
                }
              ]
            }
          ],
          "assembly_context": {
            "assembly_tag": "WSHP-1",
            "location": "MECHANICAL ROOM",
            "serves": "AERATED WATER HEATING",
            "assertion_ids": [
              "m602-wshp-location",
              "m602-wshp-serves"
            ],
            "source_layout_note": "Location and serves are vertical merged cells adjacent to the five literal module rows; they do not repeat in every module row."
          },
          "assertions": [
            {
              "id": "m602-wshp-location",
              "page": 14,
              "bbox": [
                650,
                510,
                735,
                560
              ],
              "expected": "MECHANICAL ROOM",
              "mode": "exact"
            },
            {
              "id": "m602-wshp-serves",
              "page": 14,
              "bbox": [
                735,
                510,
                805,
                570
              ],
              "expected": "AERATED WATER HEATING",
              "mode": "exact"
            }
          ],
          "inventory_checks": [
            {
              "id": "m602-core-table-count",
              "records_path": [
                "tables"
              ],
              "expected": 5,
              "unique_key": "id"
            }
          ]
        },
        "schedules_m603_core": {
          "document_id": "03__vol1__27",
          "module_role": "Cell-for-cell core M-603 schedule ledger. It deliberately retains source spellings, merged header semantics and literal values; nothing is inferred from a P&ID or a generic controls convention.",
          "source_sheet": "M-603",
          "source_page": 15,
          "tables": [
            {
              "id": "M603-INSTRUMENTATION",
              "page": 15,
              "sheet": "M-603",
              "title": "INSTRUMENTATION SCHEDULE",
              "classification": "Literal instrumentation schedule rows",
              "columns": "tag|function|service|connection|type|pressure_psig|operating_range|units|interface|basis_of_design_manufacturer_model|remarks",
              "x_edges": [
                185,
                235,
                315,
                374,
                476,
                570,
                626,
                699,
                747,
                820,
                1042,
                1190
              ],
              "y_ranges": [
                [
                  127,
                  169.66
                ],
                [
                  169.66,
                  205.09
                ],
                [
                  205.09,
                  240.49
                ],
                [
                  240.49,
                  276.37
                ],
                [
                  276.37,
                  314.56
                ],
                [
                  314.56,
                  356.11
                ],
                [
                  356.11,
                  397.27
                ],
                [
                  397.27,
                  434.62
                ],
                [
                  434.62,
                  470.05
                ],
                [
                  470.05,
                  507.37
                ],
                [
                  507.37,
                  548.47
                ],
                [
                  548.47,
                  591.49
                ],
                [
                  591.49,
                  634.51
                ],
                [
                  634.51,
                  673.96
                ],
                [
                  673.96,
                  703.3
                ],
                [
                  703.3,
                  723.13
                ],
                [
                  723.13,
                  744
                ]
              ],
              "rows": [
                "PIT-113|PRESSURE|CAW|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIG|4-20 mA|ROSEMOUNT 1151|3",
                "PIT-114|PRESSURE|TAW|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIG|4-20 mA|ROSEMOUNT 1151|3",
                "PIT-115|PRESSURE|EFFLUENT|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIG|4-20 mA|ROSEMOUNT 1151|3",
                "PIT-116|PRESSURE|EFFLUENT|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIG|4-20 mA|ROSEMOUNT 1151|3",
                "TE-100|TEMPERATURE|EFFLUENT|4\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|1",
                "TE-105|TEMPERATURE|TAW|1/2\" ON 4\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|1",
                "TE-110|TEMPERATURE|TAW|1/2\" ON 4\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|1",
                "DPIT-117|PRES. DIFF.|HWS|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIA|4-20 mA|ROSEMOUNT 1151|3",
                "PIT-221|PRESSURE|EWS|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIG|4-20 mA|ROSEMOUNT 1151|3",
                "PIT-222|PRESSURE|HWS|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIG|4-20 mA|ROSEMOUNT 1151|3",
                "TE-101|TEMPERATURE|EWS|1/2\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|2",
                "TE-102|TEMPERATURE|EWS|1/2\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|2",
                "TE-103|TEMPERATURE|HWS|1/2\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|2",
                "TE-104|TEMPERATURE|HWS|1/2\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|2",
                "TE-300|TEMPERATURE|OUTDOOR AIR|NA NA|THERMISTER|0|-40 TO 250|F|10 kOHM|DWYER SERIES O-4|2",
                "FIT-143|FLOW|CAW|6\" CL 150 FLG|TURBINE|125|0-500|GPM|4-20 mA|SEAMETRICS WTP109-600-18|3",
                "FIT-145|FLOW|TAW|4\" CL 150 FLG|TURBINE|125|0-200|GPM|4-20 mA|SEAMETRICS WTP109-400-18|3"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    180,
                    65,
                    1195,
                    130
                  ],
                  "expected": "INSTRUMENTATION SCHEDULE TAG FUNCTION SERVICE CONNECTION TYPE PRESSURE OPERATING RANGE UNITS INTERFACE BASIS OF DESIGN MANUFACTURER AND MODEL REMARKS"
                }
              ]
            },
            {
              "id": "M603-CONTROL-VALVES",
              "page": 15,
              "sheet": "M-603",
              "title": "CONTROL VALVE SCHEDULE",
              "classification": "Literal BAS control-valve/actuator schedule rows",
              "columns": "tag|manufacturer_model|fluid|pressure_psig|temperature|flow_gpm|size_nps|cv_characteristic|valve_pattern|valve_material|connection|power|watts|va|actuator_time_s|actuator_action|position_feedback|fail_position|override|comments",
              "x_edges": [
                940,
                980,
                1080,
                1137,
                1182,
                1236,
                1292,
                1336,
                1380,
                1432,
                1495,
                1565,
                1618,
                1661,
                1700,
                1740,
                1810,
                1870,
                1930,
                1965,
                2165
              ],
              "y_ranges": [
                [
                  1205,
                  1260
                ],
                [
                  1260,
                  1326
                ],
                [
                  1326,
                  1387
                ],
                [
                  1387,
                  1450
                ]
              ],
              "rows": [
                "TCV-105|BELIMO G780+ EVX24-SR|HWS|125|130 F|133|3\"|85 LINEAR|3-WAY MIXING, GLOBE|Ni PLATED BRASS, EPDM|CL 125 FF FLANGE|24 VDC|5|7.5|90|MODULATING|YES|LAST POSITION|YES|NORMALLY CLOSED, 4-20 mA POSITION FEEDBACK TO PLC",
                "TCV-110A|BELIMO B2050QPW-N+ LRB24-SR-T|CAW POTABLE|125|60 F|11|1/2\"|32 NONE|2-WAY BALL|LEAD FREE BRASS, EPDM|FNPT|24 VDC|1.5|3|90|MODULATING|NO|LAST POSITION|YES|NORMALLY CLOSED, 4-20 mA POSITION FEEDBACK TO PLC. PROVIDE VALVE STEM ADAPTER.",
                "TCV-110B|BELIMO B2050QPW-N+ LRB24-SR-T|CAW POTABLE|125|60 F|11|1/2\"|32 NONE|2-WAY BALL|LEAD FREE BRASS, EPDM|FNPT|24 VDC|1.5|3|90|MODULATING|NO|LAST POSITION|YES|NORMALLY CLOSED, 4-20 mA POSITION FEEDBACK TO PLC. PROVIDE VALVE STEM ADAPTER.",
                "LCV-135|BELIMO F680HD+ ARX24-3|EFFLUENT|125|60 F|265|3\"|302 NONE|BUTTERFLY|DUCTILE IRON, EPDM|WAFER, CL 125|24 VDC|6|11|75|2-POSITION|NO|LAST POSITION|YES|NORMALLY CLOSED"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    930,
                    1120,
                    2165,
                    1210
                  ],
                  "expected": "CONTROL VALVE SCHEDULE TAG MANUFACT MODEL SERVICE VALVE ACTUATOR POWER POSITION FEEDBACK FAIL POSITION OVER RIDE COMMENTS"
                }
              ]
            },
            {
              "id": "M603-PUMP-SCHEDULE-MARKS",
              "page": 15,
              "sheet": "M-603",
              "title": "PUMP SCHEDULE",
              "classification": "Literal pump schedule tags. Shared vertical pump cells are deliberately not expanded into copied performance fields in this source-mark ledger.",
              "columns": "tag",
              "x_edges": [
                1180,
                1250
              ],
              "y_ranges": [
                [
                  140,
                  175
                ],
                [
                  175,
                  210
                ],
                [
                  210,
                  242
                ],
                [
                  242,
                  277
                ],
                [
                  277,
                  310
                ],
                [
                  310,
                  344
                ],
                [
                  345,
                  405
                ],
                [
                  405,
                  455
                ],
                [
                  455,
                  512
                ],
                [
                  512,
                  560
                ],
                [
                  560,
                  605
                ],
                [
                  605,
                  640
                ],
                [
                  640,
                  675
                ],
                [
                  675,
                  708
                ],
                [
                  708,
                  740
                ]
              ],
              "rows": [
                "HWP-1",
                "HWP-2",
                "HWP-3",
                "HWP-4",
                "HWP-5",
                "HWP-6",
                "BP-1",
                "BP-2",
                "BP-3",
                "CP-1",
                "CP-2",
                "EP-1",
                "EP-2",
                "EP-3",
                "EP-4"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    1180,
                    65,
                    2165,
                    145
                  ],
                  "expected": "PUMP SCHEDULE TAG SERVES MANUFACTURER MODEL TYPE FLOW HEAD MOTOR PUMP SPEED POWER REQUIREMENTS PROVIDE WITH VFD UNIT WT FLUID REMARKS"
                }
              ],
              "source_layout_notes": "This registry establishes every printed pump tag. EP-1 and EP-2 share vertically merged model/type/weight cells in the source and are not normalized here by duplicating values into two physical rows."
            },
            {
              "id": "M603-CHEMICAL-POT-FEEDERS",
              "page": 15,
              "sheet": "M-603",
              "title": "CHEMICAL POT FEEDER SCHEDULE",
              "classification": "Literal chemical pot feeder schedule rows",
              "columns": "tag|location|serves|make_model|fluid|tank_size_gal|pressure_rating_psi|weight_lbs|remark",
              "x_edges": [
                180,
                225,
                325,
                450,
                560,
                630,
                690,
                770,
                850,
                1000
              ],
              "y_ranges": [
                [
                  880,
                  909
                ],
                [
                  909,
                  935
                ]
              ],
              "rows": [
                "PF-1|MECH. RM.|EVAPORATOR LOOP|NEPTUNE/VTF-5HP|WATER|5|300|37|EXISTING TO REMAIN.",
                "PF-2|MECH. RM.|CONDENSER LOOP|NEPTUNE/VTF-5HP|WATER|5|300|37|EXISTING TO REMAIN."
              ],
              "header_evidence": [
                {
                  "bbox": [
                    180,
                    820,
                    1000,
                    880
                  ],
                  "expected": "CHEMICAL POT FEEDER SCHEDULE TAG LOCATION SERVES MAKE MODEL FLUID TANK SIZE PRESSURE RATING WT REMARK"
                }
              ]
            },
            {
              "id": "M603-AIR-SEPARATORS",
              "page": 15,
              "sheet": "M-603",
              "title": "AIR SEPARATOR SCHEDULE",
              "classification": "Literal air separator schedule rows",
              "columns": "tag|location|system|manufacturer_model|type|pipe_size_in|fluid|max_temp_f|flow_gpm|wpd_ft_wc|volume_gal|operating_weight_lbs|remarks",
              "x_edges": [
                180,
                245,
                325,
                450,
                550,
                640,
                680,
                740,
                785,
                835,
                880,
                930,
                980,
                1050
              ],
              "y_ranges": [
                [
                  1018,
                  1056
                ],
                [
                  1056,
                  1095
                ]
              ],
              "rows": [
                "AS-1|MECH. RM.|EVAPORATOR LOOP|FLAMCOVENT FSADS600N 150F|COALESCING|6\"|WATER|110|385|0.7|20.6|285|",
                "AS-2|MECH. RM.|CONDENSOR LOOP|FLAMCOVENT FSADS500N 125F|COALESCING|5\"|WATER|110|165|0.3|20.6|275|"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    180,
                    955,
                    1050,
                    1018
                  ],
                  "expected": "AIR SEPARATOR SCHEDULE TAG LOCATION SYSTEM MANUFACTURER MODEL TYPE PIPE SIZE FLUID MAX TEMP FLOW WPD VOL OPER WT REMARKS"
                }
              ]
            },
            {
              "id": "M603-LOUVERS",
              "page": 15,
              "sheet": "M-603",
              "title": "LOUVER SCHEDULE",
              "classification": "Literal louver schedule rows",
              "columns": "tag|serves|manufacturer_model|material|frame_type|airflow_cfm|louver_size_wxh|face_area_sf|face_velocity_fpm|free_area_sf|free_area_velocity_fpm|pressure_drop_in_wc|drainable_blade|blade_angle_deg|frame_depth_in|weight_lbs|bottom_of_louver_elevation|notes",
              "x_edges": [
                1090,
                1140,
                1230,
                1320,
                1390,
                1460,
                1505,
                1565,
                1610,
                1660,
                1715,
                1770,
                1830,
                1890,
                1950,
                2000,
                2050,
                2120,
                2170
              ],
              "y_ranges": [
                [
                  955,
                  990
                ],
                [
                  990,
                  1025
                ],
                [
                  1025,
                  1065
                ]
              ],
              "rows": [
                "LV-1|HATCHERY|GREENHECK/ ECD-401|ALUMINUM|CHANNEL|750|18 x 22|2.75|273|1.01|743|0.09|YES|45|4|6|8'|1,2,3",
                "LV-2|HATCHERY|GREENHECK/ ECD-401|ALUMINUM|CHANNEL|750|18 x 22|2.75|273|1.01|743|0.09|YES|45|4|6|8'|1,2,3",
                "LV-3|MECHANICAL ROOM|GREENHECK/ ECD-401|ALUMINUM|CHANNEL|480|18 x 18|2.25|213|0.75|640|0.07|YES|45|4|9|8'|1,2,3"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    1090,
                    890,
                    2170,
                    955
                  ],
                  "expected": "LOUVER SCHEDULE TAG SERVES MANUFACTURER MODEL MATERIAL FRAME TYPE AIRFLOW LOUVER SIZE FACE AREA VELOCITY FREE AREA DRAINABLE BLADE ANGLE FRAME DEPTH WEIGHT BOTTOM ELEVATION NOTES"
                }
              ]
            }
          ],
          "inventory_checks": [
            {
              "id": "m603-core-table-count",
              "records_path": [
                "tables"
              ],
              "expected": 6,
              "unique_key": "id"
            }
          ]
        },
        "schedules_m604_core": {
          "document_id": "03__vol1__27",
          "module_role": "Cell-for-cell M-604 equipment-schedule ledger. Values, including visibly combined or blank source cells, are retained as printed rather than completed from equipment knowledge.",
          "source_sheet": "M-604",
          "source_page": 16,
          "tables": [
            {
              "id": "M604-HYDRONIC-UNIT-HEATERS",
              "page": 16,
              "sheet": "M-604",
              "title": "HYDRONIC UNIT HEATER SCHEDULE",
              "classification": "Literal hydronic unit heater schedule rows",
              "columns": "tag|location|manufacturer_model|orientation|supply_flow_cfm|fan_high_speed_rpm|drive|heating_capacity_mbh|eat_f|lat_f|ewt_f|lwt_f|coil_flow_gpm|wpd_ft_wc|motor_hp|motor_volts|motor_phase|fla|unit_weight_lbs|remarks",
              "x_edges": [
                290,
                365,
                460,
                580,
                675,
                720,
                760,
                818,
                875,
                908,
                941,
                973,
                1004,
                1055,
                1100,
                1140,
                1190,
                1215,
                1244,
                1290,
                1360
              ],
              "y_ranges": [
                [
                  360,
                  390.1
                ],
                [
                  390.1,
                  418.0
                ],
                [
                  418.0,
                  445.81
                ],
                [
                  445.81,
                  473.62
                ],
                [
                  473.62,
                  501.52
                ],
                [
                  501.52,
                  529.33
                ],
                [
                  529.33,
                  555
                ]
              ],
              "rows": [
                "UH-01|MAIN ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1",
                "UH-02|MAIN ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1",
                "UH-03|MAIN ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1",
                "UH-04|MAIN ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1",
                "UH-05|MAIN ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1",
                "UH-06|MAIN ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1",
                "UH-07|MECHANICAL ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    285,
                    290,
                    1365,
                    360
                  ],
                  "expected": "HYDRONIC UNIT HEATER SCHEDULE TAG LOCATION MANUFACTURER MODEL ORIENTATION SUPPLY FAN FLOW SPEED HEATING COIL MOTOR ELECTRICAL"
                }
              ]
            },
            {
              "id": "M604-BUFFER-TANKS",
              "page": 16,
              "sheet": "M-604",
              "title": "BUFFER TANK SCHEDULE",
              "classification": "Literal buffer tank schedule rows",
              "columns": "tag|location|serves|manufacturer_model|fluid|tank_size_gal|fill_pressure_psi|maop_psi|connections|operating_weight_lbs|remarks",
              "x_edges": [
                210,
                275,
                365,
                475,
                600,
                680,
                740,
                800,
                860,
                970,
                1040,
                1375
              ],
              "y_ranges": [
                [
                  700,
                  744.31
                ],
                [
                  744.31,
                  785.35
                ],
                [
                  785.35,
                  826.12
                ],
                [
                  826.12,
                  860
                ]
              ],
              "rows": [
                "BT-1|MAIN ROOM|EVAPORATOR WATER LOOP|AMTROL HWBT300-4/4-125|WATER|300|12|125|(4) 4\" CL 150 FLG|3500|SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE.",
                "BT-2|MAIN ROOM|EVAPORATOR WATER LOOP|AMTROL HWBT300-4/4-125|WATER|300|12|125|(4) 4\" CL 150 FLG|3500|SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE.",
                "BT-3|MAIN ROOM|CONDENSER WATER LOOP|AMTROL HWBT300-4/4-125|WATER|300|12|125|(4) 4\" CL 150 FLG|3500|SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE.",
                "BT-4|MAIN ROOM|CONDENSER WATER LOOP|AMTROL HWBT300-4/4-125|WATER|300|12|125|(4) 4\" CL 150 FLG|3500|SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE."
              ],
              "header_evidence": [
                {
                  "bbox": [
                    210,
                    640,
                    1375,
                    700
                  ],
                  "expected": "BUFFER TANK SCHEDULE TAG LOCATION SERVES MANUFACTURER MODEL FLUID TANK SIZE FILL PRESS MAOP CONNECTIONS WEIGHT REMARKS"
                }
              ]
            },
            {
              "id": "M604-HEAT-EXCHANGERS",
              "page": 16,
              "sheet": "M-604",
              "title": "HEAT EXCHANGERS",
              "classification": "Literal heat exchanger schedule rows",
              "columns": "tag|footprint|serves|manufacturer_model|type|hot_side_flow_gpm|hot_side_dp_psi|cold_side_flow_gpm|cold_side_dp_psi|minimum_flow_gpm|hot_side_in_f|hot_side_out_f|cold_side_in_f|cold_side_out_f|transfer_kw_mbh|unit_weight_lbs|fluid|remarks",
              "x_edges": [
                250,
                295,
                370,
                465,
                580,
                680,
                744,
                785,
                830,
                875,
                925,
                970,
                1025,
                1075,
                1135,
                1185,
                1230,
                1330,
                1400
              ],
              "y_ranges": [
                [
                  1048,
                  1086
                ],
                [
                  1086,
                  1120
                ],
                [
                  1120,
                  1149
                ],
                [
                  1149,
                  1180
                ]
              ],
              "rows": [
                "HX-1A|28\" X 22\"|EVAPORATOR WATER HEATING|AIC AT|PLATE AND FRAME|265|5|373|5|265|60|51.2|45.8|52|338/1155|689|WASTEWATER, 100 MICRON FILTERED|1, 3, 4, 5",
                "HX-1B|28\" X 22\"|EVAPORATOR WATER HEATING|AIC AT|PLATE AND FRAME|265|5|373|5|265|60|51.2|45.8|52|338/1155|689|WASTEWATER, 100 MICRON FILTERED|1, 3, 4, 5",
                "HX-2A|44\" X 26\"|TAW HEATING|AIC AT1100X-IS1-109/70-DW|PLATE AND FRAME|132|5|132|5|80|74|50|48|72|464/1584|3624|AERATED WATER|1, 2, 3, 4, 5",
                "HX-2B|44\" X 26\"|TAW HEATING|AIC AT1100X-IS1-109/70-DW|PLATE AND FRAME|132|5|132|5|80|74|50|48|72|464/1584|3624|AERATED WATER|1, 2, 3, 4, 5"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    250,
                    970,
                    1400,
                    1050
                  ],
                  "expected": "HEAT EXCHANGERS TAG FOOT PRINT SERVES MANUFACTURER MODEL TYPE HOT SIDE COLD SIDE MINIMUM FLOW TRANSFER UNIT WT FLUID REMARKS"
                }
              ]
            },
            {
              "id": "M604-SPLIT-SYSTEM-AC",
              "page": 16,
              "sheet": "M-604",
              "title": "SPLIT-SYSTEM AIR CONDITIONING UNIT SCHEDULE",
              "classification": "Literal split-system air-conditioning schedule row",
              "columns": "indoor_tag|serves|indoor_model|indoor_cfm|indoor_unit_weight_lbs|outdoor_tag|outdoor_model|fan_motor_details|unit_power_volts_phase|mca|mocp|outdoor_unit_weight_lbs|heating_capacity_mbh|heating_min_hspf_47f|cooling_capacity_mbh|cooling_tons|eer",
              "x_edges": [
                930,
                970,
                1050,
                1160,
                1200,
                1245,
                1300,
                1400,
                1660,
                1730,
                1770,
                1810,
                1850,
                1900,
                1950,
                2000,
                2050,
                2100
              ],
              "y_ranges": [
                [
                  130,
                  160
                ]
              ],
              "rows": [
                "FCU-1|OFFICE, LAB|LG/ LHN188HV1|635||CU-1|LG/ LUU180HHV||208-230 1|22|30|150|20.0|9.2|18.0|2|12.3"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    930,
                    75,
                    2100,
                    130
                  ],
                  "expected": "INDOOR UNIT OUTDOOR UNIT HEATING CAPACITY COOLING CAPACITY"
                }
              ],
              "source_layout_notes": "The printed VOLTS and PHASE fields share one source cell for FCU-1/CU-1, retained as unit_power_volts_phase. Empty physical schedule cells remain empty strings."
            }
          ],
          "inventory_checks": [
            {
              "id": "m604-core-table-count",
              "records_path": [
                "tables"
              ],
              "expected": 4,
              "unique_key": "id"
            }
          ]
        }
      },
      "tables": [
        {
          "id": "M601-SEISMIC-VIBRATION-LEDGER",
          "page": 13,
          "sheet": "M-601",
          "title": "SEISMIC AND VIBRATION CONTROL",
          "classification": "Literal seismic/vibration-control ledger marks; not a quantity or installation ledger",
          "columns": "mark",
          "x_edges": [
            600,
            700
          ],
          "y_ranges": [
            [
              132.8685,
              145.6685
            ],
            [
              147.0884,
              159.8884
            ],
            [
              161.4884,
              174.2884
            ],
            [
              175.8884,
              188.6884
            ],
            [
              190.1084,
              202.9084
            ],
            [
              204.5085,
              217.3085
            ],
            [
              218.9085,
              231.7085
            ],
            [
              233.1286,
              245.9286
            ],
            [
              247.5286,
              260.3286
            ],
            [
              261.9287,
              274.7287
            ],
            [
              276.1486,
              288.9486
            ],
            [
              290.5487,
              303.3487
            ],
            [
              304.9487,
              317.7487
            ],
            [
              319.1687,
              331.9687
            ],
            [
              332.6686,
              345.4686
            ],
            [
              347.7886,
              360.5886
            ],
            [
              362.1888,
              374.9888
            ],
            [
              376.5887,
              389.3887
            ],
            [
              390.9887,
              403.7887
            ],
            [
              405.3887,
              418.1887
            ],
            [
              419.6087,
              432.4087
            ],
            [
              434.0087,
              446.8087
            ],
            [
              448.4088,
              461.2088
            ],
            [
              462.6287,
              475.4287
            ],
            [
              477.0288,
              489.8288
            ],
            [
              491.4288,
              504.2288
            ]
          ],
          "rows": [
            "ERV-1",
            "BT-1",
            "BT-2",
            "BT-3",
            "BT-4",
            "HX-1A",
            "HX-1B",
            "HX-2A",
            "HX-2B",
            "WSHP-1",
            "FTR-1",
            "AS-1",
            "AS-2",
            "DISTRIBUTED",
            "EP-1,2",
            "EP-3",
            "EP-4",
            "CP-1",
            "CP-2",
            "HWP-1",
            "HWP-2",
            "HWP-3",
            "HWP-4",
            "HWP-5",
            "HWP-6",
            "DISTRIBUTED"
          ],
          "header_evidence": [
            {
              "bbox": [
                600,
                45,
                1370,
                130
              ],
              "expected": "SEISMIC AND VIBRATION CONTROL TAG EQUIPMENT LEVEL RESTRAINTS FLEXIBLE CONNECTORS VIBRATION ISOLATORS DEFLECTION"
            }
          ],
          "source_layout_notes": "DISTRIBUTED appears twice as printed (piping and mechanical-room exhaust duct). EP-1,2 is also a single printed shared mark. Neither is expanded into inferred equipment or placement counts."
        },
        {
          "id": "M601-ENERGY-RECOVERY-VENTILATOR",
          "page": 13,
          "sheet": "M-601",
          "title": "ENERGY RECOVERY VENTILATOR SCHEDULE",
          "classification": "Literal ERV equipment schedule row",
          "columns": "tag|location|serves|manufacturer_model|supply_cfm|supply_esp_in_wc|supply_motor_bhp|supply_motor_hp|exhaust_cfm|exhaust_esp_in_wc|exhaust_motor_bhp|exhaust_motor_hp|cooling_eat|cooling_lat|cooling_sensible_effectiveness|heating_eat|heating_lat|heating_sensible_effectiveness|volts|phase|mca|mop|filter_count|filter_merv|filter_size_in|unit_weight_lbs|remarks",
          "x_edges": [
            770,
            830,
            915,
            1028,
            1142,
            1186,
            1230,
            1275,
            1300,
            1345,
            1388,
            1430,
            1460,
            1506,
            1560,
            1620,
            1677,
            1729,
            1790,
            1837,
            1860,
            1895,
            1926,
            1955,
            1990,
            2056,
            2100,
            2155
          ],
          "y_ranges": [
            [
              760,
              795
            ]
          ],
          "rows": [
            "ERV-1|HATCHERY|OFFICE AND LAB VENTILATION|GREENHECK/ MINIVENT-450-VG|150|0.35|0.038|1/4|150|0.35|0.045|1/4|97.9 DB 67.6 WB|78.9 DB 63.1 WB|82.6%|8.6 DB|59.9 DB 47.9 WB|83.1%|120|1|7.1|15|1 1|13 8|14x20x2 14x20x2|160|1,2,3"
          ],
          "header_evidence": [
            {
              "bbox": [
                770,
                655,
                2160,
                760
              ],
              "expected": "ENERGY RECOVERY VENTILATOR SCHEDULE TAG LOCATION SERVES MANUFACTURER SUPPLY FAN EXHAUST FAN HEAT EXCHANGER UNIT ELECTRICAL FILTERS UNIT WT REMARKS"
            }
          ],
          "source_layout_notes": "The source prints the two filter MERV and size values vertically within shared physical cells; the literal cell text is retained as `13 8` and `14x20x2 14x20x2` rather than materializing two child records."
        },
        {
          "id": "M601-FANS",
          "page": 13,
          "sheet": "M-601",
          "title": "FAN SCHEDULE",
          "classification": "Literal fan equipment schedule rows",
          "columns": "tag|serves|manufacturer_model|type|drive|flow_cfm|esp_in_wc|speed_rpm|bhp|motor_hp|motor_volts|motor_phase|fla|unit_weight_lbs|remarks",
          "x_edges": [
            680,
            744,
            823,
            925,
            1000,
            1054,
            1100,
            1144,
            1190,
            1232,
            1276,
            1320,
            1344,
            1388,
            1434,
            1498
          ],
          "y_ranges": [
            [
              965,
              1000
            ],
            [
              1000,
              1035
            ],
            [
              1035,
              1073
            ]
          ],
          "rows": [
            "EF-1|HATCHERY|GREENHECK/ SE1-12-432-VG|AXIAL WALL|DIRECT|750|0.25|1317|0.09|1/10|115|1|2.85|84|1,2",
            "EF-2|HATCHERY|GREENHECK/ SE1-12-432-VG|AXIAL WALL|DIRECT|750|0.25|1317|0.09|1/10|115|1|2.85|84|1,2",
            "EF-3|MECHANICAL ROOM|GREENHECK/ SQ-90-VG|INLINE|DIRECT|150/480|0.15|1282|0.03|1/10|115|1|1.38|48|3"
          ],
          "header_evidence": [
            {
              "bbox": [
                680,
                900,
                1500,
                965
              ],
              "expected": "FAN SCHEDULE TAG SERVES MANUFACTURER MODEL DESCRIPTION FAN PERFORMANCE MOTOR ELECTRICAL UNIT WT REMARKS"
            }
          ]
        },
        {
          "id": "M601-GRILLES-REGISTERS-DIFFUSERS",
          "page": 13,
          "sheet": "M-601",
          "title": "GRILLES, REGISTERS, DIFFUSERS SCHEDULE",
          "classification": "Literal grille/register/diffuser type schedule rows",
          "columns": "tag|type|manufacturer_model|grille_size|neck_size|material|frame_style|finish|notes",
          "x_edges": [
            1530,
            1570,
            1650,
            1765,
            1845,
            1906,
            1980,
            2050,
            2120,
            2170
          ],
          "y_ranges": [
            [
              960,
              993
            ],
            [
              993,
              1022
            ],
            [
              1022,
              1051
            ],
            [
              1051,
              1079
            ],
            [
              1079,
              1110
            ]
          ],
          "rows": [
            "1S|SUPPLY|GREENHECK/ XG-5750|24x24|6|STEEL|LAY-IN|WHITE|1,2",
            "2S|SUPPLY|GREENHECK/ XG-5750|24x24|10|STEEL|LAY-IN|WHITE|1,2",
            "1R|RETURN|GREENHECK/ XG-H4002R|6x12|-|STEEL|LAY-IN|WHITE|1,2",
            "2R|RETURN|GREENHECK/ XG-H4002R|12x16|-|STEEL|LAY-IN|WHITE|1,2",
            "1E|EXHAUST|GREENHECK/ XG-H4002R|6x12|-|STEEL|LAY-IN|WHITE|1,2"
          ],
          "header_evidence": [
            {
              "bbox": [
                1530,
                900,
                2170,
                960
              ],
              "expected": "GRILLES REGISTERS DIFFUSERS SCHEDULE TAG TYPE MANUFACTURER MODEL GRILLE SIZE NECK SIZE MATERIAL FRAME STYLE FINISH NOTES"
            }
          ]
        },
        {
          "id": "M602-EXPANSION-TANKS",
          "page": 14,
          "sheet": "M-602",
          "title": "EXPANSION TANK SCHEDULE",
          "classification": "Literal expansion tank schedule rows",
          "columns": "tag|location|system|manufacturer_model|type|system_volume_gal|low_temp_f|high_temp_f|required_tank_volume_gal|required_acceptance_volume_gal|fluid|charge_pressure_psig|operating_pressure_psig|maop_psig|connection_size_in|operating_weight_lbs|remarks",
          "x_edges": [
            470,
            525,
            600,
            710,
            840,
            915,
            975,
            1035,
            1100,
            1165,
            1240,
            1325,
            1390,
            1450,
            1510,
            1575,
            1625,
            2170
          ],
          "y_ranges": [
            [
              145,
              188
            ],
            [
              188,
              229
            ],
            [
              229,
              270
            ],
            [
              270,
              312
            ]
          ],
          "rows": [
            "DT-1|MAIN RM.|BOOSTER PUMP DRAWDOWN|ARMSTRONG FX-60|BLADDER|N/A|48|140|16|16|WATER|12|45|150|1/2\"|175|THIS TANK IS PART OF THE WATER BOOSTER PUMP BP-1 ASSEMBLY.",
            "ET-1|MAIN RM.|EVAPORATOR LOOP|FLAMCO NEXP-023|BLADDER|1100|40|85|23|23|WATER|12|30|125|1\"|420|INSTALL WITH PRESSURE RELIEF VALVE, PRESSURE GAUGE, INTEGRITY MONITOR, AND AIR ACCESS VALVE.",
            "ET-2|MAIN RM.|CONDENSER LOOP|FLAMCO NEXP-106|BLADDER|1100|48|158|106|106|WATER|12|30|125|1 1/2\"|1200|INSTALL WITH PRESSURE RELIEF VALVE, PRESSURE GAUGE, INTEGRITY MONITOR, AND AIR ACCESS VALVE.",
            "ET-3|MAIN RM.|TEMPERED WATER LOOP|FLAMCO NEXP-023|BLADDER|300|45|95|23|23|WATER|12|30|125|1\"|282|POTABLE WATER COMPATIBLE BLADDER AND FITTINGS. INSTALL WITH PRESSURE RELIEF VALVE, PRESSURE GAUGE, INTEGRITY MONITOR, AND AIR ACCESS VALVE."
          ],
          "header_evidence": [
            {
              "bbox": [
                470,
                55,
                2170,
                145
              ],
              "expected": "EXPANSION TANK SCHEDULE TAG LOCATION SYSTEM MANUFACTURER MODEL TYPE VOLUME FLUID CHARGE PRESS MAOP REMARKS"
            }
          ]
        },
        {
          "id": "M602-WSHP-ASSEMBLY-TAG",
          "page": 14,
          "sheet": "M-602",
          "title": "MODULAR HEAT RECOVERY CHILLER SCHEDULE",
          "classification": "Literal chiller assembly tag in vertically merged source cell",
          "columns": "tag",
          "x_edges": [
            530,
            590
          ],
          "y_ranges": [
            [
              700,
              740
            ]
          ],
          "rows": [
            "WSHP-1"
          ],
          "source_layout_notes": "WSHP-1 is one printed assembly tag spanning the modular equipment and accessory schedule area. It is intentionally not repeated in the five module rows."
        },
        {
          "id": "M602-WSHP-MODULES",
          "page": 14,
          "sheet": "M-602",
          "title": "MODULAR HEAT RECOVERY CHILLER SCHEDULE",
          "classification": "Literal modular heat-recovery chiller module rows; the assembly tag/location/service are separate vertically merged source cells",
          "columns": "module|merged_location_serves_source_cell|manufacturer_model|refrigerant_circuits_charge|load_side_ewt_f|load_side_gpm|source_side_ewt_f|source_side_gpm|cooling|heating_mbh|heating_kw_in|heating_lwt_f|full_load_kw_per_ton|full_load_eer|part_load_iplv_kw_per_ton|part_load_iplv_eer|volts|phase|fla|mca|mocp|unit_weight_lbs",
          "x_edges": [
            590,
            650,
            805,
            950,
            1060,
            1126,
            1170,
            1224,
            1265,
            1330,
            1378,
            1425,
            1482,
            1537,
            1573,
            1628,
            1664,
            1716,
            1730,
            1780,
            1820,
            1860,
            1900
          ],
          "y_ranges": [
            [
              400,
              456
            ],
            [
              456,
              511
            ],
            [
              511,
              566
            ],
            [
              566,
              621
            ],
            [
              621,
              676
            ]
          ],
          "rows": [
            "1||WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS|R-454B / 2 /10 LBS|110|39.9|52|97.4||414.3|32.88|130.78|0.752|16.00|0.575|20.00|480|3|49.50|55.70|80|3,000",
            "2||WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS|R-454B / 2 /10 LBS|110|39.9|52|97.4||414.3|32.88|130.78|0.752|16.00|0.575|20.00|480|3|49.50|55.70|80|3,000",
            "3|AERATED MECHANICAL WATER ROOM HEATING|WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS|R-454B / 2 /10 LBS|110|39.9|52|97.4|NA|414.3|32.88|130.78|0.752|16.00|0.575|20.00|480|3|49.50|55.70|80|3,000",
            "4||WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS|R-454B / 2 /10 LBS|110|39.9|52|97.4||414.3|32.88|130.78|0.752|16.00|0.575|20.00|480|3|49.50|55.70|80|3,000",
            "5||WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS|R-454B / 2 /10 LBS|110|39.9|52|97.4||414.3|32.88|130.78|0.752|16.00|0.575|20.00|480|3|49.50|55.70|80|3,000"
          ],
          "header_evidence": [
            {
              "bbox": [
                540,
                325,
                1900,
                400
              ],
              "expected": "MODULAR HEAT RECOVERY CHILLER SCHEDULE MODULE MANUFACTURER REFRIGERANT LOAD SIDE SOURCE SIDE CAPACITIES EFFICIENCY UNIT ELECTRICAL"
            }
          ],
          "source_layout_notes": "The cooling field is a shared vertically centered `NA` cell, physically printed only in the module-3 row band. Blank module cells are kept blank rather than mechanically copied across all five rows."
        },
        {
          "id": "M602-WSHP-ACCESSORIES",
          "page": 14,
          "sheet": "M-602",
          "title": "MODULAR HEAT RECOVERY CHILLER SCHEDULE — ACCESSORIES",
          "classification": "Literal WSHP accessory schedule rows",
          "columns": "accessory|manufacturer_model|description|volts|phase|fla|mca|mocp|remarks",
          "x_edges": [
            590,
            730,
            960,
            1660,
            1710,
            1730,
            1780,
            1820,
            1860,
            2170
          ],
          "y_ranges": [
            [
              775,
              825
            ],
            [
              825,
              875
            ],
            [
              875,
              925
            ],
            [
              925,
              975
            ],
            [
              975,
              1050
            ]
          ],
          "rows": [
            "BYPASS HEADER KITS|WATER FURNACE|PIPE ASSEMBLY WITH BYPASS VALVE, WATER PRESSURE AND TEMPERATURE SENSORS.|||NA|||PROVIDE CHECK-TEST-STARTUP AT SITE. ASSEMBLE PER MANUFACTURER INSTRUCTIONS.",
            "DIFFERENTIAL WATER PRESSURE TRANSDUCERS|WATER FURNACE 19P685-01|DIFFERENTIAL HEADER WATER TRANSUCERS|||NA|||PROVIDE CHECK-TEST-STARTUP AT SITE. ASSEMBLE PER MANUFACTURER INSTRUCTIONS.",
            "HEADER END CAPS|WATER FURNACE/ VICTAULIC 29P522-03|DUCTILE IRON CAP, COUPLING, AND GASKET|||NA|||PROVIDE CHECK-TEST-STARTUP AT SITE. ASSEMBLE PER MANUFACTURER INSTRUCTIONS.",
            "STRAINER|WATER FURNACE/ VICTAULIC 23P535-03|STRAINER, DUCTILE IRON BODY, GROOVED END, 30 MESH SS SCREEN.|||NA|||PROVIDE CHECK-TEST-STARTUP AT SITE. ASSEMBLE PER MANUFACTURER INSTRUCTIONS.",
            "WSHP MASTER CONTROL PANEL|WATER FURNACE HSCDB1DUSSC HYDROLINK SUPERVISORY CONTROL PANEL|HYDROLINK 2 CONTROLLER BACNET/IP CONTROL INTERFACE CONTROL PANEL ENCLOSURE 20.6\" W X 28.5\" H X 6.6\" DEEP|120|1|||20|SUPERVISORY, SEQUENCING, CONTROL PANEL FOR MODULES TO BE PROVIDED BY CHILLER MANUFACTURER. BACNET/IP INTERFACE, TOUCHPAD HMI."
          ],
          "header_evidence": [
            {
              "bbox": [
                590,
                710,
                1900,
                775
              ],
              "expected": "ACCESSORY MANUFACTURER MODEL DESCRIPTION VOLTS FLA MCA MOCP"
            }
          ]
        },
        {
          "id": "M602-FILTERS-STRAINERS",
          "page": 14,
          "sheet": "M-602",
          "title": "FILTER & STRAINER SCHEDULE",
          "classification": "Literal filter and strainer schedule rows",
          "columns": "tag|location|serves|manufacturer_model|filtration|minimum_pressure|pressure_drop|flow_gpm|volts|phase|fla|unit_weight_lbs|remarks",
          "x_edges": [
            960,
            1020,
            1115,
            1225,
            1355,
            1450,
            1530,
            1580,
            1640,
            1680,
            1710,
            1740,
            1780,
            2170
          ],
          "y_ranges": [
            [
              1140,
              1180
            ],
            [
              1180,
              1220
            ]
          ],
          "rows": [
            "FTR-1|MAIN ROOM|WASTEWATER TO HX-1|TEKLEEN LPF4-LPE PANEL GB6-LPF|100 MICRON, 2.5 SF FILTER|20 PSI|1 PSI|265|110|1|10|200|AUTOMATIC SELF CLEANING FILTER & CONTROL PANEL. 4\" CLASS 150 CONNECTIONS, 1\" NPT FLUSHING BALL VALVE.",
            "STR-1|MAIN ROOM|WASTEWATER TO HX-1|KECKLEY STYLE GFV 6\"|60 MESH|NONE|0.25 PSI|265|NA|NA|NA|120|BASKET STRAINER. CLASS 125 FLANGE CONNECTIONS."
          ],
          "header_evidence": [
            {
              "bbox": [
                960,
                1060,
                2170,
                1140
              ],
              "expected": "FILTER STRAINER SCHEDULE TAG LOCATION SERVES MANUFACTURER MODEL FILTRATION PRESSURE FLOW UNIT ELECTRICAL UNIT WT REMARKS"
            }
          ]
        },
        {
          "id": "M603-INSTRUMENTATION",
          "page": 15,
          "sheet": "M-603",
          "title": "INSTRUMENTATION SCHEDULE",
          "classification": "Literal instrumentation schedule rows",
          "columns": "tag|function|service|connection|type|pressure_psig|operating_range|units|interface|basis_of_design_manufacturer_model|remarks",
          "x_edges": [
            185,
            235,
            315,
            374,
            476,
            570,
            626,
            699,
            747,
            820,
            1042,
            1190
          ],
          "y_ranges": [
            [
              127,
              169.66
            ],
            [
              169.66,
              205.09
            ],
            [
              205.09,
              240.49
            ],
            [
              240.49,
              276.37
            ],
            [
              276.37,
              314.56
            ],
            [
              314.56,
              356.11
            ],
            [
              356.11,
              397.27
            ],
            [
              397.27,
              434.62
            ],
            [
              434.62,
              470.05
            ],
            [
              470.05,
              507.37
            ],
            [
              507.37,
              548.47
            ],
            [
              548.47,
              591.49
            ],
            [
              591.49,
              634.51
            ],
            [
              634.51,
              673.96
            ],
            [
              673.96,
              703.3
            ],
            [
              703.3,
              723.13
            ],
            [
              723.13,
              744
            ]
          ],
          "rows": [
            "PIT-113|PRESSURE|CAW|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIG|4-20 mA|ROSEMOUNT 1151|3",
            "PIT-114|PRESSURE|TAW|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIG|4-20 mA|ROSEMOUNT 1151|3",
            "PIT-115|PRESSURE|EFFLUENT|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIG|4-20 mA|ROSEMOUNT 1151|3",
            "PIT-116|PRESSURE|EFFLUENT|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIG|4-20 mA|ROSEMOUNT 1151|3",
            "TE-100|TEMPERATURE|EFFLUENT|4\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|1",
            "TE-105|TEMPERATURE|TAW|1/2\" ON 4\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|1",
            "TE-110|TEMPERATURE|TAW|1/2\" ON 4\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|1",
            "DPIT-117|PRES. DIFF.|HWS|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIA|4-20 mA|ROSEMOUNT 1151|3",
            "PIT-221|PRESSURE|EWS|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIG|4-20 mA|ROSEMOUNT 1151|3",
            "PIT-222|PRESSURE|HWS|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIG|4-20 mA|ROSEMOUNT 1151|3",
            "TE-101|TEMPERATURE|EWS|1/2\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|2",
            "TE-102|TEMPERATURE|EWS|1/2\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|2",
            "TE-103|TEMPERATURE|HWS|1/2\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|2",
            "TE-104|TEMPERATURE|HWS|1/2\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|2",
            "TE-300|TEMPERATURE|OUTDOOR AIR|NA NA|THERMISTER|0|-40 TO 250|F|10 kOHM|DWYER SERIES O-4|2",
            "FIT-143|FLOW|CAW|6\" CL 150 FLG|TURBINE|125|0-500|GPM|4-20 mA|SEAMETRICS WTP109-600-18|3",
            "FIT-145|FLOW|TAW|4\" CL 150 FLG|TURBINE|125|0-200|GPM|4-20 mA|SEAMETRICS WTP109-400-18|3"
          ],
          "header_evidence": [
            {
              "bbox": [
                180,
                65,
                1195,
                130
              ],
              "expected": "INSTRUMENTATION SCHEDULE TAG FUNCTION SERVICE CONNECTION TYPE PRESSURE OPERATING RANGE UNITS INTERFACE BASIS OF DESIGN MANUFACTURER AND MODEL REMARKS"
            }
          ]
        },
        {
          "id": "M603-CONTROL-VALVES",
          "page": 15,
          "sheet": "M-603",
          "title": "CONTROL VALVE SCHEDULE",
          "classification": "Literal BAS control-valve/actuator schedule rows",
          "columns": "tag|manufacturer_model|fluid|pressure_psig|temperature|flow_gpm|size_nps|cv_characteristic|valve_pattern|valve_material|connection|power|watts|va|actuator_time_s|actuator_action|position_feedback|fail_position|override|comments",
          "x_edges": [
            940,
            980,
            1080,
            1137,
            1182,
            1236,
            1292,
            1336,
            1380,
            1432,
            1495,
            1565,
            1618,
            1661,
            1700,
            1740,
            1810,
            1870,
            1930,
            1965,
            2165
          ],
          "y_ranges": [
            [
              1205,
              1260
            ],
            [
              1260,
              1326
            ],
            [
              1326,
              1387
            ],
            [
              1387,
              1450
            ]
          ],
          "rows": [
            "TCV-105|BELIMO G780+ EVX24-SR|HWS|125|130 F|133|3\"|85 LINEAR|3-WAY MIXING, GLOBE|Ni PLATED BRASS, EPDM|CL 125 FF FLANGE|24 VDC|5|7.5|90|MODULATING|YES|LAST POSITION|YES|NORMALLY CLOSED, 4-20 mA POSITION FEEDBACK TO PLC",
            "TCV-110A|BELIMO B2050QPW-N+ LRB24-SR-T|CAW POTABLE|125|60 F|11|1/2\"|32 NONE|2-WAY BALL|LEAD FREE BRASS, EPDM|FNPT|24 VDC|1.5|3|90|MODULATING|NO|LAST POSITION|YES|NORMALLY CLOSED, 4-20 mA POSITION FEEDBACK TO PLC. PROVIDE VALVE STEM ADAPTER.",
            "TCV-110B|BELIMO B2050QPW-N+ LRB24-SR-T|CAW POTABLE|125|60 F|11|1/2\"|32 NONE|2-WAY BALL|LEAD FREE BRASS, EPDM|FNPT|24 VDC|1.5|3|90|MODULATING|NO|LAST POSITION|YES|NORMALLY CLOSED, 4-20 mA POSITION FEEDBACK TO PLC. PROVIDE VALVE STEM ADAPTER.",
            "LCV-135|BELIMO F680HD+ ARX24-3|EFFLUENT|125|60 F|265|3\"|302 NONE|BUTTERFLY|DUCTILE IRON, EPDM|WAFER, CL 125|24 VDC|6|11|75|2-POSITION|NO|LAST POSITION|YES|NORMALLY CLOSED"
          ],
          "header_evidence": [
            {
              "bbox": [
                930,
                1120,
                2165,
                1210
              ],
              "expected": "CONTROL VALVE SCHEDULE TAG MANUFACT MODEL SERVICE VALVE ACTUATOR POWER POSITION FEEDBACK FAIL POSITION OVER RIDE COMMENTS"
            }
          ]
        },
        {
          "id": "M603-PUMP-SCHEDULE-MARKS",
          "page": 15,
          "sheet": "M-603",
          "title": "PUMP SCHEDULE",
          "classification": "Literal pump schedule tags. Shared vertical pump cells are deliberately not expanded into copied performance fields in this source-mark ledger.",
          "columns": "tag",
          "x_edges": [
            1180,
            1250
          ],
          "y_ranges": [
            [
              140,
              175
            ],
            [
              175,
              210
            ],
            [
              210,
              242
            ],
            [
              242,
              277
            ],
            [
              277,
              310
            ],
            [
              310,
              344
            ],
            [
              345,
              405
            ],
            [
              405,
              455
            ],
            [
              455,
              512
            ],
            [
              512,
              560
            ],
            [
              560,
              605
            ],
            [
              605,
              640
            ],
            [
              640,
              675
            ],
            [
              675,
              708
            ],
            [
              708,
              740
            ]
          ],
          "rows": [
            "HWP-1",
            "HWP-2",
            "HWP-3",
            "HWP-4",
            "HWP-5",
            "HWP-6",
            "BP-1",
            "BP-2",
            "BP-3",
            "CP-1",
            "CP-2",
            "EP-1",
            "EP-2",
            "EP-3",
            "EP-4"
          ],
          "header_evidence": [
            {
              "bbox": [
                1180,
                65,
                2165,
                145
              ],
              "expected": "PUMP SCHEDULE TAG SERVES MANUFACTURER MODEL TYPE FLOW HEAD MOTOR PUMP SPEED POWER REQUIREMENTS PROVIDE WITH VFD UNIT WT FLUID REMARKS"
            }
          ],
          "source_layout_notes": "This registry establishes every printed pump tag. EP-1 and EP-2 share vertically merged model/type/weight cells in the source and are not normalized here by duplicating values into two physical rows."
        },
        {
          "id": "M603-CHEMICAL-POT-FEEDERS",
          "page": 15,
          "sheet": "M-603",
          "title": "CHEMICAL POT FEEDER SCHEDULE",
          "classification": "Literal chemical pot feeder schedule rows",
          "columns": "tag|location|serves|make_model|fluid|tank_size_gal|pressure_rating_psi|weight_lbs|remark",
          "x_edges": [
            180,
            225,
            325,
            450,
            560,
            630,
            690,
            770,
            850,
            1000
          ],
          "y_ranges": [
            [
              880,
              909
            ],
            [
              909,
              935
            ]
          ],
          "rows": [
            "PF-1|MECH. RM.|EVAPORATOR LOOP|NEPTUNE/VTF-5HP|WATER|5|300|37|EXISTING TO REMAIN.",
            "PF-2|MECH. RM.|CONDENSER LOOP|NEPTUNE/VTF-5HP|WATER|5|300|37|EXISTING TO REMAIN."
          ],
          "header_evidence": [
            {
              "bbox": [
                180,
                820,
                1000,
                880
              ],
              "expected": "CHEMICAL POT FEEDER SCHEDULE TAG LOCATION SERVES MAKE MODEL FLUID TANK SIZE PRESSURE RATING WT REMARK"
            }
          ]
        },
        {
          "id": "M603-AIR-SEPARATORS",
          "page": 15,
          "sheet": "M-603",
          "title": "AIR SEPARATOR SCHEDULE",
          "classification": "Literal air separator schedule rows",
          "columns": "tag|location|system|manufacturer_model|type|pipe_size_in|fluid|max_temp_f|flow_gpm|wpd_ft_wc|volume_gal|operating_weight_lbs|remarks",
          "x_edges": [
            180,
            245,
            325,
            450,
            550,
            640,
            680,
            740,
            785,
            835,
            880,
            930,
            980,
            1050
          ],
          "y_ranges": [
            [
              1018,
              1056
            ],
            [
              1056,
              1095
            ]
          ],
          "rows": [
            "AS-1|MECH. RM.|EVAPORATOR LOOP|FLAMCOVENT FSADS600N 150F|COALESCING|6\"|WATER|110|385|0.7|20.6|285|",
            "AS-2|MECH. RM.|CONDENSOR LOOP|FLAMCOVENT FSADS500N 125F|COALESCING|5\"|WATER|110|165|0.3|20.6|275|"
          ],
          "header_evidence": [
            {
              "bbox": [
                180,
                955,
                1050,
                1018
              ],
              "expected": "AIR SEPARATOR SCHEDULE TAG LOCATION SYSTEM MANUFACTURER MODEL TYPE PIPE SIZE FLUID MAX TEMP FLOW WPD VOL OPER WT REMARKS"
            }
          ]
        },
        {
          "id": "M603-LOUVERS",
          "page": 15,
          "sheet": "M-603",
          "title": "LOUVER SCHEDULE",
          "classification": "Literal louver schedule rows",
          "columns": "tag|serves|manufacturer_model|material|frame_type|airflow_cfm|louver_size_wxh|face_area_sf|face_velocity_fpm|free_area_sf|free_area_velocity_fpm|pressure_drop_in_wc|drainable_blade|blade_angle_deg|frame_depth_in|weight_lbs|bottom_of_louver_elevation|notes",
          "x_edges": [
            1090,
            1140,
            1230,
            1320,
            1390,
            1460,
            1505,
            1565,
            1610,
            1660,
            1715,
            1770,
            1830,
            1890,
            1950,
            2000,
            2050,
            2120,
            2170
          ],
          "y_ranges": [
            [
              955,
              990
            ],
            [
              990,
              1025
            ],
            [
              1025,
              1065
            ]
          ],
          "rows": [
            "LV-1|HATCHERY|GREENHECK/ ECD-401|ALUMINUM|CHANNEL|750|18 x 22|2.75|273|1.01|743|0.09|YES|45|4|6|8'|1,2,3",
            "LV-2|HATCHERY|GREENHECK/ ECD-401|ALUMINUM|CHANNEL|750|18 x 22|2.75|273|1.01|743|0.09|YES|45|4|6|8'|1,2,3",
            "LV-3|MECHANICAL ROOM|GREENHECK/ ECD-401|ALUMINUM|CHANNEL|480|18 x 18|2.25|213|0.75|640|0.07|YES|45|4|9|8'|1,2,3"
          ],
          "header_evidence": [
            {
              "bbox": [
                1090,
                890,
                2170,
                955
              ],
              "expected": "LOUVER SCHEDULE TAG SERVES MANUFACTURER MODEL MATERIAL FRAME TYPE AIRFLOW LOUVER SIZE FACE AREA VELOCITY FREE AREA DRAINABLE BLADE ANGLE FRAME DEPTH WEIGHT BOTTOM ELEVATION NOTES"
            }
          ]
        },
        {
          "id": "M604-HYDRONIC-UNIT-HEATERS",
          "page": 16,
          "sheet": "M-604",
          "title": "HYDRONIC UNIT HEATER SCHEDULE",
          "classification": "Literal hydronic unit heater schedule rows",
          "columns": "tag|location|manufacturer_model|orientation|supply_flow_cfm|fan_high_speed_rpm|drive|heating_capacity_mbh|eat_f|lat_f|ewt_f|lwt_f|coil_flow_gpm|wpd_ft_wc|motor_hp|motor_volts|motor_phase|fla|unit_weight_lbs|remarks",
          "x_edges": [
            290,
            365,
            460,
            580,
            675,
            720,
            760,
            818,
            875,
            908,
            941,
            973,
            1004,
            1055,
            1100,
            1140,
            1190,
            1215,
            1244,
            1290,
            1360
          ],
          "y_ranges": [
            [
              360,
              390.1
            ],
            [
              390.1,
              418.0
            ],
            [
              418.0,
              445.81
            ],
            [
              445.81,
              473.62
            ],
            [
              473.62,
              501.52
            ],
            [
              501.52,
              529.33
            ],
            [
              529.33,
              555
            ]
          ],
          "rows": [
            "UH-01|MAIN ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1",
            "UH-02|MAIN ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1",
            "UH-03|MAIN ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1",
            "UH-04|MAIN ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1",
            "UH-05|MAIN ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1",
            "UH-06|MAIN ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1",
            "UH-07|MECHANICAL ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1"
          ],
          "header_evidence": [
            {
              "bbox": [
                285,
                290,
                1365,
                360
              ],
              "expected": "HYDRONIC UNIT HEATER SCHEDULE TAG LOCATION MANUFACTURER MODEL ORIENTATION SUPPLY FAN FLOW SPEED HEATING COIL MOTOR ELECTRICAL"
            }
          ]
        },
        {
          "id": "M604-BUFFER-TANKS",
          "page": 16,
          "sheet": "M-604",
          "title": "BUFFER TANK SCHEDULE",
          "classification": "Literal buffer tank schedule rows",
          "columns": "tag|location|serves|manufacturer_model|fluid|tank_size_gal|fill_pressure_psi|maop_psi|connections|operating_weight_lbs|remarks",
          "x_edges": [
            210,
            275,
            365,
            475,
            600,
            680,
            740,
            800,
            860,
            970,
            1040,
            1375
          ],
          "y_ranges": [
            [
              700,
              744.31
            ],
            [
              744.31,
              785.35
            ],
            [
              785.35,
              826.12
            ],
            [
              826.12,
              860
            ]
          ],
          "rows": [
            "BT-1|MAIN ROOM|EVAPORATOR WATER LOOP|AMTROL HWBT300-4/4-125|WATER|300|12|125|(4) 4\" CL 150 FLG|3500|SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE.",
            "BT-2|MAIN ROOM|EVAPORATOR WATER LOOP|AMTROL HWBT300-4/4-125|WATER|300|12|125|(4) 4\" CL 150 FLG|3500|SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE.",
            "BT-3|MAIN ROOM|CONDENSER WATER LOOP|AMTROL HWBT300-4/4-125|WATER|300|12|125|(4) 4\" CL 150 FLG|3500|SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE.",
            "BT-4|MAIN ROOM|CONDENSER WATER LOOP|AMTROL HWBT300-4/4-125|WATER|300|12|125|(4) 4\" CL 150 FLG|3500|SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE."
          ],
          "header_evidence": [
            {
              "bbox": [
                210,
                640,
                1375,
                700
              ],
              "expected": "BUFFER TANK SCHEDULE TAG LOCATION SERVES MANUFACTURER MODEL FLUID TANK SIZE FILL PRESS MAOP CONNECTIONS WEIGHT REMARKS"
            }
          ]
        },
        {
          "id": "M604-HEAT-EXCHANGERS",
          "page": 16,
          "sheet": "M-604",
          "title": "HEAT EXCHANGERS",
          "classification": "Literal heat exchanger schedule rows",
          "columns": "tag|footprint|serves|manufacturer_model|type|hot_side_flow_gpm|hot_side_dp_psi|cold_side_flow_gpm|cold_side_dp_psi|minimum_flow_gpm|hot_side_in_f|hot_side_out_f|cold_side_in_f|cold_side_out_f|transfer_kw_mbh|unit_weight_lbs|fluid|remarks",
          "x_edges": [
            250,
            295,
            370,
            465,
            580,
            680,
            744,
            785,
            830,
            875,
            925,
            970,
            1025,
            1075,
            1135,
            1185,
            1230,
            1330,
            1400
          ],
          "y_ranges": [
            [
              1048,
              1086
            ],
            [
              1086,
              1120
            ],
            [
              1120,
              1149
            ],
            [
              1149,
              1180
            ]
          ],
          "rows": [
            "HX-1A|28\" X 22\"|EVAPORATOR WATER HEATING|AIC AT|PLATE AND FRAME|265|5|373|5|265|60|51.2|45.8|52|338/1155|689|WASTEWATER, 100 MICRON FILTERED|1, 3, 4, 5",
            "HX-1B|28\" X 22\"|EVAPORATOR WATER HEATING|AIC AT|PLATE AND FRAME|265|5|373|5|265|60|51.2|45.8|52|338/1155|689|WASTEWATER, 100 MICRON FILTERED|1, 3, 4, 5",
            "HX-2A|44\" X 26\"|TAW HEATING|AIC AT1100X-IS1-109/70-DW|PLATE AND FRAME|132|5|132|5|80|74|50|48|72|464/1584|3624|AERATED WATER|1, 2, 3, 4, 5",
            "HX-2B|44\" X 26\"|TAW HEATING|AIC AT1100X-IS1-109/70-DW|PLATE AND FRAME|132|5|132|5|80|74|50|48|72|464/1584|3624|AERATED WATER|1, 2, 3, 4, 5"
          ],
          "header_evidence": [
            {
              "bbox": [
                250,
                970,
                1400,
                1050
              ],
              "expected": "HEAT EXCHANGERS TAG FOOT PRINT SERVES MANUFACTURER MODEL TYPE HOT SIDE COLD SIDE MINIMUM FLOW TRANSFER UNIT WT FLUID REMARKS"
            }
          ]
        },
        {
          "id": "M604-SPLIT-SYSTEM-AC",
          "page": 16,
          "sheet": "M-604",
          "title": "SPLIT-SYSTEM AIR CONDITIONING UNIT SCHEDULE",
          "classification": "Literal split-system air-conditioning schedule row",
          "columns": "indoor_tag|serves|indoor_model|indoor_cfm|indoor_unit_weight_lbs|outdoor_tag|outdoor_model|fan_motor_details|unit_power_volts_phase|mca|mocp|outdoor_unit_weight_lbs|heating_capacity_mbh|heating_min_hspf_47f|cooling_capacity_mbh|cooling_tons|eer",
          "x_edges": [
            930,
            970,
            1050,
            1160,
            1200,
            1245,
            1300,
            1400,
            1660,
            1730,
            1770,
            1810,
            1850,
            1900,
            1950,
            2000,
            2050,
            2100
          ],
          "y_ranges": [
            [
              130,
              160
            ]
          ],
          "rows": [
            "FCU-1|OFFICE, LAB|LG/ LHN188HV1|635||CU-1|LG/ LUU180HHV||208-230 1|22|30|150|20.0|9.2|18.0|2|12.3"
          ],
          "header_evidence": [
            {
              "bbox": [
                930,
                75,
                2100,
                130
              ],
              "expected": "INDOOR UNIT OUTDOOR UNIT HEATING CAPACITY COOLING CAPACITY"
            }
          ],
          "source_layout_notes": "The printed VOLTS and PHASE fields share one source cell for FCU-1/CU-1, retained as unit_power_volts_phase. Empty physical schedule cells remain empty strings."
        }
      ],
      "assertions": [
        {
          "id": "m602-wshp-location",
          "page": 14,
          "bbox": [
            650,
            510,
            735,
            560
          ],
          "expected": "MECHANICAL ROOM",
          "mode": "exact"
        },
        {
          "id": "m602-wshp-serves",
          "page": 14,
          "bbox": [
            735,
            510,
            805,
            570
          ],
          "expected": "AERATED WATER HEATING",
          "mode": "exact"
        }
      ],
      "inventory_checks": []
    },
    "points": {
      "document_id": "03__vol1__27",
      "module_role": "Exact E-702 White Sturgeon PLC I/O list. Each row is an equipment/control-record I/O declaration rather than an inferred field-device expansion. The normalized point_name key preserves the literal ACTION column because this source prints no separate point-name column.",
      "source_sheet": "E-702",
      "source_page": 38,
      "source_column_mapping": {
        "tag": "TAG",
        "point_name": "ACTION; E-702 does not print a separate point-name column.",
        "io_count_columns": "ANALOG INPUT/OUTPUT, DIGITAL INPUT/OUTPUT, and POWER 24VDC"
      },
      "tables": [
        {
          "id": "E702-WHITE-STURGEON-PLC-IO-LIST",
          "page": 38,
          "sheet": "E-702",
          "title": "IO LIST WHITE STURGEON PLC",
          "classification": "Literal PLC I/O device/control record",
          "columns": "tag|analog_input|analog_output|digital_input|digital_output|power_24vdc|communication_protocol|primary_display|primary_display_units|secondary_display|secondary_display_units|point_name|cable|conduit",
          "x_edges": [
            388,
            525,
            568,
            611,
            656,
            703,
            749,
            900,
            987,
            1056,
            1124,
            1197,
            1825,
            2098,
            2165
          ],
          "y_ranges": [
            [
              115.91,
              130.51
            ],
            [
              131.09,
              145.69
            ],
            [
              146.27,
              160.87
            ],
            [
              161.45,
              176.05
            ],
            [
              176.63,
              191.23
            ],
            [
              191.81,
              206.41
            ],
            [
              206.99,
              221.59
            ],
            [
              222.17,
              236.77
            ],
            [
              237.35,
              251.95
            ],
            [
              252.53,
              267.13
            ],
            [
              267.71,
              282.31
            ],
            [
              282.89,
              297.49
            ],
            [
              298.07,
              312.67
            ],
            [
              313.25,
              327.85
            ],
            [
              328.43,
              343.03
            ],
            [
              343.61,
              358.21
            ],
            [
              358.79,
              373.39
            ],
            [
              373.97,
              388.57
            ],
            [
              389.15,
              403.75
            ],
            [
              404.33,
              418.93
            ],
            [
              419.51,
              434.11
            ],
            [
              434.69,
              449.29
            ],
            [
              449.87,
              464.47
            ],
            [
              465.05,
              479.65
            ],
            [
              480.23,
              494.83
            ],
            [
              495.41,
              510.01
            ],
            [
              510.59,
              525.19
            ],
            [
              525.77,
              540.37
            ],
            [
              540.95,
              555.55
            ],
            [
              556.13,
              570.73
            ],
            [
              571.31,
              585.91
            ],
            [
              586.49,
              601.09
            ],
            [
              601.67,
              616.27
            ],
            [
              616.85,
              631.45
            ],
            [
              632.03,
              646.63
            ],
            [
              647.21,
              661.81
            ],
            [
              662.39,
              676.99
            ],
            [
              677.57,
              692.17
            ],
            [
              692.75,
              707.35
            ],
            [
              707.93,
              722.53
            ],
            [
              723.11,
              737.71
            ],
            [
              738.29,
              752.89
            ],
            [
              753.47,
              768.07
            ],
            [
              768.65,
              783.25
            ],
            [
              783.83,
              798.43
            ],
            [
              799.01,
              813.61
            ],
            [
              814.19,
              828.79
            ],
            [
              829.37,
              843.97
            ],
            [
              844.55,
              859.15
            ],
            [
              859.73,
              874.33
            ],
            [
              874.91,
              889.51
            ],
            [
              890.09,
              904.69
            ]
          ],
          "rows": [
            "HWP-1||1|1|1||ETHERNET/IP|STATUS|ON/OFF|PUMP SPEED|RPM|START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK|(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G|3/4\"C",
            "HWP-2||1|1|1||ETHERNET/IP|STATUS|ON/OFF|PUMP SPEED|RPM|START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK|(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G|3/4\"C",
            "HWP-3||1|1|1||ETHERNET/IP|STATUS|ON/OFF|PUMP SPEED|RPM|START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK|(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G|3/4\"C",
            "HWP-4||1|1|1||ETHERNET/IP|STATUS|ON/OFF|PUMP SPEED|RPM|START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK|(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G|3/4\"C",
            "HWP-5||1|1|1||ETHERNET/IP|STATUS|ON/OFF|PUMP SPEED|RPM|START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK|(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G|3/4\"C",
            "HWP-6||1|1|1||ETHERNET/IP|STATUS|ON/OFF|PUMP SPEED|RPM|START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK|(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G|3/4\"C",
            "CP-1||1|1|1||ETHERNET/IP|STATUS|ON/OFF|PUMP SPEED|RPM|START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK|(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G|3/4\"C",
            "CP-2||1|1|1||ETHERNET/IP|STATUS|ON/OFF|PUMP SPEED|RPM|START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK|(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G|3/4\"C",
            "EP-1||1|1|1||ETHERNET/IP|STATUS|ON/OFF|PUMP SPEED|RPM|START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK|(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G|3/4\"C",
            "EP-2||1|1|1||ETHERNET/IP|STATUS|ON/OFF|PUMP SPEED|RPM|START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK|(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G|3/4\"C",
            "EP-3||1|1|1||ETHERNET/IP|STATUS|ON/OFF|PUMP SPEED|RPM|START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK|(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G|3/4\"C",
            "EP-4||1|1|1||ETHERNET/IP|STATUS|ON/OFF|PUMP SPEED|RPM|START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK|(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G|3/4\"C",
            "LIFT STATION|||4|1||NONE|STATUS|ON/OFF|PUMP SPEED|RPM|START/STOP PUMP, MOTOR RUN STATUS, HIGH/LOW FLOAT SWITHC FOR VALVE CONTROL, & LOW LOW FLOAT SWITCH FOR ALARM|(12) 1/C #16 AWG, (1) #12G|3/4\"C",
            "BS-1 PNL||||||BACNET /IP|STATUS|ALARM|PUMP SPEED|RPM|ALARM, MOTOR RUN STATUS, & FEEDBACK|(1) CAT6, (1) #12G|1/2\"C",
            "WSHP-1||||||BACNET /IP|STATUS|ON/OFF|||ENABLE/DISABLE|(1) CAT6, (1) #12G|1/2\"C",
            "LSH-135|||1|||NONE|STATUS|HIGH|||CLOSED SWITCH TO CLOSE LCV-135|(2) 1/C #16 AWG, (1) #12G|1/2\"C",
            "LSL-135|||1|||NONE|STATUS|LOW|||CLOSED SWITCH TO OPEN LCV-135|(2) 1/C #16 AWG, (1) #12G|1/2\"C",
            "LSLL-135|||1|||NONE|STATUS|ALARM|||ALARM, STOP PUMPS|(2) 1/C #16 AWG, (1) #12G|1/2\"C",
            "LCV-135||||2||NONE|STATUS|OPEN/CLOSED|||OPEN/CLOSE VALVE COMMAND|(4) 1/C #16 AWG, (1) #12G|1/2\"C",
            "PIT-116|1|||||NONE|VALUE|PSI|||DISPLAY AND ALARM IF PRESSURE IS LOW|(1) 1/PR/SH #18 AWG, (1) #12G|1/2\"C",
            "PIT-115|1|||||NONE|VALUE|PSI|||DISPLAY AND ALARM IF PRESSURE IS LOW|(1) 1/PR/SH #18 AWG, (1) #12G|1/2\"C",
            "PIT-114|1|||||NONE|VALUE|PSI|||DISPLAY AND ALARM IF PRESSURE IS LOW|(1) 1/PR/SH #18 AWG, (1) #12G|1/2\"C",
            "PIT-113|1|||||NONE|VALUE|PSI|||DISPLAY AND ALARM IF PRESSURE IS LOW|(1) 1/PR/SH #18 AWG, (1) #12G|1/2\"C",
            "DPIT-117|1|||||NONE|VALUE|PSI|||DISPLAY & CONTROL INPUT FOR HWP-5,6 SPEED|(1) 1/PR/SH #18 AWG, (1) #12G|1/2\"C",
            "TCV-105|1|1|||1|NONE|VALUE|%SIGNAL|VALUE|%OPEN|PRIMARY TAW TEMPERATURE CONTROL, 4-20mA CONTROL, 2-10VDC POSITION FEED BACK, 24VDC POWER|(2) 1/C #16AWG, (2) 1/PR/SH #18 AWG, (1) #12G|3/4\"C",
            "TE-105|1 RTD|||||NONE|VALUE|°C|||PRIMARY TAW TEMPERATURE|(1) 3/C/SH #18 AWG, (1) #12G|1/2\"C",
            "FIT-143|1|||||NONE|VALUE|GPM|TOTAL|GALLONS|CAW FLOW RATE, DISPLAY AND TOTALIZE|(1) 1/PR/SH #18 AWG, (1) #12G|1/2\"C",
            "FIT-145|1|||||NONE|VALUE|GPM|TOTAL|GALLONS|CAW FLOW RATE, DISPLAY AND TOTALIZE|(1) 1/PR/SH #18 AWG, (1) #12G|1/2\"C",
            "TE-110|1 RTD|||||NONE|VALUE|°C|||TAW SUPPLY TEMPERATURE|(1) 3/C/SH #18 AWG, (1) #12G|1/2\"C",
            "TCV-110A|1|1|||1|NONE|VALUE|%SIGNAL|VALUE|%OPEN|PRIMARY TAW TEMPERATURE CONTROL, 4-20mA CONTROL, 2-10VDC POSITION FEED BACK, 24VDC POWER|(2) 1/C #16AWG, (2) 1/PR/SH #18 AWG, (1) #12G|1/2\"C",
            "TCV-110B|1|1|||1|NONE|VALUE|%SIGNAL|VALUE|%OPEN|PRIMARY TAW TEMPERATURE CONTROL, 4-20mA CONTROL, 2-10VDC POSITION FEED BACK, 24VDC POWER|(2) 1/C #16AWG, (2) 1/PR/SH #18 AWG, (1) #12G|1/2\"C",
            "TE-100|1 RTD|||||NONE|VALUE|°C|||EFLUENT TO HX TEMPERATURE|(1) 3/C/SH #18 AWG, (1) #12G|1/2\"C",
            "PIT-221|1|||||NONE|VALUE|PSI|||DISPLAY AND ALARM IF PRESSURE IS LOW, WSHP EVAPORATOR INLET|(1) 1/PR/SH #18 AWG, (1) #12G|1/2\"C",
            "PIT-222|1|||||NONE|VALUE|PSI|||DISPLAY AND ALARM IF PRESSURE IS LOW, WSHP CONDENSER INLET|(1) 1/PR/SH #18 AWG, (1) #12G|1/2\"C",
            "TE-101|1 RTD|||||NONE|VALUE|°C|||BT-1 TEMPERATURE|(1) 3/C/SH #18 AWG, (1) #12G|1/2\"C",
            "TE-102|1 RTD|||||NONE|VALUE|°C|||BT-2 TEMPERATURE|(1) 3/C/SH #18 AWG, (1) #12G|1/2\"C",
            "TE-203|1 RTD|||||NONE|VALUE|°C|||BT-3 TEMPERATURE|(1) 3/C/SH #18 AWG, (1) #12G|1/2\"C",
            "TE-204|1 RTD|||||NONE|VALUE|°C|||BT-4 TEMPERATURE|(1) 3/C/SH #18 AWG, (1) #12G|1/2\"C",
            "REFIGERANT LEAK DETECTION|||1||1|NONE|STATUS|ALARM|||ALARM WHEN REFIGERENT LEAK IS DETECTED|(4) 1/C #16 AWG, (1) #12G|1/2\"C",
            "EF-3||1|1|1||NONE|STATUS|ON/OFF|FAN SPEED|RPM|START/STOP FAN, MOTOR RUN STATUS, FAN SPPED CONTROL|(4) 1/C #16 AWG,(1) 1/PR/SH #18 AWG, (1) #12G|3/4\"C",
            "PLUG VALVE||||2||NONE|STATUS|OPEN/CLOSED|||OPEN/CLOSE VALVE COMMAND|(4) 1/C #16 AWG, (1) #12G|1/2\"C",
            "HORN 1||||1||NONE|STATUS|ALARM|||NOTIFICATION OF ALAMR THROUGH ELECTRONIC ALARM HORN|(2) 1/C #16 AWG, (1) #12G|1/2\"C",
            "HORN 2||||1||NONE|STATUS|ALARM|||NOTIFICATION OF ALAMR THROUGH ELECTRONIC ALARM HORN|(2) 1/C #16 AWG, (1) #12G|1/2\"C",
            "HORN 3||||1||NONE|STATUS|ALARM|||NOTIFICATION OF ALAMR THROUGH ELECTRONIC ALARM HORN|(2) 1/C #16 AWG, (1) #12G|1/2\"C",
            "FISH HATCHERY CONTROL PANEL||||||MODBUS TCP/IP|STATUS|ALARM|||COMMUNICATE WITH EXISTING FISH HATCHERY BUILDING CONTROL PANEL FOR EMERGENCY ALARM DIAL OUT|(1) CAT6, (1) #12G|1/2\"C",
            "5D-1|||1|||NONE|STATUS|ALARM|||ALARM WHEN LOW LEVEL|(2) 1/C #16 AWG, (1) #12G|1/2\"C",
            "5D-2|||1|||NONE|STATUS|ALARM|||ALARM WHEN LOW LEVEL|(2) 1/C #16 AWG, (1) #12G|1/2\"C",
            "5D-3|||1|||NONE|STATUS|ALARM|||ALARM WHEN LOW LEVEL|(2) 1/C #16 AWG, (1) #12G|1/2\"C",
            "5D-4|||1|||NONE|STATUS|ALARM|||ALARM WHEN LOW LEVEL|(2) 1/C #16 AWG, (1) #12G|1/2\"C",
            "15D-1|||1|||NONE|STATUS|ALARM|||ALARM WHEN LOW LEVEL|(2) 1/C #16 AWG, (1) #12G|1/2\"C",
            "15D-2|||1|||NONE|STATUS|ALARM|||ALARM WHEN LOW LEVEL|(2) 1/C #16 AWG, (1) #12G|1/2\"C",
            "TE-300|1|||||NONE|VALUE|°C|||HVAC OUTSIDE AIR TEMPERATURE SENSOR, START STOP HWP-5/6|(2) 1/PR/SH #18 AWG, (1) #12G|1/2\"C"
          ],
          "header_evidence": [
            {
              "bbox": [
                385,
                70,
                2165,
                111
              ],
              "expected": "TAG ANALOG INPUT OUTPUT DIGITAL POWER 24VDC COMMUNICATION PROTOCOL PRIMARY DISPLAY SECONDARY DISPLAY ACTION CABLE CONDUIT"
            }
          ]
        }
      ],
      "inventory_checks": [
        {
          "id": "e702-plc-io-source-rows",
          "records_path": [
            "tables",
            0,
            "rows"
          ],
          "expected": 52
        }
      ]
    },
    "controls_context": {
      "document_id": "03__vol1__27",
      "module_role": "Source-bounded BAS network, diagram and written-sequence context for the White Sturgeon Fish Hatchery. The PLC I/O list remains the authoritative point ledger; written sequences are not expanded into unprinted field I/O or controller terminals.",
      "controls_sources": [
        "M-702 / PDF p18 — mechanical control diagrams and written fan, unit-heater and HWP-5/6 sequences",
        "M-703 / PDF p19 — White Sturgeon rearing-water sequence of operation",
        "E-501 / PDF p33 — control network and pump/lift-station diagrams",
        "E-702 / PDF p38 — White Sturgeon PLC I/O list"
      ],
      "network_architecture": {
        "literal_protocols": [
          {
            "protocol": "ETHERNET/IP",
            "source": "E-702 PLC I/O list; literal pump rows HWP-1 through EP-4"
          },
          {
            "protocol": "BACNET /IP",
            "source": "E-702 PLC I/O list; literal BS-1 PNL and WSHP-1 rows"
          },
          {
            "protocol": "MODBUS TCP/IP",
            "source": "E-702 PLC I/O list; literal Fish Hatchery Control Panel row"
          }
        ],
        "diagrammed_components": [
          "Allen-Bradley CompactLogix 5380 controller",
          "Compact 5000 I/O modules",
          "PanelView Plus 7 terminals",
          "Ethernet Tap",
          "two control-panel contexts and BACnet/IP/alarm connections"
        ],
        "not_stated": [
          "network addresses, subnet/VLAN values and controller card/terminal totals",
          "final field wiring termination count beyond the literal E-702 source rows"
        ]
      },
      "sequence_of_operations": {
        "M-702": {
          "sheet": "M-702",
          "page": 18,
          "systems": [
            "EF-1/EF-2 manual-switch and interlocked louver operation",
            "EF-3 continuous ventilation, refrigerant-detection response and alarms",
            "UH-1 through UH-7 thermostat/valve-position behavior",
            "HWP-5/HWP-6 lead/lag, outside-air enable and differential-pressure control"
          ],
          "assertion_ids": [
            "m702-ef12-manual",
            "m702-ef3-refrigerant",
            "m702-unit-heater-enable",
            "m702-hwp-oat-enable",
            "m702-hwp-dp-control"
          ]
        },
        "M-703": {
          "sheet": "M-703",
          "page": 19,
          "systems": [
            "White Sturgeon rearing water temperature and redundancy logic",
            "BS-1 pressure booster / BACnet-IP status context",
            "WSHP-1 five-module master-control-panel coordination",
            "pump lead/lag, speed-control and flow/temperature control logic"
          ],
          "assertion_ids": [
            "m703-high-level-temperature",
            "m703-bs1-bacnet",
            "m703-wshp-modules",
            "m703-wshp-pump-start",
            "m703-wshp-pump-speed"
          ]
        },
        "scope_warning": "Sequence assertions identify published behavior and setpoints. They do not assert every sentence in the drawings, derive all possible alarms, or create an installed I/O or actuator count beyond E-702 and the literal schedules."
      },
      "control_diagram_bindings": [
        {
          "sheet": "M-702",
          "diagram": "EXHAUST FAN CONTROL DIAGRAM",
          "equipment_scope": "EF-1, EF-2 and LV-1/LV-2"
        },
        {
          "sheet": "M-702",
          "diagram": "MECH RM EXHAUST FAN CONTROL DIAGRAM",
          "equipment_scope": "EF-3 and LV-3; AO speed, DO start/stop and DI status are visually diagrammed"
        },
        {
          "sheet": "M-702",
          "diagram": "HYDRONIC PUMP CONTROL DIAGRAM",
          "equipment_scope": "HWP-5 and HWP-6; AI differential pressure, AO speed, DO start/stop and DI status are visually diagrammed"
        },
        {
          "sheet": "M-702",
          "diagram": "UNIT HEATER CONTROL DIAGRAMS",
          "equipment_scope": "UH-1 through UH-7; dedicated thermostat and valve position are visually diagrammed"
        }
      ],
      "sensor_and_zone_ledger": {
        "literal_sensors_and_controls": [
          "TE-300 outdoor-air temperature sensor in M-702 diagram and E-702 PLC I/O list",
          "DPIT-117 differential pressure in M-702 diagram and E-702 PLC I/O list",
          "dedicated thermostats for unit-heater diagrams; no source-wide physical thermostat quantity is inferred from diagram templates",
          "refrigerant detection shown for EF-3 and listed in E-702"
        ],
        "not_stated": [
          "facility-wide installed thermostat count",
          "CO2 sensor count",
          "space-sensor zoning count"
        ]
      },
      "tables": [],
      "assertions": [
        {
          "id": "m702-ef12-manual",
          "page": 18,
          "bbox": [
            580,
            680,
            1180,
            770
          ],
          "expected": "THESE FANS AND ASSOCIATED LOUVERS SHALL BE OPERATED BY A MANUAL SWITCH",
          "mode": "contains"
        },
        {
          "id": "m702-ef3-refrigerant",
          "page": 18,
          "bbox": [
            580,
            785,
            1180,
            940
          ],
          "expected": "REFRIGERANT DETECTOR DETECTS A LEVEL OF REFRIGERANT ABOVE THE MAXIMUM ALLOWABLE LEVEL",
          "mode": "contains"
        },
        {
          "id": "m702-unit-heater-enable",
          "page": 18,
          "bbox": [
            1220,
            680,
            1840,
            780
          ],
          "expected": "IF THE ZONE TEMPERATURE DROPS BELOW SETPOINT",
          "mode": "contains"
        },
        {
          "id": "m702-hwp-oat-enable",
          "page": 18,
          "bbox": [
            1220,
            775,
            1840,
            850
          ],
          "expected": "PUMPS SHALL BE ENERGIZED WHEN OUTSIDE AIR TEMPERATURE IS BELOW SETPOINT",
          "mode": "contains"
        },
        {
          "id": "m702-hwp-dp-control",
          "page": 18,
          "bbox": [
            1220,
            980,
            1840,
            1020
          ],
          "expected": "MODULATE THE PUMP SPEED TO MAINTAIN THE END OF LINE DIFFERENTIAL PRESSURE SET POINT",
          "mode": "contains"
        },
        {
          "id": "m703-high-level-temperature",
          "page": 19,
          "bbox": [
            970,
            315,
            1540,
            380
          ],
          "expected": "SYSTEM WILL GENERATE TEMPERED AERATED WATER (TAW) AT 72°F",
          "mode": "contains"
        },
        {
          "id": "m703-bs1-bacnet",
          "page": 19,
          "bbox": [
            970,
            410,
            1530,
            455
          ],
          "expected": "BS-1 STATUS WILL BE MONITORED BY THE PLC BY A BACNET/IP INTERFACE",
          "mode": "contains"
        },
        {
          "id": "m703-wshp-modules",
          "page": 19,
          "bbox": [
            935,
            465,
            1530,
            495
          ],
          "expected": "WSHP-1 HAS FIVE MODULES AND A MASTER CONTROL PANEL (MCP) TO SEQUENCE THE MODULES",
          "mode": "contains"
        },
        {
          "id": "m703-wshp-pump-start",
          "page": 19,
          "bbox": [
            950,
            495,
            1530,
            510
          ],
          "expected": "MCP WILL START WSHP-1 AND CALL FOR THE CENTRAL PLC TO START HWP-1, HWP-2, HWP-3, HWP-4, EP-1, EP-2, EP-3, EP-4, CP-1, AND CP-2",
          "mode": "contains"
        },
        {
          "id": "m703-wshp-pump-speed",
          "page": 19,
          "bbox": [
            970,
            510,
            1530,
            525
          ],
          "expected": "MODULATE THE SPEED OF PUMPS EP-1, EP-2, HWP-1, AND HWP-2 TO MEET REQUIRED FLOW AT WSHP-1",
          "mode": "contains"
        }
      ]
    },
    "equipment_reconciliation": {
      "document_id": "03__vol1__27",
      "module_role": "Source-constrained equipment, instrument and control-valve identity/classification ledger. It covers every linked M-601 through M-604 schedule table exactly once, preserving schedule rows without inventing plan-placement, actuator or device multipliers.",
      "schedule_registry_schema": {
        "namespace_separator": "-",
        "identity_columns": {
          "tag": "tag",
          "indoor_tag": "indoor_tag"
        },
        "anchor_records_path": [
          "primary_anchors"
        ],
        "non_instance_table_ids": [
          "M601-GRILLES-REGISTERS-DIFFUSERS"
        ]
      },
      "scheduled_families": [
        {
          "module": "schedules_m601_core.json",
          "bundle_module": "schedules",
          "table": "M601-SEISMIC-VIBRATION-LEDGER",
          "class": "seismic_and_vibration_schedule_ledger",
          "scope": "M-601 restraint/vibration schedule marks; these are design-ledger rows, not independently counted installed equipment.",
          "rows": 26
        },
        {
          "module": "schedules_m601_core.json",
          "bundle_module": "schedules",
          "table": "M601-ENERGY-RECOVERY-VENTILATOR",
          "class": "scheduled_energy_recovery_ventilator",
          "scope": "M-601 ERV schedule row.",
          "rows": 1,
          "tag": [
            "ERV-1"
          ]
        },
        {
          "module": "schedules_m601_core.json",
          "bundle_module": "schedules",
          "table": "M601-FANS",
          "class": "scheduled_exhaust_fan",
          "scope": "M-601 exhaust-fan schedule rows.",
          "rows": 3,
          "tag": [
            "EF-1",
            "EF-2",
            "EF-3"
          ]
        },
        {
          "module": "schedules_m601_core.json",
          "bundle_module": "schedules",
          "table": "M601-GRILLES-REGISTERS-DIFFUSERS",
          "class": "scheduled_air_device_type",
          "scope": "M-601 grille/register/diffuser product-type rows, not plan-placement or actuator quantities.",
          "rows": 5,
          "tag": [
            "1S",
            "2S",
            "1R",
            "2R",
            "1E"
          ]
        },
        {
          "module": "schedules_m602_core.json",
          "bundle_module": "schedules",
          "table": "M602-EXPANSION-TANKS",
          "class": "scheduled_expansion_tank",
          "scope": "M-602 expansion-tank schedule rows.",
          "rows": 4,
          "tag": [
            "DT-1",
            "ET-1",
            "ET-2",
            "ET-3"
          ]
        },
        {
          "module": "schedules_m602_core.json",
          "bundle_module": "schedules",
          "table": "M602-WSHP-ASSEMBLY-TAG",
          "class": "scheduled_water_source_heat_pump_assembly",
          "scope": "M-602 WSHP assembly tag row.",
          "rows": 1,
          "tag": [
            "WSHP-1"
          ]
        },
        {
          "module": "schedules_m602_core.json",
          "bundle_module": "schedules",
          "table": "M602-WSHP-MODULES",
          "class": "water_source_heat_pump_module_detail",
          "scope": "M-602 literal module-detail rows; shared merged assembly cells are preserved separately and not duplicated.",
          "rows": 5
        },
        {
          "module": "schedules_m602_core.json",
          "bundle_module": "schedules",
          "table": "M602-WSHP-ACCESSORIES",
          "class": "water_source_heat_pump_accessory_detail",
          "scope": "M-602 WSHP accessory-detail rows.",
          "rows": 5
        },
        {
          "module": "schedules_m602_core.json",
          "bundle_module": "schedules",
          "table": "M602-FILTERS-STRAINERS",
          "class": "scheduled_filter_or_strainer",
          "scope": "M-602 filter/strainer schedule rows.",
          "rows": 2,
          "tag": [
            "FTR-1",
            "STR-1"
          ]
        },
        {
          "module": "schedules_m603_core.json",
          "bundle_module": "schedules",
          "table": "M603-INSTRUMENTATION",
          "class": "scheduled_instrument",
          "scope": "M-603 instrumentation schedule rows.",
          "rows": 17,
          "tag": [
            "PIT-113",
            "PIT-114",
            "PIT-115",
            "PIT-116",
            "TE-100",
            "TE-105",
            "TE-110",
            "DPIT-117",
            "PIT-221",
            "PIT-222",
            "TE-101",
            "TE-102",
            "TE-103",
            "TE-104",
            "TE-300",
            "FIT-143",
            "FIT-145"
          ]
        },
        {
          "module": "schedules_m603_core.json",
          "bundle_module": "schedules",
          "table": "M603-CONTROL-VALVES",
          "class": "scheduled_control_valve",
          "scope": "M-603 control-valve schedule rows with source actuator fields.",
          "rows": 4,
          "tag": [
            "TCV-105",
            "TCV-110A",
            "TCV-110B",
            "LCV-135"
          ]
        },
        {
          "module": "schedules_m603_core.json",
          "bundle_module": "schedules",
          "table": "M603-PUMP-SCHEDULE-MARKS",
          "class": "scheduled_pump",
          "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
          "rows": 15,
          "tag": [
            "HWP-1",
            "HWP-2",
            "HWP-3",
            "HWP-4",
            "HWP-5",
            "HWP-6",
            "BP-1",
            "BP-2",
            "BP-3",
            "CP-1",
            "CP-2",
            "EP-1",
            "EP-2",
            "EP-3",
            "EP-4"
          ]
        },
        {
          "module": "schedules_m603_core.json",
          "bundle_module": "schedules",
          "table": "M603-CHEMICAL-POT-FEEDERS",
          "class": "scheduled_chemical_pot_feeder",
          "scope": "M-603 chemical pot-feeder schedule rows.",
          "rows": 2,
          "tag": [
            "PF-1",
            "PF-2"
          ]
        },
        {
          "module": "schedules_m603_core.json",
          "bundle_module": "schedules",
          "table": "M603-AIR-SEPARATORS",
          "class": "scheduled_air_separator",
          "scope": "M-603 air-separator schedule rows.",
          "rows": 2,
          "tag": [
            "AS-1",
            "AS-2"
          ]
        },
        {
          "module": "schedules_m603_core.json",
          "bundle_module": "schedules",
          "table": "M603-LOUVERS",
          "class": "scheduled_louver",
          "scope": "M-603 louver schedule rows; this is distinct from a standalone damper-actuator schedule.",
          "rows": 3,
          "tag": [
            "LV-1",
            "LV-2",
            "LV-3"
          ]
        },
        {
          "module": "schedules_m604_core.json",
          "bundle_module": "schedules",
          "table": "M604-HYDRONIC-UNIT-HEATERS",
          "class": "scheduled_hydronic_unit_heater",
          "scope": "M-604 hydronic unit-heater schedule rows.",
          "rows": 7,
          "tag": [
            "UH-01",
            "UH-02",
            "UH-03",
            "UH-04",
            "UH-05",
            "UH-06",
            "UH-07"
          ]
        },
        {
          "module": "schedules_m604_core.json",
          "bundle_module": "schedules",
          "table": "M604-BUFFER-TANKS",
          "class": "scheduled_buffer_tank",
          "scope": "M-604 buffer-tank schedule rows.",
          "rows": 4,
          "tag": [
            "BT-1",
            "BT-2",
            "BT-3",
            "BT-4"
          ]
        },
        {
          "module": "schedules_m604_core.json",
          "bundle_module": "schedules",
          "table": "M604-HEAT-EXCHANGERS",
          "class": "scheduled_plate_and_frame_heat_exchanger",
          "scope": "M-604 heat-exchanger schedule rows.",
          "rows": 4,
          "tag": [
            "HX-1A",
            "HX-1B",
            "HX-2A",
            "HX-2B"
          ]
        },
        {
          "module": "schedules_m604_core.json",
          "bundle_module": "schedules",
          "table": "M604-SPLIT-SYSTEM-AC",
          "class": "scheduled_split_system_air_conditioner",
          "scope": "M-604 shared indoor/outdoor split-system schedule row.",
          "rows": 1,
          "indoor_tag": [
            "FCU-1"
          ]
        }
      ],
      "schedule_counts": {
        "tables": 19,
        "rows": 111,
        "building_scoped_tag_identities_including_outlet_types": 75,
        "other_scheduled_tag_identities": 70,
        "control_valve_schedule_rows": 4,
        "louver_schedule_rows": 3,
        "source_scope": "The four source schedule sheets provide 111 literal rows across 19 tables. There are 75 distinct tag/indoor-tag identities in tables that publish an identifier; 70 are primary anchored schedule identities after retaining five grille/register/diffuser type marks as non-instance schedule rows. The seismic ledger, WSHP module detail and WSHP accessory detail have no generated identity column in this registry."
      },
      "primary_anchors": [
        {
          "id": "M601-ERV-1",
          "scope": "M-601 ERV schedule row.",
          "classification": "scheduled_energy_recovery_ventilator"
        },
        {
          "id": "M601-EF-1",
          "scope": "M-601 exhaust-fan schedule rows.",
          "classification": "scheduled_exhaust_fan"
        },
        {
          "id": "M601-EF-2",
          "scope": "M-601 exhaust-fan schedule rows.",
          "classification": "scheduled_exhaust_fan"
        },
        {
          "id": "M601-EF-3",
          "scope": "M-601 exhaust-fan schedule rows.",
          "classification": "scheduled_exhaust_fan"
        },
        {
          "id": "M602-DT-1",
          "scope": "M-602 expansion-tank schedule rows.",
          "classification": "scheduled_expansion_tank"
        },
        {
          "id": "M602-ET-1",
          "scope": "M-602 expansion-tank schedule rows.",
          "classification": "scheduled_expansion_tank"
        },
        {
          "id": "M602-ET-2",
          "scope": "M-602 expansion-tank schedule rows.",
          "classification": "scheduled_expansion_tank"
        },
        {
          "id": "M602-ET-3",
          "scope": "M-602 expansion-tank schedule rows.",
          "classification": "scheduled_expansion_tank"
        },
        {
          "id": "M602-WSHP-1",
          "scope": "M-602 WSHP assembly tag row.",
          "classification": "scheduled_water_source_heat_pump_assembly"
        },
        {
          "id": "M602-FTR-1",
          "scope": "M-602 filter/strainer schedule rows.",
          "classification": "scheduled_filter_or_strainer"
        },
        {
          "id": "M602-STR-1",
          "scope": "M-602 filter/strainer schedule rows.",
          "classification": "scheduled_filter_or_strainer"
        },
        {
          "id": "M603-PIT-113",
          "scope": "M-603 instrumentation schedule rows.",
          "classification": "scheduled_instrument"
        },
        {
          "id": "M603-PIT-114",
          "scope": "M-603 instrumentation schedule rows.",
          "classification": "scheduled_instrument"
        },
        {
          "id": "M603-PIT-115",
          "scope": "M-603 instrumentation schedule rows.",
          "classification": "scheduled_instrument"
        },
        {
          "id": "M603-PIT-116",
          "scope": "M-603 instrumentation schedule rows.",
          "classification": "scheduled_instrument"
        },
        {
          "id": "M603-TE-100",
          "scope": "M-603 instrumentation schedule rows.",
          "classification": "scheduled_instrument"
        },
        {
          "id": "M603-TE-105",
          "scope": "M-603 instrumentation schedule rows.",
          "classification": "scheduled_instrument"
        },
        {
          "id": "M603-TE-110",
          "scope": "M-603 instrumentation schedule rows.",
          "classification": "scheduled_instrument"
        },
        {
          "id": "M603-DPIT-117",
          "scope": "M-603 instrumentation schedule rows.",
          "classification": "scheduled_instrument"
        },
        {
          "id": "M603-PIT-221",
          "scope": "M-603 instrumentation schedule rows.",
          "classification": "scheduled_instrument"
        },
        {
          "id": "M603-PIT-222",
          "scope": "M-603 instrumentation schedule rows.",
          "classification": "scheduled_instrument"
        },
        {
          "id": "M603-TE-101",
          "scope": "M-603 instrumentation schedule rows.",
          "classification": "scheduled_instrument"
        },
        {
          "id": "M603-TE-102",
          "scope": "M-603 instrumentation schedule rows.",
          "classification": "scheduled_instrument"
        },
        {
          "id": "M603-TE-103",
          "scope": "M-603 instrumentation schedule rows.",
          "classification": "scheduled_instrument"
        },
        {
          "id": "M603-TE-104",
          "scope": "M-603 instrumentation schedule rows.",
          "classification": "scheduled_instrument"
        },
        {
          "id": "M603-TE-300",
          "scope": "M-603 instrumentation schedule rows.",
          "classification": "scheduled_instrument"
        },
        {
          "id": "M603-FIT-143",
          "scope": "M-603 instrumentation schedule rows.",
          "classification": "scheduled_instrument"
        },
        {
          "id": "M603-FIT-145",
          "scope": "M-603 instrumentation schedule rows.",
          "classification": "scheduled_instrument"
        },
        {
          "id": "M603-TCV-105",
          "scope": "M-603 control-valve schedule rows with source actuator fields.",
          "classification": "scheduled_control_valve"
        },
        {
          "id": "M603-TCV-110A",
          "scope": "M-603 control-valve schedule rows with source actuator fields.",
          "classification": "scheduled_control_valve"
        },
        {
          "id": "M603-TCV-110B",
          "scope": "M-603 control-valve schedule rows with source actuator fields.",
          "classification": "scheduled_control_valve"
        },
        {
          "id": "M603-LCV-135",
          "scope": "M-603 control-valve schedule rows with source actuator fields.",
          "classification": "scheduled_control_valve"
        },
        {
          "id": "M603-HWP-1",
          "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
          "classification": "scheduled_pump"
        },
        {
          "id": "M603-HWP-2",
          "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
          "classification": "scheduled_pump"
        },
        {
          "id": "M603-HWP-3",
          "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
          "classification": "scheduled_pump"
        },
        {
          "id": "M603-HWP-4",
          "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
          "classification": "scheduled_pump"
        },
        {
          "id": "M603-HWP-5",
          "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
          "classification": "scheduled_pump"
        },
        {
          "id": "M603-HWP-6",
          "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
          "classification": "scheduled_pump"
        },
        {
          "id": "M603-BP-1",
          "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
          "classification": "scheduled_pump"
        },
        {
          "id": "M603-BP-2",
          "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
          "classification": "scheduled_pump"
        },
        {
          "id": "M603-BP-3",
          "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
          "classification": "scheduled_pump"
        },
        {
          "id": "M603-CP-1",
          "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
          "classification": "scheduled_pump"
        },
        {
          "id": "M603-CP-2",
          "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
          "classification": "scheduled_pump"
        },
        {
          "id": "M603-EP-1",
          "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
          "classification": "scheduled_pump"
        },
        {
          "id": "M603-EP-2",
          "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
          "classification": "scheduled_pump"
        },
        {
          "id": "M603-EP-3",
          "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
          "classification": "scheduled_pump"
        },
        {
          "id": "M603-EP-4",
          "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
          "classification": "scheduled_pump"
        },
        {
          "id": "M603-PF-1",
          "scope": "M-603 chemical pot-feeder schedule rows.",
          "classification": "scheduled_chemical_pot_feeder"
        },
        {
          "id": "M603-PF-2",
          "scope": "M-603 chemical pot-feeder schedule rows.",
          "classification": "scheduled_chemical_pot_feeder"
        },
        {
          "id": "M603-AS-1",
          "scope": "M-603 air-separator schedule rows.",
          "classification": "scheduled_air_separator"
        },
        {
          "id": "M603-AS-2",
          "scope": "M-603 air-separator schedule rows.",
          "classification": "scheduled_air_separator"
        },
        {
          "id": "M603-LV-1",
          "scope": "M-603 louver schedule rows; this is distinct from a standalone damper-actuator schedule.",
          "classification": "scheduled_louver"
        },
        {
          "id": "M603-LV-2",
          "scope": "M-603 louver schedule rows; this is distinct from a standalone damper-actuator schedule.",
          "classification": "scheduled_louver"
        },
        {
          "id": "M603-LV-3",
          "scope": "M-603 louver schedule rows; this is distinct from a standalone damper-actuator schedule.",
          "classification": "scheduled_louver"
        },
        {
          "id": "M604-UH-01",
          "scope": "M-604 hydronic unit-heater schedule rows.",
          "classification": "scheduled_hydronic_unit_heater"
        },
        {
          "id": "M604-UH-02",
          "scope": "M-604 hydronic unit-heater schedule rows.",
          "classification": "scheduled_hydronic_unit_heater"
        },
        {
          "id": "M604-UH-03",
          "scope": "M-604 hydronic unit-heater schedule rows.",
          "classification": "scheduled_hydronic_unit_heater"
        },
        {
          "id": "M604-UH-04",
          "scope": "M-604 hydronic unit-heater schedule rows.",
          "classification": "scheduled_hydronic_unit_heater"
        },
        {
          "id": "M604-UH-05",
          "scope": "M-604 hydronic unit-heater schedule rows.",
          "classification": "scheduled_hydronic_unit_heater"
        },
        {
          "id": "M604-UH-06",
          "scope": "M-604 hydronic unit-heater schedule rows.",
          "classification": "scheduled_hydronic_unit_heater"
        },
        {
          "id": "M604-UH-07",
          "scope": "M-604 hydronic unit-heater schedule rows.",
          "classification": "scheduled_hydronic_unit_heater"
        },
        {
          "id": "M604-BT-1",
          "scope": "M-604 buffer-tank schedule rows.",
          "classification": "scheduled_buffer_tank"
        },
        {
          "id": "M604-BT-2",
          "scope": "M-604 buffer-tank schedule rows.",
          "classification": "scheduled_buffer_tank"
        },
        {
          "id": "M604-BT-3",
          "scope": "M-604 buffer-tank schedule rows.",
          "classification": "scheduled_buffer_tank"
        },
        {
          "id": "M604-BT-4",
          "scope": "M-604 buffer-tank schedule rows.",
          "classification": "scheduled_buffer_tank"
        },
        {
          "id": "M604-HX-1A",
          "scope": "M-604 heat-exchanger schedule rows.",
          "classification": "scheduled_plate_and_frame_heat_exchanger"
        },
        {
          "id": "M604-HX-1B",
          "scope": "M-604 heat-exchanger schedule rows.",
          "classification": "scheduled_plate_and_frame_heat_exchanger"
        },
        {
          "id": "M604-HX-2A",
          "scope": "M-604 heat-exchanger schedule rows.",
          "classification": "scheduled_plate_and_frame_heat_exchanger"
        },
        {
          "id": "M604-HX-2B",
          "scope": "M-604 heat-exchanger schedule rows.",
          "classification": "scheduled_plate_and_frame_heat_exchanger"
        },
        {
          "id": "M604-FCU-1",
          "scope": "M-604 shared indoor/outdoor split-system schedule row.",
          "classification": "scheduled_split_system_air_conditioner"
        }
      ],
      "additional_identities": [
        {
          "id": "M601-SEISMIC-VIBRATION-LEDGER",
          "classification": "26 restraint/vibration source rows",
          "source_scope": "schedules_m601_core.tables[M601-SEISMIC-VIBRATION-LEDGER]",
          "status": "Marks are source design-ledger entries, not added as independently counted installed equipment."
        },
        {
          "id": "M602-WSHP-MODULES",
          "classification": "five module-detail rows",
          "source_scope": "schedules_m602_core.tables[M602-WSHP-MODULES]",
          "status": "The source has one WSHP-1 assembly tag plus five literal module rows; vertically merged assembly/location fields are not fabricated into every module row."
        },
        {
          "id": "M602-WSHP-ACCESSORIES",
          "classification": "five accessory-detail rows",
          "source_scope": "schedules_m602_core.tables[M602-WSHP-ACCESSORIES]",
          "status": "These rows publish accessory descriptions rather than an equipment tag column."
        },
        {
          "id": "M601-GRD-TYPE-ROWS",
          "classification": "five grille/register/diffuser type rows",
          "source_scope": "schedules_m601_core.tables[M601-GRILLES-REGISTERS-DIFFUSERS]",
          "status": "These are literal schedule types, not an installed outlet, damper, actuator or BAS-I/O quantity."
        }
      ],
      "control_valve_and_damper_schedule_status": {
        "control_valve_schedule": {
          "status": "present",
          "source_sheet": "M-603 / PDF p15",
          "row_count": 4,
          "tags": [
            "TCV-105",
            "TCV-110A",
            "TCV-110B",
            "LCV-135"
          ],
          "note": "The source table publishes valve, flow, size, Cv/characteristic, power, actuator time/action, position feedback, fail position, override and comments fields as printed."
        },
        "damper_actuator_schedule": {
          "status": "not_present_as_standalone_tabular_schedule",
          "value": null,
          "note": "M-603 has three louver rows and M-702 has louver/damper control context, but the supplied source does not publish a standalone damper-actuator schedule with tag, manufacturer/model, torque, signal, fail action and installed quantity."
        },
        "louver_schedule": {
          "status": "present",
          "source_sheet": "M-603 / PDF p15",
          "row_count": 3,
          "tags": [
            "LV-1",
            "LV-2",
            "LV-3"
          ],
          "note": "Louver performance/details are retained in the source schedule. The table is not recast as a complete damper-actuator schedule."
        }
      },
      "tables": [],
      "assertions": [],
      "inventory_checks": [
        {
          "id": "rank03-primary-schedule-anchors",
          "records_path": [
            "primary_anchors"
          ],
          "expected": 70,
          "unique_key": "id"
        },
        {
          "id": "rank03-additional-identity-boundaries",
          "records_path": [
            "additional_identities"
          ],
          "expected": 4,
          "unique_key": "id"
        }
      ]
    },
    "point_applications": {
      "document_id": "03__vol1__27",
      "module_role": "Explicit source-row ownership ledger for the E-702 White Sturgeon PLC I/O list. Each literal source row remains a PLC-I/O declaration rather than an inferred terminal, field-device or generic BAS-template expansion.",
      "ledger_mode": "source_matrix_templates_v1",
      "applications": [
        {
          "id": "e702-white-sturgeon-plc-io",
          "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
          "ownership_scope": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
          "source_sheet": "E-702",
          "source_page": 38
        }
      ],
      "listed_template_counts": {
        "total": 52,
        "source_rows": 52,
        "AI": 20,
        "AO": 16,
        "DI": 27,
        "DO": 21
      },
      "expanded_template_counts": {
        "total": 52,
        "source_rows": 52,
        "AI": 20,
        "AO": 16,
        "DI": 27,
        "DO": 21
      },
      "printed_assignment_summary": {
        "literal_plc_io_records": 52,
        "printed_channel_quantity_totals": {
          "AI": 20,
          "AO": 16,
          "DI": 27,
          "DO": 21
        },
        "semantics": "AI/AO/DI/DO totals sum the numeric text in the corresponding E-702 source columns, including source cells such as '1 RTD'. They are not a final card, terminal, field-device, wiring or installation quantity beyond this published PLC-I/O list."
      },
      "expanded_count_warning": "E-702 has 52 literal PLC-I/O records. Its printed channel values are retained under source-row scope; the record does not multiply a row into unprinted individual sensor, controller-card, termination, cable or field-wiring quantities.",
      "ownership_binding_semantics": "A source-table row, its tag text and E-702 scope together identify a point occurrence. Similar tag text in M-603, M-702 or M-703 is not merged automatically into a separate physical-device count.",
      "tables": [],
      "assertions": [],
      "inventory_checks": [
        {
          "id": "rank03-e702-application-scope",
          "records_path": [
            "applications"
          ],
          "expected": 1,
          "unique_key": "id"
        }
      ]
    },
    "supporting_evidence": {
      "document_id": "03__vol1__27",
      "module_role": "Full-set qualification and explicit source limitations for the White Sturgeon Fish Hatchery HVAC/BAS ground-truth record.",
      "source_limitations": [
        "The M-601 through M-604 source schedules preserve 111 literal rows across 19 tables. Their 75 tag/indoor-tag identities are schedule scope, not a separately validated installed plan-symbol count; M-601 grille/register/diffuser marks are schedule types rather than plan-placement quantities.",
        "The E-702 PLC I/O list preserves 52 literal records and its printed AI/AO/DI/DO column quantities. These are not expanded into a final controller-card, terminal, field-device, cable or field-wiring count.",
        "The source states ETHERNET/IP, BACNET /IP and MODBUS TCP/IP in E-702 and diagrams an Allen-Bradley CompactLogix 5380 / Compact 5000 I/O / PanelView Plus 7 / Ethernet Tap context on E-501. It does not publish a final network-address, subnet/VLAN, controller-card, terminal or switch-port schedule.",
        "M-702 and M-703 publish controls diagrams and written sequence context. Those assertions remain source-sheet scoped and are not transformed into additional unprinted point rows or complete commissioning logic.",
        "M-603 publishes four control-valve rows and three louver rows. The supplied source has no standalone damper-actuator schedule providing tag, make/model, torque, signal, fail action and installed quantity, so none is fabricated.",
        "Sensor/instrument schedule and E-702 rows identify named instruments and PLC actions, but the supplied source does not establish facility-wide installed counts for space sensors, CO2 sensors or smart thermostats. No such total is inferred from repeated diagrams, control templates or generic note text.",
        "All 38 source pages were visually reviewed at full page. MuPDF and Poppler independently corroborate every authored literal schedule/PLC-I/O cell and bounded metadata/controls assertion; parser agreement does not prove physical plan quantities or supply unprinted BAS configuration."
      ],
      "visual_evidence": [
        {
          "purpose": "M-601 schedule review",
          "render": "reviews/03__vol1__27/p13-p13-full-poppler.png",
          "engine": "poppler"
        },
        {
          "purpose": "M-603 instrumentation, control-valve and louver schedule review",
          "render": "reviews/03__vol1__27/p15-p15-full-poppler.png",
          "engine": "poppler"
        },
        {
          "purpose": "M-702 control diagrams and written sequence review",
          "render": "reviews/03__vol1__27/p18-p18-full-poppler.png",
          "engine": "poppler"
        },
        {
          "purpose": "M-703 aerated-water sequence review",
          "render": "reviews/03__vol1__27/p19-p19-full-poppler.png",
          "engine": "poppler"
        },
        {
          "purpose": "E-501 network/control-diagram review",
          "render": "reviews/03__vol1__27/p33-p33-full-poppler.png",
          "engine": "poppler"
        },
        {
          "purpose": "E-702 PLC I/O list review",
          "render": "reviews/03__vol1__27/p38-p38-full-poppler.png",
          "engine": "poppler"
        }
      ],
      "tables": [],
      "assertions": [],
      "inventory_checks": [
        {
          "id": "rank03-source-limitations",
          "records_path": [
            "source_limitations"
          ],
          "expected": 7
        },
        {
          "id": "rank03-supporting-visual-evidence",
          "records_path": [
            "visual_evidence"
          ],
          "expected": 6
        }
      ]
    }
  },
  "module_sha256": {
    "metadata": "0bab0962374f9f240973647d9c6f9ae190726171e64629b58ac9c0f63614f6e9",
    "schedules": "88d96c33a9e448d49d6dca29dea41ce7ea96f08b14e58b131cf8d2534405392d",
    "points": "1db6f6e0beaea418836b333a54088f25af0f0244318c4162ec6754f7c2105772",
    "controls_context": "efc3c8bd748a81de9b696c8db50804d0fb1d8a36ce33753fc1d5386c12b91a1f",
    "equipment_reconciliation": "fa568d9efc6072281e56062c3aeb2f1b3c7907df2bf2cd56e1e1fc1f1ab6be44",
    "point_applications": "2e2cc07c0ca4394d0e16d339e3daf08b7af871ef56493aa9fb367c4b31d1d904",
    "supporting_evidence": "820c4b473369b41d40e323aa82b3e8d134684af2f5fdc2f9d91017b1c86e27ee"
  },
  "module_source_sha256": {
    "metadata": {
      "metadata_rank03": "0bab0962374f9f240973647d9c6f9ae190726171e64629b58ac9c0f63614f6e9"
    },
    "schedules": {
      "schedules_m601_core": "3e0952d867e8fbc7bf8e5c23bdf8fc86fb4360e0425a6e8c4bfe84ba8475ab00",
      "schedules_m602_core": "17a8f8a19b4746c98adbdee8da0c0b42b02b1e7800cfe9c26d9b864a74d57304",
      "schedules_m603_core": "6b40c5bd0498209efaedf49886e61c8c4b09e21ae4e899884ddbc97bdf933bbd",
      "schedules_m604_core": "e35dfbd22493f05dc6394585be6177dda6f78fec11d7e3ec3df653d991f238dc"
    },
    "points": {
      "points_e702_plc_io": "1db6f6e0beaea418836b333a54088f25af0f0244318c4162ec6754f7c2105772"
    },
    "controls_context": {
      "controls_context_rank03": "efc3c8bd748a81de9b696c8db50804d0fb1d8a36ce33753fc1d5386c12b91a1f"
    },
    "equipment_reconciliation": {
      "equipment_reconciliation_rank03": "fa568d9efc6072281e56062c3aeb2f1b3c7907df2bf2cd56e1e1fc1f1ab6be44"
    },
    "point_applications": {
      "point_applications_rank03": "2e2cc07c0ca4394d0e16d339e3daf08b7af871ef56493aa9fb367c4b31d1d904"
    },
    "supporting_evidence": {
      "supporting_evidence_rank03": "820c4b473369b41d40e323aa82b3e8d134684af2f5fdc2f9d91017b1c86e27ee"
    }
  },
  "equipment_inventory": [
    {
      "id": "M601-ERV-1",
      "tag": "ERV-1",
      "classification": "scheduled_energy_recovery_ventilator",
      "identity_column": "tag",
      "source_table": "M601-ENERGY-RECOVERY-VENTILATOR",
      "source_row": 1,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "ERV-1",
        "location": "HATCHERY",
        "serves": "OFFICE AND LAB VENTILATION",
        "manufacturer_model": "GREENHECK/ MINIVENT-450-VG",
        "supply_cfm": "150",
        "supply_esp_in_wc": "0.35",
        "supply_motor_bhp": "0.038",
        "supply_motor_hp": "1/4",
        "exhaust_cfm": "150",
        "exhaust_esp_in_wc": "0.35",
        "exhaust_motor_bhp": "0.045",
        "exhaust_motor_hp": "1/4",
        "cooling_eat": "97.9 DB 67.6 WB",
        "cooling_lat": "78.9 DB 63.1 WB",
        "cooling_sensible_effectiveness": "82.6%",
        "heating_eat": "8.6 DB",
        "heating_lat": "59.9 DB 47.9 WB",
        "heating_sensible_effectiveness": "83.1%",
        "volts": "120",
        "phase": "1",
        "mca": "7.1",
        "mop": "15",
        "filter_count": "1 1",
        "filter_merv": "13 8",
        "filter_size_in": "14x20x2 14x20x2",
        "unit_weight_lbs": "160",
        "remarks": "1,2,3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-ERV-1",
        "scope": "M-601 ERV schedule row.",
        "classification": "scheduled_energy_recovery_ventilator"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-EF-1",
      "tag": "EF-1",
      "classification": "scheduled_exhaust_fan",
      "identity_column": "tag",
      "source_table": "M601-FANS",
      "source_row": 1,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "EF-1",
        "serves": "HATCHERY",
        "manufacturer_model": "GREENHECK/ SE1-12-432-VG",
        "type": "AXIAL WALL",
        "drive": "DIRECT",
        "flow_cfm": "750",
        "esp_in_wc": "0.25",
        "speed_rpm": "1317",
        "bhp": "0.09",
        "motor_hp": "1/10",
        "motor_volts": "115",
        "motor_phase": "1",
        "fla": "2.85",
        "unit_weight_lbs": "84",
        "remarks": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-EF-1",
        "scope": "M-601 exhaust-fan schedule rows.",
        "classification": "scheduled_exhaust_fan"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-EF-2",
      "tag": "EF-2",
      "classification": "scheduled_exhaust_fan",
      "identity_column": "tag",
      "source_table": "M601-FANS",
      "source_row": 2,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "EF-2",
        "serves": "HATCHERY",
        "manufacturer_model": "GREENHECK/ SE1-12-432-VG",
        "type": "AXIAL WALL",
        "drive": "DIRECT",
        "flow_cfm": "750",
        "esp_in_wc": "0.25",
        "speed_rpm": "1317",
        "bhp": "0.09",
        "motor_hp": "1/10",
        "motor_volts": "115",
        "motor_phase": "1",
        "fla": "2.85",
        "unit_weight_lbs": "84",
        "remarks": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-EF-2",
        "scope": "M-601 exhaust-fan schedule rows.",
        "classification": "scheduled_exhaust_fan"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-EF-3",
      "tag": "EF-3",
      "classification": "scheduled_exhaust_fan",
      "identity_column": "tag",
      "source_table": "M601-FANS",
      "source_row": 3,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "EF-3",
        "serves": "MECHANICAL ROOM",
        "manufacturer_model": "GREENHECK/ SQ-90-VG",
        "type": "INLINE",
        "drive": "DIRECT",
        "flow_cfm": "150/480",
        "esp_in_wc": "0.15",
        "speed_rpm": "1282",
        "bhp": "0.03",
        "motor_hp": "1/10",
        "motor_volts": "115",
        "motor_phase": "1",
        "fla": "1.38",
        "unit_weight_lbs": "48",
        "remarks": "3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-EF-3",
        "scope": "M-601 exhaust-fan schedule rows.",
        "classification": "scheduled_exhaust_fan"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-1S",
      "tag": "1S",
      "classification": "scheduled_air_device_type",
      "identity_column": "tag",
      "source_table": "M601-GRILLES-REGISTERS-DIFFUSERS",
      "source_row": 1,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "1S",
        "type": "SUPPLY",
        "manufacturer_model": "GREENHECK/ XG-5750",
        "grille_size": "24x24",
        "neck_size": "6",
        "material": "STEEL",
        "frame_style": "LAY-IN",
        "finish": "WHITE",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-2S",
      "tag": "2S",
      "classification": "scheduled_air_device_type",
      "identity_column": "tag",
      "source_table": "M601-GRILLES-REGISTERS-DIFFUSERS",
      "source_row": 2,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "2S",
        "type": "SUPPLY",
        "manufacturer_model": "GREENHECK/ XG-5750",
        "grille_size": "24x24",
        "neck_size": "10",
        "material": "STEEL",
        "frame_style": "LAY-IN",
        "finish": "WHITE",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-1R",
      "tag": "1R",
      "classification": "scheduled_air_device_type",
      "identity_column": "tag",
      "source_table": "M601-GRILLES-REGISTERS-DIFFUSERS",
      "source_row": 3,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "1R",
        "type": "RETURN",
        "manufacturer_model": "GREENHECK/ XG-H4002R",
        "grille_size": "6x12",
        "neck_size": "-",
        "material": "STEEL",
        "frame_style": "LAY-IN",
        "finish": "WHITE",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-2R",
      "tag": "2R",
      "classification": "scheduled_air_device_type",
      "identity_column": "tag",
      "source_table": "M601-GRILLES-REGISTERS-DIFFUSERS",
      "source_row": 4,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "2R",
        "type": "RETURN",
        "manufacturer_model": "GREENHECK/ XG-H4002R",
        "grille_size": "12x16",
        "neck_size": "-",
        "material": "STEEL",
        "frame_style": "LAY-IN",
        "finish": "WHITE",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-1E",
      "tag": "1E",
      "classification": "scheduled_air_device_type",
      "identity_column": "tag",
      "source_table": "M601-GRILLES-REGISTERS-DIFFUSERS",
      "source_row": 5,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "1E",
        "type": "EXHAUST",
        "manufacturer_model": "GREENHECK/ XG-H4002R",
        "grille_size": "6x12",
        "neck_size": "-",
        "material": "STEEL",
        "frame_style": "LAY-IN",
        "finish": "WHITE",
        "notes": "1,2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M602-DT-1",
      "tag": "DT-1",
      "classification": "scheduled_expansion_tank",
      "identity_column": "tag",
      "source_table": "M602-EXPANSION-TANKS",
      "source_row": 1,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "DT-1",
        "location": "MAIN RM.",
        "system": "BOOSTER PUMP DRAWDOWN",
        "manufacturer_model": "ARMSTRONG FX-60",
        "type": "BLADDER",
        "system_volume_gal": "N/A",
        "low_temp_f": "48",
        "high_temp_f": "140",
        "required_tank_volume_gal": "16",
        "required_acceptance_volume_gal": "16",
        "fluid": "WATER",
        "charge_pressure_psig": "12",
        "operating_pressure_psig": "45",
        "maop_psig": "150",
        "connection_size_in": "1/2\"",
        "operating_weight_lbs": "175",
        "remarks": "THIS TANK IS PART OF THE WATER BOOSTER PUMP BP-1 ASSEMBLY."
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M602-DT-1",
        "scope": "M-602 expansion-tank schedule rows.",
        "classification": "scheduled_expansion_tank"
      },
      "outlet_instances": null
    },
    {
      "id": "M602-ET-1",
      "tag": "ET-1",
      "classification": "scheduled_expansion_tank",
      "identity_column": "tag",
      "source_table": "M602-EXPANSION-TANKS",
      "source_row": 2,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "ET-1",
        "location": "MAIN RM.",
        "system": "EVAPORATOR LOOP",
        "manufacturer_model": "FLAMCO NEXP-023",
        "type": "BLADDER",
        "system_volume_gal": "1100",
        "low_temp_f": "40",
        "high_temp_f": "85",
        "required_tank_volume_gal": "23",
        "required_acceptance_volume_gal": "23",
        "fluid": "WATER",
        "charge_pressure_psig": "12",
        "operating_pressure_psig": "30",
        "maop_psig": "125",
        "connection_size_in": "1\"",
        "operating_weight_lbs": "420",
        "remarks": "INSTALL WITH PRESSURE RELIEF VALVE, PRESSURE GAUGE, INTEGRITY MONITOR, AND AIR ACCESS VALVE."
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M602-ET-1",
        "scope": "M-602 expansion-tank schedule rows.",
        "classification": "scheduled_expansion_tank"
      },
      "outlet_instances": null
    },
    {
      "id": "M602-ET-2",
      "tag": "ET-2",
      "classification": "scheduled_expansion_tank",
      "identity_column": "tag",
      "source_table": "M602-EXPANSION-TANKS",
      "source_row": 3,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "ET-2",
        "location": "MAIN RM.",
        "system": "CONDENSER LOOP",
        "manufacturer_model": "FLAMCO NEXP-106",
        "type": "BLADDER",
        "system_volume_gal": "1100",
        "low_temp_f": "48",
        "high_temp_f": "158",
        "required_tank_volume_gal": "106",
        "required_acceptance_volume_gal": "106",
        "fluid": "WATER",
        "charge_pressure_psig": "12",
        "operating_pressure_psig": "30",
        "maop_psig": "125",
        "connection_size_in": "1 1/2\"",
        "operating_weight_lbs": "1200",
        "remarks": "INSTALL WITH PRESSURE RELIEF VALVE, PRESSURE GAUGE, INTEGRITY MONITOR, AND AIR ACCESS VALVE."
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M602-ET-2",
        "scope": "M-602 expansion-tank schedule rows.",
        "classification": "scheduled_expansion_tank"
      },
      "outlet_instances": null
    },
    {
      "id": "M602-ET-3",
      "tag": "ET-3",
      "classification": "scheduled_expansion_tank",
      "identity_column": "tag",
      "source_table": "M602-EXPANSION-TANKS",
      "source_row": 4,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "ET-3",
        "location": "MAIN RM.",
        "system": "TEMPERED WATER LOOP",
        "manufacturer_model": "FLAMCO NEXP-023",
        "type": "BLADDER",
        "system_volume_gal": "300",
        "low_temp_f": "45",
        "high_temp_f": "95",
        "required_tank_volume_gal": "23",
        "required_acceptance_volume_gal": "23",
        "fluid": "WATER",
        "charge_pressure_psig": "12",
        "operating_pressure_psig": "30",
        "maop_psig": "125",
        "connection_size_in": "1\"",
        "operating_weight_lbs": "282",
        "remarks": "POTABLE WATER COMPATIBLE BLADDER AND FITTINGS. INSTALL WITH PRESSURE RELIEF VALVE, PRESSURE GAUGE, INTEGRITY MONITOR, AND AIR ACCESS VALVE."
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M602-ET-3",
        "scope": "M-602 expansion-tank schedule rows.",
        "classification": "scheduled_expansion_tank"
      },
      "outlet_instances": null
    },
    {
      "id": "M602-WSHP-1",
      "tag": "WSHP-1",
      "classification": "scheduled_water_source_heat_pump_assembly",
      "identity_column": "tag",
      "source_table": "M602-WSHP-ASSEMBLY-TAG",
      "source_row": 1,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "WSHP-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M602-WSHP-1",
        "scope": "M-602 WSHP assembly tag row.",
        "classification": "scheduled_water_source_heat_pump_assembly"
      },
      "outlet_instances": null
    },
    {
      "id": "M602-FTR-1",
      "tag": "FTR-1",
      "classification": "scheduled_filter_or_strainer",
      "identity_column": "tag",
      "source_table": "M602-FILTERS-STRAINERS",
      "source_row": 1,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "FTR-1",
        "location": "MAIN ROOM",
        "serves": "WASTEWATER TO HX-1",
        "manufacturer_model": "TEKLEEN LPF4-LPE PANEL GB6-LPF",
        "filtration": "100 MICRON, 2.5 SF FILTER",
        "minimum_pressure": "20 PSI",
        "pressure_drop": "1 PSI",
        "flow_gpm": "265",
        "volts": "110",
        "phase": "1",
        "fla": "10",
        "unit_weight_lbs": "200",
        "remarks": "AUTOMATIC SELF CLEANING FILTER & CONTROL PANEL. 4\" CLASS 150 CONNECTIONS, 1\" NPT FLUSHING BALL VALVE."
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M602-FTR-1",
        "scope": "M-602 filter/strainer schedule rows.",
        "classification": "scheduled_filter_or_strainer"
      },
      "outlet_instances": null
    },
    {
      "id": "M602-STR-1",
      "tag": "STR-1",
      "classification": "scheduled_filter_or_strainer",
      "identity_column": "tag",
      "source_table": "M602-FILTERS-STRAINERS",
      "source_row": 2,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "STR-1",
        "location": "MAIN ROOM",
        "serves": "WASTEWATER TO HX-1",
        "manufacturer_model": "KECKLEY STYLE GFV 6\"",
        "filtration": "60 MESH",
        "minimum_pressure": "NONE",
        "pressure_drop": "0.25 PSI",
        "flow_gpm": "265",
        "volts": "NA",
        "phase": "NA",
        "fla": "NA",
        "unit_weight_lbs": "120",
        "remarks": "BASKET STRAINER. CLASS 125 FLANGE CONNECTIONS."
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M602-STR-1",
        "scope": "M-602 filter/strainer schedule rows.",
        "classification": "scheduled_filter_or_strainer"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-PIT-113",
      "tag": "PIT-113",
      "classification": "scheduled_instrument",
      "identity_column": "tag",
      "source_table": "M603-INSTRUMENTATION",
      "source_row": 1,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "PIT-113",
        "function": "PRESSURE",
        "service": "CAW",
        "connection": "1/4\" MNPT",
        "type": "PIEZO-RESISTIVE",
        "pressure_psig": "125",
        "operating_range": "0-125",
        "units": "PSIG",
        "interface": "4-20 mA",
        "basis_of_design_manufacturer_model": "ROSEMOUNT 1151",
        "remarks": "3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-PIT-113",
        "scope": "M-603 instrumentation schedule rows.",
        "classification": "scheduled_instrument"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-PIT-114",
      "tag": "PIT-114",
      "classification": "scheduled_instrument",
      "identity_column": "tag",
      "source_table": "M603-INSTRUMENTATION",
      "source_row": 2,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "PIT-114",
        "function": "PRESSURE",
        "service": "TAW",
        "connection": "1/4\" MNPT",
        "type": "PIEZO-RESISTIVE",
        "pressure_psig": "125",
        "operating_range": "0-125",
        "units": "PSIG",
        "interface": "4-20 mA",
        "basis_of_design_manufacturer_model": "ROSEMOUNT 1151",
        "remarks": "3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-PIT-114",
        "scope": "M-603 instrumentation schedule rows.",
        "classification": "scheduled_instrument"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-PIT-115",
      "tag": "PIT-115",
      "classification": "scheduled_instrument",
      "identity_column": "tag",
      "source_table": "M603-INSTRUMENTATION",
      "source_row": 3,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "PIT-115",
        "function": "PRESSURE",
        "service": "EFFLUENT",
        "connection": "1/4\" MNPT",
        "type": "PIEZO-RESISTIVE",
        "pressure_psig": "125",
        "operating_range": "0-125",
        "units": "PSIG",
        "interface": "4-20 mA",
        "basis_of_design_manufacturer_model": "ROSEMOUNT 1151",
        "remarks": "3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-PIT-115",
        "scope": "M-603 instrumentation schedule rows.",
        "classification": "scheduled_instrument"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-PIT-116",
      "tag": "PIT-116",
      "classification": "scheduled_instrument",
      "identity_column": "tag",
      "source_table": "M603-INSTRUMENTATION",
      "source_row": 4,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "PIT-116",
        "function": "PRESSURE",
        "service": "EFFLUENT",
        "connection": "1/4\" MNPT",
        "type": "PIEZO-RESISTIVE",
        "pressure_psig": "125",
        "operating_range": "0-125",
        "units": "PSIG",
        "interface": "4-20 mA",
        "basis_of_design_manufacturer_model": "ROSEMOUNT 1151",
        "remarks": "3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-PIT-116",
        "scope": "M-603 instrumentation schedule rows.",
        "classification": "scheduled_instrument"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-TE-100",
      "tag": "TE-100",
      "classification": "scheduled_instrument",
      "identity_column": "tag",
      "source_table": "M603-INSTRUMENTATION",
      "source_row": 5,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "TE-100",
        "function": "TEMPERATURE",
        "service": "EFFLUENT",
        "connection": "4\" MNPT",
        "type": "RTD",
        "pressure_psig": "125",
        "operating_range": "0-150",
        "units": "F",
        "interface": "1000 OHM RTD",
        "basis_of_design_manufacturer_model": "DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY",
        "remarks": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-TE-100",
        "scope": "M-603 instrumentation schedule rows.",
        "classification": "scheduled_instrument"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-TE-105",
      "tag": "TE-105",
      "classification": "scheduled_instrument",
      "identity_column": "tag",
      "source_table": "M603-INSTRUMENTATION",
      "source_row": 6,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "TE-105",
        "function": "TEMPERATURE",
        "service": "TAW",
        "connection": "1/2\" ON 4\" MNPT",
        "type": "RTD",
        "pressure_psig": "125",
        "operating_range": "0-150",
        "units": "F",
        "interface": "1000 OHM RTD",
        "basis_of_design_manufacturer_model": "DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY",
        "remarks": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-TE-105",
        "scope": "M-603 instrumentation schedule rows.",
        "classification": "scheduled_instrument"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-TE-110",
      "tag": "TE-110",
      "classification": "scheduled_instrument",
      "identity_column": "tag",
      "source_table": "M603-INSTRUMENTATION",
      "source_row": 7,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "TE-110",
        "function": "TEMPERATURE",
        "service": "TAW",
        "connection": "1/2\" ON 4\" MNPT",
        "type": "RTD",
        "pressure_psig": "125",
        "operating_range": "0-150",
        "units": "F",
        "interface": "1000 OHM RTD",
        "basis_of_design_manufacturer_model": "DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY",
        "remarks": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-TE-110",
        "scope": "M-603 instrumentation schedule rows.",
        "classification": "scheduled_instrument"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-DPIT-117",
      "tag": "DPIT-117",
      "classification": "scheduled_instrument",
      "identity_column": "tag",
      "source_table": "M603-INSTRUMENTATION",
      "source_row": 8,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "DPIT-117",
        "function": "PRES. DIFF.",
        "service": "HWS",
        "connection": "1/4\" MNPT",
        "type": "PIEZO-RESISTIVE",
        "pressure_psig": "125",
        "operating_range": "0-125",
        "units": "PSIA",
        "interface": "4-20 mA",
        "basis_of_design_manufacturer_model": "ROSEMOUNT 1151",
        "remarks": "3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-DPIT-117",
        "scope": "M-603 instrumentation schedule rows.",
        "classification": "scheduled_instrument"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-PIT-221",
      "tag": "PIT-221",
      "classification": "scheduled_instrument",
      "identity_column": "tag",
      "source_table": "M603-INSTRUMENTATION",
      "source_row": 9,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "PIT-221",
        "function": "PRESSURE",
        "service": "EWS",
        "connection": "1/4\" MNPT",
        "type": "PIEZO-RESISTIVE",
        "pressure_psig": "125",
        "operating_range": "0-125",
        "units": "PSIG",
        "interface": "4-20 mA",
        "basis_of_design_manufacturer_model": "ROSEMOUNT 1151",
        "remarks": "3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-PIT-221",
        "scope": "M-603 instrumentation schedule rows.",
        "classification": "scheduled_instrument"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-PIT-222",
      "tag": "PIT-222",
      "classification": "scheduled_instrument",
      "identity_column": "tag",
      "source_table": "M603-INSTRUMENTATION",
      "source_row": 10,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "PIT-222",
        "function": "PRESSURE",
        "service": "HWS",
        "connection": "1/4\" MNPT",
        "type": "PIEZO-RESISTIVE",
        "pressure_psig": "125",
        "operating_range": "0-125",
        "units": "PSIG",
        "interface": "4-20 mA",
        "basis_of_design_manufacturer_model": "ROSEMOUNT 1151",
        "remarks": "3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-PIT-222",
        "scope": "M-603 instrumentation schedule rows.",
        "classification": "scheduled_instrument"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-TE-101",
      "tag": "TE-101",
      "classification": "scheduled_instrument",
      "identity_column": "tag",
      "source_table": "M603-INSTRUMENTATION",
      "source_row": 11,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "TE-101",
        "function": "TEMPERATURE",
        "service": "EWS",
        "connection": "1/2\" MNPT",
        "type": "RTD",
        "pressure_psig": "125",
        "operating_range": "0-150",
        "units": "F",
        "interface": "1000 OHM RTD",
        "basis_of_design_manufacturer_model": "DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY",
        "remarks": "2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-TE-101",
        "scope": "M-603 instrumentation schedule rows.",
        "classification": "scheduled_instrument"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-TE-102",
      "tag": "TE-102",
      "classification": "scheduled_instrument",
      "identity_column": "tag",
      "source_table": "M603-INSTRUMENTATION",
      "source_row": 12,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "TE-102",
        "function": "TEMPERATURE",
        "service": "EWS",
        "connection": "1/2\" MNPT",
        "type": "RTD",
        "pressure_psig": "125",
        "operating_range": "0-150",
        "units": "F",
        "interface": "1000 OHM RTD",
        "basis_of_design_manufacturer_model": "DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY",
        "remarks": "2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-TE-102",
        "scope": "M-603 instrumentation schedule rows.",
        "classification": "scheduled_instrument"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-TE-103",
      "tag": "TE-103",
      "classification": "scheduled_instrument",
      "identity_column": "tag",
      "source_table": "M603-INSTRUMENTATION",
      "source_row": 13,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "TE-103",
        "function": "TEMPERATURE",
        "service": "HWS",
        "connection": "1/2\" MNPT",
        "type": "RTD",
        "pressure_psig": "125",
        "operating_range": "0-150",
        "units": "F",
        "interface": "1000 OHM RTD",
        "basis_of_design_manufacturer_model": "DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY",
        "remarks": "2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-TE-103",
        "scope": "M-603 instrumentation schedule rows.",
        "classification": "scheduled_instrument"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-TE-104",
      "tag": "TE-104",
      "classification": "scheduled_instrument",
      "identity_column": "tag",
      "source_table": "M603-INSTRUMENTATION",
      "source_row": 14,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "TE-104",
        "function": "TEMPERATURE",
        "service": "HWS",
        "connection": "1/2\" MNPT",
        "type": "RTD",
        "pressure_psig": "125",
        "operating_range": "0-150",
        "units": "F",
        "interface": "1000 OHM RTD",
        "basis_of_design_manufacturer_model": "DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY",
        "remarks": "2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-TE-104",
        "scope": "M-603 instrumentation schedule rows.",
        "classification": "scheduled_instrument"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-TE-300",
      "tag": "TE-300",
      "classification": "scheduled_instrument",
      "identity_column": "tag",
      "source_table": "M603-INSTRUMENTATION",
      "source_row": 15,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "TE-300",
        "function": "TEMPERATURE",
        "service": "OUTDOOR AIR",
        "connection": "NA NA",
        "type": "THERMISTER",
        "pressure_psig": "0",
        "operating_range": "-40 TO 250",
        "units": "F",
        "interface": "10 kOHM",
        "basis_of_design_manufacturer_model": "DWYER SERIES O-4",
        "remarks": "2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-TE-300",
        "scope": "M-603 instrumentation schedule rows.",
        "classification": "scheduled_instrument"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-FIT-143",
      "tag": "FIT-143",
      "classification": "scheduled_instrument",
      "identity_column": "tag",
      "source_table": "M603-INSTRUMENTATION",
      "source_row": 16,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "FIT-143",
        "function": "FLOW",
        "service": "CAW",
        "connection": "6\" CL 150 FLG",
        "type": "TURBINE",
        "pressure_psig": "125",
        "operating_range": "0-500",
        "units": "GPM",
        "interface": "4-20 mA",
        "basis_of_design_manufacturer_model": "SEAMETRICS WTP109-600-18",
        "remarks": "3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-FIT-143",
        "scope": "M-603 instrumentation schedule rows.",
        "classification": "scheduled_instrument"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-FIT-145",
      "tag": "FIT-145",
      "classification": "scheduled_instrument",
      "identity_column": "tag",
      "source_table": "M603-INSTRUMENTATION",
      "source_row": 17,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "FIT-145",
        "function": "FLOW",
        "service": "TAW",
        "connection": "4\" CL 150 FLG",
        "type": "TURBINE",
        "pressure_psig": "125",
        "operating_range": "0-200",
        "units": "GPM",
        "interface": "4-20 mA",
        "basis_of_design_manufacturer_model": "SEAMETRICS WTP109-400-18",
        "remarks": "3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-FIT-145",
        "scope": "M-603 instrumentation schedule rows.",
        "classification": "scheduled_instrument"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-TCV-105",
      "tag": "TCV-105",
      "classification": "scheduled_control_valve",
      "identity_column": "tag",
      "source_table": "M603-CONTROL-VALVES",
      "source_row": 1,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "TCV-105",
        "manufacturer_model": "BELIMO G780+ EVX24-SR",
        "fluid": "HWS",
        "pressure_psig": "125",
        "temperature": "130 F",
        "flow_gpm": "133",
        "size_nps": "3\"",
        "cv_characteristic": "85 LINEAR",
        "valve_pattern": "3-WAY MIXING, GLOBE",
        "valve_material": "Ni PLATED BRASS, EPDM",
        "connection": "CL 125 FF FLANGE",
        "power": "24 VDC",
        "watts": "5",
        "va": "7.5",
        "actuator_time_s": "90",
        "actuator_action": "MODULATING",
        "position_feedback": "YES",
        "fail_position": "LAST POSITION",
        "override": "YES",
        "comments": "NORMALLY CLOSED, 4-20 mA POSITION FEEDBACK TO PLC"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-TCV-105",
        "scope": "M-603 control-valve schedule rows with source actuator fields.",
        "classification": "scheduled_control_valve"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-TCV-110A",
      "tag": "TCV-110A",
      "classification": "scheduled_control_valve",
      "identity_column": "tag",
      "source_table": "M603-CONTROL-VALVES",
      "source_row": 2,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "TCV-110A",
        "manufacturer_model": "BELIMO B2050QPW-N+ LRB24-SR-T",
        "fluid": "CAW POTABLE",
        "pressure_psig": "125",
        "temperature": "60 F",
        "flow_gpm": "11",
        "size_nps": "1/2\"",
        "cv_characteristic": "32 NONE",
        "valve_pattern": "2-WAY BALL",
        "valve_material": "LEAD FREE BRASS, EPDM",
        "connection": "FNPT",
        "power": "24 VDC",
        "watts": "1.5",
        "va": "3",
        "actuator_time_s": "90",
        "actuator_action": "MODULATING",
        "position_feedback": "NO",
        "fail_position": "LAST POSITION",
        "override": "YES",
        "comments": "NORMALLY CLOSED, 4-20 mA POSITION FEEDBACK TO PLC. PROVIDE VALVE STEM ADAPTER."
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-TCV-110A",
        "scope": "M-603 control-valve schedule rows with source actuator fields.",
        "classification": "scheduled_control_valve"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-TCV-110B",
      "tag": "TCV-110B",
      "classification": "scheduled_control_valve",
      "identity_column": "tag",
      "source_table": "M603-CONTROL-VALVES",
      "source_row": 3,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "TCV-110B",
        "manufacturer_model": "BELIMO B2050QPW-N+ LRB24-SR-T",
        "fluid": "CAW POTABLE",
        "pressure_psig": "125",
        "temperature": "60 F",
        "flow_gpm": "11",
        "size_nps": "1/2\"",
        "cv_characteristic": "32 NONE",
        "valve_pattern": "2-WAY BALL",
        "valve_material": "LEAD FREE BRASS, EPDM",
        "connection": "FNPT",
        "power": "24 VDC",
        "watts": "1.5",
        "va": "3",
        "actuator_time_s": "90",
        "actuator_action": "MODULATING",
        "position_feedback": "NO",
        "fail_position": "LAST POSITION",
        "override": "YES",
        "comments": "NORMALLY CLOSED, 4-20 mA POSITION FEEDBACK TO PLC. PROVIDE VALVE STEM ADAPTER."
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-TCV-110B",
        "scope": "M-603 control-valve schedule rows with source actuator fields.",
        "classification": "scheduled_control_valve"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-LCV-135",
      "tag": "LCV-135",
      "classification": "scheduled_control_valve",
      "identity_column": "tag",
      "source_table": "M603-CONTROL-VALVES",
      "source_row": 4,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "LCV-135",
        "manufacturer_model": "BELIMO F680HD+ ARX24-3",
        "fluid": "EFFLUENT",
        "pressure_psig": "125",
        "temperature": "60 F",
        "flow_gpm": "265",
        "size_nps": "3\"",
        "cv_characteristic": "302 NONE",
        "valve_pattern": "BUTTERFLY",
        "valve_material": "DUCTILE IRON, EPDM",
        "connection": "WAFER, CL 125",
        "power": "24 VDC",
        "watts": "6",
        "va": "11",
        "actuator_time_s": "75",
        "actuator_action": "2-POSITION",
        "position_feedback": "NO",
        "fail_position": "LAST POSITION",
        "override": "YES",
        "comments": "NORMALLY CLOSED"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-LCV-135",
        "scope": "M-603 control-valve schedule rows with source actuator fields.",
        "classification": "scheduled_control_valve"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-HWP-1",
      "tag": "HWP-1",
      "classification": "scheduled_pump",
      "identity_column": "tag",
      "source_table": "M603-PUMP-SCHEDULE-MARKS",
      "source_row": 1,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "HWP-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-HWP-1",
        "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
        "classification": "scheduled_pump"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-HWP-2",
      "tag": "HWP-2",
      "classification": "scheduled_pump",
      "identity_column": "tag",
      "source_table": "M603-PUMP-SCHEDULE-MARKS",
      "source_row": 2,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "HWP-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-HWP-2",
        "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
        "classification": "scheduled_pump"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-HWP-3",
      "tag": "HWP-3",
      "classification": "scheduled_pump",
      "identity_column": "tag",
      "source_table": "M603-PUMP-SCHEDULE-MARKS",
      "source_row": 3,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "HWP-3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-HWP-3",
        "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
        "classification": "scheduled_pump"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-HWP-4",
      "tag": "HWP-4",
      "classification": "scheduled_pump",
      "identity_column": "tag",
      "source_table": "M603-PUMP-SCHEDULE-MARKS",
      "source_row": 4,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "HWP-4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-HWP-4",
        "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
        "classification": "scheduled_pump"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-HWP-5",
      "tag": "HWP-5",
      "classification": "scheduled_pump",
      "identity_column": "tag",
      "source_table": "M603-PUMP-SCHEDULE-MARKS",
      "source_row": 5,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "HWP-5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-HWP-5",
        "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
        "classification": "scheduled_pump"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-HWP-6",
      "tag": "HWP-6",
      "classification": "scheduled_pump",
      "identity_column": "tag",
      "source_table": "M603-PUMP-SCHEDULE-MARKS",
      "source_row": 6,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "HWP-6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-HWP-6",
        "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
        "classification": "scheduled_pump"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-BP-1",
      "tag": "BP-1",
      "classification": "scheduled_pump",
      "identity_column": "tag",
      "source_table": "M603-PUMP-SCHEDULE-MARKS",
      "source_row": 7,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "BP-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-BP-1",
        "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
        "classification": "scheduled_pump"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-BP-2",
      "tag": "BP-2",
      "classification": "scheduled_pump",
      "identity_column": "tag",
      "source_table": "M603-PUMP-SCHEDULE-MARKS",
      "source_row": 8,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "BP-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-BP-2",
        "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
        "classification": "scheduled_pump"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-BP-3",
      "tag": "BP-3",
      "classification": "scheduled_pump",
      "identity_column": "tag",
      "source_table": "M603-PUMP-SCHEDULE-MARKS",
      "source_row": 9,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "BP-3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-BP-3",
        "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
        "classification": "scheduled_pump"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-CP-1",
      "tag": "CP-1",
      "classification": "scheduled_pump",
      "identity_column": "tag",
      "source_table": "M603-PUMP-SCHEDULE-MARKS",
      "source_row": 10,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "CP-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-CP-1",
        "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
        "classification": "scheduled_pump"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-CP-2",
      "tag": "CP-2",
      "classification": "scheduled_pump",
      "identity_column": "tag",
      "source_table": "M603-PUMP-SCHEDULE-MARKS",
      "source_row": 11,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "CP-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-CP-2",
        "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
        "classification": "scheduled_pump"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-EP-1",
      "tag": "EP-1",
      "classification": "scheduled_pump",
      "identity_column": "tag",
      "source_table": "M603-PUMP-SCHEDULE-MARKS",
      "source_row": 12,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "EP-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-EP-1",
        "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
        "classification": "scheduled_pump"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-EP-2",
      "tag": "EP-2",
      "classification": "scheduled_pump",
      "identity_column": "tag",
      "source_table": "M603-PUMP-SCHEDULE-MARKS",
      "source_row": 13,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "EP-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-EP-2",
        "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
        "classification": "scheduled_pump"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-EP-3",
      "tag": "EP-3",
      "classification": "scheduled_pump",
      "identity_column": "tag",
      "source_table": "M603-PUMP-SCHEDULE-MARKS",
      "source_row": 14,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "EP-3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-EP-3",
        "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
        "classification": "scheduled_pump"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-EP-4",
      "tag": "EP-4",
      "classification": "scheduled_pump",
      "identity_column": "tag",
      "source_table": "M603-PUMP-SCHEDULE-MARKS",
      "source_row": 15,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "EP-4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-EP-4",
        "scope": "M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.",
        "classification": "scheduled_pump"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-PF-1",
      "tag": "PF-1",
      "classification": "scheduled_chemical_pot_feeder",
      "identity_column": "tag",
      "source_table": "M603-CHEMICAL-POT-FEEDERS",
      "source_row": 1,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "PF-1",
        "location": "MECH. RM.",
        "serves": "EVAPORATOR LOOP",
        "make_model": "NEPTUNE/VTF-5HP",
        "fluid": "WATER",
        "tank_size_gal": "5",
        "pressure_rating_psi": "300",
        "weight_lbs": "37",
        "remark": "EXISTING TO REMAIN."
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-PF-1",
        "scope": "M-603 chemical pot-feeder schedule rows.",
        "classification": "scheduled_chemical_pot_feeder"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-PF-2",
      "tag": "PF-2",
      "classification": "scheduled_chemical_pot_feeder",
      "identity_column": "tag",
      "source_table": "M603-CHEMICAL-POT-FEEDERS",
      "source_row": 2,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "PF-2",
        "location": "MECH. RM.",
        "serves": "CONDENSER LOOP",
        "make_model": "NEPTUNE/VTF-5HP",
        "fluid": "WATER",
        "tank_size_gal": "5",
        "pressure_rating_psi": "300",
        "weight_lbs": "37",
        "remark": "EXISTING TO REMAIN."
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-PF-2",
        "scope": "M-603 chemical pot-feeder schedule rows.",
        "classification": "scheduled_chemical_pot_feeder"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-AS-1",
      "tag": "AS-1",
      "classification": "scheduled_air_separator",
      "identity_column": "tag",
      "source_table": "M603-AIR-SEPARATORS",
      "source_row": 1,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "AS-1",
        "location": "MECH. RM.",
        "system": "EVAPORATOR LOOP",
        "manufacturer_model": "FLAMCOVENT FSADS600N 150F",
        "type": "COALESCING",
        "pipe_size_in": "6\"",
        "fluid": "WATER",
        "max_temp_f": "110",
        "flow_gpm": "385",
        "wpd_ft_wc": "0.7",
        "volume_gal": "20.6",
        "operating_weight_lbs": "285",
        "remarks": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-AS-1",
        "scope": "M-603 air-separator schedule rows.",
        "classification": "scheduled_air_separator"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-AS-2",
      "tag": "AS-2",
      "classification": "scheduled_air_separator",
      "identity_column": "tag",
      "source_table": "M603-AIR-SEPARATORS",
      "source_row": 2,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "AS-2",
        "location": "MECH. RM.",
        "system": "CONDENSOR LOOP",
        "manufacturer_model": "FLAMCOVENT FSADS500N 125F",
        "type": "COALESCING",
        "pipe_size_in": "5\"",
        "fluid": "WATER",
        "max_temp_f": "110",
        "flow_gpm": "165",
        "wpd_ft_wc": "0.3",
        "volume_gal": "20.6",
        "operating_weight_lbs": "275",
        "remarks": ""
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-AS-2",
        "scope": "M-603 air-separator schedule rows.",
        "classification": "scheduled_air_separator"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-LV-1",
      "tag": "LV-1",
      "classification": "scheduled_louver",
      "identity_column": "tag",
      "source_table": "M603-LOUVERS",
      "source_row": 1,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "LV-1",
        "serves": "HATCHERY",
        "manufacturer_model": "GREENHECK/ ECD-401",
        "material": "ALUMINUM",
        "frame_type": "CHANNEL",
        "airflow_cfm": "750",
        "louver_size_wxh": "18 x 22",
        "face_area_sf": "2.75",
        "face_velocity_fpm": "273",
        "free_area_sf": "1.01",
        "free_area_velocity_fpm": "743",
        "pressure_drop_in_wc": "0.09",
        "drainable_blade": "YES",
        "blade_angle_deg": "45",
        "frame_depth_in": "4",
        "weight_lbs": "6",
        "bottom_of_louver_elevation": "8'",
        "notes": "1,2,3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-LV-1",
        "scope": "M-603 louver schedule rows; this is distinct from a standalone damper-actuator schedule.",
        "classification": "scheduled_louver"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-LV-2",
      "tag": "LV-2",
      "classification": "scheduled_louver",
      "identity_column": "tag",
      "source_table": "M603-LOUVERS",
      "source_row": 2,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "LV-2",
        "serves": "HATCHERY",
        "manufacturer_model": "GREENHECK/ ECD-401",
        "material": "ALUMINUM",
        "frame_type": "CHANNEL",
        "airflow_cfm": "750",
        "louver_size_wxh": "18 x 22",
        "face_area_sf": "2.75",
        "face_velocity_fpm": "273",
        "free_area_sf": "1.01",
        "free_area_velocity_fpm": "743",
        "pressure_drop_in_wc": "0.09",
        "drainable_blade": "YES",
        "blade_angle_deg": "45",
        "frame_depth_in": "4",
        "weight_lbs": "6",
        "bottom_of_louver_elevation": "8'",
        "notes": "1,2,3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-LV-2",
        "scope": "M-603 louver schedule rows; this is distinct from a standalone damper-actuator schedule.",
        "classification": "scheduled_louver"
      },
      "outlet_instances": null
    },
    {
      "id": "M603-LV-3",
      "tag": "LV-3",
      "classification": "scheduled_louver",
      "identity_column": "tag",
      "source_table": "M603-LOUVERS",
      "source_row": 3,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "LV-3",
        "serves": "MECHANICAL ROOM",
        "manufacturer_model": "GREENHECK/ ECD-401",
        "material": "ALUMINUM",
        "frame_type": "CHANNEL",
        "airflow_cfm": "480",
        "louver_size_wxh": "18 x 18",
        "face_area_sf": "2.25",
        "face_velocity_fpm": "213",
        "free_area_sf": "0.75",
        "free_area_velocity_fpm": "640",
        "pressure_drop_in_wc": "0.07",
        "drainable_blade": "YES",
        "blade_angle_deg": "45",
        "frame_depth_in": "4",
        "weight_lbs": "9",
        "bottom_of_louver_elevation": "8'",
        "notes": "1,2,3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M603-LV-3",
        "scope": "M-603 louver schedule rows; this is distinct from a standalone damper-actuator schedule.",
        "classification": "scheduled_louver"
      },
      "outlet_instances": null
    },
    {
      "id": "M604-UH-01",
      "tag": "UH-01",
      "classification": "scheduled_hydronic_unit_heater",
      "identity_column": "tag",
      "source_table": "M604-HYDRONIC-UNIT-HEATERS",
      "source_row": 1,
      "source_page": 16,
      "literal_schedule_row": {
        "tag": "UH-01",
        "location": "MAIN ROOM",
        "manufacturer_model": "STERLING/ HSB07211",
        "orientation": "HORIZONTAL",
        "supply_flow_cfm": "950",
        "fan_high_speed_rpm": "1550",
        "drive": "DIRECT",
        "heating_capacity_mbh": "20.5",
        "eat_f": "50",
        "lat_f": "70",
        "ewt_f": "120",
        "lwt_f": "100",
        "coil_flow_gpm": "2.5",
        "wpd_ft_wc": "0.23",
        "motor_hp": "1/20",
        "motor_volts": "115",
        "motor_phase": "1",
        "fla": "1.4",
        "unit_weight_lbs": "50",
        "remarks": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M604-UH-01",
        "scope": "M-604 hydronic unit-heater schedule rows.",
        "classification": "scheduled_hydronic_unit_heater"
      },
      "outlet_instances": null
    },
    {
      "id": "M604-UH-02",
      "tag": "UH-02",
      "classification": "scheduled_hydronic_unit_heater",
      "identity_column": "tag",
      "source_table": "M604-HYDRONIC-UNIT-HEATERS",
      "source_row": 2,
      "source_page": 16,
      "literal_schedule_row": {
        "tag": "UH-02",
        "location": "MAIN ROOM",
        "manufacturer_model": "STERLING/ HSB07211",
        "orientation": "HORIZONTAL",
        "supply_flow_cfm": "950",
        "fan_high_speed_rpm": "1550",
        "drive": "DIRECT",
        "heating_capacity_mbh": "20.5",
        "eat_f": "50",
        "lat_f": "70",
        "ewt_f": "120",
        "lwt_f": "100",
        "coil_flow_gpm": "2.5",
        "wpd_ft_wc": "0.23",
        "motor_hp": "1/20",
        "motor_volts": "115",
        "motor_phase": "1",
        "fla": "1.4",
        "unit_weight_lbs": "50",
        "remarks": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M604-UH-02",
        "scope": "M-604 hydronic unit-heater schedule rows.",
        "classification": "scheduled_hydronic_unit_heater"
      },
      "outlet_instances": null
    },
    {
      "id": "M604-UH-03",
      "tag": "UH-03",
      "classification": "scheduled_hydronic_unit_heater",
      "identity_column": "tag",
      "source_table": "M604-HYDRONIC-UNIT-HEATERS",
      "source_row": 3,
      "source_page": 16,
      "literal_schedule_row": {
        "tag": "UH-03",
        "location": "MAIN ROOM",
        "manufacturer_model": "STERLING/ HSB07211",
        "orientation": "HORIZONTAL",
        "supply_flow_cfm": "950",
        "fan_high_speed_rpm": "1550",
        "drive": "DIRECT",
        "heating_capacity_mbh": "20.5",
        "eat_f": "50",
        "lat_f": "70",
        "ewt_f": "120",
        "lwt_f": "100",
        "coil_flow_gpm": "2.5",
        "wpd_ft_wc": "0.23",
        "motor_hp": "1/20",
        "motor_volts": "115",
        "motor_phase": "1",
        "fla": "1.4",
        "unit_weight_lbs": "50",
        "remarks": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M604-UH-03",
        "scope": "M-604 hydronic unit-heater schedule rows.",
        "classification": "scheduled_hydronic_unit_heater"
      },
      "outlet_instances": null
    },
    {
      "id": "M604-UH-04",
      "tag": "UH-04",
      "classification": "scheduled_hydronic_unit_heater",
      "identity_column": "tag",
      "source_table": "M604-HYDRONIC-UNIT-HEATERS",
      "source_row": 4,
      "source_page": 16,
      "literal_schedule_row": {
        "tag": "UH-04",
        "location": "MAIN ROOM",
        "manufacturer_model": "STERLING/ HSB07211",
        "orientation": "HORIZONTAL",
        "supply_flow_cfm": "950",
        "fan_high_speed_rpm": "1550",
        "drive": "DIRECT",
        "heating_capacity_mbh": "20.5",
        "eat_f": "50",
        "lat_f": "70",
        "ewt_f": "120",
        "lwt_f": "100",
        "coil_flow_gpm": "2.5",
        "wpd_ft_wc": "0.23",
        "motor_hp": "1/20",
        "motor_volts": "115",
        "motor_phase": "1",
        "fla": "1.4",
        "unit_weight_lbs": "50",
        "remarks": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M604-UH-04",
        "scope": "M-604 hydronic unit-heater schedule rows.",
        "classification": "scheduled_hydronic_unit_heater"
      },
      "outlet_instances": null
    },
    {
      "id": "M604-UH-05",
      "tag": "UH-05",
      "classification": "scheduled_hydronic_unit_heater",
      "identity_column": "tag",
      "source_table": "M604-HYDRONIC-UNIT-HEATERS",
      "source_row": 5,
      "source_page": 16,
      "literal_schedule_row": {
        "tag": "UH-05",
        "location": "MAIN ROOM",
        "manufacturer_model": "STERLING/ HSB07211",
        "orientation": "HORIZONTAL",
        "supply_flow_cfm": "950",
        "fan_high_speed_rpm": "1550",
        "drive": "DIRECT",
        "heating_capacity_mbh": "20.5",
        "eat_f": "50",
        "lat_f": "70",
        "ewt_f": "120",
        "lwt_f": "100",
        "coil_flow_gpm": "2.5",
        "wpd_ft_wc": "0.23",
        "motor_hp": "1/20",
        "motor_volts": "115",
        "motor_phase": "1",
        "fla": "1.4",
        "unit_weight_lbs": "50",
        "remarks": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M604-UH-05",
        "scope": "M-604 hydronic unit-heater schedule rows.",
        "classification": "scheduled_hydronic_unit_heater"
      },
      "outlet_instances": null
    },
    {
      "id": "M604-UH-06",
      "tag": "UH-06",
      "classification": "scheduled_hydronic_unit_heater",
      "identity_column": "tag",
      "source_table": "M604-HYDRONIC-UNIT-HEATERS",
      "source_row": 6,
      "source_page": 16,
      "literal_schedule_row": {
        "tag": "UH-06",
        "location": "MAIN ROOM",
        "manufacturer_model": "STERLING/ HSB07211",
        "orientation": "HORIZONTAL",
        "supply_flow_cfm": "950",
        "fan_high_speed_rpm": "1550",
        "drive": "DIRECT",
        "heating_capacity_mbh": "20.5",
        "eat_f": "50",
        "lat_f": "70",
        "ewt_f": "120",
        "lwt_f": "100",
        "coil_flow_gpm": "2.5",
        "wpd_ft_wc": "0.23",
        "motor_hp": "1/20",
        "motor_volts": "115",
        "motor_phase": "1",
        "fla": "1.4",
        "unit_weight_lbs": "50",
        "remarks": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M604-UH-06",
        "scope": "M-604 hydronic unit-heater schedule rows.",
        "classification": "scheduled_hydronic_unit_heater"
      },
      "outlet_instances": null
    },
    {
      "id": "M604-UH-07",
      "tag": "UH-07",
      "classification": "scheduled_hydronic_unit_heater",
      "identity_column": "tag",
      "source_table": "M604-HYDRONIC-UNIT-HEATERS",
      "source_row": 7,
      "source_page": 16,
      "literal_schedule_row": {
        "tag": "UH-07",
        "location": "MECHANICAL ROOM",
        "manufacturer_model": "STERLING/ HSB07211",
        "orientation": "HORIZONTAL",
        "supply_flow_cfm": "950",
        "fan_high_speed_rpm": "1550",
        "drive": "DIRECT",
        "heating_capacity_mbh": "20.5",
        "eat_f": "50",
        "lat_f": "70",
        "ewt_f": "120",
        "lwt_f": "100",
        "coil_flow_gpm": "2.5",
        "wpd_ft_wc": "0.23",
        "motor_hp": "1/20",
        "motor_volts": "115",
        "motor_phase": "1",
        "fla": "1.4",
        "unit_weight_lbs": "50",
        "remarks": "1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M604-UH-07",
        "scope": "M-604 hydronic unit-heater schedule rows.",
        "classification": "scheduled_hydronic_unit_heater"
      },
      "outlet_instances": null
    },
    {
      "id": "M604-BT-1",
      "tag": "BT-1",
      "classification": "scheduled_buffer_tank",
      "identity_column": "tag",
      "source_table": "M604-BUFFER-TANKS",
      "source_row": 1,
      "source_page": 16,
      "literal_schedule_row": {
        "tag": "BT-1",
        "location": "MAIN ROOM",
        "serves": "EVAPORATOR WATER LOOP",
        "manufacturer_model": "AMTROL HWBT300-4/4-125",
        "fluid": "WATER",
        "tank_size_gal": "300",
        "fill_pressure_psi": "12",
        "maop_psi": "125",
        "connections": "(4) 4\" CL 150 FLG",
        "operating_weight_lbs": "3500",
        "remarks": "SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE."
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M604-BT-1",
        "scope": "M-604 buffer-tank schedule rows.",
        "classification": "scheduled_buffer_tank"
      },
      "outlet_instances": null
    },
    {
      "id": "M604-BT-2",
      "tag": "BT-2",
      "classification": "scheduled_buffer_tank",
      "identity_column": "tag",
      "source_table": "M604-BUFFER-TANKS",
      "source_row": 2,
      "source_page": 16,
      "literal_schedule_row": {
        "tag": "BT-2",
        "location": "MAIN ROOM",
        "serves": "EVAPORATOR WATER LOOP",
        "manufacturer_model": "AMTROL HWBT300-4/4-125",
        "fluid": "WATER",
        "tank_size_gal": "300",
        "fill_pressure_psi": "12",
        "maop_psi": "125",
        "connections": "(4) 4\" CL 150 FLG",
        "operating_weight_lbs": "3500",
        "remarks": "SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE."
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M604-BT-2",
        "scope": "M-604 buffer-tank schedule rows.",
        "classification": "scheduled_buffer_tank"
      },
      "outlet_instances": null
    },
    {
      "id": "M604-BT-3",
      "tag": "BT-3",
      "classification": "scheduled_buffer_tank",
      "identity_column": "tag",
      "source_table": "M604-BUFFER-TANKS",
      "source_row": 3,
      "source_page": 16,
      "literal_schedule_row": {
        "tag": "BT-3",
        "location": "MAIN ROOM",
        "serves": "CONDENSER WATER LOOP",
        "manufacturer_model": "AMTROL HWBT300-4/4-125",
        "fluid": "WATER",
        "tank_size_gal": "300",
        "fill_pressure_psi": "12",
        "maop_psi": "125",
        "connections": "(4) 4\" CL 150 FLG",
        "operating_weight_lbs": "3500",
        "remarks": "SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE."
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M604-BT-3",
        "scope": "M-604 buffer-tank schedule rows.",
        "classification": "scheduled_buffer_tank"
      },
      "outlet_instances": null
    },
    {
      "id": "M604-BT-4",
      "tag": "BT-4",
      "classification": "scheduled_buffer_tank",
      "identity_column": "tag",
      "source_table": "M604-BUFFER-TANKS",
      "source_row": 4,
      "source_page": 16,
      "literal_schedule_row": {
        "tag": "BT-4",
        "location": "MAIN ROOM",
        "serves": "CONDENSER WATER LOOP",
        "manufacturer_model": "AMTROL HWBT300-4/4-125",
        "fluid": "WATER",
        "tank_size_gal": "300",
        "fill_pressure_psi": "12",
        "maop_psi": "125",
        "connections": "(4) 4\" CL 150 FLG",
        "operating_weight_lbs": "3500",
        "remarks": "SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE."
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M604-BT-4",
        "scope": "M-604 buffer-tank schedule rows.",
        "classification": "scheduled_buffer_tank"
      },
      "outlet_instances": null
    },
    {
      "id": "M604-HX-1A",
      "tag": "HX-1A",
      "classification": "scheduled_plate_and_frame_heat_exchanger",
      "identity_column": "tag",
      "source_table": "M604-HEAT-EXCHANGERS",
      "source_row": 1,
      "source_page": 16,
      "literal_schedule_row": {
        "tag": "HX-1A",
        "footprint": "28\" X 22\"",
        "serves": "EVAPORATOR WATER HEATING",
        "manufacturer_model": "AIC AT",
        "type": "PLATE AND FRAME",
        "hot_side_flow_gpm": "265",
        "hot_side_dp_psi": "5",
        "cold_side_flow_gpm": "373",
        "cold_side_dp_psi": "5",
        "minimum_flow_gpm": "265",
        "hot_side_in_f": "60",
        "hot_side_out_f": "51.2",
        "cold_side_in_f": "45.8",
        "cold_side_out_f": "52",
        "transfer_kw_mbh": "338/1155",
        "unit_weight_lbs": "689",
        "fluid": "WASTEWATER, 100 MICRON FILTERED",
        "remarks": "1, 3, 4, 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M604-HX-1A",
        "scope": "M-604 heat-exchanger schedule rows.",
        "classification": "scheduled_plate_and_frame_heat_exchanger"
      },
      "outlet_instances": null
    },
    {
      "id": "M604-HX-1B",
      "tag": "HX-1B",
      "classification": "scheduled_plate_and_frame_heat_exchanger",
      "identity_column": "tag",
      "source_table": "M604-HEAT-EXCHANGERS",
      "source_row": 2,
      "source_page": 16,
      "literal_schedule_row": {
        "tag": "HX-1B",
        "footprint": "28\" X 22\"",
        "serves": "EVAPORATOR WATER HEATING",
        "manufacturer_model": "AIC AT",
        "type": "PLATE AND FRAME",
        "hot_side_flow_gpm": "265",
        "hot_side_dp_psi": "5",
        "cold_side_flow_gpm": "373",
        "cold_side_dp_psi": "5",
        "minimum_flow_gpm": "265",
        "hot_side_in_f": "60",
        "hot_side_out_f": "51.2",
        "cold_side_in_f": "45.8",
        "cold_side_out_f": "52",
        "transfer_kw_mbh": "338/1155",
        "unit_weight_lbs": "689",
        "fluid": "WASTEWATER, 100 MICRON FILTERED",
        "remarks": "1, 3, 4, 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M604-HX-1B",
        "scope": "M-604 heat-exchanger schedule rows.",
        "classification": "scheduled_plate_and_frame_heat_exchanger"
      },
      "outlet_instances": null
    },
    {
      "id": "M604-HX-2A",
      "tag": "HX-2A",
      "classification": "scheduled_plate_and_frame_heat_exchanger",
      "identity_column": "tag",
      "source_table": "M604-HEAT-EXCHANGERS",
      "source_row": 3,
      "source_page": 16,
      "literal_schedule_row": {
        "tag": "HX-2A",
        "footprint": "44\" X 26\"",
        "serves": "TAW HEATING",
        "manufacturer_model": "AIC AT1100X-IS1-109/70-DW",
        "type": "PLATE AND FRAME",
        "hot_side_flow_gpm": "132",
        "hot_side_dp_psi": "5",
        "cold_side_flow_gpm": "132",
        "cold_side_dp_psi": "5",
        "minimum_flow_gpm": "80",
        "hot_side_in_f": "74",
        "hot_side_out_f": "50",
        "cold_side_in_f": "48",
        "cold_side_out_f": "72",
        "transfer_kw_mbh": "464/1584",
        "unit_weight_lbs": "3624",
        "fluid": "AERATED WATER",
        "remarks": "1, 2, 3, 4, 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M604-HX-2A",
        "scope": "M-604 heat-exchanger schedule rows.",
        "classification": "scheduled_plate_and_frame_heat_exchanger"
      },
      "outlet_instances": null
    },
    {
      "id": "M604-HX-2B",
      "tag": "HX-2B",
      "classification": "scheduled_plate_and_frame_heat_exchanger",
      "identity_column": "tag",
      "source_table": "M604-HEAT-EXCHANGERS",
      "source_row": 4,
      "source_page": 16,
      "literal_schedule_row": {
        "tag": "HX-2B",
        "footprint": "44\" X 26\"",
        "serves": "TAW HEATING",
        "manufacturer_model": "AIC AT1100X-IS1-109/70-DW",
        "type": "PLATE AND FRAME",
        "hot_side_flow_gpm": "132",
        "hot_side_dp_psi": "5",
        "cold_side_flow_gpm": "132",
        "cold_side_dp_psi": "5",
        "minimum_flow_gpm": "80",
        "hot_side_in_f": "74",
        "hot_side_out_f": "50",
        "cold_side_in_f": "48",
        "cold_side_out_f": "72",
        "transfer_kw_mbh": "464/1584",
        "unit_weight_lbs": "3624",
        "fluid": "AERATED WATER",
        "remarks": "1, 2, 3, 4, 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M604-HX-2B",
        "scope": "M-604 heat-exchanger schedule rows.",
        "classification": "scheduled_plate_and_frame_heat_exchanger"
      },
      "outlet_instances": null
    },
    {
      "id": "M604-FCU-1",
      "tag": "FCU-1",
      "classification": "scheduled_split_system_air_conditioner",
      "identity_column": "indoor_tag",
      "source_table": "M604-SPLIT-SYSTEM-AC",
      "source_row": 1,
      "source_page": 16,
      "literal_schedule_row": {
        "indoor_tag": "FCU-1",
        "serves": "OFFICE, LAB",
        "indoor_model": "LG/ LHN188HV1",
        "indoor_cfm": "635",
        "indoor_unit_weight_lbs": "",
        "outdoor_tag": "CU-1",
        "outdoor_model": "LG/ LUU180HHV",
        "fan_motor_details": "",
        "unit_power_volts_phase": "208-230 1",
        "mca": "22",
        "mocp": "30",
        "outdoor_unit_weight_lbs": "150",
        "heating_capacity_mbh": "20.0",
        "heating_min_hspf_47f": "9.2",
        "cooling_capacity_mbh": "18.0",
        "cooling_tons": "2",
        "eer": "12.3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M604-FCU-1",
        "scope": "M-604 shared indoor/outdoor split-system schedule row.",
        "classification": "scheduled_split_system_air_conditioner"
      },
      "outlet_instances": null
    }
  ],
  "point_application_ledger": [
    {
      "id": "e702-white-sturgeon-plc-io/HWP-1",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 1,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        115.91,
        2165,
        130.51
      ],
      "tag_as_printed": "HWP-1",
      "point_name_as_printed": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
      "printed_flag_columns": {
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "literal_source_row": {
        "tag": "HWP-1",
        "analog_input": "",
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "power_24vdc": "",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "point_name": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/HWP-2",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 2,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        131.09,
        2165,
        145.69
      ],
      "tag_as_printed": "HWP-2",
      "point_name_as_printed": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
      "printed_flag_columns": {
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "literal_source_row": {
        "tag": "HWP-2",
        "analog_input": "",
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "power_24vdc": "",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "point_name": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/HWP-3",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 3,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        146.27,
        2165,
        160.87
      ],
      "tag_as_printed": "HWP-3",
      "point_name_as_printed": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
      "printed_flag_columns": {
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "literal_source_row": {
        "tag": "HWP-3",
        "analog_input": "",
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "power_24vdc": "",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "point_name": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/HWP-4",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 4,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        161.45,
        2165,
        176.05
      ],
      "tag_as_printed": "HWP-4",
      "point_name_as_printed": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
      "printed_flag_columns": {
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "literal_source_row": {
        "tag": "HWP-4",
        "analog_input": "",
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "power_24vdc": "",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "point_name": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/HWP-5",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 5,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        176.63,
        2165,
        191.23
      ],
      "tag_as_printed": "HWP-5",
      "point_name_as_printed": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
      "printed_flag_columns": {
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "literal_source_row": {
        "tag": "HWP-5",
        "analog_input": "",
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "power_24vdc": "",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "point_name": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/HWP-6",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 6,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        191.81,
        2165,
        206.41
      ],
      "tag_as_printed": "HWP-6",
      "point_name_as_printed": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
      "printed_flag_columns": {
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "literal_source_row": {
        "tag": "HWP-6",
        "analog_input": "",
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "power_24vdc": "",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "point_name": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/CP-1",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 7,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        206.99,
        2165,
        221.59
      ],
      "tag_as_printed": "CP-1",
      "point_name_as_printed": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
      "printed_flag_columns": {
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "literal_source_row": {
        "tag": "CP-1",
        "analog_input": "",
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "power_24vdc": "",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "point_name": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/CP-2",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 8,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        222.17,
        2165,
        236.77
      ],
      "tag_as_printed": "CP-2",
      "point_name_as_printed": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
      "printed_flag_columns": {
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "literal_source_row": {
        "tag": "CP-2",
        "analog_input": "",
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "power_24vdc": "",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "point_name": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/EP-1",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 9,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        237.35,
        2165,
        251.95
      ],
      "tag_as_printed": "EP-1",
      "point_name_as_printed": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
      "printed_flag_columns": {
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "literal_source_row": {
        "tag": "EP-1",
        "analog_input": "",
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "power_24vdc": "",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "point_name": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/EP-2",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 10,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        252.53,
        2165,
        267.13
      ],
      "tag_as_printed": "EP-2",
      "point_name_as_printed": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
      "printed_flag_columns": {
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "literal_source_row": {
        "tag": "EP-2",
        "analog_input": "",
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "power_24vdc": "",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "point_name": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/EP-3",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 11,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        267.71,
        2165,
        282.31
      ],
      "tag_as_printed": "EP-3",
      "point_name_as_printed": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
      "printed_flag_columns": {
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "literal_source_row": {
        "tag": "EP-3",
        "analog_input": "",
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "power_24vdc": "",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "point_name": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/EP-4",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 12,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        282.89,
        2165,
        297.49
      ],
      "tag_as_printed": "EP-4",
      "point_name_as_printed": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
      "printed_flag_columns": {
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "literal_source_row": {
        "tag": "EP-4",
        "analog_input": "",
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "power_24vdc": "",
        "communication_protocol": "ETHERNET/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "point_name": "START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK",
        "cable": "(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G",
        "conduit": "3/4\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/LIFT STATION",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 13,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        298.07,
        2165,
        312.67
      ],
      "tag_as_printed": "LIFT STATION",
      "point_name_as_printed": "START/STOP PUMP, MOTOR RUN STATUS, HIGH/LOW FLOAT SWITHC FOR VALVE CONTROL, & LOW LOW FLOAT SWITCH FOR ALARM",
      "printed_flag_columns": {
        "digital_input": "4",
        "digital_output": "1",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "cable": "(12) 1/C #16 AWG, (1) #12G",
        "conduit": "3/4\"C"
      },
      "literal_source_row": {
        "tag": "LIFT STATION",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "4",
        "digital_output": "1",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "point_name": "START/STOP PUMP, MOTOR RUN STATUS, HIGH/LOW FLOAT SWITHC FOR VALVE CONTROL, & LOW LOW FLOAT SWITCH FOR ALARM",
        "cable": "(12) 1/C #16 AWG, (1) #12G",
        "conduit": "3/4\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/BS-1 PNL",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 14,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        313.25,
        2165,
        327.85
      ],
      "tag_as_printed": "BS-1 PNL",
      "point_name_as_printed": "ALARM, MOTOR RUN STATUS, & FEEDBACK",
      "printed_flag_columns": {
        "communication_protocol": "BACNET /IP",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "cable": "(1) CAT6, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "BS-1 PNL",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "BACNET /IP",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "secondary_display": "PUMP SPEED",
        "secondary_display_units": "RPM",
        "point_name": "ALARM, MOTOR RUN STATUS, & FEEDBACK",
        "cable": "(1) CAT6, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/WSHP-1",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 15,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        328.43,
        2165,
        343.03
      ],
      "tag_as_printed": "WSHP-1",
      "point_name_as_printed": "ENABLE/DISABLE",
      "printed_flag_columns": {
        "communication_protocol": "BACNET /IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "cable": "(1) CAT6, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "WSHP-1",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "BACNET /IP",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "ENABLE/DISABLE",
        "cable": "(1) CAT6, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/LSH-135",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 16,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        343.61,
        2165,
        358.21
      ],
      "tag_as_printed": "LSH-135",
      "point_name_as_printed": "CLOSED SWITCH TO CLOSE LCV-135",
      "printed_flag_columns": {
        "digital_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "HIGH",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "LSH-135",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "1",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "HIGH",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "CLOSED SWITCH TO CLOSE LCV-135",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/LSL-135",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 17,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        358.79,
        2165,
        373.39
      ],
      "tag_as_printed": "LSL-135",
      "point_name_as_printed": "CLOSED SWITCH TO OPEN LCV-135",
      "printed_flag_columns": {
        "digital_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "LOW",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "LSL-135",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "1",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "LOW",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "CLOSED SWITCH TO OPEN LCV-135",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/LSLL-135",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 18,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        373.97,
        2165,
        388.57
      ],
      "tag_as_printed": "LSLL-135",
      "point_name_as_printed": "ALARM, STOP PUMPS",
      "printed_flag_columns": {
        "digital_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "LSLL-135",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "1",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "ALARM, STOP PUMPS",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/LCV-135",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 19,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        389.15,
        2165,
        403.75
      ],
      "tag_as_printed": "LCV-135",
      "point_name_as_printed": "OPEN/CLOSE VALVE COMMAND",
      "printed_flag_columns": {
        "digital_output": "2",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "OPEN/CLOSED",
        "cable": "(4) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "LCV-135",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "2",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "OPEN/CLOSED",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "OPEN/CLOSE VALVE COMMAND",
        "cable": "(4) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/PIT-116",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 20,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        404.33,
        2165,
        418.93
      ],
      "tag_as_printed": "PIT-116",
      "point_name_as_printed": "DISPLAY AND ALARM IF PRESSURE IS LOW",
      "printed_flag_columns": {
        "analog_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "PSI",
        "cable": "(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "PIT-116",
        "analog_input": "1",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "PSI",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "DISPLAY AND ALARM IF PRESSURE IS LOW",
        "cable": "(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/PIT-115",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 21,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        419.51,
        2165,
        434.11
      ],
      "tag_as_printed": "PIT-115",
      "point_name_as_printed": "DISPLAY AND ALARM IF PRESSURE IS LOW",
      "printed_flag_columns": {
        "analog_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "PSI",
        "cable": "(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "PIT-115",
        "analog_input": "1",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "PSI",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "DISPLAY AND ALARM IF PRESSURE IS LOW",
        "cable": "(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/PIT-114",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 22,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        434.69,
        2165,
        449.29
      ],
      "tag_as_printed": "PIT-114",
      "point_name_as_printed": "DISPLAY AND ALARM IF PRESSURE IS LOW",
      "printed_flag_columns": {
        "analog_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "PSI",
        "cable": "(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "PIT-114",
        "analog_input": "1",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "PSI",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "DISPLAY AND ALARM IF PRESSURE IS LOW",
        "cable": "(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/PIT-113",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 23,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        449.87,
        2165,
        464.47
      ],
      "tag_as_printed": "PIT-113",
      "point_name_as_printed": "DISPLAY AND ALARM IF PRESSURE IS LOW",
      "printed_flag_columns": {
        "analog_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "PSI",
        "cable": "(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "PIT-113",
        "analog_input": "1",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "PSI",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "DISPLAY AND ALARM IF PRESSURE IS LOW",
        "cable": "(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/DPIT-117",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 24,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        465.05,
        2165,
        479.65
      ],
      "tag_as_printed": "DPIT-117",
      "point_name_as_printed": "DISPLAY & CONTROL INPUT FOR HWP-5,6 SPEED",
      "printed_flag_columns": {
        "analog_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "PSI",
        "cable": "(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "DPIT-117",
        "analog_input": "1",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "PSI",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "DISPLAY & CONTROL INPUT FOR HWP-5,6 SPEED",
        "cable": "(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/TCV-105",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 25,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        480.23,
        2165,
        494.83
      ],
      "tag_as_printed": "TCV-105",
      "point_name_as_printed": "PRIMARY TAW TEMPERATURE CONTROL, 4-20mA CONTROL, 2-10VDC POSITION FEED BACK, 24VDC POWER",
      "printed_flag_columns": {
        "analog_input": "1",
        "analog_output": "1",
        "power_24vdc": "1",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "%SIGNAL",
        "secondary_display": "VALUE",
        "secondary_display_units": "%OPEN",
        "cable": "(2) 1/C #16AWG, (2) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "3/4\"C"
      },
      "literal_source_row": {
        "tag": "TCV-105",
        "analog_input": "1",
        "analog_output": "1",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "1",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "%SIGNAL",
        "secondary_display": "VALUE",
        "secondary_display_units": "%OPEN",
        "point_name": "PRIMARY TAW TEMPERATURE CONTROL, 4-20mA CONTROL, 2-10VDC POSITION FEED BACK, 24VDC POWER",
        "cable": "(2) 1/C #16AWG, (2) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "3/4\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/TE-105",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 26,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        495.41,
        2165,
        510.01
      ],
      "tag_as_printed": "TE-105",
      "point_name_as_printed": "PRIMARY TAW TEMPERATURE",
      "printed_flag_columns": {
        "analog_input": "1 RTD",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "°C",
        "cable": "(1) 3/C/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "TE-105",
        "analog_input": "1 RTD",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "°C",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "PRIMARY TAW TEMPERATURE",
        "cable": "(1) 3/C/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/FIT-143",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 27,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        510.59,
        2165,
        525.19
      ],
      "tag_as_printed": "FIT-143",
      "point_name_as_printed": "CAW FLOW RATE, DISPLAY AND TOTALIZE",
      "printed_flag_columns": {
        "analog_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "GPM",
        "secondary_display": "TOTAL",
        "secondary_display_units": "GALLONS",
        "cable": "(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "FIT-143",
        "analog_input": "1",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "GPM",
        "secondary_display": "TOTAL",
        "secondary_display_units": "GALLONS",
        "point_name": "CAW FLOW RATE, DISPLAY AND TOTALIZE",
        "cable": "(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/FIT-145",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 28,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        525.77,
        2165,
        540.37
      ],
      "tag_as_printed": "FIT-145",
      "point_name_as_printed": "CAW FLOW RATE, DISPLAY AND TOTALIZE",
      "printed_flag_columns": {
        "analog_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "GPM",
        "secondary_display": "TOTAL",
        "secondary_display_units": "GALLONS",
        "cable": "(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "FIT-145",
        "analog_input": "1",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "GPM",
        "secondary_display": "TOTAL",
        "secondary_display_units": "GALLONS",
        "point_name": "CAW FLOW RATE, DISPLAY AND TOTALIZE",
        "cable": "(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/TE-110",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 29,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        540.95,
        2165,
        555.55
      ],
      "tag_as_printed": "TE-110",
      "point_name_as_printed": "TAW SUPPLY TEMPERATURE",
      "printed_flag_columns": {
        "analog_input": "1 RTD",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "°C",
        "cable": "(1) 3/C/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "TE-110",
        "analog_input": "1 RTD",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "°C",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "TAW SUPPLY TEMPERATURE",
        "cable": "(1) 3/C/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/TCV-110A",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 30,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        556.13,
        2165,
        570.73
      ],
      "tag_as_printed": "TCV-110A",
      "point_name_as_printed": "PRIMARY TAW TEMPERATURE CONTROL, 4-20mA CONTROL, 2-10VDC POSITION FEED BACK, 24VDC POWER",
      "printed_flag_columns": {
        "analog_input": "1",
        "analog_output": "1",
        "power_24vdc": "1",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "%SIGNAL",
        "secondary_display": "VALUE",
        "secondary_display_units": "%OPEN",
        "cable": "(2) 1/C #16AWG, (2) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "TCV-110A",
        "analog_input": "1",
        "analog_output": "1",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "1",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "%SIGNAL",
        "secondary_display": "VALUE",
        "secondary_display_units": "%OPEN",
        "point_name": "PRIMARY TAW TEMPERATURE CONTROL, 4-20mA CONTROL, 2-10VDC POSITION FEED BACK, 24VDC POWER",
        "cable": "(2) 1/C #16AWG, (2) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/TCV-110B",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 31,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        571.31,
        2165,
        585.91
      ],
      "tag_as_printed": "TCV-110B",
      "point_name_as_printed": "PRIMARY TAW TEMPERATURE CONTROL, 4-20mA CONTROL, 2-10VDC POSITION FEED BACK, 24VDC POWER",
      "printed_flag_columns": {
        "analog_input": "1",
        "analog_output": "1",
        "power_24vdc": "1",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "%SIGNAL",
        "secondary_display": "VALUE",
        "secondary_display_units": "%OPEN",
        "cable": "(2) 1/C #16AWG, (2) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "TCV-110B",
        "analog_input": "1",
        "analog_output": "1",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "1",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "%SIGNAL",
        "secondary_display": "VALUE",
        "secondary_display_units": "%OPEN",
        "point_name": "PRIMARY TAW TEMPERATURE CONTROL, 4-20mA CONTROL, 2-10VDC POSITION FEED BACK, 24VDC POWER",
        "cable": "(2) 1/C #16AWG, (2) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/TE-100",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 32,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        586.49,
        2165,
        601.09
      ],
      "tag_as_printed": "TE-100",
      "point_name_as_printed": "EFLUENT TO HX TEMPERATURE",
      "printed_flag_columns": {
        "analog_input": "1 RTD",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "°C",
        "cable": "(1) 3/C/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "TE-100",
        "analog_input": "1 RTD",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "°C",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "EFLUENT TO HX TEMPERATURE",
        "cable": "(1) 3/C/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/PIT-221",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 33,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        601.67,
        2165,
        616.27
      ],
      "tag_as_printed": "PIT-221",
      "point_name_as_printed": "DISPLAY AND ALARM IF PRESSURE IS LOW, WSHP EVAPORATOR INLET",
      "printed_flag_columns": {
        "analog_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "PSI",
        "cable": "(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "PIT-221",
        "analog_input": "1",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "PSI",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "DISPLAY AND ALARM IF PRESSURE IS LOW, WSHP EVAPORATOR INLET",
        "cable": "(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/PIT-222",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 34,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        616.85,
        2165,
        631.45
      ],
      "tag_as_printed": "PIT-222",
      "point_name_as_printed": "DISPLAY AND ALARM IF PRESSURE IS LOW, WSHP CONDENSER INLET",
      "printed_flag_columns": {
        "analog_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "PSI",
        "cable": "(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "PIT-222",
        "analog_input": "1",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "PSI",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "DISPLAY AND ALARM IF PRESSURE IS LOW, WSHP CONDENSER INLET",
        "cable": "(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/TE-101",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 35,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        632.03,
        2165,
        646.63
      ],
      "tag_as_printed": "TE-101",
      "point_name_as_printed": "BT-1 TEMPERATURE",
      "printed_flag_columns": {
        "analog_input": "1 RTD",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "°C",
        "cable": "(1) 3/C/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "TE-101",
        "analog_input": "1 RTD",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "°C",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "BT-1 TEMPERATURE",
        "cable": "(1) 3/C/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/TE-102",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 36,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        647.21,
        2165,
        661.81
      ],
      "tag_as_printed": "TE-102",
      "point_name_as_printed": "BT-2 TEMPERATURE",
      "printed_flag_columns": {
        "analog_input": "1 RTD",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "°C",
        "cable": "(1) 3/C/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "TE-102",
        "analog_input": "1 RTD",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "°C",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "BT-2 TEMPERATURE",
        "cable": "(1) 3/C/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/TE-203",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 37,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        662.39,
        2165,
        676.99
      ],
      "tag_as_printed": "TE-203",
      "point_name_as_printed": "BT-3 TEMPERATURE",
      "printed_flag_columns": {
        "analog_input": "1 RTD",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "°C",
        "cable": "(1) 3/C/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "TE-203",
        "analog_input": "1 RTD",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "°C",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "BT-3 TEMPERATURE",
        "cable": "(1) 3/C/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/TE-204",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 38,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        677.57,
        2165,
        692.17
      ],
      "tag_as_printed": "TE-204",
      "point_name_as_printed": "BT-4 TEMPERATURE",
      "printed_flag_columns": {
        "analog_input": "1 RTD",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "°C",
        "cable": "(1) 3/C/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "TE-204",
        "analog_input": "1 RTD",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "°C",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "BT-4 TEMPERATURE",
        "cable": "(1) 3/C/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/REFIGERANT LEAK DETECTION",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 39,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        692.75,
        2165,
        707.35
      ],
      "tag_as_printed": "REFIGERANT LEAK DETECTION",
      "point_name_as_printed": "ALARM WHEN REFIGERENT LEAK IS DETECTED",
      "printed_flag_columns": {
        "digital_input": "1",
        "power_24vdc": "1",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "cable": "(4) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "REFIGERANT LEAK DETECTION",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "1",
        "digital_output": "",
        "power_24vdc": "1",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "ALARM WHEN REFIGERENT LEAK IS DETECTED",
        "cable": "(4) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/EF-3",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 40,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        707.93,
        2165,
        722.53
      ],
      "tag_as_printed": "EF-3",
      "point_name_as_printed": "START/STOP FAN, MOTOR RUN STATUS, FAN SPPED CONTROL",
      "printed_flag_columns": {
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "FAN SPEED",
        "secondary_display_units": "RPM",
        "cable": "(4) 1/C #16 AWG,(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "3/4\"C"
      },
      "literal_source_row": {
        "tag": "EF-3",
        "analog_input": "",
        "analog_output": "1",
        "digital_input": "1",
        "digital_output": "1",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ON/OFF",
        "secondary_display": "FAN SPEED",
        "secondary_display_units": "RPM",
        "point_name": "START/STOP FAN, MOTOR RUN STATUS, FAN SPPED CONTROL",
        "cable": "(4) 1/C #16 AWG,(1) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "3/4\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/PLUG VALVE",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 41,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        723.11,
        2165,
        737.71
      ],
      "tag_as_printed": "PLUG VALVE",
      "point_name_as_printed": "OPEN/CLOSE VALVE COMMAND",
      "printed_flag_columns": {
        "digital_output": "2",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "OPEN/CLOSED",
        "cable": "(4) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "PLUG VALVE",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "2",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "OPEN/CLOSED",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "OPEN/CLOSE VALVE COMMAND",
        "cable": "(4) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/HORN 1",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 42,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        738.29,
        2165,
        752.89
      ],
      "tag_as_printed": "HORN 1",
      "point_name_as_printed": "NOTIFICATION OF ALAMR THROUGH ELECTRONIC ALARM HORN",
      "printed_flag_columns": {
        "digital_output": "1",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "HORN 1",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "1",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "NOTIFICATION OF ALAMR THROUGH ELECTRONIC ALARM HORN",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/HORN 2",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 43,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        753.47,
        2165,
        768.07
      ],
      "tag_as_printed": "HORN 2",
      "point_name_as_printed": "NOTIFICATION OF ALAMR THROUGH ELECTRONIC ALARM HORN",
      "printed_flag_columns": {
        "digital_output": "1",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "HORN 2",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "1",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "NOTIFICATION OF ALAMR THROUGH ELECTRONIC ALARM HORN",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/HORN 3",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 44,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        768.65,
        2165,
        783.25
      ],
      "tag_as_printed": "HORN 3",
      "point_name_as_printed": "NOTIFICATION OF ALAMR THROUGH ELECTRONIC ALARM HORN",
      "printed_flag_columns": {
        "digital_output": "1",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "HORN 3",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "1",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "NOTIFICATION OF ALAMR THROUGH ELECTRONIC ALARM HORN",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/FISH HATCHERY CONTROL PANEL",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 45,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        783.83,
        2165,
        798.43
      ],
      "tag_as_printed": "FISH HATCHERY CONTROL PANEL",
      "point_name_as_printed": "COMMUNICATE WITH EXISTING FISH HATCHERY BUILDING CONTROL PANEL FOR EMERGENCY ALARM DIAL OUT",
      "printed_flag_columns": {
        "communication_protocol": "MODBUS TCP/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "cable": "(1) CAT6, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "FISH HATCHERY CONTROL PANEL",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "MODBUS TCP/IP",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "COMMUNICATE WITH EXISTING FISH HATCHERY BUILDING CONTROL PANEL FOR EMERGENCY ALARM DIAL OUT",
        "cable": "(1) CAT6, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/5D-1",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 46,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        799.01,
        2165,
        813.61
      ],
      "tag_as_printed": "5D-1",
      "point_name_as_printed": "ALARM WHEN LOW LEVEL",
      "printed_flag_columns": {
        "digital_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "5D-1",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "1",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "ALARM WHEN LOW LEVEL",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/5D-2",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 47,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        814.19,
        2165,
        828.79
      ],
      "tag_as_printed": "5D-2",
      "point_name_as_printed": "ALARM WHEN LOW LEVEL",
      "printed_flag_columns": {
        "digital_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "5D-2",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "1",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "ALARM WHEN LOW LEVEL",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/5D-3",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 48,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        829.37,
        2165,
        843.97
      ],
      "tag_as_printed": "5D-3",
      "point_name_as_printed": "ALARM WHEN LOW LEVEL",
      "printed_flag_columns": {
        "digital_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "5D-3",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "1",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "ALARM WHEN LOW LEVEL",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/5D-4",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 49,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        844.55,
        2165,
        859.15
      ],
      "tag_as_printed": "5D-4",
      "point_name_as_printed": "ALARM WHEN LOW LEVEL",
      "printed_flag_columns": {
        "digital_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "5D-4",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "1",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "ALARM WHEN LOW LEVEL",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/15D-1",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 50,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        859.73,
        2165,
        874.33
      ],
      "tag_as_printed": "15D-1",
      "point_name_as_printed": "ALARM WHEN LOW LEVEL",
      "printed_flag_columns": {
        "digital_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "15D-1",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "1",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "ALARM WHEN LOW LEVEL",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/15D-2",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 51,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        874.91,
        2165,
        889.51
      ],
      "tag_as_printed": "15D-2",
      "point_name_as_printed": "ALARM WHEN LOW LEVEL",
      "printed_flag_columns": {
        "digital_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "15D-2",
        "analog_input": "",
        "analog_output": "",
        "digital_input": "1",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "STATUS",
        "primary_display_units": "ALARM",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "ALARM WHEN LOW LEVEL",
        "cable": "(2) 1/C #16 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    },
    {
      "id": "e702-white-sturgeon-plc-io/TE-300",
      "application": "e702-white-sturgeon-plc-io",
      "source_table": "E702-WHITE-STURGEON-PLC-IO-LIST",
      "source_row": 52,
      "page": 38,
      "sheet": "E-702",
      "row_bbox": [
        388,
        890.09,
        2165,
        904.69
      ],
      "tag_as_printed": "TE-300",
      "point_name_as_printed": "HVAC OUTSIDE AIR TEMPERATURE SENSOR, START STOP HWP-5/6",
      "printed_flag_columns": {
        "analog_input": "1",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "°C",
        "cable": "(2) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "literal_source_row": {
        "tag": "TE-300",
        "analog_input": "1",
        "analog_output": "",
        "digital_input": "",
        "digital_output": "",
        "power_24vdc": "",
        "communication_protocol": "NONE",
        "primary_display": "VALUE",
        "primary_display_units": "°C",
        "secondary_display": "",
        "secondary_display_units": "",
        "point_name": "HVAC OUTSIDE AIR TEMPERATURE SENSOR, START STOP HWP-5/6",
        "cable": "(2) 1/PR/SH #18 AWG, (1) #12G",
        "conduit": "1/2\"C"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "E-702",
        "source_page": 38
      }
    }
  ]
}
