# White Sturgeon Fish Hatchery HVAC/BAS - ground truth

complete_with_documented_source_limitations

Source: [pdf/03__vol1__27__Colville_White_Sturgeon_Fish_Hatchery.pdf](../../pdf/03__vol1__27__Colville_White_Sturgeon_Fish_Hatchery.pdf). 38 supplied pages. SHA-256 `2e123db08407f97acd6bc6387ecab6e08ad8204971fb5c24a3668bbd34dec0cf`.

Complete source-bounded ground truth for the supplied 38-page White Sturgeon Fish Hatchery set: full-page visual review; project/title-block/sheet/local-scale context; 111 literal schedule rows across M-601-M-604; 75 schedule tag/indoor-tag identities; four control-valve and three louver schedule rows; 52 dual-engine-checked PLC I/O records from E-702; E-501 network-diagram context; M-702/M-703 written sequences and controls diagrams; sensor/instrument context; and documented source limitations. It does not fabricate plan quantities, installed point/device totals, controller/card/terminal/wiring counts, network addressing, or a damper-actuator schedule absent from the source.

## Reading this record

- All 38 source pages have retained full-page Poppler renders and a completed visual disposition. Strict source cells and bounded assertions are rechecked against retained MuPDF and Poppler captures during every build/verify run.
- The source schedule corpus contains 19 tables and 111 literal rows: 75 tag/indoor-tag identities, 70 primary anchored schedule identities, 26 seismic/vibration ledger rows, five WSHP module-detail rows and five WSHP accessory-detail rows. Grille/register/diffuser marks are type rows rather than installed quantities.
- E-702 contains 52 literal PLC I/O records. Its AI/AO/DI/DO fields remain source-row scoped; they are not automatically a final controller-card, terminal, field-device, cable or wiring count.
- E-702 prints ETHERNET/IP, BACNET /IP and MODBUS TCP/IP. E-501 diagrams an Allen-Bradley CompactLogix 5380, Compact 5000 I/O, PanelView Plus 7 and Ethernet Tap context, but no final addressing or card/terminal design.
- M-603 contains four literal control-valve schedule rows and three louver rows. M-702/M-703 have control behavior, but no standalone damper-actuator schedule with make/model, torque, signal, fail action, tag and installed quantity is supplied.

## Project, scale, and supplied-sheet ledger

- project name as printed: WHITE STURGEON FISH HATCHERY
- building type source bounded: Fish hatchery (from the printed project name).
- location as printed: null (see recorded status/reason)
- location status: A project location is not explicitly printed in the reviewed title block; the Coffman Spokane address is not treated as the project location.
- engineering firm as printed: COFFMAN ENGINEERS INC.
- issue as printed: ISSUED FOR CONSTRUCTION
- title block date as printed: 06/07/2024
- revision date status: No populated revision date is asserted from the supplied title block; the printed 06/07/2024 field is retained as a title-block date, not recast as a revision date.
- project number as printed: 232667

- printed view scales observed:
  - Record:
    - page: 1
    - sheet: M-101
    - view: MECHANICAL HVAC FLOOR PLAN
    - scale as printed: 3/16"=1'-0"
- graphic scale bar status: No graphic scale bar is asserted for this record. The stated M-101 scale is local to that view and is not generalized to plans, details, schedules, controls, P&IDs, isometrics or electrical sheets.
- takeoff scale status: A stated local plan scale is recorded for M-101 only. Distance-based takeoff requires a separate local visual check for the target view.

### PDF 1 - M-101: MECHANICAL HVAC FLOOR PLAN

Visual review: Mechanical HVAC floor plan: ERV, split-system, unit-heater, exhaust/louver and ductwork context; local stated plan scale is visible..

### PDF 2 - M-102: MECHANICAL PIPING FLOOR PLAN

Visual review: Mechanical piping floor plan: hydronic, wastewater and aerated-water piping context..

### PDF 3 - M-103: MECHANICAL PIPING SUPPORT PLAN

Visual review: Mechanical piping support plan and support/brace coordination context..

### PDF 4 - M-301: MECHANICAL SECTIONS

Visual review: Mechanical sections with HVAC/piping elevation and routing context..

### PDF 5 - M-302: MECHANICAL SECTIONS

Visual review: Mechanical sections with equipment and piping elevation context..

### PDF 6 - M-401: ENLARGED MECHANICAL PIPING PLANS

Visual review: Enlarged mechanical piping plans for main-room systems..

### PDF 7 - M-402: ENLARGED AERATED WATER PLAN

Visual review: Enlarged aerated-water plan with process/HVAC coordination context..

### PDF 8 - M-501: MECHANICAL DETAILS

Visual review: Mechanical detail sheet..

### PDF 9 - M-502: MECHANICAL DETAILS

Visual review: Mechanical detail sheet..

### PDF 10 - M-503: MECHANICAL DETAILS

Visual review: Mechanical detail sheet..

### PDF 11 - M-504: MECHANICAL DETAILS

Visual review: Mechanical detail sheet..

### PDF 12 - M-505: MECHANICAL DETAILS

Visual review: Mechanical detail sheet..

### PDF 13 - M-601: MECHANICAL SCHEDULES

Visual review: M-601 schedules: seismic/vibration ledger, ERV, exhaust fans and grille/register/diffuser types..

### PDF 14 - M-602: MECHANICAL SCHEDULES

Visual review: M-602 schedules: expansion tanks, modular WSHP assembly/modules/accessories and filters/strainers..

### PDF 15 - M-603: MECHANICAL SCHEDULES

Visual review: M-603 schedules: instrumentation, control valves, pumps, chemical feeders, air separators and louvers..

### PDF 16 - M-604: MECHANICAL SCHEDULES

Visual review: M-604 schedules: hydronic unit heaters, buffer tanks, heat exchangers and split-system AC..

### PDF 17 - M-701: AERATED WATER P&ID

Visual review: Aerated-water P&ID with process equipment, instruments and control-valve context..

### PDF 18 - M-702: MECHANICAL CONTROL DIAGRAMS

Visual review: Control diagrams and written sequences for exhaust fans, unit heaters and HWP-5/HWP-6..

### PDF 19 - M-703: AERATED WATER SEQUENCE OF OPERATIONS

Visual review: White Sturgeon rearing-water written sequence of operations..

### PDF 20 - M-901: PIPING ISOMETRICS

Visual review: Piping isometric sheet..

### PDF 21 - M-902: PIPING ISOMETRICS

Visual review: Piping isometric sheet..

### PDF 22 - M-903: PIPING ISOMETRICS

Visual review: Piping isometric sheet..

### PDF 23 - M-904: PIPING ISOMETRICS

Visual review: Piping isometric sheet..

### PDF 24 - M-905: PIPING ISOMETRICS

Visual review: Piping isometric sheet..

### PDF 25 - P-101: PLUMBING UNDER-SLAB PLAN

Visual review: Plumbing under-slab plan..

### PDF 26 - P-101: PLUMBING UNDER-SLAB PLAN

Visual review: Second supplied P-101 plumbing under-slab-plan page; retained as a separate source PDF page..

### PDF 27 - P-501: PLUMBING DETAILS

Visual review: Plumbing detail sheet..

### PDF 28 - P-601: PLUMBING SCHEDULES

Visual review: Plumbing schedule sheet..

### PDF 29 - E-001: ELECTRICAL SYMBOLS AND INDEX

Visual review: Electrical symbols, abbreviations and drawing index..

### PDF 30 - E-101: ELECTRICAL SITE PLAN

Visual review: Electrical site plan..

### PDF 31 - E-201: ELECTRICAL LIGHTING PLAN

Visual review: Electrical lighting plan..

### PDF 32 - E-301: ELECTRICAL POWER / SYSTEM PLAN

Visual review: Electrical power and system plan..

### PDF 33 - E-501: ELECTRICAL DIAGRAMS

Visual review: Electrical control-network, pump and lift-station diagram context..

### PDF 34 - E-502: ELECTRICAL WIRING DIAGRAMS

Visual review: Electrical wiring diagrams..

### PDF 35 - E-503: ELECTRICAL DETAILS

Visual review: Electrical detail sheet..

### PDF 36 - E-601: ELECTRICAL ONE-LINE DIAGRAM

Visual review: Electrical one-line diagram..

### PDF 37 - E-701: ELECTRICAL SCHEDULES

Visual review: Electrical schedule sheet..

### PDF 38 - E-702: PLC I/O LIST

Visual review: White Sturgeon PLC I/O list with I/O channels, protocol, display/action, cable and conduit columns..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Scoped identity | Classification | PDF / table / row | Primary plan page / zone |
|---|---|---|---|
| M601-ERV-1 | scheduled_energy_recovery_ventilator | 13 / M601-ENERGY-RECOVERY-VENTILATOR / 1 |  / see outlet record |
| M601-EF-1 | scheduled_exhaust_fan | 13 / M601-FANS / 1 |  / see outlet record |
| M601-EF-2 | scheduled_exhaust_fan | 13 / M601-FANS / 2 |  / see outlet record |
| M601-EF-3 | scheduled_exhaust_fan | 13 / M601-FANS / 3 |  / see outlet record |
| M601-1S | scheduled_air_device_type | 13 / M601-GRILLES-REGISTERS-DIFFUSERS / 1 |  / see outlet record |
| M601-2S | scheduled_air_device_type | 13 / M601-GRILLES-REGISTERS-DIFFUSERS / 2 |  / see outlet record |
| M601-1R | scheduled_air_device_type | 13 / M601-GRILLES-REGISTERS-DIFFUSERS / 3 |  / see outlet record |
| M601-2R | scheduled_air_device_type | 13 / M601-GRILLES-REGISTERS-DIFFUSERS / 4 |  / see outlet record |
| M601-1E | scheduled_air_device_type | 13 / M601-GRILLES-REGISTERS-DIFFUSERS / 5 |  / see outlet record |
| M602-DT-1 | scheduled_expansion_tank | 14 / M602-EXPANSION-TANKS / 1 |  / see outlet record |
| M602-ET-1 | scheduled_expansion_tank | 14 / M602-EXPANSION-TANKS / 2 |  / see outlet record |
| M602-ET-2 | scheduled_expansion_tank | 14 / M602-EXPANSION-TANKS / 3 |  / see outlet record |
| M602-ET-3 | scheduled_expansion_tank | 14 / M602-EXPANSION-TANKS / 4 |  / see outlet record |
| M602-WSHP-1 | scheduled_water_source_heat_pump_assembly | 14 / M602-WSHP-ASSEMBLY-TAG / 1 |  / see outlet record |
| M602-FTR-1 | scheduled_filter_or_strainer | 14 / M602-FILTERS-STRAINERS / 1 |  / see outlet record |
| M602-STR-1 | scheduled_filter_or_strainer | 14 / M602-FILTERS-STRAINERS / 2 |  / see outlet record |
| M603-PIT-113 | scheduled_instrument | 15 / M603-INSTRUMENTATION / 1 |  / see outlet record |
| M603-PIT-114 | scheduled_instrument | 15 / M603-INSTRUMENTATION / 2 |  / see outlet record |
| M603-PIT-115 | scheduled_instrument | 15 / M603-INSTRUMENTATION / 3 |  / see outlet record |
| M603-PIT-116 | scheduled_instrument | 15 / M603-INSTRUMENTATION / 4 |  / see outlet record |
| M603-TE-100 | scheduled_instrument | 15 / M603-INSTRUMENTATION / 5 |  / see outlet record |
| M603-TE-105 | scheduled_instrument | 15 / M603-INSTRUMENTATION / 6 |  / see outlet record |
| M603-TE-110 | scheduled_instrument | 15 / M603-INSTRUMENTATION / 7 |  / see outlet record |
| M603-DPIT-117 | scheduled_instrument | 15 / M603-INSTRUMENTATION / 8 |  / see outlet record |
| M603-PIT-221 | scheduled_instrument | 15 / M603-INSTRUMENTATION / 9 |  / see outlet record |
| M603-PIT-222 | scheduled_instrument | 15 / M603-INSTRUMENTATION / 10 |  / see outlet record |
| M603-TE-101 | scheduled_instrument | 15 / M603-INSTRUMENTATION / 11 |  / see outlet record |
| M603-TE-102 | scheduled_instrument | 15 / M603-INSTRUMENTATION / 12 |  / see outlet record |
| M603-TE-103 | scheduled_instrument | 15 / M603-INSTRUMENTATION / 13 |  / see outlet record |
| M603-TE-104 | scheduled_instrument | 15 / M603-INSTRUMENTATION / 14 |  / see outlet record |
| M603-TE-300 | scheduled_instrument | 15 / M603-INSTRUMENTATION / 15 |  / see outlet record |
| M603-FIT-143 | scheduled_instrument | 15 / M603-INSTRUMENTATION / 16 |  / see outlet record |
| M603-FIT-145 | scheduled_instrument | 15 / M603-INSTRUMENTATION / 17 |  / see outlet record |
| M603-TCV-105 | scheduled_control_valve | 15 / M603-CONTROL-VALVES / 1 |  / see outlet record |
| M603-TCV-110A | scheduled_control_valve | 15 / M603-CONTROL-VALVES / 2 |  / see outlet record |
| M603-TCV-110B | scheduled_control_valve | 15 / M603-CONTROL-VALVES / 3 |  / see outlet record |
| M603-LCV-135 | scheduled_control_valve | 15 / M603-CONTROL-VALVES / 4 |  / see outlet record |
| M603-HWP-1 | scheduled_pump | 15 / M603-PUMP-SCHEDULE-MARKS / 1 |  / see outlet record |
| M603-HWP-2 | scheduled_pump | 15 / M603-PUMP-SCHEDULE-MARKS / 2 |  / see outlet record |
| M603-HWP-3 | scheduled_pump | 15 / M603-PUMP-SCHEDULE-MARKS / 3 |  / see outlet record |
| M603-HWP-4 | scheduled_pump | 15 / M603-PUMP-SCHEDULE-MARKS / 4 |  / see outlet record |
| M603-HWP-5 | scheduled_pump | 15 / M603-PUMP-SCHEDULE-MARKS / 5 |  / see outlet record |
| M603-HWP-6 | scheduled_pump | 15 / M603-PUMP-SCHEDULE-MARKS / 6 |  / see outlet record |
| M603-BP-1 | scheduled_pump | 15 / M603-PUMP-SCHEDULE-MARKS / 7 |  / see outlet record |
| M603-BP-2 | scheduled_pump | 15 / M603-PUMP-SCHEDULE-MARKS / 8 |  / see outlet record |
| M603-BP-3 | scheduled_pump | 15 / M603-PUMP-SCHEDULE-MARKS / 9 |  / see outlet record |
| M603-CP-1 | scheduled_pump | 15 / M603-PUMP-SCHEDULE-MARKS / 10 |  / see outlet record |
| M603-CP-2 | scheduled_pump | 15 / M603-PUMP-SCHEDULE-MARKS / 11 |  / see outlet record |
| M603-EP-1 | scheduled_pump | 15 / M603-PUMP-SCHEDULE-MARKS / 12 |  / see outlet record |
| M603-EP-2 | scheduled_pump | 15 / M603-PUMP-SCHEDULE-MARKS / 13 |  / see outlet record |
| M603-EP-3 | scheduled_pump | 15 / M603-PUMP-SCHEDULE-MARKS / 14 |  / see outlet record |
| M603-EP-4 | scheduled_pump | 15 / M603-PUMP-SCHEDULE-MARKS / 15 |  / see outlet record |
| M603-PF-1 | scheduled_chemical_pot_feeder | 15 / M603-CHEMICAL-POT-FEEDERS / 1 |  / see outlet record |
| M603-PF-2 | scheduled_chemical_pot_feeder | 15 / M603-CHEMICAL-POT-FEEDERS / 2 |  / see outlet record |
| M603-AS-1 | scheduled_air_separator | 15 / M603-AIR-SEPARATORS / 1 |  / see outlet record |
| M603-AS-2 | scheduled_air_separator | 15 / M603-AIR-SEPARATORS / 2 |  / see outlet record |
| M603-LV-1 | scheduled_louver | 15 / M603-LOUVERS / 1 |  / see outlet record |
| M603-LV-2 | scheduled_louver | 15 / M603-LOUVERS / 2 |  / see outlet record |
| M603-LV-3 | scheduled_louver | 15 / M603-LOUVERS / 3 |  / see outlet record |
| M604-UH-01 | scheduled_hydronic_unit_heater | 16 / M604-HYDRONIC-UNIT-HEATERS / 1 |  / see outlet record |
| M604-UH-02 | scheduled_hydronic_unit_heater | 16 / M604-HYDRONIC-UNIT-HEATERS / 2 |  / see outlet record |
| M604-UH-03 | scheduled_hydronic_unit_heater | 16 / M604-HYDRONIC-UNIT-HEATERS / 3 |  / see outlet record |
| M604-UH-04 | scheduled_hydronic_unit_heater | 16 / M604-HYDRONIC-UNIT-HEATERS / 4 |  / see outlet record |
| M604-UH-05 | scheduled_hydronic_unit_heater | 16 / M604-HYDRONIC-UNIT-HEATERS / 5 |  / see outlet record |
| M604-UH-06 | scheduled_hydronic_unit_heater | 16 / M604-HYDRONIC-UNIT-HEATERS / 6 |  / see outlet record |
| M604-UH-07 | scheduled_hydronic_unit_heater | 16 / M604-HYDRONIC-UNIT-HEATERS / 7 |  / see outlet record |
| M604-BT-1 | scheduled_buffer_tank | 16 / M604-BUFFER-TANKS / 1 |  / see outlet record |
| M604-BT-2 | scheduled_buffer_tank | 16 / M604-BUFFER-TANKS / 2 |  / see outlet record |
| M604-BT-3 | scheduled_buffer_tank | 16 / M604-BUFFER-TANKS / 3 |  / see outlet record |
| M604-BT-4 | scheduled_buffer_tank | 16 / M604-BUFFER-TANKS / 4 |  / see outlet record |
| M604-HX-1A | scheduled_plate_and_frame_heat_exchanger | 16 / M604-HEAT-EXCHANGERS / 1 |  / see outlet record |
| M604-HX-1B | scheduled_plate_and_frame_heat_exchanger | 16 / M604-HEAT-EXCHANGERS / 2 |  / see outlet record |
| M604-HX-2A | scheduled_plate_and_frame_heat_exchanger | 16 / M604-HEAT-EXCHANGERS / 3 |  / see outlet record |
| M604-HX-2B | scheduled_plate_and_frame_heat_exchanger | 16 / M604-HEAT-EXCHANGERS / 4 |  / see outlet record |
| M604-FCU-1 | scheduled_split_system_air_conditioner | 16 / M604-SPLIT-SYSTEM-AC / 1 |  / see outlet record |

Additional printed identities / source limitations:

- Record:
  - id: M601-SEISMIC-VIBRATION-LEDGER
  - classification: 26 restraint/vibration source rows
  - source scope: schedules_m601_core.tables[M601-SEISMIC-VIBRATION-LEDGER]
  - status: Marks are source design-ledger entries, not added as independently counted installed equipment.
- Record:
  - id: M602-WSHP-MODULES
  - classification: five module-detail rows
  - source scope: schedules_m602_core.tables[M602-WSHP-MODULES]
  - status: The source has one WSHP-1 assembly tag plus five literal module rows; vertically merged assembly/location fields are not fabricated into every module row.
- Record:
  - id: M602-WSHP-ACCESSORIES
  - classification: five accessory-detail rows
  - source scope: schedules_m602_core.tables[M602-WSHP-ACCESSORIES]
  - status: These rows publish accessory descriptions rather than an equipment tag column.
- Record:
  - id: M601-GRD-TYPE-ROWS
  - classification: five grille/register/diffuser type rows
  - source scope: schedules_m601_core.tables[M601-GRILLES-REGISTERS-DIFFUSERS]
  - status: These are literal schedule types, not an installed outlet, damper, actuator or BAS-I/O quantity.

## Per-application point ledger

E-702 has 52 literal PLC-I/O records. Its printed channel values are retained under source-row scope; the record does not multiply a row into unprinted individual sensor, controller-card, termination, cable or field-wiring quantities.

### e702-white-sturgeon-plc-io

- source table: E702-WHITE-STURGEON-PLC-IO-LIST
- ownership scope: Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.
- source sheet: E-702
- source page: 38

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| E702-WHITE-STURGEON-PLC-IO-LIST/HWP-1 | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | analog_output=1, digital_input=1, digital_output=1, communication_protocol=ETHERNET/IP, primary_display=STATUS, primary_display_units=ON/OFF, secondary_display=PUMP SPEED, secondary_display_units=RPM, cable=(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G, conduit=3/4"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/HWP-2 | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | analog_output=1, digital_input=1, digital_output=1, communication_protocol=ETHERNET/IP, primary_display=STATUS, primary_display_units=ON/OFF, secondary_display=PUMP SPEED, secondary_display_units=RPM, cable=(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G, conduit=3/4"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/HWP-3 | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | analog_output=1, digital_input=1, digital_output=1, communication_protocol=ETHERNET/IP, primary_display=STATUS, primary_display_units=ON/OFF, secondary_display=PUMP SPEED, secondary_display_units=RPM, cable=(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G, conduit=3/4"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/HWP-4 | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | analog_output=1, digital_input=1, digital_output=1, communication_protocol=ETHERNET/IP, primary_display=STATUS, primary_display_units=ON/OFF, secondary_display=PUMP SPEED, secondary_display_units=RPM, cable=(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G, conduit=3/4"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/HWP-5 | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | analog_output=1, digital_input=1, digital_output=1, communication_protocol=ETHERNET/IP, primary_display=STATUS, primary_display_units=ON/OFF, secondary_display=PUMP SPEED, secondary_display_units=RPM, cable=(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G, conduit=3/4"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/HWP-6 | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | analog_output=1, digital_input=1, digital_output=1, communication_protocol=ETHERNET/IP, primary_display=STATUS, primary_display_units=ON/OFF, secondary_display=PUMP SPEED, secondary_display_units=RPM, cable=(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G, conduit=3/4"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/CP-1 | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | analog_output=1, digital_input=1, digital_output=1, communication_protocol=ETHERNET/IP, primary_display=STATUS, primary_display_units=ON/OFF, secondary_display=PUMP SPEED, secondary_display_units=RPM, cable=(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G, conduit=3/4"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/CP-2 | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | analog_output=1, digital_input=1, digital_output=1, communication_protocol=ETHERNET/IP, primary_display=STATUS, primary_display_units=ON/OFF, secondary_display=PUMP SPEED, secondary_display_units=RPM, cable=(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G, conduit=3/4"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/EP-1 | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | analog_output=1, digital_input=1, digital_output=1, communication_protocol=ETHERNET/IP, primary_display=STATUS, primary_display_units=ON/OFF, secondary_display=PUMP SPEED, secondary_display_units=RPM, cable=(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G, conduit=3/4"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/EP-2 | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | analog_output=1, digital_input=1, digital_output=1, communication_protocol=ETHERNET/IP, primary_display=STATUS, primary_display_units=ON/OFF, secondary_display=PUMP SPEED, secondary_display_units=RPM, cable=(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G, conduit=3/4"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/EP-3 | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | analog_output=1, digital_input=1, digital_output=1, communication_protocol=ETHERNET/IP, primary_display=STATUS, primary_display_units=ON/OFF, secondary_display=PUMP SPEED, secondary_display_units=RPM, cable=(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G, conduit=3/4"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/EP-4 | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | analog_output=1, digital_input=1, digital_output=1, communication_protocol=ETHERNET/IP, primary_display=STATUS, primary_display_units=ON/OFF, secondary_display=PUMP SPEED, secondary_display_units=RPM, cable=(4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G, conduit=3/4"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/LIFT STATION | START/STOP PUMP, MOTOR RUN STATUS, HIGH/LOW FLOAT SWITHC FOR VALVE CONTROL, & LOW LOW FLOAT SWITCH FOR ALARM | digital_input=4, digital_output=1, communication_protocol=NONE, primary_display=STATUS, primary_display_units=ON/OFF, secondary_display=PUMP SPEED, secondary_display_units=RPM, cable=(12) 1/C #16 AWG, (1) #12G, conduit=3/4"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/BS-1 PNL | ALARM, MOTOR RUN STATUS, & FEEDBACK | communication_protocol=BACNET /IP, primary_display=STATUS, primary_display_units=ALARM, secondary_display=PUMP SPEED, secondary_display_units=RPM, cable=(1) CAT6, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/WSHP-1 | ENABLE/DISABLE | communication_protocol=BACNET /IP, primary_display=STATUS, primary_display_units=ON/OFF, cable=(1) CAT6, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/LSH-135 | CLOSED SWITCH TO CLOSE LCV-135 | digital_input=1, communication_protocol=NONE, primary_display=STATUS, primary_display_units=HIGH, cable=(2) 1/C #16 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/LSL-135 | CLOSED SWITCH TO OPEN LCV-135 | digital_input=1, communication_protocol=NONE, primary_display=STATUS, primary_display_units=LOW, cable=(2) 1/C #16 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/LSLL-135 | ALARM, STOP PUMPS | digital_input=1, communication_protocol=NONE, primary_display=STATUS, primary_display_units=ALARM, cable=(2) 1/C #16 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/LCV-135 | OPEN/CLOSE VALVE COMMAND | digital_output=2, communication_protocol=NONE, primary_display=STATUS, primary_display_units=OPEN/CLOSED, cable=(4) 1/C #16 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/PIT-116 | DISPLAY AND ALARM IF PRESSURE IS LOW | analog_input=1, communication_protocol=NONE, primary_display=VALUE, primary_display_units=PSI, cable=(1) 1/PR/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/PIT-115 | DISPLAY AND ALARM IF PRESSURE IS LOW | analog_input=1, communication_protocol=NONE, primary_display=VALUE, primary_display_units=PSI, cable=(1) 1/PR/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/PIT-114 | DISPLAY AND ALARM IF PRESSURE IS LOW | analog_input=1, communication_protocol=NONE, primary_display=VALUE, primary_display_units=PSI, cable=(1) 1/PR/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/PIT-113 | DISPLAY AND ALARM IF PRESSURE IS LOW | analog_input=1, communication_protocol=NONE, primary_display=VALUE, primary_display_units=PSI, cable=(1) 1/PR/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/DPIT-117 | DISPLAY & CONTROL INPUT FOR HWP-5,6 SPEED | analog_input=1, communication_protocol=NONE, primary_display=VALUE, primary_display_units=PSI, cable=(1) 1/PR/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/TCV-105 | PRIMARY TAW TEMPERATURE CONTROL, 4-20mA CONTROL, 2-10VDC POSITION FEED BACK, 24VDC POWER | analog_input=1, analog_output=1, power_24vdc=1, communication_protocol=NONE, primary_display=VALUE, primary_display_units=%SIGNAL, secondary_display=VALUE, secondary_display_units=%OPEN, cable=(2) 1/C #16AWG, (2) 1/PR/SH #18 AWG, (1) #12G, conduit=3/4"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/TE-105 | PRIMARY TAW TEMPERATURE | analog_input=1 RTD, communication_protocol=NONE, primary_display=VALUE, primary_display_units=°C, cable=(1) 3/C/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/FIT-143 | CAW FLOW RATE, DISPLAY AND TOTALIZE | analog_input=1, communication_protocol=NONE, primary_display=VALUE, primary_display_units=GPM, secondary_display=TOTAL, secondary_display_units=GALLONS, cable=(1) 1/PR/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/FIT-145 | CAW FLOW RATE, DISPLAY AND TOTALIZE | analog_input=1, communication_protocol=NONE, primary_display=VALUE, primary_display_units=GPM, secondary_display=TOTAL, secondary_display_units=GALLONS, cable=(1) 1/PR/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/TE-110 | TAW SUPPLY TEMPERATURE | analog_input=1 RTD, communication_protocol=NONE, primary_display=VALUE, primary_display_units=°C, cable=(1) 3/C/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/TCV-110A | PRIMARY TAW TEMPERATURE CONTROL, 4-20mA CONTROL, 2-10VDC POSITION FEED BACK, 24VDC POWER | analog_input=1, analog_output=1, power_24vdc=1, communication_protocol=NONE, primary_display=VALUE, primary_display_units=%SIGNAL, secondary_display=VALUE, secondary_display_units=%OPEN, cable=(2) 1/C #16AWG, (2) 1/PR/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/TCV-110B | PRIMARY TAW TEMPERATURE CONTROL, 4-20mA CONTROL, 2-10VDC POSITION FEED BACK, 24VDC POWER | analog_input=1, analog_output=1, power_24vdc=1, communication_protocol=NONE, primary_display=VALUE, primary_display_units=%SIGNAL, secondary_display=VALUE, secondary_display_units=%OPEN, cable=(2) 1/C #16AWG, (2) 1/PR/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/TE-100 | EFLUENT TO HX TEMPERATURE | analog_input=1 RTD, communication_protocol=NONE, primary_display=VALUE, primary_display_units=°C, cable=(1) 3/C/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/PIT-221 | DISPLAY AND ALARM IF PRESSURE IS LOW, WSHP EVAPORATOR INLET | analog_input=1, communication_protocol=NONE, primary_display=VALUE, primary_display_units=PSI, cable=(1) 1/PR/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/PIT-222 | DISPLAY AND ALARM IF PRESSURE IS LOW, WSHP CONDENSER INLET | analog_input=1, communication_protocol=NONE, primary_display=VALUE, primary_display_units=PSI, cable=(1) 1/PR/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/TE-101 | BT-1 TEMPERATURE | analog_input=1 RTD, communication_protocol=NONE, primary_display=VALUE, primary_display_units=°C, cable=(1) 3/C/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/TE-102 | BT-2 TEMPERATURE | analog_input=1 RTD, communication_protocol=NONE, primary_display=VALUE, primary_display_units=°C, cable=(1) 3/C/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/TE-203 | BT-3 TEMPERATURE | analog_input=1 RTD, communication_protocol=NONE, primary_display=VALUE, primary_display_units=°C, cable=(1) 3/C/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/TE-204 | BT-4 TEMPERATURE | analog_input=1 RTD, communication_protocol=NONE, primary_display=VALUE, primary_display_units=°C, cable=(1) 3/C/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/REFIGERANT LEAK DETECTION | ALARM WHEN REFIGERENT LEAK IS DETECTED | digital_input=1, power_24vdc=1, communication_protocol=NONE, primary_display=STATUS, primary_display_units=ALARM, cable=(4) 1/C #16 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/EF-3 | START/STOP FAN, MOTOR RUN STATUS, FAN SPPED CONTROL | analog_output=1, digital_input=1, digital_output=1, communication_protocol=NONE, primary_display=STATUS, primary_display_units=ON/OFF, secondary_display=FAN SPEED, secondary_display_units=RPM, cable=(4) 1/C #16 AWG,(1) 1/PR/SH #18 AWG, (1) #12G, conduit=3/4"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/PLUG VALVE | OPEN/CLOSE VALVE COMMAND | digital_output=2, communication_protocol=NONE, primary_display=STATUS, primary_display_units=OPEN/CLOSED, cable=(4) 1/C #16 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/HORN 1 | NOTIFICATION OF ALAMR THROUGH ELECTRONIC ALARM HORN | digital_output=1, communication_protocol=NONE, primary_display=STATUS, primary_display_units=ALARM, cable=(2) 1/C #16 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/HORN 2 | NOTIFICATION OF ALAMR THROUGH ELECTRONIC ALARM HORN | digital_output=1, communication_protocol=NONE, primary_display=STATUS, primary_display_units=ALARM, cable=(2) 1/C #16 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/HORN 3 | NOTIFICATION OF ALAMR THROUGH ELECTRONIC ALARM HORN | digital_output=1, communication_protocol=NONE, primary_display=STATUS, primary_display_units=ALARM, cable=(2) 1/C #16 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/FISH HATCHERY CONTROL PANEL | COMMUNICATE WITH EXISTING FISH HATCHERY BUILDING CONTROL PANEL FOR EMERGENCY ALARM DIAL OUT | communication_protocol=MODBUS TCP/IP, primary_display=STATUS, primary_display_units=ALARM, cable=(1) CAT6, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/5D-1 | ALARM WHEN LOW LEVEL | digital_input=1, communication_protocol=NONE, primary_display=STATUS, primary_display_units=ALARM, cable=(2) 1/C #16 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/5D-2 | ALARM WHEN LOW LEVEL | digital_input=1, communication_protocol=NONE, primary_display=STATUS, primary_display_units=ALARM, cable=(2) 1/C #16 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/5D-3 | ALARM WHEN LOW LEVEL | digital_input=1, communication_protocol=NONE, primary_display=STATUS, primary_display_units=ALARM, cable=(2) 1/C #16 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/5D-4 | ALARM WHEN LOW LEVEL | digital_input=1, communication_protocol=NONE, primary_display=STATUS, primary_display_units=ALARM, cable=(2) 1/C #16 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/15D-1 | ALARM WHEN LOW LEVEL | digital_input=1, communication_protocol=NONE, primary_display=STATUS, primary_display_units=ALARM, cable=(2) 1/C #16 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/15D-2 | ALARM WHEN LOW LEVEL | digital_input=1, communication_protocol=NONE, primary_display=STATUS, primary_display_units=ALARM, cable=(2) 1/C #16 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |
| E702-WHITE-STURGEON-PLC-IO-LIST/TE-300 | HVAC OUTSIDE AIR TEMPERATURE SENSOR, START STOP HWP-5/6 | analog_input=1, communication_protocol=NONE, primary_display=VALUE, primary_display_units=°C, cable=(2) 1/PR/SH #18 AWG, (1) #12G, conduit=1/2"C | Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields. | 38 |

## Metadata

Project, title-block, local scale and complete full-page visual-review context for the White Sturgeon Fish Hatchery source set. Schedule, point and controls facts remain in their dedicated source modules.

- module role: Project, title-block, local scale and complete full-page visual-review context for the White Sturgeon Fish Hatchery source set. Schedule, point and controls facts remain in their dedicated source modules.
- project:
  - project name as printed: WHITE STURGEON FISH HATCHERY
  - building type source bounded: Fish hatchery (from the printed project name).
  - location as printed: null (see recorded status/reason)
  - location status: A project location is not explicitly printed in the reviewed title block; the Coffman Spokane address is not treated as the project location.
  - engineering firm as printed: COFFMAN ENGINEERS INC.
  - issue as printed: ISSUED FOR CONSTRUCTION
  - title block date as printed: 06/07/2024
  - revision date status: No populated revision date is asserted from the supplied title block; the printed 06/07/2024 field is retained as a title-block date, not recast as a revision date.
  - project number as printed: 232667
- sheet details:
  - sheet ledger semantics: All 38 supplied PDF pages have a source-sheet/title visual disposition below. Page 25 and page 26 both print P-101 and are retained separately.
  - revision status: No independently asserted populated revision date is available from the reviewed title block.
- scale semantics:
  - printed view scales observed:
    - Record:
      - page: 1
      - sheet: M-101
      - view: MECHANICAL HVAC FLOOR PLAN
      - scale as printed: 3/16"=1'-0"
  - graphic scale bar status: No graphic scale bar is asserted for this record. The stated M-101 scale is local to that view and is not generalized to plans, details, schedules, controls, P&IDs, isometrics or electrical sheets.
  - takeoff scale status: A stated local plan scale is recorded for M-101 only. Distance-based takeoff requires a separate local visual check for the target view.
- visual review pages:
  - Record:
    - page: 1
    - sheet: M-101
    - title: MECHANICAL HVAC FLOOR PLAN
    - render: reviews/03__vol1__27/p1-p1-full-poppler.png
    - finding: Mechanical HVAC floor plan: ERV, split-system, unit-heater, exhaust/louver and ductwork context; local stated plan scale is visible.
  - Record:
    - page: 2
    - sheet: M-102
    - title: MECHANICAL PIPING FLOOR PLAN
    - render: reviews/03__vol1__27/p2-p2-full-poppler.png
    - finding: Mechanical piping floor plan: hydronic, wastewater and aerated-water piping context.
  - Record:
    - page: 3
    - sheet: M-103
    - title: MECHANICAL PIPING SUPPORT PLAN
    - render: reviews/03__vol1__27/p3-p3-full-poppler.png
    - finding: Mechanical piping support plan and support/brace coordination context.
  - Record:
    - page: 4
    - sheet: M-301
    - title: MECHANICAL SECTIONS
    - render: reviews/03__vol1__27/p4-p4-full-poppler.png
    - finding: Mechanical sections with HVAC/piping elevation and routing context.
  - Record:
    - page: 5
    - sheet: M-302
    - title: MECHANICAL SECTIONS
    - render: reviews/03__vol1__27/p5-p5-full-poppler.png
    - finding: Mechanical sections with equipment and piping elevation context.
  - Record:
    - page: 6
    - sheet: M-401
    - title: ENLARGED MECHANICAL PIPING PLANS
    - render: reviews/03__vol1__27/p6-p6-full-poppler.png
    - finding: Enlarged mechanical piping plans for main-room systems.
  - Record:
    - page: 7
    - sheet: M-402
    - title: ENLARGED AERATED WATER PLAN
    - render: reviews/03__vol1__27/p7-p7-full-poppler.png
    - finding: Enlarged aerated-water plan with process/HVAC coordination context.
  - Record:
    - page: 8
    - sheet: M-501
    - title: MECHANICAL DETAILS
    - render: reviews/03__vol1__27/p8-p8-full-poppler.png
    - finding: Mechanical detail sheet.
  - Record:
    - page: 9
    - sheet: M-502
    - title: MECHANICAL DETAILS
    - render: reviews/03__vol1__27/p9-p9-full-poppler.png
    - finding: Mechanical detail sheet.
  - Record:
    - page: 10
    - sheet: M-503
    - title: MECHANICAL DETAILS
    - render: reviews/03__vol1__27/p10-p10-full-poppler.png
    - finding: Mechanical detail sheet.
  - Record:
    - page: 11
    - sheet: M-504
    - title: MECHANICAL DETAILS
    - render: reviews/03__vol1__27/p11-p11-full-poppler.png
    - finding: Mechanical detail sheet.
  - Record:
    - page: 12
    - sheet: M-505
    - title: MECHANICAL DETAILS
    - render: reviews/03__vol1__27/p12-p12-full-poppler.png
    - finding: Mechanical detail sheet.
  - Record:
    - page: 13
    - sheet: M-601
    - title: MECHANICAL SCHEDULES
    - render: reviews/03__vol1__27/p13-p13-full-poppler.png
    - finding: M-601 schedules: seismic/vibration ledger, ERV, exhaust fans and grille/register/diffuser types.
  - Record:
    - page: 14
    - sheet: M-602
    - title: MECHANICAL SCHEDULES
    - render: reviews/03__vol1__27/p14-p14-full-poppler.png
    - finding: M-602 schedules: expansion tanks, modular WSHP assembly/modules/accessories and filters/strainers.
  - Record:
    - page: 15
    - sheet: M-603
    - title: MECHANICAL SCHEDULES
    - render: reviews/03__vol1__27/p15-p15-full-poppler.png
    - finding: M-603 schedules: instrumentation, control valves, pumps, chemical feeders, air separators and louvers.
  - Record:
    - page: 16
    - sheet: M-604
    - title: MECHANICAL SCHEDULES
    - render: reviews/03__vol1__27/p16-p16-full-poppler.png
    - finding: M-604 schedules: hydronic unit heaters, buffer tanks, heat exchangers and split-system AC.
  - Record:
    - page: 17
    - sheet: M-701
    - title: AERATED WATER P&ID
    - render: reviews/03__vol1__27/p17-p17-full-poppler.png
    - finding: Aerated-water P&ID with process equipment, instruments and control-valve context.
  - Record:
    - page: 18
    - sheet: M-702
    - title: MECHANICAL CONTROL DIAGRAMS
    - render: reviews/03__vol1__27/p18-p18-full-poppler.png
    - finding: Control diagrams and written sequences for exhaust fans, unit heaters and HWP-5/HWP-6.
  - Record:
    - page: 19
    - sheet: M-703
    - title: AERATED WATER SEQUENCE OF OPERATIONS
    - render: reviews/03__vol1__27/p19-p19-full-poppler.png
    - finding: White Sturgeon rearing-water written sequence of operations.
  - Record:
    - page: 20
    - sheet: M-901
    - title: PIPING ISOMETRICS
    - render: reviews/03__vol1__27/p20-p20-full-poppler.png
    - finding: Piping isometric sheet.
  - Record:
    - page: 21
    - sheet: M-902
    - title: PIPING ISOMETRICS
    - render: reviews/03__vol1__27/p21-p21-full-poppler.png
    - finding: Piping isometric sheet.
  - Record:
    - page: 22
    - sheet: M-903
    - title: PIPING ISOMETRICS
    - render: reviews/03__vol1__27/p22-p22-full-poppler.png
    - finding: Piping isometric sheet.
  - Record:
    - page: 23
    - sheet: M-904
    - title: PIPING ISOMETRICS
    - render: reviews/03__vol1__27/p23-p23-full-poppler.png
    - finding: Piping isometric sheet.
  - Record:
    - page: 24
    - sheet: M-905
    - title: PIPING ISOMETRICS
    - render: reviews/03__vol1__27/p24-p24-full-poppler.png
    - finding: Piping isometric sheet.
  - Record:
    - page: 25
    - sheet: P-101
    - title: PLUMBING UNDER-SLAB PLAN
    - render: reviews/03__vol1__27/p25-p25-full-poppler.png
    - finding: Plumbing under-slab plan.
  - Record:
    - page: 26
    - sheet: P-101
    - title: PLUMBING UNDER-SLAB PLAN
    - render: reviews/03__vol1__27/p26-p26-full-poppler.png
    - finding: Second supplied P-101 plumbing under-slab-plan page; retained as a separate source PDF page.
  - Record:
    - page: 27
    - sheet: P-501
    - title: PLUMBING DETAILS
    - render: reviews/03__vol1__27/p27-p27-full-poppler.png
    - finding: Plumbing detail sheet.
  - Record:
    - page: 28
    - sheet: P-601
    - title: PLUMBING SCHEDULES
    - render: reviews/03__vol1__27/p28-p28-full-poppler.png
    - finding: Plumbing schedule sheet.
  - Record:
    - page: 29
    - sheet: E-001
    - title: ELECTRICAL SYMBOLS AND INDEX
    - render: reviews/03__vol1__27/p29-p29-full-poppler.png
    - finding: Electrical symbols, abbreviations and drawing index.
  - Record:
    - page: 30
    - sheet: E-101
    - title: ELECTRICAL SITE PLAN
    - render: reviews/03__vol1__27/p30-p30-full-poppler.png
    - finding: Electrical site plan.
  - Record:
    - page: 31
    - sheet: E-201
    - title: ELECTRICAL LIGHTING PLAN
    - render: reviews/03__vol1__27/p31-p31-full-poppler.png
    - finding: Electrical lighting plan.
  - Record:
    - page: 32
    - sheet: E-301
    - title: ELECTRICAL POWER / SYSTEM PLAN
    - render: reviews/03__vol1__27/p32-p32-full-poppler.png
    - finding: Electrical power and system plan.
  - Record:
    - page: 33
    - sheet: E-501
    - title: ELECTRICAL DIAGRAMS
    - render: reviews/03__vol1__27/p33-p33-full-poppler.png
    - finding: Electrical control-network, pump and lift-station diagram context.
  - Record:
    - page: 34
    - sheet: E-502
    - title: ELECTRICAL WIRING DIAGRAMS
    - render: reviews/03__vol1__27/p34-p34-full-poppler.png
    - finding: Electrical wiring diagrams.
  - Record:
    - page: 35
    - sheet: E-503
    - title: ELECTRICAL DETAILS
    - render: reviews/03__vol1__27/p35-p35-full-poppler.png
    - finding: Electrical detail sheet.
  - Record:
    - page: 36
    - sheet: E-601
    - title: ELECTRICAL ONE-LINE DIAGRAM
    - render: reviews/03__vol1__27/p36-p36-full-poppler.png
    - finding: Electrical one-line diagram.
  - Record:
    - page: 37
    - sheet: E-701
    - title: ELECTRICAL SCHEDULES
    - render: reviews/03__vol1__27/p37-p37-full-poppler.png
    - finding: Electrical schedule sheet.
  - Record:
    - page: 38
    - sheet: E-702
    - title: PLC I/O LIST
    - render: reviews/03__vol1__27/p38-p38-full-poppler.png
    - finding: White Sturgeon PLC I/O list with I/O channels, protocol, display/action, cable and conduit columns.
- assertions:
  - Record:
    - id: rank03-title-project
    - page: 1
    - bbox:
      - 2215
      - 605
      - 2410
      - 660
    - expected: WHITE STURGEON FISH HATCHERY
    - mode: exact
  - Record:
    - id: rank03-title-firm
    - page: 1
    - bbox:
      - 2250
      - 1210
      - 2320
      - 1235
    - expected: COFFMAN
    - mode: exact
  - Record:
    - id: rank03-title-date
    - page: 1
    - bbox:
      - 2350
      - 1175
      - 2420
      - 1205
    - expected: 06/07/2024
    - mode: exact
  - Record:
    - id: rank03-title-issue
    - page: 1
    - bbox:
      - 2225
      - 668
      - 2400
      - 722
    - expected: ISSUED FOR CONSTRUCTION
    - mode: exact
  - Record:
    - id: rank03-m101-sheet
    - page: 1
    - bbox:
      - 2245
      - 1455
      - 2380
      - 1520
    - expected: M-101
    - mode: exact
  - Record:
    - id: rank03-m101-local-scale
    - page: 1
    - bbox:
      - 1545
      - 1435
      - 1645
      - 1465
    - expected: SCALE: 3/16"=1'-0"
    - mode: exact
- inventory checks:
  - Record:
    - id: rank03-full-page-review-ledger
    - records path:
      - visual_review_pages
    - expected: 38
    - unique key: page

## Schedules

This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.

### M601-SEISMIC-VIBRATION-LEDGER - PDF 13

26 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | ERV-1 |
| 2 | BT-1 |
| 3 | BT-2 |
| 4 | BT-3 |
| 5 | BT-4 |
| 6 | HX-1A |
| 7 | HX-1B |
| 8 | HX-2A |
| 9 | HX-2B |
| 10 | WSHP-1 |
| 11 | FTR-1 |
| 12 | AS-1 |
| 13 | AS-2 |
| 14 | DISTRIBUTED |
| 15 | EP-1,2 |
| 16 | EP-3 |
| 17 | EP-4 |
| 18 | CP-1 |
| 19 | CP-2 |
| 20 | HWP-1 |
| 21 | HWP-2 |
| 22 | HWP-3 |
| 23 | HWP-4 |
| 24 | HWP-5 |
| 25 | HWP-6 |
| 26 | DISTRIBUTED |

- sheet: M-601
- title: SEISMIC AND VIBRATION CONTROL
- classification: Literal seismic/vibration-control ledger marks; not a quantity or installation ledger
- x edges:
  - 600
  - 700
- y ranges:
  - 132.8685, 145.6685
  - 147.0884, 159.8884
  - 161.4884, 174.2884
  - 175.8884, 188.6884
  - 190.1084, 202.9084
  - 204.5085, 217.3085
  - 218.9085, 231.7085
  - 233.1286, 245.9286
  - 247.5286, 260.3286
  - 261.9287, 274.7287
  - 276.1486, 288.9486
  - 290.5487, 303.3487
  - 304.9487, 317.7487
  - 319.1687, 331.9687
  - 332.6686, 345.4686
  - 347.7886, 360.5886
  - 362.1888, 374.9888
  - 376.5887, 389.3887
  - 390.9887, 403.7887
  - 405.3887, 418.1887
  - 419.6087, 432.4087
  - 434.0087, 446.8087
  - 448.4088, 461.2088
  - 462.6287, 475.4287
  - 477.0288, 489.8288
  - 491.4288, 504.2288
- header evidence:
  - Record:
    - bbox:
      - 600
      - 45
      - 1370
      - 130
    - expected: SEISMIC AND VIBRATION CONTROL TAG EQUIPMENT LEVEL RESTRAINTS FLEXIBLE CONNECTORS VIBRATION ISOLATORS DEFLECTION
- source layout notes: DISTRIBUTED appears twice as printed (piping and mechanical-room exhaust duct). EP-1,2 is also a single printed shared mark. Neither is expanded into inferred equipment or placement counts.

### M601-ENERGY-RECOVERY-VENTILATOR - PDF 13

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | location | serves | manufacturer_model | supply_cfm | supply_esp_in_wc | supply_motor_bhp | supply_motor_hp | exhaust_cfm | exhaust_esp_in_wc | exhaust_motor_bhp | exhaust_motor_hp | cooling_eat | cooling_lat | cooling_sensible_effectiveness | heating_eat | heating_lat | heating_sensible_effectiveness | volts | phase | mca | mop | filter_count | filter_merv | filter_size_in | unit_weight_lbs | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | ERV-1 | HATCHERY | OFFICE AND LAB VENTILATION | GREENHECK/ MINIVENT-450-VG | 150 | 0.35 | 0.038 | 1/4 | 150 | 0.35 | 0.045 | 1/4 | 97.9 DB 67.6 WB | 78.9 DB 63.1 WB | 82.6% | 8.6 DB | 59.9 DB 47.9 WB | 83.1% | 120 | 1 | 7.1 | 15 | 1 1 | 13 8 | 14x20x2 14x20x2 | 160 | 1,2,3 |

- sheet: M-601
- title: ENERGY RECOVERY VENTILATOR SCHEDULE
- classification: Literal ERV equipment schedule row
- x edges:
  - 770
  - 830
  - 915
  - 1028
  - 1142
  - 1186
  - 1230
  - 1275
  - 1300
  - 1345
  - 1388
  - 1430
  - 1460
  - 1506
  - 1560
  - 1620
  - 1677
  - 1729
  - 1790
  - 1837
  - 1860
  - 1895
  - 1926
  - 1955
  - 1990
  - 2056
  - 2100
  - 2155
- y ranges:
  - 760, 795
- header evidence:
  - Record:
    - bbox:
      - 770
      - 655
      - 2160
      - 760
    - expected: ENERGY RECOVERY VENTILATOR SCHEDULE TAG LOCATION SERVES MANUFACTURER SUPPLY FAN EXHAUST FAN HEAT EXCHANGER UNIT ELECTRICAL FILTERS UNIT WT REMARKS
- source layout notes: The source prints the two filter MERV and size values vertically within shared physical cells; the literal cell text is retained as `13 8` and `14x20x2 14x20x2` rather than materializing two child records.

### M601-FANS - PDF 13

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | serves | manufacturer_model | type | drive | flow_cfm | esp_in_wc | speed_rpm | bhp | motor_hp | motor_volts | motor_phase | fla | unit_weight_lbs | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | EF-1 | HATCHERY | GREENHECK/ SE1-12-432-VG | AXIAL WALL | DIRECT | 750 | 0.25 | 1317 | 0.09 | 1/10 | 115 | 1 | 2.85 | 84 | 1,2 |
| 2 | EF-2 | HATCHERY | GREENHECK/ SE1-12-432-VG | AXIAL WALL | DIRECT | 750 | 0.25 | 1317 | 0.09 | 1/10 | 115 | 1 | 2.85 | 84 | 1,2 |
| 3 | EF-3 | MECHANICAL ROOM | GREENHECK/ SQ-90-VG | INLINE | DIRECT | 150/480 | 0.15 | 1282 | 0.03 | 1/10 | 115 | 1 | 1.38 | 48 | 3 |

- sheet: M-601
- title: FAN SCHEDULE
- classification: Literal fan equipment schedule rows
- x edges:
  - 680
  - 744
  - 823
  - 925
  - 1000
  - 1054
  - 1100
  - 1144
  - 1190
  - 1232
  - 1276
  - 1320
  - 1344
  - 1388
  - 1434
  - 1498
- y ranges:
  - 965, 1000
  - 1000, 1035
  - 1035, 1073
- header evidence:
  - Record:
    - bbox:
      - 680
      - 900
      - 1500
      - 965
    - expected: FAN SCHEDULE TAG SERVES MANUFACTURER MODEL DESCRIPTION FAN PERFORMANCE MOTOR ELECTRICAL UNIT WT REMARKS

### M601-GRILLES-REGISTERS-DIFFUSERS - PDF 13

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | type | manufacturer_model | grille_size | neck_size | material | frame_style | finish | notes |
|---|---|---|---|---|---|---|---|---|---|
| 1 | 1S | SUPPLY | GREENHECK/ XG-5750 | 24x24 | 6 | STEEL | LAY-IN | WHITE | 1,2 |
| 2 | 2S | SUPPLY | GREENHECK/ XG-5750 | 24x24 | 10 | STEEL | LAY-IN | WHITE | 1,2 |
| 3 | 1R | RETURN | GREENHECK/ XG-H4002R | 6x12 | - | STEEL | LAY-IN | WHITE | 1,2 |
| 4 | 2R | RETURN | GREENHECK/ XG-H4002R | 12x16 | - | STEEL | LAY-IN | WHITE | 1,2 |
| 5 | 1E | EXHAUST | GREENHECK/ XG-H4002R | 6x12 | - | STEEL | LAY-IN | WHITE | 1,2 |

- sheet: M-601
- title: GRILLES, REGISTERS, DIFFUSERS SCHEDULE
- classification: Literal grille/register/diffuser type schedule rows
- x edges:
  - 1530
  - 1570
  - 1650
  - 1765
  - 1845
  - 1906
  - 1980
  - 2050
  - 2120
  - 2170
- y ranges:
  - 960, 993
  - 993, 1022
  - 1022, 1051
  - 1051, 1079
  - 1079, 1110
- header evidence:
  - Record:
    - bbox:
      - 1530
      - 900
      - 2170
      - 960
    - expected: GRILLES REGISTERS DIFFUSERS SCHEDULE TAG TYPE MANUFACTURER MODEL GRILLE SIZE NECK SIZE MATERIAL FRAME STYLE FINISH NOTES

### M602-EXPANSION-TANKS - PDF 14

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | location | system | manufacturer_model | type | system_volume_gal | low_temp_f | high_temp_f | required_tank_volume_gal | required_acceptance_volume_gal | fluid | charge_pressure_psig | operating_pressure_psig | maop_psig | connection_size_in | operating_weight_lbs | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | DT-1 | MAIN RM. | BOOSTER PUMP DRAWDOWN | ARMSTRONG FX-60 | BLADDER | N/A | 48 | 140 | 16 | 16 | WATER | 12 | 45 | 150 | 1/2" | 175 | THIS TANK IS PART OF THE WATER BOOSTER PUMP BP-1 ASSEMBLY. |
| 2 | ET-1 | MAIN RM. | EVAPORATOR LOOP | FLAMCO NEXP-023 | BLADDER | 1100 | 40 | 85 | 23 | 23 | WATER | 12 | 30 | 125 | 1" | 420 | INSTALL WITH PRESSURE RELIEF VALVE, PRESSURE GAUGE, INTEGRITY MONITOR, AND AIR ACCESS VALVE. |
| 3 | ET-2 | MAIN RM. | CONDENSER LOOP | FLAMCO NEXP-106 | BLADDER | 1100 | 48 | 158 | 106 | 106 | WATER | 12 | 30 | 125 | 1 1/2" | 1200 | INSTALL WITH PRESSURE RELIEF VALVE, PRESSURE GAUGE, INTEGRITY MONITOR, AND AIR ACCESS VALVE. |
| 4 | ET-3 | MAIN RM. | TEMPERED WATER LOOP | FLAMCO NEXP-023 | BLADDER | 300 | 45 | 95 | 23 | 23 | WATER | 12 | 30 | 125 | 1" | 282 | POTABLE WATER COMPATIBLE BLADDER AND FITTINGS. INSTALL WITH PRESSURE RELIEF VALVE, PRESSURE GAUGE, INTEGRITY MONITOR, AND AIR ACCESS VALVE. |

- sheet: M-602
- title: EXPANSION TANK SCHEDULE
- classification: Literal expansion tank schedule rows
- x edges:
  - 470
  - 525
  - 600
  - 710
  - 840
  - 915
  - 975
  - 1035
  - 1100
  - 1165
  - 1240
  - 1325
  - 1390
  - 1450
  - 1510
  - 1575
  - 1625
  - 2170
- y ranges:
  - 145, 188
  - 188, 229
  - 229, 270
  - 270, 312
- header evidence:
  - Record:
    - bbox:
      - 470
      - 55
      - 2170
      - 145
    - expected: EXPANSION TANK SCHEDULE TAG LOCATION SYSTEM MANUFACTURER MODEL TYPE VOLUME FLUID CHARGE PRESS MAOP REMARKS

### M602-WSHP-ASSEMBLY-TAG - PDF 14

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag |
|---|---|
| 1 | WSHP-1 |

- sheet: M-602
- title: MODULAR HEAT RECOVERY CHILLER SCHEDULE
- classification: Literal chiller assembly tag in vertically merged source cell
- x edges:
  - 530
  - 590
- y ranges:
  - 700, 740
- source layout notes: WSHP-1 is one printed assembly tag spanning the modular equipment and accessory schedule area. It is intentionally not repeated in the five module rows.

### M602-WSHP-MODULES - PDF 14

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | module | merged_location_serves_source_cell | manufacturer_model | refrigerant_circuits_charge | load_side_ewt_f | load_side_gpm | source_side_ewt_f | source_side_gpm | cooling | heating_mbh | heating_kw_in | heating_lwt_f | full_load_kw_per_ton | full_load_eer | part_load_iplv_kw_per_ton | part_load_iplv_eer | volts | phase | fla | mca | mocp | unit_weight_lbs |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | 1 | (blank) | WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS | R-454B / 2 /10 LBS | 110 | 39.9 | 52 | 97.4 | (blank) | 414.3 | 32.88 | 130.78 | 0.752 | 16.00 | 0.575 | 20.00 | 480 | 3 | 49.50 | 55.70 | 80 | 3,000 |
| 2 | 2 | (blank) | WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS | R-454B / 2 /10 LBS | 110 | 39.9 | 52 | 97.4 | (blank) | 414.3 | 32.88 | 130.78 | 0.752 | 16.00 | 0.575 | 20.00 | 480 | 3 | 49.50 | 55.70 | 80 | 3,000 |
| 3 | 3 | AERATED MECHANICAL WATER ROOM HEATING | WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS | R-454B / 2 /10 LBS | 110 | 39.9 | 52 | 97.4 | NA | 414.3 | 32.88 | 130.78 | 0.752 | 16.00 | 0.575 | 20.00 | 480 | 3 | 49.50 | 55.70 | 80 | 3,000 |
| 4 | 4 | (blank) | WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS | R-454B / 2 /10 LBS | 110 | 39.9 | 52 | 97.4 | (blank) | 414.3 | 32.88 | 130.78 | 0.752 | 16.00 | 0.575 | 20.00 | 480 | 3 | 49.50 | 55.70 | 80 | 3,000 |
| 5 | 5 | (blank) | WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS | R-454B / 2 /10 LBS | 110 | 39.9 | 52 | 97.4 | (blank) | 414.3 | 32.88 | 130.78 | 0.752 | 16.00 | 0.575 | 20.00 | 480 | 3 | 49.50 | 55.70 | 80 | 3,000 |

- sheet: M-602
- title: MODULAR HEAT RECOVERY CHILLER SCHEDULE
- classification: Literal modular heat-recovery chiller module rows; the assembly tag/location/service are separate vertically merged source cells
- x edges:
  - 590
  - 650
  - 805
  - 950
  - 1060
  - 1126
  - 1170
  - 1224
  - 1265
  - 1330
  - 1378
  - 1425
  - 1482
  - 1537
  - 1573
  - 1628
  - 1664
  - 1716
  - 1730
  - 1780
  - 1820
  - 1860
  - 1900
- y ranges:
  - 400, 456
  - 456, 511
  - 511, 566
  - 566, 621
  - 621, 676
- header evidence:
  - Record:
    - bbox:
      - 540
      - 325
      - 1900
      - 400
    - expected: MODULAR HEAT RECOVERY CHILLER SCHEDULE MODULE MANUFACTURER REFRIGERANT LOAD SIDE SOURCE SIDE CAPACITIES EFFICIENCY UNIT ELECTRICAL
- source layout notes: The cooling field is a shared vertically centered `NA` cell, physically printed only in the module-3 row band. Blank module cells are kept blank rather than mechanically copied across all five rows.

### M602-WSHP-ACCESSORIES - PDF 14

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | accessory | manufacturer_model | description | volts | phase | fla | mca | mocp | remarks |
|---|---|---|---|---|---|---|---|---|---|
| 1 | BYPASS HEADER KITS | WATER FURNACE | PIPE ASSEMBLY WITH BYPASS VALVE, WATER PRESSURE AND TEMPERATURE SENSORS. | (blank) | (blank) | NA | (blank) | (blank) | PROVIDE CHECK-TEST-STARTUP AT SITE. ASSEMBLE PER MANUFACTURER INSTRUCTIONS. |
| 2 | DIFFERENTIAL WATER PRESSURE TRANSDUCERS | WATER FURNACE 19P685-01 | DIFFERENTIAL HEADER WATER TRANSUCERS | (blank) | (blank) | NA | (blank) | (blank) | PROVIDE CHECK-TEST-STARTUP AT SITE. ASSEMBLE PER MANUFACTURER INSTRUCTIONS. |
| 3 | HEADER END CAPS | WATER FURNACE/ VICTAULIC 29P522-03 | DUCTILE IRON CAP, COUPLING, AND GASKET | (blank) | (blank) | NA | (blank) | (blank) | PROVIDE CHECK-TEST-STARTUP AT SITE. ASSEMBLE PER MANUFACTURER INSTRUCTIONS. |
| 4 | STRAINER | WATER FURNACE/ VICTAULIC 23P535-03 | STRAINER, DUCTILE IRON BODY, GROOVED END, 30 MESH SS SCREEN. | (blank) | (blank) | NA | (blank) | (blank) | PROVIDE CHECK-TEST-STARTUP AT SITE. ASSEMBLE PER MANUFACTURER INSTRUCTIONS. |
| 5 | WSHP MASTER CONTROL PANEL | WATER FURNACE HSCDB1DUSSC HYDROLINK SUPERVISORY CONTROL PANEL | HYDROLINK 2 CONTROLLER BACNET/IP CONTROL INTERFACE CONTROL PANEL ENCLOSURE 20.6" W X 28.5" H X 6.6" DEEP | 120 | 1 | (blank) | (blank) | 20 | SUPERVISORY, SEQUENCING, CONTROL PANEL FOR MODULES TO BE PROVIDED BY CHILLER MANUFACTURER. BACNET/IP INTERFACE, TOUCHPAD HMI. |

- sheet: M-602
- title: MODULAR HEAT RECOVERY CHILLER SCHEDULE — ACCESSORIES
- classification: Literal WSHP accessory schedule rows
- x edges:
  - 590
  - 730
  - 960
  - 1660
  - 1710
  - 1730
  - 1780
  - 1820
  - 1860
  - 2170
- y ranges:
  - 775, 825
  - 825, 875
  - 875, 925
  - 925, 975
  - 975, 1050
- header evidence:
  - Record:
    - bbox:
      - 590
      - 710
      - 1900
      - 775
    - expected: ACCESSORY MANUFACTURER MODEL DESCRIPTION VOLTS FLA MCA MOCP

### M602-FILTERS-STRAINERS - PDF 14

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | location | serves | manufacturer_model | filtration | minimum_pressure | pressure_drop | flow_gpm | volts | phase | fla | unit_weight_lbs | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | FTR-1 | MAIN ROOM | WASTEWATER TO HX-1 | TEKLEEN LPF4-LPE PANEL GB6-LPF | 100 MICRON, 2.5 SF FILTER | 20 PSI | 1 PSI | 265 | 110 | 1 | 10 | 200 | AUTOMATIC SELF CLEANING FILTER & CONTROL PANEL. 4" CLASS 150 CONNECTIONS, 1" NPT FLUSHING BALL VALVE. |
| 2 | STR-1 | MAIN ROOM | WASTEWATER TO HX-1 | KECKLEY STYLE GFV 6" | 60 MESH | NONE | 0.25 PSI | 265 | NA | NA | NA | 120 | BASKET STRAINER. CLASS 125 FLANGE CONNECTIONS. |

- sheet: M-602
- title: FILTER & STRAINER SCHEDULE
- classification: Literal filter and strainer schedule rows
- x edges:
  - 960
  - 1020
  - 1115
  - 1225
  - 1355
  - 1450
  - 1530
  - 1580
  - 1640
  - 1680
  - 1710
  - 1740
  - 1780
  - 2170
- y ranges:
  - 1140, 1180
  - 1180, 1220
- header evidence:
  - Record:
    - bbox:
      - 960
      - 1060
      - 2170
      - 1140
    - expected: FILTER STRAINER SCHEDULE TAG LOCATION SERVES MANUFACTURER MODEL FILTRATION PRESSURE FLOW UNIT ELECTRICAL UNIT WT REMARKS

### M603-INSTRUMENTATION - PDF 15

17 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | function | service | connection | type | pressure_psig | operating_range | units | interface | basis_of_design_manufacturer_model | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | PIT-113 | PRESSURE | CAW | 1/4" MNPT | PIEZO-RESISTIVE | 125 | 0-125 | PSIG | 4-20 mA | ROSEMOUNT 1151 | 3 |
| 2 | PIT-114 | PRESSURE | TAW | 1/4" MNPT | PIEZO-RESISTIVE | 125 | 0-125 | PSIG | 4-20 mA | ROSEMOUNT 1151 | 3 |
| 3 | PIT-115 | PRESSURE | EFFLUENT | 1/4" MNPT | PIEZO-RESISTIVE | 125 | 0-125 | PSIG | 4-20 mA | ROSEMOUNT 1151 | 3 |
| 4 | PIT-116 | PRESSURE | EFFLUENT | 1/4" MNPT | PIEZO-RESISTIVE | 125 | 0-125 | PSIG | 4-20 mA | ROSEMOUNT 1151 | 3 |
| 5 | TE-100 | TEMPERATURE | EFFLUENT | 4" MNPT | RTD | 125 | 0-150 | F | 1000 OHM RTD | DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY | 1 |
| 6 | TE-105 | TEMPERATURE | TAW | 1/2" ON 4" MNPT | RTD | 125 | 0-150 | F | 1000 OHM RTD | DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY | 1 |
| 7 | TE-110 | TEMPERATURE | TAW | 1/2" ON 4" MNPT | RTD | 125 | 0-150 | F | 1000 OHM RTD | DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY | 1 |
| 8 | DPIT-117 | PRES. DIFF. | HWS | 1/4" MNPT | PIEZO-RESISTIVE | 125 | 0-125 | PSIA | 4-20 mA | ROSEMOUNT 1151 | 3 |
| 9 | PIT-221 | PRESSURE | EWS | 1/4" MNPT | PIEZO-RESISTIVE | 125 | 0-125 | PSIG | 4-20 mA | ROSEMOUNT 1151 | 3 |
| 10 | PIT-222 | PRESSURE | HWS | 1/4" MNPT | PIEZO-RESISTIVE | 125 | 0-125 | PSIG | 4-20 mA | ROSEMOUNT 1151 | 3 |
| 11 | TE-101 | TEMPERATURE | EWS | 1/2" MNPT | RTD | 125 | 0-150 | F | 1000 OHM RTD | DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY | 2 |
| 12 | TE-102 | TEMPERATURE | EWS | 1/2" MNPT | RTD | 125 | 0-150 | F | 1000 OHM RTD | DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY | 2 |
| 13 | TE-103 | TEMPERATURE | HWS | 1/2" MNPT | RTD | 125 | 0-150 | F | 1000 OHM RTD | DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY | 2 |
| 14 | TE-104 | TEMPERATURE | HWS | 1/2" MNPT | RTD | 125 | 0-150 | F | 1000 OHM RTD | DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY | 2 |
| 15 | TE-300 | TEMPERATURE | OUTDOOR AIR | NA NA | THERMISTER | 0 | -40 TO 250 | F | 10 kOHM | DWYER SERIES O-4 | 2 |
| 16 | FIT-143 | FLOW | CAW | 6" CL 150 FLG | TURBINE | 125 | 0-500 | GPM | 4-20 mA | SEAMETRICS WTP109-600-18 | 3 |
| 17 | FIT-145 | FLOW | TAW | 4" CL 150 FLG | TURBINE | 125 | 0-200 | GPM | 4-20 mA | SEAMETRICS WTP109-400-18 | 3 |

- sheet: M-603
- title: INSTRUMENTATION SCHEDULE
- classification: Literal instrumentation schedule rows
- x edges:
  - 185
  - 235
  - 315
  - 374
  - 476
  - 570
  - 626
  - 699
  - 747
  - 820
  - 1042
  - 1190
- y ranges:
  - 127, 169.66
  - 169.66, 205.09
  - 205.09, 240.49
  - 240.49, 276.37
  - 276.37, 314.56
  - 314.56, 356.11
  - 356.11, 397.27
  - 397.27, 434.62
  - 434.62, 470.05
  - 470.05, 507.37
  - 507.37, 548.47
  - 548.47, 591.49
  - 591.49, 634.51
  - 634.51, 673.96
  - 673.96, 703.3
  - 703.3, 723.13
  - 723.13, 744
- header evidence:
  - Record:
    - bbox:
      - 180
      - 65
      - 1195
      - 130
    - expected: INSTRUMENTATION SCHEDULE TAG FUNCTION SERVICE CONNECTION TYPE PRESSURE OPERATING RANGE UNITS INTERFACE BASIS OF DESIGN MANUFACTURER AND MODEL REMARKS

### M603-CONTROL-VALVES - PDF 15

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | manufacturer_model | fluid | pressure_psig | temperature | flow_gpm | size_nps | cv_characteristic | valve_pattern | valve_material | connection | power | watts | va | actuator_time_s | actuator_action | position_feedback | fail_position | override | comments |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | TCV-105 | BELIMO G780+ EVX24-SR | HWS | 125 | 130 F | 133 | 3" | 85 LINEAR | 3-WAY MIXING, GLOBE | Ni PLATED BRASS, EPDM | CL 125 FF FLANGE | 24 VDC | 5 | 7.5 | 90 | MODULATING | YES | LAST POSITION | YES | NORMALLY CLOSED, 4-20 mA POSITION FEEDBACK TO PLC |
| 2 | TCV-110A | BELIMO B2050QPW-N+ LRB24-SR-T | CAW POTABLE | 125 | 60 F | 11 | 1/2" | 32 NONE | 2-WAY BALL | LEAD FREE BRASS, EPDM | FNPT | 24 VDC | 1.5 | 3 | 90 | MODULATING | NO | LAST POSITION | YES | NORMALLY CLOSED, 4-20 mA POSITION FEEDBACK TO PLC. PROVIDE VALVE STEM ADAPTER. |
| 3 | TCV-110B | BELIMO B2050QPW-N+ LRB24-SR-T | CAW POTABLE | 125 | 60 F | 11 | 1/2" | 32 NONE | 2-WAY BALL | LEAD FREE BRASS, EPDM | FNPT | 24 VDC | 1.5 | 3 | 90 | MODULATING | NO | LAST POSITION | YES | NORMALLY CLOSED, 4-20 mA POSITION FEEDBACK TO PLC. PROVIDE VALVE STEM ADAPTER. |
| 4 | LCV-135 | BELIMO F680HD+ ARX24-3 | EFFLUENT | 125 | 60 F | 265 | 3" | 302 NONE | BUTTERFLY | DUCTILE IRON, EPDM | WAFER, CL 125 | 24 VDC | 6 | 11 | 75 | 2-POSITION | NO | LAST POSITION | YES | NORMALLY CLOSED |

- sheet: M-603
- title: CONTROL VALVE SCHEDULE
- classification: Literal BAS control-valve/actuator schedule rows
- x edges:
  - 940
  - 980
  - 1080
  - 1137
  - 1182
  - 1236
  - 1292
  - 1336
  - 1380
  - 1432
  - 1495
  - 1565
  - 1618
  - 1661
  - 1700
  - 1740
  - 1810
  - 1870
  - 1930
  - 1965
  - 2165
- y ranges:
  - 1205, 1260
  - 1260, 1326
  - 1326, 1387
  - 1387, 1450
- header evidence:
  - Record:
    - bbox:
      - 930
      - 1120
      - 2165
      - 1210
    - expected: CONTROL VALVE SCHEDULE TAG MANUFACT MODEL SERVICE VALVE ACTUATOR POWER POSITION FEEDBACK FAIL POSITION OVER RIDE COMMENTS

### M603-PUMP-SCHEDULE-MARKS - PDF 15

15 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag |
|---|---|
| 1 | HWP-1 |
| 2 | HWP-2 |
| 3 | HWP-3 |
| 4 | HWP-4 |
| 5 | HWP-5 |
| 6 | HWP-6 |
| 7 | BP-1 |
| 8 | BP-2 |
| 9 | BP-3 |
| 10 | CP-1 |
| 11 | CP-2 |
| 12 | EP-1 |
| 13 | EP-2 |
| 14 | EP-3 |
| 15 | EP-4 |

- sheet: M-603
- title: PUMP SCHEDULE
- classification: Literal pump schedule tags. Shared vertical pump cells are deliberately not expanded into copied performance fields in this source-mark ledger.
- x edges:
  - 1180
  - 1250
- y ranges:
  - 140, 175
  - 175, 210
  - 210, 242
  - 242, 277
  - 277, 310
  - 310, 344
  - 345, 405
  - 405, 455
  - 455, 512
  - 512, 560
  - 560, 605
  - 605, 640
  - 640, 675
  - 675, 708
  - 708, 740
- header evidence:
  - Record:
    - bbox:
      - 1180
      - 65
      - 2165
      - 145
    - expected: PUMP SCHEDULE TAG SERVES MANUFACTURER MODEL TYPE FLOW HEAD MOTOR PUMP SPEED POWER REQUIREMENTS PROVIDE WITH VFD UNIT WT FLUID REMARKS
- source layout notes: This registry establishes every printed pump tag. EP-1 and EP-2 share vertically merged model/type/weight cells in the source and are not normalized here by duplicating values into two physical rows.

### M603-CHEMICAL-POT-FEEDERS - PDF 15

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | location | serves | make_model | fluid | tank_size_gal | pressure_rating_psi | weight_lbs | remark |
|---|---|---|---|---|---|---|---|---|---|
| 1 | PF-1 | MECH. RM. | EVAPORATOR LOOP | NEPTUNE/VTF-5HP | WATER | 5 | 300 | 37 | EXISTING TO REMAIN. |
| 2 | PF-2 | MECH. RM. | CONDENSER LOOP | NEPTUNE/VTF-5HP | WATER | 5 | 300 | 37 | EXISTING TO REMAIN. |

- sheet: M-603
- title: CHEMICAL POT FEEDER SCHEDULE
- classification: Literal chemical pot feeder schedule rows
- x edges:
  - 180
  - 225
  - 325
  - 450
  - 560
  - 630
  - 690
  - 770
  - 850
  - 1000
- y ranges:
  - 880, 909
  - 909, 935
- header evidence:
  - Record:
    - bbox:
      - 180
      - 820
      - 1000
      - 880
    - expected: CHEMICAL POT FEEDER SCHEDULE TAG LOCATION SERVES MAKE MODEL FLUID TANK SIZE PRESSURE RATING WT REMARK

### M603-AIR-SEPARATORS - PDF 15

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | location | system | manufacturer_model | type | pipe_size_in | fluid | max_temp_f | flow_gpm | wpd_ft_wc | volume_gal | operating_weight_lbs | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | AS-1 | MECH. RM. | EVAPORATOR LOOP | FLAMCOVENT FSADS600N 150F | COALESCING | 6" | WATER | 110 | 385 | 0.7 | 20.6 | 285 | (blank) |
| 2 | AS-2 | MECH. RM. | CONDENSOR LOOP | FLAMCOVENT FSADS500N 125F | COALESCING | 5" | WATER | 110 | 165 | 0.3 | 20.6 | 275 | (blank) |

- sheet: M-603
- title: AIR SEPARATOR SCHEDULE
- classification: Literal air separator schedule rows
- x edges:
  - 180
  - 245
  - 325
  - 450
  - 550
  - 640
  - 680
  - 740
  - 785
  - 835
  - 880
  - 930
  - 980
  - 1050
- y ranges:
  - 1018, 1056
  - 1056, 1095
- header evidence:
  - Record:
    - bbox:
      - 180
      - 955
      - 1050
      - 1018
    - expected: AIR SEPARATOR SCHEDULE TAG LOCATION SYSTEM MANUFACTURER MODEL TYPE PIPE SIZE FLUID MAX TEMP FLOW WPD VOL OPER WT REMARKS

### M603-LOUVERS - PDF 15

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | serves | manufacturer_model | material | frame_type | airflow_cfm | louver_size_wxh | face_area_sf | face_velocity_fpm | free_area_sf | free_area_velocity_fpm | pressure_drop_in_wc | drainable_blade | blade_angle_deg | frame_depth_in | weight_lbs | bottom_of_louver_elevation | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | LV-1 | HATCHERY | GREENHECK/ ECD-401 | ALUMINUM | CHANNEL | 750 | 18 x 22 | 2.75 | 273 | 1.01 | 743 | 0.09 | YES | 45 | 4 | 6 | 8' | 1,2,3 |
| 2 | LV-2 | HATCHERY | GREENHECK/ ECD-401 | ALUMINUM | CHANNEL | 750 | 18 x 22 | 2.75 | 273 | 1.01 | 743 | 0.09 | YES | 45 | 4 | 6 | 8' | 1,2,3 |
| 3 | LV-3 | MECHANICAL ROOM | GREENHECK/ ECD-401 | ALUMINUM | CHANNEL | 480 | 18 x 18 | 2.25 | 213 | 0.75 | 640 | 0.07 | YES | 45 | 4 | 9 | 8' | 1,2,3 |

- sheet: M-603
- title: LOUVER SCHEDULE
- classification: Literal louver schedule rows
- x edges:
  - 1090
  - 1140
  - 1230
  - 1320
  - 1390
  - 1460
  - 1505
  - 1565
  - 1610
  - 1660
  - 1715
  - 1770
  - 1830
  - 1890
  - 1950
  - 2000
  - 2050
  - 2120
  - 2170
- y ranges:
  - 955, 990
  - 990, 1025
  - 1025, 1065
- header evidence:
  - Record:
    - bbox:
      - 1090
      - 890
      - 2170
      - 955
    - expected: LOUVER SCHEDULE TAG SERVES MANUFACTURER MODEL MATERIAL FRAME TYPE AIRFLOW LOUVER SIZE FACE AREA VELOCITY FREE AREA DRAINABLE BLADE ANGLE FRAME DEPTH WEIGHT BOTTOM ELEVATION NOTES

### M604-HYDRONIC-UNIT-HEATERS - PDF 16

7 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | location | manufacturer_model | orientation | supply_flow_cfm | fan_high_speed_rpm | drive | heating_capacity_mbh | eat_f | lat_f | ewt_f | lwt_f | coil_flow_gpm | wpd_ft_wc | motor_hp | motor_volts | motor_phase | fla | unit_weight_lbs | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | UH-01 | MAIN ROOM | STERLING/ HSB07211 | HORIZONTAL | 950 | 1550 | DIRECT | 20.5 | 50 | 70 | 120 | 100 | 2.5 | 0.23 | 1/20 | 115 | 1 | 1.4 | 50 | 1 |
| 2 | UH-02 | MAIN ROOM | STERLING/ HSB07211 | HORIZONTAL | 950 | 1550 | DIRECT | 20.5 | 50 | 70 | 120 | 100 | 2.5 | 0.23 | 1/20 | 115 | 1 | 1.4 | 50 | 1 |
| 3 | UH-03 | MAIN ROOM | STERLING/ HSB07211 | HORIZONTAL | 950 | 1550 | DIRECT | 20.5 | 50 | 70 | 120 | 100 | 2.5 | 0.23 | 1/20 | 115 | 1 | 1.4 | 50 | 1 |
| 4 | UH-04 | MAIN ROOM | STERLING/ HSB07211 | HORIZONTAL | 950 | 1550 | DIRECT | 20.5 | 50 | 70 | 120 | 100 | 2.5 | 0.23 | 1/20 | 115 | 1 | 1.4 | 50 | 1 |
| 5 | UH-05 | MAIN ROOM | STERLING/ HSB07211 | HORIZONTAL | 950 | 1550 | DIRECT | 20.5 | 50 | 70 | 120 | 100 | 2.5 | 0.23 | 1/20 | 115 | 1 | 1.4 | 50 | 1 |
| 6 | UH-06 | MAIN ROOM | STERLING/ HSB07211 | HORIZONTAL | 950 | 1550 | DIRECT | 20.5 | 50 | 70 | 120 | 100 | 2.5 | 0.23 | 1/20 | 115 | 1 | 1.4 | 50 | 1 |
| 7 | UH-07 | MECHANICAL ROOM | STERLING/ HSB07211 | HORIZONTAL | 950 | 1550 | DIRECT | 20.5 | 50 | 70 | 120 | 100 | 2.5 | 0.23 | 1/20 | 115 | 1 | 1.4 | 50 | 1 |

- sheet: M-604
- title: HYDRONIC UNIT HEATER SCHEDULE
- classification: Literal hydronic unit heater schedule rows
- x edges:
  - 290
  - 365
  - 460
  - 580
  - 675
  - 720
  - 760
  - 818
  - 875
  - 908
  - 941
  - 973
  - 1004
  - 1055
  - 1100
  - 1140
  - 1190
  - 1215
  - 1244
  - 1290
  - 1360
- y ranges:
  - 360, 390.1
  - 390.1, 418.0
  - 418.0, 445.81
  - 445.81, 473.62
  - 473.62, 501.52
  - 501.52, 529.33
  - 529.33, 555
- header evidence:
  - Record:
    - bbox:
      - 285
      - 290
      - 1365
      - 360
    - expected: HYDRONIC UNIT HEATER SCHEDULE TAG LOCATION MANUFACTURER MODEL ORIENTATION SUPPLY FAN FLOW SPEED HEATING COIL MOTOR ELECTRICAL

### M604-BUFFER-TANKS - PDF 16

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | location | serves | manufacturer_model | fluid | tank_size_gal | fill_pressure_psi | maop_psi | connections | operating_weight_lbs | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | BT-1 | MAIN ROOM | EVAPORATOR WATER LOOP | AMTROL HWBT300-4/4-125 | WATER | 300 | 12 | 125 | (4) 4" CL 150 FLG | 3500 | SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE. |
| 2 | BT-2 | MAIN ROOM | EVAPORATOR WATER LOOP | AMTROL HWBT300-4/4-125 | WATER | 300 | 12 | 125 | (4) 4" CL 150 FLG | 3500 | SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE. |
| 3 | BT-3 | MAIN ROOM | CONDENSER WATER LOOP | AMTROL HWBT300-4/4-125 | WATER | 300 | 12 | 125 | (4) 4" CL 150 FLG | 3500 | SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE. |
| 4 | BT-4 | MAIN ROOM | CONDENSER WATER LOOP | AMTROL HWBT300-4/4-125 | WATER | 300 | 12 | 125 | (4) 4" CL 150 FLG | 3500 | SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE. |

- sheet: M-604
- title: BUFFER TANK SCHEDULE
- classification: Literal buffer tank schedule rows
- x edges:
  - 210
  - 275
  - 365
  - 475
  - 600
  - 680
  - 740
  - 800
  - 860
  - 970
  - 1040
  - 1375
- y ranges:
  - 700, 744.31
  - 744.31, 785.35
  - 785.35, 826.12
  - 826.12, 860
- header evidence:
  - Record:
    - bbox:
      - 210
      - 640
      - 1375
      - 700
    - expected: BUFFER TANK SCHEDULE TAG LOCATION SERVES MANUFACTURER MODEL FLUID TANK SIZE FILL PRESS MAOP CONNECTIONS WEIGHT REMARKS

### M604-HEAT-EXCHANGERS - PDF 16

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | footprint | serves | manufacturer_model | type | hot_side_flow_gpm | hot_side_dp_psi | cold_side_flow_gpm | cold_side_dp_psi | minimum_flow_gpm | hot_side_in_f | hot_side_out_f | cold_side_in_f | cold_side_out_f | transfer_kw_mbh | unit_weight_lbs | fluid | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | HX-1A | 28" X 22" | EVAPORATOR WATER HEATING | AIC AT | PLATE AND FRAME | 265 | 5 | 373 | 5 | 265 | 60 | 51.2 | 45.8 | 52 | 338/1155 | 689 | WASTEWATER, 100 MICRON FILTERED | 1, 3, 4, 5 |
| 2 | HX-1B | 28" X 22" | EVAPORATOR WATER HEATING | AIC AT | PLATE AND FRAME | 265 | 5 | 373 | 5 | 265 | 60 | 51.2 | 45.8 | 52 | 338/1155 | 689 | WASTEWATER, 100 MICRON FILTERED | 1, 3, 4, 5 |
| 3 | HX-2A | 44" X 26" | TAW HEATING | AIC AT1100X-IS1-109/70-DW | PLATE AND FRAME | 132 | 5 | 132 | 5 | 80 | 74 | 50 | 48 | 72 | 464/1584 | 3624 | AERATED WATER | 1, 2, 3, 4, 5 |
| 4 | HX-2B | 44" X 26" | TAW HEATING | AIC AT1100X-IS1-109/70-DW | PLATE AND FRAME | 132 | 5 | 132 | 5 | 80 | 74 | 50 | 48 | 72 | 464/1584 | 3624 | AERATED WATER | 1, 2, 3, 4, 5 |

- sheet: M-604
- title: HEAT EXCHANGERS
- classification: Literal heat exchanger schedule rows
- x edges:
  - 250
  - 295
  - 370
  - 465
  - 580
  - 680
  - 744
  - 785
  - 830
  - 875
  - 925
  - 970
  - 1025
  - 1075
  - 1135
  - 1185
  - 1230
  - 1330
  - 1400
- y ranges:
  - 1048, 1086
  - 1086, 1120
  - 1120, 1149
  - 1149, 1180
- header evidence:
  - Record:
    - bbox:
      - 250
      - 970
      - 1400
      - 1050
    - expected: HEAT EXCHANGERS TAG FOOT PRINT SERVES MANUFACTURER MODEL TYPE HOT SIDE COLD SIDE MINIMUM FLOW TRANSFER UNIT WT FLUID REMARKS

### M604-SPLIT-SYSTEM-AC - PDF 16

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | indoor_tag | serves | indoor_model | indoor_cfm | indoor_unit_weight_lbs | outdoor_tag | outdoor_model | fan_motor_details | unit_power_volts_phase | mca | mocp | outdoor_unit_weight_lbs | heating_capacity_mbh | heating_min_hspf_47f | cooling_capacity_mbh | cooling_tons | eer |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | FCU-1 | OFFICE, LAB | LG/ LHN188HV1 | 635 | (blank) | CU-1 | LG/ LUU180HHV | (blank) | 208-230 1 | 22 | 30 | 150 | 20.0 | 9.2 | 18.0 | 2 | 12.3 |

- sheet: M-604
- title: SPLIT-SYSTEM AIR CONDITIONING UNIT SCHEDULE
- classification: Literal split-system air-conditioning schedule row
- x edges:
  - 930
  - 970
  - 1050
  - 1160
  - 1200
  - 1245
  - 1300
  - 1400
  - 1660
  - 1730
  - 1770
  - 1810
  - 1850
  - 1900
  - 1950
  - 2000
  - 2050
  - 2100
- y ranges:
  - 130, 160
- header evidence:
  - Record:
    - bbox:
      - 930
      - 75
      - 2100
      - 130
    - expected: INDOOR UNIT OUTDOOR UNIT HEATING CAPACITY COOLING CAPACITY
- source layout notes: The printed VOLTS and PHASE fields share one source cell for FCU-1/CU-1, retained as unit_power_volts_phase. Empty physical schedule cells remain empty strings.

- module role: Composite authored module schedules; each named component is embedded without rewriting its facts.
- source modules:
  - schedules_m601_core
  - schedules_m602_core
  - schedules_m603_core
  - schedules_m604_core
- source components:
  - schedules m601 core:
    - document id: 03__vol1__27
    - module role: Cell-for-cell M-601 schedule ledger. The seismic ledger is kept distinct from equipment schedules because a restraint-design row is not evidence of an installed-equipment quantity.
    - source sheet: M-601
    - source page: 13
    - tables:
      - Record:
        - id: M601-SEISMIC-VIBRATION-LEDGER
        - page: 13
        - sheet: M-601
        - title: SEISMIC AND VIBRATION CONTROL
        - classification: Literal seismic/vibration-control ledger marks; not a quantity or installation ledger
        - columns: mark
        - x edges:
          - 600
          - 700
        - y ranges:
          - 132.8685, 145.6685
          - 147.0884, 159.8884
          - 161.4884, 174.2884
          - 175.8884, 188.6884
          - 190.1084, 202.9084
          - 204.5085, 217.3085
          - 218.9085, 231.7085
          - 233.1286, 245.9286
          - 247.5286, 260.3286
          - 261.9287, 274.7287
          - 276.1486, 288.9486
          - 290.5487, 303.3487
          - 304.9487, 317.7487
          - 319.1687, 331.9687
          - 332.6686, 345.4686
          - 347.7886, 360.5886
          - 362.1888, 374.9888
          - 376.5887, 389.3887
          - 390.9887, 403.7887
          - 405.3887, 418.1887
          - 419.6087, 432.4087
          - 434.0087, 446.8087
          - 448.4088, 461.2088
          - 462.6287, 475.4287
          - 477.0288, 489.8288
          - 491.4288, 504.2288
        - rows:
          - ERV-1
          - BT-1
          - BT-2
          - BT-3
          - BT-4
          - HX-1A
          - HX-1B
          - HX-2A
          - HX-2B
          - WSHP-1
          - FTR-1
          - AS-1
          - AS-2
          - DISTRIBUTED
          - EP-1,2
          - EP-3
          - EP-4
          - CP-1
          - CP-2
          - HWP-1
          - HWP-2
          - HWP-3
          - HWP-4
          - HWP-5
          - HWP-6
          - DISTRIBUTED
        - header evidence:
          - Record:
            - bbox:
              - 600
              - 45
              - 1370
              - 130
            - expected: SEISMIC AND VIBRATION CONTROL TAG EQUIPMENT LEVEL RESTRAINTS FLEXIBLE CONNECTORS VIBRATION ISOLATORS DEFLECTION
        - source layout notes: DISTRIBUTED appears twice as printed (piping and mechanical-room exhaust duct). EP-1,2 is also a single printed shared mark. Neither is expanded into inferred equipment or placement counts.
      - Record:
        - id: M601-ENERGY-RECOVERY-VENTILATOR
        - page: 13
        - sheet: M-601
        - title: ENERGY RECOVERY VENTILATOR SCHEDULE
        - classification: Literal ERV equipment schedule row
        - columns: tag\|location\|serves\|manufacturer_model\|supply_cfm\|supply_esp_in_wc\|supply_motor_bhp\|supply_motor_hp\|exhaust_cfm\|exhaust_esp_in_wc\|exhaust_motor_bhp\|exhaust_motor_hp\|cooling_eat\|cooling_lat\|cooling_sensible_effectiveness\|heating_eat\|heating_lat\|heating_sensible_effectiveness\|volts\|phase\|mca\|mop\|filter_count\|filter_merv\|filter_size_in\|unit_weight_lbs\|remarks
        - x edges:
          - 770
          - 830
          - 915
          - 1028
          - 1142
          - 1186
          - 1230
          - 1275
          - 1300
          - 1345
          - 1388
          - 1430
          - 1460
          - 1506
          - 1560
          - 1620
          - 1677
          - 1729
          - 1790
          - 1837
          - 1860
          - 1895
          - 1926
          - 1955
          - 1990
          - 2056
          - 2100
          - 2155
        - y ranges:
          - 760, 795
        - rows:
          - ERV-1\|HATCHERY\|OFFICE AND LAB VENTILATION\|GREENHECK/ MINIVENT-450-VG\|150\|0.35\|0.038\|1/4\|150\|0.35\|0.045\|1/4\|97.9 DB 67.6 WB\|78.9 DB 63.1 WB\|82.6%\|8.6 DB\|59.9 DB 47.9 WB\|83.1%\|120\|1\|7.1\|15\|1 1\|13 8\|14x20x2 14x20x2\|160\|1,2,3
        - header evidence:
          - Record:
            - bbox:
              - 770
              - 655
              - 2160
              - 760
            - expected: ENERGY RECOVERY VENTILATOR SCHEDULE TAG LOCATION SERVES MANUFACTURER SUPPLY FAN EXHAUST FAN HEAT EXCHANGER UNIT ELECTRICAL FILTERS UNIT WT REMARKS
        - source layout notes: The source prints the two filter MERV and size values vertically within shared physical cells; the literal cell text is retained as `13 8` and `14x20x2 14x20x2` rather than materializing two child records.
      - Record:
        - id: M601-FANS
        - page: 13
        - sheet: M-601
        - title: FAN SCHEDULE
        - classification: Literal fan equipment schedule rows
        - columns: tag\|serves\|manufacturer_model\|type\|drive\|flow_cfm\|esp_in_wc\|speed_rpm\|bhp\|motor_hp\|motor_volts\|motor_phase\|fla\|unit_weight_lbs\|remarks
        - x edges:
          - 680
          - 744
          - 823
          - 925
          - 1000
          - 1054
          - 1100
          - 1144
          - 1190
          - 1232
          - 1276
          - 1320
          - 1344
          - 1388
          - 1434
          - 1498
        - y ranges:
          - 965, 1000
          - 1000, 1035
          - 1035, 1073
        - rows:
          - EF-1\|HATCHERY\|GREENHECK/ SE1-12-432-VG\|AXIAL WALL\|DIRECT\|750\|0.25\|1317\|0.09\|1/10\|115\|1\|2.85\|84\|1,2
          - EF-2\|HATCHERY\|GREENHECK/ SE1-12-432-VG\|AXIAL WALL\|DIRECT\|750\|0.25\|1317\|0.09\|1/10\|115\|1\|2.85\|84\|1,2
          - EF-3\|MECHANICAL ROOM\|GREENHECK/ SQ-90-VG\|INLINE\|DIRECT\|150/480\|0.15\|1282\|0.03\|1/10\|115\|1\|1.38\|48\|3
        - header evidence:
          - Record:
            - bbox:
              - 680
              - 900
              - 1500
              - 965
            - expected: FAN SCHEDULE TAG SERVES MANUFACTURER MODEL DESCRIPTION FAN PERFORMANCE MOTOR ELECTRICAL UNIT WT REMARKS
      - Record:
        - id: M601-GRILLES-REGISTERS-DIFFUSERS
        - page: 13
        - sheet: M-601
        - title: GRILLES, REGISTERS, DIFFUSERS SCHEDULE
        - classification: Literal grille/register/diffuser type schedule rows
        - columns: tag\|type\|manufacturer_model\|grille_size\|neck_size\|material\|frame_style\|finish\|notes
        - x edges:
          - 1530
          - 1570
          - 1650
          - 1765
          - 1845
          - 1906
          - 1980
          - 2050
          - 2120
          - 2170
        - y ranges:
          - 960, 993
          - 993, 1022
          - 1022, 1051
          - 1051, 1079
          - 1079, 1110
        - rows:
          - 1S\|SUPPLY\|GREENHECK/ XG-5750\|24x24\|6\|STEEL\|LAY-IN\|WHITE\|1,2
          - 2S\|SUPPLY\|GREENHECK/ XG-5750\|24x24\|10\|STEEL\|LAY-IN\|WHITE\|1,2
          - 1R\|RETURN\|GREENHECK/ XG-H4002R\|6x12\|-\|STEEL\|LAY-IN\|WHITE\|1,2
          - 2R\|RETURN\|GREENHECK/ XG-H4002R\|12x16\|-\|STEEL\|LAY-IN\|WHITE\|1,2
          - 1E\|EXHAUST\|GREENHECK/ XG-H4002R\|6x12\|-\|STEEL\|LAY-IN\|WHITE\|1,2
        - header evidence:
          - Record:
            - bbox:
              - 1530
              - 900
              - 2170
              - 960
            - expected: GRILLES REGISTERS DIFFUSERS SCHEDULE TAG TYPE MANUFACTURER MODEL GRILLE SIZE NECK SIZE MATERIAL FRAME STYLE FINISH NOTES
    - inventory checks:
      - Record:
        - id: m601-core-table-count
        - records path:
          - tables
        - expected: 4
        - unique key: id
  - schedules m602 core:
    - document id: 03__vol1__27
    - module role: Cell-for-cell M-602 schedule ledger for the expansion tanks and filtration equipment. M-602's separately structured modular-chiller schedule is captured in its own module so its vertically merged assembly cells are not flattened into invented repetitions.
    - source sheet: M-602
    - source page: 14
    - tables:
      - Record:
        - id: M602-EXPANSION-TANKS
        - page: 14
        - sheet: M-602
        - title: EXPANSION TANK SCHEDULE
        - classification: Literal expansion tank schedule rows
        - columns: tag\|location\|system\|manufacturer_model\|type\|system_volume_gal\|low_temp_f\|high_temp_f\|required_tank_volume_gal\|required_acceptance_volume_gal\|fluid\|charge_pressure_psig\|operating_pressure_psig\|maop_psig\|connection_size_in\|operating_weight_lbs\|remarks
        - x edges:
          - 470
          - 525
          - 600
          - 710
          - 840
          - 915
          - 975
          - 1035
          - 1100
          - 1165
          - 1240
          - 1325
          - 1390
          - 1450
          - 1510
          - 1575
          - 1625
          - 2170
        - y ranges:
          - 145, 188
          - 188, 229
          - 229, 270
          - 270, 312
        - rows:
          - DT-1\|MAIN RM.\|BOOSTER PUMP DRAWDOWN\|ARMSTRONG FX-60\|BLADDER\|N/A\|48\|140\|16\|16\|WATER\|12\|45\|150\|1/2"\|175\|THIS TANK IS PART OF THE WATER BOOSTER PUMP BP-1 ASSEMBLY.
          - ET-1\|MAIN RM.\|EVAPORATOR LOOP\|FLAMCO NEXP-023\|BLADDER\|1100\|40\|85\|23\|23\|WATER\|12\|30\|125\|1"\|420\|INSTALL WITH PRESSURE RELIEF VALVE, PRESSURE GAUGE, INTEGRITY MONITOR, AND AIR ACCESS VALVE.
          - ET-2\|MAIN RM.\|CONDENSER LOOP\|FLAMCO NEXP-106\|BLADDER\|1100\|48\|158\|106\|106\|WATER\|12\|30\|125\|1 1/2"\|1200\|INSTALL WITH PRESSURE RELIEF VALVE, PRESSURE GAUGE, INTEGRITY MONITOR, AND AIR ACCESS VALVE.
          - ET-3\|MAIN RM.\|TEMPERED WATER LOOP\|FLAMCO NEXP-023\|BLADDER\|300\|45\|95\|23\|23\|WATER\|12\|30\|125\|1"\|282\|POTABLE WATER COMPATIBLE BLADDER AND FITTINGS. INSTALL WITH PRESSURE RELIEF VALVE, PRESSURE GAUGE, INTEGRITY MONITOR, AND AIR ACCESS VALVE.
        - header evidence:
          - Record:
            - bbox:
              - 470
              - 55
              - 2170
              - 145
            - expected: EXPANSION TANK SCHEDULE TAG LOCATION SYSTEM MANUFACTURER MODEL TYPE VOLUME FLUID CHARGE PRESS MAOP REMARKS
      - Record:
        - id: M602-WSHP-ASSEMBLY-TAG
        - page: 14
        - sheet: M-602
        - title: MODULAR HEAT RECOVERY CHILLER SCHEDULE
        - classification: Literal chiller assembly tag in vertically merged source cell
        - columns: tag
        - x edges:
          - 530
          - 590
        - y ranges:
          - 700, 740
        - rows:
          - WSHP-1
        - source layout notes: WSHP-1 is one printed assembly tag spanning the modular equipment and accessory schedule area. It is intentionally not repeated in the five module rows.
      - Record:
        - id: M602-WSHP-MODULES
        - page: 14
        - sheet: M-602
        - title: MODULAR HEAT RECOVERY CHILLER SCHEDULE
        - classification: Literal modular heat-recovery chiller module rows; the assembly tag/location/service are separate vertically merged source cells
        - columns: module\|merged_location_serves_source_cell\|manufacturer_model\|refrigerant_circuits_charge\|load_side_ewt_f\|load_side_gpm\|source_side_ewt_f\|source_side_gpm\|cooling\|heating_mbh\|heating_kw_in\|heating_lwt_f\|full_load_kw_per_ton\|full_load_eer\|part_load_iplv_kw_per_ton\|part_load_iplv_eer\|volts\|phase\|fla\|mca\|mocp\|unit_weight_lbs
        - x edges:
          - 590
          - 650
          - 805
          - 950
          - 1060
          - 1126
          - 1170
          - 1224
          - 1265
          - 1330
          - 1378
          - 1425
          - 1482
          - 1537
          - 1573
          - 1628
          - 1664
          - 1716
          - 1730
          - 1780
          - 1820
          - 1860
          - 1900
        - y ranges:
          - 400, 456
          - 456, 511
          - 511, 566
          - 566, 621
          - 621, 676
        - rows:
          - 1\|\|WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS\|R-454B / 2 /10 LBS\|110\|39.9\|52\|97.4\|\|414.3\|32.88\|130.78\|0.752\|16.00\|0.575\|20.00\|480\|3\|49.50\|55.70\|80\|3,000
          - 2\|\|WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS\|R-454B / 2 /10 LBS\|110\|39.9\|52\|97.4\|\|414.3\|32.88\|130.78\|0.752\|16.00\|0.575\|20.00\|480\|3\|49.50\|55.70\|80\|3,000
          - 3\|AERATED MECHANICAL WATER ROOM HEATING\|WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS\|R-454B / 2 /10 LBS\|110\|39.9\|52\|97.4\|NA\|414.3\|32.88\|130.78\|0.752\|16.00\|0.575\|20.00\|480\|3\|49.50\|55.70\|80\|3,000
          - 4\|\|WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS\|R-454B / 2 /10 LBS\|110\|39.9\|52\|97.4\|\|414.3\|32.88\|130.78\|0.752\|16.00\|0.575\|20.00\|480\|3\|49.50\|55.70\|80\|3,000
          - 5\|\|WATER FURNACE T5HS030SN24AACHNN6 GCNNNSSS\|R-454B / 2 /10 LBS\|110\|39.9\|52\|97.4\|\|414.3\|32.88\|130.78\|0.752\|16.00\|0.575\|20.00\|480\|3\|49.50\|55.70\|80\|3,000
        - header evidence:
          - Record:
            - bbox:
              - 540
              - 325
              - 1900
              - 400
            - expected: MODULAR HEAT RECOVERY CHILLER SCHEDULE MODULE MANUFACTURER REFRIGERANT LOAD SIDE SOURCE SIDE CAPACITIES EFFICIENCY UNIT ELECTRICAL
        - source layout notes: The cooling field is a shared vertically centered `NA` cell, physically printed only in the module-3 row band. Blank module cells are kept blank rather than mechanically copied across all five rows.
      - Record:
        - id: M602-WSHP-ACCESSORIES
        - page: 14
        - sheet: M-602
        - title: MODULAR HEAT RECOVERY CHILLER SCHEDULE — ACCESSORIES
        - classification: Literal WSHP accessory schedule rows
        - columns: accessory\|manufacturer_model\|description\|volts\|phase\|fla\|mca\|mocp\|remarks
        - x edges:
          - 590
          - 730
          - 960
          - 1660
          - 1710
          - 1730
          - 1780
          - 1820
          - 1860
          - 2170
        - y ranges:
          - 775, 825
          - 825, 875
          - 875, 925
          - 925, 975
          - 975, 1050
        - rows:
          - BYPASS HEADER KITS\|WATER FURNACE\|PIPE ASSEMBLY WITH BYPASS VALVE, WATER PRESSURE AND TEMPERATURE SENSORS.\|\|\|NA\|\|\|PROVIDE CHECK-TEST-STARTUP AT SITE. ASSEMBLE PER MANUFACTURER INSTRUCTIONS.
          - DIFFERENTIAL WATER PRESSURE TRANSDUCERS\|WATER FURNACE 19P685-01\|DIFFERENTIAL HEADER WATER TRANSUCERS\|\|\|NA\|\|\|PROVIDE CHECK-TEST-STARTUP AT SITE. ASSEMBLE PER MANUFACTURER INSTRUCTIONS.
          - HEADER END CAPS\|WATER FURNACE/ VICTAULIC 29P522-03\|DUCTILE IRON CAP, COUPLING, AND GASKET\|\|\|NA\|\|\|PROVIDE CHECK-TEST-STARTUP AT SITE. ASSEMBLE PER MANUFACTURER INSTRUCTIONS.
          - STRAINER\|WATER FURNACE/ VICTAULIC 23P535-03\|STRAINER, DUCTILE IRON BODY, GROOVED END, 30 MESH SS SCREEN.\|\|\|NA\|\|\|PROVIDE CHECK-TEST-STARTUP AT SITE. ASSEMBLE PER MANUFACTURER INSTRUCTIONS.
          - WSHP MASTER CONTROL PANEL\|WATER FURNACE HSCDB1DUSSC HYDROLINK SUPERVISORY CONTROL PANEL\|HYDROLINK 2 CONTROLLER BACNET/IP CONTROL INTERFACE CONTROL PANEL ENCLOSURE 20.6" W X 28.5" H X 6.6" DEEP\|120\|1\|\|\|20\|SUPERVISORY, SEQUENCING, CONTROL PANEL FOR MODULES TO BE PROVIDED BY CHILLER MANUFACTURER. BACNET/IP INTERFACE, TOUCHPAD HMI.
        - header evidence:
          - Record:
            - bbox:
              - 590
              - 710
              - 1900
              - 775
            - expected: ACCESSORY MANUFACTURER MODEL DESCRIPTION VOLTS FLA MCA MOCP
      - Record:
        - id: M602-FILTERS-STRAINERS
        - page: 14
        - sheet: M-602
        - title: FILTER & STRAINER SCHEDULE
        - classification: Literal filter and strainer schedule rows
        - columns: tag\|location\|serves\|manufacturer_model\|filtration\|minimum_pressure\|pressure_drop\|flow_gpm\|volts\|phase\|fla\|unit_weight_lbs\|remarks
        - x edges:
          - 960
          - 1020
          - 1115
          - 1225
          - 1355
          - 1450
          - 1530
          - 1580
          - 1640
          - 1680
          - 1710
          - 1740
          - 1780
          - 2170
        - y ranges:
          - 1140, 1180
          - 1180, 1220
        - rows:
          - FTR-1\|MAIN ROOM\|WASTEWATER TO HX-1\|TEKLEEN LPF4-LPE PANEL GB6-LPF\|100 MICRON, 2.5 SF FILTER\|20 PSI\|1 PSI\|265\|110\|1\|10\|200\|AUTOMATIC SELF CLEANING FILTER & CONTROL PANEL. 4" CLASS 150 CONNECTIONS, 1" NPT FLUSHING BALL VALVE.
          - STR-1\|MAIN ROOM\|WASTEWATER TO HX-1\|KECKLEY STYLE GFV 6"\|60 MESH\|NONE\|0.25 PSI\|265\|NA\|NA\|NA\|120\|BASKET STRAINER. CLASS 125 FLANGE CONNECTIONS.
        - header evidence:
          - Record:
            - bbox:
              - 960
              - 1060
              - 2170
              - 1140
            - expected: FILTER STRAINER SCHEDULE TAG LOCATION SERVES MANUFACTURER MODEL FILTRATION PRESSURE FLOW UNIT ELECTRICAL UNIT WT REMARKS
    - assembly context:
      - assembly tag: WSHP-1
      - location: MECHANICAL ROOM
      - serves: AERATED WATER HEATING
      - assertion ids:
        - m602-wshp-location
        - m602-wshp-serves
      - source layout note: Location and serves are vertical merged cells adjacent to the five literal module rows; they do not repeat in every module row.
    - assertions:
      - Record:
        - id: m602-wshp-location
        - page: 14
        - bbox:
          - 650
          - 510
          - 735
          - 560
        - expected: MECHANICAL ROOM
        - mode: exact
      - Record:
        - id: m602-wshp-serves
        - page: 14
        - bbox:
          - 735
          - 510
          - 805
          - 570
        - expected: AERATED WATER HEATING
        - mode: exact
    - inventory checks:
      - Record:
        - id: m602-core-table-count
        - records path:
          - tables
        - expected: 5
        - unique key: id
  - schedules m603 core:
    - document id: 03__vol1__27
    - module role: Cell-for-cell core M-603 schedule ledger. It deliberately retains source spellings, merged header semantics and literal values; nothing is inferred from a P&ID or a generic controls convention.
    - source sheet: M-603
    - source page: 15
    - tables:
      - Record:
        - id: M603-INSTRUMENTATION
        - page: 15
        - sheet: M-603
        - title: INSTRUMENTATION SCHEDULE
        - classification: Literal instrumentation schedule rows
        - columns: tag\|function\|service\|connection\|type\|pressure_psig\|operating_range\|units\|interface\|basis_of_design_manufacturer_model\|remarks
        - x edges:
          - 185
          - 235
          - 315
          - 374
          - 476
          - 570
          - 626
          - 699
          - 747
          - 820
          - 1042
          - 1190
        - y ranges:
          - 127, 169.66
          - 169.66, 205.09
          - 205.09, 240.49
          - 240.49, 276.37
          - 276.37, 314.56
          - 314.56, 356.11
          - 356.11, 397.27
          - 397.27, 434.62
          - 434.62, 470.05
          - 470.05, 507.37
          - 507.37, 548.47
          - 548.47, 591.49
          - 591.49, 634.51
          - 634.51, 673.96
          - 673.96, 703.3
          - 703.3, 723.13
          - 723.13, 744
        - rows:
          - PIT-113\|PRESSURE\|CAW\|1/4" MNPT\|PIEZO-RESISTIVE\|125\|0-125\|PSIG\|4-20 mA\|ROSEMOUNT 1151\|3
          - PIT-114\|PRESSURE\|TAW\|1/4" MNPT\|PIEZO-RESISTIVE\|125\|0-125\|PSIG\|4-20 mA\|ROSEMOUNT 1151\|3
          - PIT-115\|PRESSURE\|EFFLUENT\|1/4" MNPT\|PIEZO-RESISTIVE\|125\|0-125\|PSIG\|4-20 mA\|ROSEMOUNT 1151\|3
          - PIT-116\|PRESSURE\|EFFLUENT\|1/4" MNPT\|PIEZO-RESISTIVE\|125\|0-125\|PSIG\|4-20 mA\|ROSEMOUNT 1151\|3
          - TE-100\|TEMPERATURE\|EFFLUENT\|4" MNPT\|RTD\|125\|0-150\|F\|1000 OHM RTD\|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY\|1
          - TE-105\|TEMPERATURE\|TAW\|1/2" ON 4" MNPT\|RTD\|125\|0-150\|F\|1000 OHM RTD\|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY\|1
          - TE-110\|TEMPERATURE\|TAW\|1/2" ON 4" MNPT\|RTD\|125\|0-150\|F\|1000 OHM RTD\|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY\|1
          - DPIT-117\|PRES. DIFF.\|HWS\|1/4" MNPT\|PIEZO-RESISTIVE\|125\|0-125\|PSIA\|4-20 mA\|ROSEMOUNT 1151\|3
          - PIT-221\|PRESSURE\|EWS\|1/4" MNPT\|PIEZO-RESISTIVE\|125\|0-125\|PSIG\|4-20 mA\|ROSEMOUNT 1151\|3
          - PIT-222\|PRESSURE\|HWS\|1/4" MNPT\|PIEZO-RESISTIVE\|125\|0-125\|PSIG\|4-20 mA\|ROSEMOUNT 1151\|3
          - TE-101\|TEMPERATURE\|EWS\|1/2" MNPT\|RTD\|125\|0-150\|F\|1000 OHM RTD\|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY\|2
          - TE-102\|TEMPERATURE\|EWS\|1/2" MNPT\|RTD\|125\|0-150\|F\|1000 OHM RTD\|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY\|2
          - TE-103\|TEMPERATURE\|HWS\|1/2" MNPT\|RTD\|125\|0-150\|F\|1000 OHM RTD\|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY\|2
          - TE-104\|TEMPERATURE\|HWS\|1/2" MNPT\|RTD\|125\|0-150\|F\|1000 OHM RTD\|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY\|2
          - TE-300\|TEMPERATURE\|OUTDOOR AIR\|NA NA\|THERMISTER\|0\|-40 TO 250\|F\|10 kOHM\|DWYER SERIES O-4\|2
          - FIT-143\|FLOW\|CAW\|6" CL 150 FLG\|TURBINE\|125\|0-500\|GPM\|4-20 mA\|SEAMETRICS WTP109-600-18\|3
          - FIT-145\|FLOW\|TAW\|4" CL 150 FLG\|TURBINE\|125\|0-200\|GPM\|4-20 mA\|SEAMETRICS WTP109-400-18\|3
        - header evidence:
          - Record:
            - bbox:
              - 180
              - 65
              - 1195
              - 130
            - expected: INSTRUMENTATION SCHEDULE TAG FUNCTION SERVICE CONNECTION TYPE PRESSURE OPERATING RANGE UNITS INTERFACE BASIS OF DESIGN MANUFACTURER AND MODEL REMARKS
      - Record:
        - id: M603-CONTROL-VALVES
        - page: 15
        - sheet: M-603
        - title: CONTROL VALVE SCHEDULE
        - classification: Literal BAS control-valve/actuator schedule rows
        - columns: tag\|manufacturer_model\|fluid\|pressure_psig\|temperature\|flow_gpm\|size_nps\|cv_characteristic\|valve_pattern\|valve_material\|connection\|power\|watts\|va\|actuator_time_s\|actuator_action\|position_feedback\|fail_position\|override\|comments
        - x edges:
          - 940
          - 980
          - 1080
          - 1137
          - 1182
          - 1236
          - 1292
          - 1336
          - 1380
          - 1432
          - 1495
          - 1565
          - 1618
          - 1661
          - 1700
          - 1740
          - 1810
          - 1870
          - 1930
          - 1965
          - 2165
        - y ranges:
          - 1205, 1260
          - 1260, 1326
          - 1326, 1387
          - 1387, 1450
        - rows:
          - TCV-105\|BELIMO G780+ EVX24-SR\|HWS\|125\|130 F\|133\|3"\|85 LINEAR\|3-WAY MIXING, GLOBE\|Ni PLATED BRASS, EPDM\|CL 125 FF FLANGE\|24 VDC\|5\|7.5\|90\|MODULATING\|YES\|LAST POSITION\|YES\|NORMALLY CLOSED, 4-20 mA POSITION FEEDBACK TO PLC
          - TCV-110A\|BELIMO B2050QPW-N+ LRB24-SR-T\|CAW POTABLE\|125\|60 F\|11\|1/2"\|32 NONE\|2-WAY BALL\|LEAD FREE BRASS, EPDM\|FNPT\|24 VDC\|1.5\|3\|90\|MODULATING\|NO\|LAST POSITION\|YES\|NORMALLY CLOSED, 4-20 mA POSITION FEEDBACK TO PLC. PROVIDE VALVE STEM ADAPTER.
          - TCV-110B\|BELIMO B2050QPW-N+ LRB24-SR-T\|CAW POTABLE\|125\|60 F\|11\|1/2"\|32 NONE\|2-WAY BALL\|LEAD FREE BRASS, EPDM\|FNPT\|24 VDC\|1.5\|3\|90\|MODULATING\|NO\|LAST POSITION\|YES\|NORMALLY CLOSED, 4-20 mA POSITION FEEDBACK TO PLC. PROVIDE VALVE STEM ADAPTER.
          - LCV-135\|BELIMO F680HD+ ARX24-3\|EFFLUENT\|125\|60 F\|265\|3"\|302 NONE\|BUTTERFLY\|DUCTILE IRON, EPDM\|WAFER, CL 125\|24 VDC\|6\|11\|75\|2-POSITION\|NO\|LAST POSITION\|YES\|NORMALLY CLOSED
        - header evidence:
          - Record:
            - bbox:
              - 930
              - 1120
              - 2165
              - 1210
            - expected: CONTROL VALVE SCHEDULE TAG MANUFACT MODEL SERVICE VALVE ACTUATOR POWER POSITION FEEDBACK FAIL POSITION OVER RIDE COMMENTS
      - Record:
        - id: M603-PUMP-SCHEDULE-MARKS
        - page: 15
        - sheet: M-603
        - title: PUMP SCHEDULE
        - classification: Literal pump schedule tags. Shared vertical pump cells are deliberately not expanded into copied performance fields in this source-mark ledger.
        - columns: tag
        - x edges:
          - 1180
          - 1250
        - y ranges:
          - 140, 175
          - 175, 210
          - 210, 242
          - 242, 277
          - 277, 310
          - 310, 344
          - 345, 405
          - 405, 455
          - 455, 512
          - 512, 560
          - 560, 605
          - 605, 640
          - 640, 675
          - 675, 708
          - 708, 740
        - rows:
          - HWP-1
          - HWP-2
          - HWP-3
          - HWP-4
          - HWP-5
          - HWP-6
          - BP-1
          - BP-2
          - BP-3
          - CP-1
          - CP-2
          - EP-1
          - EP-2
          - EP-3
          - EP-4
        - header evidence:
          - Record:
            - bbox:
              - 1180
              - 65
              - 2165
              - 145
            - expected: PUMP SCHEDULE TAG SERVES MANUFACTURER MODEL TYPE FLOW HEAD MOTOR PUMP SPEED POWER REQUIREMENTS PROVIDE WITH VFD UNIT WT FLUID REMARKS
        - source layout notes: This registry establishes every printed pump tag. EP-1 and EP-2 share vertically merged model/type/weight cells in the source and are not normalized here by duplicating values into two physical rows.
      - Record:
        - id: M603-CHEMICAL-POT-FEEDERS
        - page: 15
        - sheet: M-603
        - title: CHEMICAL POT FEEDER SCHEDULE
        - classification: Literal chemical pot feeder schedule rows
        - columns: tag\|location\|serves\|make_model\|fluid\|tank_size_gal\|pressure_rating_psi\|weight_lbs\|remark
        - x edges:
          - 180
          - 225
          - 325
          - 450
          - 560
          - 630
          - 690
          - 770
          - 850
          - 1000
        - y ranges:
          - 880, 909
          - 909, 935
        - rows:
          - PF-1\|MECH. RM.\|EVAPORATOR LOOP\|NEPTUNE/VTF-5HP\|WATER\|5\|300\|37\|EXISTING TO REMAIN.
          - PF-2\|MECH. RM.\|CONDENSER LOOP\|NEPTUNE/VTF-5HP\|WATER\|5\|300\|37\|EXISTING TO REMAIN.
        - header evidence:
          - Record:
            - bbox:
              - 180
              - 820
              - 1000
              - 880
            - expected: CHEMICAL POT FEEDER SCHEDULE TAG LOCATION SERVES MAKE MODEL FLUID TANK SIZE PRESSURE RATING WT REMARK
      - Record:
        - id: M603-AIR-SEPARATORS
        - page: 15
        - sheet: M-603
        - title: AIR SEPARATOR SCHEDULE
        - classification: Literal air separator schedule rows
        - columns: tag\|location\|system\|manufacturer_model\|type\|pipe_size_in\|fluid\|max_temp_f\|flow_gpm\|wpd_ft_wc\|volume_gal\|operating_weight_lbs\|remarks
        - x edges:
          - 180
          - 245
          - 325
          - 450
          - 550
          - 640
          - 680
          - 740
          - 785
          - 835
          - 880
          - 930
          - 980
          - 1050
        - y ranges:
          - 1018, 1056
          - 1056, 1095
        - rows:
          - AS-1\|MECH. RM.\|EVAPORATOR LOOP\|FLAMCOVENT FSADS600N 150F\|COALESCING\|6"\|WATER\|110\|385\|0.7\|20.6\|285\|
          - AS-2\|MECH. RM.\|CONDENSOR LOOP\|FLAMCOVENT FSADS500N 125F\|COALESCING\|5"\|WATER\|110\|165\|0.3\|20.6\|275\|
        - header evidence:
          - Record:
            - bbox:
              - 180
              - 955
              - 1050
              - 1018
            - expected: AIR SEPARATOR SCHEDULE TAG LOCATION SYSTEM MANUFACTURER MODEL TYPE PIPE SIZE FLUID MAX TEMP FLOW WPD VOL OPER WT REMARKS
      - Record:
        - id: M603-LOUVERS
        - page: 15
        - sheet: M-603
        - title: LOUVER SCHEDULE
        - classification: Literal louver schedule rows
        - columns: tag\|serves\|manufacturer_model\|material\|frame_type\|airflow_cfm\|louver_size_wxh\|face_area_sf\|face_velocity_fpm\|free_area_sf\|free_area_velocity_fpm\|pressure_drop_in_wc\|drainable_blade\|blade_angle_deg\|frame_depth_in\|weight_lbs\|bottom_of_louver_elevation\|notes
        - x edges:
          - 1090
          - 1140
          - 1230
          - 1320
          - 1390
          - 1460
          - 1505
          - 1565
          - 1610
          - 1660
          - 1715
          - 1770
          - 1830
          - 1890
          - 1950
          - 2000
          - 2050
          - 2120
          - 2170
        - y ranges:
          - 955, 990
          - 990, 1025
          - 1025, 1065
        - rows:
          - LV-1\|HATCHERY\|GREENHECK/ ECD-401\|ALUMINUM\|CHANNEL\|750\|18 x 22\|2.75\|273\|1.01\|743\|0.09\|YES\|45\|4\|6\|8'\|1,2,3
          - LV-2\|HATCHERY\|GREENHECK/ ECD-401\|ALUMINUM\|CHANNEL\|750\|18 x 22\|2.75\|273\|1.01\|743\|0.09\|YES\|45\|4\|6\|8'\|1,2,3
          - LV-3\|MECHANICAL ROOM\|GREENHECK/ ECD-401\|ALUMINUM\|CHANNEL\|480\|18 x 18\|2.25\|213\|0.75\|640\|0.07\|YES\|45\|4\|9\|8'\|1,2,3
        - header evidence:
          - Record:
            - bbox:
              - 1090
              - 890
              - 2170
              - 955
            - expected: LOUVER SCHEDULE TAG SERVES MANUFACTURER MODEL MATERIAL FRAME TYPE AIRFLOW LOUVER SIZE FACE AREA VELOCITY FREE AREA DRAINABLE BLADE ANGLE FRAME DEPTH WEIGHT BOTTOM ELEVATION NOTES
    - inventory checks:
      - Record:
        - id: m603-core-table-count
        - records path:
          - tables
        - expected: 6
        - unique key: id
  - schedules m604 core:
    - document id: 03__vol1__27
    - module role: Cell-for-cell M-604 equipment-schedule ledger. Values, including visibly combined or blank source cells, are retained as printed rather than completed from equipment knowledge.
    - source sheet: M-604
    - source page: 16
    - tables:
      - Record:
        - id: M604-HYDRONIC-UNIT-HEATERS
        - page: 16
        - sheet: M-604
        - title: HYDRONIC UNIT HEATER SCHEDULE
        - classification: Literal hydronic unit heater schedule rows
        - columns: tag\|location\|manufacturer_model\|orientation\|supply_flow_cfm\|fan_high_speed_rpm\|drive\|heating_capacity_mbh\|eat_f\|lat_f\|ewt_f\|lwt_f\|coil_flow_gpm\|wpd_ft_wc\|motor_hp\|motor_volts\|motor_phase\|fla\|unit_weight_lbs\|remarks
        - x edges:
          - 290
          - 365
          - 460
          - 580
          - 675
          - 720
          - 760
          - 818
          - 875
          - 908
          - 941
          - 973
          - 1004
          - 1055
          - 1100
          - 1140
          - 1190
          - 1215
          - 1244
          - 1290
          - 1360
        - y ranges:
          - 360, 390.1
          - 390.1, 418.0
          - 418.0, 445.81
          - 445.81, 473.62
          - 473.62, 501.52
          - 501.52, 529.33
          - 529.33, 555
        - rows:
          - UH-01\|MAIN ROOM\|STERLING/ HSB07211\|HORIZONTAL\|950\|1550\|DIRECT\|20.5\|50\|70\|120\|100\|2.5\|0.23\|1/20\|115\|1\|1.4\|50\|1
          - UH-02\|MAIN ROOM\|STERLING/ HSB07211\|HORIZONTAL\|950\|1550\|DIRECT\|20.5\|50\|70\|120\|100\|2.5\|0.23\|1/20\|115\|1\|1.4\|50\|1
          - UH-03\|MAIN ROOM\|STERLING/ HSB07211\|HORIZONTAL\|950\|1550\|DIRECT\|20.5\|50\|70\|120\|100\|2.5\|0.23\|1/20\|115\|1\|1.4\|50\|1
          - UH-04\|MAIN ROOM\|STERLING/ HSB07211\|HORIZONTAL\|950\|1550\|DIRECT\|20.5\|50\|70\|120\|100\|2.5\|0.23\|1/20\|115\|1\|1.4\|50\|1
          - UH-05\|MAIN ROOM\|STERLING/ HSB07211\|HORIZONTAL\|950\|1550\|DIRECT\|20.5\|50\|70\|120\|100\|2.5\|0.23\|1/20\|115\|1\|1.4\|50\|1
          - UH-06\|MAIN ROOM\|STERLING/ HSB07211\|HORIZONTAL\|950\|1550\|DIRECT\|20.5\|50\|70\|120\|100\|2.5\|0.23\|1/20\|115\|1\|1.4\|50\|1
          - UH-07\|MECHANICAL ROOM\|STERLING/ HSB07211\|HORIZONTAL\|950\|1550\|DIRECT\|20.5\|50\|70\|120\|100\|2.5\|0.23\|1/20\|115\|1\|1.4\|50\|1
        - header evidence:
          - Record:
            - bbox:
              - 285
              - 290
              - 1365
              - 360
            - expected: HYDRONIC UNIT HEATER SCHEDULE TAG LOCATION MANUFACTURER MODEL ORIENTATION SUPPLY FAN FLOW SPEED HEATING COIL MOTOR ELECTRICAL
      - Record:
        - id: M604-BUFFER-TANKS
        - page: 16
        - sheet: M-604
        - title: BUFFER TANK SCHEDULE
        - classification: Literal buffer tank schedule rows
        - columns: tag\|location\|serves\|manufacturer_model\|fluid\|tank_size_gal\|fill_pressure_psi\|maop_psi\|connections\|operating_weight_lbs\|remarks
        - x edges:
          - 210
          - 275
          - 365
          - 475
          - 600
          - 680
          - 740
          - 800
          - 860
          - 970
          - 1040
          - 1375
        - y ranges:
          - 700, 744.31
          - 744.31, 785.35
          - 785.35, 826.12
          - 826.12, 860
        - rows:
          - BT-1\|MAIN ROOM\|EVAPORATOR WATER LOOP\|AMTROL HWBT300-4/4-125\|WATER\|300\|12\|125\|(4) 4" CL 150 FLG\|3500\|SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE.
          - BT-2\|MAIN ROOM\|EVAPORATOR WATER LOOP\|AMTROL HWBT300-4/4-125\|WATER\|300\|12\|125\|(4) 4" CL 150 FLG\|3500\|SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE.
          - BT-3\|MAIN ROOM\|CONDENSER WATER LOOP\|AMTROL HWBT300-4/4-125\|WATER\|300\|12\|125\|(4) 4" CL 150 FLG\|3500\|SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE.
          - BT-4\|MAIN ROOM\|CONDENSER WATER LOOP\|AMTROL HWBT300-4/4-125\|WATER\|300\|12\|125\|(4) 4" CL 150 FLG\|3500\|SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE.
        - header evidence:
          - Record:
            - bbox:
              - 210
              - 640
              - 1375
              - 700
            - expected: BUFFER TANK SCHEDULE TAG LOCATION SERVES MANUFACTURER MODEL FLUID TANK SIZE FILL PRESS MAOP CONNECTIONS WEIGHT REMARKS
      - Record:
        - id: M604-HEAT-EXCHANGERS
        - page: 16
        - sheet: M-604
        - title: HEAT EXCHANGERS
        - classification: Literal heat exchanger schedule rows
        - columns: tag\|footprint\|serves\|manufacturer_model\|type\|hot_side_flow_gpm\|hot_side_dp_psi\|cold_side_flow_gpm\|cold_side_dp_psi\|minimum_flow_gpm\|hot_side_in_f\|hot_side_out_f\|cold_side_in_f\|cold_side_out_f\|transfer_kw_mbh\|unit_weight_lbs\|fluid\|remarks
        - x edges:
          - 250
          - 295
          - 370
          - 465
          - 580
          - 680
          - 744
          - 785
          - 830
          - 875
          - 925
          - 970
          - 1025
          - 1075
          - 1135
          - 1185
          - 1230
          - 1330
          - 1400
        - y ranges:
          - 1048, 1086
          - 1086, 1120
          - 1120, 1149
          - 1149, 1180
        - rows:
          - HX-1A\|28" X 22"\|EVAPORATOR WATER HEATING\|AIC AT\|PLATE AND FRAME\|265\|5\|373\|5\|265\|60\|51.2\|45.8\|52\|338/1155\|689\|WASTEWATER, 100 MICRON FILTERED\|1, 3, 4, 5
          - HX-1B\|28" X 22"\|EVAPORATOR WATER HEATING\|AIC AT\|PLATE AND FRAME\|265\|5\|373\|5\|265\|60\|51.2\|45.8\|52\|338/1155\|689\|WASTEWATER, 100 MICRON FILTERED\|1, 3, 4, 5
          - HX-2A\|44" X 26"\|TAW HEATING\|AIC AT1100X-IS1-109/70-DW\|PLATE AND FRAME\|132\|5\|132\|5\|80\|74\|50\|48\|72\|464/1584\|3624\|AERATED WATER\|1, 2, 3, 4, 5
          - HX-2B\|44" X 26"\|TAW HEATING\|AIC AT1100X-IS1-109/70-DW\|PLATE AND FRAME\|132\|5\|132\|5\|80\|74\|50\|48\|72\|464/1584\|3624\|AERATED WATER\|1, 2, 3, 4, 5
        - header evidence:
          - Record:
            - bbox:
              - 250
              - 970
              - 1400
              - 1050
            - expected: HEAT EXCHANGERS TAG FOOT PRINT SERVES MANUFACTURER MODEL TYPE HOT SIDE COLD SIDE MINIMUM FLOW TRANSFER UNIT WT FLUID REMARKS
      - Record:
        - id: M604-SPLIT-SYSTEM-AC
        - page: 16
        - sheet: M-604
        - title: SPLIT-SYSTEM AIR CONDITIONING UNIT SCHEDULE
        - classification: Literal split-system air-conditioning schedule row
        - columns: indoor_tag\|serves\|indoor_model\|indoor_cfm\|indoor_unit_weight_lbs\|outdoor_tag\|outdoor_model\|fan_motor_details\|unit_power_volts_phase\|mca\|mocp\|outdoor_unit_weight_lbs\|heating_capacity_mbh\|heating_min_hspf_47f\|cooling_capacity_mbh\|cooling_tons\|eer
        - x edges:
          - 930
          - 970
          - 1050
          - 1160
          - 1200
          - 1245
          - 1300
          - 1400
          - 1660
          - 1730
          - 1770
          - 1810
          - 1850
          - 1900
          - 1950
          - 2000
          - 2050
          - 2100
        - y ranges:
          - 130, 160
        - rows:
          - FCU-1\|OFFICE, LAB\|LG/ LHN188HV1\|635\|\|CU-1\|LG/ LUU180HHV\|\|208-230 1\|22\|30\|150\|20.0\|9.2\|18.0\|2\|12.3
        - header evidence:
          - Record:
            - bbox:
              - 930
              - 75
              - 2100
              - 130
            - expected: INDOOR UNIT OUTDOOR UNIT HEATING CAPACITY COOLING CAPACITY
        - source layout notes: The printed VOLTS and PHASE fields share one source cell for FCU-1/CU-1, retained as unit_power_volts_phase. Empty physical schedule cells remain empty strings.
    - inventory checks:
      - Record:
        - id: m604-core-table-count
        - records path:
          - tables
        - expected: 4
        - unique key: id
- assertions:
  - Record:
    - id: m602-wshp-location
    - page: 14
    - bbox:
      - 650
      - 510
      - 735
      - 560
    - expected: MECHANICAL ROOM
    - mode: exact
  - Record:
    - id: m602-wshp-serves
    - page: 14
    - bbox:
      - 735
      - 510
      - 805
      - 570
    - expected: AERATED WATER HEATING
    - mode: exact
- inventory checks: []

## Points

Exact E-702 White Sturgeon PLC I/O list. Each row is an equipment/control-record I/O declaration rather than an inferred field-device expansion. The normalized point_name key preserves the literal ACTION column because this source prints no separate point-name column.

### E702-WHITE-STURGEON-PLC-IO-LIST - PDF 38

52 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | analog_input | analog_output | digital_input | digital_output | power_24vdc | communication_protocol | primary_display | primary_display_units | secondary_display | secondary_display_units | point_name | cable | conduit |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | HWP-1 | (blank) | 1 | 1 | 1 | (blank) | ETHERNET/IP | STATUS | ON/OFF | PUMP SPEED | RPM | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | (4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G | 3/4"C |
| 2 | HWP-2 | (blank) | 1 | 1 | 1 | (blank) | ETHERNET/IP | STATUS | ON/OFF | PUMP SPEED | RPM | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | (4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G | 3/4"C |
| 3 | HWP-3 | (blank) | 1 | 1 | 1 | (blank) | ETHERNET/IP | STATUS | ON/OFF | PUMP SPEED | RPM | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | (4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G | 3/4"C |
| 4 | HWP-4 | (blank) | 1 | 1 | 1 | (blank) | ETHERNET/IP | STATUS | ON/OFF | PUMP SPEED | RPM | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | (4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G | 3/4"C |
| 5 | HWP-5 | (blank) | 1 | 1 | 1 | (blank) | ETHERNET/IP | STATUS | ON/OFF | PUMP SPEED | RPM | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | (4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G | 3/4"C |
| 6 | HWP-6 | (blank) | 1 | 1 | 1 | (blank) | ETHERNET/IP | STATUS | ON/OFF | PUMP SPEED | RPM | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | (4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G | 3/4"C |
| 7 | CP-1 | (blank) | 1 | 1 | 1 | (blank) | ETHERNET/IP | STATUS | ON/OFF | PUMP SPEED | RPM | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | (4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G | 3/4"C |
| 8 | CP-2 | (blank) | 1 | 1 | 1 | (blank) | ETHERNET/IP | STATUS | ON/OFF | PUMP SPEED | RPM | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | (4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G | 3/4"C |
| 9 | EP-1 | (blank) | 1 | 1 | 1 | (blank) | ETHERNET/IP | STATUS | ON/OFF | PUMP SPEED | RPM | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | (4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G | 3/4"C |
| 10 | EP-2 | (blank) | 1 | 1 | 1 | (blank) | ETHERNET/IP | STATUS | ON/OFF | PUMP SPEED | RPM | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | (4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G | 3/4"C |
| 11 | EP-3 | (blank) | 1 | 1 | 1 | (blank) | ETHERNET/IP | STATUS | ON/OFF | PUMP SPEED | RPM | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | (4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G | 3/4"C |
| 12 | EP-4 | (blank) | 1 | 1 | 1 | (blank) | ETHERNET/IP | STATUS | ON/OFF | PUMP SPEED | RPM | START/STOP PUMP, MOTOR RUN STATUS, MOTOR CONTROL, & FEEDBACK | (4) 1/C #16 AWG, (1) 1/PR/SH #18 AWG, (1) CAT6, (1) #12G | 3/4"C |
| 13 | LIFT STATION | (blank) | (blank) | 4 | 1 | (blank) | NONE | STATUS | ON/OFF | PUMP SPEED | RPM | START/STOP PUMP, MOTOR RUN STATUS, HIGH/LOW FLOAT SWITHC FOR VALVE CONTROL, & LOW LOW FLOAT SWITCH FOR ALARM | (12) 1/C #16 AWG, (1) #12G | 3/4"C |
| 14 | BS-1 PNL | (blank) | (blank) | (blank) | (blank) | (blank) | BACNET /IP | STATUS | ALARM | PUMP SPEED | RPM | ALARM, MOTOR RUN STATUS, & FEEDBACK | (1) CAT6, (1) #12G | 1/2"C |
| 15 | WSHP-1 | (blank) | (blank) | (blank) | (blank) | (blank) | BACNET /IP | STATUS | ON/OFF | (blank) | (blank) | ENABLE/DISABLE | (1) CAT6, (1) #12G | 1/2"C |
| 16 | LSH-135 | (blank) | (blank) | 1 | (blank) | (blank) | NONE | STATUS | HIGH | (blank) | (blank) | CLOSED SWITCH TO CLOSE LCV-135 | (2) 1/C #16 AWG, (1) #12G | 1/2"C |
| 17 | LSL-135 | (blank) | (blank) | 1 | (blank) | (blank) | NONE | STATUS | LOW | (blank) | (blank) | CLOSED SWITCH TO OPEN LCV-135 | (2) 1/C #16 AWG, (1) #12G | 1/2"C |
| 18 | LSLL-135 | (blank) | (blank) | 1 | (blank) | (blank) | NONE | STATUS | ALARM | (blank) | (blank) | ALARM, STOP PUMPS | (2) 1/C #16 AWG, (1) #12G | 1/2"C |
| 19 | LCV-135 | (blank) | (blank) | (blank) | 2 | (blank) | NONE | STATUS | OPEN/CLOSED | (blank) | (blank) | OPEN/CLOSE VALVE COMMAND | (4) 1/C #16 AWG, (1) #12G | 1/2"C |
| 20 | PIT-116 | 1 | (blank) | (blank) | (blank) | (blank) | NONE | VALUE | PSI | (blank) | (blank) | DISPLAY AND ALARM IF PRESSURE IS LOW | (1) 1/PR/SH #18 AWG, (1) #12G | 1/2"C |
| 21 | PIT-115 | 1 | (blank) | (blank) | (blank) | (blank) | NONE | VALUE | PSI | (blank) | (blank) | DISPLAY AND ALARM IF PRESSURE IS LOW | (1) 1/PR/SH #18 AWG, (1) #12G | 1/2"C |
| 22 | PIT-114 | 1 | (blank) | (blank) | (blank) | (blank) | NONE | VALUE | PSI | (blank) | (blank) | DISPLAY AND ALARM IF PRESSURE IS LOW | (1) 1/PR/SH #18 AWG, (1) #12G | 1/2"C |
| 23 | PIT-113 | 1 | (blank) | (blank) | (blank) | (blank) | NONE | VALUE | PSI | (blank) | (blank) | DISPLAY AND ALARM IF PRESSURE IS LOW | (1) 1/PR/SH #18 AWG, (1) #12G | 1/2"C |
| 24 | DPIT-117 | 1 | (blank) | (blank) | (blank) | (blank) | NONE | VALUE | PSI | (blank) | (blank) | DISPLAY & CONTROL INPUT FOR HWP-5,6 SPEED | (1) 1/PR/SH #18 AWG, (1) #12G | 1/2"C |
| 25 | TCV-105 | 1 | 1 | (blank) | (blank) | 1 | NONE | VALUE | %SIGNAL | VALUE | %OPEN | PRIMARY TAW TEMPERATURE CONTROL, 4-20mA CONTROL, 2-10VDC POSITION FEED BACK, 24VDC POWER | (2) 1/C #16AWG, (2) 1/PR/SH #18 AWG, (1) #12G | 3/4"C |
| 26 | TE-105 | 1 RTD | (blank) | (blank) | (blank) | (blank) | NONE | VALUE | °C | (blank) | (blank) | PRIMARY TAW TEMPERATURE | (1) 3/C/SH #18 AWG, (1) #12G | 1/2"C |
| 27 | FIT-143 | 1 | (blank) | (blank) | (blank) | (blank) | NONE | VALUE | GPM | TOTAL | GALLONS | CAW FLOW RATE, DISPLAY AND TOTALIZE | (1) 1/PR/SH #18 AWG, (1) #12G | 1/2"C |
| 28 | FIT-145 | 1 | (blank) | (blank) | (blank) | (blank) | NONE | VALUE | GPM | TOTAL | GALLONS | CAW FLOW RATE, DISPLAY AND TOTALIZE | (1) 1/PR/SH #18 AWG, (1) #12G | 1/2"C |
| 29 | TE-110 | 1 RTD | (blank) | (blank) | (blank) | (blank) | NONE | VALUE | °C | (blank) | (blank) | TAW SUPPLY TEMPERATURE | (1) 3/C/SH #18 AWG, (1) #12G | 1/2"C |
| 30 | TCV-110A | 1 | 1 | (blank) | (blank) | 1 | NONE | VALUE | %SIGNAL | VALUE | %OPEN | PRIMARY TAW TEMPERATURE CONTROL, 4-20mA CONTROL, 2-10VDC POSITION FEED BACK, 24VDC POWER | (2) 1/C #16AWG, (2) 1/PR/SH #18 AWG, (1) #12G | 1/2"C |
| 31 | TCV-110B | 1 | 1 | (blank) | (blank) | 1 | NONE | VALUE | %SIGNAL | VALUE | %OPEN | PRIMARY TAW TEMPERATURE CONTROL, 4-20mA CONTROL, 2-10VDC POSITION FEED BACK, 24VDC POWER | (2) 1/C #16AWG, (2) 1/PR/SH #18 AWG, (1) #12G | 1/2"C |
| 32 | TE-100 | 1 RTD | (blank) | (blank) | (blank) | (blank) | NONE | VALUE | °C | (blank) | (blank) | EFLUENT TO HX TEMPERATURE | (1) 3/C/SH #18 AWG, (1) #12G | 1/2"C |
| 33 | PIT-221 | 1 | (blank) | (blank) | (blank) | (blank) | NONE | VALUE | PSI | (blank) | (blank) | DISPLAY AND ALARM IF PRESSURE IS LOW, WSHP EVAPORATOR INLET | (1) 1/PR/SH #18 AWG, (1) #12G | 1/2"C |
| 34 | PIT-222 | 1 | (blank) | (blank) | (blank) | (blank) | NONE | VALUE | PSI | (blank) | (blank) | DISPLAY AND ALARM IF PRESSURE IS LOW, WSHP CONDENSER INLET | (1) 1/PR/SH #18 AWG, (1) #12G | 1/2"C |
| 35 | TE-101 | 1 RTD | (blank) | (blank) | (blank) | (blank) | NONE | VALUE | °C | (blank) | (blank) | BT-1 TEMPERATURE | (1) 3/C/SH #18 AWG, (1) #12G | 1/2"C |
| 36 | TE-102 | 1 RTD | (blank) | (blank) | (blank) | (blank) | NONE | VALUE | °C | (blank) | (blank) | BT-2 TEMPERATURE | (1) 3/C/SH #18 AWG, (1) #12G | 1/2"C |
| 37 | TE-203 | 1 RTD | (blank) | (blank) | (blank) | (blank) | NONE | VALUE | °C | (blank) | (blank) | BT-3 TEMPERATURE | (1) 3/C/SH #18 AWG, (1) #12G | 1/2"C |
| 38 | TE-204 | 1 RTD | (blank) | (blank) | (blank) | (blank) | NONE | VALUE | °C | (blank) | (blank) | BT-4 TEMPERATURE | (1) 3/C/SH #18 AWG, (1) #12G | 1/2"C |
| 39 | REFIGERANT LEAK DETECTION | (blank) | (blank) | 1 | (blank) | 1 | NONE | STATUS | ALARM | (blank) | (blank) | ALARM WHEN REFIGERENT LEAK IS DETECTED | (4) 1/C #16 AWG, (1) #12G | 1/2"C |
| 40 | EF-3 | (blank) | 1 | 1 | 1 | (blank) | NONE | STATUS | ON/OFF | FAN SPEED | RPM | START/STOP FAN, MOTOR RUN STATUS, FAN SPPED CONTROL | (4) 1/C #16 AWG,(1) 1/PR/SH #18 AWG, (1) #12G | 3/4"C |
| 41 | PLUG VALVE | (blank) | (blank) | (blank) | 2 | (blank) | NONE | STATUS | OPEN/CLOSED | (blank) | (blank) | OPEN/CLOSE VALVE COMMAND | (4) 1/C #16 AWG, (1) #12G | 1/2"C |
| 42 | HORN 1 | (blank) | (blank) | (blank) | 1 | (blank) | NONE | STATUS | ALARM | (blank) | (blank) | NOTIFICATION OF ALAMR THROUGH ELECTRONIC ALARM HORN | (2) 1/C #16 AWG, (1) #12G | 1/2"C |
| 43 | HORN 2 | (blank) | (blank) | (blank) | 1 | (blank) | NONE | STATUS | ALARM | (blank) | (blank) | NOTIFICATION OF ALAMR THROUGH ELECTRONIC ALARM HORN | (2) 1/C #16 AWG, (1) #12G | 1/2"C |
| 44 | HORN 3 | (blank) | (blank) | (blank) | 1 | (blank) | NONE | STATUS | ALARM | (blank) | (blank) | NOTIFICATION OF ALAMR THROUGH ELECTRONIC ALARM HORN | (2) 1/C #16 AWG, (1) #12G | 1/2"C |
| 45 | FISH HATCHERY CONTROL PANEL | (blank) | (blank) | (blank) | (blank) | (blank) | MODBUS TCP/IP | STATUS | ALARM | (blank) | (blank) | COMMUNICATE WITH EXISTING FISH HATCHERY BUILDING CONTROL PANEL FOR EMERGENCY ALARM DIAL OUT | (1) CAT6, (1) #12G | 1/2"C |
| 46 | 5D-1 | (blank) | (blank) | 1 | (blank) | (blank) | NONE | STATUS | ALARM | (blank) | (blank) | ALARM WHEN LOW LEVEL | (2) 1/C #16 AWG, (1) #12G | 1/2"C |
| 47 | 5D-2 | (blank) | (blank) | 1 | (blank) | (blank) | NONE | STATUS | ALARM | (blank) | (blank) | ALARM WHEN LOW LEVEL | (2) 1/C #16 AWG, (1) #12G | 1/2"C |
| 48 | 5D-3 | (blank) | (blank) | 1 | (blank) | (blank) | NONE | STATUS | ALARM | (blank) | (blank) | ALARM WHEN LOW LEVEL | (2) 1/C #16 AWG, (1) #12G | 1/2"C |
| 49 | 5D-4 | (blank) | (blank) | 1 | (blank) | (blank) | NONE | STATUS | ALARM | (blank) | (blank) | ALARM WHEN LOW LEVEL | (2) 1/C #16 AWG, (1) #12G | 1/2"C |
| 50 | 15D-1 | (blank) | (blank) | 1 | (blank) | (blank) | NONE | STATUS | ALARM | (blank) | (blank) | ALARM WHEN LOW LEVEL | (2) 1/C #16 AWG, (1) #12G | 1/2"C |
| 51 | 15D-2 | (blank) | (blank) | 1 | (blank) | (blank) | NONE | STATUS | ALARM | (blank) | (blank) | ALARM WHEN LOW LEVEL | (2) 1/C #16 AWG, (1) #12G | 1/2"C |
| 52 | TE-300 | 1 | (blank) | (blank) | (blank) | (blank) | NONE | VALUE | °C | (blank) | (blank) | HVAC OUTSIDE AIR TEMPERATURE SENSOR, START STOP HWP-5/6 | (2) 1/PR/SH #18 AWG, (1) #12G | 1/2"C |

- sheet: E-702
- title: IO LIST WHITE STURGEON PLC
- classification: Literal PLC I/O device/control record
- x edges:
  - 388
  - 525
  - 568
  - 611
  - 656
  - 703
  - 749
  - 900
  - 987
  - 1056
  - 1124
  - 1197
  - 1825
  - 2098
  - 2165
- y ranges:
  - 115.91, 130.51
  - 131.09, 145.69
  - 146.27, 160.87
  - 161.45, 176.05
  - 176.63, 191.23
  - 191.81, 206.41
  - 206.99, 221.59
  - 222.17, 236.77
  - 237.35, 251.95
  - 252.53, 267.13
  - 267.71, 282.31
  - 282.89, 297.49
  - 298.07, 312.67
  - 313.25, 327.85
  - 328.43, 343.03
  - 343.61, 358.21
  - 358.79, 373.39
  - 373.97, 388.57
  - 389.15, 403.75
  - 404.33, 418.93
  - 419.51, 434.11
  - 434.69, 449.29
  - 449.87, 464.47
  - 465.05, 479.65
  - 480.23, 494.83
  - 495.41, 510.01
  - 510.59, 525.19
  - 525.77, 540.37
  - 540.95, 555.55
  - 556.13, 570.73
  - 571.31, 585.91
  - 586.49, 601.09
  - 601.67, 616.27
  - 616.85, 631.45
  - 632.03, 646.63
  - 647.21, 661.81
  - 662.39, 676.99
  - 677.57, 692.17
  - 692.75, 707.35
  - 707.93, 722.53
  - 723.11, 737.71
  - 738.29, 752.89
  - 753.47, 768.07
  - 768.65, 783.25
  - 783.83, 798.43
  - 799.01, 813.61
  - 814.19, 828.79
  - 829.37, 843.97
  - 844.55, 859.15
  - 859.73, 874.33
  - 874.91, 889.51
  - 890.09, 904.69
- header evidence:
  - Record:
    - bbox:
      - 385
      - 70
      - 2165
      - 111
    - expected: TAG ANALOG INPUT OUTPUT DIGITAL POWER 24VDC COMMUNICATION PROTOCOL PRIMARY DISPLAY SECONDARY DISPLAY ACTION CABLE CONDUIT

- module role: Exact E-702 White Sturgeon PLC I/O list. Each row is an equipment/control-record I/O declaration rather than an inferred field-device expansion. The normalized point_name key preserves the literal ACTION column because this source prints no separate point-name column.
- source sheet: E-702
- source page: 38
- source column mapping:
  - tag: TAG
  - point name: ACTION; E-702 does not print a separate point-name column.
  - io count columns: ANALOG INPUT/OUTPUT, DIGITAL INPUT/OUTPUT, and POWER 24VDC
- inventory checks:
  - Record:
    - id: e702-plc-io-source-rows
    - records path:
      - tables
      - 0
      - rows
    - expected: 52

## Controls Context

Source-bounded BAS network, diagram and written-sequence context for the White Sturgeon Fish Hatchery. The PLC I/O list remains the authoritative point ledger; written sequences are not expanded into unprinted field I/O or controller terminals.

- module role: Source-bounded BAS network, diagram and written-sequence context for the White Sturgeon Fish Hatchery. The PLC I/O list remains the authoritative point ledger; written sequences are not expanded into unprinted field I/O or controller terminals.
- controls sources:
  - M-702 / PDF p18 — mechanical control diagrams and written fan, unit-heater and HWP-5/6 sequences
  - M-703 / PDF p19 — White Sturgeon rearing-water sequence of operation
  - E-501 / PDF p33 — control network and pump/lift-station diagrams
  - E-702 / PDF p38 — White Sturgeon PLC I/O list
- network architecture:
  - literal protocols:
    - Record:
      - protocol: ETHERNET/IP
      - source: E-702 PLC I/O list; literal pump rows HWP-1 through EP-4
    - Record:
      - protocol: BACNET /IP
      - source: E-702 PLC I/O list; literal BS-1 PNL and WSHP-1 rows
    - Record:
      - protocol: MODBUS TCP/IP
      - source: E-702 PLC I/O list; literal Fish Hatchery Control Panel row
  - diagrammed components:
    - Allen-Bradley CompactLogix 5380 controller
    - Compact 5000 I/O modules
    - PanelView Plus 7 terminals
    - Ethernet Tap
    - two control-panel contexts and BACnet/IP/alarm connections
  - not stated:
    - network addresses, subnet/VLAN values and controller card/terminal totals
    - final field wiring termination count beyond the literal E-702 source rows
- sequence of operations:
  - M-702:
    - sheet: M-702
    - page: 18
    - systems:
      - EF-1/EF-2 manual-switch and interlocked louver operation
      - EF-3 continuous ventilation, refrigerant-detection response and alarms
      - UH-1 through UH-7 thermostat/valve-position behavior
      - HWP-5/HWP-6 lead/lag, outside-air enable and differential-pressure control
    - assertion ids:
      - m702-ef12-manual
      - m702-ef3-refrigerant
      - m702-unit-heater-enable
      - m702-hwp-oat-enable
      - m702-hwp-dp-control
  - M-703:
    - sheet: M-703
    - page: 19
    - systems:
      - White Sturgeon rearing water temperature and redundancy logic
      - BS-1 pressure booster / BACnet-IP status context
      - WSHP-1 five-module master-control-panel coordination
      - pump lead/lag, speed-control and flow/temperature control logic
    - assertion ids:
      - m703-high-level-temperature
      - m703-bs1-bacnet
      - m703-wshp-modules
      - m703-wshp-pump-start
      - m703-wshp-pump-speed
  - scope warning: Sequence assertions identify published behavior and setpoints. They do not assert every sentence in the drawings, derive all possible alarms, or create an installed I/O or actuator count beyond E-702 and the literal schedules.
- control diagram bindings:
  - Record:
    - sheet: M-702
    - diagram: EXHAUST FAN CONTROL DIAGRAM
    - equipment scope: EF-1, EF-2 and LV-1/LV-2
  - Record:
    - sheet: M-702
    - diagram: MECH RM EXHAUST FAN CONTROL DIAGRAM
    - equipment scope: EF-3 and LV-3; AO speed, DO start/stop and DI status are visually diagrammed
  - Record:
    - sheet: M-702
    - diagram: HYDRONIC PUMP CONTROL DIAGRAM
    - equipment scope: HWP-5 and HWP-6; AI differential pressure, AO speed, DO start/stop and DI status are visually diagrammed
  - Record:
    - sheet: M-702
    - diagram: UNIT HEATER CONTROL DIAGRAMS
    - equipment scope: UH-1 through UH-7; dedicated thermostat and valve position are visually diagrammed
- sensor and zone ledger:
  - literal sensors and controls:
    - TE-300 outdoor-air temperature sensor in M-702 diagram and E-702 PLC I/O list
    - DPIT-117 differential pressure in M-702 diagram and E-702 PLC I/O list
    - dedicated thermostats for unit-heater diagrams; no source-wide physical thermostat quantity is inferred from diagram templates
    - refrigerant detection shown for EF-3 and listed in E-702
  - not stated:
    - facility-wide installed thermostat count
    - CO2 sensor count
    - space-sensor zoning count
- assertions:
  - Record:
    - id: m702-ef12-manual
    - page: 18
    - bbox:
      - 580
      - 680
      - 1180
      - 770
    - expected: THESE FANS AND ASSOCIATED LOUVERS SHALL BE OPERATED BY A MANUAL SWITCH
    - mode: contains
  - Record:
    - id: m702-ef3-refrigerant
    - page: 18
    - bbox:
      - 580
      - 785
      - 1180
      - 940
    - expected: REFRIGERANT DETECTOR DETECTS A LEVEL OF REFRIGERANT ABOVE THE MAXIMUM ALLOWABLE LEVEL
    - mode: contains
  - Record:
    - id: m702-unit-heater-enable
    - page: 18
    - bbox:
      - 1220
      - 680
      - 1840
      - 780
    - expected: IF THE ZONE TEMPERATURE DROPS BELOW SETPOINT
    - mode: contains
  - Record:
    - id: m702-hwp-oat-enable
    - page: 18
    - bbox:
      - 1220
      - 775
      - 1840
      - 850
    - expected: PUMPS SHALL BE ENERGIZED WHEN OUTSIDE AIR TEMPERATURE IS BELOW SETPOINT
    - mode: contains
  - Record:
    - id: m702-hwp-dp-control
    - page: 18
    - bbox:
      - 1220
      - 980
      - 1840
      - 1020
    - expected: MODULATE THE PUMP SPEED TO MAINTAIN THE END OF LINE DIFFERENTIAL PRESSURE SET POINT
    - mode: contains
  - Record:
    - id: m703-high-level-temperature
    - page: 19
    - bbox:
      - 970
      - 315
      - 1540
      - 380
    - expected: SYSTEM WILL GENERATE TEMPERED AERATED WATER (TAW) AT 72°F
    - mode: contains
  - Record:
    - id: m703-bs1-bacnet
    - page: 19
    - bbox:
      - 970
      - 410
      - 1530
      - 455
    - expected: BS-1 STATUS WILL BE MONITORED BY THE PLC BY A BACNET/IP INTERFACE
    - mode: contains
  - Record:
    - id: m703-wshp-modules
    - page: 19
    - bbox:
      - 935
      - 465
      - 1530
      - 495
    - expected: WSHP-1 HAS FIVE MODULES AND A MASTER CONTROL PANEL (MCP) TO SEQUENCE THE MODULES
    - mode: contains
  - Record:
    - id: m703-wshp-pump-start
    - page: 19
    - bbox:
      - 950
      - 495
      - 1530
      - 510
    - expected: MCP WILL START WSHP-1 AND CALL FOR THE CENTRAL PLC TO START HWP-1, HWP-2, HWP-3, HWP-4, EP-1, EP-2, EP-3, EP-4, CP-1, AND CP-2
    - mode: contains
  - Record:
    - id: m703-wshp-pump-speed
    - page: 19
    - bbox:
      - 970
      - 510
      - 1530
      - 525
    - expected: MODULATE THE SPEED OF PUMPS EP-1, EP-2, HWP-1, AND HWP-2 TO MEET REQUIRED FLOW AT WSHP-1
    - mode: contains

## Equipment Reconciliation

Source-constrained equipment, instrument and control-valve identity/classification ledger. It covers every linked M-601 through M-604 schedule table exactly once, preserving schedule rows without inventing plan-placement, actuator or device multipliers.

- module role: Source-constrained equipment, instrument and control-valve identity/classification ledger. It covers every linked M-601 through M-604 schedule table exactly once, preserving schedule rows without inventing plan-placement, actuator or device multipliers.
- schedule registry schema:
  - namespace separator: -
  - identity columns:
    - tag: tag
    - indoor tag: indoor_tag
  - anchor records path:
    - primary_anchors
  - non instance table ids:
    - M601-GRILLES-REGISTERS-DIFFUSERS
- scheduled families:
  - Record:
    - module: schedules_m601_core.json
    - bundle module: schedules
    - table: M601-SEISMIC-VIBRATION-LEDGER
    - class: seismic_and_vibration_schedule_ledger
    - scope: M-601 restraint/vibration schedule marks; these are design-ledger rows, not independently counted installed equipment.
    - rows: 26
  - Record:
    - module: schedules_m601_core.json
    - bundle module: schedules
    - table: M601-ENERGY-RECOVERY-VENTILATOR
    - class: scheduled_energy_recovery_ventilator
    - scope: M-601 ERV schedule row.
    - rows: 1
    - tag:
      - ERV-1
  - Record:
    - module: schedules_m601_core.json
    - bundle module: schedules
    - table: M601-FANS
    - class: scheduled_exhaust_fan
    - scope: M-601 exhaust-fan schedule rows.
    - rows: 3
    - tag:
      - EF-1
      - EF-2
      - EF-3
  - Record:
    - module: schedules_m601_core.json
    - bundle module: schedules
    - table: M601-GRILLES-REGISTERS-DIFFUSERS
    - class: scheduled_air_device_type
    - scope: M-601 grille/register/diffuser product-type rows, not plan-placement or actuator quantities.
    - rows: 5
    - tag:
      - 1S
      - 2S
      - 1R
      - 2R
      - 1E
  - Record:
    - module: schedules_m602_core.json
    - bundle module: schedules
    - table: M602-EXPANSION-TANKS
    - class: scheduled_expansion_tank
    - scope: M-602 expansion-tank schedule rows.
    - rows: 4
    - tag:
      - DT-1
      - ET-1
      - ET-2
      - ET-3
  - Record:
    - module: schedules_m602_core.json
    - bundle module: schedules
    - table: M602-WSHP-ASSEMBLY-TAG
    - class: scheduled_water_source_heat_pump_assembly
    - scope: M-602 WSHP assembly tag row.
    - rows: 1
    - tag:
      - WSHP-1
  - Record:
    - module: schedules_m602_core.json
    - bundle module: schedules
    - table: M602-WSHP-MODULES
    - class: water_source_heat_pump_module_detail
    - scope: M-602 literal module-detail rows; shared merged assembly cells are preserved separately and not duplicated.
    - rows: 5
  - Record:
    - module: schedules_m602_core.json
    - bundle module: schedules
    - table: M602-WSHP-ACCESSORIES
    - class: water_source_heat_pump_accessory_detail
    - scope: M-602 WSHP accessory-detail rows.
    - rows: 5
  - Record:
    - module: schedules_m602_core.json
    - bundle module: schedules
    - table: M602-FILTERS-STRAINERS
    - class: scheduled_filter_or_strainer
    - scope: M-602 filter/strainer schedule rows.
    - rows: 2
    - tag:
      - FTR-1
      - STR-1
  - Record:
    - module: schedules_m603_core.json
    - bundle module: schedules
    - table: M603-INSTRUMENTATION
    - class: scheduled_instrument
    - scope: M-603 instrumentation schedule rows.
    - rows: 17
    - tag:
      - PIT-113
      - PIT-114
      - PIT-115
      - PIT-116
      - TE-100
      - TE-105
      - TE-110
      - DPIT-117
      - PIT-221
      - PIT-222
      - TE-101
      - TE-102
      - TE-103
      - TE-104
      - TE-300
      - FIT-143
      - FIT-145
  - Record:
    - module: schedules_m603_core.json
    - bundle module: schedules
    - table: M603-CONTROL-VALVES
    - class: scheduled_control_valve
    - scope: M-603 control-valve schedule rows with source actuator fields.
    - rows: 4
    - tag:
      - TCV-105
      - TCV-110A
      - TCV-110B
      - LCV-135
  - Record:
    - module: schedules_m603_core.json
    - bundle module: schedules
    - table: M603-PUMP-SCHEDULE-MARKS
    - class: scheduled_pump
    - scope: M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.
    - rows: 15
    - tag:
      - HWP-1
      - HWP-2
      - HWP-3
      - HWP-4
      - HWP-5
      - HWP-6
      - BP-1
      - BP-2
      - BP-3
      - CP-1
      - CP-2
      - EP-1
      - EP-2
      - EP-3
      - EP-4
  - Record:
    - module: schedules_m603_core.json
    - bundle module: schedules
    - table: M603-CHEMICAL-POT-FEEDERS
    - class: scheduled_chemical_pot_feeder
    - scope: M-603 chemical pot-feeder schedule rows.
    - rows: 2
    - tag:
      - PF-1
      - PF-2
  - Record:
    - module: schedules_m603_core.json
    - bundle module: schedules
    - table: M603-AIR-SEPARATORS
    - class: scheduled_air_separator
    - scope: M-603 air-separator schedule rows.
    - rows: 2
    - tag:
      - AS-1
      - AS-2
  - Record:
    - module: schedules_m603_core.json
    - bundle module: schedules
    - table: M603-LOUVERS
    - class: scheduled_louver
    - scope: M-603 louver schedule rows; this is distinct from a standalone damper-actuator schedule.
    - rows: 3
    - tag:
      - LV-1
      - LV-2
      - LV-3
  - Record:
    - module: schedules_m604_core.json
    - bundle module: schedules
    - table: M604-HYDRONIC-UNIT-HEATERS
    - class: scheduled_hydronic_unit_heater
    - scope: M-604 hydronic unit-heater schedule rows.
    - rows: 7
    - tag:
      - UH-01
      - UH-02
      - UH-03
      - UH-04
      - UH-05
      - UH-06
      - UH-07
  - Record:
    - module: schedules_m604_core.json
    - bundle module: schedules
    - table: M604-BUFFER-TANKS
    - class: scheduled_buffer_tank
    - scope: M-604 buffer-tank schedule rows.
    - rows: 4
    - tag:
      - BT-1
      - BT-2
      - BT-3
      - BT-4
  - Record:
    - module: schedules_m604_core.json
    - bundle module: schedules
    - table: M604-HEAT-EXCHANGERS
    - class: scheduled_plate_and_frame_heat_exchanger
    - scope: M-604 heat-exchanger schedule rows.
    - rows: 4
    - tag:
      - HX-1A
      - HX-1B
      - HX-2A
      - HX-2B
  - Record:
    - module: schedules_m604_core.json
    - bundle module: schedules
    - table: M604-SPLIT-SYSTEM-AC
    - class: scheduled_split_system_air_conditioner
    - scope: M-604 shared indoor/outdoor split-system schedule row.
    - rows: 1
    - indoor tag:
      - FCU-1
- schedule counts:
  - tables: 19
  - rows: 111
  - building scoped tag identities including outlet types: 75
  - other scheduled tag identities: 70
  - control valve schedule rows: 4
  - louver schedule rows: 3
  - source scope: The four source schedule sheets provide 111 literal rows across 19 tables. There are 75 distinct tag/indoor-tag identities in tables that publish an identifier; 70 are primary anchored schedule identities after retaining five grille/register/diffuser type marks as non-instance schedule rows. The seismic ledger, WSHP module detail and WSHP accessory detail have no generated identity column in this registry.
- primary anchors:
  - Record:
    - id: M601-ERV-1
    - scope: M-601 ERV schedule row.
    - classification: scheduled_energy_recovery_ventilator
  - Record:
    - id: M601-EF-1
    - scope: M-601 exhaust-fan schedule rows.
    - classification: scheduled_exhaust_fan
  - Record:
    - id: M601-EF-2
    - scope: M-601 exhaust-fan schedule rows.
    - classification: scheduled_exhaust_fan
  - Record:
    - id: M601-EF-3
    - scope: M-601 exhaust-fan schedule rows.
    - classification: scheduled_exhaust_fan
  - Record:
    - id: M602-DT-1
    - scope: M-602 expansion-tank schedule rows.
    - classification: scheduled_expansion_tank
  - Record:
    - id: M602-ET-1
    - scope: M-602 expansion-tank schedule rows.
    - classification: scheduled_expansion_tank
  - Record:
    - id: M602-ET-2
    - scope: M-602 expansion-tank schedule rows.
    - classification: scheduled_expansion_tank
  - Record:
    - id: M602-ET-3
    - scope: M-602 expansion-tank schedule rows.
    - classification: scheduled_expansion_tank
  - Record:
    - id: M602-WSHP-1
    - scope: M-602 WSHP assembly tag row.
    - classification: scheduled_water_source_heat_pump_assembly
  - Record:
    - id: M602-FTR-1
    - scope: M-602 filter/strainer schedule rows.
    - classification: scheduled_filter_or_strainer
  - Record:
    - id: M602-STR-1
    - scope: M-602 filter/strainer schedule rows.
    - classification: scheduled_filter_or_strainer
  - Record:
    - id: M603-PIT-113
    - scope: M-603 instrumentation schedule rows.
    - classification: scheduled_instrument
  - Record:
    - id: M603-PIT-114
    - scope: M-603 instrumentation schedule rows.
    - classification: scheduled_instrument
  - Record:
    - id: M603-PIT-115
    - scope: M-603 instrumentation schedule rows.
    - classification: scheduled_instrument
  - Record:
    - id: M603-PIT-116
    - scope: M-603 instrumentation schedule rows.
    - classification: scheduled_instrument
  - Record:
    - id: M603-TE-100
    - scope: M-603 instrumentation schedule rows.
    - classification: scheduled_instrument
  - Record:
    - id: M603-TE-105
    - scope: M-603 instrumentation schedule rows.
    - classification: scheduled_instrument
  - Record:
    - id: M603-TE-110
    - scope: M-603 instrumentation schedule rows.
    - classification: scheduled_instrument
  - Record:
    - id: M603-DPIT-117
    - scope: M-603 instrumentation schedule rows.
    - classification: scheduled_instrument
  - Record:
    - id: M603-PIT-221
    - scope: M-603 instrumentation schedule rows.
    - classification: scheduled_instrument
  - Record:
    - id: M603-PIT-222
    - scope: M-603 instrumentation schedule rows.
    - classification: scheduled_instrument
  - Record:
    - id: M603-TE-101
    - scope: M-603 instrumentation schedule rows.
    - classification: scheduled_instrument
  - Record:
    - id: M603-TE-102
    - scope: M-603 instrumentation schedule rows.
    - classification: scheduled_instrument
  - Record:
    - id: M603-TE-103
    - scope: M-603 instrumentation schedule rows.
    - classification: scheduled_instrument
  - Record:
    - id: M603-TE-104
    - scope: M-603 instrumentation schedule rows.
    - classification: scheduled_instrument
  - Record:
    - id: M603-TE-300
    - scope: M-603 instrumentation schedule rows.
    - classification: scheduled_instrument
  - Record:
    - id: M603-FIT-143
    - scope: M-603 instrumentation schedule rows.
    - classification: scheduled_instrument
  - Record:
    - id: M603-FIT-145
    - scope: M-603 instrumentation schedule rows.
    - classification: scheduled_instrument
  - Record:
    - id: M603-TCV-105
    - scope: M-603 control-valve schedule rows with source actuator fields.
    - classification: scheduled_control_valve
  - Record:
    - id: M603-TCV-110A
    - scope: M-603 control-valve schedule rows with source actuator fields.
    - classification: scheduled_control_valve
  - Record:
    - id: M603-TCV-110B
    - scope: M-603 control-valve schedule rows with source actuator fields.
    - classification: scheduled_control_valve
  - Record:
    - id: M603-LCV-135
    - scope: M-603 control-valve schedule rows with source actuator fields.
    - classification: scheduled_control_valve
  - Record:
    - id: M603-HWP-1
    - scope: M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.
    - classification: scheduled_pump
  - Record:
    - id: M603-HWP-2
    - scope: M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.
    - classification: scheduled_pump
  - Record:
    - id: M603-HWP-3
    - scope: M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.
    - classification: scheduled_pump
  - Record:
    - id: M603-HWP-4
    - scope: M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.
    - classification: scheduled_pump
  - Record:
    - id: M603-HWP-5
    - scope: M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.
    - classification: scheduled_pump
  - Record:
    - id: M603-HWP-6
    - scope: M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.
    - classification: scheduled_pump
  - Record:
    - id: M603-BP-1
    - scope: M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.
    - classification: scheduled_pump
  - Record:
    - id: M603-BP-2
    - scope: M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.
    - classification: scheduled_pump
  - Record:
    - id: M603-BP-3
    - scope: M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.
    - classification: scheduled_pump
  - Record:
    - id: M603-CP-1
    - scope: M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.
    - classification: scheduled_pump
  - Record:
    - id: M603-CP-2
    - scope: M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.
    - classification: scheduled_pump
  - Record:
    - id: M603-EP-1
    - scope: M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.
    - classification: scheduled_pump
  - Record:
    - id: M603-EP-2
    - scope: M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.
    - classification: scheduled_pump
  - Record:
    - id: M603-EP-3
    - scope: M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.
    - classification: scheduled_pump
  - Record:
    - id: M603-EP-4
    - scope: M-603 literal pump schedule marks. Detailed shared/merged source fields are not manufactured for every mark.
    - classification: scheduled_pump
  - Record:
    - id: M603-PF-1
    - scope: M-603 chemical pot-feeder schedule rows.
    - classification: scheduled_chemical_pot_feeder
  - Record:
    - id: M603-PF-2
    - scope: M-603 chemical pot-feeder schedule rows.
    - classification: scheduled_chemical_pot_feeder
  - Record:
    - id: M603-AS-1
    - scope: M-603 air-separator schedule rows.
    - classification: scheduled_air_separator
  - Record:
    - id: M603-AS-2
    - scope: M-603 air-separator schedule rows.
    - classification: scheduled_air_separator
  - Record:
    - id: M603-LV-1
    - scope: M-603 louver schedule rows; this is distinct from a standalone damper-actuator schedule.
    - classification: scheduled_louver
  - Record:
    - id: M603-LV-2
    - scope: M-603 louver schedule rows; this is distinct from a standalone damper-actuator schedule.
    - classification: scheduled_louver
  - Record:
    - id: M603-LV-3
    - scope: M-603 louver schedule rows; this is distinct from a standalone damper-actuator schedule.
    - classification: scheduled_louver
  - Record:
    - id: M604-UH-01
    - scope: M-604 hydronic unit-heater schedule rows.
    - classification: scheduled_hydronic_unit_heater
  - Record:
    - id: M604-UH-02
    - scope: M-604 hydronic unit-heater schedule rows.
    - classification: scheduled_hydronic_unit_heater
  - Record:
    - id: M604-UH-03
    - scope: M-604 hydronic unit-heater schedule rows.
    - classification: scheduled_hydronic_unit_heater
  - Record:
    - id: M604-UH-04
    - scope: M-604 hydronic unit-heater schedule rows.
    - classification: scheduled_hydronic_unit_heater
  - Record:
    - id: M604-UH-05
    - scope: M-604 hydronic unit-heater schedule rows.
    - classification: scheduled_hydronic_unit_heater
  - Record:
    - id: M604-UH-06
    - scope: M-604 hydronic unit-heater schedule rows.
    - classification: scheduled_hydronic_unit_heater
  - Record:
    - id: M604-UH-07
    - scope: M-604 hydronic unit-heater schedule rows.
    - classification: scheduled_hydronic_unit_heater
  - Record:
    - id: M604-BT-1
    - scope: M-604 buffer-tank schedule rows.
    - classification: scheduled_buffer_tank
  - Record:
    - id: M604-BT-2
    - scope: M-604 buffer-tank schedule rows.
    - classification: scheduled_buffer_tank
  - Record:
    - id: M604-BT-3
    - scope: M-604 buffer-tank schedule rows.
    - classification: scheduled_buffer_tank
  - Record:
    - id: M604-BT-4
    - scope: M-604 buffer-tank schedule rows.
    - classification: scheduled_buffer_tank
  - Record:
    - id: M604-HX-1A
    - scope: M-604 heat-exchanger schedule rows.
    - classification: scheduled_plate_and_frame_heat_exchanger
  - Record:
    - id: M604-HX-1B
    - scope: M-604 heat-exchanger schedule rows.
    - classification: scheduled_plate_and_frame_heat_exchanger
  - Record:
    - id: M604-HX-2A
    - scope: M-604 heat-exchanger schedule rows.
    - classification: scheduled_plate_and_frame_heat_exchanger
  - Record:
    - id: M604-HX-2B
    - scope: M-604 heat-exchanger schedule rows.
    - classification: scheduled_plate_and_frame_heat_exchanger
  - Record:
    - id: M604-FCU-1
    - scope: M-604 shared indoor/outdoor split-system schedule row.
    - classification: scheduled_split_system_air_conditioner
- additional identities:
  - Record:
    - id: M601-SEISMIC-VIBRATION-LEDGER
    - classification: 26 restraint/vibration source rows
    - source scope: schedules_m601_core.tables[M601-SEISMIC-VIBRATION-LEDGER]
    - status: Marks are source design-ledger entries, not added as independently counted installed equipment.
  - Record:
    - id: M602-WSHP-MODULES
    - classification: five module-detail rows
    - source scope: schedules_m602_core.tables[M602-WSHP-MODULES]
    - status: The source has one WSHP-1 assembly tag plus five literal module rows; vertically merged assembly/location fields are not fabricated into every module row.
  - Record:
    - id: M602-WSHP-ACCESSORIES
    - classification: five accessory-detail rows
    - source scope: schedules_m602_core.tables[M602-WSHP-ACCESSORIES]
    - status: These rows publish accessory descriptions rather than an equipment tag column.
  - Record:
    - id: M601-GRD-TYPE-ROWS
    - classification: five grille/register/diffuser type rows
    - source scope: schedules_m601_core.tables[M601-GRILLES-REGISTERS-DIFFUSERS]
    - status: These are literal schedule types, not an installed outlet, damper, actuator or BAS-I/O quantity.
- control valve and damper schedule status:
  - control valve schedule:
    - status: present
    - source sheet: M-603 / PDF p15
    - row count: 4
    - tags:
      - TCV-105
      - TCV-110A
      - TCV-110B
      - LCV-135
    - note: The source table publishes valve, flow, size, Cv/characteristic, power, actuator time/action, position feedback, fail position, override and comments fields as printed.
  - damper actuator schedule:
    - status: not_present_as_standalone_tabular_schedule
    - value: null (see recorded status/reason)
    - note: M-603 has three louver rows and M-702 has louver/damper control context, but the supplied source does not publish a standalone damper-actuator schedule with tag, manufacturer/model, torque, signal, fail action and installed quantity.
  - louver schedule:
    - status: present
    - source sheet: M-603 / PDF p15
    - row count: 3
    - tags:
      - LV-1
      - LV-2
      - LV-3
    - note: Louver performance/details are retained in the source schedule. The table is not recast as a complete damper-actuator schedule.
- assertions: []
- inventory checks:
  - Record:
    - id: rank03-primary-schedule-anchors
    - records path:
      - primary_anchors
    - expected: 70
    - unique key: id
  - Record:
    - id: rank03-additional-identity-boundaries
    - records path:
      - additional_identities
    - expected: 4
    - unique key: id

## Point Applications

Explicit source-row ownership ledger for the E-702 White Sturgeon PLC I/O list. Each literal source row remains a PLC-I/O declaration rather than an inferred terminal, field-device or generic BAS-template expansion.

- module role: Explicit source-row ownership ledger for the E-702 White Sturgeon PLC I/O list. Each literal source row remains a PLC-I/O declaration rather than an inferred terminal, field-device or generic BAS-template expansion.
- ledger mode: source_matrix_templates_v1
- applications:
  - Record:
    - id: e702-white-sturgeon-plc-io
    - source table: E702-WHITE-STURGEON-PLC-IO-LIST
    - ownership scope: Literal E-702 White Sturgeon PLC I/O records, including printed I/O-channel quantities, protocol, display/action, cable and conduit fields.
    - source sheet: E-702
    - source page: 38
- listed template counts:
  - total: 52
  - source rows: 52
  - AI: 20
  - AO: 16
  - DI: 27
  - DO: 21
- expanded template counts:
  - total: 52
  - source rows: 52
  - AI: 20
  - AO: 16
  - DI: 27
  - DO: 21
- printed assignment summary:
  - literal plc io records: 52
  - printed channel quantity totals:
    - AI: 20
    - AO: 16
    - DI: 27
    - DO: 21
  - semantics: AI/AO/DI/DO totals sum the numeric text in the corresponding E-702 source columns, including source cells such as '1 RTD'. They are not a final card, terminal, field-device, wiring or installation quantity beyond this published PLC-I/O list.
- expanded count warning: E-702 has 52 literal PLC-I/O records. Its printed channel values are retained under source-row scope; the record does not multiply a row into unprinted individual sensor, controller-card, termination, cable or field-wiring quantities.
- ownership binding semantics: A source-table row, its tag text and E-702 scope together identify a point occurrence. Similar tag text in M-603, M-702 or M-703 is not merged automatically into a separate physical-device count.
- assertions: []
- inventory checks:
  - Record:
    - id: rank03-e702-application-scope
    - records path:
      - applications
    - expected: 1
    - unique key: id

## Supporting Evidence

Full-set qualification and explicit source limitations for the White Sturgeon Fish Hatchery HVAC/BAS ground-truth record.

- module role: Full-set qualification and explicit source limitations for the White Sturgeon Fish Hatchery HVAC/BAS ground-truth record.
- source limitations:
  - The M-601 through M-604 source schedules preserve 111 literal rows across 19 tables. Their 75 tag/indoor-tag identities are schedule scope, not a separately validated installed plan-symbol count; M-601 grille/register/diffuser marks are schedule types rather than plan-placement quantities.
  - The E-702 PLC I/O list preserves 52 literal records and its printed AI/AO/DI/DO column quantities. These are not expanded into a final controller-card, terminal, field-device, cable or field-wiring count.
  - The source states ETHERNET/IP, BACNET /IP and MODBUS TCP/IP in E-702 and diagrams an Allen-Bradley CompactLogix 5380 / Compact 5000 I/O / PanelView Plus 7 / Ethernet Tap context on E-501. It does not publish a final network-address, subnet/VLAN, controller-card, terminal or switch-port schedule.
  - M-702 and M-703 publish controls diagrams and written sequence context. Those assertions remain source-sheet scoped and are not transformed into additional unprinted point rows or complete commissioning logic.
  - M-603 publishes four control-valve rows and three louver rows. The supplied source has no standalone damper-actuator schedule providing tag, make/model, torque, signal, fail action and installed quantity, so none is fabricated.
  - Sensor/instrument schedule and E-702 rows identify named instruments and PLC actions, but the supplied source does not establish facility-wide installed counts for space sensors, CO2 sensors or smart thermostats. No such total is inferred from repeated diagrams, control templates or generic note text.
  - All 38 source pages were visually reviewed at full page. MuPDF and Poppler independently corroborate every authored literal schedule/PLC-I/O cell and bounded metadata/controls assertion; parser agreement does not prove physical plan quantities or supply unprinted BAS configuration.
- visual evidence:
  - Record:
    - purpose: M-601 schedule review
    - render: reviews/03__vol1__27/p13-p13-full-poppler.png
    - engine: poppler
  - Record:
    - purpose: M-603 instrumentation, control-valve and louver schedule review
    - render: reviews/03__vol1__27/p15-p15-full-poppler.png
    - engine: poppler
  - Record:
    - purpose: M-702 control diagrams and written sequence review
    - render: reviews/03__vol1__27/p18-p18-full-poppler.png
    - engine: poppler
  - Record:
    - purpose: M-703 aerated-water sequence review
    - render: reviews/03__vol1__27/p19-p19-full-poppler.png
    - engine: poppler
  - Record:
    - purpose: E-501 network/control-diagram review
    - render: reviews/03__vol1__27/p33-p33-full-poppler.png
    - engine: poppler
  - Record:
    - purpose: E-702 PLC I/O list review
    - render: reviews/03__vol1__27/p38-p38-full-poppler.png
    - engine: poppler
- assertions: []
- inventory checks:
  - Record:
    - id: rank03-source-limitations
    - records path:
      - source_limitations
    - expected: 7
  - Record:
    - id: rank03-supporting-visual-evidence
    - records path:
      - visual_evidence
    - expected: 6

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: The printed project name, title-block firm, issue, date and project number are retained; project location is explicitly unavailable rather than inferred.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: Each of the 38 source pages has a sheet/title visual disposition, including both supplied P-101 pages; revision-date availability is explicitly constrained.
  - evidence:
    - modules, metadata, sheet_details
    - modules, metadata, visual_review_pages
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: The stated M-101 3/16"=1'-0" view scale is source-bounded, and no graphic scale bar or document-wide scale is asserted.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: The schedule registry covers all 19 linked M-601-M-604 tables, retains 75 tag/indoor-tag identities and classifies source families without treating GRD types as installed instances.
  - evidence:
    - modules, equipment_reconciliation, scheduled_families
    - modules, equipment_reconciliation, primary_anchors
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: The core schedule modules retain every authored source cell across 111 schedule rows, including control valves, louver detail and performance fields.
  - evidence:
    - modules, schedules, tables
    - modules, equipment_reconciliation, schedule_counts
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: The E-702 source list retains 52 literal PLC-I/O records with their printed AI/AO/DI/DO fields and one explicit source-table application scope.
  - evidence:
    - modules, points, tables
    - modules, point_applications, applications
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: Literal E-702 protocols and E-501 diagram components are retained with unavailable address/card/terminal fields recorded.
  - evidence:
    - modules, controls_context, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: M-702 and M-703 controls diagrams and written sequences are source-sheet bounded and cite the relevant equipment/system context.
  - evidence:
    - modules, controls_context, sequence_of_operations
    - modules, controls_context, control_diagram_bindings
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: The record retains named source instrument/sensor contexts and records that a facility-wide thermostat, space-sensor or CO2 total is not published.
  - evidence:
    - modules, controls_context, sensor_and_zone_ledger
    - modules, supporting_evidence, source_limitations
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: Schedule identity, PLC I/O, network, sequence, damper-actuator and facility-wide sensor limitations are explicit rather than filled with assumptions.
  - evidence:
    - modules, supporting_evidence, source_limitations
    - modules, equipment_reconciliation, control_valve_and_damper_schedule_status
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: All 38 supplied pages have a completed visual finding and retained full-page Poppler render.
  - evidence:
    - page_review
    - modules, metadata, visual_review_pages
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: The final bundle reruns MuPDF and Poppler evidence checks for every component and hashes the source PDF, modules, manifest and cited review renders.
  - evidence:
    - module_source_sha256
    - modules, controls_context, assertions

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/03__vol1__27/p1-p1-full-poppler.png
  - finding: Mechanical HVAC floor plan: ERV, split-system, unit-heater, exhaust/louver and ductwork context; local stated plan scale is visible.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/03__vol1__27/p2-p2-full-poppler.png
  - finding: Mechanical piping floor plan: hydronic, wastewater and aerated-water piping context.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/03__vol1__27/p3-p3-full-poppler.png
  - finding: Mechanical piping support plan and support/brace coordination context.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/03__vol1__27/p4-p4-full-poppler.png
  - finding: Mechanical sections with HVAC/piping elevation and routing context.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/03__vol1__27/p5-p5-full-poppler.png
  - finding: Mechanical sections with equipment and piping elevation context.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/03__vol1__27/p6-p6-full-poppler.png
  - finding: Enlarged mechanical piping plans for main-room systems.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/03__vol1__27/p7-p7-full-poppler.png
  - finding: Enlarged aerated-water plan with process/HVAC coordination context.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/03__vol1__27/p8-p8-full-poppler.png
  - finding: Mechanical detail sheet.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/03__vol1__27/p9-p9-full-poppler.png
  - finding: Mechanical detail sheet.
- Record:
  - page: 10
  - review status: complete
  - render: reviews/03__vol1__27/p10-p10-full-poppler.png
  - finding: Mechanical detail sheet.
- Record:
  - page: 11
  - review status: complete
  - render: reviews/03__vol1__27/p11-p11-full-poppler.png
  - finding: Mechanical detail sheet.
- Record:
  - page: 12
  - review status: complete
  - render: reviews/03__vol1__27/p12-p12-full-poppler.png
  - finding: Mechanical detail sheet.
- Record:
  - page: 13
  - review status: complete
  - render: reviews/03__vol1__27/p13-p13-full-poppler.png
  - finding: M-601 schedules: seismic/vibration ledger, ERV, exhaust fans and grille/register/diffuser types.
- Record:
  - page: 14
  - review status: complete
  - render: reviews/03__vol1__27/p14-p14-full-poppler.png
  - finding: M-602 schedules: expansion tanks, modular WSHP assembly/modules/accessories and filters/strainers.
- Record:
  - page: 15
  - review status: complete
  - render: reviews/03__vol1__27/p15-p15-full-poppler.png
  - finding: M-603 schedules: instrumentation, control valves, pumps, chemical feeders, air separators and louvers.
- Record:
  - page: 16
  - review status: complete
  - render: reviews/03__vol1__27/p16-p16-full-poppler.png
  - finding: M-604 schedules: hydronic unit heaters, buffer tanks, heat exchangers and split-system AC.
- Record:
  - page: 17
  - review status: complete
  - render: reviews/03__vol1__27/p17-p17-full-poppler.png
  - finding: Aerated-water P&ID with process equipment, instruments and control-valve context.
- Record:
  - page: 18
  - review status: complete
  - render: reviews/03__vol1__27/p18-p18-full-poppler.png
  - finding: Control diagrams and written sequences for exhaust fans, unit heaters and HWP-5/HWP-6.
- Record:
  - page: 19
  - review status: complete
  - render: reviews/03__vol1__27/p19-p19-full-poppler.png
  - finding: White Sturgeon rearing-water written sequence of operations.
- Record:
  - page: 20
  - review status: complete
  - render: reviews/03__vol1__27/p20-p20-full-poppler.png
  - finding: Piping isometric sheet.
- Record:
  - page: 21
  - review status: complete
  - render: reviews/03__vol1__27/p21-p21-full-poppler.png
  - finding: Piping isometric sheet.
- Record:
  - page: 22
  - review status: complete
  - render: reviews/03__vol1__27/p22-p22-full-poppler.png
  - finding: Piping isometric sheet.
- Record:
  - page: 23
  - review status: complete
  - render: reviews/03__vol1__27/p23-p23-full-poppler.png
  - finding: Piping isometric sheet.
- Record:
  - page: 24
  - review status: complete
  - render: reviews/03__vol1__27/p24-p24-full-poppler.png
  - finding: Piping isometric sheet.
- Record:
  - page: 25
  - review status: complete
  - render: reviews/03__vol1__27/p25-p25-full-poppler.png
  - finding: Plumbing under-slab plan.
- Record:
  - page: 26
  - review status: complete
  - render: reviews/03__vol1__27/p26-p26-full-poppler.png
  - finding: Second supplied P-101 plumbing under-slab-plan page; retained as a separate source PDF page.
- Record:
  - page: 27
  - review status: complete
  - render: reviews/03__vol1__27/p27-p27-full-poppler.png
  - finding: Plumbing detail sheet.
- Record:
  - page: 28
  - review status: complete
  - render: reviews/03__vol1__27/p28-p28-full-poppler.png
  - finding: Plumbing schedule sheet.
- Record:
  - page: 29
  - review status: complete
  - render: reviews/03__vol1__27/p29-p29-full-poppler.png
  - finding: Electrical symbols, abbreviations and drawing index.
- Record:
  - page: 30
  - review status: complete
  - render: reviews/03__vol1__27/p30-p30-full-poppler.png
  - finding: Electrical site plan.
- Record:
  - page: 31
  - review status: complete
  - render: reviews/03__vol1__27/p31-p31-full-poppler.png
  - finding: Electrical lighting plan.
- Record:
  - page: 32
  - review status: complete
  - render: reviews/03__vol1__27/p32-p32-full-poppler.png
  - finding: Electrical power and system plan.
- Record:
  - page: 33
  - review status: complete
  - render: reviews/03__vol1__27/p33-p33-full-poppler.png
  - finding: Electrical control-network, pump and lift-station diagram context.
- Record:
  - page: 34
  - review status: complete
  - render: reviews/03__vol1__27/p34-p34-full-poppler.png
  - finding: Electrical wiring diagrams.
- Record:
  - page: 35
  - review status: complete
  - render: reviews/03__vol1__27/p35-p35-full-poppler.png
  - finding: Electrical detail sheet.
- Record:
  - page: 36
  - review status: complete
  - render: reviews/03__vol1__27/p36-p36-full-poppler.png
  - finding: Electrical one-line diagram.
- Record:
  - page: 37
  - review status: complete
  - render: reviews/03__vol1__27/p37-p37-full-poppler.png
  - finding: Electrical schedule sheet.
- Record:
  - page: 38
  - review status: complete
  - render: reviews/03__vol1__27/p38-p38-full-poppler.png
  - finding: White Sturgeon PLC I/O list with I/O channels, protocol, display/action, cable and conduit columns.

## Verification

The bundle verifier reruns independent MuPDF and Poppler raw-capture checks for every authored literal table and bounded assertion, and hashes linked modules, source PDF, manifest and cited full-page review renders. It validates source evidence and annotation integrity; it does not automatically infer physical plan quantities or engineering suitability.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/03__vol1__27.json` from the collection directory.
