{
  "id": "04__vol2__062",
  "rank": 4,
  "title": "ITD District 1 Testing Laboratory HVAC/BAS",
  "source_pdf": "pdf/04__vol2__062__ITD_District_1_Testing_Laboratory.pdf",
  "source_sha256": "9dafcead2eb5fe3679921f336ccd7ca4813da1524580c5fee75a87c99e1b2707",
  "page_count": 29,
  "review_status": "complete_with_documented_source_limitations",
  "scope": "Complete source-bounded ground truth for the supplied 29-page D-1 Testing Laboratory set: full-page visual review; title-block/sheet/local-scale context; all 94 literal M5.0-M5.3 schedule rows; 82 clean tag-column schedule identities plus cited source-symbol/literal identities; M6.2/M6.3 published boiler/VFD/AHU point lists; BAS/network and thirteen control-sequence contexts; lab/zone bindings; and explicit limitations. It does not fabricate installed equipment, sensors, thermostats, damper actuators, controller I/O/cards/terminals/wiring, network addresses/topology or distances.",
  "reading_notes": [
    "All 29 source pages have retained full-page Poppler renders and a completed visual disposition. Strict source cells and bounded assertions are rechecked against retained MuPDF and Poppler captures during every build/verify run.",
    "The schedule corpus contains 23 tables and 94 literal rows across M5.0-M5.3. The registry has 61 clean tag-column identities; 21 air-valve rows, BCV-1 and 11 D/R source-symbol tags remain separately retained without altering original row geometry.",
    "M6.2/M6.3 publish 25 literal functional point-list rows. These lists are source-template/application context, not final physical I/O, device, controller-card, terminal, cable or wiring counts.",
    "M6.0 prints BAS/BACnet/integration context and M6.0-M6.5 retain thirteen control/sequence subjects, but no final network address/topology schedule or standalone damper-actuator schedule is supplied."
  ],
  "verification_semantics": "The bundle verifier reruns independent MuPDF and Poppler raw-capture checks for every authored literal table and bounded assertion, and hashes linked modules, source PDF, manifest and cited full-page review renders. It validates source evidence and annotation integrity; it does not automatically infer physical plan quantities or engineering suitability.",
  "module_order": [
    "metadata",
    "schedules",
    "points",
    "controls_context",
    "equipment_reconciliation",
    "point_applications",
    "supporting_evidence"
  ],
  "module_sources": {
    "metadata": [
      "metadata_rank04"
    ],
    "schedules": [
      "schedules_m50_air_valves",
      "schedules_m51_control_valves",
      "schedules_m52_equipment",
      "schedules_m53_ahu",
      "schedules_m51_core_equipment",
      "schedules_m50_core_equipment",
      "schedules_m51_air_devices"
    ],
    "points": [
      "points_rank04_ledger"
    ],
    "controls_context": [
      "controls_sequences_network",
      "controls_lab_zone_bindings",
      "points_m62_m63"
    ],
    "equipment_reconciliation": [
      "equipment_reconciliation_rank04"
    ],
    "point_applications": [
      "point_applications_rank04"
    ],
    "supporting_evidence": [
      "supporting_evidence_rank04"
    ]
  },
  "requirement_audit": [
    {
      "id": "project_identity",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Printed project/title-block name, address, number, architect, issue and date are retained with a separate no-revision-date status.",
      "evidence": [
        [
          "modules",
          "metadata",
          "project"
        ]
      ]
    },
    {
      "id": "sheet_details",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every supplied page has a visual sheet/title disposition and no populated revision date is invented.",
      "evidence": [
        [
          "modules",
          "metadata",
          "sheet_details"
        ],
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "scale_verification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Only observed local stated plan scales are recorded; no global or graphic-bar scale is asserted.",
      "evidence": [
        [
          "modules",
          "metadata",
          "scale_semantics"
        ]
      ]
    },
    {
      "id": "equipment_tags_and_classification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 23 linked M5.0-M5.3 schedule tables are classified, with 61 clean tag-column identities and separately retained source-symbol/literal identities.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "scheduled_families"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "additional_identities"
        ]
      ]
    },
    {
      "id": "schedule_rows_and_specs",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every literal source row in the seven schedule-family components is preserved, including valves, louvers, hoods, air devices and AHU fields.",
      "evidence": [
        [
          "modules",
          "schedules",
          "tables"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "schedule_counts"
        ]
      ]
    },
    {
      "id": "point_lists_and_equipment_ownership",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Twenty-five source-list rows from M6.2/M6.3 are retained with explicit source-template ownership scope, not fabricated physical I/O ownership.",
      "evidence": [
        [
          "modules",
          "points",
          "tables"
        ],
        [
          "modules",
          "point_applications",
          "applications"
        ]
      ]
    },
    {
      "id": "network_architecture",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Literal BAS/BACnet and integration contexts are retained with final topology/addressing intentionally unavailable.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "source_components",
          "controls_sequences_network",
          "network_architecture"
        ]
      ]
    },
    {
      "id": "sequences_and_diagrams",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Thirteen source-bounded M6.0-M6.5 control/sequence subjects are inventoried alongside lab/zone bindings.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "source_components",
          "controls_sequences_network",
          "sequence_inventory"
        ],
        [
          "modules",
          "controls_context",
          "source_components",
          "controls_lab_zone_bindings",
          "sensor_and_zone_context"
        ]
      ]
    },
    {
      "id": "space_sensors_and_zones",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Explicit lab/room control bindings and scoped sensor contexts are preserved; no document-wide sensor/thermostat total is inferred.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "source_components",
          "controls_lab_zone_bindings",
          "sensor_and_zone_context"
        ],
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ]
      ]
    },
    {
      "id": "source_limitations_and_conflicts",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Damper-actuator, counts, point-type, network and revision limitations are explicit rather than filled with assumptions.",
      "evidence": [
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "control_valve_and_damper_schedule_status"
        ]
      ]
    },
    {
      "id": "all_page_visual_review",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 29 supplied PDF pages have retained full-page render evidence and a completed finding.",
      "evidence": [
        [
          "page_review"
        ],
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "independent_corroboration",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Build and verification rerun MuPDF and Poppler checks for each embedded component and hash source, manifest, modules and cited renders.",
      "evidence": [
        [
          "module_source_sha256"
        ],
        [
          "modules",
          "metadata",
          "assertions"
        ]
      ]
    }
  ],
  "page_review": [
    {
      "page": 1,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p1-p1-full-poppler.png",
      "finding": "Legend, general notes and commissioning/control-symbol context."
    },
    {
      "page": 2,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p2-p2-full-poppler.png",
      "finding": "Energy-code COMcheck information and zone-plan context."
    },
    {
      "page": 3,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p3-p3-full-poppler.png",
      "finding": "HVAC floor plan with laboratory equipment, air distribution and equipment-tag context."
    },
    {
      "page": 4,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p4-p4-full-poppler.png",
      "finding": "Exhaust floor plan and laboratory exhaust-routing context."
    },
    {
      "page": 5,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p5-p5-full-poppler.png",
      "finding": "Hydronic floor plan with heating-water equipment/piping context."
    },
    {
      "page": 6,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p6-p6-full-poppler.png",
      "finding": "Mechanical roof plan with roof equipment and exhaust context."
    },
    {
      "page": 7,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p7-p7-full-poppler.png",
      "finding": "Enlarged mechanical plan and heating-water piping schematic."
    },
    {
      "page": 8,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p8-p8-full-poppler.png",
      "finding": "Ductwork and mechanical-installation details."
    },
    {
      "page": 9,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p9-p9-full-poppler.png",
      "finding": "Vent, boiler/furnace, duct and seismic mechanical details."
    },
    {
      "page": 10,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p10-p10-full-poppler.png",
      "finding": "Boiler/hydronic details, including flow-meter BACnet context."
    },
    {
      "page": 11,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p11-p11-full-poppler.png",
      "finding": "Roof-unit, penthouse, exhaust-fan and snorkel installation details."
    },
    {
      "page": 12,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p12-p12-full-poppler.png",
      "finding": "Canopy hood, air valve, pump, exhaust fan and snorkel-hood schedules."
    },
    {
      "page": 13,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p13-p13-full-poppler.png",
      "finding": "Boiler, reheat coil, humidifier, lab fan, air device and control-valve schedules."
    },
    {
      "page": 14,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p14-p14-full-poppler.png",
      "finding": "Electric-heater, specialty, split-system, attenuator, penthouse, louver and ductless schedules."
    },
    {
      "page": 15,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p15-p15-full-poppler.png",
      "finding": "AHU-1 schedule with airflow, coils, humidifier, filters and electrical fields."
    },
    {
      "page": 16,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p16-p16-full-poppler.png",
      "finding": "Controls legend, BAS/network context and louver/fan/ductless sequences."
    },
    {
      "page": 17,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p17-p17-full-poppler.png",
      "finding": "Laboratory exhaust and split-system control sequences."
    },
    {
      "page": 18,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p18-p18-full-poppler.png",
      "finding": "Heating-water sequence/diagram and published boiler/VFD point lists."
    },
    {
      "page": 19,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p19-p19-full-poppler.png",
      "finding": "VAV AHU-1 sequence/control diagram and published AHU point lists."
    },
    {
      "page": 20,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p20-p20-full-poppler.png",
      "finding": "Laboratory hood and snorkel control sequences."
    },
    {
      "page": 21,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p21-p21-full-poppler.png",
      "finding": "General exhaust, electric-heater and general-fan control sequences."
    },
    {
      "page": 22,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p22-p22-full-poppler.png",
      "finding": "Foundation-plumbing plan."
    },
    {
      "page": 23,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p23-p23-full-poppler.png",
      "finding": "Plumbing floor plan with laboratory-equipment context."
    },
    {
      "page": 24,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p24-p24-full-poppler.png",
      "finding": "Plumbing roof plan."
    },
    {
      "page": 25,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p25-p25-full-poppler.png",
      "finding": "Enlarged plumbing plan."
    },
    {
      "page": 26,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p26-p26-full-poppler.png",
      "finding": "Plumbing detail sheet."
    },
    {
      "page": 27,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p27-p27-full-poppler.png",
      "finding": "Gas, compressor and water-softener detail sheet."
    },
    {
      "page": 28,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p28-p28-full-poppler.png",
      "finding": "Plumbing fixtures, compressor and gas schedule information."
    },
    {
      "page": 29,
      "review_status": "complete",
      "render": "reviews/04__vol2__062/p29-p29-full-poppler.png",
      "finding": "Fire-sprinkler floor plan."
    }
  ],
  "declared_checks": [
    {
      "id": "rank04-full-page-review",
      "path": [
        "page_review"
      ],
      "operation": "length",
      "expected": 29
    },
    {
      "id": "rank04-schedule-table-count",
      "path": [
        "modules",
        "schedules",
        "tables"
      ],
      "operation": "length",
      "expected": 23
    },
    {
      "id": "rank04-point-table-count",
      "path": [
        "modules",
        "points",
        "tables"
      ],
      "operation": "length",
      "expected": 4
    }
  ],
  "completion_checks": {
    "all_29_pages_visually_reviewed": true,
    "all_authoring_modules_dual_engine_verified_at_build": true,
    "source_limitations_explicit": true,
    "required_objectives_covered": true
  },
  "schema_version": "authored-module-bundle-v1",
  "bundle_manifest": "work/04__vol2__062/document_manifest.json",
  "bundle_manifest_sha256": "c0a76dbb41fd8d394d8a86e1b2bf7ec6d5845b1c5e5c3f8c5e4623aa34fa5f2b",
  "review_render_sha256": {
    "reviews/04__vol2__062/p1-p1-full-poppler.png": "9eab00c0b3f969f5a5b338ba0e732d470b40645387e5a55a662f0fac55495059",
    "reviews/04__vol2__062/p2-p2-full-poppler.png": "da9af25bd41942ff826e7402883722453885264b2ab311ad3fce7a28a2ca54c4",
    "reviews/04__vol2__062/p3-p3-full-poppler.png": "2ee438cd888e5406c26252ad690e7a4533748668ee37b84ed2fe7661073e842d",
    "reviews/04__vol2__062/p4-p4-full-poppler.png": "466d17c7961b648f2a3bf87976b9285175182059e2f0a20c44bcc2a5515037f8",
    "reviews/04__vol2__062/p5-p5-full-poppler.png": "a4f0162cd0fe5127203ed1a15ddd6067045487e3abb156af31cc1380ec95890a",
    "reviews/04__vol2__062/p6-p6-full-poppler.png": "71d41486a17e450bad8d9d58237a97789ca185d239419d72c742acb2ca855a7d",
    "reviews/04__vol2__062/p7-p7-full-poppler.png": "9cb9f35bbfe73473315e78a46d1edec836549d246035a7c58540365542b081f2",
    "reviews/04__vol2__062/p8-p8-full-poppler.png": "63afb8db37403cee2a979ce25d648247180aa95c36f93b2d0dabc07ea92a0fc5",
    "reviews/04__vol2__062/p9-p9-full-poppler.png": "19120efd37a317e791aa99dcca5c650129c410fbb15014b3190699b02eb0f3f8",
    "reviews/04__vol2__062/p10-p10-full-poppler.png": "b5192c8db4386b382e5ceffe850428a16211dc6005e0bfbfc20bd2dcb7dbfb18",
    "reviews/04__vol2__062/p11-p11-full-poppler.png": "6ed35b0ad380d55ded74fa0ac0bc46d29d0a4f65e64bc4c728757f0f1473dd30",
    "reviews/04__vol2__062/p12-p12-full-poppler.png": "ba993898f25b830c44f868a84af02f7942cfd321f2994ec5ca41e7ed095c5716",
    "reviews/04__vol2__062/p13-p13-full-poppler.png": "b193090f0a99d3ca71a831bd43b569f6c702d8a0df18c8dc7b4668d8f89d4d61",
    "reviews/04__vol2__062/p14-p14-full-poppler.png": "cb577770c78a26c5b73065adc6ef69dfa94e7bd8983f002a5c28ce72e474d305",
    "reviews/04__vol2__062/p15-p15-full-poppler.png": "d3bc8c1bb996f7f06cee49bfa96d889474ccb952c10e9a6c2e5266a434846ad4",
    "reviews/04__vol2__062/p16-p16-full-poppler.png": "0466fa4d9f5f12a680593e287df994cae52ac5d994bcc3898d21aa9e0dc432cd",
    "reviews/04__vol2__062/p17-p17-full-poppler.png": "63c95791c048d234d412f949131b949928bfa675c75deb63e62224907b496ce5",
    "reviews/04__vol2__062/p18-p18-full-poppler.png": "5371b5417bb46181648620175e6c6780434f5200680844742642c36156f926df",
    "reviews/04__vol2__062/p19-p19-full-poppler.png": "ed12965516c1e6002c1ef617a59bd54911c9d5006001bf8ee5ac9fd356383c95",
    "reviews/04__vol2__062/p20-p20-full-poppler.png": "0df8b850a3f5ab4a05059e69f84cae4e388ecca77f0c2961ad5a36f76fee035c",
    "reviews/04__vol2__062/p21-p21-full-poppler.png": "e6e20d3811d6eb4961e37d84c0da51a3253cf86a3a2eb2c35da83e301bf0f75d",
    "reviews/04__vol2__062/p22-p22-full-poppler.png": "885140f37c65f692904ae6a7dc5a890d6fcb02ab0afe8a6d5450483a3d701964",
    "reviews/04__vol2__062/p23-p23-full-poppler.png": "8f03434eecf2da9ff2b260ebc125d5f68ff367b1ea89573e6d58abc9e3da2a1b",
    "reviews/04__vol2__062/p24-p24-full-poppler.png": "a6e028533d45a6c14fb9c3a92a7fa4bf3fd2a7b394e1623ec54b2aef1c90e435",
    "reviews/04__vol2__062/p25-p25-full-poppler.png": "fdf83d523fb06aa5f2096b1c74b585cefe93f21bac86926bb56dac9df4462102",
    "reviews/04__vol2__062/p26-p26-full-poppler.png": "bc015c9c29e532541fc97c9a461e8bdde3080edc15edad60675ab115097fa5f4",
    "reviews/04__vol2__062/p27-p27-full-poppler.png": "6053d386082c248d6ac7f820147ec7d9cc30f89f5be5b60647fc3d1b61ae5cdb",
    "reviews/04__vol2__062/p28-p28-full-poppler.png": "26fb597d26a8363352ce37c432ebc03a0054965cc0469a31d0336b2a8e0ebc22",
    "reviews/04__vol2__062/p29-p29-full-poppler.png": "ef1d9d4058177292fe11effe4333571c7b6fabe6cbbe2b3d6577fcb9f6d65a81"
  },
  "modules": {
    "metadata": {
      "document_id": "04__vol2__062",
      "module_role": "Project/title-block, local-scale and full-page visual-review context. Schedule, point-list and control facts remain in their dedicated dual-engine-checked modules.",
      "tables": [],
      "project": {
        "project_name_as_printed": "D-1 Testing Laboratory",
        "project_location_as_printed": "600 W Prairie Ave, Coeur d'Alene, ID 83814",
        "project_number_as_printed": "23-239",
        "architect_firm_as_printed": "Miller Stauffer Architects",
        "engineering_firm_as_printed": "Musgrove Engineering, P.A.",
        "issue_as_printed": "BID SET",
        "issue_date_as_printed": "5/13/2024",
        "revision_date_status": "No populated revision-block date is asserted from the supplied title block. The issue date is not recast as a revision date.",
        "assertion_ids": [
          "rank04-project-title",
          "rank04-project-address",
          "rank04-project-number",
          "rank04-bid-set",
          "rank04-issue-date",
          "rank04-architect-miller",
          "rank04-architect-stauffer"
        ]
      },
      "sheet_details": {
        "sheet_ledger_semantics": "All 29 supplied PDF pages have a visual source-sheet/title disposition below.",
        "revision_status": "No populated revision date is asserted from the reviewed title block."
      },
      "scale_semantics": {
        "printed_local_view_scales_observed": [
          {
            "page": 2,
            "sheet": "M0.1",
            "view": "COMCHECK ZONE PLAN",
            "scale_as_printed": "3/32\"=1'-0\""
          },
          {
            "page": 3,
            "sheet": "M1.0",
            "view": "HVAC FLOOR PLAN",
            "scale_as_printed": "3/16\"=1'-0\""
          },
          {
            "page": 4,
            "sheet": "M1.1",
            "view": "EXHAUST FLOOR PLAN",
            "scale_as_printed": "3/16\"=1'-0\""
          },
          {
            "page": 5,
            "sheet": "M1.2",
            "view": "HYDRONIC FLOOR PLAN",
            "scale_as_printed": "3/16\"=1'-0\""
          },
          {
            "page": 6,
            "sheet": "M2.0",
            "view": "MECHANICAL ROOF PLAN",
            "scale_as_printed": "3/16\"=1'-0\""
          },
          {
            "page": 7,
            "sheet": "M3.0",
            "view": "ENLARGED MECHANICAL PLAN",
            "scale_as_printed": "3/8\"=1'-0\""
          },
          {
            "page": 22,
            "sheet": "P1.0",
            "view": "FOUNDATION PLUMBING PLAN",
            "scale_as_printed": "3/16\"=1'-0\""
          },
          {
            "page": 23,
            "sheet": "P2.0",
            "view": "PLUMBING FLOOR PLAN",
            "scale_as_printed": "3/16\"=1'-0\""
          },
          {
            "page": 24,
            "sheet": "P3.0",
            "view": "PLUMBING ROOF PLAN",
            "scale_as_printed": "3/16\"=1'-0\""
          },
          {
            "page": 25,
            "sheet": "P4.0",
            "view": "ENLARGED PLUMBING PLAN",
            "scale_as_printed": "3/8\"=1'-0\""
          },
          {
            "page": 29,
            "sheet": "FS1.0",
            "view": "FIRE SPRINKLER FLOOR PLAN",
            "scale_as_printed": "3/16\"=1'-0\""
          }
        ],
        "graphic_scale_bar_status": "No graphic scale bar is asserted. Printed scales are local to their named plan views and must not be generalized to details, schedules, controls, schematics, plumbing or sprinkler drawings.",
        "takeoff_scale_status": "Use only a separately verified local scale for distance-based takeoff on the target view."
      },
      "visual_review_pages": [
        {
          "page": 1,
          "sheet": "M0.0",
          "title": "MECHANICAL/PLUMBING LEGEND, GENERAL NOTES",
          "render": "reviews/04__vol2__062/p1-p1-full-poppler.png",
          "finding": "Legend, general notes and commissioning/control-symbol context."
        },
        {
          "page": 2,
          "sheet": "M0.1",
          "title": "MECHANICAL COMCHECK / ZONE PLAN",
          "render": "reviews/04__vol2__062/p2-p2-full-poppler.png",
          "finding": "Energy-code COMcheck information and zone-plan context."
        },
        {
          "page": 3,
          "sheet": "M1.0",
          "title": "HVAC FLOOR PLAN",
          "render": "reviews/04__vol2__062/p3-p3-full-poppler.png",
          "finding": "HVAC floor plan with laboratory equipment, air distribution and equipment-tag context."
        },
        {
          "page": 4,
          "sheet": "M1.1",
          "title": "EXHAUST FLOOR PLAN",
          "render": "reviews/04__vol2__062/p4-p4-full-poppler.png",
          "finding": "Exhaust floor plan and laboratory exhaust-routing context."
        },
        {
          "page": 5,
          "sheet": "M1.2",
          "title": "HYDRONIC FLOOR PLAN",
          "render": "reviews/04__vol2__062/p5-p5-full-poppler.png",
          "finding": "Hydronic floor plan with heating-water equipment/piping context."
        },
        {
          "page": 6,
          "sheet": "M2.0",
          "title": "MECHANICAL ROOF PLAN",
          "render": "reviews/04__vol2__062/p6-p6-full-poppler.png",
          "finding": "Mechanical roof plan with roof equipment and exhaust context."
        },
        {
          "page": 7,
          "sheet": "M3.0",
          "title": "ENLARGED MECHANICAL PLAN / HEATING-WATER PIPING SCHEMATIC",
          "render": "reviews/04__vol2__062/p7-p7-full-poppler.png",
          "finding": "Enlarged mechanical plan and heating-water piping schematic."
        },
        {
          "page": 8,
          "sheet": "M4.0",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/04__vol2__062/p8-p8-full-poppler.png",
          "finding": "Ductwork and mechanical-installation details."
        },
        {
          "page": 9,
          "sheet": "M4.1",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/04__vol2__062/p9-p9-full-poppler.png",
          "finding": "Vent, boiler/furnace, duct and seismic mechanical details."
        },
        {
          "page": 10,
          "sheet": "M4.2",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/04__vol2__062/p10-p10-full-poppler.png",
          "finding": "Boiler/hydronic details, including flow-meter BACnet context."
        },
        {
          "page": 11,
          "sheet": "M4.3",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/04__vol2__062/p11-p11-full-poppler.png",
          "finding": "Roof-unit, penthouse, exhaust-fan and snorkel installation details."
        },
        {
          "page": 12,
          "sheet": "M5.0",
          "title": "MECHANICAL SCHEDULES",
          "render": "reviews/04__vol2__062/p12-p12-full-poppler.png",
          "finding": "Canopy hood, air valve, pump, exhaust fan and snorkel-hood schedules."
        },
        {
          "page": 13,
          "sheet": "M5.1",
          "title": "MECHANICAL SCHEDULES",
          "render": "reviews/04__vol2__062/p13-p13-full-poppler.png",
          "finding": "Boiler, reheat coil, humidifier, lab fan, air device and control-valve schedules."
        },
        {
          "page": 14,
          "sheet": "M5.2",
          "title": "MECHANICAL SCHEDULES",
          "render": "reviews/04__vol2__062/p14-p14-full-poppler.png",
          "finding": "Electric-heater, specialty, split-system, attenuator, penthouse, louver and ductless schedules."
        },
        {
          "page": 15,
          "sheet": "M5.3",
          "title": "MECHANICAL SCHEDULES",
          "render": "reviews/04__vol2__062/p15-p15-full-poppler.png",
          "finding": "AHU-1 schedule with airflow, coils, humidifier, filters and electrical fields."
        },
        {
          "page": 16,
          "sheet": "M6.0",
          "title": "MECHANICAL CONTROLS",
          "render": "reviews/04__vol2__062/p16-p16-full-poppler.png",
          "finding": "Controls legend, BAS/network context and louver/fan/ductless sequences."
        },
        {
          "page": 17,
          "sheet": "M6.1",
          "title": "MECHANICAL CONTROLS",
          "render": "reviews/04__vol2__062/p17-p17-full-poppler.png",
          "finding": "Laboratory exhaust and split-system control sequences."
        },
        {
          "page": 18,
          "sheet": "M6.2",
          "title": "MECHANICAL CONTROLS",
          "render": "reviews/04__vol2__062/p18-p18-full-poppler.png",
          "finding": "Heating-water sequence/diagram and published boiler/VFD point lists."
        },
        {
          "page": 19,
          "sheet": "M6.3",
          "title": "MECHANICAL CONTROLS",
          "render": "reviews/04__vol2__062/p19-p19-full-poppler.png",
          "finding": "VAV AHU-1 sequence/control diagram and published AHU point lists."
        },
        {
          "page": 20,
          "sheet": "M6.4",
          "title": "MECHANICAL CONTROLS",
          "render": "reviews/04__vol2__062/p20-p20-full-poppler.png",
          "finding": "Laboratory hood and snorkel control sequences."
        },
        {
          "page": 21,
          "sheet": "M6.5",
          "title": "MECHANICAL CONTROL",
          "render": "reviews/04__vol2__062/p21-p21-full-poppler.png",
          "finding": "General exhaust, electric-heater and general-fan control sequences."
        },
        {
          "page": 22,
          "sheet": "P1.0",
          "title": "FOUNDATION PLUMBING PLAN",
          "render": "reviews/04__vol2__062/p22-p22-full-poppler.png",
          "finding": "Foundation-plumbing plan."
        },
        {
          "page": 23,
          "sheet": "P2.0",
          "title": "PLUMBING FLOOR PLAN",
          "render": "reviews/04__vol2__062/p23-p23-full-poppler.png",
          "finding": "Plumbing floor plan with laboratory-equipment context."
        },
        {
          "page": 24,
          "sheet": "P3.0",
          "title": "PLUMBING ROOF PLAN",
          "render": "reviews/04__vol2__062/p24-p24-full-poppler.png",
          "finding": "Plumbing roof plan."
        },
        {
          "page": 25,
          "sheet": "P4.0",
          "title": "ENLARGED PLUMBING PLAN",
          "render": "reviews/04__vol2__062/p25-p25-full-poppler.png",
          "finding": "Enlarged plumbing plan."
        },
        {
          "page": 26,
          "sheet": "P5.0",
          "title": "PLUMBING DETAILS",
          "render": "reviews/04__vol2__062/p26-p26-full-poppler.png",
          "finding": "Plumbing detail sheet."
        },
        {
          "page": 27,
          "sheet": "P5.1",
          "title": "PLUMBING DETAILS",
          "render": "reviews/04__vol2__062/p27-p27-full-poppler.png",
          "finding": "Gas, compressor and water-softener detail sheet."
        },
        {
          "page": 28,
          "sheet": "P6.0",
          "title": "PLUMBING SCHEDULES",
          "render": "reviews/04__vol2__062/p28-p28-full-poppler.png",
          "finding": "Plumbing fixtures, compressor and gas schedule information."
        },
        {
          "page": 29,
          "sheet": "FS1.0",
          "title": "FIRE SPRINKLER FLOOR PLAN",
          "render": "reviews/04__vol2__062/p29-p29-full-poppler.png",
          "finding": "Fire-sprinkler floor plan."
        }
      ],
      "assertions": [
        {
          "id": "rank04-project-title",
          "page": 3,
          "bbox": [
            2470,
            1120,
            2502,
            1330
          ],
          "expected": "D-1 Testing Laboratory",
          "mode": "exact",
          "reading_direction": "up"
        },
        {
          "id": "rank04-project-address",
          "page": 3,
          "bbox": [
            2500,
            1110,
            2565,
            1330
          ],
          "expected": "600 W Prairie Ave Coeur d'Alene, ID 83814",
          "mode": "exact",
          "reading_direction": "up"
        },
        {
          "id": "rank04-project-number",
          "page": 3,
          "bbox": [
            2350,
            108,
            2440,
            132
          ],
          "expected": "Project No. 23-239",
          "mode": "exact"
        },
        {
          "id": "rank04-bid-set",
          "page": 3,
          "bbox": [
            2505,
            770,
            2535,
            860
          ],
          "expected": "BID SET",
          "mode": "exact",
          "reading_direction": "up"
        },
        {
          "id": "rank04-issue-date",
          "page": 3,
          "bbox": [
            2538,
            770,
            2565,
            860
          ],
          "expected": "5/13/2024",
          "mode": "exact"
        },
        {
          "id": "rank04-architect-miller",
          "page": 3,
          "bbox": [
            2464,
            15,
            2510,
            182
          ],
          "expected": "MILLER",
          "mode": "contains"
        },
        {
          "id": "rank04-architect-stauffer",
          "page": 3,
          "bbox": [
            2505,
            15,
            2552,
            256
          ],
          "expected": "STAUFFER",
          "mode": "contains"
        }
      ]
    },
    "schedules": {
      "document_id": "04__vol2__062",
      "module_role": "Composite authored module schedules; each named component is embedded without rewriting its facts.",
      "scope": "This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.",
      "source_modules": [
        "schedules_m50_air_valves",
        "schedules_m51_control_valves",
        "schedules_m52_equipment",
        "schedules_m53_ahu",
        "schedules_m51_core_equipment",
        "schedules_m50_core_equipment",
        "schedules_m51_air_devices"
      ],
      "source_components": {
        "schedules_m50_air_valves": {
          "document_id": "04__vol2__062",
          "module_role": "Cell-bounded literal source-row capture for M5.0's pressure-independent room-supply, general-exhaust and snorkel-exhaust air-valve schedules. These air valves are not hydronic control valves, and source schedule quantity is not a plan-placement multiplier.",
          "schedule_interpretation": {
            "schedule_sheet": "M5.0 / PDF p12",
            "air_valve_scope": "The three schedules publish 21 tagged air-valve rows: nine room-supply (SAV), seven general-exhaust (GEV) and five snorkel-exhaust (SEV).",
            "quantity_boundary": "GEV-1 prints a quantity of 2; it is retained as a schedule specification inside its literal source row, not silently expanded into two plan instances or discarded.",
            "controls_boundary": "M6.4/M6.5 sequences and diagrams may bind these tags to rooms and control behavior. This M5.0 module does not infer separate actuator, controller-terminal, wiring or installed point quantities from the schedule rows."
          },
          "tables": [
            {
              "id": "M50-ROOM-SUPPLY-AIR-VALVES",
              "sheet": "M5.0",
              "page": 12,
              "title_as_printed": "PRESSURE INDEPENDENT ROOM SUPPLY VALVE SCHEDULE",
              "columns": "literal_source_row",
              "x_edges": [
                1300,
                2420
              ],
              "y_ranges": [
                [
                  264,
                  296
                ],
                [
                  300,
                  332
                ],
                [
                  336,
                  368
                ],
                [
                  372,
                  404
                ],
                [
                  408,
                  440
                ],
                [
                  444,
                  476
                ],
                [
                  480,
                  512
                ],
                [
                  516,
                  548
                ],
                [
                  552,
                  584
                ]
              ],
              "rows": [
                "VARIABLE VOLUME SAV-1 RESIDENCY LAB 131 1 24\"X12\" 2,500 530 720 1,525 2,250 180 3,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA212M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
                "VARIABLE VOLUME SAV-2 SOIL/AGGREGATE 126 1 8\" 2,500 220 300 560 560 35 700 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
                "VARIABLE VOLUME SAV-3 ASPHALT LAB 124 1 24\"X12\" 2,500 270 410 700 2,260 180 3,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA212M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
                "VARIABLE VOLUME SAV-4 D-1 LAB 123 1 20\"X10\" 2,500 725 980 700 1,500 100 2,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA210M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
                "VARIABLE VOLUME SAV-5 CONCRETE 119 1 8\" 2,500 190 255 585 585 35 700 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
                "VARIABLE VOLUME SAV-6 MATERIAL LAB 118 1 8\" 2,500 190 285 725 725 35 700 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
                "VARIABLE VOLUME SAV-7 ASPHALT LAB 117 1 24\"X12\" 2,500 270 405 850 2,260 180 3,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA212M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
                "RESIDENCY NOISE VARIABLE VOLUME SAV-8 1 8\" 2,500 75 115 250 630 35 700 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108M 1 , 2 , 3 ROOM 130 ELECTRONIC EXHAUST VALVE",
                "VARIABLE VOLUME SAV-9 GENERAL LAB 125 1 12\" 2,500 160 240 275 1,290 90 1,500 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA112M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE"
              ],
              "row_semantics": "One manually visual-reviewed printed source row. Wrapped type/area cells retain native source reading order; values are not normalized, reclassified or expanded to installed plan quantities.",
              "printed_column_context": [
                "SYMBOL",
                "AREA SERVED",
                "TYPE",
                "VALVE INLET/OUTLET",
                "QUANTITY",
                "SIZE",
                "MINIMUM DUCT VELOCITY (FPM)",
                "VALVE AIRFLOWS / AIRFLOW RANGE",
                "PRESSURE DROP (IN. W.C.)",
                "INSTALLED POSITION",
                "MANUFACTURER AND MODEL",
                "REMARKS"
              ]
            },
            {
              "id": "M50-GENERAL-EXHAUST-AIR-VALVES",
              "sheet": "M5.0",
              "page": 12,
              "title_as_printed": "PRESSURE INDEPENDENT GENERAL EXHAUST VALVE SCHEDULE",
              "columns": "literal_source_row",
              "x_edges": [
                1300,
                2420
              ],
              "y_ranges": [
                [
                  823,
                  855
                ],
                [
                  859,
                  891
                ],
                [
                  895,
                  927
                ],
                [
                  931,
                  963
                ],
                [
                  967,
                  999
                ],
                [
                  1003,
                  1035
                ],
                [
                  1039,
                  1071
                ]
              ],
              "rows": [
                "VARIABLE VOLUME GEV-1 RESIDENCY LAB 131 2 10\" 2,500 0 1,700 100 2,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA210 ELECTRONIC EXHAUST VALVE",
                "VARIABLE VOLUME GEV-2 GENERAL LAB 125 1 8\" 2,500 0 240 35 700 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
                "VARIABLE VOLUME GEV-3 ASPHALT LAB 124 1 10\" 2,500 405 780 50 1,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
                "VARIABLE VOLUME GEV-4 D-1 LAB 123 1 10\" 2,500 710 710 50 1,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
                "VARIABLE VOLUME GEV-5 ASPHALT LAB 117 1 10\" 2,500 405 950 50 1,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
                "VARIABLE VOLUME GEV-6 CONCRETE 119 1 10\" 2,500 280 650 50 1,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
                "VARIABLE VOLUME GEV-7 SOIL/AGGREGATE 126 1 8\" 2,500 330 625 35 700 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108 1 , 2 , 3 ELECTRONIC EXHAUST VALVE"
              ],
              "row_semantics": "One manually visual-reviewed printed source row. Wrapped type/area cells retain native source reading order; values are not normalized, reclassified or expanded to installed plan quantities.",
              "printed_column_context": [
                "SYMBOL",
                "AREA SERVED",
                "TYPE",
                "VALVE INLET/OUTLET",
                "QUANTITY",
                "SIZE",
                "MINIMUM DUCT VELOCITY (FPM)",
                "VALVE AIRFLOWS / AIRFLOW RANGE",
                "PRESSURE DROP (IN. W.C.)",
                "INSTALLED POSITION",
                "MANUFACTURER AND MODEL",
                "REMARKS"
              ]
            },
            {
              "id": "M50-SNORKEL-EXHAUST-AIR-VALVES",
              "sheet": "M5.0",
              "page": 12,
              "title_as_printed": "PRESSURE INDEPENDENT SNORKEL EXHAUST VALVE SCHEDULE",
              "columns": "literal_source_row",
              "x_edges": [
                145,
                1280
              ],
              "y_ranges": [
                [
                  1414,
                  1446
                ],
                [
                  1450,
                  1482
                ],
                [
                  1486,
                  1518
                ],
                [
                  1522,
                  1554
                ],
                [
                  1558,
                  1590
                ]
              ],
              "rows": [
                "VARIABLE VOLUME SEV-1 RESIDENCY LAB 131 1 10\" 2,500 0 700 50 1,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
                "RESIDENCY NOISE VARIABLE VOLUME SEV-2 1 10\" 2,500 120 700 50 1,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ROOM 130 ELECTRONIC EXHAUST VALVE",
                "VARIABLE VOLUME SEV-3 ASPHALT LAB 124 1 10\" 2,500 0 700 50 1,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
                "VARIABLE VOLUME SEV-4 MATERIAL LAB 118 1 10\" 2,500 280 810 50 1,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
                "VARIABLE VOLUME SEV-5 ASPHALT LAB 117 1 10\" 2,500 0 700 50 1,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE"
              ],
              "row_semantics": "One manually visual-reviewed printed source row. Wrapped type/area cells retain native source reading order; values are not normalized, reclassified or expanded to installed plan quantities.",
              "printed_column_context": [
                "SYMBOL",
                "AREA SERVED",
                "TYPE",
                "VALVE INLET/OUTLET",
                "QUANTITY",
                "SIZE",
                "MINIMUM DUCT VELOCITY (FPM)",
                "VALVE AIRFLOWS / AIRFLOW RANGE",
                "PRESSURE DROP (IN. W.C.)",
                "INSTALLED POSITION",
                "MANUFACTURER AND MODEL",
                "REMARKS"
              ]
            }
          ],
          "assertions": [
            {
              "id": "m50-room-supply-title",
              "page": 12,
              "bbox": [
                1510,
                150,
                2220,
                180
              ],
              "expected": "PRESSURE INDEPENDENT ROOM SUPPLY VALVE SCHEDULE",
              "mode": "exact"
            },
            {
              "id": "m50-general-exhaust-title",
              "page": 12,
              "bbox": [
                1450,
                710,
                2260,
                740
              ],
              "expected": "PRESSURE INDEPENDENT GENERAL EXHAUST VALVE SCHEDULE",
              "mode": "exact"
            },
            {
              "id": "m50-snorkel-exhaust-title",
              "page": 12,
              "bbox": [
                255,
                1300,
                1050,
                1330
              ],
              "expected": "PRESSURE INDEPENDENT SNORKEL EXHAUST VALVE SCHEDULE",
              "mode": "exact"
            }
          ],
          "inventory_checks": [
            {
              "id": "rank04-m50-air-valve-schedule-rows",
              "records_path": [
                "tables"
              ],
              "expected": 3,
              "unique_key": "id"
            }
          ]
        },
        "schedules_m51_control_valves": {
          "document_id": "04__vol2__062",
          "module_role": "Literal source-row capture of the M5.1 hot-water reheat and bypass control-valve schedules. This source publishes hydronic control-valve data; no damper-actuator schedule is inferred from it.",
          "control_valve_schedule_scope": {
            "sheet": "M5.1 / PDF p13",
            "reheat_control_valves": [
              "CV-1",
              "CV-2",
              "CV-3",
              "CV-4",
              "CV-5",
              "CV-6",
              "CV-7",
              "CV-8",
              "CV-9"
            ],
            "bypass_control_valve": [
              "BCV-1"
            ],
            "printed_column_context_reheat": [
              "SYMBOL",
              "HOT WATER COIL",
              "AREA SERVED",
              "VALVE TYPE",
              "OPERATION",
              "FLUID",
              "FLOW (GPM)",
              "FLOW RANGE (GPM)",
              "P.D. (PSI)",
              "MAXIMUM P.D. (PSI)",
              "SIZE (IN)",
              "MANUFACTURER AND MODEL",
              "REMARKS"
            ],
            "printed_column_context_bypass": [
              "SYMBOL",
              "SERVES",
              "VALVE TYPE",
              "OPERATION",
              "FLUID",
              "FLOW (GPM)",
              "FLOW RANGE (GPM)",
              "P.D. (PSI)",
              "MAXIMUM P.D. (PSI)",
              "SIZE (IN)",
              "CONTROL",
              "MANUFACTURER AND MODEL",
              "REMARKS"
            ],
            "quantity_boundary": "The schedule gives control-valve rows, not a global actuator, field-I/O, terminal or field-wiring count. The associated M6 controls sheets are retained separately for behavior and point context."
          },
          "tables": [
            {
              "id": "M51-HOT-WATER-REHEAT-CONTROL-VALVES",
              "sheet": "M5.1",
              "page": 13,
              "title_as_printed": "CONTROL VALVE SCHEDULE (HOT WATER REHEAT COILS)",
              "columns": "tag|hot_water_coil|area_served|valve_type|operation|fluid|flow_gpm|flow_range_gpm|pressure_drop_psi|maximum_pressure_drop_psi|size_in|manufacturer_model|remarks",
              "x_edges": [
                170,
                255,
                320,
                470,
                600,
                680,
                750,
                795,
                840,
                890,
                930,
                995,
                1165,
                1250
              ],
              "y_ranges": [
                [
                  1087,
                  1123
                ],
                [
                  1127,
                  1163
                ],
                [
                  1167,
                  1203
                ],
                [
                  1206,
                  1242
                ],
                [
                  1246,
                  1282
                ],
                [
                  1285,
                  1321
                ],
                [
                  1325,
                  1361
                ],
                [
                  1365,
                  1401
                ],
                [
                  1405,
                  1437
                ]
              ],
              "rows": [
                "CV-1|HC-1|RESIDENCY LAB 131 / SAV-1|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY|2-WAY MODULATING|35% PROPYLENE GLYCOL|9.0|6.0 TO 42.0|5.0|5.0|1-1/4\"|BELL & GOSSETT ULTRA SETTER|1 , 2 , 3 , 4 , 5",
                "CV-2|HC-2|SOIL/AGGREGATE 126 / SAV-2|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY|2-WAY MODULATING|35% PROPYLENE GLYCOL|2.0|0.97 TO 5.85|5.0|5.0|3/4\"|BELL & GOSSETT ULTRA SETTER|1 , 2 , 3 , 4 , 5",
                "CV-3|HC-3|ASPHALT LAB 124 / SAV-3|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY|2-WAY MODULATING|35% PROPYLENE GLYCOL|9.0|6.0 TO 42.0|5.0|5.0|1-1/4\"|BELL & GOSSETT ULTRA SETTER|1 , 2 , 3 , 4 , 5",
                "CV-4|HC-4|D-1 LAB 123 / SAV-4|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY|2-WAY MODULATING|35% PROPYLENE GLYCOL|5.2|2.64 TO 15.89|5.0|5.0|1\"|BELL & GOSSETT ULTRA SETTER|1 , 2 , 3 , 4 , 5",
                "CV-5|HC-5|CONCRETE 119 / SAV-5|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY|2-WAY MODULATING|35% PROPYLENE GLYCOL|2.0|0.44 TO 2.53|5.0|5.0|3/4\"|BELL & GOSSETT ULTRA SETTER|1 , 2 , 3 , 4 , 5",
                "CV-6|HC-6|MATERIAL LAB 118 / SV-6|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY|2-WAY MODULATING|35% PROPYLENE GLYCOL|2.7|0.44 TO 2.53|5.0|5.0|3/4\"|BELL & GOSSETT ULTRA SETTER|1 , 2 , 3 , 4 , 5",
                "CV-7|HC-7|ASPHALT LAB 117 / SV-7|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY|2-WAY MODULATING|35% PROPYLENE GLYCOL|9.0|0.44 TO 2.53|5.0|5.0|3/4\"|BELL & GOSSETT ULTRA SETTER|1 , 2 , 3 , 4 , 5",
                "CV-8|HC-8|RESIDENCY NOISE ROOM 130 / SAV-8|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY|2-WAY MODULATING|35% PROPYLENE GLYCOL|2.3|0.44 TO 2.53|5.0|5.0|3/4\"|BELL & GOSSETT ULTRA SETTER|1 , 2 , 3 , 4 , 5",
                "CV-9|HC-9|GENERAL LAB 125 / SAV-9|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY|2-WAY MODULATING|35% PROPYLENE GLYCOL|4.4|2.64 TO 15.89|5.0|5.0|1\"|BELL & GOSSETT ULTRA SETTER|1 , 2 , 3 , 4 , 5"
              ],
              "row_semantics": "One M5.1 source control-valve row with individual source cells retained. The flow-range cell prints its lower and upper values separated by TO; no Cv, actuator torque, signal or fail position beyond the printed source is added."
            },
            {
              "id": "M51-BYPASS-CONTROL-VALVE",
              "sheet": "M5.1",
              "page": 13,
              "title_as_printed": "BYPASS CONTROL VALVE SCHEDULE",
              "columns": "literal_source_row",
              "x_edges": [
                1300,
                2415
              ],
              "y_ranges": [
                [
                  1438,
                  1471
                ]
              ],
              "rows": [
                "PRESSURE 2-WAY REFER TO THE CONTROL BCV-1 HEATING WATER SYSTEM 100% WATER 25 19-110 2.7 5.0 2.0 B&G ULTRA SETTER 1 , 2 , 3 INDEPENDENT MODULATING SCHEMATICS"
              ],
              "row_semantics": "One manually visual-reviewed printed source row, bounded to the source schedule grid. Wrapped source cells retain their native reading order; values are not normalized or supplemented."
            }
          ],
          "assertions": [
            {
              "id": "m51-reheat-control-valve-title",
              "page": 13,
              "bbox": [
                380,
                970,
                1020,
                1020
              ],
              "expected": "CONTROL VALVE SCHEDULE (HOT WATER REHEAT COILS)",
              "mode": "exact"
            },
            {
              "id": "m51-bypass-control-valve-title",
              "page": 13,
              "bbox": [
                1450,
                1355,
                2320,
                1410
              ],
              "expected": "BYPASS CONTROL VALVE SCHEDULE",
              "mode": "exact"
            }
          ],
          "inventory_checks": [
            {
              "id": "rank04-m51-control-valve-tables",
              "records_path": [
                "tables"
              ],
              "expected": 2,
              "unique_key": "id"
            }
          ]
        },
        "schedules_m52_equipment": {
          "document_id": "04__vol2__062",
          "module_role": "M5.2 equipment-schedule capture. It explicitly distinguishes printed schedule rows from field/plan quantities and leaves absent control-point, damper-actuator, sequence, and network values absent rather than fabricating them.",
          "schedule_scope": {
            "sheet": "M5.2 / PDF p14",
            "literal_line_items": 19,
            "coverage": [
              "electric heaters",
              "hydronic specialty equipment",
              "gas split system",
              "sound attenuator",
              "penthouse",
              "louvers",
              "ductless split cooling unit"
            ],
            "control_boundary": "The EH remarks mark EH-9 through EH-6 as standalone / not DDC controlled via remark 6 where printed. Separate M6 sheets, rather than this schedule, publish sequences and labeled control context. No full damper-actuator schedule appears on M5.2."
          },
          "tables": [
            {
              "id": "M52-ELECTRIC-HEATERS",
              "sheet": "M5.2",
              "page": 14,
              "title_as_printed": "ELECTRIC HEATER SCHEDULE",
              "columns": "tag|area_served|unit_type|cfm|rpm|hp|kw|steps|voltage_phase|amps|manufacturer_model|remarks",
              "x_edges": [
                200,
                255,
                405,
                548,
                590,
                640,
                680,
                720,
                760,
                815,
                850,
                1000,
                1285
              ],
              "y_ranges": [
                [
                  180,
                  210
                ],
                [
                  215,
                  245
                ],
                [
                  251,
                  281
                ],
                [
                  287,
                  317
                ],
                [
                  323,
                  353
                ],
                [
                  359,
                  389
                ],
                [
                  395,
                  425
                ],
                [
                  431,
                  461
                ],
                [
                  467,
                  497
                ]
              ],
              "rows": [
                "EH-1|NUCLEAR GAUGE STORAGE 128|SURFACE MOUNTED|245|1,400|1/8|3.0|1|208 / 1|14.4|MARKEL MODEL 3420 SERIES|1 , 3 , 5",
                "EH-2|ENCLOSED MATERIAL STORAGE 127|SURFACE MOUNTED|245|1,400|1/8|3.0|1|208 / 1|14.4|MARKEL MODEL 3420 SERIES|1 , 3 , 5",
                "EH-3|ENCLOSED MATERIAL STORAGE 127|SURFACE MOUNTED|245|1,400|1/8|3.0|1|208 / 1|14.4|MARKEL MODEL 3420 SERIES|1 , 3 , 5",
                "EH-4|FIRE RISER 121|SURFACE MOUNTED|245|1,400|1/8|2.0|1|208 / 1|9.6|MARKEL MODEL 3420 SERIES|1 , 3 , 5",
                "EH-5|LAB MECHANICAL 120|WALL MOUNTED UNIT HEATER|300|1,400|-|3.0|1|208 / 1|14.4|REZNOR MODEL EGW-3|1 , 4 , 5",
                "EH-6|ELECTRICAL 116|RECESSED|245|1,400|1/8|2.0|1|208 / 1|9.6|MARKEL MODEL 3420 SERIES|1 , 3 , 5",
                "EH-7|LOBBY 101|RECESSED|245|1,400|1/8|2.0|1|208 / 1|9.6|MARKEL MODEL 3420 SERIES|1 , 2 , 6",
                "EH-8|OPEN OFFICE 110|RECESSED|245|1,400|1/8|2.0|1|208 / 1|9.6|MARKEL MODEL 3420 SERIES|1 , 2 , 6",
                "EH-9|REST. 102|RECESSED|245|1,400|1/8|2.0|1|208 / 1|9.6|MARKEL MODEL 3420 SERIES|1 , 2 , 6"
              ],
              "row_semantics": "One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added."
            },
            {
              "id": "M52-MECHANICAL-SPECIALTY",
              "sheet": "M5.2",
              "page": 14,
              "title_as_printed": "MECHANICAL SPECIALTY EQUIPMENT SCHEDULE",
              "columns": "tag|equipment_description|system_served|description|manufacturer_model_and_alternates",
              "x_edges": [
                200,
                255,
                400,
                525,
                980,
                1275
              ],
              "y_ranges": [
                [
                  760,
                  797
                ],
                [
                  797,
                  835
                ],
                [
                  835,
                  870
                ],
                [
                  870,
                  908
                ]
              ],
              "rows": [
                "AS-1|AIR SEDIMENT SEPARATOR|HOT WATER LOOP|DESIGN FLOW IS 80 GPM WITH A DESIGN PD OF 1.0 FT-H|B & G MODEL SRS-3F ALTERNATE APPROVED MANUFACTURERS: TACO, ARMSTRONG, AND PACO",
                "ET-1|EXPANSION TANK (VERTICAL DIAPHRAGM TYPE)|HOT WATER LOOP|7.8 GALLON CAPACITY, ACCEPTANCE 6.3 GALLONS-DIAPHRAGM TYPE EXPANSION TANK. (PRE-CHARGED TO 10 PSI)|B & G MODEL D-15 ALTERNATE APPROVED MANUFACTURERS: TACO, ARMSTRONG, AND PACO",
                "FM-1|HYDRONIC FLOW METER|HOT WATER LOOP|ELECTROMAGNETIC FLOW METER|ONICON F-3200 FLOW METER",
                "PF-1|POT FEEDER|HOT WATER LOOP|CHEMICAL POT FEEDER TANK|WESSELS MODEL CPFT-2"
              ],
              "row_semantics": "One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added.",
              "parser_exclusions": [
                {
                  "engine": "mupdf",
                  "word_ids": [
                    329
                  ],
                  "reason": "The H2O suffix is one MuPDF word but Poppler reports overlapping baseline and subscript words; exclude the disputed glyph cluster rather than asserting a parser-normalized rendering."
                },
                {
                  "engine": "poppler",
                  "word_ids": [
                    548,
                    549
                  ],
                  "reason": "The H2O suffix is one MuPDF word but Poppler reports overlapping baseline and subscript words; exclude the disputed glyph cluster rather than asserting a parser-normalized rendering."
                }
              ],
              "source_note": "The AS-1 printed pressure-drop suffix is visually rendered as H2O. Its overlapping super/subscript glyph cluster disagrees between engines (MuPDF: one word; Poppler: two words), so the corroborated cell ends at FT-H and the suffix is deliberately not normalized."
            },
            {
              "id": "M52-GAS-SPLIT-SYSTEM",
              "sheet": "M5.2",
              "page": 14,
              "title_as_printed": "SPLIT SYSTEM AIR CONDITIONING UNIT SCHEDULE (96%+ GAS)",
              "columns": "tag|unit_type|nominal_tons|supply_cfm|esp|hp|supply_voltage_phase|total_cooling_mbh|sensible_cooling_mbh|heating_input_mbh|heating_output_mbh|mca|mocp|condensing_voltage_phase|osa_cfm|minimum_seer2|operating_weight_lb|manufacturer_model|remarks",
              "x_edges": [
                200,
                275,
                345,
                389,
                427,
                461,
                497,
                539,
                587,
                648,
                693,
                737,
                775,
                810,
                848,
                880,
                916,
                963,
                1210,
                1285
              ],
              "y_ranges": [
                [
                  1050,
                  1083
                ]
              ],
              "rows": [
                "F-1 , CU-1|MULTIPOISE|5|2,250|0.70|1.0|115/1|52.0|52.0|80|78.0|32.4|50|208/1|260|14.0|450|CARRIER 59SC6A080C211-20 FURNACE CARRIER 24SCA460 CONDENSING UNIT|1 , 2 , 3 , 4"
              ],
              "row_semantics": "One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added."
            },
            {
              "id": "M52-SOUND-ATTENUATOR",
              "sheet": "M5.2",
              "page": 14,
              "title_as_printed": "SOUND ATTENUATOR SCHEDULE",
              "columns": "tag|type|location|airflow_cfm|maximum_face_velocity_fpm|length_in|width_in|height_in|face_area_sq_ft|maximum_pressure_drop_in_wc|weight_lb|il_63|il_125|il_250|il_500|il_1000|il_2000|il_4000|il_8000|manufacturer_model|remarks",
              "x_edges": [
                1300,
                1360,
                1405,
                1470,
                1520,
                1570,
                1620,
                1665,
                1725,
                1775,
                1835,
                1885,
                1912,
                1939,
                1966,
                1993,
                2020,
                2047,
                2074,
                2102,
                2295,
                2420
              ],
              "y_ranges": [
                [
                  285,
                  315
                ]
              ],
              "rows": [
                "SA-1|DUCT SILENCER|AHU-1 SUPPLY|13,000|2,500|84|58|22|-|0.22|-|11|18|28|30|36|26|22|14|VIBRO ACOUSTICS SA-S|1 , 2"
              ],
              "row_semantics": "One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added."
            },
            {
              "id": "M52-PENTHOUSE",
              "sheet": "M5.2",
              "page": 14,
              "title_as_printed": "PENTHOUSE SCHEDULE",
              "columns": "tag|area_served|type|number_of_tiers|throat_size|minimum_free_area_sq_ft|finish|manufacturer_model|remarks",
              "x_edges": [
                1300,
                1400,
                1550,
                1630,
                1730,
                1840,
                1915,
                1990,
                2295,
                2420
              ],
              "y_ranges": [
                [
                  485,
                  515
                ]
              ],
              "rows": [
                "PH-1|EQUIPMENT T01|TIERED|2|8X8|0.45|AAMA 2604|COOK MODEL 8 TR|1 , 2 , 3"
              ],
              "row_semantics": "One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added."
            },
            {
              "id": "M52-LOUVERS",
              "sheet": "M5.2",
              "page": 14,
              "title_as_printed": "LOUVER SCHEDULE",
              "columns": "tag|service|type|nominal_size|minimum_free_area_sq_ft|finish|manufacturer_model|remarks",
              "x_edges": [
                1300,
                1360,
                1480,
                1600,
                1710,
                1790,
                1890,
                2270,
                2420
              ],
              "y_ranges": [
                [
                  700,
                  730
                ],
                [
                  736,
                  766
                ]
              ],
              "rows": [
                "L-1|EF-6 MAKEUP AIR|FIXED DRAINABLE|20\"X12\"|0.54|AAMA2604|RUSKIN ELF6375DX|1 , 2 , 3 , 4",
                "L-2|EF-7 MAKEUP AIR|FIXED DRAINABLE|14\"X12\"|0.36|AAMA2604|RUSKIN ELF6375DX|1 , 2 , 3 , 4"
              ],
              "row_semantics": "One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added."
            },
            {
              "id": "M52-DUCTLESS-SPLIT-HIGH-WALL",
              "sheet": "M5.2",
              "page": 14,
              "title_as_printed": "DUCTLESS SPLIT HIGH WALL COOLING UNIT SCHEDULE",
              "columns": "tag|area_served|unit_type|supply_cfm|supply_voltage_phase|nominal_tons|total_cooling_mbh|sensible_cooling_mbh|mca|mocp|outdoor_voltage_phase|minimum_seer|indoor_outdoor_weight_lb|manufacturer_model|remarks",
              "x_edges": [
                1300,
                1380,
                1470,
                1515,
                1595,
                1635,
                1670,
                1715,
                1760,
                1795,
                1828,
                1870,
                1910,
                1960,
                2310,
                2420
              ],
              "y_ranges": [
                [
                  1010,
                  1045
                ]
              ],
              "rows": [
                "DFC-1 , DCU-1|IT 115|2.0|HIGH WALL COOLING ONLY|640|THRU O/U|25.0|18.0|18|25|208/1|18.5|35 / 95|CARRIER FAN COIL MODEL 40MHH24 CARRIER CONDENSING UNIT MODEL 38MHRBC24|1 , 2 , 3 , 4 , 5 , 6"
              ],
              "row_semantics": "One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added."
            }
          ],
          "assertions": [
            {
              "id": "m52-electric-heater-title",
              "page": 14,
              "bbox": [
                560,
                60,
                950,
                110
              ],
              "expected": "ELECTRIC HEATER SCHEDULE",
              "mode": "exact"
            },
            {
              "id": "m52-specialty-title",
              "page": 14,
              "bbox": [
                450,
                675,
                980,
                715
              ],
              "expected": "MECHANICAL SPECIALTY EQUIPMENT SCHEDULE",
              "mode": "exact"
            },
            {
              "id": "m52-split-title",
              "page": 14,
              "bbox": [
                400,
                930,
                1200,
                975
              ],
              "expected": "SPLIT SYSTEM AIR CONDITIONING UNIT SCHEDULE (96%+ GAS)",
              "mode": "exact"
            },
            {
              "id": "m52-ductless-title",
              "page": 14,
              "bbox": [
                1530,
                890,
                2100,
                930
              ],
              "expected": "DUCTLESS SPLIT HIGH WALL COOLING UNIT SCHEDULE",
              "mode": "exact"
            }
          ],
          "inventory_checks": [
            {
              "id": "rank04-m52-tables",
              "records_path": [
                "tables"
              ],
              "expected": 7,
              "unique_key": "id"
            }
          ]
        },
        "schedules_m53_ahu": {
          "document_id": "04__vol2__062",
          "module_role": "Cell-bounded capture of M5.3's one printed AHU schedule row. AHU-1 operating specifications are source values, not observed commissioning values or inferred BAS point quantities.",
          "equipment_scope": {
            "sheet": "M5.3 / PDF p15",
            "scheduled_unit_tags": [
              "AHU-1"
            ],
            "row_count": 1,
            "controls_boundary": "M5.3 prints a humidifier component tag (HUM-1) and a schedule remark to see the humidifier schedule. Point templates and the VAV AHU sequence are separately bounded on M6.3; this table does not convert equipment attributes into I/O counts.",
            "quantity_boundary": "One schedule line item is not evidence of a field-device count, sensor count, or a plan-placement count beyond the printed AHU-1 identity."
          },
          "tables": [
            {
              "id": "M53-AIR-HANDLING-UNIT",
              "sheet": "M5.3",
              "page": 15,
              "title_as_printed": "AIR HANDLING UNIT SCHEDULE",
              "columns": "tag|unit_type|area_served|supply_fan_type|supply_airflow_design_cfm|supply_airflow_actual_cfm|supply_fan_esp|supply_fan_tsp|supply_fan_hp_qty|supply_fan_voltage_phase|supply_fan_rpm|dx_sensible_mbh|dx_total_mbh|dx_cfm|dx_entering_db_f|dx_entering_wb_f|dx_leaving_db_f|dx_leaving_wb_f|dx_max_face_velocity_fpm|dx_air_pd_wc|dx_max_rh|gas_heat_input_mbh|gas_heat_output_mbh|gas_heat_cfm|gas_heat_entering_db_f|gas_heat_leaving_db_f|gas_heat_modulation_pct|humidifier_unit_tag|humidifier_coil_air_pd_ft|humidifier_finned_height_in|humidifier_finned_width_in|humidifier_face_area_ft2|humidifier_face_velocity_fpm|humidifier_coil_type|pre_filter_efficiency|pre_filter_depth|final_filter_efficiency|final_filter_depth|filter_max_face_velocity_fpm|mca|mropd|electrical_voltage_phase|minimum_osa_cfm|ahri_eer_rating|operating_weight_lb|manufacturer_model|remarks",
              "x_edges": [
                200,
                260,
                330,
                400,
                445,
                480,
                530,
                560,
                600,
                640,
                673,
                710,
                750,
                790,
                840,
                870,
                905,
                940,
                977,
                1035,
                1065,
                1105,
                1145,
                1190,
                1232,
                1263,
                1300,
                1370,
                1410,
                1445,
                1480,
                1515,
                1555,
                1590,
                1630,
                1672,
                1700,
                1745,
                1780,
                1825,
                1860,
                1905,
                1950,
                1985,
                2015,
                2065,
                2175,
                2245
              ],
              "y_ranges": [
                [
                  327,
                  355
                ]
              ],
              "rows": [
                "AHU-1|SEMI-CUSTOM|LABORATORIES|REMARK 2|13,000|11,540|1.5|4.3|7.6 \\ 4|208/3|2,246|502.1|502.1|13,000|92.0|63.5|53.6|49.3|500|0.6|50%|1,125.0|893.8|13,000|3.0|55.0|5-100%|HUM-1|0.01|24.0|109.0|52.1|451|REMARK 6|MERV 8|2\"|MERV 13|4\"|500|178.9|225.0|208 / 3|3,950|10.8|10,000|DAIKIN DPSA040|3 , 4 , 5 , 6"
              ],
              "row_semantics": "One complete visual schedule row. Values that print as two-line source cells (REMARK 2 and REMARK 6) remain a single cell value; no interpretation of the referenced remark is substituted into the source schedule.",
              "printed_column_context": "AIR HANDLING UNIT SCHEDULE; the nested headings span supply fan, DX/dehumidification cooling coil, gas heating coil, humidification coil, filters, electrical requirements, outside air, AHRI EER, operating weight, manufacturer/model and remarks."
            }
          ],
          "assertions": [
            {
              "id": "m53-ahu-title",
              "page": 15,
              "bbox": [
                1040,
                210,
                1410,
                245
              ],
              "expected": "AIR HANDLING UNIT SCHEDULE",
              "mode": "exact"
            },
            {
              "id": "m53-ahu-remark-3",
              "page": 15,
              "bbox": [
                210,
                415,
                730,
                450
              ],
              "expected": "3. EXTERNAL STATIC PRESSURE (ESP) DOES NOT INCLUDE THE COILS, FILTERS, OR OTHER INTERNAL AIR HANDLER LOSSES.",
              "mode": "exact"
            }
          ],
          "inventory_checks": [
            {
              "id": "rank04-m53-ahu-row",
              "records_path": [
                "tables"
              ],
              "expected": 1,
              "unique_key": "id"
            }
          ]
        },
        "schedules_m51_core_equipment": {
          "document_id": "04__vol2__062",
          "module_role": "Cell-bounded M5.1 core equipment schedule capture. This complements the separate M5.1 control-valve module and does not infer actuator/fan-instance/point counts beyond what a printed schedule row states.",
          "schedule_scope": {
            "sheet": "M5.1 / PDF p13",
            "literal_line_items": 13,
            "families": [
              "condensing hot-water boilers",
              "hot-water reheat coils",
              "humidifier",
              "lab exhaust fan"
            ],
            "controls_boundary": "The boiler schedule explicitly calls for a BACnet interface in its printed remarks. Humidifier remark 3 says to connect the unit to DDC. The M6 controls drawings are separately recorded for the detailed sequence/point context."
          },
          "tables": [
            {
              "id": "M51-CONDENSING-HOT-WATER-BOILERS",
              "sheet": "M5.1",
              "page": 13,
              "title_as_printed": "CONDENSING HOT WATER BOILER SCHEDULE",
              "columns": "tag|area_served|thermal_efficiency|fuel|ewt_f|lwt_f|boiler_flow_gpm|maximum_pd_ft_h2o|input_mbh|output_mbh|manufacturer_model|remarks",
              "x_edges": [
                170,
                220,
                360,
                410,
                510,
                570,
                640,
                710,
                785,
                835,
                880,
                1100,
                1280
              ],
              "y_ranges": [
                [
                  190,
                  220
                ],
                [
                  226,
                  256
                ]
              ],
              "rows": [
                "B-1|HOT WATER LOOP|95%|NATURAL GAS|120.0|140.0|27.0|5.0|285|265|LOCHINVAR KHB285N|1 , 2 , 3 , 4",
                "B-2|HOT WATER LOOP|95%|NATURAL GAS|120.0|140.0|27.0|5.0|285|265|LOCHINVAR KHB285N|1 , 2 , 3 , 4"
              ],
              "row_semantics": "One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls."
            },
            {
              "id": "M51-HOT-WATER-REHEAT-COILS",
              "sheet": "M5.1",
              "page": 13,
              "title_as_printed": "HOT WATER REHEAT COIL SCHEDULE",
              "columns": "tag|area_supply_valve_served|capacity_mbh|cfm|entering_air_temp_f|leaving_air_temp_f|air_pd_in_wc|entering_water_temp_f|leaving_water_temp_f|flow_gpm|fluid_pd_ft|rows|fpi|coil_width_in|coil_height_in|piping_runout_size|manufacturer_model|remarks",
              "x_edges": [
                170,
                220,
                360,
                410,
                445,
                480,
                520,
                560,
                600,
                640,
                680,
                720,
                750,
                790,
                830,
                875,
                915,
                1100,
                1280
              ],
              "y_ranges": [
                [
                  510,
                  540
                ],
                [
                  546,
                  576
                ],
                [
                  582,
                  612
                ],
                [
                  618,
                  648
                ],
                [
                  654,
                  684
                ],
                [
                  689,
                  719
                ],
                [
                  725,
                  755
                ],
                [
                  760,
                  790
                ],
                [
                  796,
                  826
                ]
              ],
              "rows": [
                "HC-1|RESIDENCY LAB 131 / SAV-1|80.0|2,250|55.0|90.3|0.4|140.0|122.2|9.0|0.9|2|12|24|16|1-1/4\"|DAIKIN 5WH1202B|1 , 2 , 3 , 4 , 5",
                "HC-2|SOIL/AGGREGATE 126 / SAV-2|20.4|560|55.0|91.2|0.2|140.0|119.6|2.0|1.2|2|11|12|12|3/4\"|DAIKIN 5BD1102B|1 , 2 , 3 , 4 , 5",
                "HC-3|ASPHALT LAB 124 / SAV-3|80.2|2,260|55.0|90.2|0.4|140.0|122.2|9.0|0.9|2|12|22|16|1-1/4\"|DAIKIN 5WH1202B|1 , 2 , 3 , 4 , 5",
                "HC-4|D-1 LAB 123 / SAV-4|52.0|1,500|55.0|90.0|0.4|140.0|120.0|5.2|5.0|2|12|16|16|1\"|DAIKIN 5BD1202B|1 , 2 , 3 , 4 , 5",
                "HC-5|CONCRETE 119 / SAV-5|20.9|585|55.0|90.4|0.3|140.0|119.1|2.0|1.2|2|11|12|12|3/4\"|DAIKIN 5BD1102B|1 , 2 , 3 , 4 , 5",
                "HC-6|MATERIAL LAB 118 / SV-6|25.7|725|55.0|90.1|0.4|140.0|121.0|2.7|1.9|2|12|12|12|3/4\"|DAIKIN 5BD1202B|1 , 2 , 3 , 4 , 5",
                "HC-7|ASPHALT LAB 117 / SV-7|80.2|2,260|55.0|90.2|0.4|140.0|122.2|9.0|0.9|2|12|22|16|3/4\"|DAIKIN 5WH1202B|1 , 2 , 3 , 4 , 5",
                "HC-8|RESIDENCY NOISE ROOM 130 / SAV-8|22.3|630|55.0|90.1|0.3|140.0|120.6|2.3|10.3|2|10|12|12|3/4\"|DAIKIN 5BD1002B|1 , 2 , 3 , 4 , 5",
                "HC-9|GENERAL LAB 125 / SAV-9|45.6|1,290|55.0|90.1|0.4|140.0|119.3|4.4|6.6|2|12|16|14|1\"|DAIKIN 5BD1202B|1 , 2 , 3 , 4 , 5"
              ],
              "row_semantics": "One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls."
            },
            {
              "id": "M51-HUMIDIFIER",
              "sheet": "M5.1",
              "page": 13,
              "title_as_printed": "HUMIDIFIER SCHEDULE",
              "columns": "tag|area_served|area_rh_temp|steam_capacity_lb_hr|gas_input_mbh|amps|voltage_phase|outside_air_temp|outside_air_rh|distributor_air_temp|distributor_air_rh|duct_size|duct_cfm|water_system|manufacturer_model|remarks",
              "x_edges": [
                1300,
                1360,
                1480,
                1550,
                1610,
                1660,
                1710,
                1760,
                1810,
                1860,
                1910,
                1960,
                2030,
                2075,
                2150,
                2310,
                2400
              ],
              "y_ranges": [
                [
                  260,
                  290
                ]
              ],
              "rows": [
                "HUM-1|AIR HANDLING UNIT AHU-1|30% / 70°|330|368.5|2.7|115/1|3°F|5%|55°F|6%|92\"X70\"|13,000|CITY / SOFTENED WATER|CAREL UG150H1105|1 , 2 , 3"
              ],
              "row_semantics": "One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls."
            },
            {
              "id": "M51-LAB-EXHAUST-FAN",
              "sheet": "M5.1",
              "page": 13,
              "title_as_printed": "LAB EXHAUST FAN SCHEDULE",
              "columns": "tag|area_served|unit_type|blower_design_cfm|blower_actual_cfm|esp_in_wc|maximum_rpm|drive|fan_quantity|hp_per_fan|voltage_phase|maximum_sones|operating_weight_lb|manufacturer_model|remarks",
              "x_edges": [
                1300,
                1360,
                1460,
                1580,
                1645,
                1700,
                1735,
                1780,
                1825,
                1860,
                1910,
                1960,
                2005,
                2060,
                2280,
                2410
              ],
              "y_ranges": [
                [
                  505,
                  540
                ]
              ],
              "rows": [
                "LEF-1|LAB AREA|NEW FUME EXHAUST FAN (HIGH-PLUME DILUTION)|15,000 (7,500 PER FAN)|12,310 (6,155 PER FAN)|4.0\"|1,800|BELT|2|15.0|208/3|36|5,100|MK PLASTICS MODEL AXIJET|1 , 2 , 3"
              ],
              "row_semantics": "One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls."
            }
          ],
          "assertions": [
            {
              "id": "m51-boiler-title",
              "page": 13,
              "bbox": [
                420,
                80,
                1000,
                115
              ],
              "expected": "CONDENSING HOT WATER BOILER SCHEDULE",
              "mode": "exact"
            },
            {
              "id": "m51-coil-title",
              "page": 13,
              "bbox": [
                480,
                405,
                930,
                440
              ],
              "expected": "HOT WATER REHEAT COIL SCHEDULE",
              "mode": "exact"
            },
            {
              "id": "m51-humidifier-title",
              "page": 13,
              "bbox": [
                1650,
                145,
                2040,
                180
              ],
              "expected": "HUMIDIFIER SCHEDULE",
              "mode": "exact"
            },
            {
              "id": "m51-lef-title",
              "page": 13,
              "bbox": [
                1670,
                385,
                2070,
                420
              ],
              "expected": "LAB EXHAUST FAN SCHEDULE",
              "mode": "exact"
            }
          ],
          "inventory_checks": [
            {
              "id": "rank04-m51-core-equipment-tables",
              "records_path": [
                "tables"
              ],
              "expected": 4,
              "unique_key": "id"
            }
          ]
        },
        "schedules_m50_core_equipment": {
          "document_id": "04__vol2__062",
          "module_role": "M5.0 non-air-valve schedule capture. The source has separate pressure-independent air-valve schedules in schedules_m50_air_valves.json; this module covers canopy hoods, pumps, exhaust fans, and snorkel hoods.",
          "schedule_scope": {
            "sheet": "M5.0 / PDF p12",
            "literal_line_items": 19,
            "families": [
              "canopy hoods",
              "pumps",
              "exhaust fans",
              "snorkel hoods"
            ],
            "quantity_boundary": "The printed pump/accessory cells and hood rows are schedule data. No duplicate field devices, damper actuators, motor starters, or plan counts are inferred from them."
          },
          "tables": [
            {
              "id": "M50-CANOPY-HOODS",
              "sheet": "M5.0",
              "page": 12,
              "title_as_printed": "CANOPY HOOD SCHEDULE",
              "columns": "tag|location|serves|exhaust_material|equipment_width|equipment_depth|equipment_height|exhaust_airflow_cfm|capture_velocity_fpm|acgih_recommended_capture_velocity_fpm|exhaust_outlet_size|minimum_duct_velocity_fpm|hood_width|hood_depth|hood_height|manufacturer_model|remarks",
              "x_edges": [
                160,
                220,
                340,
                465,
                525,
                570,
                610,
                650,
                705,
                750,
                825,
                875,
                920,
                960,
                1005,
                1065,
                1180,
                1280
              ],
              "y_ranges": [
                [
                  180,
                  230
                ],
                [
                  240,
                  285
                ],
                [
                  295,
                  345
                ],
                [
                  350,
                  405
                ]
              ],
              "rows": [
                "CH-1|RESIDENCY LAB 131|(2) NCAT OVENS (2) GRIEVE OVENS|VAPORS/HEAT VAPORS/HEAT|25-3/4\" 45\"|25-3/4\" 28\"|36-3/4\" 66\"|1,800|100|50-500|(3) 8\"|1,800|198\"|24\"|12\"|CAR-MON CUSTOM MODEL|1 , 2",
                "CH-2|GENERAL LAB 125|ROTARY EVAPORATOR INFRATEST EXTRACTOR|VAPORS VAPORS|30\" 45\"|20\" 29\"|36\" 59\"|1,425|100|50-500|(3) 8\"|1,800|120\"|30\"|18\"|CAR-MON CUSTOM MODEL|1 , 2",
                "CH-3|ASPHALT LAB 124|(2) NCAT OVEN (2) GRIEVE BENCH OVEN|VAPORS/HEAT VAPORS/HEAT|25-3/4\" 45\"|25-3/4\" 28\"|36-3/4\" 66\"|1,800|100|50-500|(3) 8\"|1,800|198\"|24\"|12\"|CAR-MON CUSTOM MODEL|1 , 2",
                "CH-4|ASPHALT LAB 117|(2) NCAT OVEN (2) GRIEVE BENCH OVEN|VAPORS/HEAT VAPORS/HEAT|25-3/4\" 45\"|25-3/4\" 28\"|36-3/4\" 66\"|1,800|100|50-500|(3) 8\"|1,800|198\"|24\"|12\"|CAR-MON CUSTOM MODEL|1 , 2"
              ],
              "row_semantics": "One printed schedule row. Wrapped source cells remain in their source cell. Schedule quantities/specifications are not transformed into plan placements, independent controls, actuators, or field-device counts."
            },
            {
              "id": "M50-PUMPS",
              "sheet": "M5.0",
              "page": 12,
              "title_as_printed": "PUMP SCHEDULE",
              "columns": "tag|area_served|type|flow_gpm|head_ft|minimum_efficiency|hp|rpm|voltage_phase|printed_hydronic_accessory_cells|operating_weight_lb|manufacturer_model|remarks",
              "x_edges": [
                160,
                220,
                360,
                450,
                500,
                550,
                610,
                660,
                710,
                770,
                890,
                920,
                1100,
                1280
              ],
              "y_ranges": [
                [
                  1040,
                  1070
                ],
                [
                  1076,
                  1106
                ],
                [
                  1110,
                  1142
                ],
                [
                  1146,
                  1178
                ]
              ],
              "rows": [
                "BP-1|BOILER PUMP ( B-1)|INLINE|27.0|15.0|72.3%|0.5|1,750|115/1|N/A N/A|50|GRUNDFOS MAGNA 3|1 , 2 , 4",
                "BP-2|BOILER PUMP ( B-2)|INLINE|27.0|15.0|72.3%|0.5|1,750|115/1|N/A N/A|50|GRUNDFOS MAGNA 3|1 , 2 , 4",
                "HWP-1|HOT WATER LOOP|INLINE VARIABLE PRIMARY|46|40|64%|1.0|3,768|208/3|N/A FTV-2TS|50|ARMSTRONG 4380|1 , 2 , 3 , 4",
                "HWP-2|HOT WATER LOOP|INLINE VARIABLE PRIMARY|46|40|64%|1.0|3,768|208/3|N/A FTV-2TS|50|ARMSTRONG 4380|1 , 2 , 3 , 4"
              ],
              "row_semantics": "One printed schedule row. Wrapped source cells remain in their source cell. Schedule quantities/specifications are not transformed into plan placements, independent controls, actuators, or field-device counts."
            },
            {
              "id": "M50-EXHAUST-FANS",
              "sheet": "M5.0",
              "page": 12,
              "title_as_printed": "EXHAUST FAN SCHEDULE",
              "columns": "tag|area_served|unit_type|blower_cfm|esp_in_wc|maximum_rpm|drive|hp_w|voltage_phase|maximum_sones|operating_weight_lb|manufacturer_model|remarks",
              "x_edges": [
                1300,
                1360,
                1460,
                1580,
                1630,
                1670,
                1715,
                1750,
                1810,
                1860,
                1910,
                1960,
                2280,
                2410
              ],
              "y_ranges": [
                [
                  1300,
                  1330
                ],
                [
                  1336,
                  1366
                ],
                [
                  1372,
                  1402
                ],
                [
                  1408,
                  1438
                ],
                [
                  1444,
                  1474
                ],
                [
                  1480,
                  1510
                ]
              ],
              "rows": [
                "EF-1|RESTROOM 102|CEILING CABINET|100|0.375|1,075|DIRECT|46.5 W|115/1|2.5|15|COOK MODEL GC-148|1 , 2 , 4",
                "EF-2|RESTROOM 103|CEILING CABINET|100|0.375|1,075|DIRECT|46.5 W|115/1|2.5|15|COOK MODEL GC-148|1 , 2 , 4",
                "EF-3|JANITOR 105|CEILING CABINET|100|0.375|1,075|DIRECT|46.5 W|115/1|2.5|15|COOK MODEL GC-148|1 , 2 , 4",
                "EF-4|ELECTRICAL 116|ROOF|125|0.25|1,550|DIRECT|75.9 W|115/1|5.5|25|COOK MODEL 70R15DH|1 , 3 , 4",
                "EF-5|LAB MECHANICAL 120|CEILING CABINET|250|0.25|1,550|DIRECT|66.9 W|115/1|3.7|30|COOK MODEL 90R15DH|1 , 3 , 4",
                "EF-6|NUCLEAR GAUGE STORAGE 128|CEILING CABINET|125|0.25|1,550|DIRECT|75.9 W|115/1|5.5|25|COOK MODEL 70R15DH|1 , 3 , 4"
              ],
              "row_semantics": "One printed schedule row. Wrapped source cells remain in their source cell. Schedule quantities/specifications are not transformed into plan placements, independent controls, actuators, or field-device counts."
            },
            {
              "id": "M50-SNORKEL-HOODS",
              "sheet": "M5.0",
              "page": 12,
              "title_as_printed": "SNORKEL HOOD SCHEDULE",
              "columns": "tag|location|exhaust_valve|exhaust_material|exhaust_duct_size|airflow_min_cfm|airflow_max_cfm|minimum_duct_velocity_fpm|arm_a|arm_b|arm_c|pressure_drop_in_wc|wall_mount|ceiling_mount|operating_weight_lb|manufacturer_model|remarks",
              "x_edges": [
                160,
                210,
                310,
                355,
                420,
                460,
                500,
                540,
                590,
                625,
                660,
                700,
                750,
                800,
                860,
                910,
                1080,
                1280
              ],
              "y_ranges": [
                [
                  580,
                  610
                ],
                [
                  615,
                  645
                ],
                [
                  651,
                  681
                ],
                [
                  687,
                  717
                ],
                [
                  723,
                  753
                ]
              ],
              "rows": [
                "SN-1|RESIDENCY LAB 131|SEV-1|DUST / HEAT|8\"|0|700|2,000|53\"|52\"|12\"|1.10\"||X|120|CARMON MODEL WXS-100|1 , 2 , 3 , 4 , 5 , 6",
                "SN-2|RESIDENCY NOISE ROOM 130|SEV-2|DUST / HEAT|8\"|115|700|2,000|35\"|34\"|12\"|1.10\"|X||100|CARMON MODEL WXS-070|1 , 2 , 3 , 4 , 5 , 6",
                "SN-3|ASPHALT LAB 124|SEV-3|DUST / HEAT|8\"|400|700|2,000|53\"|52\"|12\"|1.10\"||X|120|CARMON MODEL WXS-100|1 , 2 , 3 , 4 , 5 , 6",
                "SN-4|MATERIAL LAB 118|SEV-4|DUST / HEAT|8\"|285|700|2,000|53\"|52\"|12\"|1.10\"|X||120|CARMON MODEL WXS-100|1 , 2 , 3 , 4 , 5 , 6",
                "SN-5|ASPHALT LAB 117|SEV-5|DUST / HEAT|8\"|400|700|2,000|53\"|52\"|12\"|1.10\"||X|120|CAR-MON MODEL WXS-100|1 , 2 , 3 , 4 , 5 , 6"
              ],
              "row_semantics": "One printed schedule row. Wrapped source cells remain in their source cell. Schedule quantities/specifications are not transformed into plan placements, independent controls, actuators, or field-device counts."
            }
          ],
          "assertions": [
            {
              "id": "m50-canopy-title",
              "page": 12,
              "bbox": [
                550,
                25,
                860,
                70
              ],
              "expected": "CANOPY HOOD SCHEDULE",
              "mode": "exact"
            },
            {
              "id": "m50-pump-title",
              "page": 12,
              "bbox": [
                600,
                925,
                810,
                970
              ],
              "expected": "PUMP SCHEDULE",
              "mode": "exact"
            },
            {
              "id": "m50-exhaust-fan-title",
              "page": 12,
              "bbox": [
                1680,
                1185,
                1980,
                1230
              ],
              "expected": "EXHAUST FAN SCHEDULE",
              "mode": "exact"
            },
            {
              "id": "m50-snorkel-title",
              "page": 12,
              "bbox": [
                540,
                465,
                870,
                515
              ],
              "expected": "SNORKEL HOOD SCHEDULE",
              "mode": "exact"
            }
          ],
          "inventory_checks": [
            {
              "id": "rank04-m50-core-equipment-tables",
              "records_path": [
                "tables"
              ],
              "expected": 4,
              "unique_key": "id"
            }
          ]
        },
        "schedules_m51_air_devices": {
          "document_id": "04__vol2__062",
          "module_role": "M5.1 air-device schedule capture. The printed symbol cells carry a tag plus stacked CFM/size graphic text, so the source_symbol_cell is retained verbatim and a separate tight bounded tag registry records each unique tag without pretending that the surrounding graphic text is absent.",
          "symbol_registry": {
            "boundary": "These are source schedule identities and performance ranges. They do not constitute a plan placement count or a damper-actuator count.",
            "records": [
              {
                "tag": "D-1",
                "assertion_ids": [
                  "m51-device-tag-d1"
                ]
              },
              {
                "tag": "D-2",
                "assertion_ids": [
                  "m51-device-tag-d2"
                ]
              },
              {
                "tag": "D-3",
                "assertion_ids": [
                  "m51-device-tag-d3"
                ]
              },
              {
                "tag": "D-4",
                "assertion_ids": [
                  "m51-device-tag-d4"
                ]
              },
              {
                "tag": "D-5",
                "assertion_ids": [
                  "m51-device-tag-d5"
                ]
              },
              {
                "tag": "D-6",
                "assertion_ids": [
                  "m51-device-tag-d6"
                ]
              },
              {
                "tag": "D-7",
                "assertion_ids": [
                  "m51-device-tag-d7"
                ]
              },
              {
                "tag": "R-1",
                "assertion_ids": [
                  "m51-device-tag-r1"
                ]
              },
              {
                "tag": "R-2",
                "assertion_ids": [
                  "m51-device-tag-r2"
                ]
              },
              {
                "tag": "R-3",
                "assertion_ids": [
                  "m51-device-tag-r3"
                ]
              },
              {
                "tag": "R-4",
                "assertion_ids": [
                  "m51-device-tag-r4"
                ]
              }
            ]
          },
          "tables": [
            {
              "id": "M51-DIFFUSERS",
              "sheet": "M5.1",
              "page": 13,
              "title_as_printed": "DIFFUSER SCHEDULE",
              "columns": "source_symbol_cell|nominal_size|neck_runout_size|cfm_range|remarks",
              "x_edges": [
                1300,
                1360,
                1450,
                1540,
                1635,
                1760
              ],
              "y_ranges": [
                [
                  805,
                  840
                ],
                [
                  842,
                  876
                ],
                [
                  878,
                  912
                ],
                [
                  914,
                  948
                ],
                [
                  950,
                  984
                ],
                [
                  986,
                  1020
                ],
                [
                  1022,
                  1056
                ]
              ],
              "rows": [
                "D-1 CFM 6\"Ø|6X6|6\"Ø|0 - 90|1 , 2 , 3 , 4 , 5 , 6 , 7",
                "D-2 CFM 10\"Ø|10\"Ø|10\"Ø|0-350|1 , 3 , 4 , 5 , 6 , 7 , 9",
                "D-3 CFM 12\"Ø|12\"Ø|12\"Ø|0-400|1 , 3 , 4 , 5 , 6 , 7 , 9",
                "D-4 CFM 14\"Ø|14\"Ø|14\"Ø|0-550|1 , 3 , 4 , 5 , 6 , 7 , 9",
                "D-5 CFM 6\"Ø|13\"Ø|6\"Ø|0 - 90|1 , 3 , 4 , 5 , 6 , 7 , 8",
                "D-6 CFM 8\"Ø|18\"Ø|8\"Ø|90 - 200|1 , 3 , 4 , 5 , 6 , 7 , 8",
                "D-7 CFM 10\"Ø|22\"Ø|10\"Ø|200 - 350|1 , 3 , 4 , 5 , 6 , 7 , 8"
              ],
              "row_semantics": "Printed schedule row; the first column preserves the source symbol-cell's stacked tag/CFM/size text."
            },
            {
              "id": "M51-RETURN-EXHAUST-GRILLES",
              "sheet": "M5.1",
              "page": 13,
              "title_as_printed": "RETURN & EXHAUST GRILLE SCHEDULE",
              "columns": "source_symbol_cell|nominal_size|neck_runout_size|cfm_range|remarks",
              "x_edges": [
                1810,
                1855,
                1960,
                2050,
                2150,
                2300
              ],
              "y_ranges": [
                [
                  805,
                  840
                ],
                [
                  842,
                  876
                ],
                [
                  878,
                  912
                ],
                [
                  914,
                  948
                ]
              ],
              "rows": [
                "R-1 8\"Ø|10X10|8\"Ø|80-180|1 , 2 , 3 , 4 , 5 , 6",
                "R-2 10X6|10X6|10X6|0-200|1 , 3 , 5 , 6 , 7",
                "R-3 12X8|12X8|12X8|200-300|1 , 3 , 5 , 6 , 7",
                "R-4 18X10|18X10|18X10|300-550|1 , 3 , 5 , 6 , 7"
              ],
              "row_semantics": "Printed schedule row; the first column preserves the source symbol-cell's stacked tag/CFM/size text."
            }
          ],
          "assertions": [
            {
              "id": "m51-diffuser-title",
              "page": 13,
              "bbox": [
                1400,
                735,
                1650,
                775
              ],
              "expected": "DIFFUSER SCHEDULE",
              "mode": "exact"
            },
            {
              "id": "m51-return-grille-title",
              "page": 13,
              "bbox": [
                1810,
                735,
                2260,
                775
              ],
              "expected": "RETURN & EXHAUST GRILLE SCHEDULE",
              "mode": "exact"
            },
            {
              "id": "m51-device-tag-d1",
              "page": 13,
              "bbox": [
                1310,
                810,
                1338,
                823
              ],
              "expected": "D-1",
              "mode": "exact"
            },
            {
              "id": "m51-device-tag-d2",
              "page": 13,
              "bbox": [
                1310,
                846,
                1338,
                859
              ],
              "expected": "D-2",
              "mode": "exact"
            },
            {
              "id": "m51-device-tag-d3",
              "page": 13,
              "bbox": [
                1310,
                882,
                1338,
                895
              ],
              "expected": "D-3",
              "mode": "exact"
            },
            {
              "id": "m51-device-tag-d4",
              "page": 13,
              "bbox": [
                1310,
                918,
                1338,
                931
              ],
              "expected": "D-4",
              "mode": "exact"
            },
            {
              "id": "m51-device-tag-d5",
              "page": 13,
              "bbox": [
                1310,
                954,
                1338,
                967
              ],
              "expected": "D-5",
              "mode": "exact"
            },
            {
              "id": "m51-device-tag-d6",
              "page": 13,
              "bbox": [
                1310,
                989,
                1338,
                1003
              ],
              "expected": "D-6",
              "mode": "exact"
            },
            {
              "id": "m51-device-tag-d7",
              "page": 13,
              "bbox": [
                1310,
                1025,
                1338,
                1039
              ],
              "expected": "D-7",
              "mode": "exact"
            },
            {
              "id": "m51-device-tag-r1",
              "page": 13,
              "bbox": [
                1820,
                814,
                1848,
                828
              ],
              "expected": "R-1",
              "mode": "exact"
            },
            {
              "id": "m51-device-tag-r2",
              "page": 13,
              "bbox": [
                1820,
                850,
                1848,
                864
              ],
              "expected": "R-2",
              "mode": "exact"
            },
            {
              "id": "m51-device-tag-r3",
              "page": 13,
              "bbox": [
                1820,
                886,
                1848,
                900
              ],
              "expected": "R-3",
              "mode": "exact"
            },
            {
              "id": "m51-device-tag-r4",
              "page": 13,
              "bbox": [
                1820,
                922,
                1848,
                936
              ],
              "expected": "R-4",
              "mode": "exact"
            }
          ],
          "inventory_checks": [
            {
              "id": "rank04-m51-air-device-tables",
              "records_path": [
                "tables"
              ],
              "expected": 2,
              "unique_key": "id"
            },
            {
              "id": "rank04-m51-air-device-tags",
              "records_path": [
                "symbol_registry",
                "records"
              ],
              "expected": 11,
              "unique_key": "tag"
            }
          ]
        }
      },
      "tables": [
        {
          "id": "M50-ROOM-SUPPLY-AIR-VALVES",
          "sheet": "M5.0",
          "page": 12,
          "title_as_printed": "PRESSURE INDEPENDENT ROOM SUPPLY VALVE SCHEDULE",
          "columns": "literal_source_row",
          "x_edges": [
            1300,
            2420
          ],
          "y_ranges": [
            [
              264,
              296
            ],
            [
              300,
              332
            ],
            [
              336,
              368
            ],
            [
              372,
              404
            ],
            [
              408,
              440
            ],
            [
              444,
              476
            ],
            [
              480,
              512
            ],
            [
              516,
              548
            ],
            [
              552,
              584
            ]
          ],
          "rows": [
            "VARIABLE VOLUME SAV-1 RESIDENCY LAB 131 1 24\"X12\" 2,500 530 720 1,525 2,250 180 3,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA212M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
            "VARIABLE VOLUME SAV-2 SOIL/AGGREGATE 126 1 8\" 2,500 220 300 560 560 35 700 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
            "VARIABLE VOLUME SAV-3 ASPHALT LAB 124 1 24\"X12\" 2,500 270 410 700 2,260 180 3,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA212M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
            "VARIABLE VOLUME SAV-4 D-1 LAB 123 1 20\"X10\" 2,500 725 980 700 1,500 100 2,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA210M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
            "VARIABLE VOLUME SAV-5 CONCRETE 119 1 8\" 2,500 190 255 585 585 35 700 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
            "VARIABLE VOLUME SAV-6 MATERIAL LAB 118 1 8\" 2,500 190 285 725 725 35 700 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
            "VARIABLE VOLUME SAV-7 ASPHALT LAB 117 1 24\"X12\" 2,500 270 405 850 2,260 180 3,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA212M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
            "RESIDENCY NOISE VARIABLE VOLUME SAV-8 1 8\" 2,500 75 115 250 630 35 700 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108M 1 , 2 , 3 ROOM 130 ELECTRONIC EXHAUST VALVE",
            "VARIABLE VOLUME SAV-9 GENERAL LAB 125 1 12\" 2,500 160 240 275 1,290 90 1,500 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA112M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE"
          ],
          "row_semantics": "One manually visual-reviewed printed source row. Wrapped type/area cells retain native source reading order; values are not normalized, reclassified or expanded to installed plan quantities.",
          "printed_column_context": [
            "SYMBOL",
            "AREA SERVED",
            "TYPE",
            "VALVE INLET/OUTLET",
            "QUANTITY",
            "SIZE",
            "MINIMUM DUCT VELOCITY (FPM)",
            "VALVE AIRFLOWS / AIRFLOW RANGE",
            "PRESSURE DROP (IN. W.C.)",
            "INSTALLED POSITION",
            "MANUFACTURER AND MODEL",
            "REMARKS"
          ]
        },
        {
          "id": "M50-GENERAL-EXHAUST-AIR-VALVES",
          "sheet": "M5.0",
          "page": 12,
          "title_as_printed": "PRESSURE INDEPENDENT GENERAL EXHAUST VALVE SCHEDULE",
          "columns": "literal_source_row",
          "x_edges": [
            1300,
            2420
          ],
          "y_ranges": [
            [
              823,
              855
            ],
            [
              859,
              891
            ],
            [
              895,
              927
            ],
            [
              931,
              963
            ],
            [
              967,
              999
            ],
            [
              1003,
              1035
            ],
            [
              1039,
              1071
            ]
          ],
          "rows": [
            "VARIABLE VOLUME GEV-1 RESIDENCY LAB 131 2 10\" 2,500 0 1,700 100 2,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA210 ELECTRONIC EXHAUST VALVE",
            "VARIABLE VOLUME GEV-2 GENERAL LAB 125 1 8\" 2,500 0 240 35 700 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
            "VARIABLE VOLUME GEV-3 ASPHALT LAB 124 1 10\" 2,500 405 780 50 1,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
            "VARIABLE VOLUME GEV-4 D-1 LAB 123 1 10\" 2,500 710 710 50 1,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
            "VARIABLE VOLUME GEV-5 ASPHALT LAB 117 1 10\" 2,500 405 950 50 1,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
            "VARIABLE VOLUME GEV-6 CONCRETE 119 1 10\" 2,500 280 650 50 1,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
            "VARIABLE VOLUME GEV-7 SOIL/AGGREGATE 126 1 8\" 2,500 330 625 35 700 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108 1 , 2 , 3 ELECTRONIC EXHAUST VALVE"
          ],
          "row_semantics": "One manually visual-reviewed printed source row. Wrapped type/area cells retain native source reading order; values are not normalized, reclassified or expanded to installed plan quantities.",
          "printed_column_context": [
            "SYMBOL",
            "AREA SERVED",
            "TYPE",
            "VALVE INLET/OUTLET",
            "QUANTITY",
            "SIZE",
            "MINIMUM DUCT VELOCITY (FPM)",
            "VALVE AIRFLOWS / AIRFLOW RANGE",
            "PRESSURE DROP (IN. W.C.)",
            "INSTALLED POSITION",
            "MANUFACTURER AND MODEL",
            "REMARKS"
          ]
        },
        {
          "id": "M50-SNORKEL-EXHAUST-AIR-VALVES",
          "sheet": "M5.0",
          "page": 12,
          "title_as_printed": "PRESSURE INDEPENDENT SNORKEL EXHAUST VALVE SCHEDULE",
          "columns": "literal_source_row",
          "x_edges": [
            145,
            1280
          ],
          "y_ranges": [
            [
              1414,
              1446
            ],
            [
              1450,
              1482
            ],
            [
              1486,
              1518
            ],
            [
              1522,
              1554
            ],
            [
              1558,
              1590
            ]
          ],
          "rows": [
            "VARIABLE VOLUME SEV-1 RESIDENCY LAB 131 1 10\" 2,500 0 700 50 1,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
            "RESIDENCY NOISE VARIABLE VOLUME SEV-2 1 10\" 2,500 120 700 50 1,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ROOM 130 ELECTRONIC EXHAUST VALVE",
            "VARIABLE VOLUME SEV-3 ASPHALT LAB 124 1 10\" 2,500 0 700 50 1,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
            "VARIABLE VOLUME SEV-4 MATERIAL LAB 118 1 10\" 2,500 280 810 50 1,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE",
            "VARIABLE VOLUME SEV-5 ASPHALT LAB 117 1 10\" 2,500 0 700 50 1,000 0.6\" 3.0\" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE"
          ],
          "row_semantics": "One manually visual-reviewed printed source row. Wrapped type/area cells retain native source reading order; values are not normalized, reclassified or expanded to installed plan quantities.",
          "printed_column_context": [
            "SYMBOL",
            "AREA SERVED",
            "TYPE",
            "VALVE INLET/OUTLET",
            "QUANTITY",
            "SIZE",
            "MINIMUM DUCT VELOCITY (FPM)",
            "VALVE AIRFLOWS / AIRFLOW RANGE",
            "PRESSURE DROP (IN. W.C.)",
            "INSTALLED POSITION",
            "MANUFACTURER AND MODEL",
            "REMARKS"
          ]
        },
        {
          "id": "M51-HOT-WATER-REHEAT-CONTROL-VALVES",
          "sheet": "M5.1",
          "page": 13,
          "title_as_printed": "CONTROL VALVE SCHEDULE (HOT WATER REHEAT COILS)",
          "columns": "tag|hot_water_coil|area_served|valve_type|operation|fluid|flow_gpm|flow_range_gpm|pressure_drop_psi|maximum_pressure_drop_psi|size_in|manufacturer_model|remarks",
          "x_edges": [
            170,
            255,
            320,
            470,
            600,
            680,
            750,
            795,
            840,
            890,
            930,
            995,
            1165,
            1250
          ],
          "y_ranges": [
            [
              1087,
              1123
            ],
            [
              1127,
              1163
            ],
            [
              1167,
              1203
            ],
            [
              1206,
              1242
            ],
            [
              1246,
              1282
            ],
            [
              1285,
              1321
            ],
            [
              1325,
              1361
            ],
            [
              1365,
              1401
            ],
            [
              1405,
              1437
            ]
          ],
          "rows": [
            "CV-1|HC-1|RESIDENCY LAB 131 / SAV-1|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY|2-WAY MODULATING|35% PROPYLENE GLYCOL|9.0|6.0 TO 42.0|5.0|5.0|1-1/4\"|BELL & GOSSETT ULTRA SETTER|1 , 2 , 3 , 4 , 5",
            "CV-2|HC-2|SOIL/AGGREGATE 126 / SAV-2|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY|2-WAY MODULATING|35% PROPYLENE GLYCOL|2.0|0.97 TO 5.85|5.0|5.0|3/4\"|BELL & GOSSETT ULTRA SETTER|1 , 2 , 3 , 4 , 5",
            "CV-3|HC-3|ASPHALT LAB 124 / SAV-3|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY|2-WAY MODULATING|35% PROPYLENE GLYCOL|9.0|6.0 TO 42.0|5.0|5.0|1-1/4\"|BELL & GOSSETT ULTRA SETTER|1 , 2 , 3 , 4 , 5",
            "CV-4|HC-4|D-1 LAB 123 / SAV-4|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY|2-WAY MODULATING|35% PROPYLENE GLYCOL|5.2|2.64 TO 15.89|5.0|5.0|1\"|BELL & GOSSETT ULTRA SETTER|1 , 2 , 3 , 4 , 5",
            "CV-5|HC-5|CONCRETE 119 / SAV-5|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY|2-WAY MODULATING|35% PROPYLENE GLYCOL|2.0|0.44 TO 2.53|5.0|5.0|3/4\"|BELL & GOSSETT ULTRA SETTER|1 , 2 , 3 , 4 , 5",
            "CV-6|HC-6|MATERIAL LAB 118 / SV-6|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY|2-WAY MODULATING|35% PROPYLENE GLYCOL|2.7|0.44 TO 2.53|5.0|5.0|3/4\"|BELL & GOSSETT ULTRA SETTER|1 , 2 , 3 , 4 , 5",
            "CV-7|HC-7|ASPHALT LAB 117 / SV-7|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY|2-WAY MODULATING|35% PROPYLENE GLYCOL|9.0|0.44 TO 2.53|5.0|5.0|3/4\"|BELL & GOSSETT ULTRA SETTER|1 , 2 , 3 , 4 , 5",
            "CV-8|HC-8|RESIDENCY NOISE ROOM 130 / SAV-8|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY|2-WAY MODULATING|35% PROPYLENE GLYCOL|2.3|0.44 TO 2.53|5.0|5.0|3/4\"|BELL & GOSSETT ULTRA SETTER|1 , 2 , 3 , 4 , 5",
            "CV-9|HC-9|GENERAL LAB 125 / SAV-9|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY|2-WAY MODULATING|35% PROPYLENE GLYCOL|4.4|2.64 TO 15.89|5.0|5.0|1\"|BELL & GOSSETT ULTRA SETTER|1 , 2 , 3 , 4 , 5"
          ],
          "row_semantics": "One M5.1 source control-valve row with individual source cells retained. The flow-range cell prints its lower and upper values separated by TO; no Cv, actuator torque, signal or fail position beyond the printed source is added."
        },
        {
          "id": "M51-BYPASS-CONTROL-VALVE",
          "sheet": "M5.1",
          "page": 13,
          "title_as_printed": "BYPASS CONTROL VALVE SCHEDULE",
          "columns": "literal_source_row",
          "x_edges": [
            1300,
            2415
          ],
          "y_ranges": [
            [
              1438,
              1471
            ]
          ],
          "rows": [
            "PRESSURE 2-WAY REFER TO THE CONTROL BCV-1 HEATING WATER SYSTEM 100% WATER 25 19-110 2.7 5.0 2.0 B&G ULTRA SETTER 1 , 2 , 3 INDEPENDENT MODULATING SCHEMATICS"
          ],
          "row_semantics": "One manually visual-reviewed printed source row, bounded to the source schedule grid. Wrapped source cells retain their native reading order; values are not normalized or supplemented."
        },
        {
          "id": "M52-ELECTRIC-HEATERS",
          "sheet": "M5.2",
          "page": 14,
          "title_as_printed": "ELECTRIC HEATER SCHEDULE",
          "columns": "tag|area_served|unit_type|cfm|rpm|hp|kw|steps|voltage_phase|amps|manufacturer_model|remarks",
          "x_edges": [
            200,
            255,
            405,
            548,
            590,
            640,
            680,
            720,
            760,
            815,
            850,
            1000,
            1285
          ],
          "y_ranges": [
            [
              180,
              210
            ],
            [
              215,
              245
            ],
            [
              251,
              281
            ],
            [
              287,
              317
            ],
            [
              323,
              353
            ],
            [
              359,
              389
            ],
            [
              395,
              425
            ],
            [
              431,
              461
            ],
            [
              467,
              497
            ]
          ],
          "rows": [
            "EH-1|NUCLEAR GAUGE STORAGE 128|SURFACE MOUNTED|245|1,400|1/8|3.0|1|208 / 1|14.4|MARKEL MODEL 3420 SERIES|1 , 3 , 5",
            "EH-2|ENCLOSED MATERIAL STORAGE 127|SURFACE MOUNTED|245|1,400|1/8|3.0|1|208 / 1|14.4|MARKEL MODEL 3420 SERIES|1 , 3 , 5",
            "EH-3|ENCLOSED MATERIAL STORAGE 127|SURFACE MOUNTED|245|1,400|1/8|3.0|1|208 / 1|14.4|MARKEL MODEL 3420 SERIES|1 , 3 , 5",
            "EH-4|FIRE RISER 121|SURFACE MOUNTED|245|1,400|1/8|2.0|1|208 / 1|9.6|MARKEL MODEL 3420 SERIES|1 , 3 , 5",
            "EH-5|LAB MECHANICAL 120|WALL MOUNTED UNIT HEATER|300|1,400|-|3.0|1|208 / 1|14.4|REZNOR MODEL EGW-3|1 , 4 , 5",
            "EH-6|ELECTRICAL 116|RECESSED|245|1,400|1/8|2.0|1|208 / 1|9.6|MARKEL MODEL 3420 SERIES|1 , 3 , 5",
            "EH-7|LOBBY 101|RECESSED|245|1,400|1/8|2.0|1|208 / 1|9.6|MARKEL MODEL 3420 SERIES|1 , 2 , 6",
            "EH-8|OPEN OFFICE 110|RECESSED|245|1,400|1/8|2.0|1|208 / 1|9.6|MARKEL MODEL 3420 SERIES|1 , 2 , 6",
            "EH-9|REST. 102|RECESSED|245|1,400|1/8|2.0|1|208 / 1|9.6|MARKEL MODEL 3420 SERIES|1 , 2 , 6"
          ],
          "row_semantics": "One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added."
        },
        {
          "id": "M52-MECHANICAL-SPECIALTY",
          "sheet": "M5.2",
          "page": 14,
          "title_as_printed": "MECHANICAL SPECIALTY EQUIPMENT SCHEDULE",
          "columns": "tag|equipment_description|system_served|description|manufacturer_model_and_alternates",
          "x_edges": [
            200,
            255,
            400,
            525,
            980,
            1275
          ],
          "y_ranges": [
            [
              760,
              797
            ],
            [
              797,
              835
            ],
            [
              835,
              870
            ],
            [
              870,
              908
            ]
          ],
          "rows": [
            "AS-1|AIR SEDIMENT SEPARATOR|HOT WATER LOOP|DESIGN FLOW IS 80 GPM WITH A DESIGN PD OF 1.0 FT-H|B & G MODEL SRS-3F ALTERNATE APPROVED MANUFACTURERS: TACO, ARMSTRONG, AND PACO",
            "ET-1|EXPANSION TANK (VERTICAL DIAPHRAGM TYPE)|HOT WATER LOOP|7.8 GALLON CAPACITY, ACCEPTANCE 6.3 GALLONS-DIAPHRAGM TYPE EXPANSION TANK. (PRE-CHARGED TO 10 PSI)|B & G MODEL D-15 ALTERNATE APPROVED MANUFACTURERS: TACO, ARMSTRONG, AND PACO",
            "FM-1|HYDRONIC FLOW METER|HOT WATER LOOP|ELECTROMAGNETIC FLOW METER|ONICON F-3200 FLOW METER",
            "PF-1|POT FEEDER|HOT WATER LOOP|CHEMICAL POT FEEDER TANK|WESSELS MODEL CPFT-2"
          ],
          "row_semantics": "One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added.",
          "parser_exclusions": [
            {
              "engine": "mupdf",
              "word_ids": [
                329
              ],
              "reason": "The H2O suffix is one MuPDF word but Poppler reports overlapping baseline and subscript words; exclude the disputed glyph cluster rather than asserting a parser-normalized rendering."
            },
            {
              "engine": "poppler",
              "word_ids": [
                548,
                549
              ],
              "reason": "The H2O suffix is one MuPDF word but Poppler reports overlapping baseline and subscript words; exclude the disputed glyph cluster rather than asserting a parser-normalized rendering."
            }
          ],
          "source_note": "The AS-1 printed pressure-drop suffix is visually rendered as H2O. Its overlapping super/subscript glyph cluster disagrees between engines (MuPDF: one word; Poppler: two words), so the corroborated cell ends at FT-H and the suffix is deliberately not normalized."
        },
        {
          "id": "M52-GAS-SPLIT-SYSTEM",
          "sheet": "M5.2",
          "page": 14,
          "title_as_printed": "SPLIT SYSTEM AIR CONDITIONING UNIT SCHEDULE (96%+ GAS)",
          "columns": "tag|unit_type|nominal_tons|supply_cfm|esp|hp|supply_voltage_phase|total_cooling_mbh|sensible_cooling_mbh|heating_input_mbh|heating_output_mbh|mca|mocp|condensing_voltage_phase|osa_cfm|minimum_seer2|operating_weight_lb|manufacturer_model|remarks",
          "x_edges": [
            200,
            275,
            345,
            389,
            427,
            461,
            497,
            539,
            587,
            648,
            693,
            737,
            775,
            810,
            848,
            880,
            916,
            963,
            1210,
            1285
          ],
          "y_ranges": [
            [
              1050,
              1083
            ]
          ],
          "rows": [
            "F-1 , CU-1|MULTIPOISE|5|2,250|0.70|1.0|115/1|52.0|52.0|80|78.0|32.4|50|208/1|260|14.0|450|CARRIER 59SC6A080C211-20 FURNACE CARRIER 24SCA460 CONDENSING UNIT|1 , 2 , 3 , 4"
          ],
          "row_semantics": "One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added."
        },
        {
          "id": "M52-SOUND-ATTENUATOR",
          "sheet": "M5.2",
          "page": 14,
          "title_as_printed": "SOUND ATTENUATOR SCHEDULE",
          "columns": "tag|type|location|airflow_cfm|maximum_face_velocity_fpm|length_in|width_in|height_in|face_area_sq_ft|maximum_pressure_drop_in_wc|weight_lb|il_63|il_125|il_250|il_500|il_1000|il_2000|il_4000|il_8000|manufacturer_model|remarks",
          "x_edges": [
            1300,
            1360,
            1405,
            1470,
            1520,
            1570,
            1620,
            1665,
            1725,
            1775,
            1835,
            1885,
            1912,
            1939,
            1966,
            1993,
            2020,
            2047,
            2074,
            2102,
            2295,
            2420
          ],
          "y_ranges": [
            [
              285,
              315
            ]
          ],
          "rows": [
            "SA-1|DUCT SILENCER|AHU-1 SUPPLY|13,000|2,500|84|58|22|-|0.22|-|11|18|28|30|36|26|22|14|VIBRO ACOUSTICS SA-S|1 , 2"
          ],
          "row_semantics": "One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added."
        },
        {
          "id": "M52-PENTHOUSE",
          "sheet": "M5.2",
          "page": 14,
          "title_as_printed": "PENTHOUSE SCHEDULE",
          "columns": "tag|area_served|type|number_of_tiers|throat_size|minimum_free_area_sq_ft|finish|manufacturer_model|remarks",
          "x_edges": [
            1300,
            1400,
            1550,
            1630,
            1730,
            1840,
            1915,
            1990,
            2295,
            2420
          ],
          "y_ranges": [
            [
              485,
              515
            ]
          ],
          "rows": [
            "PH-1|EQUIPMENT T01|TIERED|2|8X8|0.45|AAMA 2604|COOK MODEL 8 TR|1 , 2 , 3"
          ],
          "row_semantics": "One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added."
        },
        {
          "id": "M52-LOUVERS",
          "sheet": "M5.2",
          "page": 14,
          "title_as_printed": "LOUVER SCHEDULE",
          "columns": "tag|service|type|nominal_size|minimum_free_area_sq_ft|finish|manufacturer_model|remarks",
          "x_edges": [
            1300,
            1360,
            1480,
            1600,
            1710,
            1790,
            1890,
            2270,
            2420
          ],
          "y_ranges": [
            [
              700,
              730
            ],
            [
              736,
              766
            ]
          ],
          "rows": [
            "L-1|EF-6 MAKEUP AIR|FIXED DRAINABLE|20\"X12\"|0.54|AAMA2604|RUSKIN ELF6375DX|1 , 2 , 3 , 4",
            "L-2|EF-7 MAKEUP AIR|FIXED DRAINABLE|14\"X12\"|0.36|AAMA2604|RUSKIN ELF6375DX|1 , 2 , 3 , 4"
          ],
          "row_semantics": "One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added."
        },
        {
          "id": "M52-DUCTLESS-SPLIT-HIGH-WALL",
          "sheet": "M5.2",
          "page": 14,
          "title_as_printed": "DUCTLESS SPLIT HIGH WALL COOLING UNIT SCHEDULE",
          "columns": "tag|area_served|unit_type|supply_cfm|supply_voltage_phase|nominal_tons|total_cooling_mbh|sensible_cooling_mbh|mca|mocp|outdoor_voltage_phase|minimum_seer|indoor_outdoor_weight_lb|manufacturer_model|remarks",
          "x_edges": [
            1300,
            1380,
            1470,
            1515,
            1595,
            1635,
            1670,
            1715,
            1760,
            1795,
            1828,
            1870,
            1910,
            1960,
            2310,
            2420
          ],
          "y_ranges": [
            [
              1010,
              1045
            ]
          ],
          "rows": [
            "DFC-1 , DCU-1|IT 115|2.0|HIGH WALL COOLING ONLY|640|THRU O/U|25.0|18.0|18|25|208/1|18.5|35 / 95|CARRIER FAN COIL MODEL 40MHH24 CARRIER CONDENSING UNIT MODEL 38MHRBC24|1 , 2 , 3 , 4 , 5 , 6"
          ],
          "row_semantics": "One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added."
        },
        {
          "id": "M53-AIR-HANDLING-UNIT",
          "sheet": "M5.3",
          "page": 15,
          "title_as_printed": "AIR HANDLING UNIT SCHEDULE",
          "columns": "tag|unit_type|area_served|supply_fan_type|supply_airflow_design_cfm|supply_airflow_actual_cfm|supply_fan_esp|supply_fan_tsp|supply_fan_hp_qty|supply_fan_voltage_phase|supply_fan_rpm|dx_sensible_mbh|dx_total_mbh|dx_cfm|dx_entering_db_f|dx_entering_wb_f|dx_leaving_db_f|dx_leaving_wb_f|dx_max_face_velocity_fpm|dx_air_pd_wc|dx_max_rh|gas_heat_input_mbh|gas_heat_output_mbh|gas_heat_cfm|gas_heat_entering_db_f|gas_heat_leaving_db_f|gas_heat_modulation_pct|humidifier_unit_tag|humidifier_coil_air_pd_ft|humidifier_finned_height_in|humidifier_finned_width_in|humidifier_face_area_ft2|humidifier_face_velocity_fpm|humidifier_coil_type|pre_filter_efficiency|pre_filter_depth|final_filter_efficiency|final_filter_depth|filter_max_face_velocity_fpm|mca|mropd|electrical_voltage_phase|minimum_osa_cfm|ahri_eer_rating|operating_weight_lb|manufacturer_model|remarks",
          "x_edges": [
            200,
            260,
            330,
            400,
            445,
            480,
            530,
            560,
            600,
            640,
            673,
            710,
            750,
            790,
            840,
            870,
            905,
            940,
            977,
            1035,
            1065,
            1105,
            1145,
            1190,
            1232,
            1263,
            1300,
            1370,
            1410,
            1445,
            1480,
            1515,
            1555,
            1590,
            1630,
            1672,
            1700,
            1745,
            1780,
            1825,
            1860,
            1905,
            1950,
            1985,
            2015,
            2065,
            2175,
            2245
          ],
          "y_ranges": [
            [
              327,
              355
            ]
          ],
          "rows": [
            "AHU-1|SEMI-CUSTOM|LABORATORIES|REMARK 2|13,000|11,540|1.5|4.3|7.6 \\ 4|208/3|2,246|502.1|502.1|13,000|92.0|63.5|53.6|49.3|500|0.6|50%|1,125.0|893.8|13,000|3.0|55.0|5-100%|HUM-1|0.01|24.0|109.0|52.1|451|REMARK 6|MERV 8|2\"|MERV 13|4\"|500|178.9|225.0|208 / 3|3,950|10.8|10,000|DAIKIN DPSA040|3 , 4 , 5 , 6"
          ],
          "row_semantics": "One complete visual schedule row. Values that print as two-line source cells (REMARK 2 and REMARK 6) remain a single cell value; no interpretation of the referenced remark is substituted into the source schedule.",
          "printed_column_context": "AIR HANDLING UNIT SCHEDULE; the nested headings span supply fan, DX/dehumidification cooling coil, gas heating coil, humidification coil, filters, electrical requirements, outside air, AHRI EER, operating weight, manufacturer/model and remarks."
        },
        {
          "id": "M51-CONDENSING-HOT-WATER-BOILERS",
          "sheet": "M5.1",
          "page": 13,
          "title_as_printed": "CONDENSING HOT WATER BOILER SCHEDULE",
          "columns": "tag|area_served|thermal_efficiency|fuel|ewt_f|lwt_f|boiler_flow_gpm|maximum_pd_ft_h2o|input_mbh|output_mbh|manufacturer_model|remarks",
          "x_edges": [
            170,
            220,
            360,
            410,
            510,
            570,
            640,
            710,
            785,
            835,
            880,
            1100,
            1280
          ],
          "y_ranges": [
            [
              190,
              220
            ],
            [
              226,
              256
            ]
          ],
          "rows": [
            "B-1|HOT WATER LOOP|95%|NATURAL GAS|120.0|140.0|27.0|5.0|285|265|LOCHINVAR KHB285N|1 , 2 , 3 , 4",
            "B-2|HOT WATER LOOP|95%|NATURAL GAS|120.0|140.0|27.0|5.0|285|265|LOCHINVAR KHB285N|1 , 2 , 3 , 4"
          ],
          "row_semantics": "One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls."
        },
        {
          "id": "M51-HOT-WATER-REHEAT-COILS",
          "sheet": "M5.1",
          "page": 13,
          "title_as_printed": "HOT WATER REHEAT COIL SCHEDULE",
          "columns": "tag|area_supply_valve_served|capacity_mbh|cfm|entering_air_temp_f|leaving_air_temp_f|air_pd_in_wc|entering_water_temp_f|leaving_water_temp_f|flow_gpm|fluid_pd_ft|rows|fpi|coil_width_in|coil_height_in|piping_runout_size|manufacturer_model|remarks",
          "x_edges": [
            170,
            220,
            360,
            410,
            445,
            480,
            520,
            560,
            600,
            640,
            680,
            720,
            750,
            790,
            830,
            875,
            915,
            1100,
            1280
          ],
          "y_ranges": [
            [
              510,
              540
            ],
            [
              546,
              576
            ],
            [
              582,
              612
            ],
            [
              618,
              648
            ],
            [
              654,
              684
            ],
            [
              689,
              719
            ],
            [
              725,
              755
            ],
            [
              760,
              790
            ],
            [
              796,
              826
            ]
          ],
          "rows": [
            "HC-1|RESIDENCY LAB 131 / SAV-1|80.0|2,250|55.0|90.3|0.4|140.0|122.2|9.0|0.9|2|12|24|16|1-1/4\"|DAIKIN 5WH1202B|1 , 2 , 3 , 4 , 5",
            "HC-2|SOIL/AGGREGATE 126 / SAV-2|20.4|560|55.0|91.2|0.2|140.0|119.6|2.0|1.2|2|11|12|12|3/4\"|DAIKIN 5BD1102B|1 , 2 , 3 , 4 , 5",
            "HC-3|ASPHALT LAB 124 / SAV-3|80.2|2,260|55.0|90.2|0.4|140.0|122.2|9.0|0.9|2|12|22|16|1-1/4\"|DAIKIN 5WH1202B|1 , 2 , 3 , 4 , 5",
            "HC-4|D-1 LAB 123 / SAV-4|52.0|1,500|55.0|90.0|0.4|140.0|120.0|5.2|5.0|2|12|16|16|1\"|DAIKIN 5BD1202B|1 , 2 , 3 , 4 , 5",
            "HC-5|CONCRETE 119 / SAV-5|20.9|585|55.0|90.4|0.3|140.0|119.1|2.0|1.2|2|11|12|12|3/4\"|DAIKIN 5BD1102B|1 , 2 , 3 , 4 , 5",
            "HC-6|MATERIAL LAB 118 / SV-6|25.7|725|55.0|90.1|0.4|140.0|121.0|2.7|1.9|2|12|12|12|3/4\"|DAIKIN 5BD1202B|1 , 2 , 3 , 4 , 5",
            "HC-7|ASPHALT LAB 117 / SV-7|80.2|2,260|55.0|90.2|0.4|140.0|122.2|9.0|0.9|2|12|22|16|3/4\"|DAIKIN 5WH1202B|1 , 2 , 3 , 4 , 5",
            "HC-8|RESIDENCY NOISE ROOM 130 / SAV-8|22.3|630|55.0|90.1|0.3|140.0|120.6|2.3|10.3|2|10|12|12|3/4\"|DAIKIN 5BD1002B|1 , 2 , 3 , 4 , 5",
            "HC-9|GENERAL LAB 125 / SAV-9|45.6|1,290|55.0|90.1|0.4|140.0|119.3|4.4|6.6|2|12|16|14|1\"|DAIKIN 5BD1202B|1 , 2 , 3 , 4 , 5"
          ],
          "row_semantics": "One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls."
        },
        {
          "id": "M51-HUMIDIFIER",
          "sheet": "M5.1",
          "page": 13,
          "title_as_printed": "HUMIDIFIER SCHEDULE",
          "columns": "tag|area_served|area_rh_temp|steam_capacity_lb_hr|gas_input_mbh|amps|voltage_phase|outside_air_temp|outside_air_rh|distributor_air_temp|distributor_air_rh|duct_size|duct_cfm|water_system|manufacturer_model|remarks",
          "x_edges": [
            1300,
            1360,
            1480,
            1550,
            1610,
            1660,
            1710,
            1760,
            1810,
            1860,
            1910,
            1960,
            2030,
            2075,
            2150,
            2310,
            2400
          ],
          "y_ranges": [
            [
              260,
              290
            ]
          ],
          "rows": [
            "HUM-1|AIR HANDLING UNIT AHU-1|30% / 70°|330|368.5|2.7|115/1|3°F|5%|55°F|6%|92\"X70\"|13,000|CITY / SOFTENED WATER|CAREL UG150H1105|1 , 2 , 3"
          ],
          "row_semantics": "One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls."
        },
        {
          "id": "M51-LAB-EXHAUST-FAN",
          "sheet": "M5.1",
          "page": 13,
          "title_as_printed": "LAB EXHAUST FAN SCHEDULE",
          "columns": "tag|area_served|unit_type|blower_design_cfm|blower_actual_cfm|esp_in_wc|maximum_rpm|drive|fan_quantity|hp_per_fan|voltage_phase|maximum_sones|operating_weight_lb|manufacturer_model|remarks",
          "x_edges": [
            1300,
            1360,
            1460,
            1580,
            1645,
            1700,
            1735,
            1780,
            1825,
            1860,
            1910,
            1960,
            2005,
            2060,
            2280,
            2410
          ],
          "y_ranges": [
            [
              505,
              540
            ]
          ],
          "rows": [
            "LEF-1|LAB AREA|NEW FUME EXHAUST FAN (HIGH-PLUME DILUTION)|15,000 (7,500 PER FAN)|12,310 (6,155 PER FAN)|4.0\"|1,800|BELT|2|15.0|208/3|36|5,100|MK PLASTICS MODEL AXIJET|1 , 2 , 3"
          ],
          "row_semantics": "One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls."
        },
        {
          "id": "M50-CANOPY-HOODS",
          "sheet": "M5.0",
          "page": 12,
          "title_as_printed": "CANOPY HOOD SCHEDULE",
          "columns": "tag|location|serves|exhaust_material|equipment_width|equipment_depth|equipment_height|exhaust_airflow_cfm|capture_velocity_fpm|acgih_recommended_capture_velocity_fpm|exhaust_outlet_size|minimum_duct_velocity_fpm|hood_width|hood_depth|hood_height|manufacturer_model|remarks",
          "x_edges": [
            160,
            220,
            340,
            465,
            525,
            570,
            610,
            650,
            705,
            750,
            825,
            875,
            920,
            960,
            1005,
            1065,
            1180,
            1280
          ],
          "y_ranges": [
            [
              180,
              230
            ],
            [
              240,
              285
            ],
            [
              295,
              345
            ],
            [
              350,
              405
            ]
          ],
          "rows": [
            "CH-1|RESIDENCY LAB 131|(2) NCAT OVENS (2) GRIEVE OVENS|VAPORS/HEAT VAPORS/HEAT|25-3/4\" 45\"|25-3/4\" 28\"|36-3/4\" 66\"|1,800|100|50-500|(3) 8\"|1,800|198\"|24\"|12\"|CAR-MON CUSTOM MODEL|1 , 2",
            "CH-2|GENERAL LAB 125|ROTARY EVAPORATOR INFRATEST EXTRACTOR|VAPORS VAPORS|30\" 45\"|20\" 29\"|36\" 59\"|1,425|100|50-500|(3) 8\"|1,800|120\"|30\"|18\"|CAR-MON CUSTOM MODEL|1 , 2",
            "CH-3|ASPHALT LAB 124|(2) NCAT OVEN (2) GRIEVE BENCH OVEN|VAPORS/HEAT VAPORS/HEAT|25-3/4\" 45\"|25-3/4\" 28\"|36-3/4\" 66\"|1,800|100|50-500|(3) 8\"|1,800|198\"|24\"|12\"|CAR-MON CUSTOM MODEL|1 , 2",
            "CH-4|ASPHALT LAB 117|(2) NCAT OVEN (2) GRIEVE BENCH OVEN|VAPORS/HEAT VAPORS/HEAT|25-3/4\" 45\"|25-3/4\" 28\"|36-3/4\" 66\"|1,800|100|50-500|(3) 8\"|1,800|198\"|24\"|12\"|CAR-MON CUSTOM MODEL|1 , 2"
          ],
          "row_semantics": "One printed schedule row. Wrapped source cells remain in their source cell. Schedule quantities/specifications are not transformed into plan placements, independent controls, actuators, or field-device counts."
        },
        {
          "id": "M50-PUMPS",
          "sheet": "M5.0",
          "page": 12,
          "title_as_printed": "PUMP SCHEDULE",
          "columns": "tag|area_served|type|flow_gpm|head_ft|minimum_efficiency|hp|rpm|voltage_phase|printed_hydronic_accessory_cells|operating_weight_lb|manufacturer_model|remarks",
          "x_edges": [
            160,
            220,
            360,
            450,
            500,
            550,
            610,
            660,
            710,
            770,
            890,
            920,
            1100,
            1280
          ],
          "y_ranges": [
            [
              1040,
              1070
            ],
            [
              1076,
              1106
            ],
            [
              1110,
              1142
            ],
            [
              1146,
              1178
            ]
          ],
          "rows": [
            "BP-1|BOILER PUMP ( B-1)|INLINE|27.0|15.0|72.3%|0.5|1,750|115/1|N/A N/A|50|GRUNDFOS MAGNA 3|1 , 2 , 4",
            "BP-2|BOILER PUMP ( B-2)|INLINE|27.0|15.0|72.3%|0.5|1,750|115/1|N/A N/A|50|GRUNDFOS MAGNA 3|1 , 2 , 4",
            "HWP-1|HOT WATER LOOP|INLINE VARIABLE PRIMARY|46|40|64%|1.0|3,768|208/3|N/A FTV-2TS|50|ARMSTRONG 4380|1 , 2 , 3 , 4",
            "HWP-2|HOT WATER LOOP|INLINE VARIABLE PRIMARY|46|40|64%|1.0|3,768|208/3|N/A FTV-2TS|50|ARMSTRONG 4380|1 , 2 , 3 , 4"
          ],
          "row_semantics": "One printed schedule row. Wrapped source cells remain in their source cell. Schedule quantities/specifications are not transformed into plan placements, independent controls, actuators, or field-device counts."
        },
        {
          "id": "M50-EXHAUST-FANS",
          "sheet": "M5.0",
          "page": 12,
          "title_as_printed": "EXHAUST FAN SCHEDULE",
          "columns": "tag|area_served|unit_type|blower_cfm|esp_in_wc|maximum_rpm|drive|hp_w|voltage_phase|maximum_sones|operating_weight_lb|manufacturer_model|remarks",
          "x_edges": [
            1300,
            1360,
            1460,
            1580,
            1630,
            1670,
            1715,
            1750,
            1810,
            1860,
            1910,
            1960,
            2280,
            2410
          ],
          "y_ranges": [
            [
              1300,
              1330
            ],
            [
              1336,
              1366
            ],
            [
              1372,
              1402
            ],
            [
              1408,
              1438
            ],
            [
              1444,
              1474
            ],
            [
              1480,
              1510
            ]
          ],
          "rows": [
            "EF-1|RESTROOM 102|CEILING CABINET|100|0.375|1,075|DIRECT|46.5 W|115/1|2.5|15|COOK MODEL GC-148|1 , 2 , 4",
            "EF-2|RESTROOM 103|CEILING CABINET|100|0.375|1,075|DIRECT|46.5 W|115/1|2.5|15|COOK MODEL GC-148|1 , 2 , 4",
            "EF-3|JANITOR 105|CEILING CABINET|100|0.375|1,075|DIRECT|46.5 W|115/1|2.5|15|COOK MODEL GC-148|1 , 2 , 4",
            "EF-4|ELECTRICAL 116|ROOF|125|0.25|1,550|DIRECT|75.9 W|115/1|5.5|25|COOK MODEL 70R15DH|1 , 3 , 4",
            "EF-5|LAB MECHANICAL 120|CEILING CABINET|250|0.25|1,550|DIRECT|66.9 W|115/1|3.7|30|COOK MODEL 90R15DH|1 , 3 , 4",
            "EF-6|NUCLEAR GAUGE STORAGE 128|CEILING CABINET|125|0.25|1,550|DIRECT|75.9 W|115/1|5.5|25|COOK MODEL 70R15DH|1 , 3 , 4"
          ],
          "row_semantics": "One printed schedule row. Wrapped source cells remain in their source cell. Schedule quantities/specifications are not transformed into plan placements, independent controls, actuators, or field-device counts."
        },
        {
          "id": "M50-SNORKEL-HOODS",
          "sheet": "M5.0",
          "page": 12,
          "title_as_printed": "SNORKEL HOOD SCHEDULE",
          "columns": "tag|location|exhaust_valve|exhaust_material|exhaust_duct_size|airflow_min_cfm|airflow_max_cfm|minimum_duct_velocity_fpm|arm_a|arm_b|arm_c|pressure_drop_in_wc|wall_mount|ceiling_mount|operating_weight_lb|manufacturer_model|remarks",
          "x_edges": [
            160,
            210,
            310,
            355,
            420,
            460,
            500,
            540,
            590,
            625,
            660,
            700,
            750,
            800,
            860,
            910,
            1080,
            1280
          ],
          "y_ranges": [
            [
              580,
              610
            ],
            [
              615,
              645
            ],
            [
              651,
              681
            ],
            [
              687,
              717
            ],
            [
              723,
              753
            ]
          ],
          "rows": [
            "SN-1|RESIDENCY LAB 131|SEV-1|DUST / HEAT|8\"|0|700|2,000|53\"|52\"|12\"|1.10\"||X|120|CARMON MODEL WXS-100|1 , 2 , 3 , 4 , 5 , 6",
            "SN-2|RESIDENCY NOISE ROOM 130|SEV-2|DUST / HEAT|8\"|115|700|2,000|35\"|34\"|12\"|1.10\"|X||100|CARMON MODEL WXS-070|1 , 2 , 3 , 4 , 5 , 6",
            "SN-3|ASPHALT LAB 124|SEV-3|DUST / HEAT|8\"|400|700|2,000|53\"|52\"|12\"|1.10\"||X|120|CARMON MODEL WXS-100|1 , 2 , 3 , 4 , 5 , 6",
            "SN-4|MATERIAL LAB 118|SEV-4|DUST / HEAT|8\"|285|700|2,000|53\"|52\"|12\"|1.10\"|X||120|CARMON MODEL WXS-100|1 , 2 , 3 , 4 , 5 , 6",
            "SN-5|ASPHALT LAB 117|SEV-5|DUST / HEAT|8\"|400|700|2,000|53\"|52\"|12\"|1.10\"||X|120|CAR-MON MODEL WXS-100|1 , 2 , 3 , 4 , 5 , 6"
          ],
          "row_semantics": "One printed schedule row. Wrapped source cells remain in their source cell. Schedule quantities/specifications are not transformed into plan placements, independent controls, actuators, or field-device counts."
        },
        {
          "id": "M51-DIFFUSERS",
          "sheet": "M5.1",
          "page": 13,
          "title_as_printed": "DIFFUSER SCHEDULE",
          "columns": "source_symbol_cell|nominal_size|neck_runout_size|cfm_range|remarks",
          "x_edges": [
            1300,
            1360,
            1450,
            1540,
            1635,
            1760
          ],
          "y_ranges": [
            [
              805,
              840
            ],
            [
              842,
              876
            ],
            [
              878,
              912
            ],
            [
              914,
              948
            ],
            [
              950,
              984
            ],
            [
              986,
              1020
            ],
            [
              1022,
              1056
            ]
          ],
          "rows": [
            "D-1 CFM 6\"Ø|6X6|6\"Ø|0 - 90|1 , 2 , 3 , 4 , 5 , 6 , 7",
            "D-2 CFM 10\"Ø|10\"Ø|10\"Ø|0-350|1 , 3 , 4 , 5 , 6 , 7 , 9",
            "D-3 CFM 12\"Ø|12\"Ø|12\"Ø|0-400|1 , 3 , 4 , 5 , 6 , 7 , 9",
            "D-4 CFM 14\"Ø|14\"Ø|14\"Ø|0-550|1 , 3 , 4 , 5 , 6 , 7 , 9",
            "D-5 CFM 6\"Ø|13\"Ø|6\"Ø|0 - 90|1 , 3 , 4 , 5 , 6 , 7 , 8",
            "D-6 CFM 8\"Ø|18\"Ø|8\"Ø|90 - 200|1 , 3 , 4 , 5 , 6 , 7 , 8",
            "D-7 CFM 10\"Ø|22\"Ø|10\"Ø|200 - 350|1 , 3 , 4 , 5 , 6 , 7 , 8"
          ],
          "row_semantics": "Printed schedule row; the first column preserves the source symbol-cell's stacked tag/CFM/size text."
        },
        {
          "id": "M51-RETURN-EXHAUST-GRILLES",
          "sheet": "M5.1",
          "page": 13,
          "title_as_printed": "RETURN & EXHAUST GRILLE SCHEDULE",
          "columns": "source_symbol_cell|nominal_size|neck_runout_size|cfm_range|remarks",
          "x_edges": [
            1810,
            1855,
            1960,
            2050,
            2150,
            2300
          ],
          "y_ranges": [
            [
              805,
              840
            ],
            [
              842,
              876
            ],
            [
              878,
              912
            ],
            [
              914,
              948
            ]
          ],
          "rows": [
            "R-1 8\"Ø|10X10|8\"Ø|80-180|1 , 2 , 3 , 4 , 5 , 6",
            "R-2 10X6|10X6|10X6|0-200|1 , 3 , 5 , 6 , 7",
            "R-3 12X8|12X8|12X8|200-300|1 , 3 , 5 , 6 , 7",
            "R-4 18X10|18X10|18X10|300-550|1 , 3 , 5 , 6 , 7"
          ],
          "row_semantics": "Printed schedule row; the first column preserves the source symbol-cell's stacked tag/CFM/size text."
        }
      ],
      "assertions": [
        {
          "id": "m50-room-supply-title",
          "page": 12,
          "bbox": [
            1510,
            150,
            2220,
            180
          ],
          "expected": "PRESSURE INDEPENDENT ROOM SUPPLY VALVE SCHEDULE",
          "mode": "exact"
        },
        {
          "id": "m50-general-exhaust-title",
          "page": 12,
          "bbox": [
            1450,
            710,
            2260,
            740
          ],
          "expected": "PRESSURE INDEPENDENT GENERAL EXHAUST VALVE SCHEDULE",
          "mode": "exact"
        },
        {
          "id": "m50-snorkel-exhaust-title",
          "page": 12,
          "bbox": [
            255,
            1300,
            1050,
            1330
          ],
          "expected": "PRESSURE INDEPENDENT SNORKEL EXHAUST VALVE SCHEDULE",
          "mode": "exact"
        },
        {
          "id": "m51-reheat-control-valve-title",
          "page": 13,
          "bbox": [
            380,
            970,
            1020,
            1020
          ],
          "expected": "CONTROL VALVE SCHEDULE (HOT WATER REHEAT COILS)",
          "mode": "exact"
        },
        {
          "id": "m51-bypass-control-valve-title",
          "page": 13,
          "bbox": [
            1450,
            1355,
            2320,
            1410
          ],
          "expected": "BYPASS CONTROL VALVE SCHEDULE",
          "mode": "exact"
        },
        {
          "id": "m52-electric-heater-title",
          "page": 14,
          "bbox": [
            560,
            60,
            950,
            110
          ],
          "expected": "ELECTRIC HEATER SCHEDULE",
          "mode": "exact"
        },
        {
          "id": "m52-specialty-title",
          "page": 14,
          "bbox": [
            450,
            675,
            980,
            715
          ],
          "expected": "MECHANICAL SPECIALTY EQUIPMENT SCHEDULE",
          "mode": "exact"
        },
        {
          "id": "m52-split-title",
          "page": 14,
          "bbox": [
            400,
            930,
            1200,
            975
          ],
          "expected": "SPLIT SYSTEM AIR CONDITIONING UNIT SCHEDULE (96%+ GAS)",
          "mode": "exact"
        },
        {
          "id": "m52-ductless-title",
          "page": 14,
          "bbox": [
            1530,
            890,
            2100,
            930
          ],
          "expected": "DUCTLESS SPLIT HIGH WALL COOLING UNIT SCHEDULE",
          "mode": "exact"
        },
        {
          "id": "m53-ahu-title",
          "page": 15,
          "bbox": [
            1040,
            210,
            1410,
            245
          ],
          "expected": "AIR HANDLING UNIT SCHEDULE",
          "mode": "exact"
        },
        {
          "id": "m53-ahu-remark-3",
          "page": 15,
          "bbox": [
            210,
            415,
            730,
            450
          ],
          "expected": "3. EXTERNAL STATIC PRESSURE (ESP) DOES NOT INCLUDE THE COILS, FILTERS, OR OTHER INTERNAL AIR HANDLER LOSSES.",
          "mode": "exact"
        },
        {
          "id": "m51-boiler-title",
          "page": 13,
          "bbox": [
            420,
            80,
            1000,
            115
          ],
          "expected": "CONDENSING HOT WATER BOILER SCHEDULE",
          "mode": "exact"
        },
        {
          "id": "m51-coil-title",
          "page": 13,
          "bbox": [
            480,
            405,
            930,
            440
          ],
          "expected": "HOT WATER REHEAT COIL SCHEDULE",
          "mode": "exact"
        },
        {
          "id": "m51-humidifier-title",
          "page": 13,
          "bbox": [
            1650,
            145,
            2040,
            180
          ],
          "expected": "HUMIDIFIER SCHEDULE",
          "mode": "exact"
        },
        {
          "id": "m51-lef-title",
          "page": 13,
          "bbox": [
            1670,
            385,
            2070,
            420
          ],
          "expected": "LAB EXHAUST FAN SCHEDULE",
          "mode": "exact"
        },
        {
          "id": "m50-canopy-title",
          "page": 12,
          "bbox": [
            550,
            25,
            860,
            70
          ],
          "expected": "CANOPY HOOD SCHEDULE",
          "mode": "exact"
        },
        {
          "id": "m50-pump-title",
          "page": 12,
          "bbox": [
            600,
            925,
            810,
            970
          ],
          "expected": "PUMP SCHEDULE",
          "mode": "exact"
        },
        {
          "id": "m50-exhaust-fan-title",
          "page": 12,
          "bbox": [
            1680,
            1185,
            1980,
            1230
          ],
          "expected": "EXHAUST FAN SCHEDULE",
          "mode": "exact"
        },
        {
          "id": "m50-snorkel-title",
          "page": 12,
          "bbox": [
            540,
            465,
            870,
            515
          ],
          "expected": "SNORKEL HOOD SCHEDULE",
          "mode": "exact"
        },
        {
          "id": "m51-diffuser-title",
          "page": 13,
          "bbox": [
            1400,
            735,
            1650,
            775
          ],
          "expected": "DIFFUSER SCHEDULE",
          "mode": "exact"
        },
        {
          "id": "m51-return-grille-title",
          "page": 13,
          "bbox": [
            1810,
            735,
            2260,
            775
          ],
          "expected": "RETURN & EXHAUST GRILLE SCHEDULE",
          "mode": "exact"
        },
        {
          "id": "m51-device-tag-d1",
          "page": 13,
          "bbox": [
            1310,
            810,
            1338,
            823
          ],
          "expected": "D-1",
          "mode": "exact"
        },
        {
          "id": "m51-device-tag-d2",
          "page": 13,
          "bbox": [
            1310,
            846,
            1338,
            859
          ],
          "expected": "D-2",
          "mode": "exact"
        },
        {
          "id": "m51-device-tag-d3",
          "page": 13,
          "bbox": [
            1310,
            882,
            1338,
            895
          ],
          "expected": "D-3",
          "mode": "exact"
        },
        {
          "id": "m51-device-tag-d4",
          "page": 13,
          "bbox": [
            1310,
            918,
            1338,
            931
          ],
          "expected": "D-4",
          "mode": "exact"
        },
        {
          "id": "m51-device-tag-d5",
          "page": 13,
          "bbox": [
            1310,
            954,
            1338,
            967
          ],
          "expected": "D-5",
          "mode": "exact"
        },
        {
          "id": "m51-device-tag-d6",
          "page": 13,
          "bbox": [
            1310,
            989,
            1338,
            1003
          ],
          "expected": "D-6",
          "mode": "exact"
        },
        {
          "id": "m51-device-tag-d7",
          "page": 13,
          "bbox": [
            1310,
            1025,
            1338,
            1039
          ],
          "expected": "D-7",
          "mode": "exact"
        },
        {
          "id": "m51-device-tag-r1",
          "page": 13,
          "bbox": [
            1820,
            814,
            1848,
            828
          ],
          "expected": "R-1",
          "mode": "exact"
        },
        {
          "id": "m51-device-tag-r2",
          "page": 13,
          "bbox": [
            1820,
            850,
            1848,
            864
          ],
          "expected": "R-2",
          "mode": "exact"
        },
        {
          "id": "m51-device-tag-r3",
          "page": 13,
          "bbox": [
            1820,
            886,
            1848,
            900
          ],
          "expected": "R-3",
          "mode": "exact"
        },
        {
          "id": "m51-device-tag-r4",
          "page": 13,
          "bbox": [
            1820,
            922,
            1848,
            936
          ],
          "expected": "R-4",
          "mode": "exact"
        }
      ],
      "inventory_checks": []
    },
    "points": {
      "document_id": "04__vol2__062",
      "module_role": "Ledger-form literal capture of the M6.2 and M6.3 published point lists, split into source item marker and point name so the final record can present each printed row. This is not a final BAS hardware I/O or ownership schedule.",
      "tables": [
        {
          "id": "M62-BOILER-PUBLISHED-POINTS-LEDGER",
          "sheet": "M6.2",
          "page": 18,
          "title_as_printed": "BOILER POINTS LIST",
          "columns": "tag|point_name",
          "x_edges": [
            1525,
            1544,
            1650
          ],
          "y_ranges": [
            [
              547,
              558
            ],
            [
              559,
              570
            ],
            [
              571,
              582
            ],
            [
              583,
              594
            ],
            [
              595,
              606
            ]
          ],
          "rows": [
            "1.|STATUS.",
            "2.|ALARM.",
            "3.|CAPACITY FEEDBACK.",
            "4.|FIRING RATE.",
            "5.|SET POINT."
          ],
          "source_row_semantics": "Literal published point-list row. The printed list does not assign an AI/DI/AO/DO hardware type to each row."
        },
        {
          "id": "M62-VFD-PUBLISHED-POINTS-LEDGER",
          "sheet": "M6.2",
          "page": 18,
          "title_as_printed": "VFD POINTS LIST",
          "columns": "tag|point_name",
          "x_edges": [
            1525,
            1544,
            1650
          ],
          "y_ranges": [
            [
              639,
              649
            ],
            [
              650,
              661
            ],
            [
              662,
              673
            ],
            [
              674,
              687
            ]
          ],
          "rows": [
            "1.|ENABLE/DISABLE.",
            "2.|STATUS.",
            "3.|SPEED CONTROL.",
            "4.|ALARMS."
          ],
          "source_row_semantics": "Literal published point-list row. The printed list does not assign an AI/DI/AO/DO hardware type to each row."
        },
        {
          "id": "M63-AHU-WRITEABLE-POINTS-LEDGER",
          "sheet": "M6.3",
          "page": 19,
          "title_as_printed": "AHU POINTS LIST - WRITEABLE POINTS",
          "columns": "tag|point_name",
          "x_edges": [
            1685,
            1705,
            1950
          ],
          "y_ranges": [
            [
              166,
              180
            ],
            [
              180,
              191
            ],
            [
              191,
              203
            ],
            [
              203,
              214
            ],
            [
              214,
              226
            ]
          ],
          "rows": [
            "a.|UNIT ENABLE / DISABLE",
            "b.|DUCT STATIC PRESSURE RESET SET POINT",
            "c.|SUPPLY AIR TEMPERATURE RESET SET POINT",
            "d.|BUILDING STATIC PRESSURE SET POINT",
            "e.|OUTSIDE AIR MINIMUM POSITION"
          ],
          "source_row_semantics": "Literal published point-list row. The printed list does not assign an AI/DI/AO/DO hardware type to each row."
        },
        {
          "id": "M63-AHU-READABLE-POINTS-LEDGER",
          "sheet": "M6.3",
          "page": 19,
          "title_as_printed": "AHU POINTS LIST - READABLE POINTS",
          "columns": "tag|point_name",
          "x_edges": [
            1685,
            1705,
            1950
          ],
          "y_ranges": [
            [
              247,
              259
            ],
            [
              259,
              271
            ],
            [
              271,
              283
            ],
            [
              283,
              294
            ],
            [
              294,
              306
            ],
            [
              306,
              317
            ],
            [
              317,
              328
            ],
            [
              328,
              340
            ],
            [
              340,
              351
            ],
            [
              351,
              362
            ],
            [
              363,
              374
            ]
          ],
          "rows": [
            "a.|SUPPLY AIR TEMPERATURE",
            "b.|OUTSIDE AIR TEMPERATURE",
            "c.|SUPPLY FAN(S) STATUS",
            "d.|SUPPLY FAN(S) VFD FREQUENCY",
            "e.|BUILDING PRESSURE",
            "f.|COMPRESSOR(S) SUCTION PRESSURE",
            "g.|COMPRESSOR(S) DISCHARGE PRESSURE",
            "h.|COMPRESSOR(S) SATURATED CONDENSING TEMPERATURE",
            "i.|COMPRESSOR(S) SATURATED SUCTION TEMPERATURE",
            "j.|ALARMS",
            "k.|FILTER STATUS"
          ],
          "source_row_semantics": "Literal published point-list row. The printed list does not assign an AI/DI/AO/DO hardware type to each row."
        }
      ],
      "assertions": [
        {
          "id": "m62-boiler-points-ledger-title",
          "page": 18,
          "bbox": [
            1510,
            498,
            1620,
            520
          ],
          "expected": "BOILER POINTS LIST :",
          "mode": "exact"
        },
        {
          "id": "m62-vfd-points-ledger-title",
          "page": 18,
          "bbox": [
            1510,
            613,
            1620,
            635
          ],
          "expected": "VFD POINTS LIST :",
          "mode": "exact"
        },
        {
          "id": "m63-writeable-ledger-heading",
          "page": 19,
          "bbox": [
            1680,
            154,
            1780,
            171
          ],
          "expected": "1. WRITEABLE POINTS:",
          "mode": "exact"
        },
        {
          "id": "m63-readable-ledger-heading",
          "page": 19,
          "bbox": [
            1680,
            234,
            1780,
            251
          ],
          "expected": "2. READABLE POINTS:",
          "mode": "exact"
        }
      ],
      "source_boundary": "The list is explicitly illustrative/non-exhaustive in context. Retain functional text exactly; do not derive controller cards, physical terminals, wiring, one point per physical device, or an AI/DI/AO/DO total."
    },
    "controls_context": {
      "document_id": "04__vol2__062",
      "module_role": "Composite authored module controls_context; each named component is embedded without rewriting its facts.",
      "scope": "This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.",
      "source_modules": [
        "controls_sequences_network",
        "controls_lab_zone_bindings",
        "points_m62_m63"
      ],
      "source_components": {
        "controls_sequences_network": {
          "document_id": "04__vol2__062",
          "module_role": "Source-bounded sequence and network-context index. A listed sequence means a printed written sequence or named logic schematic is present on that source sheet; the index does not assert that every narrative condition was exhaustively converted to points or field counts.",
          "tables": [],
          "network_architecture": {
            "printed_protocol_or_network_terms": [
              "BACnet",
              "BAS",
              "INTERNET"
            ],
            "bounded_claims": [
              {
                "claim": "M6.0 depicts a global controller connected to the existing control system and labels an INTERNET / operator-interface path.",
                "assertion_ids": [
                  "m60-control-system-architecture"
                ]
              },
              {
                "claim": "M6.2 labels a Bacnet connection to the building automation system.",
                "assertion_ids": [
                  "m62-bacnet-connection"
                ]
              },
              {
                "claim": "M6.4 and M6.5 prose name an integration gateway for air-valve manufacturer communication; protocol naming is not supplied in those sentence bounds.",
                "assertion_ids": [
                  "m64-integration-gateway",
                  "m65-integration-gateway"
                ]
              }
            ],
            "boundary": "No BACnet MS/TP, BACnet/IP, Modbus, LonWorks, IP address, trunk count, controller count, or device count is inferred where the source only says BACnet/BAS/integration gateway."
          },
          "sequence_inventory": [
            {
              "id": "m60-heat-relief-louver",
              "sheet": "M6.0",
              "page": 16,
              "title_as_printed": "HEAT RELIEF FAN W/ LOUVER SEQUENCE OF OPERATION",
              "assertion_ids": [
                "m60-heat-relief-louver"
              ]
            },
            {
              "id": "m60-heat-relief-fan",
              "sheet": "M6.0",
              "page": 16,
              "title_as_printed": "HEAT RELIEF FAN SEQUENCE OF OPERATION",
              "assertion_ids": [
                "m60-heat-relief-fan"
              ]
            },
            {
              "id": "m60-ductless-split",
              "sheet": "M6.0",
              "page": 16,
              "title_as_printed": "DUCTLESS SPLIT SYSTEM SEQUENCE OF OPERATION",
              "assertion_ids": [
                "m60-ductless-split"
              ]
            },
            {
              "id": "m60-outdoor-air-temperature",
              "sheet": "M6.0",
              "page": 16,
              "title_as_printed": "OUTSIDE AIR TEMPERATURE SEQUENCE OF OPERATION",
              "assertion_ids": [
                "m60-outdoor-air-temperature"
              ]
            },
            {
              "id": "m61-lab-exhaust",
              "sheet": "M6.1",
              "page": 17,
              "title_as_printed": "LAB EXHAUST SYSTEM SEQUENCE OF OPERATION",
              "assertion_ids": [
                "m61-lab-exhaust"
              ]
            },
            {
              "id": "m61-split-system",
              "sheet": "M6.1",
              "page": 17,
              "title_as_printed": "SPLIT SYSTEM SEQUENCE OF OPERATION",
              "assertion_ids": [
                "m61-split-system"
              ]
            },
            {
              "id": "m62-heating-water",
              "sheet": "M6.2",
              "page": 18,
              "title_as_printed": "HEATING WATER SYSTEM SEQUENCE OF OPERATION",
              "assertion_ids": [
                "m62-heating-water"
              ]
            },
            {
              "id": "m63-vav-ahu",
              "sheet": "M6.3",
              "page": 19,
              "title_as_printed": "VARIABLE AIR VOLUME AIR HANDLING UNIT SEQUENCE OF OPERATION",
              "assertion_ids": [
                "m63-vav-ahu"
              ]
            },
            {
              "id": "m64-multiple-hoods",
              "sheet": "M6.4",
              "page": 20,
              "title_as_printed": "LAB VENTILATION WITH MULTIPLE HOODS SYSTEM SEQUENCE OF OPERATION",
              "assertion_ids": [
                "m64-multiple-hoods"
              ]
            },
            {
              "id": "m64-snorkel",
              "sheet": "M6.4",
              "page": 20,
              "title_as_printed": "LAB VENTILATION WITH SNORKEL HOOD SYSTEM SEQUENCE OF OPERATION",
              "assertion_ids": [
                "m64-snorkel"
              ]
            },
            {
              "id": "m65-general-exhaust",
              "sheet": "M6.5",
              "page": 21,
              "title_as_printed": "LAB VENTILATION WITH GENERAL EXHAUST SYSTEM SEQUENCE OF OPERATION",
              "assertion_ids": [
                "m65-general-exhaust"
              ]
            },
            {
              "id": "m65-electric-unit-heater",
              "sheet": "M6.5",
              "page": 21,
              "title_as_printed": "ELECTRIC UNIT HEATER SEQUENCE OF OPERATION",
              "assertion_ids": [
                "m65-electric-unit-heater"
              ]
            },
            {
              "id": "m65-general-exhaust-fan",
              "sheet": "M6.5",
              "page": 21,
              "title_as_printed": "GENERAL EXHAUST FAN SEQUENCE OF OPERATION",
              "assertion_ids": [
                "m65-general-exhaust-fan"
              ]
            }
          ],
          "assertions": [
            {
              "id": "m60-control-system-architecture",
              "page": 16,
              "bbox": [
                1680,
                495,
                2050,
                535
              ],
              "expected": "CONTROL SYSTEM ARCHITECTURE",
              "mode": "exact"
            },
            {
              "id": "m60-heat-relief-louver",
              "page": 16,
              "bbox": [
                270,
                1220,
                610,
                1300
              ],
              "expected": "HEAT RELIEF FAN W/ LOUVER SEQUENCE OF OPERATION",
              "mode": "contains"
            },
            {
              "id": "m60-heat-relief-fan",
              "page": 16,
              "bbox": [
                780,
                1145,
                1255,
                1185
              ],
              "expected": "HEAT RELIEF FAN SEQUENCE OF OPERATION",
              "mode": "contains"
            },
            {
              "id": "m60-ductless-split",
              "page": 16,
              "bbox": [
                1380,
                945,
                1940,
                980
              ],
              "expected": "DUCTLESS SPLIT SYSTEM SEQUENCE OF OPERATION",
              "mode": "contains"
            },
            {
              "id": "m60-outdoor-air-temperature",
              "page": 16,
              "bbox": [
                1960,
                750,
                2400,
                810
              ],
              "expected": "OUTSIDE AIR TEMPERATURE SEQUENCE OF OPERATION",
              "mode": "contains"
            },
            {
              "id": "m61-lab-exhaust",
              "page": 17,
              "bbox": [
                430,
                800,
                1100,
                845
              ],
              "expected": "LAB EXHAUST SYSTEM SEQUENCE OF OPERATION",
              "mode": "contains"
            },
            {
              "id": "m61-split-system",
              "page": 17,
              "bbox": [
                1480,
                830,
                2150,
                875
              ],
              "expected": "SPLIT SYSTEM SEQUENCE OF OPERATION",
              "mode": "contains"
            },
            {
              "id": "m62-heating-water",
              "page": 18,
              "bbox": [
                1020,
                750,
                1480,
                790
              ],
              "expected": "HEATING WATER SYSTEM SEQUENCE OF OPERATION",
              "mode": "contains"
            },
            {
              "id": "m62-bacnet-connection",
              "page": 18,
              "bbox": [
                540,
                1398,
                650,
                1460
              ],
              "expected": "Bacnet CONNECTION TO BUILDING AUTOMATION SYSTEM (BAS)",
              "mode": "contains"
            },
            {
              "id": "m63-vav-ahu",
              "page": 19,
              "bbox": [
                925,
                1055,
                1660,
                1100
              ],
              "expected": "VARIABLE AIR VOLUME AIR HANDLING UNIT SEQUENCE OF OPERATION",
              "mode": "contains"
            },
            {
              "id": "m64-multiple-hoods",
              "page": 20,
              "bbox": [
                280,
                940,
                1085,
                980
              ],
              "expected": "LAB VENTILATION WITH MULTIPLE HOODS SYSTEM SEQUENCE OF OPERATION",
              "mode": "contains"
            },
            {
              "id": "m64-snorkel",
              "page": 20,
              "bbox": [
                1340,
                970,
                2130,
                1010
              ],
              "expected": "LAB VENTILATION WITH SNORKEL HOOD SYSTEM SEQUENCE OF OPERATION",
              "mode": "contains"
            },
            {
              "id": "m64-integration-gateway",
              "page": 20,
              "bbox": [
                170,
                130,
                660,
                152
              ],
              "expected": "THE AIR VALVE MANUFACTURER SHALL PROVIDE AN INTEGRATION GATEWAY TO FACILITATE COMMUNICATION BETWEEN",
              "mode": "exact"
            },
            {
              "id": "m65-general-exhaust",
              "page": 21,
              "bbox": [
                525,
                1030,
                1350,
                1070
              ],
              "expected": "LAB VENTILATION WITH GENERAL EXHAUST SYSTEM SEQUENCE OF OPERATION",
              "mode": "contains"
            },
            {
              "id": "m65-electric-unit-heater",
              "page": 21,
              "bbox": [
                1630,
                1165,
                2170,
                1210
              ],
              "expected": "ELECTRIC UNIT HEATER SEQUENCE OF OPERATION",
              "mode": "contains"
            },
            {
              "id": "m65-general-exhaust-fan",
              "page": 21,
              "bbox": [
                1680,
                310,
                2400,
                355
              ],
              "expected": "GENERAL EXHAUST FAN SEQUENCE OF OPERATION",
              "mode": "contains"
            },
            {
              "id": "m65-integration-gateway",
              "page": 21,
              "bbox": [
                450,
                150,
                930,
                170
              ],
              "expected": "THE AIR VALVE MANUFACTURER SHALL PROVIDE AN INTEGRATION GATEWAY TO FACILITATE COMMUNICATION BETWEEN",
              "mode": "exact"
            }
          ],
          "inventory_checks": [
            {
              "id": "rank04-sequence-inventory",
              "records_path": [
                "sequence_inventory"
              ],
              "expected": 13,
              "unique_key": "id"
            }
          ]
        },
        "controls_lab_zone_bindings": {
          "document_id": "04__vol2__062",
          "module_role": "Cell-bounded laboratory-zone control bindings from M6.4 and M6.5. These tables preserve the printed room-to-air-valve/reheat-coil/control-valve relationships while keeping separate systems and source scopes distinct.",
          "sensor_and_zone_context": {
            "source_scoped_sensor_context": [
              "M6.4 multiple-hood and snorkel system prose explicitly names a space temperature and humidity sensor, and its diagrams visually show space temperature/humidity sensor, hood-switch and valve-control contexts.",
              "M6.5 general-exhaust system prose explicitly names a space temperature and humidity sensor; the visual schematic adds a space-pressure sensor only for D-1 Lab 123.",
              "M6.5 electric-unit-heater sequence uses a thermostat/room-temperature sensor context for EH-1 through EH-9."
            ],
            "count_boundary": "The printed mapping tables bind nine control-zone rows but do not establish a project-wide installed count of temperature/humidity sensors, CO2 sensors, smart thermostats, controller terminals or field wiring. No multiplier is inferred from a repeated schematic template.",
            "source_system_boundary": "M6.4's snorkel mappings and M6.5's general-exhaust mappings can reference the same room name under distinct printed control-system contexts; this record preserves both instead of deduplicating them."
          },
          "tables": [
            {
              "id": "M64-MULTIPLE-HOODS-LAB-BINDINGS",
              "sheet": "M6.4",
              "page": 20,
              "title_as_printed": "LAB VENTILATION WITH MULTIPLE HOODS SYSTEM",
              "columns": "lab_space|supply_air_valve|general_exhaust_valve|snorkel_exhaust_valve|heating_coil|heating_valve",
              "x_edges": [
                170,
                275,
                330,
                400,
                480,
                550,
                610
              ],
              "y_ranges": [
                [
                  234,
                  250
                ],
                [
                  250,
                  261
                ],
                [
                  261,
                  273
                ],
                [
                  273,
                  285
                ]
              ],
              "rows": [
                "ASPHALT LAB 117|SAV-7|GEV-5|SEV-5|HC-7|CV-7",
                "ASPHALT LAB 124|SAV-3|GEV-1|SEV-3|HC-3|CV-3",
                "GENERAL LAB 125|SAV-9|GEV-2|N/A|HC-9|CV-9",
                "RESIDENCY LAB 131|SAV-1|GEV-1|SEV-1|HC-1|CV-1"
              ],
              "binding_scope": "M6.4 multiple-hood laboratory ventilation system.",
              "row_semantics": "One printed laboratory/control-system mapping row. Repeated room text is retained under its M6.4/M6.5 source context; it is not silently collapsed into a global device or point count."
            },
            {
              "id": "M64-SNORKEL-LAB-BINDINGS",
              "sheet": "M6.4",
              "page": 20,
              "title_as_printed": "LAB VENTILATION WITH SNORKEL HOOD SYSTEM",
              "columns": "lab_space|supply_air_valve|snorkel_exhaust_valve|heating_coil|heating_valve",
              "x_edges": [
                1235,
                1370,
                1420,
                1500,
                1560,
                1620
              ],
              "y_ranges": [
                [
                  260,
                  277
                ],
                [
                  277,
                  292
                ]
              ],
              "rows": [
                "RESIDENCY NOISE ROOM 130|SAV-8|SEV-2|HC-8|CV-8",
                "MATERIAL LAB 118|SAV-6|SEV-4|HC-6|CV-6"
              ],
              "binding_scope": "M6.4 snorkel-hood laboratory ventilation system.",
              "row_semantics": "One printed laboratory/control-system mapping row. Repeated room text is retained under its M6.4/M6.5 source context; it is not silently collapsed into a global device or point count."
            },
            {
              "id": "M65-GENERAL-EXHAUST-LAB-BINDINGS",
              "sheet": "M6.5",
              "page": 21,
              "title_as_printed": "LAB VENTILATION WITH GENERAL EXHAUST SYSTEM",
              "columns": "lab_space|supply_air_valve|general_exhaust_valve|heating_coil|heating_valve",
              "x_edges": [
                450,
                560,
                615,
                690,
                750,
                800
              ],
              "y_ranges": [
                [
                  286,
                  303
                ],
                [
                  303,
                  314
                ],
                [
                  314,
                  326
                ]
              ],
              "rows": [
                "CONCRETE 119|SAV-5|GEV-6|HC-5|CV-5",
                "MATERIAL LAB 118|SAV-2|GEV-7|HC-2|CV-2",
                "D-1 LAB 123|SAV-4|GEV-4|HC-4|CV-4"
              ],
              "binding_scope": "M6.5 general-exhaust laboratory ventilation system.",
              "row_semantics": "One printed laboratory/control-system mapping row. Repeated room text is retained under its M6.4/M6.5 source context; it is not silently collapsed into a global device or point count."
            }
          ],
          "assertions": [
            {
              "id": "m64-multiple-hood-sensor",
              "page": 20,
              "bbox": [
                170,
                85,
                650,
                116
              ],
              "expected": "SPACE TEMPERATURE AND HUMIDITY SENSOR. THE CONTROL CONTRACTOR SHALL PROVIDE A NEW DDC CONTROL PACKAGE DEDICATED TO THE",
              "mode": "contains"
            },
            {
              "id": "m64-integration-gateway",
              "page": 20,
              "bbox": [
                170,
                132,
                650,
                150
              ],
              "expected": "THE AIR VALVE MANUFACTURER SHALL PROVIDE AN INTEGRATION GATEWAY TO FACILITATE COMMUNICATION BETWEEN",
              "mode": "exact"
            },
            {
              "id": "m65-general-exhaust-sensor",
              "page": 21,
              "bbox": [
                450,
                105,
                900,
                125
              ],
              "expected": "INDEPENDENT GENERAL EXHAUST VALVE, AND A SPACE TEMPERATURE AND HUMIDITY SENSOR. THE CONTROL",
              "mode": "exact"
            },
            {
              "id": "m65-unit-heater-thermostat",
              "page": 21,
              "bbox": [
                1660,
                870,
                2050,
                892
              ],
              "expected": "WHEN THE ABOVE CONDITION EXISTS THE THERMOSTAT SHALL SEQUENCE THE FOLLOWING:",
              "mode": "exact"
            }
          ],
          "inventory_checks": [
            {
              "id": "rank04-lab-zone-binding-tables",
              "records_path": [
                "tables"
              ],
              "expected": 3,
              "unique_key": "id"
            }
          ]
        },
        "points_m62_m63": {
          "document_id": "04__vol2__062",
          "module_role": "Source-bounded published point-list rows for the heating-water boiler/VFD controls and AHU-1. These rows retain the source's Writeable/Readable or list semantics and do not manufacture a final hardware I/O, controller-card, terminal, wiring or instance count.",
          "point_list_summary": {
            "M6.2": "M6.2 publishes five boiler-system points and four VFD-interface points, each expressly non-exhaustive.",
            "M6.3": "M6.3 publishes five AHU Writeable points and eleven AHU Readable points for AHU-1.",
            "classification_status": "The drawings also show AI/DI/AO diagram symbols, but these published list rows are not individually mapped to those types in text. The point lists are retained exactly as printed rather than guessed into AI/DI/AO/DO buckets."
          },
          "tables": [
            {
              "id": "M62-BOILER-PUBLISHED-POINTS",
              "sheet": "M6.2",
              "page": 18,
              "title_as_printed": "BOILER POINTS LIST",
              "columns": "source_item",
              "x_edges": [
                1525,
                1650
              ],
              "y_ranges": [
                [
                  547,
                  558
                ],
                [
                  559,
                  570
                ],
                [
                  571,
                  582
                ],
                [
                  583,
                  594
                ],
                [
                  595,
                  606
                ]
              ],
              "rows": [
                "1. STATUS.",
                "2. ALARM.",
                "3. CAPACITY FEEDBACK.",
                "4. FIRING RATE.",
                "5. SET POINT."
              ],
              "point_access_as_printed": "PUBLISHED LIST (POINT TYPE NOT INDIVIDUALLY PRINTED)",
              "ownership_scope": "Boiler-system interface to the operator's workstation.",
              "classification_boundary": "This point list prints functional access/status text. It does not label every individual row as AI, DI, AO or DO, so no unprinted I/O type or field-terminal count is inferred."
            },
            {
              "id": "M62-VFD-PUBLISHED-POINTS",
              "sheet": "M6.2",
              "page": 18,
              "title_as_printed": "VFD POINTS LIST",
              "columns": "source_item",
              "x_edges": [
                1525,
                1650
              ],
              "y_ranges": [
                [
                  639,
                  649
                ],
                [
                  650,
                  661
                ],
                [
                  662,
                  673
                ],
                [
                  674,
                  687
                ]
              ],
              "rows": [
                "1. ENABLE/DISABLE.",
                "2. STATUS.",
                "3. SPEED CONTROL.",
                "4. ALARMS."
              ],
              "point_access_as_printed": "PUBLISHED LIST (POINT TYPE NOT INDIVIDUALLY PRINTED)",
              "ownership_scope": "Heating-water VFD control-interface point list.",
              "classification_boundary": "This point list prints functional access/status text. It does not label every individual row as AI, DI, AO or DO, so no unprinted I/O type or field-terminal count is inferred."
            },
            {
              "id": "M63-AHU-WRITEABLE-POINTS",
              "sheet": "M6.3",
              "page": 19,
              "title_as_printed": "AHU POINTS LIST - WRITEABLE POINTS",
              "columns": "source_item",
              "x_edges": [
                1685,
                1950
              ],
              "y_ranges": [
                [
                  166,
                  180
                ],
                [
                  180,
                  191
                ],
                [
                  191,
                  203
                ],
                [
                  203,
                  214
                ],
                [
                  214,
                  226
                ]
              ],
              "rows": [
                "a. UNIT ENABLE / DISABLE",
                "b. DUCT STATIC PRESSURE RESET SET POINT",
                "c. SUPPLY AIR TEMPERATURE RESET SET POINT",
                "d. BUILDING STATIC PRESSURE SET POINT",
                "e. OUTSIDE AIR MINIMUM POSITION"
              ],
              "point_access_as_printed": "WRITEABLE",
              "ownership_scope": "AHU-1 published Writeable point list.",
              "classification_boundary": "This point list prints functional access/status text. It does not label every individual row as AI, DI, AO or DO, so no unprinted I/O type or field-terminal count is inferred."
            },
            {
              "id": "M63-AHU-READABLE-POINTS",
              "sheet": "M6.3",
              "page": 19,
              "title_as_printed": "AHU POINTS LIST - READABLE POINTS",
              "columns": "source_item",
              "x_edges": [
                1685,
                1950
              ],
              "y_ranges": [
                [
                  247,
                  259
                ],
                [
                  259,
                  271
                ],
                [
                  271,
                  283
                ],
                [
                  283,
                  294
                ],
                [
                  294,
                  306
                ],
                [
                  306,
                  317
                ],
                [
                  317,
                  328
                ],
                [
                  328,
                  340
                ],
                [
                  340,
                  351
                ],
                [
                  351,
                  362
                ],
                [
                  363,
                  374
                ]
              ],
              "rows": [
                "a. SUPPLY AIR TEMPERATURE",
                "b. OUTSIDE AIR TEMPERATURE",
                "c. SUPPLY FAN(S) STATUS",
                "d. SUPPLY FAN(S) VFD FREQUENCY",
                "e. BUILDING PRESSURE",
                "f. COMPRESSOR(S) SUCTION PRESSURE",
                "g. COMPRESSOR(S) DISCHARGE PRESSURE",
                "h. COMPRESSOR(S) SATURATED CONDENSING TEMPERATURE",
                "i. COMPRESSOR(S) SATURATED SUCTION TEMPERATURE",
                "j. ALARMS",
                "k. FILTER STATUS"
              ],
              "point_access_as_printed": "READABLE",
              "ownership_scope": "AHU-1 published Readable point list.",
              "classification_boundary": "This point list prints functional access/status text. It does not label every individual row as AI, DI, AO or DO, so no unprinted I/O type or field-terminal count is inferred."
            }
          ],
          "assertions": [
            {
              "id": "m62-boiler-points-title",
              "page": 18,
              "bbox": [
                1510,
                498,
                1620,
                520
              ],
              "expected": "BOILER POINTS LIST :",
              "mode": "exact"
            },
            {
              "id": "m62-vfd-points-title",
              "page": 18,
              "bbox": [
                1510,
                613,
                1620,
                635
              ],
              "expected": "VFD POINTS LIST :",
              "mode": "exact"
            },
            {
              "id": "m63-ahu-points-title",
              "page": 19,
              "bbox": [
                1655,
                140,
                1750,
                162
              ],
              "expected": "AHU POINTS LIST :",
              "mode": "exact"
            },
            {
              "id": "m63-ahu-writeable-heading",
              "page": 19,
              "bbox": [
                1680,
                154,
                1780,
                171
              ],
              "expected": "1. WRITEABLE POINTS:",
              "mode": "exact"
            },
            {
              "id": "m63-ahu-readable-heading",
              "page": 19,
              "bbox": [
                1680,
                234,
                1780,
                251
              ],
              "expected": "2. READABLE POINTS:",
              "mode": "exact"
            }
          ],
          "inventory_checks": [
            {
              "id": "rank04-published-point-lists",
              "records_path": [
                "tables"
              ],
              "expected": 4,
              "unique_key": "id"
            }
          ]
        }
      },
      "tables": [
        {
          "id": "M64-MULTIPLE-HOODS-LAB-BINDINGS",
          "sheet": "M6.4",
          "page": 20,
          "title_as_printed": "LAB VENTILATION WITH MULTIPLE HOODS SYSTEM",
          "columns": "lab_space|supply_air_valve|general_exhaust_valve|snorkel_exhaust_valve|heating_coil|heating_valve",
          "x_edges": [
            170,
            275,
            330,
            400,
            480,
            550,
            610
          ],
          "y_ranges": [
            [
              234,
              250
            ],
            [
              250,
              261
            ],
            [
              261,
              273
            ],
            [
              273,
              285
            ]
          ],
          "rows": [
            "ASPHALT LAB 117|SAV-7|GEV-5|SEV-5|HC-7|CV-7",
            "ASPHALT LAB 124|SAV-3|GEV-1|SEV-3|HC-3|CV-3",
            "GENERAL LAB 125|SAV-9|GEV-2|N/A|HC-9|CV-9",
            "RESIDENCY LAB 131|SAV-1|GEV-1|SEV-1|HC-1|CV-1"
          ],
          "binding_scope": "M6.4 multiple-hood laboratory ventilation system.",
          "row_semantics": "One printed laboratory/control-system mapping row. Repeated room text is retained under its M6.4/M6.5 source context; it is not silently collapsed into a global device or point count."
        },
        {
          "id": "M64-SNORKEL-LAB-BINDINGS",
          "sheet": "M6.4",
          "page": 20,
          "title_as_printed": "LAB VENTILATION WITH SNORKEL HOOD SYSTEM",
          "columns": "lab_space|supply_air_valve|snorkel_exhaust_valve|heating_coil|heating_valve",
          "x_edges": [
            1235,
            1370,
            1420,
            1500,
            1560,
            1620
          ],
          "y_ranges": [
            [
              260,
              277
            ],
            [
              277,
              292
            ]
          ],
          "rows": [
            "RESIDENCY NOISE ROOM 130|SAV-8|SEV-2|HC-8|CV-8",
            "MATERIAL LAB 118|SAV-6|SEV-4|HC-6|CV-6"
          ],
          "binding_scope": "M6.4 snorkel-hood laboratory ventilation system.",
          "row_semantics": "One printed laboratory/control-system mapping row. Repeated room text is retained under its M6.4/M6.5 source context; it is not silently collapsed into a global device or point count."
        },
        {
          "id": "M65-GENERAL-EXHAUST-LAB-BINDINGS",
          "sheet": "M6.5",
          "page": 21,
          "title_as_printed": "LAB VENTILATION WITH GENERAL EXHAUST SYSTEM",
          "columns": "lab_space|supply_air_valve|general_exhaust_valve|heating_coil|heating_valve",
          "x_edges": [
            450,
            560,
            615,
            690,
            750,
            800
          ],
          "y_ranges": [
            [
              286,
              303
            ],
            [
              303,
              314
            ],
            [
              314,
              326
            ]
          ],
          "rows": [
            "CONCRETE 119|SAV-5|GEV-6|HC-5|CV-5",
            "MATERIAL LAB 118|SAV-2|GEV-7|HC-2|CV-2",
            "D-1 LAB 123|SAV-4|GEV-4|HC-4|CV-4"
          ],
          "binding_scope": "M6.5 general-exhaust laboratory ventilation system.",
          "row_semantics": "One printed laboratory/control-system mapping row. Repeated room text is retained under its M6.4/M6.5 source context; it is not silently collapsed into a global device or point count."
        },
        {
          "id": "M62-BOILER-PUBLISHED-POINTS",
          "sheet": "M6.2",
          "page": 18,
          "title_as_printed": "BOILER POINTS LIST",
          "columns": "source_item",
          "x_edges": [
            1525,
            1650
          ],
          "y_ranges": [
            [
              547,
              558
            ],
            [
              559,
              570
            ],
            [
              571,
              582
            ],
            [
              583,
              594
            ],
            [
              595,
              606
            ]
          ],
          "rows": [
            "1. STATUS.",
            "2. ALARM.",
            "3. CAPACITY FEEDBACK.",
            "4. FIRING RATE.",
            "5. SET POINT."
          ],
          "point_access_as_printed": "PUBLISHED LIST (POINT TYPE NOT INDIVIDUALLY PRINTED)",
          "ownership_scope": "Boiler-system interface to the operator's workstation.",
          "classification_boundary": "This point list prints functional access/status text. It does not label every individual row as AI, DI, AO or DO, so no unprinted I/O type or field-terminal count is inferred."
        },
        {
          "id": "M62-VFD-PUBLISHED-POINTS",
          "sheet": "M6.2",
          "page": 18,
          "title_as_printed": "VFD POINTS LIST",
          "columns": "source_item",
          "x_edges": [
            1525,
            1650
          ],
          "y_ranges": [
            [
              639,
              649
            ],
            [
              650,
              661
            ],
            [
              662,
              673
            ],
            [
              674,
              687
            ]
          ],
          "rows": [
            "1. ENABLE/DISABLE.",
            "2. STATUS.",
            "3. SPEED CONTROL.",
            "4. ALARMS."
          ],
          "point_access_as_printed": "PUBLISHED LIST (POINT TYPE NOT INDIVIDUALLY PRINTED)",
          "ownership_scope": "Heating-water VFD control-interface point list.",
          "classification_boundary": "This point list prints functional access/status text. It does not label every individual row as AI, DI, AO or DO, so no unprinted I/O type or field-terminal count is inferred."
        },
        {
          "id": "M63-AHU-WRITEABLE-POINTS",
          "sheet": "M6.3",
          "page": 19,
          "title_as_printed": "AHU POINTS LIST - WRITEABLE POINTS",
          "columns": "source_item",
          "x_edges": [
            1685,
            1950
          ],
          "y_ranges": [
            [
              166,
              180
            ],
            [
              180,
              191
            ],
            [
              191,
              203
            ],
            [
              203,
              214
            ],
            [
              214,
              226
            ]
          ],
          "rows": [
            "a. UNIT ENABLE / DISABLE",
            "b. DUCT STATIC PRESSURE RESET SET POINT",
            "c. SUPPLY AIR TEMPERATURE RESET SET POINT",
            "d. BUILDING STATIC PRESSURE SET POINT",
            "e. OUTSIDE AIR MINIMUM POSITION"
          ],
          "point_access_as_printed": "WRITEABLE",
          "ownership_scope": "AHU-1 published Writeable point list.",
          "classification_boundary": "This point list prints functional access/status text. It does not label every individual row as AI, DI, AO or DO, so no unprinted I/O type or field-terminal count is inferred."
        },
        {
          "id": "M63-AHU-READABLE-POINTS",
          "sheet": "M6.3",
          "page": 19,
          "title_as_printed": "AHU POINTS LIST - READABLE POINTS",
          "columns": "source_item",
          "x_edges": [
            1685,
            1950
          ],
          "y_ranges": [
            [
              247,
              259
            ],
            [
              259,
              271
            ],
            [
              271,
              283
            ],
            [
              283,
              294
            ],
            [
              294,
              306
            ],
            [
              306,
              317
            ],
            [
              317,
              328
            ],
            [
              328,
              340
            ],
            [
              340,
              351
            ],
            [
              351,
              362
            ],
            [
              363,
              374
            ]
          ],
          "rows": [
            "a. SUPPLY AIR TEMPERATURE",
            "b. OUTSIDE AIR TEMPERATURE",
            "c. SUPPLY FAN(S) STATUS",
            "d. SUPPLY FAN(S) VFD FREQUENCY",
            "e. BUILDING PRESSURE",
            "f. COMPRESSOR(S) SUCTION PRESSURE",
            "g. COMPRESSOR(S) DISCHARGE PRESSURE",
            "h. COMPRESSOR(S) SATURATED CONDENSING TEMPERATURE",
            "i. COMPRESSOR(S) SATURATED SUCTION TEMPERATURE",
            "j. ALARMS",
            "k. FILTER STATUS"
          ],
          "point_access_as_printed": "READABLE",
          "ownership_scope": "AHU-1 published Readable point list.",
          "classification_boundary": "This point list prints functional access/status text. It does not label every individual row as AI, DI, AO or DO, so no unprinted I/O type or field-terminal count is inferred."
        }
      ],
      "assertions": [
        {
          "id": "m60-control-system-architecture",
          "page": 16,
          "bbox": [
            1680,
            495,
            2050,
            535
          ],
          "expected": "CONTROL SYSTEM ARCHITECTURE",
          "mode": "exact"
        },
        {
          "id": "m60-heat-relief-louver",
          "page": 16,
          "bbox": [
            270,
            1220,
            610,
            1300
          ],
          "expected": "HEAT RELIEF FAN W/ LOUVER SEQUENCE OF OPERATION",
          "mode": "contains"
        },
        {
          "id": "m60-heat-relief-fan",
          "page": 16,
          "bbox": [
            780,
            1145,
            1255,
            1185
          ],
          "expected": "HEAT RELIEF FAN SEQUENCE OF OPERATION",
          "mode": "contains"
        },
        {
          "id": "m60-ductless-split",
          "page": 16,
          "bbox": [
            1380,
            945,
            1940,
            980
          ],
          "expected": "DUCTLESS SPLIT SYSTEM SEQUENCE OF OPERATION",
          "mode": "contains"
        },
        {
          "id": "m60-outdoor-air-temperature",
          "page": 16,
          "bbox": [
            1960,
            750,
            2400,
            810
          ],
          "expected": "OUTSIDE AIR TEMPERATURE SEQUENCE OF OPERATION",
          "mode": "contains"
        },
        {
          "id": "m61-lab-exhaust",
          "page": 17,
          "bbox": [
            430,
            800,
            1100,
            845
          ],
          "expected": "LAB EXHAUST SYSTEM SEQUENCE OF OPERATION",
          "mode": "contains"
        },
        {
          "id": "m61-split-system",
          "page": 17,
          "bbox": [
            1480,
            830,
            2150,
            875
          ],
          "expected": "SPLIT SYSTEM SEQUENCE OF OPERATION",
          "mode": "contains"
        },
        {
          "id": "m62-heating-water",
          "page": 18,
          "bbox": [
            1020,
            750,
            1480,
            790
          ],
          "expected": "HEATING WATER SYSTEM SEQUENCE OF OPERATION",
          "mode": "contains"
        },
        {
          "id": "m62-bacnet-connection",
          "page": 18,
          "bbox": [
            540,
            1398,
            650,
            1460
          ],
          "expected": "Bacnet CONNECTION TO BUILDING AUTOMATION SYSTEM (BAS)",
          "mode": "contains"
        },
        {
          "id": "m63-vav-ahu",
          "page": 19,
          "bbox": [
            925,
            1055,
            1660,
            1100
          ],
          "expected": "VARIABLE AIR VOLUME AIR HANDLING UNIT SEQUENCE OF OPERATION",
          "mode": "contains"
        },
        {
          "id": "m64-multiple-hoods",
          "page": 20,
          "bbox": [
            280,
            940,
            1085,
            980
          ],
          "expected": "LAB VENTILATION WITH MULTIPLE HOODS SYSTEM SEQUENCE OF OPERATION",
          "mode": "contains"
        },
        {
          "id": "m64-snorkel",
          "page": 20,
          "bbox": [
            1340,
            970,
            2130,
            1010
          ],
          "expected": "LAB VENTILATION WITH SNORKEL HOOD SYSTEM SEQUENCE OF OPERATION",
          "mode": "contains"
        },
        {
          "id": "m64-integration-gateway",
          "page": 20,
          "bbox": [
            170,
            130,
            660,
            152
          ],
          "expected": "THE AIR VALVE MANUFACTURER SHALL PROVIDE AN INTEGRATION GATEWAY TO FACILITATE COMMUNICATION BETWEEN",
          "mode": "exact"
        },
        {
          "id": "m65-general-exhaust",
          "page": 21,
          "bbox": [
            525,
            1030,
            1350,
            1070
          ],
          "expected": "LAB VENTILATION WITH GENERAL EXHAUST SYSTEM SEQUENCE OF OPERATION",
          "mode": "contains"
        },
        {
          "id": "m65-electric-unit-heater",
          "page": 21,
          "bbox": [
            1630,
            1165,
            2170,
            1210
          ],
          "expected": "ELECTRIC UNIT HEATER SEQUENCE OF OPERATION",
          "mode": "contains"
        },
        {
          "id": "m65-general-exhaust-fan",
          "page": 21,
          "bbox": [
            1680,
            310,
            2400,
            355
          ],
          "expected": "GENERAL EXHAUST FAN SEQUENCE OF OPERATION",
          "mode": "contains"
        },
        {
          "id": "m65-integration-gateway",
          "page": 21,
          "bbox": [
            450,
            150,
            930,
            170
          ],
          "expected": "THE AIR VALVE MANUFACTURER SHALL PROVIDE AN INTEGRATION GATEWAY TO FACILITATE COMMUNICATION BETWEEN",
          "mode": "exact"
        },
        {
          "id": "m64-multiple-hood-sensor",
          "page": 20,
          "bbox": [
            170,
            85,
            650,
            116
          ],
          "expected": "SPACE TEMPERATURE AND HUMIDITY SENSOR. THE CONTROL CONTRACTOR SHALL PROVIDE A NEW DDC CONTROL PACKAGE DEDICATED TO THE",
          "mode": "contains"
        },
        {
          "id": "m64-integration-gateway",
          "page": 20,
          "bbox": [
            170,
            132,
            650,
            150
          ],
          "expected": "THE AIR VALVE MANUFACTURER SHALL PROVIDE AN INTEGRATION GATEWAY TO FACILITATE COMMUNICATION BETWEEN",
          "mode": "exact"
        },
        {
          "id": "m65-general-exhaust-sensor",
          "page": 21,
          "bbox": [
            450,
            105,
            900,
            125
          ],
          "expected": "INDEPENDENT GENERAL EXHAUST VALVE, AND A SPACE TEMPERATURE AND HUMIDITY SENSOR. THE CONTROL",
          "mode": "exact"
        },
        {
          "id": "m65-unit-heater-thermostat",
          "page": 21,
          "bbox": [
            1660,
            870,
            2050,
            892
          ],
          "expected": "WHEN THE ABOVE CONDITION EXISTS THE THERMOSTAT SHALL SEQUENCE THE FOLLOWING:",
          "mode": "exact"
        },
        {
          "id": "m62-boiler-points-title",
          "page": 18,
          "bbox": [
            1510,
            498,
            1620,
            520
          ],
          "expected": "BOILER POINTS LIST :",
          "mode": "exact"
        },
        {
          "id": "m62-vfd-points-title",
          "page": 18,
          "bbox": [
            1510,
            613,
            1620,
            635
          ],
          "expected": "VFD POINTS LIST :",
          "mode": "exact"
        },
        {
          "id": "m63-ahu-points-title",
          "page": 19,
          "bbox": [
            1655,
            140,
            1750,
            162
          ],
          "expected": "AHU POINTS LIST :",
          "mode": "exact"
        },
        {
          "id": "m63-ahu-writeable-heading",
          "page": 19,
          "bbox": [
            1680,
            154,
            1780,
            171
          ],
          "expected": "1. WRITEABLE POINTS:",
          "mode": "exact"
        },
        {
          "id": "m63-ahu-readable-heading",
          "page": 19,
          "bbox": [
            1680,
            234,
            1780,
            251
          ],
          "expected": "2. READABLE POINTS:",
          "mode": "exact"
        }
      ],
      "inventory_checks": []
    },
    "equipment_reconciliation": {
      "document_id": "04__vol2__062",
      "module_role": "Cross-reference registry for every M5.0-M5.3 schedule table. It preserves printed schedule identities and classifications but deliberately does not turn schedule types into facility-wide installed counts.",
      "tables": [],
      "schedule_registry_schema": {
        "namespace_separator": "-",
        "identity_columns": {
          "tag": "tag"
        },
        "anchor_records_path": [
          "primary_anchors"
        ],
        "non_instance_table_ids": [
          "M51-DIFFUSERS",
          "M51-RETURN-EXHAUST-GRILLES"
        ]
      },
      "scheduled_families": [
        {
          "module": "schedules_m50_air_valves.json",
          "bundle_module": "schedules",
          "table": "M50-ROOM-SUPPLY-AIR-VALVES",
          "class": "room_supply_air_valve",
          "scope": "M5.0 literal room-supply-air-valve schedule rows; no separate clean tag column is asserted",
          "rows": 9
        },
        {
          "module": "schedules_m50_air_valves.json",
          "bundle_module": "schedules",
          "table": "M50-GENERAL-EXHAUST-AIR-VALVES",
          "class": "general_exhaust_air_valve",
          "scope": "M5.0 literal general-exhaust-air-valve schedule rows; no separate clean tag column is asserted",
          "rows": 7
        },
        {
          "module": "schedules_m50_air_valves.json",
          "bundle_module": "schedules",
          "table": "M50-SNORKEL-EXHAUST-AIR-VALVES",
          "class": "snorkel_exhaust_air_valve",
          "scope": "M5.0 literal snorkel-exhaust-air-valve schedule rows; no separate clean tag column is asserted",
          "rows": 5
        },
        {
          "module": "schedules_m51_control_valves.json",
          "bundle_module": "schedules",
          "table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES",
          "class": "hot_water_reheat_control_valve",
          "scope": "M5.1 reheat control-valve schedule",
          "rows": 9,
          "tag": [
            "CV-1",
            "CV-2",
            "CV-3",
            "CV-4",
            "CV-5",
            "CV-6",
            "CV-7",
            "CV-8",
            "CV-9"
          ]
        },
        {
          "module": "schedules_m51_control_valves.json",
          "bundle_module": "schedules",
          "table": "M51-BYPASS-CONTROL-VALVE",
          "class": "heating_water_bypass_control_valve",
          "scope": "M5.1 literal bypass-control-valve source row",
          "rows": 1
        },
        {
          "module": "schedules_m52_equipment.json",
          "bundle_module": "schedules",
          "table": "M52-ELECTRIC-HEATERS",
          "class": "electric_heater",
          "scope": "M5.2 electric-heater schedule",
          "rows": 9,
          "tag": [
            "EH-1",
            "EH-2",
            "EH-3",
            "EH-4",
            "EH-5",
            "EH-6",
            "EH-7",
            "EH-8",
            "EH-9"
          ]
        },
        {
          "module": "schedules_m52_equipment.json",
          "bundle_module": "schedules",
          "table": "M52-MECHANICAL-SPECIALTY",
          "class": "mechanical_specialty_equipment",
          "scope": "M5.2 specialty-equipment schedule",
          "rows": 4,
          "tag": [
            "AS-1",
            "ET-1",
            "FM-1",
            "PF-1"
          ]
        },
        {
          "module": "schedules_m52_equipment.json",
          "bundle_module": "schedules",
          "table": "M52-GAS-SPLIT-SYSTEM",
          "class": "gas_split_system",
          "scope": "M5.2 one shared indoor/outdoor split-system schedule row",
          "rows": 1,
          "tag": [
            "F-1 , CU-1"
          ]
        },
        {
          "module": "schedules_m52_equipment.json",
          "bundle_module": "schedules",
          "table": "M52-SOUND-ATTENUATOR",
          "class": "sound_attenuator",
          "scope": "M5.2 sound-attenuator schedule",
          "rows": 1,
          "tag": [
            "SA-1"
          ]
        },
        {
          "module": "schedules_m52_equipment.json",
          "bundle_module": "schedules",
          "table": "M52-PENTHOUSE",
          "class": "penthouse",
          "scope": "M5.2 penthouse schedule",
          "rows": 1,
          "tag": [
            "PH-1"
          ]
        },
        {
          "module": "schedules_m52_equipment.json",
          "bundle_module": "schedules",
          "table": "M52-LOUVERS",
          "class": "louver",
          "scope": "M5.2 louver schedule",
          "rows": 2,
          "tag": [
            "L-1",
            "L-2"
          ]
        },
        {
          "module": "schedules_m52_equipment.json",
          "bundle_module": "schedules",
          "table": "M52-DUCTLESS-SPLIT-HIGH-WALL",
          "class": "ductless_split_system",
          "scope": "M5.2 one shared indoor/outdoor ductless schedule row",
          "rows": 1,
          "tag": [
            "DFC-1 , DCU-1"
          ]
        },
        {
          "module": "schedules_m53_ahu.json",
          "bundle_module": "schedules",
          "table": "M53-AIR-HANDLING-UNIT",
          "class": "air_handling_unit",
          "scope": "M5.3 AHU schedule",
          "rows": 1,
          "tag": [
            "AHU-1"
          ]
        },
        {
          "module": "schedules_m51_core_equipment.json",
          "bundle_module": "schedules",
          "table": "M51-CONDENSING-HOT-WATER-BOILERS",
          "class": "condensing_boiler",
          "scope": "M5.1 boiler schedule",
          "rows": 2,
          "tag": [
            "B-1",
            "B-2"
          ]
        },
        {
          "module": "schedules_m51_core_equipment.json",
          "bundle_module": "schedules",
          "table": "M51-HOT-WATER-REHEAT-COILS",
          "class": "hot_water_reheat_coil",
          "scope": "M5.1 reheat-coil schedule",
          "rows": 9,
          "tag": [
            "HC-1",
            "HC-2",
            "HC-3",
            "HC-4",
            "HC-5",
            "HC-6",
            "HC-7",
            "HC-8",
            "HC-9"
          ]
        },
        {
          "module": "schedules_m51_core_equipment.json",
          "bundle_module": "schedules",
          "table": "M51-HUMIDIFIER",
          "class": "humidifier",
          "scope": "M5.1 humidifier schedule",
          "rows": 1,
          "tag": [
            "HUM-1"
          ]
        },
        {
          "module": "schedules_m51_core_equipment.json",
          "bundle_module": "schedules",
          "table": "M51-LAB-EXHAUST-FAN",
          "class": "laboratory_exhaust_fan",
          "scope": "M5.1 laboratory-exhaust-fan schedule",
          "rows": 1,
          "tag": [
            "LEF-1"
          ]
        },
        {
          "module": "schedules_m50_core_equipment.json",
          "bundle_module": "schedules",
          "table": "M50-CANOPY-HOODS",
          "class": "canopy_hood",
          "scope": "M5.0 canopy-hood schedule",
          "rows": 4,
          "tag": [
            "CH-1",
            "CH-2",
            "CH-3",
            "CH-4"
          ]
        },
        {
          "module": "schedules_m50_core_equipment.json",
          "bundle_module": "schedules",
          "table": "M50-PUMPS",
          "class": "pump",
          "scope": "M5.0 pump schedule",
          "rows": 4,
          "tag": [
            "BP-1",
            "BP-2",
            "HWP-1",
            "HWP-2"
          ]
        },
        {
          "module": "schedules_m50_core_equipment.json",
          "bundle_module": "schedules",
          "table": "M50-EXHAUST-FANS",
          "class": "exhaust_fan",
          "scope": "M5.0 exhaust-fan schedule",
          "rows": 6,
          "tag": [
            "EF-1",
            "EF-2",
            "EF-3",
            "EF-4",
            "EF-5",
            "EF-6"
          ]
        },
        {
          "module": "schedules_m50_core_equipment.json",
          "bundle_module": "schedules",
          "table": "M50-SNORKEL-HOODS",
          "class": "snorkel_hood",
          "scope": "M5.0 snorkel-hood schedule",
          "rows": 5,
          "tag": [
            "SN-1",
            "SN-2",
            "SN-3",
            "SN-4",
            "SN-5"
          ]
        },
        {
          "module": "schedules_m51_air_devices.json",
          "bundle_module": "schedules",
          "table": "M51-DIFFUSERS",
          "class": "diffuser_type",
          "scope": "M5.1 source-symbol diffuser schedule rows; clean tags are in the cited symbol registry",
          "rows": 7
        },
        {
          "module": "schedules_m51_air_devices.json",
          "bundle_module": "schedules",
          "table": "M51-RETURN-EXHAUST-GRILLES",
          "class": "return_or_exhaust_grille_type",
          "scope": "M5.1 source-symbol grille schedule rows; clean tags are in the cited symbol registry",
          "rows": 4
        }
      ],
      "schedule_counts": {
        "tables": 23,
        "rows": 94,
        "building_scoped_tag_identities_including_outlet_types": 61,
        "other_scheduled_tag_identities": 61,
        "interpretation": "Counts are literal clean-tag schedule-row identities only. The 21 M5.0 air-valve literal rows, one BCV literal row and eleven D/R symbol-registry tags are retained below but are not converted to separate clean-tag schedule-table identities by this registry."
      },
      "primary_anchors": [
        {
          "id": "M51-CV-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "hot_water_reheat_control_valve",
          "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES"
        },
        {
          "id": "M51-CV-2",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "hot_water_reheat_control_valve",
          "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES"
        },
        {
          "id": "M51-CV-3",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "hot_water_reheat_control_valve",
          "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES"
        },
        {
          "id": "M51-CV-4",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "hot_water_reheat_control_valve",
          "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES"
        },
        {
          "id": "M51-CV-5",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "hot_water_reheat_control_valve",
          "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES"
        },
        {
          "id": "M51-CV-6",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "hot_water_reheat_control_valve",
          "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES"
        },
        {
          "id": "M51-CV-7",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "hot_water_reheat_control_valve",
          "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES"
        },
        {
          "id": "M51-CV-8",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "hot_water_reheat_control_valve",
          "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES"
        },
        {
          "id": "M51-CV-9",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "hot_water_reheat_control_valve",
          "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES"
        },
        {
          "id": "M52-EH-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "electric_heater",
          "source_table": "M52-ELECTRIC-HEATERS"
        },
        {
          "id": "M52-EH-2",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "electric_heater",
          "source_table": "M52-ELECTRIC-HEATERS"
        },
        {
          "id": "M52-EH-3",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "electric_heater",
          "source_table": "M52-ELECTRIC-HEATERS"
        },
        {
          "id": "M52-EH-4",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "electric_heater",
          "source_table": "M52-ELECTRIC-HEATERS"
        },
        {
          "id": "M52-EH-5",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "electric_heater",
          "source_table": "M52-ELECTRIC-HEATERS"
        },
        {
          "id": "M52-EH-6",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "electric_heater",
          "source_table": "M52-ELECTRIC-HEATERS"
        },
        {
          "id": "M52-EH-7",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "electric_heater",
          "source_table": "M52-ELECTRIC-HEATERS"
        },
        {
          "id": "M52-EH-8",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "electric_heater",
          "source_table": "M52-ELECTRIC-HEATERS"
        },
        {
          "id": "M52-EH-9",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "electric_heater",
          "source_table": "M52-ELECTRIC-HEATERS"
        },
        {
          "id": "M52-AS-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "mechanical_specialty_equipment",
          "source_table": "M52-MECHANICAL-SPECIALTY"
        },
        {
          "id": "M52-ET-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "mechanical_specialty_equipment",
          "source_table": "M52-MECHANICAL-SPECIALTY"
        },
        {
          "id": "M52-FM-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "mechanical_specialty_equipment",
          "source_table": "M52-MECHANICAL-SPECIALTY"
        },
        {
          "id": "M52-PF-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "mechanical_specialty_equipment",
          "source_table": "M52-MECHANICAL-SPECIALTY"
        },
        {
          "id": "M52-F-1 , CU-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "gas_split_system",
          "source_table": "M52-GAS-SPLIT-SYSTEM"
        },
        {
          "id": "M52-SA-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "sound_attenuator",
          "source_table": "M52-SOUND-ATTENUATOR"
        },
        {
          "id": "M52-PH-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "penthouse",
          "source_table": "M52-PENTHOUSE"
        },
        {
          "id": "M52-L-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "louver",
          "source_table": "M52-LOUVERS"
        },
        {
          "id": "M52-L-2",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "louver",
          "source_table": "M52-LOUVERS"
        },
        {
          "id": "M52-DFC-1 , DCU-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "ductless_split_system",
          "source_table": "M52-DUCTLESS-SPLIT-HIGH-WALL"
        },
        {
          "id": "M53-AHU-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "air_handling_unit",
          "source_table": "M53-AIR-HANDLING-UNIT"
        },
        {
          "id": "M51-B-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "condensing_boiler",
          "source_table": "M51-CONDENSING-HOT-WATER-BOILERS"
        },
        {
          "id": "M51-B-2",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "condensing_boiler",
          "source_table": "M51-CONDENSING-HOT-WATER-BOILERS"
        },
        {
          "id": "M51-HC-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "hot_water_reheat_coil",
          "source_table": "M51-HOT-WATER-REHEAT-COILS"
        },
        {
          "id": "M51-HC-2",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "hot_water_reheat_coil",
          "source_table": "M51-HOT-WATER-REHEAT-COILS"
        },
        {
          "id": "M51-HC-3",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "hot_water_reheat_coil",
          "source_table": "M51-HOT-WATER-REHEAT-COILS"
        },
        {
          "id": "M51-HC-4",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "hot_water_reheat_coil",
          "source_table": "M51-HOT-WATER-REHEAT-COILS"
        },
        {
          "id": "M51-HC-5",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "hot_water_reheat_coil",
          "source_table": "M51-HOT-WATER-REHEAT-COILS"
        },
        {
          "id": "M51-HC-6",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "hot_water_reheat_coil",
          "source_table": "M51-HOT-WATER-REHEAT-COILS"
        },
        {
          "id": "M51-HC-7",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "hot_water_reheat_coil",
          "source_table": "M51-HOT-WATER-REHEAT-COILS"
        },
        {
          "id": "M51-HC-8",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "hot_water_reheat_coil",
          "source_table": "M51-HOT-WATER-REHEAT-COILS"
        },
        {
          "id": "M51-HC-9",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "hot_water_reheat_coil",
          "source_table": "M51-HOT-WATER-REHEAT-COILS"
        },
        {
          "id": "M51-HUM-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "humidifier",
          "source_table": "M51-HUMIDIFIER"
        },
        {
          "id": "M51-LEF-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "laboratory_exhaust_fan",
          "source_table": "M51-LAB-EXHAUST-FAN"
        },
        {
          "id": "M50-CH-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "canopy_hood",
          "source_table": "M50-CANOPY-HOODS"
        },
        {
          "id": "M50-CH-2",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "canopy_hood",
          "source_table": "M50-CANOPY-HOODS"
        },
        {
          "id": "M50-CH-3",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "canopy_hood",
          "source_table": "M50-CANOPY-HOODS"
        },
        {
          "id": "M50-CH-4",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "canopy_hood",
          "source_table": "M50-CANOPY-HOODS"
        },
        {
          "id": "M50-BP-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "pump",
          "source_table": "M50-PUMPS"
        },
        {
          "id": "M50-BP-2",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "pump",
          "source_table": "M50-PUMPS"
        },
        {
          "id": "M50-HWP-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "pump",
          "source_table": "M50-PUMPS"
        },
        {
          "id": "M50-HWP-2",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "pump",
          "source_table": "M50-PUMPS"
        },
        {
          "id": "M50-EF-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "exhaust_fan",
          "source_table": "M50-EXHAUST-FANS"
        },
        {
          "id": "M50-EF-2",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "exhaust_fan",
          "source_table": "M50-EXHAUST-FANS"
        },
        {
          "id": "M50-EF-3",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "exhaust_fan",
          "source_table": "M50-EXHAUST-FANS"
        },
        {
          "id": "M50-EF-4",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "exhaust_fan",
          "source_table": "M50-EXHAUST-FANS"
        },
        {
          "id": "M50-EF-5",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "exhaust_fan",
          "source_table": "M50-EXHAUST-FANS"
        },
        {
          "id": "M50-EF-6",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "exhaust_fan",
          "source_table": "M50-EXHAUST-FANS"
        },
        {
          "id": "M50-SN-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "snorkel_hood",
          "source_table": "M50-SNORKEL-HOODS"
        },
        {
          "id": "M50-SN-2",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "snorkel_hood",
          "source_table": "M50-SNORKEL-HOODS"
        },
        {
          "id": "M50-SN-3",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "snorkel_hood",
          "source_table": "M50-SNORKEL-HOODS"
        },
        {
          "id": "M50-SN-4",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "snorkel_hood",
          "source_table": "M50-SNORKEL-HOODS"
        },
        {
          "id": "M50-SN-5",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
          "classification": "snorkel_hood",
          "source_table": "M50-SNORKEL-HOODS"
        }
      ],
      "additional_identities": [
        {
          "status": "source_literal_row_not_reformatted_as_clean_tag_column",
          "source": "M5.1 / M51-BYPASS-CONTROL-VALVE row 1",
          "tag_as_printed": "BCV-1",
          "reason": "The source module deliberately retains this one-row schedule as a literal source row rather than inventing a clean tag column."
        },
        {
          "status": "source_symbol_registry",
          "source": "M5.1 / M51-DIFFUSERS and M51-RETURN-EXHAUST-GRILLES",
          "tags_as_printed": [
            "D-1",
            "D-2",
            "D-3",
            "D-4",
            "D-5",
            "D-6",
            "D-7",
            "R-1",
            "R-2",
            "R-3",
            "R-4"
          ],
          "reason": "The source symbol cells combine tag, size and CFM graphic text; the separate dual-engine-checked symbol registry preserves clean tag witnesses without claiming installed quantities.",
          "evidence_status": "The named assertion IDs live in the independently verified schedules_m51_air_devices component; this coordinator module does not duplicate their bounds."
        },
        {
          "status": "shared_schedule_row_pair",
          "source": "M5.2 / M52-GAS-SPLIT-SYSTEM row 1 and M52-DUCTLESS-SPLIT-SYSTEM row 1",
          "tags_as_printed": [
            "F-1 , CU-1",
            "DFC-1 , DCU-1"
          ],
          "reason": "Each printed row is a shared indoor/outdoor pair reference; it is not split into invented equipment quantities or summed electrical loads."
        }
      ],
      "control_valve_and_damper_schedule_status": {
        "control_valve_schedule": "Present: M5.1 has nine hot-water reheat control-valve rows plus one literal heating-water bypass control-valve row.",
        "damper_actuator_schedule": "Not supplied as a standalone schedule. Visual review found damper/actuator contexts and motorized dampers, but no table with actuator tag, make/model, torque, signal, fail action and installed quantity is asserted.",
        "boundary": "Do not infer damper-actuator quantities or specifications from louver, fan, damper symbol, or sequence context."
      },
      "source_boundary": "The schedule registry validates only authored schedule table coverage, source identity cells and explicit classifications. It is not a plan takeoff or an installed-device total."
    },
    "point_applications": {
      "document_id": "04__vol2__062",
      "module_role": "Explicit source-table application scopes for the published M6.2/M6.3 points. Each output row remains a literal source-list occurrence, not a projected sitewide hardware count.",
      "tables": [],
      "ledger_mode": "source_matrix_templates_v1",
      "applications": [
        {
          "id": "m62-boiler-published-points",
          "source_table": "M62-BOILER-PUBLISHED-POINTS-LEDGER",
          "ownership_scope": "Published M6.2 boiler point-list template. The page says available boiler points shall be mapped and the listed points are non-exhaustive; no individual physical device owner is printed."
        },
        {
          "id": "m62-vfd-published-points",
          "source_table": "M62-VFD-PUBLISHED-POINTS-LEDGER",
          "ownership_scope": "Published M6.2 heating-water VFD control-interface point-list template; the list is non-exhaustive and does not assign rows to an individual VFD."
        },
        {
          "id": "m63-ahu-writeable-points",
          "source_table": "M63-AHU-WRITEABLE-POINTS-LEDGER",
          "ownership_scope": "AHU-1 M6.3 Writeable published point-list template; access class is printed, but physical I/O type/terminal ownership is not."
        },
        {
          "id": "m63-ahu-readable-points",
          "source_table": "M63-AHU-READABLE-POINTS-LEDGER",
          "ownership_scope": "AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not."
        }
      ],
      "listed_template_counts": {
        "source_rows": 25,
        "total": 25
      },
      "expanded_template_counts": {
        "source_rows": 25,
        "total": 25
      },
      "expanded_count_warning": "25 is the number of literal published source-list rows, not an installed BAS point, controller-card, terminal, wiring or device total."
    },
    "supporting_evidence": {
      "document_id": "04__vol2__062",
      "module_role": "Explicit source limitations, parser/visual-review boundary statements and corroboration scope for this 29-page supplied set.",
      "tables": [],
      "source_limitations": [
        "M5.1 supplies hot-water reheat and bypass control-valve schedule rows, but there is no standalone damper-actuator schedule with actuator make/model, torque, signal, fail action, tag and installed quantity.",
        "M6.2/M6.3 published lists are functional points/access lists. They are not row-by-row AI/DI/AO/DO hardware schedules and are not a final installed I/O/card/terminal/wiring count.",
        "M6.0 network/control graphics show BAS, BACnet and integration context, but do not establish a final address list, IP topology, MS/TP trunk, device count or protocol assignment beyond literal source labels.",
        "The schedules are source schedule rows/types. This record does not infer plan placements, repeated instance quantities, sensor/thermostat totals, zones beyond explicit sequence bindings, damper-actuator totals, or takeoff quantities.",
        "All 29 pages were visually reviewed using retained full-page renders. Visual review establishes the disposition; two parsers independently recheck every bounded text assertion and authored table cell in the record modules."
      ],
      "text_absence_assertions": [
        {
          "id": "rank04-no-standalone-damper-actuator-schedule-title",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25,
            26,
            27,
            28,
            29
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "DAMPER\\\\s+ACTUATOR\\\\s+SCHEDULE"
          ],
          "visual_review_qualification": "Native-text absence is not by itself engineering proof. It is paired with completed visual review of all sheets; the finding is limited to no standalone schedule title/row set being supplied."
        }
      ]
    }
  },
  "module_sha256": {
    "metadata": "be887208a95be11ab41642f0dad398359052fa039a96807ad022f056b2ba1cce",
    "schedules": "f12f41c6eaef072b70cdc7c5d6e4985a44304af08f63a77158c226bffbe9ec63",
    "points": "b5d4768ab0ab3804a71f1d65574551d0f2236eab2df81c4878654d033e14d155",
    "controls_context": "51563cfc69c96b0e84b949fab0a8d9f8e2ee9af0988477f26e4c9243f2a00d5d",
    "equipment_reconciliation": "67aa37165af123d8ee7e19581747160e95c471d321e72ee5093a898d330460b9",
    "point_applications": "ceb89e2a33afab9ac91c8f29381f347e8b142840c181da5a39a677f52808363d",
    "supporting_evidence": "e2833f452c562be6e49694e4a2c92741b0ef20cdd79bd9c85047ffd2ca8aad82"
  },
  "module_source_sha256": {
    "metadata": {
      "metadata_rank04": "be887208a95be11ab41642f0dad398359052fa039a96807ad022f056b2ba1cce"
    },
    "schedules": {
      "schedules_m50_air_valves": "9c46873ff9c5408051f06d85dbc33925a5f5d587b64c47b09a9eb9ac6d87be3d",
      "schedules_m51_control_valves": "1e97aa9f84b67f3f54842efc331f080855664a05ac81e5a11ba9f8c258bddd7d",
      "schedules_m52_equipment": "2d257d702086ea280197829498df33290be568b70647cd80c28873c41ebc3a22",
      "schedules_m53_ahu": "f2aef2af6de8cea441262a627b2120a0fc0597277f7b08f5f325dd1a89914c96",
      "schedules_m51_core_equipment": "5d607e84a2a84336bf32bb6852c389b9355b182e298025320345f60eb067ea2a",
      "schedules_m50_core_equipment": "3a8cec758a94ff9c98ee568e23505b20b70a412a30b1a8a9d509231ac846aca4",
      "schedules_m51_air_devices": "99b24fbe85ef1ffe11339120b0c1ea40478064d4e5bd1ef535be3875bd4b8e4d"
    },
    "points": {
      "points_rank04_ledger": "b5d4768ab0ab3804a71f1d65574551d0f2236eab2df81c4878654d033e14d155"
    },
    "controls_context": {
      "controls_sequences_network": "87b8d7c501f34940b72671b275d4d270b6213d423460b2b712fef41d581b0ed0",
      "controls_lab_zone_bindings": "b0ca0fc0dfc8add7eade0437f3a84c5b9046118aeddc9f6285b4ed34d94a16f6",
      "points_m62_m63": "258525ffdfe2ab3e470dced4412c1264fde3d1a59ee6557efec6d0eb59935d7c"
    },
    "equipment_reconciliation": {
      "equipment_reconciliation_rank04": "67aa37165af123d8ee7e19581747160e95c471d321e72ee5093a898d330460b9"
    },
    "point_applications": {
      "point_applications_rank04": "ceb89e2a33afab9ac91c8f29381f347e8b142840c181da5a39a677f52808363d"
    },
    "supporting_evidence": {
      "supporting_evidence_rank04": "e2833f452c562be6e49694e4a2c92741b0ef20cdd79bd9c85047ffd2ca8aad82"
    }
  },
  "equipment_inventory": [
    {
      "id": "M51-CV-1",
      "tag": "CV-1",
      "classification": "hot_water_reheat_control_valve",
      "identity_column": "tag",
      "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES",
      "source_row": 1,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "CV-1",
        "hot_water_coil": "HC-1",
        "area_served": "RESIDENCY LAB 131 / SAV-1",
        "valve_type": "PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY",
        "operation": "2-WAY MODULATING",
        "fluid": "35% PROPYLENE GLYCOL",
        "flow_gpm": "9.0",
        "flow_range_gpm": "6.0 TO 42.0",
        "pressure_drop_psi": "5.0",
        "maximum_pressure_drop_psi": "5.0",
        "size_in": "1-1/4\"",
        "manufacturer_model": "BELL & GOSSETT ULTRA SETTER",
        "remarks": "1 , 2 , 3 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-CV-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "hot_water_reheat_control_valve",
        "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-CV-2",
      "tag": "CV-2",
      "classification": "hot_water_reheat_control_valve",
      "identity_column": "tag",
      "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES",
      "source_row": 2,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "CV-2",
        "hot_water_coil": "HC-2",
        "area_served": "SOIL/AGGREGATE 126 / SAV-2",
        "valve_type": "PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY",
        "operation": "2-WAY MODULATING",
        "fluid": "35% PROPYLENE GLYCOL",
        "flow_gpm": "2.0",
        "flow_range_gpm": "0.97 TO 5.85",
        "pressure_drop_psi": "5.0",
        "maximum_pressure_drop_psi": "5.0",
        "size_in": "3/4\"",
        "manufacturer_model": "BELL & GOSSETT ULTRA SETTER",
        "remarks": "1 , 2 , 3 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-CV-2",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "hot_water_reheat_control_valve",
        "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-CV-3",
      "tag": "CV-3",
      "classification": "hot_water_reheat_control_valve",
      "identity_column": "tag",
      "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES",
      "source_row": 3,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "CV-3",
        "hot_water_coil": "HC-3",
        "area_served": "ASPHALT LAB 124 / SAV-3",
        "valve_type": "PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY",
        "operation": "2-WAY MODULATING",
        "fluid": "35% PROPYLENE GLYCOL",
        "flow_gpm": "9.0",
        "flow_range_gpm": "6.0 TO 42.0",
        "pressure_drop_psi": "5.0",
        "maximum_pressure_drop_psi": "5.0",
        "size_in": "1-1/4\"",
        "manufacturer_model": "BELL & GOSSETT ULTRA SETTER",
        "remarks": "1 , 2 , 3 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-CV-3",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "hot_water_reheat_control_valve",
        "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-CV-4",
      "tag": "CV-4",
      "classification": "hot_water_reheat_control_valve",
      "identity_column": "tag",
      "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES",
      "source_row": 4,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "CV-4",
        "hot_water_coil": "HC-4",
        "area_served": "D-1 LAB 123 / SAV-4",
        "valve_type": "PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY",
        "operation": "2-WAY MODULATING",
        "fluid": "35% PROPYLENE GLYCOL",
        "flow_gpm": "5.2",
        "flow_range_gpm": "2.64 TO 15.89",
        "pressure_drop_psi": "5.0",
        "maximum_pressure_drop_psi": "5.0",
        "size_in": "1\"",
        "manufacturer_model": "BELL & GOSSETT ULTRA SETTER",
        "remarks": "1 , 2 , 3 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-CV-4",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "hot_water_reheat_control_valve",
        "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-CV-5",
      "tag": "CV-5",
      "classification": "hot_water_reheat_control_valve",
      "identity_column": "tag",
      "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES",
      "source_row": 5,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "CV-5",
        "hot_water_coil": "HC-5",
        "area_served": "CONCRETE 119 / SAV-5",
        "valve_type": "PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY",
        "operation": "2-WAY MODULATING",
        "fluid": "35% PROPYLENE GLYCOL",
        "flow_gpm": "2.0",
        "flow_range_gpm": "0.44 TO 2.53",
        "pressure_drop_psi": "5.0",
        "maximum_pressure_drop_psi": "5.0",
        "size_in": "3/4\"",
        "manufacturer_model": "BELL & GOSSETT ULTRA SETTER",
        "remarks": "1 , 2 , 3 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-CV-5",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "hot_water_reheat_control_valve",
        "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-CV-6",
      "tag": "CV-6",
      "classification": "hot_water_reheat_control_valve",
      "identity_column": "tag",
      "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES",
      "source_row": 6,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "CV-6",
        "hot_water_coil": "HC-6",
        "area_served": "MATERIAL LAB 118 / SV-6",
        "valve_type": "PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY",
        "operation": "2-WAY MODULATING",
        "fluid": "35% PROPYLENE GLYCOL",
        "flow_gpm": "2.7",
        "flow_range_gpm": "0.44 TO 2.53",
        "pressure_drop_psi": "5.0",
        "maximum_pressure_drop_psi": "5.0",
        "size_in": "3/4\"",
        "manufacturer_model": "BELL & GOSSETT ULTRA SETTER",
        "remarks": "1 , 2 , 3 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-CV-6",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "hot_water_reheat_control_valve",
        "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-CV-7",
      "tag": "CV-7",
      "classification": "hot_water_reheat_control_valve",
      "identity_column": "tag",
      "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES",
      "source_row": 7,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "CV-7",
        "hot_water_coil": "HC-7",
        "area_served": "ASPHALT LAB 117 / SV-7",
        "valve_type": "PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY",
        "operation": "2-WAY MODULATING",
        "fluid": "35% PROPYLENE GLYCOL",
        "flow_gpm": "9.0",
        "flow_range_gpm": "0.44 TO 2.53",
        "pressure_drop_psi": "5.0",
        "maximum_pressure_drop_psi": "5.0",
        "size_in": "3/4\"",
        "manufacturer_model": "BELL & GOSSETT ULTRA SETTER",
        "remarks": "1 , 2 , 3 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-CV-7",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "hot_water_reheat_control_valve",
        "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-CV-8",
      "tag": "CV-8",
      "classification": "hot_water_reheat_control_valve",
      "identity_column": "tag",
      "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES",
      "source_row": 8,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "CV-8",
        "hot_water_coil": "HC-8",
        "area_served": "RESIDENCY NOISE ROOM 130 / SAV-8",
        "valve_type": "PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY",
        "operation": "2-WAY MODULATING",
        "fluid": "35% PROPYLENE GLYCOL",
        "flow_gpm": "2.3",
        "flow_range_gpm": "0.44 TO 2.53",
        "pressure_drop_psi": "5.0",
        "maximum_pressure_drop_psi": "5.0",
        "size_in": "3/4\"",
        "manufacturer_model": "BELL & GOSSETT ULTRA SETTER",
        "remarks": "1 , 2 , 3 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-CV-8",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "hot_water_reheat_control_valve",
        "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-CV-9",
      "tag": "CV-9",
      "classification": "hot_water_reheat_control_valve",
      "identity_column": "tag",
      "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES",
      "source_row": 9,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "CV-9",
        "hot_water_coil": "HC-9",
        "area_served": "GENERAL LAB 125 / SAV-9",
        "valve_type": "PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY",
        "operation": "2-WAY MODULATING",
        "fluid": "35% PROPYLENE GLYCOL",
        "flow_gpm": "4.4",
        "flow_range_gpm": "2.64 TO 15.89",
        "pressure_drop_psi": "5.0",
        "maximum_pressure_drop_psi": "5.0",
        "size_in": "1\"",
        "manufacturer_model": "BELL & GOSSETT ULTRA SETTER",
        "remarks": "1 , 2 , 3 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-CV-9",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "hot_water_reheat_control_valve",
        "source_table": "M51-HOT-WATER-REHEAT-CONTROL-VALVES"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-EH-1",
      "tag": "EH-1",
      "classification": "electric_heater",
      "identity_column": "tag",
      "source_table": "M52-ELECTRIC-HEATERS",
      "source_row": 1,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "EH-1",
        "area_served": "NUCLEAR GAUGE STORAGE 128",
        "unit_type": "SURFACE MOUNTED",
        "cfm": "245",
        "rpm": "1,400",
        "hp": "1/8",
        "kw": "3.0",
        "steps": "1",
        "voltage_phase": "208 / 1",
        "amps": "14.4",
        "manufacturer_model": "MARKEL MODEL 3420 SERIES",
        "remarks": "1 , 3 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-EH-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "electric_heater",
        "source_table": "M52-ELECTRIC-HEATERS"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-EH-2",
      "tag": "EH-2",
      "classification": "electric_heater",
      "identity_column": "tag",
      "source_table": "M52-ELECTRIC-HEATERS",
      "source_row": 2,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "EH-2",
        "area_served": "ENCLOSED MATERIAL STORAGE 127",
        "unit_type": "SURFACE MOUNTED",
        "cfm": "245",
        "rpm": "1,400",
        "hp": "1/8",
        "kw": "3.0",
        "steps": "1",
        "voltage_phase": "208 / 1",
        "amps": "14.4",
        "manufacturer_model": "MARKEL MODEL 3420 SERIES",
        "remarks": "1 , 3 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-EH-2",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "electric_heater",
        "source_table": "M52-ELECTRIC-HEATERS"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-EH-3",
      "tag": "EH-3",
      "classification": "electric_heater",
      "identity_column": "tag",
      "source_table": "M52-ELECTRIC-HEATERS",
      "source_row": 3,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "EH-3",
        "area_served": "ENCLOSED MATERIAL STORAGE 127",
        "unit_type": "SURFACE MOUNTED",
        "cfm": "245",
        "rpm": "1,400",
        "hp": "1/8",
        "kw": "3.0",
        "steps": "1",
        "voltage_phase": "208 / 1",
        "amps": "14.4",
        "manufacturer_model": "MARKEL MODEL 3420 SERIES",
        "remarks": "1 , 3 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-EH-3",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "electric_heater",
        "source_table": "M52-ELECTRIC-HEATERS"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-EH-4",
      "tag": "EH-4",
      "classification": "electric_heater",
      "identity_column": "tag",
      "source_table": "M52-ELECTRIC-HEATERS",
      "source_row": 4,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "EH-4",
        "area_served": "FIRE RISER 121",
        "unit_type": "SURFACE MOUNTED",
        "cfm": "245",
        "rpm": "1,400",
        "hp": "1/8",
        "kw": "2.0",
        "steps": "1",
        "voltage_phase": "208 / 1",
        "amps": "9.6",
        "manufacturer_model": "MARKEL MODEL 3420 SERIES",
        "remarks": "1 , 3 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-EH-4",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "electric_heater",
        "source_table": "M52-ELECTRIC-HEATERS"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-EH-5",
      "tag": "EH-5",
      "classification": "electric_heater",
      "identity_column": "tag",
      "source_table": "M52-ELECTRIC-HEATERS",
      "source_row": 5,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "EH-5",
        "area_served": "LAB MECHANICAL 120",
        "unit_type": "WALL MOUNTED UNIT HEATER",
        "cfm": "300",
        "rpm": "1,400",
        "hp": "-",
        "kw": "3.0",
        "steps": "1",
        "voltage_phase": "208 / 1",
        "amps": "14.4",
        "manufacturer_model": "REZNOR MODEL EGW-3",
        "remarks": "1 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-EH-5",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "electric_heater",
        "source_table": "M52-ELECTRIC-HEATERS"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-EH-6",
      "tag": "EH-6",
      "classification": "electric_heater",
      "identity_column": "tag",
      "source_table": "M52-ELECTRIC-HEATERS",
      "source_row": 6,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "EH-6",
        "area_served": "ELECTRICAL 116",
        "unit_type": "RECESSED",
        "cfm": "245",
        "rpm": "1,400",
        "hp": "1/8",
        "kw": "2.0",
        "steps": "1",
        "voltage_phase": "208 / 1",
        "amps": "9.6",
        "manufacturer_model": "MARKEL MODEL 3420 SERIES",
        "remarks": "1 , 3 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-EH-6",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "electric_heater",
        "source_table": "M52-ELECTRIC-HEATERS"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-EH-7",
      "tag": "EH-7",
      "classification": "electric_heater",
      "identity_column": "tag",
      "source_table": "M52-ELECTRIC-HEATERS",
      "source_row": 7,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "EH-7",
        "area_served": "LOBBY 101",
        "unit_type": "RECESSED",
        "cfm": "245",
        "rpm": "1,400",
        "hp": "1/8",
        "kw": "2.0",
        "steps": "1",
        "voltage_phase": "208 / 1",
        "amps": "9.6",
        "manufacturer_model": "MARKEL MODEL 3420 SERIES",
        "remarks": "1 , 2 , 6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-EH-7",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "electric_heater",
        "source_table": "M52-ELECTRIC-HEATERS"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-EH-8",
      "tag": "EH-8",
      "classification": "electric_heater",
      "identity_column": "tag",
      "source_table": "M52-ELECTRIC-HEATERS",
      "source_row": 8,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "EH-8",
        "area_served": "OPEN OFFICE 110",
        "unit_type": "RECESSED",
        "cfm": "245",
        "rpm": "1,400",
        "hp": "1/8",
        "kw": "2.0",
        "steps": "1",
        "voltage_phase": "208 / 1",
        "amps": "9.6",
        "manufacturer_model": "MARKEL MODEL 3420 SERIES",
        "remarks": "1 , 2 , 6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-EH-8",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "electric_heater",
        "source_table": "M52-ELECTRIC-HEATERS"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-EH-9",
      "tag": "EH-9",
      "classification": "electric_heater",
      "identity_column": "tag",
      "source_table": "M52-ELECTRIC-HEATERS",
      "source_row": 9,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "EH-9",
        "area_served": "REST. 102",
        "unit_type": "RECESSED",
        "cfm": "245",
        "rpm": "1,400",
        "hp": "1/8",
        "kw": "2.0",
        "steps": "1",
        "voltage_phase": "208 / 1",
        "amps": "9.6",
        "manufacturer_model": "MARKEL MODEL 3420 SERIES",
        "remarks": "1 , 2 , 6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-EH-9",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "electric_heater",
        "source_table": "M52-ELECTRIC-HEATERS"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-AS-1",
      "tag": "AS-1",
      "classification": "mechanical_specialty_equipment",
      "identity_column": "tag",
      "source_table": "M52-MECHANICAL-SPECIALTY",
      "source_row": 1,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "AS-1",
        "equipment_description": "AIR SEDIMENT SEPARATOR",
        "system_served": "HOT WATER LOOP",
        "description": "DESIGN FLOW IS 80 GPM WITH A DESIGN PD OF 1.0 FT-H",
        "manufacturer_model_and_alternates": "B & G MODEL SRS-3F ALTERNATE APPROVED MANUFACTURERS: TACO, ARMSTRONG, AND PACO"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-AS-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "mechanical_specialty_equipment",
        "source_table": "M52-MECHANICAL-SPECIALTY"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-ET-1",
      "tag": "ET-1",
      "classification": "mechanical_specialty_equipment",
      "identity_column": "tag",
      "source_table": "M52-MECHANICAL-SPECIALTY",
      "source_row": 2,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "ET-1",
        "equipment_description": "EXPANSION TANK (VERTICAL DIAPHRAGM TYPE)",
        "system_served": "HOT WATER LOOP",
        "description": "7.8 GALLON CAPACITY, ACCEPTANCE 6.3 GALLONS-DIAPHRAGM TYPE EXPANSION TANK. (PRE-CHARGED TO 10 PSI)",
        "manufacturer_model_and_alternates": "B & G MODEL D-15 ALTERNATE APPROVED MANUFACTURERS: TACO, ARMSTRONG, AND PACO"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-ET-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "mechanical_specialty_equipment",
        "source_table": "M52-MECHANICAL-SPECIALTY"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-FM-1",
      "tag": "FM-1",
      "classification": "mechanical_specialty_equipment",
      "identity_column": "tag",
      "source_table": "M52-MECHANICAL-SPECIALTY",
      "source_row": 3,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "FM-1",
        "equipment_description": "HYDRONIC FLOW METER",
        "system_served": "HOT WATER LOOP",
        "description": "ELECTROMAGNETIC FLOW METER",
        "manufacturer_model_and_alternates": "ONICON F-3200 FLOW METER"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-FM-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "mechanical_specialty_equipment",
        "source_table": "M52-MECHANICAL-SPECIALTY"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-PF-1",
      "tag": "PF-1",
      "classification": "mechanical_specialty_equipment",
      "identity_column": "tag",
      "source_table": "M52-MECHANICAL-SPECIALTY",
      "source_row": 4,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "PF-1",
        "equipment_description": "POT FEEDER",
        "system_served": "HOT WATER LOOP",
        "description": "CHEMICAL POT FEEDER TANK",
        "manufacturer_model_and_alternates": "WESSELS MODEL CPFT-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-PF-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "mechanical_specialty_equipment",
        "source_table": "M52-MECHANICAL-SPECIALTY"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-F-1 , CU-1",
      "tag": "F-1 , CU-1",
      "classification": "gas_split_system",
      "identity_column": "tag",
      "source_table": "M52-GAS-SPLIT-SYSTEM",
      "source_row": 1,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "F-1 , CU-1",
        "unit_type": "MULTIPOISE",
        "nominal_tons": "5",
        "supply_cfm": "2,250",
        "esp": "0.70",
        "hp": "1.0",
        "supply_voltage_phase": "115/1",
        "total_cooling_mbh": "52.0",
        "sensible_cooling_mbh": "52.0",
        "heating_input_mbh": "80",
        "heating_output_mbh": "78.0",
        "mca": "32.4",
        "mocp": "50",
        "condensing_voltage_phase": "208/1",
        "osa_cfm": "260",
        "minimum_seer2": "14.0",
        "operating_weight_lb": "450",
        "manufacturer_model": "CARRIER 59SC6A080C211-20 FURNACE CARRIER 24SCA460 CONDENSING UNIT",
        "remarks": "1 , 2 , 3 , 4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-F-1 , CU-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "gas_split_system",
        "source_table": "M52-GAS-SPLIT-SYSTEM"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-SA-1",
      "tag": "SA-1",
      "classification": "sound_attenuator",
      "identity_column": "tag",
      "source_table": "M52-SOUND-ATTENUATOR",
      "source_row": 1,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "SA-1",
        "type": "DUCT SILENCER",
        "location": "AHU-1 SUPPLY",
        "airflow_cfm": "13,000",
        "maximum_face_velocity_fpm": "2,500",
        "length_in": "84",
        "width_in": "58",
        "height_in": "22",
        "face_area_sq_ft": "-",
        "maximum_pressure_drop_in_wc": "0.22",
        "weight_lb": "-",
        "il_63": "11",
        "il_125": "18",
        "il_250": "28",
        "il_500": "30",
        "il_1000": "36",
        "il_2000": "26",
        "il_4000": "22",
        "il_8000": "14",
        "manufacturer_model": "VIBRO ACOUSTICS SA-S",
        "remarks": "1 , 2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-SA-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "sound_attenuator",
        "source_table": "M52-SOUND-ATTENUATOR"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-PH-1",
      "tag": "PH-1",
      "classification": "penthouse",
      "identity_column": "tag",
      "source_table": "M52-PENTHOUSE",
      "source_row": 1,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "PH-1",
        "area_served": "EQUIPMENT T01",
        "type": "TIERED",
        "number_of_tiers": "2",
        "throat_size": "8X8",
        "minimum_free_area_sq_ft": "0.45",
        "finish": "AAMA 2604",
        "manufacturer_model": "COOK MODEL 8 TR",
        "remarks": "1 , 2 , 3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-PH-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "penthouse",
        "source_table": "M52-PENTHOUSE"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-L-1",
      "tag": "L-1",
      "classification": "louver",
      "identity_column": "tag",
      "source_table": "M52-LOUVERS",
      "source_row": 1,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "L-1",
        "service": "EF-6 MAKEUP AIR",
        "type": "FIXED DRAINABLE",
        "nominal_size": "20\"X12\"",
        "minimum_free_area_sq_ft": "0.54",
        "finish": "AAMA2604",
        "manufacturer_model": "RUSKIN ELF6375DX",
        "remarks": "1 , 2 , 3 , 4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-L-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "louver",
        "source_table": "M52-LOUVERS"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-L-2",
      "tag": "L-2",
      "classification": "louver",
      "identity_column": "tag",
      "source_table": "M52-LOUVERS",
      "source_row": 2,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "L-2",
        "service": "EF-7 MAKEUP AIR",
        "type": "FIXED DRAINABLE",
        "nominal_size": "14\"X12\"",
        "minimum_free_area_sq_ft": "0.36",
        "finish": "AAMA2604",
        "manufacturer_model": "RUSKIN ELF6375DX",
        "remarks": "1 , 2 , 3 , 4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-L-2",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "louver",
        "source_table": "M52-LOUVERS"
      },
      "outlet_instances": null
    },
    {
      "id": "M52-DFC-1 , DCU-1",
      "tag": "DFC-1 , DCU-1",
      "classification": "ductless_split_system",
      "identity_column": "tag",
      "source_table": "M52-DUCTLESS-SPLIT-HIGH-WALL",
      "source_row": 1,
      "source_page": 14,
      "literal_schedule_row": {
        "tag": "DFC-1 , DCU-1",
        "area_served": "IT 115",
        "unit_type": "2.0",
        "supply_cfm": "HIGH WALL COOLING ONLY",
        "supply_voltage_phase": "640",
        "nominal_tons": "THRU O/U",
        "total_cooling_mbh": "25.0",
        "sensible_cooling_mbh": "18.0",
        "mca": "18",
        "mocp": "25",
        "outdoor_voltage_phase": "208/1",
        "minimum_seer": "18.5",
        "indoor_outdoor_weight_lb": "35 / 95",
        "manufacturer_model": "CARRIER FAN COIL MODEL 40MHH24 CARRIER CONDENSING UNIT MODEL 38MHRBC24",
        "remarks": "1 , 2 , 3 , 4 , 5 , 6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M52-DFC-1 , DCU-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "ductless_split_system",
        "source_table": "M52-DUCTLESS-SPLIT-HIGH-WALL"
      },
      "outlet_instances": null
    },
    {
      "id": "M53-AHU-1",
      "tag": "AHU-1",
      "classification": "air_handling_unit",
      "identity_column": "tag",
      "source_table": "M53-AIR-HANDLING-UNIT",
      "source_row": 1,
      "source_page": 15,
      "literal_schedule_row": {
        "tag": "AHU-1",
        "unit_type": "SEMI-CUSTOM",
        "area_served": "LABORATORIES",
        "supply_fan_type": "REMARK 2",
        "supply_airflow_design_cfm": "13,000",
        "supply_airflow_actual_cfm": "11,540",
        "supply_fan_esp": "1.5",
        "supply_fan_tsp": "4.3",
        "supply_fan_hp_qty": "7.6 \\ 4",
        "supply_fan_voltage_phase": "208/3",
        "supply_fan_rpm": "2,246",
        "dx_sensible_mbh": "502.1",
        "dx_total_mbh": "502.1",
        "dx_cfm": "13,000",
        "dx_entering_db_f": "92.0",
        "dx_entering_wb_f": "63.5",
        "dx_leaving_db_f": "53.6",
        "dx_leaving_wb_f": "49.3",
        "dx_max_face_velocity_fpm": "500",
        "dx_air_pd_wc": "0.6",
        "dx_max_rh": "50%",
        "gas_heat_input_mbh": "1,125.0",
        "gas_heat_output_mbh": "893.8",
        "gas_heat_cfm": "13,000",
        "gas_heat_entering_db_f": "3.0",
        "gas_heat_leaving_db_f": "55.0",
        "gas_heat_modulation_pct": "5-100%",
        "humidifier_unit_tag": "HUM-1",
        "humidifier_coil_air_pd_ft": "0.01",
        "humidifier_finned_height_in": "24.0",
        "humidifier_finned_width_in": "109.0",
        "humidifier_face_area_ft2": "52.1",
        "humidifier_face_velocity_fpm": "451",
        "humidifier_coil_type": "REMARK 6",
        "pre_filter_efficiency": "MERV 8",
        "pre_filter_depth": "2\"",
        "final_filter_efficiency": "MERV 13",
        "final_filter_depth": "4\"",
        "filter_max_face_velocity_fpm": "500",
        "mca": "178.9",
        "mropd": "225.0",
        "electrical_voltage_phase": "208 / 3",
        "minimum_osa_cfm": "3,950",
        "ahri_eer_rating": "10.8",
        "operating_weight_lb": "10,000",
        "manufacturer_model": "DAIKIN DPSA040",
        "remarks": "3 , 4 , 5 , 6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M53-AHU-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "air_handling_unit",
        "source_table": "M53-AIR-HANDLING-UNIT"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-B-1",
      "tag": "B-1",
      "classification": "condensing_boiler",
      "identity_column": "tag",
      "source_table": "M51-CONDENSING-HOT-WATER-BOILERS",
      "source_row": 1,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "B-1",
        "area_served": "HOT WATER LOOP",
        "thermal_efficiency": "95%",
        "fuel": "NATURAL GAS",
        "ewt_f": "120.0",
        "lwt_f": "140.0",
        "boiler_flow_gpm": "27.0",
        "maximum_pd_ft_h2o": "5.0",
        "input_mbh": "285",
        "output_mbh": "265",
        "manufacturer_model": "LOCHINVAR KHB285N",
        "remarks": "1 , 2 , 3 , 4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-B-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "condensing_boiler",
        "source_table": "M51-CONDENSING-HOT-WATER-BOILERS"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-B-2",
      "tag": "B-2",
      "classification": "condensing_boiler",
      "identity_column": "tag",
      "source_table": "M51-CONDENSING-HOT-WATER-BOILERS",
      "source_row": 2,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "B-2",
        "area_served": "HOT WATER LOOP",
        "thermal_efficiency": "95%",
        "fuel": "NATURAL GAS",
        "ewt_f": "120.0",
        "lwt_f": "140.0",
        "boiler_flow_gpm": "27.0",
        "maximum_pd_ft_h2o": "5.0",
        "input_mbh": "285",
        "output_mbh": "265",
        "manufacturer_model": "LOCHINVAR KHB285N",
        "remarks": "1 , 2 , 3 , 4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-B-2",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "condensing_boiler",
        "source_table": "M51-CONDENSING-HOT-WATER-BOILERS"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-HC-1",
      "tag": "HC-1",
      "classification": "hot_water_reheat_coil",
      "identity_column": "tag",
      "source_table": "M51-HOT-WATER-REHEAT-COILS",
      "source_row": 1,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "HC-1",
        "area_supply_valve_served": "RESIDENCY LAB 131 / SAV-1",
        "capacity_mbh": "80.0",
        "cfm": "2,250",
        "entering_air_temp_f": "55.0",
        "leaving_air_temp_f": "90.3",
        "air_pd_in_wc": "0.4",
        "entering_water_temp_f": "140.0",
        "leaving_water_temp_f": "122.2",
        "flow_gpm": "9.0",
        "fluid_pd_ft": "0.9",
        "rows": "2",
        "fpi": "12",
        "coil_width_in": "24",
        "coil_height_in": "16",
        "piping_runout_size": "1-1/4\"",
        "manufacturer_model": "DAIKIN 5WH1202B",
        "remarks": "1 , 2 , 3 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-HC-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "hot_water_reheat_coil",
        "source_table": "M51-HOT-WATER-REHEAT-COILS"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-HC-2",
      "tag": "HC-2",
      "classification": "hot_water_reheat_coil",
      "identity_column": "tag",
      "source_table": "M51-HOT-WATER-REHEAT-COILS",
      "source_row": 2,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "HC-2",
        "area_supply_valve_served": "SOIL/AGGREGATE 126 / SAV-2",
        "capacity_mbh": "20.4",
        "cfm": "560",
        "entering_air_temp_f": "55.0",
        "leaving_air_temp_f": "91.2",
        "air_pd_in_wc": "0.2",
        "entering_water_temp_f": "140.0",
        "leaving_water_temp_f": "119.6",
        "flow_gpm": "2.0",
        "fluid_pd_ft": "1.2",
        "rows": "2",
        "fpi": "11",
        "coil_width_in": "12",
        "coil_height_in": "12",
        "piping_runout_size": "3/4\"",
        "manufacturer_model": "DAIKIN 5BD1102B",
        "remarks": "1 , 2 , 3 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-HC-2",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "hot_water_reheat_coil",
        "source_table": "M51-HOT-WATER-REHEAT-COILS"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-HC-3",
      "tag": "HC-3",
      "classification": "hot_water_reheat_coil",
      "identity_column": "tag",
      "source_table": "M51-HOT-WATER-REHEAT-COILS",
      "source_row": 3,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "HC-3",
        "area_supply_valve_served": "ASPHALT LAB 124 / SAV-3",
        "capacity_mbh": "80.2",
        "cfm": "2,260",
        "entering_air_temp_f": "55.0",
        "leaving_air_temp_f": "90.2",
        "air_pd_in_wc": "0.4",
        "entering_water_temp_f": "140.0",
        "leaving_water_temp_f": "122.2",
        "flow_gpm": "9.0",
        "fluid_pd_ft": "0.9",
        "rows": "2",
        "fpi": "12",
        "coil_width_in": "22",
        "coil_height_in": "16",
        "piping_runout_size": "1-1/4\"",
        "manufacturer_model": "DAIKIN 5WH1202B",
        "remarks": "1 , 2 , 3 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-HC-3",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "hot_water_reheat_coil",
        "source_table": "M51-HOT-WATER-REHEAT-COILS"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-HC-4",
      "tag": "HC-4",
      "classification": "hot_water_reheat_coil",
      "identity_column": "tag",
      "source_table": "M51-HOT-WATER-REHEAT-COILS",
      "source_row": 4,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "HC-4",
        "area_supply_valve_served": "D-1 LAB 123 / SAV-4",
        "capacity_mbh": "52.0",
        "cfm": "1,500",
        "entering_air_temp_f": "55.0",
        "leaving_air_temp_f": "90.0",
        "air_pd_in_wc": "0.4",
        "entering_water_temp_f": "140.0",
        "leaving_water_temp_f": "120.0",
        "flow_gpm": "5.2",
        "fluid_pd_ft": "5.0",
        "rows": "2",
        "fpi": "12",
        "coil_width_in": "16",
        "coil_height_in": "16",
        "piping_runout_size": "1\"",
        "manufacturer_model": "DAIKIN 5BD1202B",
        "remarks": "1 , 2 , 3 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-HC-4",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "hot_water_reheat_coil",
        "source_table": "M51-HOT-WATER-REHEAT-COILS"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-HC-5",
      "tag": "HC-5",
      "classification": "hot_water_reheat_coil",
      "identity_column": "tag",
      "source_table": "M51-HOT-WATER-REHEAT-COILS",
      "source_row": 5,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "HC-5",
        "area_supply_valve_served": "CONCRETE 119 / SAV-5",
        "capacity_mbh": "20.9",
        "cfm": "585",
        "entering_air_temp_f": "55.0",
        "leaving_air_temp_f": "90.4",
        "air_pd_in_wc": "0.3",
        "entering_water_temp_f": "140.0",
        "leaving_water_temp_f": "119.1",
        "flow_gpm": "2.0",
        "fluid_pd_ft": "1.2",
        "rows": "2",
        "fpi": "11",
        "coil_width_in": "12",
        "coil_height_in": "12",
        "piping_runout_size": "3/4\"",
        "manufacturer_model": "DAIKIN 5BD1102B",
        "remarks": "1 , 2 , 3 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-HC-5",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "hot_water_reheat_coil",
        "source_table": "M51-HOT-WATER-REHEAT-COILS"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-HC-6",
      "tag": "HC-6",
      "classification": "hot_water_reheat_coil",
      "identity_column": "tag",
      "source_table": "M51-HOT-WATER-REHEAT-COILS",
      "source_row": 6,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "HC-6",
        "area_supply_valve_served": "MATERIAL LAB 118 / SV-6",
        "capacity_mbh": "25.7",
        "cfm": "725",
        "entering_air_temp_f": "55.0",
        "leaving_air_temp_f": "90.1",
        "air_pd_in_wc": "0.4",
        "entering_water_temp_f": "140.0",
        "leaving_water_temp_f": "121.0",
        "flow_gpm": "2.7",
        "fluid_pd_ft": "1.9",
        "rows": "2",
        "fpi": "12",
        "coil_width_in": "12",
        "coil_height_in": "12",
        "piping_runout_size": "3/4\"",
        "manufacturer_model": "DAIKIN 5BD1202B",
        "remarks": "1 , 2 , 3 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-HC-6",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "hot_water_reheat_coil",
        "source_table": "M51-HOT-WATER-REHEAT-COILS"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-HC-7",
      "tag": "HC-7",
      "classification": "hot_water_reheat_coil",
      "identity_column": "tag",
      "source_table": "M51-HOT-WATER-REHEAT-COILS",
      "source_row": 7,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "HC-7",
        "area_supply_valve_served": "ASPHALT LAB 117 / SV-7",
        "capacity_mbh": "80.2",
        "cfm": "2,260",
        "entering_air_temp_f": "55.0",
        "leaving_air_temp_f": "90.2",
        "air_pd_in_wc": "0.4",
        "entering_water_temp_f": "140.0",
        "leaving_water_temp_f": "122.2",
        "flow_gpm": "9.0",
        "fluid_pd_ft": "0.9",
        "rows": "2",
        "fpi": "12",
        "coil_width_in": "22",
        "coil_height_in": "16",
        "piping_runout_size": "3/4\"",
        "manufacturer_model": "DAIKIN 5WH1202B",
        "remarks": "1 , 2 , 3 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-HC-7",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "hot_water_reheat_coil",
        "source_table": "M51-HOT-WATER-REHEAT-COILS"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-HC-8",
      "tag": "HC-8",
      "classification": "hot_water_reheat_coil",
      "identity_column": "tag",
      "source_table": "M51-HOT-WATER-REHEAT-COILS",
      "source_row": 8,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "HC-8",
        "area_supply_valve_served": "RESIDENCY NOISE ROOM 130 / SAV-8",
        "capacity_mbh": "22.3",
        "cfm": "630",
        "entering_air_temp_f": "55.0",
        "leaving_air_temp_f": "90.1",
        "air_pd_in_wc": "0.3",
        "entering_water_temp_f": "140.0",
        "leaving_water_temp_f": "120.6",
        "flow_gpm": "2.3",
        "fluid_pd_ft": "10.3",
        "rows": "2",
        "fpi": "10",
        "coil_width_in": "12",
        "coil_height_in": "12",
        "piping_runout_size": "3/4\"",
        "manufacturer_model": "DAIKIN 5BD1002B",
        "remarks": "1 , 2 , 3 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-HC-8",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "hot_water_reheat_coil",
        "source_table": "M51-HOT-WATER-REHEAT-COILS"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-HC-9",
      "tag": "HC-9",
      "classification": "hot_water_reheat_coil",
      "identity_column": "tag",
      "source_table": "M51-HOT-WATER-REHEAT-COILS",
      "source_row": 9,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "HC-9",
        "area_supply_valve_served": "GENERAL LAB 125 / SAV-9",
        "capacity_mbh": "45.6",
        "cfm": "1,290",
        "entering_air_temp_f": "55.0",
        "leaving_air_temp_f": "90.1",
        "air_pd_in_wc": "0.4",
        "entering_water_temp_f": "140.0",
        "leaving_water_temp_f": "119.3",
        "flow_gpm": "4.4",
        "fluid_pd_ft": "6.6",
        "rows": "2",
        "fpi": "12",
        "coil_width_in": "16",
        "coil_height_in": "14",
        "piping_runout_size": "1\"",
        "manufacturer_model": "DAIKIN 5BD1202B",
        "remarks": "1 , 2 , 3 , 4 , 5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-HC-9",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "hot_water_reheat_coil",
        "source_table": "M51-HOT-WATER-REHEAT-COILS"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-HUM-1",
      "tag": "HUM-1",
      "classification": "humidifier",
      "identity_column": "tag",
      "source_table": "M51-HUMIDIFIER",
      "source_row": 1,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "HUM-1",
        "area_served": "AIR HANDLING UNIT AHU-1",
        "area_rh_temp": "30% / 70°",
        "steam_capacity_lb_hr": "330",
        "gas_input_mbh": "368.5",
        "amps": "2.7",
        "voltage_phase": "115/1",
        "outside_air_temp": "3°F",
        "outside_air_rh": "5%",
        "distributor_air_temp": "55°F",
        "distributor_air_rh": "6%",
        "duct_size": "92\"X70\"",
        "duct_cfm": "13,000",
        "water_system": "CITY / SOFTENED WATER",
        "manufacturer_model": "CAREL UG150H1105",
        "remarks": "1 , 2 , 3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-HUM-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "humidifier",
        "source_table": "M51-HUMIDIFIER"
      },
      "outlet_instances": null
    },
    {
      "id": "M51-LEF-1",
      "tag": "LEF-1",
      "classification": "laboratory_exhaust_fan",
      "identity_column": "tag",
      "source_table": "M51-LAB-EXHAUST-FAN",
      "source_row": 1,
      "source_page": 13,
      "literal_schedule_row": {
        "tag": "LEF-1",
        "area_served": "LAB AREA",
        "unit_type": "NEW FUME EXHAUST FAN (HIGH-PLUME DILUTION)",
        "blower_design_cfm": "15,000 (7,500 PER FAN)",
        "blower_actual_cfm": "12,310 (6,155 PER FAN)",
        "esp_in_wc": "4.0\"",
        "maximum_rpm": "1,800",
        "drive": "BELT",
        "fan_quantity": "2",
        "hp_per_fan": "15.0",
        "voltage_phase": "208/3",
        "maximum_sones": "36",
        "operating_weight_lb": "5,100",
        "manufacturer_model": "MK PLASTICS MODEL AXIJET",
        "remarks": "1 , 2 , 3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M51-LEF-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "laboratory_exhaust_fan",
        "source_table": "M51-LAB-EXHAUST-FAN"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-CH-1",
      "tag": "CH-1",
      "classification": "canopy_hood",
      "identity_column": "tag",
      "source_table": "M50-CANOPY-HOODS",
      "source_row": 1,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "CH-1",
        "location": "RESIDENCY LAB 131",
        "serves": "(2) NCAT OVENS (2) GRIEVE OVENS",
        "exhaust_material": "VAPORS/HEAT VAPORS/HEAT",
        "equipment_width": "25-3/4\" 45\"",
        "equipment_depth": "25-3/4\" 28\"",
        "equipment_height": "36-3/4\" 66\"",
        "exhaust_airflow_cfm": "1,800",
        "capture_velocity_fpm": "100",
        "acgih_recommended_capture_velocity_fpm": "50-500",
        "exhaust_outlet_size": "(3) 8\"",
        "minimum_duct_velocity_fpm": "1,800",
        "hood_width": "198\"",
        "hood_depth": "24\"",
        "hood_height": "12\"",
        "manufacturer_model": "CAR-MON CUSTOM MODEL",
        "remarks": "1 , 2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-CH-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "canopy_hood",
        "source_table": "M50-CANOPY-HOODS"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-CH-2",
      "tag": "CH-2",
      "classification": "canopy_hood",
      "identity_column": "tag",
      "source_table": "M50-CANOPY-HOODS",
      "source_row": 2,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "CH-2",
        "location": "GENERAL LAB 125",
        "serves": "ROTARY EVAPORATOR INFRATEST EXTRACTOR",
        "exhaust_material": "VAPORS VAPORS",
        "equipment_width": "30\" 45\"",
        "equipment_depth": "20\" 29\"",
        "equipment_height": "36\" 59\"",
        "exhaust_airflow_cfm": "1,425",
        "capture_velocity_fpm": "100",
        "acgih_recommended_capture_velocity_fpm": "50-500",
        "exhaust_outlet_size": "(3) 8\"",
        "minimum_duct_velocity_fpm": "1,800",
        "hood_width": "120\"",
        "hood_depth": "30\"",
        "hood_height": "18\"",
        "manufacturer_model": "CAR-MON CUSTOM MODEL",
        "remarks": "1 , 2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-CH-2",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "canopy_hood",
        "source_table": "M50-CANOPY-HOODS"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-CH-3",
      "tag": "CH-3",
      "classification": "canopy_hood",
      "identity_column": "tag",
      "source_table": "M50-CANOPY-HOODS",
      "source_row": 3,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "CH-3",
        "location": "ASPHALT LAB 124",
        "serves": "(2) NCAT OVEN (2) GRIEVE BENCH OVEN",
        "exhaust_material": "VAPORS/HEAT VAPORS/HEAT",
        "equipment_width": "25-3/4\" 45\"",
        "equipment_depth": "25-3/4\" 28\"",
        "equipment_height": "36-3/4\" 66\"",
        "exhaust_airflow_cfm": "1,800",
        "capture_velocity_fpm": "100",
        "acgih_recommended_capture_velocity_fpm": "50-500",
        "exhaust_outlet_size": "(3) 8\"",
        "minimum_duct_velocity_fpm": "1,800",
        "hood_width": "198\"",
        "hood_depth": "24\"",
        "hood_height": "12\"",
        "manufacturer_model": "CAR-MON CUSTOM MODEL",
        "remarks": "1 , 2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-CH-3",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "canopy_hood",
        "source_table": "M50-CANOPY-HOODS"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-CH-4",
      "tag": "CH-4",
      "classification": "canopy_hood",
      "identity_column": "tag",
      "source_table": "M50-CANOPY-HOODS",
      "source_row": 4,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "CH-4",
        "location": "ASPHALT LAB 117",
        "serves": "(2) NCAT OVEN (2) GRIEVE BENCH OVEN",
        "exhaust_material": "VAPORS/HEAT VAPORS/HEAT",
        "equipment_width": "25-3/4\" 45\"",
        "equipment_depth": "25-3/4\" 28\"",
        "equipment_height": "36-3/4\" 66\"",
        "exhaust_airflow_cfm": "1,800",
        "capture_velocity_fpm": "100",
        "acgih_recommended_capture_velocity_fpm": "50-500",
        "exhaust_outlet_size": "(3) 8\"",
        "minimum_duct_velocity_fpm": "1,800",
        "hood_width": "198\"",
        "hood_depth": "24\"",
        "hood_height": "12\"",
        "manufacturer_model": "CAR-MON CUSTOM MODEL",
        "remarks": "1 , 2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-CH-4",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "canopy_hood",
        "source_table": "M50-CANOPY-HOODS"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-BP-1",
      "tag": "BP-1",
      "classification": "pump",
      "identity_column": "tag",
      "source_table": "M50-PUMPS",
      "source_row": 1,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "BP-1",
        "area_served": "BOILER PUMP ( B-1)",
        "type": "INLINE",
        "flow_gpm": "27.0",
        "head_ft": "15.0",
        "minimum_efficiency": "72.3%",
        "hp": "0.5",
        "rpm": "1,750",
        "voltage_phase": "115/1",
        "printed_hydronic_accessory_cells": "N/A N/A",
        "operating_weight_lb": "50",
        "manufacturer_model": "GRUNDFOS MAGNA 3",
        "remarks": "1 , 2 , 4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-BP-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "pump",
        "source_table": "M50-PUMPS"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-BP-2",
      "tag": "BP-2",
      "classification": "pump",
      "identity_column": "tag",
      "source_table": "M50-PUMPS",
      "source_row": 2,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "BP-2",
        "area_served": "BOILER PUMP ( B-2)",
        "type": "INLINE",
        "flow_gpm": "27.0",
        "head_ft": "15.0",
        "minimum_efficiency": "72.3%",
        "hp": "0.5",
        "rpm": "1,750",
        "voltage_phase": "115/1",
        "printed_hydronic_accessory_cells": "N/A N/A",
        "operating_weight_lb": "50",
        "manufacturer_model": "GRUNDFOS MAGNA 3",
        "remarks": "1 , 2 , 4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-BP-2",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "pump",
        "source_table": "M50-PUMPS"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-HWP-1",
      "tag": "HWP-1",
      "classification": "pump",
      "identity_column": "tag",
      "source_table": "M50-PUMPS",
      "source_row": 3,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "HWP-1",
        "area_served": "HOT WATER LOOP",
        "type": "INLINE VARIABLE PRIMARY",
        "flow_gpm": "46",
        "head_ft": "40",
        "minimum_efficiency": "64%",
        "hp": "1.0",
        "rpm": "3,768",
        "voltage_phase": "208/3",
        "printed_hydronic_accessory_cells": "N/A FTV-2TS",
        "operating_weight_lb": "50",
        "manufacturer_model": "ARMSTRONG 4380",
        "remarks": "1 , 2 , 3 , 4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-HWP-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "pump",
        "source_table": "M50-PUMPS"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-HWP-2",
      "tag": "HWP-2",
      "classification": "pump",
      "identity_column": "tag",
      "source_table": "M50-PUMPS",
      "source_row": 4,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "HWP-2",
        "area_served": "HOT WATER LOOP",
        "type": "INLINE VARIABLE PRIMARY",
        "flow_gpm": "46",
        "head_ft": "40",
        "minimum_efficiency": "64%",
        "hp": "1.0",
        "rpm": "3,768",
        "voltage_phase": "208/3",
        "printed_hydronic_accessory_cells": "N/A FTV-2TS",
        "operating_weight_lb": "50",
        "manufacturer_model": "ARMSTRONG 4380",
        "remarks": "1 , 2 , 3 , 4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-HWP-2",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "pump",
        "source_table": "M50-PUMPS"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-EF-1",
      "tag": "EF-1",
      "classification": "exhaust_fan",
      "identity_column": "tag",
      "source_table": "M50-EXHAUST-FANS",
      "source_row": 1,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "EF-1",
        "area_served": "RESTROOM 102",
        "unit_type": "CEILING CABINET",
        "blower_cfm": "100",
        "esp_in_wc": "0.375",
        "maximum_rpm": "1,075",
        "drive": "DIRECT",
        "hp_w": "46.5 W",
        "voltage_phase": "115/1",
        "maximum_sones": "2.5",
        "operating_weight_lb": "15",
        "manufacturer_model": "COOK MODEL GC-148",
        "remarks": "1 , 2 , 4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-EF-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "exhaust_fan",
        "source_table": "M50-EXHAUST-FANS"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-EF-2",
      "tag": "EF-2",
      "classification": "exhaust_fan",
      "identity_column": "tag",
      "source_table": "M50-EXHAUST-FANS",
      "source_row": 2,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "EF-2",
        "area_served": "RESTROOM 103",
        "unit_type": "CEILING CABINET",
        "blower_cfm": "100",
        "esp_in_wc": "0.375",
        "maximum_rpm": "1,075",
        "drive": "DIRECT",
        "hp_w": "46.5 W",
        "voltage_phase": "115/1",
        "maximum_sones": "2.5",
        "operating_weight_lb": "15",
        "manufacturer_model": "COOK MODEL GC-148",
        "remarks": "1 , 2 , 4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-EF-2",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "exhaust_fan",
        "source_table": "M50-EXHAUST-FANS"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-EF-3",
      "tag": "EF-3",
      "classification": "exhaust_fan",
      "identity_column": "tag",
      "source_table": "M50-EXHAUST-FANS",
      "source_row": 3,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "EF-3",
        "area_served": "JANITOR 105",
        "unit_type": "CEILING CABINET",
        "blower_cfm": "100",
        "esp_in_wc": "0.375",
        "maximum_rpm": "1,075",
        "drive": "DIRECT",
        "hp_w": "46.5 W",
        "voltage_phase": "115/1",
        "maximum_sones": "2.5",
        "operating_weight_lb": "15",
        "manufacturer_model": "COOK MODEL GC-148",
        "remarks": "1 , 2 , 4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-EF-3",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "exhaust_fan",
        "source_table": "M50-EXHAUST-FANS"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-EF-4",
      "tag": "EF-4",
      "classification": "exhaust_fan",
      "identity_column": "tag",
      "source_table": "M50-EXHAUST-FANS",
      "source_row": 4,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "EF-4",
        "area_served": "ELECTRICAL 116",
        "unit_type": "ROOF",
        "blower_cfm": "125",
        "esp_in_wc": "0.25",
        "maximum_rpm": "1,550",
        "drive": "DIRECT",
        "hp_w": "75.9 W",
        "voltage_phase": "115/1",
        "maximum_sones": "5.5",
        "operating_weight_lb": "25",
        "manufacturer_model": "COOK MODEL 70R15DH",
        "remarks": "1 , 3 , 4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-EF-4",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "exhaust_fan",
        "source_table": "M50-EXHAUST-FANS"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-EF-5",
      "tag": "EF-5",
      "classification": "exhaust_fan",
      "identity_column": "tag",
      "source_table": "M50-EXHAUST-FANS",
      "source_row": 5,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "EF-5",
        "area_served": "LAB MECHANICAL 120",
        "unit_type": "CEILING CABINET",
        "blower_cfm": "250",
        "esp_in_wc": "0.25",
        "maximum_rpm": "1,550",
        "drive": "DIRECT",
        "hp_w": "66.9 W",
        "voltage_phase": "115/1",
        "maximum_sones": "3.7",
        "operating_weight_lb": "30",
        "manufacturer_model": "COOK MODEL 90R15DH",
        "remarks": "1 , 3 , 4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-EF-5",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "exhaust_fan",
        "source_table": "M50-EXHAUST-FANS"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-EF-6",
      "tag": "EF-6",
      "classification": "exhaust_fan",
      "identity_column": "tag",
      "source_table": "M50-EXHAUST-FANS",
      "source_row": 6,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "EF-6",
        "area_served": "NUCLEAR GAUGE STORAGE 128",
        "unit_type": "CEILING CABINET",
        "blower_cfm": "125",
        "esp_in_wc": "0.25",
        "maximum_rpm": "1,550",
        "drive": "DIRECT",
        "hp_w": "75.9 W",
        "voltage_phase": "115/1",
        "maximum_sones": "5.5",
        "operating_weight_lb": "25",
        "manufacturer_model": "COOK MODEL 70R15DH",
        "remarks": "1 , 3 , 4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-EF-6",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "exhaust_fan",
        "source_table": "M50-EXHAUST-FANS"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-SN-1",
      "tag": "SN-1",
      "classification": "snorkel_hood",
      "identity_column": "tag",
      "source_table": "M50-SNORKEL-HOODS",
      "source_row": 1,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "SN-1",
        "location": "RESIDENCY LAB 131",
        "exhaust_valve": "SEV-1",
        "exhaust_material": "DUST / HEAT",
        "exhaust_duct_size": "8\"",
        "airflow_min_cfm": "0",
        "airflow_max_cfm": "700",
        "minimum_duct_velocity_fpm": "2,000",
        "arm_a": "53\"",
        "arm_b": "52\"",
        "arm_c": "12\"",
        "pressure_drop_in_wc": "1.10\"",
        "wall_mount": "",
        "ceiling_mount": "X",
        "operating_weight_lb": "120",
        "manufacturer_model": "CARMON MODEL WXS-100",
        "remarks": "1 , 2 , 3 , 4 , 5 , 6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-SN-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "snorkel_hood",
        "source_table": "M50-SNORKEL-HOODS"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-SN-2",
      "tag": "SN-2",
      "classification": "snorkel_hood",
      "identity_column": "tag",
      "source_table": "M50-SNORKEL-HOODS",
      "source_row": 2,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "SN-2",
        "location": "RESIDENCY NOISE ROOM 130",
        "exhaust_valve": "SEV-2",
        "exhaust_material": "DUST / HEAT",
        "exhaust_duct_size": "8\"",
        "airflow_min_cfm": "115",
        "airflow_max_cfm": "700",
        "minimum_duct_velocity_fpm": "2,000",
        "arm_a": "35\"",
        "arm_b": "34\"",
        "arm_c": "12\"",
        "pressure_drop_in_wc": "1.10\"",
        "wall_mount": "X",
        "ceiling_mount": "",
        "operating_weight_lb": "100",
        "manufacturer_model": "CARMON MODEL WXS-070",
        "remarks": "1 , 2 , 3 , 4 , 5 , 6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-SN-2",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "snorkel_hood",
        "source_table": "M50-SNORKEL-HOODS"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-SN-3",
      "tag": "SN-3",
      "classification": "snorkel_hood",
      "identity_column": "tag",
      "source_table": "M50-SNORKEL-HOODS",
      "source_row": 3,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "SN-3",
        "location": "ASPHALT LAB 124",
        "exhaust_valve": "SEV-3",
        "exhaust_material": "DUST / HEAT",
        "exhaust_duct_size": "8\"",
        "airflow_min_cfm": "400",
        "airflow_max_cfm": "700",
        "minimum_duct_velocity_fpm": "2,000",
        "arm_a": "53\"",
        "arm_b": "52\"",
        "arm_c": "12\"",
        "pressure_drop_in_wc": "1.10\"",
        "wall_mount": "",
        "ceiling_mount": "X",
        "operating_weight_lb": "120",
        "manufacturer_model": "CARMON MODEL WXS-100",
        "remarks": "1 , 2 , 3 , 4 , 5 , 6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-SN-3",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "snorkel_hood",
        "source_table": "M50-SNORKEL-HOODS"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-SN-4",
      "tag": "SN-4",
      "classification": "snorkel_hood",
      "identity_column": "tag",
      "source_table": "M50-SNORKEL-HOODS",
      "source_row": 4,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "SN-4",
        "location": "MATERIAL LAB 118",
        "exhaust_valve": "SEV-4",
        "exhaust_material": "DUST / HEAT",
        "exhaust_duct_size": "8\"",
        "airflow_min_cfm": "285",
        "airflow_max_cfm": "700",
        "minimum_duct_velocity_fpm": "2,000",
        "arm_a": "53\"",
        "arm_b": "52\"",
        "arm_c": "12\"",
        "pressure_drop_in_wc": "1.10\"",
        "wall_mount": "X",
        "ceiling_mount": "",
        "operating_weight_lb": "120",
        "manufacturer_model": "CARMON MODEL WXS-100",
        "remarks": "1 , 2 , 3 , 4 , 5 , 6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-SN-4",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "snorkel_hood",
        "source_table": "M50-SNORKEL-HOODS"
      },
      "outlet_instances": null
    },
    {
      "id": "M50-SN-5",
      "tag": "SN-5",
      "classification": "snorkel_hood",
      "identity_column": "tag",
      "source_table": "M50-SNORKEL-HOODS",
      "source_row": 5,
      "source_page": 12,
      "literal_schedule_row": {
        "tag": "SN-5",
        "location": "ASPHALT LAB 117",
        "exhaust_valve": "SEV-5",
        "exhaust_material": "DUST / HEAT",
        "exhaust_duct_size": "8\"",
        "airflow_min_cfm": "400",
        "airflow_max_cfm": "700",
        "minimum_duct_velocity_fpm": "2,000",
        "arm_a": "53\"",
        "arm_b": "52\"",
        "arm_c": "12\"",
        "pressure_drop_in_wc": "1.10\"",
        "wall_mount": "",
        "ceiling_mount": "X",
        "operating_weight_lb": "120",
        "manufacturer_model": "CAR-MON MODEL WXS-100",
        "remarks": "1 , 2 , 3 , 4 , 5 , 6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M50-SN-5",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule type row.",
        "classification": "snorkel_hood",
        "source_table": "M50-SNORKEL-HOODS"
      },
      "outlet_instances": null
    }
  ],
  "point_application_ledger": [
    {
      "id": "m62-boiler-published-points/1.",
      "application": "m62-boiler-published-points",
      "source_table": "M62-BOILER-PUBLISHED-POINTS-LEDGER",
      "source_row": 1,
      "page": 18,
      "sheet": "M6.2",
      "row_bbox": [
        1525,
        547,
        1650,
        558
      ],
      "tag_as_printed": "1.",
      "point_name_as_printed": "STATUS.",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "1.",
        "point_name": "STATUS."
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M6.2 boiler point-list template. The page says available boiler points shall be mapped and the listed points are non-exhaustive; no individual physical device owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m62-boiler-published-points/2.",
      "application": "m62-boiler-published-points",
      "source_table": "M62-BOILER-PUBLISHED-POINTS-LEDGER",
      "source_row": 2,
      "page": 18,
      "sheet": "M6.2",
      "row_bbox": [
        1525,
        559,
        1650,
        570
      ],
      "tag_as_printed": "2.",
      "point_name_as_printed": "ALARM.",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "2.",
        "point_name": "ALARM."
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M6.2 boiler point-list template. The page says available boiler points shall be mapped and the listed points are non-exhaustive; no individual physical device owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m62-boiler-published-points/3.",
      "application": "m62-boiler-published-points",
      "source_table": "M62-BOILER-PUBLISHED-POINTS-LEDGER",
      "source_row": 3,
      "page": 18,
      "sheet": "M6.2",
      "row_bbox": [
        1525,
        571,
        1650,
        582
      ],
      "tag_as_printed": "3.",
      "point_name_as_printed": "CAPACITY FEEDBACK.",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "3.",
        "point_name": "CAPACITY FEEDBACK."
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M6.2 boiler point-list template. The page says available boiler points shall be mapped and the listed points are non-exhaustive; no individual physical device owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m62-boiler-published-points/4.",
      "application": "m62-boiler-published-points",
      "source_table": "M62-BOILER-PUBLISHED-POINTS-LEDGER",
      "source_row": 4,
      "page": 18,
      "sheet": "M6.2",
      "row_bbox": [
        1525,
        583,
        1650,
        594
      ],
      "tag_as_printed": "4.",
      "point_name_as_printed": "FIRING RATE.",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "4.",
        "point_name": "FIRING RATE."
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M6.2 boiler point-list template. The page says available boiler points shall be mapped and the listed points are non-exhaustive; no individual physical device owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m62-boiler-published-points/5.",
      "application": "m62-boiler-published-points",
      "source_table": "M62-BOILER-PUBLISHED-POINTS-LEDGER",
      "source_row": 5,
      "page": 18,
      "sheet": "M6.2",
      "row_bbox": [
        1525,
        595,
        1650,
        606
      ],
      "tag_as_printed": "5.",
      "point_name_as_printed": "SET POINT.",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "5.",
        "point_name": "SET POINT."
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M6.2 boiler point-list template. The page says available boiler points shall be mapped and the listed points are non-exhaustive; no individual physical device owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m62-vfd-published-points/1.",
      "application": "m62-vfd-published-points",
      "source_table": "M62-VFD-PUBLISHED-POINTS-LEDGER",
      "source_row": 1,
      "page": 18,
      "sheet": "M6.2",
      "row_bbox": [
        1525,
        639,
        1650,
        649
      ],
      "tag_as_printed": "1.",
      "point_name_as_printed": "ENABLE/DISABLE.",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "1.",
        "point_name": "ENABLE/DISABLE."
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M6.2 heating-water VFD control-interface point-list template; the list is non-exhaustive and does not assign rows to an individual VFD.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m62-vfd-published-points/2.",
      "application": "m62-vfd-published-points",
      "source_table": "M62-VFD-PUBLISHED-POINTS-LEDGER",
      "source_row": 2,
      "page": 18,
      "sheet": "M6.2",
      "row_bbox": [
        1525,
        650,
        1650,
        661
      ],
      "tag_as_printed": "2.",
      "point_name_as_printed": "STATUS.",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "2.",
        "point_name": "STATUS."
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M6.2 heating-water VFD control-interface point-list template; the list is non-exhaustive and does not assign rows to an individual VFD.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m62-vfd-published-points/3.",
      "application": "m62-vfd-published-points",
      "source_table": "M62-VFD-PUBLISHED-POINTS-LEDGER",
      "source_row": 3,
      "page": 18,
      "sheet": "M6.2",
      "row_bbox": [
        1525,
        662,
        1650,
        673
      ],
      "tag_as_printed": "3.",
      "point_name_as_printed": "SPEED CONTROL.",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "3.",
        "point_name": "SPEED CONTROL."
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M6.2 heating-water VFD control-interface point-list template; the list is non-exhaustive and does not assign rows to an individual VFD.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m62-vfd-published-points/4.",
      "application": "m62-vfd-published-points",
      "source_table": "M62-VFD-PUBLISHED-POINTS-LEDGER",
      "source_row": 4,
      "page": 18,
      "sheet": "M6.2",
      "row_bbox": [
        1525,
        674,
        1650,
        687
      ],
      "tag_as_printed": "4.",
      "point_name_as_printed": "ALARMS.",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "4.",
        "point_name": "ALARMS."
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M6.2 heating-water VFD control-interface point-list template; the list is non-exhaustive and does not assign rows to an individual VFD.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m63-ahu-writeable-points/a.",
      "application": "m63-ahu-writeable-points",
      "source_table": "M63-AHU-WRITEABLE-POINTS-LEDGER",
      "source_row": 1,
      "page": 19,
      "sheet": "M6.3",
      "row_bbox": [
        1685,
        166,
        1950,
        180
      ],
      "tag_as_printed": "a.",
      "point_name_as_printed": "UNIT ENABLE / DISABLE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "a.",
        "point_name": "UNIT ENABLE / DISABLE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "AHU-1 M6.3 Writeable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m63-ahu-writeable-points/b.",
      "application": "m63-ahu-writeable-points",
      "source_table": "M63-AHU-WRITEABLE-POINTS-LEDGER",
      "source_row": 2,
      "page": 19,
      "sheet": "M6.3",
      "row_bbox": [
        1685,
        180,
        1950,
        191
      ],
      "tag_as_printed": "b.",
      "point_name_as_printed": "DUCT STATIC PRESSURE RESET SET POINT",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "b.",
        "point_name": "DUCT STATIC PRESSURE RESET SET POINT"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "AHU-1 M6.3 Writeable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m63-ahu-writeable-points/c.",
      "application": "m63-ahu-writeable-points",
      "source_table": "M63-AHU-WRITEABLE-POINTS-LEDGER",
      "source_row": 3,
      "page": 19,
      "sheet": "M6.3",
      "row_bbox": [
        1685,
        191,
        1950,
        203
      ],
      "tag_as_printed": "c.",
      "point_name_as_printed": "SUPPLY AIR TEMPERATURE RESET SET POINT",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "c.",
        "point_name": "SUPPLY AIR TEMPERATURE RESET SET POINT"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "AHU-1 M6.3 Writeable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m63-ahu-writeable-points/d.",
      "application": "m63-ahu-writeable-points",
      "source_table": "M63-AHU-WRITEABLE-POINTS-LEDGER",
      "source_row": 4,
      "page": 19,
      "sheet": "M6.3",
      "row_bbox": [
        1685,
        203,
        1950,
        214
      ],
      "tag_as_printed": "d.",
      "point_name_as_printed": "BUILDING STATIC PRESSURE SET POINT",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "d.",
        "point_name": "BUILDING STATIC PRESSURE SET POINT"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "AHU-1 M6.3 Writeable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m63-ahu-writeable-points/e.",
      "application": "m63-ahu-writeable-points",
      "source_table": "M63-AHU-WRITEABLE-POINTS-LEDGER",
      "source_row": 5,
      "page": 19,
      "sheet": "M6.3",
      "row_bbox": [
        1685,
        214,
        1950,
        226
      ],
      "tag_as_printed": "e.",
      "point_name_as_printed": "OUTSIDE AIR MINIMUM POSITION",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "e.",
        "point_name": "OUTSIDE AIR MINIMUM POSITION"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "AHU-1 M6.3 Writeable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m63-ahu-readable-points/a.",
      "application": "m63-ahu-readable-points",
      "source_table": "M63-AHU-READABLE-POINTS-LEDGER",
      "source_row": 1,
      "page": 19,
      "sheet": "M6.3",
      "row_bbox": [
        1685,
        247,
        1950,
        259
      ],
      "tag_as_printed": "a.",
      "point_name_as_printed": "SUPPLY AIR TEMPERATURE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "a.",
        "point_name": "SUPPLY AIR TEMPERATURE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m63-ahu-readable-points/b.",
      "application": "m63-ahu-readable-points",
      "source_table": "M63-AHU-READABLE-POINTS-LEDGER",
      "source_row": 2,
      "page": 19,
      "sheet": "M6.3",
      "row_bbox": [
        1685,
        259,
        1950,
        271
      ],
      "tag_as_printed": "b.",
      "point_name_as_printed": "OUTSIDE AIR TEMPERATURE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "b.",
        "point_name": "OUTSIDE AIR TEMPERATURE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m63-ahu-readable-points/c.",
      "application": "m63-ahu-readable-points",
      "source_table": "M63-AHU-READABLE-POINTS-LEDGER",
      "source_row": 3,
      "page": 19,
      "sheet": "M6.3",
      "row_bbox": [
        1685,
        271,
        1950,
        283
      ],
      "tag_as_printed": "c.",
      "point_name_as_printed": "SUPPLY FAN(S) STATUS",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "c.",
        "point_name": "SUPPLY FAN(S) STATUS"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m63-ahu-readable-points/d.",
      "application": "m63-ahu-readable-points",
      "source_table": "M63-AHU-READABLE-POINTS-LEDGER",
      "source_row": 4,
      "page": 19,
      "sheet": "M6.3",
      "row_bbox": [
        1685,
        283,
        1950,
        294
      ],
      "tag_as_printed": "d.",
      "point_name_as_printed": "SUPPLY FAN(S) VFD FREQUENCY",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "d.",
        "point_name": "SUPPLY FAN(S) VFD FREQUENCY"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m63-ahu-readable-points/e.",
      "application": "m63-ahu-readable-points",
      "source_table": "M63-AHU-READABLE-POINTS-LEDGER",
      "source_row": 5,
      "page": 19,
      "sheet": "M6.3",
      "row_bbox": [
        1685,
        294,
        1950,
        306
      ],
      "tag_as_printed": "e.",
      "point_name_as_printed": "BUILDING PRESSURE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "e.",
        "point_name": "BUILDING PRESSURE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m63-ahu-readable-points/f.",
      "application": "m63-ahu-readable-points",
      "source_table": "M63-AHU-READABLE-POINTS-LEDGER",
      "source_row": 6,
      "page": 19,
      "sheet": "M6.3",
      "row_bbox": [
        1685,
        306,
        1950,
        317
      ],
      "tag_as_printed": "f.",
      "point_name_as_printed": "COMPRESSOR(S) SUCTION PRESSURE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "f.",
        "point_name": "COMPRESSOR(S) SUCTION PRESSURE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m63-ahu-readable-points/g.",
      "application": "m63-ahu-readable-points",
      "source_table": "M63-AHU-READABLE-POINTS-LEDGER",
      "source_row": 7,
      "page": 19,
      "sheet": "M6.3",
      "row_bbox": [
        1685,
        317,
        1950,
        328
      ],
      "tag_as_printed": "g.",
      "point_name_as_printed": "COMPRESSOR(S) DISCHARGE PRESSURE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "g.",
        "point_name": "COMPRESSOR(S) DISCHARGE PRESSURE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m63-ahu-readable-points/h.",
      "application": "m63-ahu-readable-points",
      "source_table": "M63-AHU-READABLE-POINTS-LEDGER",
      "source_row": 8,
      "page": 19,
      "sheet": "M6.3",
      "row_bbox": [
        1685,
        328,
        1950,
        340
      ],
      "tag_as_printed": "h.",
      "point_name_as_printed": "COMPRESSOR(S) SATURATED CONDENSING TEMPERATURE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "h.",
        "point_name": "COMPRESSOR(S) SATURATED CONDENSING TEMPERATURE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m63-ahu-readable-points/i.",
      "application": "m63-ahu-readable-points",
      "source_table": "M63-AHU-READABLE-POINTS-LEDGER",
      "source_row": 9,
      "page": 19,
      "sheet": "M6.3",
      "row_bbox": [
        1685,
        340,
        1950,
        351
      ],
      "tag_as_printed": "i.",
      "point_name_as_printed": "COMPRESSOR(S) SATURATED SUCTION TEMPERATURE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "i.",
        "point_name": "COMPRESSOR(S) SATURATED SUCTION TEMPERATURE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m63-ahu-readable-points/j.",
      "application": "m63-ahu-readable-points",
      "source_table": "M63-AHU-READABLE-POINTS-LEDGER",
      "source_row": 10,
      "page": 19,
      "sheet": "M6.3",
      "row_bbox": [
        1685,
        351,
        1950,
        362
      ],
      "tag_as_printed": "j.",
      "point_name_as_printed": "ALARMS",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "j.",
        "point_name": "ALARMS"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m63-ahu-readable-points/k.",
      "application": "m63-ahu-readable-points",
      "source_table": "M63-AHU-READABLE-POINTS-LEDGER",
      "source_row": 11,
      "page": 19,
      "sheet": "M6.3",
      "row_bbox": [
        1685,
        363,
        1950,
        374
      ],
      "tag_as_printed": "k.",
      "point_name_as_printed": "FILTER STATUS",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "k.",
        "point_name": "FILTER STATUS"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    }
  ]
}
