# ITD District 1 Testing Laboratory HVAC/BAS - ground truth

complete_with_documented_source_limitations

Source: [pdf/04__vol2__062__ITD_District_1_Testing_Laboratory.pdf](../../pdf/04__vol2__062__ITD_District_1_Testing_Laboratory.pdf). 29 supplied pages. SHA-256 `9dafcead2eb5fe3679921f336ccd7ca4813da1524580c5fee75a87c99e1b2707`.

Complete source-bounded ground truth for the supplied 29-page D-1 Testing Laboratory set: full-page visual review; title-block/sheet/local-scale context; all 94 literal M5.0-M5.3 schedule rows; 82 clean tag-column schedule identities plus cited source-symbol/literal identities; M6.2/M6.3 published boiler/VFD/AHU point lists; BAS/network and thirteen control-sequence contexts; lab/zone bindings; and explicit limitations. It does not fabricate installed equipment, sensors, thermostats, damper actuators, controller I/O/cards/terminals/wiring, network addresses/topology or distances.

## Reading this record

- All 29 source pages have retained full-page Poppler renders and a completed visual disposition. Strict source cells and bounded assertions are rechecked against retained MuPDF and Poppler captures during every build/verify run.
- The schedule corpus contains 23 tables and 94 literal rows across M5.0-M5.3. The registry has 61 clean tag-column identities; 21 air-valve rows, BCV-1 and 11 D/R source-symbol tags remain separately retained without altering original row geometry.
- M6.2/M6.3 publish 25 literal functional point-list rows. These lists are source-template/application context, not final physical I/O, device, controller-card, terminal, cable or wiring counts.
- M6.0 prints BAS/BACnet/integration context and M6.0-M6.5 retain thirteen control/sequence subjects, but no final network address/topology schedule or standalone damper-actuator schedule is supplied.

## Project, scale, and supplied-sheet ledger

- project name as printed: D-1 Testing Laboratory
- project location as printed: 600 W Prairie Ave, Coeur d'Alene, ID 83814
- project number as printed: 23-239
- architect firm as printed: Miller Stauffer Architects
- engineering firm as printed: Musgrove Engineering, P.A.
- issue as printed: BID SET
- issue date as printed: 5/13/2024
- revision date status: No populated revision-block date is asserted from the supplied title block. The issue date is not recast as a revision date.
- assertion ids:
  - rank04-project-title
  - rank04-project-address
  - rank04-project-number
  - rank04-bid-set
  - rank04-issue-date
  - rank04-architect-miller
  - rank04-architect-stauffer

- printed local view scales observed:
  - Record:
    - page: 2
    - sheet: M0.1
    - view: COMCHECK ZONE PLAN
    - scale as printed: 3/32"=1'-0"
  - Record:
    - page: 3
    - sheet: M1.0
    - view: HVAC FLOOR PLAN
    - scale as printed: 3/16"=1'-0"
  - Record:
    - page: 4
    - sheet: M1.1
    - view: EXHAUST FLOOR PLAN
    - scale as printed: 3/16"=1'-0"
  - Record:
    - page: 5
    - sheet: M1.2
    - view: HYDRONIC FLOOR PLAN
    - scale as printed: 3/16"=1'-0"
  - Record:
    - page: 6
    - sheet: M2.0
    - view: MECHANICAL ROOF PLAN
    - scale as printed: 3/16"=1'-0"
  - Record:
    - page: 7
    - sheet: M3.0
    - view: ENLARGED MECHANICAL PLAN
    - scale as printed: 3/8"=1'-0"
  - Record:
    - page: 22
    - sheet: P1.0
    - view: FOUNDATION PLUMBING PLAN
    - scale as printed: 3/16"=1'-0"
  - Record:
    - page: 23
    - sheet: P2.0
    - view: PLUMBING FLOOR PLAN
    - scale as printed: 3/16"=1'-0"
  - Record:
    - page: 24
    - sheet: P3.0
    - view: PLUMBING ROOF PLAN
    - scale as printed: 3/16"=1'-0"
  - Record:
    - page: 25
    - sheet: P4.0
    - view: ENLARGED PLUMBING PLAN
    - scale as printed: 3/8"=1'-0"
  - Record:
    - page: 29
    - sheet: FS1.0
    - view: FIRE SPRINKLER FLOOR PLAN
    - scale as printed: 3/16"=1'-0"
- graphic scale bar status: No graphic scale bar is asserted. Printed scales are local to their named plan views and must not be generalized to details, schedules, controls, schematics, plumbing or sprinkler drawings.
- takeoff scale status: Use only a separately verified local scale for distance-based takeoff on the target view.

### PDF 1 - M0.0: MECHANICAL/PLUMBING LEGEND, GENERAL NOTES

Visual review: Legend, general notes and commissioning/control-symbol context..

### PDF 2 - M0.1: MECHANICAL COMCHECK / ZONE PLAN

Visual review: Energy-code COMcheck information and zone-plan context..

### PDF 3 - M1.0: HVAC FLOOR PLAN

Visual review: HVAC floor plan with laboratory equipment, air distribution and equipment-tag context..

### PDF 4 - M1.1: EXHAUST FLOOR PLAN

Visual review: Exhaust floor plan and laboratory exhaust-routing context..

### PDF 5 - M1.2: HYDRONIC FLOOR PLAN

Visual review: Hydronic floor plan with heating-water equipment/piping context..

### PDF 6 - M2.0: MECHANICAL ROOF PLAN

Visual review: Mechanical roof plan with roof equipment and exhaust context..

### PDF 7 - M3.0: ENLARGED MECHANICAL PLAN / HEATING-WATER PIPING SCHEMATIC

Visual review: Enlarged mechanical plan and heating-water piping schematic..

### PDF 8 - M4.0: MECHANICAL DETAILS

Visual review: Ductwork and mechanical-installation details..

### PDF 9 - M4.1: MECHANICAL DETAILS

Visual review: Vent, boiler/furnace, duct and seismic mechanical details..

### PDF 10 - M4.2: MECHANICAL DETAILS

Visual review: Boiler/hydronic details, including flow-meter BACnet context..

### PDF 11 - M4.3: MECHANICAL DETAILS

Visual review: Roof-unit, penthouse, exhaust-fan and snorkel installation details..

### PDF 12 - M5.0: MECHANICAL SCHEDULES

Visual review: Canopy hood, air valve, pump, exhaust fan and snorkel-hood schedules..

### PDF 13 - M5.1: MECHANICAL SCHEDULES

Visual review: Boiler, reheat coil, humidifier, lab fan, air device and control-valve schedules..

### PDF 14 - M5.2: MECHANICAL SCHEDULES

Visual review: Electric-heater, specialty, split-system, attenuator, penthouse, louver and ductless schedules..

### PDF 15 - M5.3: MECHANICAL SCHEDULES

Visual review: AHU-1 schedule with airflow, coils, humidifier, filters and electrical fields..

### PDF 16 - M6.0: MECHANICAL CONTROLS

Visual review: Controls legend, BAS/network context and louver/fan/ductless sequences..

### PDF 17 - M6.1: MECHANICAL CONTROLS

Visual review: Laboratory exhaust and split-system control sequences..

### PDF 18 - M6.2: MECHANICAL CONTROLS

Visual review: Heating-water sequence/diagram and published boiler/VFD point lists..

### PDF 19 - M6.3: MECHANICAL CONTROLS

Visual review: VAV AHU-1 sequence/control diagram and published AHU point lists..

### PDF 20 - M6.4: MECHANICAL CONTROLS

Visual review: Laboratory hood and snorkel control sequences..

### PDF 21 - M6.5: MECHANICAL CONTROL

Visual review: General exhaust, electric-heater and general-fan control sequences..

### PDF 22 - P1.0: FOUNDATION PLUMBING PLAN

Visual review: Foundation-plumbing plan..

### PDF 23 - P2.0: PLUMBING FLOOR PLAN

Visual review: Plumbing floor plan with laboratory-equipment context..

### PDF 24 - P3.0: PLUMBING ROOF PLAN

Visual review: Plumbing roof plan..

### PDF 25 - P4.0: ENLARGED PLUMBING PLAN

Visual review: Enlarged plumbing plan..

### PDF 26 - P5.0: PLUMBING DETAILS

Visual review: Plumbing detail sheet..

### PDF 27 - P5.1: PLUMBING DETAILS

Visual review: Gas, compressor and water-softener detail sheet..

### PDF 28 - P6.0: PLUMBING SCHEDULES

Visual review: Plumbing fixtures, compressor and gas schedule information..

### PDF 29 - FS1.0: FIRE SPRINKLER FLOOR PLAN

Visual review: Fire-sprinkler floor plan..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Scoped identity | Classification | PDF / table / row | Primary plan page / zone |
|---|---|---|---|
| M51-CV-1 | hot_water_reheat_control_valve | 13 / M51-HOT-WATER-REHEAT-CONTROL-VALVES / 1 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-CV-2 | hot_water_reheat_control_valve | 13 / M51-HOT-WATER-REHEAT-CONTROL-VALVES / 2 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-CV-3 | hot_water_reheat_control_valve | 13 / M51-HOT-WATER-REHEAT-CONTROL-VALVES / 3 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-CV-4 | hot_water_reheat_control_valve | 13 / M51-HOT-WATER-REHEAT-CONTROL-VALVES / 4 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-CV-5 | hot_water_reheat_control_valve | 13 / M51-HOT-WATER-REHEAT-CONTROL-VALVES / 5 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-CV-6 | hot_water_reheat_control_valve | 13 / M51-HOT-WATER-REHEAT-CONTROL-VALVES / 6 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-CV-7 | hot_water_reheat_control_valve | 13 / M51-HOT-WATER-REHEAT-CONTROL-VALVES / 7 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-CV-8 | hot_water_reheat_control_valve | 13 / M51-HOT-WATER-REHEAT-CONTROL-VALVES / 8 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-CV-9 | hot_water_reheat_control_valve | 13 / M51-HOT-WATER-REHEAT-CONTROL-VALVES / 9 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-EH-1 | electric_heater | 14 / M52-ELECTRIC-HEATERS / 1 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-EH-2 | electric_heater | 14 / M52-ELECTRIC-HEATERS / 2 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-EH-3 | electric_heater | 14 / M52-ELECTRIC-HEATERS / 3 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-EH-4 | electric_heater | 14 / M52-ELECTRIC-HEATERS / 4 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-EH-5 | electric_heater | 14 / M52-ELECTRIC-HEATERS / 5 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-EH-6 | electric_heater | 14 / M52-ELECTRIC-HEATERS / 6 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-EH-7 | electric_heater | 14 / M52-ELECTRIC-HEATERS / 7 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-EH-8 | electric_heater | 14 / M52-ELECTRIC-HEATERS / 8 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-EH-9 | electric_heater | 14 / M52-ELECTRIC-HEATERS / 9 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-AS-1 | mechanical_specialty_equipment | 14 / M52-MECHANICAL-SPECIALTY / 1 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-ET-1 | mechanical_specialty_equipment | 14 / M52-MECHANICAL-SPECIALTY / 2 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-FM-1 | mechanical_specialty_equipment | 14 / M52-MECHANICAL-SPECIALTY / 3 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-PF-1 | mechanical_specialty_equipment | 14 / M52-MECHANICAL-SPECIALTY / 4 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-F-1 , CU-1 | gas_split_system | 14 / M52-GAS-SPLIT-SYSTEM / 1 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-SA-1 | sound_attenuator | 14 / M52-SOUND-ATTENUATOR / 1 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-PH-1 | penthouse | 14 / M52-PENTHOUSE / 1 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-L-1 | louver | 14 / M52-LOUVERS / 1 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-L-2 | louver | 14 / M52-LOUVERS / 2 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M52-DFC-1 , DCU-1 | ductless_split_system | 14 / M52-DUCTLESS-SPLIT-HIGH-WALL / 1 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M53-AHU-1 | air_handling_unit | 15 / M53-AIR-HANDLING-UNIT / 1 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-B-1 | condensing_boiler | 13 / M51-CONDENSING-HOT-WATER-BOILERS / 1 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-B-2 | condensing_boiler | 13 / M51-CONDENSING-HOT-WATER-BOILERS / 2 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-HC-1 | hot_water_reheat_coil | 13 / M51-HOT-WATER-REHEAT-COILS / 1 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-HC-2 | hot_water_reheat_coil | 13 / M51-HOT-WATER-REHEAT-COILS / 2 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-HC-3 | hot_water_reheat_coil | 13 / M51-HOT-WATER-REHEAT-COILS / 3 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-HC-4 | hot_water_reheat_coil | 13 / M51-HOT-WATER-REHEAT-COILS / 4 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-HC-5 | hot_water_reheat_coil | 13 / M51-HOT-WATER-REHEAT-COILS / 5 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-HC-6 | hot_water_reheat_coil | 13 / M51-HOT-WATER-REHEAT-COILS / 6 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-HC-7 | hot_water_reheat_coil | 13 / M51-HOT-WATER-REHEAT-COILS / 7 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-HC-8 | hot_water_reheat_coil | 13 / M51-HOT-WATER-REHEAT-COILS / 8 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-HC-9 | hot_water_reheat_coil | 13 / M51-HOT-WATER-REHEAT-COILS / 9 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-HUM-1 | humidifier | 13 / M51-HUMIDIFIER / 1 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M51-LEF-1 | laboratory_exhaust_fan | 13 / M51-LAB-EXHAUST-FAN / 1 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-CH-1 | canopy_hood | 12 / M50-CANOPY-HOODS / 1 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-CH-2 | canopy_hood | 12 / M50-CANOPY-HOODS / 2 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-CH-3 | canopy_hood | 12 / M50-CANOPY-HOODS / 3 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-CH-4 | canopy_hood | 12 / M50-CANOPY-HOODS / 4 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-BP-1 | pump | 12 / M50-PUMPS / 1 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-BP-2 | pump | 12 / M50-PUMPS / 2 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-HWP-1 | pump | 12 / M50-PUMPS / 3 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-HWP-2 | pump | 12 / M50-PUMPS / 4 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-EF-1 | exhaust_fan | 12 / M50-EXHAUST-FANS / 1 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-EF-2 | exhaust_fan | 12 / M50-EXHAUST-FANS / 2 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-EF-3 | exhaust_fan | 12 / M50-EXHAUST-FANS / 3 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-EF-4 | exhaust_fan | 12 / M50-EXHAUST-FANS / 4 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-EF-5 | exhaust_fan | 12 / M50-EXHAUST-FANS / 5 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-EF-6 | exhaust_fan | 12 / M50-EXHAUST-FANS / 6 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-SN-1 | snorkel_hood | 12 / M50-SNORKEL-HOODS / 1 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-SN-2 | snorkel_hood | 12 / M50-SNORKEL-HOODS / 2 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-SN-3 | snorkel_hood | 12 / M50-SNORKEL-HOODS / 3 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-SN-4 | snorkel_hood | 12 / M50-SNORKEL-HOODS / 4 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |
| M50-SN-5 | snorkel_hood | 12 / M50-SNORKEL-HOODS / 5 | None / No plan placement or installed multiplicity is inferred from a schedule type row. |

Additional printed identities / source limitations:

- Record:
  - status: source_literal_row_not_reformatted_as_clean_tag_column
  - source: M5.1 / M51-BYPASS-CONTROL-VALVE row 1
  - tag as printed: BCV-1
  - reason: The source module deliberately retains this one-row schedule as a literal source row rather than inventing a clean tag column.
- Record:
  - status: source_symbol_registry
  - source: M5.1 / M51-DIFFUSERS and M51-RETURN-EXHAUST-GRILLES
  - tags as printed:
    - D-1
    - D-2
    - D-3
    - D-4
    - D-5
    - D-6
    - D-7
    - R-1
    - R-2
    - R-3
    - R-4
  - reason: The source symbol cells combine tag, size and CFM graphic text; the separate dual-engine-checked symbol registry preserves clean tag witnesses without claiming installed quantities.
  - evidence status: The named assertion IDs live in the independently verified schedules_m51_air_devices component; this coordinator module does not duplicate their bounds.
- Record:
  - status: shared_schedule_row_pair
  - source: M5.2 / M52-GAS-SPLIT-SYSTEM row 1 and M52-DUCTLESS-SPLIT-SYSTEM row 1
  - tags as printed:
    - F-1 , CU-1
    - DFC-1 , DCU-1
  - reason: Each printed row is a shared indoor/outdoor pair reference; it is not split into invented equipment quantities or summed electrical loads.

## Per-application point ledger

25 is the number of literal published source-list rows, not an installed BAS point, controller-card, terminal, wiring or device total.

### m62-boiler-published-points

- source table: M62-BOILER-PUBLISHED-POINTS-LEDGER
- ownership scope: Published M6.2 boiler point-list template. The page says available boiler points shall be mapped and the listed points are non-exhaustive; no individual physical device owner is printed.

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M62-BOILER-PUBLISHED-POINTS-LEDGER/1. | STATUS. | (none) | Published M6.2 boiler point-list template. The page says available boiler points shall be mapped and the listed points are non-exhaustive; no individual physical device owner is printed. | 18 |
| M62-BOILER-PUBLISHED-POINTS-LEDGER/2. | ALARM. | (none) | Published M6.2 boiler point-list template. The page says available boiler points shall be mapped and the listed points are non-exhaustive; no individual physical device owner is printed. | 18 |
| M62-BOILER-PUBLISHED-POINTS-LEDGER/3. | CAPACITY FEEDBACK. | (none) | Published M6.2 boiler point-list template. The page says available boiler points shall be mapped and the listed points are non-exhaustive; no individual physical device owner is printed. | 18 |
| M62-BOILER-PUBLISHED-POINTS-LEDGER/4. | FIRING RATE. | (none) | Published M6.2 boiler point-list template. The page says available boiler points shall be mapped and the listed points are non-exhaustive; no individual physical device owner is printed. | 18 |
| M62-BOILER-PUBLISHED-POINTS-LEDGER/5. | SET POINT. | (none) | Published M6.2 boiler point-list template. The page says available boiler points shall be mapped and the listed points are non-exhaustive; no individual physical device owner is printed. | 18 |

### m62-vfd-published-points

- source table: M62-VFD-PUBLISHED-POINTS-LEDGER
- ownership scope: Published M6.2 heating-water VFD control-interface point-list template; the list is non-exhaustive and does not assign rows to an individual VFD.

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M62-VFD-PUBLISHED-POINTS-LEDGER/1. | ENABLE/DISABLE. | (none) | Published M6.2 heating-water VFD control-interface point-list template; the list is non-exhaustive and does not assign rows to an individual VFD. | 18 |
| M62-VFD-PUBLISHED-POINTS-LEDGER/2. | STATUS. | (none) | Published M6.2 heating-water VFD control-interface point-list template; the list is non-exhaustive and does not assign rows to an individual VFD. | 18 |
| M62-VFD-PUBLISHED-POINTS-LEDGER/3. | SPEED CONTROL. | (none) | Published M6.2 heating-water VFD control-interface point-list template; the list is non-exhaustive and does not assign rows to an individual VFD. | 18 |
| M62-VFD-PUBLISHED-POINTS-LEDGER/4. | ALARMS. | (none) | Published M6.2 heating-water VFD control-interface point-list template; the list is non-exhaustive and does not assign rows to an individual VFD. | 18 |

### m63-ahu-writeable-points

- source table: M63-AHU-WRITEABLE-POINTS-LEDGER
- ownership scope: AHU-1 M6.3 Writeable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M63-AHU-WRITEABLE-POINTS-LEDGER/a. | UNIT ENABLE / DISABLE | (none) | AHU-1 M6.3 Writeable published point-list template; access class is printed, but physical I/O type/terminal ownership is not. | 19 |
| M63-AHU-WRITEABLE-POINTS-LEDGER/b. | DUCT STATIC PRESSURE RESET SET POINT | (none) | AHU-1 M6.3 Writeable published point-list template; access class is printed, but physical I/O type/terminal ownership is not. | 19 |
| M63-AHU-WRITEABLE-POINTS-LEDGER/c. | SUPPLY AIR TEMPERATURE RESET SET POINT | (none) | AHU-1 M6.3 Writeable published point-list template; access class is printed, but physical I/O type/terminal ownership is not. | 19 |
| M63-AHU-WRITEABLE-POINTS-LEDGER/d. | BUILDING STATIC PRESSURE SET POINT | (none) | AHU-1 M6.3 Writeable published point-list template; access class is printed, but physical I/O type/terminal ownership is not. | 19 |
| M63-AHU-WRITEABLE-POINTS-LEDGER/e. | OUTSIDE AIR MINIMUM POSITION | (none) | AHU-1 M6.3 Writeable published point-list template; access class is printed, but physical I/O type/terminal ownership is not. | 19 |

### m63-ahu-readable-points

- source table: M63-AHU-READABLE-POINTS-LEDGER
- ownership scope: AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M63-AHU-READABLE-POINTS-LEDGER/a. | SUPPLY AIR TEMPERATURE | (none) | AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not. | 19 |
| M63-AHU-READABLE-POINTS-LEDGER/b. | OUTSIDE AIR TEMPERATURE | (none) | AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not. | 19 |
| M63-AHU-READABLE-POINTS-LEDGER/c. | SUPPLY FAN(S) STATUS | (none) | AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not. | 19 |
| M63-AHU-READABLE-POINTS-LEDGER/d. | SUPPLY FAN(S) VFD FREQUENCY | (none) | AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not. | 19 |
| M63-AHU-READABLE-POINTS-LEDGER/e. | BUILDING PRESSURE | (none) | AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not. | 19 |
| M63-AHU-READABLE-POINTS-LEDGER/f. | COMPRESSOR(S) SUCTION PRESSURE | (none) | AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not. | 19 |
| M63-AHU-READABLE-POINTS-LEDGER/g. | COMPRESSOR(S) DISCHARGE PRESSURE | (none) | AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not. | 19 |
| M63-AHU-READABLE-POINTS-LEDGER/h. | COMPRESSOR(S) SATURATED CONDENSING TEMPERATURE | (none) | AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not. | 19 |
| M63-AHU-READABLE-POINTS-LEDGER/i. | COMPRESSOR(S) SATURATED SUCTION TEMPERATURE | (none) | AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not. | 19 |
| M63-AHU-READABLE-POINTS-LEDGER/j. | ALARMS | (none) | AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not. | 19 |
| M63-AHU-READABLE-POINTS-LEDGER/k. | FILTER STATUS | (none) | AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not. | 19 |

## Metadata

Project/title-block, local-scale and full-page visual-review context. Schedule, point-list and control facts remain in their dedicated dual-engine-checked modules.

- module role: Project/title-block, local-scale and full-page visual-review context. Schedule, point-list and control facts remain in their dedicated dual-engine-checked modules.
- project:
  - project name as printed: D-1 Testing Laboratory
  - project location as printed: 600 W Prairie Ave, Coeur d'Alene, ID 83814
  - project number as printed: 23-239
  - architect firm as printed: Miller Stauffer Architects
  - engineering firm as printed: Musgrove Engineering, P.A.
  - issue as printed: BID SET
  - issue date as printed: 5/13/2024
  - revision date status: No populated revision-block date is asserted from the supplied title block. The issue date is not recast as a revision date.
  - assertion ids:
    - rank04-project-title
    - rank04-project-address
    - rank04-project-number
    - rank04-bid-set
    - rank04-issue-date
    - rank04-architect-miller
    - rank04-architect-stauffer
- sheet details:
  - sheet ledger semantics: All 29 supplied PDF pages have a visual source-sheet/title disposition below.
  - revision status: No populated revision date is asserted from the reviewed title block.
- scale semantics:
  - printed local view scales observed:
    - Record:
      - page: 2
      - sheet: M0.1
      - view: COMCHECK ZONE PLAN
      - scale as printed: 3/32"=1'-0"
    - Record:
      - page: 3
      - sheet: M1.0
      - view: HVAC FLOOR PLAN
      - scale as printed: 3/16"=1'-0"
    - Record:
      - page: 4
      - sheet: M1.1
      - view: EXHAUST FLOOR PLAN
      - scale as printed: 3/16"=1'-0"
    - Record:
      - page: 5
      - sheet: M1.2
      - view: HYDRONIC FLOOR PLAN
      - scale as printed: 3/16"=1'-0"
    - Record:
      - page: 6
      - sheet: M2.0
      - view: MECHANICAL ROOF PLAN
      - scale as printed: 3/16"=1'-0"
    - Record:
      - page: 7
      - sheet: M3.0
      - view: ENLARGED MECHANICAL PLAN
      - scale as printed: 3/8"=1'-0"
    - Record:
      - page: 22
      - sheet: P1.0
      - view: FOUNDATION PLUMBING PLAN
      - scale as printed: 3/16"=1'-0"
    - Record:
      - page: 23
      - sheet: P2.0
      - view: PLUMBING FLOOR PLAN
      - scale as printed: 3/16"=1'-0"
    - Record:
      - page: 24
      - sheet: P3.0
      - view: PLUMBING ROOF PLAN
      - scale as printed: 3/16"=1'-0"
    - Record:
      - page: 25
      - sheet: P4.0
      - view: ENLARGED PLUMBING PLAN
      - scale as printed: 3/8"=1'-0"
    - Record:
      - page: 29
      - sheet: FS1.0
      - view: FIRE SPRINKLER FLOOR PLAN
      - scale as printed: 3/16"=1'-0"
  - graphic scale bar status: No graphic scale bar is asserted. Printed scales are local to their named plan views and must not be generalized to details, schedules, controls, schematics, plumbing or sprinkler drawings.
  - takeoff scale status: Use only a separately verified local scale for distance-based takeoff on the target view.
- visual review pages:
  - Record:
    - page: 1
    - sheet: M0.0
    - title: MECHANICAL/PLUMBING LEGEND, GENERAL NOTES
    - render: reviews/04__vol2__062/p1-p1-full-poppler.png
    - finding: Legend, general notes and commissioning/control-symbol context.
  - Record:
    - page: 2
    - sheet: M0.1
    - title: MECHANICAL COMCHECK / ZONE PLAN
    - render: reviews/04__vol2__062/p2-p2-full-poppler.png
    - finding: Energy-code COMcheck information and zone-plan context.
  - Record:
    - page: 3
    - sheet: M1.0
    - title: HVAC FLOOR PLAN
    - render: reviews/04__vol2__062/p3-p3-full-poppler.png
    - finding: HVAC floor plan with laboratory equipment, air distribution and equipment-tag context.
  - Record:
    - page: 4
    - sheet: M1.1
    - title: EXHAUST FLOOR PLAN
    - render: reviews/04__vol2__062/p4-p4-full-poppler.png
    - finding: Exhaust floor plan and laboratory exhaust-routing context.
  - Record:
    - page: 5
    - sheet: M1.2
    - title: HYDRONIC FLOOR PLAN
    - render: reviews/04__vol2__062/p5-p5-full-poppler.png
    - finding: Hydronic floor plan with heating-water equipment/piping context.
  - Record:
    - page: 6
    - sheet: M2.0
    - title: MECHANICAL ROOF PLAN
    - render: reviews/04__vol2__062/p6-p6-full-poppler.png
    - finding: Mechanical roof plan with roof equipment and exhaust context.
  - Record:
    - page: 7
    - sheet: M3.0
    - title: ENLARGED MECHANICAL PLAN / HEATING-WATER PIPING SCHEMATIC
    - render: reviews/04__vol2__062/p7-p7-full-poppler.png
    - finding: Enlarged mechanical plan and heating-water piping schematic.
  - Record:
    - page: 8
    - sheet: M4.0
    - title: MECHANICAL DETAILS
    - render: reviews/04__vol2__062/p8-p8-full-poppler.png
    - finding: Ductwork and mechanical-installation details.
  - Record:
    - page: 9
    - sheet: M4.1
    - title: MECHANICAL DETAILS
    - render: reviews/04__vol2__062/p9-p9-full-poppler.png
    - finding: Vent, boiler/furnace, duct and seismic mechanical details.
  - Record:
    - page: 10
    - sheet: M4.2
    - title: MECHANICAL DETAILS
    - render: reviews/04__vol2__062/p10-p10-full-poppler.png
    - finding: Boiler/hydronic details, including flow-meter BACnet context.
  - Record:
    - page: 11
    - sheet: M4.3
    - title: MECHANICAL DETAILS
    - render: reviews/04__vol2__062/p11-p11-full-poppler.png
    - finding: Roof-unit, penthouse, exhaust-fan and snorkel installation details.
  - Record:
    - page: 12
    - sheet: M5.0
    - title: MECHANICAL SCHEDULES
    - render: reviews/04__vol2__062/p12-p12-full-poppler.png
    - finding: Canopy hood, air valve, pump, exhaust fan and snorkel-hood schedules.
  - Record:
    - page: 13
    - sheet: M5.1
    - title: MECHANICAL SCHEDULES
    - render: reviews/04__vol2__062/p13-p13-full-poppler.png
    - finding: Boiler, reheat coil, humidifier, lab fan, air device and control-valve schedules.
  - Record:
    - page: 14
    - sheet: M5.2
    - title: MECHANICAL SCHEDULES
    - render: reviews/04__vol2__062/p14-p14-full-poppler.png
    - finding: Electric-heater, specialty, split-system, attenuator, penthouse, louver and ductless schedules.
  - Record:
    - page: 15
    - sheet: M5.3
    - title: MECHANICAL SCHEDULES
    - render: reviews/04__vol2__062/p15-p15-full-poppler.png
    - finding: AHU-1 schedule with airflow, coils, humidifier, filters and electrical fields.
  - Record:
    - page: 16
    - sheet: M6.0
    - title: MECHANICAL CONTROLS
    - render: reviews/04__vol2__062/p16-p16-full-poppler.png
    - finding: Controls legend, BAS/network context and louver/fan/ductless sequences.
  - Record:
    - page: 17
    - sheet: M6.1
    - title: MECHANICAL CONTROLS
    - render: reviews/04__vol2__062/p17-p17-full-poppler.png
    - finding: Laboratory exhaust and split-system control sequences.
  - Record:
    - page: 18
    - sheet: M6.2
    - title: MECHANICAL CONTROLS
    - render: reviews/04__vol2__062/p18-p18-full-poppler.png
    - finding: Heating-water sequence/diagram and published boiler/VFD point lists.
  - Record:
    - page: 19
    - sheet: M6.3
    - title: MECHANICAL CONTROLS
    - render: reviews/04__vol2__062/p19-p19-full-poppler.png
    - finding: VAV AHU-1 sequence/control diagram and published AHU point lists.
  - Record:
    - page: 20
    - sheet: M6.4
    - title: MECHANICAL CONTROLS
    - render: reviews/04__vol2__062/p20-p20-full-poppler.png
    - finding: Laboratory hood and snorkel control sequences.
  - Record:
    - page: 21
    - sheet: M6.5
    - title: MECHANICAL CONTROL
    - render: reviews/04__vol2__062/p21-p21-full-poppler.png
    - finding: General exhaust, electric-heater and general-fan control sequences.
  - Record:
    - page: 22
    - sheet: P1.0
    - title: FOUNDATION PLUMBING PLAN
    - render: reviews/04__vol2__062/p22-p22-full-poppler.png
    - finding: Foundation-plumbing plan.
  - Record:
    - page: 23
    - sheet: P2.0
    - title: PLUMBING FLOOR PLAN
    - render: reviews/04__vol2__062/p23-p23-full-poppler.png
    - finding: Plumbing floor plan with laboratory-equipment context.
  - Record:
    - page: 24
    - sheet: P3.0
    - title: PLUMBING ROOF PLAN
    - render: reviews/04__vol2__062/p24-p24-full-poppler.png
    - finding: Plumbing roof plan.
  - Record:
    - page: 25
    - sheet: P4.0
    - title: ENLARGED PLUMBING PLAN
    - render: reviews/04__vol2__062/p25-p25-full-poppler.png
    - finding: Enlarged plumbing plan.
  - Record:
    - page: 26
    - sheet: P5.0
    - title: PLUMBING DETAILS
    - render: reviews/04__vol2__062/p26-p26-full-poppler.png
    - finding: Plumbing detail sheet.
  - Record:
    - page: 27
    - sheet: P5.1
    - title: PLUMBING DETAILS
    - render: reviews/04__vol2__062/p27-p27-full-poppler.png
    - finding: Gas, compressor and water-softener detail sheet.
  - Record:
    - page: 28
    - sheet: P6.0
    - title: PLUMBING SCHEDULES
    - render: reviews/04__vol2__062/p28-p28-full-poppler.png
    - finding: Plumbing fixtures, compressor and gas schedule information.
  - Record:
    - page: 29
    - sheet: FS1.0
    - title: FIRE SPRINKLER FLOOR PLAN
    - render: reviews/04__vol2__062/p29-p29-full-poppler.png
    - finding: Fire-sprinkler floor plan.
- assertions:
  - Record:
    - id: rank04-project-title
    - page: 3
    - bbox:
      - 2470
      - 1120
      - 2502
      - 1330
    - expected: D-1 Testing Laboratory
    - mode: exact
    - reading direction: up
  - Record:
    - id: rank04-project-address
    - page: 3
    - bbox:
      - 2500
      - 1110
      - 2565
      - 1330
    - expected: 600 W Prairie Ave Coeur d'Alene, ID 83814
    - mode: exact
    - reading direction: up
  - Record:
    - id: rank04-project-number
    - page: 3
    - bbox:
      - 2350
      - 108
      - 2440
      - 132
    - expected: Project No. 23-239
    - mode: exact
  - Record:
    - id: rank04-bid-set
    - page: 3
    - bbox:
      - 2505
      - 770
      - 2535
      - 860
    - expected: BID SET
    - mode: exact
    - reading direction: up
  - Record:
    - id: rank04-issue-date
    - page: 3
    - bbox:
      - 2538
      - 770
      - 2565
      - 860
    - expected: 5/13/2024
    - mode: exact
  - Record:
    - id: rank04-architect-miller
    - page: 3
    - bbox:
      - 2464
      - 15
      - 2510
      - 182
    - expected: MILLER
    - mode: contains
  - Record:
    - id: rank04-architect-stauffer
    - page: 3
    - bbox:
      - 2505
      - 15
      - 2552
      - 256
    - expected: STAUFFER
    - mode: contains

## Schedules

This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.

### M50-ROOM-SUPPLY-AIR-VALVES - PDF 12

9 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row |
|---|---|
| 1 | VARIABLE VOLUME SAV-1 RESIDENCY LAB 131 1 24"X12" 2,500 530 720 1,525 2,250 180 3,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA212M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE |
| 2 | VARIABLE VOLUME SAV-2 SOIL/AGGREGATE 126 1 8" 2,500 220 300 560 560 35 700 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE |
| 3 | VARIABLE VOLUME SAV-3 ASPHALT LAB 124 1 24"X12" 2,500 270 410 700 2,260 180 3,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA212M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE |
| 4 | VARIABLE VOLUME SAV-4 D-1 LAB 123 1 20"X10" 2,500 725 980 700 1,500 100 2,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA210M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE |
| 5 | VARIABLE VOLUME SAV-5 CONCRETE 119 1 8" 2,500 190 255 585 585 35 700 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE |
| 6 | VARIABLE VOLUME SAV-6 MATERIAL LAB 118 1 8" 2,500 190 285 725 725 35 700 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE |
| 7 | VARIABLE VOLUME SAV-7 ASPHALT LAB 117 1 24"X12" 2,500 270 405 850 2,260 180 3,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA212M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE |
| 8 | RESIDENCY NOISE VARIABLE VOLUME SAV-8 1 8" 2,500 75 115 250 630 35 700 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108M 1 , 2 , 3 ROOM 130 ELECTRONIC EXHAUST VALVE |
| 9 | VARIABLE VOLUME SAV-9 GENERAL LAB 125 1 12" 2,500 160 240 275 1,290 90 1,500 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA112M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE |

- sheet: M5.0
- title as printed: PRESSURE INDEPENDENT ROOM SUPPLY VALVE SCHEDULE
- x edges:
  - 1300
  - 2420
- y ranges:
  - 264, 296
  - 300, 332
  - 336, 368
  - 372, 404
  - 408, 440
  - 444, 476
  - 480, 512
  - 516, 548
  - 552, 584
- row semantics: One manually visual-reviewed printed source row. Wrapped type/area cells retain native source reading order; values are not normalized, reclassified or expanded to installed plan quantities.
- printed column context:
  - SYMBOL
  - AREA SERVED
  - TYPE
  - VALVE INLET/OUTLET
  - QUANTITY
  - SIZE
  - MINIMUM DUCT VELOCITY (FPM)
  - VALVE AIRFLOWS / AIRFLOW RANGE
  - PRESSURE DROP (IN. W.C.)
  - INSTALLED POSITION
  - MANUFACTURER AND MODEL
  - REMARKS

### M50-GENERAL-EXHAUST-AIR-VALVES - PDF 12

7 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row |
|---|---|
| 1 | VARIABLE VOLUME GEV-1 RESIDENCY LAB 131 2 10" 2,500 0 1,700 100 2,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA210 ELECTRONIC EXHAUST VALVE |
| 2 | VARIABLE VOLUME GEV-2 GENERAL LAB 125 1 8" 2,500 0 240 35 700 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108 1 , 2 , 3 ELECTRONIC EXHAUST VALVE |
| 3 | VARIABLE VOLUME GEV-3 ASPHALT LAB 124 1 10" 2,500 405 780 50 1,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE |
| 4 | VARIABLE VOLUME GEV-4 D-1 LAB 123 1 10" 2,500 710 710 50 1,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE |
| 5 | VARIABLE VOLUME GEV-5 ASPHALT LAB 117 1 10" 2,500 405 950 50 1,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE |
| 6 | VARIABLE VOLUME GEV-6 CONCRETE 119 1 10" 2,500 280 650 50 1,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE |
| 7 | VARIABLE VOLUME GEV-7 SOIL/AGGREGATE 126 1 8" 2,500 330 625 35 700 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108 1 , 2 , 3 ELECTRONIC EXHAUST VALVE |

- sheet: M5.0
- title as printed: PRESSURE INDEPENDENT GENERAL EXHAUST VALVE SCHEDULE
- x edges:
  - 1300
  - 2420
- y ranges:
  - 823, 855
  - 859, 891
  - 895, 927
  - 931, 963
  - 967, 999
  - 1003, 1035
  - 1039, 1071
- row semantics: One manually visual-reviewed printed source row. Wrapped type/area cells retain native source reading order; values are not normalized, reclassified or expanded to installed plan quantities.
- printed column context:
  - SYMBOL
  - AREA SERVED
  - TYPE
  - VALVE INLET/OUTLET
  - QUANTITY
  - SIZE
  - MINIMUM DUCT VELOCITY (FPM)
  - VALVE AIRFLOWS / AIRFLOW RANGE
  - PRESSURE DROP (IN. W.C.)
  - INSTALLED POSITION
  - MANUFACTURER AND MODEL
  - REMARKS

### M50-SNORKEL-EXHAUST-AIR-VALVES - PDF 12

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row |
|---|---|
| 1 | VARIABLE VOLUME SEV-1 RESIDENCY LAB 131 1 10" 2,500 0 700 50 1,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE |
| 2 | RESIDENCY NOISE VARIABLE VOLUME SEV-2 1 10" 2,500 120 700 50 1,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ROOM 130 ELECTRONIC EXHAUST VALVE |
| 3 | VARIABLE VOLUME SEV-3 ASPHALT LAB 124 1 10" 2,500 0 700 50 1,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE |
| 4 | VARIABLE VOLUME SEV-4 MATERIAL LAB 118 1 10" 2,500 280 810 50 1,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE |
| 5 | VARIABLE VOLUME SEV-5 ASPHALT LAB 117 1 10" 2,500 0 700 50 1,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE |

- sheet: M5.0
- title as printed: PRESSURE INDEPENDENT SNORKEL EXHAUST VALVE SCHEDULE
- x edges:
  - 145
  - 1280
- y ranges:
  - 1414, 1446
  - 1450, 1482
  - 1486, 1518
  - 1522, 1554
  - 1558, 1590
- row semantics: One manually visual-reviewed printed source row. Wrapped type/area cells retain native source reading order; values are not normalized, reclassified or expanded to installed plan quantities.
- printed column context:
  - SYMBOL
  - AREA SERVED
  - TYPE
  - VALVE INLET/OUTLET
  - QUANTITY
  - SIZE
  - MINIMUM DUCT VELOCITY (FPM)
  - VALVE AIRFLOWS / AIRFLOW RANGE
  - PRESSURE DROP (IN. W.C.)
  - INSTALLED POSITION
  - MANUFACTURER AND MODEL
  - REMARKS

### M51-HOT-WATER-REHEAT-CONTROL-VALVES - PDF 13

9 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | hot_water_coil | area_served | valve_type | operation | fluid | flow_gpm | flow_range_gpm | pressure_drop_psi | maximum_pressure_drop_psi | size_in | manufacturer_model | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | CV-1 | HC-1 | RESIDENCY LAB 131 / SAV-1 | PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY | 2-WAY MODULATING | 35% PROPYLENE GLYCOL | 9.0 | 6.0 TO 42.0 | 5.0 | 5.0 | 1-1/4" | BELL & GOSSETT ULTRA SETTER | 1 , 2 , 3 , 4 , 5 |
| 2 | CV-2 | HC-2 | SOIL/AGGREGATE 126 / SAV-2 | PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY | 2-WAY MODULATING | 35% PROPYLENE GLYCOL | 2.0 | 0.97 TO 5.85 | 5.0 | 5.0 | 3/4" | BELL & GOSSETT ULTRA SETTER | 1 , 2 , 3 , 4 , 5 |
| 3 | CV-3 | HC-3 | ASPHALT LAB 124 / SAV-3 | PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY | 2-WAY MODULATING | 35% PROPYLENE GLYCOL | 9.0 | 6.0 TO 42.0 | 5.0 | 5.0 | 1-1/4" | BELL & GOSSETT ULTRA SETTER | 1 , 2 , 3 , 4 , 5 |
| 4 | CV-4 | HC-4 | D-1 LAB 123 / SAV-4 | PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY | 2-WAY MODULATING | 35% PROPYLENE GLYCOL | 5.2 | 2.64 TO 15.89 | 5.0 | 5.0 | 1" | BELL & GOSSETT ULTRA SETTER | 1 , 2 , 3 , 4 , 5 |
| 5 | CV-5 | HC-5 | CONCRETE 119 / SAV-5 | PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY | 2-WAY MODULATING | 35% PROPYLENE GLYCOL | 2.0 | 0.44 TO 2.53 | 5.0 | 5.0 | 3/4" | BELL & GOSSETT ULTRA SETTER | 1 , 2 , 3 , 4 , 5 |
| 6 | CV-6 | HC-6 | MATERIAL LAB 118 / SV-6 | PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY | 2-WAY MODULATING | 35% PROPYLENE GLYCOL | 2.7 | 0.44 TO 2.53 | 5.0 | 5.0 | 3/4" | BELL & GOSSETT ULTRA SETTER | 1 , 2 , 3 , 4 , 5 |
| 7 | CV-7 | HC-7 | ASPHALT LAB 117 / SV-7 | PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY | 2-WAY MODULATING | 35% PROPYLENE GLYCOL | 9.0 | 0.44 TO 2.53 | 5.0 | 5.0 | 3/4" | BELL & GOSSETT ULTRA SETTER | 1 , 2 , 3 , 4 , 5 |
| 8 | CV-8 | HC-8 | RESIDENCY NOISE ROOM 130 / SAV-8 | PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY | 2-WAY MODULATING | 35% PROPYLENE GLYCOL | 2.3 | 0.44 TO 2.53 | 5.0 | 5.0 | 3/4" | BELL & GOSSETT ULTRA SETTER | 1 , 2 , 3 , 4 , 5 |
| 9 | CV-9 | HC-9 | GENERAL LAB 125 / SAV-9 | PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY | 2-WAY MODULATING | 35% PROPYLENE GLYCOL | 4.4 | 2.64 TO 15.89 | 5.0 | 5.0 | 1" | BELL & GOSSETT ULTRA SETTER | 1 , 2 , 3 , 4 , 5 |

- sheet: M5.1
- title as printed: CONTROL VALVE SCHEDULE (HOT WATER REHEAT COILS)
- x edges:
  - 170
  - 255
  - 320
  - 470
  - 600
  - 680
  - 750
  - 795
  - 840
  - 890
  - 930
  - 995
  - 1165
  - 1250
- y ranges:
  - 1087, 1123
  - 1127, 1163
  - 1167, 1203
  - 1206, 1242
  - 1246, 1282
  - 1285, 1321
  - 1325, 1361
  - 1365, 1401
  - 1405, 1437
- row semantics: One M5.1 source control-valve row with individual source cells retained. The flow-range cell prints its lower and upper values separated by TO; no Cv, actuator torque, signal or fail position beyond the printed source is added.

### M51-BYPASS-CONTROL-VALVE - PDF 13

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row |
|---|---|
| 1 | PRESSURE 2-WAY REFER TO THE CONTROL BCV-1 HEATING WATER SYSTEM 100% WATER 25 19-110 2.7 5.0 2.0 B&G ULTRA SETTER 1 , 2 , 3 INDEPENDENT MODULATING SCHEMATICS |

- sheet: M5.1
- title as printed: BYPASS CONTROL VALVE SCHEDULE
- x edges:
  - 1300
  - 2415
- y ranges:
  - 1438, 1471
- row semantics: One manually visual-reviewed printed source row, bounded to the source schedule grid. Wrapped source cells retain their native reading order; values are not normalized or supplemented.

### M52-ELECTRIC-HEATERS - PDF 14

9 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | area_served | unit_type | cfm | rpm | hp | kw | steps | voltage_phase | amps | manufacturer_model | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | EH-1 | NUCLEAR GAUGE STORAGE 128 | SURFACE MOUNTED | 245 | 1,400 | 1/8 | 3.0 | 1 | 208 / 1 | 14.4 | MARKEL MODEL 3420 SERIES | 1 , 3 , 5 |
| 2 | EH-2 | ENCLOSED MATERIAL STORAGE 127 | SURFACE MOUNTED | 245 | 1,400 | 1/8 | 3.0 | 1 | 208 / 1 | 14.4 | MARKEL MODEL 3420 SERIES | 1 , 3 , 5 |
| 3 | EH-3 | ENCLOSED MATERIAL STORAGE 127 | SURFACE MOUNTED | 245 | 1,400 | 1/8 | 3.0 | 1 | 208 / 1 | 14.4 | MARKEL MODEL 3420 SERIES | 1 , 3 , 5 |
| 4 | EH-4 | FIRE RISER 121 | SURFACE MOUNTED | 245 | 1,400 | 1/8 | 2.0 | 1 | 208 / 1 | 9.6 | MARKEL MODEL 3420 SERIES | 1 , 3 , 5 |
| 5 | EH-5 | LAB MECHANICAL 120 | WALL MOUNTED UNIT HEATER | 300 | 1,400 | - | 3.0 | 1 | 208 / 1 | 14.4 | REZNOR MODEL EGW-3 | 1 , 4 , 5 |
| 6 | EH-6 | ELECTRICAL 116 | RECESSED | 245 | 1,400 | 1/8 | 2.0 | 1 | 208 / 1 | 9.6 | MARKEL MODEL 3420 SERIES | 1 , 3 , 5 |
| 7 | EH-7 | LOBBY 101 | RECESSED | 245 | 1,400 | 1/8 | 2.0 | 1 | 208 / 1 | 9.6 | MARKEL MODEL 3420 SERIES | 1 , 2 , 6 |
| 8 | EH-8 | OPEN OFFICE 110 | RECESSED | 245 | 1,400 | 1/8 | 2.0 | 1 | 208 / 1 | 9.6 | MARKEL MODEL 3420 SERIES | 1 , 2 , 6 |
| 9 | EH-9 | REST. 102 | RECESSED | 245 | 1,400 | 1/8 | 2.0 | 1 | 208 / 1 | 9.6 | MARKEL MODEL 3420 SERIES | 1 , 2 , 6 |

- sheet: M5.2
- title as printed: ELECTRIC HEATER SCHEDULE
- x edges:
  - 200
  - 255
  - 405
  - 548
  - 590
  - 640
  - 680
  - 720
  - 760
  - 815
  - 850
  - 1000
  - 1285
- y ranges:
  - 180, 210
  - 215, 245
  - 251, 281
  - 287, 317
  - 323, 353
  - 359, 389
  - 395, 425
  - 431, 461
  - 467, 497
- row semantics: One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added.

### M52-MECHANICAL-SPECIALTY - PDF 14

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | equipment_description | system_served | description | manufacturer_model_and_alternates |
|---|---|---|---|---|---|
| 1 | AS-1 | AIR SEDIMENT SEPARATOR | HOT WATER LOOP | DESIGN FLOW IS 80 GPM WITH A DESIGN PD OF 1.0 FT-H | B & G MODEL SRS-3F ALTERNATE APPROVED MANUFACTURERS: TACO, ARMSTRONG, AND PACO |
| 2 | ET-1 | EXPANSION TANK (VERTICAL DIAPHRAGM TYPE) | HOT WATER LOOP | 7.8 GALLON CAPACITY, ACCEPTANCE 6.3 GALLONS-DIAPHRAGM TYPE EXPANSION TANK. (PRE-CHARGED TO 10 PSI) | B & G MODEL D-15 ALTERNATE APPROVED MANUFACTURERS: TACO, ARMSTRONG, AND PACO |
| 3 | FM-1 | HYDRONIC FLOW METER | HOT WATER LOOP | ELECTROMAGNETIC FLOW METER | ONICON F-3200 FLOW METER |
| 4 | PF-1 | POT FEEDER | HOT WATER LOOP | CHEMICAL POT FEEDER TANK | WESSELS MODEL CPFT-2 |

- sheet: M5.2
- title as printed: MECHANICAL SPECIALTY EQUIPMENT SCHEDULE
- x edges:
  - 200
  - 255
  - 400
  - 525
  - 980
  - 1275
- y ranges:
  - 760, 797
  - 797, 835
  - 835, 870
  - 870, 908
- row semantics: One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added.
- parser exclusions:
  - Record:
    - engine: mupdf
    - word ids:
      - 329
    - reason: The H2O suffix is one MuPDF word but Poppler reports overlapping baseline and subscript words; exclude the disputed glyph cluster rather than asserting a parser-normalized rendering.
  - Record:
    - engine: poppler
    - word ids:
      - 548
      - 549
    - reason: The H2O suffix is one MuPDF word but Poppler reports overlapping baseline and subscript words; exclude the disputed glyph cluster rather than asserting a parser-normalized rendering.
- source note: The AS-1 printed pressure-drop suffix is visually rendered as H2O. Its overlapping super/subscript glyph cluster disagrees between engines (MuPDF: one word; Poppler: two words), so the corroborated cell ends at FT-H and the suffix is deliberately not normalized.

### M52-GAS-SPLIT-SYSTEM - PDF 14

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | unit_type | nominal_tons | supply_cfm | esp | hp | supply_voltage_phase | total_cooling_mbh | sensible_cooling_mbh | heating_input_mbh | heating_output_mbh | mca | mocp | condensing_voltage_phase | osa_cfm | minimum_seer2 | operating_weight_lb | manufacturer_model | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | F-1 , CU-1 | MULTIPOISE | 5 | 2,250 | 0.70 | 1.0 | 115/1 | 52.0 | 52.0 | 80 | 78.0 | 32.4 | 50 | 208/1 | 260 | 14.0 | 450 | CARRIER 59SC6A080C211-20 FURNACE CARRIER 24SCA460 CONDENSING UNIT | 1 , 2 , 3 , 4 |

- sheet: M5.2
- title as printed: SPLIT SYSTEM AIR CONDITIONING UNIT SCHEDULE (96%+ GAS)
- x edges:
  - 200
  - 275
  - 345
  - 389
  - 427
  - 461
  - 497
  - 539
  - 587
  - 648
  - 693
  - 737
  - 775
  - 810
  - 848
  - 880
  - 916
  - 963
  - 1210
  - 1285
- y ranges:
  - 1050, 1083
- row semantics: One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added.

### M52-SOUND-ATTENUATOR - PDF 14

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | type | location | airflow_cfm | maximum_face_velocity_fpm | length_in | width_in | height_in | face_area_sq_ft | maximum_pressure_drop_in_wc | weight_lb | il_63 | il_125 | il_250 | il_500 | il_1000 | il_2000 | il_4000 | il_8000 | manufacturer_model | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | SA-1 | DUCT SILENCER | AHU-1 SUPPLY | 13,000 | 2,500 | 84 | 58 | 22 | - | 0.22 | - | 11 | 18 | 28 | 30 | 36 | 26 | 22 | 14 | VIBRO ACOUSTICS SA-S | 1 , 2 |

- sheet: M5.2
- title as printed: SOUND ATTENUATOR SCHEDULE
- x edges:
  - 1300
  - 1360
  - 1405
  - 1470
  - 1520
  - 1570
  - 1620
  - 1665
  - 1725
  - 1775
  - 1835
  - 1885
  - 1912
  - 1939
  - 1966
  - 1993
  - 2020
  - 2047
  - 2074
  - 2102
  - 2295
  - 2420
- y ranges:
  - 285, 315
- row semantics: One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added.

### M52-PENTHOUSE - PDF 14

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | area_served | type | number_of_tiers | throat_size | minimum_free_area_sq_ft | finish | manufacturer_model | remarks |
|---|---|---|---|---|---|---|---|---|---|
| 1 | PH-1 | EQUIPMENT T01 | TIERED | 2 | 8X8 | 0.45 | AAMA 2604 | COOK MODEL 8 TR | 1 , 2 , 3 |

- sheet: M5.2
- title as printed: PENTHOUSE SCHEDULE
- x edges:
  - 1300
  - 1400
  - 1550
  - 1630
  - 1730
  - 1840
  - 1915
  - 1990
  - 2295
  - 2420
- y ranges:
  - 485, 515
- row semantics: One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added.

### M52-LOUVERS - PDF 14

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | service | type | nominal_size | minimum_free_area_sq_ft | finish | manufacturer_model | remarks |
|---|---|---|---|---|---|---|---|---|
| 1 | L-1 | EF-6 MAKEUP AIR | FIXED DRAINABLE | 20"X12" | 0.54 | AAMA2604 | RUSKIN ELF6375DX | 1 , 2 , 3 , 4 |
| 2 | L-2 | EF-7 MAKEUP AIR | FIXED DRAINABLE | 14"X12" | 0.36 | AAMA2604 | RUSKIN ELF6375DX | 1 , 2 , 3 , 4 |

- sheet: M5.2
- title as printed: LOUVER SCHEDULE
- x edges:
  - 1300
  - 1360
  - 1480
  - 1600
  - 1710
  - 1790
  - 1890
  - 2270
  - 2420
- y ranges:
  - 700, 730
  - 736, 766
- row semantics: One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added.

### M52-DUCTLESS-SPLIT-HIGH-WALL - PDF 14

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | area_served | unit_type | supply_cfm | supply_voltage_phase | nominal_tons | total_cooling_mbh | sensible_cooling_mbh | mca | mocp | outdoor_voltage_phase | minimum_seer | indoor_outdoor_weight_lb | manufacturer_model | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | DFC-1 , DCU-1 | IT 115 | 2.0 | HIGH WALL COOLING ONLY | 640 | THRU O/U | 25.0 | 18.0 | 18 | 25 | 208/1 | 18.5 | 35 / 95 | CARRIER FAN COIL MODEL 40MHH24 CARRIER CONDENSING UNIT MODEL 38MHRBC24 | 1 , 2 , 3 , 4 , 5 , 6 |

- sheet: M5.2
- title as printed: DUCTLESS SPLIT HIGH WALL COOLING UNIT SCHEDULE
- x edges:
  - 1300
  - 1380
  - 1470
  - 1515
  - 1595
  - 1635
  - 1670
  - 1715
  - 1760
  - 1795
  - 1828
  - 1870
  - 1910
  - 1960
  - 2310
  - 2420
- y ranges:
  - 1010, 1045
- row semantics: One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added.

### M53-AIR-HANDLING-UNIT - PDF 15

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | unit_type | area_served | supply_fan_type | supply_airflow_design_cfm | supply_airflow_actual_cfm | supply_fan_esp | supply_fan_tsp | supply_fan_hp_qty | supply_fan_voltage_phase | supply_fan_rpm | dx_sensible_mbh | dx_total_mbh | dx_cfm | dx_entering_db_f | dx_entering_wb_f | dx_leaving_db_f | dx_leaving_wb_f | dx_max_face_velocity_fpm | dx_air_pd_wc | dx_max_rh | gas_heat_input_mbh | gas_heat_output_mbh | gas_heat_cfm | gas_heat_entering_db_f | gas_heat_leaving_db_f | gas_heat_modulation_pct | humidifier_unit_tag | humidifier_coil_air_pd_ft | humidifier_finned_height_in | humidifier_finned_width_in | humidifier_face_area_ft2 | humidifier_face_velocity_fpm | humidifier_coil_type | pre_filter_efficiency | pre_filter_depth | final_filter_efficiency | final_filter_depth | filter_max_face_velocity_fpm | mca | mropd | electrical_voltage_phase | minimum_osa_cfm | ahri_eer_rating | operating_weight_lb | manufacturer_model | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | AHU-1 | SEMI-CUSTOM | LABORATORIES | REMARK 2 | 13,000 | 11,540 | 1.5 | 4.3 | 7.6 \ 4 | 208/3 | 2,246 | 502.1 | 502.1 | 13,000 | 92.0 | 63.5 | 53.6 | 49.3 | 500 | 0.6 | 50% | 1,125.0 | 893.8 | 13,000 | 3.0 | 55.0 | 5-100% | HUM-1 | 0.01 | 24.0 | 109.0 | 52.1 | 451 | REMARK 6 | MERV 8 | 2" | MERV 13 | 4" | 500 | 178.9 | 225.0 | 208 / 3 | 3,950 | 10.8 | 10,000 | DAIKIN DPSA040 | 3 , 4 , 5 , 6 |

- sheet: M5.3
- title as printed: AIR HANDLING UNIT SCHEDULE
- x edges:
  - 200
  - 260
  - 330
  - 400
  - 445
  - 480
  - 530
  - 560
  - 600
  - 640
  - 673
  - 710
  - 750
  - 790
  - 840
  - 870
  - 905
  - 940
  - 977
  - 1035
  - 1065
  - 1105
  - 1145
  - 1190
  - 1232
  - 1263
  - 1300
  - 1370
  - 1410
  - 1445
  - 1480
  - 1515
  - 1555
  - 1590
  - 1630
  - 1672
  - 1700
  - 1745
  - 1780
  - 1825
  - 1860
  - 1905
  - 1950
  - 1985
  - 2015
  - 2065
  - 2175
  - 2245
- y ranges:
  - 327, 355
- row semantics: One complete visual schedule row. Values that print as two-line source cells (REMARK 2 and REMARK 6) remain a single cell value; no interpretation of the referenced remark is substituted into the source schedule.
- printed column context: AIR HANDLING UNIT SCHEDULE; the nested headings span supply fan, DX/dehumidification cooling coil, gas heating coil, humidification coil, filters, electrical requirements, outside air, AHRI EER, operating weight, manufacturer/model and remarks.

### M51-CONDENSING-HOT-WATER-BOILERS - PDF 13

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | area_served | thermal_efficiency | fuel | ewt_f | lwt_f | boiler_flow_gpm | maximum_pd_ft_h2o | input_mbh | output_mbh | manufacturer_model | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | B-1 | HOT WATER LOOP | 95% | NATURAL GAS | 120.0 | 140.0 | 27.0 | 5.0 | 285 | 265 | LOCHINVAR KHB285N | 1 , 2 , 3 , 4 |
| 2 | B-2 | HOT WATER LOOP | 95% | NATURAL GAS | 120.0 | 140.0 | 27.0 | 5.0 | 285 | 265 | LOCHINVAR KHB285N | 1 , 2 , 3 , 4 |

- sheet: M5.1
- title as printed: CONDENSING HOT WATER BOILER SCHEDULE
- x edges:
  - 170
  - 220
  - 360
  - 410
  - 510
  - 570
  - 640
  - 710
  - 785
  - 835
  - 880
  - 1100
  - 1280
- y ranges:
  - 190, 220
  - 226, 256
- row semantics: One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls.

### M51-HOT-WATER-REHEAT-COILS - PDF 13

9 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | area_supply_valve_served | capacity_mbh | cfm | entering_air_temp_f | leaving_air_temp_f | air_pd_in_wc | entering_water_temp_f | leaving_water_temp_f | flow_gpm | fluid_pd_ft | rows | fpi | coil_width_in | coil_height_in | piping_runout_size | manufacturer_model | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | HC-1 | RESIDENCY LAB 131 / SAV-1 | 80.0 | 2,250 | 55.0 | 90.3 | 0.4 | 140.0 | 122.2 | 9.0 | 0.9 | 2 | 12 | 24 | 16 | 1-1/4" | DAIKIN 5WH1202B | 1 , 2 , 3 , 4 , 5 |
| 2 | HC-2 | SOIL/AGGREGATE 126 / SAV-2 | 20.4 | 560 | 55.0 | 91.2 | 0.2 | 140.0 | 119.6 | 2.0 | 1.2 | 2 | 11 | 12 | 12 | 3/4" | DAIKIN 5BD1102B | 1 , 2 , 3 , 4 , 5 |
| 3 | HC-3 | ASPHALT LAB 124 / SAV-3 | 80.2 | 2,260 | 55.0 | 90.2 | 0.4 | 140.0 | 122.2 | 9.0 | 0.9 | 2 | 12 | 22 | 16 | 1-1/4" | DAIKIN 5WH1202B | 1 , 2 , 3 , 4 , 5 |
| 4 | HC-4 | D-1 LAB 123 / SAV-4 | 52.0 | 1,500 | 55.0 | 90.0 | 0.4 | 140.0 | 120.0 | 5.2 | 5.0 | 2 | 12 | 16 | 16 | 1" | DAIKIN 5BD1202B | 1 , 2 , 3 , 4 , 5 |
| 5 | HC-5 | CONCRETE 119 / SAV-5 | 20.9 | 585 | 55.0 | 90.4 | 0.3 | 140.0 | 119.1 | 2.0 | 1.2 | 2 | 11 | 12 | 12 | 3/4" | DAIKIN 5BD1102B | 1 , 2 , 3 , 4 , 5 |
| 6 | HC-6 | MATERIAL LAB 118 / SV-6 | 25.7 | 725 | 55.0 | 90.1 | 0.4 | 140.0 | 121.0 | 2.7 | 1.9 | 2 | 12 | 12 | 12 | 3/4" | DAIKIN 5BD1202B | 1 , 2 , 3 , 4 , 5 |
| 7 | HC-7 | ASPHALT LAB 117 / SV-7 | 80.2 | 2,260 | 55.0 | 90.2 | 0.4 | 140.0 | 122.2 | 9.0 | 0.9 | 2 | 12 | 22 | 16 | 3/4" | DAIKIN 5WH1202B | 1 , 2 , 3 , 4 , 5 |
| 8 | HC-8 | RESIDENCY NOISE ROOM 130 / SAV-8 | 22.3 | 630 | 55.0 | 90.1 | 0.3 | 140.0 | 120.6 | 2.3 | 10.3 | 2 | 10 | 12 | 12 | 3/4" | DAIKIN 5BD1002B | 1 , 2 , 3 , 4 , 5 |
| 9 | HC-9 | GENERAL LAB 125 / SAV-9 | 45.6 | 1,290 | 55.0 | 90.1 | 0.4 | 140.0 | 119.3 | 4.4 | 6.6 | 2 | 12 | 16 | 14 | 1" | DAIKIN 5BD1202B | 1 , 2 , 3 , 4 , 5 |

- sheet: M5.1
- title as printed: HOT WATER REHEAT COIL SCHEDULE
- x edges:
  - 170
  - 220
  - 360
  - 410
  - 445
  - 480
  - 520
  - 560
  - 600
  - 640
  - 680
  - 720
  - 750
  - 790
  - 830
  - 875
  - 915
  - 1100
  - 1280
- y ranges:
  - 510, 540
  - 546, 576
  - 582, 612
  - 618, 648
  - 654, 684
  - 689, 719
  - 725, 755
  - 760, 790
  - 796, 826
- row semantics: One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls.

### M51-HUMIDIFIER - PDF 13

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | area_served | area_rh_temp | steam_capacity_lb_hr | gas_input_mbh | amps | voltage_phase | outside_air_temp | outside_air_rh | distributor_air_temp | distributor_air_rh | duct_size | duct_cfm | water_system | manufacturer_model | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | HUM-1 | AIR HANDLING UNIT AHU-1 | 30% / 70° | 330 | 368.5 | 2.7 | 115/1 | 3°F | 5% | 55°F | 6% | 92"X70" | 13,000 | CITY / SOFTENED WATER | CAREL UG150H1105 | 1 , 2 , 3 |

- sheet: M5.1
- title as printed: HUMIDIFIER SCHEDULE
- x edges:
  - 1300
  - 1360
  - 1480
  - 1550
  - 1610
  - 1660
  - 1710
  - 1760
  - 1810
  - 1860
  - 1910
  - 1960
  - 2030
  - 2075
  - 2150
  - 2310
  - 2400
- y ranges:
  - 260, 290
- row semantics: One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls.

### M51-LAB-EXHAUST-FAN - PDF 13

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | area_served | unit_type | blower_design_cfm | blower_actual_cfm | esp_in_wc | maximum_rpm | drive | fan_quantity | hp_per_fan | voltage_phase | maximum_sones | operating_weight_lb | manufacturer_model | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | LEF-1 | LAB AREA | NEW FUME EXHAUST FAN (HIGH-PLUME DILUTION) | 15,000 (7,500 PER FAN) | 12,310 (6,155 PER FAN) | 4.0" | 1,800 | BELT | 2 | 15.0 | 208/3 | 36 | 5,100 | MK PLASTICS MODEL AXIJET | 1 , 2 , 3 |

- sheet: M5.1
- title as printed: LAB EXHAUST FAN SCHEDULE
- x edges:
  - 1300
  - 1360
  - 1460
  - 1580
  - 1645
  - 1700
  - 1735
  - 1780
  - 1825
  - 1860
  - 1910
  - 1960
  - 2005
  - 2060
  - 2280
  - 2410
- y ranges:
  - 505, 540
- row semantics: One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls.

### M50-CANOPY-HOODS - PDF 12

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | location | serves | exhaust_material | equipment_width | equipment_depth | equipment_height | exhaust_airflow_cfm | capture_velocity_fpm | acgih_recommended_capture_velocity_fpm | exhaust_outlet_size | minimum_duct_velocity_fpm | hood_width | hood_depth | hood_height | manufacturer_model | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | CH-1 | RESIDENCY LAB 131 | (2) NCAT OVENS (2) GRIEVE OVENS | VAPORS/HEAT VAPORS/HEAT | 25-3/4" 45" | 25-3/4" 28" | 36-3/4" 66" | 1,800 | 100 | 50-500 | (3) 8" | 1,800 | 198" | 24" | 12" | CAR-MON CUSTOM MODEL | 1 , 2 |
| 2 | CH-2 | GENERAL LAB 125 | ROTARY EVAPORATOR INFRATEST EXTRACTOR | VAPORS VAPORS | 30" 45" | 20" 29" | 36" 59" | 1,425 | 100 | 50-500 | (3) 8" | 1,800 | 120" | 30" | 18" | CAR-MON CUSTOM MODEL | 1 , 2 |
| 3 | CH-3 | ASPHALT LAB 124 | (2) NCAT OVEN (2) GRIEVE BENCH OVEN | VAPORS/HEAT VAPORS/HEAT | 25-3/4" 45" | 25-3/4" 28" | 36-3/4" 66" | 1,800 | 100 | 50-500 | (3) 8" | 1,800 | 198" | 24" | 12" | CAR-MON CUSTOM MODEL | 1 , 2 |
| 4 | CH-4 | ASPHALT LAB 117 | (2) NCAT OVEN (2) GRIEVE BENCH OVEN | VAPORS/HEAT VAPORS/HEAT | 25-3/4" 45" | 25-3/4" 28" | 36-3/4" 66" | 1,800 | 100 | 50-500 | (3) 8" | 1,800 | 198" | 24" | 12" | CAR-MON CUSTOM MODEL | 1 , 2 |

- sheet: M5.0
- title as printed: CANOPY HOOD SCHEDULE
- x edges:
  - 160
  - 220
  - 340
  - 465
  - 525
  - 570
  - 610
  - 650
  - 705
  - 750
  - 825
  - 875
  - 920
  - 960
  - 1005
  - 1065
  - 1180
  - 1280
- y ranges:
  - 180, 230
  - 240, 285
  - 295, 345
  - 350, 405
- row semantics: One printed schedule row. Wrapped source cells remain in their source cell. Schedule quantities/specifications are not transformed into plan placements, independent controls, actuators, or field-device counts.

### M50-PUMPS - PDF 12

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | area_served | type | flow_gpm | head_ft | minimum_efficiency | hp | rpm | voltage_phase | printed_hydronic_accessory_cells | operating_weight_lb | manufacturer_model | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | BP-1 | BOILER PUMP ( B-1) | INLINE | 27.0 | 15.0 | 72.3% | 0.5 | 1,750 | 115/1 | N/A N/A | 50 | GRUNDFOS MAGNA 3 | 1 , 2 , 4 |
| 2 | BP-2 | BOILER PUMP ( B-2) | INLINE | 27.0 | 15.0 | 72.3% | 0.5 | 1,750 | 115/1 | N/A N/A | 50 | GRUNDFOS MAGNA 3 | 1 , 2 , 4 |
| 3 | HWP-1 | HOT WATER LOOP | INLINE VARIABLE PRIMARY | 46 | 40 | 64% | 1.0 | 3,768 | 208/3 | N/A FTV-2TS | 50 | ARMSTRONG 4380 | 1 , 2 , 3 , 4 |
| 4 | HWP-2 | HOT WATER LOOP | INLINE VARIABLE PRIMARY | 46 | 40 | 64% | 1.0 | 3,768 | 208/3 | N/A FTV-2TS | 50 | ARMSTRONG 4380 | 1 , 2 , 3 , 4 |

- sheet: M5.0
- title as printed: PUMP SCHEDULE
- x edges:
  - 160
  - 220
  - 360
  - 450
  - 500
  - 550
  - 610
  - 660
  - 710
  - 770
  - 890
  - 920
  - 1100
  - 1280
- y ranges:
  - 1040, 1070
  - 1076, 1106
  - 1110, 1142
  - 1146, 1178
- row semantics: One printed schedule row. Wrapped source cells remain in their source cell. Schedule quantities/specifications are not transformed into plan placements, independent controls, actuators, or field-device counts.

### M50-EXHAUST-FANS - PDF 12

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | area_served | unit_type | blower_cfm | esp_in_wc | maximum_rpm | drive | hp_w | voltage_phase | maximum_sones | operating_weight_lb | manufacturer_model | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | EF-1 | RESTROOM 102 | CEILING CABINET | 100 | 0.375 | 1,075 | DIRECT | 46.5 W | 115/1 | 2.5 | 15 | COOK MODEL GC-148 | 1 , 2 , 4 |
| 2 | EF-2 | RESTROOM 103 | CEILING CABINET | 100 | 0.375 | 1,075 | DIRECT | 46.5 W | 115/1 | 2.5 | 15 | COOK MODEL GC-148 | 1 , 2 , 4 |
| 3 | EF-3 | JANITOR 105 | CEILING CABINET | 100 | 0.375 | 1,075 | DIRECT | 46.5 W | 115/1 | 2.5 | 15 | COOK MODEL GC-148 | 1 , 2 , 4 |
| 4 | EF-4 | ELECTRICAL 116 | ROOF | 125 | 0.25 | 1,550 | DIRECT | 75.9 W | 115/1 | 5.5 | 25 | COOK MODEL 70R15DH | 1 , 3 , 4 |
| 5 | EF-5 | LAB MECHANICAL 120 | CEILING CABINET | 250 | 0.25 | 1,550 | DIRECT | 66.9 W | 115/1 | 3.7 | 30 | COOK MODEL 90R15DH | 1 , 3 , 4 |
| 6 | EF-6 | NUCLEAR GAUGE STORAGE 128 | CEILING CABINET | 125 | 0.25 | 1,550 | DIRECT | 75.9 W | 115/1 | 5.5 | 25 | COOK MODEL 70R15DH | 1 , 3 , 4 |

- sheet: M5.0
- title as printed: EXHAUST FAN SCHEDULE
- x edges:
  - 1300
  - 1360
  - 1460
  - 1580
  - 1630
  - 1670
  - 1715
  - 1750
  - 1810
  - 1860
  - 1910
  - 1960
  - 2280
  - 2410
- y ranges:
  - 1300, 1330
  - 1336, 1366
  - 1372, 1402
  - 1408, 1438
  - 1444, 1474
  - 1480, 1510
- row semantics: One printed schedule row. Wrapped source cells remain in their source cell. Schedule quantities/specifications are not transformed into plan placements, independent controls, actuators, or field-device counts.

### M50-SNORKEL-HOODS - PDF 12

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | location | exhaust_valve | exhaust_material | exhaust_duct_size | airflow_min_cfm | airflow_max_cfm | minimum_duct_velocity_fpm | arm_a | arm_b | arm_c | pressure_drop_in_wc | wall_mount | ceiling_mount | operating_weight_lb | manufacturer_model | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | SN-1 | RESIDENCY LAB 131 | SEV-1 | DUST / HEAT | 8" | 0 | 700 | 2,000 | 53" | 52" | 12" | 1.10" | (blank) | X | 120 | CARMON MODEL WXS-100 | 1 , 2 , 3 , 4 , 5 , 6 |
| 2 | SN-2 | RESIDENCY NOISE ROOM 130 | SEV-2 | DUST / HEAT | 8" | 115 | 700 | 2,000 | 35" | 34" | 12" | 1.10" | X | (blank) | 100 | CARMON MODEL WXS-070 | 1 , 2 , 3 , 4 , 5 , 6 |
| 3 | SN-3 | ASPHALT LAB 124 | SEV-3 | DUST / HEAT | 8" | 400 | 700 | 2,000 | 53" | 52" | 12" | 1.10" | (blank) | X | 120 | CARMON MODEL WXS-100 | 1 , 2 , 3 , 4 , 5 , 6 |
| 4 | SN-4 | MATERIAL LAB 118 | SEV-4 | DUST / HEAT | 8" | 285 | 700 | 2,000 | 53" | 52" | 12" | 1.10" | X | (blank) | 120 | CARMON MODEL WXS-100 | 1 , 2 , 3 , 4 , 5 , 6 |
| 5 | SN-5 | ASPHALT LAB 117 | SEV-5 | DUST / HEAT | 8" | 400 | 700 | 2,000 | 53" | 52" | 12" | 1.10" | (blank) | X | 120 | CAR-MON MODEL WXS-100 | 1 , 2 , 3 , 4 , 5 , 6 |

- sheet: M5.0
- title as printed: SNORKEL HOOD SCHEDULE
- x edges:
  - 160
  - 210
  - 310
  - 355
  - 420
  - 460
  - 500
  - 540
  - 590
  - 625
  - 660
  - 700
  - 750
  - 800
  - 860
  - 910
  - 1080
  - 1280
- y ranges:
  - 580, 610
  - 615, 645
  - 651, 681
  - 687, 717
  - 723, 753
- row semantics: One printed schedule row. Wrapped source cells remain in their source cell. Schedule quantities/specifications are not transformed into plan placements, independent controls, actuators, or field-device counts.

### M51-DIFFUSERS - PDF 13

7 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_symbol_cell | nominal_size | neck_runout_size | cfm_range | remarks |
|---|---|---|---|---|---|
| 1 | D-1 CFM 6"Ø | 6X6 | 6"Ø | 0 - 90 | 1 , 2 , 3 , 4 , 5 , 6 , 7 |
| 2 | D-2 CFM 10"Ø | 10"Ø | 10"Ø | 0-350 | 1 , 3 , 4 , 5 , 6 , 7 , 9 |
| 3 | D-3 CFM 12"Ø | 12"Ø | 12"Ø | 0-400 | 1 , 3 , 4 , 5 , 6 , 7 , 9 |
| 4 | D-4 CFM 14"Ø | 14"Ø | 14"Ø | 0-550 | 1 , 3 , 4 , 5 , 6 , 7 , 9 |
| 5 | D-5 CFM 6"Ø | 13"Ø | 6"Ø | 0 - 90 | 1 , 3 , 4 , 5 , 6 , 7 , 8 |
| 6 | D-6 CFM 8"Ø | 18"Ø | 8"Ø | 90 - 200 | 1 , 3 , 4 , 5 , 6 , 7 , 8 |
| 7 | D-7 CFM 10"Ø | 22"Ø | 10"Ø | 200 - 350 | 1 , 3 , 4 , 5 , 6 , 7 , 8 |

- sheet: M5.1
- title as printed: DIFFUSER SCHEDULE
- x edges:
  - 1300
  - 1360
  - 1450
  - 1540
  - 1635
  - 1760
- y ranges:
  - 805, 840
  - 842, 876
  - 878, 912
  - 914, 948
  - 950, 984
  - 986, 1020
  - 1022, 1056
- row semantics: Printed schedule row; the first column preserves the source symbol-cell's stacked tag/CFM/size text.

### M51-RETURN-EXHAUST-GRILLES - PDF 13

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_symbol_cell | nominal_size | neck_runout_size | cfm_range | remarks |
|---|---|---|---|---|---|
| 1 | R-1 8"Ø | 10X10 | 8"Ø | 80-180 | 1 , 2 , 3 , 4 , 5 , 6 |
| 2 | R-2 10X6 | 10X6 | 10X6 | 0-200 | 1 , 3 , 5 , 6 , 7 |
| 3 | R-3 12X8 | 12X8 | 12X8 | 200-300 | 1 , 3 , 5 , 6 , 7 |
| 4 | R-4 18X10 | 18X10 | 18X10 | 300-550 | 1 , 3 , 5 , 6 , 7 |

- sheet: M5.1
- title as printed: RETURN & EXHAUST GRILLE SCHEDULE
- x edges:
  - 1810
  - 1855
  - 1960
  - 2050
  - 2150
  - 2300
- y ranges:
  - 805, 840
  - 842, 876
  - 878, 912
  - 914, 948
- row semantics: Printed schedule row; the first column preserves the source symbol-cell's stacked tag/CFM/size text.

- module role: Composite authored module schedules; each named component is embedded without rewriting its facts.
- source modules:
  - schedules_m50_air_valves
  - schedules_m51_control_valves
  - schedules_m52_equipment
  - schedules_m53_ahu
  - schedules_m51_core_equipment
  - schedules_m50_core_equipment
  - schedules_m51_air_devices
- source components:
  - schedules m50 air valves:
    - document id: 04__vol2__062
    - module role: Cell-bounded literal source-row capture for M5.0's pressure-independent room-supply, general-exhaust and snorkel-exhaust air-valve schedules. These air valves are not hydronic control valves, and source schedule quantity is not a plan-placement multiplier.
    - schedule interpretation:
      - schedule sheet: M5.0 / PDF p12
      - air valve scope: The three schedules publish 21 tagged air-valve rows: nine room-supply (SAV), seven general-exhaust (GEV) and five snorkel-exhaust (SEV).
      - quantity boundary: GEV-1 prints a quantity of 2; it is retained as a schedule specification inside its literal source row, not silently expanded into two plan instances or discarded.
      - controls boundary: M6.4/M6.5 sequences and diagrams may bind these tags to rooms and control behavior. This M5.0 module does not infer separate actuator, controller-terminal, wiring or installed point quantities from the schedule rows.
    - tables:
      - Record:
        - id: M50-ROOM-SUPPLY-AIR-VALVES
        - sheet: M5.0
        - page: 12
        - title as printed: PRESSURE INDEPENDENT ROOM SUPPLY VALVE SCHEDULE
        - columns: literal_source_row
        - x edges:
          - 1300
          - 2420
        - y ranges:
          - 264, 296
          - 300, 332
          - 336, 368
          - 372, 404
          - 408, 440
          - 444, 476
          - 480, 512
          - 516, 548
          - 552, 584
        - rows:
          - VARIABLE VOLUME SAV-1 RESIDENCY LAB 131 1 24"X12" 2,500 530 720 1,525 2,250 180 3,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA212M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE
          - VARIABLE VOLUME SAV-2 SOIL/AGGREGATE 126 1 8" 2,500 220 300 560 560 35 700 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE
          - VARIABLE VOLUME SAV-3 ASPHALT LAB 124 1 24"X12" 2,500 270 410 700 2,260 180 3,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA212M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE
          - VARIABLE VOLUME SAV-4 D-1 LAB 123 1 20"X10" 2,500 725 980 700 1,500 100 2,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA210M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE
          - VARIABLE VOLUME SAV-5 CONCRETE 119 1 8" 2,500 190 255 585 585 35 700 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE
          - VARIABLE VOLUME SAV-6 MATERIAL LAB 118 1 8" 2,500 190 285 725 725 35 700 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE
          - VARIABLE VOLUME SAV-7 ASPHALT LAB 117 1 24"X12" 2,500 270 405 850 2,260 180 3,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA212M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE
          - RESIDENCY NOISE VARIABLE VOLUME SAV-8 1 8" 2,500 75 115 250 630 35 700 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108M 1 , 2 , 3 ROOM 130 ELECTRONIC EXHAUST VALVE
          - VARIABLE VOLUME SAV-9 GENERAL LAB 125 1 12" 2,500 160 240 275 1,290 90 1,500 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA112M 1 , 2 , 3 ELECTRONIC EXHAUST VALVE
        - row semantics: One manually visual-reviewed printed source row. Wrapped type/area cells retain native source reading order; values are not normalized, reclassified or expanded to installed plan quantities.
        - printed column context:
          - SYMBOL
          - AREA SERVED
          - TYPE
          - VALVE INLET/OUTLET
          - QUANTITY
          - SIZE
          - MINIMUM DUCT VELOCITY (FPM)
          - VALVE AIRFLOWS / AIRFLOW RANGE
          - PRESSURE DROP (IN. W.C.)
          - INSTALLED POSITION
          - MANUFACTURER AND MODEL
          - REMARKS
      - Record:
        - id: M50-GENERAL-EXHAUST-AIR-VALVES
        - sheet: M5.0
        - page: 12
        - title as printed: PRESSURE INDEPENDENT GENERAL EXHAUST VALVE SCHEDULE
        - columns: literal_source_row
        - x edges:
          - 1300
          - 2420
        - y ranges:
          - 823, 855
          - 859, 891
          - 895, 927
          - 931, 963
          - 967, 999
          - 1003, 1035
          - 1039, 1071
        - rows:
          - VARIABLE VOLUME GEV-1 RESIDENCY LAB 131 2 10" 2,500 0 1,700 100 2,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA210 ELECTRONIC EXHAUST VALVE
          - VARIABLE VOLUME GEV-2 GENERAL LAB 125 1 8" 2,500 0 240 35 700 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108 1 , 2 , 3 ELECTRONIC EXHAUST VALVE
          - VARIABLE VOLUME GEV-3 ASPHALT LAB 124 1 10" 2,500 405 780 50 1,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE
          - VARIABLE VOLUME GEV-4 D-1 LAB 123 1 10" 2,500 710 710 50 1,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE
          - VARIABLE VOLUME GEV-5 ASPHALT LAB 117 1 10" 2,500 405 950 50 1,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE
          - VARIABLE VOLUME GEV-6 CONCRETE 119 1 10" 2,500 280 650 50 1,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE
          - VARIABLE VOLUME GEV-7 SOIL/AGGREGATE 126 1 8" 2,500 330 625 35 700 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA108 1 , 2 , 3 ELECTRONIC EXHAUST VALVE
        - row semantics: One manually visual-reviewed printed source row. Wrapped type/area cells retain native source reading order; values are not normalized, reclassified or expanded to installed plan quantities.
        - printed column context:
          - SYMBOL
          - AREA SERVED
          - TYPE
          - VALVE INLET/OUTLET
          - QUANTITY
          - SIZE
          - MINIMUM DUCT VELOCITY (FPM)
          - VALVE AIRFLOWS / AIRFLOW RANGE
          - PRESSURE DROP (IN. W.C.)
          - INSTALLED POSITION
          - MANUFACTURER AND MODEL
          - REMARKS
      - Record:
        - id: M50-SNORKEL-EXHAUST-AIR-VALVES
        - sheet: M5.0
        - page: 12
        - title as printed: PRESSURE INDEPENDENT SNORKEL EXHAUST VALVE SCHEDULE
        - columns: literal_source_row
        - x edges:
          - 145
          - 1280
        - y ranges:
          - 1414, 1446
          - 1450, 1482
          - 1486, 1518
          - 1522, 1554
          - 1558, 1590
        - rows:
          - VARIABLE VOLUME SEV-1 RESIDENCY LAB 131 1 10" 2,500 0 700 50 1,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE
          - RESIDENCY NOISE VARIABLE VOLUME SEV-2 1 10" 2,500 120 700 50 1,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ROOM 130 ELECTRONIC EXHAUST VALVE
          - VARIABLE VOLUME SEV-3 ASPHALT LAB 124 1 10" 2,500 0 700 50 1,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE
          - VARIABLE VOLUME SEV-4 MATERIAL LAB 118 1 10" 2,500 280 810 50 1,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE
          - VARIABLE VOLUME SEV-5 ASPHALT LAB 117 1 10" 2,500 0 700 50 1,000 0.6" 3.0" HORIZONTAL PHOENIX MEDIUM PRESSURE BSVA110 1 , 2 , 3 ELECTRONIC EXHAUST VALVE
        - row semantics: One manually visual-reviewed printed source row. Wrapped type/area cells retain native source reading order; values are not normalized, reclassified or expanded to installed plan quantities.
        - printed column context:
          - SYMBOL
          - AREA SERVED
          - TYPE
          - VALVE INLET/OUTLET
          - QUANTITY
          - SIZE
          - MINIMUM DUCT VELOCITY (FPM)
          - VALVE AIRFLOWS / AIRFLOW RANGE
          - PRESSURE DROP (IN. W.C.)
          - INSTALLED POSITION
          - MANUFACTURER AND MODEL
          - REMARKS
    - assertions:
      - Record:
        - id: m50-room-supply-title
        - page: 12
        - bbox:
          - 1510
          - 150
          - 2220
          - 180
        - expected: PRESSURE INDEPENDENT ROOM SUPPLY VALVE SCHEDULE
        - mode: exact
      - Record:
        - id: m50-general-exhaust-title
        - page: 12
        - bbox:
          - 1450
          - 710
          - 2260
          - 740
        - expected: PRESSURE INDEPENDENT GENERAL EXHAUST VALVE SCHEDULE
        - mode: exact
      - Record:
        - id: m50-snorkel-exhaust-title
        - page: 12
        - bbox:
          - 255
          - 1300
          - 1050
          - 1330
        - expected: PRESSURE INDEPENDENT SNORKEL EXHAUST VALVE SCHEDULE
        - mode: exact
    - inventory checks:
      - Record:
        - id: rank04-m50-air-valve-schedule-rows
        - records path:
          - tables
        - expected: 3
        - unique key: id
  - schedules m51 control valves:
    - document id: 04__vol2__062
    - module role: Literal source-row capture of the M5.1 hot-water reheat and bypass control-valve schedules. This source publishes hydronic control-valve data; no damper-actuator schedule is inferred from it.
    - control valve schedule scope:
      - sheet: M5.1 / PDF p13
      - reheat control valves:
        - CV-1
        - CV-2
        - CV-3
        - CV-4
        - CV-5
        - CV-6
        - CV-7
        - CV-8
        - CV-9
      - bypass control valve:
        - BCV-1
      - printed column context reheat:
        - SYMBOL
        - HOT WATER COIL
        - AREA SERVED
        - VALVE TYPE
        - OPERATION
        - FLUID
        - FLOW (GPM)
        - FLOW RANGE (GPM)
        - P.D. (PSI)
        - MAXIMUM P.D. (PSI)
        - SIZE (IN)
        - MANUFACTURER AND MODEL
        - REMARKS
      - printed column context bypass:
        - SYMBOL
        - SERVES
        - VALVE TYPE
        - OPERATION
        - FLUID
        - FLOW (GPM)
        - FLOW RANGE (GPM)
        - P.D. (PSI)
        - MAXIMUM P.D. (PSI)
        - SIZE (IN)
        - CONTROL
        - MANUFACTURER AND MODEL
        - REMARKS
      - quantity boundary: The schedule gives control-valve rows, not a global actuator, field-I/O, terminal or field-wiring count. The associated M6 controls sheets are retained separately for behavior and point context.
    - tables:
      - Record:
        - id: M51-HOT-WATER-REHEAT-CONTROL-VALVES
        - sheet: M5.1
        - page: 13
        - title as printed: CONTROL VALVE SCHEDULE (HOT WATER REHEAT COILS)
        - columns: tag\|hot_water_coil\|area_served\|valve_type\|operation\|fluid\|flow_gpm\|flow_range_gpm\|pressure_drop_psi\|maximum_pressure_drop_psi\|size_in\|manufacturer_model\|remarks
        - x edges:
          - 170
          - 255
          - 320
          - 470
          - 600
          - 680
          - 750
          - 795
          - 840
          - 890
          - 930
          - 995
          - 1165
          - 1250
        - y ranges:
          - 1087, 1123
          - 1127, 1163
          - 1167, 1203
          - 1206, 1242
          - 1246, 1282
          - 1285, 1321
          - 1325, 1361
          - 1365, 1401
          - 1405, 1437
        - rows:
          - CV-1\|HC-1\|RESIDENCY LAB 131 / SAV-1\|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY\|2-WAY MODULATING\|35% PROPYLENE GLYCOL\|9.0\|6.0 TO 42.0\|5.0\|5.0\|1-1/4"\|BELL & GOSSETT ULTRA SETTER\|1 , 2 , 3 , 4 , 5
          - CV-2\|HC-2\|SOIL/AGGREGATE 126 / SAV-2\|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY\|2-WAY MODULATING\|35% PROPYLENE GLYCOL\|2.0\|0.97 TO 5.85\|5.0\|5.0\|3/4"\|BELL & GOSSETT ULTRA SETTER\|1 , 2 , 3 , 4 , 5
          - CV-3\|HC-3\|ASPHALT LAB 124 / SAV-3\|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY\|2-WAY MODULATING\|35% PROPYLENE GLYCOL\|9.0\|6.0 TO 42.0\|5.0\|5.0\|1-1/4"\|BELL & GOSSETT ULTRA SETTER\|1 , 2 , 3 , 4 , 5
          - CV-4\|HC-4\|D-1 LAB 123 / SAV-4\|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY\|2-WAY MODULATING\|35% PROPYLENE GLYCOL\|5.2\|2.64 TO 15.89\|5.0\|5.0\|1"\|BELL & GOSSETT ULTRA SETTER\|1 , 2 , 3 , 4 , 5
          - CV-5\|HC-5\|CONCRETE 119 / SAV-5\|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY\|2-WAY MODULATING\|35% PROPYLENE GLYCOL\|2.0\|0.44 TO 2.53\|5.0\|5.0\|3/4"\|BELL & GOSSETT ULTRA SETTER\|1 , 2 , 3 , 4 , 5
          - CV-6\|HC-6\|MATERIAL LAB 118 / SV-6\|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY\|2-WAY MODULATING\|35% PROPYLENE GLYCOL\|2.7\|0.44 TO 2.53\|5.0\|5.0\|3/4"\|BELL & GOSSETT ULTRA SETTER\|1 , 2 , 3 , 4 , 5
          - CV-7\|HC-7\|ASPHALT LAB 117 / SV-7\|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY\|2-WAY MODULATING\|35% PROPYLENE GLYCOL\|9.0\|0.44 TO 2.53\|5.0\|5.0\|3/4"\|BELL & GOSSETT ULTRA SETTER\|1 , 2 , 3 , 4 , 5
          - CV-8\|HC-8\|RESIDENCY NOISE ROOM 130 / SAV-8\|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY\|2-WAY MODULATING\|35% PROPYLENE GLYCOL\|2.3\|0.44 TO 2.53\|5.0\|5.0\|3/4"\|BELL & GOSSETT ULTRA SETTER\|1 , 2 , 3 , 4 , 5
          - CV-9\|HC-9\|GENERAL LAB 125 / SAV-9\|PRESSURE INDEPENDENT FIELD ADJUSTABLE CONTROL VALVE W/ 100% AUTHORITY\|2-WAY MODULATING\|35% PROPYLENE GLYCOL\|4.4\|2.64 TO 15.89\|5.0\|5.0\|1"\|BELL & GOSSETT ULTRA SETTER\|1 , 2 , 3 , 4 , 5
        - row semantics: One M5.1 source control-valve row with individual source cells retained. The flow-range cell prints its lower and upper values separated by TO; no Cv, actuator torque, signal or fail position beyond the printed source is added.
      - Record:
        - id: M51-BYPASS-CONTROL-VALVE
        - sheet: M5.1
        - page: 13
        - title as printed: BYPASS CONTROL VALVE SCHEDULE
        - columns: literal_source_row
        - x edges:
          - 1300
          - 2415
        - y ranges:
          - 1438, 1471
        - rows:
          - PRESSURE 2-WAY REFER TO THE CONTROL BCV-1 HEATING WATER SYSTEM 100% WATER 25 19-110 2.7 5.0 2.0 B&G ULTRA SETTER 1 , 2 , 3 INDEPENDENT MODULATING SCHEMATICS
        - row semantics: One manually visual-reviewed printed source row, bounded to the source schedule grid. Wrapped source cells retain their native reading order; values are not normalized or supplemented.
    - assertions:
      - Record:
        - id: m51-reheat-control-valve-title
        - page: 13
        - bbox:
          - 380
          - 970
          - 1020
          - 1020
        - expected: CONTROL VALVE SCHEDULE (HOT WATER REHEAT COILS)
        - mode: exact
      - Record:
        - id: m51-bypass-control-valve-title
        - page: 13
        - bbox:
          - 1450
          - 1355
          - 2320
          - 1410
        - expected: BYPASS CONTROL VALVE SCHEDULE
        - mode: exact
    - inventory checks:
      - Record:
        - id: rank04-m51-control-valve-tables
        - records path:
          - tables
        - expected: 2
        - unique key: id
  - schedules m52 equipment:
    - document id: 04__vol2__062
    - module role: M5.2 equipment-schedule capture. It explicitly distinguishes printed schedule rows from field/plan quantities and leaves absent control-point, damper-actuator, sequence, and network values absent rather than fabricating them.
    - schedule scope:
      - sheet: M5.2 / PDF p14
      - literal line items: 19
      - coverage:
        - electric heaters
        - hydronic specialty equipment
        - gas split system
        - sound attenuator
        - penthouse
        - louvers
        - ductless split cooling unit
      - control boundary: The EH remarks mark EH-9 through EH-6 as standalone / not DDC controlled via remark 6 where printed. Separate M6 sheets, rather than this schedule, publish sequences and labeled control context. No full damper-actuator schedule appears on M5.2.
    - tables:
      - Record:
        - id: M52-ELECTRIC-HEATERS
        - sheet: M5.2
        - page: 14
        - title as printed: ELECTRIC HEATER SCHEDULE
        - columns: tag\|area_served\|unit_type\|cfm\|rpm\|hp\|kw\|steps\|voltage_phase\|amps\|manufacturer_model\|remarks
        - x edges:
          - 200
          - 255
          - 405
          - 548
          - 590
          - 640
          - 680
          - 720
          - 760
          - 815
          - 850
          - 1000
          - 1285
        - y ranges:
          - 180, 210
          - 215, 245
          - 251, 281
          - 287, 317
          - 323, 353
          - 359, 389
          - 395, 425
          - 431, 461
          - 467, 497
        - rows:
          - EH-1\|NUCLEAR GAUGE STORAGE 128\|SURFACE MOUNTED\|245\|1,400\|1/8\|3.0\|1\|208 / 1\|14.4\|MARKEL MODEL 3420 SERIES\|1 , 3 , 5
          - EH-2\|ENCLOSED MATERIAL STORAGE 127\|SURFACE MOUNTED\|245\|1,400\|1/8\|3.0\|1\|208 / 1\|14.4\|MARKEL MODEL 3420 SERIES\|1 , 3 , 5
          - EH-3\|ENCLOSED MATERIAL STORAGE 127\|SURFACE MOUNTED\|245\|1,400\|1/8\|3.0\|1\|208 / 1\|14.4\|MARKEL MODEL 3420 SERIES\|1 , 3 , 5
          - EH-4\|FIRE RISER 121\|SURFACE MOUNTED\|245\|1,400\|1/8\|2.0\|1\|208 / 1\|9.6\|MARKEL MODEL 3420 SERIES\|1 , 3 , 5
          - EH-5\|LAB MECHANICAL 120\|WALL MOUNTED UNIT HEATER\|300\|1,400\|-\|3.0\|1\|208 / 1\|14.4\|REZNOR MODEL EGW-3\|1 , 4 , 5
          - EH-6\|ELECTRICAL 116\|RECESSED\|245\|1,400\|1/8\|2.0\|1\|208 / 1\|9.6\|MARKEL MODEL 3420 SERIES\|1 , 3 , 5
          - EH-7\|LOBBY 101\|RECESSED\|245\|1,400\|1/8\|2.0\|1\|208 / 1\|9.6\|MARKEL MODEL 3420 SERIES\|1 , 2 , 6
          - EH-8\|OPEN OFFICE 110\|RECESSED\|245\|1,400\|1/8\|2.0\|1\|208 / 1\|9.6\|MARKEL MODEL 3420 SERIES\|1 , 2 , 6
          - EH-9\|REST. 102\|RECESSED\|245\|1,400\|1/8\|2.0\|1\|208 / 1\|9.6\|MARKEL MODEL 3420 SERIES\|1 , 2 , 6
        - row semantics: One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added.
      - Record:
        - id: M52-MECHANICAL-SPECIALTY
        - sheet: M5.2
        - page: 14
        - title as printed: MECHANICAL SPECIALTY EQUIPMENT SCHEDULE
        - columns: tag\|equipment_description\|system_served\|description\|manufacturer_model_and_alternates
        - x edges:
          - 200
          - 255
          - 400
          - 525
          - 980
          - 1275
        - y ranges:
          - 760, 797
          - 797, 835
          - 835, 870
          - 870, 908
        - rows:
          - AS-1\|AIR SEDIMENT SEPARATOR\|HOT WATER LOOP\|DESIGN FLOW IS 80 GPM WITH A DESIGN PD OF 1.0 FT-H\|B & G MODEL SRS-3F ALTERNATE APPROVED MANUFACTURERS: TACO, ARMSTRONG, AND PACO
          - ET-1\|EXPANSION TANK (VERTICAL DIAPHRAGM TYPE)\|HOT WATER LOOP\|7.8 GALLON CAPACITY, ACCEPTANCE 6.3 GALLONS-DIAPHRAGM TYPE EXPANSION TANK. (PRE-CHARGED TO 10 PSI)\|B & G MODEL D-15 ALTERNATE APPROVED MANUFACTURERS: TACO, ARMSTRONG, AND PACO
          - FM-1\|HYDRONIC FLOW METER\|HOT WATER LOOP\|ELECTROMAGNETIC FLOW METER\|ONICON F-3200 FLOW METER
          - PF-1\|POT FEEDER\|HOT WATER LOOP\|CHEMICAL POT FEEDER TANK\|WESSELS MODEL CPFT-2
        - row semantics: One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added.
        - parser exclusions:
          - Record:
            - engine: mupdf
            - word ids:
              - 329
            - reason: The H2O suffix is one MuPDF word but Poppler reports overlapping baseline and subscript words; exclude the disputed glyph cluster rather than asserting a parser-normalized rendering.
          - Record:
            - engine: poppler
            - word ids:
              - 548
              - 549
            - reason: The H2O suffix is one MuPDF word but Poppler reports overlapping baseline and subscript words; exclude the disputed glyph cluster rather than asserting a parser-normalized rendering.
        - source note: The AS-1 printed pressure-drop suffix is visually rendered as H2O. Its overlapping super/subscript glyph cluster disagrees between engines (MuPDF: one word; Poppler: two words), so the corroborated cell ends at FT-H and the suffix is deliberately not normalized.
      - Record:
        - id: M52-GAS-SPLIT-SYSTEM
        - sheet: M5.2
        - page: 14
        - title as printed: SPLIT SYSTEM AIR CONDITIONING UNIT SCHEDULE (96%+ GAS)
        - columns: tag\|unit_type\|nominal_tons\|supply_cfm\|esp\|hp\|supply_voltage_phase\|total_cooling_mbh\|sensible_cooling_mbh\|heating_input_mbh\|heating_output_mbh\|mca\|mocp\|condensing_voltage_phase\|osa_cfm\|minimum_seer2\|operating_weight_lb\|manufacturer_model\|remarks
        - x edges:
          - 200
          - 275
          - 345
          - 389
          - 427
          - 461
          - 497
          - 539
          - 587
          - 648
          - 693
          - 737
          - 775
          - 810
          - 848
          - 880
          - 916
          - 963
          - 1210
          - 1285
        - y ranges:
          - 1050, 1083
        - rows:
          - F-1 , CU-1\|MULTIPOISE\|5\|2,250\|0.70\|1.0\|115/1\|52.0\|52.0\|80\|78.0\|32.4\|50\|208/1\|260\|14.0\|450\|CARRIER 59SC6A080C211-20 FURNACE CARRIER 24SCA460 CONDENSING UNIT\|1 , 2 , 3 , 4
        - row semantics: One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added.
      - Record:
        - id: M52-SOUND-ATTENUATOR
        - sheet: M5.2
        - page: 14
        - title as printed: SOUND ATTENUATOR SCHEDULE
        - columns: tag\|type\|location\|airflow_cfm\|maximum_face_velocity_fpm\|length_in\|width_in\|height_in\|face_area_sq_ft\|maximum_pressure_drop_in_wc\|weight_lb\|il_63\|il_125\|il_250\|il_500\|il_1000\|il_2000\|il_4000\|il_8000\|manufacturer_model\|remarks
        - x edges:
          - 1300
          - 1360
          - 1405
          - 1470
          - 1520
          - 1570
          - 1620
          - 1665
          - 1725
          - 1775
          - 1835
          - 1885
          - 1912
          - 1939
          - 1966
          - 1993
          - 2020
          - 2047
          - 2074
          - 2102
          - 2295
          - 2420
        - y ranges:
          - 285, 315
        - rows:
          - SA-1\|DUCT SILENCER\|AHU-1 SUPPLY\|13,000\|2,500\|84\|58\|22\|-\|0.22\|-\|11\|18\|28\|30\|36\|26\|22\|14\|VIBRO ACOUSTICS SA-S\|1 , 2
        - row semantics: One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added.
      - Record:
        - id: M52-PENTHOUSE
        - sheet: M5.2
        - page: 14
        - title as printed: PENTHOUSE SCHEDULE
        - columns: tag\|area_served\|type\|number_of_tiers\|throat_size\|minimum_free_area_sq_ft\|finish\|manufacturer_model\|remarks
        - x edges:
          - 1300
          - 1400
          - 1550
          - 1630
          - 1730
          - 1840
          - 1915
          - 1990
          - 2295
          - 2420
        - y ranges:
          - 485, 515
        - rows:
          - PH-1\|EQUIPMENT T01\|TIERED\|2\|8X8\|0.45\|AAMA 2604\|COOK MODEL 8 TR\|1 , 2 , 3
        - row semantics: One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added.
      - Record:
        - id: M52-LOUVERS
        - sheet: M5.2
        - page: 14
        - title as printed: LOUVER SCHEDULE
        - columns: tag\|service\|type\|nominal_size\|minimum_free_area_sq_ft\|finish\|manufacturer_model\|remarks
        - x edges:
          - 1300
          - 1360
          - 1480
          - 1600
          - 1710
          - 1790
          - 1890
          - 2270
          - 2420
        - y ranges:
          - 700, 730
          - 736, 766
        - rows:
          - L-1\|EF-6 MAKEUP AIR\|FIXED DRAINABLE\|20"X12"\|0.54\|AAMA2604\|RUSKIN ELF6375DX\|1 , 2 , 3 , 4
          - L-2\|EF-7 MAKEUP AIR\|FIXED DRAINABLE\|14"X12"\|0.36\|AAMA2604\|RUSKIN ELF6375DX\|1 , 2 , 3 , 4
        - row semantics: One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added.
      - Record:
        - id: M52-DUCTLESS-SPLIT-HIGH-WALL
        - sheet: M5.2
        - page: 14
        - title as printed: DUCTLESS SPLIT HIGH WALL COOLING UNIT SCHEDULE
        - columns: tag\|area_served\|unit_type\|supply_cfm\|supply_voltage_phase\|nominal_tons\|total_cooling_mbh\|sensible_cooling_mbh\|mca\|mocp\|outdoor_voltage_phase\|minimum_seer\|indoor_outdoor_weight_lb\|manufacturer_model\|remarks
        - x edges:
          - 1300
          - 1380
          - 1470
          - 1515
          - 1595
          - 1635
          - 1670
          - 1715
          - 1760
          - 1795
          - 1828
          - 1870
          - 1910
          - 1960
          - 2310
          - 2420
        - y ranges:
          - 1010, 1045
        - rows:
          - DFC-1 , DCU-1\|IT 115\|2.0\|HIGH WALL COOLING ONLY\|640\|THRU O/U\|25.0\|18.0\|18\|25\|208/1\|18.5\|35 / 95\|CARRIER FAN COIL MODEL 40MHH24 CARRIER CONDENSING UNIT MODEL 38MHRBC24\|1 , 2 , 3 , 4 , 5 , 6
        - row semantics: One printed schedule line item. Wrapped source cells are retained in their source cell; no plan multiplier, inferred installed quantity, I/O, or unprinted control attribute is added.
    - assertions:
      - Record:
        - id: m52-electric-heater-title
        - page: 14
        - bbox:
          - 560
          - 60
          - 950
          - 110
        - expected: ELECTRIC HEATER SCHEDULE
        - mode: exact
      - Record:
        - id: m52-specialty-title
        - page: 14
        - bbox:
          - 450
          - 675
          - 980
          - 715
        - expected: MECHANICAL SPECIALTY EQUIPMENT SCHEDULE
        - mode: exact
      - Record:
        - id: m52-split-title
        - page: 14
        - bbox:
          - 400
          - 930
          - 1200
          - 975
        - expected: SPLIT SYSTEM AIR CONDITIONING UNIT SCHEDULE (96%+ GAS)
        - mode: exact
      - Record:
        - id: m52-ductless-title
        - page: 14
        - bbox:
          - 1530
          - 890
          - 2100
          - 930
        - expected: DUCTLESS SPLIT HIGH WALL COOLING UNIT SCHEDULE
        - mode: exact
    - inventory checks:
      - Record:
        - id: rank04-m52-tables
        - records path:
          - tables
        - expected: 7
        - unique key: id
  - schedules m53 ahu:
    - document id: 04__vol2__062
    - module role: Cell-bounded capture of M5.3's one printed AHU schedule row. AHU-1 operating specifications are source values, not observed commissioning values or inferred BAS point quantities.
    - equipment scope:
      - sheet: M5.3 / PDF p15
      - scheduled unit tags:
        - AHU-1
      - row count: 1
      - controls boundary: M5.3 prints a humidifier component tag (HUM-1) and a schedule remark to see the humidifier schedule. Point templates and the VAV AHU sequence are separately bounded on M6.3; this table does not convert equipment attributes into I/O counts.
      - quantity boundary: One schedule line item is not evidence of a field-device count, sensor count, or a plan-placement count beyond the printed AHU-1 identity.
    - tables:
      - Record:
        - id: M53-AIR-HANDLING-UNIT
        - sheet: M5.3
        - page: 15
        - title as printed: AIR HANDLING UNIT SCHEDULE
        - columns: tag\|unit_type\|area_served\|supply_fan_type\|supply_airflow_design_cfm\|supply_airflow_actual_cfm\|supply_fan_esp\|supply_fan_tsp\|supply_fan_hp_qty\|supply_fan_voltage_phase\|supply_fan_rpm\|dx_sensible_mbh\|dx_total_mbh\|dx_cfm\|dx_entering_db_f\|dx_entering_wb_f\|dx_leaving_db_f\|dx_leaving_wb_f\|dx_max_face_velocity_fpm\|dx_air_pd_wc\|dx_max_rh\|gas_heat_input_mbh\|gas_heat_output_mbh\|gas_heat_cfm\|gas_heat_entering_db_f\|gas_heat_leaving_db_f\|gas_heat_modulation_pct\|humidifier_unit_tag\|humidifier_coil_air_pd_ft\|humidifier_finned_height_in\|humidifier_finned_width_in\|humidifier_face_area_ft2\|humidifier_face_velocity_fpm\|humidifier_coil_type\|pre_filter_efficiency\|pre_filter_depth\|final_filter_efficiency\|final_filter_depth\|filter_max_face_velocity_fpm\|mca\|mropd\|electrical_voltage_phase\|minimum_osa_cfm\|ahri_eer_rating\|operating_weight_lb\|manufacturer_model\|remarks
        - x edges:
          - 200
          - 260
          - 330
          - 400
          - 445
          - 480
          - 530
          - 560
          - 600
          - 640
          - 673
          - 710
          - 750
          - 790
          - 840
          - 870
          - 905
          - 940
          - 977
          - 1035
          - 1065
          - 1105
          - 1145
          - 1190
          - 1232
          - 1263
          - 1300
          - 1370
          - 1410
          - 1445
          - 1480
          - 1515
          - 1555
          - 1590
          - 1630
          - 1672
          - 1700
          - 1745
          - 1780
          - 1825
          - 1860
          - 1905
          - 1950
          - 1985
          - 2015
          - 2065
          - 2175
          - 2245
        - y ranges:
          - 327, 355
        - rows:
          - AHU-1\|SEMI-CUSTOM\|LABORATORIES\|REMARK 2\|13,000\|11,540\|1.5\|4.3\|7.6 \ 4\|208/3\|2,246\|502.1\|502.1\|13,000\|92.0\|63.5\|53.6\|49.3\|500\|0.6\|50%\|1,125.0\|893.8\|13,000\|3.0\|55.0\|5-100%\|HUM-1\|0.01\|24.0\|109.0\|52.1\|451\|REMARK 6\|MERV 8\|2"\|MERV 13\|4"\|500\|178.9\|225.0\|208 / 3\|3,950\|10.8\|10,000\|DAIKIN DPSA040\|3 , 4 , 5 , 6
        - row semantics: One complete visual schedule row. Values that print as two-line source cells (REMARK 2 and REMARK 6) remain a single cell value; no interpretation of the referenced remark is substituted into the source schedule.
        - printed column context: AIR HANDLING UNIT SCHEDULE; the nested headings span supply fan, DX/dehumidification cooling coil, gas heating coil, humidification coil, filters, electrical requirements, outside air, AHRI EER, operating weight, manufacturer/model and remarks.
    - assertions:
      - Record:
        - id: m53-ahu-title
        - page: 15
        - bbox:
          - 1040
          - 210
          - 1410
          - 245
        - expected: AIR HANDLING UNIT SCHEDULE
        - mode: exact
      - Record:
        - id: m53-ahu-remark-3
        - page: 15
        - bbox:
          - 210
          - 415
          - 730
          - 450
        - expected: 3. EXTERNAL STATIC PRESSURE (ESP) DOES NOT INCLUDE THE COILS, FILTERS, OR OTHER INTERNAL AIR HANDLER LOSSES.
        - mode: exact
    - inventory checks:
      - Record:
        - id: rank04-m53-ahu-row
        - records path:
          - tables
        - expected: 1
        - unique key: id
  - schedules m51 core equipment:
    - document id: 04__vol2__062
    - module role: Cell-bounded M5.1 core equipment schedule capture. This complements the separate M5.1 control-valve module and does not infer actuator/fan-instance/point counts beyond what a printed schedule row states.
    - schedule scope:
      - sheet: M5.1 / PDF p13
      - literal line items: 13
      - families:
        - condensing hot-water boilers
        - hot-water reheat coils
        - humidifier
        - lab exhaust fan
      - controls boundary: The boiler schedule explicitly calls for a BACnet interface in its printed remarks. Humidifier remark 3 says to connect the unit to DDC. The M6 controls drawings are separately recorded for the detailed sequence/point context.
    - tables:
      - Record:
        - id: M51-CONDENSING-HOT-WATER-BOILERS
        - sheet: M5.1
        - page: 13
        - title as printed: CONDENSING HOT WATER BOILER SCHEDULE
        - columns: tag\|area_served\|thermal_efficiency\|fuel\|ewt_f\|lwt_f\|boiler_flow_gpm\|maximum_pd_ft_h2o\|input_mbh\|output_mbh\|manufacturer_model\|remarks
        - x edges:
          - 170
          - 220
          - 360
          - 410
          - 510
          - 570
          - 640
          - 710
          - 785
          - 835
          - 880
          - 1100
          - 1280
        - y ranges:
          - 190, 220
          - 226, 256
        - rows:
          - B-1\|HOT WATER LOOP\|95%\|NATURAL GAS\|120.0\|140.0\|27.0\|5.0\|285\|265\|LOCHINVAR KHB285N\|1 , 2 , 3 , 4
          - B-2\|HOT WATER LOOP\|95%\|NATURAL GAS\|120.0\|140.0\|27.0\|5.0\|285\|265\|LOCHINVAR KHB285N\|1 , 2 , 3 , 4
        - row semantics: One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls.
      - Record:
        - id: M51-HOT-WATER-REHEAT-COILS
        - sheet: M5.1
        - page: 13
        - title as printed: HOT WATER REHEAT COIL SCHEDULE
        - columns: tag\|area_supply_valve_served\|capacity_mbh\|cfm\|entering_air_temp_f\|leaving_air_temp_f\|air_pd_in_wc\|entering_water_temp_f\|leaving_water_temp_f\|flow_gpm\|fluid_pd_ft\|rows\|fpi\|coil_width_in\|coil_height_in\|piping_runout_size\|manufacturer_model\|remarks
        - x edges:
          - 170
          - 220
          - 360
          - 410
          - 445
          - 480
          - 520
          - 560
          - 600
          - 640
          - 680
          - 720
          - 750
          - 790
          - 830
          - 875
          - 915
          - 1100
          - 1280
        - y ranges:
          - 510, 540
          - 546, 576
          - 582, 612
          - 618, 648
          - 654, 684
          - 689, 719
          - 725, 755
          - 760, 790
          - 796, 826
        - rows:
          - HC-1\|RESIDENCY LAB 131 / SAV-1\|80.0\|2,250\|55.0\|90.3\|0.4\|140.0\|122.2\|9.0\|0.9\|2\|12\|24\|16\|1-1/4"\|DAIKIN 5WH1202B\|1 , 2 , 3 , 4 , 5
          - HC-2\|SOIL/AGGREGATE 126 / SAV-2\|20.4\|560\|55.0\|91.2\|0.2\|140.0\|119.6\|2.0\|1.2\|2\|11\|12\|12\|3/4"\|DAIKIN 5BD1102B\|1 , 2 , 3 , 4 , 5
          - HC-3\|ASPHALT LAB 124 / SAV-3\|80.2\|2,260\|55.0\|90.2\|0.4\|140.0\|122.2\|9.0\|0.9\|2\|12\|22\|16\|1-1/4"\|DAIKIN 5WH1202B\|1 , 2 , 3 , 4 , 5
          - HC-4\|D-1 LAB 123 / SAV-4\|52.0\|1,500\|55.0\|90.0\|0.4\|140.0\|120.0\|5.2\|5.0\|2\|12\|16\|16\|1"\|DAIKIN 5BD1202B\|1 , 2 , 3 , 4 , 5
          - HC-5\|CONCRETE 119 / SAV-5\|20.9\|585\|55.0\|90.4\|0.3\|140.0\|119.1\|2.0\|1.2\|2\|11\|12\|12\|3/4"\|DAIKIN 5BD1102B\|1 , 2 , 3 , 4 , 5
          - HC-6\|MATERIAL LAB 118 / SV-6\|25.7\|725\|55.0\|90.1\|0.4\|140.0\|121.0\|2.7\|1.9\|2\|12\|12\|12\|3/4"\|DAIKIN 5BD1202B\|1 , 2 , 3 , 4 , 5
          - HC-7\|ASPHALT LAB 117 / SV-7\|80.2\|2,260\|55.0\|90.2\|0.4\|140.0\|122.2\|9.0\|0.9\|2\|12\|22\|16\|3/4"\|DAIKIN 5WH1202B\|1 , 2 , 3 , 4 , 5
          - HC-8\|RESIDENCY NOISE ROOM 130 / SAV-8\|22.3\|630\|55.0\|90.1\|0.3\|140.0\|120.6\|2.3\|10.3\|2\|10\|12\|12\|3/4"\|DAIKIN 5BD1002B\|1 , 2 , 3 , 4 , 5
          - HC-9\|GENERAL LAB 125 / SAV-9\|45.6\|1,290\|55.0\|90.1\|0.4\|140.0\|119.3\|4.4\|6.6\|2\|12\|16\|14\|1"\|DAIKIN 5BD1202B\|1 , 2 , 3 , 4 , 5
        - row semantics: One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls.
      - Record:
        - id: M51-HUMIDIFIER
        - sheet: M5.1
        - page: 13
        - title as printed: HUMIDIFIER SCHEDULE
        - columns: tag\|area_served\|area_rh_temp\|steam_capacity_lb_hr\|gas_input_mbh\|amps\|voltage_phase\|outside_air_temp\|outside_air_rh\|distributor_air_temp\|distributor_air_rh\|duct_size\|duct_cfm\|water_system\|manufacturer_model\|remarks
        - x edges:
          - 1300
          - 1360
          - 1480
          - 1550
          - 1610
          - 1660
          - 1710
          - 1760
          - 1810
          - 1860
          - 1910
          - 1960
          - 2030
          - 2075
          - 2150
          - 2310
          - 2400
        - y ranges:
          - 260, 290
        - rows:
          - HUM-1\|AIR HANDLING UNIT AHU-1\|30% / 70°\|330\|368.5\|2.7\|115/1\|3°F\|5%\|55°F\|6%\|92"X70"\|13,000\|CITY / SOFTENED WATER\|CAREL UG150H1105\|1 , 2 , 3
        - row semantics: One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls.
      - Record:
        - id: M51-LAB-EXHAUST-FAN
        - sheet: M5.1
        - page: 13
        - title as printed: LAB EXHAUST FAN SCHEDULE
        - columns: tag\|area_served\|unit_type\|blower_design_cfm\|blower_actual_cfm\|esp_in_wc\|maximum_rpm\|drive\|fan_quantity\|hp_per_fan\|voltage_phase\|maximum_sones\|operating_weight_lb\|manufacturer_model\|remarks
        - x edges:
          - 1300
          - 1360
          - 1460
          - 1580
          - 1645
          - 1700
          - 1735
          - 1780
          - 1825
          - 1860
          - 1910
          - 1960
          - 2005
          - 2060
          - 2280
          - 2410
        - y ranges:
          - 505, 540
        - rows:
          - LEF-1\|LAB AREA\|NEW FUME EXHAUST FAN (HIGH-PLUME DILUTION)\|15,000 (7,500 PER FAN)\|12,310 (6,155 PER FAN)\|4.0"\|1,800\|BELT\|2\|15.0\|208/3\|36\|5,100\|MK PLASTICS MODEL AXIJET\|1 , 2 , 3
        - row semantics: One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls.
    - assertions:
      - Record:
        - id: m51-boiler-title
        - page: 13
        - bbox:
          - 420
          - 80
          - 1000
          - 115
        - expected: CONDENSING HOT WATER BOILER SCHEDULE
        - mode: exact
      - Record:
        - id: m51-coil-title
        - page: 13
        - bbox:
          - 480
          - 405
          - 930
          - 440
        - expected: HOT WATER REHEAT COIL SCHEDULE
        - mode: exact
      - Record:
        - id: m51-humidifier-title
        - page: 13
        - bbox:
          - 1650
          - 145
          - 2040
          - 180
        - expected: HUMIDIFIER SCHEDULE
        - mode: exact
      - Record:
        - id: m51-lef-title
        - page: 13
        - bbox:
          - 1670
          - 385
          - 2070
          - 420
        - expected: LAB EXHAUST FAN SCHEDULE
        - mode: exact
    - inventory checks:
      - Record:
        - id: rank04-m51-core-equipment-tables
        - records path:
          - tables
        - expected: 4
        - unique key: id
  - schedules m50 core equipment:
    - document id: 04__vol2__062
    - module role: M5.0 non-air-valve schedule capture. The source has separate pressure-independent air-valve schedules in schedules_m50_air_valves.json; this module covers canopy hoods, pumps, exhaust fans, and snorkel hoods.
    - schedule scope:
      - sheet: M5.0 / PDF p12
      - literal line items: 19
      - families:
        - canopy hoods
        - pumps
        - exhaust fans
        - snorkel hoods
      - quantity boundary: The printed pump/accessory cells and hood rows are schedule data. No duplicate field devices, damper actuators, motor starters, or plan counts are inferred from them.
    - tables:
      - Record:
        - id: M50-CANOPY-HOODS
        - sheet: M5.0
        - page: 12
        - title as printed: CANOPY HOOD SCHEDULE
        - columns: tag\|location\|serves\|exhaust_material\|equipment_width\|equipment_depth\|equipment_height\|exhaust_airflow_cfm\|capture_velocity_fpm\|acgih_recommended_capture_velocity_fpm\|exhaust_outlet_size\|minimum_duct_velocity_fpm\|hood_width\|hood_depth\|hood_height\|manufacturer_model\|remarks
        - x edges:
          - 160
          - 220
          - 340
          - 465
          - 525
          - 570
          - 610
          - 650
          - 705
          - 750
          - 825
          - 875
          - 920
          - 960
          - 1005
          - 1065
          - 1180
          - 1280
        - y ranges:
          - 180, 230
          - 240, 285
          - 295, 345
          - 350, 405
        - rows:
          - CH-1\|RESIDENCY LAB 131\|(2) NCAT OVENS (2) GRIEVE OVENS\|VAPORS/HEAT VAPORS/HEAT\|25-3/4" 45"\|25-3/4" 28"\|36-3/4" 66"\|1,800\|100\|50-500\|(3) 8"\|1,800\|198"\|24"\|12"\|CAR-MON CUSTOM MODEL\|1 , 2
          - CH-2\|GENERAL LAB 125\|ROTARY EVAPORATOR INFRATEST EXTRACTOR\|VAPORS VAPORS\|30" 45"\|20" 29"\|36" 59"\|1,425\|100\|50-500\|(3) 8"\|1,800\|120"\|30"\|18"\|CAR-MON CUSTOM MODEL\|1 , 2
          - CH-3\|ASPHALT LAB 124\|(2) NCAT OVEN (2) GRIEVE BENCH OVEN\|VAPORS/HEAT VAPORS/HEAT\|25-3/4" 45"\|25-3/4" 28"\|36-3/4" 66"\|1,800\|100\|50-500\|(3) 8"\|1,800\|198"\|24"\|12"\|CAR-MON CUSTOM MODEL\|1 , 2
          - CH-4\|ASPHALT LAB 117\|(2) NCAT OVEN (2) GRIEVE BENCH OVEN\|VAPORS/HEAT VAPORS/HEAT\|25-3/4" 45"\|25-3/4" 28"\|36-3/4" 66"\|1,800\|100\|50-500\|(3) 8"\|1,800\|198"\|24"\|12"\|CAR-MON CUSTOM MODEL\|1 , 2
        - row semantics: One printed schedule row. Wrapped source cells remain in their source cell. Schedule quantities/specifications are not transformed into plan placements, independent controls, actuators, or field-device counts.
      - Record:
        - id: M50-PUMPS
        - sheet: M5.0
        - page: 12
        - title as printed: PUMP SCHEDULE
        - columns: tag\|area_served\|type\|flow_gpm\|head_ft\|minimum_efficiency\|hp\|rpm\|voltage_phase\|printed_hydronic_accessory_cells\|operating_weight_lb\|manufacturer_model\|remarks
        - x edges:
          - 160
          - 220
          - 360
          - 450
          - 500
          - 550
          - 610
          - 660
          - 710
          - 770
          - 890
          - 920
          - 1100
          - 1280
        - y ranges:
          - 1040, 1070
          - 1076, 1106
          - 1110, 1142
          - 1146, 1178
        - rows:
          - BP-1\|BOILER PUMP ( B-1)\|INLINE\|27.0\|15.0\|72.3%\|0.5\|1,750\|115/1\|N/A N/A\|50\|GRUNDFOS MAGNA 3\|1 , 2 , 4
          - BP-2\|BOILER PUMP ( B-2)\|INLINE\|27.0\|15.0\|72.3%\|0.5\|1,750\|115/1\|N/A N/A\|50\|GRUNDFOS MAGNA 3\|1 , 2 , 4
          - HWP-1\|HOT WATER LOOP\|INLINE VARIABLE PRIMARY\|46\|40\|64%\|1.0\|3,768\|208/3\|N/A FTV-2TS\|50\|ARMSTRONG 4380\|1 , 2 , 3 , 4
          - HWP-2\|HOT WATER LOOP\|INLINE VARIABLE PRIMARY\|46\|40\|64%\|1.0\|3,768\|208/3\|N/A FTV-2TS\|50\|ARMSTRONG 4380\|1 , 2 , 3 , 4
        - row semantics: One printed schedule row. Wrapped source cells remain in their source cell. Schedule quantities/specifications are not transformed into plan placements, independent controls, actuators, or field-device counts.
      - Record:
        - id: M50-EXHAUST-FANS
        - sheet: M5.0
        - page: 12
        - title as printed: EXHAUST FAN SCHEDULE
        - columns: tag\|area_served\|unit_type\|blower_cfm\|esp_in_wc\|maximum_rpm\|drive\|hp_w\|voltage_phase\|maximum_sones\|operating_weight_lb\|manufacturer_model\|remarks
        - x edges:
          - 1300
          - 1360
          - 1460
          - 1580
          - 1630
          - 1670
          - 1715
          - 1750
          - 1810
          - 1860
          - 1910
          - 1960
          - 2280
          - 2410
        - y ranges:
          - 1300, 1330
          - 1336, 1366
          - 1372, 1402
          - 1408, 1438
          - 1444, 1474
          - 1480, 1510
        - rows:
          - EF-1\|RESTROOM 102\|CEILING CABINET\|100\|0.375\|1,075\|DIRECT\|46.5 W\|115/1\|2.5\|15\|COOK MODEL GC-148\|1 , 2 , 4
          - EF-2\|RESTROOM 103\|CEILING CABINET\|100\|0.375\|1,075\|DIRECT\|46.5 W\|115/1\|2.5\|15\|COOK MODEL GC-148\|1 , 2 , 4
          - EF-3\|JANITOR 105\|CEILING CABINET\|100\|0.375\|1,075\|DIRECT\|46.5 W\|115/1\|2.5\|15\|COOK MODEL GC-148\|1 , 2 , 4
          - EF-4\|ELECTRICAL 116\|ROOF\|125\|0.25\|1,550\|DIRECT\|75.9 W\|115/1\|5.5\|25\|COOK MODEL 70R15DH\|1 , 3 , 4
          - EF-5\|LAB MECHANICAL 120\|CEILING CABINET\|250\|0.25\|1,550\|DIRECT\|66.9 W\|115/1\|3.7\|30\|COOK MODEL 90R15DH\|1 , 3 , 4
          - EF-6\|NUCLEAR GAUGE STORAGE 128\|CEILING CABINET\|125\|0.25\|1,550\|DIRECT\|75.9 W\|115/1\|5.5\|25\|COOK MODEL 70R15DH\|1 , 3 , 4
        - row semantics: One printed schedule row. Wrapped source cells remain in their source cell. Schedule quantities/specifications are not transformed into plan placements, independent controls, actuators, or field-device counts.
      - Record:
        - id: M50-SNORKEL-HOODS
        - sheet: M5.0
        - page: 12
        - title as printed: SNORKEL HOOD SCHEDULE
        - columns: tag\|location\|exhaust_valve\|exhaust_material\|exhaust_duct_size\|airflow_min_cfm\|airflow_max_cfm\|minimum_duct_velocity_fpm\|arm_a\|arm_b\|arm_c\|pressure_drop_in_wc\|wall_mount\|ceiling_mount\|operating_weight_lb\|manufacturer_model\|remarks
        - x edges:
          - 160
          - 210
          - 310
          - 355
          - 420
          - 460
          - 500
          - 540
          - 590
          - 625
          - 660
          - 700
          - 750
          - 800
          - 860
          - 910
          - 1080
          - 1280
        - y ranges:
          - 580, 610
          - 615, 645
          - 651, 681
          - 687, 717
          - 723, 753
        - rows:
          - SN-1\|RESIDENCY LAB 131\|SEV-1\|DUST / HEAT\|8"\|0\|700\|2,000\|53"\|52"\|12"\|1.10"\|\|X\|120\|CARMON MODEL WXS-100\|1 , 2 , 3 , 4 , 5 , 6
          - SN-2\|RESIDENCY NOISE ROOM 130\|SEV-2\|DUST / HEAT\|8"\|115\|700\|2,000\|35"\|34"\|12"\|1.10"\|X\|\|100\|CARMON MODEL WXS-070\|1 , 2 , 3 , 4 , 5 , 6
          - SN-3\|ASPHALT LAB 124\|SEV-3\|DUST / HEAT\|8"\|400\|700\|2,000\|53"\|52"\|12"\|1.10"\|\|X\|120\|CARMON MODEL WXS-100\|1 , 2 , 3 , 4 , 5 , 6
          - SN-4\|MATERIAL LAB 118\|SEV-4\|DUST / HEAT\|8"\|285\|700\|2,000\|53"\|52"\|12"\|1.10"\|X\|\|120\|CARMON MODEL WXS-100\|1 , 2 , 3 , 4 , 5 , 6
          - SN-5\|ASPHALT LAB 117\|SEV-5\|DUST / HEAT\|8"\|400\|700\|2,000\|53"\|52"\|12"\|1.10"\|\|X\|120\|CAR-MON MODEL WXS-100\|1 , 2 , 3 , 4 , 5 , 6
        - row semantics: One printed schedule row. Wrapped source cells remain in their source cell. Schedule quantities/specifications are not transformed into plan placements, independent controls, actuators, or field-device counts.
    - assertions:
      - Record:
        - id: m50-canopy-title
        - page: 12
        - bbox:
          - 550
          - 25
          - 860
          - 70
        - expected: CANOPY HOOD SCHEDULE
        - mode: exact
      - Record:
        - id: m50-pump-title
        - page: 12
        - bbox:
          - 600
          - 925
          - 810
          - 970
        - expected: PUMP SCHEDULE
        - mode: exact
      - Record:
        - id: m50-exhaust-fan-title
        - page: 12
        - bbox:
          - 1680
          - 1185
          - 1980
          - 1230
        - expected: EXHAUST FAN SCHEDULE
        - mode: exact
      - Record:
        - id: m50-snorkel-title
        - page: 12
        - bbox:
          - 540
          - 465
          - 870
          - 515
        - expected: SNORKEL HOOD SCHEDULE
        - mode: exact
    - inventory checks:
      - Record:
        - id: rank04-m50-core-equipment-tables
        - records path:
          - tables
        - expected: 4
        - unique key: id
  - schedules m51 air devices:
    - document id: 04__vol2__062
    - module role: M5.1 air-device schedule capture. The printed symbol cells carry a tag plus stacked CFM/size graphic text, so the source_symbol_cell is retained verbatim and a separate tight bounded tag registry records each unique tag without pretending that the surrounding graphic text is absent.
    - symbol registry:
      - boundary: These are source schedule identities and performance ranges. They do not constitute a plan placement count or a damper-actuator count.
      - records:
        - Record:
          - tag: D-1
          - assertion ids:
            - m51-device-tag-d1
        - Record:
          - tag: D-2
          - assertion ids:
            - m51-device-tag-d2
        - Record:
          - tag: D-3
          - assertion ids:
            - m51-device-tag-d3
        - Record:
          - tag: D-4
          - assertion ids:
            - m51-device-tag-d4
        - Record:
          - tag: D-5
          - assertion ids:
            - m51-device-tag-d5
        - Record:
          - tag: D-6
          - assertion ids:
            - m51-device-tag-d6
        - Record:
          - tag: D-7
          - assertion ids:
            - m51-device-tag-d7
        - Record:
          - tag: R-1
          - assertion ids:
            - m51-device-tag-r1
        - Record:
          - tag: R-2
          - assertion ids:
            - m51-device-tag-r2
        - Record:
          - tag: R-3
          - assertion ids:
            - m51-device-tag-r3
        - Record:
          - tag: R-4
          - assertion ids:
            - m51-device-tag-r4
    - tables:
      - Record:
        - id: M51-DIFFUSERS
        - sheet: M5.1
        - page: 13
        - title as printed: DIFFUSER SCHEDULE
        - columns: source_symbol_cell\|nominal_size\|neck_runout_size\|cfm_range\|remarks
        - x edges:
          - 1300
          - 1360
          - 1450
          - 1540
          - 1635
          - 1760
        - y ranges:
          - 805, 840
          - 842, 876
          - 878, 912
          - 914, 948
          - 950, 984
          - 986, 1020
          - 1022, 1056
        - rows:
          - D-1 CFM 6"Ø\|6X6\|6"Ø\|0 - 90\|1 , 2 , 3 , 4 , 5 , 6 , 7
          - D-2 CFM 10"Ø\|10"Ø\|10"Ø\|0-350\|1 , 3 , 4 , 5 , 6 , 7 , 9
          - D-3 CFM 12"Ø\|12"Ø\|12"Ø\|0-400\|1 , 3 , 4 , 5 , 6 , 7 , 9
          - D-4 CFM 14"Ø\|14"Ø\|14"Ø\|0-550\|1 , 3 , 4 , 5 , 6 , 7 , 9
          - D-5 CFM 6"Ø\|13"Ø\|6"Ø\|0 - 90\|1 , 3 , 4 , 5 , 6 , 7 , 8
          - D-6 CFM 8"Ø\|18"Ø\|8"Ø\|90 - 200\|1 , 3 , 4 , 5 , 6 , 7 , 8
          - D-7 CFM 10"Ø\|22"Ø\|10"Ø\|200 - 350\|1 , 3 , 4 , 5 , 6 , 7 , 8
        - row semantics: Printed schedule row; the first column preserves the source symbol-cell's stacked tag/CFM/size text.
      - Record:
        - id: M51-RETURN-EXHAUST-GRILLES
        - sheet: M5.1
        - page: 13
        - title as printed: RETURN & EXHAUST GRILLE SCHEDULE
        - columns: source_symbol_cell\|nominal_size\|neck_runout_size\|cfm_range\|remarks
        - x edges:
          - 1810
          - 1855
          - 1960
          - 2050
          - 2150
          - 2300
        - y ranges:
          - 805, 840
          - 842, 876
          - 878, 912
          - 914, 948
        - rows:
          - R-1 8"Ø\|10X10\|8"Ø\|80-180\|1 , 2 , 3 , 4 , 5 , 6
          - R-2 10X6\|10X6\|10X6\|0-200\|1 , 3 , 5 , 6 , 7
          - R-3 12X8\|12X8\|12X8\|200-300\|1 , 3 , 5 , 6 , 7
          - R-4 18X10\|18X10\|18X10\|300-550\|1 , 3 , 5 , 6 , 7
        - row semantics: Printed schedule row; the first column preserves the source symbol-cell's stacked tag/CFM/size text.
    - assertions:
      - Record:
        - id: m51-diffuser-title
        - page: 13
        - bbox:
          - 1400
          - 735
          - 1650
          - 775
        - expected: DIFFUSER SCHEDULE
        - mode: exact
      - Record:
        - id: m51-return-grille-title
        - page: 13
        - bbox:
          - 1810
          - 735
          - 2260
          - 775
        - expected: RETURN & EXHAUST GRILLE SCHEDULE
        - mode: exact
      - Record:
        - id: m51-device-tag-d1
        - page: 13
        - bbox:
          - 1310
          - 810
          - 1338
          - 823
        - expected: D-1
        - mode: exact
      - Record:
        - id: m51-device-tag-d2
        - page: 13
        - bbox:
          - 1310
          - 846
          - 1338
          - 859
        - expected: D-2
        - mode: exact
      - Record:
        - id: m51-device-tag-d3
        - page: 13
        - bbox:
          - 1310
          - 882
          - 1338
          - 895
        - expected: D-3
        - mode: exact
      - Record:
        - id: m51-device-tag-d4
        - page: 13
        - bbox:
          - 1310
          - 918
          - 1338
          - 931
        - expected: D-4
        - mode: exact
      - Record:
        - id: m51-device-tag-d5
        - page: 13
        - bbox:
          - 1310
          - 954
          - 1338
          - 967
        - expected: D-5
        - mode: exact
      - Record:
        - id: m51-device-tag-d6
        - page: 13
        - bbox:
          - 1310
          - 989
          - 1338
          - 1003
        - expected: D-6
        - mode: exact
      - Record:
        - id: m51-device-tag-d7
        - page: 13
        - bbox:
          - 1310
          - 1025
          - 1338
          - 1039
        - expected: D-7
        - mode: exact
      - Record:
        - id: m51-device-tag-r1
        - page: 13
        - bbox:
          - 1820
          - 814
          - 1848
          - 828
        - expected: R-1
        - mode: exact
      - Record:
        - id: m51-device-tag-r2
        - page: 13
        - bbox:
          - 1820
          - 850
          - 1848
          - 864
        - expected: R-2
        - mode: exact
      - Record:
        - id: m51-device-tag-r3
        - page: 13
        - bbox:
          - 1820
          - 886
          - 1848
          - 900
        - expected: R-3
        - mode: exact
      - Record:
        - id: m51-device-tag-r4
        - page: 13
        - bbox:
          - 1820
          - 922
          - 1848
          - 936
        - expected: R-4
        - mode: exact
    - inventory checks:
      - Record:
        - id: rank04-m51-air-device-tables
        - records path:
          - tables
        - expected: 2
        - unique key: id
      - Record:
        - id: rank04-m51-air-device-tags
        - records path:
          - symbol_registry
          - records
        - expected: 11
        - unique key: tag
- assertions:
  - Record:
    - id: m50-room-supply-title
    - page: 12
    - bbox:
      - 1510
      - 150
      - 2220
      - 180
    - expected: PRESSURE INDEPENDENT ROOM SUPPLY VALVE SCHEDULE
    - mode: exact
  - Record:
    - id: m50-general-exhaust-title
    - page: 12
    - bbox:
      - 1450
      - 710
      - 2260
      - 740
    - expected: PRESSURE INDEPENDENT GENERAL EXHAUST VALVE SCHEDULE
    - mode: exact
  - Record:
    - id: m50-snorkel-exhaust-title
    - page: 12
    - bbox:
      - 255
      - 1300
      - 1050
      - 1330
    - expected: PRESSURE INDEPENDENT SNORKEL EXHAUST VALVE SCHEDULE
    - mode: exact
  - Record:
    - id: m51-reheat-control-valve-title
    - page: 13
    - bbox:
      - 380
      - 970
      - 1020
      - 1020
    - expected: CONTROL VALVE SCHEDULE (HOT WATER REHEAT COILS)
    - mode: exact
  - Record:
    - id: m51-bypass-control-valve-title
    - page: 13
    - bbox:
      - 1450
      - 1355
      - 2320
      - 1410
    - expected: BYPASS CONTROL VALVE SCHEDULE
    - mode: exact
  - Record:
    - id: m52-electric-heater-title
    - page: 14
    - bbox:
      - 560
      - 60
      - 950
      - 110
    - expected: ELECTRIC HEATER SCHEDULE
    - mode: exact
  - Record:
    - id: m52-specialty-title
    - page: 14
    - bbox:
      - 450
      - 675
      - 980
      - 715
    - expected: MECHANICAL SPECIALTY EQUIPMENT SCHEDULE
    - mode: exact
  - Record:
    - id: m52-split-title
    - page: 14
    - bbox:
      - 400
      - 930
      - 1200
      - 975
    - expected: SPLIT SYSTEM AIR CONDITIONING UNIT SCHEDULE (96%+ GAS)
    - mode: exact
  - Record:
    - id: m52-ductless-title
    - page: 14
    - bbox:
      - 1530
      - 890
      - 2100
      - 930
    - expected: DUCTLESS SPLIT HIGH WALL COOLING UNIT SCHEDULE
    - mode: exact
  - Record:
    - id: m53-ahu-title
    - page: 15
    - bbox:
      - 1040
      - 210
      - 1410
      - 245
    - expected: AIR HANDLING UNIT SCHEDULE
    - mode: exact
  - Record:
    - id: m53-ahu-remark-3
    - page: 15
    - bbox:
      - 210
      - 415
      - 730
      - 450
    - expected: 3. EXTERNAL STATIC PRESSURE (ESP) DOES NOT INCLUDE THE COILS, FILTERS, OR OTHER INTERNAL AIR HANDLER LOSSES.
    - mode: exact
  - Record:
    - id: m51-boiler-title
    - page: 13
    - bbox:
      - 420
      - 80
      - 1000
      - 115
    - expected: CONDENSING HOT WATER BOILER SCHEDULE
    - mode: exact
  - Record:
    - id: m51-coil-title
    - page: 13
    - bbox:
      - 480
      - 405
      - 930
      - 440
    - expected: HOT WATER REHEAT COIL SCHEDULE
    - mode: exact
  - Record:
    - id: m51-humidifier-title
    - page: 13
    - bbox:
      - 1650
      - 145
      - 2040
      - 180
    - expected: HUMIDIFIER SCHEDULE
    - mode: exact
  - Record:
    - id: m51-lef-title
    - page: 13
    - bbox:
      - 1670
      - 385
      - 2070
      - 420
    - expected: LAB EXHAUST FAN SCHEDULE
    - mode: exact
  - Record:
    - id: m50-canopy-title
    - page: 12
    - bbox:
      - 550
      - 25
      - 860
      - 70
    - expected: CANOPY HOOD SCHEDULE
    - mode: exact
  - Record:
    - id: m50-pump-title
    - page: 12
    - bbox:
      - 600
      - 925
      - 810
      - 970
    - expected: PUMP SCHEDULE
    - mode: exact
  - Record:
    - id: m50-exhaust-fan-title
    - page: 12
    - bbox:
      - 1680
      - 1185
      - 1980
      - 1230
    - expected: EXHAUST FAN SCHEDULE
    - mode: exact
  - Record:
    - id: m50-snorkel-title
    - page: 12
    - bbox:
      - 540
      - 465
      - 870
      - 515
    - expected: SNORKEL HOOD SCHEDULE
    - mode: exact
  - Record:
    - id: m51-diffuser-title
    - page: 13
    - bbox:
      - 1400
      - 735
      - 1650
      - 775
    - expected: DIFFUSER SCHEDULE
    - mode: exact
  - Record:
    - id: m51-return-grille-title
    - page: 13
    - bbox:
      - 1810
      - 735
      - 2260
      - 775
    - expected: RETURN & EXHAUST GRILLE SCHEDULE
    - mode: exact
  - Record:
    - id: m51-device-tag-d1
    - page: 13
    - bbox:
      - 1310
      - 810
      - 1338
      - 823
    - expected: D-1
    - mode: exact
  - Record:
    - id: m51-device-tag-d2
    - page: 13
    - bbox:
      - 1310
      - 846
      - 1338
      - 859
    - expected: D-2
    - mode: exact
  - Record:
    - id: m51-device-tag-d3
    - page: 13
    - bbox:
      - 1310
      - 882
      - 1338
      - 895
    - expected: D-3
    - mode: exact
  - Record:
    - id: m51-device-tag-d4
    - page: 13
    - bbox:
      - 1310
      - 918
      - 1338
      - 931
    - expected: D-4
    - mode: exact
  - Record:
    - id: m51-device-tag-d5
    - page: 13
    - bbox:
      - 1310
      - 954
      - 1338
      - 967
    - expected: D-5
    - mode: exact
  - Record:
    - id: m51-device-tag-d6
    - page: 13
    - bbox:
      - 1310
      - 989
      - 1338
      - 1003
    - expected: D-6
    - mode: exact
  - Record:
    - id: m51-device-tag-d7
    - page: 13
    - bbox:
      - 1310
      - 1025
      - 1338
      - 1039
    - expected: D-7
    - mode: exact
  - Record:
    - id: m51-device-tag-r1
    - page: 13
    - bbox:
      - 1820
      - 814
      - 1848
      - 828
    - expected: R-1
    - mode: exact
  - Record:
    - id: m51-device-tag-r2
    - page: 13
    - bbox:
      - 1820
      - 850
      - 1848
      - 864
    - expected: R-2
    - mode: exact
  - Record:
    - id: m51-device-tag-r3
    - page: 13
    - bbox:
      - 1820
      - 886
      - 1848
      - 900
    - expected: R-3
    - mode: exact
  - Record:
    - id: m51-device-tag-r4
    - page: 13
    - bbox:
      - 1820
      - 922
      - 1848
      - 936
    - expected: R-4
    - mode: exact
- inventory checks: []

## Points

Ledger-form literal capture of the M6.2 and M6.3 published point lists, split into source item marker and point name so the final record can present each printed row. This is not a final BAS hardware I/O or ownership schedule.

### M62-BOILER-PUBLISHED-POINTS-LEDGER - PDF 18

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name |
|---|---|---|
| 1 | 1. | STATUS. |
| 2 | 2. | ALARM. |
| 3 | 3. | CAPACITY FEEDBACK. |
| 4 | 4. | FIRING RATE. |
| 5 | 5. | SET POINT. |

- sheet: M6.2
- title as printed: BOILER POINTS LIST
- x edges:
  - 1525
  - 1544
  - 1650
- y ranges:
  - 547, 558
  - 559, 570
  - 571, 582
  - 583, 594
  - 595, 606
- source row semantics: Literal published point-list row. The printed list does not assign an AI/DI/AO/DO hardware type to each row.

### M62-VFD-PUBLISHED-POINTS-LEDGER - PDF 18

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name |
|---|---|---|
| 1 | 1. | ENABLE/DISABLE. |
| 2 | 2. | STATUS. |
| 3 | 3. | SPEED CONTROL. |
| 4 | 4. | ALARMS. |

- sheet: M6.2
- title as printed: VFD POINTS LIST
- x edges:
  - 1525
  - 1544
  - 1650
- y ranges:
  - 639, 649
  - 650, 661
  - 662, 673
  - 674, 687
- source row semantics: Literal published point-list row. The printed list does not assign an AI/DI/AO/DO hardware type to each row.

### M63-AHU-WRITEABLE-POINTS-LEDGER - PDF 19

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name |
|---|---|---|
| 1 | a. | UNIT ENABLE / DISABLE |
| 2 | b. | DUCT STATIC PRESSURE RESET SET POINT |
| 3 | c. | SUPPLY AIR TEMPERATURE RESET SET POINT |
| 4 | d. | BUILDING STATIC PRESSURE SET POINT |
| 5 | e. | OUTSIDE AIR MINIMUM POSITION |

- sheet: M6.3
- title as printed: AHU POINTS LIST - WRITEABLE POINTS
- x edges:
  - 1685
  - 1705
  - 1950
- y ranges:
  - 166, 180
  - 180, 191
  - 191, 203
  - 203, 214
  - 214, 226
- source row semantics: Literal published point-list row. The printed list does not assign an AI/DI/AO/DO hardware type to each row.

### M63-AHU-READABLE-POINTS-LEDGER - PDF 19

11 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name |
|---|---|---|
| 1 | a. | SUPPLY AIR TEMPERATURE |
| 2 | b. | OUTSIDE AIR TEMPERATURE |
| 3 | c. | SUPPLY FAN(S) STATUS |
| 4 | d. | SUPPLY FAN(S) VFD FREQUENCY |
| 5 | e. | BUILDING PRESSURE |
| 6 | f. | COMPRESSOR(S) SUCTION PRESSURE |
| 7 | g. | COMPRESSOR(S) DISCHARGE PRESSURE |
| 8 | h. | COMPRESSOR(S) SATURATED CONDENSING TEMPERATURE |
| 9 | i. | COMPRESSOR(S) SATURATED SUCTION TEMPERATURE |
| 10 | j. | ALARMS |
| 11 | k. | FILTER STATUS |

- sheet: M6.3
- title as printed: AHU POINTS LIST - READABLE POINTS
- x edges:
  - 1685
  - 1705
  - 1950
- y ranges:
  - 247, 259
  - 259, 271
  - 271, 283
  - 283, 294
  - 294, 306
  - 306, 317
  - 317, 328
  - 328, 340
  - 340, 351
  - 351, 362
  - 363, 374
- source row semantics: Literal published point-list row. The printed list does not assign an AI/DI/AO/DO hardware type to each row.

- module role: Ledger-form literal capture of the M6.2 and M6.3 published point lists, split into source item marker and point name so the final record can present each printed row. This is not a final BAS hardware I/O or ownership schedule.
- assertions:
  - Record:
    - id: m62-boiler-points-ledger-title
    - page: 18
    - bbox:
      - 1510
      - 498
      - 1620
      - 520
    - expected: BOILER POINTS LIST :
    - mode: exact
  - Record:
    - id: m62-vfd-points-ledger-title
    - page: 18
    - bbox:
      - 1510
      - 613
      - 1620
      - 635
    - expected: VFD POINTS LIST :
    - mode: exact
  - Record:
    - id: m63-writeable-ledger-heading
    - page: 19
    - bbox:
      - 1680
      - 154
      - 1780
      - 171
    - expected: 1. WRITEABLE POINTS:
    - mode: exact
  - Record:
    - id: m63-readable-ledger-heading
    - page: 19
    - bbox:
      - 1680
      - 234
      - 1780
      - 251
    - expected: 2. READABLE POINTS:
    - mode: exact
- source boundary: The list is explicitly illustrative/non-exhaustive in context. Retain functional text exactly; do not derive controller cards, physical terminals, wiring, one point per physical device, or an AI/DI/AO/DO total.

## Controls Context

This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.

### M64-MULTIPLE-HOODS-LAB-BINDINGS - PDF 20

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | lab_space | supply_air_valve | general_exhaust_valve | snorkel_exhaust_valve | heating_coil | heating_valve |
|---|---|---|---|---|---|---|
| 1 | ASPHALT LAB 117 | SAV-7 | GEV-5 | SEV-5 | HC-7 | CV-7 |
| 2 | ASPHALT LAB 124 | SAV-3 | GEV-1 | SEV-3 | HC-3 | CV-3 |
| 3 | GENERAL LAB 125 | SAV-9 | GEV-2 | N/A | HC-9 | CV-9 |
| 4 | RESIDENCY LAB 131 | SAV-1 | GEV-1 | SEV-1 | HC-1 | CV-1 |

- sheet: M6.4
- title as printed: LAB VENTILATION WITH MULTIPLE HOODS SYSTEM
- x edges:
  - 170
  - 275
  - 330
  - 400
  - 480
  - 550
  - 610
- y ranges:
  - 234, 250
  - 250, 261
  - 261, 273
  - 273, 285
- binding scope: M6.4 multiple-hood laboratory ventilation system.
- row semantics: One printed laboratory/control-system mapping row. Repeated room text is retained under its M6.4/M6.5 source context; it is not silently collapsed into a global device or point count.

### M64-SNORKEL-LAB-BINDINGS - PDF 20

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | lab_space | supply_air_valve | snorkel_exhaust_valve | heating_coil | heating_valve |
|---|---|---|---|---|---|
| 1 | RESIDENCY NOISE ROOM 130 | SAV-8 | SEV-2 | HC-8 | CV-8 |
| 2 | MATERIAL LAB 118 | SAV-6 | SEV-4 | HC-6 | CV-6 |

- sheet: M6.4
- title as printed: LAB VENTILATION WITH SNORKEL HOOD SYSTEM
- x edges:
  - 1235
  - 1370
  - 1420
  - 1500
  - 1560
  - 1620
- y ranges:
  - 260, 277
  - 277, 292
- binding scope: M6.4 snorkel-hood laboratory ventilation system.
- row semantics: One printed laboratory/control-system mapping row. Repeated room text is retained under its M6.4/M6.5 source context; it is not silently collapsed into a global device or point count.

### M65-GENERAL-EXHAUST-LAB-BINDINGS - PDF 21

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | lab_space | supply_air_valve | general_exhaust_valve | heating_coil | heating_valve |
|---|---|---|---|---|---|
| 1 | CONCRETE 119 | SAV-5 | GEV-6 | HC-5 | CV-5 |
| 2 | MATERIAL LAB 118 | SAV-2 | GEV-7 | HC-2 | CV-2 |
| 3 | D-1 LAB 123 | SAV-4 | GEV-4 | HC-4 | CV-4 |

- sheet: M6.5
- title as printed: LAB VENTILATION WITH GENERAL EXHAUST SYSTEM
- x edges:
  - 450
  - 560
  - 615
  - 690
  - 750
  - 800
- y ranges:
  - 286, 303
  - 303, 314
  - 314, 326
- binding scope: M6.5 general-exhaust laboratory ventilation system.
- row semantics: One printed laboratory/control-system mapping row. Repeated room text is retained under its M6.4/M6.5 source context; it is not silently collapsed into a global device or point count.

### M62-BOILER-PUBLISHED-POINTS - PDF 18

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_item |
|---|---|
| 1 | 1. STATUS. |
| 2 | 2. ALARM. |
| 3 | 3. CAPACITY FEEDBACK. |
| 4 | 4. FIRING RATE. |
| 5 | 5. SET POINT. |

- sheet: M6.2
- title as printed: BOILER POINTS LIST
- x edges:
  - 1525
  - 1650
- y ranges:
  - 547, 558
  - 559, 570
  - 571, 582
  - 583, 594
  - 595, 606
- point access as printed: PUBLISHED LIST (POINT TYPE NOT INDIVIDUALLY PRINTED)
- ownership scope: Boiler-system interface to the operator's workstation.
- classification boundary: This point list prints functional access/status text. It does not label every individual row as AI, DI, AO or DO, so no unprinted I/O type or field-terminal count is inferred.

### M62-VFD-PUBLISHED-POINTS - PDF 18

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_item |
|---|---|
| 1 | 1. ENABLE/DISABLE. |
| 2 | 2. STATUS. |
| 3 | 3. SPEED CONTROL. |
| 4 | 4. ALARMS. |

- sheet: M6.2
- title as printed: VFD POINTS LIST
- x edges:
  - 1525
  - 1650
- y ranges:
  - 639, 649
  - 650, 661
  - 662, 673
  - 674, 687
- point access as printed: PUBLISHED LIST (POINT TYPE NOT INDIVIDUALLY PRINTED)
- ownership scope: Heating-water VFD control-interface point list.
- classification boundary: This point list prints functional access/status text. It does not label every individual row as AI, DI, AO or DO, so no unprinted I/O type or field-terminal count is inferred.

### M63-AHU-WRITEABLE-POINTS - PDF 19

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_item |
|---|---|
| 1 | a. UNIT ENABLE / DISABLE |
| 2 | b. DUCT STATIC PRESSURE RESET SET POINT |
| 3 | c. SUPPLY AIR TEMPERATURE RESET SET POINT |
| 4 | d. BUILDING STATIC PRESSURE SET POINT |
| 5 | e. OUTSIDE AIR MINIMUM POSITION |

- sheet: M6.3
- title as printed: AHU POINTS LIST - WRITEABLE POINTS
- x edges:
  - 1685
  - 1950
- y ranges:
  - 166, 180
  - 180, 191
  - 191, 203
  - 203, 214
  - 214, 226
- point access as printed: WRITEABLE
- ownership scope: AHU-1 published Writeable point list.
- classification boundary: This point list prints functional access/status text. It does not label every individual row as AI, DI, AO or DO, so no unprinted I/O type or field-terminal count is inferred.

### M63-AHU-READABLE-POINTS - PDF 19

11 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_item |
|---|---|
| 1 | a. SUPPLY AIR TEMPERATURE |
| 2 | b. OUTSIDE AIR TEMPERATURE |
| 3 | c. SUPPLY FAN(S) STATUS |
| 4 | d. SUPPLY FAN(S) VFD FREQUENCY |
| 5 | e. BUILDING PRESSURE |
| 6 | f. COMPRESSOR(S) SUCTION PRESSURE |
| 7 | g. COMPRESSOR(S) DISCHARGE PRESSURE |
| 8 | h. COMPRESSOR(S) SATURATED CONDENSING TEMPERATURE |
| 9 | i. COMPRESSOR(S) SATURATED SUCTION TEMPERATURE |
| 10 | j. ALARMS |
| 11 | k. FILTER STATUS |

- sheet: M6.3
- title as printed: AHU POINTS LIST - READABLE POINTS
- x edges:
  - 1685
  - 1950
- y ranges:
  - 247, 259
  - 259, 271
  - 271, 283
  - 283, 294
  - 294, 306
  - 306, 317
  - 317, 328
  - 328, 340
  - 340, 351
  - 351, 362
  - 363, 374
- point access as printed: READABLE
- ownership scope: AHU-1 published Readable point list.
- classification boundary: This point list prints functional access/status text. It does not label every individual row as AI, DI, AO or DO, so no unprinted I/O type or field-terminal count is inferred.

- module role: Composite authored module controls_context; each named component is embedded without rewriting its facts.
- source modules:
  - controls_sequences_network
  - controls_lab_zone_bindings
  - points_m62_m63
- source components:
  - controls sequences network:
    - document id: 04__vol2__062
    - module role: Source-bounded sequence and network-context index. A listed sequence means a printed written sequence or named logic schematic is present on that source sheet; the index does not assert that every narrative condition was exhaustively converted to points or field counts.
    - tables: []
    - network architecture:
      - printed protocol or network terms:
        - BACnet
        - BAS
        - INTERNET
      - bounded claims:
        - Record:
          - claim: M6.0 depicts a global controller connected to the existing control system and labels an INTERNET / operator-interface path.
          - assertion ids:
            - m60-control-system-architecture
        - Record:
          - claim: M6.2 labels a Bacnet connection to the building automation system.
          - assertion ids:
            - m62-bacnet-connection
        - Record:
          - claim: M6.4 and M6.5 prose name an integration gateway for air-valve manufacturer communication; protocol naming is not supplied in those sentence bounds.
          - assertion ids:
            - m64-integration-gateway
            - m65-integration-gateway
      - boundary: No BACnet MS/TP, BACnet/IP, Modbus, LonWorks, IP address, trunk count, controller count, or device count is inferred where the source only says BACnet/BAS/integration gateway.
    - sequence inventory:
      - Record:
        - id: m60-heat-relief-louver
        - sheet: M6.0
        - page: 16
        - title as printed: HEAT RELIEF FAN W/ LOUVER SEQUENCE OF OPERATION
        - assertion ids:
          - m60-heat-relief-louver
      - Record:
        - id: m60-heat-relief-fan
        - sheet: M6.0
        - page: 16
        - title as printed: HEAT RELIEF FAN SEQUENCE OF OPERATION
        - assertion ids:
          - m60-heat-relief-fan
      - Record:
        - id: m60-ductless-split
        - sheet: M6.0
        - page: 16
        - title as printed: DUCTLESS SPLIT SYSTEM SEQUENCE OF OPERATION
        - assertion ids:
          - m60-ductless-split
      - Record:
        - id: m60-outdoor-air-temperature
        - sheet: M6.0
        - page: 16
        - title as printed: OUTSIDE AIR TEMPERATURE SEQUENCE OF OPERATION
        - assertion ids:
          - m60-outdoor-air-temperature
      - Record:
        - id: m61-lab-exhaust
        - sheet: M6.1
        - page: 17
        - title as printed: LAB EXHAUST SYSTEM SEQUENCE OF OPERATION
        - assertion ids:
          - m61-lab-exhaust
      - Record:
        - id: m61-split-system
        - sheet: M6.1
        - page: 17
        - title as printed: SPLIT SYSTEM SEQUENCE OF OPERATION
        - assertion ids:
          - m61-split-system
      - Record:
        - id: m62-heating-water
        - sheet: M6.2
        - page: 18
        - title as printed: HEATING WATER SYSTEM SEQUENCE OF OPERATION
        - assertion ids:
          - m62-heating-water
      - Record:
        - id: m63-vav-ahu
        - sheet: M6.3
        - page: 19
        - title as printed: VARIABLE AIR VOLUME AIR HANDLING UNIT SEQUENCE OF OPERATION
        - assertion ids:
          - m63-vav-ahu
      - Record:
        - id: m64-multiple-hoods
        - sheet: M6.4
        - page: 20
        - title as printed: LAB VENTILATION WITH MULTIPLE HOODS SYSTEM SEQUENCE OF OPERATION
        - assertion ids:
          - m64-multiple-hoods
      - Record:
        - id: m64-snorkel
        - sheet: M6.4
        - page: 20
        - title as printed: LAB VENTILATION WITH SNORKEL HOOD SYSTEM SEQUENCE OF OPERATION
        - assertion ids:
          - m64-snorkel
      - Record:
        - id: m65-general-exhaust
        - sheet: M6.5
        - page: 21
        - title as printed: LAB VENTILATION WITH GENERAL EXHAUST SYSTEM SEQUENCE OF OPERATION
        - assertion ids:
          - m65-general-exhaust
      - Record:
        - id: m65-electric-unit-heater
        - sheet: M6.5
        - page: 21
        - title as printed: ELECTRIC UNIT HEATER SEQUENCE OF OPERATION
        - assertion ids:
          - m65-electric-unit-heater
      - Record:
        - id: m65-general-exhaust-fan
        - sheet: M6.5
        - page: 21
        - title as printed: GENERAL EXHAUST FAN SEQUENCE OF OPERATION
        - assertion ids:
          - m65-general-exhaust-fan
    - assertions:
      - Record:
        - id: m60-control-system-architecture
        - page: 16
        - bbox:
          - 1680
          - 495
          - 2050
          - 535
        - expected: CONTROL SYSTEM ARCHITECTURE
        - mode: exact
      - Record:
        - id: m60-heat-relief-louver
        - page: 16
        - bbox:
          - 270
          - 1220
          - 610
          - 1300
        - expected: HEAT RELIEF FAN W/ LOUVER SEQUENCE OF OPERATION
        - mode: contains
      - Record:
        - id: m60-heat-relief-fan
        - page: 16
        - bbox:
          - 780
          - 1145
          - 1255
          - 1185
        - expected: HEAT RELIEF FAN SEQUENCE OF OPERATION
        - mode: contains
      - Record:
        - id: m60-ductless-split
        - page: 16
        - bbox:
          - 1380
          - 945
          - 1940
          - 980
        - expected: DUCTLESS SPLIT SYSTEM SEQUENCE OF OPERATION
        - mode: contains
      - Record:
        - id: m60-outdoor-air-temperature
        - page: 16
        - bbox:
          - 1960
          - 750
          - 2400
          - 810
        - expected: OUTSIDE AIR TEMPERATURE SEQUENCE OF OPERATION
        - mode: contains
      - Record:
        - id: m61-lab-exhaust
        - page: 17
        - bbox:
          - 430
          - 800
          - 1100
          - 845
        - expected: LAB EXHAUST SYSTEM SEQUENCE OF OPERATION
        - mode: contains
      - Record:
        - id: m61-split-system
        - page: 17
        - bbox:
          - 1480
          - 830
          - 2150
          - 875
        - expected: SPLIT SYSTEM SEQUENCE OF OPERATION
        - mode: contains
      - Record:
        - id: m62-heating-water
        - page: 18
        - bbox:
          - 1020
          - 750
          - 1480
          - 790
        - expected: HEATING WATER SYSTEM SEQUENCE OF OPERATION
        - mode: contains
      - Record:
        - id: m62-bacnet-connection
        - page: 18
        - bbox:
          - 540
          - 1398
          - 650
          - 1460
        - expected: Bacnet CONNECTION TO BUILDING AUTOMATION SYSTEM (BAS)
        - mode: contains
      - Record:
        - id: m63-vav-ahu
        - page: 19
        - bbox:
          - 925
          - 1055
          - 1660
          - 1100
        - expected: VARIABLE AIR VOLUME AIR HANDLING UNIT SEQUENCE OF OPERATION
        - mode: contains
      - Record:
        - id: m64-multiple-hoods
        - page: 20
        - bbox:
          - 280
          - 940
          - 1085
          - 980
        - expected: LAB VENTILATION WITH MULTIPLE HOODS SYSTEM SEQUENCE OF OPERATION
        - mode: contains
      - Record:
        - id: m64-snorkel
        - page: 20
        - bbox:
          - 1340
          - 970
          - 2130
          - 1010
        - expected: LAB VENTILATION WITH SNORKEL HOOD SYSTEM SEQUENCE OF OPERATION
        - mode: contains
      - Record:
        - id: m64-integration-gateway
        - page: 20
        - bbox:
          - 170
          - 130
          - 660
          - 152
        - expected: THE AIR VALVE MANUFACTURER SHALL PROVIDE AN INTEGRATION GATEWAY TO FACILITATE COMMUNICATION BETWEEN
        - mode: exact
      - Record:
        - id: m65-general-exhaust
        - page: 21
        - bbox:
          - 525
          - 1030
          - 1350
          - 1070
        - expected: LAB VENTILATION WITH GENERAL EXHAUST SYSTEM SEQUENCE OF OPERATION
        - mode: contains
      - Record:
        - id: m65-electric-unit-heater
        - page: 21
        - bbox:
          - 1630
          - 1165
          - 2170
          - 1210
        - expected: ELECTRIC UNIT HEATER SEQUENCE OF OPERATION
        - mode: contains
      - Record:
        - id: m65-general-exhaust-fan
        - page: 21
        - bbox:
          - 1680
          - 310
          - 2400
          - 355
        - expected: GENERAL EXHAUST FAN SEQUENCE OF OPERATION
        - mode: contains
      - Record:
        - id: m65-integration-gateway
        - page: 21
        - bbox:
          - 450
          - 150
          - 930
          - 170
        - expected: THE AIR VALVE MANUFACTURER SHALL PROVIDE AN INTEGRATION GATEWAY TO FACILITATE COMMUNICATION BETWEEN
        - mode: exact
    - inventory checks:
      - Record:
        - id: rank04-sequence-inventory
        - records path:
          - sequence_inventory
        - expected: 13
        - unique key: id
  - controls lab zone bindings:
    - document id: 04__vol2__062
    - module role: Cell-bounded laboratory-zone control bindings from M6.4 and M6.5. These tables preserve the printed room-to-air-valve/reheat-coil/control-valve relationships while keeping separate systems and source scopes distinct.
    - sensor and zone context:
      - source scoped sensor context:
        - M6.4 multiple-hood and snorkel system prose explicitly names a space temperature and humidity sensor, and its diagrams visually show space temperature/humidity sensor, hood-switch and valve-control contexts.
        - M6.5 general-exhaust system prose explicitly names a space temperature and humidity sensor; the visual schematic adds a space-pressure sensor only for D-1 Lab 123.
        - M6.5 electric-unit-heater sequence uses a thermostat/room-temperature sensor context for EH-1 through EH-9.
      - count boundary: The printed mapping tables bind nine control-zone rows but do not establish a project-wide installed count of temperature/humidity sensors, CO2 sensors, smart thermostats, controller terminals or field wiring. No multiplier is inferred from a repeated schematic template.
      - source system boundary: M6.4's snorkel mappings and M6.5's general-exhaust mappings can reference the same room name under distinct printed control-system contexts; this record preserves both instead of deduplicating them.
    - tables:
      - Record:
        - id: M64-MULTIPLE-HOODS-LAB-BINDINGS
        - sheet: M6.4
        - page: 20
        - title as printed: LAB VENTILATION WITH MULTIPLE HOODS SYSTEM
        - columns: lab_space\|supply_air_valve\|general_exhaust_valve\|snorkel_exhaust_valve\|heating_coil\|heating_valve
        - x edges:
          - 170
          - 275
          - 330
          - 400
          - 480
          - 550
          - 610
        - y ranges:
          - 234, 250
          - 250, 261
          - 261, 273
          - 273, 285
        - rows:
          - ASPHALT LAB 117\|SAV-7\|GEV-5\|SEV-5\|HC-7\|CV-7
          - ASPHALT LAB 124\|SAV-3\|GEV-1\|SEV-3\|HC-3\|CV-3
          - GENERAL LAB 125\|SAV-9\|GEV-2\|N/A\|HC-9\|CV-9
          - RESIDENCY LAB 131\|SAV-1\|GEV-1\|SEV-1\|HC-1\|CV-1
        - binding scope: M6.4 multiple-hood laboratory ventilation system.
        - row semantics: One printed laboratory/control-system mapping row. Repeated room text is retained under its M6.4/M6.5 source context; it is not silently collapsed into a global device or point count.
      - Record:
        - id: M64-SNORKEL-LAB-BINDINGS
        - sheet: M6.4
        - page: 20
        - title as printed: LAB VENTILATION WITH SNORKEL HOOD SYSTEM
        - columns: lab_space\|supply_air_valve\|snorkel_exhaust_valve\|heating_coil\|heating_valve
        - x edges:
          - 1235
          - 1370
          - 1420
          - 1500
          - 1560
          - 1620
        - y ranges:
          - 260, 277
          - 277, 292
        - rows:
          - RESIDENCY NOISE ROOM 130\|SAV-8\|SEV-2\|HC-8\|CV-8
          - MATERIAL LAB 118\|SAV-6\|SEV-4\|HC-6\|CV-6
        - binding scope: M6.4 snorkel-hood laboratory ventilation system.
        - row semantics: One printed laboratory/control-system mapping row. Repeated room text is retained under its M6.4/M6.5 source context; it is not silently collapsed into a global device or point count.
      - Record:
        - id: M65-GENERAL-EXHAUST-LAB-BINDINGS
        - sheet: M6.5
        - page: 21
        - title as printed: LAB VENTILATION WITH GENERAL EXHAUST SYSTEM
        - columns: lab_space\|supply_air_valve\|general_exhaust_valve\|heating_coil\|heating_valve
        - x edges:
          - 450
          - 560
          - 615
          - 690
          - 750
          - 800
        - y ranges:
          - 286, 303
          - 303, 314
          - 314, 326
        - rows:
          - CONCRETE 119\|SAV-5\|GEV-6\|HC-5\|CV-5
          - MATERIAL LAB 118\|SAV-2\|GEV-7\|HC-2\|CV-2
          - D-1 LAB 123\|SAV-4\|GEV-4\|HC-4\|CV-4
        - binding scope: M6.5 general-exhaust laboratory ventilation system.
        - row semantics: One printed laboratory/control-system mapping row. Repeated room text is retained under its M6.4/M6.5 source context; it is not silently collapsed into a global device or point count.
    - assertions:
      - Record:
        - id: m64-multiple-hood-sensor
        - page: 20
        - bbox:
          - 170
          - 85
          - 650
          - 116
        - expected: SPACE TEMPERATURE AND HUMIDITY SENSOR. THE CONTROL CONTRACTOR SHALL PROVIDE A NEW DDC CONTROL PACKAGE DEDICATED TO THE
        - mode: contains
      - Record:
        - id: m64-integration-gateway
        - page: 20
        - bbox:
          - 170
          - 132
          - 650
          - 150
        - expected: THE AIR VALVE MANUFACTURER SHALL PROVIDE AN INTEGRATION GATEWAY TO FACILITATE COMMUNICATION BETWEEN
        - mode: exact
      - Record:
        - id: m65-general-exhaust-sensor
        - page: 21
        - bbox:
          - 450
          - 105
          - 900
          - 125
        - expected: INDEPENDENT GENERAL EXHAUST VALVE, AND A SPACE TEMPERATURE AND HUMIDITY SENSOR. THE CONTROL
        - mode: exact
      - Record:
        - id: m65-unit-heater-thermostat
        - page: 21
        - bbox:
          - 1660
          - 870
          - 2050
          - 892
        - expected: WHEN THE ABOVE CONDITION EXISTS THE THERMOSTAT SHALL SEQUENCE THE FOLLOWING:
        - mode: exact
    - inventory checks:
      - Record:
        - id: rank04-lab-zone-binding-tables
        - records path:
          - tables
        - expected: 3
        - unique key: id
  - points m62 m63:
    - document id: 04__vol2__062
    - module role: Source-bounded published point-list rows for the heating-water boiler/VFD controls and AHU-1. These rows retain the source's Writeable/Readable or list semantics and do not manufacture a final hardware I/O, controller-card, terminal, wiring or instance count.
    - point list summary:
      - M6.2: M6.2 publishes five boiler-system points and four VFD-interface points, each expressly non-exhaustive.
      - M6.3: M6.3 publishes five AHU Writeable points and eleven AHU Readable points for AHU-1.
      - classification status: The drawings also show AI/DI/AO diagram symbols, but these published list rows are not individually mapped to those types in text. The point lists are retained exactly as printed rather than guessed into AI/DI/AO/DO buckets.
    - tables:
      - Record:
        - id: M62-BOILER-PUBLISHED-POINTS
        - sheet: M6.2
        - page: 18
        - title as printed: BOILER POINTS LIST
        - columns: source_item
        - x edges:
          - 1525
          - 1650
        - y ranges:
          - 547, 558
          - 559, 570
          - 571, 582
          - 583, 594
          - 595, 606
        - rows:
          - 1. STATUS.
          - 2. ALARM.
          - 3. CAPACITY FEEDBACK.
          - 4. FIRING RATE.
          - 5. SET POINT.
        - point access as printed: PUBLISHED LIST (POINT TYPE NOT INDIVIDUALLY PRINTED)
        - ownership scope: Boiler-system interface to the operator's workstation.
        - classification boundary: This point list prints functional access/status text. It does not label every individual row as AI, DI, AO or DO, so no unprinted I/O type or field-terminal count is inferred.
      - Record:
        - id: M62-VFD-PUBLISHED-POINTS
        - sheet: M6.2
        - page: 18
        - title as printed: VFD POINTS LIST
        - columns: source_item
        - x edges:
          - 1525
          - 1650
        - y ranges:
          - 639, 649
          - 650, 661
          - 662, 673
          - 674, 687
        - rows:
          - 1. ENABLE/DISABLE.
          - 2. STATUS.
          - 3. SPEED CONTROL.
          - 4. ALARMS.
        - point access as printed: PUBLISHED LIST (POINT TYPE NOT INDIVIDUALLY PRINTED)
        - ownership scope: Heating-water VFD control-interface point list.
        - classification boundary: This point list prints functional access/status text. It does not label every individual row as AI, DI, AO or DO, so no unprinted I/O type or field-terminal count is inferred.
      - Record:
        - id: M63-AHU-WRITEABLE-POINTS
        - sheet: M6.3
        - page: 19
        - title as printed: AHU POINTS LIST - WRITEABLE POINTS
        - columns: source_item
        - x edges:
          - 1685
          - 1950
        - y ranges:
          - 166, 180
          - 180, 191
          - 191, 203
          - 203, 214
          - 214, 226
        - rows:
          - a. UNIT ENABLE / DISABLE
          - b. DUCT STATIC PRESSURE RESET SET POINT
          - c. SUPPLY AIR TEMPERATURE RESET SET POINT
          - d. BUILDING STATIC PRESSURE SET POINT
          - e. OUTSIDE AIR MINIMUM POSITION
        - point access as printed: WRITEABLE
        - ownership scope: AHU-1 published Writeable point list.
        - classification boundary: This point list prints functional access/status text. It does not label every individual row as AI, DI, AO or DO, so no unprinted I/O type or field-terminal count is inferred.
      - Record:
        - id: M63-AHU-READABLE-POINTS
        - sheet: M6.3
        - page: 19
        - title as printed: AHU POINTS LIST - READABLE POINTS
        - columns: source_item
        - x edges:
          - 1685
          - 1950
        - y ranges:
          - 247, 259
          - 259, 271
          - 271, 283
          - 283, 294
          - 294, 306
          - 306, 317
          - 317, 328
          - 328, 340
          - 340, 351
          - 351, 362
          - 363, 374
        - rows:
          - a. SUPPLY AIR TEMPERATURE
          - b. OUTSIDE AIR TEMPERATURE
          - c. SUPPLY FAN(S) STATUS
          - d. SUPPLY FAN(S) VFD FREQUENCY
          - e. BUILDING PRESSURE
          - f. COMPRESSOR(S) SUCTION PRESSURE
          - g. COMPRESSOR(S) DISCHARGE PRESSURE
          - h. COMPRESSOR(S) SATURATED CONDENSING TEMPERATURE
          - i. COMPRESSOR(S) SATURATED SUCTION TEMPERATURE
          - j. ALARMS
          - k. FILTER STATUS
        - point access as printed: READABLE
        - ownership scope: AHU-1 published Readable point list.
        - classification boundary: This point list prints functional access/status text. It does not label every individual row as AI, DI, AO or DO, so no unprinted I/O type or field-terminal count is inferred.
    - assertions:
      - Record:
        - id: m62-boiler-points-title
        - page: 18
        - bbox:
          - 1510
          - 498
          - 1620
          - 520
        - expected: BOILER POINTS LIST :
        - mode: exact
      - Record:
        - id: m62-vfd-points-title
        - page: 18
        - bbox:
          - 1510
          - 613
          - 1620
          - 635
        - expected: VFD POINTS LIST :
        - mode: exact
      - Record:
        - id: m63-ahu-points-title
        - page: 19
        - bbox:
          - 1655
          - 140
          - 1750
          - 162
        - expected: AHU POINTS LIST :
        - mode: exact
      - Record:
        - id: m63-ahu-writeable-heading
        - page: 19
        - bbox:
          - 1680
          - 154
          - 1780
          - 171
        - expected: 1. WRITEABLE POINTS:
        - mode: exact
      - Record:
        - id: m63-ahu-readable-heading
        - page: 19
        - bbox:
          - 1680
          - 234
          - 1780
          - 251
        - expected: 2. READABLE POINTS:
        - mode: exact
    - inventory checks:
      - Record:
        - id: rank04-published-point-lists
        - records path:
          - tables
        - expected: 4
        - unique key: id
- assertions:
  - Record:
    - id: m60-control-system-architecture
    - page: 16
    - bbox:
      - 1680
      - 495
      - 2050
      - 535
    - expected: CONTROL SYSTEM ARCHITECTURE
    - mode: exact
  - Record:
    - id: m60-heat-relief-louver
    - page: 16
    - bbox:
      - 270
      - 1220
      - 610
      - 1300
    - expected: HEAT RELIEF FAN W/ LOUVER SEQUENCE OF OPERATION
    - mode: contains
  - Record:
    - id: m60-heat-relief-fan
    - page: 16
    - bbox:
      - 780
      - 1145
      - 1255
      - 1185
    - expected: HEAT RELIEF FAN SEQUENCE OF OPERATION
    - mode: contains
  - Record:
    - id: m60-ductless-split
    - page: 16
    - bbox:
      - 1380
      - 945
      - 1940
      - 980
    - expected: DUCTLESS SPLIT SYSTEM SEQUENCE OF OPERATION
    - mode: contains
  - Record:
    - id: m60-outdoor-air-temperature
    - page: 16
    - bbox:
      - 1960
      - 750
      - 2400
      - 810
    - expected: OUTSIDE AIR TEMPERATURE SEQUENCE OF OPERATION
    - mode: contains
  - Record:
    - id: m61-lab-exhaust
    - page: 17
    - bbox:
      - 430
      - 800
      - 1100
      - 845
    - expected: LAB EXHAUST SYSTEM SEQUENCE OF OPERATION
    - mode: contains
  - Record:
    - id: m61-split-system
    - page: 17
    - bbox:
      - 1480
      - 830
      - 2150
      - 875
    - expected: SPLIT SYSTEM SEQUENCE OF OPERATION
    - mode: contains
  - Record:
    - id: m62-heating-water
    - page: 18
    - bbox:
      - 1020
      - 750
      - 1480
      - 790
    - expected: HEATING WATER SYSTEM SEQUENCE OF OPERATION
    - mode: contains
  - Record:
    - id: m62-bacnet-connection
    - page: 18
    - bbox:
      - 540
      - 1398
      - 650
      - 1460
    - expected: Bacnet CONNECTION TO BUILDING AUTOMATION SYSTEM (BAS)
    - mode: contains
  - Record:
    - id: m63-vav-ahu
    - page: 19
    - bbox:
      - 925
      - 1055
      - 1660
      - 1100
    - expected: VARIABLE AIR VOLUME AIR HANDLING UNIT SEQUENCE OF OPERATION
    - mode: contains
  - Record:
    - id: m64-multiple-hoods
    - page: 20
    - bbox:
      - 280
      - 940
      - 1085
      - 980
    - expected: LAB VENTILATION WITH MULTIPLE HOODS SYSTEM SEQUENCE OF OPERATION
    - mode: contains
  - Record:
    - id: m64-snorkel
    - page: 20
    - bbox:
      - 1340
      - 970
      - 2130
      - 1010
    - expected: LAB VENTILATION WITH SNORKEL HOOD SYSTEM SEQUENCE OF OPERATION
    - mode: contains
  - Record:
    - id: m64-integration-gateway
    - page: 20
    - bbox:
      - 170
      - 130
      - 660
      - 152
    - expected: THE AIR VALVE MANUFACTURER SHALL PROVIDE AN INTEGRATION GATEWAY TO FACILITATE COMMUNICATION BETWEEN
    - mode: exact
  - Record:
    - id: m65-general-exhaust
    - page: 21
    - bbox:
      - 525
      - 1030
      - 1350
      - 1070
    - expected: LAB VENTILATION WITH GENERAL EXHAUST SYSTEM SEQUENCE OF OPERATION
    - mode: contains
  - Record:
    - id: m65-electric-unit-heater
    - page: 21
    - bbox:
      - 1630
      - 1165
      - 2170
      - 1210
    - expected: ELECTRIC UNIT HEATER SEQUENCE OF OPERATION
    - mode: contains
  - Record:
    - id: m65-general-exhaust-fan
    - page: 21
    - bbox:
      - 1680
      - 310
      - 2400
      - 355
    - expected: GENERAL EXHAUST FAN SEQUENCE OF OPERATION
    - mode: contains
  - Record:
    - id: m65-integration-gateway
    - page: 21
    - bbox:
      - 450
      - 150
      - 930
      - 170
    - expected: THE AIR VALVE MANUFACTURER SHALL PROVIDE AN INTEGRATION GATEWAY TO FACILITATE COMMUNICATION BETWEEN
    - mode: exact
  - Record:
    - id: m64-multiple-hood-sensor
    - page: 20
    - bbox:
      - 170
      - 85
      - 650
      - 116
    - expected: SPACE TEMPERATURE AND HUMIDITY SENSOR. THE CONTROL CONTRACTOR SHALL PROVIDE A NEW DDC CONTROL PACKAGE DEDICATED TO THE
    - mode: contains
  - Record:
    - id: m64-integration-gateway
    - page: 20
    - bbox:
      - 170
      - 132
      - 650
      - 150
    - expected: THE AIR VALVE MANUFACTURER SHALL PROVIDE AN INTEGRATION GATEWAY TO FACILITATE COMMUNICATION BETWEEN
    - mode: exact
  - Record:
    - id: m65-general-exhaust-sensor
    - page: 21
    - bbox:
      - 450
      - 105
      - 900
      - 125
    - expected: INDEPENDENT GENERAL EXHAUST VALVE, AND A SPACE TEMPERATURE AND HUMIDITY SENSOR. THE CONTROL
    - mode: exact
  - Record:
    - id: m65-unit-heater-thermostat
    - page: 21
    - bbox:
      - 1660
      - 870
      - 2050
      - 892
    - expected: WHEN THE ABOVE CONDITION EXISTS THE THERMOSTAT SHALL SEQUENCE THE FOLLOWING:
    - mode: exact
  - Record:
    - id: m62-boiler-points-title
    - page: 18
    - bbox:
      - 1510
      - 498
      - 1620
      - 520
    - expected: BOILER POINTS LIST :
    - mode: exact
  - Record:
    - id: m62-vfd-points-title
    - page: 18
    - bbox:
      - 1510
      - 613
      - 1620
      - 635
    - expected: VFD POINTS LIST :
    - mode: exact
  - Record:
    - id: m63-ahu-points-title
    - page: 19
    - bbox:
      - 1655
      - 140
      - 1750
      - 162
    - expected: AHU POINTS LIST :
    - mode: exact
  - Record:
    - id: m63-ahu-writeable-heading
    - page: 19
    - bbox:
      - 1680
      - 154
      - 1780
      - 171
    - expected: 1. WRITEABLE POINTS:
    - mode: exact
  - Record:
    - id: m63-ahu-readable-heading
    - page: 19
    - bbox:
      - 1680
      - 234
      - 1780
      - 251
    - expected: 2. READABLE POINTS:
    - mode: exact
- inventory checks: []

## Equipment Reconciliation

Cross-reference registry for every M5.0-M5.3 schedule table. It preserves printed schedule identities and classifications but deliberately does not turn schedule types into facility-wide installed counts.

- module role: Cross-reference registry for every M5.0-M5.3 schedule table. It preserves printed schedule identities and classifications but deliberately does not turn schedule types into facility-wide installed counts.
- schedule registry schema:
  - namespace separator: -
  - identity columns:
    - tag: tag
  - anchor records path:
    - primary_anchors
  - non instance table ids:
    - M51-DIFFUSERS
    - M51-RETURN-EXHAUST-GRILLES
- scheduled families:
  - Record:
    - module: schedules_m50_air_valves.json
    - bundle module: schedules
    - table: M50-ROOM-SUPPLY-AIR-VALVES
    - class: room_supply_air_valve
    - scope: M5.0 literal room-supply-air-valve schedule rows; no separate clean tag column is asserted
    - rows: 9
  - Record:
    - module: schedules_m50_air_valves.json
    - bundle module: schedules
    - table: M50-GENERAL-EXHAUST-AIR-VALVES
    - class: general_exhaust_air_valve
    - scope: M5.0 literal general-exhaust-air-valve schedule rows; no separate clean tag column is asserted
    - rows: 7
  - Record:
    - module: schedules_m50_air_valves.json
    - bundle module: schedules
    - table: M50-SNORKEL-EXHAUST-AIR-VALVES
    - class: snorkel_exhaust_air_valve
    - scope: M5.0 literal snorkel-exhaust-air-valve schedule rows; no separate clean tag column is asserted
    - rows: 5
  - Record:
    - module: schedules_m51_control_valves.json
    - bundle module: schedules
    - table: M51-HOT-WATER-REHEAT-CONTROL-VALVES
    - class: hot_water_reheat_control_valve
    - scope: M5.1 reheat control-valve schedule
    - rows: 9
    - tag:
      - CV-1
      - CV-2
      - CV-3
      - CV-4
      - CV-5
      - CV-6
      - CV-7
      - CV-8
      - CV-9
  - Record:
    - module: schedules_m51_control_valves.json
    - bundle module: schedules
    - table: M51-BYPASS-CONTROL-VALVE
    - class: heating_water_bypass_control_valve
    - scope: M5.1 literal bypass-control-valve source row
    - rows: 1
  - Record:
    - module: schedules_m52_equipment.json
    - bundle module: schedules
    - table: M52-ELECTRIC-HEATERS
    - class: electric_heater
    - scope: M5.2 electric-heater schedule
    - rows: 9
    - tag:
      - EH-1
      - EH-2
      - EH-3
      - EH-4
      - EH-5
      - EH-6
      - EH-7
      - EH-8
      - EH-9
  - Record:
    - module: schedules_m52_equipment.json
    - bundle module: schedules
    - table: M52-MECHANICAL-SPECIALTY
    - class: mechanical_specialty_equipment
    - scope: M5.2 specialty-equipment schedule
    - rows: 4
    - tag:
      - AS-1
      - ET-1
      - FM-1
      - PF-1
  - Record:
    - module: schedules_m52_equipment.json
    - bundle module: schedules
    - table: M52-GAS-SPLIT-SYSTEM
    - class: gas_split_system
    - scope: M5.2 one shared indoor/outdoor split-system schedule row
    - rows: 1
    - tag:
      - F-1 , CU-1
  - Record:
    - module: schedules_m52_equipment.json
    - bundle module: schedules
    - table: M52-SOUND-ATTENUATOR
    - class: sound_attenuator
    - scope: M5.2 sound-attenuator schedule
    - rows: 1
    - tag:
      - SA-1
  - Record:
    - module: schedules_m52_equipment.json
    - bundle module: schedules
    - table: M52-PENTHOUSE
    - class: penthouse
    - scope: M5.2 penthouse schedule
    - rows: 1
    - tag:
      - PH-1
  - Record:
    - module: schedules_m52_equipment.json
    - bundle module: schedules
    - table: M52-LOUVERS
    - class: louver
    - scope: M5.2 louver schedule
    - rows: 2
    - tag:
      - L-1
      - L-2
  - Record:
    - module: schedules_m52_equipment.json
    - bundle module: schedules
    - table: M52-DUCTLESS-SPLIT-HIGH-WALL
    - class: ductless_split_system
    - scope: M5.2 one shared indoor/outdoor ductless schedule row
    - rows: 1
    - tag:
      - DFC-1 , DCU-1
  - Record:
    - module: schedules_m53_ahu.json
    - bundle module: schedules
    - table: M53-AIR-HANDLING-UNIT
    - class: air_handling_unit
    - scope: M5.3 AHU schedule
    - rows: 1
    - tag:
      - AHU-1
  - Record:
    - module: schedules_m51_core_equipment.json
    - bundle module: schedules
    - table: M51-CONDENSING-HOT-WATER-BOILERS
    - class: condensing_boiler
    - scope: M5.1 boiler schedule
    - rows: 2
    - tag:
      - B-1
      - B-2
  - Record:
    - module: schedules_m51_core_equipment.json
    - bundle module: schedules
    - table: M51-HOT-WATER-REHEAT-COILS
    - class: hot_water_reheat_coil
    - scope: M5.1 reheat-coil schedule
    - rows: 9
    - tag:
      - HC-1
      - HC-2
      - HC-3
      - HC-4
      - HC-5
      - HC-6
      - HC-7
      - HC-8
      - HC-9
  - Record:
    - module: schedules_m51_core_equipment.json
    - bundle module: schedules
    - table: M51-HUMIDIFIER
    - class: humidifier
    - scope: M5.1 humidifier schedule
    - rows: 1
    - tag:
      - HUM-1
  - Record:
    - module: schedules_m51_core_equipment.json
    - bundle module: schedules
    - table: M51-LAB-EXHAUST-FAN
    - class: laboratory_exhaust_fan
    - scope: M5.1 laboratory-exhaust-fan schedule
    - rows: 1
    - tag:
      - LEF-1
  - Record:
    - module: schedules_m50_core_equipment.json
    - bundle module: schedules
    - table: M50-CANOPY-HOODS
    - class: canopy_hood
    - scope: M5.0 canopy-hood schedule
    - rows: 4
    - tag:
      - CH-1
      - CH-2
      - CH-3
      - CH-4
  - Record:
    - module: schedules_m50_core_equipment.json
    - bundle module: schedules
    - table: M50-PUMPS
    - class: pump
    - scope: M5.0 pump schedule
    - rows: 4
    - tag:
      - BP-1
      - BP-2
      - HWP-1
      - HWP-2
  - Record:
    - module: schedules_m50_core_equipment.json
    - bundle module: schedules
    - table: M50-EXHAUST-FANS
    - class: exhaust_fan
    - scope: M5.0 exhaust-fan schedule
    - rows: 6
    - tag:
      - EF-1
      - EF-2
      - EF-3
      - EF-4
      - EF-5
      - EF-6
  - Record:
    - module: schedules_m50_core_equipment.json
    - bundle module: schedules
    - table: M50-SNORKEL-HOODS
    - class: snorkel_hood
    - scope: M5.0 snorkel-hood schedule
    - rows: 5
    - tag:
      - SN-1
      - SN-2
      - SN-3
      - SN-4
      - SN-5
  - Record:
    - module: schedules_m51_air_devices.json
    - bundle module: schedules
    - table: M51-DIFFUSERS
    - class: diffuser_type
    - scope: M5.1 source-symbol diffuser schedule rows; clean tags are in the cited symbol registry
    - rows: 7
  - Record:
    - module: schedules_m51_air_devices.json
    - bundle module: schedules
    - table: M51-RETURN-EXHAUST-GRILLES
    - class: return_or_exhaust_grille_type
    - scope: M5.1 source-symbol grille schedule rows; clean tags are in the cited symbol registry
    - rows: 4
- schedule counts:
  - tables: 23
  - rows: 94
  - building scoped tag identities including outlet types: 61
  - other scheduled tag identities: 61
  - interpretation: Counts are literal clean-tag schedule-row identities only. The 21 M5.0 air-valve literal rows, one BCV literal row and eleven D/R symbol-registry tags are retained below but are not converted to separate clean-tag schedule-table identities by this registry.
- primary anchors:
  - Record:
    - id: M51-CV-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: hot_water_reheat_control_valve
    - source table: M51-HOT-WATER-REHEAT-CONTROL-VALVES
  - Record:
    - id: M51-CV-2
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: hot_water_reheat_control_valve
    - source table: M51-HOT-WATER-REHEAT-CONTROL-VALVES
  - Record:
    - id: M51-CV-3
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: hot_water_reheat_control_valve
    - source table: M51-HOT-WATER-REHEAT-CONTROL-VALVES
  - Record:
    - id: M51-CV-4
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: hot_water_reheat_control_valve
    - source table: M51-HOT-WATER-REHEAT-CONTROL-VALVES
  - Record:
    - id: M51-CV-5
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: hot_water_reheat_control_valve
    - source table: M51-HOT-WATER-REHEAT-CONTROL-VALVES
  - Record:
    - id: M51-CV-6
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: hot_water_reheat_control_valve
    - source table: M51-HOT-WATER-REHEAT-CONTROL-VALVES
  - Record:
    - id: M51-CV-7
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: hot_water_reheat_control_valve
    - source table: M51-HOT-WATER-REHEAT-CONTROL-VALVES
  - Record:
    - id: M51-CV-8
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: hot_water_reheat_control_valve
    - source table: M51-HOT-WATER-REHEAT-CONTROL-VALVES
  - Record:
    - id: M51-CV-9
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: hot_water_reheat_control_valve
    - source table: M51-HOT-WATER-REHEAT-CONTROL-VALVES
  - Record:
    - id: M52-EH-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: electric_heater
    - source table: M52-ELECTRIC-HEATERS
  - Record:
    - id: M52-EH-2
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: electric_heater
    - source table: M52-ELECTRIC-HEATERS
  - Record:
    - id: M52-EH-3
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: electric_heater
    - source table: M52-ELECTRIC-HEATERS
  - Record:
    - id: M52-EH-4
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: electric_heater
    - source table: M52-ELECTRIC-HEATERS
  - Record:
    - id: M52-EH-5
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: electric_heater
    - source table: M52-ELECTRIC-HEATERS
  - Record:
    - id: M52-EH-6
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: electric_heater
    - source table: M52-ELECTRIC-HEATERS
  - Record:
    - id: M52-EH-7
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: electric_heater
    - source table: M52-ELECTRIC-HEATERS
  - Record:
    - id: M52-EH-8
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: electric_heater
    - source table: M52-ELECTRIC-HEATERS
  - Record:
    - id: M52-EH-9
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: electric_heater
    - source table: M52-ELECTRIC-HEATERS
  - Record:
    - id: M52-AS-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: mechanical_specialty_equipment
    - source table: M52-MECHANICAL-SPECIALTY
  - Record:
    - id: M52-ET-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: mechanical_specialty_equipment
    - source table: M52-MECHANICAL-SPECIALTY
  - Record:
    - id: M52-FM-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: mechanical_specialty_equipment
    - source table: M52-MECHANICAL-SPECIALTY
  - Record:
    - id: M52-PF-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: mechanical_specialty_equipment
    - source table: M52-MECHANICAL-SPECIALTY
  - Record:
    - id: M52-F-1 , CU-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: gas_split_system
    - source table: M52-GAS-SPLIT-SYSTEM
  - Record:
    - id: M52-SA-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: sound_attenuator
    - source table: M52-SOUND-ATTENUATOR
  - Record:
    - id: M52-PH-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: penthouse
    - source table: M52-PENTHOUSE
  - Record:
    - id: M52-L-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: louver
    - source table: M52-LOUVERS
  - Record:
    - id: M52-L-2
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: louver
    - source table: M52-LOUVERS
  - Record:
    - id: M52-DFC-1 , DCU-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: ductless_split_system
    - source table: M52-DUCTLESS-SPLIT-HIGH-WALL
  - Record:
    - id: M53-AHU-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: air_handling_unit
    - source table: M53-AIR-HANDLING-UNIT
  - Record:
    - id: M51-B-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: condensing_boiler
    - source table: M51-CONDENSING-HOT-WATER-BOILERS
  - Record:
    - id: M51-B-2
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: condensing_boiler
    - source table: M51-CONDENSING-HOT-WATER-BOILERS
  - Record:
    - id: M51-HC-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: hot_water_reheat_coil
    - source table: M51-HOT-WATER-REHEAT-COILS
  - Record:
    - id: M51-HC-2
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: hot_water_reheat_coil
    - source table: M51-HOT-WATER-REHEAT-COILS
  - Record:
    - id: M51-HC-3
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: hot_water_reheat_coil
    - source table: M51-HOT-WATER-REHEAT-COILS
  - Record:
    - id: M51-HC-4
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: hot_water_reheat_coil
    - source table: M51-HOT-WATER-REHEAT-COILS
  - Record:
    - id: M51-HC-5
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: hot_water_reheat_coil
    - source table: M51-HOT-WATER-REHEAT-COILS
  - Record:
    - id: M51-HC-6
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: hot_water_reheat_coil
    - source table: M51-HOT-WATER-REHEAT-COILS
  - Record:
    - id: M51-HC-7
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: hot_water_reheat_coil
    - source table: M51-HOT-WATER-REHEAT-COILS
  - Record:
    - id: M51-HC-8
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: hot_water_reheat_coil
    - source table: M51-HOT-WATER-REHEAT-COILS
  - Record:
    - id: M51-HC-9
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: hot_water_reheat_coil
    - source table: M51-HOT-WATER-REHEAT-COILS
  - Record:
    - id: M51-HUM-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: humidifier
    - source table: M51-HUMIDIFIER
  - Record:
    - id: M51-LEF-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: laboratory_exhaust_fan
    - source table: M51-LAB-EXHAUST-FAN
  - Record:
    - id: M50-CH-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: canopy_hood
    - source table: M50-CANOPY-HOODS
  - Record:
    - id: M50-CH-2
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: canopy_hood
    - source table: M50-CANOPY-HOODS
  - Record:
    - id: M50-CH-3
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: canopy_hood
    - source table: M50-CANOPY-HOODS
  - Record:
    - id: M50-CH-4
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: canopy_hood
    - source table: M50-CANOPY-HOODS
  - Record:
    - id: M50-BP-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: pump
    - source table: M50-PUMPS
  - Record:
    - id: M50-BP-2
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: pump
    - source table: M50-PUMPS
  - Record:
    - id: M50-HWP-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: pump
    - source table: M50-PUMPS
  - Record:
    - id: M50-HWP-2
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: pump
    - source table: M50-PUMPS
  - Record:
    - id: M50-EF-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: exhaust_fan
    - source table: M50-EXHAUST-FANS
  - Record:
    - id: M50-EF-2
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: exhaust_fan
    - source table: M50-EXHAUST-FANS
  - Record:
    - id: M50-EF-3
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: exhaust_fan
    - source table: M50-EXHAUST-FANS
  - Record:
    - id: M50-EF-4
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: exhaust_fan
    - source table: M50-EXHAUST-FANS
  - Record:
    - id: M50-EF-5
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: exhaust_fan
    - source table: M50-EXHAUST-FANS
  - Record:
    - id: M50-EF-6
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: exhaust_fan
    - source table: M50-EXHAUST-FANS
  - Record:
    - id: M50-SN-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: snorkel_hood
    - source table: M50-SNORKEL-HOODS
  - Record:
    - id: M50-SN-2
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: snorkel_hood
    - source table: M50-SNORKEL-HOODS
  - Record:
    - id: M50-SN-3
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: snorkel_hood
    - source table: M50-SNORKEL-HOODS
  - Record:
    - id: M50-SN-4
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: snorkel_hood
    - source table: M50-SNORKEL-HOODS
  - Record:
    - id: M50-SN-5
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule type row.
    - classification: snorkel_hood
    - source table: M50-SNORKEL-HOODS
- additional identities:
  - Record:
    - status: source_literal_row_not_reformatted_as_clean_tag_column
    - source: M5.1 / M51-BYPASS-CONTROL-VALVE row 1
    - tag as printed: BCV-1
    - reason: The source module deliberately retains this one-row schedule as a literal source row rather than inventing a clean tag column.
  - Record:
    - status: source_symbol_registry
    - source: M5.1 / M51-DIFFUSERS and M51-RETURN-EXHAUST-GRILLES
    - tags as printed:
      - D-1
      - D-2
      - D-3
      - D-4
      - D-5
      - D-6
      - D-7
      - R-1
      - R-2
      - R-3
      - R-4
    - reason: The source symbol cells combine tag, size and CFM graphic text; the separate dual-engine-checked symbol registry preserves clean tag witnesses without claiming installed quantities.
    - evidence status: The named assertion IDs live in the independently verified schedules_m51_air_devices component; this coordinator module does not duplicate their bounds.
  - Record:
    - status: shared_schedule_row_pair
    - source: M5.2 / M52-GAS-SPLIT-SYSTEM row 1 and M52-DUCTLESS-SPLIT-SYSTEM row 1
    - tags as printed:
      - F-1 , CU-1
      - DFC-1 , DCU-1
    - reason: Each printed row is a shared indoor/outdoor pair reference; it is not split into invented equipment quantities or summed electrical loads.
- control valve and damper schedule status:
  - control valve schedule: Present: M5.1 has nine hot-water reheat control-valve rows plus one literal heating-water bypass control-valve row.
  - damper actuator schedule: Not supplied as a standalone schedule. Visual review found damper/actuator contexts and motorized dampers, but no table with actuator tag, make/model, torque, signal, fail action and installed quantity is asserted.
  - boundary: Do not infer damper-actuator quantities or specifications from louver, fan, damper symbol, or sequence context.
- source boundary: The schedule registry validates only authored schedule table coverage, source identity cells and explicit classifications. It is not a plan takeoff or an installed-device total.

## Point Applications

Explicit source-table application scopes for the published M6.2/M6.3 points. Each output row remains a literal source-list occurrence, not a projected sitewide hardware count.

- module role: Explicit source-table application scopes for the published M6.2/M6.3 points. Each output row remains a literal source-list occurrence, not a projected sitewide hardware count.
- ledger mode: source_matrix_templates_v1
- applications:
  - Record:
    - id: m62-boiler-published-points
    - source table: M62-BOILER-PUBLISHED-POINTS-LEDGER
    - ownership scope: Published M6.2 boiler point-list template. The page says available boiler points shall be mapped and the listed points are non-exhaustive; no individual physical device owner is printed.
  - Record:
    - id: m62-vfd-published-points
    - source table: M62-VFD-PUBLISHED-POINTS-LEDGER
    - ownership scope: Published M6.2 heating-water VFD control-interface point-list template; the list is non-exhaustive and does not assign rows to an individual VFD.
  - Record:
    - id: m63-ahu-writeable-points
    - source table: M63-AHU-WRITEABLE-POINTS-LEDGER
    - ownership scope: AHU-1 M6.3 Writeable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.
  - Record:
    - id: m63-ahu-readable-points
    - source table: M63-AHU-READABLE-POINTS-LEDGER
    - ownership scope: AHU-1 M6.3 Readable published point-list template; access class is printed, but physical I/O type/terminal ownership is not.
- listed template counts:
  - source rows: 25
  - total: 25
- expanded template counts:
  - source rows: 25
  - total: 25
- expanded count warning: 25 is the number of literal published source-list rows, not an installed BAS point, controller-card, terminal, wiring or device total.

## Supporting Evidence

Explicit source limitations, parser/visual-review boundary statements and corroboration scope for this 29-page supplied set.

- module role: Explicit source limitations, parser/visual-review boundary statements and corroboration scope for this 29-page supplied set.
- source limitations:
  - M5.1 supplies hot-water reheat and bypass control-valve schedule rows, but there is no standalone damper-actuator schedule with actuator make/model, torque, signal, fail action, tag and installed quantity.
  - M6.2/M6.3 published lists are functional points/access lists. They are not row-by-row AI/DI/AO/DO hardware schedules and are not a final installed I/O/card/terminal/wiring count.
  - M6.0 network/control graphics show BAS, BACnet and integration context, but do not establish a final address list, IP topology, MS/TP trunk, device count or protocol assignment beyond literal source labels.
  - The schedules are source schedule rows/types. This record does not infer plan placements, repeated instance quantities, sensor/thermostat totals, zones beyond explicit sequence bindings, damper-actuator totals, or takeoff quantities.
  - All 29 pages were visually reviewed using retained full-page renders. Visual review establishes the disposition; two parsers independently recheck every bounded text assertion and authored table cell in the record modules.
- text absence assertions:
  - Record:
    - id: rank04-no-standalone-damper-actuator-schedule-title
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
      - 26
      - 27
      - 28
      - 29
    - covers all source pages: true
    - patterns:
      - DAMPER\\s+ACTUATOR\\s+SCHEDULE
    - visual review qualification: Native-text absence is not by itself engineering proof. It is paired with completed visual review of all sheets; the finding is limited to no standalone schedule title/row set being supplied.

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: Printed project/title-block name, address, number, architect, issue and date are retained with a separate no-revision-date status.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: Every supplied page has a visual sheet/title disposition and no populated revision date is invented.
  - evidence:
    - modules, metadata, sheet_details
    - modules, metadata, visual_review_pages
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: Only observed local stated plan scales are recorded; no global or graphic-bar scale is asserted.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: All 23 linked M5.0-M5.3 schedule tables are classified, with 61 clean tag-column identities and separately retained source-symbol/literal identities.
  - evidence:
    - modules, equipment_reconciliation, scheduled_families
    - modules, equipment_reconciliation, additional_identities
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: Every literal source row in the seven schedule-family components is preserved, including valves, louvers, hoods, air devices and AHU fields.
  - evidence:
    - modules, schedules, tables
    - modules, equipment_reconciliation, schedule_counts
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: Twenty-five source-list rows from M6.2/M6.3 are retained with explicit source-template ownership scope, not fabricated physical I/O ownership.
  - evidence:
    - modules, points, tables
    - modules, point_applications, applications
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: Literal BAS/BACnet and integration contexts are retained with final topology/addressing intentionally unavailable.
  - evidence:
    - modules, controls_context, source_components, controls_sequences_network, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: Thirteen source-bounded M6.0-M6.5 control/sequence subjects are inventoried alongside lab/zone bindings.
  - evidence:
    - modules, controls_context, source_components, controls_sequences_network, sequence_inventory
    - modules, controls_context, source_components, controls_lab_zone_bindings, sensor_and_zone_context
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: Explicit lab/room control bindings and scoped sensor contexts are preserved; no document-wide sensor/thermostat total is inferred.
  - evidence:
    - modules, controls_context, source_components, controls_lab_zone_bindings, sensor_and_zone_context
    - modules, supporting_evidence, source_limitations
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: Damper-actuator, counts, point-type, network and revision limitations are explicit rather than filled with assumptions.
  - evidence:
    - modules, supporting_evidence, source_limitations
    - modules, equipment_reconciliation, control_valve_and_damper_schedule_status
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: All 29 supplied PDF pages have retained full-page render evidence and a completed finding.
  - evidence:
    - page_review
    - modules, metadata, visual_review_pages
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: Build and verification rerun MuPDF and Poppler checks for each embedded component and hash source, manifest, modules and cited renders.
  - evidence:
    - module_source_sha256
    - modules, metadata, assertions

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/04__vol2__062/p1-p1-full-poppler.png
  - finding: Legend, general notes and commissioning/control-symbol context.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/04__vol2__062/p2-p2-full-poppler.png
  - finding: Energy-code COMcheck information and zone-plan context.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/04__vol2__062/p3-p3-full-poppler.png
  - finding: HVAC floor plan with laboratory equipment, air distribution and equipment-tag context.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/04__vol2__062/p4-p4-full-poppler.png
  - finding: Exhaust floor plan and laboratory exhaust-routing context.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/04__vol2__062/p5-p5-full-poppler.png
  - finding: Hydronic floor plan with heating-water equipment/piping context.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/04__vol2__062/p6-p6-full-poppler.png
  - finding: Mechanical roof plan with roof equipment and exhaust context.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/04__vol2__062/p7-p7-full-poppler.png
  - finding: Enlarged mechanical plan and heating-water piping schematic.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/04__vol2__062/p8-p8-full-poppler.png
  - finding: Ductwork and mechanical-installation details.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/04__vol2__062/p9-p9-full-poppler.png
  - finding: Vent, boiler/furnace, duct and seismic mechanical details.
- Record:
  - page: 10
  - review status: complete
  - render: reviews/04__vol2__062/p10-p10-full-poppler.png
  - finding: Boiler/hydronic details, including flow-meter BACnet context.
- Record:
  - page: 11
  - review status: complete
  - render: reviews/04__vol2__062/p11-p11-full-poppler.png
  - finding: Roof-unit, penthouse, exhaust-fan and snorkel installation details.
- Record:
  - page: 12
  - review status: complete
  - render: reviews/04__vol2__062/p12-p12-full-poppler.png
  - finding: Canopy hood, air valve, pump, exhaust fan and snorkel-hood schedules.
- Record:
  - page: 13
  - review status: complete
  - render: reviews/04__vol2__062/p13-p13-full-poppler.png
  - finding: Boiler, reheat coil, humidifier, lab fan, air device and control-valve schedules.
- Record:
  - page: 14
  - review status: complete
  - render: reviews/04__vol2__062/p14-p14-full-poppler.png
  - finding: Electric-heater, specialty, split-system, attenuator, penthouse, louver and ductless schedules.
- Record:
  - page: 15
  - review status: complete
  - render: reviews/04__vol2__062/p15-p15-full-poppler.png
  - finding: AHU-1 schedule with airflow, coils, humidifier, filters and electrical fields.
- Record:
  - page: 16
  - review status: complete
  - render: reviews/04__vol2__062/p16-p16-full-poppler.png
  - finding: Controls legend, BAS/network context and louver/fan/ductless sequences.
- Record:
  - page: 17
  - review status: complete
  - render: reviews/04__vol2__062/p17-p17-full-poppler.png
  - finding: Laboratory exhaust and split-system control sequences.
- Record:
  - page: 18
  - review status: complete
  - render: reviews/04__vol2__062/p18-p18-full-poppler.png
  - finding: Heating-water sequence/diagram and published boiler/VFD point lists.
- Record:
  - page: 19
  - review status: complete
  - render: reviews/04__vol2__062/p19-p19-full-poppler.png
  - finding: VAV AHU-1 sequence/control diagram and published AHU point lists.
- Record:
  - page: 20
  - review status: complete
  - render: reviews/04__vol2__062/p20-p20-full-poppler.png
  - finding: Laboratory hood and snorkel control sequences.
- Record:
  - page: 21
  - review status: complete
  - render: reviews/04__vol2__062/p21-p21-full-poppler.png
  - finding: General exhaust, electric-heater and general-fan control sequences.
- Record:
  - page: 22
  - review status: complete
  - render: reviews/04__vol2__062/p22-p22-full-poppler.png
  - finding: Foundation-plumbing plan.
- Record:
  - page: 23
  - review status: complete
  - render: reviews/04__vol2__062/p23-p23-full-poppler.png
  - finding: Plumbing floor plan with laboratory-equipment context.
- Record:
  - page: 24
  - review status: complete
  - render: reviews/04__vol2__062/p24-p24-full-poppler.png
  - finding: Plumbing roof plan.
- Record:
  - page: 25
  - review status: complete
  - render: reviews/04__vol2__062/p25-p25-full-poppler.png
  - finding: Enlarged plumbing plan.
- Record:
  - page: 26
  - review status: complete
  - render: reviews/04__vol2__062/p26-p26-full-poppler.png
  - finding: Plumbing detail sheet.
- Record:
  - page: 27
  - review status: complete
  - render: reviews/04__vol2__062/p27-p27-full-poppler.png
  - finding: Gas, compressor and water-softener detail sheet.
- Record:
  - page: 28
  - review status: complete
  - render: reviews/04__vol2__062/p28-p28-full-poppler.png
  - finding: Plumbing fixtures, compressor and gas schedule information.
- Record:
  - page: 29
  - review status: complete
  - render: reviews/04__vol2__062/p29-p29-full-poppler.png
  - finding: Fire-sprinkler floor plan.

## Verification

The bundle verifier reruns independent MuPDF and Poppler raw-capture checks for every authored literal table and bounded assertion, and hashes linked modules, source PDF, manifest and cited full-page review renders. It validates source evidence and annotation integrity; it does not automatically infer physical plan quantities or engineering suitability.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/04__vol2__062.json` from the collection directory.
