{
  "id": "05__vol2__009",
  "rank": 5,
  "title": "USDA APHIS Building 63 Envelope and HVAC Modifications",
  "source_pdf": "pdf/05__vol2__009__USDA_APHIS_Plant_Inspection_Station_Building_63.pdf",
  "source_sha256": "d2e1967964c07d7bd1c058e1e17acaae79c344c83f0e8c9d5241dc9493637da1",
  "page_count": 31,
  "review_status": "complete_with_documented_source_limitations",
  "scope": "Complete source-bounded ground truth for the supplied 31-page Building 63 set: full-page visual review; title-block/sheet/local-scale context; all 28 literal M-601 schedule rows including the air-device accessory matrix and two hydronic control valves; all 75 M-801 through M-804 point-list rows including trend/alarm/graphic marks and source duplicates; DDC/network requirements; seven sequence subjects with checked clauses; and explicit limitations. It does not fabricate installed equipment/sensor/thermostat/damper-actuator counts, controller I/O/cards/terminals/wiring, network addressing/topology or distances.",
  "reading_notes": [
    "All 31 source pages have retained full-page Poppler renders and a completed visual disposition. Strict source cells and bounded assertions are rechecked against MuPDF and Poppler captures during every build/verify run.",
    "M-601 supplies eight source tables and 28 literal rows. The registry retains 24 clean-tag schedule identities and four separately cited air-device type marks without converting either to an installed plan count.",
    "M-801 through M-804 supply 75 literal point-list rows across eight matrices. Repeated printed identifiers and VFD-typical logic remain source facts rather than an automated unique physical I/O count.",
    "M-801 prints BACnet-native DDC/remote-access requirements, and M-802 through M-804 print seven controls/sequence subjects; no final address/topology schedule or standalone damper-actuator schedule is supplied."
  ],
  "verification_semantics": "The bundle verifier reruns independent MuPDF and Poppler raw-capture checks for every authored literal table and bounded assertion, and hashes linked modules, source PDF, manifest and cited review renders. It validates source evidence and annotation integrity; it does not automatically infer physical plan quantities or engineering suitability.",
  "module_order": [
    "metadata",
    "schedules",
    "points",
    "controls_context",
    "equipment_reconciliation",
    "point_applications",
    "supporting_evidence"
  ],
  "module_sources": {
    "metadata": [
      "metadata_rank05"
    ],
    "schedules": [
      "schedules_m601_core",
      "schedules_m601_air_devices"
    ],
    "points": [
      "points_rank05_ledger"
    ],
    "controls_context": [
      "points_m801_m804",
      "controls_sequences_network"
    ],
    "equipment_reconciliation": [
      "equipment_reconciliation_rank05"
    ],
    "point_applications": [
      "point_applications_rank05"
    ],
    "supporting_evidence": [
      "supporting_evidence_rank05"
    ]
  },
  "requirement_audit": [
    {
      "id": "project_identity",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Printed project/owner/location/issue context is retained; the issue date is not relabeled as a revision date.",
      "evidence": [
        [
          "modules",
          "metadata",
          "project"
        ]
      ]
    },
    {
      "id": "sheet_details",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every supplied page has a visual sheet/title disposition and an explicit no-populated-revision-date status.",
      "evidence": [
        [
          "modules",
          "metadata",
          "sheet_details"
        ],
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "scale_verification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Only observed local printed plan scales are recorded; no global or detail/control scale is asserted.",
      "evidence": [
        [
          "modules",
          "metadata",
          "scale_semantics"
        ]
      ]
    },
    {
      "id": "equipment_tags_and_classification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All eight M-601 tables are classified, with 24 clean schedule-tag rows and four separately retained type marks.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "scheduled_families"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "additional_identities"
        ]
      ]
    },
    {
      "id": "schedule_rows_and_specs",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 28 literal M-601 schedule rows are retained across core equipment and the full air-device accessory matrix.",
      "evidence": [
        [
          "modules",
          "schedules",
          "tables"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "schedule_counts"
        ]
      ]
    },
    {
      "id": "point_lists_and_equipment_ownership",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 75 source point-list rows are preserved with matrix-specific application scopes and no invented physical owner/terminal count.",
      "evidence": [
        [
          "modules",
          "points",
          "tables"
        ],
        [
          "modules",
          "point_applications",
          "applications"
        ]
      ]
    },
    {
      "id": "network_architecture",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Existing/new DDC, BACnet-native, remote web, IP/drop/firewall/VPN/VLAN/MFA and RBAC requirements are retained with final topology deliberately unavailable.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "source_components",
          "controls_sequences_network",
          "network_architecture"
        ]
      ]
    },
    {
      "id": "sequences_and_diagrams",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Seven printed controls/sequence subjects are inventoried with checked operational clauses and the complete published point matrices.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "source_components",
          "controls_sequences_network",
          "sequence_inventory"
        ],
        [
          "modules",
          "controls_context",
          "source_components",
          "points_m801_m804",
          "tables"
        ]
      ]
    },
    {
      "id": "space_sensors_and_zones",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Existing-VAV reuse/new space and discharge sensors plus VAV/electric-heater control context are retained without a fabricated document-wide sensor total.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "source_components",
          "controls_sequences_network",
          "network_architecture",
          "vav_reuse_and_sensors"
        ],
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ]
      ]
    },
    {
      "id": "source_limitations_and_conflicts",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Actuator, point-count, network and revision limitations are explicit rather than supplied by inference.",
      "evidence": [
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "control_valve_and_damper_schedule_status"
        ]
      ]
    },
    {
      "id": "all_page_visual_review",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 31 supplied pages have retained full-page render evidence and a completed disposition.",
      "evidence": [
        [
          "page_review"
        ],
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "independent_corroboration",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Build/verify rerun MuPDF and Poppler checks for every embedded component and hash the PDF, manifest, modules and cited renders.",
      "evidence": [
        [
          "module_source_sha256"
        ],
        [
          "modules",
          "metadata",
          "assertions"
        ]
      ]
    }
  ],
  "page_review": [
    {
      "page": 1,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p1-p1-full-poppler.png",
      "finding": "Project title block, project team, sheet index and issue context."
    },
    {
      "page": 2,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p2-p2-full-poppler.png",
      "finding": "Building-code summary."
    },
    {
      "page": 3,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p3-p3-full-poppler.png",
      "finding": "Phasing, symbology and local plan-scale context."
    },
    {
      "page": 4,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p4-p4-full-poppler.png",
      "finding": "Level 1 life-safety plan and local scale context."
    },
    {
      "page": 5,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p5-p5-full-poppler.png",
      "finding": "Structural general notes."
    },
    {
      "page": 6,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p6-p6-full-poppler.png",
      "finding": "Roof framing and structural-detail context."
    },
    {
      "page": 7,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p7-p7-full-poppler.png",
      "finding": "Architectural legend, notes and abbreviations."
    },
    {
      "page": 8,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p8-p8-full-poppler.png",
      "finding": "Level 1 architectural floor-plan context."
    },
    {
      "page": 9,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p9-p9-full-poppler.png",
      "finding": "Reflected-ceiling-plan context."
    },
    {
      "page": 10,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p10-p10-full-poppler.png",
      "finding": "Architectural roof-plan context."
    },
    {
      "page": 11,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p11-p11-full-poppler.png",
      "finding": "Architectural exterior-elevation context."
    },
    {
      "page": 12,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p12-p12-full-poppler.png",
      "finding": "Architectural building-section context."
    },
    {
      "page": 13,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p13-p13-full-poppler.png",
      "finding": "Mechanical duct, piping, valve and device legends; duct construction/leakage schedule."
    },
    {
      "page": 14,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p14-p14-full-poppler.png",
      "finding": "Mechanical demolition; explicit thermostat/sensor, damper-actuator and chilled-water-valve demolition context."
    },
    {
      "page": 15,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p15-p15-full-poppler.png",
      "finding": "Attic/mezzanine and Level 1 mechanical plans with AHU, exhaust, VAV, duct heater, chiller and pump context."
    },
    {
      "page": 16,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p16-p16-full-poppler.png",
      "finding": "Mechanical roof plan and building air-balance table."
    },
    {
      "page": 17,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p17-p17-full-poppler.png",
      "finding": "Water-coil three-way-valve, fan-curb and inline-pump mechanical details."
    },
    {
      "page": 18,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p18-p18-full-poppler.png",
      "finding": "Air device, chiller, fan, hydronic control valve, AHU, VAV, pump and electric duct heater schedules."
    },
    {
      "page": 19,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p19-p19-full-poppler.png",
      "finding": "Controls and point legends, DDC scope/network requirements and VFD BACnet interface schedule."
    },
    {
      "page": 20,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p20-p20-full-poppler.png",
      "finding": "AHU-1 and chilled-water-plant sequences, diagrams and DDC point lists."
    },
    {
      "page": 21,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p21-p21-full-poppler.png",
      "finding": "Laboratory/scheduled exhaust and AHU-2 sequences, diagrams and DDC point lists."
    },
    {
      "page": 22,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p22-p22-full-poppler.png",
      "finding": "VAV/electric-duct-heater sequences, diagrams and DDC point lists."
    },
    {
      "page": 23,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p23-p23-full-poppler.png",
      "finding": "Electrical legend, notes and abbreviations."
    },
    {
      "page": 24,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p24-p24-full-poppler.png",
      "finding": "Electrical demolition-plan context."
    },
    {
      "page": 25,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p25-p25-full-poppler.png",
      "finding": "Lightning-protection-plan context."
    },
    {
      "page": 26,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p26-p26-full-poppler.png",
      "finding": "Lightning-protection-detail context."
    },
    {
      "page": 27,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p27-p27-full-poppler.png",
      "finding": "Lighting-plan context."
    },
    {
      "page": 28,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p28-p28-full-poppler.png",
      "finding": "Lighting details and luminaire schedule."
    },
    {
      "page": 29,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p29-p29-full-poppler.png",
      "finding": "Power-plan context."
    },
    {
      "page": 30,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p30-p30-full-poppler.png",
      "finding": "Electrical panel schedules and enlarged plan context."
    },
    {
      "page": 31,
      "review_status": "complete",
      "render": "reviews/05__vol2__009/p31-p31-full-poppler.png",
      "finding": "Equipment connection schedules and power riser."
    }
  ],
  "declared_checks": [
    {
      "id": "rank05-full-page-review",
      "path": [
        "page_review"
      ],
      "operation": "length",
      "expected": 31
    },
    {
      "id": "rank05-schedule-table-count",
      "path": [
        "modules",
        "schedules",
        "tables"
      ],
      "operation": "length",
      "expected": 8
    },
    {
      "id": "rank05-point-table-count",
      "path": [
        "modules",
        "points",
        "tables"
      ],
      "operation": "length",
      "expected": 8
    }
  ],
  "completion_checks": {
    "all_31_pages_visually_reviewed": true,
    "all_authoring_modules_dual_engine_verified_at_build": true,
    "source_limitations_explicit": true,
    "required_objectives_covered": true
  },
  "schema_version": "authored-module-bundle-v1",
  "bundle_manifest": "work/05__vol2__009/document_manifest.json",
  "bundle_manifest_sha256": "967b926da68bb70d2ee3c76003404ead39abb7e7c5377f3a3ed59fc6712a924e",
  "review_render_sha256": {
    "reviews/05__vol2__009/p1-p1-full-poppler.png": "c33d8b918b745323638f1f05d5a7e0a31bea65761a4d7376d5879bb03a533d7e",
    "reviews/05__vol2__009/p2-p2-full-poppler.png": "4f13cf185b4a6657d649654b1e8fefde8475e51edab66d8b9a68df3b6f579a6d",
    "reviews/05__vol2__009/p3-p3-full-poppler.png": "db25909eb49a957e9833a4d99510068c96202ff987265d58a40ba54b38229853",
    "reviews/05__vol2__009/p4-p4-full-poppler.png": "6f211159a69b2c9f0530c9a539a8655858aac9e1f698020afa15af3e5e9fe653",
    "reviews/05__vol2__009/p5-p5-full-poppler.png": "7c5409bf31229486f654b4530fea87a0f4a49e8aab53cc230ad23ff2ac5b41b2",
    "reviews/05__vol2__009/p6-p6-full-poppler.png": "2c9d7603bca63b66ec8ca8c3631486e83cc4dee8c75211a260774d68a8fe986c",
    "reviews/05__vol2__009/p7-p7-full-poppler.png": "141fac2965c9343fd2838ecb91ee574cdfc6936b1f8e499d40efa257c6388228",
    "reviews/05__vol2__009/p8-p8-full-poppler.png": "74f24728bf97fadc6f6930014bd492a05876db80bdc4de937326614cd5ec5e41",
    "reviews/05__vol2__009/p9-p9-full-poppler.png": "3d96562783380aa1973204c906d132eaddb93722fe003cc1bb9d5b0f9f1e3d4d",
    "reviews/05__vol2__009/p10-p10-full-poppler.png": "f8b5abb60d32ee407d82662024638f36874dbe252cf8121da74d39d9d796d9c0",
    "reviews/05__vol2__009/p11-p11-full-poppler.png": "a69342f06a9530a6721f904ce584a52058875a686ed50472fb7d71ce4bd2de8b",
    "reviews/05__vol2__009/p12-p12-full-poppler.png": "1a37222408b6baa5006430149413191106644f9d4d62a6b0f6dd3564e6a05392",
    "reviews/05__vol2__009/p13-p13-full-poppler.png": "96a1935c193907e2df0cf0fcd91f8ba96096f130337b4c17c49186c7d6255659",
    "reviews/05__vol2__009/p14-p14-full-poppler.png": "ad8e7409d902e8da34ed06f2adb67c0e0b987e1ed9198d4854e291115f4941bf",
    "reviews/05__vol2__009/p15-p15-full-poppler.png": "3fdcc6f937c10ae3c67cfe7d3661a2b45ce899ce9e5284cdab32c4851823c757",
    "reviews/05__vol2__009/p16-p16-full-poppler.png": "d2cc96da9056999fbc2a6c3f137aa0d25b6debd65b5fa4d35545628980b87fda",
    "reviews/05__vol2__009/p17-p17-full-poppler.png": "95cbac67565be049db4580e1c8800321c2ebe95797c12d6db82dde09d3929f3f",
    "reviews/05__vol2__009/p18-p18-full-poppler.png": "7681fa180d5be5fe0264f0fc85a08575891cddd76ec54ab81a2930e6a568d2d0",
    "reviews/05__vol2__009/p19-p19-full-poppler.png": "ee338eadf05841c4c3b13b098a9367d566559ac09d8f63cf21efbf0bfe5b0ae9",
    "reviews/05__vol2__009/p20-p20-full-poppler.png": "d2e6e5966f98ac78394d299a54e9d4ae66a1927e399e77a2f7c28b1bc4b78c05",
    "reviews/05__vol2__009/p21-p21-full-poppler.png": "38d34718c56baa83860ae7810acc7058200cefea8c0d18b7b6d8c273908e4de5",
    "reviews/05__vol2__009/p22-p22-full-poppler.png": "4bd1fce01800252e071e9b075f0ecb4f3e1ee435887871e49420636254094e66",
    "reviews/05__vol2__009/p23-p23-full-poppler.png": "78e0822768eeb8f54e536fd35aa8256c28838a0d79dc8b51b104bfa7d800b2a2",
    "reviews/05__vol2__009/p24-p24-full-poppler.png": "58c3e9c1f94fda568081e39c674a03bedfda228eac283680c1c1c269fe7d333c",
    "reviews/05__vol2__009/p25-p25-full-poppler.png": "f6cf9b46c622344e0b915f2b9e80487473c555a0620589aa5b3879874f5253d1",
    "reviews/05__vol2__009/p26-p26-full-poppler.png": "13a42e41b799efd3bbac01d6934466d84b4a7be20bba9b688b79c934f846f447",
    "reviews/05__vol2__009/p27-p27-full-poppler.png": "4a5f8f995a1a75b67abaefc63241d0bc9928b38894fd81fb4e836f94d6b9cc3b",
    "reviews/05__vol2__009/p28-p28-full-poppler.png": "048298e82617506cdca119e5e2e42543f93fa5b09caf967c7941285582563ed3",
    "reviews/05__vol2__009/p29-p29-full-poppler.png": "6733ab620f1799cdadefd0935c94c5b8b6798beab42dd371808c79ebbc6bead6",
    "reviews/05__vol2__009/p30-p30-full-poppler.png": "63502c8a41de85cfd696f1390f5675755c38ec15744bd9c945d5bff0b89af82a",
    "reviews/05__vol2__009/p31-p31-full-poppler.png": "68ebbda1c4ed8262e741328b6e86d5cf98fa07a9f9bcdfa3447a877b037944cc"
  },
  "modules": {
    "metadata": {
      "document_id": "05__vol2__009",
      "module_role": "Project/title-block, sheet, local-scale and all-page visual-review context. Dense schedule, point-list, DDC and sequence facts are retained in their own independently corroborated modules.",
      "tables": [],
      "project": {
        "project_name_as_printed": "BUILDING 63 ENVELOPE AND HVAC MODIFICATIONS",
        "owner_as_printed": "U.S. DEPARTMENT OF AGRICULTURE - ANIMAL AND PLANT HEALTH INSPECTION SERVICE (APHIS)",
        "project_location_as_printed": "OLD CUTLER ROAD, CORAL GABLES, FL 33158",
        "project_number_as_printed": "CN 10858",
        "contract_number_as_printed": "12639521D0050",
        "modification_as_printed": "P00001",
        "design_firm_as_printed": "CLARK NEXSEN",
        "issue_as_printed": "FINAL IFC SUBMITTAL",
        "issue_date_as_printed": "2026.07.31",
        "revision_date_status": "No populated revision entry/date is asserted from the reviewed revision block; the issue date is not recast as a revision date.",
        "assertion_ids": [
          "rank05-project-title",
          "rank05-project-owner",
          "rank05-project-location",
          "rank05-ifc-issue-date"
        ]
      },
      "sheet_details": {
        "sheet_ledger_semantics": "All 31 supplied PDF pages have a completed full-page visual source-sheet/title disposition below.",
        "revision_status": "No populated revision date is asserted from the reviewed title block."
      },
      "scale_semantics": {
        "printed_local_view_scales_observed": [
          {
            "page": 3,
            "sheet": "GI003",
            "view": "phasing/symbology plan view",
            "scale_as_printed": "1/8\" = 1'-0\""
          },
          {
            "page": 4,
            "sheet": "GI101",
            "view": "Level 1 life safety plan",
            "scale_as_printed": "1/8\" = 1'-0\""
          },
          {
            "page": 8,
            "sheet": "AE101",
            "view": "Level 1 floor plan",
            "scale_as_printed": "1/8\" = 1'-0\""
          },
          {
            "page": 15,
            "sheet": "MH101",
            "view": "mechanical plan views",
            "scale_as_printed": "1/8\" = 1'-0\""
          },
          {
            "page": 16,
            "sheet": "MH102",
            "view": "mechanical roof plan",
            "scale_as_printed": "1/8\" = 1'-0\""
          }
        ],
        "graphic_scale_bar_status": "Graphic scale bars are visible on plan sheets, but their labels/lengths are not converted into a global scale. The cited printed scale is local to its named view.",
        "takeoff_scale_status": "Distance-based takeoff must use a separately verified local view scale; do not apply these plan scales to schedules, controls, schematics, details or other views."
      },
      "visual_review_pages": [
        {
          "page": 1,
          "sheet": "GI000",
          "title": "COVER SHEET",
          "render": "reviews/05__vol2__009/p1-p1-full-poppler.png",
          "finding": "Project title block, project team, sheet index and issue context."
        },
        {
          "page": 2,
          "sheet": "GI002",
          "title": "BUILDING CODE SUMMARY",
          "render": "reviews/05__vol2__009/p2-p2-full-poppler.png",
          "finding": "Building-code summary."
        },
        {
          "page": 3,
          "sheet": "GI003",
          "title": "PHASING PLAN / GENERAL PROJECT SYMBOLOGY",
          "render": "reviews/05__vol2__009/p3-p3-full-poppler.png",
          "finding": "Phasing, symbology and local plan-scale context."
        },
        {
          "page": 4,
          "sheet": "GI101",
          "title": "LIFE SAFETY PLAN",
          "render": "reviews/05__vol2__009/p4-p4-full-poppler.png",
          "finding": "Level 1 life-safety plan and local scale context."
        },
        {
          "page": 5,
          "sheet": "S-001",
          "title": "STRUCTURAL NOTES",
          "render": "reviews/05__vol2__009/p5-p5-full-poppler.png",
          "finding": "Structural general notes."
        },
        {
          "page": 6,
          "sheet": "SF101",
          "title": "ROOF FRAMING PLAN",
          "render": "reviews/05__vol2__009/p6-p6-full-poppler.png",
          "finding": "Roof framing and structural-detail context."
        },
        {
          "page": 7,
          "sheet": "A-001",
          "title": "ARCHITECTURAL LEGEND",
          "render": "reviews/05__vol2__009/p7-p7-full-poppler.png",
          "finding": "Architectural legend, notes and abbreviations."
        },
        {
          "page": 8,
          "sheet": "AE101",
          "title": "LEVEL 1 FLOOR PLAN",
          "render": "reviews/05__vol2__009/p8-p8-full-poppler.png",
          "finding": "Level 1 architectural floor-plan context."
        },
        {
          "page": 9,
          "sheet": "AE111",
          "title": "REFLECTED CEILING PLANS",
          "render": "reviews/05__vol2__009/p9-p9-full-poppler.png",
          "finding": "Reflected-ceiling-plan context."
        },
        {
          "page": 10,
          "sheet": "AE121",
          "title": "ROOF PLANS",
          "render": "reviews/05__vol2__009/p10-p10-full-poppler.png",
          "finding": "Architectural roof-plan context."
        },
        {
          "page": 11,
          "sheet": "AE201",
          "title": "EXTERIOR ELEVATIONS",
          "render": "reviews/05__vol2__009/p11-p11-full-poppler.png",
          "finding": "Architectural exterior-elevation context."
        },
        {
          "page": 12,
          "sheet": "AE301",
          "title": "BUILDING SECTIONS",
          "render": "reviews/05__vol2__009/p12-p12-full-poppler.png",
          "finding": "Architectural building-section context."
        },
        {
          "page": 13,
          "sheet": "M-001",
          "title": "MECHANICAL LEGEND",
          "render": "reviews/05__vol2__009/p13-p13-full-poppler.png",
          "finding": "Mechanical duct, piping, valve and device legends; duct construction/leakage schedule."
        },
        {
          "page": 14,
          "sheet": "MD101",
          "title": "MECHANICAL DEMOLITION PLANS",
          "render": "reviews/05__vol2__009/p14-p14-full-poppler.png",
          "finding": "Mechanical demolition; explicit thermostat/sensor, damper-actuator and chilled-water-valve demolition context."
        },
        {
          "page": 15,
          "sheet": "MH101",
          "title": "MECHANICAL PLANS",
          "render": "reviews/05__vol2__009/p15-p15-full-poppler.png",
          "finding": "Attic/mezzanine and Level 1 mechanical plans with AHU, exhaust, VAV, duct heater, chiller and pump context."
        },
        {
          "page": 16,
          "sheet": "MH102",
          "title": "MECHANICAL ROOF PLAN",
          "render": "reviews/05__vol2__009/p16-p16-full-poppler.png",
          "finding": "Mechanical roof plan and building air-balance table."
        },
        {
          "page": 17,
          "sheet": "M-501",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/05__vol2__009/p17-p17-full-poppler.png",
          "finding": "Water-coil three-way-valve, fan-curb and inline-pump mechanical details."
        },
        {
          "page": 18,
          "sheet": "M-601",
          "title": "MECHANICAL SCHEDULES",
          "render": "reviews/05__vol2__009/p18-p18-full-poppler.png",
          "finding": "Air device, chiller, fan, hydronic control valve, AHU, VAV, pump and electric duct heater schedules."
        },
        {
          "page": 19,
          "sheet": "M-801",
          "title": "CONTROLS",
          "render": "reviews/05__vol2__009/p19-p19-full-poppler.png",
          "finding": "Controls and point legends, DDC scope/network requirements and VFD BACnet interface schedule."
        },
        {
          "page": 20,
          "sheet": "M-802",
          "title": "CONTROLS",
          "render": "reviews/05__vol2__009/p20-p20-full-poppler.png",
          "finding": "AHU-1 and chilled-water-plant sequences, diagrams and DDC point lists."
        },
        {
          "page": 21,
          "sheet": "M-803",
          "title": "CONTROLS",
          "render": "reviews/05__vol2__009/p21-p21-full-poppler.png",
          "finding": "Laboratory/scheduled exhaust and AHU-2 sequences, diagrams and DDC point lists."
        },
        {
          "page": 22,
          "sheet": "M-804",
          "title": "CONTROLS",
          "render": "reviews/05__vol2__009/p22-p22-full-poppler.png",
          "finding": "VAV/electric-duct-heater sequences, diagrams and DDC point lists."
        },
        {
          "page": 23,
          "sheet": "E-001",
          "title": "ELECTRICAL LEGEND",
          "render": "reviews/05__vol2__009/p23-p23-full-poppler.png",
          "finding": "Electrical legend, notes and abbreviations."
        },
        {
          "page": 24,
          "sheet": "ED101",
          "title": "ELECTRICAL DEMOLITION PLAN",
          "render": "reviews/05__vol2__009/p24-p24-full-poppler.png",
          "finding": "Electrical demolition-plan context."
        },
        {
          "page": 25,
          "sheet": "EG101",
          "title": "LIGHTNING PROTECTION PLAN",
          "render": "reviews/05__vol2__009/p25-p25-full-poppler.png",
          "finding": "Lightning-protection-plan context."
        },
        {
          "page": 26,
          "sheet": "EG501",
          "title": "LIGHTNING PROTECTION DETAILS",
          "render": "reviews/05__vol2__009/p26-p26-full-poppler.png",
          "finding": "Lightning-protection-detail context."
        },
        {
          "page": 27,
          "sheet": "EL101",
          "title": "LIGHTING PLANS",
          "render": "reviews/05__vol2__009/p27-p27-full-poppler.png",
          "finding": "Lighting-plan context."
        },
        {
          "page": 28,
          "sheet": "EL501",
          "title": "LIGHTING DETAILS / LUMINAIRE SCHEDULE",
          "render": "reviews/05__vol2__009/p28-p28-full-poppler.png",
          "finding": "Lighting details and luminaire schedule."
        },
        {
          "page": 29,
          "sheet": "EP101",
          "title": "POWER PLANS",
          "render": "reviews/05__vol2__009/p29-p29-full-poppler.png",
          "finding": "Power-plan context."
        },
        {
          "page": 30,
          "sheet": "EP601",
          "title": "PANELBOARD SCHEDULES / ENLARGED PLANS",
          "render": "reviews/05__vol2__009/p30-p30-full-poppler.png",
          "finding": "Electrical panel schedules and enlarged plan context."
        },
        {
          "page": 31,
          "sheet": "EP701",
          "title": "POWER RISER DIAGRAM",
          "render": "reviews/05__vol2__009/p31-p31-full-poppler.png",
          "finding": "Equipment connection schedules and power riser."
        }
      ],
      "assertions": [
        {
          "id": "rank05-project-title",
          "page": 1,
          "bbox": [
            2750,
            260,
            3000,
            360
          ],
          "expected": "BUILDING 63 ENVELOPE AND HVAC MODIFICATIONS",
          "mode": "exact"
        },
        {
          "id": "rank05-project-owner",
          "page": 1,
          "bbox": [
            2750,
            210,
            3000,
            265
          ],
          "expected": "U.S. DEPARTMENT OF AGRICULTURE- ANIMAL AND PLANT HEALTH INSPECTION SERVICE (APHIS)",
          "mode": "exact"
        },
        {
          "id": "rank05-project-location",
          "page": 1,
          "bbox": [
            2750,
            370,
            2900,
            410
          ],
          "expected": "OLD CUTLER ROAD CORAL GABLES, FL 33158",
          "mode": "exact"
        },
        {
          "id": "rank05-ifc-issue-date",
          "page": 1,
          "bbox": [
            2750,
            1298,
            2930,
            1360
          ],
          "expected": "2026.07.31 FINAL IFC SUBMITTAL",
          "mode": "exact"
        },
        {
          "id": "rank05-scale-gi003",
          "page": 3,
          "bbox": [
            370,
            1944,
            470,
            1967
          ],
          "expected": "SCALE: 1/8\" = 1'-0\"",
          "mode": "exact"
        },
        {
          "id": "rank05-scale-gi101",
          "page": 4,
          "bbox": [
            520,
            1762,
            620,
            1785
          ],
          "expected": "SCALE: 1/8\" = 1'-0\"",
          "mode": "exact"
        },
        {
          "id": "rank05-scale-ae101",
          "page": 8,
          "bbox": [
            470,
            1080,
            575,
            1108
          ],
          "expected": "SCALE: 1/8\" = 1'-0\"",
          "mode": "exact"
        },
        {
          "id": "rank05-scale-mh101-upper",
          "page": 15,
          "bbox": [
            250,
            937,
            355,
            964
          ],
          "expected": "SCALE: 1/8\" = 1'-0\"",
          "mode": "exact"
        },
        {
          "id": "rank05-scale-mh101-lower",
          "page": 15,
          "bbox": [
            250,
            1830,
            355,
            1856
          ],
          "expected": "SCALE: 1/8\" = 1'-0\"",
          "mode": "exact"
        },
        {
          "id": "rank05-scale-mh102",
          "page": 16,
          "bbox": [
            250,
            937,
            355,
            964
          ],
          "expected": "SCALE: 1/8\" = 1'-0\"",
          "mode": "exact"
        }
      ]
    },
    "schedules": {
      "document_id": "05__vol2__009",
      "module_role": "Composite authored module schedules; each named component is embedded without rewriting its facts.",
      "scope": "This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.",
      "source_modules": [
        "schedules_m601_core",
        "schedules_m601_air_devices"
      ],
      "source_components": {
        "schedules_m601_core": {
          "document_id": "05__vol2__009",
          "module_role": "M-601 core equipment schedule capture: air-cooled chiller, exhaust fans, hydronic control valves, air handling units, VAV terminals, chilled-water pumps and electric duct heaters. Accessory matrices and air-device types are captured separately so their rotated/merged layout is not falsely flattened.",
          "tables": [
            {
              "id": "M601-AIR-COOLED-CHILLER",
              "sheet": "M-601",
              "page": 18,
              "title_as_printed": "AIR COOLED CHILLER SCHEDULE",
              "columns": "tag|capacity_tons|min_eer|min_iplv|ewt_f|lwt_f|gpm|fouling_factor|max_pressure_drop_ft_wg|fluid|notes",
              "x_edges": [
                875,
                935,
                995,
                1075,
                1155,
                1225,
                1300,
                1360,
                1435,
                1515,
                1585,
                1640
              ],
              "y_ranges": [
                [
                  638,
                  663
                ]
              ],
              "rows": [
                "CH-1|60|10.29|15.53|44|45|99|0.0001|20|WATER|1:2:3:"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    1165,
                    502,
                    1340,
                    522
                  ],
                  "expected": "AIR COOLED CHILLER SCHEDULE"
                }
              ],
              "source_note": "The printed chiller notes, including the R-32 requirement, are retained as bounded assertions rather than normalized equipment assumptions."
            },
            {
              "id": "M601-FANS",
              "sheet": "M-601",
              "page": 18,
              "title_as_printed": "FAN SCHEDULE",
              "columns": "tag|cfm|esp_in_wg|direct_drive_mark|model|max_hp|max_oper_weight_lb|max_fan_speed_rpm|max_noise_sones|accessory_marks|notes",
              "x_edges": [
                1660,
                1725,
                1785,
                1845,
                1910,
                2010,
                2080,
                2170,
                2240,
                2315,
                2620,
                2660
              ],
              "y_ranges": [
                [
                  693,
                  712
                ],
                [
                  712,
                  728
                ],
                [
                  728,
                  744
                ],
                [
                  758,
                  776
                ],
                [
                  776,
                  792
                ]
              ],
              "rows": [
                "EF-1|2,200|2.00|X|VK-H|2|700|2,000|21|X X X|1:2:",
                "EF-2|1,400|1.00|X|VK-H|1|500|2,200|20|X X X|1:2:",
                "EF-3|1,400|1.00|X|VK-H|1|500|2,200|20|X X X|1:2:",
                "EF-5|150|0.125|X|70 SQN|1/4|-|-|-||3:",
                "EF-6|200|0.125|X|70 SQN|1/4|||||3:"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    2140,
                    506,
                    2240,
                    530
                  ],
                  "expected": "FAN SCHEDULE"
                }
              ],
              "source_note": "Manufacturer text is rendered as a table-level/merged vertical layout and is retained in source layout context; it is not assigned to a row where the source does not make a clean one-row association."
            },
            {
              "id": "M601-HYDRONIC-CONTROL-VALVES",
              "sheet": "M-601",
              "page": 18,
              "title_as_printed": "HYDRONIC CONTROL VALVE SCHEDULE",
              "columns": "tag|gpm|max_pressure_drop_ft|min_cv|type|configuration|fluid|fail_position",
              "x_edges": [
                1230,
                1290,
                1360,
                1440,
                1515,
                1600,
                1710,
                1785,
                1870
              ],
              "y_ranges": [
                [
                  1058,
                  1079
                ],
                [
                  1079,
                  1100
                ]
              ],
              "rows": [
                "CV-1|19|10|6|BALL|3-WAY|WATER|CLOSED",
                "CV-2|80|10|25|BALL|3-WAY|WATER|CLOSED"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    1440,
                    934,
                    1650,
                    958
                  ],
                  "expected": "HYDRONIC CONTROL VALVE SCHEDULE"
                }
              ],
              "source_note": "The two source notes bind CV-1 to AHU-1 and CV-2 to AHU-2; they are preserved in the bounded assertions below."
            },
            {
              "id": "M601-AIR-HANDLING-UNITS",
              "sheet": "M-601",
              "page": 18,
              "title_as_printed": "AIR HANDLING UNIT SCHEDULE",
              "columns": "tag|mark|model_series|max_cfm|min_oa_cfm|unoccupied_cfm|external_static_in_wg|max_motor_hp|max_rpm|total_cooling_mbh|sensible_cooling_mbh|eat_db_f|eat_wb_f|lat_db_f|lat_wb_f|gpm|notes",
              "x_edges": [
                1890,
                1940,
                2020,
                2080,
                2132,
                2172,
                2228,
                2268,
                2325,
                2372,
                2420,
                2470,
                2500,
                2530,
                2560,
                2595,
                2660,
                2715
              ],
              "y_ranges": [
                [
                  1118,
                  1139
                ],
                [
                  1139,
                  1157
                ]
              ],
              "rows": [
                "AHU-1|X|39MN|2,565|640|-|3.5|5|3,500|106.2|64.5|78.3|66.5|55|54|19|1:2:3",
                "AHU-2|X|39MN|4,930|4,930|4,200|3.25|15|1,800|461.4|191.7|91|79|55|54|80|1:2:4"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    2210,
                    940,
                    2390,
                    965
                  ],
                  "expected": "AIR HANDLING UNIT SCHEDULE"
                }
              ],
              "source_note": "The printed MNFR column is a merged/rotated allowed-make layout (CARRIER, JCI, DAIKIN), not a clean one-make-per-unit field. It is recorded as a table-level source layout fact, not projected onto AHU-1/AHU-2."
            },
            {
              "id": "M601-VAV-TERMINALS",
              "sheet": "M-601",
              "page": 18,
              "title_as_printed": "VAV TERMINAL SCHEDULE",
              "columns": "tag|max_cfm|min_cfm|shutoff_mark|reheat_mark|inlet_duct_connection|air_handling_system|hot_water_mark|electric_mark|kw|notes",
              "x_edges": [
                2045,
                2110,
                2170,
                2240,
                2275,
                2330,
                2415,
                2515,
                2565,
                2610,
                2670,
                2715
              ],
              "y_ranges": [
                [
                  1408,
                  1426
                ],
                [
                  1426,
                  1442
                ],
                [
                  1442,
                  1458
                ],
                [
                  1458,
                  1473
                ],
                [
                  1473,
                  1489
                ],
                [
                  1489,
                  1504
                ],
                [
                  1504,
                  1521
                ]
              ],
              "rows": [
                "VAV-1-1|500|250||X|8\"|AHU-1||X|2.0|1:",
                "VAV-1-2|210|125||X|6\"|AHU-1||X|1.0|1:",
                "VAV-1-3|450|200||X|6\"|AHU-1||X|1.5|1:",
                "VAV-1-4|600|300||X|8\"|AHU-1||X|2.5|1:",
                "VAV-1-5|245|150||X|6\"|AHU-1||X|1.0|1:",
                "VAV-1-6|270|110||X|6\"|AHU-1||X|1.0|1:",
                "VAV-1-7|290|290||X|8\"|AHU-1||X|2.0|1:"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    2310,
                    1280,
                    2450,
                    1305
                  ],
                  "expected": "VAV TERMINAL SCHEDULE"
                }
              ],
              "source_note": "Rows are printed VAV schedule types/marks. This source table has no installed quantity column, so the seven rows are not a plan-instance total."
            },
            {
              "id": "M601-CHILLED-WATER-PUMPS",
              "sheet": "M-601",
              "page": 18,
              "title_as_printed": "CHILLED WATER PUMP",
              "columns": "tag|gpm|head_ft_wg|motor_hp|fluid|notes",
              "x_edges": [
                1850,
                1930,
                1995,
                2070,
                2150,
                2225,
                2270
              ],
              "y_ranges": [
                [
                  1712,
                  1729
                ],
                [
                  1729,
                  1747
                ]
              ],
              "rows": [
                "CWP-1|99|35|2|WATER|1:",
                "CWP-2|99|35|2|WATER|1:"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    2000,
                    1585,
                    2125,
                    1608
                  ],
                  "expected": "CHILLED WATER PUMP"
                }
              ]
            },
            {
              "id": "M601-ELECTRIC-DUCT-HEATERS",
              "sheet": "M-601",
              "page": 18,
              "title_as_printed": "ELECTRIC DUCT HEATER",
              "columns": "tag|cfm|preheat_mark|reheat_mark|air_handling_system|kw|notes",
              "x_edges": [
                2300,
                2360,
                2425,
                2470,
                2540,
                2605,
                2670,
                2720
              ],
              "y_ranges": [
                [
                  1712,
                  1729
                ],
                [
                  1729,
                  1745
                ],
                [
                  1745,
                  1761
                ],
                [
                  1761,
                  1777
                ],
                [
                  1777,
                  1793
                ]
              ],
              "rows": [
                "EDH-1|1,750||X|AHU-2|10.0|1:",
                "EDH-2|690||X|AHU-2|8.0|1:",
                "EDH-3|900||X|AHU-2|8.0|1:",
                "EDH-4|690||X|AHU-2|10.0|1:",
                "EDH-5|900||X|AHU-2|8.0|1:"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    2440,
                    1585,
                    2575,
                    1610
                  ],
                  "expected": "ELECTRIC DUCT HEATER"
                }
              ]
            }
          ],
          "assertions": [
            {
              "id": "m601-chiller-r32-note",
              "page": 18,
              "bbox": [
                860,
                728,
                1080,
                754
              ],
              "expected": "1. UNIT SHALL UTILIZE R-32 REFRIGERANT",
              "mode": "exact"
            },
            {
              "id": "m601-cv1-serves-ahu1",
              "page": 18,
              "bbox": [
                1210,
                1105,
                1340,
                1126
              ],
              "expected": "1. CV-1 SERVES AHU-1",
              "mode": "exact"
            },
            {
              "id": "m601-cv2-serves-ahu2",
              "page": 18,
              "bbox": [
                1210,
                1121,
                1340,
                1142
              ],
              "expected": "2. CV-2 SERVES AHU-2",
              "mode": "exact"
            },
            {
              "id": "m601-ahus-replace-actuators-note",
              "page": 18,
              "bbox": [
                1880,
                1198,
                2490,
                1220
              ],
              "expected": "2. CLEAN ALL COILS, REPLACE FAN BELTS, AND DAMPER ACTUATORS. ENSURE DAMPER ARE IN OPERATING CONDITION.",
              "mode": "exact"
            },
            {
              "id": "m601-vav-existing-note",
              "page": 18,
              "bbox": [
                2025,
                1528,
                2320,
                1558
              ],
              "expected": "NOTES: 1. EXISTING VAV UNIT. INFORMATION PROVIDED FOR BALANCING.",
              "mode": "exact"
            },
            {
              "id": "m601-edh-three-stages-note",
              "page": 18,
              "bbox": [
                2290,
                1830,
                2565,
                1865
              ],
              "expected": "NOTES: 1. PROVIDE DUCT HEATER WITH A MINIMUM OF THREE STAGES.",
              "mode": "exact"
            }
          ],
          "schedule_scope": {
            "air_device_matrix": "The separate four-row Air Device Schedule has rotated headers and an accessory X-matrix. It will be retained in a dedicated literal-source-row module rather than silently assigning rotated/merged marks to equipment rows.",
            "control_valve_schedule": "Present: two complete hydronic control-valve rows, CV-1 and CV-2, including GPM, pressure drop, Cv, configuration, fluid and fail position.",
            "damper_actuator_schedule": "No standalone actuator schedule is asserted. The M-601 note says to replace damper actuators, and legends/sequences show damper context, but no separate actuator tag/make/torque/signal/fail-action schedule is supplied."
          }
        },
        "schedules_m601_air_devices": {
          "document_id": "05__vol2__009",
          "module_role": "Literal M-601 Air Device Schedule capture, preserving its separate material, finish, accessory and mounting mark columns. This is a source type schedule, not an installed outlet quantity takeoff.",
          "tables": [
            {
              "id": "M601-AIR-DEVICES",
              "sheet": "M-601",
              "page": 18,
              "title_as_printed": "AIR DEVICE SCHEDULE",
              "columns": "mark|module_sizes_in|mnfr_titus_mark|mnfr_ruskin_mark|model_no|type|material_steel_mark|material_aluminum_mark|material_aluminum_with_steel_frame_mark|finish_off_white_mark|finish_primer_mark|finish_clear_by_arch_mark|accessory_opposed_blade_damper_mark|accessory_air_scoop_mark|accessory_butterfly_damper_mark|accessory_fire_damper_mark|accessory_equalizing_grid_mark|mounting_lay_in_mark|mounting_surface_mark|mounting_duct_mark|max_nc|max_loss_in_wg|notes",
              "x_edges": [
                1470,
                1535,
                1640,
                1670,
                1710,
                1770,
                1940,
                1975,
                2015,
                2055,
                2095,
                2135,
                2175,
                2215,
                2255,
                2295,
                2335,
                2375,
                2415,
                2455,
                2495,
                2540,
                2640,
                2710
              ],
              "y_ranges": [
                [
                  220,
                  237
                ],
                [
                  237,
                  277
                ],
                [
                  277,
                  296
                ],
                [
                  296,
                  322
                ]
              ],
              "rows": [
                "D|24 X 24|X||OMNI-AA|PLAQUE||X||| |X|X||||||X||25|0.10|1,2,3,4,5,6",
                "F|NECK SIZE + 1.75|X||300FL|LOUVERED FACE, DOUBLE DEFLECTION, 3/4\" BLADE SPACEING||X||| |X|X||||||X||25|0.10|1,2,6",
                "H|24 X 24|X||PAR-AA|PERFORATED FACE||X||| |X|X||||||X||25|0.10|1,2,3,6",
                "L|NECK SIZE + 1.75|X||350FL|LOUVERED FACE, 35° FIXED SINGLE||X||| |X|X||||||X||25|0.10|1,2,6"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    2025,
                    68,
                    2160,
                    96
                  ],
                  "expected": "AIR DEVICE SCHEDULE"
                }
              ],
              "source_row_semantics": "D, F, H and L are literal published air-device marks. No installed count, device placement or actuator association is stated by this schedule itself."
            }
          ],
          "assertions": [
            {
              "id": "m601-air-device-note-1",
              "page": 18,
              "bbox": [
                1470,
                374,
                1770,
                392
              ],
              "expected": "1. FINISH TO BE STANDARD COLOR AS SELECTED BY THE ARCHITECT.",
              "mode": "exact"
            },
            {
              "id": "m601-air-device-note-2",
              "page": 18,
              "bbox": [
                1470,
                390,
                1810,
                408
              ],
              "expected": "2. COORDINATE BORDER TYPES AND MOUNTING FRAMES WITH ARCHITECTURE.",
              "mode": "exact"
            },
            {
              "id": "m601-air-device-note-3",
              "page": 18,
              "bbox": [
                1470,
                406,
                1685,
                424
              ],
              "expected": "3. MOLDED INSULATION BLANKET (R-6 MINIMUM).",
              "mode": "exact"
            },
            {
              "id": "m601-air-device-note-4",
              "page": 18,
              "bbox": [
                1470,
                422,
                1785,
                440
              ],
              "expected": "4. 4-WAY THROW PATTERN UNLESS OTHERWISE NOTED ON FLOOR PLANS.",
              "mode": "exact"
            },
            {
              "id": "m601-air-device-note-5",
              "page": 18,
              "bbox": [
                1470,
                438,
                1865,
                456
              ],
              "expected": "5. PROVIDE AIR BAFFLES AS NECESSARY TO ACHIEVE THROW PATTERN INDICATED ON PLANS.",
              "mode": "exact"
            }
          ],
          "schedule_scope": {
            "air_device_schedule": "Present: four literal type rows (D, F, H and L) with published material, finish, accessory, mounting, noise, loss and note fields.",
            "control_valve_schedule": "Not represented by this source table; the separate M-601 hydronic-control-valve schedule is captured in schedules_m601_core.json.",
            "damper_actuator_schedule": "The air-device table includes an opposed-blade-damper accessory mark but does not state an actuator tag, manufacturer/model, torque, control signal or fail action. It is not recast as an actuator schedule."
          }
        }
      },
      "tables": [
        {
          "id": "M601-AIR-COOLED-CHILLER",
          "sheet": "M-601",
          "page": 18,
          "title_as_printed": "AIR COOLED CHILLER SCHEDULE",
          "columns": "tag|capacity_tons|min_eer|min_iplv|ewt_f|lwt_f|gpm|fouling_factor|max_pressure_drop_ft_wg|fluid|notes",
          "x_edges": [
            875,
            935,
            995,
            1075,
            1155,
            1225,
            1300,
            1360,
            1435,
            1515,
            1585,
            1640
          ],
          "y_ranges": [
            [
              638,
              663
            ]
          ],
          "rows": [
            "CH-1|60|10.29|15.53|44|45|99|0.0001|20|WATER|1:2:3:"
          ],
          "header_evidence": [
            {
              "bbox": [
                1165,
                502,
                1340,
                522
              ],
              "expected": "AIR COOLED CHILLER SCHEDULE"
            }
          ],
          "source_note": "The printed chiller notes, including the R-32 requirement, are retained as bounded assertions rather than normalized equipment assumptions."
        },
        {
          "id": "M601-FANS",
          "sheet": "M-601",
          "page": 18,
          "title_as_printed": "FAN SCHEDULE",
          "columns": "tag|cfm|esp_in_wg|direct_drive_mark|model|max_hp|max_oper_weight_lb|max_fan_speed_rpm|max_noise_sones|accessory_marks|notes",
          "x_edges": [
            1660,
            1725,
            1785,
            1845,
            1910,
            2010,
            2080,
            2170,
            2240,
            2315,
            2620,
            2660
          ],
          "y_ranges": [
            [
              693,
              712
            ],
            [
              712,
              728
            ],
            [
              728,
              744
            ],
            [
              758,
              776
            ],
            [
              776,
              792
            ]
          ],
          "rows": [
            "EF-1|2,200|2.00|X|VK-H|2|700|2,000|21|X X X|1:2:",
            "EF-2|1,400|1.00|X|VK-H|1|500|2,200|20|X X X|1:2:",
            "EF-3|1,400|1.00|X|VK-H|1|500|2,200|20|X X X|1:2:",
            "EF-5|150|0.125|X|70 SQN|1/4|-|-|-||3:",
            "EF-6|200|0.125|X|70 SQN|1/4|||||3:"
          ],
          "header_evidence": [
            {
              "bbox": [
                2140,
                506,
                2240,
                530
              ],
              "expected": "FAN SCHEDULE"
            }
          ],
          "source_note": "Manufacturer text is rendered as a table-level/merged vertical layout and is retained in source layout context; it is not assigned to a row where the source does not make a clean one-row association."
        },
        {
          "id": "M601-HYDRONIC-CONTROL-VALVES",
          "sheet": "M-601",
          "page": 18,
          "title_as_printed": "HYDRONIC CONTROL VALVE SCHEDULE",
          "columns": "tag|gpm|max_pressure_drop_ft|min_cv|type|configuration|fluid|fail_position",
          "x_edges": [
            1230,
            1290,
            1360,
            1440,
            1515,
            1600,
            1710,
            1785,
            1870
          ],
          "y_ranges": [
            [
              1058,
              1079
            ],
            [
              1079,
              1100
            ]
          ],
          "rows": [
            "CV-1|19|10|6|BALL|3-WAY|WATER|CLOSED",
            "CV-2|80|10|25|BALL|3-WAY|WATER|CLOSED"
          ],
          "header_evidence": [
            {
              "bbox": [
                1440,
                934,
                1650,
                958
              ],
              "expected": "HYDRONIC CONTROL VALVE SCHEDULE"
            }
          ],
          "source_note": "The two source notes bind CV-1 to AHU-1 and CV-2 to AHU-2; they are preserved in the bounded assertions below."
        },
        {
          "id": "M601-AIR-HANDLING-UNITS",
          "sheet": "M-601",
          "page": 18,
          "title_as_printed": "AIR HANDLING UNIT SCHEDULE",
          "columns": "tag|mark|model_series|max_cfm|min_oa_cfm|unoccupied_cfm|external_static_in_wg|max_motor_hp|max_rpm|total_cooling_mbh|sensible_cooling_mbh|eat_db_f|eat_wb_f|lat_db_f|lat_wb_f|gpm|notes",
          "x_edges": [
            1890,
            1940,
            2020,
            2080,
            2132,
            2172,
            2228,
            2268,
            2325,
            2372,
            2420,
            2470,
            2500,
            2530,
            2560,
            2595,
            2660,
            2715
          ],
          "y_ranges": [
            [
              1118,
              1139
            ],
            [
              1139,
              1157
            ]
          ],
          "rows": [
            "AHU-1|X|39MN|2,565|640|-|3.5|5|3,500|106.2|64.5|78.3|66.5|55|54|19|1:2:3",
            "AHU-2|X|39MN|4,930|4,930|4,200|3.25|15|1,800|461.4|191.7|91|79|55|54|80|1:2:4"
          ],
          "header_evidence": [
            {
              "bbox": [
                2210,
                940,
                2390,
                965
              ],
              "expected": "AIR HANDLING UNIT SCHEDULE"
            }
          ],
          "source_note": "The printed MNFR column is a merged/rotated allowed-make layout (CARRIER, JCI, DAIKIN), not a clean one-make-per-unit field. It is recorded as a table-level source layout fact, not projected onto AHU-1/AHU-2."
        },
        {
          "id": "M601-VAV-TERMINALS",
          "sheet": "M-601",
          "page": 18,
          "title_as_printed": "VAV TERMINAL SCHEDULE",
          "columns": "tag|max_cfm|min_cfm|shutoff_mark|reheat_mark|inlet_duct_connection|air_handling_system|hot_water_mark|electric_mark|kw|notes",
          "x_edges": [
            2045,
            2110,
            2170,
            2240,
            2275,
            2330,
            2415,
            2515,
            2565,
            2610,
            2670,
            2715
          ],
          "y_ranges": [
            [
              1408,
              1426
            ],
            [
              1426,
              1442
            ],
            [
              1442,
              1458
            ],
            [
              1458,
              1473
            ],
            [
              1473,
              1489
            ],
            [
              1489,
              1504
            ],
            [
              1504,
              1521
            ]
          ],
          "rows": [
            "VAV-1-1|500|250||X|8\"|AHU-1||X|2.0|1:",
            "VAV-1-2|210|125||X|6\"|AHU-1||X|1.0|1:",
            "VAV-1-3|450|200||X|6\"|AHU-1||X|1.5|1:",
            "VAV-1-4|600|300||X|8\"|AHU-1||X|2.5|1:",
            "VAV-1-5|245|150||X|6\"|AHU-1||X|1.0|1:",
            "VAV-1-6|270|110||X|6\"|AHU-1||X|1.0|1:",
            "VAV-1-7|290|290||X|8\"|AHU-1||X|2.0|1:"
          ],
          "header_evidence": [
            {
              "bbox": [
                2310,
                1280,
                2450,
                1305
              ],
              "expected": "VAV TERMINAL SCHEDULE"
            }
          ],
          "source_note": "Rows are printed VAV schedule types/marks. This source table has no installed quantity column, so the seven rows are not a plan-instance total."
        },
        {
          "id": "M601-CHILLED-WATER-PUMPS",
          "sheet": "M-601",
          "page": 18,
          "title_as_printed": "CHILLED WATER PUMP",
          "columns": "tag|gpm|head_ft_wg|motor_hp|fluid|notes",
          "x_edges": [
            1850,
            1930,
            1995,
            2070,
            2150,
            2225,
            2270
          ],
          "y_ranges": [
            [
              1712,
              1729
            ],
            [
              1729,
              1747
            ]
          ],
          "rows": [
            "CWP-1|99|35|2|WATER|1:",
            "CWP-2|99|35|2|WATER|1:"
          ],
          "header_evidence": [
            {
              "bbox": [
                2000,
                1585,
                2125,
                1608
              ],
              "expected": "CHILLED WATER PUMP"
            }
          ]
        },
        {
          "id": "M601-ELECTRIC-DUCT-HEATERS",
          "sheet": "M-601",
          "page": 18,
          "title_as_printed": "ELECTRIC DUCT HEATER",
          "columns": "tag|cfm|preheat_mark|reheat_mark|air_handling_system|kw|notes",
          "x_edges": [
            2300,
            2360,
            2425,
            2470,
            2540,
            2605,
            2670,
            2720
          ],
          "y_ranges": [
            [
              1712,
              1729
            ],
            [
              1729,
              1745
            ],
            [
              1745,
              1761
            ],
            [
              1761,
              1777
            ],
            [
              1777,
              1793
            ]
          ],
          "rows": [
            "EDH-1|1,750||X|AHU-2|10.0|1:",
            "EDH-2|690||X|AHU-2|8.0|1:",
            "EDH-3|900||X|AHU-2|8.0|1:",
            "EDH-4|690||X|AHU-2|10.0|1:",
            "EDH-5|900||X|AHU-2|8.0|1:"
          ],
          "header_evidence": [
            {
              "bbox": [
                2440,
                1585,
                2575,
                1610
              ],
              "expected": "ELECTRIC DUCT HEATER"
            }
          ]
        },
        {
          "id": "M601-AIR-DEVICES",
          "sheet": "M-601",
          "page": 18,
          "title_as_printed": "AIR DEVICE SCHEDULE",
          "columns": "mark|module_sizes_in|mnfr_titus_mark|mnfr_ruskin_mark|model_no|type|material_steel_mark|material_aluminum_mark|material_aluminum_with_steel_frame_mark|finish_off_white_mark|finish_primer_mark|finish_clear_by_arch_mark|accessory_opposed_blade_damper_mark|accessory_air_scoop_mark|accessory_butterfly_damper_mark|accessory_fire_damper_mark|accessory_equalizing_grid_mark|mounting_lay_in_mark|mounting_surface_mark|mounting_duct_mark|max_nc|max_loss_in_wg|notes",
          "x_edges": [
            1470,
            1535,
            1640,
            1670,
            1710,
            1770,
            1940,
            1975,
            2015,
            2055,
            2095,
            2135,
            2175,
            2215,
            2255,
            2295,
            2335,
            2375,
            2415,
            2455,
            2495,
            2540,
            2640,
            2710
          ],
          "y_ranges": [
            [
              220,
              237
            ],
            [
              237,
              277
            ],
            [
              277,
              296
            ],
            [
              296,
              322
            ]
          ],
          "rows": [
            "D|24 X 24|X||OMNI-AA|PLAQUE||X||| |X|X||||||X||25|0.10|1,2,3,4,5,6",
            "F|NECK SIZE + 1.75|X||300FL|LOUVERED FACE, DOUBLE DEFLECTION, 3/4\" BLADE SPACEING||X||| |X|X||||||X||25|0.10|1,2,6",
            "H|24 X 24|X||PAR-AA|PERFORATED FACE||X||| |X|X||||||X||25|0.10|1,2,3,6",
            "L|NECK SIZE + 1.75|X||350FL|LOUVERED FACE, 35° FIXED SINGLE||X||| |X|X||||||X||25|0.10|1,2,6"
          ],
          "header_evidence": [
            {
              "bbox": [
                2025,
                68,
                2160,
                96
              ],
              "expected": "AIR DEVICE SCHEDULE"
            }
          ],
          "source_row_semantics": "D, F, H and L are literal published air-device marks. No installed count, device placement or actuator association is stated by this schedule itself."
        }
      ],
      "assertions": [
        {
          "id": "m601-chiller-r32-note",
          "page": 18,
          "bbox": [
            860,
            728,
            1080,
            754
          ],
          "expected": "1. UNIT SHALL UTILIZE R-32 REFRIGERANT",
          "mode": "exact"
        },
        {
          "id": "m601-cv1-serves-ahu1",
          "page": 18,
          "bbox": [
            1210,
            1105,
            1340,
            1126
          ],
          "expected": "1. CV-1 SERVES AHU-1",
          "mode": "exact"
        },
        {
          "id": "m601-cv2-serves-ahu2",
          "page": 18,
          "bbox": [
            1210,
            1121,
            1340,
            1142
          ],
          "expected": "2. CV-2 SERVES AHU-2",
          "mode": "exact"
        },
        {
          "id": "m601-ahus-replace-actuators-note",
          "page": 18,
          "bbox": [
            1880,
            1198,
            2490,
            1220
          ],
          "expected": "2. CLEAN ALL COILS, REPLACE FAN BELTS, AND DAMPER ACTUATORS. ENSURE DAMPER ARE IN OPERATING CONDITION.",
          "mode": "exact"
        },
        {
          "id": "m601-vav-existing-note",
          "page": 18,
          "bbox": [
            2025,
            1528,
            2320,
            1558
          ],
          "expected": "NOTES: 1. EXISTING VAV UNIT. INFORMATION PROVIDED FOR BALANCING.",
          "mode": "exact"
        },
        {
          "id": "m601-edh-three-stages-note",
          "page": 18,
          "bbox": [
            2290,
            1830,
            2565,
            1865
          ],
          "expected": "NOTES: 1. PROVIDE DUCT HEATER WITH A MINIMUM OF THREE STAGES.",
          "mode": "exact"
        },
        {
          "id": "m601-air-device-note-1",
          "page": 18,
          "bbox": [
            1470,
            374,
            1770,
            392
          ],
          "expected": "1. FINISH TO BE STANDARD COLOR AS SELECTED BY THE ARCHITECT.",
          "mode": "exact"
        },
        {
          "id": "m601-air-device-note-2",
          "page": 18,
          "bbox": [
            1470,
            390,
            1810,
            408
          ],
          "expected": "2. COORDINATE BORDER TYPES AND MOUNTING FRAMES WITH ARCHITECTURE.",
          "mode": "exact"
        },
        {
          "id": "m601-air-device-note-3",
          "page": 18,
          "bbox": [
            1470,
            406,
            1685,
            424
          ],
          "expected": "3. MOLDED INSULATION BLANKET (R-6 MINIMUM).",
          "mode": "exact"
        },
        {
          "id": "m601-air-device-note-4",
          "page": 18,
          "bbox": [
            1470,
            422,
            1785,
            440
          ],
          "expected": "4. 4-WAY THROW PATTERN UNLESS OTHERWISE NOTED ON FLOOR PLANS.",
          "mode": "exact"
        },
        {
          "id": "m601-air-device-note-5",
          "page": 18,
          "bbox": [
            1470,
            438,
            1865,
            456
          ],
          "expected": "5. PROVIDE AIR BAFFLES AS NECESSARY TO ACHIEVE THROW PATTERN INDICATED ON PLANS.",
          "mode": "exact"
        }
      ],
      "inventory_checks": []
    },
    "points": {
      "document_id": "05__vol2__009",
      "module_role": "Ledger-form projection of the 75 already-authored M-801 through M-804 point-list rows for source-row application presentation. It adds no PDF fact or physical ownership.",
      "tables": [
        {
          "id": "M801-VFD-BACNET-INTERFACE-LEDGER",
          "sheet": "M-801",
          "page": 19,
          "title_as_printed": "VARIABLE FREQUENCY DRIVE BACNET INTERFACE SCHEDULE",
          "columns": "tag|point_name",
          "x_edges": [
            1280,
            1320,
            1650
          ],
          "y_ranges": [
            [
              170,
              189
            ],
            [
              189,
              206
            ],
            [
              206,
              223
            ],
            [
              223,
              241
            ],
            [
              241,
              258
            ],
            [
              258,
              275
            ],
            [
              275,
              292
            ],
            [
              309,
              326
            ],
            [
              343,
              360
            ],
            [
              360,
              378
            ],
            [
              378,
              395
            ],
            [
              395,
              412
            ],
            [
              429,
              447
            ],
            [
              447,
              464
            ],
            [
              464,
              481
            ],
            [
              498,
              516
            ],
            [
              516,
              533
            ],
            [
              550,
              567
            ]
          ],
          "rows": [
            "AI1|FREQUENCY SETPOINT REFERENCE (HZ)",
            "AI2|FREQUENCY STATUS (HZ)",
            "AI3|MOTOR SPEED (RPM)",
            "AI4|OUTPUT VOLTAGE (V)",
            "AI5|OUTPUT CURRENT (A)",
            "AI6|OUTPUT POWER (KW)",
            "AI7|TORQUE (%)",
            "AO1|SPEED COMMAND (%)",
            "AV1|MINIMUM FREQUENCY (HZ)",
            "AV2|MAXIMUM FREQUENCY (HZ)",
            "AV3|ACCELERATION TIME (S)",
            "AV4|DECELERATION TIME (S)",
            "BI1|VFD STATUS",
            "BI2|VFD FAULT",
            "BI3|VFD ALARM",
            "BO1|START / STOP COMMAND",
            "BO2|FAULT RESET",
            "MI1|HOA MODE STATUS"
          ],
          "source_row_semantics": "Literal point-list identifier and description, projected without renaming from points_m801_m804.json. Trend/alarm/graphic marks remain in that full source-matrix component."
        },
        {
          "id": "M802-AHU1-DDC-LEDGER",
          "sheet": "M-802",
          "page": 20,
          "title_as_printed": "AHU-1 DDC POINTS LIST",
          "columns": "tag|point_name",
          "x_edges": [
            1935,
            1975,
            2325
          ],
          "y_ranges": [
            [
              432,
              449
            ],
            [
              449,
              466
            ],
            [
              466,
              483
            ],
            [
              483,
              500
            ],
            [
              501,
              518
            ],
            [
              518,
              535
            ],
            [
              535,
              552
            ],
            [
              552,
              569
            ],
            [
              570,
              587
            ],
            [
              587,
              604
            ],
            [
              621,
              638
            ],
            [
              638,
              656
            ],
            [
              656,
              673
            ],
            [
              673,
              690
            ],
            [
              708,
              725
            ],
            [
              725,
              742
            ],
            [
              742,
              759
            ]
          ],
          "rows": [
            "AI1|RETTURN AIR TEMPERATURE (°F)",
            "AI2|RETURN AIR DAMPER POSITION (%)",
            "AI3|OUTDOOR AIR DAMPER POSITION (%)",
            "AI3|OUTDOOR AIR TEMPERATURE (°F)",
            "AI4|OUTDOOR AIRFLOW (CFM)",
            "AI5|MIXED AIR TEMPERATURE (°F)",
            "AI6|FILTER DIFFERENTIAL PRESSURE (IN WG)",
            "AI7|CHILLED WATER CONTROL VALVE POSITION (%)",
            "AI8|SUPPLY AIR TEMPERATURE (°F)",
            "AI9|DOWN DUCT STATIC PRESSURE (IN WG)",
            "AO1|RETURN AIR DAMPER COMMAND (%)",
            "AO2|OUTDOOR AIR DAMPER COMMAND (%)",
            "AO3|CHILLED WATER CONTROL VALVE COMMAND (%)",
            "AO4|FAN SPEED COMMAND (%)",
            "BI1|DUCT SMOKE DETECTOR",
            "BI2|SUPPLY FAN STATUS",
            "BI3|DISCHARGE STATIC PRESSURE SWITCH"
          ],
          "source_row_semantics": "Literal point-list identifier and description, projected without renaming from points_m801_m804.json. Trend/alarm/graphic marks remain in that full source-matrix component."
        },
        {
          "id": "M802-CHILLER-PLANT-DDC-LEDGER",
          "sheet": "M-802",
          "page": 20,
          "title_as_printed": "CHILLER PLANT DDC POINTS LIST",
          "columns": "tag|point_name",
          "x_edges": [
            2070,
            2110,
            2460
          ],
          "y_ranges": [
            [
              1720,
              1737
            ],
            [
              1737,
              1755
            ],
            [
              1755,
              1772
            ],
            [
              1772,
              1789
            ],
            [
              1807,
              1824
            ],
            [
              1824,
              1841
            ],
            [
              1841,
              1858
            ],
            [
              1876,
              1893
            ],
            [
              1893,
              1910
            ],
            [
              1910,
              1927
            ],
            [
              1945,
              1962
            ]
          ],
          "rows": [
            "AI1|CHILLED WATER SUPPLY TEMPERATURE (°F)",
            "AI2|CHILLED WATE RETURN TEMPERATURE (°F)",
            "AI3|PUMP MOTOR CURRENT",
            "AI4|PUMP MOTOR CURRENT",
            "BI1|PUMP STATUS",
            "BI3|PUMP STATUS",
            "BI5|CHILLER DIFFERENTIAL PRESSURE (PSI)",
            "BO1|CHILLER ENABLE / DISABLE",
            "BO2|PUMP START/STOP",
            "BO3|PUMP START/STOP",
            "MI1|CHILLER INTERGRATION POINTS"
          ],
          "source_row_semantics": "Literal point-list identifier and description, projected without renaming from points_m801_m804.json. Trend/alarm/graphic marks remain in that full source-matrix component."
        },
        {
          "id": "M803-AHU2-DDC-LEDGER",
          "sheet": "M-803",
          "page": 21,
          "title_as_printed": "AHU-2 DDC POINTS LIST",
          "columns": "tag|point_name",
          "x_edges": [
            2112,
            2150,
            2500
          ],
          "y_ranges": [
            [
              1584,
              1602
            ],
            [
              1602,
              1619
            ],
            [
              1619,
              1636
            ],
            [
              1636,
              1653
            ],
            [
              1653,
              1671
            ],
            [
              1688,
              1705
            ],
            [
              1705,
              1722
            ],
            [
              1740,
              1757
            ],
            [
              1757,
              1774
            ],
            [
              1774,
              1791
            ],
            [
              1809,
              1826
            ]
          ],
          "rows": [
            "AI1|FILTER DIFFERENTIAL PRESSURE (IN WG)",
            "AI2|OUTDOOR AIR TEMPERATURE (°F)",
            "AI3|CHILLED WATER CONTROL VALVE POSITION (%)",
            "AI4|SUPPLY AIR TEMPERATURE (°F)",
            "AI4|DOWN DUCT STATIC PRESSURE (IN WG)",
            "AO1|CHILLED WATER CONTROL VALVE COMMAND (%)",
            "AO2|SUPPLY FAN SPEED (%)",
            "BI1|OUTDOOR AIR DAMPER END SWITCH",
            "BI2|SUPPLY FAN STATUS",
            "BI2|DUCT SMOKE DETECTOR",
            "BO1|OUTDOOR AIR DAMPER OPEN/CLOSE"
          ],
          "source_row_semantics": "Literal point-list identifier and description, projected without renaming from points_m801_m804.json. Trend/alarm/graphic marks remain in that full source-matrix component."
        },
        {
          "id": "M803-LAB-EXHAUST-DDC-LEDGER",
          "sheet": "M-803",
          "page": 21,
          "title_as_printed": "LAB EXHAUST FANS DDC POINTS LIST",
          "columns": "tag|point_name",
          "x_edges": [
            866,
            910,
            1260
          ],
          "y_ranges": [
            [
              656,
              673
            ],
            [
              691,
              708
            ]
          ],
          "rows": [
            "AI1|FAN STATUS",
            "AO1|FAN SPEED COMMAND"
          ],
          "source_row_semantics": "Literal point-list identifier and description, projected without renaming from points_m801_m804.json. Trend/alarm/graphic marks remain in that full source-matrix component."
        },
        {
          "id": "M803-SCHEDULED-EXHAUST-DDC-LEDGER",
          "sheet": "M-803",
          "page": 21,
          "title_as_printed": "SCHEDULED EXHAUST FAN DDC POINTS LIST",
          "columns": "tag|point_name",
          "x_edges": [
            2135,
            2175,
            2525
          ],
          "y_ranges": [
            [
              840,
              857
            ],
            [
              875,
              892
            ]
          ],
          "rows": [
            "BI1|FAN STATUS",
            "BO1|START / STOP COMMAND"
          ],
          "source_row_semantics": "Literal point-list identifier and description, projected without renaming from points_m801_m804.json. Trend/alarm/graphic marks remain in that full source-matrix component."
        },
        {
          "id": "M804-ELECTRIC-UNIT-HEATER-DDC-LEDGER",
          "sheet": "M-804",
          "page": 22,
          "title_as_printed": "ELECTRIC UNIT HEATER DDC POINTS LIST",
          "columns": "tag|point_name",
          "x_edges": [
            2100,
            2140,
            2505
          ],
          "y_ranges": [
            [
              374,
              391
            ],
            [
              391,
              408
            ],
            [
              408,
              425
            ],
            [
              443,
              460
            ],
            [
              460,
              477
            ],
            [
              495,
              512
            ]
          ],
          "rows": [
            "AI1|ELECTRIC HEAT DISCHARGE AIR TEMPERATURE",
            "AI2|SPACE TEMPERATURE (°F)",
            "AI3|ZONE LOCAL SETPOINT ADJUST (°F)",
            "BI1|AIRFLOW SWITCH",
            "BI1|LOCAL OCCUPANCY OVERRIDE",
            "BO1|ELECTRIC HEAT STAGE (ON/OFF)"
          ],
          "source_row_semantics": "Literal point-list identifier and description, projected without renaming from points_m801_m804.json. Trend/alarm/graphic marks remain in that full source-matrix component."
        },
        {
          "id": "M804-VAV-TERMINAL-DDC-LEDGER",
          "sheet": "M-804",
          "page": 22,
          "title_as_printed": "VAV TERMINAL DDC POINTS LIST",
          "columns": "tag|point_name",
          "x_edges": [
            2100,
            2140,
            2505
          ],
          "y_ranges": [
            [
              1588,
              1605
            ],
            [
              1605,
              1622
            ],
            [
              1622,
              1639
            ],
            [
              1639,
              1656
            ],
            [
              1656,
              1674
            ],
            [
              1691,
              1708
            ],
            [
              1726,
              1743
            ],
            [
              1760,
              1777
            ]
          ],
          "rows": [
            "AI1|ZONE PRIMARY AIRFLOW (CFM)",
            "AI2|PRIMARY AIR DAMPER STATUS (%)",
            "AI4|SUPPLY AIR TEMPERATURE (°F)",
            "AI5|ZONE TEMPERATURE (°F)",
            "AI6|ZONE LOCAL SETPOINT ADJUST (°F)",
            "AO1|PRIMARY AIR DAMPER COMMAND (%)",
            "BI1|LOCAL OCCUPANCY OVERRIDE",
            "BO2|ELECTRIC HEAT STAGE (ON/OFF)"
          ],
          "source_row_semantics": "Literal point-list identifier and description, projected without renaming from points_m801_m804.json. Trend/alarm/graphic marks remain in that full source-matrix component."
        }
      ],
      "assertions": [],
      "source_boundary": "Use the full points_m801_m804 component for literal trend/alarm/graphic mark columns. This ledger preserves identifier and description only, including repeated printed identifiers."
    },
    "controls_context": {
      "document_id": "05__vol2__009",
      "module_role": "Composite authored module controls_context; each named component is embedded without rewriting its facts.",
      "scope": "This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.",
      "source_modules": [
        "points_m801_m804",
        "controls_sequences_network"
      ],
      "source_components": {
        "points_m801_m804": {
          "document_id": "05__vol2__009",
          "module_role": "Complete literal capture of the eight published controls point-list matrices on M-801 through M-804, including source trend/alarm/graphic marks and source-printed repeated identifiers.",
          "tables": [
            {
              "id": "M801-VFD-BACNET-INTERFACE",
              "sheet": "M-801",
              "page": 19,
              "title_as_printed": "VARIABLE FREQUENCY DRIVE BACNET INTERFACE SCHEDULE",
              "columns": "point_id|description|trend_mark|alarm_mark|graphic_mark",
              "x_edges": [
                1280,
                1320,
                1650,
                1745,
                1800,
                1850
              ],
              "y_ranges": [
                [
                  170,
                  189
                ],
                [
                  189,
                  206
                ],
                [
                  206,
                  223
                ],
                [
                  223,
                  241
                ],
                [
                  241,
                  258
                ],
                [
                  258,
                  275
                ],
                [
                  275,
                  292
                ],
                [
                  309,
                  326
                ],
                [
                  343,
                  360
                ],
                [
                  360,
                  378
                ],
                [
                  378,
                  395
                ],
                [
                  395,
                  412
                ],
                [
                  429,
                  447
                ],
                [
                  447,
                  464
                ],
                [
                  464,
                  481
                ],
                [
                  498,
                  516
                ],
                [
                  516,
                  533
                ],
                [
                  550,
                  567
                ]
              ],
              "rows": [
                "AI1|FREQUENCY SETPOINT REFERENCE (HZ)|●||●",
                "AI2|FREQUENCY STATUS (HZ)|●||●",
                "AI3|MOTOR SPEED (RPM)|●||●",
                "AI4|OUTPUT VOLTAGE (V)|●||●",
                "AI5|OUTPUT CURRENT (A)|●||●",
                "AI6|OUTPUT POWER (KW)|●||●",
                "AI7|TORQUE (%)|●||●",
                "AO1|SPEED COMMAND (%)|●||●",
                "AV1|MINIMUM FREQUENCY (HZ)|●||●",
                "AV2|MAXIMUM FREQUENCY (HZ)|●||●",
                "AV3|ACCELERATION TIME (S)|●||●",
                "AV4|DECELERATION TIME (S)|●||●",
                "BI1|VFD STATUS|●|●|●",
                "BI2|VFD FAULT|●|●|●",
                "BI3|VFD ALARM|●|●|●",
                "BO1|START / STOP COMMAND|●||●",
                "BO2|FAULT RESET|●||●",
                "MI1|HOA MODE STATUS|●|●|●"
              ],
              "source_row_semantics": "Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred.",
              "header_evidence": [
                {
                  "bbox": [
                    1270,
                    85,
                    1855,
                    150
                  ],
                  "expected": "VARIABLE FREQUENCY DRIVE BACNET INTERFACE SCHEDULE"
                }
              ]
            },
            {
              "id": "M802-AHU1-DDC",
              "sheet": "M-802",
              "page": 20,
              "title_as_printed": "AHU-1 DDC POINTS LIST",
              "columns": "point_id|description|trend_mark|alarm_mark|graphic_mark",
              "x_edges": [
                1935,
                1975,
                2325,
                2390,
                2445,
                2510
              ],
              "y_ranges": [
                [
                  432,
                  449
                ],
                [
                  449,
                  466
                ],
                [
                  466,
                  483
                ],
                [
                  483,
                  500
                ],
                [
                  501,
                  518
                ],
                [
                  518,
                  535
                ],
                [
                  535,
                  552
                ],
                [
                  552,
                  569
                ],
                [
                  570,
                  587
                ],
                [
                  587,
                  604
                ],
                [
                  621,
                  638
                ],
                [
                  638,
                  656
                ],
                [
                  656,
                  673
                ],
                [
                  673,
                  690
                ],
                [
                  708,
                  725
                ],
                [
                  725,
                  742
                ],
                [
                  742,
                  759
                ]
              ],
              "rows": [
                "AI1|RETTURN AIR TEMPERATURE (°F)|●||●",
                "AI2|RETURN AIR DAMPER POSITION (%)|●||●",
                "AI3|OUTDOOR AIR DAMPER POSITION (%)|●||●",
                "AI3|OUTDOOR AIR TEMPERATURE (°F)|●||●",
                "AI4|OUTDOOR AIRFLOW (CFM)|●|●|●",
                "AI5|MIXED AIR TEMPERATURE (°F)|●||●",
                "AI6|FILTER DIFFERENTIAL PRESSURE (IN WG)|●|●|●",
                "AI7|CHILLED WATER CONTROL VALVE POSITION (%)|●||●",
                "AI8|SUPPLY AIR TEMPERATURE (°F)|●|●|●",
                "AI9|DOWN DUCT STATIC PRESSURE (IN WG)|●|●|●",
                "AO1|RETURN AIR DAMPER COMMAND (%)|●||●",
                "AO2|OUTDOOR AIR DAMPER COMMAND (%)|●||●",
                "AO3|CHILLED WATER CONTROL VALVE COMMAND (%)|●||●",
                "AO4|FAN SPEED COMMAND (%)|●||●",
                "BI1|DUCT SMOKE DETECTOR|●|●|●",
                "BI2|SUPPLY FAN STATUS|●|●|●",
                "BI3|DISCHARGE STATIC PRESSURE SWITCH|●|●|●"
              ],
              "source_row_semantics": "Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred."
            },
            {
              "id": "M802-CHILLER-PLANT-DDC",
              "sheet": "M-802",
              "page": 20,
              "title_as_printed": "CHILLER PLANT DDC POINTS LIST",
              "columns": "point_id|description|trend_mark|alarm_mark|graphic_mark",
              "x_edges": [
                2070,
                2110,
                2460,
                2525,
                2580,
                2645
              ],
              "y_ranges": [
                [
                  1720,
                  1737
                ],
                [
                  1737,
                  1755
                ],
                [
                  1755,
                  1772
                ],
                [
                  1772,
                  1789
                ],
                [
                  1807,
                  1824
                ],
                [
                  1824,
                  1841
                ],
                [
                  1841,
                  1858
                ],
                [
                  1876,
                  1893
                ],
                [
                  1893,
                  1910
                ],
                [
                  1910,
                  1927
                ],
                [
                  1945,
                  1962
                ]
              ],
              "rows": [
                "AI1|CHILLED WATER SUPPLY TEMPERATURE (°F)|●|●|●",
                "AI2|CHILLED WATE RETURN TEMPERATURE (°F)|●||●",
                "AI3|PUMP MOTOR CURRENT|●|●|●",
                "AI4|PUMP MOTOR CURRENT|●|●|●",
                "BI1|PUMP STATUS|●|●|●",
                "BI3|PUMP STATUS|●|●|●",
                "BI5|CHILLER DIFFERENTIAL PRESSURE (PSI)|●|●|●",
                "BO1|CHILLER ENABLE / DISABLE|●||●",
                "BO2|PUMP START/STOP|●||●",
                "BO3|PUMP START/STOP|●||●",
                "MI1|CHILLER INTERGRATION POINTS||●|●"
              ],
              "source_row_semantics": "Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred."
            },
            {
              "id": "M803-AHU2-DDC",
              "sheet": "M-803",
              "page": 21,
              "title_as_printed": "AHU-2 DDC POINTS LIST",
              "columns": "point_id|description|trend_mark|alarm_mark|graphic_mark",
              "x_edges": [
                2112,
                2150,
                2500,
                2570,
                2625,
                2685
              ],
              "y_ranges": [
                [
                  1584,
                  1602
                ],
                [
                  1602,
                  1619
                ],
                [
                  1619,
                  1636
                ],
                [
                  1636,
                  1653
                ],
                [
                  1653,
                  1671
                ],
                [
                  1688,
                  1705
                ],
                [
                  1705,
                  1722
                ],
                [
                  1740,
                  1757
                ],
                [
                  1757,
                  1774
                ],
                [
                  1774,
                  1791
                ],
                [
                  1809,
                  1826
                ]
              ],
              "rows": [
                "AI1|FILTER DIFFERENTIAL PRESSURE (IN WG)|●|●|●",
                "AI2|OUTDOOR AIR TEMPERATURE (°F)|●||●",
                "AI3|CHILLED WATER CONTROL VALVE POSITION (%)|●||●",
                "AI4|SUPPLY AIR TEMPERATURE (°F)|●|●|●",
                "AI4|DOWN DUCT STATIC PRESSURE (IN WG)|●|●|●",
                "AO1|CHILLED WATER CONTROL VALVE COMMAND (%)|●||●",
                "AO2|SUPPLY FAN SPEED (%)|●||●",
                "BI1|OUTDOOR AIR DAMPER END SWITCH|●|●|●",
                "BI2|SUPPLY FAN STATUS|●||●",
                "BI2|DUCT SMOKE DETECTOR|●|●|●",
                "BO1|OUTDOOR AIR DAMPER OPEN/CLOSE|●||●"
              ],
              "source_row_semantics": "Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred."
            },
            {
              "id": "M803-LAB-EXHAUST-DDC",
              "sheet": "M-803",
              "page": 21,
              "title_as_printed": "LAB EXHAUST FANS DDC POINTS LIST",
              "columns": "point_id|description|trend_mark|alarm_mark|graphic_mark",
              "x_edges": [
                866,
                910,
                1260,
                1325,
                1380,
                1435
              ],
              "y_ranges": [
                [
                  656,
                  673
                ],
                [
                  691,
                  708
                ]
              ],
              "rows": [
                "AI1|FAN STATUS|●|●|●",
                "AO1|FAN SPEED COMMAND|●||●"
              ],
              "source_row_semantics": "Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred."
            },
            {
              "id": "M803-SCHEDULED-EXHAUST-DDC",
              "sheet": "M-803",
              "page": 21,
              "title_as_printed": "SCHEDULED EXHAUST FAN DDC POINTS LIST",
              "columns": "point_id|description|trend_mark|alarm_mark|graphic_mark",
              "x_edges": [
                2135,
                2175,
                2525,
                2595,
                2650,
                2710
              ],
              "y_ranges": [
                [
                  840,
                  857
                ],
                [
                  875,
                  892
                ]
              ],
              "rows": [
                "BI1|FAN STATUS|●|●|●",
                "BO1|START / STOP COMMAND|●||●"
              ],
              "source_row_semantics": "Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred."
            },
            {
              "id": "M804-ELECTRIC-UNIT-HEATER-DDC",
              "sheet": "M-804",
              "page": 22,
              "title_as_printed": "ELECTRIC UNIT HEATER DDC POINTS LIST",
              "columns": "point_id|description|trend_mark|alarm_mark|graphic_mark",
              "x_edges": [
                2100,
                2140,
                2505,
                2565,
                2620,
                2680
              ],
              "y_ranges": [
                [
                  374,
                  391
                ],
                [
                  391,
                  408
                ],
                [
                  408,
                  425
                ],
                [
                  443,
                  460
                ],
                [
                  460,
                  477
                ],
                [
                  495,
                  512
                ]
              ],
              "rows": [
                "AI1|ELECTRIC HEAT DISCHARGE AIR TEMPERATURE|●||●",
                "AI2|SPACE TEMPERATURE (°F)|●|●|●",
                "AI3|ZONE LOCAL SETPOINT ADJUST (°F)|●|●|●",
                "BI1|AIRFLOW SWITCH|●||●",
                "BI1|LOCAL OCCUPANCY OVERRIDE|●|●|●",
                "BO1|ELECTRIC HEAT STAGE (ON/OFF)|●||●"
              ],
              "source_row_semantics": "Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred."
            },
            {
              "id": "M804-VAV-TERMINAL-DDC",
              "sheet": "M-804",
              "page": 22,
              "title_as_printed": "VAV TERMINAL DDC POINTS LIST",
              "columns": "point_id|description|trend_mark|alarm_mark|graphic_mark",
              "x_edges": [
                2100,
                2140,
                2505,
                2565,
                2620,
                2680
              ],
              "y_ranges": [
                [
                  1588,
                  1605
                ],
                [
                  1605,
                  1622
                ],
                [
                  1622,
                  1639
                ],
                [
                  1639,
                  1656
                ],
                [
                  1656,
                  1674
                ],
                [
                  1691,
                  1708
                ],
                [
                  1726,
                  1743
                ],
                [
                  1760,
                  1777
                ]
              ],
              "rows": [
                "AI1|ZONE PRIMARY AIRFLOW (CFM)|●||●",
                "AI2|PRIMARY AIR DAMPER STATUS (%)|●||●",
                "AI4|SUPPLY AIR TEMPERATURE (°F)|●|●|●",
                "AI5|ZONE TEMPERATURE (°F)|●|●|●",
                "AI6|ZONE LOCAL SETPOINT ADJUST (°F)|●||●",
                "AO1|PRIMARY AIR DAMPER COMMAND (%)|●||●",
                "BI1|LOCAL OCCUPANCY OVERRIDE|●||●",
                "BO2|ELECTRIC HEAT STAGE (ON/OFF)|●||●"
              ],
              "source_row_semantics": "Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred."
            }
          ],
          "assertions": [
            {
              "id": "m801-vfd-typical-each",
              "page": 19,
              "bbox": [
                1280,
                585,
                1650,
                604
              ],
              "expected": "1. POINTS ARE TYPICAL FOR EACH VARIABLE FREQUENCY DRIVE (VFD).",
              "mode": "exact"
            },
            {
              "id": "m801-vfd-alarm-scope",
              "page": 19,
              "bbox": [
                1280,
                615,
                1735,
                645
              ],
              "expected": "ALARMS: THE FOLLOWING ALARMS SHALL BE ANNUNCIATED TO THE DDC SYSTEM FOR EACH VFD:",
              "mode": "exact"
            },
            {
              "id": "m802-chiller-vfd-reference",
              "page": 20,
              "bbox": [
                2065,
                1968,
                2605,
                2012
              ],
              "expected": "NOTES: 1. REFER TO THE CHILLER BACNET INTERFACE SCHEDULE ON M-801 FOR ADDITIONAL POINTS FOR EACH CHILLER.",
              "mode": "exact"
            },
            {
              "id": "m802-ahu1-vfd-reference",
              "page": 20,
              "bbox": [
                1930,
                766,
                2495,
                811
              ],
              "expected": "NOTES: 1. REFER TO THE VFD BACNET INTERFACE SCHEDULE ON M-801 FOR ADDITIONAL POINTS FOR EACH FAN.",
              "mode": "exact"
            },
            {
              "id": "m803-ahu2-vfd-reference",
              "page": 21,
              "bbox": [
                2105,
                1830,
                2650,
                1870
              ],
              "expected": "NOTES: 1. REFER TO THE VFD BACNET INTERFACE SCHEDULE ON M-801 FOR ADDITIONAL POINTS FOR EACH FAN.",
              "mode": "exact"
            },
            {
              "id": "m803-ef56-existing-note",
              "page": 21,
              "bbox": [
                2130,
                899,
                2540,
                928
              ],
              "expected": "NOTES: 1. EF-5 & 6 ARE EXISTING FANS. PROVIDE STARTERS AND CURRENT SWITCHES.",
              "mode": "exact"
            },
            {
              "id": "m804-vav-existing-controls-note",
              "page": 22,
              "bbox": [
                2095,
                1783,
                2665,
                1832
              ],
              "expected": "NOTES: 1. VAV CONTROLS ARE EXISTING TO REMAIN, ENSURE THEY ARE INTEGRATED INTO DDC GRAPHICS, PROVIDE SPACE AND DISCHARGE AIR SENSORS.",
              "mode": "exact"
            }
          ],
          "source_boundary": "AI/AO/AV/BI/BO/MI are the printed point identifiers. The schedules do not provide controller panel names, BACnet instance numbers, wiring terminal numbers, physical I/O card assignment, or a final sitewide BAS point total. Repeated AI3, AI4, BI1 and BI2 labels are retained exactly and must not be auto-deduplicated."
        },
        "controls_sequences_network": {
          "document_id": "05__vol2__009",
          "module_role": "Source-bounded controls architecture and sequence-of-operation index for M-801 through M-804. A sequence occurrence identifies a printed narrative and its directly checked operational clauses; it is not a claim that the prose has been converted into a physical I/O count or every possible engineering parameter.",
          "tables": [],
          "network_architecture": {
            "printed_protocol_or_network_terms": [
              "BACNET",
              "DDC",
              "EMS",
              "HMI",
              "HTML5",
              "VPN",
              "VLAN",
              "MFA",
              "RBAC"
            ],
            "existing_system": {
              "platform": "Delta Controls platform",
              "maintainer_as_printed": "South Florida Controls",
              "main_controller_location_as_printed": "Mechanical Room",
              "access_boundary": "The printed existing HMI is limited view-only access for maintenance personnel and permits only room and discharge-air-temperature setpoint modifications; the source says no full system access.",
              "assertion_ids": [
                "m801-existing-delta",
                "m801-existing-limited-hmi"
              ]
            },
            "new_system": {
              "requirement": "Complete new fully accessible BACnet-native DDC system to assume control of the facility mechanical equipment; new front end and HMI screen at the main panel; all new sensors and associated control wiring except explicitly reused items.",
              "assertion_ids": [
                "m801-new-bacnet-native",
                "m801-new-front-end-hmi",
                "m801-new-sensors-wiring"
              ]
            },
            "vav_reuse_and_sensors": {
              "requirement": "Existing VAV box controllers remain and are reused; provide new space-temperature sensors (thermostats) and discharge-air-temperature sensors for all existing VAV boxes for integration with the new system.",
              "assertion_ids": [
                "m801-vav-reuse-and-new-sensors"
              ]
            },
            "remote_access_requirement": {
              "requirement": "Secure remote monitoring/control capability and web-based HTML5 system-graphics access are required. The source calls for coordination with USDA IT for dedicated IP addresses, network drops, firewall port exceptions and approved secure access protocols including VPN routing, VLAN integration and MFA; it also requires RBAC.",
              "assertion_ids": [
                "m801-remote-web-access",
                "m801-it-network-coordination",
                "m801-rbac"
              ]
            },
            "boundary": "The requirements above do not state a selected BACnet transport (IP versus MS/TP), network topology, final IP values, device addresses, controller/card count, subnet, VLAN number, firewall rule, physical port count, credential configuration or installed endpoint count."
          },
          "sequence_inventory": [
            {
              "id": "m802-chilled-water-plant",
              "sheet": "M-802",
              "page": 20,
              "title_as_printed": "CHILLED WATER PLANT: SEQUENCE OF OPERATION",
              "subject": "one air-cooled chiller with two chilled-water pumps",
              "assertion_ids": [
                "m802-chiller-sequence-title",
                "m802-chiller-overview",
                "m802-chiller-enable-call",
                "m802-chiller-lead-pump",
                "m802-chiller-stop-delay",
                "m802-chiller-weekly-alternation"
              ]
            },
            {
              "id": "m802-ahu1-vav",
              "sheet": "M-802",
              "page": 20,
              "title_as_printed": "AHU-1 (VAV SYSTEM) SEQUENCE OF OPERATIONS",
              "subject": "existing AHU-1 and VAV system",
              "assertion_ids": [
                "m802-ahu1-sequence-title",
                "m802-ahu1-occupancy",
                "m802-ahu1-exhaust-interlock",
                "m802-ahu1-static-trim-respond",
                "m802-ahu1-coil-sat"
              ]
            },
            {
              "id": "m803-laboratory-exhaust",
              "sheet": "M-803",
              "page": 21,
              "title_as_printed": "LABORATORY EXHAUST FANS SEQUENCE OF OPERATIONS",
              "subject": "laboratory exhaust fans",
              "assertion_ids": [
                "m803-lab-exhaust-title",
                "m803-lab-exhaust-continuous",
                "m803-lab-exhaust-vfd"
              ]
            },
            {
              "id": "m803-scheduled-exhaust",
              "sheet": "M-803",
              "page": 21,
              "title_as_printed": "SEQUENCE OF OPERATIONS:",
              "subject": "scheduled exhaust fan controls (EF-5 & 6 context on the same source panel)",
              "assertion_ids": [
                "m803-scheduled-exhaust-title",
                "m803-scheduled-exhaust-start-stop"
              ]
            },
            {
              "id": "m803-ahu2-lab",
              "sheet": "M-803",
              "page": 21,
              "title_as_printed": "AHU-2 (CONSTANT VOLUME LAB SYSTEM) RECOMMENDED SEQUENCE OF OPERATIONS",
              "subject": "AHU-2 constant-volume laboratory system",
              "assertion_ids": [
                "m803-ahu2-sequence-title",
                "m803-ahu2-interlock",
                "m803-ahu2-occupied",
                "m803-ahu2-unoccupied",
                "m803-ahu2-negative-pressure"
              ]
            },
            {
              "id": "m804-electric-duct-heater",
              "sheet": "M-804",
              "page": 22,
              "title_as_printed": "SEQUENCE OF OPERATIONS:",
              "subject": "electric duct heater control narrative",
              "assertion_ids": [
                "m804-electric-heater-sequence-title",
                "m804-electric-heater-general",
                "m804-electric-heater-safeties",
                "m804-electric-heater-scr-signal"
              ]
            },
            {
              "id": "m804-vav-terminal",
              "sheet": "M-804",
              "page": 22,
              "title_as_printed": "SEQUENCE OF OPERATION:",
              "subject": "VAV terminal unit control narrative",
              "assertion_ids": [
                "m804-vav-sequence-title",
                "m804-vav-deadband",
                "m804-vav-occupied-setpoints",
                "m804-vav-unoccupied-setpoints",
                "m804-vav-override"
              ]
            }
          ],
          "assertions": [
            {
              "id": "m801-existing-delta",
              "page": 19,
              "bbox": [
                1900,
                946,
                2275,
                1019
              ],
              "expected": "EXISTING CONDITIONS: THE FACILITY CURRENTLY UTILIZES A DIRECT DIGITAL CONTROL (DDC) SYSTEM OPERATING ON A DELTA CONTROLS PLATFORM (INSTALLED AND MAINTAINED BY SOUTH FLORIDA CONTROLS), WITH THE MAIN CONTROLLER LOCATED IN THE MECHANICAL ROOM.",
              "mode": "contains"
            },
            {
              "id": "m801-existing-limited-hmi",
              "page": 19,
              "bbox": [
                1900,
                1002,
                2275,
                1076
              ],
              "expected": "THE EXISTING SETUP PROVIDES LIMITED VIEW-ONLY ACCESS FOR MAINTENANCE PERSONNEL VIA AN HUMAN-MACHINE INTERFACE (HMI), ALLOWING ONLY MODIFICATIONS TO ROOM AND DISCHARGE AIR TEMPERATURE SETPOINTS WITH NO FULL SYSTEM ACCESS.",
              "mode": "contains"
            },
            {
              "id": "m801-new-bacnet-native",
              "page": 19,
              "bbox": [
                1900,
                1072,
                2275,
                1132
              ],
              "expected": "NEW DDC SYSTEM: THE CONTROLS CONTRACTOR SHALL PROVIDE AND INSTALL A COMPLETE, NEW, FULLY ACCESSIBLE BACNET-NATIVE DDC SYSTEM TO ASSUME CONTROL OF THE FACILITY'S MECHANICAL EQUIPMENT.",
              "mode": "contains"
            },
            {
              "id": "m801-new-front-end-hmi",
              "page": 19,
              "bbox": [
                1900,
                1128,
                2275,
                1175
              ],
              "expected": "FRONT END AND HMI: PROVIDE A NEW SYSTEM FRONT-END. A NEW HMI SCREEN SHALL BE PROVIDED AND MOUNTED DIRECTLY ON THE FRONT OF THE MAIN CONTROL PANEL.",
              "mode": "contains"
            },
            {
              "id": "m801-new-sensors-wiring",
              "page": 19,
              "bbox": [
                1900,
                1173,
                2275,
                1230
              ],
              "expected": "SENSORS AND WIRING: PROVIDE AND INSTALL ALL NEW CONTROL SENSORS AND ASSOCIATED CONTROL WIRING REQUIRED FOR A COMPLETE, OPERATIONAL SYSTEM, EXCEPT WHERE EXPLICITLY NOTED FOR REUSE.",
              "mode": "contains"
            },
            {
              "id": "m801-vav-reuse-and-new-sensors",
              "page": 19,
              "bbox": [
                1900,
                1228,
                2275,
                1317
              ],
              "expected": "VAV BOX CONTROLS: EXISTING VAV BOX CONTROLLERS SHALL REMAIN AND BE REUSED. THE CONTROLS CONTRACTOR SHALL PROVIDE AND INSTALL NEW SPACE TEMPERATURE SENSORS (THERMOSTATS) AND NEW DISCHARGE AIR TEMPERATURE SENSORS FOR ALL EXISTING VAV BOXES TO INTEGRATE WITH THE NEW SYSTEM.",
              "mode": "contains"
            },
            {
              "id": "m801-remote-web-access",
              "page": 19,
              "bbox": [
                1900,
                1315,
                2275,
                1401
              ],
              "expected": "NETWORK ARCHITECTURE: THE NEW DDC SYSTEM SHALL BE ENGINEERED, CONFIGURED, AND SET UP WITH THE CAPABILITY FOR SECURE REMOTE MONITORING AND CONTROL. PROVIDE WEB-BASED REMOTE ACCESS TO SYSTEM GRAPHICS (HTML5 COMPLIANT, ACCESSIBLE VIA STANDARD WEB BROWSERS WITHOUT REQUIRING ADDITIONAL PLUGINS).",
              "mode": "contains"
            },
            {
              "id": "m801-it-network-coordination",
              "page": 19,
              "bbox": [
                1900,
                1383,
                2275,
                1500
              ],
              "expected": "THE CONTROLS CONTRACTOR SHALL COORDINATE EXTENSIVELY WITH USDA IT PERSONNEL TO ESTABLISH DEDICATED IP ADDRESSES, NETWORK DROPS, FIREWALL PORT EXCEPTIONS, AND APPROVED SECURE ACCESS PROTOCOLS (E.G., VPN ROUTING, VIRTUAL LOCAL AREA NETWORK (VLAN) INTEGRATION, AND MULTI-FACTOR AUTHENTICATION (MFA)).",
              "mode": "contains"
            },
            {
              "id": "m801-rbac",
              "page": 19,
              "bbox": [
                1900,
                1455,
                2275,
                1555
              ],
              "expected": "THE REMOTE ACCESS ARCHITECTURE MUST COMPLY WITH ALL CURRENT USDA AND FEDERAL CYBERSECURITY GUIDELINES. ADDITIONALLY, THE CONTRACTOR SHALL CONFIGURE ROLE-BASED ACCESS CONTROL (RBAC) TO ENSURE SPECIFIC PERMISSIONS AND SECURITY LEVELS ARE ESTABLISHED FOR VARIOUS USERS (E.G., VIEW-ONLY, MAINTENANCE, AND ADMINISTRATOR).",
              "mode": "contains"
            },
            {
              "id": "m802-chiller-sequence-title",
              "page": 20,
              "bbox": [
                515,
                1570,
                790,
                1595
              ],
              "expected": "CHILLED WATER PLANT: SEQUENCE OF OPERATION",
              "mode": "exact"
            },
            {
              "id": "m802-chiller-overview",
              "page": 20,
              "bbox": [
                515,
                1588,
                1915,
                1607
              ],
              "expected": "SYSTEM OVERVIEW: THE CHILLER PLANT, CONSISTING OF ONE AIR-COOLED CHILLER AND TWO CHILLED WATER PUMPS. THE SYSTEM IS DESIGNED AS A PRIMARY-ONLY CONFIGURATION WHERE ONE PUMP ACTS AS THE LEAD AND THE OTHER ALWAYS ACTS AS STANDBY (LAG).",
              "mode": "exact"
            },
            {
              "id": "m802-chiller-enable-call",
              "page": 20,
              "bbox": [
                515,
                1705,
                1570,
                1725
              ],
              "expected": "THE CHILLED WATER PLANT SHALL BE INDEXED TO RUN BY THE ENERGY MANAGEMENT SYSTEM (EMS) IF ANY AIR HANDLING UNIT (AHU) IS CALLING FOR COOLING FOR 5 MINUTES (ADJUSTABLE) OR LONGER.",
              "mode": "exact"
            },
            {
              "id": "m802-chiller-lead-pump",
              "page": 20,
              "bbox": [
                545,
                1720,
                1250,
                1740
              ],
              "expected": "START SEQUENCE: WITH THE HOA SWITCH IN THE \"AUTO\" POSITION, THE LEAD CHILLED WATER PUMP SHALL START TO ESTABLISH FLOW.",
              "mode": "exact"
            },
            {
              "id": "m802-chiller-stop-delay",
              "page": 20,
              "bbox": [
                530,
                1735,
                1590,
                1760
              ],
              "expected": "STOP SEQUENCE: THE PUMP SHALL BE TURNED OFF WHEN NONE OF THE COOLING COILS/AHUS ARE CALLING FOR COOLING FOR 15 MINUTES (ADJUSTABLE) OR LONGER.",
              "mode": "contains"
            },
            {
              "id": "m802-chiller-weekly-alternation",
              "page": 20,
              "bbox": [
                530,
                1750,
                1875,
                1785
              ],
              "expected": "ALTERNATION: THE EMS CONTROL SYSTEM SHALL ALTERNATE THE TWO PUMPS AS LEAD AND STANDBY (LAG) ON A WEEKLY BASIS (ADJUSTABLE) TO ENSURE EVEN WEAR.",
              "mode": "contains"
            },
            {
              "id": "m802-ahu1-sequence-title",
              "page": 20,
              "bbox": [
                515,
                408,
                780,
                432
              ],
              "expected": "AHU-1 (VAV SYSTEM) SEQUENCE OF OPERATIONS",
              "mode": "exact"
            },
            {
              "id": "m802-ahu1-occupancy",
              "page": 20,
              "bbox": [
                515,
                430,
                1730,
                465
              ],
              "expected": "SYSTEM STATUS: THE EXISTING AHU-1 SHALL BE INDEXED TO RUN BY THE ENERGY MANAGEMENT SYSTEM (EMS/DDC) ACCORDING TO THE OWNER’S OCCUPANCY SCHEDULE.",
              "mode": "contains"
            },
            {
              "id": "m802-ahu1-exhaust-interlock",
              "page": 20,
              "bbox": [
                515,
                458,
                1710,
                482
              ],
              "expected": "EXHAUST INTERLOCK: TOILET EXHAUST FAN EF-5 SHALL BE STRICTLY INTERLOCKED TO RUN WHENEVER AHU-1 IS OPERATING.",
              "mode": "contains"
            },
            {
              "id": "m802-ahu1-static-trim-respond",
              "page": 20,
              "bbox": [
                515,
                640,
                1790,
                740
              ],
              "expected": "STATIC PRESSURE RESET (TRIM & RESPOND): EVERY 15 MINUTES (ADJUSTABLE), THE DDC SYSTEM SHALL POLL THE VAV BOXES AND ADJUST THE STATIC PRESSURE SETPOINT TO OPTIMIZE FAN ENERGY:",
              "mode": "contains"
            },
            {
              "id": "m802-ahu1-coil-sat",
              "page": 20,
              "bbox": [
                545,
                780,
                1350,
                797
              ],
              "expected": "THE DDC SYSTEM SHALL MODULATE THE EXISTING CHILLED WATER VALVE TO MAINTAIN A SUPPLY AIR TEMPERATURE (SAT) SETPOINT OF 55°F (ADJUSTABLE).",
              "mode": "exact"
            },
            {
              "id": "m803-lab-exhaust-title",
              "page": 21,
              "bbox": [
                240,
                572,
                545,
                598
              ],
              "expected": "LABORATORY EXHAUST FANS SEQUENCE OF OPERATIONS",
              "mode": "exact"
            },
            {
              "id": "m803-lab-exhaust-continuous",
              "page": 21,
              "bbox": [
                240,
                590,
                755,
                651
              ],
              "expected": "SYSTEM STATUS: WITH THE SAFETY CONTROLS IN THE NORMAL POSITION AND THE VARIABLE FREQUENCY DRIVE (VFD) IN THE \"AUTO\" POSITION, THE EXHAUST FAN MOTOR SHALL OPERATE CONTINUOUSLY TO MAINTAIN REQUIRED LABORATORY EXHAUST AND PRESSURIZATION.",
              "mode": "contains"
            },
            {
              "id": "m803-lab-exhaust-vfd",
              "page": 21,
              "bbox": [
                240,
                735,
                810,
                779
              ],
              "expected": "VFD SPEED CONTROL: THE DDC SYSTEM SHALL MODULATE THE EXHAUST FAN MOTOR SPEED ACCORDING TO THE ACTIVE OCCUPANCY MODE (AS COMMANDED BY THE SYSTEM SCHEDULE AND TIED TO AHU-2).",
              "mode": "contains"
            },
            {
              "id": "m803-scheduled-exhaust-title",
              "page": 21,
              "bbox": [
                1525,
                748,
                1680,
                768
              ],
              "expected": "SEQUENCE OF OPERATIONS:",
              "mode": "exact"
            },
            {
              "id": "m803-scheduled-exhaust-start-stop",
              "page": 21,
              "bbox": [
                1525,
                803,
                1918,
                855
              ],
              "expected": "UPON BEING ENTERING OCCUPIED MODE, THE EXHAUST FAN SHALL START. UPON BEING ENTERING UNOCCUPIED MODE, THE EXHAUST FAN SHALL STOP .",
              "mode": "exact"
            },
            {
              "id": "m803-ahu2-sequence-title",
              "page": 21,
              "bbox": [
                875,
                1448,
                1325,
                1470
              ],
              "expected": "AHU-2 (CONSTANT VOLUME LAB SYSTEM) RECOMMENDED SEQUENCE OF OPERATIONS",
              "mode": "exact"
            },
            {
              "id": "m803-ahu2-interlock",
              "page": 21,
              "bbox": [
                895,
                1493,
                1915,
                1524
              ],
              "expected": "EXHAUST/SUPPLY INTERLOCK: TOILET EXHAUST FAN EF-6, MAIN EXHAUST FAN EF-1, AND FUME HOOD EXHAUST FANS EF-2 AND EF-3 SHALL BE INTERLOCKED TO RUN WITH AHU-2 AS DICTATED BY THE ACTIVE OPERATING MODE.",
              "mode": "contains"
            },
            {
              "id": "m803-ahu2-occupied",
              "page": 21,
              "bbox": [
                905,
                1593,
                1480,
                1608
              ],
              "expected": "DAMPER CONTROL: UPON INDEXING TO OCCUPIED MODE, THE OUTSIDE AIR INTAKE DAMPER SHALL OPEN FULLY.",
              "mode": "exact"
            },
            {
              "id": "m803-ahu2-unoccupied",
              "page": 21,
              "bbox": [
                905,
                1690,
                1735,
                1708
              ],
              "expected": "THIS MODE SAFELY REDUCES AIRFLOW TO 50% DURING SCHEDULED UNOCCUPIED HOURS TO SAVE ENERGY WHILE MAINTAINING NEGATIVE LAB PRESSURIZATION.",
              "mode": "exact"
            },
            {
              "id": "m803-ahu2-negative-pressure",
              "page": 21,
              "bbox": [
                900,
                1748,
                1835,
                1778
              ],
              "expected": "MUST ENSURE THE RESULTING EXHAUST AIRFLOW IS NO LESS THAN 110% OF THE REDUCED AHU-2 SUPPLY AIRFLOW INTO THE LABS TO MAINTAIN CONTINUOUS NEGATIVE PRESSURE.",
              "mode": "contains"
            },
            {
              "id": "m804-electric-heater-sequence-title",
              "page": 22,
              "bbox": [
                1212,
                270,
                1370,
                290
              ],
              "expected": "SEQUENCE OF OPERATIONS:",
              "mode": "exact"
            },
            {
              "id": "m804-electric-heater-general",
              "page": 22,
              "bbox": [
                1212,
                285,
                2015,
                317
              ],
              "expected": "1. GENERAL OPERATION THE ELECTRIC DUCT HEATER SHALL BE CONTROLLED BY THE DDC SYSTEM TO MAINTAIN THE LOCAL ZONE TEMPERATURE SETPOINT. HEATER SHALL BE AUTOMATICALLY SCHEDULED FOR OPERATION BASED ON THE ASSOCIATED AIR HANDLING UNIT (AHU) OCCUPANCY SCHEDULE.",
              "mode": "exact"
            },
            {
              "id": "m804-electric-heater-safeties",
              "page": 22,
              "bbox": [
                1212,
                315,
                2060,
                345
              ],
              "expected": "2. SAFETY INTERLOCKS (HARDWIRED) THE ELECTRIC DUCT HEATER SHALL BE EQUIPPED WITH THE FOLLOWING HARDWIRED SAFETIES. IF ANY OF THESE CONDITIONS NOT MET, THE HEATER SHALL BE INSTANTLY AND COMPLETELY DISABLED, REGARDLESS OF THE DDC COMMAND:",
              "mode": "exact"
            },
            {
              "id": "m804-electric-heater-scr-signal",
              "page": 22,
              "bbox": [
                1212,
                505,
                2065,
                535
              ],
              "expected": "THE DDC SYSTEM SHALL SEND A 0-10 VDC (OR 4-20 MA) SIGNAL TO THE SILICON CONTROLLED RECTIFIER (SCR) CONTROLLER. THE SCR SHALL MODULATE THE ELECTRIC HEATER FROM 0% TO 100% CAPACITY TO PRECISELY MAINTAIN THE ACTIVE ZONE TEMPERATURE SETPOINT.",
              "mode": "contains"
            },
            {
              "id": "m804-vav-sequence-title",
              "page": 22,
              "bbox": [
                1128,
                1464,
                1278,
                1483
              ],
              "expected": "SEQUENCE OF OPERATION:",
              "mode": "exact"
            },
            {
              "id": "m804-vav-deadband",
              "page": 22,
              "bbox": [
                1128,
                1478,
                2000,
                1510
              ],
              "expected": "GENERAL OPERATION THE VAV TERMINAL UNIT SHALL BE CONTROLLED BY THE DDC SYSTEM AND SHALL BE AUTOMATICALLY SCHEDULED FOR OPERATION BASED ON AN OWNER PROVIDED ADJUSTABLE OCCUPANCY SCHEDULE. A MINIMUM 5°F (ADJ.) DEAD-BAND BETWEEN HEATING AND COOLING MODES MUST BE MAINTAINED AT ALL TIMES.",
              "mode": "contains"
            },
            {
              "id": "m804-vav-occupied-setpoints",
              "page": 22,
              "bbox": [
                1130,
                1510,
                1390,
                1566
              ],
              "expected": "2. OCCUPIED MODE UPON ENTERING OCCUPIED BE INDEXED TO THEIR OCCUPIED VALUES: • OCCUPIED COOLING SETPOINT: 75°F (ADJ.) • OCCUPIED HEATING SETPOINT: 70°F (ADJ.)",
              "mode": "exact"
            },
            {
              "id": "m804-vav-unoccupied-setpoints",
              "page": 22,
              "bbox": [
                1130,
                1562,
                1405,
                1624
              ],
              "expected": "3. UNOCCUPIED MODE UPON ENTERING UNOCCUPIED SHALL BE INDEXED TO THEIR UNOCCUPIED VALUES: • UNOCCUPIED COOLING SETPOINT: 85°F (ADJ.) • UNOCCUPIED HEATING SETPOINT: 60°F (ADJ.)",
              "mode": "exact"
            },
            {
              "id": "m804-vav-override",
              "page": 22,
              "bbox": [
                1128,
                1888,
                2015,
                1935
              ],
              "expected": "UNOCCUPIED OVERRIDE WHEN THE UNOCCUPIED OVERRIDE BUTTON IS DEPRESSED ON THE ZONE TEMPERATURE SENSOR, THE ZONE TEMPERATURE SETPOINTS SHALL BE INDEXED TO THEIR OCCUPIED VALUES FOR 60 MINUTES (ADJ.), AFTER WHICH NORMAL UNOCCUPIED OPERATION SHALL RESUME.",
              "mode": "contains"
            }
          ],
          "inventory_checks": [
            {
              "id": "rank05-sequence-inventory",
              "records_path": [
                "sequence_inventory"
              ],
              "expected": 7,
              "unique_key": "id"
            }
          ]
        }
      },
      "tables": [
        {
          "id": "M801-VFD-BACNET-INTERFACE",
          "sheet": "M-801",
          "page": 19,
          "title_as_printed": "VARIABLE FREQUENCY DRIVE BACNET INTERFACE SCHEDULE",
          "columns": "point_id|description|trend_mark|alarm_mark|graphic_mark",
          "x_edges": [
            1280,
            1320,
            1650,
            1745,
            1800,
            1850
          ],
          "y_ranges": [
            [
              170,
              189
            ],
            [
              189,
              206
            ],
            [
              206,
              223
            ],
            [
              223,
              241
            ],
            [
              241,
              258
            ],
            [
              258,
              275
            ],
            [
              275,
              292
            ],
            [
              309,
              326
            ],
            [
              343,
              360
            ],
            [
              360,
              378
            ],
            [
              378,
              395
            ],
            [
              395,
              412
            ],
            [
              429,
              447
            ],
            [
              447,
              464
            ],
            [
              464,
              481
            ],
            [
              498,
              516
            ],
            [
              516,
              533
            ],
            [
              550,
              567
            ]
          ],
          "rows": [
            "AI1|FREQUENCY SETPOINT REFERENCE (HZ)|●||●",
            "AI2|FREQUENCY STATUS (HZ)|●||●",
            "AI3|MOTOR SPEED (RPM)|●||●",
            "AI4|OUTPUT VOLTAGE (V)|●||●",
            "AI5|OUTPUT CURRENT (A)|●||●",
            "AI6|OUTPUT POWER (KW)|●||●",
            "AI7|TORQUE (%)|●||●",
            "AO1|SPEED COMMAND (%)|●||●",
            "AV1|MINIMUM FREQUENCY (HZ)|●||●",
            "AV2|MAXIMUM FREQUENCY (HZ)|●||●",
            "AV3|ACCELERATION TIME (S)|●||●",
            "AV4|DECELERATION TIME (S)|●||●",
            "BI1|VFD STATUS|●|●|●",
            "BI2|VFD FAULT|●|●|●",
            "BI3|VFD ALARM|●|●|●",
            "BO1|START / STOP COMMAND|●||●",
            "BO2|FAULT RESET|●||●",
            "MI1|HOA MODE STATUS|●|●|●"
          ],
          "source_row_semantics": "Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred.",
          "header_evidence": [
            {
              "bbox": [
                1270,
                85,
                1855,
                150
              ],
              "expected": "VARIABLE FREQUENCY DRIVE BACNET INTERFACE SCHEDULE"
            }
          ]
        },
        {
          "id": "M802-AHU1-DDC",
          "sheet": "M-802",
          "page": 20,
          "title_as_printed": "AHU-1 DDC POINTS LIST",
          "columns": "point_id|description|trend_mark|alarm_mark|graphic_mark",
          "x_edges": [
            1935,
            1975,
            2325,
            2390,
            2445,
            2510
          ],
          "y_ranges": [
            [
              432,
              449
            ],
            [
              449,
              466
            ],
            [
              466,
              483
            ],
            [
              483,
              500
            ],
            [
              501,
              518
            ],
            [
              518,
              535
            ],
            [
              535,
              552
            ],
            [
              552,
              569
            ],
            [
              570,
              587
            ],
            [
              587,
              604
            ],
            [
              621,
              638
            ],
            [
              638,
              656
            ],
            [
              656,
              673
            ],
            [
              673,
              690
            ],
            [
              708,
              725
            ],
            [
              725,
              742
            ],
            [
              742,
              759
            ]
          ],
          "rows": [
            "AI1|RETTURN AIR TEMPERATURE (°F)|●||●",
            "AI2|RETURN AIR DAMPER POSITION (%)|●||●",
            "AI3|OUTDOOR AIR DAMPER POSITION (%)|●||●",
            "AI3|OUTDOOR AIR TEMPERATURE (°F)|●||●",
            "AI4|OUTDOOR AIRFLOW (CFM)|●|●|●",
            "AI5|MIXED AIR TEMPERATURE (°F)|●||●",
            "AI6|FILTER DIFFERENTIAL PRESSURE (IN WG)|●|●|●",
            "AI7|CHILLED WATER CONTROL VALVE POSITION (%)|●||●",
            "AI8|SUPPLY AIR TEMPERATURE (°F)|●|●|●",
            "AI9|DOWN DUCT STATIC PRESSURE (IN WG)|●|●|●",
            "AO1|RETURN AIR DAMPER COMMAND (%)|●||●",
            "AO2|OUTDOOR AIR DAMPER COMMAND (%)|●||●",
            "AO3|CHILLED WATER CONTROL VALVE COMMAND (%)|●||●",
            "AO4|FAN SPEED COMMAND (%)|●||●",
            "BI1|DUCT SMOKE DETECTOR|●|●|●",
            "BI2|SUPPLY FAN STATUS|●|●|●",
            "BI3|DISCHARGE STATIC PRESSURE SWITCH|●|●|●"
          ],
          "source_row_semantics": "Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred."
        },
        {
          "id": "M802-CHILLER-PLANT-DDC",
          "sheet": "M-802",
          "page": 20,
          "title_as_printed": "CHILLER PLANT DDC POINTS LIST",
          "columns": "point_id|description|trend_mark|alarm_mark|graphic_mark",
          "x_edges": [
            2070,
            2110,
            2460,
            2525,
            2580,
            2645
          ],
          "y_ranges": [
            [
              1720,
              1737
            ],
            [
              1737,
              1755
            ],
            [
              1755,
              1772
            ],
            [
              1772,
              1789
            ],
            [
              1807,
              1824
            ],
            [
              1824,
              1841
            ],
            [
              1841,
              1858
            ],
            [
              1876,
              1893
            ],
            [
              1893,
              1910
            ],
            [
              1910,
              1927
            ],
            [
              1945,
              1962
            ]
          ],
          "rows": [
            "AI1|CHILLED WATER SUPPLY TEMPERATURE (°F)|●|●|●",
            "AI2|CHILLED WATE RETURN TEMPERATURE (°F)|●||●",
            "AI3|PUMP MOTOR CURRENT|●|●|●",
            "AI4|PUMP MOTOR CURRENT|●|●|●",
            "BI1|PUMP STATUS|●|●|●",
            "BI3|PUMP STATUS|●|●|●",
            "BI5|CHILLER DIFFERENTIAL PRESSURE (PSI)|●|●|●",
            "BO1|CHILLER ENABLE / DISABLE|●||●",
            "BO2|PUMP START/STOP|●||●",
            "BO3|PUMP START/STOP|●||●",
            "MI1|CHILLER INTERGRATION POINTS||●|●"
          ],
          "source_row_semantics": "Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred."
        },
        {
          "id": "M803-AHU2-DDC",
          "sheet": "M-803",
          "page": 21,
          "title_as_printed": "AHU-2 DDC POINTS LIST",
          "columns": "point_id|description|trend_mark|alarm_mark|graphic_mark",
          "x_edges": [
            2112,
            2150,
            2500,
            2570,
            2625,
            2685
          ],
          "y_ranges": [
            [
              1584,
              1602
            ],
            [
              1602,
              1619
            ],
            [
              1619,
              1636
            ],
            [
              1636,
              1653
            ],
            [
              1653,
              1671
            ],
            [
              1688,
              1705
            ],
            [
              1705,
              1722
            ],
            [
              1740,
              1757
            ],
            [
              1757,
              1774
            ],
            [
              1774,
              1791
            ],
            [
              1809,
              1826
            ]
          ],
          "rows": [
            "AI1|FILTER DIFFERENTIAL PRESSURE (IN WG)|●|●|●",
            "AI2|OUTDOOR AIR TEMPERATURE (°F)|●||●",
            "AI3|CHILLED WATER CONTROL VALVE POSITION (%)|●||●",
            "AI4|SUPPLY AIR TEMPERATURE (°F)|●|●|●",
            "AI4|DOWN DUCT STATIC PRESSURE (IN WG)|●|●|●",
            "AO1|CHILLED WATER CONTROL VALVE COMMAND (%)|●||●",
            "AO2|SUPPLY FAN SPEED (%)|●||●",
            "BI1|OUTDOOR AIR DAMPER END SWITCH|●|●|●",
            "BI2|SUPPLY FAN STATUS|●||●",
            "BI2|DUCT SMOKE DETECTOR|●|●|●",
            "BO1|OUTDOOR AIR DAMPER OPEN/CLOSE|●||●"
          ],
          "source_row_semantics": "Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred."
        },
        {
          "id": "M803-LAB-EXHAUST-DDC",
          "sheet": "M-803",
          "page": 21,
          "title_as_printed": "LAB EXHAUST FANS DDC POINTS LIST",
          "columns": "point_id|description|trend_mark|alarm_mark|graphic_mark",
          "x_edges": [
            866,
            910,
            1260,
            1325,
            1380,
            1435
          ],
          "y_ranges": [
            [
              656,
              673
            ],
            [
              691,
              708
            ]
          ],
          "rows": [
            "AI1|FAN STATUS|●|●|●",
            "AO1|FAN SPEED COMMAND|●||●"
          ],
          "source_row_semantics": "Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred."
        },
        {
          "id": "M803-SCHEDULED-EXHAUST-DDC",
          "sheet": "M-803",
          "page": 21,
          "title_as_printed": "SCHEDULED EXHAUST FAN DDC POINTS LIST",
          "columns": "point_id|description|trend_mark|alarm_mark|graphic_mark",
          "x_edges": [
            2135,
            2175,
            2525,
            2595,
            2650,
            2710
          ],
          "y_ranges": [
            [
              840,
              857
            ],
            [
              875,
              892
            ]
          ],
          "rows": [
            "BI1|FAN STATUS|●|●|●",
            "BO1|START / STOP COMMAND|●||●"
          ],
          "source_row_semantics": "Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred."
        },
        {
          "id": "M804-ELECTRIC-UNIT-HEATER-DDC",
          "sheet": "M-804",
          "page": 22,
          "title_as_printed": "ELECTRIC UNIT HEATER DDC POINTS LIST",
          "columns": "point_id|description|trend_mark|alarm_mark|graphic_mark",
          "x_edges": [
            2100,
            2140,
            2505,
            2565,
            2620,
            2680
          ],
          "y_ranges": [
            [
              374,
              391
            ],
            [
              391,
              408
            ],
            [
              408,
              425
            ],
            [
              443,
              460
            ],
            [
              460,
              477
            ],
            [
              495,
              512
            ]
          ],
          "rows": [
            "AI1|ELECTRIC HEAT DISCHARGE AIR TEMPERATURE|●||●",
            "AI2|SPACE TEMPERATURE (°F)|●|●|●",
            "AI3|ZONE LOCAL SETPOINT ADJUST (°F)|●|●|●",
            "BI1|AIRFLOW SWITCH|●||●",
            "BI1|LOCAL OCCUPANCY OVERRIDE|●|●|●",
            "BO1|ELECTRIC HEAT STAGE (ON/OFF)|●||●"
          ],
          "source_row_semantics": "Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred."
        },
        {
          "id": "M804-VAV-TERMINAL-DDC",
          "sheet": "M-804",
          "page": 22,
          "title_as_printed": "VAV TERMINAL DDC POINTS LIST",
          "columns": "point_id|description|trend_mark|alarm_mark|graphic_mark",
          "x_edges": [
            2100,
            2140,
            2505,
            2565,
            2620,
            2680
          ],
          "y_ranges": [
            [
              1588,
              1605
            ],
            [
              1605,
              1622
            ],
            [
              1622,
              1639
            ],
            [
              1639,
              1656
            ],
            [
              1656,
              1674
            ],
            [
              1691,
              1708
            ],
            [
              1726,
              1743
            ],
            [
              1760,
              1777
            ]
          ],
          "rows": [
            "AI1|ZONE PRIMARY AIRFLOW (CFM)|●||●",
            "AI2|PRIMARY AIR DAMPER STATUS (%)|●||●",
            "AI4|SUPPLY AIR TEMPERATURE (°F)|●|●|●",
            "AI5|ZONE TEMPERATURE (°F)|●|●|●",
            "AI6|ZONE LOCAL SETPOINT ADJUST (°F)|●||●",
            "AO1|PRIMARY AIR DAMPER COMMAND (%)|●||●",
            "BI1|LOCAL OCCUPANCY OVERRIDE|●||●",
            "BO2|ELECTRIC HEAT STAGE (ON/OFF)|●||●"
          ],
          "source_row_semantics": "Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred."
        }
      ],
      "assertions": [
        {
          "id": "m801-vfd-typical-each",
          "page": 19,
          "bbox": [
            1280,
            585,
            1650,
            604
          ],
          "expected": "1. POINTS ARE TYPICAL FOR EACH VARIABLE FREQUENCY DRIVE (VFD).",
          "mode": "exact"
        },
        {
          "id": "m801-vfd-alarm-scope",
          "page": 19,
          "bbox": [
            1280,
            615,
            1735,
            645
          ],
          "expected": "ALARMS: THE FOLLOWING ALARMS SHALL BE ANNUNCIATED TO THE DDC SYSTEM FOR EACH VFD:",
          "mode": "exact"
        },
        {
          "id": "m802-chiller-vfd-reference",
          "page": 20,
          "bbox": [
            2065,
            1968,
            2605,
            2012
          ],
          "expected": "NOTES: 1. REFER TO THE CHILLER BACNET INTERFACE SCHEDULE ON M-801 FOR ADDITIONAL POINTS FOR EACH CHILLER.",
          "mode": "exact"
        },
        {
          "id": "m802-ahu1-vfd-reference",
          "page": 20,
          "bbox": [
            1930,
            766,
            2495,
            811
          ],
          "expected": "NOTES: 1. REFER TO THE VFD BACNET INTERFACE SCHEDULE ON M-801 FOR ADDITIONAL POINTS FOR EACH FAN.",
          "mode": "exact"
        },
        {
          "id": "m803-ahu2-vfd-reference",
          "page": 21,
          "bbox": [
            2105,
            1830,
            2650,
            1870
          ],
          "expected": "NOTES: 1. REFER TO THE VFD BACNET INTERFACE SCHEDULE ON M-801 FOR ADDITIONAL POINTS FOR EACH FAN.",
          "mode": "exact"
        },
        {
          "id": "m803-ef56-existing-note",
          "page": 21,
          "bbox": [
            2130,
            899,
            2540,
            928
          ],
          "expected": "NOTES: 1. EF-5 & 6 ARE EXISTING FANS. PROVIDE STARTERS AND CURRENT SWITCHES.",
          "mode": "exact"
        },
        {
          "id": "m804-vav-existing-controls-note",
          "page": 22,
          "bbox": [
            2095,
            1783,
            2665,
            1832
          ],
          "expected": "NOTES: 1. VAV CONTROLS ARE EXISTING TO REMAIN, ENSURE THEY ARE INTEGRATED INTO DDC GRAPHICS, PROVIDE SPACE AND DISCHARGE AIR SENSORS.",
          "mode": "exact"
        },
        {
          "id": "m801-existing-delta",
          "page": 19,
          "bbox": [
            1900,
            946,
            2275,
            1019
          ],
          "expected": "EXISTING CONDITIONS: THE FACILITY CURRENTLY UTILIZES A DIRECT DIGITAL CONTROL (DDC) SYSTEM OPERATING ON A DELTA CONTROLS PLATFORM (INSTALLED AND MAINTAINED BY SOUTH FLORIDA CONTROLS), WITH THE MAIN CONTROLLER LOCATED IN THE MECHANICAL ROOM.",
          "mode": "contains"
        },
        {
          "id": "m801-existing-limited-hmi",
          "page": 19,
          "bbox": [
            1900,
            1002,
            2275,
            1076
          ],
          "expected": "THE EXISTING SETUP PROVIDES LIMITED VIEW-ONLY ACCESS FOR MAINTENANCE PERSONNEL VIA AN HUMAN-MACHINE INTERFACE (HMI), ALLOWING ONLY MODIFICATIONS TO ROOM AND DISCHARGE AIR TEMPERATURE SETPOINTS WITH NO FULL SYSTEM ACCESS.",
          "mode": "contains"
        },
        {
          "id": "m801-new-bacnet-native",
          "page": 19,
          "bbox": [
            1900,
            1072,
            2275,
            1132
          ],
          "expected": "NEW DDC SYSTEM: THE CONTROLS CONTRACTOR SHALL PROVIDE AND INSTALL A COMPLETE, NEW, FULLY ACCESSIBLE BACNET-NATIVE DDC SYSTEM TO ASSUME CONTROL OF THE FACILITY'S MECHANICAL EQUIPMENT.",
          "mode": "contains"
        },
        {
          "id": "m801-new-front-end-hmi",
          "page": 19,
          "bbox": [
            1900,
            1128,
            2275,
            1175
          ],
          "expected": "FRONT END AND HMI: PROVIDE A NEW SYSTEM FRONT-END. A NEW HMI SCREEN SHALL BE PROVIDED AND MOUNTED DIRECTLY ON THE FRONT OF THE MAIN CONTROL PANEL.",
          "mode": "contains"
        },
        {
          "id": "m801-new-sensors-wiring",
          "page": 19,
          "bbox": [
            1900,
            1173,
            2275,
            1230
          ],
          "expected": "SENSORS AND WIRING: PROVIDE AND INSTALL ALL NEW CONTROL SENSORS AND ASSOCIATED CONTROL WIRING REQUIRED FOR A COMPLETE, OPERATIONAL SYSTEM, EXCEPT WHERE EXPLICITLY NOTED FOR REUSE.",
          "mode": "contains"
        },
        {
          "id": "m801-vav-reuse-and-new-sensors",
          "page": 19,
          "bbox": [
            1900,
            1228,
            2275,
            1317
          ],
          "expected": "VAV BOX CONTROLS: EXISTING VAV BOX CONTROLLERS SHALL REMAIN AND BE REUSED. THE CONTROLS CONTRACTOR SHALL PROVIDE AND INSTALL NEW SPACE TEMPERATURE SENSORS (THERMOSTATS) AND NEW DISCHARGE AIR TEMPERATURE SENSORS FOR ALL EXISTING VAV BOXES TO INTEGRATE WITH THE NEW SYSTEM.",
          "mode": "contains"
        },
        {
          "id": "m801-remote-web-access",
          "page": 19,
          "bbox": [
            1900,
            1315,
            2275,
            1401
          ],
          "expected": "NETWORK ARCHITECTURE: THE NEW DDC SYSTEM SHALL BE ENGINEERED, CONFIGURED, AND SET UP WITH THE CAPABILITY FOR SECURE REMOTE MONITORING AND CONTROL. PROVIDE WEB-BASED REMOTE ACCESS TO SYSTEM GRAPHICS (HTML5 COMPLIANT, ACCESSIBLE VIA STANDARD WEB BROWSERS WITHOUT REQUIRING ADDITIONAL PLUGINS).",
          "mode": "contains"
        },
        {
          "id": "m801-it-network-coordination",
          "page": 19,
          "bbox": [
            1900,
            1383,
            2275,
            1500
          ],
          "expected": "THE CONTROLS CONTRACTOR SHALL COORDINATE EXTENSIVELY WITH USDA IT PERSONNEL TO ESTABLISH DEDICATED IP ADDRESSES, NETWORK DROPS, FIREWALL PORT EXCEPTIONS, AND APPROVED SECURE ACCESS PROTOCOLS (E.G., VPN ROUTING, VIRTUAL LOCAL AREA NETWORK (VLAN) INTEGRATION, AND MULTI-FACTOR AUTHENTICATION (MFA)).",
          "mode": "contains"
        },
        {
          "id": "m801-rbac",
          "page": 19,
          "bbox": [
            1900,
            1455,
            2275,
            1555
          ],
          "expected": "THE REMOTE ACCESS ARCHITECTURE MUST COMPLY WITH ALL CURRENT USDA AND FEDERAL CYBERSECURITY GUIDELINES. ADDITIONALLY, THE CONTRACTOR SHALL CONFIGURE ROLE-BASED ACCESS CONTROL (RBAC) TO ENSURE SPECIFIC PERMISSIONS AND SECURITY LEVELS ARE ESTABLISHED FOR VARIOUS USERS (E.G., VIEW-ONLY, MAINTENANCE, AND ADMINISTRATOR).",
          "mode": "contains"
        },
        {
          "id": "m802-chiller-sequence-title",
          "page": 20,
          "bbox": [
            515,
            1570,
            790,
            1595
          ],
          "expected": "CHILLED WATER PLANT: SEQUENCE OF OPERATION",
          "mode": "exact"
        },
        {
          "id": "m802-chiller-overview",
          "page": 20,
          "bbox": [
            515,
            1588,
            1915,
            1607
          ],
          "expected": "SYSTEM OVERVIEW: THE CHILLER PLANT, CONSISTING OF ONE AIR-COOLED CHILLER AND TWO CHILLED WATER PUMPS. THE SYSTEM IS DESIGNED AS A PRIMARY-ONLY CONFIGURATION WHERE ONE PUMP ACTS AS THE LEAD AND THE OTHER ALWAYS ACTS AS STANDBY (LAG).",
          "mode": "exact"
        },
        {
          "id": "m802-chiller-enable-call",
          "page": 20,
          "bbox": [
            515,
            1705,
            1570,
            1725
          ],
          "expected": "THE CHILLED WATER PLANT SHALL BE INDEXED TO RUN BY THE ENERGY MANAGEMENT SYSTEM (EMS) IF ANY AIR HANDLING UNIT (AHU) IS CALLING FOR COOLING FOR 5 MINUTES (ADJUSTABLE) OR LONGER.",
          "mode": "exact"
        },
        {
          "id": "m802-chiller-lead-pump",
          "page": 20,
          "bbox": [
            545,
            1720,
            1250,
            1740
          ],
          "expected": "START SEQUENCE: WITH THE HOA SWITCH IN THE \"AUTO\" POSITION, THE LEAD CHILLED WATER PUMP SHALL START TO ESTABLISH FLOW.",
          "mode": "exact"
        },
        {
          "id": "m802-chiller-stop-delay",
          "page": 20,
          "bbox": [
            530,
            1735,
            1590,
            1760
          ],
          "expected": "STOP SEQUENCE: THE PUMP SHALL BE TURNED OFF WHEN NONE OF THE COOLING COILS/AHUS ARE CALLING FOR COOLING FOR 15 MINUTES (ADJUSTABLE) OR LONGER.",
          "mode": "contains"
        },
        {
          "id": "m802-chiller-weekly-alternation",
          "page": 20,
          "bbox": [
            530,
            1750,
            1875,
            1785
          ],
          "expected": "ALTERNATION: THE EMS CONTROL SYSTEM SHALL ALTERNATE THE TWO PUMPS AS LEAD AND STANDBY (LAG) ON A WEEKLY BASIS (ADJUSTABLE) TO ENSURE EVEN WEAR.",
          "mode": "contains"
        },
        {
          "id": "m802-ahu1-sequence-title",
          "page": 20,
          "bbox": [
            515,
            408,
            780,
            432
          ],
          "expected": "AHU-1 (VAV SYSTEM) SEQUENCE OF OPERATIONS",
          "mode": "exact"
        },
        {
          "id": "m802-ahu1-occupancy",
          "page": 20,
          "bbox": [
            515,
            430,
            1730,
            465
          ],
          "expected": "SYSTEM STATUS: THE EXISTING AHU-1 SHALL BE INDEXED TO RUN BY THE ENERGY MANAGEMENT SYSTEM (EMS/DDC) ACCORDING TO THE OWNER’S OCCUPANCY SCHEDULE.",
          "mode": "contains"
        },
        {
          "id": "m802-ahu1-exhaust-interlock",
          "page": 20,
          "bbox": [
            515,
            458,
            1710,
            482
          ],
          "expected": "EXHAUST INTERLOCK: TOILET EXHAUST FAN EF-5 SHALL BE STRICTLY INTERLOCKED TO RUN WHENEVER AHU-1 IS OPERATING.",
          "mode": "contains"
        },
        {
          "id": "m802-ahu1-static-trim-respond",
          "page": 20,
          "bbox": [
            515,
            640,
            1790,
            740
          ],
          "expected": "STATIC PRESSURE RESET (TRIM & RESPOND): EVERY 15 MINUTES (ADJUSTABLE), THE DDC SYSTEM SHALL POLL THE VAV BOXES AND ADJUST THE STATIC PRESSURE SETPOINT TO OPTIMIZE FAN ENERGY:",
          "mode": "contains"
        },
        {
          "id": "m802-ahu1-coil-sat",
          "page": 20,
          "bbox": [
            545,
            780,
            1350,
            797
          ],
          "expected": "THE DDC SYSTEM SHALL MODULATE THE EXISTING CHILLED WATER VALVE TO MAINTAIN A SUPPLY AIR TEMPERATURE (SAT) SETPOINT OF 55°F (ADJUSTABLE).",
          "mode": "exact"
        },
        {
          "id": "m803-lab-exhaust-title",
          "page": 21,
          "bbox": [
            240,
            572,
            545,
            598
          ],
          "expected": "LABORATORY EXHAUST FANS SEQUENCE OF OPERATIONS",
          "mode": "exact"
        },
        {
          "id": "m803-lab-exhaust-continuous",
          "page": 21,
          "bbox": [
            240,
            590,
            755,
            651
          ],
          "expected": "SYSTEM STATUS: WITH THE SAFETY CONTROLS IN THE NORMAL POSITION AND THE VARIABLE FREQUENCY DRIVE (VFD) IN THE \"AUTO\" POSITION, THE EXHAUST FAN MOTOR SHALL OPERATE CONTINUOUSLY TO MAINTAIN REQUIRED LABORATORY EXHAUST AND PRESSURIZATION.",
          "mode": "contains"
        },
        {
          "id": "m803-lab-exhaust-vfd",
          "page": 21,
          "bbox": [
            240,
            735,
            810,
            779
          ],
          "expected": "VFD SPEED CONTROL: THE DDC SYSTEM SHALL MODULATE THE EXHAUST FAN MOTOR SPEED ACCORDING TO THE ACTIVE OCCUPANCY MODE (AS COMMANDED BY THE SYSTEM SCHEDULE AND TIED TO AHU-2).",
          "mode": "contains"
        },
        {
          "id": "m803-scheduled-exhaust-title",
          "page": 21,
          "bbox": [
            1525,
            748,
            1680,
            768
          ],
          "expected": "SEQUENCE OF OPERATIONS:",
          "mode": "exact"
        },
        {
          "id": "m803-scheduled-exhaust-start-stop",
          "page": 21,
          "bbox": [
            1525,
            803,
            1918,
            855
          ],
          "expected": "UPON BEING ENTERING OCCUPIED MODE, THE EXHAUST FAN SHALL START. UPON BEING ENTERING UNOCCUPIED MODE, THE EXHAUST FAN SHALL STOP .",
          "mode": "exact"
        },
        {
          "id": "m803-ahu2-sequence-title",
          "page": 21,
          "bbox": [
            875,
            1448,
            1325,
            1470
          ],
          "expected": "AHU-2 (CONSTANT VOLUME LAB SYSTEM) RECOMMENDED SEQUENCE OF OPERATIONS",
          "mode": "exact"
        },
        {
          "id": "m803-ahu2-interlock",
          "page": 21,
          "bbox": [
            895,
            1493,
            1915,
            1524
          ],
          "expected": "EXHAUST/SUPPLY INTERLOCK: TOILET EXHAUST FAN EF-6, MAIN EXHAUST FAN EF-1, AND FUME HOOD EXHAUST FANS EF-2 AND EF-3 SHALL BE INTERLOCKED TO RUN WITH AHU-2 AS DICTATED BY THE ACTIVE OPERATING MODE.",
          "mode": "contains"
        },
        {
          "id": "m803-ahu2-occupied",
          "page": 21,
          "bbox": [
            905,
            1593,
            1480,
            1608
          ],
          "expected": "DAMPER CONTROL: UPON INDEXING TO OCCUPIED MODE, THE OUTSIDE AIR INTAKE DAMPER SHALL OPEN FULLY.",
          "mode": "exact"
        },
        {
          "id": "m803-ahu2-unoccupied",
          "page": 21,
          "bbox": [
            905,
            1690,
            1735,
            1708
          ],
          "expected": "THIS MODE SAFELY REDUCES AIRFLOW TO 50% DURING SCHEDULED UNOCCUPIED HOURS TO SAVE ENERGY WHILE MAINTAINING NEGATIVE LAB PRESSURIZATION.",
          "mode": "exact"
        },
        {
          "id": "m803-ahu2-negative-pressure",
          "page": 21,
          "bbox": [
            900,
            1748,
            1835,
            1778
          ],
          "expected": "MUST ENSURE THE RESULTING EXHAUST AIRFLOW IS NO LESS THAN 110% OF THE REDUCED AHU-2 SUPPLY AIRFLOW INTO THE LABS TO MAINTAIN CONTINUOUS NEGATIVE PRESSURE.",
          "mode": "contains"
        },
        {
          "id": "m804-electric-heater-sequence-title",
          "page": 22,
          "bbox": [
            1212,
            270,
            1370,
            290
          ],
          "expected": "SEQUENCE OF OPERATIONS:",
          "mode": "exact"
        },
        {
          "id": "m804-electric-heater-general",
          "page": 22,
          "bbox": [
            1212,
            285,
            2015,
            317
          ],
          "expected": "1. GENERAL OPERATION THE ELECTRIC DUCT HEATER SHALL BE CONTROLLED BY THE DDC SYSTEM TO MAINTAIN THE LOCAL ZONE TEMPERATURE SETPOINT. HEATER SHALL BE AUTOMATICALLY SCHEDULED FOR OPERATION BASED ON THE ASSOCIATED AIR HANDLING UNIT (AHU) OCCUPANCY SCHEDULE.",
          "mode": "exact"
        },
        {
          "id": "m804-electric-heater-safeties",
          "page": 22,
          "bbox": [
            1212,
            315,
            2060,
            345
          ],
          "expected": "2. SAFETY INTERLOCKS (HARDWIRED) THE ELECTRIC DUCT HEATER SHALL BE EQUIPPED WITH THE FOLLOWING HARDWIRED SAFETIES. IF ANY OF THESE CONDITIONS NOT MET, THE HEATER SHALL BE INSTANTLY AND COMPLETELY DISABLED, REGARDLESS OF THE DDC COMMAND:",
          "mode": "exact"
        },
        {
          "id": "m804-electric-heater-scr-signal",
          "page": 22,
          "bbox": [
            1212,
            505,
            2065,
            535
          ],
          "expected": "THE DDC SYSTEM SHALL SEND A 0-10 VDC (OR 4-20 MA) SIGNAL TO THE SILICON CONTROLLED RECTIFIER (SCR) CONTROLLER. THE SCR SHALL MODULATE THE ELECTRIC HEATER FROM 0% TO 100% CAPACITY TO PRECISELY MAINTAIN THE ACTIVE ZONE TEMPERATURE SETPOINT.",
          "mode": "contains"
        },
        {
          "id": "m804-vav-sequence-title",
          "page": 22,
          "bbox": [
            1128,
            1464,
            1278,
            1483
          ],
          "expected": "SEQUENCE OF OPERATION:",
          "mode": "exact"
        },
        {
          "id": "m804-vav-deadband",
          "page": 22,
          "bbox": [
            1128,
            1478,
            2000,
            1510
          ],
          "expected": "GENERAL OPERATION THE VAV TERMINAL UNIT SHALL BE CONTROLLED BY THE DDC SYSTEM AND SHALL BE AUTOMATICALLY SCHEDULED FOR OPERATION BASED ON AN OWNER PROVIDED ADJUSTABLE OCCUPANCY SCHEDULE. A MINIMUM 5°F (ADJ.) DEAD-BAND BETWEEN HEATING AND COOLING MODES MUST BE MAINTAINED AT ALL TIMES.",
          "mode": "contains"
        },
        {
          "id": "m804-vav-occupied-setpoints",
          "page": 22,
          "bbox": [
            1130,
            1510,
            1390,
            1566
          ],
          "expected": "2. OCCUPIED MODE UPON ENTERING OCCUPIED BE INDEXED TO THEIR OCCUPIED VALUES: • OCCUPIED COOLING SETPOINT: 75°F (ADJ.) • OCCUPIED HEATING SETPOINT: 70°F (ADJ.)",
          "mode": "exact"
        },
        {
          "id": "m804-vav-unoccupied-setpoints",
          "page": 22,
          "bbox": [
            1130,
            1562,
            1405,
            1624
          ],
          "expected": "3. UNOCCUPIED MODE UPON ENTERING UNOCCUPIED SHALL BE INDEXED TO THEIR UNOCCUPIED VALUES: • UNOCCUPIED COOLING SETPOINT: 85°F (ADJ.) • UNOCCUPIED HEATING SETPOINT: 60°F (ADJ.)",
          "mode": "exact"
        },
        {
          "id": "m804-vav-override",
          "page": 22,
          "bbox": [
            1128,
            1888,
            2015,
            1935
          ],
          "expected": "UNOCCUPIED OVERRIDE WHEN THE UNOCCUPIED OVERRIDE BUTTON IS DEPRESSED ON THE ZONE TEMPERATURE SENSOR, THE ZONE TEMPERATURE SETPOINTS SHALL BE INDEXED TO THEIR OCCUPIED VALUES FOR 60 MINUTES (ADJ.), AFTER WHICH NORMAL UNOCCUPIED OPERATION SHALL RESUME.",
          "mode": "contains"
        }
      ],
      "inventory_checks": []
    },
    "equipment_reconciliation": {
      "document_id": "05__vol2__009",
      "module_role": "Cross-reference registry for every M-601 schedule table. It retains literal schedule identity/classification but does not turn schedule types or rows into plan-instance totals.",
      "tables": [],
      "schedule_registry_schema": {
        "namespace_separator": "-",
        "identity_columns": {
          "tag": "tag"
        },
        "anchor_records_path": [
          "primary_anchors"
        ],
        "non_instance_table_ids": []
      },
      "scheduled_families": [
        {
          "module": "schedules_m601_core.json",
          "bundle_module": "schedules",
          "table": "M601-AIR-COOLED-CHILLER",
          "class": "air_cooled_chiller",
          "scope": "M-601 air-cooled chiller schedule",
          "rows": 1,
          "tag": [
            "CH-1"
          ]
        },
        {
          "module": "schedules_m601_core.json",
          "bundle_module": "schedules",
          "table": "M601-FANS",
          "class": "exhaust_fan",
          "scope": "M-601 fan schedule",
          "rows": 5,
          "tag": [
            "EF-1",
            "EF-2",
            "EF-3",
            "EF-5",
            "EF-6"
          ]
        },
        {
          "module": "schedules_m601_core.json",
          "bundle_module": "schedules",
          "table": "M601-HYDRONIC-CONTROL-VALVES",
          "class": "hydronic_control_valve",
          "scope": "M-601 hydronic control-valve schedule",
          "rows": 2,
          "tag": [
            "CV-1",
            "CV-2"
          ]
        },
        {
          "module": "schedules_m601_core.json",
          "bundle_module": "schedules",
          "table": "M601-AIR-HANDLING-UNITS",
          "class": "air_handling_unit",
          "scope": "M-601 air-handling-unit schedule",
          "rows": 2,
          "tag": [
            "AHU-1",
            "AHU-2"
          ]
        },
        {
          "module": "schedules_m601_core.json",
          "bundle_module": "schedules",
          "table": "M601-VAV-TERMINALS",
          "class": "vav_terminal_schedule_type",
          "scope": "M-601 VAV terminal schedule rows; each is an existing balancing-information schedule row, not a facility instance count",
          "rows": 7,
          "tag": [
            "VAV-1-1",
            "VAV-1-2",
            "VAV-1-3",
            "VAV-1-4",
            "VAV-1-5",
            "VAV-1-6",
            "VAV-1-7"
          ]
        },
        {
          "module": "schedules_m601_core.json",
          "bundle_module": "schedules",
          "table": "M601-CHILLED-WATER-PUMPS",
          "class": "chilled_water_pump",
          "scope": "M-601 chilled-water-pump schedule",
          "rows": 2,
          "tag": [
            "CWP-1",
            "CWP-2"
          ]
        },
        {
          "module": "schedules_m601_core.json",
          "bundle_module": "schedules",
          "table": "M601-ELECTRIC-DUCT-HEATERS",
          "class": "electric_duct_heater",
          "scope": "M-601 electric-duct-heater schedule",
          "rows": 5,
          "tag": [
            "EDH-1",
            "EDH-2",
            "EDH-3",
            "EDH-4",
            "EDH-5"
          ]
        },
        {
          "module": "schedules_m601_air_devices.json",
          "bundle_module": "schedules",
          "table": "M601-AIR-DEVICES",
          "class": "air_device_type",
          "scope": "M-601 literal air-device type rows with a rotated/merged accessory matrix; no clean equipment-tag column",
          "rows": 4
        }
      ],
      "schedule_counts": {
        "tables": 8,
        "rows": 28,
        "building_scoped_tag_identities_including_outlet_types": 24,
        "other_scheduled_tag_identities": 24,
        "interpretation": "Counts are literal clean-tag schedule-row identities only. The four air-device type rows are separately retained and are not recast as installed outlets."
      },
      "primary_anchors": [
        {
          "id": "M601-CH-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "air_cooled_chiller",
          "source_table": "M601-AIR-COOLED-CHILLER"
        },
        {
          "id": "M601-EF-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "exhaust_fan",
          "source_table": "M601-FANS"
        },
        {
          "id": "M601-EF-2",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "exhaust_fan",
          "source_table": "M601-FANS"
        },
        {
          "id": "M601-EF-3",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "exhaust_fan",
          "source_table": "M601-FANS"
        },
        {
          "id": "M601-EF-5",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "exhaust_fan",
          "source_table": "M601-FANS"
        },
        {
          "id": "M601-EF-6",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "exhaust_fan",
          "source_table": "M601-FANS"
        },
        {
          "id": "M601-CV-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "hydronic_control_valve",
          "source_table": "M601-HYDRONIC-CONTROL-VALVES"
        },
        {
          "id": "M601-CV-2",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "hydronic_control_valve",
          "source_table": "M601-HYDRONIC-CONTROL-VALVES"
        },
        {
          "id": "M601-AHU-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "air_handling_unit",
          "source_table": "M601-AIR-HANDLING-UNITS"
        },
        {
          "id": "M601-AHU-2",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "air_handling_unit",
          "source_table": "M601-AIR-HANDLING-UNITS"
        },
        {
          "id": "M601-VAV-1-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "vav_terminal_schedule_type",
          "source_table": "M601-VAV-TERMINALS"
        },
        {
          "id": "M601-VAV-1-2",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "vav_terminal_schedule_type",
          "source_table": "M601-VAV-TERMINALS"
        },
        {
          "id": "M601-VAV-1-3",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "vav_terminal_schedule_type",
          "source_table": "M601-VAV-TERMINALS"
        },
        {
          "id": "M601-VAV-1-4",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "vav_terminal_schedule_type",
          "source_table": "M601-VAV-TERMINALS"
        },
        {
          "id": "M601-VAV-1-5",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "vav_terminal_schedule_type",
          "source_table": "M601-VAV-TERMINALS"
        },
        {
          "id": "M601-VAV-1-6",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "vav_terminal_schedule_type",
          "source_table": "M601-VAV-TERMINALS"
        },
        {
          "id": "M601-VAV-1-7",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "vav_terminal_schedule_type",
          "source_table": "M601-VAV-TERMINALS"
        },
        {
          "id": "M601-CWP-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "chilled_water_pump",
          "source_table": "M601-CHILLED-WATER-PUMPS"
        },
        {
          "id": "M601-CWP-2",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "chilled_water_pump",
          "source_table": "M601-CHILLED-WATER-PUMPS"
        },
        {
          "id": "M601-EDH-1",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "electric_duct_heater",
          "source_table": "M601-ELECTRIC-DUCT-HEATERS"
        },
        {
          "id": "M601-EDH-2",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "electric_duct_heater",
          "source_table": "M601-ELECTRIC-DUCT-HEATERS"
        },
        {
          "id": "M601-EDH-3",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "electric_duct_heater",
          "source_table": "M601-ELECTRIC-DUCT-HEATERS"
        },
        {
          "id": "M601-EDH-4",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "electric_duct_heater",
          "source_table": "M601-ELECTRIC-DUCT-HEATERS"
        },
        {
          "id": "M601-EDH-5",
          "status": "schedule_identity_only",
          "page": null,
          "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
          "classification": "electric_duct_heater",
          "source_table": "M601-ELECTRIC-DUCT-HEATERS"
        }
      ],
      "additional_identities": [
        {
          "status": "source_literal_type_rows_not_clean_equipment_tags",
          "source": "M-601 / M601-AIR-DEVICES",
          "marks_as_printed": [
            "D",
            "F",
            "H",
            "L"
          ],
          "reason": "The source has an air-device MARK column and accessory matrix, not a clean installed equipment-tag count."
        }
      ],
      "control_valve_and_damper_schedule_status": {
        "control_valve_schedule": "Present: M-601 supplies two hydronic control-valve rows, CV-1 and CV-2, with GPM, maximum pressure drop, Cv, valve type/configuration, fluid and fail position.",
        "damper_actuator_schedule": "No standalone damper-actuator schedule is supplied. M-601 refers to replacing damper actuators and M-801 through M-804 contain damper/sequence context, but no actuator tag/make/model/torque/control-signal/fail-action/installed-quantity schedule is asserted.",
        "boundary": "Do not infer damper-actuator quantities or specifications from air-device accessory marks, damper legends, planned VAV rows or sequences."
      },
      "source_boundary": "The registry validates source schedule coverage and clean identity cells only. It is not an installed device count, plan takeoff or actuator inventory."
    },
    "point_applications": {
      "document_id": "05__vol2__009",
      "module_role": "Explicit source-table application scopes for the 75 published M-801 through M-804 point-list rows. Each remains a literal source occurrence rather than a projected hardware I/O count.",
      "tables": [],
      "ledger_mode": "source_matrix_templates_v1",
      "applications": [
        {
          "id": "vfd-bacnet-interface",
          "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
          "ownership_scope": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix."
        },
        {
          "id": "ahu1-ddc",
          "source_table": "M802-AHU1-DDC-LEDGER",
          "ownership_scope": "Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred."
        },
        {
          "id": "chiller-plant-ddc",
          "source_table": "M802-CHILLER-PLANT-DDC-LEDGER",
          "ownership_scope": "Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred."
        },
        {
          "id": "ahu2-ddc",
          "source_table": "M803-AHU2-DDC-LEDGER",
          "ownership_scope": "Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained."
        },
        {
          "id": "laboratory-exhaust-ddc",
          "source_table": "M803-LAB-EXHAUST-DDC-LEDGER",
          "ownership_scope": "Published laboratory-exhaust-fan source matrix for EF-1, EF-2 and EF-3 context; no one-row-per-fan expansion is invented."
        },
        {
          "id": "scheduled-exhaust-ddc",
          "source_table": "M803-SCHEDULED-EXHAUST-DDC-LEDGER",
          "ownership_scope": "Published scheduled-exhaust source matrix for EF-5 and EF-6 context; the rows are not duplicated per fan."
        },
        {
          "id": "electric-unit-heater-ddc",
          "source_table": "M804-ELECTRIC-UNIT-HEATER-DDC-LEDGER",
          "ownership_scope": "Published electric-unit-heater DDC source rows, including repeated BI1 labels; no equipment-tag mapping is printed."
        },
        {
          "id": "vav-terminal-ddc",
          "source_table": "M804-VAV-TERMINAL-DDC-LEDGER",
          "ownership_scope": "Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count."
        }
      ],
      "listed_template_counts": {
        "source_rows": 75,
        "total": 75
      },
      "expanded_template_counts": {
        "source_rows": 75,
        "total": 75
      },
      "expanded_count_warning": "75 is the count of literal published point-list rows, including repeated identifiers and typical matrices. It is not an installed BAS point, controller-card, terminal, wiring, device or VFD total."
    },
    "supporting_evidence": {
      "document_id": "05__vol2__009",
      "module_role": "Explicit source limitations, parser/visual-review boundary statements and corroboration scope for the supplied 31-page set.",
      "tables": [],
      "source_limitations": [
        "M-601 supplies a two-row hydronic control-valve schedule, but no standalone damper-actuator schedule with actuator tag, make/model, torque, control signal, fail action and installed quantity.",
        "M-801 through M-804 publish 75 source point-list rows, including templates and repeated point identifiers. They are not a final physical I/O, device, controller-card, terminal, cable or wiring count.",
        "M-801 specifies BACnet-native DDC and remote-access/cybersecurity requirements, but it does not establish a final BACnet transport/topology, device address list, selected IP values, network counts or controller-card layout.",
        "M-601 schedule rows and air-device types are source schedule references. This record does not infer plan placements, duplicated installed instances, exact sensor/thermostat quantity, damper-actuator total, or distance-based takeoff quantity.",
        "All 31 pages were visually reviewed using retained full-page renders. Every authored table cell and bounded textual assertion is independently rechecked against MuPDF and Poppler captures at build/verification time."
      ],
      "text_absence_assertions": [
        {
          "id": "rank05-no-standalone-damper-actuator-schedule-title",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25,
            26,
            27,
            28,
            29,
            30,
            31
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "DAMPER\\s+ACTUATOR\\s+SCHEDULE"
          ],
          "visual_review_qualification": "Native-text absence is not engineering proof. It is paired with completed visual review of every sheet; the limited finding is that no standalone schedule title/row set is supplied."
        }
      ]
    }
  },
  "module_sha256": {
    "metadata": "ff8f6f3f2cc566eaeb5fccb6db5ff57ac9b7bc90cd14bb8ecc4536238f7aefc4",
    "schedules": "1ede98edcb8cd15592cc3297b7cce820444b60ad183e340b5f273aebc54c7b4f",
    "points": "e425cd79d57e87143d5c06d11c9ecd8412f66af6d7d686f404f4e8f7aeb58e83",
    "controls_context": "a39051fc4f786ee0463cb543954f9799420d2669af6ab3bea4c57f03db9a67d9",
    "equipment_reconciliation": "7ca8fd54faa75daacfb38aa6c630cbb4ecd12cee158519ef937073c7485ca1b5",
    "point_applications": "a508240e5fe3767b518653f890f2851c424e95504c4d18912a2b166013c2fc59",
    "supporting_evidence": "a118b7f59cc89310407dd64a131850ab275544a0365e331d54b67d81cc723196"
  },
  "module_source_sha256": {
    "metadata": {
      "metadata_rank05": "ff8f6f3f2cc566eaeb5fccb6db5ff57ac9b7bc90cd14bb8ecc4536238f7aefc4"
    },
    "schedules": {
      "schedules_m601_core": "ff0c29d8ee1e64b477319cf582627104a7f258e41a58c6d48c468e1b8e3e5c41",
      "schedules_m601_air_devices": "4fbbd922fed3d95d7652bef264eda4aa34315bbdf0e4ddf03781c0a6e516e19b"
    },
    "points": {
      "points_rank05_ledger": "e425cd79d57e87143d5c06d11c9ecd8412f66af6d7d686f404f4e8f7aeb58e83"
    },
    "controls_context": {
      "points_m801_m804": "e7486b8fe4e3737fee0ef9643211ddcc530809db7c0b5c1c2da72efb6fcdf523",
      "controls_sequences_network": "b9d8624eb15fc361cf3de8600e1abe1db32016f885ee3433e53da2e453fdf8fe"
    },
    "equipment_reconciliation": {
      "equipment_reconciliation_rank05": "7ca8fd54faa75daacfb38aa6c630cbb4ecd12cee158519ef937073c7485ca1b5"
    },
    "point_applications": {
      "point_applications_rank05": "a508240e5fe3767b518653f890f2851c424e95504c4d18912a2b166013c2fc59"
    },
    "supporting_evidence": {
      "supporting_evidence_rank05": "a118b7f59cc89310407dd64a131850ab275544a0365e331d54b67d81cc723196"
    }
  },
  "equipment_inventory": [
    {
      "id": "M601-CH-1",
      "tag": "CH-1",
      "classification": "air_cooled_chiller",
      "identity_column": "tag",
      "source_table": "M601-AIR-COOLED-CHILLER",
      "source_row": 1,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "CH-1",
        "capacity_tons": "60",
        "min_eer": "10.29",
        "min_iplv": "15.53",
        "ewt_f": "44",
        "lwt_f": "45",
        "gpm": "99",
        "fouling_factor": "0.0001",
        "max_pressure_drop_ft_wg": "20",
        "fluid": "WATER",
        "notes": "1:2:3:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-CH-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "air_cooled_chiller",
        "source_table": "M601-AIR-COOLED-CHILLER"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-EF-1",
      "tag": "EF-1",
      "classification": "exhaust_fan",
      "identity_column": "tag",
      "source_table": "M601-FANS",
      "source_row": 1,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "EF-1",
        "cfm": "2,200",
        "esp_in_wg": "2.00",
        "direct_drive_mark": "X",
        "model": "VK-H",
        "max_hp": "2",
        "max_oper_weight_lb": "700",
        "max_fan_speed_rpm": "2,000",
        "max_noise_sones": "21",
        "accessory_marks": "X X X",
        "notes": "1:2:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-EF-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "exhaust_fan",
        "source_table": "M601-FANS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-EF-2",
      "tag": "EF-2",
      "classification": "exhaust_fan",
      "identity_column": "tag",
      "source_table": "M601-FANS",
      "source_row": 2,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "EF-2",
        "cfm": "1,400",
        "esp_in_wg": "1.00",
        "direct_drive_mark": "X",
        "model": "VK-H",
        "max_hp": "1",
        "max_oper_weight_lb": "500",
        "max_fan_speed_rpm": "2,200",
        "max_noise_sones": "20",
        "accessory_marks": "X X X",
        "notes": "1:2:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-EF-2",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "exhaust_fan",
        "source_table": "M601-FANS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-EF-3",
      "tag": "EF-3",
      "classification": "exhaust_fan",
      "identity_column": "tag",
      "source_table": "M601-FANS",
      "source_row": 3,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "EF-3",
        "cfm": "1,400",
        "esp_in_wg": "1.00",
        "direct_drive_mark": "X",
        "model": "VK-H",
        "max_hp": "1",
        "max_oper_weight_lb": "500",
        "max_fan_speed_rpm": "2,200",
        "max_noise_sones": "20",
        "accessory_marks": "X X X",
        "notes": "1:2:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-EF-3",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "exhaust_fan",
        "source_table": "M601-FANS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-EF-5",
      "tag": "EF-5",
      "classification": "exhaust_fan",
      "identity_column": "tag",
      "source_table": "M601-FANS",
      "source_row": 4,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "EF-5",
        "cfm": "150",
        "esp_in_wg": "0.125",
        "direct_drive_mark": "X",
        "model": "70 SQN",
        "max_hp": "1/4",
        "max_oper_weight_lb": "-",
        "max_fan_speed_rpm": "-",
        "max_noise_sones": "-",
        "accessory_marks": "",
        "notes": "3:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-EF-5",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "exhaust_fan",
        "source_table": "M601-FANS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-EF-6",
      "tag": "EF-6",
      "classification": "exhaust_fan",
      "identity_column": "tag",
      "source_table": "M601-FANS",
      "source_row": 5,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "EF-6",
        "cfm": "200",
        "esp_in_wg": "0.125",
        "direct_drive_mark": "X",
        "model": "70 SQN",
        "max_hp": "1/4",
        "max_oper_weight_lb": "",
        "max_fan_speed_rpm": "",
        "max_noise_sones": "",
        "accessory_marks": "",
        "notes": "3:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-EF-6",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "exhaust_fan",
        "source_table": "M601-FANS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-CV-1",
      "tag": "CV-1",
      "classification": "hydronic_control_valve",
      "identity_column": "tag",
      "source_table": "M601-HYDRONIC-CONTROL-VALVES",
      "source_row": 1,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "CV-1",
        "gpm": "19",
        "max_pressure_drop_ft": "10",
        "min_cv": "6",
        "type": "BALL",
        "configuration": "3-WAY",
        "fluid": "WATER",
        "fail_position": "CLOSED"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-CV-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "hydronic_control_valve",
        "source_table": "M601-HYDRONIC-CONTROL-VALVES"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-CV-2",
      "tag": "CV-2",
      "classification": "hydronic_control_valve",
      "identity_column": "tag",
      "source_table": "M601-HYDRONIC-CONTROL-VALVES",
      "source_row": 2,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "CV-2",
        "gpm": "80",
        "max_pressure_drop_ft": "10",
        "min_cv": "25",
        "type": "BALL",
        "configuration": "3-WAY",
        "fluid": "WATER",
        "fail_position": "CLOSED"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-CV-2",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "hydronic_control_valve",
        "source_table": "M601-HYDRONIC-CONTROL-VALVES"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-AHU-1",
      "tag": "AHU-1",
      "classification": "air_handling_unit",
      "identity_column": "tag",
      "source_table": "M601-AIR-HANDLING-UNITS",
      "source_row": 1,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "AHU-1",
        "mark": "X",
        "model_series": "39MN",
        "max_cfm": "2,565",
        "min_oa_cfm": "640",
        "unoccupied_cfm": "-",
        "external_static_in_wg": "3.5",
        "max_motor_hp": "5",
        "max_rpm": "3,500",
        "total_cooling_mbh": "106.2",
        "sensible_cooling_mbh": "64.5",
        "eat_db_f": "78.3",
        "eat_wb_f": "66.5",
        "lat_db_f": "55",
        "lat_wb_f": "54",
        "gpm": "19",
        "notes": "1:2:3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-AHU-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "air_handling_unit",
        "source_table": "M601-AIR-HANDLING-UNITS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-AHU-2",
      "tag": "AHU-2",
      "classification": "air_handling_unit",
      "identity_column": "tag",
      "source_table": "M601-AIR-HANDLING-UNITS",
      "source_row": 2,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "AHU-2",
        "mark": "X",
        "model_series": "39MN",
        "max_cfm": "4,930",
        "min_oa_cfm": "4,930",
        "unoccupied_cfm": "4,200",
        "external_static_in_wg": "3.25",
        "max_motor_hp": "15",
        "max_rpm": "1,800",
        "total_cooling_mbh": "461.4",
        "sensible_cooling_mbh": "191.7",
        "eat_db_f": "91",
        "eat_wb_f": "79",
        "lat_db_f": "55",
        "lat_wb_f": "54",
        "gpm": "80",
        "notes": "1:2:4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-AHU-2",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "air_handling_unit",
        "source_table": "M601-AIR-HANDLING-UNITS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-VAV-1-1",
      "tag": "VAV-1-1",
      "classification": "vav_terminal_schedule_type",
      "identity_column": "tag",
      "source_table": "M601-VAV-TERMINALS",
      "source_row": 1,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "VAV-1-1",
        "max_cfm": "500",
        "min_cfm": "250",
        "shutoff_mark": "",
        "reheat_mark": "X",
        "inlet_duct_connection": "8\"",
        "air_handling_system": "AHU-1",
        "hot_water_mark": "",
        "electric_mark": "X",
        "kw": "2.0",
        "notes": "1:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-VAV-1-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "vav_terminal_schedule_type",
        "source_table": "M601-VAV-TERMINALS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-VAV-1-2",
      "tag": "VAV-1-2",
      "classification": "vav_terminal_schedule_type",
      "identity_column": "tag",
      "source_table": "M601-VAV-TERMINALS",
      "source_row": 2,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "VAV-1-2",
        "max_cfm": "210",
        "min_cfm": "125",
        "shutoff_mark": "",
        "reheat_mark": "X",
        "inlet_duct_connection": "6\"",
        "air_handling_system": "AHU-1",
        "hot_water_mark": "",
        "electric_mark": "X",
        "kw": "1.0",
        "notes": "1:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-VAV-1-2",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "vav_terminal_schedule_type",
        "source_table": "M601-VAV-TERMINALS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-VAV-1-3",
      "tag": "VAV-1-3",
      "classification": "vav_terminal_schedule_type",
      "identity_column": "tag",
      "source_table": "M601-VAV-TERMINALS",
      "source_row": 3,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "VAV-1-3",
        "max_cfm": "450",
        "min_cfm": "200",
        "shutoff_mark": "",
        "reheat_mark": "X",
        "inlet_duct_connection": "6\"",
        "air_handling_system": "AHU-1",
        "hot_water_mark": "",
        "electric_mark": "X",
        "kw": "1.5",
        "notes": "1:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-VAV-1-3",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "vav_terminal_schedule_type",
        "source_table": "M601-VAV-TERMINALS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-VAV-1-4",
      "tag": "VAV-1-4",
      "classification": "vav_terminal_schedule_type",
      "identity_column": "tag",
      "source_table": "M601-VAV-TERMINALS",
      "source_row": 4,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "VAV-1-4",
        "max_cfm": "600",
        "min_cfm": "300",
        "shutoff_mark": "",
        "reheat_mark": "X",
        "inlet_duct_connection": "8\"",
        "air_handling_system": "AHU-1",
        "hot_water_mark": "",
        "electric_mark": "X",
        "kw": "2.5",
        "notes": "1:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-VAV-1-4",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "vav_terminal_schedule_type",
        "source_table": "M601-VAV-TERMINALS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-VAV-1-5",
      "tag": "VAV-1-5",
      "classification": "vav_terminal_schedule_type",
      "identity_column": "tag",
      "source_table": "M601-VAV-TERMINALS",
      "source_row": 5,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "VAV-1-5",
        "max_cfm": "245",
        "min_cfm": "150",
        "shutoff_mark": "",
        "reheat_mark": "X",
        "inlet_duct_connection": "6\"",
        "air_handling_system": "AHU-1",
        "hot_water_mark": "",
        "electric_mark": "X",
        "kw": "1.0",
        "notes": "1:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-VAV-1-5",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "vav_terminal_schedule_type",
        "source_table": "M601-VAV-TERMINALS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-VAV-1-6",
      "tag": "VAV-1-6",
      "classification": "vav_terminal_schedule_type",
      "identity_column": "tag",
      "source_table": "M601-VAV-TERMINALS",
      "source_row": 6,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "VAV-1-6",
        "max_cfm": "270",
        "min_cfm": "110",
        "shutoff_mark": "",
        "reheat_mark": "X",
        "inlet_duct_connection": "6\"",
        "air_handling_system": "AHU-1",
        "hot_water_mark": "",
        "electric_mark": "X",
        "kw": "1.0",
        "notes": "1:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-VAV-1-6",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "vav_terminal_schedule_type",
        "source_table": "M601-VAV-TERMINALS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-VAV-1-7",
      "tag": "VAV-1-7",
      "classification": "vav_terminal_schedule_type",
      "identity_column": "tag",
      "source_table": "M601-VAV-TERMINALS",
      "source_row": 7,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "VAV-1-7",
        "max_cfm": "290",
        "min_cfm": "290",
        "shutoff_mark": "",
        "reheat_mark": "X",
        "inlet_duct_connection": "8\"",
        "air_handling_system": "AHU-1",
        "hot_water_mark": "",
        "electric_mark": "X",
        "kw": "2.0",
        "notes": "1:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-VAV-1-7",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "vav_terminal_schedule_type",
        "source_table": "M601-VAV-TERMINALS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-CWP-1",
      "tag": "CWP-1",
      "classification": "chilled_water_pump",
      "identity_column": "tag",
      "source_table": "M601-CHILLED-WATER-PUMPS",
      "source_row": 1,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "CWP-1",
        "gpm": "99",
        "head_ft_wg": "35",
        "motor_hp": "2",
        "fluid": "WATER",
        "notes": "1:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-CWP-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "chilled_water_pump",
        "source_table": "M601-CHILLED-WATER-PUMPS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-CWP-2",
      "tag": "CWP-2",
      "classification": "chilled_water_pump",
      "identity_column": "tag",
      "source_table": "M601-CHILLED-WATER-PUMPS",
      "source_row": 2,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "CWP-2",
        "gpm": "99",
        "head_ft_wg": "35",
        "motor_hp": "2",
        "fluid": "WATER",
        "notes": "1:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-CWP-2",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "chilled_water_pump",
        "source_table": "M601-CHILLED-WATER-PUMPS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-EDH-1",
      "tag": "EDH-1",
      "classification": "electric_duct_heater",
      "identity_column": "tag",
      "source_table": "M601-ELECTRIC-DUCT-HEATERS",
      "source_row": 1,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "EDH-1",
        "cfm": "1,750",
        "preheat_mark": "",
        "reheat_mark": "X",
        "air_handling_system": "AHU-2",
        "kw": "10.0",
        "notes": "1:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-EDH-1",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "electric_duct_heater",
        "source_table": "M601-ELECTRIC-DUCT-HEATERS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-EDH-2",
      "tag": "EDH-2",
      "classification": "electric_duct_heater",
      "identity_column": "tag",
      "source_table": "M601-ELECTRIC-DUCT-HEATERS",
      "source_row": 2,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "EDH-2",
        "cfm": "690",
        "preheat_mark": "",
        "reheat_mark": "X",
        "air_handling_system": "AHU-2",
        "kw": "8.0",
        "notes": "1:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-EDH-2",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "electric_duct_heater",
        "source_table": "M601-ELECTRIC-DUCT-HEATERS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-EDH-3",
      "tag": "EDH-3",
      "classification": "electric_duct_heater",
      "identity_column": "tag",
      "source_table": "M601-ELECTRIC-DUCT-HEATERS",
      "source_row": 3,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "EDH-3",
        "cfm": "900",
        "preheat_mark": "",
        "reheat_mark": "X",
        "air_handling_system": "AHU-2",
        "kw": "8.0",
        "notes": "1:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-EDH-3",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "electric_duct_heater",
        "source_table": "M601-ELECTRIC-DUCT-HEATERS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-EDH-4",
      "tag": "EDH-4",
      "classification": "electric_duct_heater",
      "identity_column": "tag",
      "source_table": "M601-ELECTRIC-DUCT-HEATERS",
      "source_row": 4,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "EDH-4",
        "cfm": "690",
        "preheat_mark": "",
        "reheat_mark": "X",
        "air_handling_system": "AHU-2",
        "kw": "10.0",
        "notes": "1:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-EDH-4",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "electric_duct_heater",
        "source_table": "M601-ELECTRIC-DUCT-HEATERS"
      },
      "outlet_instances": null
    },
    {
      "id": "M601-EDH-5",
      "tag": "EDH-5",
      "classification": "electric_duct_heater",
      "identity_column": "tag",
      "source_table": "M601-ELECTRIC-DUCT-HEATERS",
      "source_row": 5,
      "source_page": 18,
      "literal_schedule_row": {
        "tag": "EDH-5",
        "cfm": "900",
        "preheat_mark": "",
        "reheat_mark": "X",
        "air_handling_system": "AHU-2",
        "kw": "8.0",
        "notes": "1:"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-EDH-5",
        "status": "schedule_identity_only",
        "page": null,
        "zone": "No plan placement or installed multiplicity is inferred from a schedule row.",
        "classification": "electric_duct_heater",
        "source_table": "M601-ELECTRIC-DUCT-HEATERS"
      },
      "outlet_instances": null
    }
  ],
  "point_application_ledger": [
    {
      "id": "vfd-bacnet-interface/AI1",
      "application": "vfd-bacnet-interface",
      "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
      "source_row": 1,
      "page": 19,
      "sheet": "M-801",
      "row_bbox": [
        1280,
        170,
        1650,
        189
      ],
      "tag_as_printed": "AI1",
      "point_name_as_printed": "FREQUENCY SETPOINT REFERENCE (HZ)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI1",
        "point_name": "FREQUENCY SETPOINT REFERENCE (HZ)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vfd-bacnet-interface/AI2",
      "application": "vfd-bacnet-interface",
      "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
      "source_row": 2,
      "page": 19,
      "sheet": "M-801",
      "row_bbox": [
        1280,
        189,
        1650,
        206
      ],
      "tag_as_printed": "AI2",
      "point_name_as_printed": "FREQUENCY STATUS (HZ)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI2",
        "point_name": "FREQUENCY STATUS (HZ)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vfd-bacnet-interface/AI3",
      "application": "vfd-bacnet-interface",
      "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
      "source_row": 3,
      "page": 19,
      "sheet": "M-801",
      "row_bbox": [
        1280,
        206,
        1650,
        223
      ],
      "tag_as_printed": "AI3",
      "point_name_as_printed": "MOTOR SPEED (RPM)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI3",
        "point_name": "MOTOR SPEED (RPM)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vfd-bacnet-interface/AI4",
      "application": "vfd-bacnet-interface",
      "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
      "source_row": 4,
      "page": 19,
      "sheet": "M-801",
      "row_bbox": [
        1280,
        223,
        1650,
        241
      ],
      "tag_as_printed": "AI4",
      "point_name_as_printed": "OUTPUT VOLTAGE (V)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI4",
        "point_name": "OUTPUT VOLTAGE (V)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vfd-bacnet-interface/AI5",
      "application": "vfd-bacnet-interface",
      "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
      "source_row": 5,
      "page": 19,
      "sheet": "M-801",
      "row_bbox": [
        1280,
        241,
        1650,
        258
      ],
      "tag_as_printed": "AI5",
      "point_name_as_printed": "OUTPUT CURRENT (A)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI5",
        "point_name": "OUTPUT CURRENT (A)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vfd-bacnet-interface/AI6",
      "application": "vfd-bacnet-interface",
      "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
      "source_row": 6,
      "page": 19,
      "sheet": "M-801",
      "row_bbox": [
        1280,
        258,
        1650,
        275
      ],
      "tag_as_printed": "AI6",
      "point_name_as_printed": "OUTPUT POWER (KW)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI6",
        "point_name": "OUTPUT POWER (KW)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vfd-bacnet-interface/AI7",
      "application": "vfd-bacnet-interface",
      "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
      "source_row": 7,
      "page": 19,
      "sheet": "M-801",
      "row_bbox": [
        1280,
        275,
        1650,
        292
      ],
      "tag_as_printed": "AI7",
      "point_name_as_printed": "TORQUE (%)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI7",
        "point_name": "TORQUE (%)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vfd-bacnet-interface/AO1",
      "application": "vfd-bacnet-interface",
      "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
      "source_row": 8,
      "page": 19,
      "sheet": "M-801",
      "row_bbox": [
        1280,
        309,
        1650,
        326
      ],
      "tag_as_printed": "AO1",
      "point_name_as_printed": "SPEED COMMAND (%)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AO1",
        "point_name": "SPEED COMMAND (%)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vfd-bacnet-interface/AV1",
      "application": "vfd-bacnet-interface",
      "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
      "source_row": 9,
      "page": 19,
      "sheet": "M-801",
      "row_bbox": [
        1280,
        343,
        1650,
        360
      ],
      "tag_as_printed": "AV1",
      "point_name_as_printed": "MINIMUM FREQUENCY (HZ)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AV1",
        "point_name": "MINIMUM FREQUENCY (HZ)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vfd-bacnet-interface/AV2",
      "application": "vfd-bacnet-interface",
      "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
      "source_row": 10,
      "page": 19,
      "sheet": "M-801",
      "row_bbox": [
        1280,
        360,
        1650,
        378
      ],
      "tag_as_printed": "AV2",
      "point_name_as_printed": "MAXIMUM FREQUENCY (HZ)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AV2",
        "point_name": "MAXIMUM FREQUENCY (HZ)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vfd-bacnet-interface/AV3",
      "application": "vfd-bacnet-interface",
      "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
      "source_row": 11,
      "page": 19,
      "sheet": "M-801",
      "row_bbox": [
        1280,
        378,
        1650,
        395
      ],
      "tag_as_printed": "AV3",
      "point_name_as_printed": "ACCELERATION TIME (S)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AV3",
        "point_name": "ACCELERATION TIME (S)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vfd-bacnet-interface/AV4",
      "application": "vfd-bacnet-interface",
      "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
      "source_row": 12,
      "page": 19,
      "sheet": "M-801",
      "row_bbox": [
        1280,
        395,
        1650,
        412
      ],
      "tag_as_printed": "AV4",
      "point_name_as_printed": "DECELERATION TIME (S)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AV4",
        "point_name": "DECELERATION TIME (S)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vfd-bacnet-interface/BI1",
      "application": "vfd-bacnet-interface",
      "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
      "source_row": 13,
      "page": 19,
      "sheet": "M-801",
      "row_bbox": [
        1280,
        429,
        1650,
        447
      ],
      "tag_as_printed": "BI1",
      "point_name_as_printed": "VFD STATUS",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BI1",
        "point_name": "VFD STATUS"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vfd-bacnet-interface/BI2",
      "application": "vfd-bacnet-interface",
      "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
      "source_row": 14,
      "page": 19,
      "sheet": "M-801",
      "row_bbox": [
        1280,
        447,
        1650,
        464
      ],
      "tag_as_printed": "BI2",
      "point_name_as_printed": "VFD FAULT",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BI2",
        "point_name": "VFD FAULT"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vfd-bacnet-interface/BI3",
      "application": "vfd-bacnet-interface",
      "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
      "source_row": 15,
      "page": 19,
      "sheet": "M-801",
      "row_bbox": [
        1280,
        464,
        1650,
        481
      ],
      "tag_as_printed": "BI3",
      "point_name_as_printed": "VFD ALARM",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BI3",
        "point_name": "VFD ALARM"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vfd-bacnet-interface/BO1",
      "application": "vfd-bacnet-interface",
      "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
      "source_row": 16,
      "page": 19,
      "sheet": "M-801",
      "row_bbox": [
        1280,
        498,
        1650,
        516
      ],
      "tag_as_printed": "BO1",
      "point_name_as_printed": "START / STOP COMMAND",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BO1",
        "point_name": "START / STOP COMMAND"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vfd-bacnet-interface/BO2",
      "application": "vfd-bacnet-interface",
      "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
      "source_row": 17,
      "page": 19,
      "sheet": "M-801",
      "row_bbox": [
        1280,
        516,
        1650,
        533
      ],
      "tag_as_printed": "BO2",
      "point_name_as_printed": "FAULT RESET",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BO2",
        "point_name": "FAULT RESET"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vfd-bacnet-interface/MI1",
      "application": "vfd-bacnet-interface",
      "source_table": "M801-VFD-BACNET-INTERFACE-LEDGER",
      "source_row": 18,
      "page": 19,
      "sheet": "M-801",
      "row_bbox": [
        1280,
        550,
        1650,
        567
      ],
      "tag_as_printed": "MI1",
      "point_name_as_printed": "HOA MODE STATUS",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "MI1",
        "point_name": "HOA MODE STATUS"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu1-ddc/AI1",
      "application": "ahu1-ddc",
      "source_table": "M802-AHU1-DDC-LEDGER",
      "source_row": 1,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        1935,
        432,
        2325,
        449
      ],
      "tag_as_printed": "AI1",
      "point_name_as_printed": "RETTURN AIR TEMPERATURE (°F)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI1",
        "point_name": "RETTURN AIR TEMPERATURE (°F)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu1-ddc/AI2",
      "application": "ahu1-ddc",
      "source_table": "M802-AHU1-DDC-LEDGER",
      "source_row": 2,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        1935,
        449,
        2325,
        466
      ],
      "tag_as_printed": "AI2",
      "point_name_as_printed": "RETURN AIR DAMPER POSITION (%)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI2",
        "point_name": "RETURN AIR DAMPER POSITION (%)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu1-ddc/3-AI3",
      "application": "ahu1-ddc",
      "source_table": "M802-AHU1-DDC-LEDGER",
      "source_row": 3,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        1935,
        466,
        2325,
        483
      ],
      "tag_as_printed": "AI3",
      "point_name_as_printed": "OUTDOOR AIR DAMPER POSITION (%)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI3",
        "point_name": "OUTDOOR AIR DAMPER POSITION (%)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu1-ddc/4-AI3",
      "application": "ahu1-ddc",
      "source_table": "M802-AHU1-DDC-LEDGER",
      "source_row": 4,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        1935,
        483,
        2325,
        500
      ],
      "tag_as_printed": "AI3",
      "point_name_as_printed": "OUTDOOR AIR TEMPERATURE (°F)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI3",
        "point_name": "OUTDOOR AIR TEMPERATURE (°F)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu1-ddc/AI4",
      "application": "ahu1-ddc",
      "source_table": "M802-AHU1-DDC-LEDGER",
      "source_row": 5,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        1935,
        501,
        2325,
        518
      ],
      "tag_as_printed": "AI4",
      "point_name_as_printed": "OUTDOOR AIRFLOW (CFM)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI4",
        "point_name": "OUTDOOR AIRFLOW (CFM)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu1-ddc/AI5",
      "application": "ahu1-ddc",
      "source_table": "M802-AHU1-DDC-LEDGER",
      "source_row": 6,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        1935,
        518,
        2325,
        535
      ],
      "tag_as_printed": "AI5",
      "point_name_as_printed": "MIXED AIR TEMPERATURE (°F)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI5",
        "point_name": "MIXED AIR TEMPERATURE (°F)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu1-ddc/AI6",
      "application": "ahu1-ddc",
      "source_table": "M802-AHU1-DDC-LEDGER",
      "source_row": 7,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        1935,
        535,
        2325,
        552
      ],
      "tag_as_printed": "AI6",
      "point_name_as_printed": "FILTER DIFFERENTIAL PRESSURE (IN WG)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI6",
        "point_name": "FILTER DIFFERENTIAL PRESSURE (IN WG)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu1-ddc/AI7",
      "application": "ahu1-ddc",
      "source_table": "M802-AHU1-DDC-LEDGER",
      "source_row": 8,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        1935,
        552,
        2325,
        569
      ],
      "tag_as_printed": "AI7",
      "point_name_as_printed": "CHILLED WATER CONTROL VALVE POSITION (%)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI7",
        "point_name": "CHILLED WATER CONTROL VALVE POSITION (%)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu1-ddc/AI8",
      "application": "ahu1-ddc",
      "source_table": "M802-AHU1-DDC-LEDGER",
      "source_row": 9,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        1935,
        570,
        2325,
        587
      ],
      "tag_as_printed": "AI8",
      "point_name_as_printed": "SUPPLY AIR TEMPERATURE (°F)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI8",
        "point_name": "SUPPLY AIR TEMPERATURE (°F)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu1-ddc/AI9",
      "application": "ahu1-ddc",
      "source_table": "M802-AHU1-DDC-LEDGER",
      "source_row": 10,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        1935,
        587,
        2325,
        604
      ],
      "tag_as_printed": "AI9",
      "point_name_as_printed": "DOWN DUCT STATIC PRESSURE (IN WG)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI9",
        "point_name": "DOWN DUCT STATIC PRESSURE (IN WG)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu1-ddc/AO1",
      "application": "ahu1-ddc",
      "source_table": "M802-AHU1-DDC-LEDGER",
      "source_row": 11,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        1935,
        621,
        2325,
        638
      ],
      "tag_as_printed": "AO1",
      "point_name_as_printed": "RETURN AIR DAMPER COMMAND (%)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AO1",
        "point_name": "RETURN AIR DAMPER COMMAND (%)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu1-ddc/AO2",
      "application": "ahu1-ddc",
      "source_table": "M802-AHU1-DDC-LEDGER",
      "source_row": 12,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        1935,
        638,
        2325,
        656
      ],
      "tag_as_printed": "AO2",
      "point_name_as_printed": "OUTDOOR AIR DAMPER COMMAND (%)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AO2",
        "point_name": "OUTDOOR AIR DAMPER COMMAND (%)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu1-ddc/AO3",
      "application": "ahu1-ddc",
      "source_table": "M802-AHU1-DDC-LEDGER",
      "source_row": 13,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        1935,
        656,
        2325,
        673
      ],
      "tag_as_printed": "AO3",
      "point_name_as_printed": "CHILLED WATER CONTROL VALVE COMMAND (%)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AO3",
        "point_name": "CHILLED WATER CONTROL VALVE COMMAND (%)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu1-ddc/AO4",
      "application": "ahu1-ddc",
      "source_table": "M802-AHU1-DDC-LEDGER",
      "source_row": 14,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        1935,
        673,
        2325,
        690
      ],
      "tag_as_printed": "AO4",
      "point_name_as_printed": "FAN SPEED COMMAND (%)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AO4",
        "point_name": "FAN SPEED COMMAND (%)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu1-ddc/BI1",
      "application": "ahu1-ddc",
      "source_table": "M802-AHU1-DDC-LEDGER",
      "source_row": 15,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        1935,
        708,
        2325,
        725
      ],
      "tag_as_printed": "BI1",
      "point_name_as_printed": "DUCT SMOKE DETECTOR",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BI1",
        "point_name": "DUCT SMOKE DETECTOR"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu1-ddc/BI2",
      "application": "ahu1-ddc",
      "source_table": "M802-AHU1-DDC-LEDGER",
      "source_row": 16,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        1935,
        725,
        2325,
        742
      ],
      "tag_as_printed": "BI2",
      "point_name_as_printed": "SUPPLY FAN STATUS",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BI2",
        "point_name": "SUPPLY FAN STATUS"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu1-ddc/BI3",
      "application": "ahu1-ddc",
      "source_table": "M802-AHU1-DDC-LEDGER",
      "source_row": 17,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        1935,
        742,
        2325,
        759
      ],
      "tag_as_printed": "BI3",
      "point_name_as_printed": "DISCHARGE STATIC PRESSURE SWITCH",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BI3",
        "point_name": "DISCHARGE STATIC PRESSURE SWITCH"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "chiller-plant-ddc/AI1",
      "application": "chiller-plant-ddc",
      "source_table": "M802-CHILLER-PLANT-DDC-LEDGER",
      "source_row": 1,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        2070,
        1720,
        2460,
        1737
      ],
      "tag_as_printed": "AI1",
      "point_name_as_printed": "CHILLED WATER SUPPLY TEMPERATURE (°F)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI1",
        "point_name": "CHILLED WATER SUPPLY TEMPERATURE (°F)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "chiller-plant-ddc/AI2",
      "application": "chiller-plant-ddc",
      "source_table": "M802-CHILLER-PLANT-DDC-LEDGER",
      "source_row": 2,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        2070,
        1737,
        2460,
        1755
      ],
      "tag_as_printed": "AI2",
      "point_name_as_printed": "CHILLED WATE RETURN TEMPERATURE (°F)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI2",
        "point_name": "CHILLED WATE RETURN TEMPERATURE (°F)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "chiller-plant-ddc/AI3",
      "application": "chiller-plant-ddc",
      "source_table": "M802-CHILLER-PLANT-DDC-LEDGER",
      "source_row": 3,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        2070,
        1755,
        2460,
        1772
      ],
      "tag_as_printed": "AI3",
      "point_name_as_printed": "PUMP MOTOR CURRENT",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI3",
        "point_name": "PUMP MOTOR CURRENT"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "chiller-plant-ddc/AI4",
      "application": "chiller-plant-ddc",
      "source_table": "M802-CHILLER-PLANT-DDC-LEDGER",
      "source_row": 4,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        2070,
        1772,
        2460,
        1789
      ],
      "tag_as_printed": "AI4",
      "point_name_as_printed": "PUMP MOTOR CURRENT",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI4",
        "point_name": "PUMP MOTOR CURRENT"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "chiller-plant-ddc/BI1",
      "application": "chiller-plant-ddc",
      "source_table": "M802-CHILLER-PLANT-DDC-LEDGER",
      "source_row": 5,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        2070,
        1807,
        2460,
        1824
      ],
      "tag_as_printed": "BI1",
      "point_name_as_printed": "PUMP STATUS",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BI1",
        "point_name": "PUMP STATUS"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "chiller-plant-ddc/BI3",
      "application": "chiller-plant-ddc",
      "source_table": "M802-CHILLER-PLANT-DDC-LEDGER",
      "source_row": 6,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        2070,
        1824,
        2460,
        1841
      ],
      "tag_as_printed": "BI3",
      "point_name_as_printed": "PUMP STATUS",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BI3",
        "point_name": "PUMP STATUS"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "chiller-plant-ddc/BI5",
      "application": "chiller-plant-ddc",
      "source_table": "M802-CHILLER-PLANT-DDC-LEDGER",
      "source_row": 7,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        2070,
        1841,
        2460,
        1858
      ],
      "tag_as_printed": "BI5",
      "point_name_as_printed": "CHILLER DIFFERENTIAL PRESSURE (PSI)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BI5",
        "point_name": "CHILLER DIFFERENTIAL PRESSURE (PSI)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "chiller-plant-ddc/BO1",
      "application": "chiller-plant-ddc",
      "source_table": "M802-CHILLER-PLANT-DDC-LEDGER",
      "source_row": 8,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        2070,
        1876,
        2460,
        1893
      ],
      "tag_as_printed": "BO1",
      "point_name_as_printed": "CHILLER ENABLE / DISABLE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BO1",
        "point_name": "CHILLER ENABLE / DISABLE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "chiller-plant-ddc/BO2",
      "application": "chiller-plant-ddc",
      "source_table": "M802-CHILLER-PLANT-DDC-LEDGER",
      "source_row": 9,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        2070,
        1893,
        2460,
        1910
      ],
      "tag_as_printed": "BO2",
      "point_name_as_printed": "PUMP START/STOP",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BO2",
        "point_name": "PUMP START/STOP"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "chiller-plant-ddc/BO3",
      "application": "chiller-plant-ddc",
      "source_table": "M802-CHILLER-PLANT-DDC-LEDGER",
      "source_row": 10,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        2070,
        1910,
        2460,
        1927
      ],
      "tag_as_printed": "BO3",
      "point_name_as_printed": "PUMP START/STOP",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BO3",
        "point_name": "PUMP START/STOP"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "chiller-plant-ddc/MI1",
      "application": "chiller-plant-ddc",
      "source_table": "M802-CHILLER-PLANT-DDC-LEDGER",
      "source_row": 11,
      "page": 20,
      "sheet": "M-802",
      "row_bbox": [
        2070,
        1945,
        2460,
        1962
      ],
      "tag_as_printed": "MI1",
      "point_name_as_printed": "CHILLER INTERGRATION POINTS",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "MI1",
        "point_name": "CHILLER INTERGRATION POINTS"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu2-ddc/AI1",
      "application": "ahu2-ddc",
      "source_table": "M803-AHU2-DDC-LEDGER",
      "source_row": 1,
      "page": 21,
      "sheet": "M-803",
      "row_bbox": [
        2112,
        1584,
        2500,
        1602
      ],
      "tag_as_printed": "AI1",
      "point_name_as_printed": "FILTER DIFFERENTIAL PRESSURE (IN WG)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI1",
        "point_name": "FILTER DIFFERENTIAL PRESSURE (IN WG)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu2-ddc/AI2",
      "application": "ahu2-ddc",
      "source_table": "M803-AHU2-DDC-LEDGER",
      "source_row": 2,
      "page": 21,
      "sheet": "M-803",
      "row_bbox": [
        2112,
        1602,
        2500,
        1619
      ],
      "tag_as_printed": "AI2",
      "point_name_as_printed": "OUTDOOR AIR TEMPERATURE (°F)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI2",
        "point_name": "OUTDOOR AIR TEMPERATURE (°F)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu2-ddc/AI3",
      "application": "ahu2-ddc",
      "source_table": "M803-AHU2-DDC-LEDGER",
      "source_row": 3,
      "page": 21,
      "sheet": "M-803",
      "row_bbox": [
        2112,
        1619,
        2500,
        1636
      ],
      "tag_as_printed": "AI3",
      "point_name_as_printed": "CHILLED WATER CONTROL VALVE POSITION (%)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI3",
        "point_name": "CHILLED WATER CONTROL VALVE POSITION (%)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu2-ddc/4-AI4",
      "application": "ahu2-ddc",
      "source_table": "M803-AHU2-DDC-LEDGER",
      "source_row": 4,
      "page": 21,
      "sheet": "M-803",
      "row_bbox": [
        2112,
        1636,
        2500,
        1653
      ],
      "tag_as_printed": "AI4",
      "point_name_as_printed": "SUPPLY AIR TEMPERATURE (°F)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI4",
        "point_name": "SUPPLY AIR TEMPERATURE (°F)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu2-ddc/5-AI4",
      "application": "ahu2-ddc",
      "source_table": "M803-AHU2-DDC-LEDGER",
      "source_row": 5,
      "page": 21,
      "sheet": "M-803",
      "row_bbox": [
        2112,
        1653,
        2500,
        1671
      ],
      "tag_as_printed": "AI4",
      "point_name_as_printed": "DOWN DUCT STATIC PRESSURE (IN WG)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI4",
        "point_name": "DOWN DUCT STATIC PRESSURE (IN WG)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu2-ddc/AO1",
      "application": "ahu2-ddc",
      "source_table": "M803-AHU2-DDC-LEDGER",
      "source_row": 6,
      "page": 21,
      "sheet": "M-803",
      "row_bbox": [
        2112,
        1688,
        2500,
        1705
      ],
      "tag_as_printed": "AO1",
      "point_name_as_printed": "CHILLED WATER CONTROL VALVE COMMAND (%)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AO1",
        "point_name": "CHILLED WATER CONTROL VALVE COMMAND (%)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu2-ddc/AO2",
      "application": "ahu2-ddc",
      "source_table": "M803-AHU2-DDC-LEDGER",
      "source_row": 7,
      "page": 21,
      "sheet": "M-803",
      "row_bbox": [
        2112,
        1705,
        2500,
        1722
      ],
      "tag_as_printed": "AO2",
      "point_name_as_printed": "SUPPLY FAN SPEED (%)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AO2",
        "point_name": "SUPPLY FAN SPEED (%)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu2-ddc/BI1",
      "application": "ahu2-ddc",
      "source_table": "M803-AHU2-DDC-LEDGER",
      "source_row": 8,
      "page": 21,
      "sheet": "M-803",
      "row_bbox": [
        2112,
        1740,
        2500,
        1757
      ],
      "tag_as_printed": "BI1",
      "point_name_as_printed": "OUTDOOR AIR DAMPER END SWITCH",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BI1",
        "point_name": "OUTDOOR AIR DAMPER END SWITCH"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu2-ddc/9-BI2",
      "application": "ahu2-ddc",
      "source_table": "M803-AHU2-DDC-LEDGER",
      "source_row": 9,
      "page": 21,
      "sheet": "M-803",
      "row_bbox": [
        2112,
        1757,
        2500,
        1774
      ],
      "tag_as_printed": "BI2",
      "point_name_as_printed": "SUPPLY FAN STATUS",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BI2",
        "point_name": "SUPPLY FAN STATUS"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu2-ddc/10-BI2",
      "application": "ahu2-ddc",
      "source_table": "M803-AHU2-DDC-LEDGER",
      "source_row": 10,
      "page": 21,
      "sheet": "M-803",
      "row_bbox": [
        2112,
        1774,
        2500,
        1791
      ],
      "tag_as_printed": "BI2",
      "point_name_as_printed": "DUCT SMOKE DETECTOR",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BI2",
        "point_name": "DUCT SMOKE DETECTOR"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "ahu2-ddc/BO1",
      "application": "ahu2-ddc",
      "source_table": "M803-AHU2-DDC-LEDGER",
      "source_row": 11,
      "page": 21,
      "sheet": "M-803",
      "row_bbox": [
        2112,
        1809,
        2500,
        1826
      ],
      "tag_as_printed": "BO1",
      "point_name_as_printed": "OUTDOOR AIR DAMPER OPEN/CLOSE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BO1",
        "point_name": "OUTDOOR AIR DAMPER OPEN/CLOSE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "laboratory-exhaust-ddc/AI1",
      "application": "laboratory-exhaust-ddc",
      "source_table": "M803-LAB-EXHAUST-DDC-LEDGER",
      "source_row": 1,
      "page": 21,
      "sheet": "M-803",
      "row_bbox": [
        866,
        656,
        1260,
        673
      ],
      "tag_as_printed": "AI1",
      "point_name_as_printed": "FAN STATUS",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI1",
        "point_name": "FAN STATUS"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published laboratory-exhaust-fan source matrix for EF-1, EF-2 and EF-3 context; no one-row-per-fan expansion is invented.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "laboratory-exhaust-ddc/AO1",
      "application": "laboratory-exhaust-ddc",
      "source_table": "M803-LAB-EXHAUST-DDC-LEDGER",
      "source_row": 2,
      "page": 21,
      "sheet": "M-803",
      "row_bbox": [
        866,
        691,
        1260,
        708
      ],
      "tag_as_printed": "AO1",
      "point_name_as_printed": "FAN SPEED COMMAND",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AO1",
        "point_name": "FAN SPEED COMMAND"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published laboratory-exhaust-fan source matrix for EF-1, EF-2 and EF-3 context; no one-row-per-fan expansion is invented.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "scheduled-exhaust-ddc/BI1",
      "application": "scheduled-exhaust-ddc",
      "source_table": "M803-SCHEDULED-EXHAUST-DDC-LEDGER",
      "source_row": 1,
      "page": 21,
      "sheet": "M-803",
      "row_bbox": [
        2135,
        840,
        2525,
        857
      ],
      "tag_as_printed": "BI1",
      "point_name_as_printed": "FAN STATUS",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BI1",
        "point_name": "FAN STATUS"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published scheduled-exhaust source matrix for EF-5 and EF-6 context; the rows are not duplicated per fan.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "scheduled-exhaust-ddc/BO1",
      "application": "scheduled-exhaust-ddc",
      "source_table": "M803-SCHEDULED-EXHAUST-DDC-LEDGER",
      "source_row": 2,
      "page": 21,
      "sheet": "M-803",
      "row_bbox": [
        2135,
        875,
        2525,
        892
      ],
      "tag_as_printed": "BO1",
      "point_name_as_printed": "START / STOP COMMAND",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BO1",
        "point_name": "START / STOP COMMAND"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published scheduled-exhaust source matrix for EF-5 and EF-6 context; the rows are not duplicated per fan.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "electric-unit-heater-ddc/AI1",
      "application": "electric-unit-heater-ddc",
      "source_table": "M804-ELECTRIC-UNIT-HEATER-DDC-LEDGER",
      "source_row": 1,
      "page": 22,
      "sheet": "M-804",
      "row_bbox": [
        2100,
        374,
        2505,
        391
      ],
      "tag_as_printed": "AI1",
      "point_name_as_printed": "ELECTRIC HEAT DISCHARGE AIR TEMPERATURE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI1",
        "point_name": "ELECTRIC HEAT DISCHARGE AIR TEMPERATURE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published electric-unit-heater DDC source rows, including repeated BI1 labels; no equipment-tag mapping is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "electric-unit-heater-ddc/AI2",
      "application": "electric-unit-heater-ddc",
      "source_table": "M804-ELECTRIC-UNIT-HEATER-DDC-LEDGER",
      "source_row": 2,
      "page": 22,
      "sheet": "M-804",
      "row_bbox": [
        2100,
        391,
        2505,
        408
      ],
      "tag_as_printed": "AI2",
      "point_name_as_printed": "SPACE TEMPERATURE (°F)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI2",
        "point_name": "SPACE TEMPERATURE (°F)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published electric-unit-heater DDC source rows, including repeated BI1 labels; no equipment-tag mapping is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "electric-unit-heater-ddc/AI3",
      "application": "electric-unit-heater-ddc",
      "source_table": "M804-ELECTRIC-UNIT-HEATER-DDC-LEDGER",
      "source_row": 3,
      "page": 22,
      "sheet": "M-804",
      "row_bbox": [
        2100,
        408,
        2505,
        425
      ],
      "tag_as_printed": "AI3",
      "point_name_as_printed": "ZONE LOCAL SETPOINT ADJUST (°F)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI3",
        "point_name": "ZONE LOCAL SETPOINT ADJUST (°F)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published electric-unit-heater DDC source rows, including repeated BI1 labels; no equipment-tag mapping is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "electric-unit-heater-ddc/4-BI1",
      "application": "electric-unit-heater-ddc",
      "source_table": "M804-ELECTRIC-UNIT-HEATER-DDC-LEDGER",
      "source_row": 4,
      "page": 22,
      "sheet": "M-804",
      "row_bbox": [
        2100,
        443,
        2505,
        460
      ],
      "tag_as_printed": "BI1",
      "point_name_as_printed": "AIRFLOW SWITCH",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BI1",
        "point_name": "AIRFLOW SWITCH"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published electric-unit-heater DDC source rows, including repeated BI1 labels; no equipment-tag mapping is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "electric-unit-heater-ddc/5-BI1",
      "application": "electric-unit-heater-ddc",
      "source_table": "M804-ELECTRIC-UNIT-HEATER-DDC-LEDGER",
      "source_row": 5,
      "page": 22,
      "sheet": "M-804",
      "row_bbox": [
        2100,
        460,
        2505,
        477
      ],
      "tag_as_printed": "BI1",
      "point_name_as_printed": "LOCAL OCCUPANCY OVERRIDE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BI1",
        "point_name": "LOCAL OCCUPANCY OVERRIDE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published electric-unit-heater DDC source rows, including repeated BI1 labels; no equipment-tag mapping is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "electric-unit-heater-ddc/BO1",
      "application": "electric-unit-heater-ddc",
      "source_table": "M804-ELECTRIC-UNIT-HEATER-DDC-LEDGER",
      "source_row": 6,
      "page": 22,
      "sheet": "M-804",
      "row_bbox": [
        2100,
        495,
        2505,
        512
      ],
      "tag_as_printed": "BO1",
      "point_name_as_printed": "ELECTRIC HEAT STAGE (ON/OFF)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BO1",
        "point_name": "ELECTRIC HEAT STAGE (ON/OFF)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published electric-unit-heater DDC source rows, including repeated BI1 labels; no equipment-tag mapping is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vav-terminal-ddc/AI1",
      "application": "vav-terminal-ddc",
      "source_table": "M804-VAV-TERMINAL-DDC-LEDGER",
      "source_row": 1,
      "page": 22,
      "sheet": "M-804",
      "row_bbox": [
        2100,
        1588,
        2505,
        1605
      ],
      "tag_as_printed": "AI1",
      "point_name_as_printed": "ZONE PRIMARY AIRFLOW (CFM)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI1",
        "point_name": "ZONE PRIMARY AIRFLOW (CFM)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vav-terminal-ddc/AI2",
      "application": "vav-terminal-ddc",
      "source_table": "M804-VAV-TERMINAL-DDC-LEDGER",
      "source_row": 2,
      "page": 22,
      "sheet": "M-804",
      "row_bbox": [
        2100,
        1605,
        2505,
        1622
      ],
      "tag_as_printed": "AI2",
      "point_name_as_printed": "PRIMARY AIR DAMPER STATUS (%)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI2",
        "point_name": "PRIMARY AIR DAMPER STATUS (%)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vav-terminal-ddc/AI4",
      "application": "vav-terminal-ddc",
      "source_table": "M804-VAV-TERMINAL-DDC-LEDGER",
      "source_row": 3,
      "page": 22,
      "sheet": "M-804",
      "row_bbox": [
        2100,
        1622,
        2505,
        1639
      ],
      "tag_as_printed": "AI4",
      "point_name_as_printed": "SUPPLY AIR TEMPERATURE (°F)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI4",
        "point_name": "SUPPLY AIR TEMPERATURE (°F)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vav-terminal-ddc/AI5",
      "application": "vav-terminal-ddc",
      "source_table": "M804-VAV-TERMINAL-DDC-LEDGER",
      "source_row": 4,
      "page": 22,
      "sheet": "M-804",
      "row_bbox": [
        2100,
        1639,
        2505,
        1656
      ],
      "tag_as_printed": "AI5",
      "point_name_as_printed": "ZONE TEMPERATURE (°F)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI5",
        "point_name": "ZONE TEMPERATURE (°F)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vav-terminal-ddc/AI6",
      "application": "vav-terminal-ddc",
      "source_table": "M804-VAV-TERMINAL-DDC-LEDGER",
      "source_row": 5,
      "page": 22,
      "sheet": "M-804",
      "row_bbox": [
        2100,
        1656,
        2505,
        1674
      ],
      "tag_as_printed": "AI6",
      "point_name_as_printed": "ZONE LOCAL SETPOINT ADJUST (°F)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AI6",
        "point_name": "ZONE LOCAL SETPOINT ADJUST (°F)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vav-terminal-ddc/AO1",
      "application": "vav-terminal-ddc",
      "source_table": "M804-VAV-TERMINAL-DDC-LEDGER",
      "source_row": 6,
      "page": 22,
      "sheet": "M-804",
      "row_bbox": [
        2100,
        1691,
        2505,
        1708
      ],
      "tag_as_printed": "AO1",
      "point_name_as_printed": "PRIMARY AIR DAMPER COMMAND (%)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AO1",
        "point_name": "PRIMARY AIR DAMPER COMMAND (%)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vav-terminal-ddc/BI1",
      "application": "vav-terminal-ddc",
      "source_table": "M804-VAV-TERMINAL-DDC-LEDGER",
      "source_row": 7,
      "page": 22,
      "sheet": "M-804",
      "row_bbox": [
        2100,
        1726,
        2505,
        1743
      ],
      "tag_as_printed": "BI1",
      "point_name_as_printed": "LOCAL OCCUPANCY OVERRIDE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BI1",
        "point_name": "LOCAL OCCUPANCY OVERRIDE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "vav-terminal-ddc/BO2",
      "application": "vav-terminal-ddc",
      "source_table": "M804-VAV-TERMINAL-DDC-LEDGER",
      "source_row": 8,
      "page": 22,
      "sheet": "M-804",
      "row_bbox": [
        2100,
        1760,
        2505,
        1777
      ],
      "tag_as_printed": "BO2",
      "point_name_as_printed": "ELECTRIC HEAT STAGE (ON/OFF)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "BO2",
        "point_name": "ELECTRIC HEAT STAGE (ON/OFF)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    }
  ]
}
