# USDA APHIS Building 63 Envelope and HVAC Modifications - ground truth

complete_with_documented_source_limitations

Source: [pdf/05__vol2__009__USDA_APHIS_Plant_Inspection_Station_Building_63.pdf](../../pdf/05__vol2__009__USDA_APHIS_Plant_Inspection_Station_Building_63.pdf). 31 supplied pages. SHA-256 `d2e1967964c07d7bd1c058e1e17acaae79c344c83f0e8c9d5241dc9493637da1`.

Complete source-bounded ground truth for the supplied 31-page Building 63 set: full-page visual review; title-block/sheet/local-scale context; all 28 literal M-601 schedule rows including the air-device accessory matrix and two hydronic control valves; all 75 M-801 through M-804 point-list rows including trend/alarm/graphic marks and source duplicates; DDC/network requirements; seven sequence subjects with checked clauses; and explicit limitations. It does not fabricate installed equipment/sensor/thermostat/damper-actuator counts, controller I/O/cards/terminals/wiring, network addressing/topology or distances.

## Reading this record

- All 31 source pages have retained full-page Poppler renders and a completed visual disposition. Strict source cells and bounded assertions are rechecked against MuPDF and Poppler captures during every build/verify run.
- M-601 supplies eight source tables and 28 literal rows. The registry retains 24 clean-tag schedule identities and four separately cited air-device type marks without converting either to an installed plan count.
- M-801 through M-804 supply 75 literal point-list rows across eight matrices. Repeated printed identifiers and VFD-typical logic remain source facts rather than an automated unique physical I/O count.
- M-801 prints BACnet-native DDC/remote-access requirements, and M-802 through M-804 print seven controls/sequence subjects; no final address/topology schedule or standalone damper-actuator schedule is supplied.

## Project, scale, and supplied-sheet ledger

- project name as printed: BUILDING 63 ENVELOPE AND HVAC MODIFICATIONS
- owner as printed: U.S. DEPARTMENT OF AGRICULTURE - ANIMAL AND PLANT HEALTH INSPECTION SERVICE (APHIS)
- project location as printed: OLD CUTLER ROAD, CORAL GABLES, FL 33158
- project number as printed: CN 10858
- contract number as printed: 12639521D0050
- modification as printed: P00001
- design firm as printed: CLARK NEXSEN
- issue as printed: FINAL IFC SUBMITTAL
- issue date as printed: 2026.07.31
- revision date status: No populated revision entry/date is asserted from the reviewed revision block; the issue date is not recast as a revision date.
- assertion ids:
  - rank05-project-title
  - rank05-project-owner
  - rank05-project-location
  - rank05-ifc-issue-date

- printed local view scales observed:
  - Record:
    - page: 3
    - sheet: GI003
    - view: phasing/symbology plan view
    - scale as printed: 1/8" = 1'-0"
  - Record:
    - page: 4
    - sheet: GI101
    - view: Level 1 life safety plan
    - scale as printed: 1/8" = 1'-0"
  - Record:
    - page: 8
    - sheet: AE101
    - view: Level 1 floor plan
    - scale as printed: 1/8" = 1'-0"
  - Record:
    - page: 15
    - sheet: MH101
    - view: mechanical plan views
    - scale as printed: 1/8" = 1'-0"
  - Record:
    - page: 16
    - sheet: MH102
    - view: mechanical roof plan
    - scale as printed: 1/8" = 1'-0"
- graphic scale bar status: Graphic scale bars are visible on plan sheets, but their labels/lengths are not converted into a global scale. The cited printed scale is local to its named view.
- takeoff scale status: Distance-based takeoff must use a separately verified local view scale; do not apply these plan scales to schedules, controls, schematics, details or other views.

### PDF 1 - GI000: COVER SHEET

Visual review: Project title block, project team, sheet index and issue context..

### PDF 2 - GI002: BUILDING CODE SUMMARY

Visual review: Building-code summary..

### PDF 3 - GI003: PHASING PLAN / GENERAL PROJECT SYMBOLOGY

Visual review: Phasing, symbology and local plan-scale context..

### PDF 4 - GI101: LIFE SAFETY PLAN

Visual review: Level 1 life-safety plan and local scale context..

### PDF 5 - S-001: STRUCTURAL NOTES

Visual review: Structural general notes..

### PDF 6 - SF101: ROOF FRAMING PLAN

Visual review: Roof framing and structural-detail context..

### PDF 7 - A-001: ARCHITECTURAL LEGEND

Visual review: Architectural legend, notes and abbreviations..

### PDF 8 - AE101: LEVEL 1 FLOOR PLAN

Visual review: Level 1 architectural floor-plan context..

### PDF 9 - AE111: REFLECTED CEILING PLANS

Visual review: Reflected-ceiling-plan context..

### PDF 10 - AE121: ROOF PLANS

Visual review: Architectural roof-plan context..

### PDF 11 - AE201: EXTERIOR ELEVATIONS

Visual review: Architectural exterior-elevation context..

### PDF 12 - AE301: BUILDING SECTIONS

Visual review: Architectural building-section context..

### PDF 13 - M-001: MECHANICAL LEGEND

Visual review: Mechanical duct, piping, valve and device legends; duct construction/leakage schedule..

### PDF 14 - MD101: MECHANICAL DEMOLITION PLANS

Visual review: Mechanical demolition; explicit thermostat/sensor, damper-actuator and chilled-water-valve demolition context..

### PDF 15 - MH101: MECHANICAL PLANS

Visual review: Attic/mezzanine and Level 1 mechanical plans with AHU, exhaust, VAV, duct heater, chiller and pump context..

### PDF 16 - MH102: MECHANICAL ROOF PLAN

Visual review: Mechanical roof plan and building air-balance table..

### PDF 17 - M-501: MECHANICAL DETAILS

Visual review: Water-coil three-way-valve, fan-curb and inline-pump mechanical details..

### PDF 18 - M-601: MECHANICAL SCHEDULES

Visual review: Air device, chiller, fan, hydronic control valve, AHU, VAV, pump and electric duct heater schedules..

### PDF 19 - M-801: CONTROLS

Visual review: Controls and point legends, DDC scope/network requirements and VFD BACnet interface schedule..

### PDF 20 - M-802: CONTROLS

Visual review: AHU-1 and chilled-water-plant sequences, diagrams and DDC point lists..

### PDF 21 - M-803: CONTROLS

Visual review: Laboratory/scheduled exhaust and AHU-2 sequences, diagrams and DDC point lists..

### PDF 22 - M-804: CONTROLS

Visual review: VAV/electric-duct-heater sequences, diagrams and DDC point lists..

### PDF 23 - E-001: ELECTRICAL LEGEND

Visual review: Electrical legend, notes and abbreviations..

### PDF 24 - ED101: ELECTRICAL DEMOLITION PLAN

Visual review: Electrical demolition-plan context..

### PDF 25 - EG101: LIGHTNING PROTECTION PLAN

Visual review: Lightning-protection-plan context..

### PDF 26 - EG501: LIGHTNING PROTECTION DETAILS

Visual review: Lightning-protection-detail context..

### PDF 27 - EL101: LIGHTING PLANS

Visual review: Lighting-plan context..

### PDF 28 - EL501: LIGHTING DETAILS / LUMINAIRE SCHEDULE

Visual review: Lighting details and luminaire schedule..

### PDF 29 - EP101: POWER PLANS

Visual review: Power-plan context..

### PDF 30 - EP601: PANELBOARD SCHEDULES / ENLARGED PLANS

Visual review: Electrical panel schedules and enlarged plan context..

### PDF 31 - EP701: POWER RISER DIAGRAM

Visual review: Equipment connection schedules and power riser..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Scoped identity | Classification | PDF / table / row | Primary plan page / zone |
|---|---|---|---|
| M601-CH-1 | air_cooled_chiller | 18 / M601-AIR-COOLED-CHILLER / 1 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-EF-1 | exhaust_fan | 18 / M601-FANS / 1 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-EF-2 | exhaust_fan | 18 / M601-FANS / 2 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-EF-3 | exhaust_fan | 18 / M601-FANS / 3 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-EF-5 | exhaust_fan | 18 / M601-FANS / 4 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-EF-6 | exhaust_fan | 18 / M601-FANS / 5 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-CV-1 | hydronic_control_valve | 18 / M601-HYDRONIC-CONTROL-VALVES / 1 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-CV-2 | hydronic_control_valve | 18 / M601-HYDRONIC-CONTROL-VALVES / 2 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-AHU-1 | air_handling_unit | 18 / M601-AIR-HANDLING-UNITS / 1 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-AHU-2 | air_handling_unit | 18 / M601-AIR-HANDLING-UNITS / 2 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-VAV-1-1 | vav_terminal_schedule_type | 18 / M601-VAV-TERMINALS / 1 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-VAV-1-2 | vav_terminal_schedule_type | 18 / M601-VAV-TERMINALS / 2 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-VAV-1-3 | vav_terminal_schedule_type | 18 / M601-VAV-TERMINALS / 3 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-VAV-1-4 | vav_terminal_schedule_type | 18 / M601-VAV-TERMINALS / 4 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-VAV-1-5 | vav_terminal_schedule_type | 18 / M601-VAV-TERMINALS / 5 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-VAV-1-6 | vav_terminal_schedule_type | 18 / M601-VAV-TERMINALS / 6 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-VAV-1-7 | vav_terminal_schedule_type | 18 / M601-VAV-TERMINALS / 7 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-CWP-1 | chilled_water_pump | 18 / M601-CHILLED-WATER-PUMPS / 1 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-CWP-2 | chilled_water_pump | 18 / M601-CHILLED-WATER-PUMPS / 2 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-EDH-1 | electric_duct_heater | 18 / M601-ELECTRIC-DUCT-HEATERS / 1 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-EDH-2 | electric_duct_heater | 18 / M601-ELECTRIC-DUCT-HEATERS / 2 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-EDH-3 | electric_duct_heater | 18 / M601-ELECTRIC-DUCT-HEATERS / 3 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-EDH-4 | electric_duct_heater | 18 / M601-ELECTRIC-DUCT-HEATERS / 4 | None / No plan placement or installed multiplicity is inferred from a schedule row. |
| M601-EDH-5 | electric_duct_heater | 18 / M601-ELECTRIC-DUCT-HEATERS / 5 | None / No plan placement or installed multiplicity is inferred from a schedule row. |

Additional printed identities / source limitations:

- Record:
  - status: source_literal_type_rows_not_clean_equipment_tags
  - source: M-601 / M601-AIR-DEVICES
  - marks as printed:
    - D
    - F
    - H
    - L
  - reason: The source has an air-device MARK column and accessory matrix, not a clean installed equipment-tag count.

## Per-application point ledger

75 is the count of literal published point-list rows, including repeated identifiers and typical matrices. It is not an installed BAS point, controller-card, terminal, wiring, device or VFD total.

### vfd-bacnet-interface

- source table: M801-VFD-BACNET-INTERFACE-LEDGER
- ownership scope: Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M801-VFD-BACNET-INTERFACE-LEDGER/AI1 | FREQUENCY SETPOINT REFERENCE (HZ) | (none) | Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix. | 19 |
| M801-VFD-BACNET-INTERFACE-LEDGER/AI2 | FREQUENCY STATUS (HZ) | (none) | Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix. | 19 |
| M801-VFD-BACNET-INTERFACE-LEDGER/AI3 | MOTOR SPEED (RPM) | (none) | Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix. | 19 |
| M801-VFD-BACNET-INTERFACE-LEDGER/AI4 | OUTPUT VOLTAGE (V) | (none) | Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix. | 19 |
| M801-VFD-BACNET-INTERFACE-LEDGER/AI5 | OUTPUT CURRENT (A) | (none) | Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix. | 19 |
| M801-VFD-BACNET-INTERFACE-LEDGER/AI6 | OUTPUT POWER (KW) | (none) | Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix. | 19 |
| M801-VFD-BACNET-INTERFACE-LEDGER/AI7 | TORQUE (%) | (none) | Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix. | 19 |
| M801-VFD-BACNET-INTERFACE-LEDGER/AO1 | SPEED COMMAND (%) | (none) | Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix. | 19 |
| M801-VFD-BACNET-INTERFACE-LEDGER/AV1 | MINIMUM FREQUENCY (HZ) | (none) | Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix. | 19 |
| M801-VFD-BACNET-INTERFACE-LEDGER/AV2 | MAXIMUM FREQUENCY (HZ) | (none) | Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix. | 19 |
| M801-VFD-BACNET-INTERFACE-LEDGER/AV3 | ACCELERATION TIME (S) | (none) | Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix. | 19 |
| M801-VFD-BACNET-INTERFACE-LEDGER/AV4 | DECELERATION TIME (S) | (none) | Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix. | 19 |
| M801-VFD-BACNET-INTERFACE-LEDGER/BI1 | VFD STATUS | (none) | Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix. | 19 |
| M801-VFD-BACNET-INTERFACE-LEDGER/BI2 | VFD FAULT | (none) | Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix. | 19 |
| M801-VFD-BACNET-INTERFACE-LEDGER/BI3 | VFD ALARM | (none) | Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix. | 19 |
| M801-VFD-BACNET-INTERFACE-LEDGER/BO1 | START / STOP COMMAND | (none) | Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix. | 19 |
| M801-VFD-BACNET-INTERFACE-LEDGER/BO2 | FAULT RESET | (none) | Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix. | 19 |
| M801-VFD-BACNET-INTERFACE-LEDGER/MI1 | HOA MODE STATUS | (none) | Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix. | 19 |

### ahu1-ddc

- source table: M802-AHU1-DDC-LEDGER
- ownership scope: Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M802-AHU1-DDC-LEDGER/AI1 | RETTURN AIR TEMPERATURE (°F) | (none) | Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred. | 20 |
| M802-AHU1-DDC-LEDGER/AI2 | RETURN AIR DAMPER POSITION (%) | (none) | Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred. | 20 |
| M802-AHU1-DDC-LEDGER/AI3 | OUTDOOR AIR DAMPER POSITION (%) | (none) | Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred. | 20 |
| M802-AHU1-DDC-LEDGER/AI3 | OUTDOOR AIR TEMPERATURE (°F) | (none) | Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred. | 20 |
| M802-AHU1-DDC-LEDGER/AI4 | OUTDOOR AIRFLOW (CFM) | (none) | Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred. | 20 |
| M802-AHU1-DDC-LEDGER/AI5 | MIXED AIR TEMPERATURE (°F) | (none) | Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred. | 20 |
| M802-AHU1-DDC-LEDGER/AI6 | FILTER DIFFERENTIAL PRESSURE (IN WG) | (none) | Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred. | 20 |
| M802-AHU1-DDC-LEDGER/AI7 | CHILLED WATER CONTROL VALVE POSITION (%) | (none) | Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred. | 20 |
| M802-AHU1-DDC-LEDGER/AI8 | SUPPLY AIR TEMPERATURE (°F) | (none) | Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred. | 20 |
| M802-AHU1-DDC-LEDGER/AI9 | DOWN DUCT STATIC PRESSURE (IN WG) | (none) | Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred. | 20 |
| M802-AHU1-DDC-LEDGER/AO1 | RETURN AIR DAMPER COMMAND (%) | (none) | Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred. | 20 |
| M802-AHU1-DDC-LEDGER/AO2 | OUTDOOR AIR DAMPER COMMAND (%) | (none) | Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred. | 20 |
| M802-AHU1-DDC-LEDGER/AO3 | CHILLED WATER CONTROL VALVE COMMAND (%) | (none) | Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred. | 20 |
| M802-AHU1-DDC-LEDGER/AO4 | FAN SPEED COMMAND (%) | (none) | Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred. | 20 |
| M802-AHU1-DDC-LEDGER/BI1 | DUCT SMOKE DETECTOR | (none) | Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred. | 20 |
| M802-AHU1-DDC-LEDGER/BI2 | SUPPLY FAN STATUS | (none) | Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred. | 20 |
| M802-AHU1-DDC-LEDGER/BI3 | DISCHARGE STATIC PRESSURE SWITCH | (none) | Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred. | 20 |

### chiller-plant-ddc

- source table: M802-CHILLER-PLANT-DDC-LEDGER
- ownership scope: Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred.

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M802-CHILLER-PLANT-DDC-LEDGER/AI1 | CHILLED WATER SUPPLY TEMPERATURE (°F) | (none) | Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred. | 20 |
| M802-CHILLER-PLANT-DDC-LEDGER/AI2 | CHILLED WATE RETURN TEMPERATURE (°F) | (none) | Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred. | 20 |
| M802-CHILLER-PLANT-DDC-LEDGER/AI3 | PUMP MOTOR CURRENT | (none) | Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred. | 20 |
| M802-CHILLER-PLANT-DDC-LEDGER/AI4 | PUMP MOTOR CURRENT | (none) | Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred. | 20 |
| M802-CHILLER-PLANT-DDC-LEDGER/BI1 | PUMP STATUS | (none) | Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred. | 20 |
| M802-CHILLER-PLANT-DDC-LEDGER/BI3 | PUMP STATUS | (none) | Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred. | 20 |
| M802-CHILLER-PLANT-DDC-LEDGER/BI5 | CHILLER DIFFERENTIAL PRESSURE (PSI) | (none) | Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred. | 20 |
| M802-CHILLER-PLANT-DDC-LEDGER/BO1 | CHILLER ENABLE / DISABLE | (none) | Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred. | 20 |
| M802-CHILLER-PLANT-DDC-LEDGER/BO2 | PUMP START/STOP | (none) | Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred. | 20 |
| M802-CHILLER-PLANT-DDC-LEDGER/BO3 | PUMP START/STOP | (none) | Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred. | 20 |
| M802-CHILLER-PLANT-DDC-LEDGER/MI1 | CHILLER INTERGRATION POINTS | (none) | Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred. | 20 |

### ahu2-ddc

- source table: M803-AHU2-DDC-LEDGER
- ownership scope: Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained.

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M803-AHU2-DDC-LEDGER/AI1 | FILTER DIFFERENTIAL PRESSURE (IN WG) | (none) | Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained. | 21 |
| M803-AHU2-DDC-LEDGER/AI2 | OUTDOOR AIR TEMPERATURE (°F) | (none) | Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained. | 21 |
| M803-AHU2-DDC-LEDGER/AI3 | CHILLED WATER CONTROL VALVE POSITION (%) | (none) | Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained. | 21 |
| M803-AHU2-DDC-LEDGER/AI4 | SUPPLY AIR TEMPERATURE (°F) | (none) | Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained. | 21 |
| M803-AHU2-DDC-LEDGER/AI4 | DOWN DUCT STATIC PRESSURE (IN WG) | (none) | Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained. | 21 |
| M803-AHU2-DDC-LEDGER/AO1 | CHILLED WATER CONTROL VALVE COMMAND (%) | (none) | Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained. | 21 |
| M803-AHU2-DDC-LEDGER/AO2 | SUPPLY FAN SPEED (%) | (none) | Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained. | 21 |
| M803-AHU2-DDC-LEDGER/BI1 | OUTDOOR AIR DAMPER END SWITCH | (none) | Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained. | 21 |
| M803-AHU2-DDC-LEDGER/BI2 | SUPPLY FAN STATUS | (none) | Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained. | 21 |
| M803-AHU2-DDC-LEDGER/BI2 | DUCT SMOKE DETECTOR | (none) | Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained. | 21 |
| M803-AHU2-DDC-LEDGER/BO1 | OUTDOOR AIR DAMPER OPEN/CLOSE | (none) | Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained. | 21 |

### laboratory-exhaust-ddc

- source table: M803-LAB-EXHAUST-DDC-LEDGER
- ownership scope: Published laboratory-exhaust-fan source matrix for EF-1, EF-2 and EF-3 context; no one-row-per-fan expansion is invented.

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M803-LAB-EXHAUST-DDC-LEDGER/AI1 | FAN STATUS | (none) | Published laboratory-exhaust-fan source matrix for EF-1, EF-2 and EF-3 context; no one-row-per-fan expansion is invented. | 21 |
| M803-LAB-EXHAUST-DDC-LEDGER/AO1 | FAN SPEED COMMAND | (none) | Published laboratory-exhaust-fan source matrix for EF-1, EF-2 and EF-3 context; no one-row-per-fan expansion is invented. | 21 |

### scheduled-exhaust-ddc

- source table: M803-SCHEDULED-EXHAUST-DDC-LEDGER
- ownership scope: Published scheduled-exhaust source matrix for EF-5 and EF-6 context; the rows are not duplicated per fan.

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M803-SCHEDULED-EXHAUST-DDC-LEDGER/BI1 | FAN STATUS | (none) | Published scheduled-exhaust source matrix for EF-5 and EF-6 context; the rows are not duplicated per fan. | 21 |
| M803-SCHEDULED-EXHAUST-DDC-LEDGER/BO1 | START / STOP COMMAND | (none) | Published scheduled-exhaust source matrix for EF-5 and EF-6 context; the rows are not duplicated per fan. | 21 |

### electric-unit-heater-ddc

- source table: M804-ELECTRIC-UNIT-HEATER-DDC-LEDGER
- ownership scope: Published electric-unit-heater DDC source rows, including repeated BI1 labels; no equipment-tag mapping is printed.

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M804-ELECTRIC-UNIT-HEATER-DDC-LEDGER/AI1 | ELECTRIC HEAT DISCHARGE AIR TEMPERATURE | (none) | Published electric-unit-heater DDC source rows, including repeated BI1 labels; no equipment-tag mapping is printed. | 22 |
| M804-ELECTRIC-UNIT-HEATER-DDC-LEDGER/AI2 | SPACE TEMPERATURE (°F) | (none) | Published electric-unit-heater DDC source rows, including repeated BI1 labels; no equipment-tag mapping is printed. | 22 |
| M804-ELECTRIC-UNIT-HEATER-DDC-LEDGER/AI3 | ZONE LOCAL SETPOINT ADJUST (°F) | (none) | Published electric-unit-heater DDC source rows, including repeated BI1 labels; no equipment-tag mapping is printed. | 22 |
| M804-ELECTRIC-UNIT-HEATER-DDC-LEDGER/BI1 | AIRFLOW SWITCH | (none) | Published electric-unit-heater DDC source rows, including repeated BI1 labels; no equipment-tag mapping is printed. | 22 |
| M804-ELECTRIC-UNIT-HEATER-DDC-LEDGER/BI1 | LOCAL OCCUPANCY OVERRIDE | (none) | Published electric-unit-heater DDC source rows, including repeated BI1 labels; no equipment-tag mapping is printed. | 22 |
| M804-ELECTRIC-UNIT-HEATER-DDC-LEDGER/BO1 | ELECTRIC HEAT STAGE (ON/OFF) | (none) | Published electric-unit-heater DDC source rows, including repeated BI1 labels; no equipment-tag mapping is printed. | 22 |

### vav-terminal-ddc

- source table: M804-VAV-TERMINAL-DDC-LEDGER
- ownership scope: Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count.

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M804-VAV-TERMINAL-DDC-LEDGER/AI1 | ZONE PRIMARY AIRFLOW (CFM) | (none) | Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count. | 22 |
| M804-VAV-TERMINAL-DDC-LEDGER/AI2 | PRIMARY AIR DAMPER STATUS (%) | (none) | Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count. | 22 |
| M804-VAV-TERMINAL-DDC-LEDGER/AI4 | SUPPLY AIR TEMPERATURE (°F) | (none) | Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count. | 22 |
| M804-VAV-TERMINAL-DDC-LEDGER/AI5 | ZONE TEMPERATURE (°F) | (none) | Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count. | 22 |
| M804-VAV-TERMINAL-DDC-LEDGER/AI6 | ZONE LOCAL SETPOINT ADJUST (°F) | (none) | Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count. | 22 |
| M804-VAV-TERMINAL-DDC-LEDGER/AO1 | PRIMARY AIR DAMPER COMMAND (%) | (none) | Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count. | 22 |
| M804-VAV-TERMINAL-DDC-LEDGER/BI1 | LOCAL OCCUPANCY OVERRIDE | (none) | Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count. | 22 |
| M804-VAV-TERMINAL-DDC-LEDGER/BO2 | ELECTRIC HEAT STAGE (ON/OFF) | (none) | Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count. | 22 |

## Metadata

Project/title-block, sheet, local-scale and all-page visual-review context. Dense schedule, point-list, DDC and sequence facts are retained in their own independently corroborated modules.

- module role: Project/title-block, sheet, local-scale and all-page visual-review context. Dense schedule, point-list, DDC and sequence facts are retained in their own independently corroborated modules.
- project:
  - project name as printed: BUILDING 63 ENVELOPE AND HVAC MODIFICATIONS
  - owner as printed: U.S. DEPARTMENT OF AGRICULTURE - ANIMAL AND PLANT HEALTH INSPECTION SERVICE (APHIS)
  - project location as printed: OLD CUTLER ROAD, CORAL GABLES, FL 33158
  - project number as printed: CN 10858
  - contract number as printed: 12639521D0050
  - modification as printed: P00001
  - design firm as printed: CLARK NEXSEN
  - issue as printed: FINAL IFC SUBMITTAL
  - issue date as printed: 2026.07.31
  - revision date status: No populated revision entry/date is asserted from the reviewed revision block; the issue date is not recast as a revision date.
  - assertion ids:
    - rank05-project-title
    - rank05-project-owner
    - rank05-project-location
    - rank05-ifc-issue-date
- sheet details:
  - sheet ledger semantics: All 31 supplied PDF pages have a completed full-page visual source-sheet/title disposition below.
  - revision status: No populated revision date is asserted from the reviewed title block.
- scale semantics:
  - printed local view scales observed:
    - Record:
      - page: 3
      - sheet: GI003
      - view: phasing/symbology plan view
      - scale as printed: 1/8" = 1'-0"
    - Record:
      - page: 4
      - sheet: GI101
      - view: Level 1 life safety plan
      - scale as printed: 1/8" = 1'-0"
    - Record:
      - page: 8
      - sheet: AE101
      - view: Level 1 floor plan
      - scale as printed: 1/8" = 1'-0"
    - Record:
      - page: 15
      - sheet: MH101
      - view: mechanical plan views
      - scale as printed: 1/8" = 1'-0"
    - Record:
      - page: 16
      - sheet: MH102
      - view: mechanical roof plan
      - scale as printed: 1/8" = 1'-0"
  - graphic scale bar status: Graphic scale bars are visible on plan sheets, but their labels/lengths are not converted into a global scale. The cited printed scale is local to its named view.
  - takeoff scale status: Distance-based takeoff must use a separately verified local view scale; do not apply these plan scales to schedules, controls, schematics, details or other views.
- visual review pages:
  - Record:
    - page: 1
    - sheet: GI000
    - title: COVER SHEET
    - render: reviews/05__vol2__009/p1-p1-full-poppler.png
    - finding: Project title block, project team, sheet index and issue context.
  - Record:
    - page: 2
    - sheet: GI002
    - title: BUILDING CODE SUMMARY
    - render: reviews/05__vol2__009/p2-p2-full-poppler.png
    - finding: Building-code summary.
  - Record:
    - page: 3
    - sheet: GI003
    - title: PHASING PLAN / GENERAL PROJECT SYMBOLOGY
    - render: reviews/05__vol2__009/p3-p3-full-poppler.png
    - finding: Phasing, symbology and local plan-scale context.
  - Record:
    - page: 4
    - sheet: GI101
    - title: LIFE SAFETY PLAN
    - render: reviews/05__vol2__009/p4-p4-full-poppler.png
    - finding: Level 1 life-safety plan and local scale context.
  - Record:
    - page: 5
    - sheet: S-001
    - title: STRUCTURAL NOTES
    - render: reviews/05__vol2__009/p5-p5-full-poppler.png
    - finding: Structural general notes.
  - Record:
    - page: 6
    - sheet: SF101
    - title: ROOF FRAMING PLAN
    - render: reviews/05__vol2__009/p6-p6-full-poppler.png
    - finding: Roof framing and structural-detail context.
  - Record:
    - page: 7
    - sheet: A-001
    - title: ARCHITECTURAL LEGEND
    - render: reviews/05__vol2__009/p7-p7-full-poppler.png
    - finding: Architectural legend, notes and abbreviations.
  - Record:
    - page: 8
    - sheet: AE101
    - title: LEVEL 1 FLOOR PLAN
    - render: reviews/05__vol2__009/p8-p8-full-poppler.png
    - finding: Level 1 architectural floor-plan context.
  - Record:
    - page: 9
    - sheet: AE111
    - title: REFLECTED CEILING PLANS
    - render: reviews/05__vol2__009/p9-p9-full-poppler.png
    - finding: Reflected-ceiling-plan context.
  - Record:
    - page: 10
    - sheet: AE121
    - title: ROOF PLANS
    - render: reviews/05__vol2__009/p10-p10-full-poppler.png
    - finding: Architectural roof-plan context.
  - Record:
    - page: 11
    - sheet: AE201
    - title: EXTERIOR ELEVATIONS
    - render: reviews/05__vol2__009/p11-p11-full-poppler.png
    - finding: Architectural exterior-elevation context.
  - Record:
    - page: 12
    - sheet: AE301
    - title: BUILDING SECTIONS
    - render: reviews/05__vol2__009/p12-p12-full-poppler.png
    - finding: Architectural building-section context.
  - Record:
    - page: 13
    - sheet: M-001
    - title: MECHANICAL LEGEND
    - render: reviews/05__vol2__009/p13-p13-full-poppler.png
    - finding: Mechanical duct, piping, valve and device legends; duct construction/leakage schedule.
  - Record:
    - page: 14
    - sheet: MD101
    - title: MECHANICAL DEMOLITION PLANS
    - render: reviews/05__vol2__009/p14-p14-full-poppler.png
    - finding: Mechanical demolition; explicit thermostat/sensor, damper-actuator and chilled-water-valve demolition context.
  - Record:
    - page: 15
    - sheet: MH101
    - title: MECHANICAL PLANS
    - render: reviews/05__vol2__009/p15-p15-full-poppler.png
    - finding: Attic/mezzanine and Level 1 mechanical plans with AHU, exhaust, VAV, duct heater, chiller and pump context.
  - Record:
    - page: 16
    - sheet: MH102
    - title: MECHANICAL ROOF PLAN
    - render: reviews/05__vol2__009/p16-p16-full-poppler.png
    - finding: Mechanical roof plan and building air-balance table.
  - Record:
    - page: 17
    - sheet: M-501
    - title: MECHANICAL DETAILS
    - render: reviews/05__vol2__009/p17-p17-full-poppler.png
    - finding: Water-coil three-way-valve, fan-curb and inline-pump mechanical details.
  - Record:
    - page: 18
    - sheet: M-601
    - title: MECHANICAL SCHEDULES
    - render: reviews/05__vol2__009/p18-p18-full-poppler.png
    - finding: Air device, chiller, fan, hydronic control valve, AHU, VAV, pump and electric duct heater schedules.
  - Record:
    - page: 19
    - sheet: M-801
    - title: CONTROLS
    - render: reviews/05__vol2__009/p19-p19-full-poppler.png
    - finding: Controls and point legends, DDC scope/network requirements and VFD BACnet interface schedule.
  - Record:
    - page: 20
    - sheet: M-802
    - title: CONTROLS
    - render: reviews/05__vol2__009/p20-p20-full-poppler.png
    - finding: AHU-1 and chilled-water-plant sequences, diagrams and DDC point lists.
  - Record:
    - page: 21
    - sheet: M-803
    - title: CONTROLS
    - render: reviews/05__vol2__009/p21-p21-full-poppler.png
    - finding: Laboratory/scheduled exhaust and AHU-2 sequences, diagrams and DDC point lists.
  - Record:
    - page: 22
    - sheet: M-804
    - title: CONTROLS
    - render: reviews/05__vol2__009/p22-p22-full-poppler.png
    - finding: VAV/electric-duct-heater sequences, diagrams and DDC point lists.
  - Record:
    - page: 23
    - sheet: E-001
    - title: ELECTRICAL LEGEND
    - render: reviews/05__vol2__009/p23-p23-full-poppler.png
    - finding: Electrical legend, notes and abbreviations.
  - Record:
    - page: 24
    - sheet: ED101
    - title: ELECTRICAL DEMOLITION PLAN
    - render: reviews/05__vol2__009/p24-p24-full-poppler.png
    - finding: Electrical demolition-plan context.
  - Record:
    - page: 25
    - sheet: EG101
    - title: LIGHTNING PROTECTION PLAN
    - render: reviews/05__vol2__009/p25-p25-full-poppler.png
    - finding: Lightning-protection-plan context.
  - Record:
    - page: 26
    - sheet: EG501
    - title: LIGHTNING PROTECTION DETAILS
    - render: reviews/05__vol2__009/p26-p26-full-poppler.png
    - finding: Lightning-protection-detail context.
  - Record:
    - page: 27
    - sheet: EL101
    - title: LIGHTING PLANS
    - render: reviews/05__vol2__009/p27-p27-full-poppler.png
    - finding: Lighting-plan context.
  - Record:
    - page: 28
    - sheet: EL501
    - title: LIGHTING DETAILS / LUMINAIRE SCHEDULE
    - render: reviews/05__vol2__009/p28-p28-full-poppler.png
    - finding: Lighting details and luminaire schedule.
  - Record:
    - page: 29
    - sheet: EP101
    - title: POWER PLANS
    - render: reviews/05__vol2__009/p29-p29-full-poppler.png
    - finding: Power-plan context.
  - Record:
    - page: 30
    - sheet: EP601
    - title: PANELBOARD SCHEDULES / ENLARGED PLANS
    - render: reviews/05__vol2__009/p30-p30-full-poppler.png
    - finding: Electrical panel schedules and enlarged plan context.
  - Record:
    - page: 31
    - sheet: EP701
    - title: POWER RISER DIAGRAM
    - render: reviews/05__vol2__009/p31-p31-full-poppler.png
    - finding: Equipment connection schedules and power riser.
- assertions:
  - Record:
    - id: rank05-project-title
    - page: 1
    - bbox:
      - 2750
      - 260
      - 3000
      - 360
    - expected: BUILDING 63 ENVELOPE AND HVAC MODIFICATIONS
    - mode: exact
  - Record:
    - id: rank05-project-owner
    - page: 1
    - bbox:
      - 2750
      - 210
      - 3000
      - 265
    - expected: U.S. DEPARTMENT OF AGRICULTURE- ANIMAL AND PLANT HEALTH INSPECTION SERVICE (APHIS)
    - mode: exact
  - Record:
    - id: rank05-project-location
    - page: 1
    - bbox:
      - 2750
      - 370
      - 2900
      - 410
    - expected: OLD CUTLER ROAD CORAL GABLES, FL 33158
    - mode: exact
  - Record:
    - id: rank05-ifc-issue-date
    - page: 1
    - bbox:
      - 2750
      - 1298
      - 2930
      - 1360
    - expected: 2026.07.31 FINAL IFC SUBMITTAL
    - mode: exact
  - Record:
    - id: rank05-scale-gi003
    - page: 3
    - bbox:
      - 370
      - 1944
      - 470
      - 1967
    - expected: SCALE: 1/8" = 1'-0"
    - mode: exact
  - Record:
    - id: rank05-scale-gi101
    - page: 4
    - bbox:
      - 520
      - 1762
      - 620
      - 1785
    - expected: SCALE: 1/8" = 1'-0"
    - mode: exact
  - Record:
    - id: rank05-scale-ae101
    - page: 8
    - bbox:
      - 470
      - 1080
      - 575
      - 1108
    - expected: SCALE: 1/8" = 1'-0"
    - mode: exact
  - Record:
    - id: rank05-scale-mh101-upper
    - page: 15
    - bbox:
      - 250
      - 937
      - 355
      - 964
    - expected: SCALE: 1/8" = 1'-0"
    - mode: exact
  - Record:
    - id: rank05-scale-mh101-lower
    - page: 15
    - bbox:
      - 250
      - 1830
      - 355
      - 1856
    - expected: SCALE: 1/8" = 1'-0"
    - mode: exact
  - Record:
    - id: rank05-scale-mh102
    - page: 16
    - bbox:
      - 250
      - 937
      - 355
      - 964
    - expected: SCALE: 1/8" = 1'-0"
    - mode: exact

## Schedules

This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.

### M601-AIR-COOLED-CHILLER - PDF 18

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | capacity_tons | min_eer | min_iplv | ewt_f | lwt_f | gpm | fouling_factor | max_pressure_drop_ft_wg | fluid | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | CH-1 | 60 | 10.29 | 15.53 | 44 | 45 | 99 | 0.0001 | 20 | WATER | 1:2:3: |

- sheet: M-601
- title as printed: AIR COOLED CHILLER SCHEDULE
- x edges:
  - 875
  - 935
  - 995
  - 1075
  - 1155
  - 1225
  - 1300
  - 1360
  - 1435
  - 1515
  - 1585
  - 1640
- y ranges:
  - 638, 663
- header evidence:
  - Record:
    - bbox:
      - 1165
      - 502
      - 1340
      - 522
    - expected: AIR COOLED CHILLER SCHEDULE
- source note: The printed chiller notes, including the R-32 requirement, are retained as bounded assertions rather than normalized equipment assumptions.

### M601-FANS - PDF 18

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | cfm | esp_in_wg | direct_drive_mark | model | max_hp | max_oper_weight_lb | max_fan_speed_rpm | max_noise_sones | accessory_marks | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | EF-1 | 2,200 | 2.00 | X | VK-H | 2 | 700 | 2,000 | 21 | X X X | 1:2: |
| 2 | EF-2 | 1,400 | 1.00 | X | VK-H | 1 | 500 | 2,200 | 20 | X X X | 1:2: |
| 3 | EF-3 | 1,400 | 1.00 | X | VK-H | 1 | 500 | 2,200 | 20 | X X X | 1:2: |
| 4 | EF-5 | 150 | 0.125 | X | 70 SQN | 1/4 | - | - | - | (blank) | 3: |
| 5 | EF-6 | 200 | 0.125 | X | 70 SQN | 1/4 | (blank) | (blank) | (blank) | (blank) | 3: |

- sheet: M-601
- title as printed: FAN SCHEDULE
- x edges:
  - 1660
  - 1725
  - 1785
  - 1845
  - 1910
  - 2010
  - 2080
  - 2170
  - 2240
  - 2315
  - 2620
  - 2660
- y ranges:
  - 693, 712
  - 712, 728
  - 728, 744
  - 758, 776
  - 776, 792
- header evidence:
  - Record:
    - bbox:
      - 2140
      - 506
      - 2240
      - 530
    - expected: FAN SCHEDULE
- source note: Manufacturer text is rendered as a table-level/merged vertical layout and is retained in source layout context; it is not assigned to a row where the source does not make a clean one-row association.

### M601-HYDRONIC-CONTROL-VALVES - PDF 18

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | gpm | max_pressure_drop_ft | min_cv | type | configuration | fluid | fail_position |
|---|---|---|---|---|---|---|---|---|
| 1 | CV-1 | 19 | 10 | 6 | BALL | 3-WAY | WATER | CLOSED |
| 2 | CV-2 | 80 | 10 | 25 | BALL | 3-WAY | WATER | CLOSED |

- sheet: M-601
- title as printed: HYDRONIC CONTROL VALVE SCHEDULE
- x edges:
  - 1230
  - 1290
  - 1360
  - 1440
  - 1515
  - 1600
  - 1710
  - 1785
  - 1870
- y ranges:
  - 1058, 1079
  - 1079, 1100
- header evidence:
  - Record:
    - bbox:
      - 1440
      - 934
      - 1650
      - 958
    - expected: HYDRONIC CONTROL VALVE SCHEDULE
- source note: The two source notes bind CV-1 to AHU-1 and CV-2 to AHU-2; they are preserved in the bounded assertions below.

### M601-AIR-HANDLING-UNITS - PDF 18

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | mark | model_series | max_cfm | min_oa_cfm | unoccupied_cfm | external_static_in_wg | max_motor_hp | max_rpm | total_cooling_mbh | sensible_cooling_mbh | eat_db_f | eat_wb_f | lat_db_f | lat_wb_f | gpm | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | AHU-1 | X | 39MN | 2,565 | 640 | - | 3.5 | 5 | 3,500 | 106.2 | 64.5 | 78.3 | 66.5 | 55 | 54 | 19 | 1:2:3 |
| 2 | AHU-2 | X | 39MN | 4,930 | 4,930 | 4,200 | 3.25 | 15 | 1,800 | 461.4 | 191.7 | 91 | 79 | 55 | 54 | 80 | 1:2:4 |

- sheet: M-601
- title as printed: AIR HANDLING UNIT SCHEDULE
- x edges:
  - 1890
  - 1940
  - 2020
  - 2080
  - 2132
  - 2172
  - 2228
  - 2268
  - 2325
  - 2372
  - 2420
  - 2470
  - 2500
  - 2530
  - 2560
  - 2595
  - 2660
  - 2715
- y ranges:
  - 1118, 1139
  - 1139, 1157
- header evidence:
  - Record:
    - bbox:
      - 2210
      - 940
      - 2390
      - 965
    - expected: AIR HANDLING UNIT SCHEDULE
- source note: The printed MNFR column is a merged/rotated allowed-make layout (CARRIER, JCI, DAIKIN), not a clean one-make-per-unit field. It is recorded as a table-level source layout fact, not projected onto AHU-1/AHU-2.

### M601-VAV-TERMINALS - PDF 18

7 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | max_cfm | min_cfm | shutoff_mark | reheat_mark | inlet_duct_connection | air_handling_system | hot_water_mark | electric_mark | kw | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | VAV-1-1 | 500 | 250 | (blank) | X | 8" | AHU-1 | (blank) | X | 2.0 | 1: |
| 2 | VAV-1-2 | 210 | 125 | (blank) | X | 6" | AHU-1 | (blank) | X | 1.0 | 1: |
| 3 | VAV-1-3 | 450 | 200 | (blank) | X | 6" | AHU-1 | (blank) | X | 1.5 | 1: |
| 4 | VAV-1-4 | 600 | 300 | (blank) | X | 8" | AHU-1 | (blank) | X | 2.5 | 1: |
| 5 | VAV-1-5 | 245 | 150 | (blank) | X | 6" | AHU-1 | (blank) | X | 1.0 | 1: |
| 6 | VAV-1-6 | 270 | 110 | (blank) | X | 6" | AHU-1 | (blank) | X | 1.0 | 1: |
| 7 | VAV-1-7 | 290 | 290 | (blank) | X | 8" | AHU-1 | (blank) | X | 2.0 | 1: |

- sheet: M-601
- title as printed: VAV TERMINAL SCHEDULE
- x edges:
  - 2045
  - 2110
  - 2170
  - 2240
  - 2275
  - 2330
  - 2415
  - 2515
  - 2565
  - 2610
  - 2670
  - 2715
- y ranges:
  - 1408, 1426
  - 1426, 1442
  - 1442, 1458
  - 1458, 1473
  - 1473, 1489
  - 1489, 1504
  - 1504, 1521
- header evidence:
  - Record:
    - bbox:
      - 2310
      - 1280
      - 2450
      - 1305
    - expected: VAV TERMINAL SCHEDULE
- source note: Rows are printed VAV schedule types/marks. This source table has no installed quantity column, so the seven rows are not a plan-instance total.

### M601-CHILLED-WATER-PUMPS - PDF 18

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | gpm | head_ft_wg | motor_hp | fluid | notes |
|---|---|---|---|---|---|---|
| 1 | CWP-1 | 99 | 35 | 2 | WATER | 1: |
| 2 | CWP-2 | 99 | 35 | 2 | WATER | 1: |

- sheet: M-601
- title as printed: CHILLED WATER PUMP
- x edges:
  - 1850
  - 1930
  - 1995
  - 2070
  - 2150
  - 2225
  - 2270
- y ranges:
  - 1712, 1729
  - 1729, 1747
- header evidence:
  - Record:
    - bbox:
      - 2000
      - 1585
      - 2125
      - 1608
    - expected: CHILLED WATER PUMP

### M601-ELECTRIC-DUCT-HEATERS - PDF 18

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | cfm | preheat_mark | reheat_mark | air_handling_system | kw | notes |
|---|---|---|---|---|---|---|---|
| 1 | EDH-1 | 1,750 | (blank) | X | AHU-2 | 10.0 | 1: |
| 2 | EDH-2 | 690 | (blank) | X | AHU-2 | 8.0 | 1: |
| 3 | EDH-3 | 900 | (blank) | X | AHU-2 | 8.0 | 1: |
| 4 | EDH-4 | 690 | (blank) | X | AHU-2 | 10.0 | 1: |
| 5 | EDH-5 | 900 | (blank) | X | AHU-2 | 8.0 | 1: |

- sheet: M-601
- title as printed: ELECTRIC DUCT HEATER
- x edges:
  - 2300
  - 2360
  - 2425
  - 2470
  - 2540
  - 2605
  - 2670
  - 2720
- y ranges:
  - 1712, 1729
  - 1729, 1745
  - 1745, 1761
  - 1761, 1777
  - 1777, 1793
- header evidence:
  - Record:
    - bbox:
      - 2440
      - 1585
      - 2575
      - 1610
    - expected: ELECTRIC DUCT HEATER

### M601-AIR-DEVICES - PDF 18

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | module_sizes_in | mnfr_titus_mark | mnfr_ruskin_mark | model_no | type | material_steel_mark | material_aluminum_mark | material_aluminum_with_steel_frame_mark | finish_off_white_mark | finish_primer_mark | finish_clear_by_arch_mark | accessory_opposed_blade_damper_mark | accessory_air_scoop_mark | accessory_butterfly_damper_mark | accessory_fire_damper_mark | accessory_equalizing_grid_mark | mounting_lay_in_mark | mounting_surface_mark | mounting_duct_mark | max_nc | max_loss_in_wg | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | D | 24 X 24 | X | (blank) | OMNI-AA | PLAQUE | (blank) | X | (blank) | (blank) |   | X | X | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | 25 | 0.10 | 1,2,3,4,5,6 |
| 2 | F | NECK SIZE + 1.75 | X | (blank) | 300FL | LOUVERED FACE, DOUBLE DEFLECTION, 3/4" BLADE SPACEING | (blank) | X | (blank) | (blank) |   | X | X | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | 25 | 0.10 | 1,2,6 |
| 3 | H | 24 X 24 | X | (blank) | PAR-AA | PERFORATED FACE | (blank) | X | (blank) | (blank) |   | X | X | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | 25 | 0.10 | 1,2,3,6 |
| 4 | L | NECK SIZE + 1.75 | X | (blank) | 350FL | LOUVERED FACE, 35° FIXED SINGLE | (blank) | X | (blank) | (blank) |   | X | X | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | 25 | 0.10 | 1,2,6 |

- sheet: M-601
- title as printed: AIR DEVICE SCHEDULE
- x edges:
  - 1470
  - 1535
  - 1640
  - 1670
  - 1710
  - 1770
  - 1940
  - 1975
  - 2015
  - 2055
  - 2095
  - 2135
  - 2175
  - 2215
  - 2255
  - 2295
  - 2335
  - 2375
  - 2415
  - 2455
  - 2495
  - 2540
  - 2640
  - 2710
- y ranges:
  - 220, 237
  - 237, 277
  - 277, 296
  - 296, 322
- header evidence:
  - Record:
    - bbox:
      - 2025
      - 68
      - 2160
      - 96
    - expected: AIR DEVICE SCHEDULE
- source row semantics: D, F, H and L are literal published air-device marks. No installed count, device placement or actuator association is stated by this schedule itself.

- module role: Composite authored module schedules; each named component is embedded without rewriting its facts.
- source modules:
  - schedules_m601_core
  - schedules_m601_air_devices
- source components:
  - schedules m601 core:
    - document id: 05__vol2__009
    - module role: M-601 core equipment schedule capture: air-cooled chiller, exhaust fans, hydronic control valves, air handling units, VAV terminals, chilled-water pumps and electric duct heaters. Accessory matrices and air-device types are captured separately so their rotated/merged layout is not falsely flattened.
    - tables:
      - Record:
        - id: M601-AIR-COOLED-CHILLER
        - sheet: M-601
        - page: 18
        - title as printed: AIR COOLED CHILLER SCHEDULE
        - columns: tag\|capacity_tons\|min_eer\|min_iplv\|ewt_f\|lwt_f\|gpm\|fouling_factor\|max_pressure_drop_ft_wg\|fluid\|notes
        - x edges:
          - 875
          - 935
          - 995
          - 1075
          - 1155
          - 1225
          - 1300
          - 1360
          - 1435
          - 1515
          - 1585
          - 1640
        - y ranges:
          - 638, 663
        - rows:
          - CH-1\|60\|10.29\|15.53\|44\|45\|99\|0.0001\|20\|WATER\|1:2:3:
        - header evidence:
          - Record:
            - bbox:
              - 1165
              - 502
              - 1340
              - 522
            - expected: AIR COOLED CHILLER SCHEDULE
        - source note: The printed chiller notes, including the R-32 requirement, are retained as bounded assertions rather than normalized equipment assumptions.
      - Record:
        - id: M601-FANS
        - sheet: M-601
        - page: 18
        - title as printed: FAN SCHEDULE
        - columns: tag\|cfm\|esp_in_wg\|direct_drive_mark\|model\|max_hp\|max_oper_weight_lb\|max_fan_speed_rpm\|max_noise_sones\|accessory_marks\|notes
        - x edges:
          - 1660
          - 1725
          - 1785
          - 1845
          - 1910
          - 2010
          - 2080
          - 2170
          - 2240
          - 2315
          - 2620
          - 2660
        - y ranges:
          - 693, 712
          - 712, 728
          - 728, 744
          - 758, 776
          - 776, 792
        - rows:
          - EF-1\|2,200\|2.00\|X\|VK-H\|2\|700\|2,000\|21\|X X X\|1:2:
          - EF-2\|1,400\|1.00\|X\|VK-H\|1\|500\|2,200\|20\|X X X\|1:2:
          - EF-3\|1,400\|1.00\|X\|VK-H\|1\|500\|2,200\|20\|X X X\|1:2:
          - EF-5\|150\|0.125\|X\|70 SQN\|1/4\|-\|-\|-\|\|3:
          - EF-6\|200\|0.125\|X\|70 SQN\|1/4\|\|\|\|\|3:
        - header evidence:
          - Record:
            - bbox:
              - 2140
              - 506
              - 2240
              - 530
            - expected: FAN SCHEDULE
        - source note: Manufacturer text is rendered as a table-level/merged vertical layout and is retained in source layout context; it is not assigned to a row where the source does not make a clean one-row association.
      - Record:
        - id: M601-HYDRONIC-CONTROL-VALVES
        - sheet: M-601
        - page: 18
        - title as printed: HYDRONIC CONTROL VALVE SCHEDULE
        - columns: tag\|gpm\|max_pressure_drop_ft\|min_cv\|type\|configuration\|fluid\|fail_position
        - x edges:
          - 1230
          - 1290
          - 1360
          - 1440
          - 1515
          - 1600
          - 1710
          - 1785
          - 1870
        - y ranges:
          - 1058, 1079
          - 1079, 1100
        - rows:
          - CV-1\|19\|10\|6\|BALL\|3-WAY\|WATER\|CLOSED
          - CV-2\|80\|10\|25\|BALL\|3-WAY\|WATER\|CLOSED
        - header evidence:
          - Record:
            - bbox:
              - 1440
              - 934
              - 1650
              - 958
            - expected: HYDRONIC CONTROL VALVE SCHEDULE
        - source note: The two source notes bind CV-1 to AHU-1 and CV-2 to AHU-2; they are preserved in the bounded assertions below.
      - Record:
        - id: M601-AIR-HANDLING-UNITS
        - sheet: M-601
        - page: 18
        - title as printed: AIR HANDLING UNIT SCHEDULE
        - columns: tag\|mark\|model_series\|max_cfm\|min_oa_cfm\|unoccupied_cfm\|external_static_in_wg\|max_motor_hp\|max_rpm\|total_cooling_mbh\|sensible_cooling_mbh\|eat_db_f\|eat_wb_f\|lat_db_f\|lat_wb_f\|gpm\|notes
        - x edges:
          - 1890
          - 1940
          - 2020
          - 2080
          - 2132
          - 2172
          - 2228
          - 2268
          - 2325
          - 2372
          - 2420
          - 2470
          - 2500
          - 2530
          - 2560
          - 2595
          - 2660
          - 2715
        - y ranges:
          - 1118, 1139
          - 1139, 1157
        - rows:
          - AHU-1\|X\|39MN\|2,565\|640\|-\|3.5\|5\|3,500\|106.2\|64.5\|78.3\|66.5\|55\|54\|19\|1:2:3
          - AHU-2\|X\|39MN\|4,930\|4,930\|4,200\|3.25\|15\|1,800\|461.4\|191.7\|91\|79\|55\|54\|80\|1:2:4
        - header evidence:
          - Record:
            - bbox:
              - 2210
              - 940
              - 2390
              - 965
            - expected: AIR HANDLING UNIT SCHEDULE
        - source note: The printed MNFR column is a merged/rotated allowed-make layout (CARRIER, JCI, DAIKIN), not a clean one-make-per-unit field. It is recorded as a table-level source layout fact, not projected onto AHU-1/AHU-2.
      - Record:
        - id: M601-VAV-TERMINALS
        - sheet: M-601
        - page: 18
        - title as printed: VAV TERMINAL SCHEDULE
        - columns: tag\|max_cfm\|min_cfm\|shutoff_mark\|reheat_mark\|inlet_duct_connection\|air_handling_system\|hot_water_mark\|electric_mark\|kw\|notes
        - x edges:
          - 2045
          - 2110
          - 2170
          - 2240
          - 2275
          - 2330
          - 2415
          - 2515
          - 2565
          - 2610
          - 2670
          - 2715
        - y ranges:
          - 1408, 1426
          - 1426, 1442
          - 1442, 1458
          - 1458, 1473
          - 1473, 1489
          - 1489, 1504
          - 1504, 1521
        - rows:
          - VAV-1-1\|500\|250\|\|X\|8"\|AHU-1\|\|X\|2.0\|1:
          - VAV-1-2\|210\|125\|\|X\|6"\|AHU-1\|\|X\|1.0\|1:
          - VAV-1-3\|450\|200\|\|X\|6"\|AHU-1\|\|X\|1.5\|1:
          - VAV-1-4\|600\|300\|\|X\|8"\|AHU-1\|\|X\|2.5\|1:
          - VAV-1-5\|245\|150\|\|X\|6"\|AHU-1\|\|X\|1.0\|1:
          - VAV-1-6\|270\|110\|\|X\|6"\|AHU-1\|\|X\|1.0\|1:
          - VAV-1-7\|290\|290\|\|X\|8"\|AHU-1\|\|X\|2.0\|1:
        - header evidence:
          - Record:
            - bbox:
              - 2310
              - 1280
              - 2450
              - 1305
            - expected: VAV TERMINAL SCHEDULE
        - source note: Rows are printed VAV schedule types/marks. This source table has no installed quantity column, so the seven rows are not a plan-instance total.
      - Record:
        - id: M601-CHILLED-WATER-PUMPS
        - sheet: M-601
        - page: 18
        - title as printed: CHILLED WATER PUMP
        - columns: tag\|gpm\|head_ft_wg\|motor_hp\|fluid\|notes
        - x edges:
          - 1850
          - 1930
          - 1995
          - 2070
          - 2150
          - 2225
          - 2270
        - y ranges:
          - 1712, 1729
          - 1729, 1747
        - rows:
          - CWP-1\|99\|35\|2\|WATER\|1:
          - CWP-2\|99\|35\|2\|WATER\|1:
        - header evidence:
          - Record:
            - bbox:
              - 2000
              - 1585
              - 2125
              - 1608
            - expected: CHILLED WATER PUMP
      - Record:
        - id: M601-ELECTRIC-DUCT-HEATERS
        - sheet: M-601
        - page: 18
        - title as printed: ELECTRIC DUCT HEATER
        - columns: tag\|cfm\|preheat_mark\|reheat_mark\|air_handling_system\|kw\|notes
        - x edges:
          - 2300
          - 2360
          - 2425
          - 2470
          - 2540
          - 2605
          - 2670
          - 2720
        - y ranges:
          - 1712, 1729
          - 1729, 1745
          - 1745, 1761
          - 1761, 1777
          - 1777, 1793
        - rows:
          - EDH-1\|1,750\|\|X\|AHU-2\|10.0\|1:
          - EDH-2\|690\|\|X\|AHU-2\|8.0\|1:
          - EDH-3\|900\|\|X\|AHU-2\|8.0\|1:
          - EDH-4\|690\|\|X\|AHU-2\|10.0\|1:
          - EDH-5\|900\|\|X\|AHU-2\|8.0\|1:
        - header evidence:
          - Record:
            - bbox:
              - 2440
              - 1585
              - 2575
              - 1610
            - expected: ELECTRIC DUCT HEATER
    - assertions:
      - Record:
        - id: m601-chiller-r32-note
        - page: 18
        - bbox:
          - 860
          - 728
          - 1080
          - 754
        - expected: 1. UNIT SHALL UTILIZE R-32 REFRIGERANT
        - mode: exact
      - Record:
        - id: m601-cv1-serves-ahu1
        - page: 18
        - bbox:
          - 1210
          - 1105
          - 1340
          - 1126
        - expected: 1. CV-1 SERVES AHU-1
        - mode: exact
      - Record:
        - id: m601-cv2-serves-ahu2
        - page: 18
        - bbox:
          - 1210
          - 1121
          - 1340
          - 1142
        - expected: 2. CV-2 SERVES AHU-2
        - mode: exact
      - Record:
        - id: m601-ahus-replace-actuators-note
        - page: 18
        - bbox:
          - 1880
          - 1198
          - 2490
          - 1220
        - expected: 2. CLEAN ALL COILS, REPLACE FAN BELTS, AND DAMPER ACTUATORS. ENSURE DAMPER ARE IN OPERATING CONDITION.
        - mode: exact
      - Record:
        - id: m601-vav-existing-note
        - page: 18
        - bbox:
          - 2025
          - 1528
          - 2320
          - 1558
        - expected: NOTES: 1. EXISTING VAV UNIT. INFORMATION PROVIDED FOR BALANCING.
        - mode: exact
      - Record:
        - id: m601-edh-three-stages-note
        - page: 18
        - bbox:
          - 2290
          - 1830
          - 2565
          - 1865
        - expected: NOTES: 1. PROVIDE DUCT HEATER WITH A MINIMUM OF THREE STAGES.
        - mode: exact
    - schedule scope:
      - air device matrix: The separate four-row Air Device Schedule has rotated headers and an accessory X-matrix. It will be retained in a dedicated literal-source-row module rather than silently assigning rotated/merged marks to equipment rows.
      - control valve schedule: Present: two complete hydronic control-valve rows, CV-1 and CV-2, including GPM, pressure drop, Cv, configuration, fluid and fail position.
      - damper actuator schedule: No standalone actuator schedule is asserted. The M-601 note says to replace damper actuators, and legends/sequences show damper context, but no separate actuator tag/make/torque/signal/fail-action schedule is supplied.
  - schedules m601 air devices:
    - document id: 05__vol2__009
    - module role: Literal M-601 Air Device Schedule capture, preserving its separate material, finish, accessory and mounting mark columns. This is a source type schedule, not an installed outlet quantity takeoff.
    - tables:
      - Record:
        - id: M601-AIR-DEVICES
        - sheet: M-601
        - page: 18
        - title as printed: AIR DEVICE SCHEDULE
        - columns: mark\|module_sizes_in\|mnfr_titus_mark\|mnfr_ruskin_mark\|model_no\|type\|material_steel_mark\|material_aluminum_mark\|material_aluminum_with_steel_frame_mark\|finish_off_white_mark\|finish_primer_mark\|finish_clear_by_arch_mark\|accessory_opposed_blade_damper_mark\|accessory_air_scoop_mark\|accessory_butterfly_damper_mark\|accessory_fire_damper_mark\|accessory_equalizing_grid_mark\|mounting_lay_in_mark\|mounting_surface_mark\|mounting_duct_mark\|max_nc\|max_loss_in_wg\|notes
        - x edges:
          - 1470
          - 1535
          - 1640
          - 1670
          - 1710
          - 1770
          - 1940
          - 1975
          - 2015
          - 2055
          - 2095
          - 2135
          - 2175
          - 2215
          - 2255
          - 2295
          - 2335
          - 2375
          - 2415
          - 2455
          - 2495
          - 2540
          - 2640
          - 2710
        - y ranges:
          - 220, 237
          - 237, 277
          - 277, 296
          - 296, 322
        - rows:
          - D\|24 X 24\|X\|\|OMNI-AA\|PLAQUE\|\|X\|\|\| \|X\|X\|\|\|\|\|\|X\|\|25\|0.10\|1,2,3,4,5,6
          - F\|NECK SIZE + 1.75\|X\|\|300FL\|LOUVERED FACE, DOUBLE DEFLECTION, 3/4" BLADE SPACEING\|\|X\|\|\| \|X\|X\|\|\|\|\|\|X\|\|25\|0.10\|1,2,6
          - H\|24 X 24\|X\|\|PAR-AA\|PERFORATED FACE\|\|X\|\|\| \|X\|X\|\|\|\|\|\|X\|\|25\|0.10\|1,2,3,6
          - L\|NECK SIZE + 1.75\|X\|\|350FL\|LOUVERED FACE, 35° FIXED SINGLE\|\|X\|\|\| \|X\|X\|\|\|\|\|\|X\|\|25\|0.10\|1,2,6
        - header evidence:
          - Record:
            - bbox:
              - 2025
              - 68
              - 2160
              - 96
            - expected: AIR DEVICE SCHEDULE
        - source row semantics: D, F, H and L are literal published air-device marks. No installed count, device placement or actuator association is stated by this schedule itself.
    - assertions:
      - Record:
        - id: m601-air-device-note-1
        - page: 18
        - bbox:
          - 1470
          - 374
          - 1770
          - 392
        - expected: 1. FINISH TO BE STANDARD COLOR AS SELECTED BY THE ARCHITECT.
        - mode: exact
      - Record:
        - id: m601-air-device-note-2
        - page: 18
        - bbox:
          - 1470
          - 390
          - 1810
          - 408
        - expected: 2. COORDINATE BORDER TYPES AND MOUNTING FRAMES WITH ARCHITECTURE.
        - mode: exact
      - Record:
        - id: m601-air-device-note-3
        - page: 18
        - bbox:
          - 1470
          - 406
          - 1685
          - 424
        - expected: 3. MOLDED INSULATION BLANKET (R-6 MINIMUM).
        - mode: exact
      - Record:
        - id: m601-air-device-note-4
        - page: 18
        - bbox:
          - 1470
          - 422
          - 1785
          - 440
        - expected: 4. 4-WAY THROW PATTERN UNLESS OTHERWISE NOTED ON FLOOR PLANS.
        - mode: exact
      - Record:
        - id: m601-air-device-note-5
        - page: 18
        - bbox:
          - 1470
          - 438
          - 1865
          - 456
        - expected: 5. PROVIDE AIR BAFFLES AS NECESSARY TO ACHIEVE THROW PATTERN INDICATED ON PLANS.
        - mode: exact
    - schedule scope:
      - air device schedule: Present: four literal type rows (D, F, H and L) with published material, finish, accessory, mounting, noise, loss and note fields.
      - control valve schedule: Not represented by this source table; the separate M-601 hydronic-control-valve schedule is captured in schedules_m601_core.json.
      - damper actuator schedule: The air-device table includes an opposed-blade-damper accessory mark but does not state an actuator tag, manufacturer/model, torque, control signal or fail action. It is not recast as an actuator schedule.
- assertions:
  - Record:
    - id: m601-chiller-r32-note
    - page: 18
    - bbox:
      - 860
      - 728
      - 1080
      - 754
    - expected: 1. UNIT SHALL UTILIZE R-32 REFRIGERANT
    - mode: exact
  - Record:
    - id: m601-cv1-serves-ahu1
    - page: 18
    - bbox:
      - 1210
      - 1105
      - 1340
      - 1126
    - expected: 1. CV-1 SERVES AHU-1
    - mode: exact
  - Record:
    - id: m601-cv2-serves-ahu2
    - page: 18
    - bbox:
      - 1210
      - 1121
      - 1340
      - 1142
    - expected: 2. CV-2 SERVES AHU-2
    - mode: exact
  - Record:
    - id: m601-ahus-replace-actuators-note
    - page: 18
    - bbox:
      - 1880
      - 1198
      - 2490
      - 1220
    - expected: 2. CLEAN ALL COILS, REPLACE FAN BELTS, AND DAMPER ACTUATORS. ENSURE DAMPER ARE IN OPERATING CONDITION.
    - mode: exact
  - Record:
    - id: m601-vav-existing-note
    - page: 18
    - bbox:
      - 2025
      - 1528
      - 2320
      - 1558
    - expected: NOTES: 1. EXISTING VAV UNIT. INFORMATION PROVIDED FOR BALANCING.
    - mode: exact
  - Record:
    - id: m601-edh-three-stages-note
    - page: 18
    - bbox:
      - 2290
      - 1830
      - 2565
      - 1865
    - expected: NOTES: 1. PROVIDE DUCT HEATER WITH A MINIMUM OF THREE STAGES.
    - mode: exact
  - Record:
    - id: m601-air-device-note-1
    - page: 18
    - bbox:
      - 1470
      - 374
      - 1770
      - 392
    - expected: 1. FINISH TO BE STANDARD COLOR AS SELECTED BY THE ARCHITECT.
    - mode: exact
  - Record:
    - id: m601-air-device-note-2
    - page: 18
    - bbox:
      - 1470
      - 390
      - 1810
      - 408
    - expected: 2. COORDINATE BORDER TYPES AND MOUNTING FRAMES WITH ARCHITECTURE.
    - mode: exact
  - Record:
    - id: m601-air-device-note-3
    - page: 18
    - bbox:
      - 1470
      - 406
      - 1685
      - 424
    - expected: 3. MOLDED INSULATION BLANKET (R-6 MINIMUM).
    - mode: exact
  - Record:
    - id: m601-air-device-note-4
    - page: 18
    - bbox:
      - 1470
      - 422
      - 1785
      - 440
    - expected: 4. 4-WAY THROW PATTERN UNLESS OTHERWISE NOTED ON FLOOR PLANS.
    - mode: exact
  - Record:
    - id: m601-air-device-note-5
    - page: 18
    - bbox:
      - 1470
      - 438
      - 1865
      - 456
    - expected: 5. PROVIDE AIR BAFFLES AS NECESSARY TO ACHIEVE THROW PATTERN INDICATED ON PLANS.
    - mode: exact
- inventory checks: []

## Points

Ledger-form projection of the 75 already-authored M-801 through M-804 point-list rows for source-row application presentation. It adds no PDF fact or physical ownership.

### M801-VFD-BACNET-INTERFACE-LEDGER - PDF 19

18 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name |
|---|---|---|
| 1 | AI1 | FREQUENCY SETPOINT REFERENCE (HZ) |
| 2 | AI2 | FREQUENCY STATUS (HZ) |
| 3 | AI3 | MOTOR SPEED (RPM) |
| 4 | AI4 | OUTPUT VOLTAGE (V) |
| 5 | AI5 | OUTPUT CURRENT (A) |
| 6 | AI6 | OUTPUT POWER (KW) |
| 7 | AI7 | TORQUE (%) |
| 8 | AO1 | SPEED COMMAND (%) |
| 9 | AV1 | MINIMUM FREQUENCY (HZ) |
| 10 | AV2 | MAXIMUM FREQUENCY (HZ) |
| 11 | AV3 | ACCELERATION TIME (S) |
| 12 | AV4 | DECELERATION TIME (S) |
| 13 | BI1 | VFD STATUS |
| 14 | BI2 | VFD FAULT |
| 15 | BI3 | VFD ALARM |
| 16 | BO1 | START / STOP COMMAND |
| 17 | BO2 | FAULT RESET |
| 18 | MI1 | HOA MODE STATUS |

- sheet: M-801
- title as printed: VARIABLE FREQUENCY DRIVE BACNET INTERFACE SCHEDULE
- x edges:
  - 1280
  - 1320
  - 1650
- y ranges:
  - 170, 189
  - 189, 206
  - 206, 223
  - 223, 241
  - 241, 258
  - 258, 275
  - 275, 292
  - 309, 326
  - 343, 360
  - 360, 378
  - 378, 395
  - 395, 412
  - 429, 447
  - 447, 464
  - 464, 481
  - 498, 516
  - 516, 533
  - 550, 567
- source row semantics: Literal point-list identifier and description, projected without renaming from points_m801_m804.json. Trend/alarm/graphic marks remain in that full source-matrix component.

### M802-AHU1-DDC-LEDGER - PDF 20

17 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name |
|---|---|---|
| 1 | AI1 | RETTURN AIR TEMPERATURE (°F) |
| 2 | AI2 | RETURN AIR DAMPER POSITION (%) |
| 3 | AI3 | OUTDOOR AIR DAMPER POSITION (%) |
| 4 | AI3 | OUTDOOR AIR TEMPERATURE (°F) |
| 5 | AI4 | OUTDOOR AIRFLOW (CFM) |
| 6 | AI5 | MIXED AIR TEMPERATURE (°F) |
| 7 | AI6 | FILTER DIFFERENTIAL PRESSURE (IN WG) |
| 8 | AI7 | CHILLED WATER CONTROL VALVE POSITION (%) |
| 9 | AI8 | SUPPLY AIR TEMPERATURE (°F) |
| 10 | AI9 | DOWN DUCT STATIC PRESSURE (IN WG) |
| 11 | AO1 | RETURN AIR DAMPER COMMAND (%) |
| 12 | AO2 | OUTDOOR AIR DAMPER COMMAND (%) |
| 13 | AO3 | CHILLED WATER CONTROL VALVE COMMAND (%) |
| 14 | AO4 | FAN SPEED COMMAND (%) |
| 15 | BI1 | DUCT SMOKE DETECTOR |
| 16 | BI2 | SUPPLY FAN STATUS |
| 17 | BI3 | DISCHARGE STATIC PRESSURE SWITCH |

- sheet: M-802
- title as printed: AHU-1 DDC POINTS LIST
- x edges:
  - 1935
  - 1975
  - 2325
- y ranges:
  - 432, 449
  - 449, 466
  - 466, 483
  - 483, 500
  - 501, 518
  - 518, 535
  - 535, 552
  - 552, 569
  - 570, 587
  - 587, 604
  - 621, 638
  - 638, 656
  - 656, 673
  - 673, 690
  - 708, 725
  - 725, 742
  - 742, 759
- source row semantics: Literal point-list identifier and description, projected without renaming from points_m801_m804.json. Trend/alarm/graphic marks remain in that full source-matrix component.

### M802-CHILLER-PLANT-DDC-LEDGER - PDF 20

11 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name |
|---|---|---|
| 1 | AI1 | CHILLED WATER SUPPLY TEMPERATURE (°F) |
| 2 | AI2 | CHILLED WATE RETURN TEMPERATURE (°F) |
| 3 | AI3 | PUMP MOTOR CURRENT |
| 4 | AI4 | PUMP MOTOR CURRENT |
| 5 | BI1 | PUMP STATUS |
| 6 | BI3 | PUMP STATUS |
| 7 | BI5 | CHILLER DIFFERENTIAL PRESSURE (PSI) |
| 8 | BO1 | CHILLER ENABLE / DISABLE |
| 9 | BO2 | PUMP START/STOP |
| 10 | BO3 | PUMP START/STOP |
| 11 | MI1 | CHILLER INTERGRATION POINTS |

- sheet: M-802
- title as printed: CHILLER PLANT DDC POINTS LIST
- x edges:
  - 2070
  - 2110
  - 2460
- y ranges:
  - 1720, 1737
  - 1737, 1755
  - 1755, 1772
  - 1772, 1789
  - 1807, 1824
  - 1824, 1841
  - 1841, 1858
  - 1876, 1893
  - 1893, 1910
  - 1910, 1927
  - 1945, 1962
- source row semantics: Literal point-list identifier and description, projected without renaming from points_m801_m804.json. Trend/alarm/graphic marks remain in that full source-matrix component.

### M803-AHU2-DDC-LEDGER - PDF 21

11 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name |
|---|---|---|
| 1 | AI1 | FILTER DIFFERENTIAL PRESSURE (IN WG) |
| 2 | AI2 | OUTDOOR AIR TEMPERATURE (°F) |
| 3 | AI3 | CHILLED WATER CONTROL VALVE POSITION (%) |
| 4 | AI4 | SUPPLY AIR TEMPERATURE (°F) |
| 5 | AI4 | DOWN DUCT STATIC PRESSURE (IN WG) |
| 6 | AO1 | CHILLED WATER CONTROL VALVE COMMAND (%) |
| 7 | AO2 | SUPPLY FAN SPEED (%) |
| 8 | BI1 | OUTDOOR AIR DAMPER END SWITCH |
| 9 | BI2 | SUPPLY FAN STATUS |
| 10 | BI2 | DUCT SMOKE DETECTOR |
| 11 | BO1 | OUTDOOR AIR DAMPER OPEN/CLOSE |

- sheet: M-803
- title as printed: AHU-2 DDC POINTS LIST
- x edges:
  - 2112
  - 2150
  - 2500
- y ranges:
  - 1584, 1602
  - 1602, 1619
  - 1619, 1636
  - 1636, 1653
  - 1653, 1671
  - 1688, 1705
  - 1705, 1722
  - 1740, 1757
  - 1757, 1774
  - 1774, 1791
  - 1809, 1826
- source row semantics: Literal point-list identifier and description, projected without renaming from points_m801_m804.json. Trend/alarm/graphic marks remain in that full source-matrix component.

### M803-LAB-EXHAUST-DDC-LEDGER - PDF 21

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name |
|---|---|---|
| 1 | AI1 | FAN STATUS |
| 2 | AO1 | FAN SPEED COMMAND |

- sheet: M-803
- title as printed: LAB EXHAUST FANS DDC POINTS LIST
- x edges:
  - 866
  - 910
  - 1260
- y ranges:
  - 656, 673
  - 691, 708
- source row semantics: Literal point-list identifier and description, projected without renaming from points_m801_m804.json. Trend/alarm/graphic marks remain in that full source-matrix component.

### M803-SCHEDULED-EXHAUST-DDC-LEDGER - PDF 21

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name |
|---|---|---|
| 1 | BI1 | FAN STATUS |
| 2 | BO1 | START / STOP COMMAND |

- sheet: M-803
- title as printed: SCHEDULED EXHAUST FAN DDC POINTS LIST
- x edges:
  - 2135
  - 2175
  - 2525
- y ranges:
  - 840, 857
  - 875, 892
- source row semantics: Literal point-list identifier and description, projected without renaming from points_m801_m804.json. Trend/alarm/graphic marks remain in that full source-matrix component.

### M804-ELECTRIC-UNIT-HEATER-DDC-LEDGER - PDF 22

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name |
|---|---|---|
| 1 | AI1 | ELECTRIC HEAT DISCHARGE AIR TEMPERATURE |
| 2 | AI2 | SPACE TEMPERATURE (°F) |
| 3 | AI3 | ZONE LOCAL SETPOINT ADJUST (°F) |
| 4 | BI1 | AIRFLOW SWITCH |
| 5 | BI1 | LOCAL OCCUPANCY OVERRIDE |
| 6 | BO1 | ELECTRIC HEAT STAGE (ON/OFF) |

- sheet: M-804
- title as printed: ELECTRIC UNIT HEATER DDC POINTS LIST
- x edges:
  - 2100
  - 2140
  - 2505
- y ranges:
  - 374, 391
  - 391, 408
  - 408, 425
  - 443, 460
  - 460, 477
  - 495, 512
- source row semantics: Literal point-list identifier and description, projected without renaming from points_m801_m804.json. Trend/alarm/graphic marks remain in that full source-matrix component.

### M804-VAV-TERMINAL-DDC-LEDGER - PDF 22

8 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name |
|---|---|---|
| 1 | AI1 | ZONE PRIMARY AIRFLOW (CFM) |
| 2 | AI2 | PRIMARY AIR DAMPER STATUS (%) |
| 3 | AI4 | SUPPLY AIR TEMPERATURE (°F) |
| 4 | AI5 | ZONE TEMPERATURE (°F) |
| 5 | AI6 | ZONE LOCAL SETPOINT ADJUST (°F) |
| 6 | AO1 | PRIMARY AIR DAMPER COMMAND (%) |
| 7 | BI1 | LOCAL OCCUPANCY OVERRIDE |
| 8 | BO2 | ELECTRIC HEAT STAGE (ON/OFF) |

- sheet: M-804
- title as printed: VAV TERMINAL DDC POINTS LIST
- x edges:
  - 2100
  - 2140
  - 2505
- y ranges:
  - 1588, 1605
  - 1605, 1622
  - 1622, 1639
  - 1639, 1656
  - 1656, 1674
  - 1691, 1708
  - 1726, 1743
  - 1760, 1777
- source row semantics: Literal point-list identifier and description, projected without renaming from points_m801_m804.json. Trend/alarm/graphic marks remain in that full source-matrix component.

- module role: Ledger-form projection of the 75 already-authored M-801 through M-804 point-list rows for source-row application presentation. It adds no PDF fact or physical ownership.
- assertions: []
- source boundary: Use the full points_m801_m804 component for literal trend/alarm/graphic mark columns. This ledger preserves identifier and description only, including repeated printed identifiers.

## Controls Context

This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.

### M801-VFD-BACNET-INTERFACE - PDF 19

18 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_id | description | trend_mark | alarm_mark | graphic_mark |
|---|---|---|---|---|---|
| 1 | AI1 | FREQUENCY SETPOINT REFERENCE (HZ) | ● | (blank) | ● |
| 2 | AI2 | FREQUENCY STATUS (HZ) | ● | (blank) | ● |
| 3 | AI3 | MOTOR SPEED (RPM) | ● | (blank) | ● |
| 4 | AI4 | OUTPUT VOLTAGE (V) | ● | (blank) | ● |
| 5 | AI5 | OUTPUT CURRENT (A) | ● | (blank) | ● |
| 6 | AI6 | OUTPUT POWER (KW) | ● | (blank) | ● |
| 7 | AI7 | TORQUE (%) | ● | (blank) | ● |
| 8 | AO1 | SPEED COMMAND (%) | ● | (blank) | ● |
| 9 | AV1 | MINIMUM FREQUENCY (HZ) | ● | (blank) | ● |
| 10 | AV2 | MAXIMUM FREQUENCY (HZ) | ● | (blank) | ● |
| 11 | AV3 | ACCELERATION TIME (S) | ● | (blank) | ● |
| 12 | AV4 | DECELERATION TIME (S) | ● | (blank) | ● |
| 13 | BI1 | VFD STATUS | ● | ● | ● |
| 14 | BI2 | VFD FAULT | ● | ● | ● |
| 15 | BI3 | VFD ALARM | ● | ● | ● |
| 16 | BO1 | START / STOP COMMAND | ● | (blank) | ● |
| 17 | BO2 | FAULT RESET | ● | (blank) | ● |
| 18 | MI1 | HOA MODE STATUS | ● | ● | ● |

- sheet: M-801
- title as printed: VARIABLE FREQUENCY DRIVE BACNET INTERFACE SCHEDULE
- x edges:
  - 1280
  - 1320
  - 1650
  - 1745
  - 1800
  - 1850
- y ranges:
  - 170, 189
  - 189, 206
  - 206, 223
  - 223, 241
  - 241, 258
  - 258, 275
  - 275, 292
  - 309, 326
  - 343, 360
  - 360, 378
  - 378, 395
  - 395, 412
  - 429, 447
  - 447, 464
  - 464, 481
  - 498, 516
  - 516, 533
  - 550, 567
- source row semantics: Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred.
- header evidence:
  - Record:
    - bbox:
      - 1270
      - 85
      - 1855
      - 150
    - expected: VARIABLE FREQUENCY DRIVE BACNET INTERFACE SCHEDULE

### M802-AHU1-DDC - PDF 20

17 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_id | description | trend_mark | alarm_mark | graphic_mark |
|---|---|---|---|---|---|
| 1 | AI1 | RETTURN AIR TEMPERATURE (°F) | ● | (blank) | ● |
| 2 | AI2 | RETURN AIR DAMPER POSITION (%) | ● | (blank) | ● |
| 3 | AI3 | OUTDOOR AIR DAMPER POSITION (%) | ● | (blank) | ● |
| 4 | AI3 | OUTDOOR AIR TEMPERATURE (°F) | ● | (blank) | ● |
| 5 | AI4 | OUTDOOR AIRFLOW (CFM) | ● | ● | ● |
| 6 | AI5 | MIXED AIR TEMPERATURE (°F) | ● | (blank) | ● |
| 7 | AI6 | FILTER DIFFERENTIAL PRESSURE (IN WG) | ● | ● | ● |
| 8 | AI7 | CHILLED WATER CONTROL VALVE POSITION (%) | ● | (blank) | ● |
| 9 | AI8 | SUPPLY AIR TEMPERATURE (°F) | ● | ● | ● |
| 10 | AI9 | DOWN DUCT STATIC PRESSURE (IN WG) | ● | ● | ● |
| 11 | AO1 | RETURN AIR DAMPER COMMAND (%) | ● | (blank) | ● |
| 12 | AO2 | OUTDOOR AIR DAMPER COMMAND (%) | ● | (blank) | ● |
| 13 | AO3 | CHILLED WATER CONTROL VALVE COMMAND (%) | ● | (blank) | ● |
| 14 | AO4 | FAN SPEED COMMAND (%) | ● | (blank) | ● |
| 15 | BI1 | DUCT SMOKE DETECTOR | ● | ● | ● |
| 16 | BI2 | SUPPLY FAN STATUS | ● | ● | ● |
| 17 | BI3 | DISCHARGE STATIC PRESSURE SWITCH | ● | ● | ● |

- sheet: M-802
- title as printed: AHU-1 DDC POINTS LIST
- x edges:
  - 1935
  - 1975
  - 2325
  - 2390
  - 2445
  - 2510
- y ranges:
  - 432, 449
  - 449, 466
  - 466, 483
  - 483, 500
  - 501, 518
  - 518, 535
  - 535, 552
  - 552, 569
  - 570, 587
  - 587, 604
  - 621, 638
  - 638, 656
  - 656, 673
  - 673, 690
  - 708, 725
  - 725, 742
  - 742, 759
- source row semantics: Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred.

### M802-CHILLER-PLANT-DDC - PDF 20

11 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_id | description | trend_mark | alarm_mark | graphic_mark |
|---|---|---|---|---|---|
| 1 | AI1 | CHILLED WATER SUPPLY TEMPERATURE (°F) | ● | ● | ● |
| 2 | AI2 | CHILLED WATE RETURN TEMPERATURE (°F) | ● | (blank) | ● |
| 3 | AI3 | PUMP MOTOR CURRENT | ● | ● | ● |
| 4 | AI4 | PUMP MOTOR CURRENT | ● | ● | ● |
| 5 | BI1 | PUMP STATUS | ● | ● | ● |
| 6 | BI3 | PUMP STATUS | ● | ● | ● |
| 7 | BI5 | CHILLER DIFFERENTIAL PRESSURE (PSI) | ● | ● | ● |
| 8 | BO1 | CHILLER ENABLE / DISABLE | ● | (blank) | ● |
| 9 | BO2 | PUMP START/STOP | ● | (blank) | ● |
| 10 | BO3 | PUMP START/STOP | ● | (blank) | ● |
| 11 | MI1 | CHILLER INTERGRATION POINTS | (blank) | ● | ● |

- sheet: M-802
- title as printed: CHILLER PLANT DDC POINTS LIST
- x edges:
  - 2070
  - 2110
  - 2460
  - 2525
  - 2580
  - 2645
- y ranges:
  - 1720, 1737
  - 1737, 1755
  - 1755, 1772
  - 1772, 1789
  - 1807, 1824
  - 1824, 1841
  - 1841, 1858
  - 1876, 1893
  - 1893, 1910
  - 1910, 1927
  - 1945, 1962
- source row semantics: Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred.

### M803-AHU2-DDC - PDF 21

11 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_id | description | trend_mark | alarm_mark | graphic_mark |
|---|---|---|---|---|---|
| 1 | AI1 | FILTER DIFFERENTIAL PRESSURE (IN WG) | ● | ● | ● |
| 2 | AI2 | OUTDOOR AIR TEMPERATURE (°F) | ● | (blank) | ● |
| 3 | AI3 | CHILLED WATER CONTROL VALVE POSITION (%) | ● | (blank) | ● |
| 4 | AI4 | SUPPLY AIR TEMPERATURE (°F) | ● | ● | ● |
| 5 | AI4 | DOWN DUCT STATIC PRESSURE (IN WG) | ● | ● | ● |
| 6 | AO1 | CHILLED WATER CONTROL VALVE COMMAND (%) | ● | (blank) | ● |
| 7 | AO2 | SUPPLY FAN SPEED (%) | ● | (blank) | ● |
| 8 | BI1 | OUTDOOR AIR DAMPER END SWITCH | ● | ● | ● |
| 9 | BI2 | SUPPLY FAN STATUS | ● | (blank) | ● |
| 10 | BI2 | DUCT SMOKE DETECTOR | ● | ● | ● |
| 11 | BO1 | OUTDOOR AIR DAMPER OPEN/CLOSE | ● | (blank) | ● |

- sheet: M-803
- title as printed: AHU-2 DDC POINTS LIST
- x edges:
  - 2112
  - 2150
  - 2500
  - 2570
  - 2625
  - 2685
- y ranges:
  - 1584, 1602
  - 1602, 1619
  - 1619, 1636
  - 1636, 1653
  - 1653, 1671
  - 1688, 1705
  - 1705, 1722
  - 1740, 1757
  - 1757, 1774
  - 1774, 1791
  - 1809, 1826
- source row semantics: Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred.

### M803-LAB-EXHAUST-DDC - PDF 21

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_id | description | trend_mark | alarm_mark | graphic_mark |
|---|---|---|---|---|---|
| 1 | AI1 | FAN STATUS | ● | ● | ● |
| 2 | AO1 | FAN SPEED COMMAND | ● | (blank) | ● |

- sheet: M-803
- title as printed: LAB EXHAUST FANS DDC POINTS LIST
- x edges:
  - 866
  - 910
  - 1260
  - 1325
  - 1380
  - 1435
- y ranges:
  - 656, 673
  - 691, 708
- source row semantics: Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred.

### M803-SCHEDULED-EXHAUST-DDC - PDF 21

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_id | description | trend_mark | alarm_mark | graphic_mark |
|---|---|---|---|---|---|
| 1 | BI1 | FAN STATUS | ● | ● | ● |
| 2 | BO1 | START / STOP COMMAND | ● | (blank) | ● |

- sheet: M-803
- title as printed: SCHEDULED EXHAUST FAN DDC POINTS LIST
- x edges:
  - 2135
  - 2175
  - 2525
  - 2595
  - 2650
  - 2710
- y ranges:
  - 840, 857
  - 875, 892
- source row semantics: Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred.

### M804-ELECTRIC-UNIT-HEATER-DDC - PDF 22

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_id | description | trend_mark | alarm_mark | graphic_mark |
|---|---|---|---|---|---|
| 1 | AI1 | ELECTRIC HEAT DISCHARGE AIR TEMPERATURE | ● | (blank) | ● |
| 2 | AI2 | SPACE TEMPERATURE (°F) | ● | ● | ● |
| 3 | AI3 | ZONE LOCAL SETPOINT ADJUST (°F) | ● | ● | ● |
| 4 | BI1 | AIRFLOW SWITCH | ● | (blank) | ● |
| 5 | BI1 | LOCAL OCCUPANCY OVERRIDE | ● | ● | ● |
| 6 | BO1 | ELECTRIC HEAT STAGE (ON/OFF) | ● | (blank) | ● |

- sheet: M-804
- title as printed: ELECTRIC UNIT HEATER DDC POINTS LIST
- x edges:
  - 2100
  - 2140
  - 2505
  - 2565
  - 2620
  - 2680
- y ranges:
  - 374, 391
  - 391, 408
  - 408, 425
  - 443, 460
  - 460, 477
  - 495, 512
- source row semantics: Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred.

### M804-VAV-TERMINAL-DDC - PDF 22

8 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_id | description | trend_mark | alarm_mark | graphic_mark |
|---|---|---|---|---|---|
| 1 | AI1 | ZONE PRIMARY AIRFLOW (CFM) | ● | (blank) | ● |
| 2 | AI2 | PRIMARY AIR DAMPER STATUS (%) | ● | (blank) | ● |
| 3 | AI4 | SUPPLY AIR TEMPERATURE (°F) | ● | ● | ● |
| 4 | AI5 | ZONE TEMPERATURE (°F) | ● | ● | ● |
| 5 | AI6 | ZONE LOCAL SETPOINT ADJUST (°F) | ● | (blank) | ● |
| 6 | AO1 | PRIMARY AIR DAMPER COMMAND (%) | ● | (blank) | ● |
| 7 | BI1 | LOCAL OCCUPANCY OVERRIDE | ● | (blank) | ● |
| 8 | BO2 | ELECTRIC HEAT STAGE (ON/OFF) | ● | (blank) | ● |

- sheet: M-804
- title as printed: VAV TERMINAL DDC POINTS LIST
- x edges:
  - 2100
  - 2140
  - 2505
  - 2565
  - 2620
  - 2680
- y ranges:
  - 1588, 1605
  - 1605, 1622
  - 1622, 1639
  - 1639, 1656
  - 1656, 1674
  - 1691, 1708
  - 1726, 1743
  - 1760, 1777
- source row semantics: Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred.

- module role: Composite authored module controls_context; each named component is embedded without rewriting its facts.
- source modules:
  - points_m801_m804
  - controls_sequences_network
- source components:
  - points m801 m804:
    - document id: 05__vol2__009
    - module role: Complete literal capture of the eight published controls point-list matrices on M-801 through M-804, including source trend/alarm/graphic marks and source-printed repeated identifiers.
    - tables:
      - Record:
        - id: M801-VFD-BACNET-INTERFACE
        - sheet: M-801
        - page: 19
        - title as printed: VARIABLE FREQUENCY DRIVE BACNET INTERFACE SCHEDULE
        - columns: point_id\|description\|trend_mark\|alarm_mark\|graphic_mark
        - x edges:
          - 1280
          - 1320
          - 1650
          - 1745
          - 1800
          - 1850
        - y ranges:
          - 170, 189
          - 189, 206
          - 206, 223
          - 223, 241
          - 241, 258
          - 258, 275
          - 275, 292
          - 309, 326
          - 343, 360
          - 360, 378
          - 378, 395
          - 395, 412
          - 429, 447
          - 447, 464
          - 464, 481
          - 498, 516
          - 516, 533
          - 550, 567
        - rows:
          - AI1\|FREQUENCY SETPOINT REFERENCE (HZ)\|●\|\|●
          - AI2\|FREQUENCY STATUS (HZ)\|●\|\|●
          - AI3\|MOTOR SPEED (RPM)\|●\|\|●
          - AI4\|OUTPUT VOLTAGE (V)\|●\|\|●
          - AI5\|OUTPUT CURRENT (A)\|●\|\|●
          - AI6\|OUTPUT POWER (KW)\|●\|\|●
          - AI7\|TORQUE (%)\|●\|\|●
          - AO1\|SPEED COMMAND (%)\|●\|\|●
          - AV1\|MINIMUM FREQUENCY (HZ)\|●\|\|●
          - AV2\|MAXIMUM FREQUENCY (HZ)\|●\|\|●
          - AV3\|ACCELERATION TIME (S)\|●\|\|●
          - AV4\|DECELERATION TIME (S)\|●\|\|●
          - BI1\|VFD STATUS\|●\|●\|●
          - BI2\|VFD FAULT\|●\|●\|●
          - BI3\|VFD ALARM\|●\|●\|●
          - BO1\|START / STOP COMMAND\|●\|\|●
          - BO2\|FAULT RESET\|●\|\|●
          - MI1\|HOA MODE STATUS\|●\|●\|●
        - source row semantics: Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred.
        - header evidence:
          - Record:
            - bbox:
              - 1270
              - 85
              - 1855
              - 150
            - expected: VARIABLE FREQUENCY DRIVE BACNET INTERFACE SCHEDULE
      - Record:
        - id: M802-AHU1-DDC
        - sheet: M-802
        - page: 20
        - title as printed: AHU-1 DDC POINTS LIST
        - columns: point_id\|description\|trend_mark\|alarm_mark\|graphic_mark
        - x edges:
          - 1935
          - 1975
          - 2325
          - 2390
          - 2445
          - 2510
        - y ranges:
          - 432, 449
          - 449, 466
          - 466, 483
          - 483, 500
          - 501, 518
          - 518, 535
          - 535, 552
          - 552, 569
          - 570, 587
          - 587, 604
          - 621, 638
          - 638, 656
          - 656, 673
          - 673, 690
          - 708, 725
          - 725, 742
          - 742, 759
        - rows:
          - AI1\|RETTURN AIR TEMPERATURE (°F)\|●\|\|●
          - AI2\|RETURN AIR DAMPER POSITION (%)\|●\|\|●
          - AI3\|OUTDOOR AIR DAMPER POSITION (%)\|●\|\|●
          - AI3\|OUTDOOR AIR TEMPERATURE (°F)\|●\|\|●
          - AI4\|OUTDOOR AIRFLOW (CFM)\|●\|●\|●
          - AI5\|MIXED AIR TEMPERATURE (°F)\|●\|\|●
          - AI6\|FILTER DIFFERENTIAL PRESSURE (IN WG)\|●\|●\|●
          - AI7\|CHILLED WATER CONTROL VALVE POSITION (%)\|●\|\|●
          - AI8\|SUPPLY AIR TEMPERATURE (°F)\|●\|●\|●
          - AI9\|DOWN DUCT STATIC PRESSURE (IN WG)\|●\|●\|●
          - AO1\|RETURN AIR DAMPER COMMAND (%)\|●\|\|●
          - AO2\|OUTDOOR AIR DAMPER COMMAND (%)\|●\|\|●
          - AO3\|CHILLED WATER CONTROL VALVE COMMAND (%)\|●\|\|●
          - AO4\|FAN SPEED COMMAND (%)\|●\|\|●
          - BI1\|DUCT SMOKE DETECTOR\|●\|●\|●
          - BI2\|SUPPLY FAN STATUS\|●\|●\|●
          - BI3\|DISCHARGE STATIC PRESSURE SWITCH\|●\|●\|●
        - source row semantics: Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred.
      - Record:
        - id: M802-CHILLER-PLANT-DDC
        - sheet: M-802
        - page: 20
        - title as printed: CHILLER PLANT DDC POINTS LIST
        - columns: point_id\|description\|trend_mark\|alarm_mark\|graphic_mark
        - x edges:
          - 2070
          - 2110
          - 2460
          - 2525
          - 2580
          - 2645
        - y ranges:
          - 1720, 1737
          - 1737, 1755
          - 1755, 1772
          - 1772, 1789
          - 1807, 1824
          - 1824, 1841
          - 1841, 1858
          - 1876, 1893
          - 1893, 1910
          - 1910, 1927
          - 1945, 1962
        - rows:
          - AI1\|CHILLED WATER SUPPLY TEMPERATURE (°F)\|●\|●\|●
          - AI2\|CHILLED WATE RETURN TEMPERATURE (°F)\|●\|\|●
          - AI3\|PUMP MOTOR CURRENT\|●\|●\|●
          - AI4\|PUMP MOTOR CURRENT\|●\|●\|●
          - BI1\|PUMP STATUS\|●\|●\|●
          - BI3\|PUMP STATUS\|●\|●\|●
          - BI5\|CHILLER DIFFERENTIAL PRESSURE (PSI)\|●\|●\|●
          - BO1\|CHILLER ENABLE / DISABLE\|●\|\|●
          - BO2\|PUMP START/STOP\|●\|\|●
          - BO3\|PUMP START/STOP\|●\|\|●
          - MI1\|CHILLER INTERGRATION POINTS\|\|●\|●
        - source row semantics: Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred.
      - Record:
        - id: M803-AHU2-DDC
        - sheet: M-803
        - page: 21
        - title as printed: AHU-2 DDC POINTS LIST
        - columns: point_id\|description\|trend_mark\|alarm_mark\|graphic_mark
        - x edges:
          - 2112
          - 2150
          - 2500
          - 2570
          - 2625
          - 2685
        - y ranges:
          - 1584, 1602
          - 1602, 1619
          - 1619, 1636
          - 1636, 1653
          - 1653, 1671
          - 1688, 1705
          - 1705, 1722
          - 1740, 1757
          - 1757, 1774
          - 1774, 1791
          - 1809, 1826
        - rows:
          - AI1\|FILTER DIFFERENTIAL PRESSURE (IN WG)\|●\|●\|●
          - AI2\|OUTDOOR AIR TEMPERATURE (°F)\|●\|\|●
          - AI3\|CHILLED WATER CONTROL VALVE POSITION (%)\|●\|\|●
          - AI4\|SUPPLY AIR TEMPERATURE (°F)\|●\|●\|●
          - AI4\|DOWN DUCT STATIC PRESSURE (IN WG)\|●\|●\|●
          - AO1\|CHILLED WATER CONTROL VALVE COMMAND (%)\|●\|\|●
          - AO2\|SUPPLY FAN SPEED (%)\|●\|\|●
          - BI1\|OUTDOOR AIR DAMPER END SWITCH\|●\|●\|●
          - BI2\|SUPPLY FAN STATUS\|●\|\|●
          - BI2\|DUCT SMOKE DETECTOR\|●\|●\|●
          - BO1\|OUTDOOR AIR DAMPER OPEN/CLOSE\|●\|\|●
        - source row semantics: Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred.
      - Record:
        - id: M803-LAB-EXHAUST-DDC
        - sheet: M-803
        - page: 21
        - title as printed: LAB EXHAUST FANS DDC POINTS LIST
        - columns: point_id\|description\|trend_mark\|alarm_mark\|graphic_mark
        - x edges:
          - 866
          - 910
          - 1260
          - 1325
          - 1380
          - 1435
        - y ranges:
          - 656, 673
          - 691, 708
        - rows:
          - AI1\|FAN STATUS\|●\|●\|●
          - AO1\|FAN SPEED COMMAND\|●\|\|●
        - source row semantics: Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred.
      - Record:
        - id: M803-SCHEDULED-EXHAUST-DDC
        - sheet: M-803
        - page: 21
        - title as printed: SCHEDULED EXHAUST FAN DDC POINTS LIST
        - columns: point_id\|description\|trend_mark\|alarm_mark\|graphic_mark
        - x edges:
          - 2135
          - 2175
          - 2525
          - 2595
          - 2650
          - 2710
        - y ranges:
          - 840, 857
          - 875, 892
        - rows:
          - BI1\|FAN STATUS\|●\|●\|●
          - BO1\|START / STOP COMMAND\|●\|\|●
        - source row semantics: Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred.
      - Record:
        - id: M804-ELECTRIC-UNIT-HEATER-DDC
        - sheet: M-804
        - page: 22
        - title as printed: ELECTRIC UNIT HEATER DDC POINTS LIST
        - columns: point_id\|description\|trend_mark\|alarm_mark\|graphic_mark
        - x edges:
          - 2100
          - 2140
          - 2505
          - 2565
          - 2620
          - 2680
        - y ranges:
          - 374, 391
          - 391, 408
          - 408, 425
          - 443, 460
          - 460, 477
          - 495, 512
        - rows:
          - AI1\|ELECTRIC HEAT DISCHARGE AIR TEMPERATURE\|●\|\|●
          - AI2\|SPACE TEMPERATURE (°F)\|●\|●\|●
          - AI3\|ZONE LOCAL SETPOINT ADJUST (°F)\|●\|●\|●
          - BI1\|AIRFLOW SWITCH\|●\|\|●
          - BI1\|LOCAL OCCUPANCY OVERRIDE\|●\|●\|●
          - BO1\|ELECTRIC HEAT STAGE (ON/OFF)\|●\|\|●
        - source row semantics: Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred.
      - Record:
        - id: M804-VAV-TERMINAL-DDC
        - sheet: M-804
        - page: 22
        - title as printed: VAV TERMINAL DDC POINTS LIST
        - columns: point_id\|description\|trend_mark\|alarm_mark\|graphic_mark
        - x edges:
          - 2100
          - 2140
          - 2505
          - 2565
          - 2620
          - 2680
        - y ranges:
          - 1588, 1605
          - 1605, 1622
          - 1622, 1639
          - 1639, 1656
          - 1656, 1674
          - 1691, 1708
          - 1726, 1743
          - 1760, 1777
        - rows:
          - AI1\|ZONE PRIMARY AIRFLOW (CFM)\|●\|\|●
          - AI2\|PRIMARY AIR DAMPER STATUS (%)\|●\|\|●
          - AI4\|SUPPLY AIR TEMPERATURE (°F)\|●\|●\|●
          - AI5\|ZONE TEMPERATURE (°F)\|●\|●\|●
          - AI6\|ZONE LOCAL SETPOINT ADJUST (°F)\|●\|\|●
          - AO1\|PRIMARY AIR DAMPER COMMAND (%)\|●\|\|●
          - BI1\|LOCAL OCCUPANCY OVERRIDE\|●\|\|●
          - BO2\|ELECTRIC HEAT STAGE (ON/OFF)\|●\|\|●
        - source row semantics: Literal published point-list row. A point identifier can intentionally repeat; no unique-controller-address, card, terminal, wire or installed device quantity is inferred.
    - assertions:
      - Record:
        - id: m801-vfd-typical-each
        - page: 19
        - bbox:
          - 1280
          - 585
          - 1650
          - 604
        - expected: 1. POINTS ARE TYPICAL FOR EACH VARIABLE FREQUENCY DRIVE (VFD).
        - mode: exact
      - Record:
        - id: m801-vfd-alarm-scope
        - page: 19
        - bbox:
          - 1280
          - 615
          - 1735
          - 645
        - expected: ALARMS: THE FOLLOWING ALARMS SHALL BE ANNUNCIATED TO THE DDC SYSTEM FOR EACH VFD:
        - mode: exact
      - Record:
        - id: m802-chiller-vfd-reference
        - page: 20
        - bbox:
          - 2065
          - 1968
          - 2605
          - 2012
        - expected: NOTES: 1. REFER TO THE CHILLER BACNET INTERFACE SCHEDULE ON M-801 FOR ADDITIONAL POINTS FOR EACH CHILLER.
        - mode: exact
      - Record:
        - id: m802-ahu1-vfd-reference
        - page: 20
        - bbox:
          - 1930
          - 766
          - 2495
          - 811
        - expected: NOTES: 1. REFER TO THE VFD BACNET INTERFACE SCHEDULE ON M-801 FOR ADDITIONAL POINTS FOR EACH FAN.
        - mode: exact
      - Record:
        - id: m803-ahu2-vfd-reference
        - page: 21
        - bbox:
          - 2105
          - 1830
          - 2650
          - 1870
        - expected: NOTES: 1. REFER TO THE VFD BACNET INTERFACE SCHEDULE ON M-801 FOR ADDITIONAL POINTS FOR EACH FAN.
        - mode: exact
      - Record:
        - id: m803-ef56-existing-note
        - page: 21
        - bbox:
          - 2130
          - 899
          - 2540
          - 928
        - expected: NOTES: 1. EF-5 & 6 ARE EXISTING FANS. PROVIDE STARTERS AND CURRENT SWITCHES.
        - mode: exact
      - Record:
        - id: m804-vav-existing-controls-note
        - page: 22
        - bbox:
          - 2095
          - 1783
          - 2665
          - 1832
        - expected: NOTES: 1. VAV CONTROLS ARE EXISTING TO REMAIN, ENSURE THEY ARE INTEGRATED INTO DDC GRAPHICS, PROVIDE SPACE AND DISCHARGE AIR SENSORS.
        - mode: exact
    - source boundary: AI/AO/AV/BI/BO/MI are the printed point identifiers. The schedules do not provide controller panel names, BACnet instance numbers, wiring terminal numbers, physical I/O card assignment, or a final sitewide BAS point total. Repeated AI3, AI4, BI1 and BI2 labels are retained exactly and must not be auto-deduplicated.
  - controls sequences network:
    - document id: 05__vol2__009
    - module role: Source-bounded controls architecture and sequence-of-operation index for M-801 through M-804. A sequence occurrence identifies a printed narrative and its directly checked operational clauses; it is not a claim that the prose has been converted into a physical I/O count or every possible engineering parameter.
    - tables: []
    - network architecture:
      - printed protocol or network terms:
        - BACNET
        - DDC
        - EMS
        - HMI
        - HTML5
        - VPN
        - VLAN
        - MFA
        - RBAC
      - existing system:
        - platform: Delta Controls platform
        - maintainer as printed: South Florida Controls
        - main controller location as printed: Mechanical Room
        - access boundary: The printed existing HMI is limited view-only access for maintenance personnel and permits only room and discharge-air-temperature setpoint modifications; the source says no full system access.
        - assertion ids:
          - m801-existing-delta
          - m801-existing-limited-hmi
      - new system:
        - requirement: Complete new fully accessible BACnet-native DDC system to assume control of the facility mechanical equipment; new front end and HMI screen at the main panel; all new sensors and associated control wiring except explicitly reused items.
        - assertion ids:
          - m801-new-bacnet-native
          - m801-new-front-end-hmi
          - m801-new-sensors-wiring
      - vav reuse and sensors:
        - requirement: Existing VAV box controllers remain and are reused; provide new space-temperature sensors (thermostats) and discharge-air-temperature sensors for all existing VAV boxes for integration with the new system.
        - assertion ids:
          - m801-vav-reuse-and-new-sensors
      - remote access requirement:
        - requirement: Secure remote monitoring/control capability and web-based HTML5 system-graphics access are required. The source calls for coordination with USDA IT for dedicated IP addresses, network drops, firewall port exceptions and approved secure access protocols including VPN routing, VLAN integration and MFA; it also requires RBAC.
        - assertion ids:
          - m801-remote-web-access
          - m801-it-network-coordination
          - m801-rbac
      - boundary: The requirements above do not state a selected BACnet transport (IP versus MS/TP), network topology, final IP values, device addresses, controller/card count, subnet, VLAN number, firewall rule, physical port count, credential configuration or installed endpoint count.
    - sequence inventory:
      - Record:
        - id: m802-chilled-water-plant
        - sheet: M-802
        - page: 20
        - title as printed: CHILLED WATER PLANT: SEQUENCE OF OPERATION
        - subject: one air-cooled chiller with two chilled-water pumps
        - assertion ids:
          - m802-chiller-sequence-title
          - m802-chiller-overview
          - m802-chiller-enable-call
          - m802-chiller-lead-pump
          - m802-chiller-stop-delay
          - m802-chiller-weekly-alternation
      - Record:
        - id: m802-ahu1-vav
        - sheet: M-802
        - page: 20
        - title as printed: AHU-1 (VAV SYSTEM) SEQUENCE OF OPERATIONS
        - subject: existing AHU-1 and VAV system
        - assertion ids:
          - m802-ahu1-sequence-title
          - m802-ahu1-occupancy
          - m802-ahu1-exhaust-interlock
          - m802-ahu1-static-trim-respond
          - m802-ahu1-coil-sat
      - Record:
        - id: m803-laboratory-exhaust
        - sheet: M-803
        - page: 21
        - title as printed: LABORATORY EXHAUST FANS SEQUENCE OF OPERATIONS
        - subject: laboratory exhaust fans
        - assertion ids:
          - m803-lab-exhaust-title
          - m803-lab-exhaust-continuous
          - m803-lab-exhaust-vfd
      - Record:
        - id: m803-scheduled-exhaust
        - sheet: M-803
        - page: 21
        - title as printed: SEQUENCE OF OPERATIONS:
        - subject: scheduled exhaust fan controls (EF-5 & 6 context on the same source panel)
        - assertion ids:
          - m803-scheduled-exhaust-title
          - m803-scheduled-exhaust-start-stop
      - Record:
        - id: m803-ahu2-lab
        - sheet: M-803
        - page: 21
        - title as printed: AHU-2 (CONSTANT VOLUME LAB SYSTEM) RECOMMENDED SEQUENCE OF OPERATIONS
        - subject: AHU-2 constant-volume laboratory system
        - assertion ids:
          - m803-ahu2-sequence-title
          - m803-ahu2-interlock
          - m803-ahu2-occupied
          - m803-ahu2-unoccupied
          - m803-ahu2-negative-pressure
      - Record:
        - id: m804-electric-duct-heater
        - sheet: M-804
        - page: 22
        - title as printed: SEQUENCE OF OPERATIONS:
        - subject: electric duct heater control narrative
        - assertion ids:
          - m804-electric-heater-sequence-title
          - m804-electric-heater-general
          - m804-electric-heater-safeties
          - m804-electric-heater-scr-signal
      - Record:
        - id: m804-vav-terminal
        - sheet: M-804
        - page: 22
        - title as printed: SEQUENCE OF OPERATION:
        - subject: VAV terminal unit control narrative
        - assertion ids:
          - m804-vav-sequence-title
          - m804-vav-deadband
          - m804-vav-occupied-setpoints
          - m804-vav-unoccupied-setpoints
          - m804-vav-override
    - assertions:
      - Record:
        - id: m801-existing-delta
        - page: 19
        - bbox:
          - 1900
          - 946
          - 2275
          - 1019
        - expected: EXISTING CONDITIONS: THE FACILITY CURRENTLY UTILIZES A DIRECT DIGITAL CONTROL (DDC) SYSTEM OPERATING ON A DELTA CONTROLS PLATFORM (INSTALLED AND MAINTAINED BY SOUTH FLORIDA CONTROLS), WITH THE MAIN CONTROLLER LOCATED IN THE MECHANICAL ROOM.
        - mode: contains
      - Record:
        - id: m801-existing-limited-hmi
        - page: 19
        - bbox:
          - 1900
          - 1002
          - 2275
          - 1076
        - expected: THE EXISTING SETUP PROVIDES LIMITED VIEW-ONLY ACCESS FOR MAINTENANCE PERSONNEL VIA AN HUMAN-MACHINE INTERFACE (HMI), ALLOWING ONLY MODIFICATIONS TO ROOM AND DISCHARGE AIR TEMPERATURE SETPOINTS WITH NO FULL SYSTEM ACCESS.
        - mode: contains
      - Record:
        - id: m801-new-bacnet-native
        - page: 19
        - bbox:
          - 1900
          - 1072
          - 2275
          - 1132
        - expected: NEW DDC SYSTEM: THE CONTROLS CONTRACTOR SHALL PROVIDE AND INSTALL A COMPLETE, NEW, FULLY ACCESSIBLE BACNET-NATIVE DDC SYSTEM TO ASSUME CONTROL OF THE FACILITY'S MECHANICAL EQUIPMENT.
        - mode: contains
      - Record:
        - id: m801-new-front-end-hmi
        - page: 19
        - bbox:
          - 1900
          - 1128
          - 2275
          - 1175
        - expected: FRONT END AND HMI: PROVIDE A NEW SYSTEM FRONT-END. A NEW HMI SCREEN SHALL BE PROVIDED AND MOUNTED DIRECTLY ON THE FRONT OF THE MAIN CONTROL PANEL.
        - mode: contains
      - Record:
        - id: m801-new-sensors-wiring
        - page: 19
        - bbox:
          - 1900
          - 1173
          - 2275
          - 1230
        - expected: SENSORS AND WIRING: PROVIDE AND INSTALL ALL NEW CONTROL SENSORS AND ASSOCIATED CONTROL WIRING REQUIRED FOR A COMPLETE, OPERATIONAL SYSTEM, EXCEPT WHERE EXPLICITLY NOTED FOR REUSE.
        - mode: contains
      - Record:
        - id: m801-vav-reuse-and-new-sensors
        - page: 19
        - bbox:
          - 1900
          - 1228
          - 2275
          - 1317
        - expected: VAV BOX CONTROLS: EXISTING VAV BOX CONTROLLERS SHALL REMAIN AND BE REUSED. THE CONTROLS CONTRACTOR SHALL PROVIDE AND INSTALL NEW SPACE TEMPERATURE SENSORS (THERMOSTATS) AND NEW DISCHARGE AIR TEMPERATURE SENSORS FOR ALL EXISTING VAV BOXES TO INTEGRATE WITH THE NEW SYSTEM.
        - mode: contains
      - Record:
        - id: m801-remote-web-access
        - page: 19
        - bbox:
          - 1900
          - 1315
          - 2275
          - 1401
        - expected: NETWORK ARCHITECTURE: THE NEW DDC SYSTEM SHALL BE ENGINEERED, CONFIGURED, AND SET UP WITH THE CAPABILITY FOR SECURE REMOTE MONITORING AND CONTROL. PROVIDE WEB-BASED REMOTE ACCESS TO SYSTEM GRAPHICS (HTML5 COMPLIANT, ACCESSIBLE VIA STANDARD WEB BROWSERS WITHOUT REQUIRING ADDITIONAL PLUGINS).
        - mode: contains
      - Record:
        - id: m801-it-network-coordination
        - page: 19
        - bbox:
          - 1900
          - 1383
          - 2275
          - 1500
        - expected: THE CONTROLS CONTRACTOR SHALL COORDINATE EXTENSIVELY WITH USDA IT PERSONNEL TO ESTABLISH DEDICATED IP ADDRESSES, NETWORK DROPS, FIREWALL PORT EXCEPTIONS, AND APPROVED SECURE ACCESS PROTOCOLS (E.G., VPN ROUTING, VIRTUAL LOCAL AREA NETWORK (VLAN) INTEGRATION, AND MULTI-FACTOR AUTHENTICATION (MFA)).
        - mode: contains
      - Record:
        - id: m801-rbac
        - page: 19
        - bbox:
          - 1900
          - 1455
          - 2275
          - 1555
        - expected: THE REMOTE ACCESS ARCHITECTURE MUST COMPLY WITH ALL CURRENT USDA AND FEDERAL CYBERSECURITY GUIDELINES. ADDITIONALLY, THE CONTRACTOR SHALL CONFIGURE ROLE-BASED ACCESS CONTROL (RBAC) TO ENSURE SPECIFIC PERMISSIONS AND SECURITY LEVELS ARE ESTABLISHED FOR VARIOUS USERS (E.G., VIEW-ONLY, MAINTENANCE, AND ADMINISTRATOR).
        - mode: contains
      - Record:
        - id: m802-chiller-sequence-title
        - page: 20
        - bbox:
          - 515
          - 1570
          - 790
          - 1595
        - expected: CHILLED WATER PLANT: SEQUENCE OF OPERATION
        - mode: exact
      - Record:
        - id: m802-chiller-overview
        - page: 20
        - bbox:
          - 515
          - 1588
          - 1915
          - 1607
        - expected: SYSTEM OVERVIEW: THE CHILLER PLANT, CONSISTING OF ONE AIR-COOLED CHILLER AND TWO CHILLED WATER PUMPS. THE SYSTEM IS DESIGNED AS A PRIMARY-ONLY CONFIGURATION WHERE ONE PUMP ACTS AS THE LEAD AND THE OTHER ALWAYS ACTS AS STANDBY (LAG).
        - mode: exact
      - Record:
        - id: m802-chiller-enable-call
        - page: 20
        - bbox:
          - 515
          - 1705
          - 1570
          - 1725
        - expected: THE CHILLED WATER PLANT SHALL BE INDEXED TO RUN BY THE ENERGY MANAGEMENT SYSTEM (EMS) IF ANY AIR HANDLING UNIT (AHU) IS CALLING FOR COOLING FOR 5 MINUTES (ADJUSTABLE) OR LONGER.
        - mode: exact
      - Record:
        - id: m802-chiller-lead-pump
        - page: 20
        - bbox:
          - 545
          - 1720
          - 1250
          - 1740
        - expected: START SEQUENCE: WITH THE HOA SWITCH IN THE "AUTO" POSITION, THE LEAD CHILLED WATER PUMP SHALL START TO ESTABLISH FLOW.
        - mode: exact
      - Record:
        - id: m802-chiller-stop-delay
        - page: 20
        - bbox:
          - 530
          - 1735
          - 1590
          - 1760
        - expected: STOP SEQUENCE: THE PUMP SHALL BE TURNED OFF WHEN NONE OF THE COOLING COILS/AHUS ARE CALLING FOR COOLING FOR 15 MINUTES (ADJUSTABLE) OR LONGER.
        - mode: contains
      - Record:
        - id: m802-chiller-weekly-alternation
        - page: 20
        - bbox:
          - 530
          - 1750
          - 1875
          - 1785
        - expected: ALTERNATION: THE EMS CONTROL SYSTEM SHALL ALTERNATE THE TWO PUMPS AS LEAD AND STANDBY (LAG) ON A WEEKLY BASIS (ADJUSTABLE) TO ENSURE EVEN WEAR.
        - mode: contains
      - Record:
        - id: m802-ahu1-sequence-title
        - page: 20
        - bbox:
          - 515
          - 408
          - 780
          - 432
        - expected: AHU-1 (VAV SYSTEM) SEQUENCE OF OPERATIONS
        - mode: exact
      - Record:
        - id: m802-ahu1-occupancy
        - page: 20
        - bbox:
          - 515
          - 430
          - 1730
          - 465
        - expected: SYSTEM STATUS: THE EXISTING AHU-1 SHALL BE INDEXED TO RUN BY THE ENERGY MANAGEMENT SYSTEM (EMS/DDC) ACCORDING TO THE OWNER’S OCCUPANCY SCHEDULE.
        - mode: contains
      - Record:
        - id: m802-ahu1-exhaust-interlock
        - page: 20
        - bbox:
          - 515
          - 458
          - 1710
          - 482
        - expected: EXHAUST INTERLOCK: TOILET EXHAUST FAN EF-5 SHALL BE STRICTLY INTERLOCKED TO RUN WHENEVER AHU-1 IS OPERATING.
        - mode: contains
      - Record:
        - id: m802-ahu1-static-trim-respond
        - page: 20
        - bbox:
          - 515
          - 640
          - 1790
          - 740
        - expected: STATIC PRESSURE RESET (TRIM & RESPOND): EVERY 15 MINUTES (ADJUSTABLE), THE DDC SYSTEM SHALL POLL THE VAV BOXES AND ADJUST THE STATIC PRESSURE SETPOINT TO OPTIMIZE FAN ENERGY:
        - mode: contains
      - Record:
        - id: m802-ahu1-coil-sat
        - page: 20
        - bbox:
          - 545
          - 780
          - 1350
          - 797
        - expected: THE DDC SYSTEM SHALL MODULATE THE EXISTING CHILLED WATER VALVE TO MAINTAIN A SUPPLY AIR TEMPERATURE (SAT) SETPOINT OF 55°F (ADJUSTABLE).
        - mode: exact
      - Record:
        - id: m803-lab-exhaust-title
        - page: 21
        - bbox:
          - 240
          - 572
          - 545
          - 598
        - expected: LABORATORY EXHAUST FANS SEQUENCE OF OPERATIONS
        - mode: exact
      - Record:
        - id: m803-lab-exhaust-continuous
        - page: 21
        - bbox:
          - 240
          - 590
          - 755
          - 651
        - expected: SYSTEM STATUS: WITH THE SAFETY CONTROLS IN THE NORMAL POSITION AND THE VARIABLE FREQUENCY DRIVE (VFD) IN THE "AUTO" POSITION, THE EXHAUST FAN MOTOR SHALL OPERATE CONTINUOUSLY TO MAINTAIN REQUIRED LABORATORY EXHAUST AND PRESSURIZATION.
        - mode: contains
      - Record:
        - id: m803-lab-exhaust-vfd
        - page: 21
        - bbox:
          - 240
          - 735
          - 810
          - 779
        - expected: VFD SPEED CONTROL: THE DDC SYSTEM SHALL MODULATE THE EXHAUST FAN MOTOR SPEED ACCORDING TO THE ACTIVE OCCUPANCY MODE (AS COMMANDED BY THE SYSTEM SCHEDULE AND TIED TO AHU-2).
        - mode: contains
      - Record:
        - id: m803-scheduled-exhaust-title
        - page: 21
        - bbox:
          - 1525
          - 748
          - 1680
          - 768
        - expected: SEQUENCE OF OPERATIONS:
        - mode: exact
      - Record:
        - id: m803-scheduled-exhaust-start-stop
        - page: 21
        - bbox:
          - 1525
          - 803
          - 1918
          - 855
        - expected: UPON BEING ENTERING OCCUPIED MODE, THE EXHAUST FAN SHALL START. UPON BEING ENTERING UNOCCUPIED MODE, THE EXHAUST FAN SHALL STOP .
        - mode: exact
      - Record:
        - id: m803-ahu2-sequence-title
        - page: 21
        - bbox:
          - 875
          - 1448
          - 1325
          - 1470
        - expected: AHU-2 (CONSTANT VOLUME LAB SYSTEM) RECOMMENDED SEQUENCE OF OPERATIONS
        - mode: exact
      - Record:
        - id: m803-ahu2-interlock
        - page: 21
        - bbox:
          - 895
          - 1493
          - 1915
          - 1524
        - expected: EXHAUST/SUPPLY INTERLOCK: TOILET EXHAUST FAN EF-6, MAIN EXHAUST FAN EF-1, AND FUME HOOD EXHAUST FANS EF-2 AND EF-3 SHALL BE INTERLOCKED TO RUN WITH AHU-2 AS DICTATED BY THE ACTIVE OPERATING MODE.
        - mode: contains
      - Record:
        - id: m803-ahu2-occupied
        - page: 21
        - bbox:
          - 905
          - 1593
          - 1480
          - 1608
        - expected: DAMPER CONTROL: UPON INDEXING TO OCCUPIED MODE, THE OUTSIDE AIR INTAKE DAMPER SHALL OPEN FULLY.
        - mode: exact
      - Record:
        - id: m803-ahu2-unoccupied
        - page: 21
        - bbox:
          - 905
          - 1690
          - 1735
          - 1708
        - expected: THIS MODE SAFELY REDUCES AIRFLOW TO 50% DURING SCHEDULED UNOCCUPIED HOURS TO SAVE ENERGY WHILE MAINTAINING NEGATIVE LAB PRESSURIZATION.
        - mode: exact
      - Record:
        - id: m803-ahu2-negative-pressure
        - page: 21
        - bbox:
          - 900
          - 1748
          - 1835
          - 1778
        - expected: MUST ENSURE THE RESULTING EXHAUST AIRFLOW IS NO LESS THAN 110% OF THE REDUCED AHU-2 SUPPLY AIRFLOW INTO THE LABS TO MAINTAIN CONTINUOUS NEGATIVE PRESSURE.
        - mode: contains
      - Record:
        - id: m804-electric-heater-sequence-title
        - page: 22
        - bbox:
          - 1212
          - 270
          - 1370
          - 290
        - expected: SEQUENCE OF OPERATIONS:
        - mode: exact
      - Record:
        - id: m804-electric-heater-general
        - page: 22
        - bbox:
          - 1212
          - 285
          - 2015
          - 317
        - expected: 1. GENERAL OPERATION THE ELECTRIC DUCT HEATER SHALL BE CONTROLLED BY THE DDC SYSTEM TO MAINTAIN THE LOCAL ZONE TEMPERATURE SETPOINT. HEATER SHALL BE AUTOMATICALLY SCHEDULED FOR OPERATION BASED ON THE ASSOCIATED AIR HANDLING UNIT (AHU) OCCUPANCY SCHEDULE.
        - mode: exact
      - Record:
        - id: m804-electric-heater-safeties
        - page: 22
        - bbox:
          - 1212
          - 315
          - 2060
          - 345
        - expected: 2. SAFETY INTERLOCKS (HARDWIRED) THE ELECTRIC DUCT HEATER SHALL BE EQUIPPED WITH THE FOLLOWING HARDWIRED SAFETIES. IF ANY OF THESE CONDITIONS NOT MET, THE HEATER SHALL BE INSTANTLY AND COMPLETELY DISABLED, REGARDLESS OF THE DDC COMMAND:
        - mode: exact
      - Record:
        - id: m804-electric-heater-scr-signal
        - page: 22
        - bbox:
          - 1212
          - 505
          - 2065
          - 535
        - expected: THE DDC SYSTEM SHALL SEND A 0-10 VDC (OR 4-20 MA) SIGNAL TO THE SILICON CONTROLLED RECTIFIER (SCR) CONTROLLER. THE SCR SHALL MODULATE THE ELECTRIC HEATER FROM 0% TO 100% CAPACITY TO PRECISELY MAINTAIN THE ACTIVE ZONE TEMPERATURE SETPOINT.
        - mode: contains
      - Record:
        - id: m804-vav-sequence-title
        - page: 22
        - bbox:
          - 1128
          - 1464
          - 1278
          - 1483
        - expected: SEQUENCE OF OPERATION:
        - mode: exact
      - Record:
        - id: m804-vav-deadband
        - page: 22
        - bbox:
          - 1128
          - 1478
          - 2000
          - 1510
        - expected: GENERAL OPERATION THE VAV TERMINAL UNIT SHALL BE CONTROLLED BY THE DDC SYSTEM AND SHALL BE AUTOMATICALLY SCHEDULED FOR OPERATION BASED ON AN OWNER PROVIDED ADJUSTABLE OCCUPANCY SCHEDULE. A MINIMUM 5°F (ADJ.) DEAD-BAND BETWEEN HEATING AND COOLING MODES MUST BE MAINTAINED AT ALL TIMES.
        - mode: contains
      - Record:
        - id: m804-vav-occupied-setpoints
        - page: 22
        - bbox:
          - 1130
          - 1510
          - 1390
          - 1566
        - expected: 2. OCCUPIED MODE UPON ENTERING OCCUPIED BE INDEXED TO THEIR OCCUPIED VALUES: • OCCUPIED COOLING SETPOINT: 75°F (ADJ.) • OCCUPIED HEATING SETPOINT: 70°F (ADJ.)
        - mode: exact
      - Record:
        - id: m804-vav-unoccupied-setpoints
        - page: 22
        - bbox:
          - 1130
          - 1562
          - 1405
          - 1624
        - expected: 3. UNOCCUPIED MODE UPON ENTERING UNOCCUPIED SHALL BE INDEXED TO THEIR UNOCCUPIED VALUES: • UNOCCUPIED COOLING SETPOINT: 85°F (ADJ.) • UNOCCUPIED HEATING SETPOINT: 60°F (ADJ.)
        - mode: exact
      - Record:
        - id: m804-vav-override
        - page: 22
        - bbox:
          - 1128
          - 1888
          - 2015
          - 1935
        - expected: UNOCCUPIED OVERRIDE WHEN THE UNOCCUPIED OVERRIDE BUTTON IS DEPRESSED ON THE ZONE TEMPERATURE SENSOR, THE ZONE TEMPERATURE SETPOINTS SHALL BE INDEXED TO THEIR OCCUPIED VALUES FOR 60 MINUTES (ADJ.), AFTER WHICH NORMAL UNOCCUPIED OPERATION SHALL RESUME.
        - mode: contains
    - inventory checks:
      - Record:
        - id: rank05-sequence-inventory
        - records path:
          - sequence_inventory
        - expected: 7
        - unique key: id
- assertions:
  - Record:
    - id: m801-vfd-typical-each
    - page: 19
    - bbox:
      - 1280
      - 585
      - 1650
      - 604
    - expected: 1. POINTS ARE TYPICAL FOR EACH VARIABLE FREQUENCY DRIVE (VFD).
    - mode: exact
  - Record:
    - id: m801-vfd-alarm-scope
    - page: 19
    - bbox:
      - 1280
      - 615
      - 1735
      - 645
    - expected: ALARMS: THE FOLLOWING ALARMS SHALL BE ANNUNCIATED TO THE DDC SYSTEM FOR EACH VFD:
    - mode: exact
  - Record:
    - id: m802-chiller-vfd-reference
    - page: 20
    - bbox:
      - 2065
      - 1968
      - 2605
      - 2012
    - expected: NOTES: 1. REFER TO THE CHILLER BACNET INTERFACE SCHEDULE ON M-801 FOR ADDITIONAL POINTS FOR EACH CHILLER.
    - mode: exact
  - Record:
    - id: m802-ahu1-vfd-reference
    - page: 20
    - bbox:
      - 1930
      - 766
      - 2495
      - 811
    - expected: NOTES: 1. REFER TO THE VFD BACNET INTERFACE SCHEDULE ON M-801 FOR ADDITIONAL POINTS FOR EACH FAN.
    - mode: exact
  - Record:
    - id: m803-ahu2-vfd-reference
    - page: 21
    - bbox:
      - 2105
      - 1830
      - 2650
      - 1870
    - expected: NOTES: 1. REFER TO THE VFD BACNET INTERFACE SCHEDULE ON M-801 FOR ADDITIONAL POINTS FOR EACH FAN.
    - mode: exact
  - Record:
    - id: m803-ef56-existing-note
    - page: 21
    - bbox:
      - 2130
      - 899
      - 2540
      - 928
    - expected: NOTES: 1. EF-5 & 6 ARE EXISTING FANS. PROVIDE STARTERS AND CURRENT SWITCHES.
    - mode: exact
  - Record:
    - id: m804-vav-existing-controls-note
    - page: 22
    - bbox:
      - 2095
      - 1783
      - 2665
      - 1832
    - expected: NOTES: 1. VAV CONTROLS ARE EXISTING TO REMAIN, ENSURE THEY ARE INTEGRATED INTO DDC GRAPHICS, PROVIDE SPACE AND DISCHARGE AIR SENSORS.
    - mode: exact
  - Record:
    - id: m801-existing-delta
    - page: 19
    - bbox:
      - 1900
      - 946
      - 2275
      - 1019
    - expected: EXISTING CONDITIONS: THE FACILITY CURRENTLY UTILIZES A DIRECT DIGITAL CONTROL (DDC) SYSTEM OPERATING ON A DELTA CONTROLS PLATFORM (INSTALLED AND MAINTAINED BY SOUTH FLORIDA CONTROLS), WITH THE MAIN CONTROLLER LOCATED IN THE MECHANICAL ROOM.
    - mode: contains
  - Record:
    - id: m801-existing-limited-hmi
    - page: 19
    - bbox:
      - 1900
      - 1002
      - 2275
      - 1076
    - expected: THE EXISTING SETUP PROVIDES LIMITED VIEW-ONLY ACCESS FOR MAINTENANCE PERSONNEL VIA AN HUMAN-MACHINE INTERFACE (HMI), ALLOWING ONLY MODIFICATIONS TO ROOM AND DISCHARGE AIR TEMPERATURE SETPOINTS WITH NO FULL SYSTEM ACCESS.
    - mode: contains
  - Record:
    - id: m801-new-bacnet-native
    - page: 19
    - bbox:
      - 1900
      - 1072
      - 2275
      - 1132
    - expected: NEW DDC SYSTEM: THE CONTROLS CONTRACTOR SHALL PROVIDE AND INSTALL A COMPLETE, NEW, FULLY ACCESSIBLE BACNET-NATIVE DDC SYSTEM TO ASSUME CONTROL OF THE FACILITY'S MECHANICAL EQUIPMENT.
    - mode: contains
  - Record:
    - id: m801-new-front-end-hmi
    - page: 19
    - bbox:
      - 1900
      - 1128
      - 2275
      - 1175
    - expected: FRONT END AND HMI: PROVIDE A NEW SYSTEM FRONT-END. A NEW HMI SCREEN SHALL BE PROVIDED AND MOUNTED DIRECTLY ON THE FRONT OF THE MAIN CONTROL PANEL.
    - mode: contains
  - Record:
    - id: m801-new-sensors-wiring
    - page: 19
    - bbox:
      - 1900
      - 1173
      - 2275
      - 1230
    - expected: SENSORS AND WIRING: PROVIDE AND INSTALL ALL NEW CONTROL SENSORS AND ASSOCIATED CONTROL WIRING REQUIRED FOR A COMPLETE, OPERATIONAL SYSTEM, EXCEPT WHERE EXPLICITLY NOTED FOR REUSE.
    - mode: contains
  - Record:
    - id: m801-vav-reuse-and-new-sensors
    - page: 19
    - bbox:
      - 1900
      - 1228
      - 2275
      - 1317
    - expected: VAV BOX CONTROLS: EXISTING VAV BOX CONTROLLERS SHALL REMAIN AND BE REUSED. THE CONTROLS CONTRACTOR SHALL PROVIDE AND INSTALL NEW SPACE TEMPERATURE SENSORS (THERMOSTATS) AND NEW DISCHARGE AIR TEMPERATURE SENSORS FOR ALL EXISTING VAV BOXES TO INTEGRATE WITH THE NEW SYSTEM.
    - mode: contains
  - Record:
    - id: m801-remote-web-access
    - page: 19
    - bbox:
      - 1900
      - 1315
      - 2275
      - 1401
    - expected: NETWORK ARCHITECTURE: THE NEW DDC SYSTEM SHALL BE ENGINEERED, CONFIGURED, AND SET UP WITH THE CAPABILITY FOR SECURE REMOTE MONITORING AND CONTROL. PROVIDE WEB-BASED REMOTE ACCESS TO SYSTEM GRAPHICS (HTML5 COMPLIANT, ACCESSIBLE VIA STANDARD WEB BROWSERS WITHOUT REQUIRING ADDITIONAL PLUGINS).
    - mode: contains
  - Record:
    - id: m801-it-network-coordination
    - page: 19
    - bbox:
      - 1900
      - 1383
      - 2275
      - 1500
    - expected: THE CONTROLS CONTRACTOR SHALL COORDINATE EXTENSIVELY WITH USDA IT PERSONNEL TO ESTABLISH DEDICATED IP ADDRESSES, NETWORK DROPS, FIREWALL PORT EXCEPTIONS, AND APPROVED SECURE ACCESS PROTOCOLS (E.G., VPN ROUTING, VIRTUAL LOCAL AREA NETWORK (VLAN) INTEGRATION, AND MULTI-FACTOR AUTHENTICATION (MFA)).
    - mode: contains
  - Record:
    - id: m801-rbac
    - page: 19
    - bbox:
      - 1900
      - 1455
      - 2275
      - 1555
    - expected: THE REMOTE ACCESS ARCHITECTURE MUST COMPLY WITH ALL CURRENT USDA AND FEDERAL CYBERSECURITY GUIDELINES. ADDITIONALLY, THE CONTRACTOR SHALL CONFIGURE ROLE-BASED ACCESS CONTROL (RBAC) TO ENSURE SPECIFIC PERMISSIONS AND SECURITY LEVELS ARE ESTABLISHED FOR VARIOUS USERS (E.G., VIEW-ONLY, MAINTENANCE, AND ADMINISTRATOR).
    - mode: contains
  - Record:
    - id: m802-chiller-sequence-title
    - page: 20
    - bbox:
      - 515
      - 1570
      - 790
      - 1595
    - expected: CHILLED WATER PLANT: SEQUENCE OF OPERATION
    - mode: exact
  - Record:
    - id: m802-chiller-overview
    - page: 20
    - bbox:
      - 515
      - 1588
      - 1915
      - 1607
    - expected: SYSTEM OVERVIEW: THE CHILLER PLANT, CONSISTING OF ONE AIR-COOLED CHILLER AND TWO CHILLED WATER PUMPS. THE SYSTEM IS DESIGNED AS A PRIMARY-ONLY CONFIGURATION WHERE ONE PUMP ACTS AS THE LEAD AND THE OTHER ALWAYS ACTS AS STANDBY (LAG).
    - mode: exact
  - Record:
    - id: m802-chiller-enable-call
    - page: 20
    - bbox:
      - 515
      - 1705
      - 1570
      - 1725
    - expected: THE CHILLED WATER PLANT SHALL BE INDEXED TO RUN BY THE ENERGY MANAGEMENT SYSTEM (EMS) IF ANY AIR HANDLING UNIT (AHU) IS CALLING FOR COOLING FOR 5 MINUTES (ADJUSTABLE) OR LONGER.
    - mode: exact
  - Record:
    - id: m802-chiller-lead-pump
    - page: 20
    - bbox:
      - 545
      - 1720
      - 1250
      - 1740
    - expected: START SEQUENCE: WITH THE HOA SWITCH IN THE "AUTO" POSITION, THE LEAD CHILLED WATER PUMP SHALL START TO ESTABLISH FLOW.
    - mode: exact
  - Record:
    - id: m802-chiller-stop-delay
    - page: 20
    - bbox:
      - 530
      - 1735
      - 1590
      - 1760
    - expected: STOP SEQUENCE: THE PUMP SHALL BE TURNED OFF WHEN NONE OF THE COOLING COILS/AHUS ARE CALLING FOR COOLING FOR 15 MINUTES (ADJUSTABLE) OR LONGER.
    - mode: contains
  - Record:
    - id: m802-chiller-weekly-alternation
    - page: 20
    - bbox:
      - 530
      - 1750
      - 1875
      - 1785
    - expected: ALTERNATION: THE EMS CONTROL SYSTEM SHALL ALTERNATE THE TWO PUMPS AS LEAD AND STANDBY (LAG) ON A WEEKLY BASIS (ADJUSTABLE) TO ENSURE EVEN WEAR.
    - mode: contains
  - Record:
    - id: m802-ahu1-sequence-title
    - page: 20
    - bbox:
      - 515
      - 408
      - 780
      - 432
    - expected: AHU-1 (VAV SYSTEM) SEQUENCE OF OPERATIONS
    - mode: exact
  - Record:
    - id: m802-ahu1-occupancy
    - page: 20
    - bbox:
      - 515
      - 430
      - 1730
      - 465
    - expected: SYSTEM STATUS: THE EXISTING AHU-1 SHALL BE INDEXED TO RUN BY THE ENERGY MANAGEMENT SYSTEM (EMS/DDC) ACCORDING TO THE OWNER’S OCCUPANCY SCHEDULE.
    - mode: contains
  - Record:
    - id: m802-ahu1-exhaust-interlock
    - page: 20
    - bbox:
      - 515
      - 458
      - 1710
      - 482
    - expected: EXHAUST INTERLOCK: TOILET EXHAUST FAN EF-5 SHALL BE STRICTLY INTERLOCKED TO RUN WHENEVER AHU-1 IS OPERATING.
    - mode: contains
  - Record:
    - id: m802-ahu1-static-trim-respond
    - page: 20
    - bbox:
      - 515
      - 640
      - 1790
      - 740
    - expected: STATIC PRESSURE RESET (TRIM & RESPOND): EVERY 15 MINUTES (ADJUSTABLE), THE DDC SYSTEM SHALL POLL THE VAV BOXES AND ADJUST THE STATIC PRESSURE SETPOINT TO OPTIMIZE FAN ENERGY:
    - mode: contains
  - Record:
    - id: m802-ahu1-coil-sat
    - page: 20
    - bbox:
      - 545
      - 780
      - 1350
      - 797
    - expected: THE DDC SYSTEM SHALL MODULATE THE EXISTING CHILLED WATER VALVE TO MAINTAIN A SUPPLY AIR TEMPERATURE (SAT) SETPOINT OF 55°F (ADJUSTABLE).
    - mode: exact
  - Record:
    - id: m803-lab-exhaust-title
    - page: 21
    - bbox:
      - 240
      - 572
      - 545
      - 598
    - expected: LABORATORY EXHAUST FANS SEQUENCE OF OPERATIONS
    - mode: exact
  - Record:
    - id: m803-lab-exhaust-continuous
    - page: 21
    - bbox:
      - 240
      - 590
      - 755
      - 651
    - expected: SYSTEM STATUS: WITH THE SAFETY CONTROLS IN THE NORMAL POSITION AND THE VARIABLE FREQUENCY DRIVE (VFD) IN THE "AUTO" POSITION, THE EXHAUST FAN MOTOR SHALL OPERATE CONTINUOUSLY TO MAINTAIN REQUIRED LABORATORY EXHAUST AND PRESSURIZATION.
    - mode: contains
  - Record:
    - id: m803-lab-exhaust-vfd
    - page: 21
    - bbox:
      - 240
      - 735
      - 810
      - 779
    - expected: VFD SPEED CONTROL: THE DDC SYSTEM SHALL MODULATE THE EXHAUST FAN MOTOR SPEED ACCORDING TO THE ACTIVE OCCUPANCY MODE (AS COMMANDED BY THE SYSTEM SCHEDULE AND TIED TO AHU-2).
    - mode: contains
  - Record:
    - id: m803-scheduled-exhaust-title
    - page: 21
    - bbox:
      - 1525
      - 748
      - 1680
      - 768
    - expected: SEQUENCE OF OPERATIONS:
    - mode: exact
  - Record:
    - id: m803-scheduled-exhaust-start-stop
    - page: 21
    - bbox:
      - 1525
      - 803
      - 1918
      - 855
    - expected: UPON BEING ENTERING OCCUPIED MODE, THE EXHAUST FAN SHALL START. UPON BEING ENTERING UNOCCUPIED MODE, THE EXHAUST FAN SHALL STOP .
    - mode: exact
  - Record:
    - id: m803-ahu2-sequence-title
    - page: 21
    - bbox:
      - 875
      - 1448
      - 1325
      - 1470
    - expected: AHU-2 (CONSTANT VOLUME LAB SYSTEM) RECOMMENDED SEQUENCE OF OPERATIONS
    - mode: exact
  - Record:
    - id: m803-ahu2-interlock
    - page: 21
    - bbox:
      - 895
      - 1493
      - 1915
      - 1524
    - expected: EXHAUST/SUPPLY INTERLOCK: TOILET EXHAUST FAN EF-6, MAIN EXHAUST FAN EF-1, AND FUME HOOD EXHAUST FANS EF-2 AND EF-3 SHALL BE INTERLOCKED TO RUN WITH AHU-2 AS DICTATED BY THE ACTIVE OPERATING MODE.
    - mode: contains
  - Record:
    - id: m803-ahu2-occupied
    - page: 21
    - bbox:
      - 905
      - 1593
      - 1480
      - 1608
    - expected: DAMPER CONTROL: UPON INDEXING TO OCCUPIED MODE, THE OUTSIDE AIR INTAKE DAMPER SHALL OPEN FULLY.
    - mode: exact
  - Record:
    - id: m803-ahu2-unoccupied
    - page: 21
    - bbox:
      - 905
      - 1690
      - 1735
      - 1708
    - expected: THIS MODE SAFELY REDUCES AIRFLOW TO 50% DURING SCHEDULED UNOCCUPIED HOURS TO SAVE ENERGY WHILE MAINTAINING NEGATIVE LAB PRESSURIZATION.
    - mode: exact
  - Record:
    - id: m803-ahu2-negative-pressure
    - page: 21
    - bbox:
      - 900
      - 1748
      - 1835
      - 1778
    - expected: MUST ENSURE THE RESULTING EXHAUST AIRFLOW IS NO LESS THAN 110% OF THE REDUCED AHU-2 SUPPLY AIRFLOW INTO THE LABS TO MAINTAIN CONTINUOUS NEGATIVE PRESSURE.
    - mode: contains
  - Record:
    - id: m804-electric-heater-sequence-title
    - page: 22
    - bbox:
      - 1212
      - 270
      - 1370
      - 290
    - expected: SEQUENCE OF OPERATIONS:
    - mode: exact
  - Record:
    - id: m804-electric-heater-general
    - page: 22
    - bbox:
      - 1212
      - 285
      - 2015
      - 317
    - expected: 1. GENERAL OPERATION THE ELECTRIC DUCT HEATER SHALL BE CONTROLLED BY THE DDC SYSTEM TO MAINTAIN THE LOCAL ZONE TEMPERATURE SETPOINT. HEATER SHALL BE AUTOMATICALLY SCHEDULED FOR OPERATION BASED ON THE ASSOCIATED AIR HANDLING UNIT (AHU) OCCUPANCY SCHEDULE.
    - mode: exact
  - Record:
    - id: m804-electric-heater-safeties
    - page: 22
    - bbox:
      - 1212
      - 315
      - 2060
      - 345
    - expected: 2. SAFETY INTERLOCKS (HARDWIRED) THE ELECTRIC DUCT HEATER SHALL BE EQUIPPED WITH THE FOLLOWING HARDWIRED SAFETIES. IF ANY OF THESE CONDITIONS NOT MET, THE HEATER SHALL BE INSTANTLY AND COMPLETELY DISABLED, REGARDLESS OF THE DDC COMMAND:
    - mode: exact
  - Record:
    - id: m804-electric-heater-scr-signal
    - page: 22
    - bbox:
      - 1212
      - 505
      - 2065
      - 535
    - expected: THE DDC SYSTEM SHALL SEND A 0-10 VDC (OR 4-20 MA) SIGNAL TO THE SILICON CONTROLLED RECTIFIER (SCR) CONTROLLER. THE SCR SHALL MODULATE THE ELECTRIC HEATER FROM 0% TO 100% CAPACITY TO PRECISELY MAINTAIN THE ACTIVE ZONE TEMPERATURE SETPOINT.
    - mode: contains
  - Record:
    - id: m804-vav-sequence-title
    - page: 22
    - bbox:
      - 1128
      - 1464
      - 1278
      - 1483
    - expected: SEQUENCE OF OPERATION:
    - mode: exact
  - Record:
    - id: m804-vav-deadband
    - page: 22
    - bbox:
      - 1128
      - 1478
      - 2000
      - 1510
    - expected: GENERAL OPERATION THE VAV TERMINAL UNIT SHALL BE CONTROLLED BY THE DDC SYSTEM AND SHALL BE AUTOMATICALLY SCHEDULED FOR OPERATION BASED ON AN OWNER PROVIDED ADJUSTABLE OCCUPANCY SCHEDULE. A MINIMUM 5°F (ADJ.) DEAD-BAND BETWEEN HEATING AND COOLING MODES MUST BE MAINTAINED AT ALL TIMES.
    - mode: contains
  - Record:
    - id: m804-vav-occupied-setpoints
    - page: 22
    - bbox:
      - 1130
      - 1510
      - 1390
      - 1566
    - expected: 2. OCCUPIED MODE UPON ENTERING OCCUPIED BE INDEXED TO THEIR OCCUPIED VALUES: • OCCUPIED COOLING SETPOINT: 75°F (ADJ.) • OCCUPIED HEATING SETPOINT: 70°F (ADJ.)
    - mode: exact
  - Record:
    - id: m804-vav-unoccupied-setpoints
    - page: 22
    - bbox:
      - 1130
      - 1562
      - 1405
      - 1624
    - expected: 3. UNOCCUPIED MODE UPON ENTERING UNOCCUPIED SHALL BE INDEXED TO THEIR UNOCCUPIED VALUES: • UNOCCUPIED COOLING SETPOINT: 85°F (ADJ.) • UNOCCUPIED HEATING SETPOINT: 60°F (ADJ.)
    - mode: exact
  - Record:
    - id: m804-vav-override
    - page: 22
    - bbox:
      - 1128
      - 1888
      - 2015
      - 1935
    - expected: UNOCCUPIED OVERRIDE WHEN THE UNOCCUPIED OVERRIDE BUTTON IS DEPRESSED ON THE ZONE TEMPERATURE SENSOR, THE ZONE TEMPERATURE SETPOINTS SHALL BE INDEXED TO THEIR OCCUPIED VALUES FOR 60 MINUTES (ADJ.), AFTER WHICH NORMAL UNOCCUPIED OPERATION SHALL RESUME.
    - mode: contains
- inventory checks: []

## Equipment Reconciliation

Cross-reference registry for every M-601 schedule table. It retains literal schedule identity/classification but does not turn schedule types or rows into plan-instance totals.

- module role: Cross-reference registry for every M-601 schedule table. It retains literal schedule identity/classification but does not turn schedule types or rows into plan-instance totals.
- schedule registry schema:
  - namespace separator: -
  - identity columns:
    - tag: tag
  - anchor records path:
    - primary_anchors
  - non instance table ids: []
- scheduled families:
  - Record:
    - module: schedules_m601_core.json
    - bundle module: schedules
    - table: M601-AIR-COOLED-CHILLER
    - class: air_cooled_chiller
    - scope: M-601 air-cooled chiller schedule
    - rows: 1
    - tag:
      - CH-1
  - Record:
    - module: schedules_m601_core.json
    - bundle module: schedules
    - table: M601-FANS
    - class: exhaust_fan
    - scope: M-601 fan schedule
    - rows: 5
    - tag:
      - EF-1
      - EF-2
      - EF-3
      - EF-5
      - EF-6
  - Record:
    - module: schedules_m601_core.json
    - bundle module: schedules
    - table: M601-HYDRONIC-CONTROL-VALVES
    - class: hydronic_control_valve
    - scope: M-601 hydronic control-valve schedule
    - rows: 2
    - tag:
      - CV-1
      - CV-2
  - Record:
    - module: schedules_m601_core.json
    - bundle module: schedules
    - table: M601-AIR-HANDLING-UNITS
    - class: air_handling_unit
    - scope: M-601 air-handling-unit schedule
    - rows: 2
    - tag:
      - AHU-1
      - AHU-2
  - Record:
    - module: schedules_m601_core.json
    - bundle module: schedules
    - table: M601-VAV-TERMINALS
    - class: vav_terminal_schedule_type
    - scope: M-601 VAV terminal schedule rows; each is an existing balancing-information schedule row, not a facility instance count
    - rows: 7
    - tag:
      - VAV-1-1
      - VAV-1-2
      - VAV-1-3
      - VAV-1-4
      - VAV-1-5
      - VAV-1-6
      - VAV-1-7
  - Record:
    - module: schedules_m601_core.json
    - bundle module: schedules
    - table: M601-CHILLED-WATER-PUMPS
    - class: chilled_water_pump
    - scope: M-601 chilled-water-pump schedule
    - rows: 2
    - tag:
      - CWP-1
      - CWP-2
  - Record:
    - module: schedules_m601_core.json
    - bundle module: schedules
    - table: M601-ELECTRIC-DUCT-HEATERS
    - class: electric_duct_heater
    - scope: M-601 electric-duct-heater schedule
    - rows: 5
    - tag:
      - EDH-1
      - EDH-2
      - EDH-3
      - EDH-4
      - EDH-5
  - Record:
    - module: schedules_m601_air_devices.json
    - bundle module: schedules
    - table: M601-AIR-DEVICES
    - class: air_device_type
    - scope: M-601 literal air-device type rows with a rotated/merged accessory matrix; no clean equipment-tag column
    - rows: 4
- schedule counts:
  - tables: 8
  - rows: 28
  - building scoped tag identities including outlet types: 24
  - other scheduled tag identities: 24
  - interpretation: Counts are literal clean-tag schedule-row identities only. The four air-device type rows are separately retained and are not recast as installed outlets.
- primary anchors:
  - Record:
    - id: M601-CH-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: air_cooled_chiller
    - source table: M601-AIR-COOLED-CHILLER
  - Record:
    - id: M601-EF-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: exhaust_fan
    - source table: M601-FANS
  - Record:
    - id: M601-EF-2
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: exhaust_fan
    - source table: M601-FANS
  - Record:
    - id: M601-EF-3
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: exhaust_fan
    - source table: M601-FANS
  - Record:
    - id: M601-EF-5
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: exhaust_fan
    - source table: M601-FANS
  - Record:
    - id: M601-EF-6
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: exhaust_fan
    - source table: M601-FANS
  - Record:
    - id: M601-CV-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: hydronic_control_valve
    - source table: M601-HYDRONIC-CONTROL-VALVES
  - Record:
    - id: M601-CV-2
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: hydronic_control_valve
    - source table: M601-HYDRONIC-CONTROL-VALVES
  - Record:
    - id: M601-AHU-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: air_handling_unit
    - source table: M601-AIR-HANDLING-UNITS
  - Record:
    - id: M601-AHU-2
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: air_handling_unit
    - source table: M601-AIR-HANDLING-UNITS
  - Record:
    - id: M601-VAV-1-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: vav_terminal_schedule_type
    - source table: M601-VAV-TERMINALS
  - Record:
    - id: M601-VAV-1-2
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: vav_terminal_schedule_type
    - source table: M601-VAV-TERMINALS
  - Record:
    - id: M601-VAV-1-3
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: vav_terminal_schedule_type
    - source table: M601-VAV-TERMINALS
  - Record:
    - id: M601-VAV-1-4
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: vav_terminal_schedule_type
    - source table: M601-VAV-TERMINALS
  - Record:
    - id: M601-VAV-1-5
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: vav_terminal_schedule_type
    - source table: M601-VAV-TERMINALS
  - Record:
    - id: M601-VAV-1-6
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: vav_terminal_schedule_type
    - source table: M601-VAV-TERMINALS
  - Record:
    - id: M601-VAV-1-7
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: vav_terminal_schedule_type
    - source table: M601-VAV-TERMINALS
  - Record:
    - id: M601-CWP-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: chilled_water_pump
    - source table: M601-CHILLED-WATER-PUMPS
  - Record:
    - id: M601-CWP-2
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: chilled_water_pump
    - source table: M601-CHILLED-WATER-PUMPS
  - Record:
    - id: M601-EDH-1
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: electric_duct_heater
    - source table: M601-ELECTRIC-DUCT-HEATERS
  - Record:
    - id: M601-EDH-2
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: electric_duct_heater
    - source table: M601-ELECTRIC-DUCT-HEATERS
  - Record:
    - id: M601-EDH-3
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: electric_duct_heater
    - source table: M601-ELECTRIC-DUCT-HEATERS
  - Record:
    - id: M601-EDH-4
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: electric_duct_heater
    - source table: M601-ELECTRIC-DUCT-HEATERS
  - Record:
    - id: M601-EDH-5
    - status: schedule_identity_only
    - page: null (see recorded status/reason)
    - zone: No plan placement or installed multiplicity is inferred from a schedule row.
    - classification: electric_duct_heater
    - source table: M601-ELECTRIC-DUCT-HEATERS
- additional identities:
  - Record:
    - status: source_literal_type_rows_not_clean_equipment_tags
    - source: M-601 / M601-AIR-DEVICES
    - marks as printed:
      - D
      - F
      - H
      - L
    - reason: The source has an air-device MARK column and accessory matrix, not a clean installed equipment-tag count.
- control valve and damper schedule status:
  - control valve schedule: Present: M-601 supplies two hydronic control-valve rows, CV-1 and CV-2, with GPM, maximum pressure drop, Cv, valve type/configuration, fluid and fail position.
  - damper actuator schedule: No standalone damper-actuator schedule is supplied. M-601 refers to replacing damper actuators and M-801 through M-804 contain damper/sequence context, but no actuator tag/make/model/torque/control-signal/fail-action/installed-quantity schedule is asserted.
  - boundary: Do not infer damper-actuator quantities or specifications from air-device accessory marks, damper legends, planned VAV rows or sequences.
- source boundary: The registry validates source schedule coverage and clean identity cells only. It is not an installed device count, plan takeoff or actuator inventory.

## Point Applications

Explicit source-table application scopes for the 75 published M-801 through M-804 point-list rows. Each remains a literal source occurrence rather than a projected hardware I/O count.

- module role: Explicit source-table application scopes for the 75 published M-801 through M-804 point-list rows. Each remains a literal source occurrence rather than a projected hardware I/O count.
- ledger mode: source_matrix_templates_v1
- applications:
  - Record:
    - id: vfd-bacnet-interface
    - source table: M801-VFD-BACNET-INTERFACE-LEDGER
    - ownership scope: Published M-801 template stated typical for each VFD; no individual VFD asset is assigned by this matrix.
  - Record:
    - id: ahu1-ddc
    - source table: M802-AHU1-DDC-LEDGER
    - ownership scope: Published AHU-1 DDC point-list rows; repeated printed AI3 is retained and no controller terminal owner is inferred.
  - Record:
    - id: chiller-plant-ddc
    - source table: M802-CHILLER-PLANT-DDC-LEDGER
    - ownership scope: Published chilled-water-plant DDC rows for the source plant context; no final physical I/O/card or per-pump expansion is inferred.
  - Record:
    - id: ahu2-ddc
    - source table: M803-AHU2-DDC-LEDGER
    - ownership scope: Published AHU-2 DDC point-list rows; repeated printed AI4 and BI2 are retained.
  - Record:
    - id: laboratory-exhaust-ddc
    - source table: M803-LAB-EXHAUST-DDC-LEDGER
    - ownership scope: Published laboratory-exhaust-fan source matrix for EF-1, EF-2 and EF-3 context; no one-row-per-fan expansion is invented.
  - Record:
    - id: scheduled-exhaust-ddc
    - source table: M803-SCHEDULED-EXHAUST-DDC-LEDGER
    - ownership scope: Published scheduled-exhaust source matrix for EF-5 and EF-6 context; the rows are not duplicated per fan.
  - Record:
    - id: electric-unit-heater-ddc
    - source table: M804-ELECTRIC-UNIT-HEATER-DDC-LEDGER
    - ownership scope: Published electric-unit-heater DDC source rows, including repeated BI1 labels; no equipment-tag mapping is printed.
  - Record:
    - id: vav-terminal-ddc
    - source table: M804-VAV-TERMINAL-DDC-LEDGER
    - ownership scope: Published VAV terminal DDC source rows; these do not establish a one-row-per-scheduled-VAV physical point count.
- listed template counts:
  - source rows: 75
  - total: 75
- expanded template counts:
  - source rows: 75
  - total: 75
- expanded count warning: 75 is the count of literal published point-list rows, including repeated identifiers and typical matrices. It is not an installed BAS point, controller-card, terminal, wiring, device or VFD total.

## Supporting Evidence

Explicit source limitations, parser/visual-review boundary statements and corroboration scope for the supplied 31-page set.

- module role: Explicit source limitations, parser/visual-review boundary statements and corroboration scope for the supplied 31-page set.
- source limitations:
  - M-601 supplies a two-row hydronic control-valve schedule, but no standalone damper-actuator schedule with actuator tag, make/model, torque, control signal, fail action and installed quantity.
  - M-801 through M-804 publish 75 source point-list rows, including templates and repeated point identifiers. They are not a final physical I/O, device, controller-card, terminal, cable or wiring count.
  - M-801 specifies BACnet-native DDC and remote-access/cybersecurity requirements, but it does not establish a final BACnet transport/topology, device address list, selected IP values, network counts or controller-card layout.
  - M-601 schedule rows and air-device types are source schedule references. This record does not infer plan placements, duplicated installed instances, exact sensor/thermostat quantity, damper-actuator total, or distance-based takeoff quantity.
  - All 31 pages were visually reviewed using retained full-page renders. Every authored table cell and bounded textual assertion is independently rechecked against MuPDF and Poppler captures at build/verification time.
- text absence assertions:
  - Record:
    - id: rank05-no-standalone-damper-actuator-schedule-title
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
      - 26
      - 27
      - 28
      - 29
      - 30
      - 31
    - covers all source pages: true
    - patterns:
      - DAMPER\s+ACTUATOR\s+SCHEDULE
    - visual review qualification: Native-text absence is not engineering proof. It is paired with completed visual review of every sheet; the limited finding is that no standalone schedule title/row set is supplied.

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: Printed project/owner/location/issue context is retained; the issue date is not relabeled as a revision date.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: Every supplied page has a visual sheet/title disposition and an explicit no-populated-revision-date status.
  - evidence:
    - modules, metadata, sheet_details
    - modules, metadata, visual_review_pages
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: Only observed local printed plan scales are recorded; no global or detail/control scale is asserted.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: All eight M-601 tables are classified, with 24 clean schedule-tag rows and four separately retained type marks.
  - evidence:
    - modules, equipment_reconciliation, scheduled_families
    - modules, equipment_reconciliation, additional_identities
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: All 28 literal M-601 schedule rows are retained across core equipment and the full air-device accessory matrix.
  - evidence:
    - modules, schedules, tables
    - modules, equipment_reconciliation, schedule_counts
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: All 75 source point-list rows are preserved with matrix-specific application scopes and no invented physical owner/terminal count.
  - evidence:
    - modules, points, tables
    - modules, point_applications, applications
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: Existing/new DDC, BACnet-native, remote web, IP/drop/firewall/VPN/VLAN/MFA and RBAC requirements are retained with final topology deliberately unavailable.
  - evidence:
    - modules, controls_context, source_components, controls_sequences_network, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: Seven printed controls/sequence subjects are inventoried with checked operational clauses and the complete published point matrices.
  - evidence:
    - modules, controls_context, source_components, controls_sequences_network, sequence_inventory
    - modules, controls_context, source_components, points_m801_m804, tables
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: Existing-VAV reuse/new space and discharge sensors plus VAV/electric-heater control context are retained without a fabricated document-wide sensor total.
  - evidence:
    - modules, controls_context, source_components, controls_sequences_network, network_architecture, vav_reuse_and_sensors
    - modules, supporting_evidence, source_limitations
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: Actuator, point-count, network and revision limitations are explicit rather than supplied by inference.
  - evidence:
    - modules, supporting_evidence, source_limitations
    - modules, equipment_reconciliation, control_valve_and_damper_schedule_status
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: All 31 supplied pages have retained full-page render evidence and a completed disposition.
  - evidence:
    - page_review
    - modules, metadata, visual_review_pages
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: Build/verify rerun MuPDF and Poppler checks for every embedded component and hash the PDF, manifest, modules and cited renders.
  - evidence:
    - module_source_sha256
    - modules, metadata, assertions

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/05__vol2__009/p1-p1-full-poppler.png
  - finding: Project title block, project team, sheet index and issue context.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/05__vol2__009/p2-p2-full-poppler.png
  - finding: Building-code summary.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/05__vol2__009/p3-p3-full-poppler.png
  - finding: Phasing, symbology and local plan-scale context.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/05__vol2__009/p4-p4-full-poppler.png
  - finding: Level 1 life-safety plan and local scale context.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/05__vol2__009/p5-p5-full-poppler.png
  - finding: Structural general notes.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/05__vol2__009/p6-p6-full-poppler.png
  - finding: Roof framing and structural-detail context.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/05__vol2__009/p7-p7-full-poppler.png
  - finding: Architectural legend, notes and abbreviations.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/05__vol2__009/p8-p8-full-poppler.png
  - finding: Level 1 architectural floor-plan context.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/05__vol2__009/p9-p9-full-poppler.png
  - finding: Reflected-ceiling-plan context.
- Record:
  - page: 10
  - review status: complete
  - render: reviews/05__vol2__009/p10-p10-full-poppler.png
  - finding: Architectural roof-plan context.
- Record:
  - page: 11
  - review status: complete
  - render: reviews/05__vol2__009/p11-p11-full-poppler.png
  - finding: Architectural exterior-elevation context.
- Record:
  - page: 12
  - review status: complete
  - render: reviews/05__vol2__009/p12-p12-full-poppler.png
  - finding: Architectural building-section context.
- Record:
  - page: 13
  - review status: complete
  - render: reviews/05__vol2__009/p13-p13-full-poppler.png
  - finding: Mechanical duct, piping, valve and device legends; duct construction/leakage schedule.
- Record:
  - page: 14
  - review status: complete
  - render: reviews/05__vol2__009/p14-p14-full-poppler.png
  - finding: Mechanical demolition; explicit thermostat/sensor, damper-actuator and chilled-water-valve demolition context.
- Record:
  - page: 15
  - review status: complete
  - render: reviews/05__vol2__009/p15-p15-full-poppler.png
  - finding: Attic/mezzanine and Level 1 mechanical plans with AHU, exhaust, VAV, duct heater, chiller and pump context.
- Record:
  - page: 16
  - review status: complete
  - render: reviews/05__vol2__009/p16-p16-full-poppler.png
  - finding: Mechanical roof plan and building air-balance table.
- Record:
  - page: 17
  - review status: complete
  - render: reviews/05__vol2__009/p17-p17-full-poppler.png
  - finding: Water-coil three-way-valve, fan-curb and inline-pump mechanical details.
- Record:
  - page: 18
  - review status: complete
  - render: reviews/05__vol2__009/p18-p18-full-poppler.png
  - finding: Air device, chiller, fan, hydronic control valve, AHU, VAV, pump and electric duct heater schedules.
- Record:
  - page: 19
  - review status: complete
  - render: reviews/05__vol2__009/p19-p19-full-poppler.png
  - finding: Controls and point legends, DDC scope/network requirements and VFD BACnet interface schedule.
- Record:
  - page: 20
  - review status: complete
  - render: reviews/05__vol2__009/p20-p20-full-poppler.png
  - finding: AHU-1 and chilled-water-plant sequences, diagrams and DDC point lists.
- Record:
  - page: 21
  - review status: complete
  - render: reviews/05__vol2__009/p21-p21-full-poppler.png
  - finding: Laboratory/scheduled exhaust and AHU-2 sequences, diagrams and DDC point lists.
- Record:
  - page: 22
  - review status: complete
  - render: reviews/05__vol2__009/p22-p22-full-poppler.png
  - finding: VAV/electric-duct-heater sequences, diagrams and DDC point lists.
- Record:
  - page: 23
  - review status: complete
  - render: reviews/05__vol2__009/p23-p23-full-poppler.png
  - finding: Electrical legend, notes and abbreviations.
- Record:
  - page: 24
  - review status: complete
  - render: reviews/05__vol2__009/p24-p24-full-poppler.png
  - finding: Electrical demolition-plan context.
- Record:
  - page: 25
  - review status: complete
  - render: reviews/05__vol2__009/p25-p25-full-poppler.png
  - finding: Lightning-protection-plan context.
- Record:
  - page: 26
  - review status: complete
  - render: reviews/05__vol2__009/p26-p26-full-poppler.png
  - finding: Lightning-protection-detail context.
- Record:
  - page: 27
  - review status: complete
  - render: reviews/05__vol2__009/p27-p27-full-poppler.png
  - finding: Lighting-plan context.
- Record:
  - page: 28
  - review status: complete
  - render: reviews/05__vol2__009/p28-p28-full-poppler.png
  - finding: Lighting details and luminaire schedule.
- Record:
  - page: 29
  - review status: complete
  - render: reviews/05__vol2__009/p29-p29-full-poppler.png
  - finding: Power-plan context.
- Record:
  - page: 30
  - review status: complete
  - render: reviews/05__vol2__009/p30-p30-full-poppler.png
  - finding: Electrical panel schedules and enlarged plan context.
- Record:
  - page: 31
  - review status: complete
  - render: reviews/05__vol2__009/p31-p31-full-poppler.png
  - finding: Equipment connection schedules and power riser.

## Verification

The bundle verifier reruns independent MuPDF and Poppler raw-capture checks for every authored literal table and bounded assertion, and hashes linked modules, source PDF, manifest and cited review renders. It validates source evidence and annotation integrity; it does not automatically infer physical plan quantities or engineering suitability.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/05__vol2__009.json` from the collection directory.
