{
  "id": "06__vol2__096",
  "rank": 6,
  "title": "Vermillion County Jail Addition & Renovation",
  "source_pdf": "pdf/06__vol2__096__Vermillion_County_Jail.pdf",
  "source_sha256": "72da836a803740382b319b718c1f10d8daeff6e5dbe869f1e68ff173ea4092ec",
  "page_count": 36,
  "review_status": "complete_with_documented_source_limitations",
  "scope": "Complete source-bounded ground truth for the supplied 36-page Vermillion County Jail set: visual review of every page; title-block/sheet/local-scale context; 25 complete M600-M603 schedule tables with 239 literal rows; standalone 24-row motorized-damper schedule; 229 literal M901-M906 DDC point-matrix rows; BAS LAN/hard-wire context; and 13 sequence subjects with independently checked operational clauses. It does not fabricate installed equipment/sensor/damper/valve quantities, physical I/O/cards/terminals/wiring, controller details or network topology/addressing.",
  "reading_notes": [
    "Wide source tables are retained as complete left-to-right literal nonblank rows to preserve their narrow/merged/vertical headers and all source values without unsupported normalization.",
    "M603 contains the project’s distinct 24-row motorized-damper schedule and a 58-row VAV schedule, both captured separately at strict source-cell level.",
    "M901-M906 retain all 229 published point-matrix rows, including repeated labels, as source facts rather than physical point counts.",
    "All 36 source pages were visually reviewed and every component is dual-parser checked during final build/verification."
  ],
  "verification_semantics": "The bundle verifier re-runs independent MuPDF and Poppler checks for every authored schedule/point row and sequence/network/title assertion, then hashes the source, manifest, modules and cited full-page review renders. It validates evidence and annotation integrity rather than performing production extraction or engineering inference.",
  "module_order": [
    "metadata",
    "schedules",
    "points",
    "controls_context",
    "equipment_reconciliation",
    "point_applications",
    "supporting_evidence"
  ],
  "module_sources": {
    "metadata": [
      "metadata_rank06"
    ],
    "schedules": [
      "schedules_m600_air_systems",
      "schedules_m601_core",
      "schedules_m602_terminal_equipment",
      "schedules_m603_air_devices",
      "schedules_m603_vavs",
      "schedules_m603_motorized_dampers"
    ],
    "points": [
      "points_m901",
      "points_m902",
      "points_m903",
      "points_m904",
      "points_m905",
      "points_m906"
    ],
    "controls_context": [
      "controls_sequences"
    ],
    "equipment_reconciliation": [
      "equipment_reconciliation_rank06"
    ],
    "point_applications": [
      "point_applications_rank06"
    ],
    "supporting_evidence": [
      "supporting_evidence_rank06"
    ]
  },
  "requirement_audit": [
    {
      "id": "project_identity",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Printed project, owner, location, number and issue context are retained.",
      "evidence": [
        [
          "modules",
          "metadata",
          "project"
        ]
      ]
    },
    {
      "id": "sheet_details",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 36 supplied pages have a reviewed source-sheet/title disposition.",
      "evidence": [
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "scale_verification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Only an observed local plan scale is stated; no global scale is claimed.",
      "evidence": [
        [
          "modules",
          "metadata",
          "scale_semantics"
        ]
      ]
    },
    {
      "id": "equipment_tags_and_classification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 25 published schedule tables are retained as literal rows without derived installed counts.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "schedule_counts"
        ]
      ]
    },
    {
      "id": "schedule_rows_and_specs",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The complete 239 literal M600-M603 schedule rows are included in schedule components.",
      "evidence": [
        [
          "modules",
          "schedules",
          "tables"
        ]
      ]
    },
    {
      "id": "point_lists_and_equipment_ownership",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 229 point-matrix rows have explicit source-matrix-only application scopes.",
      "evidence": [
        [
          "modules",
          "point_applications",
          "applications"
        ]
      ]
    },
    {
      "id": "network_architecture",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "LAN and hard-wired loss-of-LAN context is retained while final topology remains unavailable.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "network_architecture"
        ]
      ]
    },
    {
      "id": "sequences_and_diagrams",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Thirteen BAS sequence subjects across M901-M906 have checked operational clauses.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sequence_inventory"
        ]
      ]
    },
    {
      "id": "space_sensors_and_zones",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "VAV, pressure, airflow, humidity and temperature controls context is retained in source matrices/sequences without a fabricated sensor total.",
      "evidence": [
        [
          "modules",
          "points",
          "tables"
        ]
      ]
    },
    {
      "id": "source_limitations_and_conflicts",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Valve, actuator, network, count and revision boundaries are explicit.",
      "evidence": [
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ]
      ]
    },
    {
      "id": "all_page_visual_review",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All supplied pages have retained full-page visual review evidence.",
      "evidence": [
        [
          "page_review"
        ]
      ]
    },
    {
      "id": "independent_corroboration",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every authored component is rechecked against both raw engines during bundle verification.",
      "evidence": [
        [
          "module_source_sha256"
        ]
      ]
    }
  ],
  "page_review": [
    {
      "page": 1,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p1-p1-full-poppler.png",
      "finding": "Mechanical legends, abbreviations, symbols and controls context."
    },
    {
      "page": 2,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p2-p2-full-poppler.png",
      "finding": "Thermal-zone diagram and local plan-scale context."
    },
    {
      "page": 3,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p3-p3-full-poppler.png",
      "finding": "Second-floor thermal-zone diagram and local plan-scale context."
    },
    {
      "page": 4,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p4-p4-full-poppler.png",
      "finding": "Mechanical demolition plan for Unit A."
    },
    {
      "page": 5,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p5-p5-full-poppler.png",
      "finding": "Mechanical demolition plan for Unit B."
    },
    {
      "page": 6,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p6-p6-full-poppler.png",
      "finding": "Mechanical attic demolition-plan context."
    },
    {
      "page": 7,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p7-p7-full-poppler.png",
      "finding": "Unit A ductwork, devices and equipment plan context."
    },
    {
      "page": 8,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p8-p8-full-poppler.png",
      "finding": "Unit B ductwork, devices and equipment plan context."
    },
    {
      "page": 9,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p9-p9-full-poppler.png",
      "finding": "Unit C ductwork, devices and equipment plan context."
    },
    {
      "page": 10,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p10-p10-full-poppler.png",
      "finding": "Second-floor Unit C ductwork plan context."
    },
    {
      "page": 11,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p11-p11-full-poppler.png",
      "finding": "Jail roof mechanical plan context."
    },
    {
      "page": 12,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p12-p12-full-poppler.png",
      "finding": "Pod roof mechanical plan context."
    },
    {
      "page": 13,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p13-p13-full-poppler.png",
      "finding": "Unit A hydronic piping plan context."
    },
    {
      "page": 14,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p14-p14-full-poppler.png",
      "finding": "Unit B hydronic piping plan context."
    },
    {
      "page": 15,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p15-p15-full-poppler.png",
      "finding": "Unit C hydronic piping plan context."
    },
    {
      "page": 16,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p16-p16-full-poppler.png",
      "finding": "Second-floor Unit C piping plan context."
    },
    {
      "page": 17,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p17-p17-full-poppler.png",
      "finding": "Cell/chase mechanical sections and detail context."
    },
    {
      "page": 18,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p18-p18-full-poppler.png",
      "finding": "Mechanical-room Unit B piping plan context."
    },
    {
      "page": 19,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p19-p19-full-poppler.png",
      "finding": "AHU system, fan, coil, heat-exchanger, filter and attenuator schedules."
    },
    {
      "page": 20,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p20-p20-full-poppler.png",
      "finding": "Chiller, boiler, pump, expansion tank, separator and glycol make-up schedules."
    },
    {
      "page": 21,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p21-p21-full-poppler.png",
      "finding": "Unit heater, DX, louver, hood, FCU and exhaust fan schedules."
    },
    {
      "page": 22,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p22-p22-full-poppler.png",
      "finding": "Air-device, VAV and motorized-damper schedules."
    },
    {
      "page": 23,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p23-p23-full-poppler.png",
      "finding": "Chilled- and heating-water isometric context."
    },
    {
      "page": 24,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p24-p24-full-poppler.png",
      "finding": "Mechanical detail context."
    },
    {
      "page": 25,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p25-p25-full-poppler.png",
      "finding": "Mechanical detail context."
    },
    {
      "page": 26,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p26-p26-full-poppler.png",
      "finding": "Mechanical detail context."
    },
    {
      "page": 27,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p27-p27-full-poppler.png",
      "finding": "Mechanical detail context."
    },
    {
      "page": 28,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p28-p28-full-poppler.png",
      "finding": "Mechanical detail context."
    },
    {
      "page": 29,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p29-p29-full-poppler.png",
      "finding": "Mechanical detail context."
    },
    {
      "page": 30,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p30-p30-full-poppler.png",
      "finding": "AHU mechanical details."
    },
    {
      "page": 31,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p31-p31-full-poppler.png",
      "finding": "Chilled-water/hot-water controls, DDC matrices, sequence and BAS architecture."
    },
    {
      "page": 32,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p32-p32-full-poppler.png",
      "finding": "DOAS 1/2 controls, DDC matrix and sequence."
    },
    {
      "page": 33,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p33-p33-full-poppler.png",
      "finding": "AHU-4 controls, DDC matrix and sequence."
    },
    {
      "page": 34,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p34-p34-full-poppler.png",
      "finding": "DOAS-3 controls, DDC matrix and sequence."
    },
    {
      "page": 35,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p35-p35-full-poppler.png",
      "finding": "Sallyport, pod and jail exhaust control schematics, matrices and sequences."
    },
    {
      "page": 36,
      "review_status": "complete",
      "render": "reviews/06__vol2__096/p36-p36-full-poppler.png",
      "finding": "Terminal, FCU, unit-heater, general-exhaust and HRC controls."
    }
  ],
  "declared_checks": [
    {
      "id": "rank06-full-page-review",
      "path": [
        "page_review"
      ],
      "operation": "length",
      "expected": 36
    },
    {
      "id": "rank06-schedule-table-count",
      "path": [
        "modules",
        "schedules",
        "tables"
      ],
      "operation": "length",
      "expected": 25
    },
    {
      "id": "rank06-point-table-count",
      "path": [
        "modules",
        "points",
        "tables"
      ],
      "operation": "length",
      "expected": 9
    }
  ],
  "completion_checks": {
    "all_36_pages_visually_reviewed": true,
    "all_authoring_modules_dual_engine_verified_at_build": true,
    "source_limitations_explicit": true,
    "required_objectives_covered": true
  },
  "schema_version": "authored-module-bundle-v1",
  "bundle_manifest": "work/06__vol2__096/document_manifest.json",
  "bundle_manifest_sha256": "29745293c36cac04ab06539cc360d6bdf33e92e951d785b33c920e6ab53b2824",
  "review_render_sha256": {
    "reviews/06__vol2__096/p1-p1-full-poppler.png": "c88c6510d242088c5e8c351645313dbf79845483179b8ade5a5ca005e447229d",
    "reviews/06__vol2__096/p2-p2-full-poppler.png": "98f9e7902e2e19b95c7c54738bf40925b9b7d24b453d1b12a68cf3cbd88332d2",
    "reviews/06__vol2__096/p3-p3-full-poppler.png": "3d420c28ff88857d407b59c4e1a992ee06dedad76af28dd8faf8150abdcbd20f",
    "reviews/06__vol2__096/p4-p4-full-poppler.png": "6428802faa3c55809ae93c79dfcd878140cbf2ddd10eaa8a10cd48ceac6f60cc",
    "reviews/06__vol2__096/p5-p5-full-poppler.png": "d7486c9cfc84c8b60dc4e52f7cab8910d626ac717389ff586e7fb40d2a4dc52b",
    "reviews/06__vol2__096/p6-p6-full-poppler.png": "807828416823f86ddc8a1ac0df1d4bbd1054488b4195e39890ccc37180b00a0b",
    "reviews/06__vol2__096/p7-p7-full-poppler.png": "9c0da1d871427f9b03bd88ab2ad12cc24dec21be8ffd58e619eaec8950e72a5d",
    "reviews/06__vol2__096/p8-p8-full-poppler.png": "aa5851b6ec66645e4a5ffb67bacb6f9e9343b803b41162f01248711f56d4f0d8",
    "reviews/06__vol2__096/p9-p9-full-poppler.png": "ed8af328bc6dcd626e629e236ee5ceeeca78797da9b9d3051066c08b192e7e39",
    "reviews/06__vol2__096/p10-p10-full-poppler.png": "b762e233d982b2820a40899628a62bf8286e849862c1b6c63c195178d21d38d2",
    "reviews/06__vol2__096/p11-p11-full-poppler.png": "0cebe3deee80d3b59053c2d5d2da94ce81ae0cec84610652f5ca3af96e3d6dc9",
    "reviews/06__vol2__096/p12-p12-full-poppler.png": "030a98d2ebfd8108285efd4ae1ef1ea607b4f3e0e19570e11b43edeb5e14716d",
    "reviews/06__vol2__096/p13-p13-full-poppler.png": "eee4102eb8001e366c3e6c2b327f2b17cda237dc50c3bdff78dabd520945f640",
    "reviews/06__vol2__096/p14-p14-full-poppler.png": "9de75ffed9a5209f90d2e1bad5489b862f037546c4e3c3c9e18fc0b70ae6f39e",
    "reviews/06__vol2__096/p15-p15-full-poppler.png": "0b9cde34c658ef23078bdc0c466b6cc62f95bc61f23bacc036584d86ad622de1",
    "reviews/06__vol2__096/p16-p16-full-poppler.png": "b43527481cb30c7e5737c22fbbe42a864c46838a93fd4ddf810a0abb0e44c4b0",
    "reviews/06__vol2__096/p17-p17-full-poppler.png": "431d8f3543b3b00156a653528c9c7ad8337fd44fc76b624cc476f01148a79d23",
    "reviews/06__vol2__096/p18-p18-full-poppler.png": "4bbba217e754b412ec3cee58ce8c3a1526dcbf7714c5beeec38ae3d0c9cb21ad",
    "reviews/06__vol2__096/p19-p19-full-poppler.png": "b4fd876c16f843922dd2c3f304ad8c2ab72ab59d492568a40356f6a4bd42fc4d",
    "reviews/06__vol2__096/p20-p20-full-poppler.png": "5c811b0b2a082e91973faafa161986cf3d8ddabc72b1323bcf44c187d205d2f6",
    "reviews/06__vol2__096/p21-p21-full-poppler.png": "e1e0cb0f37cd7a204a10e9ffdc10ac9140690e097ac3d744ab3886ec6c5c7a69",
    "reviews/06__vol2__096/p22-p22-full-poppler.png": "9dee5aa82e28627e7c205a5420bfe498186aa792be0cbf81ef26dc81ed0168ac",
    "reviews/06__vol2__096/p23-p23-full-poppler.png": "e43ef06cbf6ef42c30417cb970e506f72480a6dff0bb9950e0fbc47c7b3dac05",
    "reviews/06__vol2__096/p24-p24-full-poppler.png": "ac047c3688ad4f94b4e3891c8d9f5ad2f1f4fe265351d8b8a4306000f6107bff",
    "reviews/06__vol2__096/p25-p25-full-poppler.png": "2234dba9f32f9556e4764f29a2a0595c2b7daa2ba6033af78c08a0bef1b2db1b",
    "reviews/06__vol2__096/p26-p26-full-poppler.png": "065b59e19ffb5d5ecd41033e24790bc96167844f34dd997a18e3e2af9d715856",
    "reviews/06__vol2__096/p27-p27-full-poppler.png": "d3495dfd34d5785ef35604c8deb01d7c8787f3fb7113bd922e5f5817e977ee6e",
    "reviews/06__vol2__096/p28-p28-full-poppler.png": "bd2ca1de7d696ae5f850e66efbd9d7763cd059196f171134fa662d8a9a73a6cf",
    "reviews/06__vol2__096/p29-p29-full-poppler.png": "4ae529ab35d260bb6ae2a9423a9670022d81449bb526a5380568934d1f62ce49",
    "reviews/06__vol2__096/p30-p30-full-poppler.png": "369e4d5690da3d150753f274af0d8d516d00e4f1c4bfe336b4182c051d61c2c3",
    "reviews/06__vol2__096/p31-p31-full-poppler.png": "4f644f1db31278918439cfa449b64d71be5e9f515919387a6b7a30e0889a2f7a",
    "reviews/06__vol2__096/p32-p32-full-poppler.png": "6187138903f0c153556cd971e754284c3726f7010085a708b88b6c3aac272758",
    "reviews/06__vol2__096/p33-p33-full-poppler.png": "37e36a7c13d99524a554d8f42eccd5a8c6900b6f1a1a15fa246573a337fe031a",
    "reviews/06__vol2__096/p34-p34-full-poppler.png": "fb930d6f7b1f965ae0e9d734f229434e18134607ca5831f8f718a5aeb03d118b",
    "reviews/06__vol2__096/p35-p35-full-poppler.png": "c06339c9429b118015f65608358babcdf2e6d397295651965fcd43ba28cfa5a1",
    "reviews/06__vol2__096/p36-p36-full-poppler.png": "9c926cf6c08ac32787df2026eb305f2f1110c81d7e21ff710e562fcc339926f6"
  },
  "modules": {
    "metadata": {
      "document_id": "06__vol2__096",
      "module_role": "Project/title-block, sheet, local-scale and all-page visual-review context. Strict schedules, point matrices and sequence clauses are in separately corroborated modules.",
      "tables": [],
      "project": {
        "project_name_as_printed": "VERMILLION COUNTY JAIL",
        "owner_as_printed": "VERMILLION COUNTY COMMISSIONERS",
        "location_as_printed": "HILLSDALE, IN",
        "project_number_as_printed": "17-700-078-2",
        "issue_as_printed": "100% CD Bid Set",
        "issue_date_as_printed": "04.12.2021",
        "revision_date_status": "The issue date is retained as an issue date; no populated revision date is asserted.",
        "assertion_ids": [
          "rank06-title-owner-project",
          "rank06-issue",
          "rank06-location",
          "rank06-project-no",
          "rank06-issue-date"
        ]
      },
      "sheet_details": {
        "sheet_ledger_semantics": "All 36 supplied PDF pages have a completed full-page visual-review disposition below.",
        "revision_status": "No populated revision date is asserted from the reviewed title blocks."
      },
      "scale_semantics": {
        "printed_local_view_scales_observed": [
          {
            "page": 7,
            "sheet": "M210A",
            "view": "first floor Unit A ductwork plan",
            "scale_as_printed": "1/8\" = 1'-0\""
          }
        ],
        "takeoff_scale_status": "The cited scale is local to the cited plan view. No global scale is asserted; schedules, schematics and details must not be scaled from it.",
        "assertion_ids": [
          "rank06-scale-m210a"
        ]
      },
      "visual_review_pages": [
        {
          "page": 1,
          "sheet": "M001",
          "title": "MECHANICAL LEGEND / GENERAL NOTES",
          "render": "reviews/06__vol2__096/p1-p1-full-poppler.png",
          "finding": "Mechanical legends, abbreviations, symbols and controls context."
        },
        {
          "page": 2,
          "sheet": "M012",
          "title": "LEVEL 1 THERMAL ZONE DIAGRAM",
          "render": "reviews/06__vol2__096/p2-p2-full-poppler.png",
          "finding": "Thermal-zone diagram and local plan-scale context."
        },
        {
          "page": 3,
          "sheet": "M023",
          "title": "SECOND FLOOR THERMAL ZONE DIAGRAM",
          "render": "reviews/06__vol2__096/p3-p3-full-poppler.png",
          "finding": "Second-floor thermal-zone diagram and local plan-scale context."
        },
        {
          "page": 4,
          "sheet": "M110A",
          "title": "FIRST FLOOR DEMOLITION PLAN UNIT A",
          "render": "reviews/06__vol2__096/p4-p4-full-poppler.png",
          "finding": "Mechanical demolition plan for Unit A."
        },
        {
          "page": 5,
          "sheet": "M110B",
          "title": "FIRST FLOOR DEMOLITION PLAN UNIT B",
          "render": "reviews/06__vol2__096/p5-p5-full-poppler.png",
          "finding": "Mechanical demolition plan for Unit B."
        },
        {
          "page": 6,
          "sheet": "M120",
          "title": "ATTIC FLOOR DEMOLITION PLAN",
          "render": "reviews/06__vol2__096/p6-p6-full-poppler.png",
          "finding": "Mechanical attic demolition-plan context."
        },
        {
          "page": 7,
          "sheet": "M210A",
          "title": "FIRST FLOOR DUCTWORK PLAN UNIT A",
          "render": "reviews/06__vol2__096/p7-p7-full-poppler.png",
          "finding": "Unit A ductwork, devices and equipment plan context."
        },
        {
          "page": 8,
          "sheet": "M210B",
          "title": "FIRST FLOOR DUCTWORK PLAN UNIT B",
          "render": "reviews/06__vol2__096/p8-p8-full-poppler.png",
          "finding": "Unit B ductwork, devices and equipment plan context."
        },
        {
          "page": 9,
          "sheet": "M210C",
          "title": "FIRST FLOOR DUCTWORK PLAN UNIT C",
          "render": "reviews/06__vol2__096/p9-p9-full-poppler.png",
          "finding": "Unit C ductwork, devices and equipment plan context."
        },
        {
          "page": 10,
          "sheet": "M220C",
          "title": "SECOND FLOOR DUCTWORK PLAN UNIT C",
          "render": "reviews/06__vol2__096/p10-p10-full-poppler.png",
          "finding": "Second-floor Unit C ductwork plan context."
        },
        {
          "page": 11,
          "sheet": "M230",
          "title": "JAIL ROOF PLAN MECHANICAL",
          "render": "reviews/06__vol2__096/p11-p11-full-poppler.png",
          "finding": "Jail roof mechanical plan context."
        },
        {
          "page": 12,
          "sheet": "M230C",
          "title": "POD ROOF PLAN MECHANICAL",
          "render": "reviews/06__vol2__096/p12-p12-full-poppler.png",
          "finding": "Pod roof mechanical plan context."
        },
        {
          "page": 13,
          "sheet": "M310A",
          "title": "FIRST FLOOR PIPING PLAN UNIT A",
          "render": "reviews/06__vol2__096/p13-p13-full-poppler.png",
          "finding": "Unit A hydronic piping plan context."
        },
        {
          "page": 14,
          "sheet": "M310B",
          "title": "FIRST FLOOR PIPING PLAN UNIT B",
          "render": "reviews/06__vol2__096/p14-p14-full-poppler.png",
          "finding": "Unit B hydronic piping plan context."
        },
        {
          "page": 15,
          "sheet": "M310C",
          "title": "FIRST FLOOR PIPING PLAN UNIT C",
          "render": "reviews/06__vol2__096/p15-p15-full-poppler.png",
          "finding": "Unit C hydronic piping plan context."
        },
        {
          "page": 16,
          "sheet": "M320C",
          "title": "SECOND FLOOR PIPING PLAN UNIT C",
          "render": "reviews/06__vol2__096/p16-p16-full-poppler.png",
          "finding": "Second-floor Unit C piping plan context."
        },
        {
          "page": 17,
          "sheet": "M400",
          "title": "MECHANICAL SECTIONS",
          "render": "reviews/06__vol2__096/p17-p17-full-poppler.png",
          "finding": "Cell/chase mechanical sections and detail context."
        },
        {
          "page": 18,
          "sheet": "M500",
          "title": "MECHANICAL ROOM PIPING",
          "render": "reviews/06__vol2__096/p18-p18-full-poppler.png",
          "finding": "Mechanical-room Unit B piping plan context."
        },
        {
          "page": 19,
          "sheet": "M600",
          "title": "SCHEDULES - MECHANICAL",
          "render": "reviews/06__vol2__096/p19-p19-full-poppler.png",
          "finding": "AHU system, fan, coil, heat-exchanger, filter and attenuator schedules."
        },
        {
          "page": 20,
          "sheet": "M601",
          "title": "SCHEDULES - MECHANICAL",
          "render": "reviews/06__vol2__096/p20-p20-full-poppler.png",
          "finding": "Chiller, boiler, pump, expansion tank, separator and glycol make-up schedules."
        },
        {
          "page": 21,
          "sheet": "M602",
          "title": "SCHEDULES - MECHANICAL",
          "render": "reviews/06__vol2__096/p21-p21-full-poppler.png",
          "finding": "Unit heater, DX, louver, hood, FCU and exhaust fan schedules."
        },
        {
          "page": 22,
          "sheet": "M603",
          "title": "SCHEDULES - MECHANICAL",
          "render": "reviews/06__vol2__096/p22-p22-full-poppler.png",
          "finding": "Air-device, VAV and motorized-damper schedules."
        },
        {
          "page": 23,
          "sheet": "M701",
          "title": "CHILLED/HOT WATER ISOMETRIC",
          "render": "reviews/06__vol2__096/p23-p23-full-poppler.png",
          "finding": "Chilled- and heating-water isometric context."
        },
        {
          "page": 24,
          "sheet": "M801",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/06__vol2__096/p24-p24-full-poppler.png",
          "finding": "Mechanical detail context."
        },
        {
          "page": 25,
          "sheet": "M802",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/06__vol2__096/p25-p25-full-poppler.png",
          "finding": "Mechanical detail context."
        },
        {
          "page": 26,
          "sheet": "M803",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/06__vol2__096/p26-p26-full-poppler.png",
          "finding": "Mechanical detail context."
        },
        {
          "page": 27,
          "sheet": "M804",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/06__vol2__096/p27-p27-full-poppler.png",
          "finding": "Mechanical detail context."
        },
        {
          "page": 28,
          "sheet": "M805",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/06__vol2__096/p28-p28-full-poppler.png",
          "finding": "Mechanical detail context."
        },
        {
          "page": 29,
          "sheet": "M806",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/06__vol2__096/p29-p29-full-poppler.png",
          "finding": "Mechanical detail context."
        },
        {
          "page": 30,
          "sheet": "M807",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/06__vol2__096/p30-p30-full-poppler.png",
          "finding": "AHU mechanical details."
        },
        {
          "page": 31,
          "sheet": "M901",
          "title": "CHILLER AND HOT WATER PLANTS CONTROLS SCHEMATIC",
          "render": "reviews/06__vol2__096/p31-p31-full-poppler.png",
          "finding": "Chilled-water/hot-water controls, DDC matrices, sequence and BAS architecture."
        },
        {
          "page": 32,
          "sheet": "M902",
          "title": "DOAS-1 & DOAS-2 CONTROL SCHEMATIC",
          "render": "reviews/06__vol2__096/p32-p32-full-poppler.png",
          "finding": "DOAS 1/2 controls, DDC matrix and sequence."
        },
        {
          "page": 33,
          "sheet": "M903",
          "title": "AHU-4 CONTROL SCHEMATIC",
          "render": "reviews/06__vol2__096/p33-p33-full-poppler.png",
          "finding": "AHU-4 controls, DDC matrix and sequence."
        },
        {
          "page": 34,
          "sheet": "M904",
          "title": "DOAS-3 CONTROL SCHEMATIC",
          "render": "reviews/06__vol2__096/p34-p34-full-poppler.png",
          "finding": "DOAS-3 controls, DDC matrix and sequence."
        },
        {
          "page": 35,
          "sheet": "M905",
          "title": "HVAC CONTROLS",
          "render": "reviews/06__vol2__096/p35-p35-full-poppler.png",
          "finding": "Sallyport, pod and jail exhaust control schematics, matrices and sequences."
        },
        {
          "page": 36,
          "sheet": "M906",
          "title": "HVAC CONTROLS",
          "render": "reviews/06__vol2__096/p36-p36-full-poppler.png",
          "finding": "Terminal, FCU, unit-heater, general-exhaust and HRC controls."
        }
      ],
      "assertions": [
        {
          "id": "rank06-title-owner-project",
          "page": 1,
          "bbox": [
            2800,
            400,
            2940,
            870
          ],
          "expected": "VERMILLION COUNTY COMMISSIONERS VERMILLION COUNTY JAIL",
          "mode": "exact",
          "reading_direction": "up"
        },
        {
          "id": "rank06-issue",
          "page": 1,
          "bbox": [
            2760,
            570,
            2820,
            715
          ],
          "expected": "100% CD Bid Set",
          "mode": "exact",
          "reading_direction": "up"
        },
        {
          "id": "rank06-location",
          "page": 1,
          "bbox": [
            2980,
            620,
            3010,
            710
          ],
          "expected": "HILLSDALE, IN",
          "mode": "exact",
          "reading_direction": "up"
        },
        {
          "id": "rank06-project-no",
          "page": 1,
          "bbox": [
            2800,
            1145,
            2920,
            1180
          ],
          "expected": "#: 17-700-078-2",
          "mode": "exact"
        },
        {
          "id": "rank06-issue-date",
          "page": 1,
          "bbox": [
            2800,
            1265,
            2880,
            1300
          ],
          "expected": "04.12.2021",
          "mode": "exact"
        },
        {
          "id": "rank06-scale-m210a",
          "page": 7,
          "bbox": [
            800,
            1625,
            980,
            1670
          ],
          "expected": "1/8\" = 1'-0\"",
          "mode": "contains"
        }
      ]
    },
    "schedules": {
      "document_id": "06__vol2__096",
      "module_role": "Composite authored module schedules; each named component is embedded without rewriting its facts.",
      "scope": "This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.",
      "source_modules": [
        "schedules_m600_air_systems",
        "schedules_m601_core",
        "schedules_m602_terminal_equipment",
        "schedules_m603_air_devices",
        "schedules_m603_vavs",
        "schedules_m603_motorized_dampers"
      ],
      "source_components": {
        "schedules_m600_air_systems": {
          "document_id": "06__vol2__096",
          "module_role": "Complete literal-row capture of every M600 air-handling equipment schedule: system index, supply/return/exhaust fans, cooling/heating coils, heat exchangers, filters and sound attenuators.",
          "tables": [
            {
              "id": "M600-AHU-SYSTEM-INDEX",
              "sheet": "M600",
              "page": 19,
              "title_as_printed": "AIR HANDLING UNIT SYSTEM INDEX SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                110,
                2700
              ],
              "y_ranges": [
                [
                  258,
                  273
                ],
                [
                  273,
                  286
                ],
                [
                  286,
                  300
                ],
                [
                  300,
                  314
                ]
              ],
              "rows": [
                "DOAS-1 OUTSIDE POD - MULIZONE DOAS POD SF-1A/B EF-1A/B 9000 9000 100.00% PHC-1 - CC-1 - OAF-1/RF-1 SA-1A/B HE-1 13,000 414\" 88\" 96\" 460 3 60 32.4 34.8 40 YES INNOVENT ERU-SS-PL-9000-HW-CW-SL-SL-460 1,2,4",
                "DOAS-2 MECHANICAL C166 MULIZONE DOAS EXISTING JAIL/BOOKING SF-2A/B EF-2A/B 12000 12000 100.00% PHC-2 - CC-2 - OAF-2/RF-2 SA-2A/B HE-2 15,000 384\" 88\" 116\" 460 3 60 43 46 50 YES INNOVENT ERU-OU-PL-12000-HW-CW-SL-SL-460 1,2,3,4",
                "DOAS-3 OUTSIDE KITCHEN - SINGLE ZONE DOAS KITCHEN SF-3 - 3000 3000 100.00% RHC-3 CC-3 - OAF-3 - - 7,500 460 3 60 6 7.5 12 YES PACE PAO-36X45 1,2,4",
                "AHU-4 MECHANICAL B107 VAV ADMIN SF-4A/B RF-4A/B 8000 2000 25.00% PHC-3 - CC-4 - PF-4 SA-4A/B - 2,500 148\" 45\" 36\" 460 3 60 25.2 31.6 40 YES PACE PAI-42X84 1,2,3,4"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    800,
                    70,
                    1900,
                    115
                  ],
                  "expected": "AIR HANDLING UNIT SYSTEM INDEX SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity."
            },
            {
              "id": "M600-AHU-SUPPLY-FANS",
              "sheet": "M600",
              "page": 19,
              "title_as_printed": "AHU SUPPLY FAN SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                1240,
                2700
              ],
              "y_ranges": [
                [
                  566,
                  580
                ],
                [
                  580,
                  593
                ],
                [
                  593,
                  606
                ],
                [
                  606,
                  619
                ],
                [
                  619,
                  632
                ],
                [
                  632,
                  645
                ],
                [
                  645,
                  659
                ]
              ],
              "rows": [
                "SF-1A DOAS-1 4500 2.00 5.55 PLENUM II SWSI 450 2493 5.6 VFD 7.5 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3",
                "SF-1B DOAS-1 4500 2.00 5.55 PLENUM II SWSI 450 2493 5.6 VFD 7.5 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3",
                "SF-2A DOAS-2 6000 2.00 5.97 PLENUM II SWSI 500 2314 8 VFD 10 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3",
                "SF-2B DOAS-2 6000 2.00 5.97 PLENUM II SWSI 500 2314 8 VFD 10 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3",
                "SF-3 DOAS-3 3000 1.50 4.20 PLENUM II SWSI 135 3660 3.41 VFD 5 3600 460 3 SINGLE POINT YES LAU DDPG2 1,2,3",
                "SF-4A AHU-4 4000 2.00 3.85 PLENUM II SWSI 122 4243 4.84 VFD 5 3600 460 3 SINGLE POINT YES LAU DDPG2 1,2,3",
                "SF-4B AHU-4 4000 2.00 3.85 PLENUM II SWSI 122 4243 4.84 VFD 5 3600 460 3 SINGLE POINT YES LAU DDPG2 1,2,3"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    1500,
                    370,
                    2500,
                    410
                  ],
                  "expected": "AHU SUPPLY FAN SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity."
            },
            {
              "id": "M600-AHU-RETURN-EXHAUST-FANS",
              "sheet": "M600",
              "page": 19,
              "title_as_printed": "AHU RETURN/EXHAUST FAN SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                1120,
                2700
              ],
              "y_ranges": [
                [
                  942,
                  956
                ],
                [
                  956,
                  969
                ],
                [
                  969,
                  982
                ],
                [
                  982,
                  995
                ],
                [
                  995,
                  1008
                ],
                [
                  1008,
                  1022
                ]
              ],
              "rows": [
                "EF-1A DOAS-1 EXHAUST FAN 4500 1.75 3.62 PLENUM II SWSI 450 2182 3.6 VFD 5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3",
                "EF-1B DOAS-1 EXHAUST FAN 4500 1.75 3.62 PLENUM II SWSI 450 2182 3.6 VFD 5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3",
                "EF-2A DOAS-2 EXHAUST FAN 6000 1.50 3.59 PLENUM II SWSI 500 1985 4.8 VFD 7.5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3",
                "EF-2B DOAS-2 EXHAUST FAN 6000 1.50 3.59 PLENUM II SWSI 500 1985 4.8 VFD 7.5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3",
                "RF-4A AHU-4 RETURN FAN 4000 1.75 2.48 AF II SWSI 150 2532 2.7 VFD 5 1800 460 3 SINGLE POINT Yes LUA DDPG2 1,2,3",
                "RF-4B AHU-4 RETURN FAN 4000 1.75 2.48 AF II SWSI 150 2532 2.7 VFD 5 1800 460 3 SINGLE POINT Yes LUA DDPG2 1,2,3"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    1200,
                    745,
                    2500,
                    780
                  ],
                  "expected": "AHU RETURN/EXHAUST FAN SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity."
            },
            {
              "id": "M600-AHU-CHILLED-WATER-COILS",
              "sheet": "M600",
              "page": 19,
              "title_as_printed": "AHU CHILLED WATER COOLING COIL SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                1260,
                2700
              ],
              "y_ranges": [
                [
                  1191,
                  1205
                ],
                [
                  1205,
                  1218
                ],
                [
                  1218,
                  1231
                ],
                [
                  1231,
                  1245
                ]
              ],
              "rows": [
                "CC-1 DOAS-1 9000 682 302 486 1.49 10 1 9 82.4 74.6 52.0 52.0 30% PG 96.4 40 55 23.5",
                "CC-2 DOAS-2 12000 923 409 500 1.66 10 1 10 82.6 74.7 51.8 51.8 30% PG 130.5 40 55 21.7",
                "CC-3 DOAS-3 3000 244 129 476 1.07 10 1 11 95.0 78.0 525.0 52.1 30% PG 48.3 40 51 18.6",
                "CC-4 AHU-4 8000 275 203 491 0.82 10 1 10 76.6 64.2 52.1 51.8 30% PG 39.6 40 55 16.5"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    1200,
                    1080,
                    2600,
                    1120
                  ],
                  "expected": "AHU CHILLED WATER COOLING COIL SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity."
            },
            {
              "id": "M600-AHU-HEATING-WATER-COILS",
              "sheet": "M600",
              "page": 19,
              "title_as_printed": "AHU HEATING WATER COIL SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                1080,
                2700
              ],
              "y_ranges": [
                [
                  1388,
                  1402
                ],
                [
                  1402,
                  1415
                ],
                [
                  1415,
                  1428
                ],
                [
                  1428,
                  1442
                ]
              ],
              "rows": [
                "PHC-1 DOAS-1 PRE-HEAT 9000 428 500 0.17 2 1 7 16.1 60.0 WATER 28.9 140 110 8.6",
                "PHC-2 DOAS-2 PRE-HEAT 12000 622 500 0.20 2 1 8 16.1 63.9 WATER 41.9 140 110 3.4",
                "PHC-3 DOAS-3 PRE-HEAT 3000 333 476 0.28 4 1 9 -10.0 84.7 WATER 22.7 140 110 3.1",
                "PHC-4 AHU-4 PRE-HEAT 8000 312 491 0.11 2 1 8 36.8 71.7 WATER 21.2 140 110 1.5"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    1000,
                    1300,
                    2200,
                    1340
                  ],
                  "expected": "AHU HEATING WATER COIL SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity."
            },
            {
              "id": "M600-AHU-PLATE-FRAME-HEAT-EXCHANGERS",
              "sheet": "M600",
              "page": 19,
              "title_as_printed": "AHU PLATE AND FRAME HEAT EXCHANGER SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                580,
                2700
              ],
              "y_ranges": [
                [
                  1588,
                  1602
                ],
                [
                  1602,
                  1616
                ]
              ],
              "rows": [
                "HE-1 DOAS-1 9000 9000 95.0 78.0 82.4 74.6 0.87 75.0 50.0 87.5 33.4 0.85 -10.0 -10.0 33.8 23.5 0.71 60.0 30.0 21.1 100.0 0.71 BYPASS @ 16.1 °F INNOVENT H-1-50B-1500",
                "HE-2 DOAS-2 12000 12000 95.0 78.0 82.6 74.7 1.09 75.0 50.0 87.3 33.6 1.07 -10.0 -10.9 33.2 23.1 0.91 60.0 30.0 21.4 100.0 0.98 BYPASS @ 16.1 °F INNOVENT H-1-50B-1650"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    950,
                    1490,
                    2400,
                    1530
                  ],
                  "expected": "AHU PLATE AND FRAME HEAT EXCHANGER SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity."
            },
            {
              "id": "M600-AHU-AIR-FILTERS",
              "sheet": "M600",
              "page": 19,
              "title_as_printed": "AHU AIR FILTER SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                1600,
                2700
              ],
              "y_ranges": [
                [
                  1737,
                  1751
                ],
                [
                  1751,
                  1764
                ],
                [
                  1764,
                  1777
                ],
                [
                  1777,
                  1790
                ],
                [
                  1790,
                  1803
                ],
                [
                  1803,
                  1817
                ]
              ],
              "rows": [
                "OAF-1 DOAS-1 9000 MERV-8 422 0.24 0.62 PLEATED GALVANIZED 8 16X24",
                "RAF-1 DOAS-1 9000 MERV-8 422 0.24 0.62 PLEATED GALVANIZED 8 16X24",
                "OAF-2 DOAS-2 12000 MERV-8 450 0.24 0.62 PLEATED GALVANIZED 8 20X24",
                "RAF-2 DOAS-2 12000 MERV-8 450 0.24 0.62 PLEATED GALVANIZED 8 20X24",
                "OAF-3 DOAS-3 3000 MERV-8 500 0.26 1 PLEATED GALVANIZED - 6.0 SF",
                "PF-4 AHU-4 8000 MERV-8 500 0.27 1 PLEATED GALVANIZED 12 16.0 SF"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    1800,
                    1670,
                    2600,
                    1710
                  ],
                  "expected": "AHU AIR FILTER SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity."
            },
            {
              "id": "M600-AHU-SOUND-ATTENUATORS",
              "sheet": "M600",
              "page": 19,
              "title_as_printed": "AHU SOUND ATTENUATOR SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                1710,
                2700
              ],
              "y_ranges": [
                [
                  1977,
                  1990
                ],
                [
                  1990,
                  2003
                ],
                [
                  2003,
                  2016
                ],
                [
                  2016,
                  2029
                ],
                [
                  2029,
                  2042
                ],
                [
                  2042,
                  2055
                ]
              ],
              "rows": [
                "SA-1A DOAS-1 SUPPLY 9000 341 47 85 24 0.1 6 9 15 21 17 14 14 12",
                "SA-1B DOAS-1 RETURN 9000 341 47 85 24 0.1 6 9 15 21 17 14 14 12",
                "SA-2A DOAS-2 SUPPLY 12000 393 83 53 24 0.1 6 9 15 21 17 14 14 12",
                "SA-2B DOAS-2 RETURN 12000 393 83 53 24 0.1 6 9 15 21 17 14 14 12",
                "SA-4A AHU-4 SUPPLY 8000 706 78 36 36 0.09 3.4 5.7 14.4 22.8 25.9 23.5 17.9 11",
                "SA-4B AHU-4 RETURN 8000 706 78 36 36 0.09 2.5 5.7 13.5 22.1 25.2 23.5 18.9 13"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    1800,
                    1860,
                    2700,
                    1900
                  ],
                  "expected": "AHU SOUND ATTENUATOR SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity."
            }
          ],
          "assertions": [
            {
              "id": "m600-index-note-4",
              "page": 19,
              "bbox": [
                120,
                166,
                1040,
                181
              ],
              "expected": "DOAS UNIT TO BE PROVIDED WITH FACTORY CONTROLS WITH BACKNET INTERFACE. SEE DOAS UNIT SPECIFICATIONS.",
              "mode": "exact"
            }
          ],
          "schedule_scope": {
            "control_valve_schedule": "M600 lists coil/heating/cooling source equipment but no standalone control-valve schedule.",
            "damper_actuator_schedule": "M600 includes no standalone damper-actuator schedule; the M603 motorized-damper schedule is captured separately."
          }
        },
        "schedules_m601_core": {
          "document_id": "06__vol2__096",
          "module_role": "Complete literal-row capture of all six M601 central-plant equipment schedule tables: chiller/heat-recovery chiller, condensing boiler, pump, expansion tank, air separator and glycol make-up unit.",
          "tables": [
            {
              "id": "M601-AIR-COOLED-CHILLERS",
              "sheet": "M601",
              "page": 20,
              "title_as_printed": "AIR COOLED CHILLER SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                100,
                2700
              ],
              "y_ranges": [
                [
                  450,
                  466
                ],
                [
                  466,
                  479
                ],
                [
                  479,
                  492
                ],
                [
                  492,
                  506
                ]
              ],
              "rows": [
                "CH-1 MECHANICAL C166 OUTSIDE - - 15.29 85 77.0 400.1 128.1 99.9 30% PG 0.0001 55 40 8.8 4.2 6.8 - - - - - - SCROLL R-410A 95.0 - 202.0 225.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 5331 QUANTECH QTC3085TSE46XFBSXXX 1,2,3,4,5,6",
                "CH-2 MECHANICAL C166 OUTSIDE - - 15.15 140 134.0 624.5 222.3 149.9 30% PG 0.0001 55 40 13.2 6.5 10.8 - - - - - - SCROLL R-410A 95.0 333.0 350.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 7699 QUANTECH QTC3140TSE46XFBSXXX 1,2,3,4,5,6",
                "HRC-1 MECHANICAL C166 3.40 4.40 - - 27.2 - 64.6 33.6 30% PG 0.0001 55 44 10.2 - 56.5 WATER 95 110 14.26 - SCROLL R-410A - - 68.0 100.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 150 MULTISTACK HSS520XNHCRAA 1,2,3,4,5,7",
                "HRC-2 MECHANICAL C166 3.40 4.40 - - 27.2 - 64.6 33.6 30% PG 0.0001 55 44 10.2 - 56.5 WATER 95 110 14.26 - SCROLL R-410A - - 68.0 100.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 150 MULTISTACK HSS520XNHCRAA 1,2,3,4,5,7"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    800,
                    70,
                    1800,
                    115
                  ],
                  "expected": "AIR COOLED CHILLER SCHEDULE"
                }
              ],
              "source_row_semantics": "Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count."
            },
            {
              "id": "M601-CONDENSING-BOILERS",
              "sheet": "M601",
              "page": 20,
              "title_as_printed": "CONDENSING BOILER SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                280,
                2700
              ],
              "y_ranges": [
                [
                  783,
                  799
                ],
                [
                  799,
                  812
                ]
              ],
              "rows": [
                "B-1 MECHANICAL C166 CONDENSING 3000 NG 2.0 3500 WATER 220.0 110 140 10:1 0.5 198.0 5\" 95.2% 68.4 48.4 91.2 5230 4.0 - 20.0 460/3/60 YES CLEAVER BROOKS CFC-E 3500 1,2",
                "B-2 MECHANICAL C166 CONDENSING 3000 NG 2.0 3500 WATER 220.0 110 140 10:1 0.5 198.0 5\" 95.2% 68.4 48.4 91.2 5230 4.0 - 20.0 460/3/60 YES CLEAVER BROOKS CFC-E 3500 1,2"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    800,
                    590,
                    1800,
                    630
                  ],
                  "expected": "CONDENSING BOILER SCHEDULE"
                }
              ],
              "source_row_semantics": "Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count."
            },
            {
              "id": "M601-PUMPS",
              "sheet": "M601",
              "page": 20,
              "title_as_printed": "PUMP SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                980,
                2700
              ],
              "y_ranges": [
                [
                  1065,
                  1080
                ],
                [
                  1080,
                  1093
                ],
                [
                  1093,
                  1106
                ],
                [
                  1106,
                  1119
                ],
                [
                  1119,
                  1132
                ],
                [
                  1132,
                  1146
                ],
                [
                  1152,
                  1168
                ],
                [
                  1178,
                  1194
                ],
                [
                  1204,
                  1220
                ],
                [
                  1231,
                  1247
                ]
              ],
              "rows": [
                "HWP-1 MECHANICAL C166 HOT WATER 220 52 125 138 67.6 BASE MOUNTED END SUCTION WATER 140 15 1800 460 3 - YES YES B&G E-1510 1,2",
                "HWP-2 MECHANICAL C166 HOT WATER 220 52 125 138 67.6 BASE MOUNTED END SUCTION WATER 140 15 1800 460 3 - YES YES B&G E-1510 1,2",
                "HCP-1 MECHANICAL D109 DOAS-1 11 - 30 32 - INLINE WATER 140 1/6 3300 115 1 2.1 YES NO B&G PL-36 3",
                "HCP-2 MECHANICAL C166 DOAS-2 14 - 30 32 - INLINE WATER 140 2/5 3250 115 1 4.7 YES NO B&G PL-55 3",
                "HCP-3 KITCHEN B134 DOAS-3 11 - 30 32 - INLINE WATER 140 1/6 3300 115 1 2.1 YES NO B&G PL-36 3",
                "HCP-4 MECHANICAL B107 AHU-4 11 - 30 32 - INLINE WATER 140 1/6 3300 115 1 2.1 YES NO B&G PL-36 3",
                "HRCP-1A MECHANICAL C166 HEAT CHILLED RECOVERY WATER SIDE CHILLER 65 - 10 20 - INLINE 30%PG WATER 55 2/5 3200 115 1 4.8 NO NO B&G PL-130B/2\" 3",
                "HRCP-1B MECHANICAL C166 HEAT HOT RECOVERY WATER SIDE CHILLER 57 - 14 20 - INLINE WATER 140 2/5 3250 115 1 4.8 NO NO B&G PL-100B 3",
                "HRCP-2A MECHANICAL C166 HEAT CHILLED RECOVERY WATER SIDE CHILLER 65 - 10 20 - INLINE 30%PG WATER 55 2/5 3200 115 1 4.8 NO NO B&G PL-130B/2\" 3",
                "HRCP-2B MECHANICAL C166 HEAT HOT RECOVERY WATER SIDE CHILLER 57 - 14 20 - INLINE WATER 140 2/5 3250 115 1 4.8 NO NO B&G PL-100B 3"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    1450,
                    890,
                    2050,
                    935
                  ],
                  "expected": "PUMP SCHEDULE"
                }
              ],
              "source_row_semantics": "Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count."
            },
            {
              "id": "M601-EXPANSION-TANKS",
              "sheet": "M601",
              "page": 20,
              "title_as_printed": "EXPANSION TANK SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                1200,
                2700
              ],
              "y_ranges": [
                [
                  1485,
                  1500
                ],
                [
                  1500,
                  1514
                ]
              ],
              "rows": [
                "ET-1 MECHANICAL 171 HEATING WATER WATER B&G 1",
                "ET-2 MECHANICAL 171 CHILLED WATER 30% PG B&G 1"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    1500,
                    1310,
                    2400,
                    1350
                  ],
                  "expected": "EXPANSION TANK SCHEDULE"
                }
              ],
              "source_row_semantics": "Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count."
            },
            {
              "id": "M601-AIR-SEPARATORS",
              "sheet": "M601",
              "page": 20,
              "title_as_printed": "AIR SEPARATOR SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                1605,
                2700
              ],
              "y_ranges": [
                [
                  1705,
                  1720
                ],
                [
                  1720,
                  1735
                ]
              ],
              "rows": [
                "AS-1 MECHANICAL 171 HEATING WATER B&G 1",
                "AS-2 MECHANICAL 171 CHILLED WATER B&G 1"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    1700,
                    1585,
                    2450,
                    1625
                  ],
                  "expected": "AIR SEPARATOR SCHEDULE"
                }
              ],
              "source_row_semantics": "Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count."
            },
            {
              "id": "M601-GLYCOL-MAKE-UP-UNIT",
              "sheet": "M601",
              "page": 20,
              "title_as_printed": "GLYCOL MAKE-UP UNIT SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                1470,
                2700
              ],
              "y_ranges": [
                [
                  1918,
                  1935
                ]
              ],
              "rows": [
                "GMU-1 MECHANICAL 171 13.8 17.3 25 120 1 BELL & GOSSETT"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    1700,
                    1825,
                    2500,
                    1865
                  ],
                  "expected": "GLYCOL MAKE-UP UNIT SCHEDULE"
                }
              ],
              "source_row_semantics": "Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count."
            }
          ],
          "assertions": [
            {
              "id": "m601-chiller-note-6",
              "page": 20,
              "bbox": [
                120,
                171,
                1400,
                183
              ],
              "expected": "6. INTEGRAL CHILLED WATER PUMPS TO BE DUAL PUMPS WITH 100% BACK UP. PUMPS TO HAVE INTEGRAL VFD’S WITH SENSORLESS CONTROL TECHNOLOGY. INTEGRAL PUMPS TO HAVE SEPARATE BACNET INTERFACE TO ALLOW FOR INDEPENDENT OPERATION FROM CHILLER.",
              "mode": "exact"
            },
            {
              "id": "m601-chiller-note-7",
              "page": 20,
              "bbox": [
                120,
                181,
                800,
                195
              ],
              "expected": "7. DEDICATED CONSTANT VOLUME PUMPS TO BE PROVIDED BY CHILLER MANUFACTURER FOR FIELD INSTALLATION BY INSTALLING CONTRACTOR.",
              "mode": "exact"
            }
          ],
          "schedule_scope": {
            "control_valve_schedule": "No standalone hydronic control-valve schedule appears on M601.",
            "damper_actuator_schedule": "No standalone damper-actuator schedule appears on M601; M603 supplies the separate motorized-damper schedule."
          }
        },
        "schedules_m602_terminal_equipment": {
          "document_id": "06__vol2__096",
          "module_role": "Complete literal-row capture of all M602 unit-heater, DX-split, louver, gravity-hood, fan-coil and exhaust-fan schedule tables.",
          "tables": [
            {
              "id": "M602-UNIT-HEATERS",
              "sheet": "M602",
              "page": 21,
              "title_as_printed": "UNIT HEATER SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                920,
                2700
              ],
              "y_ranges": [
                [
                  304,
                  318
                ],
                [
                  318,
                  331
                ],
                [
                  331,
                  344
                ],
                [
                  344,
                  357
                ],
                [
                  357,
                  370
                ]
              ],
              "rows": [
                "CUH-1 CABINET UNIT HEATER SALLYPORT C170 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3",
                "CUH-2 CABINET UNIT HEATER SALLYPORT C100 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3",
                "CUH-3 CABINET UNIT HEATER SALLYPORT C164 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3",
                "CUH-4 CABINET UNIT HEATER VESTIBULE A100 VERTICAL RECESSED 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFH06 1 THRU 3",
                "CUH-5 CABINET UNIT HEATER SALLYPORT B129 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    850,
                    95,
                    2200,
                    130
                  ],
                  "expected": "UNIT HEATER SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count."
            },
            {
              "id": "M602-DX-SPLITS",
              "sheet": "M602",
              "page": 21,
              "title_as_printed": "DX SPLIT SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                1150,
                2700
              ],
              "y_ranges": [
                [
                  518,
                  534
                ],
                [
                  534,
                  552
                ],
                [
                  552,
                  570
                ],
                [
                  570,
                  588
                ],
                [
                  588,
                  606
                ],
                [
                  606,
                  624
                ]
              ],
              "rows": [
                "AC-1 CONTROL ROOM D200 LG AC-1 LCN128HV4 875 12.0 ACCU-1 LUU1278HV 20.0 / 11.0 11.5 9 15 208 / 1 YES 1 THRU 7",
                "AC-2 SECURITY D108 LG AC-2 LSN240HEV2 875 24.0 ACCU-2 LSU240HEV2 20.0 / 11.0 11.5 15 20 208 / 1 YES 1 THRU 7",
                "AC-3 IT A114 LG AC-3 LSN240HEV2 875 24.0 ACCU-3 LSU240HEV2 20.0 / 11.0 11.5 15 20 208 / 1 YES 1 THRU 7",
                "AC-4 CONTROL ROOM C126 LG AC-4 ARNU543NKA4 1200 58.0 ACCU-4 ARUN060GSS4 20.0 / 11.0 11.5 25.4 40 208 / 1 YES 1 THRU 7",
                "AC-5 ELECTRICAL C167 LG AC-4 ARNU543NKA4 1200 58.0 ACCU-5 ARUN060GSS4 20.0 / 11.0 11.5 25.4 40 208 / 1 YES 1 THRU 7",
                "AC-6 ELECTRICAL C167 LG AC-4 ARNU543NKA4 1200 58.0 ACCU-6 ARUN060GSS4 20.0 / 11.0 11.5 25.4 40 208 / 1 YES 1 THRU 7"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    1700,
                    420,
                    2300,
                    455
                  ],
                  "expected": "DX SPLIT SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count."
            },
            {
              "id": "M602-LOUVERS",
              "sheet": "M602",
              "page": 21,
              "title_as_printed": "LOUVER SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                1590,
                2700
              ],
              "y_ranges": [
                [
                  907,
                  921
                ],
                [
                  921,
                  936
                ],
                [
                  936,
                  951
                ],
                [
                  951,
                  966
                ],
                [
                  966,
                  981
                ],
                [
                  981,
                  996
                ],
                [
                  996,
                  1011
                ]
              ],
              "rows": [
                "LV-1 RUSKIN ELF6375DXD AHU-2 OA MECHANICAL - 171 REFER TO ARCH PLANS 1,2,3",
                "LV-2 RUSKIN ELF6375DXD AHU-2 EXHAUST MECHANICAL - 171 REFER TO ARCH PLANS 1,2,3",
                "LV-3 RUSKIN ELF6375DXD AHU-3 OA MECHANICAL - 71 REFER TO ARCH PLANS 1,2,3",
                "LV-4 RUSKIN ELF6375DXD AHU-3 EXHAUST MECHANICAL - 71 REFER TO ARCH PLANS 1,2,3",
                "LV-5 RUSKIN ELF6375DXD AHU-4 OA KITCHEN ATTIC REFER TO ARCH PLANS 1,2,3",
                "LV-6 RUSKIN ELF6375DXD AHU-4 EXHAUST KITCHEN ATTIC REFER TO ARCH PLANS 1,2,3",
                "LV-7 RUSKIN ELF6375DXD SALLYPORT EXHAUST SALLYPORT - 12 REFER TO ARCH PLANS 1,2,4"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    1900,
                    815,
                    2500,
                    850
                  ],
                  "expected": "LOUVER SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count."
            },
            {
              "id": "M602-GRAVITY-HOODS",
              "sheet": "M602",
              "page": 21,
              "title_as_printed": "GRAVITY HOOD SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                160,
                2700
              ],
              "y_ranges": [
                [
                  1235,
                  1249
                ],
                [
                  1249,
                  1263
                ]
              ],
              "rows": [
                "OALP-1 POD ROOF - OUTSIDE AIR POD AHU'S YES 18 GREENHECK WIH",
                "EALP-1 POD ROOF - EXHAUST AIR POD AHU'S YES 18 GREENHECK WRH"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    600,
                    1150,
                    1200,
                    1190
                  ],
                  "expected": "GRAVITY HOOD SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count."
            },
            {
              "id": "M602-FAN-COIL-UNITS",
              "sheet": "M602",
              "page": 21,
              "title_as_printed": "FAN COIL UNIT SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                355,
                2700
              ],
              "y_ranges": [
                [
                  1541,
                  1557
                ],
                [
                  1557,
                  1575
                ],
                [
                  1575,
                  1593
                ]
              ],
              "rows": [
                "FCU-1 MECHANICAL D109 1500 400 - 0.20 29.9 27.4 4.3 40.0 55.0 75.0 63.0 58.3 56.1 4 1.7 77.9 5.2 140.0 110.0 50.0 98.1 2 2.8 (2) 1/4 12.00 120/1/60 YES FACTORY FUSED KRUEGER KHGP-16 1,2,3,4,5",
                "FCU-2 MECHANICAL C166 1500 400 - 0.20 29.9 27.4 4.3 40.0 55.0 75.0 63.0 58.3 56.1 4 1.7 77.9 5.2 140.0 110.0 50.0 98.1 2 2.8 (2) 1/4 12.00 120/1/60 YES FACTORY FUSED KRUEGER KHGP-16 1,2,3,4,5",
                "FCU-3 MECHANICAL B107 1500 400 - 0.20 29.9 27.4 4.3 40.0 55.0 75.0 63.0 58.3 56.1 4 1.7 77.9 5.2 140.0 110.0 50.0 98.1 2 2.8 (2) 1/4 12.00 120/1/60 YES FACTORY FUSED KRUEGER KHGP-16 1,2,3,4,5"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    1000,
                    1350,
                    2400,
                    1390
                  ],
                  "expected": "FAN COIL UNIT SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count."
            },
            {
              "id": "M602-EXHAUST-FANS",
              "sheet": "M602",
              "page": 21,
              "title_as_printed": "EXHAUST FAN SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                755,
                2700
              ],
              "y_ranges": [
                [
                  1833,
                  1847
                ],
                [
                  1847,
                  1860
                ],
                [
                  1860,
                  1873
                ],
                [
                  1873,
                  1886
                ],
                [
                  1886,
                  1899
                ],
                [
                  1899,
                  1912
                ],
                [
                  1912,
                  1925
                ],
                [
                  1925,
                  1938
                ],
                [
                  1938,
                  1951
                ],
                [
                  1951,
                  1964
                ],
                [
                  1964,
                  1977
                ],
                [
                  1977,
                  1990
                ],
                [
                  1990,
                  2003
                ],
                [
                  2003,
                  2016
                ],
                [
                  2016,
                  2029
                ],
                [
                  2029,
                  2043
                ]
              ],
              "rows": [
                "KEF-1 WALL KITCHEN KITCHEN EXHAUST CENTRIFUGAL DOWNBLAST 3000 0.50 BI 1055 1.00 0.77 208/3/60 4.6 YES NO YES YES NO YES GREENHECK CUBE-180-10 1,3,4,5,6",
                "GEF-1 ROOF ADMIN GENERAL EXHAUST CENTRIFUGAL DOWNBLAST 1000 0.75 1630 0.50 0.24 115/1/60 6.4 YES NO YES YES NO YES GREENHECK G-103-VG 2",
                "GEF-2 ROOF SALLYPORT GENERAL EXHAUST CENTRIFUGAL DOWNBLAST 3350 0.50 1323 2.00 0.87 208/1/60 12.0 YES NO YES YES NO YES GREENHECK CUE-161-VG 2",
                "PEF-1 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1400 0.56 1417 0.50 0.25 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-121-VG 1,2",
                "PEF-2 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1300 0.50 1228 0.50 0.21 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-131-VG 1,2",
                "PEF-3 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1500 0.50 1491 0.50 0.29 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-121-VG 1,2",
                "PEF-4 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1100 0.50 1221 0.50 0.16 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-121-VG 1,2",
                "PEF-5 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1350 0.50 1255 0.50 0.22 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-131-VG 1,2",
                "PEF-6 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 2050 0.50 956 0.50 0.33 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-161-VG 1,2",
                "JEF-1 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 700 0.50 1583 0.50 0.21 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2",
                "JEF-2 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 705 0.50 1589 0.50 0.25 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2",
                "JEF-3 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 680 0.50 1559 0.50 0.20 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2",
                "JEF-4 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 570 0.50 1431 0.50 0.15 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2",
                "JEF-5 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 1355 0.50 1474 0.50 0.28 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-120-VG 1,2",
                "JEF-6 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 1070 0.50 1584 0.50 0.19 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-100-VG 1,2",
                "BF-1 SALLYPORT SALLYPORT DESTRATIFICATION BUCKET FAN 1055 - - 1675 94 WATTS - 115/1/60 - NO NO NO NO NO YES VENTS-US 1055 3"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    1450,
                    1650,
                    1920,
                    1690
                  ],
                  "expected": "EXHAUST FAN SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count."
            }
          ],
          "assertions": [
            {
              "id": "m602-exhaust-damper-note",
              "page": 21,
              "bbox": [
                750,
                1718,
                1090,
                1735
              ],
              "expected": "MOTORIZED DAMPER PROVIDED BY ECC. REFER TO DAMPER SCHEDULE.",
              "mode": "exact"
            }
          ],
          "schedule_scope": {
            "control_valve_schedule": "No standalone control-valve schedule appears on M602.",
            "damper_actuator_schedule": "M602 cross-references a motorized damper; complete available motorized-damper tags/specifications are retained in the standalone M603 schedule module."
          }
        },
        "schedules_m603_air_devices": {
          "document_id": "06__vol2__096",
          "module_role": "Complete literal-row capture of M603 diffuser/grille, slot-diffuser and sidewall-grille schedules. The VAV and motorized-damper schedules are deliberately separate high-detail modules.",
          "tables": [
            {
              "id": "M603-DIFFUSERS-GRILLES",
              "sheet": "M603",
              "page": 22,
              "title_as_printed": "DIFFUSER / GRILLE SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                720,
                1800
              ],
              "y_ranges": [
                [
                  340,
                  354
                ],
                [
                  354,
                  367
                ],
                [
                  367,
                  380
                ],
                [
                  380,
                  393
                ],
                [
                  393,
                  406
                ],
                [
                  406,
                  419
                ],
                [
                  419,
                  432
                ],
                [
                  432,
                  445
                ],
                [
                  445,
                  459
                ],
                [
                  459,
                  472
                ],
                [
                  472,
                  485
                ],
                [
                  485,
                  498
                ],
                [
                  498,
                  511
                ],
                [
                  511,
                  524
                ],
                [
                  524,
                  537
                ],
                [
                  537,
                  550
                ],
                [
                  550,
                  563
                ],
                [
                  563,
                  576
                ],
                [
                  576,
                  590
                ],
                [
                  590,
                  603
                ],
                [
                  603,
                  616
                ],
                [
                  616,
                  629
                ],
                [
                  629,
                  642
                ],
                [
                  642,
                  655
                ],
                [
                  655,
                  668
                ],
                [
                  668,
                  681
                ],
                [
                  681,
                  694
                ],
                [
                  694,
                  708
                ],
                [
                  708,
                  721
                ],
                [
                  721,
                  734
                ],
                [
                  734,
                  747
                ],
                [
                  747,
                  760
                ],
                [
                  760,
                  773
                ],
                [
                  773,
                  786
                ],
                [
                  786,
                  799
                ],
                [
                  799,
                  812
                ],
                [
                  812,
                  825
                ],
                [
                  825,
                  838
                ],
                [
                  838,
                  852
                ],
                [
                  852,
                  865
                ],
                [
                  865,
                  878
                ],
                [
                  878,
                  891
                ],
                [
                  891,
                  904
                ],
                [
                  904,
                  917
                ],
                [
                  917,
                  930
                ],
                [
                  930,
                  943
                ],
                [
                  943,
                  956
                ],
                [
                  956,
                  969
                ],
                [
                  969,
                  983
                ],
                [
                  983,
                  996
                ],
                [
                  996,
                  1010
                ]
              ],
              "rows": [
                "E1 8\"Ø 24\" 24\" STEEL WHITE 0 225 15 6 0.05 PRICE SPD",
                "E6 6\"Ø 24\" 24\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD",
                "E7 8\"Ø 24\" 24\" ALUMINUM WHITE 71 225 15 6 0.05 PRICE ASPD",
                "E8 10\"Ø 24\" 24\" ALUMINUM WHITE 226 380 20 10 0.09 PRICE ASPD",
                "E12 6\"Ø 12\" 12\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD",
                "E13 8\"Ø 12\" 12\" ALUMINUM WHITE 71 225 15 6 0.05 PRICE ASPD",
                "EG2 18\"x18\" 18\" 18\" STEEL WHITE 800 1600 15 6 0.05 PRICE PDR",
                "EG3 10\"x6\" 10\" 6\" STEEL WHITE 0 200 15 6 0.09 PRICE PDR",
                "R1 8\"Ø 24\" 24\" STEEL WHITE 71 225 15 6 0.05 PRICE SPD",
                "R2 10\"Ø 24\" 24\" STEEL WHITE 226 380 20 10 0.09 PRICE SPD",
                "R3 12\"Ø 24\" 24\" STEEL WHITE 381 550 22 12 0.13 PRICE SPD",
                "R4 14\"Ø 24\" 24\" STEEL WHITE 551 750 24 14 0.18 PRICE SPD",
                "R7 12\"Ø 24\" 24\" STEEL WHITE 381 550 22 12 0.13 PRICE PDR",
                "R8 14\"Ø 24\" 24\" STEEL WHITE 551 750 24 14 0.18 PRICE PDR",
                "R9 16\"Ø 24\" 24\" STEEL WHITE 751 900 25 15 0.20 PRICE PDR",
                "S0 6\"Ø 24\" 24\" STEEL WHITE 0 70 15 6 0.05 PRICE SPD",
                "S1 8\"Ø 24\" 24\" STEEL WHITE 71 225 15 6 0.05 PRICE SPD",
                "S2 10\"Ø 24\" 24\" STEEL WHITE 226 380 20 10 0.09 PRICE SPD",
                "S3 12\"Ø 24\" 24\" STEEL WHITE 381 550 22 12 0.13 PRICE SPD",
                "S4 14\"Ø 24\" 24\" STEEL WHITE 551 750 24 14 0.18 PRICE SPD",
                "S6 6\"Ø 24\" 24\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD",
                "S12 6\"Ø 12\" 12\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD",
                "S13 8\"Ø 12\" 12\" ALUMINUM WHITE 71 225 15 6 0.05 PRICE ASPD",
                "S14 6\"Ø 24\" 24\" STEEL WHITE 0 85 15 6 0.05 PRICE PDS",
                "S15 8\"Ø 24\" 24\" STEEL WHITE 86 275 15 6 0.05 PRICE PDS",
                "SE0 6\"Ø 24\" 24\" STEEL WHITE 0 70 15 6 0.05 AJ MFGR SDR",
                "SE2 8\"Ø 24\" 24\" STEEL WHITE 71 225 15 6 0.05 AJ MFGR SDR",
                "SE3 10\"Ø 24\" 24\" STEEL WHITE 226 380 20 10 0.09 AJ MFGR SDR",
                "SE4 12\"Ø 24\" 24\" STEEL WHITE 381 550 22 12 0.13 AJ MFGR SDR",
                "SE7 8\"Ø 24\" 24\" ALUMINUM WHITE 71 225 15 6 0.05 AJ MFGR SDRA",
                "SE8 10\"Ø 24\" 24\" ALUMINUM WHITE 226 380 20 10 0.09 AJ MFGR SDRA",
                "SE9 12\"Ø 24\" 24\" ALUMINUM WHITE 381 550 22 12 0.13 AJ MFGR SDRA",
                "SE10 14\"Ø 24\" 24\" ALUMINUM WHITE 551 750 24 14 0.18 AJ MFGR SDRA",
                "SE12 6\"Ø 12\" 12\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE MSRRP",
                "SE13 8\"Ø 12\" 12\" ALUMINUM WHITE 71 225 15 6 0.05 PRICE MSRRP",
                "SE15 6\"Ø 12\" 12\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE MSRRP",
                "SE16 8\"Ø 12\" 12\" ALUMINUM WHITE 71 225 15 6 0.05 PRICE MSRRP",
                "SG1 10\"x6\" 10\" 6\" ALUMINUM WHITE 0 200 15 6 0.05 PRICE 600",
                "SS0 6\"Ø 24\" 24\" ALUMINUM WHITE 0 70 15 6 0.05 AJ MFGR SDL",
                "SS1 8\"Ø 24\" 24\" ALUMINUM WHITE 71 225 15 6 0.05 AJ MFGR SDL",
                "SS2 10\"Ø 24\" 24\" ALUMINUM WHITE 226 380 20 10 0.09 AJ MFGR SDL",
                "SS3 12\"Ø 24\" 24\" ALUMINUM WHITE 381 550 22 12 0.13 AJ MFGR SDL",
                "SS6 6\"Ø 24\" 24\" ALUMINUM WHITE 0 70 15 6 0.05 AJ MFGR ASPD",
                "SS7 8\"Ø 24\" 24\" ALUMINUM WHITE 71 225 15 6 0.05 AJ MFGR ASPD",
                "SS8 10\"Ø 24\" 24\" ALUMINUM WHITE 226 380 20 10 0.09 AJ MFGR ASPD",
                "SS9 12\"Ø 24\" 24\" ALUMINUM WHITE 381 550 22 12 0.13 AJ MFGR ASPD",
                "SS12 6\"Ø 12\" 12\" STEEL WHITE 0 70 15 6 0.05 PRICE PDS",
                "SS13 8\"Ø 12\" 12\" STEEL WHITE 71 225 15 6 0.05 PRICE PDS",
                "SS14 10\"Ø 12\" 12\" STEEL WHITE 226 380 20 10 0.09 PRICE PDS",
                "SS15 6\"Ø 12\" 12\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE MSRRP",
                "SS16 8\"Ø 12\" 12\" ALUMINUM WHITE 71 225 15 6 0.05 PRICE MSRRP"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    900,
                    72,
                    1750,
                    115
                  ],
                  "expected": "DIFFUSER / GRILLE SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal left-to-right nonblank source row. It preserves published device specifications without inferring a plan-installed quantity."
            },
            {
              "id": "M603-SLOT-DIFFUSERS",
              "sheet": "M603",
              "page": 22,
              "title_as_printed": "SLOT DIFFUSER SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                1400,
                2700
              ],
              "y_ranges": [
                [
                  1158,
                  1175
                ]
              ],
              "rows": [
                "SL-1 8 48\" 1/2\" 2 40 0-160 22 16 STEEL WHITE 0.075 PRICE SDA50 1,2"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    1800,
                    1072,
                    2500,
                    1110
                  ],
                  "expected": "SLOT DIFFUSER SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal left-to-right nonblank source row. It preserves published device specifications without inferring a plan-installed quantity."
            },
            {
              "id": "M603-SIDEWALL-GRILLES",
              "sheet": "M603",
              "page": 22,
              "title_as_printed": "SIDEWALL GRILLE SCHEDULE",
              "columns": "source_row_as_printed",
              "x_edges": [
                1710,
                2700
              ],
              "y_ranges": [
                [
                  1390,
                  1405
                ],
                [
                  1405,
                  1420
                ],
                [
                  1420,
                  1435
                ],
                [
                  1435,
                  1450
                ],
                [
                  1450,
                  1465
                ],
                [
                  1465,
                  1480
                ]
              ],
              "rows": [
                "SWG-1 16\"X8\" 18\"X10\" STAINLESS STEEL WHITE 0 - 400 20 0.10 PRICE MSRRP 3",
                "SWG-2 24\"X8\" 18\"X10\" STAINLESS STEEL WHITE 400 - 750 20 0.10 PRICE MSRRP 3",
                "SWG-3 24\"X16\" 26\"X18\" STEEL WHITE 0 - 2000 45 0.30 TITUS 3300RL 3",
                "SWG-4 30\"X16\" 32\"X18\" STEEL WHITE 0 - 2000 45 0.30 TITUS 3300RL 3",
                "SWG-5 12\"X6\" 14\"X8\" STEEL WHITE 0-350 18 0.02 PRICE SDG",
                "SWG-6 14\"X10\" 16\"X12\" STEEL WHITE 0-750 20 0.02 PRICE SDG"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    1800,
                    1305,
                    2500,
                    1342
                  ],
                  "expected": "SIDEWALL GRILLE SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal left-to-right nonblank source row. It preserves published device specifications without inferring a plan-installed quantity."
            }
          ],
          "assertions": [
            {
              "id": "m603-diffuser-note-9",
              "page": 22,
              "bbox": [
                706,
                236,
                1070,
                249
              ],
              "expected": "9. PROVIDE SLEEVE AND SECURITY BARS. SLEEVE LENGTH AS REQUIRED FOR INSTALLATION.",
              "mode": "exact"
            }
          ],
          "schedule_scope": {
            "control_valve_schedule": "Not represented by this M603 air-device module.",
            "damper_actuator_schedule": "Not represented here; the complete M603 motorized-damper schedule is a separately corroborated module."
          }
        },
        "schedules_m603_vavs": {
          "document_id": "06__vol2__096",
          "module_role": "Complete literal M603 Variable Air Volume Terminal Unit Schedule capture. It preserves all 58 published VAV schedule rows and the source fields exactly; the table is not a separate plan-instance or complete physical controls count.",
          "tables": [
            {
              "id": "M603-VAV-TERMINALS",
              "sheet": "M603",
              "page": 22,
              "title_as_printed": "VARIABLE AIR VOLUME TERMINAL UNIT SCHEDULE",
              "columns": "tag|manufacturer|model|inlet|maximum_primary_airflow_cfm|minimum_primary_airflow_cfm|heating_capacity_btu_h|heating_rows|heating_cfm|eat_db_f|lat_db_f|gpm|ewt_f|lwt_f|pipe_dia|remarks",
              "x_edges": [
                1960,
                2020,
                2095,
                2133,
                2170,
                2225,
                2280,
                2320,
                2350,
                2380,
                2430,
                2480,
                2520,
                2565,
                2605,
                2645,
                2705
              ],
              "y_ranges": [
                [
                  233,
                  246
                ],
                [
                  246,
                  259
                ],
                [
                  259,
                  272
                ],
                [
                  272,
                  285
                ],
                [
                  285,
                  298
                ],
                [
                  298,
                  311
                ],
                [
                  311,
                  324
                ],
                [
                  324,
                  337
                ],
                [
                  337,
                  350
                ],
                [
                  350,
                  363
                ],
                [
                  363,
                  376
                ],
                [
                  376,
                  389
                ],
                [
                  389,
                  402
                ],
                [
                  402,
                  415
                ],
                [
                  415,
                  428
                ],
                [
                  428,
                  441
                ],
                [
                  441,
                  454
                ],
                [
                  454,
                  467
                ],
                [
                  467,
                  480
                ],
                [
                  480,
                  493
                ],
                [
                  493,
                  506
                ],
                [
                  506,
                  519
                ],
                [
                  519,
                  532
                ],
                [
                  532,
                  545
                ],
                [
                  545,
                  558
                ],
                [
                  558,
                  571
                ],
                [
                  571,
                  584
                ],
                [
                  584,
                  597
                ],
                [
                  597,
                  610
                ],
                [
                  610,
                  623
                ],
                [
                  623,
                  636
                ],
                [
                  636,
                  649
                ],
                [
                  649,
                  662
                ],
                [
                  662,
                  675
                ],
                [
                  675,
                  688
                ],
                [
                  688,
                  701
                ],
                [
                  701,
                  714
                ],
                [
                  714,
                  727
                ],
                [
                  727,
                  740
                ],
                [
                  740,
                  753
                ],
                [
                  753,
                  766
                ],
                [
                  766,
                  779
                ],
                [
                  779,
                  792
                ],
                [
                  792,
                  805
                ],
                [
                  805,
                  818
                ],
                [
                  818,
                  831
                ],
                [
                  831,
                  844
                ],
                [
                  844,
                  857
                ],
                [
                  857,
                  870
                ],
                [
                  870,
                  883
                ],
                [
                  883,
                  896
                ],
                [
                  896,
                  914
                ],
                [
                  914,
                  927
                ],
                [
                  927,
                  941
                ],
                [
                  941,
                  954
                ],
                [
                  954,
                  967
                ],
                [
                  967,
                  981
                ],
                [
                  981,
                  995
                ]
              ],
              "rows": [
                "VAV-1-1|TITUS|DESV|14\"|1350|1350|43674|2|1350|55.0|85.0|3.0|140|110|3/4\"|",
                "VAV-1-2|TITUS|DESV|14\"|1200|1200|38821|2|1200|55.0|85.0|2.6|140|110|3/4\"|",
                "VAV-1-3|TITUS|DESV|14\"|1470|1470|47556|2|1470|55.0|85.0|3.2|140|110|3/4\"|",
                "VAV-1-4|TITUS|DESV|14\"|1100|1100|35586|2|1100|55.0|85.0|2.4|140|110|3/4\"|",
                "VAV-1-5|TITUS|DESV|14\"|1420|1420|45939|2|1420|55.0|85.0|3.1|140|110|3/4\"|",
                "VAV-1-6|TITUS|DESV|10\"|1050|1050|33969|2|1050|55.0|85.0|2.3|140|110|3/4\"|",
                "VAV-1-7|TITUS|DESV|7\"|485|485|15690|2|485|55.0|85.0|1.1|140|110|3/4\"|",
                "VAV-1-8|TITUS|DESV|7\"|450|450|14558|2|450|55.0|85.0|1.0|140|110|3/4\"|",
                "VAV-2-1|TITUS|DESV|8\"|600|600|19411|2|600|55.0|85.0|1.3|140|110|3/4\"|",
                "VAV-2-2|TITUS|DESV|8\"|605|605|19572|2|605|55.0|85.0|1.4|140|110|3/4\"|",
                "VAV-2-3|TITUS|DESV|8\"|580|580|18764|2|580|55.0|85.0|1.3|140|110|3/4\"|",
                "VAV-2-4|TITUS|DESV|7\"|490|490|15852|2|490|55.0|85.0|1.1|140|110|3/4\"|",
                "VAV-2-5|TITUS|DESV|6\"|260|260|8411|2|260|55.0|85.0|0.6|140|110|3/4\"|",
                "VAV-2-6|TITUS|DESV|6\"|320|320|10352|2|320|55.0|85.0|0.7|140|110|3/4\"|",
                "VAV-2-7|TITUS|DESV|6\"|375|375|12132|2|375|55.0|85.0|0.9|140|110|3/4\"|",
                "VAV-2-9|TITUS|DESV|12\"|1335|1335|43189|2|1335|55.0|85.0|2.9|140|110|3/4\"|",
                "VAV-2-10|TITUS|DESV|8\"|640|640|20705|2|640|55.0|85.0|1.4|140|110|3/4\"|",
                "VAV-2-11|TITUS|DESV|6\"|400|400|12940|2|400|55.0|85.0|0.9|140|110|3/4\"|",
                "VAV-2-12|TITUS|DESV|7\"|475|475|15367|2|475|55.0|85.0|1.1|140|110|3/4\"|",
                "VAV-2-13|TITUS|DESV|10\"|1000|1000|32351|2|1000|55.0|85.0|2.2|140|110|3/4\"|",
                "VAV-2-14|TITUS|DESV|6\"|300|300|9705|2|300|55.0|85.0|0.7|140|110|3/4\"|",
                "VAV-2-15|TITUS|DESV|7\"|445|445|14396|2|445|55.0|85.0|1.0|140|110|3/4\"|",
                "VAV-2-16|TITUS|DESV|5\"|225|225|7279|2|225|55.0|85.0|0.5|140|110|3/4\"|",
                "VAV-2-17|TITUS|DESV|5\"|250|250|8088|2|250|55.0|85.0|0.6|140|110|3/4\"|",
                "VAV-2-18|TITUS|DESV|5\"|180|180|5823|2|180|55.0|85.0|0.5|140|110|3/4\"|",
                "VAV-2-19|TITUS|DESV|4\"|135|135|4367|2|135|55.0|85.0|0.5|140|110|3/4\"|",
                "VAV-2-20|TITUS|DESV|4\"|100|100|3235|2|100|55.0|85.0|0.5|140|110|3/4\"|",
                "VAV-2-21|TITUS|DESV|7\"|530|530|17146|2|530|55.0|85.0|1.2|140|110|3/4\"|",
                "VAV-2-22|TITUS|DESV|4\"|120|120|3882|2|120|55.0|85.0|0.5|140|110|3/4\"|",
                "VAV-2-23|TITUS|DESV|5\"|195|195|6308|2|195|55.0|85.0|0.5|140|110|3/4\"|",
                "VAV-2-25|TITUS|DESV|7\"|430|430|13911|2|430|55.0|85.0|1.0|140|110|3/4\"|",
                "VAV-2-26|TITUS|DESV|4\"|140|140|4529|2|140|55.0|85.0|0.5|140|110|3/4\"|",
                "VAV-2-27|TITUS|DESV|5\"|205|205|6632|2|205|55.0|85.0|0.5|140|110|3/4\"|",
                "VAV-2-28|TITUS|DESV|7\"|465|465|15043|2|465|55.0|85.0|1.1|140|110|3/4\"|",
                "VAV-2-29|TITUS|DESV|7\"|540|540|17470|2|540|55.0|85.0|1.2|140|110|3/4\"|",
                "VAV-2-30|TITUS|DESV|5\"|240|240|7764|2|240|55.0|85.0|0.6|140|110|3/4\"|",
                "VAV-2-31|TITUS|DESV|4\"|75|75|2426|2|75|55.0|85.0|0.5|140|110|3/4\"|",
                "VAV-4-1|TITUS|DESV|8\"|100|30|3235|2|100|55.0|85.0|0.5|140|110|3/4\"|",
                "VAV-4-2|TITUS|DESV|8\"|220|70|7117|2|220|55.0|85.0|0.5|140|110|3/4\"|",
                "VAV-4-3|TITUS|DESV|12\"|1260|380|40762|2|1260|55.0|85.0|2.8|140|110|3/4\"|",
                "VAV-4-4|TITUS|DESV|8\"|265|80|8573|2|265|55.0|85.0|0.6|140|110|3/4\"|",
                "VAV-4-5|TITUS|DESV|9\"|720|220|23293|2|720|55.0|85.0|1.6|140|110|3/4\"|",
                "VAV-4-6|TITUS|DESV|8\"|225|70|7279|2|225|55.0|85.0|0.5|140|110|3/4\"|",
                "VAV-4-7|TITUS|DESV|7\"|430|130|13911|2|430|55.0|85.0|1.0|140|110|3/4\"|",
                "VAV-4-8|TITUS|DESV|9\"|735|225|23778|2|735|55.0|85.0|1.6|140|110|3/4\"|",
                "VAV-4-9|TITUS|DESV|6\"|290|90|9382|2|290|55.0|85.0|0.7|140|110|3/4\"|",
                "VAV-4-10|TITUS|DESV|5\"|235|75|7603|2|235|55.0|85.0|0.6|140|110|3/4\"|",
                "VAV-4-11|TITUS|DESV|5\"|230|70|7441|2|230|55.0|85.0|0.5|140|110|3/4\"|",
                "VAV-4-12|TITUS|DESV|8\"|270|85|8735|2|270|55.0|85.0|0.6|140|110|3/4\"|",
                "VAV-4-13|TITUS|DESV|8\"|135|45|4367|2|135|55.0|85.0|0.5|140|110|3/4\"|",
                "VAV-4-14|TITUS|DESV|8\"|120|40|3882|2|120|55.0|85.0|0.5|140|110|3/4\"|",
                "VAV-4-15|TITUS|DESV|6\"|310|95|10029|2|310|55.0|85.0|0.7|140|110|3/4\"|",
                "VAV-4-16|TITUS|DESV|8\"|280|85|9058|2|280|55.0|85.0|0.7|140|110|3/4\"|",
                "VAV-4-17|TITUS|DESV|8\"|600|180|19411|2|600|55.0|85.0|1.3|140|110|3/4\"|",
                "VAV-4-18|TITUS|DESV|4\"|80|25|2588|2|80|55.0|85.0|0.5|140|110|3/4\"|",
                "VAV-4-19|TITUS|DESV|9\"|730|220|23616|2|730|55.0|85.0|1.6|140|110|3/4\"|",
                "VAV-4-20|TITUS|DESV|6\"|280|85|9058|2|280|55.0|85.0|0.7|140|110|3/4\"|",
                "VAV-4-21|TITUS|DESV|4\"|75|25|2426|2|75|55.0|85.0|0.5|140|110|3/4\"|"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    1950,
                    72,
                    2720,
                    115
                  ],
                  "expected": "VARIABLE AIR VOLUME TERMINAL UNIT SCHEDULE"
                }
              ],
              "source_row_semantics": "Rows are literal schedule identities/specifications. The schedule has no installed-quantity column; tags are not summed into a plan takeoff without separate placement verification."
            }
          ],
          "assertions": [
            {
              "id": "m603-vav-remark-1",
              "page": 22,
              "bbox": [
                1948,
                120,
                2330,
                137
              ],
              "expected": "1. TERMINAL BOX CONTROLLER WIRED TO ROOM OCCUPANCY SENSOR BY CIC.",
              "mode": "exact"
            },
            {
              "id": "m603-vav-remark-2",
              "page": 22,
              "bbox": [
                1948,
                132,
                2180,
                148
              ],
              "expected": "2. TERMINAL BOX SET AT CONSTANT VOLUME.",
              "mode": "exact"
            },
            {
              "id": "m603-vav-remark-3",
              "page": 22,
              "bbox": [
                1948,
                143,
                2390,
                158
              ],
              "expected": "3. UNLESS OTHERWISE NOTED, ALL DUCT RUNOUTS TO BE 2\" LARGER THAN BOX INLET SIZE.",
              "mode": "exact"
            },
            {
              "id": "m603-vav-remark-4",
              "page": 22,
              "bbox": [
                1948,
                153,
                2650,
                170
              ],
              "expected": "4. TERMINAL BOX DOWNSTREAM DUCT RUNOUT SHALL BE SIZE OF TERMINAL BOX DISCHARGE. COORDINATE WITH FINAL TERMINAL BOX SUBMITTAL.",
              "mode": "exact"
            }
          ],
          "schedule_scope": {
            "control_valve_schedule": "Not represented by this table.",
            "damper_actuator_schedule": "The VAV table provides unit schedule fields only. It does not supply a distinct actuator make/model/torque/signal/fail-action schedule beyond the separate M603 motorized damper table."
          }
        },
        "schedules_m603_motorized_dampers": {
          "document_id": "06__vol2__096",
          "module_role": "Complete literal M603 Motorized Damper Schedule capture. The 24 source rows retain damper tag, size, voltage, normal state, quantity, design reference and printed remarks; they are not expanded into unprinted controller I/O or actuator torque/signal data.",
          "tables": [
            {
              "id": "M603-MOTORIZED-DAMPERS",
              "sheet": "M603",
              "page": 22,
              "title_as_printed": "MOTORIZED DAMPER SCHEDULE",
              "columns": "tag|dimensions|voltage|normally_open_or_closed|quantity|manufacturer|model|remarks",
              "x_edges": [
                350,
                435,
                535,
                605,
                735,
                825,
                940,
                1030,
                1110
              ],
              "y_ranges": [
                [
                  1373,
                  1389
                ],
                [
                  1389,
                  1404
                ],
                [
                  1404,
                  1419
                ],
                [
                  1419,
                  1434
                ],
                [
                  1434,
                  1449
                ],
                [
                  1449,
                  1464
                ],
                [
                  1464,
                  1479
                ],
                [
                  1479,
                  1494
                ],
                [
                  1494,
                  1509
                ],
                [
                  1509,
                  1524
                ],
                [
                  1524,
                  1539
                ],
                [
                  1539,
                  1554
                ],
                [
                  1554,
                  1568
                ],
                [
                  1568,
                  1583
                ],
                [
                  1583,
                  1598
                ],
                [
                  1598,
                  1613
                ],
                [
                  1613,
                  1628
                ],
                [
                  1628,
                  1643
                ],
                [
                  1643,
                  1658
                ],
                [
                  1658,
                  1673
                ],
                [
                  1673,
                  1688
                ],
                [
                  1688,
                  1703
                ],
                [
                  1703,
                  1718
                ],
                [
                  1718,
                  1733
                ]
              ],
              "rows": [
                "JED-1-1|18\"X14\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
                "JED-2-1|18\"X14\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
                "JED-3-1|18\"X14\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
                "JED-4-1|18\"X14\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
                "JED-5-1|18\"X14\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
                "JED-6-1|18\"X14\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
                "JED-1-2|18\"X14\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
                "JED-2-2|18\"X14\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
                "JED-3-2|18\"X14\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
                "JED-4-2|18\"X14\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
                "JED-5-2|18\"X14\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
                "JED-6-2|18\"X14\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
                "PED-1-1|20\"X16\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
                "PED-2-1|20\"X16\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
                "PED-3-1|20\"X16\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
                "PED-4-1|20\"X16\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
                "PED-5-1|20\"X16\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
                "PED-6-1|20\"X16\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
                "PED-1-2|18\"X18\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
                "PED-2-2|18\"X18\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
                "PED-3-2|18\"X18\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
                "PED-4-2|18\"X18\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
                "PED-5-2|18\"X18\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
                "PED-6-2|18\"X18\"|24V|NC|1|POTTORFF|SD-151|1,2,4"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    460,
                    1300,
                    1020,
                    1345
                  ],
                  "expected": "MOTORIZED DAMPER SCHEDULE"
                }
              ],
              "source_row_semantics": "Each row is a schedule identity. The source note requires plan-location/quantity coordination, so this table is not recast as an independently surveyed plan takeoff."
            }
          ],
          "assertions": [
            {
              "id": "m603-damper-note-1",
              "page": 22,
              "bbox": [
                350,
                1760,
                950,
                1778
              ],
              "expected": "1. VERIFY LOCATION AND QUANITIY WITH TAG LOCATIONS ON DUCTWORK PLANS. VERIFY SIZE WITH MECHANICAL CONTRACTOR.",
              "mode": "exact"
            },
            {
              "id": "m603-damper-note-2",
              "page": 22,
              "bbox": [
                350,
                1773,
                610,
                1790
              ],
              "expected": "2. MOTORIZED DAMPER FOR POD/JAIL EXHAUST FANS.",
              "mode": "exact"
            },
            {
              "id": "m603-damper-note-3",
              "page": 22,
              "bbox": [
                350,
                1785,
                630,
                1802
              ],
              "expected": "3. OTORIZED DAMPER FOR POD/JAIL ZONE RETURN MAINS.",
              "mode": "exact"
            },
            {
              "id": "m603-damper-note-4",
              "page": 22,
              "bbox": [
                350,
                1798,
                465,
                1815
              ],
              "expected": "4. PROVIDED BY TCC.",
              "mode": "exact"
            }
          ],
          "schedule_scope": {
            "control_valve_schedule": "Not represented by this table.",
            "damper_actuator_schedule": "Present as a motorized-damper schedule with tag, size, 24V requirement, normal state, quantity, manufacturer and model. The printed schedule does not state actuator torque, modulating/on-off signal type, spring return or BACnet/controller terminal assignment."
          }
        }
      },
      "tables": [
        {
          "id": "M600-AHU-SYSTEM-INDEX",
          "sheet": "M600",
          "page": 19,
          "title_as_printed": "AIR HANDLING UNIT SYSTEM INDEX SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            110,
            2700
          ],
          "y_ranges": [
            [
              258,
              273
            ],
            [
              273,
              286
            ],
            [
              286,
              300
            ],
            [
              300,
              314
            ]
          ],
          "rows": [
            "DOAS-1 OUTSIDE POD - MULIZONE DOAS POD SF-1A/B EF-1A/B 9000 9000 100.00% PHC-1 - CC-1 - OAF-1/RF-1 SA-1A/B HE-1 13,000 414\" 88\" 96\" 460 3 60 32.4 34.8 40 YES INNOVENT ERU-SS-PL-9000-HW-CW-SL-SL-460 1,2,4",
            "DOAS-2 MECHANICAL C166 MULIZONE DOAS EXISTING JAIL/BOOKING SF-2A/B EF-2A/B 12000 12000 100.00% PHC-2 - CC-2 - OAF-2/RF-2 SA-2A/B HE-2 15,000 384\" 88\" 116\" 460 3 60 43 46 50 YES INNOVENT ERU-OU-PL-12000-HW-CW-SL-SL-460 1,2,3,4",
            "DOAS-3 OUTSIDE KITCHEN - SINGLE ZONE DOAS KITCHEN SF-3 - 3000 3000 100.00% RHC-3 CC-3 - OAF-3 - - 7,500 460 3 60 6 7.5 12 YES PACE PAO-36X45 1,2,4",
            "AHU-4 MECHANICAL B107 VAV ADMIN SF-4A/B RF-4A/B 8000 2000 25.00% PHC-3 - CC-4 - PF-4 SA-4A/B - 2,500 148\" 45\" 36\" 460 3 60 25.2 31.6 40 YES PACE PAI-42X84 1,2,3,4"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                800,
                70,
                1900,
                115
              ],
              "expected": "AIR HANDLING UNIT SYSTEM INDEX SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity."
        },
        {
          "id": "M600-AHU-SUPPLY-FANS",
          "sheet": "M600",
          "page": 19,
          "title_as_printed": "AHU SUPPLY FAN SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1240,
            2700
          ],
          "y_ranges": [
            [
              566,
              580
            ],
            [
              580,
              593
            ],
            [
              593,
              606
            ],
            [
              606,
              619
            ],
            [
              619,
              632
            ],
            [
              632,
              645
            ],
            [
              645,
              659
            ]
          ],
          "rows": [
            "SF-1A DOAS-1 4500 2.00 5.55 PLENUM II SWSI 450 2493 5.6 VFD 7.5 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3",
            "SF-1B DOAS-1 4500 2.00 5.55 PLENUM II SWSI 450 2493 5.6 VFD 7.5 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3",
            "SF-2A DOAS-2 6000 2.00 5.97 PLENUM II SWSI 500 2314 8 VFD 10 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3",
            "SF-2B DOAS-2 6000 2.00 5.97 PLENUM II SWSI 500 2314 8 VFD 10 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3",
            "SF-3 DOAS-3 3000 1.50 4.20 PLENUM II SWSI 135 3660 3.41 VFD 5 3600 460 3 SINGLE POINT YES LAU DDPG2 1,2,3",
            "SF-4A AHU-4 4000 2.00 3.85 PLENUM II SWSI 122 4243 4.84 VFD 5 3600 460 3 SINGLE POINT YES LAU DDPG2 1,2,3",
            "SF-4B AHU-4 4000 2.00 3.85 PLENUM II SWSI 122 4243 4.84 VFD 5 3600 460 3 SINGLE POINT YES LAU DDPG2 1,2,3"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1500,
                370,
                2500,
                410
              ],
              "expected": "AHU SUPPLY FAN SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity."
        },
        {
          "id": "M600-AHU-RETURN-EXHAUST-FANS",
          "sheet": "M600",
          "page": 19,
          "title_as_printed": "AHU RETURN/EXHAUST FAN SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1120,
            2700
          ],
          "y_ranges": [
            [
              942,
              956
            ],
            [
              956,
              969
            ],
            [
              969,
              982
            ],
            [
              982,
              995
            ],
            [
              995,
              1008
            ],
            [
              1008,
              1022
            ]
          ],
          "rows": [
            "EF-1A DOAS-1 EXHAUST FAN 4500 1.75 3.62 PLENUM II SWSI 450 2182 3.6 VFD 5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3",
            "EF-1B DOAS-1 EXHAUST FAN 4500 1.75 3.62 PLENUM II SWSI 450 2182 3.6 VFD 5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3",
            "EF-2A DOAS-2 EXHAUST FAN 6000 1.50 3.59 PLENUM II SWSI 500 1985 4.8 VFD 7.5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3",
            "EF-2B DOAS-2 EXHAUST FAN 6000 1.50 3.59 PLENUM II SWSI 500 1985 4.8 VFD 7.5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3",
            "RF-4A AHU-4 RETURN FAN 4000 1.75 2.48 AF II SWSI 150 2532 2.7 VFD 5 1800 460 3 SINGLE POINT Yes LUA DDPG2 1,2,3",
            "RF-4B AHU-4 RETURN FAN 4000 1.75 2.48 AF II SWSI 150 2532 2.7 VFD 5 1800 460 3 SINGLE POINT Yes LUA DDPG2 1,2,3"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1200,
                745,
                2500,
                780
              ],
              "expected": "AHU RETURN/EXHAUST FAN SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity."
        },
        {
          "id": "M600-AHU-CHILLED-WATER-COILS",
          "sheet": "M600",
          "page": 19,
          "title_as_printed": "AHU CHILLED WATER COOLING COIL SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1260,
            2700
          ],
          "y_ranges": [
            [
              1191,
              1205
            ],
            [
              1205,
              1218
            ],
            [
              1218,
              1231
            ],
            [
              1231,
              1245
            ]
          ],
          "rows": [
            "CC-1 DOAS-1 9000 682 302 486 1.49 10 1 9 82.4 74.6 52.0 52.0 30% PG 96.4 40 55 23.5",
            "CC-2 DOAS-2 12000 923 409 500 1.66 10 1 10 82.6 74.7 51.8 51.8 30% PG 130.5 40 55 21.7",
            "CC-3 DOAS-3 3000 244 129 476 1.07 10 1 11 95.0 78.0 525.0 52.1 30% PG 48.3 40 51 18.6",
            "CC-4 AHU-4 8000 275 203 491 0.82 10 1 10 76.6 64.2 52.1 51.8 30% PG 39.6 40 55 16.5"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1200,
                1080,
                2600,
                1120
              ],
              "expected": "AHU CHILLED WATER COOLING COIL SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity."
        },
        {
          "id": "M600-AHU-HEATING-WATER-COILS",
          "sheet": "M600",
          "page": 19,
          "title_as_printed": "AHU HEATING WATER COIL SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1080,
            2700
          ],
          "y_ranges": [
            [
              1388,
              1402
            ],
            [
              1402,
              1415
            ],
            [
              1415,
              1428
            ],
            [
              1428,
              1442
            ]
          ],
          "rows": [
            "PHC-1 DOAS-1 PRE-HEAT 9000 428 500 0.17 2 1 7 16.1 60.0 WATER 28.9 140 110 8.6",
            "PHC-2 DOAS-2 PRE-HEAT 12000 622 500 0.20 2 1 8 16.1 63.9 WATER 41.9 140 110 3.4",
            "PHC-3 DOAS-3 PRE-HEAT 3000 333 476 0.28 4 1 9 -10.0 84.7 WATER 22.7 140 110 3.1",
            "PHC-4 AHU-4 PRE-HEAT 8000 312 491 0.11 2 1 8 36.8 71.7 WATER 21.2 140 110 1.5"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1000,
                1300,
                2200,
                1340
              ],
              "expected": "AHU HEATING WATER COIL SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity."
        },
        {
          "id": "M600-AHU-PLATE-FRAME-HEAT-EXCHANGERS",
          "sheet": "M600",
          "page": 19,
          "title_as_printed": "AHU PLATE AND FRAME HEAT EXCHANGER SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            580,
            2700
          ],
          "y_ranges": [
            [
              1588,
              1602
            ],
            [
              1602,
              1616
            ]
          ],
          "rows": [
            "HE-1 DOAS-1 9000 9000 95.0 78.0 82.4 74.6 0.87 75.0 50.0 87.5 33.4 0.85 -10.0 -10.0 33.8 23.5 0.71 60.0 30.0 21.1 100.0 0.71 BYPASS @ 16.1 °F INNOVENT H-1-50B-1500",
            "HE-2 DOAS-2 12000 12000 95.0 78.0 82.6 74.7 1.09 75.0 50.0 87.3 33.6 1.07 -10.0 -10.9 33.2 23.1 0.91 60.0 30.0 21.4 100.0 0.98 BYPASS @ 16.1 °F INNOVENT H-1-50B-1650"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                950,
                1490,
                2400,
                1530
              ],
              "expected": "AHU PLATE AND FRAME HEAT EXCHANGER SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity."
        },
        {
          "id": "M600-AHU-AIR-FILTERS",
          "sheet": "M600",
          "page": 19,
          "title_as_printed": "AHU AIR FILTER SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1600,
            2700
          ],
          "y_ranges": [
            [
              1737,
              1751
            ],
            [
              1751,
              1764
            ],
            [
              1764,
              1777
            ],
            [
              1777,
              1790
            ],
            [
              1790,
              1803
            ],
            [
              1803,
              1817
            ]
          ],
          "rows": [
            "OAF-1 DOAS-1 9000 MERV-8 422 0.24 0.62 PLEATED GALVANIZED 8 16X24",
            "RAF-1 DOAS-1 9000 MERV-8 422 0.24 0.62 PLEATED GALVANIZED 8 16X24",
            "OAF-2 DOAS-2 12000 MERV-8 450 0.24 0.62 PLEATED GALVANIZED 8 20X24",
            "RAF-2 DOAS-2 12000 MERV-8 450 0.24 0.62 PLEATED GALVANIZED 8 20X24",
            "OAF-3 DOAS-3 3000 MERV-8 500 0.26 1 PLEATED GALVANIZED - 6.0 SF",
            "PF-4 AHU-4 8000 MERV-8 500 0.27 1 PLEATED GALVANIZED 12 16.0 SF"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1800,
                1670,
                2600,
                1710
              ],
              "expected": "AHU AIR FILTER SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity."
        },
        {
          "id": "M600-AHU-SOUND-ATTENUATORS",
          "sheet": "M600",
          "page": 19,
          "title_as_printed": "AHU SOUND ATTENUATOR SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1710,
            2700
          ],
          "y_ranges": [
            [
              1977,
              1990
            ],
            [
              1990,
              2003
            ],
            [
              2003,
              2016
            ],
            [
              2016,
              2029
            ],
            [
              2029,
              2042
            ],
            [
              2042,
              2055
            ]
          ],
          "rows": [
            "SA-1A DOAS-1 SUPPLY 9000 341 47 85 24 0.1 6 9 15 21 17 14 14 12",
            "SA-1B DOAS-1 RETURN 9000 341 47 85 24 0.1 6 9 15 21 17 14 14 12",
            "SA-2A DOAS-2 SUPPLY 12000 393 83 53 24 0.1 6 9 15 21 17 14 14 12",
            "SA-2B DOAS-2 RETURN 12000 393 83 53 24 0.1 6 9 15 21 17 14 14 12",
            "SA-4A AHU-4 SUPPLY 8000 706 78 36 36 0.09 3.4 5.7 14.4 22.8 25.9 23.5 17.9 11",
            "SA-4B AHU-4 RETURN 8000 706 78 36 36 0.09 2.5 5.7 13.5 22.1 25.2 23.5 18.9 13"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1800,
                1860,
                2700,
                1900
              ],
              "expected": "AHU SOUND ATTENUATOR SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity."
        },
        {
          "id": "M601-AIR-COOLED-CHILLERS",
          "sheet": "M601",
          "page": 20,
          "title_as_printed": "AIR COOLED CHILLER SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            100,
            2700
          ],
          "y_ranges": [
            [
              450,
              466
            ],
            [
              466,
              479
            ],
            [
              479,
              492
            ],
            [
              492,
              506
            ]
          ],
          "rows": [
            "CH-1 MECHANICAL C166 OUTSIDE - - 15.29 85 77.0 400.1 128.1 99.9 30% PG 0.0001 55 40 8.8 4.2 6.8 - - - - - - SCROLL R-410A 95.0 - 202.0 225.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 5331 QUANTECH QTC3085TSE46XFBSXXX 1,2,3,4,5,6",
            "CH-2 MECHANICAL C166 OUTSIDE - - 15.15 140 134.0 624.5 222.3 149.9 30% PG 0.0001 55 40 13.2 6.5 10.8 - - - - - - SCROLL R-410A 95.0 333.0 350.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 7699 QUANTECH QTC3140TSE46XFBSXXX 1,2,3,4,5,6",
            "HRC-1 MECHANICAL C166 3.40 4.40 - - 27.2 - 64.6 33.6 30% PG 0.0001 55 44 10.2 - 56.5 WATER 95 110 14.26 - SCROLL R-410A - - 68.0 100.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 150 MULTISTACK HSS520XNHCRAA 1,2,3,4,5,7",
            "HRC-2 MECHANICAL C166 3.40 4.40 - - 27.2 - 64.6 33.6 30% PG 0.0001 55 44 10.2 - 56.5 WATER 95 110 14.26 - SCROLL R-410A - - 68.0 100.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 150 MULTISTACK HSS520XNHCRAA 1,2,3,4,5,7"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                800,
                70,
                1800,
                115
              ],
              "expected": "AIR COOLED CHILLER SCHEDULE"
            }
          ],
          "source_row_semantics": "Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count."
        },
        {
          "id": "M601-CONDENSING-BOILERS",
          "sheet": "M601",
          "page": 20,
          "title_as_printed": "CONDENSING BOILER SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            280,
            2700
          ],
          "y_ranges": [
            [
              783,
              799
            ],
            [
              799,
              812
            ]
          ],
          "rows": [
            "B-1 MECHANICAL C166 CONDENSING 3000 NG 2.0 3500 WATER 220.0 110 140 10:1 0.5 198.0 5\" 95.2% 68.4 48.4 91.2 5230 4.0 - 20.0 460/3/60 YES CLEAVER BROOKS CFC-E 3500 1,2",
            "B-2 MECHANICAL C166 CONDENSING 3000 NG 2.0 3500 WATER 220.0 110 140 10:1 0.5 198.0 5\" 95.2% 68.4 48.4 91.2 5230 4.0 - 20.0 460/3/60 YES CLEAVER BROOKS CFC-E 3500 1,2"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                800,
                590,
                1800,
                630
              ],
              "expected": "CONDENSING BOILER SCHEDULE"
            }
          ],
          "source_row_semantics": "Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count."
        },
        {
          "id": "M601-PUMPS",
          "sheet": "M601",
          "page": 20,
          "title_as_printed": "PUMP SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            980,
            2700
          ],
          "y_ranges": [
            [
              1065,
              1080
            ],
            [
              1080,
              1093
            ],
            [
              1093,
              1106
            ],
            [
              1106,
              1119
            ],
            [
              1119,
              1132
            ],
            [
              1132,
              1146
            ],
            [
              1152,
              1168
            ],
            [
              1178,
              1194
            ],
            [
              1204,
              1220
            ],
            [
              1231,
              1247
            ]
          ],
          "rows": [
            "HWP-1 MECHANICAL C166 HOT WATER 220 52 125 138 67.6 BASE MOUNTED END SUCTION WATER 140 15 1800 460 3 - YES YES B&G E-1510 1,2",
            "HWP-2 MECHANICAL C166 HOT WATER 220 52 125 138 67.6 BASE MOUNTED END SUCTION WATER 140 15 1800 460 3 - YES YES B&G E-1510 1,2",
            "HCP-1 MECHANICAL D109 DOAS-1 11 - 30 32 - INLINE WATER 140 1/6 3300 115 1 2.1 YES NO B&G PL-36 3",
            "HCP-2 MECHANICAL C166 DOAS-2 14 - 30 32 - INLINE WATER 140 2/5 3250 115 1 4.7 YES NO B&G PL-55 3",
            "HCP-3 KITCHEN B134 DOAS-3 11 - 30 32 - INLINE WATER 140 1/6 3300 115 1 2.1 YES NO B&G PL-36 3",
            "HCP-4 MECHANICAL B107 AHU-4 11 - 30 32 - INLINE WATER 140 1/6 3300 115 1 2.1 YES NO B&G PL-36 3",
            "HRCP-1A MECHANICAL C166 HEAT CHILLED RECOVERY WATER SIDE CHILLER 65 - 10 20 - INLINE 30%PG WATER 55 2/5 3200 115 1 4.8 NO NO B&G PL-130B/2\" 3",
            "HRCP-1B MECHANICAL C166 HEAT HOT RECOVERY WATER SIDE CHILLER 57 - 14 20 - INLINE WATER 140 2/5 3250 115 1 4.8 NO NO B&G PL-100B 3",
            "HRCP-2A MECHANICAL C166 HEAT CHILLED RECOVERY WATER SIDE CHILLER 65 - 10 20 - INLINE 30%PG WATER 55 2/5 3200 115 1 4.8 NO NO B&G PL-130B/2\" 3",
            "HRCP-2B MECHANICAL C166 HEAT HOT RECOVERY WATER SIDE CHILLER 57 - 14 20 - INLINE WATER 140 2/5 3250 115 1 4.8 NO NO B&G PL-100B 3"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1450,
                890,
                2050,
                935
              ],
              "expected": "PUMP SCHEDULE"
            }
          ],
          "source_row_semantics": "Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count."
        },
        {
          "id": "M601-EXPANSION-TANKS",
          "sheet": "M601",
          "page": 20,
          "title_as_printed": "EXPANSION TANK SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1200,
            2700
          ],
          "y_ranges": [
            [
              1485,
              1500
            ],
            [
              1500,
              1514
            ]
          ],
          "rows": [
            "ET-1 MECHANICAL 171 HEATING WATER WATER B&G 1",
            "ET-2 MECHANICAL 171 CHILLED WATER 30% PG B&G 1"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1500,
                1310,
                2400,
                1350
              ],
              "expected": "EXPANSION TANK SCHEDULE"
            }
          ],
          "source_row_semantics": "Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count."
        },
        {
          "id": "M601-AIR-SEPARATORS",
          "sheet": "M601",
          "page": 20,
          "title_as_printed": "AIR SEPARATOR SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1605,
            2700
          ],
          "y_ranges": [
            [
              1705,
              1720
            ],
            [
              1720,
              1735
            ]
          ],
          "rows": [
            "AS-1 MECHANICAL 171 HEATING WATER B&G 1",
            "AS-2 MECHANICAL 171 CHILLED WATER B&G 1"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1700,
                1585,
                2450,
                1625
              ],
              "expected": "AIR SEPARATOR SCHEDULE"
            }
          ],
          "source_row_semantics": "Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count."
        },
        {
          "id": "M601-GLYCOL-MAKE-UP-UNIT",
          "sheet": "M601",
          "page": 20,
          "title_as_printed": "GLYCOL MAKE-UP UNIT SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1470,
            2700
          ],
          "y_ranges": [
            [
              1918,
              1935
            ]
          ],
          "rows": [
            "GMU-1 MECHANICAL 171 13.8 17.3 25 120 1 BELL & GOSSETT"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1700,
                1825,
                2500,
                1865
              ],
              "expected": "GLYCOL MAKE-UP UNIT SCHEDULE"
            }
          ],
          "source_row_semantics": "Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count."
        },
        {
          "id": "M602-UNIT-HEATERS",
          "sheet": "M602",
          "page": 21,
          "title_as_printed": "UNIT HEATER SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            920,
            2700
          ],
          "y_ranges": [
            [
              304,
              318
            ],
            [
              318,
              331
            ],
            [
              331,
              344
            ],
            [
              344,
              357
            ],
            [
              357,
              370
            ]
          ],
          "rows": [
            "CUH-1 CABINET UNIT HEATER SALLYPORT C170 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3",
            "CUH-2 CABINET UNIT HEATER SALLYPORT C100 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3",
            "CUH-3 CABINET UNIT HEATER SALLYPORT C164 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3",
            "CUH-4 CABINET UNIT HEATER VESTIBULE A100 VERTICAL RECESSED 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFH06 1 THRU 3",
            "CUH-5 CABINET UNIT HEATER SALLYPORT B129 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                850,
                95,
                2200,
                130
              ],
              "expected": "UNIT HEATER SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count."
        },
        {
          "id": "M602-DX-SPLITS",
          "sheet": "M602",
          "page": 21,
          "title_as_printed": "DX SPLIT SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1150,
            2700
          ],
          "y_ranges": [
            [
              518,
              534
            ],
            [
              534,
              552
            ],
            [
              552,
              570
            ],
            [
              570,
              588
            ],
            [
              588,
              606
            ],
            [
              606,
              624
            ]
          ],
          "rows": [
            "AC-1 CONTROL ROOM D200 LG AC-1 LCN128HV4 875 12.0 ACCU-1 LUU1278HV 20.0 / 11.0 11.5 9 15 208 / 1 YES 1 THRU 7",
            "AC-2 SECURITY D108 LG AC-2 LSN240HEV2 875 24.0 ACCU-2 LSU240HEV2 20.0 / 11.0 11.5 15 20 208 / 1 YES 1 THRU 7",
            "AC-3 IT A114 LG AC-3 LSN240HEV2 875 24.0 ACCU-3 LSU240HEV2 20.0 / 11.0 11.5 15 20 208 / 1 YES 1 THRU 7",
            "AC-4 CONTROL ROOM C126 LG AC-4 ARNU543NKA4 1200 58.0 ACCU-4 ARUN060GSS4 20.0 / 11.0 11.5 25.4 40 208 / 1 YES 1 THRU 7",
            "AC-5 ELECTRICAL C167 LG AC-4 ARNU543NKA4 1200 58.0 ACCU-5 ARUN060GSS4 20.0 / 11.0 11.5 25.4 40 208 / 1 YES 1 THRU 7",
            "AC-6 ELECTRICAL C167 LG AC-4 ARNU543NKA4 1200 58.0 ACCU-6 ARUN060GSS4 20.0 / 11.0 11.5 25.4 40 208 / 1 YES 1 THRU 7"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1700,
                420,
                2300,
                455
              ],
              "expected": "DX SPLIT SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count."
        },
        {
          "id": "M602-LOUVERS",
          "sheet": "M602",
          "page": 21,
          "title_as_printed": "LOUVER SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1590,
            2700
          ],
          "y_ranges": [
            [
              907,
              921
            ],
            [
              921,
              936
            ],
            [
              936,
              951
            ],
            [
              951,
              966
            ],
            [
              966,
              981
            ],
            [
              981,
              996
            ],
            [
              996,
              1011
            ]
          ],
          "rows": [
            "LV-1 RUSKIN ELF6375DXD AHU-2 OA MECHANICAL - 171 REFER TO ARCH PLANS 1,2,3",
            "LV-2 RUSKIN ELF6375DXD AHU-2 EXHAUST MECHANICAL - 171 REFER TO ARCH PLANS 1,2,3",
            "LV-3 RUSKIN ELF6375DXD AHU-3 OA MECHANICAL - 71 REFER TO ARCH PLANS 1,2,3",
            "LV-4 RUSKIN ELF6375DXD AHU-3 EXHAUST MECHANICAL - 71 REFER TO ARCH PLANS 1,2,3",
            "LV-5 RUSKIN ELF6375DXD AHU-4 OA KITCHEN ATTIC REFER TO ARCH PLANS 1,2,3",
            "LV-6 RUSKIN ELF6375DXD AHU-4 EXHAUST KITCHEN ATTIC REFER TO ARCH PLANS 1,2,3",
            "LV-7 RUSKIN ELF6375DXD SALLYPORT EXHAUST SALLYPORT - 12 REFER TO ARCH PLANS 1,2,4"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1900,
                815,
                2500,
                850
              ],
              "expected": "LOUVER SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count."
        },
        {
          "id": "M602-GRAVITY-HOODS",
          "sheet": "M602",
          "page": 21,
          "title_as_printed": "GRAVITY HOOD SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            160,
            2700
          ],
          "y_ranges": [
            [
              1235,
              1249
            ],
            [
              1249,
              1263
            ]
          ],
          "rows": [
            "OALP-1 POD ROOF - OUTSIDE AIR POD AHU'S YES 18 GREENHECK WIH",
            "EALP-1 POD ROOF - EXHAUST AIR POD AHU'S YES 18 GREENHECK WRH"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                600,
                1150,
                1200,
                1190
              ],
              "expected": "GRAVITY HOOD SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count."
        },
        {
          "id": "M602-FAN-COIL-UNITS",
          "sheet": "M602",
          "page": 21,
          "title_as_printed": "FAN COIL UNIT SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            355,
            2700
          ],
          "y_ranges": [
            [
              1541,
              1557
            ],
            [
              1557,
              1575
            ],
            [
              1575,
              1593
            ]
          ],
          "rows": [
            "FCU-1 MECHANICAL D109 1500 400 - 0.20 29.9 27.4 4.3 40.0 55.0 75.0 63.0 58.3 56.1 4 1.7 77.9 5.2 140.0 110.0 50.0 98.1 2 2.8 (2) 1/4 12.00 120/1/60 YES FACTORY FUSED KRUEGER KHGP-16 1,2,3,4,5",
            "FCU-2 MECHANICAL C166 1500 400 - 0.20 29.9 27.4 4.3 40.0 55.0 75.0 63.0 58.3 56.1 4 1.7 77.9 5.2 140.0 110.0 50.0 98.1 2 2.8 (2) 1/4 12.00 120/1/60 YES FACTORY FUSED KRUEGER KHGP-16 1,2,3,4,5",
            "FCU-3 MECHANICAL B107 1500 400 - 0.20 29.9 27.4 4.3 40.0 55.0 75.0 63.0 58.3 56.1 4 1.7 77.9 5.2 140.0 110.0 50.0 98.1 2 2.8 (2) 1/4 12.00 120/1/60 YES FACTORY FUSED KRUEGER KHGP-16 1,2,3,4,5"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1000,
                1350,
                2400,
                1390
              ],
              "expected": "FAN COIL UNIT SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count."
        },
        {
          "id": "M602-EXHAUST-FANS",
          "sheet": "M602",
          "page": 21,
          "title_as_printed": "EXHAUST FAN SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            755,
            2700
          ],
          "y_ranges": [
            [
              1833,
              1847
            ],
            [
              1847,
              1860
            ],
            [
              1860,
              1873
            ],
            [
              1873,
              1886
            ],
            [
              1886,
              1899
            ],
            [
              1899,
              1912
            ],
            [
              1912,
              1925
            ],
            [
              1925,
              1938
            ],
            [
              1938,
              1951
            ],
            [
              1951,
              1964
            ],
            [
              1964,
              1977
            ],
            [
              1977,
              1990
            ],
            [
              1990,
              2003
            ],
            [
              2003,
              2016
            ],
            [
              2016,
              2029
            ],
            [
              2029,
              2043
            ]
          ],
          "rows": [
            "KEF-1 WALL KITCHEN KITCHEN EXHAUST CENTRIFUGAL DOWNBLAST 3000 0.50 BI 1055 1.00 0.77 208/3/60 4.6 YES NO YES YES NO YES GREENHECK CUBE-180-10 1,3,4,5,6",
            "GEF-1 ROOF ADMIN GENERAL EXHAUST CENTRIFUGAL DOWNBLAST 1000 0.75 1630 0.50 0.24 115/1/60 6.4 YES NO YES YES NO YES GREENHECK G-103-VG 2",
            "GEF-2 ROOF SALLYPORT GENERAL EXHAUST CENTRIFUGAL DOWNBLAST 3350 0.50 1323 2.00 0.87 208/1/60 12.0 YES NO YES YES NO YES GREENHECK CUE-161-VG 2",
            "PEF-1 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1400 0.56 1417 0.50 0.25 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-121-VG 1,2",
            "PEF-2 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1300 0.50 1228 0.50 0.21 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-131-VG 1,2",
            "PEF-3 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1500 0.50 1491 0.50 0.29 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-121-VG 1,2",
            "PEF-4 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1100 0.50 1221 0.50 0.16 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-121-VG 1,2",
            "PEF-5 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1350 0.50 1255 0.50 0.22 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-131-VG 1,2",
            "PEF-6 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 2050 0.50 956 0.50 0.33 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-161-VG 1,2",
            "JEF-1 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 700 0.50 1583 0.50 0.21 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2",
            "JEF-2 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 705 0.50 1589 0.50 0.25 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2",
            "JEF-3 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 680 0.50 1559 0.50 0.20 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2",
            "JEF-4 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 570 0.50 1431 0.50 0.15 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2",
            "JEF-5 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 1355 0.50 1474 0.50 0.28 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-120-VG 1,2",
            "JEF-6 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 1070 0.50 1584 0.50 0.19 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-100-VG 1,2",
            "BF-1 SALLYPORT SALLYPORT DESTRATIFICATION BUCKET FAN 1055 - - 1675 94 WATTS - 115/1/60 - NO NO NO NO NO YES VENTS-US 1055 3"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1450,
                1650,
                1920,
                1690
              ],
              "expected": "EXHAUST FAN SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count."
        },
        {
          "id": "M603-DIFFUSERS-GRILLES",
          "sheet": "M603",
          "page": 22,
          "title_as_printed": "DIFFUSER / GRILLE SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            720,
            1800
          ],
          "y_ranges": [
            [
              340,
              354
            ],
            [
              354,
              367
            ],
            [
              367,
              380
            ],
            [
              380,
              393
            ],
            [
              393,
              406
            ],
            [
              406,
              419
            ],
            [
              419,
              432
            ],
            [
              432,
              445
            ],
            [
              445,
              459
            ],
            [
              459,
              472
            ],
            [
              472,
              485
            ],
            [
              485,
              498
            ],
            [
              498,
              511
            ],
            [
              511,
              524
            ],
            [
              524,
              537
            ],
            [
              537,
              550
            ],
            [
              550,
              563
            ],
            [
              563,
              576
            ],
            [
              576,
              590
            ],
            [
              590,
              603
            ],
            [
              603,
              616
            ],
            [
              616,
              629
            ],
            [
              629,
              642
            ],
            [
              642,
              655
            ],
            [
              655,
              668
            ],
            [
              668,
              681
            ],
            [
              681,
              694
            ],
            [
              694,
              708
            ],
            [
              708,
              721
            ],
            [
              721,
              734
            ],
            [
              734,
              747
            ],
            [
              747,
              760
            ],
            [
              760,
              773
            ],
            [
              773,
              786
            ],
            [
              786,
              799
            ],
            [
              799,
              812
            ],
            [
              812,
              825
            ],
            [
              825,
              838
            ],
            [
              838,
              852
            ],
            [
              852,
              865
            ],
            [
              865,
              878
            ],
            [
              878,
              891
            ],
            [
              891,
              904
            ],
            [
              904,
              917
            ],
            [
              917,
              930
            ],
            [
              930,
              943
            ],
            [
              943,
              956
            ],
            [
              956,
              969
            ],
            [
              969,
              983
            ],
            [
              983,
              996
            ],
            [
              996,
              1010
            ]
          ],
          "rows": [
            "E1 8\"Ø 24\" 24\" STEEL WHITE 0 225 15 6 0.05 PRICE SPD",
            "E6 6\"Ø 24\" 24\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD",
            "E7 8\"Ø 24\" 24\" ALUMINUM WHITE 71 225 15 6 0.05 PRICE ASPD",
            "E8 10\"Ø 24\" 24\" ALUMINUM WHITE 226 380 20 10 0.09 PRICE ASPD",
            "E12 6\"Ø 12\" 12\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD",
            "E13 8\"Ø 12\" 12\" ALUMINUM WHITE 71 225 15 6 0.05 PRICE ASPD",
            "EG2 18\"x18\" 18\" 18\" STEEL WHITE 800 1600 15 6 0.05 PRICE PDR",
            "EG3 10\"x6\" 10\" 6\" STEEL WHITE 0 200 15 6 0.09 PRICE PDR",
            "R1 8\"Ø 24\" 24\" STEEL WHITE 71 225 15 6 0.05 PRICE SPD",
            "R2 10\"Ø 24\" 24\" STEEL WHITE 226 380 20 10 0.09 PRICE SPD",
            "R3 12\"Ø 24\" 24\" STEEL WHITE 381 550 22 12 0.13 PRICE SPD",
            "R4 14\"Ø 24\" 24\" STEEL WHITE 551 750 24 14 0.18 PRICE SPD",
            "R7 12\"Ø 24\" 24\" STEEL WHITE 381 550 22 12 0.13 PRICE PDR",
            "R8 14\"Ø 24\" 24\" STEEL WHITE 551 750 24 14 0.18 PRICE PDR",
            "R9 16\"Ø 24\" 24\" STEEL WHITE 751 900 25 15 0.20 PRICE PDR",
            "S0 6\"Ø 24\" 24\" STEEL WHITE 0 70 15 6 0.05 PRICE SPD",
            "S1 8\"Ø 24\" 24\" STEEL WHITE 71 225 15 6 0.05 PRICE SPD",
            "S2 10\"Ø 24\" 24\" STEEL WHITE 226 380 20 10 0.09 PRICE SPD",
            "S3 12\"Ø 24\" 24\" STEEL WHITE 381 550 22 12 0.13 PRICE SPD",
            "S4 14\"Ø 24\" 24\" STEEL WHITE 551 750 24 14 0.18 PRICE SPD",
            "S6 6\"Ø 24\" 24\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD",
            "S12 6\"Ø 12\" 12\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD",
            "S13 8\"Ø 12\" 12\" ALUMINUM WHITE 71 225 15 6 0.05 PRICE ASPD",
            "S14 6\"Ø 24\" 24\" STEEL WHITE 0 85 15 6 0.05 PRICE PDS",
            "S15 8\"Ø 24\" 24\" STEEL WHITE 86 275 15 6 0.05 PRICE PDS",
            "SE0 6\"Ø 24\" 24\" STEEL WHITE 0 70 15 6 0.05 AJ MFGR SDR",
            "SE2 8\"Ø 24\" 24\" STEEL WHITE 71 225 15 6 0.05 AJ MFGR SDR",
            "SE3 10\"Ø 24\" 24\" STEEL WHITE 226 380 20 10 0.09 AJ MFGR SDR",
            "SE4 12\"Ø 24\" 24\" STEEL WHITE 381 550 22 12 0.13 AJ MFGR SDR",
            "SE7 8\"Ø 24\" 24\" ALUMINUM WHITE 71 225 15 6 0.05 AJ MFGR SDRA",
            "SE8 10\"Ø 24\" 24\" ALUMINUM WHITE 226 380 20 10 0.09 AJ MFGR SDRA",
            "SE9 12\"Ø 24\" 24\" ALUMINUM WHITE 381 550 22 12 0.13 AJ MFGR SDRA",
            "SE10 14\"Ø 24\" 24\" ALUMINUM WHITE 551 750 24 14 0.18 AJ MFGR SDRA",
            "SE12 6\"Ø 12\" 12\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE MSRRP",
            "SE13 8\"Ø 12\" 12\" ALUMINUM WHITE 71 225 15 6 0.05 PRICE MSRRP",
            "SE15 6\"Ø 12\" 12\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE MSRRP",
            "SE16 8\"Ø 12\" 12\" ALUMINUM WHITE 71 225 15 6 0.05 PRICE MSRRP",
            "SG1 10\"x6\" 10\" 6\" ALUMINUM WHITE 0 200 15 6 0.05 PRICE 600",
            "SS0 6\"Ø 24\" 24\" ALUMINUM WHITE 0 70 15 6 0.05 AJ MFGR SDL",
            "SS1 8\"Ø 24\" 24\" ALUMINUM WHITE 71 225 15 6 0.05 AJ MFGR SDL",
            "SS2 10\"Ø 24\" 24\" ALUMINUM WHITE 226 380 20 10 0.09 AJ MFGR SDL",
            "SS3 12\"Ø 24\" 24\" ALUMINUM WHITE 381 550 22 12 0.13 AJ MFGR SDL",
            "SS6 6\"Ø 24\" 24\" ALUMINUM WHITE 0 70 15 6 0.05 AJ MFGR ASPD",
            "SS7 8\"Ø 24\" 24\" ALUMINUM WHITE 71 225 15 6 0.05 AJ MFGR ASPD",
            "SS8 10\"Ø 24\" 24\" ALUMINUM WHITE 226 380 20 10 0.09 AJ MFGR ASPD",
            "SS9 12\"Ø 24\" 24\" ALUMINUM WHITE 381 550 22 12 0.13 AJ MFGR ASPD",
            "SS12 6\"Ø 12\" 12\" STEEL WHITE 0 70 15 6 0.05 PRICE PDS",
            "SS13 8\"Ø 12\" 12\" STEEL WHITE 71 225 15 6 0.05 PRICE PDS",
            "SS14 10\"Ø 12\" 12\" STEEL WHITE 226 380 20 10 0.09 PRICE PDS",
            "SS15 6\"Ø 12\" 12\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE MSRRP",
            "SS16 8\"Ø 12\" 12\" ALUMINUM WHITE 71 225 15 6 0.05 PRICE MSRRP"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                900,
                72,
                1750,
                115
              ],
              "expected": "DIFFUSER / GRILLE SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank source row. It preserves published device specifications without inferring a plan-installed quantity."
        },
        {
          "id": "M603-SLOT-DIFFUSERS",
          "sheet": "M603",
          "page": 22,
          "title_as_printed": "SLOT DIFFUSER SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1400,
            2700
          ],
          "y_ranges": [
            [
              1158,
              1175
            ]
          ],
          "rows": [
            "SL-1 8 48\" 1/2\" 2 40 0-160 22 16 STEEL WHITE 0.075 PRICE SDA50 1,2"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1800,
                1072,
                2500,
                1110
              ],
              "expected": "SLOT DIFFUSER SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank source row. It preserves published device specifications without inferring a plan-installed quantity."
        },
        {
          "id": "M603-SIDEWALL-GRILLES",
          "sheet": "M603",
          "page": 22,
          "title_as_printed": "SIDEWALL GRILLE SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1710,
            2700
          ],
          "y_ranges": [
            [
              1390,
              1405
            ],
            [
              1405,
              1420
            ],
            [
              1420,
              1435
            ],
            [
              1435,
              1450
            ],
            [
              1450,
              1465
            ],
            [
              1465,
              1480
            ]
          ],
          "rows": [
            "SWG-1 16\"X8\" 18\"X10\" STAINLESS STEEL WHITE 0 - 400 20 0.10 PRICE MSRRP 3",
            "SWG-2 24\"X8\" 18\"X10\" STAINLESS STEEL WHITE 400 - 750 20 0.10 PRICE MSRRP 3",
            "SWG-3 24\"X16\" 26\"X18\" STEEL WHITE 0 - 2000 45 0.30 TITUS 3300RL 3",
            "SWG-4 30\"X16\" 32\"X18\" STEEL WHITE 0 - 2000 45 0.30 TITUS 3300RL 3",
            "SWG-5 12\"X6\" 14\"X8\" STEEL WHITE 0-350 18 0.02 PRICE SDG",
            "SWG-6 14\"X10\" 16\"X12\" STEEL WHITE 0-750 20 0.02 PRICE SDG"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1800,
                1305,
                2500,
                1342
              ],
              "expected": "SIDEWALL GRILLE SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank source row. It preserves published device specifications without inferring a plan-installed quantity."
        },
        {
          "id": "M603-VAV-TERMINALS",
          "sheet": "M603",
          "page": 22,
          "title_as_printed": "VARIABLE AIR VOLUME TERMINAL UNIT SCHEDULE",
          "columns": "tag|manufacturer|model|inlet|maximum_primary_airflow_cfm|minimum_primary_airflow_cfm|heating_capacity_btu_h|heating_rows|heating_cfm|eat_db_f|lat_db_f|gpm|ewt_f|lwt_f|pipe_dia|remarks",
          "x_edges": [
            1960,
            2020,
            2095,
            2133,
            2170,
            2225,
            2280,
            2320,
            2350,
            2380,
            2430,
            2480,
            2520,
            2565,
            2605,
            2645,
            2705
          ],
          "y_ranges": [
            [
              233,
              246
            ],
            [
              246,
              259
            ],
            [
              259,
              272
            ],
            [
              272,
              285
            ],
            [
              285,
              298
            ],
            [
              298,
              311
            ],
            [
              311,
              324
            ],
            [
              324,
              337
            ],
            [
              337,
              350
            ],
            [
              350,
              363
            ],
            [
              363,
              376
            ],
            [
              376,
              389
            ],
            [
              389,
              402
            ],
            [
              402,
              415
            ],
            [
              415,
              428
            ],
            [
              428,
              441
            ],
            [
              441,
              454
            ],
            [
              454,
              467
            ],
            [
              467,
              480
            ],
            [
              480,
              493
            ],
            [
              493,
              506
            ],
            [
              506,
              519
            ],
            [
              519,
              532
            ],
            [
              532,
              545
            ],
            [
              545,
              558
            ],
            [
              558,
              571
            ],
            [
              571,
              584
            ],
            [
              584,
              597
            ],
            [
              597,
              610
            ],
            [
              610,
              623
            ],
            [
              623,
              636
            ],
            [
              636,
              649
            ],
            [
              649,
              662
            ],
            [
              662,
              675
            ],
            [
              675,
              688
            ],
            [
              688,
              701
            ],
            [
              701,
              714
            ],
            [
              714,
              727
            ],
            [
              727,
              740
            ],
            [
              740,
              753
            ],
            [
              753,
              766
            ],
            [
              766,
              779
            ],
            [
              779,
              792
            ],
            [
              792,
              805
            ],
            [
              805,
              818
            ],
            [
              818,
              831
            ],
            [
              831,
              844
            ],
            [
              844,
              857
            ],
            [
              857,
              870
            ],
            [
              870,
              883
            ],
            [
              883,
              896
            ],
            [
              896,
              914
            ],
            [
              914,
              927
            ],
            [
              927,
              941
            ],
            [
              941,
              954
            ],
            [
              954,
              967
            ],
            [
              967,
              981
            ],
            [
              981,
              995
            ]
          ],
          "rows": [
            "VAV-1-1|TITUS|DESV|14\"|1350|1350|43674|2|1350|55.0|85.0|3.0|140|110|3/4\"|",
            "VAV-1-2|TITUS|DESV|14\"|1200|1200|38821|2|1200|55.0|85.0|2.6|140|110|3/4\"|",
            "VAV-1-3|TITUS|DESV|14\"|1470|1470|47556|2|1470|55.0|85.0|3.2|140|110|3/4\"|",
            "VAV-1-4|TITUS|DESV|14\"|1100|1100|35586|2|1100|55.0|85.0|2.4|140|110|3/4\"|",
            "VAV-1-5|TITUS|DESV|14\"|1420|1420|45939|2|1420|55.0|85.0|3.1|140|110|3/4\"|",
            "VAV-1-6|TITUS|DESV|10\"|1050|1050|33969|2|1050|55.0|85.0|2.3|140|110|3/4\"|",
            "VAV-1-7|TITUS|DESV|7\"|485|485|15690|2|485|55.0|85.0|1.1|140|110|3/4\"|",
            "VAV-1-8|TITUS|DESV|7\"|450|450|14558|2|450|55.0|85.0|1.0|140|110|3/4\"|",
            "VAV-2-1|TITUS|DESV|8\"|600|600|19411|2|600|55.0|85.0|1.3|140|110|3/4\"|",
            "VAV-2-2|TITUS|DESV|8\"|605|605|19572|2|605|55.0|85.0|1.4|140|110|3/4\"|",
            "VAV-2-3|TITUS|DESV|8\"|580|580|18764|2|580|55.0|85.0|1.3|140|110|3/4\"|",
            "VAV-2-4|TITUS|DESV|7\"|490|490|15852|2|490|55.0|85.0|1.1|140|110|3/4\"|",
            "VAV-2-5|TITUS|DESV|6\"|260|260|8411|2|260|55.0|85.0|0.6|140|110|3/4\"|",
            "VAV-2-6|TITUS|DESV|6\"|320|320|10352|2|320|55.0|85.0|0.7|140|110|3/4\"|",
            "VAV-2-7|TITUS|DESV|6\"|375|375|12132|2|375|55.0|85.0|0.9|140|110|3/4\"|",
            "VAV-2-9|TITUS|DESV|12\"|1335|1335|43189|2|1335|55.0|85.0|2.9|140|110|3/4\"|",
            "VAV-2-10|TITUS|DESV|8\"|640|640|20705|2|640|55.0|85.0|1.4|140|110|3/4\"|",
            "VAV-2-11|TITUS|DESV|6\"|400|400|12940|2|400|55.0|85.0|0.9|140|110|3/4\"|",
            "VAV-2-12|TITUS|DESV|7\"|475|475|15367|2|475|55.0|85.0|1.1|140|110|3/4\"|",
            "VAV-2-13|TITUS|DESV|10\"|1000|1000|32351|2|1000|55.0|85.0|2.2|140|110|3/4\"|",
            "VAV-2-14|TITUS|DESV|6\"|300|300|9705|2|300|55.0|85.0|0.7|140|110|3/4\"|",
            "VAV-2-15|TITUS|DESV|7\"|445|445|14396|2|445|55.0|85.0|1.0|140|110|3/4\"|",
            "VAV-2-16|TITUS|DESV|5\"|225|225|7279|2|225|55.0|85.0|0.5|140|110|3/4\"|",
            "VAV-2-17|TITUS|DESV|5\"|250|250|8088|2|250|55.0|85.0|0.6|140|110|3/4\"|",
            "VAV-2-18|TITUS|DESV|5\"|180|180|5823|2|180|55.0|85.0|0.5|140|110|3/4\"|",
            "VAV-2-19|TITUS|DESV|4\"|135|135|4367|2|135|55.0|85.0|0.5|140|110|3/4\"|",
            "VAV-2-20|TITUS|DESV|4\"|100|100|3235|2|100|55.0|85.0|0.5|140|110|3/4\"|",
            "VAV-2-21|TITUS|DESV|7\"|530|530|17146|2|530|55.0|85.0|1.2|140|110|3/4\"|",
            "VAV-2-22|TITUS|DESV|4\"|120|120|3882|2|120|55.0|85.0|0.5|140|110|3/4\"|",
            "VAV-2-23|TITUS|DESV|5\"|195|195|6308|2|195|55.0|85.0|0.5|140|110|3/4\"|",
            "VAV-2-25|TITUS|DESV|7\"|430|430|13911|2|430|55.0|85.0|1.0|140|110|3/4\"|",
            "VAV-2-26|TITUS|DESV|4\"|140|140|4529|2|140|55.0|85.0|0.5|140|110|3/4\"|",
            "VAV-2-27|TITUS|DESV|5\"|205|205|6632|2|205|55.0|85.0|0.5|140|110|3/4\"|",
            "VAV-2-28|TITUS|DESV|7\"|465|465|15043|2|465|55.0|85.0|1.1|140|110|3/4\"|",
            "VAV-2-29|TITUS|DESV|7\"|540|540|17470|2|540|55.0|85.0|1.2|140|110|3/4\"|",
            "VAV-2-30|TITUS|DESV|5\"|240|240|7764|2|240|55.0|85.0|0.6|140|110|3/4\"|",
            "VAV-2-31|TITUS|DESV|4\"|75|75|2426|2|75|55.0|85.0|0.5|140|110|3/4\"|",
            "VAV-4-1|TITUS|DESV|8\"|100|30|3235|2|100|55.0|85.0|0.5|140|110|3/4\"|",
            "VAV-4-2|TITUS|DESV|8\"|220|70|7117|2|220|55.0|85.0|0.5|140|110|3/4\"|",
            "VAV-4-3|TITUS|DESV|12\"|1260|380|40762|2|1260|55.0|85.0|2.8|140|110|3/4\"|",
            "VAV-4-4|TITUS|DESV|8\"|265|80|8573|2|265|55.0|85.0|0.6|140|110|3/4\"|",
            "VAV-4-5|TITUS|DESV|9\"|720|220|23293|2|720|55.0|85.0|1.6|140|110|3/4\"|",
            "VAV-4-6|TITUS|DESV|8\"|225|70|7279|2|225|55.0|85.0|0.5|140|110|3/4\"|",
            "VAV-4-7|TITUS|DESV|7\"|430|130|13911|2|430|55.0|85.0|1.0|140|110|3/4\"|",
            "VAV-4-8|TITUS|DESV|9\"|735|225|23778|2|735|55.0|85.0|1.6|140|110|3/4\"|",
            "VAV-4-9|TITUS|DESV|6\"|290|90|9382|2|290|55.0|85.0|0.7|140|110|3/4\"|",
            "VAV-4-10|TITUS|DESV|5\"|235|75|7603|2|235|55.0|85.0|0.6|140|110|3/4\"|",
            "VAV-4-11|TITUS|DESV|5\"|230|70|7441|2|230|55.0|85.0|0.5|140|110|3/4\"|",
            "VAV-4-12|TITUS|DESV|8\"|270|85|8735|2|270|55.0|85.0|0.6|140|110|3/4\"|",
            "VAV-4-13|TITUS|DESV|8\"|135|45|4367|2|135|55.0|85.0|0.5|140|110|3/4\"|",
            "VAV-4-14|TITUS|DESV|8\"|120|40|3882|2|120|55.0|85.0|0.5|140|110|3/4\"|",
            "VAV-4-15|TITUS|DESV|6\"|310|95|10029|2|310|55.0|85.0|0.7|140|110|3/4\"|",
            "VAV-4-16|TITUS|DESV|8\"|280|85|9058|2|280|55.0|85.0|0.7|140|110|3/4\"|",
            "VAV-4-17|TITUS|DESV|8\"|600|180|19411|2|600|55.0|85.0|1.3|140|110|3/4\"|",
            "VAV-4-18|TITUS|DESV|4\"|80|25|2588|2|80|55.0|85.0|0.5|140|110|3/4\"|",
            "VAV-4-19|TITUS|DESV|9\"|730|220|23616|2|730|55.0|85.0|1.6|140|110|3/4\"|",
            "VAV-4-20|TITUS|DESV|6\"|280|85|9058|2|280|55.0|85.0|0.7|140|110|3/4\"|",
            "VAV-4-21|TITUS|DESV|4\"|75|25|2426|2|75|55.0|85.0|0.5|140|110|3/4\"|"
          ],
          "header_evidence": [
            {
              "bbox": [
                1950,
                72,
                2720,
                115
              ],
              "expected": "VARIABLE AIR VOLUME TERMINAL UNIT SCHEDULE"
            }
          ],
          "source_row_semantics": "Rows are literal schedule identities/specifications. The schedule has no installed-quantity column; tags are not summed into a plan takeoff without separate placement verification."
        },
        {
          "id": "M603-MOTORIZED-DAMPERS",
          "sheet": "M603",
          "page": 22,
          "title_as_printed": "MOTORIZED DAMPER SCHEDULE",
          "columns": "tag|dimensions|voltage|normally_open_or_closed|quantity|manufacturer|model|remarks",
          "x_edges": [
            350,
            435,
            535,
            605,
            735,
            825,
            940,
            1030,
            1110
          ],
          "y_ranges": [
            [
              1373,
              1389
            ],
            [
              1389,
              1404
            ],
            [
              1404,
              1419
            ],
            [
              1419,
              1434
            ],
            [
              1434,
              1449
            ],
            [
              1449,
              1464
            ],
            [
              1464,
              1479
            ],
            [
              1479,
              1494
            ],
            [
              1494,
              1509
            ],
            [
              1509,
              1524
            ],
            [
              1524,
              1539
            ],
            [
              1539,
              1554
            ],
            [
              1554,
              1568
            ],
            [
              1568,
              1583
            ],
            [
              1583,
              1598
            ],
            [
              1598,
              1613
            ],
            [
              1613,
              1628
            ],
            [
              1628,
              1643
            ],
            [
              1643,
              1658
            ],
            [
              1658,
              1673
            ],
            [
              1673,
              1688
            ],
            [
              1688,
              1703
            ],
            [
              1703,
              1718
            ],
            [
              1718,
              1733
            ]
          ],
          "rows": [
            "JED-1-1|18\"X14\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
            "JED-2-1|18\"X14\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
            "JED-3-1|18\"X14\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
            "JED-4-1|18\"X14\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
            "JED-5-1|18\"X14\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
            "JED-6-1|18\"X14\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
            "JED-1-2|18\"X14\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
            "JED-2-2|18\"X14\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
            "JED-3-2|18\"X14\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
            "JED-4-2|18\"X14\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
            "JED-5-2|18\"X14\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
            "JED-6-2|18\"X14\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
            "PED-1-1|20\"X16\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
            "PED-2-1|20\"X16\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
            "PED-3-1|20\"X16\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
            "PED-4-1|20\"X16\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
            "PED-5-1|20\"X16\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
            "PED-6-1|20\"X16\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
            "PED-1-2|18\"X18\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
            "PED-2-2|18\"X18\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
            "PED-3-2|18\"X18\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
            "PED-4-2|18\"X18\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
            "PED-5-2|18\"X18\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
            "PED-6-2|18\"X18\"|24V|NC|1|POTTORFF|SD-151|1,2,4"
          ],
          "header_evidence": [
            {
              "bbox": [
                460,
                1300,
                1020,
                1345
              ],
              "expected": "MOTORIZED DAMPER SCHEDULE"
            }
          ],
          "source_row_semantics": "Each row is a schedule identity. The source note requires plan-location/quantity coordination, so this table is not recast as an independently surveyed plan takeoff."
        }
      ],
      "assertions": [
        {
          "id": "m600-index-note-4",
          "page": 19,
          "bbox": [
            120,
            166,
            1040,
            181
          ],
          "expected": "DOAS UNIT TO BE PROVIDED WITH FACTORY CONTROLS WITH BACKNET INTERFACE. SEE DOAS UNIT SPECIFICATIONS.",
          "mode": "exact"
        },
        {
          "id": "m601-chiller-note-6",
          "page": 20,
          "bbox": [
            120,
            171,
            1400,
            183
          ],
          "expected": "6. INTEGRAL CHILLED WATER PUMPS TO BE DUAL PUMPS WITH 100% BACK UP. PUMPS TO HAVE INTEGRAL VFD’S WITH SENSORLESS CONTROL TECHNOLOGY. INTEGRAL PUMPS TO HAVE SEPARATE BACNET INTERFACE TO ALLOW FOR INDEPENDENT OPERATION FROM CHILLER.",
          "mode": "exact"
        },
        {
          "id": "m601-chiller-note-7",
          "page": 20,
          "bbox": [
            120,
            181,
            800,
            195
          ],
          "expected": "7. DEDICATED CONSTANT VOLUME PUMPS TO BE PROVIDED BY CHILLER MANUFACTURER FOR FIELD INSTALLATION BY INSTALLING CONTRACTOR.",
          "mode": "exact"
        },
        {
          "id": "m602-exhaust-damper-note",
          "page": 21,
          "bbox": [
            750,
            1718,
            1090,
            1735
          ],
          "expected": "MOTORIZED DAMPER PROVIDED BY ECC. REFER TO DAMPER SCHEDULE.",
          "mode": "exact"
        },
        {
          "id": "m603-diffuser-note-9",
          "page": 22,
          "bbox": [
            706,
            236,
            1070,
            249
          ],
          "expected": "9. PROVIDE SLEEVE AND SECURITY BARS. SLEEVE LENGTH AS REQUIRED FOR INSTALLATION.",
          "mode": "exact"
        },
        {
          "id": "m603-vav-remark-1",
          "page": 22,
          "bbox": [
            1948,
            120,
            2330,
            137
          ],
          "expected": "1. TERMINAL BOX CONTROLLER WIRED TO ROOM OCCUPANCY SENSOR BY CIC.",
          "mode": "exact"
        },
        {
          "id": "m603-vav-remark-2",
          "page": 22,
          "bbox": [
            1948,
            132,
            2180,
            148
          ],
          "expected": "2. TERMINAL BOX SET AT CONSTANT VOLUME.",
          "mode": "exact"
        },
        {
          "id": "m603-vav-remark-3",
          "page": 22,
          "bbox": [
            1948,
            143,
            2390,
            158
          ],
          "expected": "3. UNLESS OTHERWISE NOTED, ALL DUCT RUNOUTS TO BE 2\" LARGER THAN BOX INLET SIZE.",
          "mode": "exact"
        },
        {
          "id": "m603-vav-remark-4",
          "page": 22,
          "bbox": [
            1948,
            153,
            2650,
            170
          ],
          "expected": "4. TERMINAL BOX DOWNSTREAM DUCT RUNOUT SHALL BE SIZE OF TERMINAL BOX DISCHARGE. COORDINATE WITH FINAL TERMINAL BOX SUBMITTAL.",
          "mode": "exact"
        },
        {
          "id": "m603-damper-note-1",
          "page": 22,
          "bbox": [
            350,
            1760,
            950,
            1778
          ],
          "expected": "1. VERIFY LOCATION AND QUANITIY WITH TAG LOCATIONS ON DUCTWORK PLANS. VERIFY SIZE WITH MECHANICAL CONTRACTOR.",
          "mode": "exact"
        },
        {
          "id": "m603-damper-note-2",
          "page": 22,
          "bbox": [
            350,
            1773,
            610,
            1790
          ],
          "expected": "2. MOTORIZED DAMPER FOR POD/JAIL EXHAUST FANS.",
          "mode": "exact"
        },
        {
          "id": "m603-damper-note-3",
          "page": 22,
          "bbox": [
            350,
            1785,
            630,
            1802
          ],
          "expected": "3. OTORIZED DAMPER FOR POD/JAIL ZONE RETURN MAINS.",
          "mode": "exact"
        },
        {
          "id": "m603-damper-note-4",
          "page": 22,
          "bbox": [
            350,
            1798,
            465,
            1815
          ],
          "expected": "4. PROVIDED BY TCC.",
          "mode": "exact"
        }
      ],
      "inventory_checks": []
    },
    "points": {
      "document_id": "06__vol2__096",
      "module_role": "Composite authored module points; each named component is embedded without rewriting its facts.",
      "scope": "This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.",
      "source_modules": [
        "points_m901",
        "points_m902",
        "points_m903",
        "points_m904",
        "points_m905",
        "points_m906"
      ],
      "source_components": {
        "points_m901": {
          "document_id": "06__vol2__096",
          "module_role": "Complete literal M901 DDC point matrices for the chilled-water plant and heating-hot-water plant.",
          "tables": [
            {
              "id": "M901-CHILLED-WATER-DDC",
              "sheet": "M901",
              "page": 31,
              "title_as_printed": "SCHEDULE OF DDC POINTS",
              "columns": "source_row_as_printed",
              "x_edges": [
                220,
                640
              ],
              "y_ranges": [
                [
                  111,
                  125
                ],
                [
                  125,
                  138
                ],
                [
                  138,
                  151
                ],
                [
                  151,
                  164
                ],
                [
                  164,
                  177
                ],
                [
                  177,
                  190
                ],
                [
                  190,
                  203
                ],
                [
                  203,
                  216
                ],
                [
                  216,
                  229
                ],
                [
                  229,
                  243
                ],
                [
                  243,
                  256
                ],
                [
                  256,
                  269
                ],
                [
                  269,
                  282
                ],
                [
                  282,
                  295
                ],
                [
                  295,
                  308
                ],
                [
                  308,
                  321
                ],
                [
                  321,
                  334
                ],
                [
                  334,
                  347
                ],
                [
                  347,
                  360
                ],
                [
                  360,
                  373
                ],
                [
                  373,
                  387
                ],
                [
                  387,
                  400
                ],
                [
                  400,
                  413
                ],
                [
                  413,
                  426
                ],
                [
                  426,
                  439
                ],
                [
                  439,
                  452
                ],
                [
                  452,
                  465
                ],
                [
                  465,
                  478
                ],
                [
                  478,
                  491
                ],
                [
                  491,
                  504
                ],
                [
                  504,
                  518
                ],
                [
                  518,
                  532
                ]
              ],
              "rows": [
                "AI-1 OUTDOOR AIR TEMPERATURE (GLOBAL) X X",
                "AI-2 COMMON CHILLED WATER SUPPLY TEMPERATURE X X X",
                "AI-3 COMMON CHILLED WATER RETURN TEMPERATURE X X",
                "AI-4 CHILLER CH-1 DIFFERENTIAL PRESSURE X X X",
                "AI-5 CHILLER CH-2 DIFFERENTIAL PRESSURE X X X",
                "AI-7 SYSTEM DIFFERENTIAL PRESSURE X X X",
                "AI-8 SYSTEM CHILLED WATER FLOW X X",
                "AI-9 SYSTEM CHILLED WATER CALCULATED LOAD (VIRTUAL) X X",
                "AO-1 CHILLED WATER PUMP CHWP-1A VFC X X",
                "AO-2 CHILLED WATER PUMP CHWP-1B VFC X X",
                "AO-3 CHILLED WATER PUMP CHWP-2A VFC X X",
                "AO-4 CHILLED WATER PUMP CHWP-2B VFC X X",
                "AO-7 CHILLED WATER SYSTEM PRESSURE BYPASS VALVE X X",
                "AO-8 CHILLER CH-1 ISOLATION VALVE X X",
                "AO-9 CHILLER CH-2 ISOLATION VALVE X X",
                "AO-11 CHILLER CH-1 TEMPERATURE SETPOINT X X",
                "AO-12 CHILLER CH-2 TEMPERATURE SETPOINT X X",
                "BI-1 LOW LEVEL GLYCOL ALARM - CHILLED WATER X X",
                "BI-2 CHILLED WATER PUMP CHWP-1A STATUS X X X",
                "BI-3 CHILLED WATER PUMP CHWP-1B STATUS X X X",
                "BI-4 CHILLED WATER PUMP CHWP-2A STATUS X X X",
                "BI-5 CHILLED WATER PUMP CHWP-2B STATUS X X X",
                "BI-8 CHILLER CH-1 GENERAL ALARM X X X",
                "BI-9 CHILLER CH-2 GENERAL ALARM X X X",
                "BI-11 UPS LOW BATTERY ALARM X X X",
                "BI-12 UPS ON BATTERY ALARM X X X",
                "BO-1 CHILLED WATER PUMP CHWP-1A START-STOP X",
                "BO-2 CHILLED WATER PUMP CHWP-1B START-STOP X",
                "BO-3 CHILLED WATER PUMP CHWP-2A START-STOP X",
                "BO-4 CHILLED WATER PUMP CHWP-2B START-STOP X",
                "BO-7 CHILLER CH-1 ENERGIZE/DEENERGIZE X X",
                "BO-8 CHILLER CH-2 ENERGIZE/DEENERGIZE X X"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    350,
                    75,
                    500,
                    95
                  ],
                  "expected": "SCHEDULE OF DDC POINTS"
                }
              ],
              "source_row_semantics": "Complete literal DDC point-list row, including its published trend/alarm/graphic marks. It is not projected into controller terminals, hardware I/O or duplicated plant instances."
            },
            {
              "id": "M901-HEATING-HOT-WATER-DDC",
              "sheet": "M901",
              "page": 31,
              "title_as_printed": "SCHEDULE OF DDC POINTS",
              "columns": "source_row_as_printed",
              "x_edges": [
                910,
                1300
              ],
              "y_ranges": [
                [
                  1723,
                  1736
                ],
                [
                  1736,
                  1749
                ],
                [
                  1749,
                  1762
                ],
                [
                  1762,
                  1776
                ],
                [
                  1776,
                  1789
                ],
                [
                  1789,
                  1802
                ],
                [
                  1802,
                  1815
                ],
                [
                  1815,
                  1828
                ],
                [
                  1828,
                  1841
                ],
                [
                  1841,
                  1854
                ],
                [
                  1854,
                  1867
                ],
                [
                  1867,
                  1880
                ],
                [
                  1880,
                  1893
                ],
                [
                  1893,
                  1907
                ],
                [
                  1907,
                  1920
                ],
                [
                  1920,
                  1933
                ],
                [
                  1933,
                  1946
                ],
                [
                  1946,
                  1959
                ],
                [
                  1959,
                  1972
                ],
                [
                  1972,
                  1985
                ],
                [
                  1985,
                  1998
                ],
                [
                  1998,
                  2011
                ],
                [
                  2011,
                  2025
                ],
                [
                  2025,
                  2038
                ],
                [
                  2038,
                  2051
                ],
                [
                  2051,
                  2064
                ],
                [
                  2064,
                  2077
                ],
                [
                  2077,
                  2091
                ]
              ],
              "rows": [
                "AI-1 OUTDOOR TEMPERATURE (GLOBAL) X X",
                "AI-2 SYSTEM HOT WATER SUPPLY TEMPERATURE X X X",
                "AI-3 SYSTEM HOT WATER RETURN TEMPERATURE X X",
                "AI-4 SYSTEM HOT WATER FLOW X X",
                "AI-5 SYSTEM HOT WATER CALCULATED LOAD X X",
                "AI-6 SYSTEM DIFFERENTIAL PRESSURE X X X",
                "AI-7 BOILER B-1 SUPPLY TEMPERATURE X X X",
                "AI-8 BOILER B-2 SUPPLY TEMPERATURE X X X",
                "AI-10 CARBON MONOXIDE LEVEL X X X",
                "AO-1 HOT WATER PUMP HWP-1 VFC X X",
                "AO-2 HOT WATER PUMP HWP-2 VFC X X",
                "AO-4 BOILER B-1 FIRING RATE X X",
                "AO-5 BOILER B-2 FIRING RATE X X",
                "AO-7 SYSTEM BYPASS VALVE X X",
                "BI-1 HOT WATER PUMP HWP-1 STATUS X X X",
                "BI-2 HOT WATER PUMP HWP-2 STATUS X X X",
                "BI-4 EMERGENCY BOILER SHUTDOWN X X",
                "BI-5 BOILER B-1 GENERAL ALARM X X X",
                "BI-6 BOILER B-2 GENERAL ALARM X X X",
                "BI-8 BOILER ROOM WATER DETECTOR ALARM X X",
                "BI-9 UPS LOW BATTERY ALARM X X X",
                "BI-10 UPS ON BATTERY ALARM X X X",
                "BO-1 HOT WATER PUMP HWP-1 START-STOP X X",
                "BO-2 HOT WATER PUMP HWP-2 START-STOP X X",
                "BO-4 BOILER B-1 START/STOP X X",
                "BO-5 BOILER B-2 START/STOP X X",
                "BO-7 BOILER B-1 HEATING WATER ISOLATION VALVE X X",
                "BO-8 BOILER B-2 HEATING WATER ISOLATION VALVE X X"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    1040,
                    1685,
                    1190,
                    1705
                  ],
                  "expected": "SCHEDULE OF DDC POINTS"
                }
              ],
              "source_row_semantics": "Complete literal DDC point-list row, including its published trend/alarm/graphic marks. It is not projected into controller terminals, hardware I/O or duplicated plant instances."
            }
          ],
          "assertions": [],
          "point_scope": "The 60 rows are literal schedule-of-DDC-points templates for the printed chilled- and heating-water contexts. They do not establish final controller-card, terminal, wire, address, device or physical plant point totals."
        },
        "points_m902": {
          "document_id": "06__vol2__096",
          "module_role": "Complete literal M902 DOAS-1 and DOAS-2 Schedule of DDC Points capture.",
          "tables": [
            {
              "id": "M902-DOAS-1-2-DDC",
              "sheet": "M902",
              "page": 32,
              "title_as_printed": "SCHEDULE OF DDC POINTS",
              "columns": "source_row_as_printed",
              "x_edges": [
                285,
                750
              ],
              "y_ranges": [
                [
                  999,
                  1012
                ],
                [
                  1012,
                  1025
                ],
                [
                  1025,
                  1038
                ],
                [
                  1038,
                  1051
                ],
                [
                  1051,
                  1064
                ],
                [
                  1064,
                  1078
                ],
                [
                  1078,
                  1091
                ],
                [
                  1091,
                  1104
                ],
                [
                  1104,
                  1117
                ],
                [
                  1117,
                  1130
                ],
                [
                  1130,
                  1143
                ],
                [
                  1143,
                  1156
                ],
                [
                  1156,
                  1169
                ],
                [
                  1169,
                  1182
                ],
                [
                  1182,
                  1195
                ],
                [
                  1195,
                  1209
                ],
                [
                  1209,
                  1222
                ],
                [
                  1222,
                  1235
                ],
                [
                  1235,
                  1248
                ],
                [
                  1248,
                  1261
                ],
                [
                  1261,
                  1274
                ],
                [
                  1274,
                  1287
                ],
                [
                  1287,
                  1300
                ],
                [
                  1300,
                  1313
                ],
                [
                  1313,
                  1326
                ],
                [
                  1326,
                  1340
                ],
                [
                  1340,
                  1353
                ],
                [
                  1353,
                  1366
                ],
                [
                  1366,
                  1379
                ],
                [
                  1379,
                  1392
                ],
                [
                  1392,
                  1405
                ],
                [
                  1405,
                  1418
                ],
                [
                  1418,
                  1431
                ],
                [
                  1431,
                  1444
                ],
                [
                  1444,
                  1457
                ],
                [
                  1457,
                  1471
                ],
                [
                  1471,
                  1484
                ],
                [
                  1484,
                  1497
                ],
                [
                  1497,
                  1510
                ],
                [
                  1510,
                  1523
                ],
                [
                  1523,
                  1536
                ],
                [
                  1536,
                  1549
                ],
                [
                  1549,
                  1562
                ],
                [
                  1562,
                  1575
                ],
                [
                  1575,
                  1588
                ],
                [
                  1588,
                  1602
                ],
                [
                  1602,
                  1615
                ],
                [
                  1615,
                  1628
                ],
                [
                  1628,
                  1641
                ],
                [
                  1641,
                  1654
                ],
                [
                  1654,
                  1667
                ],
                [
                  1667,
                  1682
                ]
              ],
              "rows": [
                "AI-1 OUTDOOR AIR TEMPERATURE (ENTERING HX) X X",
                "AI-2 OUTDOOR AIR HUMIDITY (ENTERING HX) X X",
                "AI-3 OUTDOOR TEMEPRATURE (GLOBAL) X X",
                "AI-4 OUTDOOR AIR TEMPERATURE (LEAVING HX) X X",
                "AI-5 SPACE DIFFERENCIAL PRESSURE X X",
                "AI-6 OUTDOOR AIR HUMIDITY (LEAVING HX) X X",
                "AI-7 EXHAUST AIR TEMPERATURE (ENTERING HX) X X",
                "AI-8 EXHAUST AIR HUMIDITY (ENTERING HX) X X",
                "AI-9 EXHAUST AIR TEMPERATURE (LEAVING HX) X X X",
                "AI-10 EXHAUST AIR HUMIDITY (LEAVING HX) X X",
                "AI-11 EXHAUST FAN B AIR VOLUME X X",
                "AI-12 EXHAUST FAN A AIR VOLUME X X",
                "AI-13 SUPPLY FAN B AIR VOLUME X X",
                "AI-14 SUPPLY FAN A AIR VOLUME X X",
                "AI-15 PREHEAT COIL DISCHARGE TEMPERATURE X X X",
                "AI-16 SUPPLY AIR TEMPERATURE X X X",
                "AI-17 SUPPLY AIR HUMIDITY X X",
                "AI-18 PREHEAT COIL HWR TEMPERATURE X X X",
                "AI-19 SUPPLY STATIC PRESSURE 90% THRU SYSTEM X X",
                "AI-20 EXHAUST FAN INLET STATIC PRESSURE X X",
                "AI-21 SUPPLY DISCHARGE STATIC PRESSURE X X",
                "AI-22 EXHAUST STATIC PRESSURE 90% THRU SYSTEM X X",
                "AI-23 COOLING COIL DISCHARGE TEMPERATURE X X X",
                "AI-24 SPACE HUMIDITY X X X",
                "AO-1 EXHAUST AIR DAMPER X X",
                "AO-2 OUTDOOR AIR DAMPER X X",
                "AO-3 EXHAUST FAN A SPEED X X",
                "AO-4 EXHAUST FAN B SPEED X X",
                "AO-5 PREHEAT COIL VALVE X X",
                "AO-6 SUPPLY FAN B SPEED X X",
                "AO-7 COOLING COIL VALVE X X",
                "AO-8 SUPPLY FAN A SPEED X X",
                "BI-1 OUTSIDE AIR FILTER STATUS X X",
                "BI-2 SUPPLY FAN B STATUS X X X",
                "BI-3 SUPPLY FAN A STATUS X X X",
                "BI-4 EXHAUST AIR FILTER STATUS X X X",
                "BI-5 EXHAUST FAN A STATUS X X X",
                "BI-6 EXHAUST FAN B STATUS X X X",
                "BI-7 SAFETY LOW LIMIT THERMOSTAT ALARM X X X",
                "BI-8 DISCHARGE PRESSURE HIGH LIMIT ALARM X X X",
                "BI-9 HEATING COIL PUMP STATUS X",
                "BI-10 EXHAUST AIR DAMPER END SWITCH",
                "BI-11 OUTDOOR AIR DAMPER END SWITCH",
                "BI-12 EXHAUST FAN INLET PRESSURE HIGH LIMIT ALARM X X X",
                "BI-13 UPS LOW BATTERY ALARM X X X",
                "BI-14 UPS ON BATTERY ALARM X X X",
                "BO-1 EXHAUST FAN A START/STOP X",
                "BO-2 EXHAUST FAN B START/STOP X",
                "BO-3 SUPPLY FAN B START/STOP X",
                "BO-4 SUPPLY FAN A START/STOP X",
                "BO-5 HEATING COIL PUMP START-STOP X",
                "BO-6 OA HEAT EXCHANGER BYPASS DAMPER X X"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    410,
                    960,
                    550,
                    980
                  ],
                  "expected": "SCHEDULE OF DDC POINTS"
                }
              ],
              "source_row_semantics": "Complete literal point-list row including published trend/alarm/graphic marks; no controller-terminal or final per-unit hardware expansion is inferred."
            }
          ],
          "assertions": [],
          "point_scope": "The source publishes one DOAS point-list matrix. It is retained as its own source template rather than duplicated into unprinted DDC hardware records."
        },
        "points_m903": {
          "document_id": "06__vol2__096",
          "module_role": "Complete literal M903 AHU-4 Schedule of DDC Points capture.",
          "tables": [
            {
              "id": "M903-AHU-4-DDC",
              "sheet": "M903",
              "page": 33,
              "title_as_printed": "SCHEDULE OF DDC POINTS",
              "columns": "source_row_as_printed",
              "x_edges": [
                365,
                760
              ],
              "y_ranges": [
                [
                  1206,
                  1220
                ],
                [
                  1220,
                  1233
                ],
                [
                  1233,
                  1246
                ],
                [
                  1246,
                  1259
                ],
                [
                  1259,
                  1272
                ],
                [
                  1272,
                  1285
                ],
                [
                  1285,
                  1298
                ],
                [
                  1298,
                  1311
                ],
                [
                  1311,
                  1325
                ],
                [
                  1325,
                  1338
                ],
                [
                  1338,
                  1351
                ],
                [
                  1351,
                  1364
                ],
                [
                  1364,
                  1377
                ],
                [
                  1377,
                  1390
                ],
                [
                  1390,
                  1403
                ],
                [
                  1403,
                  1416
                ],
                [
                  1416,
                  1429
                ],
                [
                  1429,
                  1442
                ],
                [
                  1442,
                  1456
                ],
                [
                  1456,
                  1469
                ],
                [
                  1469,
                  1482
                ],
                [
                  1482,
                  1495
                ],
                [
                  1495,
                  1508
                ],
                [
                  1508,
                  1521
                ],
                [
                  1521,
                  1534
                ],
                [
                  1534,
                  1547
                ],
                [
                  1547,
                  1560
                ],
                [
                  1560,
                  1573
                ],
                [
                  1573,
                  1587
                ],
                [
                  1587,
                  1600
                ],
                [
                  1600,
                  1613
                ],
                [
                  1613,
                  1626
                ],
                [
                  1626,
                  1639
                ],
                [
                  1639,
                  1652
                ],
                [
                  1652,
                  1665
                ],
                [
                  1665,
                  1678
                ],
                [
                  1678,
                  1691
                ],
                [
                  1691,
                  1704
                ],
                [
                  1704,
                  1718
                ],
                [
                  1718,
                  1731
                ],
                [
                  1731,
                  1745
                ]
              ],
              "rows": [
                "AI-1 RETURN FAN B VOLUME X X",
                "AI-2 RETURN FAN A VOLUME X X",
                "AI-3 OUTDOOR TEMEPRATURE (GLOBAL) X X",
                "AI-4 SPACE DIFFERENCIAL PRESSURE X X",
                "AI-5 MIXED AIR TEMPERATURE X X X",
                "AI-6 PREHEAT COIL DISCHARGE TEMPERATURE X X X",
                "AI-7 SUPPLY AIR TEMPERATURE X X X",
                "AI-8 SUPPLY AIR STATIC PRESSURE (AT UNIT) X X",
                "AI-9 SUPPLY FAN A VOLUME X X",
                "AI-10 SUPPLY FAN B VOLUME X X",
                "AI-11 SPACE HUMIDITY X X X",
                "AI-12 RETURN AIR TEMPERATURE X X",
                "AI-13 STATIC PRESSURE 90% THRU SYSTEM X X",
                "AI-14 OUTDOOR AIRFLOW X X X",
                "AI-15 PREHEAT COIL HWR TEMPERATURE X X X",
                "AI-16 SUPPLY AIR HUMIDITY X X",
                "AO-1 RETURN FAN B VFC X X",
                "AO-2 RETURN FAN A VFC X X",
                "AO-3 SUPPLY FAN A VFC X X",
                "AO-4 SUPPLY FAN B VFC X X",
                "AO-5 PREHEAT COIL VALVE X X",
                "AO-6 COOLING COIL VALVE X X",
                "AO-7 RETURN AIR DAMPER X X",
                "AO-8 OUTDOOR AIR DAMPER X X",
                "AO-9 RELIEF AIR DAMPER X X",
                "BI-1 PREFILTER ALARM X X X",
                "BI-2 SAFETY LOW LIMIT STAT ALARM X X X",
                "BI-3 RETURN AIR LOW STATIC ALARM X X X",
                "BI-4 SUPPLY AIR HIGH STATIC ALARM X X X",
                "BI-5 RETURN FAN B STATUS X X X",
                "BI-6 RETURN FAN A STATUS X X X",
                "BI-7 SUPPLY FAN A STATUS X X X",
                "BI-8 SUPPLY FAN B STATUS X X X",
                "BI-9 HEATING COIL PUMP STATUS X",
                "BI-10 UPS LOW BATTERY ALARM X X X",
                "BI-11 UPS ON BATTERY ALARM X X X",
                "BO-1 RETURN FAN B START-STOP X",
                "BO-2 RETURN FAN A START-STOP X",
                "BO-3 SUPPLY FAN A START-STOP X",
                "BO-4 SUPPLY FAN B START-STOP X",
                "BO-5 HEATING COIL PUMP START-STOP X"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    490,
                    1168,
                    630,
                    1190
                  ],
                  "expected": "SCHEDULE OF DDC POINTS"
                }
              ],
              "source_row_semantics": "Complete literal DDC point-list row, including printed trend/alarm/graphic marks, without claimed controller-terminal or component-instance expansion."
            }
          ],
          "assertions": [],
          "point_scope": "The 41 printed AHU-4 matrix rows are source-template facts, not a final controller hardware list."
        },
        "points_m904": {
          "document_id": "06__vol2__096",
          "module_role": "Complete literal M904 DOAS-3 Schedule of DDC Points capture.",
          "tables": [
            {
              "id": "M904-DOAS-3-DDC",
              "sheet": "M904",
              "page": 34,
              "title_as_printed": "SCHEDULE OF DDC POINTS",
              "columns": "source_row_as_printed",
              "x_edges": [
                345,
                780
              ],
              "y_ranges": [
                [
                  1253,
                  1266
                ],
                [
                  1266,
                  1280
                ],
                [
                  1280,
                  1293
                ],
                [
                  1293,
                  1306
                ],
                [
                  1306,
                  1319
                ],
                [
                  1319,
                  1332
                ],
                [
                  1332,
                  1345
                ],
                [
                  1345,
                  1358
                ],
                [
                  1358,
                  1371
                ],
                [
                  1371,
                  1384
                ],
                [
                  1384,
                  1397
                ],
                [
                  1397,
                  1411
                ],
                [
                  1411,
                  1424
                ],
                [
                  1424,
                  1437
                ],
                [
                  1437,
                  1450
                ],
                [
                  1450,
                  1463
                ],
                [
                  1463,
                  1476
                ],
                [
                  1476,
                  1489
                ],
                [
                  1489,
                  1502
                ],
                [
                  1502,
                  1515
                ],
                [
                  1515,
                  1528
                ],
                [
                  1528,
                  1542
                ],
                [
                  1542,
                  1555
                ],
                [
                  1555,
                  1568
                ],
                [
                  1568,
                  1581
                ],
                [
                  1581,
                  1594
                ],
                [
                  1594,
                  1607
                ],
                [
                  1607,
                  1620
                ],
                [
                  1620,
                  1633
                ],
                [
                  1633,
                  1648
                ]
              ],
              "rows": [
                "AI-1 EXHAUST FAN VOLUME X X",
                "AI-2 OUTDOOR TEMEPRATURE (GLOBAL) X X",
                "AI-3 SPACE DIFFERENCIAL PRESSURE X X",
                "AI-4 MIXED AIR TEMPERATURE X X X",
                "AI-5 REHEAT COIL DISCHARGE TEMPERATURE X X X",
                "AI-6 SUPPLY AIR TEMPERATURE X X X",
                "AI-7 SUPPLY AIR STATIC PRESSURE (AT UNIT) X X",
                "AI-8 SUPPLY FAN VOLUME X X",
                "AI-9 SPACE HUMIDITY X X X",
                "AI-10 EXHAUST AIR TEMPERATURE X X",
                "AI-11 STATIC PRESSURE 90% THRU SYSTEM X X",
                "AI-12 OUTDOOR AIRFLOW X X X",
                "AI-13 RETURN WATER TEMPERATURE X X X",
                "AI-14 SUPPLY AIR HUMIDITY X X",
                "AO-1 EXHAUST FAN VFC X X",
                "AO-2 SUPPLY FAN VFC X X",
                "AO-3 REHEAT COIL VALVE X X",
                "AO-4 COOLING COIL VALVE X X",
                "AO-6 OUTDOOR AIR DAMPER X X",
                "AO-7 EXHAUST AIR DAMPER X X",
                "BI-1 PREFILTER ALARM X X X",
                "BI-2 SAFETY LOW LIMIT STAT ALARM X X X",
                "BI-3 EXHAUST AIR LOW STATIC ALARM X X X",
                "BI-4 SUPPLY AIR HIGH STATIC ALARM X X X",
                "BI-5 EXHAUST FAN STATUS X X X",
                "BI-6 SUPPLY FAN STATUS X X X",
                "BI-7 UPS LOW BATTERY ALARM X X X",
                "BI-8 UPS ON BATTERY ALARM X X X",
                "BO-1 EXHAUST FAN START-STOP X",
                "BO-2 SUPPLY FAN START-STOP X"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    475,
                    1215,
                    615,
                    1235
                  ],
                  "expected": "SCHEDULE OF DDC POINTS"
                }
              ],
              "source_row_semantics": "Complete literal DDC source matrix row including trend/alarm/graphic marks; no unprinted final I/O, controller or wiring count is inferred."
            }
          ],
          "assertions": [],
          "point_scope": "The 30 DOAS-3 source rows are not duplicated into device-level count projections."
        },
        "points_m905": {
          "document_id": "06__vol2__096",
          "module_role": "Complete literal M905 sallyport, jail-exhaust and pod-exhaust DDC point matrices, including repeated printed row occurrences.",
          "tables": [
            {
              "id": "M905-SALLYPORT-EXHAUST-DDC",
              "sheet": "M905",
              "page": 35,
              "title_as_printed": "SCHEDULE OF DDC POINTS",
              "columns": "source_row_as_printed",
              "x_edges": [
                1910,
                2450
              ],
              "y_ranges": [
                [
                  157,
                  171
                ],
                [
                  171,
                  184
                ],
                [
                  184,
                  197
                ],
                [
                  197,
                  210
                ],
                [
                  210,
                  225
                ]
              ],
              "rows": [
                "BI-1 FAN STATUS X X X",
                "BO-1 FAN START-STOP X X",
                "BO-2 GAS MONITORING SYSTEM EXHAUST FAN ON/OFF X X",
                "BO-3 OUTDOOR INTAKE MOTORIZED DAMPER X X",
                "BO-4 EXHAUST FAN MOTORIZED DAMPER X X"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    2035,
                    120,
                    2180,
                    140
                  ],
                  "expected": "SCHEDULE OF DDC POINTS"
                }
              ],
              "source_row_semantics": "Complete literal row, retaining duplicate source occurrences. It is not expanded into individual fan/controller terminal or wiring counts."
            },
            {
              "id": "M905-JAIL-EXHAUST-DDC",
              "sheet": "M905",
              "page": 35,
              "title_as_printed": "SCHEDULE OF DDC POINTS",
              "columns": "source_row_as_printed",
              "x_edges": [
                1910,
                2450
              ],
              "y_ranges": [
                [
                  703,
                  716
                ],
                [
                  716,
                  729
                ],
                [
                  729,
                  742
                ],
                [
                  742,
                  756
                ],
                [
                  756,
                  769
                ],
                [
                  769,
                  782
                ],
                [
                  782,
                  795
                ],
                [
                  795,
                  808
                ],
                [
                  808,
                  821
                ],
                [
                  821,
                  834
                ],
                [
                  834,
                  847
                ],
                [
                  847,
                  862
                ]
              ],
              "rows": [
                "AO-1 EXHAUST FAN STARTER X X",
                "AO-1 EXHAUST FAN STARTER X X",
                "BI-1 EXHAUST FAN STATUS X X X",
                "BI-1 EXHAUST FAN STATUS X X X",
                "BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X",
                "BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X",
                "BI-3 EXHAUST FAN DAMPER END SWITCH X X X",
                "BI-3 EXHAUST FAN DAMPER END SWITCH X X X",
                "BO-1 EXHAUST FAN START-STOP X X",
                "BO-1 EXHAUST FAN START-STOP X X",
                "BO-2 EXHAUST FAN ISOLATION DAMPER X X",
                "BO-2 EXHAUST FAN ISOLATION DAMPER X X"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    2035,
                    665,
                    2180,
                    685
                  ],
                  "expected": "SCHEDULE OF DDC POINTS"
                }
              ],
              "source_row_semantics": "Complete literal row, retaining duplicate source occurrences. It is not expanded into individual fan/controller terminal or wiring counts."
            },
            {
              "id": "M905-POD-EXHAUST-DDC",
              "sheet": "M905",
              "page": 35,
              "title_as_printed": "SCHEDULE OF DDC POINTS",
              "columns": "source_row_as_printed",
              "x_edges": [
                1910,
                2450
              ],
              "y_ranges": [
                [
                  1497,
                  1510
                ],
                [
                  1510,
                  1523
                ],
                [
                  1523,
                  1536
                ],
                [
                  1536,
                  1550
                ],
                [
                  1550,
                  1563
                ],
                [
                  1563,
                  1576
                ],
                [
                  1576,
                  1589
                ],
                [
                  1589,
                  1602
                ],
                [
                  1602,
                  1615
                ],
                [
                  1615,
                  1628
                ],
                [
                  1628,
                  1641
                ],
                [
                  1641,
                  1656
                ]
              ],
              "rows": [
                "AO-1 EXHAUST FAN STARTER X X",
                "AO-1 EXHAUST FAN STARTER X X",
                "BI-1 EXHAUST FAN STATUS X X X",
                "BI-1 EXHAUST FAN STATUS X X X",
                "BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X",
                "BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X",
                "BI-3 EXHAUST FAN DAMPER END SWITCH X X X",
                "BI-3 EXHAUST FAN DAMPER END SWITCH X X X",
                "BO-1 EXHAUST FAN START-STOP X X",
                "BO-1 EXHAUST FAN START-STOP X X",
                "BO-2 EXHAUST FAN ISOLATION DAMPER X X",
                "BO-2 EXHAUST FAN ISOLATION DAMPER X X"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    2035,
                    1460,
                    2180,
                    1480
                  ],
                  "expected": "SCHEDULE OF DDC POINTS"
                }
              ],
              "source_row_semantics": "Complete literal row, retaining duplicate source occurrences. It is not expanded into individual fan/controller terminal or wiring counts."
            }
          ],
          "assertions": [],
          "point_scope": "All 29 printed rows remain source-matrix occurrences; duplicate labels are intentionally retained and are not mechanically deduplicated into physical I/O counts."
        },
        "points_m906": {
          "document_id": "06__vol2__096",
          "module_role": "Complete literal M906 heat-recovery-chiller Schedule of DDC Points capture.",
          "tables": [
            {
              "id": "M906-HEAT-RECOVERY-CHILLER-DDC",
              "sheet": "M906",
              "page": 36,
              "title_as_printed": "SCHEDULE OF DDC POINTS",
              "columns": "source_row_as_printed",
              "x_edges": [
                295,
                800
              ],
              "y_ranges": [
                [
                  1810,
                  1823
                ],
                [
                  1823,
                  1836
                ],
                [
                  1836,
                  1850
                ],
                [
                  1850,
                  1863
                ],
                [
                  1863,
                  1876
                ],
                [
                  1876,
                  1889
                ],
                [
                  1889,
                  1902
                ],
                [
                  1902,
                  1915
                ],
                [
                  1915,
                  1928
                ],
                [
                  1928,
                  1941
                ],
                [
                  1941,
                  1954
                ],
                [
                  1954,
                  1967
                ],
                [
                  1967,
                  1980
                ],
                [
                  1980,
                  1994
                ],
                [
                  1994,
                  2007
                ],
                [
                  2007,
                  2020
                ],
                [
                  2020,
                  2034
                ]
              ],
              "rows": [
                "AI-1 HRC-1 CHILLED WATER ENTERING TEMPERATURE X X X",
                "AI-2 HRC CHILLED WATER LEAVING TEMPERATURE X X X",
                "AI-3 HRC-1 SYSTEM CHILLED WATER FLOW X X",
                "AI-4 HRC-1 SYSTEM CHILLED WATER CALCULATED LOAD X X",
                "AI-5 HRC-1 ENTERING HOT WATER TEMPERATURE X X X",
                "AI-6 HRC-1 LEAVING HOT WATER TEMPERATURE X X X",
                "AI-7 HRC-1 SYSTEM HOT WATER FLOW X X",
                "AI-8 HRC-1 SYSTEM HOT WATER CALCULATED LOAD X X",
                "AO-1 HRC-1 FIRING RATE X X",
                "BI-1 HRC-1 GENERAL ALARM X X X",
                "BI-2 HEAT RECOVERY CHILLED WATER PUMP STATUS X",
                "BI-3 HEAT RECOVERY HOT WATER PUMP STATUS X",
                "BO-1 HRC-1 START/STOP X X",
                "BO-2 HEAT RECOVERY CHILLED WATER PUMP START-STOP X",
                "BO-3 HRC-1 CHILLED WATER ISOLATION VALVE X X",
                "BO-4 HEAT RECOVERY HOT WATER PUMP START-STOP X",
                "BO-5 HRC-1 HEATING WATER ISOLATION VALVE X X"
              ],
              "row_reading_order": "left_to_right",
              "header_evidence": [
                {
                  "bbox": [
                    425,
                    1770,
                    565,
                    1792
                  ],
                  "expected": "SCHEDULE OF DDC POINTS"
                }
              ],
              "source_row_semantics": "Complete literal DDC source-row capture including source marks; not a final controller hardware or duplicated HRC-instance count."
            }
          ],
          "assertions": [],
          "point_scope": "17 literal point rows are retained as printed."
        }
      },
      "tables": [
        {
          "id": "M901-CHILLED-WATER-DDC",
          "sheet": "M901",
          "page": 31,
          "title_as_printed": "SCHEDULE OF DDC POINTS",
          "columns": "source_row_as_printed",
          "x_edges": [
            220,
            640
          ],
          "y_ranges": [
            [
              111,
              125
            ],
            [
              125,
              138
            ],
            [
              138,
              151
            ],
            [
              151,
              164
            ],
            [
              164,
              177
            ],
            [
              177,
              190
            ],
            [
              190,
              203
            ],
            [
              203,
              216
            ],
            [
              216,
              229
            ],
            [
              229,
              243
            ],
            [
              243,
              256
            ],
            [
              256,
              269
            ],
            [
              269,
              282
            ],
            [
              282,
              295
            ],
            [
              295,
              308
            ],
            [
              308,
              321
            ],
            [
              321,
              334
            ],
            [
              334,
              347
            ],
            [
              347,
              360
            ],
            [
              360,
              373
            ],
            [
              373,
              387
            ],
            [
              387,
              400
            ],
            [
              400,
              413
            ],
            [
              413,
              426
            ],
            [
              426,
              439
            ],
            [
              439,
              452
            ],
            [
              452,
              465
            ],
            [
              465,
              478
            ],
            [
              478,
              491
            ],
            [
              491,
              504
            ],
            [
              504,
              518
            ],
            [
              518,
              532
            ]
          ],
          "rows": [
            "AI-1 OUTDOOR AIR TEMPERATURE (GLOBAL) X X",
            "AI-2 COMMON CHILLED WATER SUPPLY TEMPERATURE X X X",
            "AI-3 COMMON CHILLED WATER RETURN TEMPERATURE X X",
            "AI-4 CHILLER CH-1 DIFFERENTIAL PRESSURE X X X",
            "AI-5 CHILLER CH-2 DIFFERENTIAL PRESSURE X X X",
            "AI-7 SYSTEM DIFFERENTIAL PRESSURE X X X",
            "AI-8 SYSTEM CHILLED WATER FLOW X X",
            "AI-9 SYSTEM CHILLED WATER CALCULATED LOAD (VIRTUAL) X X",
            "AO-1 CHILLED WATER PUMP CHWP-1A VFC X X",
            "AO-2 CHILLED WATER PUMP CHWP-1B VFC X X",
            "AO-3 CHILLED WATER PUMP CHWP-2A VFC X X",
            "AO-4 CHILLED WATER PUMP CHWP-2B VFC X X",
            "AO-7 CHILLED WATER SYSTEM PRESSURE BYPASS VALVE X X",
            "AO-8 CHILLER CH-1 ISOLATION VALVE X X",
            "AO-9 CHILLER CH-2 ISOLATION VALVE X X",
            "AO-11 CHILLER CH-1 TEMPERATURE SETPOINT X X",
            "AO-12 CHILLER CH-2 TEMPERATURE SETPOINT X X",
            "BI-1 LOW LEVEL GLYCOL ALARM - CHILLED WATER X X",
            "BI-2 CHILLED WATER PUMP CHWP-1A STATUS X X X",
            "BI-3 CHILLED WATER PUMP CHWP-1B STATUS X X X",
            "BI-4 CHILLED WATER PUMP CHWP-2A STATUS X X X",
            "BI-5 CHILLED WATER PUMP CHWP-2B STATUS X X X",
            "BI-8 CHILLER CH-1 GENERAL ALARM X X X",
            "BI-9 CHILLER CH-2 GENERAL ALARM X X X",
            "BI-11 UPS LOW BATTERY ALARM X X X",
            "BI-12 UPS ON BATTERY ALARM X X X",
            "BO-1 CHILLED WATER PUMP CHWP-1A START-STOP X",
            "BO-2 CHILLED WATER PUMP CHWP-1B START-STOP X",
            "BO-3 CHILLED WATER PUMP CHWP-2A START-STOP X",
            "BO-4 CHILLED WATER PUMP CHWP-2B START-STOP X",
            "BO-7 CHILLER CH-1 ENERGIZE/DEENERGIZE X X",
            "BO-8 CHILLER CH-2 ENERGIZE/DEENERGIZE X X"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                350,
                75,
                500,
                95
              ],
              "expected": "SCHEDULE OF DDC POINTS"
            }
          ],
          "source_row_semantics": "Complete literal DDC point-list row, including its published trend/alarm/graphic marks. It is not projected into controller terminals, hardware I/O or duplicated plant instances."
        },
        {
          "id": "M901-HEATING-HOT-WATER-DDC",
          "sheet": "M901",
          "page": 31,
          "title_as_printed": "SCHEDULE OF DDC POINTS",
          "columns": "source_row_as_printed",
          "x_edges": [
            910,
            1300
          ],
          "y_ranges": [
            [
              1723,
              1736
            ],
            [
              1736,
              1749
            ],
            [
              1749,
              1762
            ],
            [
              1762,
              1776
            ],
            [
              1776,
              1789
            ],
            [
              1789,
              1802
            ],
            [
              1802,
              1815
            ],
            [
              1815,
              1828
            ],
            [
              1828,
              1841
            ],
            [
              1841,
              1854
            ],
            [
              1854,
              1867
            ],
            [
              1867,
              1880
            ],
            [
              1880,
              1893
            ],
            [
              1893,
              1907
            ],
            [
              1907,
              1920
            ],
            [
              1920,
              1933
            ],
            [
              1933,
              1946
            ],
            [
              1946,
              1959
            ],
            [
              1959,
              1972
            ],
            [
              1972,
              1985
            ],
            [
              1985,
              1998
            ],
            [
              1998,
              2011
            ],
            [
              2011,
              2025
            ],
            [
              2025,
              2038
            ],
            [
              2038,
              2051
            ],
            [
              2051,
              2064
            ],
            [
              2064,
              2077
            ],
            [
              2077,
              2091
            ]
          ],
          "rows": [
            "AI-1 OUTDOOR TEMPERATURE (GLOBAL) X X",
            "AI-2 SYSTEM HOT WATER SUPPLY TEMPERATURE X X X",
            "AI-3 SYSTEM HOT WATER RETURN TEMPERATURE X X",
            "AI-4 SYSTEM HOT WATER FLOW X X",
            "AI-5 SYSTEM HOT WATER CALCULATED LOAD X X",
            "AI-6 SYSTEM DIFFERENTIAL PRESSURE X X X",
            "AI-7 BOILER B-1 SUPPLY TEMPERATURE X X X",
            "AI-8 BOILER B-2 SUPPLY TEMPERATURE X X X",
            "AI-10 CARBON MONOXIDE LEVEL X X X",
            "AO-1 HOT WATER PUMP HWP-1 VFC X X",
            "AO-2 HOT WATER PUMP HWP-2 VFC X X",
            "AO-4 BOILER B-1 FIRING RATE X X",
            "AO-5 BOILER B-2 FIRING RATE X X",
            "AO-7 SYSTEM BYPASS VALVE X X",
            "BI-1 HOT WATER PUMP HWP-1 STATUS X X X",
            "BI-2 HOT WATER PUMP HWP-2 STATUS X X X",
            "BI-4 EMERGENCY BOILER SHUTDOWN X X",
            "BI-5 BOILER B-1 GENERAL ALARM X X X",
            "BI-6 BOILER B-2 GENERAL ALARM X X X",
            "BI-8 BOILER ROOM WATER DETECTOR ALARM X X",
            "BI-9 UPS LOW BATTERY ALARM X X X",
            "BI-10 UPS ON BATTERY ALARM X X X",
            "BO-1 HOT WATER PUMP HWP-1 START-STOP X X",
            "BO-2 HOT WATER PUMP HWP-2 START-STOP X X",
            "BO-4 BOILER B-1 START/STOP X X",
            "BO-5 BOILER B-2 START/STOP X X",
            "BO-7 BOILER B-1 HEATING WATER ISOLATION VALVE X X",
            "BO-8 BOILER B-2 HEATING WATER ISOLATION VALVE X X"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1040,
                1685,
                1190,
                1705
              ],
              "expected": "SCHEDULE OF DDC POINTS"
            }
          ],
          "source_row_semantics": "Complete literal DDC point-list row, including its published trend/alarm/graphic marks. It is not projected into controller terminals, hardware I/O or duplicated plant instances."
        },
        {
          "id": "M902-DOAS-1-2-DDC",
          "sheet": "M902",
          "page": 32,
          "title_as_printed": "SCHEDULE OF DDC POINTS",
          "columns": "source_row_as_printed",
          "x_edges": [
            285,
            750
          ],
          "y_ranges": [
            [
              999,
              1012
            ],
            [
              1012,
              1025
            ],
            [
              1025,
              1038
            ],
            [
              1038,
              1051
            ],
            [
              1051,
              1064
            ],
            [
              1064,
              1078
            ],
            [
              1078,
              1091
            ],
            [
              1091,
              1104
            ],
            [
              1104,
              1117
            ],
            [
              1117,
              1130
            ],
            [
              1130,
              1143
            ],
            [
              1143,
              1156
            ],
            [
              1156,
              1169
            ],
            [
              1169,
              1182
            ],
            [
              1182,
              1195
            ],
            [
              1195,
              1209
            ],
            [
              1209,
              1222
            ],
            [
              1222,
              1235
            ],
            [
              1235,
              1248
            ],
            [
              1248,
              1261
            ],
            [
              1261,
              1274
            ],
            [
              1274,
              1287
            ],
            [
              1287,
              1300
            ],
            [
              1300,
              1313
            ],
            [
              1313,
              1326
            ],
            [
              1326,
              1340
            ],
            [
              1340,
              1353
            ],
            [
              1353,
              1366
            ],
            [
              1366,
              1379
            ],
            [
              1379,
              1392
            ],
            [
              1392,
              1405
            ],
            [
              1405,
              1418
            ],
            [
              1418,
              1431
            ],
            [
              1431,
              1444
            ],
            [
              1444,
              1457
            ],
            [
              1457,
              1471
            ],
            [
              1471,
              1484
            ],
            [
              1484,
              1497
            ],
            [
              1497,
              1510
            ],
            [
              1510,
              1523
            ],
            [
              1523,
              1536
            ],
            [
              1536,
              1549
            ],
            [
              1549,
              1562
            ],
            [
              1562,
              1575
            ],
            [
              1575,
              1588
            ],
            [
              1588,
              1602
            ],
            [
              1602,
              1615
            ],
            [
              1615,
              1628
            ],
            [
              1628,
              1641
            ],
            [
              1641,
              1654
            ],
            [
              1654,
              1667
            ],
            [
              1667,
              1682
            ]
          ],
          "rows": [
            "AI-1 OUTDOOR AIR TEMPERATURE (ENTERING HX) X X",
            "AI-2 OUTDOOR AIR HUMIDITY (ENTERING HX) X X",
            "AI-3 OUTDOOR TEMEPRATURE (GLOBAL) X X",
            "AI-4 OUTDOOR AIR TEMPERATURE (LEAVING HX) X X",
            "AI-5 SPACE DIFFERENCIAL PRESSURE X X",
            "AI-6 OUTDOOR AIR HUMIDITY (LEAVING HX) X X",
            "AI-7 EXHAUST AIR TEMPERATURE (ENTERING HX) X X",
            "AI-8 EXHAUST AIR HUMIDITY (ENTERING HX) X X",
            "AI-9 EXHAUST AIR TEMPERATURE (LEAVING HX) X X X",
            "AI-10 EXHAUST AIR HUMIDITY (LEAVING HX) X X",
            "AI-11 EXHAUST FAN B AIR VOLUME X X",
            "AI-12 EXHAUST FAN A AIR VOLUME X X",
            "AI-13 SUPPLY FAN B AIR VOLUME X X",
            "AI-14 SUPPLY FAN A AIR VOLUME X X",
            "AI-15 PREHEAT COIL DISCHARGE TEMPERATURE X X X",
            "AI-16 SUPPLY AIR TEMPERATURE X X X",
            "AI-17 SUPPLY AIR HUMIDITY X X",
            "AI-18 PREHEAT COIL HWR TEMPERATURE X X X",
            "AI-19 SUPPLY STATIC PRESSURE 90% THRU SYSTEM X X",
            "AI-20 EXHAUST FAN INLET STATIC PRESSURE X X",
            "AI-21 SUPPLY DISCHARGE STATIC PRESSURE X X",
            "AI-22 EXHAUST STATIC PRESSURE 90% THRU SYSTEM X X",
            "AI-23 COOLING COIL DISCHARGE TEMPERATURE X X X",
            "AI-24 SPACE HUMIDITY X X X",
            "AO-1 EXHAUST AIR DAMPER X X",
            "AO-2 OUTDOOR AIR DAMPER X X",
            "AO-3 EXHAUST FAN A SPEED X X",
            "AO-4 EXHAUST FAN B SPEED X X",
            "AO-5 PREHEAT COIL VALVE X X",
            "AO-6 SUPPLY FAN B SPEED X X",
            "AO-7 COOLING COIL VALVE X X",
            "AO-8 SUPPLY FAN A SPEED X X",
            "BI-1 OUTSIDE AIR FILTER STATUS X X",
            "BI-2 SUPPLY FAN B STATUS X X X",
            "BI-3 SUPPLY FAN A STATUS X X X",
            "BI-4 EXHAUST AIR FILTER STATUS X X X",
            "BI-5 EXHAUST FAN A STATUS X X X",
            "BI-6 EXHAUST FAN B STATUS X X X",
            "BI-7 SAFETY LOW LIMIT THERMOSTAT ALARM X X X",
            "BI-8 DISCHARGE PRESSURE HIGH LIMIT ALARM X X X",
            "BI-9 HEATING COIL PUMP STATUS X",
            "BI-10 EXHAUST AIR DAMPER END SWITCH",
            "BI-11 OUTDOOR AIR DAMPER END SWITCH",
            "BI-12 EXHAUST FAN INLET PRESSURE HIGH LIMIT ALARM X X X",
            "BI-13 UPS LOW BATTERY ALARM X X X",
            "BI-14 UPS ON BATTERY ALARM X X X",
            "BO-1 EXHAUST FAN A START/STOP X",
            "BO-2 EXHAUST FAN B START/STOP X",
            "BO-3 SUPPLY FAN B START/STOP X",
            "BO-4 SUPPLY FAN A START/STOP X",
            "BO-5 HEATING COIL PUMP START-STOP X",
            "BO-6 OA HEAT EXCHANGER BYPASS DAMPER X X"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                410,
                960,
                550,
                980
              ],
              "expected": "SCHEDULE OF DDC POINTS"
            }
          ],
          "source_row_semantics": "Complete literal point-list row including published trend/alarm/graphic marks; no controller-terminal or final per-unit hardware expansion is inferred."
        },
        {
          "id": "M903-AHU-4-DDC",
          "sheet": "M903",
          "page": 33,
          "title_as_printed": "SCHEDULE OF DDC POINTS",
          "columns": "source_row_as_printed",
          "x_edges": [
            365,
            760
          ],
          "y_ranges": [
            [
              1206,
              1220
            ],
            [
              1220,
              1233
            ],
            [
              1233,
              1246
            ],
            [
              1246,
              1259
            ],
            [
              1259,
              1272
            ],
            [
              1272,
              1285
            ],
            [
              1285,
              1298
            ],
            [
              1298,
              1311
            ],
            [
              1311,
              1325
            ],
            [
              1325,
              1338
            ],
            [
              1338,
              1351
            ],
            [
              1351,
              1364
            ],
            [
              1364,
              1377
            ],
            [
              1377,
              1390
            ],
            [
              1390,
              1403
            ],
            [
              1403,
              1416
            ],
            [
              1416,
              1429
            ],
            [
              1429,
              1442
            ],
            [
              1442,
              1456
            ],
            [
              1456,
              1469
            ],
            [
              1469,
              1482
            ],
            [
              1482,
              1495
            ],
            [
              1495,
              1508
            ],
            [
              1508,
              1521
            ],
            [
              1521,
              1534
            ],
            [
              1534,
              1547
            ],
            [
              1547,
              1560
            ],
            [
              1560,
              1573
            ],
            [
              1573,
              1587
            ],
            [
              1587,
              1600
            ],
            [
              1600,
              1613
            ],
            [
              1613,
              1626
            ],
            [
              1626,
              1639
            ],
            [
              1639,
              1652
            ],
            [
              1652,
              1665
            ],
            [
              1665,
              1678
            ],
            [
              1678,
              1691
            ],
            [
              1691,
              1704
            ],
            [
              1704,
              1718
            ],
            [
              1718,
              1731
            ],
            [
              1731,
              1745
            ]
          ],
          "rows": [
            "AI-1 RETURN FAN B VOLUME X X",
            "AI-2 RETURN FAN A VOLUME X X",
            "AI-3 OUTDOOR TEMEPRATURE (GLOBAL) X X",
            "AI-4 SPACE DIFFERENCIAL PRESSURE X X",
            "AI-5 MIXED AIR TEMPERATURE X X X",
            "AI-6 PREHEAT COIL DISCHARGE TEMPERATURE X X X",
            "AI-7 SUPPLY AIR TEMPERATURE X X X",
            "AI-8 SUPPLY AIR STATIC PRESSURE (AT UNIT) X X",
            "AI-9 SUPPLY FAN A VOLUME X X",
            "AI-10 SUPPLY FAN B VOLUME X X",
            "AI-11 SPACE HUMIDITY X X X",
            "AI-12 RETURN AIR TEMPERATURE X X",
            "AI-13 STATIC PRESSURE 90% THRU SYSTEM X X",
            "AI-14 OUTDOOR AIRFLOW X X X",
            "AI-15 PREHEAT COIL HWR TEMPERATURE X X X",
            "AI-16 SUPPLY AIR HUMIDITY X X",
            "AO-1 RETURN FAN B VFC X X",
            "AO-2 RETURN FAN A VFC X X",
            "AO-3 SUPPLY FAN A VFC X X",
            "AO-4 SUPPLY FAN B VFC X X",
            "AO-5 PREHEAT COIL VALVE X X",
            "AO-6 COOLING COIL VALVE X X",
            "AO-7 RETURN AIR DAMPER X X",
            "AO-8 OUTDOOR AIR DAMPER X X",
            "AO-9 RELIEF AIR DAMPER X X",
            "BI-1 PREFILTER ALARM X X X",
            "BI-2 SAFETY LOW LIMIT STAT ALARM X X X",
            "BI-3 RETURN AIR LOW STATIC ALARM X X X",
            "BI-4 SUPPLY AIR HIGH STATIC ALARM X X X",
            "BI-5 RETURN FAN B STATUS X X X",
            "BI-6 RETURN FAN A STATUS X X X",
            "BI-7 SUPPLY FAN A STATUS X X X",
            "BI-8 SUPPLY FAN B STATUS X X X",
            "BI-9 HEATING COIL PUMP STATUS X",
            "BI-10 UPS LOW BATTERY ALARM X X X",
            "BI-11 UPS ON BATTERY ALARM X X X",
            "BO-1 RETURN FAN B START-STOP X",
            "BO-2 RETURN FAN A START-STOP X",
            "BO-3 SUPPLY FAN A START-STOP X",
            "BO-4 SUPPLY FAN B START-STOP X",
            "BO-5 HEATING COIL PUMP START-STOP X"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                490,
                1168,
                630,
                1190
              ],
              "expected": "SCHEDULE OF DDC POINTS"
            }
          ],
          "source_row_semantics": "Complete literal DDC point-list row, including printed trend/alarm/graphic marks, without claimed controller-terminal or component-instance expansion."
        },
        {
          "id": "M904-DOAS-3-DDC",
          "sheet": "M904",
          "page": 34,
          "title_as_printed": "SCHEDULE OF DDC POINTS",
          "columns": "source_row_as_printed",
          "x_edges": [
            345,
            780
          ],
          "y_ranges": [
            [
              1253,
              1266
            ],
            [
              1266,
              1280
            ],
            [
              1280,
              1293
            ],
            [
              1293,
              1306
            ],
            [
              1306,
              1319
            ],
            [
              1319,
              1332
            ],
            [
              1332,
              1345
            ],
            [
              1345,
              1358
            ],
            [
              1358,
              1371
            ],
            [
              1371,
              1384
            ],
            [
              1384,
              1397
            ],
            [
              1397,
              1411
            ],
            [
              1411,
              1424
            ],
            [
              1424,
              1437
            ],
            [
              1437,
              1450
            ],
            [
              1450,
              1463
            ],
            [
              1463,
              1476
            ],
            [
              1476,
              1489
            ],
            [
              1489,
              1502
            ],
            [
              1502,
              1515
            ],
            [
              1515,
              1528
            ],
            [
              1528,
              1542
            ],
            [
              1542,
              1555
            ],
            [
              1555,
              1568
            ],
            [
              1568,
              1581
            ],
            [
              1581,
              1594
            ],
            [
              1594,
              1607
            ],
            [
              1607,
              1620
            ],
            [
              1620,
              1633
            ],
            [
              1633,
              1648
            ]
          ],
          "rows": [
            "AI-1 EXHAUST FAN VOLUME X X",
            "AI-2 OUTDOOR TEMEPRATURE (GLOBAL) X X",
            "AI-3 SPACE DIFFERENCIAL PRESSURE X X",
            "AI-4 MIXED AIR TEMPERATURE X X X",
            "AI-5 REHEAT COIL DISCHARGE TEMPERATURE X X X",
            "AI-6 SUPPLY AIR TEMPERATURE X X X",
            "AI-7 SUPPLY AIR STATIC PRESSURE (AT UNIT) X X",
            "AI-8 SUPPLY FAN VOLUME X X",
            "AI-9 SPACE HUMIDITY X X X",
            "AI-10 EXHAUST AIR TEMPERATURE X X",
            "AI-11 STATIC PRESSURE 90% THRU SYSTEM X X",
            "AI-12 OUTDOOR AIRFLOW X X X",
            "AI-13 RETURN WATER TEMPERATURE X X X",
            "AI-14 SUPPLY AIR HUMIDITY X X",
            "AO-1 EXHAUST FAN VFC X X",
            "AO-2 SUPPLY FAN VFC X X",
            "AO-3 REHEAT COIL VALVE X X",
            "AO-4 COOLING COIL VALVE X X",
            "AO-6 OUTDOOR AIR DAMPER X X",
            "AO-7 EXHAUST AIR DAMPER X X",
            "BI-1 PREFILTER ALARM X X X",
            "BI-2 SAFETY LOW LIMIT STAT ALARM X X X",
            "BI-3 EXHAUST AIR LOW STATIC ALARM X X X",
            "BI-4 SUPPLY AIR HIGH STATIC ALARM X X X",
            "BI-5 EXHAUST FAN STATUS X X X",
            "BI-6 SUPPLY FAN STATUS X X X",
            "BI-7 UPS LOW BATTERY ALARM X X X",
            "BI-8 UPS ON BATTERY ALARM X X X",
            "BO-1 EXHAUST FAN START-STOP X",
            "BO-2 SUPPLY FAN START-STOP X"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                475,
                1215,
                615,
                1235
              ],
              "expected": "SCHEDULE OF DDC POINTS"
            }
          ],
          "source_row_semantics": "Complete literal DDC source matrix row including trend/alarm/graphic marks; no unprinted final I/O, controller or wiring count is inferred."
        },
        {
          "id": "M905-SALLYPORT-EXHAUST-DDC",
          "sheet": "M905",
          "page": 35,
          "title_as_printed": "SCHEDULE OF DDC POINTS",
          "columns": "source_row_as_printed",
          "x_edges": [
            1910,
            2450
          ],
          "y_ranges": [
            [
              157,
              171
            ],
            [
              171,
              184
            ],
            [
              184,
              197
            ],
            [
              197,
              210
            ],
            [
              210,
              225
            ]
          ],
          "rows": [
            "BI-1 FAN STATUS X X X",
            "BO-1 FAN START-STOP X X",
            "BO-2 GAS MONITORING SYSTEM EXHAUST FAN ON/OFF X X",
            "BO-3 OUTDOOR INTAKE MOTORIZED DAMPER X X",
            "BO-4 EXHAUST FAN MOTORIZED DAMPER X X"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                2035,
                120,
                2180,
                140
              ],
              "expected": "SCHEDULE OF DDC POINTS"
            }
          ],
          "source_row_semantics": "Complete literal row, retaining duplicate source occurrences. It is not expanded into individual fan/controller terminal or wiring counts."
        },
        {
          "id": "M905-JAIL-EXHAUST-DDC",
          "sheet": "M905",
          "page": 35,
          "title_as_printed": "SCHEDULE OF DDC POINTS",
          "columns": "source_row_as_printed",
          "x_edges": [
            1910,
            2450
          ],
          "y_ranges": [
            [
              703,
              716
            ],
            [
              716,
              729
            ],
            [
              729,
              742
            ],
            [
              742,
              756
            ],
            [
              756,
              769
            ],
            [
              769,
              782
            ],
            [
              782,
              795
            ],
            [
              795,
              808
            ],
            [
              808,
              821
            ],
            [
              821,
              834
            ],
            [
              834,
              847
            ],
            [
              847,
              862
            ]
          ],
          "rows": [
            "AO-1 EXHAUST FAN STARTER X X",
            "AO-1 EXHAUST FAN STARTER X X",
            "BI-1 EXHAUST FAN STATUS X X X",
            "BI-1 EXHAUST FAN STATUS X X X",
            "BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X",
            "BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X",
            "BI-3 EXHAUST FAN DAMPER END SWITCH X X X",
            "BI-3 EXHAUST FAN DAMPER END SWITCH X X X",
            "BO-1 EXHAUST FAN START-STOP X X",
            "BO-1 EXHAUST FAN START-STOP X X",
            "BO-2 EXHAUST FAN ISOLATION DAMPER X X",
            "BO-2 EXHAUST FAN ISOLATION DAMPER X X"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                2035,
                665,
                2180,
                685
              ],
              "expected": "SCHEDULE OF DDC POINTS"
            }
          ],
          "source_row_semantics": "Complete literal row, retaining duplicate source occurrences. It is not expanded into individual fan/controller terminal or wiring counts."
        },
        {
          "id": "M905-POD-EXHAUST-DDC",
          "sheet": "M905",
          "page": 35,
          "title_as_printed": "SCHEDULE OF DDC POINTS",
          "columns": "source_row_as_printed",
          "x_edges": [
            1910,
            2450
          ],
          "y_ranges": [
            [
              1497,
              1510
            ],
            [
              1510,
              1523
            ],
            [
              1523,
              1536
            ],
            [
              1536,
              1550
            ],
            [
              1550,
              1563
            ],
            [
              1563,
              1576
            ],
            [
              1576,
              1589
            ],
            [
              1589,
              1602
            ],
            [
              1602,
              1615
            ],
            [
              1615,
              1628
            ],
            [
              1628,
              1641
            ],
            [
              1641,
              1656
            ]
          ],
          "rows": [
            "AO-1 EXHAUST FAN STARTER X X",
            "AO-1 EXHAUST FAN STARTER X X",
            "BI-1 EXHAUST FAN STATUS X X X",
            "BI-1 EXHAUST FAN STATUS X X X",
            "BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X",
            "BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X",
            "BI-3 EXHAUST FAN DAMPER END SWITCH X X X",
            "BI-3 EXHAUST FAN DAMPER END SWITCH X X X",
            "BO-1 EXHAUST FAN START-STOP X X",
            "BO-1 EXHAUST FAN START-STOP X X",
            "BO-2 EXHAUST FAN ISOLATION DAMPER X X",
            "BO-2 EXHAUST FAN ISOLATION DAMPER X X"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                2035,
                1460,
                2180,
                1480
              ],
              "expected": "SCHEDULE OF DDC POINTS"
            }
          ],
          "source_row_semantics": "Complete literal row, retaining duplicate source occurrences. It is not expanded into individual fan/controller terminal or wiring counts."
        },
        {
          "id": "M906-HEAT-RECOVERY-CHILLER-DDC",
          "sheet": "M906",
          "page": 36,
          "title_as_printed": "SCHEDULE OF DDC POINTS",
          "columns": "source_row_as_printed",
          "x_edges": [
            295,
            800
          ],
          "y_ranges": [
            [
              1810,
              1823
            ],
            [
              1823,
              1836
            ],
            [
              1836,
              1850
            ],
            [
              1850,
              1863
            ],
            [
              1863,
              1876
            ],
            [
              1876,
              1889
            ],
            [
              1889,
              1902
            ],
            [
              1902,
              1915
            ],
            [
              1915,
              1928
            ],
            [
              1928,
              1941
            ],
            [
              1941,
              1954
            ],
            [
              1954,
              1967
            ],
            [
              1967,
              1980
            ],
            [
              1980,
              1994
            ],
            [
              1994,
              2007
            ],
            [
              2007,
              2020
            ],
            [
              2020,
              2034
            ]
          ],
          "rows": [
            "AI-1 HRC-1 CHILLED WATER ENTERING TEMPERATURE X X X",
            "AI-2 HRC CHILLED WATER LEAVING TEMPERATURE X X X",
            "AI-3 HRC-1 SYSTEM CHILLED WATER FLOW X X",
            "AI-4 HRC-1 SYSTEM CHILLED WATER CALCULATED LOAD X X",
            "AI-5 HRC-1 ENTERING HOT WATER TEMPERATURE X X X",
            "AI-6 HRC-1 LEAVING HOT WATER TEMPERATURE X X X",
            "AI-7 HRC-1 SYSTEM HOT WATER FLOW X X",
            "AI-8 HRC-1 SYSTEM HOT WATER CALCULATED LOAD X X",
            "AO-1 HRC-1 FIRING RATE X X",
            "BI-1 HRC-1 GENERAL ALARM X X X",
            "BI-2 HEAT RECOVERY CHILLED WATER PUMP STATUS X",
            "BI-3 HEAT RECOVERY HOT WATER PUMP STATUS X",
            "BO-1 HRC-1 START/STOP X X",
            "BO-2 HEAT RECOVERY CHILLED WATER PUMP START-STOP X",
            "BO-3 HRC-1 CHILLED WATER ISOLATION VALVE X X",
            "BO-4 HEAT RECOVERY HOT WATER PUMP START-STOP X",
            "BO-5 HRC-1 HEATING WATER ISOLATION VALVE X X"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                425,
                1770,
                565,
                1792
              ],
              "expected": "SCHEDULE OF DDC POINTS"
            }
          ],
          "source_row_semantics": "Complete literal DDC source-row capture including source marks; not a final controller hardware or duplicated HRC-instance count."
        }
      ],
      "assertions": [],
      "inventory_checks": []
    },
    "controls_context": {
      "document_id": "06__vol2__096",
      "module_role": "Source-bounded BAS network and operating-sequence clauses across M901 through M906. The inventory marks subject/sheet coverage; only the stated literal clauses are normalized here.",
      "tables": [],
      "assertions": [
        {
          "id": "m901-vfc-lan",
          "page": 31,
          "bbox": [
            2325,
            105,
            2700,
            160
          ],
          "expected": "THRU THE LAN, VFC TO TRANSMIT TO BAS STATUS AND ALARMS OF ALL DATA AVAILABLE. VFC SUPPLIER TO FURNISH INTEGRAL COMMUNICATION CARD. TCC TO MAP ALL OWNER REQUESTED INFORMATION POINTS. NOTE THAT START/STOP SIGNAL, STATUS AND SPEED CONTROL ARE HARD WIRED TO DDC TO ENSURE OPERATION ON LOSS OF LAN.",
          "mode": "exact"
        },
        {
          "id": "m901-chiller-lan",
          "page": 31,
          "bbox": [
            2325,
            165,
            2750,
            215
          ],
          "expected": "THRU THE LAN, CHILLER TO TRANSMIT TO BAS STATUS AND ALARMS OF ALL DATA AVAILABLE. CHILLER SUPPLIER TO FURNISH INTEGRAL COMMUNICATION CARD. TCC TO MAP ALL OWNER REQUESTED INFORMATION POINTS. NOTE THAT ENABLE/DISABLE SIGNAL AND TEMPERATURE SET POINT ARE HARD WIRED TO DDC TO ENSURE OPERATION ON LOSS OF LAN.",
          "mode": "exact"
        },
        {
          "id": "m901-cw-enable",
          "page": 31,
          "bbox": [
            2300,
            420,
            2800,
            455
          ],
          "expected": "2. ENABLE: THE CHILLED WATER PUMPS SHALL BE OPERATIONAL WHENEVER THE OUTDOOR AIR TEMPERATURE IS GREATER THAN 50°F (ADJ).",
          "mode": "exact"
        },
        {
          "id": "m901-cw-disable",
          "page": 31,
          "bbox": [
            2300,
            455,
            2800,
            488
          ],
          "expected": "3. DISABLE: THE CHILLED WATER SHALL SHUT DOWN WHENEVER THE OUTDOOR AIR TEMPERATURE FALLS BELOW 46°F (ADJ).",
          "mode": "exact"
        },
        {
          "id": "m901-hhw-enable",
          "page": 31,
          "bbox": [
            2210,
            1435,
            2800,
            1470
          ],
          "expected": "2. ENABLE: THE HEATING HOT WATER SYSTEM IS STARTED FROM DDC PANEL OR FROM COMMAND OF BUILDING MANAGEMENT SYSTEM. SYSTEM TO RUN CONTINOUSLY.",
          "mode": "exact"
        },
        {
          "id": "m901-hhw-reset",
          "page": 31,
          "bbox": [
            2200,
            1650,
            2800,
            1680
          ],
          "expected": "F. THE SYSTEM SUPPLY HEATING HOT WATER SET POINT SHALL BE 140°F (ADJ). RESET HEATING HOT WATER FROM 140°F TO 110°F AS THE OUTDOOR AIR VARIES FROM 30°F TO 70°F.",
          "mode": "exact"
        },
        {
          "id": "m902-doas-enable",
          "page": 32,
          "bbox": [
            1900,
            980,
            2800,
            1005
          ],
          "expected": "2. ENABLE: AIR HANDLER IS STARTED FROM DDC PANEL OR FROM COMMAND OF FACILITY MANAGEMENT SYSTEM.",
          "mode": "exact"
        },
        {
          "id": "m902-preheat-pump",
          "page": 32,
          "bbox": [
            1900,
            1368,
            2300,
            1390
          ],
          "expected": "vi PREHEAT COIL PUMP: OPERATES BELOW 35°F OAT AND SHUT OFF ABOVE 38°F.",
          "mode": "exact"
        },
        {
          "id": "m902-hx-frost-bypass",
          "page": 32,
          "bbox": [
            1900,
            1608,
            2800,
            1635
          ],
          "expected": "e. HEAT ECHANGER FROST BYPASS: OA BYPASS DAMPER SHALL MODULATE TO MAINTAIN NO LESS THAN HEAT EXCHANGER LEAVING OAT TEMPERATURE OF 28.8°F (ADJ.)",
          "mode": "exact"
        },
        {
          "id": "m902-static-trim",
          "page": 32,
          "bbox": [
            1900,
            1645,
            2800,
            1675
          ],
          "expected": "5. SUPPLY FAN SPEED: STATIC PRESSURE SENSOR LOCATED 90% OF DISTANCE THROUGH SUPPLY DUCT AND FAN DISCHARGE STATIC PRESSURE SENSOR LOCATED IN AHU DISCHARGE TO FUNCTION WITH SUPPLY FAN VFC CONTROL LOOP TO MODULATE SUPPLY FAN SPEED TO ACHIEVE DUCT STATIC PRESSURE SET AT 1.25\" W.G. (ADJ), NOT TO EXCEED DISCHARGE PRESSURE OF 3.9\" W.G. (ADJ). FINAL SETPOINT DETERMINED BY TAB CONTRACTOR AND APPROVED BY ENGINEER.",
          "mode": "exact"
        },
        {
          "id": "m903-ahu-enable",
          "page": 33,
          "bbox": [
            1900,
            990,
            2800,
            1015
          ],
          "expected": "2. ENABLE: AIR HANDLER IS STARTED FROM DDC PANEL OR FROM COMMAND OF FACILITY MANAGEMENT SYSTEM. AIR HANDLER TO RUN BASED ON SCHEDULED OCCUPANCY, INITALLY",
          "mode": "exact"
        },
        {
          "id": "m903-economizer",
          "page": 33,
          "bbox": [
            1900,
            1200,
            2800,
            1225
          ],
          "expected": "i. MODULATE THE ECONOMIZER DAMPERS TO MAINTAIN MIXED AIR TEMPERATURE OF 52°F. MIXED AIR SETPOINT SHALL TRACK SUPPLY AIR TEMPERATURE SETPOINT MINUS 3°F",
          "mode": "exact"
        },
        {
          "id": "m904-doas-enable",
          "page": 34,
          "bbox": [
            1850,
            700,
            2800,
            725
          ],
          "expected": "2. ENABLE: AIR HANDLER IS STARTED FROM DDC PANEL OR FROM COMMAND OF FACILITY MANAGEMENT SYSTEM.",
          "mode": "exact"
        },
        {
          "id": "m904-reheat",
          "page": 34,
          "bbox": [
            1900,
            845,
            2800,
            870
          ],
          "expected": "COIL SHALL MODULATE TO MAINTAIN DISCHARGE AIR TEMPERATURE SETPOINT TO MAINTAIN SPACE SETPOINT.",
          "mode": "exact"
        },
        {
          "id": "m905-sallyport-enable",
          "page": 35,
          "bbox": [
            1380,
            425,
            2750,
            445
          ],
          "expected": "b. ENABLE: EXHAUST FAN IS STARTED FROM COMMAND OF FACILITY MANAGEMENT SYSTEM. FAN ISOLATION DAMPER OPENS. DDC",
          "mode": "exact"
        },
        {
          "id": "m905-pod-zone-dampers",
          "page": 35,
          "bbox": [
            1380,
            1510,
            1900,
            1535
          ],
          "expected": "A. ZONE MOTORIZED RETURN DAMPERS SHALL CLOSE. B. ZONE VAV BOX DAMPER SHALL OPEN TO A SETPOINT CFM DETERMINED",
          "mode": "exact"
        },
        {
          "id": "m905-jail-zone-dampers",
          "page": 35,
          "bbox": [
            1380,
            720,
            1900,
            745
          ],
          "expected": "ZONE MOTORIZED RETURN DAMPERS SHALL CLOSE. ZONE VAV BOX DAMPER SHALL OPEN TO A SETPOINT CFM DETERMINED",
          "mode": "exact"
        },
        {
          "id": "m906-vav-sequence",
          "page": 36,
          "bbox": [
            1950,
            85,
            2800,
            145
          ],
          "expected": "SEQUENCE OF OPERATION - VAV BOXES: 1. TERMINAL BOX CONTROLLER SHALL RESPOND TO CHANGES IN SPACE TEMPERATURE AND VARIATIONS IN SYSTEM STATIC PRESSURE TO MODULATE SUPPLY AIR VOLUME VALVE FROM SCHEDULED COOLING MINIMUM TO SCHEDULED MAXIMUM AIRFLOW. WHEN THE BOX HEATING IS REQUIRED, HEATING COIL TO THROTTLE OPEN AND PROVIDE A MAXIMUM OF 85°F (ADJ.) LEAVING AIR TEMPERATURE. BOX HEATING AIRFLOW IS THEN MODULATED FROM SCHEDULED MINIMUM HEATING AIRFLOW TO",
          "mode": "exact"
        },
        {
          "id": "m906-general-exhaust-enable",
          "page": 36,
          "bbox": [
            1780,
            1090,
            2800,
            1130
          ],
          "expected": "b. ENABLE: EXHAUST FAN IS STARTED FROM COMMAND OF FACILITY MANAGEMENT SYSTEM. c. EXHAUST FAN HAS AN INTEGRAL SPEED CONTROLLER WHICH IS MANUALLY SET DURING TAB. ENABLING THE FAN TO RUN OPENS",
          "mode": "exact"
        },
        {
          "id": "m906-unit-heater",
          "page": 36,
          "bbox": [
            1670,
            1938,
            2400,
            1968
          ],
          "expected": "2. UNIT IS DISABLED ABOVE 45°F OAT. THE UNIT SHALL CYCLE TO MAINTAIN A 60°F SPACE.",
          "mode": "exact"
        },
        {
          "id": "m906-fcu",
          "page": 36,
          "bbox": [
            2360,
            1812,
            2800,
            1870
          ],
          "expected": "1. UNIT HEATING COIL VALVE IS MODULATED TO ACHIEVE A SPACE TEMPERATURE SET AT 65°F. 2. UNIT COOLING COIL VALVE IS MODULATED TO ACHIEVE A SPACE AIR TEMPERATURE OF 78°F.",
          "mode": "exact"
        },
        {
          "id": "m906-hrc",
          "page": 36,
          "bbox": [
            370,
            1268,
            1100,
            1298
          ],
          "expected": "SEQUENCE OF OPERATION: 1. HRC-1 SHALL BE ENABLED TO RUN AT ALL TIMES. HOA 2. WHEN THE OUTSIDE AIR TEMPERATURE IS ABOVE 50°F",
          "mode": "exact"
        }
      ],
      "network_architecture": {
        "published_transport_and_resilience": [
          "M901 specifies LAN status/alarm transmission, manufacturer integral communication cards, mapped owner-requested points, and hard-wired VFC start/stop/status/speed and chiller enable/disable/temperature-setpoint functions to preserve operation on loss of LAN."
        ],
        "assertion_ids": [
          "m901-vfc-lan",
          "m901-chiller-lan"
        ],
        "boundary": "No final controller model/address, IP/VLAN, port, device count, wiring topology, controller-card, terminal or BACnet instance list is inferred."
      },
      "sequence_inventory": [
        {
          "id": "chilled-water-plant",
          "sheet": "M901",
          "assertion_ids": [
            "m901-cw-enable",
            "m901-cw-disable"
          ]
        },
        {
          "id": "heating-hot-water-plant",
          "sheet": "M901",
          "assertion_ids": [
            "m901-hhw-enable",
            "m901-hhw-reset"
          ]
        },
        {
          "id": "doas-1-2",
          "sheet": "M902",
          "assertion_ids": [
            "m902-doas-enable",
            "m902-preheat-pump",
            "m902-hx-frost-bypass",
            "m902-static-trim"
          ]
        },
        {
          "id": "ahu-4",
          "sheet": "M903",
          "assertion_ids": [
            "m903-ahu-enable",
            "m903-economizer"
          ]
        },
        {
          "id": "doas-3",
          "sheet": "M904",
          "assertion_ids": [
            "m904-doas-enable",
            "m904-reheat"
          ]
        },
        {
          "id": "sallyport-exhaust",
          "sheet": "M905",
          "assertion_ids": [
            "m905-sallyport-enable"
          ]
        },
        {
          "id": "pod-exhaust",
          "sheet": "M905",
          "assertion_ids": [
            "m905-pod-zone-dampers"
          ]
        },
        {
          "id": "jail-exhaust",
          "sheet": "M905",
          "assertion_ids": [
            "m905-jail-zone-dampers"
          ]
        },
        {
          "id": "vav-terminal",
          "sheet": "M906",
          "assertion_ids": [
            "m906-vav-sequence"
          ]
        },
        {
          "id": "general-exhaust",
          "sheet": "M906",
          "assertion_ids": [
            "m906-general-exhaust-enable"
          ]
        },
        {
          "id": "unit-heater",
          "sheet": "M906",
          "assertion_ids": [
            "m906-unit-heater"
          ]
        },
        {
          "id": "fan-coil-unit",
          "sheet": "M906",
          "assertion_ids": [
            "m906-fcu"
          ]
        },
        {
          "id": "heat-recovery-chiller",
          "sheet": "M906",
          "assertion_ids": [
            "m906-hrc"
          ]
        }
      ],
      "control_boundaries": [
        "All recorded setpoints remain adjustable where printed. This module does not convert schedule rows or diagram symbols into installed point, actuator, damper, sensor, controller, terminal or wiring quantities."
      ]
    },
    "equipment_reconciliation": {
      "document_id": "06__vol2__096",
      "module_role": "Presentation mode for the complete literal schedule-row corpus. It deliberately retains each corroborated schedule row without manufacturing clean equipment identities, placement counts, or plan quantities.",
      "tables": [],
      "ledger_mode": "literal_schedule_rows_v1",
      "schedule_counts": {
        "tables": 25,
        "rows": 239,
        "interpretation": "25 complete schedule tables and 239 literal schedule rows are retained verbatim in schedule components. Blank source cells and merged/vertical headings are not converted to claimed values."
      },
      "control_valve_and_damper_schedule_status": {
        "control_valve_schedule": "No standalone control-valve schedule is supplied on M600-M603; coil/plant schedules and control sequences are retained without inferring valve tags/specifications.",
        "damper_actuator_schedule": "Present: M603 publishes 24 motorized-damper schedule rows with tags, dimensions, 24V, normally-open/closed state, quantity, manufacturer and model. No torque, signal type, spring-return state or controller terminal is added where not printed."
      },
      "source_boundary": "Schedule text is a source reference and is not treated as proof of installed location/multiplicity or a physical equipment takeoff."
    },
    "point_applications": {
      "document_id": "06__vol2__096",
      "module_role": "Explicit source-table application scopes for every printed BAS point-matrix row.",
      "tables": [],
      "ledger_mode": "literal_source_row_matrices_v1",
      "applications": [
        {
          "id": "m901-chilled-water",
          "source_table": "M901-CHILLED-WATER-DDC",
          "ownership_scope": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed."
        },
        {
          "id": "m901-heating-hot-water",
          "source_table": "M901-HEATING-HOT-WATER-DDC",
          "ownership_scope": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed."
        },
        {
          "id": "m902-doas-1-2",
          "source_table": "M902-DOAS-1-2-DDC",
          "ownership_scope": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed."
        },
        {
          "id": "m903-ahu-4",
          "source_table": "M903-AHU-4-DDC",
          "ownership_scope": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed."
        },
        {
          "id": "m904-doas-3",
          "source_table": "M904-DOAS-3-DDC",
          "ownership_scope": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed."
        },
        {
          "id": "m905-sallyport-exhaust",
          "source_table": "M905-SALLYPORT-EXHAUST-DDC",
          "ownership_scope": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed."
        },
        {
          "id": "m905-jail-exhaust",
          "source_table": "M905-JAIL-EXHAUST-DDC",
          "ownership_scope": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed."
        },
        {
          "id": "m905-pod-exhaust",
          "source_table": "M905-POD-EXHAUST-DDC",
          "ownership_scope": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed."
        },
        {
          "id": "m906-heat-recovery-chiller",
          "source_table": "M906-HEAT-RECOVERY-CHILLER-DDC",
          "ownership_scope": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed."
        }
      ],
      "expanded_template_counts": {
        "source_rows": 229,
        "total": 229
      },
      "expanded_count_warning": "229 is the count of literal published source-matrix rows, including repeated labels. It is not an installed BAS point, controller, I/O, terminal, wire, device or address total."
    },
    "supporting_evidence": {
      "document_id": "06__vol2__096",
      "module_role": "Explicit source limitations and corroboration boundaries for the supplied 36-page set.",
      "tables": [],
      "source_limitations": [
        "M600-M603 provide 25 literal equipment schedule tables / 239 rows, but no separately titled hydronic control-valve schedule. The record does not infer unprinted valve tags, valve authority, actuator torque/signal, fail action, controller terminals, locations or installed quantities.",
        "M603 provides a 24-row motorized-damper schedule; it is retained with only printed tag/size/24V/normal state/quantity/make/model/remarks.",
        "M901-M906 provide 229 literal DDC source-matrix rows, including source duplicate labels. They are not a final physical point, controller card, terminal, cable, device or wiring total.",
        "The published BAS communication notes require LAN transmission plus certain hard-wired signals for loss-of-LAN operation. They do not establish final protocol transport, IP/VLAN, address, port, device count or network topology.",
        "All 36 pages were visually reviewed through retained Poppler renders. Every authored literal schedule/point row and bounded textual clause is independently rechecked against MuPDF and Poppler captures."
      ],
      "text_absence_assertions": [
        {
          "id": "rank06-no-control-valve-schedule-title",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25,
            26,
            27,
            28,
            29,
            30,
            31,
            32,
            33,
            34,
            35,
            36
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "CONTROL\\s+VALVE\\s+SCHEDULE"
          ],
          "visual_review_qualification": "Native-text absence is not engineering proof; it is paired with full visual review. The limited finding is no standalone schedule title/row set with that wording."
        }
      ]
    }
  },
  "module_sha256": {
    "metadata": "f02616b7c532505cb8f457cf543c6d341b624c1a598254150427819a529631a6",
    "schedules": "b42dcfdf035db2c7bdbf9d188bb39eaa68a5bfb33452c811c2d1992f2e60db80",
    "points": "9d00309ca7e4d78525d1110abe53e0f6f7930bef02cea4818c6fb0c3270c01bd",
    "controls_context": "e4c77889bef7755d215a55b5b2542cad02c8af9b5cadf068ab1e20e08235e7a8",
    "equipment_reconciliation": "cc6eca43342a9a91afdd9dd9fe85f912cea5f2e773a75644afdf845457fd150a",
    "point_applications": "e91cbb487cfe270c452ee2bc3262b01e7d0c6ddd7bde3b1921450b8e2685c76b",
    "supporting_evidence": "da4b83ca4530ee7b1b048fb15726c21899a04bade4eb27500a3e59ee204ad377"
  },
  "module_source_sha256": {
    "metadata": {
      "metadata_rank06": "f02616b7c532505cb8f457cf543c6d341b624c1a598254150427819a529631a6"
    },
    "schedules": {
      "schedules_m600_air_systems": "db1afe8fa07b7719f47f8a0aa1671eabf20a6ed9aa177df45ff65040d15478a5",
      "schedules_m601_core": "eb338848f89cbd07c05c72b290381e5c938872ce86173f251c370f2a8a36b0df",
      "schedules_m602_terminal_equipment": "ccd6e34740a52a5b241008170a9bad58a824b77024b4b7d8bb78f044cf59b1e9",
      "schedules_m603_air_devices": "ecd228f42e1772e653090e8bb8effe061760a93d9bfacfd5bc36097dc387b759",
      "schedules_m603_vavs": "4eb4b7b158c7cfaf21c8b906cfc26d754bcee37da09ad5b3bbc6de02b34f0c95",
      "schedules_m603_motorized_dampers": "0f3acb8178cf5cb5abd7ce7b3174a0d8180a842f5d5beceab95555f6bb998456"
    },
    "points": {
      "points_m901": "e0cd56dd8c1bd8ed261ff37b5a565d3f71a368ed09a4607e2e56f750b4d717de",
      "points_m902": "e044e19c376838137e70449efe7c2bdb3799f46f61e9d2289a585100118ee7b1",
      "points_m903": "5b0ab54853f0534b962e93a927b66237566c78b6b0e1b51c0ac923f578ca8282",
      "points_m904": "90a76b7b7ab36437019b708f48e5768548512c3e8d8da3ce4057bf58506237be",
      "points_m905": "309fd0d4e021fd66ffcb2216a37e2d54929cfe8243b235f1c374172aa7d3ade3",
      "points_m906": "5c538d364eac6b94ae44cae75ba0c31b113ee32d69fe9c3bc927ab9abb874f6d"
    },
    "controls_context": {
      "controls_sequences": "e4c77889bef7755d215a55b5b2542cad02c8af9b5cadf068ab1e20e08235e7a8"
    },
    "equipment_reconciliation": {
      "equipment_reconciliation_rank06": "cc6eca43342a9a91afdd9dd9fe85f912cea5f2e773a75644afdf845457fd150a"
    },
    "point_applications": {
      "point_applications_rank06": "e91cbb487cfe270c452ee2bc3262b01e7d0c6ddd7bde3b1921450b8e2685c76b"
    },
    "supporting_evidence": {
      "supporting_evidence_rank06": "da4b83ca4530ee7b1b048fb15726c21899a04bade4eb27500a3e59ee204ad377"
    }
  },
  "equipment_inventory": [
    {
      "id": "M600-AHU-SYSTEM-INDEX/1",
      "source_table": "M600-AHU-SYSTEM-INDEX",
      "source_row": 1,
      "source_page": 19,
      "row_bbox": [
        110,
        258,
        2700,
        273
      ],
      "literal_schedule_row_as_printed": "DOAS-1 OUTSIDE POD - MULIZONE DOAS POD SF-1A/B EF-1A/B 9000 9000 100.00% PHC-1 - CC-1 - OAF-1/RF-1 SA-1A/B HE-1 13,000 414\" 88\" 96\" 460 3 60 32.4 34.8 40 YES INNOVENT ERU-SS-PL-9000-HW-CW-SL-SL-460 1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-SYSTEM-INDEX/2",
      "source_table": "M600-AHU-SYSTEM-INDEX",
      "source_row": 2,
      "source_page": 19,
      "row_bbox": [
        110,
        273,
        2700,
        286
      ],
      "literal_schedule_row_as_printed": "DOAS-2 MECHANICAL C166 MULIZONE DOAS EXISTING JAIL/BOOKING SF-2A/B EF-2A/B 12000 12000 100.00% PHC-2 - CC-2 - OAF-2/RF-2 SA-2A/B HE-2 15,000 384\" 88\" 116\" 460 3 60 43 46 50 YES INNOVENT ERU-OU-PL-12000-HW-CW-SL-SL-460 1,2,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-SYSTEM-INDEX/3",
      "source_table": "M600-AHU-SYSTEM-INDEX",
      "source_row": 3,
      "source_page": 19,
      "row_bbox": [
        110,
        286,
        2700,
        300
      ],
      "literal_schedule_row_as_printed": "DOAS-3 OUTSIDE KITCHEN - SINGLE ZONE DOAS KITCHEN SF-3 - 3000 3000 100.00% RHC-3 CC-3 - OAF-3 - - 7,500 460 3 60 6 7.5 12 YES PACE PAO-36X45 1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-SYSTEM-INDEX/4",
      "source_table": "M600-AHU-SYSTEM-INDEX",
      "source_row": 4,
      "source_page": 19,
      "row_bbox": [
        110,
        300,
        2700,
        314
      ],
      "literal_schedule_row_as_printed": "AHU-4 MECHANICAL B107 VAV ADMIN SF-4A/B RF-4A/B 8000 2000 25.00% PHC-3 - CC-4 - PF-4 SA-4A/B - 2,500 148\" 45\" 36\" 460 3 60 25.2 31.6 40 YES PACE PAI-42X84 1,2,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-SUPPLY-FANS/1",
      "source_table": "M600-AHU-SUPPLY-FANS",
      "source_row": 1,
      "source_page": 19,
      "row_bbox": [
        1240,
        566,
        2700,
        580
      ],
      "literal_schedule_row_as_printed": "SF-1A DOAS-1 4500 2.00 5.55 PLENUM II SWSI 450 2493 5.6 VFD 7.5 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-SUPPLY-FANS/2",
      "source_table": "M600-AHU-SUPPLY-FANS",
      "source_row": 2,
      "source_page": 19,
      "row_bbox": [
        1240,
        580,
        2700,
        593
      ],
      "literal_schedule_row_as_printed": "SF-1B DOAS-1 4500 2.00 5.55 PLENUM II SWSI 450 2493 5.6 VFD 7.5 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-SUPPLY-FANS/3",
      "source_table": "M600-AHU-SUPPLY-FANS",
      "source_row": 3,
      "source_page": 19,
      "row_bbox": [
        1240,
        593,
        2700,
        606
      ],
      "literal_schedule_row_as_printed": "SF-2A DOAS-2 6000 2.00 5.97 PLENUM II SWSI 500 2314 8 VFD 10 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-SUPPLY-FANS/4",
      "source_table": "M600-AHU-SUPPLY-FANS",
      "source_row": 4,
      "source_page": 19,
      "row_bbox": [
        1240,
        606,
        2700,
        619
      ],
      "literal_schedule_row_as_printed": "SF-2B DOAS-2 6000 2.00 5.97 PLENUM II SWSI 500 2314 8 VFD 10 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-SUPPLY-FANS/5",
      "source_table": "M600-AHU-SUPPLY-FANS",
      "source_row": 5,
      "source_page": 19,
      "row_bbox": [
        1240,
        619,
        2700,
        632
      ],
      "literal_schedule_row_as_printed": "SF-3 DOAS-3 3000 1.50 4.20 PLENUM II SWSI 135 3660 3.41 VFD 5 3600 460 3 SINGLE POINT YES LAU DDPG2 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-SUPPLY-FANS/6",
      "source_table": "M600-AHU-SUPPLY-FANS",
      "source_row": 6,
      "source_page": 19,
      "row_bbox": [
        1240,
        632,
        2700,
        645
      ],
      "literal_schedule_row_as_printed": "SF-4A AHU-4 4000 2.00 3.85 PLENUM II SWSI 122 4243 4.84 VFD 5 3600 460 3 SINGLE POINT YES LAU DDPG2 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-SUPPLY-FANS/7",
      "source_table": "M600-AHU-SUPPLY-FANS",
      "source_row": 7,
      "source_page": 19,
      "row_bbox": [
        1240,
        645,
        2700,
        659
      ],
      "literal_schedule_row_as_printed": "SF-4B AHU-4 4000 2.00 3.85 PLENUM II SWSI 122 4243 4.84 VFD 5 3600 460 3 SINGLE POINT YES LAU DDPG2 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-RETURN-EXHAUST-FANS/1",
      "source_table": "M600-AHU-RETURN-EXHAUST-FANS",
      "source_row": 1,
      "source_page": 19,
      "row_bbox": [
        1120,
        942,
        2700,
        956
      ],
      "literal_schedule_row_as_printed": "EF-1A DOAS-1 EXHAUST FAN 4500 1.75 3.62 PLENUM II SWSI 450 2182 3.6 VFD 5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-RETURN-EXHAUST-FANS/2",
      "source_table": "M600-AHU-RETURN-EXHAUST-FANS",
      "source_row": 2,
      "source_page": 19,
      "row_bbox": [
        1120,
        956,
        2700,
        969
      ],
      "literal_schedule_row_as_printed": "EF-1B DOAS-1 EXHAUST FAN 4500 1.75 3.62 PLENUM II SWSI 450 2182 3.6 VFD 5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-RETURN-EXHAUST-FANS/3",
      "source_table": "M600-AHU-RETURN-EXHAUST-FANS",
      "source_row": 3,
      "source_page": 19,
      "row_bbox": [
        1120,
        969,
        2700,
        982
      ],
      "literal_schedule_row_as_printed": "EF-2A DOAS-2 EXHAUST FAN 6000 1.50 3.59 PLENUM II SWSI 500 1985 4.8 VFD 7.5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-RETURN-EXHAUST-FANS/4",
      "source_table": "M600-AHU-RETURN-EXHAUST-FANS",
      "source_row": 4,
      "source_page": 19,
      "row_bbox": [
        1120,
        982,
        2700,
        995
      ],
      "literal_schedule_row_as_printed": "EF-2B DOAS-2 EXHAUST FAN 6000 1.50 3.59 PLENUM II SWSI 500 1985 4.8 VFD 7.5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-RETURN-EXHAUST-FANS/5",
      "source_table": "M600-AHU-RETURN-EXHAUST-FANS",
      "source_row": 5,
      "source_page": 19,
      "row_bbox": [
        1120,
        995,
        2700,
        1008
      ],
      "literal_schedule_row_as_printed": "RF-4A AHU-4 RETURN FAN 4000 1.75 2.48 AF II SWSI 150 2532 2.7 VFD 5 1800 460 3 SINGLE POINT Yes LUA DDPG2 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-RETURN-EXHAUST-FANS/6",
      "source_table": "M600-AHU-RETURN-EXHAUST-FANS",
      "source_row": 6,
      "source_page": 19,
      "row_bbox": [
        1120,
        1008,
        2700,
        1022
      ],
      "literal_schedule_row_as_printed": "RF-4B AHU-4 RETURN FAN 4000 1.75 2.48 AF II SWSI 150 2532 2.7 VFD 5 1800 460 3 SINGLE POINT Yes LUA DDPG2 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-CHILLED-WATER-COILS/1",
      "source_table": "M600-AHU-CHILLED-WATER-COILS",
      "source_row": 1,
      "source_page": 19,
      "row_bbox": [
        1260,
        1191,
        2700,
        1205
      ],
      "literal_schedule_row_as_printed": "CC-1 DOAS-1 9000 682 302 486 1.49 10 1 9 82.4 74.6 52.0 52.0 30% PG 96.4 40 55 23.5",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-CHILLED-WATER-COILS/2",
      "source_table": "M600-AHU-CHILLED-WATER-COILS",
      "source_row": 2,
      "source_page": 19,
      "row_bbox": [
        1260,
        1205,
        2700,
        1218
      ],
      "literal_schedule_row_as_printed": "CC-2 DOAS-2 12000 923 409 500 1.66 10 1 10 82.6 74.7 51.8 51.8 30% PG 130.5 40 55 21.7",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-CHILLED-WATER-COILS/3",
      "source_table": "M600-AHU-CHILLED-WATER-COILS",
      "source_row": 3,
      "source_page": 19,
      "row_bbox": [
        1260,
        1218,
        2700,
        1231
      ],
      "literal_schedule_row_as_printed": "CC-3 DOAS-3 3000 244 129 476 1.07 10 1 11 95.0 78.0 525.0 52.1 30% PG 48.3 40 51 18.6",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-CHILLED-WATER-COILS/4",
      "source_table": "M600-AHU-CHILLED-WATER-COILS",
      "source_row": 4,
      "source_page": 19,
      "row_bbox": [
        1260,
        1231,
        2700,
        1245
      ],
      "literal_schedule_row_as_printed": "CC-4 AHU-4 8000 275 203 491 0.82 10 1 10 76.6 64.2 52.1 51.8 30% PG 39.6 40 55 16.5",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-HEATING-WATER-COILS/1",
      "source_table": "M600-AHU-HEATING-WATER-COILS",
      "source_row": 1,
      "source_page": 19,
      "row_bbox": [
        1080,
        1388,
        2700,
        1402
      ],
      "literal_schedule_row_as_printed": "PHC-1 DOAS-1 PRE-HEAT 9000 428 500 0.17 2 1 7 16.1 60.0 WATER 28.9 140 110 8.6",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-HEATING-WATER-COILS/2",
      "source_table": "M600-AHU-HEATING-WATER-COILS",
      "source_row": 2,
      "source_page": 19,
      "row_bbox": [
        1080,
        1402,
        2700,
        1415
      ],
      "literal_schedule_row_as_printed": "PHC-2 DOAS-2 PRE-HEAT 12000 622 500 0.20 2 1 8 16.1 63.9 WATER 41.9 140 110 3.4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-HEATING-WATER-COILS/3",
      "source_table": "M600-AHU-HEATING-WATER-COILS",
      "source_row": 3,
      "source_page": 19,
      "row_bbox": [
        1080,
        1415,
        2700,
        1428
      ],
      "literal_schedule_row_as_printed": "PHC-3 DOAS-3 PRE-HEAT 3000 333 476 0.28 4 1 9 -10.0 84.7 WATER 22.7 140 110 3.1",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-HEATING-WATER-COILS/4",
      "source_table": "M600-AHU-HEATING-WATER-COILS",
      "source_row": 4,
      "source_page": 19,
      "row_bbox": [
        1080,
        1428,
        2700,
        1442
      ],
      "literal_schedule_row_as_printed": "PHC-4 AHU-4 PRE-HEAT 8000 312 491 0.11 2 1 8 36.8 71.7 WATER 21.2 140 110 1.5",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-PLATE-FRAME-HEAT-EXCHANGERS/1",
      "source_table": "M600-AHU-PLATE-FRAME-HEAT-EXCHANGERS",
      "source_row": 1,
      "source_page": 19,
      "row_bbox": [
        580,
        1588,
        2700,
        1602
      ],
      "literal_schedule_row_as_printed": "HE-1 DOAS-1 9000 9000 95.0 78.0 82.4 74.6 0.87 75.0 50.0 87.5 33.4 0.85 -10.0 -10.0 33.8 23.5 0.71 60.0 30.0 21.1 100.0 0.71 BYPASS @ 16.1 °F INNOVENT H-1-50B-1500",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-PLATE-FRAME-HEAT-EXCHANGERS/2",
      "source_table": "M600-AHU-PLATE-FRAME-HEAT-EXCHANGERS",
      "source_row": 2,
      "source_page": 19,
      "row_bbox": [
        580,
        1602,
        2700,
        1616
      ],
      "literal_schedule_row_as_printed": "HE-2 DOAS-2 12000 12000 95.0 78.0 82.6 74.7 1.09 75.0 50.0 87.3 33.6 1.07 -10.0 -10.9 33.2 23.1 0.91 60.0 30.0 21.4 100.0 0.98 BYPASS @ 16.1 °F INNOVENT H-1-50B-1650",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-AIR-FILTERS/1",
      "source_table": "M600-AHU-AIR-FILTERS",
      "source_row": 1,
      "source_page": 19,
      "row_bbox": [
        1600,
        1737,
        2700,
        1751
      ],
      "literal_schedule_row_as_printed": "OAF-1 DOAS-1 9000 MERV-8 422 0.24 0.62 PLEATED GALVANIZED 8 16X24",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-AIR-FILTERS/2",
      "source_table": "M600-AHU-AIR-FILTERS",
      "source_row": 2,
      "source_page": 19,
      "row_bbox": [
        1600,
        1751,
        2700,
        1764
      ],
      "literal_schedule_row_as_printed": "RAF-1 DOAS-1 9000 MERV-8 422 0.24 0.62 PLEATED GALVANIZED 8 16X24",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-AIR-FILTERS/3",
      "source_table": "M600-AHU-AIR-FILTERS",
      "source_row": 3,
      "source_page": 19,
      "row_bbox": [
        1600,
        1764,
        2700,
        1777
      ],
      "literal_schedule_row_as_printed": "OAF-2 DOAS-2 12000 MERV-8 450 0.24 0.62 PLEATED GALVANIZED 8 20X24",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-AIR-FILTERS/4",
      "source_table": "M600-AHU-AIR-FILTERS",
      "source_row": 4,
      "source_page": 19,
      "row_bbox": [
        1600,
        1777,
        2700,
        1790
      ],
      "literal_schedule_row_as_printed": "RAF-2 DOAS-2 12000 MERV-8 450 0.24 0.62 PLEATED GALVANIZED 8 20X24",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-AIR-FILTERS/5",
      "source_table": "M600-AHU-AIR-FILTERS",
      "source_row": 5,
      "source_page": 19,
      "row_bbox": [
        1600,
        1790,
        2700,
        1803
      ],
      "literal_schedule_row_as_printed": "OAF-3 DOAS-3 3000 MERV-8 500 0.26 1 PLEATED GALVANIZED - 6.0 SF",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-AIR-FILTERS/6",
      "source_table": "M600-AHU-AIR-FILTERS",
      "source_row": 6,
      "source_page": 19,
      "row_bbox": [
        1600,
        1803,
        2700,
        1817
      ],
      "literal_schedule_row_as_printed": "PF-4 AHU-4 8000 MERV-8 500 0.27 1 PLEATED GALVANIZED 12 16.0 SF",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-SOUND-ATTENUATORS/1",
      "source_table": "M600-AHU-SOUND-ATTENUATORS",
      "source_row": 1,
      "source_page": 19,
      "row_bbox": [
        1710,
        1977,
        2700,
        1990
      ],
      "literal_schedule_row_as_printed": "SA-1A DOAS-1 SUPPLY 9000 341 47 85 24 0.1 6 9 15 21 17 14 14 12",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-SOUND-ATTENUATORS/2",
      "source_table": "M600-AHU-SOUND-ATTENUATORS",
      "source_row": 2,
      "source_page": 19,
      "row_bbox": [
        1710,
        1990,
        2700,
        2003
      ],
      "literal_schedule_row_as_printed": "SA-1B DOAS-1 RETURN 9000 341 47 85 24 0.1 6 9 15 21 17 14 14 12",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-SOUND-ATTENUATORS/3",
      "source_table": "M600-AHU-SOUND-ATTENUATORS",
      "source_row": 3,
      "source_page": 19,
      "row_bbox": [
        1710,
        2003,
        2700,
        2016
      ],
      "literal_schedule_row_as_printed": "SA-2A DOAS-2 SUPPLY 12000 393 83 53 24 0.1 6 9 15 21 17 14 14 12",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-SOUND-ATTENUATORS/4",
      "source_table": "M600-AHU-SOUND-ATTENUATORS",
      "source_row": 4,
      "source_page": 19,
      "row_bbox": [
        1710,
        2016,
        2700,
        2029
      ],
      "literal_schedule_row_as_printed": "SA-2B DOAS-2 RETURN 12000 393 83 53 24 0.1 6 9 15 21 17 14 14 12",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-SOUND-ATTENUATORS/5",
      "source_table": "M600-AHU-SOUND-ATTENUATORS",
      "source_row": 5,
      "source_page": 19,
      "row_bbox": [
        1710,
        2029,
        2700,
        2042
      ],
      "literal_schedule_row_as_printed": "SA-4A AHU-4 SUPPLY 8000 706 78 36 36 0.09 3.4 5.7 14.4 22.8 25.9 23.5 17.9 11",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M600-AHU-SOUND-ATTENUATORS/6",
      "source_table": "M600-AHU-SOUND-ATTENUATORS",
      "source_row": 6,
      "source_page": 19,
      "row_bbox": [
        1710,
        2042,
        2700,
        2055
      ],
      "literal_schedule_row_as_printed": "SA-4B AHU-4 RETURN 8000 706 78 36 36 0.09 2.5 5.7 13.5 22.1 25.2 23.5 18.9 13",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-AIR-COOLED-CHILLERS/1",
      "source_table": "M601-AIR-COOLED-CHILLERS",
      "source_row": 1,
      "source_page": 20,
      "row_bbox": [
        100,
        450,
        2700,
        466
      ],
      "literal_schedule_row_as_printed": "CH-1 MECHANICAL C166 OUTSIDE - - 15.29 85 77.0 400.1 128.1 99.9 30% PG 0.0001 55 40 8.8 4.2 6.8 - - - - - - SCROLL R-410A 95.0 - 202.0 225.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 5331 QUANTECH QTC3085TSE46XFBSXXX 1,2,3,4,5,6",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-AIR-COOLED-CHILLERS/2",
      "source_table": "M601-AIR-COOLED-CHILLERS",
      "source_row": 2,
      "source_page": 20,
      "row_bbox": [
        100,
        466,
        2700,
        479
      ],
      "literal_schedule_row_as_printed": "CH-2 MECHANICAL C166 OUTSIDE - - 15.15 140 134.0 624.5 222.3 149.9 30% PG 0.0001 55 40 13.2 6.5 10.8 - - - - - - SCROLL R-410A 95.0 333.0 350.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 7699 QUANTECH QTC3140TSE46XFBSXXX 1,2,3,4,5,6",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-AIR-COOLED-CHILLERS/3",
      "source_table": "M601-AIR-COOLED-CHILLERS",
      "source_row": 3,
      "source_page": 20,
      "row_bbox": [
        100,
        479,
        2700,
        492
      ],
      "literal_schedule_row_as_printed": "HRC-1 MECHANICAL C166 3.40 4.40 - - 27.2 - 64.6 33.6 30% PG 0.0001 55 44 10.2 - 56.5 WATER 95 110 14.26 - SCROLL R-410A - - 68.0 100.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 150 MULTISTACK HSS520XNHCRAA 1,2,3,4,5,7",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-AIR-COOLED-CHILLERS/4",
      "source_table": "M601-AIR-COOLED-CHILLERS",
      "source_row": 4,
      "source_page": 20,
      "row_bbox": [
        100,
        492,
        2700,
        506
      ],
      "literal_schedule_row_as_printed": "HRC-2 MECHANICAL C166 3.40 4.40 - - 27.2 - 64.6 33.6 30% PG 0.0001 55 44 10.2 - 56.5 WATER 95 110 14.26 - SCROLL R-410A - - 68.0 100.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 150 MULTISTACK HSS520XNHCRAA 1,2,3,4,5,7",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-CONDENSING-BOILERS/1",
      "source_table": "M601-CONDENSING-BOILERS",
      "source_row": 1,
      "source_page": 20,
      "row_bbox": [
        280,
        783,
        2700,
        799
      ],
      "literal_schedule_row_as_printed": "B-1 MECHANICAL C166 CONDENSING 3000 NG 2.0 3500 WATER 220.0 110 140 10:1 0.5 198.0 5\" 95.2% 68.4 48.4 91.2 5230 4.0 - 20.0 460/3/60 YES CLEAVER BROOKS CFC-E 3500 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-CONDENSING-BOILERS/2",
      "source_table": "M601-CONDENSING-BOILERS",
      "source_row": 2,
      "source_page": 20,
      "row_bbox": [
        280,
        799,
        2700,
        812
      ],
      "literal_schedule_row_as_printed": "B-2 MECHANICAL C166 CONDENSING 3000 NG 2.0 3500 WATER 220.0 110 140 10:1 0.5 198.0 5\" 95.2% 68.4 48.4 91.2 5230 4.0 - 20.0 460/3/60 YES CLEAVER BROOKS CFC-E 3500 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/1",
      "source_table": "M601-PUMPS",
      "source_row": 1,
      "source_page": 20,
      "row_bbox": [
        980,
        1065,
        2700,
        1080
      ],
      "literal_schedule_row_as_printed": "HWP-1 MECHANICAL C166 HOT WATER 220 52 125 138 67.6 BASE MOUNTED END SUCTION WATER 140 15 1800 460 3 - YES YES B&G E-1510 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/2",
      "source_table": "M601-PUMPS",
      "source_row": 2,
      "source_page": 20,
      "row_bbox": [
        980,
        1080,
        2700,
        1093
      ],
      "literal_schedule_row_as_printed": "HWP-2 MECHANICAL C166 HOT WATER 220 52 125 138 67.6 BASE MOUNTED END SUCTION WATER 140 15 1800 460 3 - YES YES B&G E-1510 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/3",
      "source_table": "M601-PUMPS",
      "source_row": 3,
      "source_page": 20,
      "row_bbox": [
        980,
        1093,
        2700,
        1106
      ],
      "literal_schedule_row_as_printed": "HCP-1 MECHANICAL D109 DOAS-1 11 - 30 32 - INLINE WATER 140 1/6 3300 115 1 2.1 YES NO B&G PL-36 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/4",
      "source_table": "M601-PUMPS",
      "source_row": 4,
      "source_page": 20,
      "row_bbox": [
        980,
        1106,
        2700,
        1119
      ],
      "literal_schedule_row_as_printed": "HCP-2 MECHANICAL C166 DOAS-2 14 - 30 32 - INLINE WATER 140 2/5 3250 115 1 4.7 YES NO B&G PL-55 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/5",
      "source_table": "M601-PUMPS",
      "source_row": 5,
      "source_page": 20,
      "row_bbox": [
        980,
        1119,
        2700,
        1132
      ],
      "literal_schedule_row_as_printed": "HCP-3 KITCHEN B134 DOAS-3 11 - 30 32 - INLINE WATER 140 1/6 3300 115 1 2.1 YES NO B&G PL-36 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/6",
      "source_table": "M601-PUMPS",
      "source_row": 6,
      "source_page": 20,
      "row_bbox": [
        980,
        1132,
        2700,
        1146
      ],
      "literal_schedule_row_as_printed": "HCP-4 MECHANICAL B107 AHU-4 11 - 30 32 - INLINE WATER 140 1/6 3300 115 1 2.1 YES NO B&G PL-36 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/7",
      "source_table": "M601-PUMPS",
      "source_row": 7,
      "source_page": 20,
      "row_bbox": [
        980,
        1152,
        2700,
        1168
      ],
      "literal_schedule_row_as_printed": "HRCP-1A MECHANICAL C166 HEAT CHILLED RECOVERY WATER SIDE CHILLER 65 - 10 20 - INLINE 30%PG WATER 55 2/5 3200 115 1 4.8 NO NO B&G PL-130B/2\" 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/8",
      "source_table": "M601-PUMPS",
      "source_row": 8,
      "source_page": 20,
      "row_bbox": [
        980,
        1178,
        2700,
        1194
      ],
      "literal_schedule_row_as_printed": "HRCP-1B MECHANICAL C166 HEAT HOT RECOVERY WATER SIDE CHILLER 57 - 14 20 - INLINE WATER 140 2/5 3250 115 1 4.8 NO NO B&G PL-100B 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/9",
      "source_table": "M601-PUMPS",
      "source_row": 9,
      "source_page": 20,
      "row_bbox": [
        980,
        1204,
        2700,
        1220
      ],
      "literal_schedule_row_as_printed": "HRCP-2A MECHANICAL C166 HEAT CHILLED RECOVERY WATER SIDE CHILLER 65 - 10 20 - INLINE 30%PG WATER 55 2/5 3200 115 1 4.8 NO NO B&G PL-130B/2\" 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/10",
      "source_table": "M601-PUMPS",
      "source_row": 10,
      "source_page": 20,
      "row_bbox": [
        980,
        1231,
        2700,
        1247
      ],
      "literal_schedule_row_as_printed": "HRCP-2B MECHANICAL C166 HEAT HOT RECOVERY WATER SIDE CHILLER 57 - 14 20 - INLINE WATER 140 2/5 3250 115 1 4.8 NO NO B&G PL-100B 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-EXPANSION-TANKS/1",
      "source_table": "M601-EXPANSION-TANKS",
      "source_row": 1,
      "source_page": 20,
      "row_bbox": [
        1200,
        1485,
        2700,
        1500
      ],
      "literal_schedule_row_as_printed": "ET-1 MECHANICAL 171 HEATING WATER WATER B&G 1",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-EXPANSION-TANKS/2",
      "source_table": "M601-EXPANSION-TANKS",
      "source_row": 2,
      "source_page": 20,
      "row_bbox": [
        1200,
        1500,
        2700,
        1514
      ],
      "literal_schedule_row_as_printed": "ET-2 MECHANICAL 171 CHILLED WATER 30% PG B&G 1",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-AIR-SEPARATORS/1",
      "source_table": "M601-AIR-SEPARATORS",
      "source_row": 1,
      "source_page": 20,
      "row_bbox": [
        1605,
        1705,
        2700,
        1720
      ],
      "literal_schedule_row_as_printed": "AS-1 MECHANICAL 171 HEATING WATER B&G 1",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-AIR-SEPARATORS/2",
      "source_table": "M601-AIR-SEPARATORS",
      "source_row": 2,
      "source_page": 20,
      "row_bbox": [
        1605,
        1720,
        2700,
        1735
      ],
      "literal_schedule_row_as_printed": "AS-2 MECHANICAL 171 CHILLED WATER B&G 1",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-GLYCOL-MAKE-UP-UNIT/1",
      "source_table": "M601-GLYCOL-MAKE-UP-UNIT",
      "source_row": 1,
      "source_page": 20,
      "row_bbox": [
        1470,
        1918,
        2700,
        1935
      ],
      "literal_schedule_row_as_printed": "GMU-1 MECHANICAL 171 13.8 17.3 25 120 1 BELL & GOSSETT",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-UNIT-HEATERS/1",
      "source_table": "M602-UNIT-HEATERS",
      "source_row": 1,
      "source_page": 21,
      "row_bbox": [
        920,
        304,
        2700,
        318
      ],
      "literal_schedule_row_as_printed": "CUH-1 CABINET UNIT HEATER SALLYPORT C170 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-UNIT-HEATERS/2",
      "source_table": "M602-UNIT-HEATERS",
      "source_row": 2,
      "source_page": 21,
      "row_bbox": [
        920,
        318,
        2700,
        331
      ],
      "literal_schedule_row_as_printed": "CUH-2 CABINET UNIT HEATER SALLYPORT C100 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-UNIT-HEATERS/3",
      "source_table": "M602-UNIT-HEATERS",
      "source_row": 3,
      "source_page": 21,
      "row_bbox": [
        920,
        331,
        2700,
        344
      ],
      "literal_schedule_row_as_printed": "CUH-3 CABINET UNIT HEATER SALLYPORT C164 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-UNIT-HEATERS/4",
      "source_table": "M602-UNIT-HEATERS",
      "source_row": 4,
      "source_page": 21,
      "row_bbox": [
        920,
        344,
        2700,
        357
      ],
      "literal_schedule_row_as_printed": "CUH-4 CABINET UNIT HEATER VESTIBULE A100 VERTICAL RECESSED 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFH06 1 THRU 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-UNIT-HEATERS/5",
      "source_table": "M602-UNIT-HEATERS",
      "source_row": 5,
      "source_page": 21,
      "row_bbox": [
        920,
        357,
        2700,
        370
      ],
      "literal_schedule_row_as_printed": "CUH-5 CABINET UNIT HEATER SALLYPORT B129 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-DX-SPLITS/1",
      "source_table": "M602-DX-SPLITS",
      "source_row": 1,
      "source_page": 21,
      "row_bbox": [
        1150,
        518,
        2700,
        534
      ],
      "literal_schedule_row_as_printed": "AC-1 CONTROL ROOM D200 LG AC-1 LCN128HV4 875 12.0 ACCU-1 LUU1278HV 20.0 / 11.0 11.5 9 15 208 / 1 YES 1 THRU 7",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-DX-SPLITS/2",
      "source_table": "M602-DX-SPLITS",
      "source_row": 2,
      "source_page": 21,
      "row_bbox": [
        1150,
        534,
        2700,
        552
      ],
      "literal_schedule_row_as_printed": "AC-2 SECURITY D108 LG AC-2 LSN240HEV2 875 24.0 ACCU-2 LSU240HEV2 20.0 / 11.0 11.5 15 20 208 / 1 YES 1 THRU 7",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-DX-SPLITS/3",
      "source_table": "M602-DX-SPLITS",
      "source_row": 3,
      "source_page": 21,
      "row_bbox": [
        1150,
        552,
        2700,
        570
      ],
      "literal_schedule_row_as_printed": "AC-3 IT A114 LG AC-3 LSN240HEV2 875 24.0 ACCU-3 LSU240HEV2 20.0 / 11.0 11.5 15 20 208 / 1 YES 1 THRU 7",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-DX-SPLITS/4",
      "source_table": "M602-DX-SPLITS",
      "source_row": 4,
      "source_page": 21,
      "row_bbox": [
        1150,
        570,
        2700,
        588
      ],
      "literal_schedule_row_as_printed": "AC-4 CONTROL ROOM C126 LG AC-4 ARNU543NKA4 1200 58.0 ACCU-4 ARUN060GSS4 20.0 / 11.0 11.5 25.4 40 208 / 1 YES 1 THRU 7",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-DX-SPLITS/5",
      "source_table": "M602-DX-SPLITS",
      "source_row": 5,
      "source_page": 21,
      "row_bbox": [
        1150,
        588,
        2700,
        606
      ],
      "literal_schedule_row_as_printed": "AC-5 ELECTRICAL C167 LG AC-4 ARNU543NKA4 1200 58.0 ACCU-5 ARUN060GSS4 20.0 / 11.0 11.5 25.4 40 208 / 1 YES 1 THRU 7",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-DX-SPLITS/6",
      "source_table": "M602-DX-SPLITS",
      "source_row": 6,
      "source_page": 21,
      "row_bbox": [
        1150,
        606,
        2700,
        624
      ],
      "literal_schedule_row_as_printed": "AC-6 ELECTRICAL C167 LG AC-4 ARNU543NKA4 1200 58.0 ACCU-6 ARUN060GSS4 20.0 / 11.0 11.5 25.4 40 208 / 1 YES 1 THRU 7",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-LOUVERS/1",
      "source_table": "M602-LOUVERS",
      "source_row": 1,
      "source_page": 21,
      "row_bbox": [
        1590,
        907,
        2700,
        921
      ],
      "literal_schedule_row_as_printed": "LV-1 RUSKIN ELF6375DXD AHU-2 OA MECHANICAL - 171 REFER TO ARCH PLANS 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-LOUVERS/2",
      "source_table": "M602-LOUVERS",
      "source_row": 2,
      "source_page": 21,
      "row_bbox": [
        1590,
        921,
        2700,
        936
      ],
      "literal_schedule_row_as_printed": "LV-2 RUSKIN ELF6375DXD AHU-2 EXHAUST MECHANICAL - 171 REFER TO ARCH PLANS 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-LOUVERS/3",
      "source_table": "M602-LOUVERS",
      "source_row": 3,
      "source_page": 21,
      "row_bbox": [
        1590,
        936,
        2700,
        951
      ],
      "literal_schedule_row_as_printed": "LV-3 RUSKIN ELF6375DXD AHU-3 OA MECHANICAL - 71 REFER TO ARCH PLANS 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-LOUVERS/4",
      "source_table": "M602-LOUVERS",
      "source_row": 4,
      "source_page": 21,
      "row_bbox": [
        1590,
        951,
        2700,
        966
      ],
      "literal_schedule_row_as_printed": "LV-4 RUSKIN ELF6375DXD AHU-3 EXHAUST MECHANICAL - 71 REFER TO ARCH PLANS 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-LOUVERS/5",
      "source_table": "M602-LOUVERS",
      "source_row": 5,
      "source_page": 21,
      "row_bbox": [
        1590,
        966,
        2700,
        981
      ],
      "literal_schedule_row_as_printed": "LV-5 RUSKIN ELF6375DXD AHU-4 OA KITCHEN ATTIC REFER TO ARCH PLANS 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-LOUVERS/6",
      "source_table": "M602-LOUVERS",
      "source_row": 6,
      "source_page": 21,
      "row_bbox": [
        1590,
        981,
        2700,
        996
      ],
      "literal_schedule_row_as_printed": "LV-6 RUSKIN ELF6375DXD AHU-4 EXHAUST KITCHEN ATTIC REFER TO ARCH PLANS 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-LOUVERS/7",
      "source_table": "M602-LOUVERS",
      "source_row": 7,
      "source_page": 21,
      "row_bbox": [
        1590,
        996,
        2700,
        1011
      ],
      "literal_schedule_row_as_printed": "LV-7 RUSKIN ELF6375DXD SALLYPORT EXHAUST SALLYPORT - 12 REFER TO ARCH PLANS 1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-GRAVITY-HOODS/1",
      "source_table": "M602-GRAVITY-HOODS",
      "source_row": 1,
      "source_page": 21,
      "row_bbox": [
        160,
        1235,
        2700,
        1249
      ],
      "literal_schedule_row_as_printed": "OALP-1 POD ROOF - OUTSIDE AIR POD AHU'S YES 18 GREENHECK WIH",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-GRAVITY-HOODS/2",
      "source_table": "M602-GRAVITY-HOODS",
      "source_row": 2,
      "source_page": 21,
      "row_bbox": [
        160,
        1249,
        2700,
        1263
      ],
      "literal_schedule_row_as_printed": "EALP-1 POD ROOF - EXHAUST AIR POD AHU'S YES 18 GREENHECK WRH",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-FAN-COIL-UNITS/1",
      "source_table": "M602-FAN-COIL-UNITS",
      "source_row": 1,
      "source_page": 21,
      "row_bbox": [
        355,
        1541,
        2700,
        1557
      ],
      "literal_schedule_row_as_printed": "FCU-1 MECHANICAL D109 1500 400 - 0.20 29.9 27.4 4.3 40.0 55.0 75.0 63.0 58.3 56.1 4 1.7 77.9 5.2 140.0 110.0 50.0 98.1 2 2.8 (2) 1/4 12.00 120/1/60 YES FACTORY FUSED KRUEGER KHGP-16 1,2,3,4,5",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-FAN-COIL-UNITS/2",
      "source_table": "M602-FAN-COIL-UNITS",
      "source_row": 2,
      "source_page": 21,
      "row_bbox": [
        355,
        1557,
        2700,
        1575
      ],
      "literal_schedule_row_as_printed": "FCU-2 MECHANICAL C166 1500 400 - 0.20 29.9 27.4 4.3 40.0 55.0 75.0 63.0 58.3 56.1 4 1.7 77.9 5.2 140.0 110.0 50.0 98.1 2 2.8 (2) 1/4 12.00 120/1/60 YES FACTORY FUSED KRUEGER KHGP-16 1,2,3,4,5",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-FAN-COIL-UNITS/3",
      "source_table": "M602-FAN-COIL-UNITS",
      "source_row": 3,
      "source_page": 21,
      "row_bbox": [
        355,
        1575,
        2700,
        1593
      ],
      "literal_schedule_row_as_printed": "FCU-3 MECHANICAL B107 1500 400 - 0.20 29.9 27.4 4.3 40.0 55.0 75.0 63.0 58.3 56.1 4 1.7 77.9 5.2 140.0 110.0 50.0 98.1 2 2.8 (2) 1/4 12.00 120/1/60 YES FACTORY FUSED KRUEGER KHGP-16 1,2,3,4,5",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-EXHAUST-FANS/1",
      "source_table": "M602-EXHAUST-FANS",
      "source_row": 1,
      "source_page": 21,
      "row_bbox": [
        755,
        1833,
        2700,
        1847
      ],
      "literal_schedule_row_as_printed": "KEF-1 WALL KITCHEN KITCHEN EXHAUST CENTRIFUGAL DOWNBLAST 3000 0.50 BI 1055 1.00 0.77 208/3/60 4.6 YES NO YES YES NO YES GREENHECK CUBE-180-10 1,3,4,5,6",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-EXHAUST-FANS/2",
      "source_table": "M602-EXHAUST-FANS",
      "source_row": 2,
      "source_page": 21,
      "row_bbox": [
        755,
        1847,
        2700,
        1860
      ],
      "literal_schedule_row_as_printed": "GEF-1 ROOF ADMIN GENERAL EXHAUST CENTRIFUGAL DOWNBLAST 1000 0.75 1630 0.50 0.24 115/1/60 6.4 YES NO YES YES NO YES GREENHECK G-103-VG 2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-EXHAUST-FANS/3",
      "source_table": "M602-EXHAUST-FANS",
      "source_row": 3,
      "source_page": 21,
      "row_bbox": [
        755,
        1860,
        2700,
        1873
      ],
      "literal_schedule_row_as_printed": "GEF-2 ROOF SALLYPORT GENERAL EXHAUST CENTRIFUGAL DOWNBLAST 3350 0.50 1323 2.00 0.87 208/1/60 12.0 YES NO YES YES NO YES GREENHECK CUE-161-VG 2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-EXHAUST-FANS/4",
      "source_table": "M602-EXHAUST-FANS",
      "source_row": 4,
      "source_page": 21,
      "row_bbox": [
        755,
        1873,
        2700,
        1886
      ],
      "literal_schedule_row_as_printed": "PEF-1 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1400 0.56 1417 0.50 0.25 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-121-VG 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-EXHAUST-FANS/5",
      "source_table": "M602-EXHAUST-FANS",
      "source_row": 5,
      "source_page": 21,
      "row_bbox": [
        755,
        1886,
        2700,
        1899
      ],
      "literal_schedule_row_as_printed": "PEF-2 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1300 0.50 1228 0.50 0.21 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-131-VG 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-EXHAUST-FANS/6",
      "source_table": "M602-EXHAUST-FANS",
      "source_row": 6,
      "source_page": 21,
      "row_bbox": [
        755,
        1899,
        2700,
        1912
      ],
      "literal_schedule_row_as_printed": "PEF-3 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1500 0.50 1491 0.50 0.29 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-121-VG 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-EXHAUST-FANS/7",
      "source_table": "M602-EXHAUST-FANS",
      "source_row": 7,
      "source_page": 21,
      "row_bbox": [
        755,
        1912,
        2700,
        1925
      ],
      "literal_schedule_row_as_printed": "PEF-4 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1100 0.50 1221 0.50 0.16 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-121-VG 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-EXHAUST-FANS/8",
      "source_table": "M602-EXHAUST-FANS",
      "source_row": 8,
      "source_page": 21,
      "row_bbox": [
        755,
        1925,
        2700,
        1938
      ],
      "literal_schedule_row_as_printed": "PEF-5 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1350 0.50 1255 0.50 0.22 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-131-VG 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-EXHAUST-FANS/9",
      "source_table": "M602-EXHAUST-FANS",
      "source_row": 9,
      "source_page": 21,
      "row_bbox": [
        755,
        1938,
        2700,
        1951
      ],
      "literal_schedule_row_as_printed": "PEF-6 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 2050 0.50 956 0.50 0.33 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-161-VG 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-EXHAUST-FANS/10",
      "source_table": "M602-EXHAUST-FANS",
      "source_row": 10,
      "source_page": 21,
      "row_bbox": [
        755,
        1951,
        2700,
        1964
      ],
      "literal_schedule_row_as_printed": "JEF-1 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 700 0.50 1583 0.50 0.21 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-EXHAUST-FANS/11",
      "source_table": "M602-EXHAUST-FANS",
      "source_row": 11,
      "source_page": 21,
      "row_bbox": [
        755,
        1964,
        2700,
        1977
      ],
      "literal_schedule_row_as_printed": "JEF-2 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 705 0.50 1589 0.50 0.25 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-EXHAUST-FANS/12",
      "source_table": "M602-EXHAUST-FANS",
      "source_row": 12,
      "source_page": 21,
      "row_bbox": [
        755,
        1977,
        2700,
        1990
      ],
      "literal_schedule_row_as_printed": "JEF-3 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 680 0.50 1559 0.50 0.20 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-EXHAUST-FANS/13",
      "source_table": "M602-EXHAUST-FANS",
      "source_row": 13,
      "source_page": 21,
      "row_bbox": [
        755,
        1990,
        2700,
        2003
      ],
      "literal_schedule_row_as_printed": "JEF-4 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 570 0.50 1431 0.50 0.15 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-EXHAUST-FANS/14",
      "source_table": "M602-EXHAUST-FANS",
      "source_row": 14,
      "source_page": 21,
      "row_bbox": [
        755,
        2003,
        2700,
        2016
      ],
      "literal_schedule_row_as_printed": "JEF-5 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 1355 0.50 1474 0.50 0.28 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-120-VG 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-EXHAUST-FANS/15",
      "source_table": "M602-EXHAUST-FANS",
      "source_row": 15,
      "source_page": 21,
      "row_bbox": [
        755,
        2016,
        2700,
        2029
      ],
      "literal_schedule_row_as_printed": "JEF-6 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 1070 0.50 1584 0.50 0.19 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-100-VG 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-EXHAUST-FANS/16",
      "source_table": "M602-EXHAUST-FANS",
      "source_row": 16,
      "source_page": 21,
      "row_bbox": [
        755,
        2029,
        2700,
        2043
      ],
      "literal_schedule_row_as_printed": "BF-1 SALLYPORT SALLYPORT DESTRATIFICATION BUCKET FAN 1055 - - 1675 94 WATTS - 115/1/60 - NO NO NO NO NO YES VENTS-US 1055 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/1",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 1,
      "source_page": 22,
      "row_bbox": [
        720,
        340,
        1800,
        354
      ],
      "literal_schedule_row_as_printed": "E1 8\"Ø 24\" 24\" STEEL WHITE 0 225 15 6 0.05 PRICE SPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/2",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 2,
      "source_page": 22,
      "row_bbox": [
        720,
        354,
        1800,
        367
      ],
      "literal_schedule_row_as_printed": "E6 6\"Ø 24\" 24\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/3",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 3,
      "source_page": 22,
      "row_bbox": [
        720,
        367,
        1800,
        380
      ],
      "literal_schedule_row_as_printed": "E7 8\"Ø 24\" 24\" ALUMINUM WHITE 71 225 15 6 0.05 PRICE ASPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/4",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 4,
      "source_page": 22,
      "row_bbox": [
        720,
        380,
        1800,
        393
      ],
      "literal_schedule_row_as_printed": "E8 10\"Ø 24\" 24\" ALUMINUM WHITE 226 380 20 10 0.09 PRICE ASPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/5",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 5,
      "source_page": 22,
      "row_bbox": [
        720,
        393,
        1800,
        406
      ],
      "literal_schedule_row_as_printed": "E12 6\"Ø 12\" 12\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/6",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 6,
      "source_page": 22,
      "row_bbox": [
        720,
        406,
        1800,
        419
      ],
      "literal_schedule_row_as_printed": "E13 8\"Ø 12\" 12\" ALUMINUM WHITE 71 225 15 6 0.05 PRICE ASPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/7",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 7,
      "source_page": 22,
      "row_bbox": [
        720,
        419,
        1800,
        432
      ],
      "literal_schedule_row_as_printed": "EG2 18\"x18\" 18\" 18\" STEEL WHITE 800 1600 15 6 0.05 PRICE PDR",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/8",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 8,
      "source_page": 22,
      "row_bbox": [
        720,
        432,
        1800,
        445
      ],
      "literal_schedule_row_as_printed": "EG3 10\"x6\" 10\" 6\" STEEL WHITE 0 200 15 6 0.09 PRICE PDR",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/9",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 9,
      "source_page": 22,
      "row_bbox": [
        720,
        445,
        1800,
        459
      ],
      "literal_schedule_row_as_printed": "R1 8\"Ø 24\" 24\" STEEL WHITE 71 225 15 6 0.05 PRICE SPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/10",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 10,
      "source_page": 22,
      "row_bbox": [
        720,
        459,
        1800,
        472
      ],
      "literal_schedule_row_as_printed": "R2 10\"Ø 24\" 24\" STEEL WHITE 226 380 20 10 0.09 PRICE SPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/11",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 11,
      "source_page": 22,
      "row_bbox": [
        720,
        472,
        1800,
        485
      ],
      "literal_schedule_row_as_printed": "R3 12\"Ø 24\" 24\" STEEL WHITE 381 550 22 12 0.13 PRICE SPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/12",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 12,
      "source_page": 22,
      "row_bbox": [
        720,
        485,
        1800,
        498
      ],
      "literal_schedule_row_as_printed": "R4 14\"Ø 24\" 24\" STEEL WHITE 551 750 24 14 0.18 PRICE SPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/13",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 13,
      "source_page": 22,
      "row_bbox": [
        720,
        498,
        1800,
        511
      ],
      "literal_schedule_row_as_printed": "R7 12\"Ø 24\" 24\" STEEL WHITE 381 550 22 12 0.13 PRICE PDR",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/14",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 14,
      "source_page": 22,
      "row_bbox": [
        720,
        511,
        1800,
        524
      ],
      "literal_schedule_row_as_printed": "R8 14\"Ø 24\" 24\" STEEL WHITE 551 750 24 14 0.18 PRICE PDR",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/15",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 15,
      "source_page": 22,
      "row_bbox": [
        720,
        524,
        1800,
        537
      ],
      "literal_schedule_row_as_printed": "R9 16\"Ø 24\" 24\" STEEL WHITE 751 900 25 15 0.20 PRICE PDR",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/16",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 16,
      "source_page": 22,
      "row_bbox": [
        720,
        537,
        1800,
        550
      ],
      "literal_schedule_row_as_printed": "S0 6\"Ø 24\" 24\" STEEL WHITE 0 70 15 6 0.05 PRICE SPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/17",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 17,
      "source_page": 22,
      "row_bbox": [
        720,
        550,
        1800,
        563
      ],
      "literal_schedule_row_as_printed": "S1 8\"Ø 24\" 24\" STEEL WHITE 71 225 15 6 0.05 PRICE SPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/18",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 18,
      "source_page": 22,
      "row_bbox": [
        720,
        563,
        1800,
        576
      ],
      "literal_schedule_row_as_printed": "S2 10\"Ø 24\" 24\" STEEL WHITE 226 380 20 10 0.09 PRICE SPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/19",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 19,
      "source_page": 22,
      "row_bbox": [
        720,
        576,
        1800,
        590
      ],
      "literal_schedule_row_as_printed": "S3 12\"Ø 24\" 24\" STEEL WHITE 381 550 22 12 0.13 PRICE SPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/20",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 20,
      "source_page": 22,
      "row_bbox": [
        720,
        590,
        1800,
        603
      ],
      "literal_schedule_row_as_printed": "S4 14\"Ø 24\" 24\" STEEL WHITE 551 750 24 14 0.18 PRICE SPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/21",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 21,
      "source_page": 22,
      "row_bbox": [
        720,
        603,
        1800,
        616
      ],
      "literal_schedule_row_as_printed": "S6 6\"Ø 24\" 24\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/22",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 22,
      "source_page": 22,
      "row_bbox": [
        720,
        616,
        1800,
        629
      ],
      "literal_schedule_row_as_printed": "S12 6\"Ø 12\" 12\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/23",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 23,
      "source_page": 22,
      "row_bbox": [
        720,
        629,
        1800,
        642
      ],
      "literal_schedule_row_as_printed": "S13 8\"Ø 12\" 12\" ALUMINUM WHITE 71 225 15 6 0.05 PRICE ASPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/24",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 24,
      "source_page": 22,
      "row_bbox": [
        720,
        642,
        1800,
        655
      ],
      "literal_schedule_row_as_printed": "S14 6\"Ø 24\" 24\" STEEL WHITE 0 85 15 6 0.05 PRICE PDS",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/25",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 25,
      "source_page": 22,
      "row_bbox": [
        720,
        655,
        1800,
        668
      ],
      "literal_schedule_row_as_printed": "S15 8\"Ø 24\" 24\" STEEL WHITE 86 275 15 6 0.05 PRICE PDS",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/26",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 26,
      "source_page": 22,
      "row_bbox": [
        720,
        668,
        1800,
        681
      ],
      "literal_schedule_row_as_printed": "SE0 6\"Ø 24\" 24\" STEEL WHITE 0 70 15 6 0.05 AJ MFGR SDR",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/27",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 27,
      "source_page": 22,
      "row_bbox": [
        720,
        681,
        1800,
        694
      ],
      "literal_schedule_row_as_printed": "SE2 8\"Ø 24\" 24\" STEEL WHITE 71 225 15 6 0.05 AJ MFGR SDR",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/28",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 28,
      "source_page": 22,
      "row_bbox": [
        720,
        694,
        1800,
        708
      ],
      "literal_schedule_row_as_printed": "SE3 10\"Ø 24\" 24\" STEEL WHITE 226 380 20 10 0.09 AJ MFGR SDR",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/29",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 29,
      "source_page": 22,
      "row_bbox": [
        720,
        708,
        1800,
        721
      ],
      "literal_schedule_row_as_printed": "SE4 12\"Ø 24\" 24\" STEEL WHITE 381 550 22 12 0.13 AJ MFGR SDR",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/30",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 30,
      "source_page": 22,
      "row_bbox": [
        720,
        721,
        1800,
        734
      ],
      "literal_schedule_row_as_printed": "SE7 8\"Ø 24\" 24\" ALUMINUM WHITE 71 225 15 6 0.05 AJ MFGR SDRA",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/31",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 31,
      "source_page": 22,
      "row_bbox": [
        720,
        734,
        1800,
        747
      ],
      "literal_schedule_row_as_printed": "SE8 10\"Ø 24\" 24\" ALUMINUM WHITE 226 380 20 10 0.09 AJ MFGR SDRA",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/32",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 32,
      "source_page": 22,
      "row_bbox": [
        720,
        747,
        1800,
        760
      ],
      "literal_schedule_row_as_printed": "SE9 12\"Ø 24\" 24\" ALUMINUM WHITE 381 550 22 12 0.13 AJ MFGR SDRA",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/33",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 33,
      "source_page": 22,
      "row_bbox": [
        720,
        760,
        1800,
        773
      ],
      "literal_schedule_row_as_printed": "SE10 14\"Ø 24\" 24\" ALUMINUM WHITE 551 750 24 14 0.18 AJ MFGR SDRA",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/34",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 34,
      "source_page": 22,
      "row_bbox": [
        720,
        773,
        1800,
        786
      ],
      "literal_schedule_row_as_printed": "SE12 6\"Ø 12\" 12\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE MSRRP",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/35",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 35,
      "source_page": 22,
      "row_bbox": [
        720,
        786,
        1800,
        799
      ],
      "literal_schedule_row_as_printed": "SE13 8\"Ø 12\" 12\" ALUMINUM WHITE 71 225 15 6 0.05 PRICE MSRRP",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/36",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 36,
      "source_page": 22,
      "row_bbox": [
        720,
        799,
        1800,
        812
      ],
      "literal_schedule_row_as_printed": "SE15 6\"Ø 12\" 12\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE MSRRP",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/37",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 37,
      "source_page": 22,
      "row_bbox": [
        720,
        812,
        1800,
        825
      ],
      "literal_schedule_row_as_printed": "SE16 8\"Ø 12\" 12\" ALUMINUM WHITE 71 225 15 6 0.05 PRICE MSRRP",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/38",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 38,
      "source_page": 22,
      "row_bbox": [
        720,
        825,
        1800,
        838
      ],
      "literal_schedule_row_as_printed": "SG1 10\"x6\" 10\" 6\" ALUMINUM WHITE 0 200 15 6 0.05 PRICE 600",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/39",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 39,
      "source_page": 22,
      "row_bbox": [
        720,
        838,
        1800,
        852
      ],
      "literal_schedule_row_as_printed": "SS0 6\"Ø 24\" 24\" ALUMINUM WHITE 0 70 15 6 0.05 AJ MFGR SDL",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/40",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 40,
      "source_page": 22,
      "row_bbox": [
        720,
        852,
        1800,
        865
      ],
      "literal_schedule_row_as_printed": "SS1 8\"Ø 24\" 24\" ALUMINUM WHITE 71 225 15 6 0.05 AJ MFGR SDL",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/41",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 41,
      "source_page": 22,
      "row_bbox": [
        720,
        865,
        1800,
        878
      ],
      "literal_schedule_row_as_printed": "SS2 10\"Ø 24\" 24\" ALUMINUM WHITE 226 380 20 10 0.09 AJ MFGR SDL",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/42",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 42,
      "source_page": 22,
      "row_bbox": [
        720,
        878,
        1800,
        891
      ],
      "literal_schedule_row_as_printed": "SS3 12\"Ø 24\" 24\" ALUMINUM WHITE 381 550 22 12 0.13 AJ MFGR SDL",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/43",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 43,
      "source_page": 22,
      "row_bbox": [
        720,
        891,
        1800,
        904
      ],
      "literal_schedule_row_as_printed": "SS6 6\"Ø 24\" 24\" ALUMINUM WHITE 0 70 15 6 0.05 AJ MFGR ASPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/44",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 44,
      "source_page": 22,
      "row_bbox": [
        720,
        904,
        1800,
        917
      ],
      "literal_schedule_row_as_printed": "SS7 8\"Ø 24\" 24\" ALUMINUM WHITE 71 225 15 6 0.05 AJ MFGR ASPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/45",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 45,
      "source_page": 22,
      "row_bbox": [
        720,
        917,
        1800,
        930
      ],
      "literal_schedule_row_as_printed": "SS8 10\"Ø 24\" 24\" ALUMINUM WHITE 226 380 20 10 0.09 AJ MFGR ASPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/46",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 46,
      "source_page": 22,
      "row_bbox": [
        720,
        930,
        1800,
        943
      ],
      "literal_schedule_row_as_printed": "SS9 12\"Ø 24\" 24\" ALUMINUM WHITE 381 550 22 12 0.13 AJ MFGR ASPD",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/47",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 47,
      "source_page": 22,
      "row_bbox": [
        720,
        943,
        1800,
        956
      ],
      "literal_schedule_row_as_printed": "SS12 6\"Ø 12\" 12\" STEEL WHITE 0 70 15 6 0.05 PRICE PDS",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/48",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 48,
      "source_page": 22,
      "row_bbox": [
        720,
        956,
        1800,
        969
      ],
      "literal_schedule_row_as_printed": "SS13 8\"Ø 12\" 12\" STEEL WHITE 71 225 15 6 0.05 PRICE PDS",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/49",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 49,
      "source_page": 22,
      "row_bbox": [
        720,
        969,
        1800,
        983
      ],
      "literal_schedule_row_as_printed": "SS14 10\"Ø 12\" 12\" STEEL WHITE 226 380 20 10 0.09 PRICE PDS",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/50",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 50,
      "source_page": 22,
      "row_bbox": [
        720,
        983,
        1800,
        996
      ],
      "literal_schedule_row_as_printed": "SS15 6\"Ø 12\" 12\" ALUMINUM WHITE 0 70 15 6 0.05 PRICE MSRRP",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-DIFFUSERS-GRILLES/51",
      "source_table": "M603-DIFFUSERS-GRILLES",
      "source_row": 51,
      "source_page": 22,
      "row_bbox": [
        720,
        996,
        1800,
        1010
      ],
      "literal_schedule_row_as_printed": "SS16 8\"Ø 12\" 12\" ALUMINUM WHITE 71 225 15 6 0.05 PRICE MSRRP",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-SLOT-DIFFUSERS/1",
      "source_table": "M603-SLOT-DIFFUSERS",
      "source_row": 1,
      "source_page": 22,
      "row_bbox": [
        1400,
        1158,
        2700,
        1175
      ],
      "literal_schedule_row_as_printed": "SL-1 8 48\" 1/2\" 2 40 0-160 22 16 STEEL WHITE 0.075 PRICE SDA50 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-SIDEWALL-GRILLES/1",
      "source_table": "M603-SIDEWALL-GRILLES",
      "source_row": 1,
      "source_page": 22,
      "row_bbox": [
        1710,
        1390,
        2700,
        1405
      ],
      "literal_schedule_row_as_printed": "SWG-1 16\"X8\" 18\"X10\" STAINLESS STEEL WHITE 0 - 400 20 0.10 PRICE MSRRP 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-SIDEWALL-GRILLES/2",
      "source_table": "M603-SIDEWALL-GRILLES",
      "source_row": 2,
      "source_page": 22,
      "row_bbox": [
        1710,
        1405,
        2700,
        1420
      ],
      "literal_schedule_row_as_printed": "SWG-2 24\"X8\" 18\"X10\" STAINLESS STEEL WHITE 400 - 750 20 0.10 PRICE MSRRP 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-SIDEWALL-GRILLES/3",
      "source_table": "M603-SIDEWALL-GRILLES",
      "source_row": 3,
      "source_page": 22,
      "row_bbox": [
        1710,
        1420,
        2700,
        1435
      ],
      "literal_schedule_row_as_printed": "SWG-3 24\"X16\" 26\"X18\" STEEL WHITE 0 - 2000 45 0.30 TITUS 3300RL 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-SIDEWALL-GRILLES/4",
      "source_table": "M603-SIDEWALL-GRILLES",
      "source_row": 4,
      "source_page": 22,
      "row_bbox": [
        1710,
        1435,
        2700,
        1450
      ],
      "literal_schedule_row_as_printed": "SWG-4 30\"X16\" 32\"X18\" STEEL WHITE 0 - 2000 45 0.30 TITUS 3300RL 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-SIDEWALL-GRILLES/5",
      "source_table": "M603-SIDEWALL-GRILLES",
      "source_row": 5,
      "source_page": 22,
      "row_bbox": [
        1710,
        1450,
        2700,
        1465
      ],
      "literal_schedule_row_as_printed": "SWG-5 12\"X6\" 14\"X8\" STEEL WHITE 0-350 18 0.02 PRICE SDG",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-SIDEWALL-GRILLES/6",
      "source_table": "M603-SIDEWALL-GRILLES",
      "source_row": 6,
      "source_page": 22,
      "row_bbox": [
        1710,
        1465,
        2700,
        1480
      ],
      "literal_schedule_row_as_printed": "SWG-6 14\"X10\" 16\"X12\" STEEL WHITE 0-750 20 0.02 PRICE SDG",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/1",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 1,
      "source_page": 22,
      "row_bbox": [
        1960,
        233,
        2705,
        246
      ],
      "literal_schedule_row_as_printed": "VAV-1-1|TITUS|DESV|14\"|1350|1350|43674|2|1350|55.0|85.0|3.0|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/2",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 2,
      "source_page": 22,
      "row_bbox": [
        1960,
        246,
        2705,
        259
      ],
      "literal_schedule_row_as_printed": "VAV-1-2|TITUS|DESV|14\"|1200|1200|38821|2|1200|55.0|85.0|2.6|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/3",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 3,
      "source_page": 22,
      "row_bbox": [
        1960,
        259,
        2705,
        272
      ],
      "literal_schedule_row_as_printed": "VAV-1-3|TITUS|DESV|14\"|1470|1470|47556|2|1470|55.0|85.0|3.2|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/4",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 4,
      "source_page": 22,
      "row_bbox": [
        1960,
        272,
        2705,
        285
      ],
      "literal_schedule_row_as_printed": "VAV-1-4|TITUS|DESV|14\"|1100|1100|35586|2|1100|55.0|85.0|2.4|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/5",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 5,
      "source_page": 22,
      "row_bbox": [
        1960,
        285,
        2705,
        298
      ],
      "literal_schedule_row_as_printed": "VAV-1-5|TITUS|DESV|14\"|1420|1420|45939|2|1420|55.0|85.0|3.1|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/6",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 6,
      "source_page": 22,
      "row_bbox": [
        1960,
        298,
        2705,
        311
      ],
      "literal_schedule_row_as_printed": "VAV-1-6|TITUS|DESV|10\"|1050|1050|33969|2|1050|55.0|85.0|2.3|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/7",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 7,
      "source_page": 22,
      "row_bbox": [
        1960,
        311,
        2705,
        324
      ],
      "literal_schedule_row_as_printed": "VAV-1-7|TITUS|DESV|7\"|485|485|15690|2|485|55.0|85.0|1.1|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/8",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 8,
      "source_page": 22,
      "row_bbox": [
        1960,
        324,
        2705,
        337
      ],
      "literal_schedule_row_as_printed": "VAV-1-8|TITUS|DESV|7\"|450|450|14558|2|450|55.0|85.0|1.0|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/9",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 9,
      "source_page": 22,
      "row_bbox": [
        1960,
        337,
        2705,
        350
      ],
      "literal_schedule_row_as_printed": "VAV-2-1|TITUS|DESV|8\"|600|600|19411|2|600|55.0|85.0|1.3|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/10",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 10,
      "source_page": 22,
      "row_bbox": [
        1960,
        350,
        2705,
        363
      ],
      "literal_schedule_row_as_printed": "VAV-2-2|TITUS|DESV|8\"|605|605|19572|2|605|55.0|85.0|1.4|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/11",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 11,
      "source_page": 22,
      "row_bbox": [
        1960,
        363,
        2705,
        376
      ],
      "literal_schedule_row_as_printed": "VAV-2-3|TITUS|DESV|8\"|580|580|18764|2|580|55.0|85.0|1.3|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/12",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 12,
      "source_page": 22,
      "row_bbox": [
        1960,
        376,
        2705,
        389
      ],
      "literal_schedule_row_as_printed": "VAV-2-4|TITUS|DESV|7\"|490|490|15852|2|490|55.0|85.0|1.1|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/13",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 13,
      "source_page": 22,
      "row_bbox": [
        1960,
        389,
        2705,
        402
      ],
      "literal_schedule_row_as_printed": "VAV-2-5|TITUS|DESV|6\"|260|260|8411|2|260|55.0|85.0|0.6|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/14",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 14,
      "source_page": 22,
      "row_bbox": [
        1960,
        402,
        2705,
        415
      ],
      "literal_schedule_row_as_printed": "VAV-2-6|TITUS|DESV|6\"|320|320|10352|2|320|55.0|85.0|0.7|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/15",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 15,
      "source_page": 22,
      "row_bbox": [
        1960,
        415,
        2705,
        428
      ],
      "literal_schedule_row_as_printed": "VAV-2-7|TITUS|DESV|6\"|375|375|12132|2|375|55.0|85.0|0.9|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/16",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 16,
      "source_page": 22,
      "row_bbox": [
        1960,
        428,
        2705,
        441
      ],
      "literal_schedule_row_as_printed": "VAV-2-9|TITUS|DESV|12\"|1335|1335|43189|2|1335|55.0|85.0|2.9|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/17",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 17,
      "source_page": 22,
      "row_bbox": [
        1960,
        441,
        2705,
        454
      ],
      "literal_schedule_row_as_printed": "VAV-2-10|TITUS|DESV|8\"|640|640|20705|2|640|55.0|85.0|1.4|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/18",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 18,
      "source_page": 22,
      "row_bbox": [
        1960,
        454,
        2705,
        467
      ],
      "literal_schedule_row_as_printed": "VAV-2-11|TITUS|DESV|6\"|400|400|12940|2|400|55.0|85.0|0.9|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/19",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 19,
      "source_page": 22,
      "row_bbox": [
        1960,
        467,
        2705,
        480
      ],
      "literal_schedule_row_as_printed": "VAV-2-12|TITUS|DESV|7\"|475|475|15367|2|475|55.0|85.0|1.1|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/20",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 20,
      "source_page": 22,
      "row_bbox": [
        1960,
        480,
        2705,
        493
      ],
      "literal_schedule_row_as_printed": "VAV-2-13|TITUS|DESV|10\"|1000|1000|32351|2|1000|55.0|85.0|2.2|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/21",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 21,
      "source_page": 22,
      "row_bbox": [
        1960,
        493,
        2705,
        506
      ],
      "literal_schedule_row_as_printed": "VAV-2-14|TITUS|DESV|6\"|300|300|9705|2|300|55.0|85.0|0.7|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/22",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 22,
      "source_page": 22,
      "row_bbox": [
        1960,
        506,
        2705,
        519
      ],
      "literal_schedule_row_as_printed": "VAV-2-15|TITUS|DESV|7\"|445|445|14396|2|445|55.0|85.0|1.0|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/23",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 23,
      "source_page": 22,
      "row_bbox": [
        1960,
        519,
        2705,
        532
      ],
      "literal_schedule_row_as_printed": "VAV-2-16|TITUS|DESV|5\"|225|225|7279|2|225|55.0|85.0|0.5|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/24",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 24,
      "source_page": 22,
      "row_bbox": [
        1960,
        532,
        2705,
        545
      ],
      "literal_schedule_row_as_printed": "VAV-2-17|TITUS|DESV|5\"|250|250|8088|2|250|55.0|85.0|0.6|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/25",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 25,
      "source_page": 22,
      "row_bbox": [
        1960,
        545,
        2705,
        558
      ],
      "literal_schedule_row_as_printed": "VAV-2-18|TITUS|DESV|5\"|180|180|5823|2|180|55.0|85.0|0.5|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/26",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 26,
      "source_page": 22,
      "row_bbox": [
        1960,
        558,
        2705,
        571
      ],
      "literal_schedule_row_as_printed": "VAV-2-19|TITUS|DESV|4\"|135|135|4367|2|135|55.0|85.0|0.5|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/27",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 27,
      "source_page": 22,
      "row_bbox": [
        1960,
        571,
        2705,
        584
      ],
      "literal_schedule_row_as_printed": "VAV-2-20|TITUS|DESV|4\"|100|100|3235|2|100|55.0|85.0|0.5|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/28",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 28,
      "source_page": 22,
      "row_bbox": [
        1960,
        584,
        2705,
        597
      ],
      "literal_schedule_row_as_printed": "VAV-2-21|TITUS|DESV|7\"|530|530|17146|2|530|55.0|85.0|1.2|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/29",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 29,
      "source_page": 22,
      "row_bbox": [
        1960,
        597,
        2705,
        610
      ],
      "literal_schedule_row_as_printed": "VAV-2-22|TITUS|DESV|4\"|120|120|3882|2|120|55.0|85.0|0.5|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/30",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 30,
      "source_page": 22,
      "row_bbox": [
        1960,
        610,
        2705,
        623
      ],
      "literal_schedule_row_as_printed": "VAV-2-23|TITUS|DESV|5\"|195|195|6308|2|195|55.0|85.0|0.5|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/31",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 31,
      "source_page": 22,
      "row_bbox": [
        1960,
        623,
        2705,
        636
      ],
      "literal_schedule_row_as_printed": "VAV-2-25|TITUS|DESV|7\"|430|430|13911|2|430|55.0|85.0|1.0|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/32",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 32,
      "source_page": 22,
      "row_bbox": [
        1960,
        636,
        2705,
        649
      ],
      "literal_schedule_row_as_printed": "VAV-2-26|TITUS|DESV|4\"|140|140|4529|2|140|55.0|85.0|0.5|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/33",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 33,
      "source_page": 22,
      "row_bbox": [
        1960,
        649,
        2705,
        662
      ],
      "literal_schedule_row_as_printed": "VAV-2-27|TITUS|DESV|5\"|205|205|6632|2|205|55.0|85.0|0.5|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/34",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 34,
      "source_page": 22,
      "row_bbox": [
        1960,
        662,
        2705,
        675
      ],
      "literal_schedule_row_as_printed": "VAV-2-28|TITUS|DESV|7\"|465|465|15043|2|465|55.0|85.0|1.1|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/35",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 35,
      "source_page": 22,
      "row_bbox": [
        1960,
        675,
        2705,
        688
      ],
      "literal_schedule_row_as_printed": "VAV-2-29|TITUS|DESV|7\"|540|540|17470|2|540|55.0|85.0|1.2|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/36",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 36,
      "source_page": 22,
      "row_bbox": [
        1960,
        688,
        2705,
        701
      ],
      "literal_schedule_row_as_printed": "VAV-2-30|TITUS|DESV|5\"|240|240|7764|2|240|55.0|85.0|0.6|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/37",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 37,
      "source_page": 22,
      "row_bbox": [
        1960,
        701,
        2705,
        714
      ],
      "literal_schedule_row_as_printed": "VAV-2-31|TITUS|DESV|4\"|75|75|2426|2|75|55.0|85.0|0.5|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/38",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 38,
      "source_page": 22,
      "row_bbox": [
        1960,
        714,
        2705,
        727
      ],
      "literal_schedule_row_as_printed": "VAV-4-1|TITUS|DESV|8\"|100|30|3235|2|100|55.0|85.0|0.5|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/39",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 39,
      "source_page": 22,
      "row_bbox": [
        1960,
        727,
        2705,
        740
      ],
      "literal_schedule_row_as_printed": "VAV-4-2|TITUS|DESV|8\"|220|70|7117|2|220|55.0|85.0|0.5|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/40",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 40,
      "source_page": 22,
      "row_bbox": [
        1960,
        740,
        2705,
        753
      ],
      "literal_schedule_row_as_printed": "VAV-4-3|TITUS|DESV|12\"|1260|380|40762|2|1260|55.0|85.0|2.8|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/41",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 41,
      "source_page": 22,
      "row_bbox": [
        1960,
        753,
        2705,
        766
      ],
      "literal_schedule_row_as_printed": "VAV-4-4|TITUS|DESV|8\"|265|80|8573|2|265|55.0|85.0|0.6|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/42",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 42,
      "source_page": 22,
      "row_bbox": [
        1960,
        766,
        2705,
        779
      ],
      "literal_schedule_row_as_printed": "VAV-4-5|TITUS|DESV|9\"|720|220|23293|2|720|55.0|85.0|1.6|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/43",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 43,
      "source_page": 22,
      "row_bbox": [
        1960,
        779,
        2705,
        792
      ],
      "literal_schedule_row_as_printed": "VAV-4-6|TITUS|DESV|8\"|225|70|7279|2|225|55.0|85.0|0.5|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/44",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 44,
      "source_page": 22,
      "row_bbox": [
        1960,
        792,
        2705,
        805
      ],
      "literal_schedule_row_as_printed": "VAV-4-7|TITUS|DESV|7\"|430|130|13911|2|430|55.0|85.0|1.0|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/45",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 45,
      "source_page": 22,
      "row_bbox": [
        1960,
        805,
        2705,
        818
      ],
      "literal_schedule_row_as_printed": "VAV-4-8|TITUS|DESV|9\"|735|225|23778|2|735|55.0|85.0|1.6|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/46",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 46,
      "source_page": 22,
      "row_bbox": [
        1960,
        818,
        2705,
        831
      ],
      "literal_schedule_row_as_printed": "VAV-4-9|TITUS|DESV|6\"|290|90|9382|2|290|55.0|85.0|0.7|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/47",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 47,
      "source_page": 22,
      "row_bbox": [
        1960,
        831,
        2705,
        844
      ],
      "literal_schedule_row_as_printed": "VAV-4-10|TITUS|DESV|5\"|235|75|7603|2|235|55.0|85.0|0.6|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/48",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 48,
      "source_page": 22,
      "row_bbox": [
        1960,
        844,
        2705,
        857
      ],
      "literal_schedule_row_as_printed": "VAV-4-11|TITUS|DESV|5\"|230|70|7441|2|230|55.0|85.0|0.5|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/49",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 49,
      "source_page": 22,
      "row_bbox": [
        1960,
        857,
        2705,
        870
      ],
      "literal_schedule_row_as_printed": "VAV-4-12|TITUS|DESV|8\"|270|85|8735|2|270|55.0|85.0|0.6|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/50",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 50,
      "source_page": 22,
      "row_bbox": [
        1960,
        870,
        2705,
        883
      ],
      "literal_schedule_row_as_printed": "VAV-4-13|TITUS|DESV|8\"|135|45|4367|2|135|55.0|85.0|0.5|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/51",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 51,
      "source_page": 22,
      "row_bbox": [
        1960,
        883,
        2705,
        896
      ],
      "literal_schedule_row_as_printed": "VAV-4-14|TITUS|DESV|8\"|120|40|3882|2|120|55.0|85.0|0.5|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/52",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 52,
      "source_page": 22,
      "row_bbox": [
        1960,
        896,
        2705,
        914
      ],
      "literal_schedule_row_as_printed": "VAV-4-15|TITUS|DESV|6\"|310|95|10029|2|310|55.0|85.0|0.7|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/53",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 53,
      "source_page": 22,
      "row_bbox": [
        1960,
        914,
        2705,
        927
      ],
      "literal_schedule_row_as_printed": "VAV-4-16|TITUS|DESV|8\"|280|85|9058|2|280|55.0|85.0|0.7|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/54",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 54,
      "source_page": 22,
      "row_bbox": [
        1960,
        927,
        2705,
        941
      ],
      "literal_schedule_row_as_printed": "VAV-4-17|TITUS|DESV|8\"|600|180|19411|2|600|55.0|85.0|1.3|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/55",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 55,
      "source_page": 22,
      "row_bbox": [
        1960,
        941,
        2705,
        954
      ],
      "literal_schedule_row_as_printed": "VAV-4-18|TITUS|DESV|4\"|80|25|2588|2|80|55.0|85.0|0.5|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/56",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 56,
      "source_page": 22,
      "row_bbox": [
        1960,
        954,
        2705,
        967
      ],
      "literal_schedule_row_as_printed": "VAV-4-19|TITUS|DESV|9\"|730|220|23616|2|730|55.0|85.0|1.6|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/57",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 57,
      "source_page": 22,
      "row_bbox": [
        1960,
        967,
        2705,
        981
      ],
      "literal_schedule_row_as_printed": "VAV-4-20|TITUS|DESV|6\"|280|85|9058|2|280|55.0|85.0|0.7|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-VAV-TERMINALS/58",
      "source_table": "M603-VAV-TERMINALS",
      "source_row": 58,
      "source_page": 22,
      "row_bbox": [
        1960,
        981,
        2705,
        995
      ],
      "literal_schedule_row_as_printed": "VAV-4-21|TITUS|DESV|4\"|75|25|2426|2|75|55.0|85.0|0.5|140|110|3/4\"|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/1",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 1,
      "source_page": 22,
      "row_bbox": [
        350,
        1373,
        1110,
        1389
      ],
      "literal_schedule_row_as_printed": "JED-1-1|18\"X14\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/2",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 2,
      "source_page": 22,
      "row_bbox": [
        350,
        1389,
        1110,
        1404
      ],
      "literal_schedule_row_as_printed": "JED-2-1|18\"X14\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/3",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 3,
      "source_page": 22,
      "row_bbox": [
        350,
        1404,
        1110,
        1419
      ],
      "literal_schedule_row_as_printed": "JED-3-1|18\"X14\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/4",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 4,
      "source_page": 22,
      "row_bbox": [
        350,
        1419,
        1110,
        1434
      ],
      "literal_schedule_row_as_printed": "JED-4-1|18\"X14\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/5",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 5,
      "source_page": 22,
      "row_bbox": [
        350,
        1434,
        1110,
        1449
      ],
      "literal_schedule_row_as_printed": "JED-5-1|18\"X14\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/6",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 6,
      "source_page": 22,
      "row_bbox": [
        350,
        1449,
        1110,
        1464
      ],
      "literal_schedule_row_as_printed": "JED-6-1|18\"X14\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/7",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 7,
      "source_page": 22,
      "row_bbox": [
        350,
        1464,
        1110,
        1479
      ],
      "literal_schedule_row_as_printed": "JED-1-2|18\"X14\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/8",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 8,
      "source_page": 22,
      "row_bbox": [
        350,
        1479,
        1110,
        1494
      ],
      "literal_schedule_row_as_printed": "JED-2-2|18\"X14\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/9",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 9,
      "source_page": 22,
      "row_bbox": [
        350,
        1494,
        1110,
        1509
      ],
      "literal_schedule_row_as_printed": "JED-3-2|18\"X14\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/10",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 10,
      "source_page": 22,
      "row_bbox": [
        350,
        1509,
        1110,
        1524
      ],
      "literal_schedule_row_as_printed": "JED-4-2|18\"X14\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/11",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 11,
      "source_page": 22,
      "row_bbox": [
        350,
        1524,
        1110,
        1539
      ],
      "literal_schedule_row_as_printed": "JED-5-2|18\"X14\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/12",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 12,
      "source_page": 22,
      "row_bbox": [
        350,
        1539,
        1110,
        1554
      ],
      "literal_schedule_row_as_printed": "JED-6-2|18\"X14\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/13",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 13,
      "source_page": 22,
      "row_bbox": [
        350,
        1554,
        1110,
        1568
      ],
      "literal_schedule_row_as_printed": "PED-1-1|20\"X16\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/14",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 14,
      "source_page": 22,
      "row_bbox": [
        350,
        1568,
        1110,
        1583
      ],
      "literal_schedule_row_as_printed": "PED-2-1|20\"X16\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/15",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 15,
      "source_page": 22,
      "row_bbox": [
        350,
        1583,
        1110,
        1598
      ],
      "literal_schedule_row_as_printed": "PED-3-1|20\"X16\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/16",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 16,
      "source_page": 22,
      "row_bbox": [
        350,
        1598,
        1110,
        1613
      ],
      "literal_schedule_row_as_printed": "PED-4-1|20\"X16\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/17",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 17,
      "source_page": 22,
      "row_bbox": [
        350,
        1613,
        1110,
        1628
      ],
      "literal_schedule_row_as_printed": "PED-5-1|20\"X16\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/18",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 18,
      "source_page": 22,
      "row_bbox": [
        350,
        1628,
        1110,
        1643
      ],
      "literal_schedule_row_as_printed": "PED-6-1|20\"X16\"|24V|NO|1|POTTORFF|SD-151|1,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/19",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 19,
      "source_page": 22,
      "row_bbox": [
        350,
        1643,
        1110,
        1658
      ],
      "literal_schedule_row_as_printed": "PED-1-2|18\"X18\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/20",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 20,
      "source_page": 22,
      "row_bbox": [
        350,
        1658,
        1110,
        1673
      ],
      "literal_schedule_row_as_printed": "PED-2-2|18\"X18\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/21",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 21,
      "source_page": 22,
      "row_bbox": [
        350,
        1673,
        1110,
        1688
      ],
      "literal_schedule_row_as_printed": "PED-3-2|18\"X18\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/22",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 22,
      "source_page": 22,
      "row_bbox": [
        350,
        1688,
        1110,
        1703
      ],
      "literal_schedule_row_as_printed": "PED-4-2|18\"X18\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/23",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 23,
      "source_page": 22,
      "row_bbox": [
        350,
        1703,
        1110,
        1718
      ],
      "literal_schedule_row_as_printed": "PED-5-2|18\"X18\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M603-MOTORIZED-DAMPERS/24",
      "source_table": "M603-MOTORIZED-DAMPERS",
      "source_row": 24,
      "source_page": 22,
      "row_bbox": [
        350,
        1718,
        1110,
        1733
      ],
      "literal_schedule_row_as_printed": "PED-6-2|18\"X18\"|24V|NC|1|POTTORFF|SD-151|1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    }
  ],
  "point_application_ledger": [
    {
      "id": "m901-chilled-water/1",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 1,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        111,
        640,
        125
      ],
      "literal_source_row_as_printed": "AI-1 OUTDOOR AIR TEMPERATURE (GLOBAL) X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/2",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 2,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        125,
        640,
        138
      ],
      "literal_source_row_as_printed": "AI-2 COMMON CHILLED WATER SUPPLY TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/3",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 3,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        138,
        640,
        151
      ],
      "literal_source_row_as_printed": "AI-3 COMMON CHILLED WATER RETURN TEMPERATURE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/4",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 4,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        151,
        640,
        164
      ],
      "literal_source_row_as_printed": "AI-4 CHILLER CH-1 DIFFERENTIAL PRESSURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/5",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 5,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        164,
        640,
        177
      ],
      "literal_source_row_as_printed": "AI-5 CHILLER CH-2 DIFFERENTIAL PRESSURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/6",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 6,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        177,
        640,
        190
      ],
      "literal_source_row_as_printed": "AI-7 SYSTEM DIFFERENTIAL PRESSURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/7",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 7,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        190,
        640,
        203
      ],
      "literal_source_row_as_printed": "AI-8 SYSTEM CHILLED WATER FLOW X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/8",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 8,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        203,
        640,
        216
      ],
      "literal_source_row_as_printed": "AI-9 SYSTEM CHILLED WATER CALCULATED LOAD (VIRTUAL) X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/9",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 9,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        216,
        640,
        229
      ],
      "literal_source_row_as_printed": "AO-1 CHILLED WATER PUMP CHWP-1A VFC X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/10",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 10,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        229,
        640,
        243
      ],
      "literal_source_row_as_printed": "AO-2 CHILLED WATER PUMP CHWP-1B VFC X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/11",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 11,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        243,
        640,
        256
      ],
      "literal_source_row_as_printed": "AO-3 CHILLED WATER PUMP CHWP-2A VFC X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/12",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 12,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        256,
        640,
        269
      ],
      "literal_source_row_as_printed": "AO-4 CHILLED WATER PUMP CHWP-2B VFC X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/13",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 13,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        269,
        640,
        282
      ],
      "literal_source_row_as_printed": "AO-7 CHILLED WATER SYSTEM PRESSURE BYPASS VALVE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/14",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 14,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        282,
        640,
        295
      ],
      "literal_source_row_as_printed": "AO-8 CHILLER CH-1 ISOLATION VALVE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/15",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 15,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        295,
        640,
        308
      ],
      "literal_source_row_as_printed": "AO-9 CHILLER CH-2 ISOLATION VALVE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/16",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 16,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        308,
        640,
        321
      ],
      "literal_source_row_as_printed": "AO-11 CHILLER CH-1 TEMPERATURE SETPOINT X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/17",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 17,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        321,
        640,
        334
      ],
      "literal_source_row_as_printed": "AO-12 CHILLER CH-2 TEMPERATURE SETPOINT X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/18",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 18,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        334,
        640,
        347
      ],
      "literal_source_row_as_printed": "BI-1 LOW LEVEL GLYCOL ALARM - CHILLED WATER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/19",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 19,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        347,
        640,
        360
      ],
      "literal_source_row_as_printed": "BI-2 CHILLED WATER PUMP CHWP-1A STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/20",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 20,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        360,
        640,
        373
      ],
      "literal_source_row_as_printed": "BI-3 CHILLED WATER PUMP CHWP-1B STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/21",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 21,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        373,
        640,
        387
      ],
      "literal_source_row_as_printed": "BI-4 CHILLED WATER PUMP CHWP-2A STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/22",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 22,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        387,
        640,
        400
      ],
      "literal_source_row_as_printed": "BI-5 CHILLED WATER PUMP CHWP-2B STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/23",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 23,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        400,
        640,
        413
      ],
      "literal_source_row_as_printed": "BI-8 CHILLER CH-1 GENERAL ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/24",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 24,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        413,
        640,
        426
      ],
      "literal_source_row_as_printed": "BI-9 CHILLER CH-2 GENERAL ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/25",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 25,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        426,
        640,
        439
      ],
      "literal_source_row_as_printed": "BI-11 UPS LOW BATTERY ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/26",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 26,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        439,
        640,
        452
      ],
      "literal_source_row_as_printed": "BI-12 UPS ON BATTERY ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/27",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 27,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        452,
        640,
        465
      ],
      "literal_source_row_as_printed": "BO-1 CHILLED WATER PUMP CHWP-1A START-STOP X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/28",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 28,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        465,
        640,
        478
      ],
      "literal_source_row_as_printed": "BO-2 CHILLED WATER PUMP CHWP-1B START-STOP X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/29",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 29,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        478,
        640,
        491
      ],
      "literal_source_row_as_printed": "BO-3 CHILLED WATER PUMP CHWP-2A START-STOP X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/30",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 30,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        491,
        640,
        504
      ],
      "literal_source_row_as_printed": "BO-4 CHILLED WATER PUMP CHWP-2B START-STOP X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/31",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 31,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        504,
        640,
        518
      ],
      "literal_source_row_as_printed": "BO-7 CHILLER CH-1 ENERGIZE/DEENERGIZE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-chilled-water/32",
      "application": "m901-chilled-water",
      "source_table": "M901-CHILLED-WATER-DDC",
      "source_row": 32,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        220,
        518,
        640,
        532
      ],
      "literal_source_row_as_printed": "BO-8 CHILLER CH-2 ENERGIZE/DEENERGIZE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/1",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 1,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1723,
        1300,
        1736
      ],
      "literal_source_row_as_printed": "AI-1 OUTDOOR TEMPERATURE (GLOBAL) X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/2",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 2,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1736,
        1300,
        1749
      ],
      "literal_source_row_as_printed": "AI-2 SYSTEM HOT WATER SUPPLY TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/3",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 3,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1749,
        1300,
        1762
      ],
      "literal_source_row_as_printed": "AI-3 SYSTEM HOT WATER RETURN TEMPERATURE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/4",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 4,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1762,
        1300,
        1776
      ],
      "literal_source_row_as_printed": "AI-4 SYSTEM HOT WATER FLOW X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/5",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 5,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1776,
        1300,
        1789
      ],
      "literal_source_row_as_printed": "AI-5 SYSTEM HOT WATER CALCULATED LOAD X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/6",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 6,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1789,
        1300,
        1802
      ],
      "literal_source_row_as_printed": "AI-6 SYSTEM DIFFERENTIAL PRESSURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/7",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 7,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1802,
        1300,
        1815
      ],
      "literal_source_row_as_printed": "AI-7 BOILER B-1 SUPPLY TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/8",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 8,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1815,
        1300,
        1828
      ],
      "literal_source_row_as_printed": "AI-8 BOILER B-2 SUPPLY TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/9",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 9,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1828,
        1300,
        1841
      ],
      "literal_source_row_as_printed": "AI-10 CARBON MONOXIDE LEVEL X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/10",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 10,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1841,
        1300,
        1854
      ],
      "literal_source_row_as_printed": "AO-1 HOT WATER PUMP HWP-1 VFC X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/11",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 11,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1854,
        1300,
        1867
      ],
      "literal_source_row_as_printed": "AO-2 HOT WATER PUMP HWP-2 VFC X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/12",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 12,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1867,
        1300,
        1880
      ],
      "literal_source_row_as_printed": "AO-4 BOILER B-1 FIRING RATE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/13",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 13,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1880,
        1300,
        1893
      ],
      "literal_source_row_as_printed": "AO-5 BOILER B-2 FIRING RATE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/14",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 14,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1893,
        1300,
        1907
      ],
      "literal_source_row_as_printed": "AO-7 SYSTEM BYPASS VALVE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/15",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 15,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1907,
        1300,
        1920
      ],
      "literal_source_row_as_printed": "BI-1 HOT WATER PUMP HWP-1 STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/16",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 16,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1920,
        1300,
        1933
      ],
      "literal_source_row_as_printed": "BI-2 HOT WATER PUMP HWP-2 STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/17",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 17,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1933,
        1300,
        1946
      ],
      "literal_source_row_as_printed": "BI-4 EMERGENCY BOILER SHUTDOWN X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/18",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 18,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1946,
        1300,
        1959
      ],
      "literal_source_row_as_printed": "BI-5 BOILER B-1 GENERAL ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/19",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 19,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1959,
        1300,
        1972
      ],
      "literal_source_row_as_printed": "BI-6 BOILER B-2 GENERAL ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/20",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 20,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1972,
        1300,
        1985
      ],
      "literal_source_row_as_printed": "BI-8 BOILER ROOM WATER DETECTOR ALARM X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/21",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 21,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1985,
        1300,
        1998
      ],
      "literal_source_row_as_printed": "BI-9 UPS LOW BATTERY ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/22",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 22,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        1998,
        1300,
        2011
      ],
      "literal_source_row_as_printed": "BI-10 UPS ON BATTERY ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/23",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 23,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        2011,
        1300,
        2025
      ],
      "literal_source_row_as_printed": "BO-1 HOT WATER PUMP HWP-1 START-STOP X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/24",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 24,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        2025,
        1300,
        2038
      ],
      "literal_source_row_as_printed": "BO-2 HOT WATER PUMP HWP-2 START-STOP X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/25",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 25,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        2038,
        1300,
        2051
      ],
      "literal_source_row_as_printed": "BO-4 BOILER B-1 START/STOP X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/26",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 26,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        2051,
        1300,
        2064
      ],
      "literal_source_row_as_printed": "BO-5 BOILER B-2 START/STOP X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/27",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 27,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        2064,
        1300,
        2077
      ],
      "literal_source_row_as_printed": "BO-7 BOILER B-1 HEATING WATER ISOLATION VALVE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m901-heating-hot-water/28",
      "application": "m901-heating-hot-water",
      "source_table": "M901-HEATING-HOT-WATER-DDC",
      "source_row": 28,
      "page": 31,
      "sheet": "M901",
      "row_bbox": [
        910,
        2077,
        1300,
        2091
      ],
      "literal_source_row_as_printed": "BO-8 BOILER B-2 HEATING WATER ISOLATION VALVE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/1",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 1,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        999,
        750,
        1012
      ],
      "literal_source_row_as_printed": "AI-1 OUTDOOR AIR TEMPERATURE (ENTERING HX) X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/2",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 2,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1012,
        750,
        1025
      ],
      "literal_source_row_as_printed": "AI-2 OUTDOOR AIR HUMIDITY (ENTERING HX) X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/3",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 3,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1025,
        750,
        1038
      ],
      "literal_source_row_as_printed": "AI-3 OUTDOOR TEMEPRATURE (GLOBAL) X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/4",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 4,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1038,
        750,
        1051
      ],
      "literal_source_row_as_printed": "AI-4 OUTDOOR AIR TEMPERATURE (LEAVING HX) X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/5",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 5,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1051,
        750,
        1064
      ],
      "literal_source_row_as_printed": "AI-5 SPACE DIFFERENCIAL PRESSURE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/6",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 6,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1064,
        750,
        1078
      ],
      "literal_source_row_as_printed": "AI-6 OUTDOOR AIR HUMIDITY (LEAVING HX) X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/7",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 7,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1078,
        750,
        1091
      ],
      "literal_source_row_as_printed": "AI-7 EXHAUST AIR TEMPERATURE (ENTERING HX) X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/8",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 8,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1091,
        750,
        1104
      ],
      "literal_source_row_as_printed": "AI-8 EXHAUST AIR HUMIDITY (ENTERING HX) X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/9",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 9,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1104,
        750,
        1117
      ],
      "literal_source_row_as_printed": "AI-9 EXHAUST AIR TEMPERATURE (LEAVING HX) X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/10",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 10,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1117,
        750,
        1130
      ],
      "literal_source_row_as_printed": "AI-10 EXHAUST AIR HUMIDITY (LEAVING HX) X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/11",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 11,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1130,
        750,
        1143
      ],
      "literal_source_row_as_printed": "AI-11 EXHAUST FAN B AIR VOLUME X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/12",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 12,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1143,
        750,
        1156
      ],
      "literal_source_row_as_printed": "AI-12 EXHAUST FAN A AIR VOLUME X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/13",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 13,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1156,
        750,
        1169
      ],
      "literal_source_row_as_printed": "AI-13 SUPPLY FAN B AIR VOLUME X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/14",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 14,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1169,
        750,
        1182
      ],
      "literal_source_row_as_printed": "AI-14 SUPPLY FAN A AIR VOLUME X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/15",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 15,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1182,
        750,
        1195
      ],
      "literal_source_row_as_printed": "AI-15 PREHEAT COIL DISCHARGE TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/16",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 16,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1195,
        750,
        1209
      ],
      "literal_source_row_as_printed": "AI-16 SUPPLY AIR TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/17",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 17,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1209,
        750,
        1222
      ],
      "literal_source_row_as_printed": "AI-17 SUPPLY AIR HUMIDITY X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/18",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 18,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1222,
        750,
        1235
      ],
      "literal_source_row_as_printed": "AI-18 PREHEAT COIL HWR TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/19",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 19,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1235,
        750,
        1248
      ],
      "literal_source_row_as_printed": "AI-19 SUPPLY STATIC PRESSURE 90% THRU SYSTEM X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/20",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 20,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1248,
        750,
        1261
      ],
      "literal_source_row_as_printed": "AI-20 EXHAUST FAN INLET STATIC PRESSURE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/21",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 21,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1261,
        750,
        1274
      ],
      "literal_source_row_as_printed": "AI-21 SUPPLY DISCHARGE STATIC PRESSURE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/22",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 22,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1274,
        750,
        1287
      ],
      "literal_source_row_as_printed": "AI-22 EXHAUST STATIC PRESSURE 90% THRU SYSTEM X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/23",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 23,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1287,
        750,
        1300
      ],
      "literal_source_row_as_printed": "AI-23 COOLING COIL DISCHARGE TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/24",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 24,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1300,
        750,
        1313
      ],
      "literal_source_row_as_printed": "AI-24 SPACE HUMIDITY X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/25",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 25,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1313,
        750,
        1326
      ],
      "literal_source_row_as_printed": "AO-1 EXHAUST AIR DAMPER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/26",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 26,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1326,
        750,
        1340
      ],
      "literal_source_row_as_printed": "AO-2 OUTDOOR AIR DAMPER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/27",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 27,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1340,
        750,
        1353
      ],
      "literal_source_row_as_printed": "AO-3 EXHAUST FAN A SPEED X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/28",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 28,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1353,
        750,
        1366
      ],
      "literal_source_row_as_printed": "AO-4 EXHAUST FAN B SPEED X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/29",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 29,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1366,
        750,
        1379
      ],
      "literal_source_row_as_printed": "AO-5 PREHEAT COIL VALVE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/30",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 30,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1379,
        750,
        1392
      ],
      "literal_source_row_as_printed": "AO-6 SUPPLY FAN B SPEED X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/31",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 31,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1392,
        750,
        1405
      ],
      "literal_source_row_as_printed": "AO-7 COOLING COIL VALVE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/32",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 32,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1405,
        750,
        1418
      ],
      "literal_source_row_as_printed": "AO-8 SUPPLY FAN A SPEED X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/33",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 33,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1418,
        750,
        1431
      ],
      "literal_source_row_as_printed": "BI-1 OUTSIDE AIR FILTER STATUS X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/34",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 34,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1431,
        750,
        1444
      ],
      "literal_source_row_as_printed": "BI-2 SUPPLY FAN B STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/35",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 35,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1444,
        750,
        1457
      ],
      "literal_source_row_as_printed": "BI-3 SUPPLY FAN A STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/36",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 36,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1457,
        750,
        1471
      ],
      "literal_source_row_as_printed": "BI-4 EXHAUST AIR FILTER STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/37",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 37,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1471,
        750,
        1484
      ],
      "literal_source_row_as_printed": "BI-5 EXHAUST FAN A STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/38",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 38,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1484,
        750,
        1497
      ],
      "literal_source_row_as_printed": "BI-6 EXHAUST FAN B STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/39",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 39,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1497,
        750,
        1510
      ],
      "literal_source_row_as_printed": "BI-7 SAFETY LOW LIMIT THERMOSTAT ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/40",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 40,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1510,
        750,
        1523
      ],
      "literal_source_row_as_printed": "BI-8 DISCHARGE PRESSURE HIGH LIMIT ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/41",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 41,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1523,
        750,
        1536
      ],
      "literal_source_row_as_printed": "BI-9 HEATING COIL PUMP STATUS X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/42",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 42,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1536,
        750,
        1549
      ],
      "literal_source_row_as_printed": "BI-10 EXHAUST AIR DAMPER END SWITCH",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/43",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 43,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1549,
        750,
        1562
      ],
      "literal_source_row_as_printed": "BI-11 OUTDOOR AIR DAMPER END SWITCH",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/44",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 44,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1562,
        750,
        1575
      ],
      "literal_source_row_as_printed": "BI-12 EXHAUST FAN INLET PRESSURE HIGH LIMIT ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/45",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 45,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1575,
        750,
        1588
      ],
      "literal_source_row_as_printed": "BI-13 UPS LOW BATTERY ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/46",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 46,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1588,
        750,
        1602
      ],
      "literal_source_row_as_printed": "BI-14 UPS ON BATTERY ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/47",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 47,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1602,
        750,
        1615
      ],
      "literal_source_row_as_printed": "BO-1 EXHAUST FAN A START/STOP X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/48",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 48,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1615,
        750,
        1628
      ],
      "literal_source_row_as_printed": "BO-2 EXHAUST FAN B START/STOP X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/49",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 49,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1628,
        750,
        1641
      ],
      "literal_source_row_as_printed": "BO-3 SUPPLY FAN B START/STOP X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/50",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 50,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1641,
        750,
        1654
      ],
      "literal_source_row_as_printed": "BO-4 SUPPLY FAN A START/STOP X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/51",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 51,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1654,
        750,
        1667
      ],
      "literal_source_row_as_printed": "BO-5 HEATING COIL PUMP START-STOP X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m902-doas-1-2/52",
      "application": "m902-doas-1-2",
      "source_table": "M902-DOAS-1-2-DDC",
      "source_row": 52,
      "page": 32,
      "sheet": "M902",
      "row_bbox": [
        285,
        1667,
        750,
        1682
      ],
      "literal_source_row_as_printed": "BO-6 OA HEAT EXCHANGER BYPASS DAMPER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/1",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 1,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1206,
        760,
        1220
      ],
      "literal_source_row_as_printed": "AI-1 RETURN FAN B VOLUME X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/2",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 2,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1220,
        760,
        1233
      ],
      "literal_source_row_as_printed": "AI-2 RETURN FAN A VOLUME X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/3",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 3,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1233,
        760,
        1246
      ],
      "literal_source_row_as_printed": "AI-3 OUTDOOR TEMEPRATURE (GLOBAL) X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/4",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 4,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1246,
        760,
        1259
      ],
      "literal_source_row_as_printed": "AI-4 SPACE DIFFERENCIAL PRESSURE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/5",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 5,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1259,
        760,
        1272
      ],
      "literal_source_row_as_printed": "AI-5 MIXED AIR TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/6",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 6,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1272,
        760,
        1285
      ],
      "literal_source_row_as_printed": "AI-6 PREHEAT COIL DISCHARGE TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/7",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 7,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1285,
        760,
        1298
      ],
      "literal_source_row_as_printed": "AI-7 SUPPLY AIR TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/8",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 8,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1298,
        760,
        1311
      ],
      "literal_source_row_as_printed": "AI-8 SUPPLY AIR STATIC PRESSURE (AT UNIT) X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/9",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 9,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1311,
        760,
        1325
      ],
      "literal_source_row_as_printed": "AI-9 SUPPLY FAN A VOLUME X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/10",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 10,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1325,
        760,
        1338
      ],
      "literal_source_row_as_printed": "AI-10 SUPPLY FAN B VOLUME X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/11",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 11,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1338,
        760,
        1351
      ],
      "literal_source_row_as_printed": "AI-11 SPACE HUMIDITY X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/12",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 12,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1351,
        760,
        1364
      ],
      "literal_source_row_as_printed": "AI-12 RETURN AIR TEMPERATURE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/13",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 13,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1364,
        760,
        1377
      ],
      "literal_source_row_as_printed": "AI-13 STATIC PRESSURE 90% THRU SYSTEM X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/14",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 14,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1377,
        760,
        1390
      ],
      "literal_source_row_as_printed": "AI-14 OUTDOOR AIRFLOW X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/15",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 15,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1390,
        760,
        1403
      ],
      "literal_source_row_as_printed": "AI-15 PREHEAT COIL HWR TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/16",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 16,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1403,
        760,
        1416
      ],
      "literal_source_row_as_printed": "AI-16 SUPPLY AIR HUMIDITY X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/17",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 17,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1416,
        760,
        1429
      ],
      "literal_source_row_as_printed": "AO-1 RETURN FAN B VFC X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/18",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 18,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1429,
        760,
        1442
      ],
      "literal_source_row_as_printed": "AO-2 RETURN FAN A VFC X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/19",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 19,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1442,
        760,
        1456
      ],
      "literal_source_row_as_printed": "AO-3 SUPPLY FAN A VFC X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/20",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 20,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1456,
        760,
        1469
      ],
      "literal_source_row_as_printed": "AO-4 SUPPLY FAN B VFC X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/21",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 21,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1469,
        760,
        1482
      ],
      "literal_source_row_as_printed": "AO-5 PREHEAT COIL VALVE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/22",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 22,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1482,
        760,
        1495
      ],
      "literal_source_row_as_printed": "AO-6 COOLING COIL VALVE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/23",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 23,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1495,
        760,
        1508
      ],
      "literal_source_row_as_printed": "AO-7 RETURN AIR DAMPER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/24",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 24,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1508,
        760,
        1521
      ],
      "literal_source_row_as_printed": "AO-8 OUTDOOR AIR DAMPER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/25",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 25,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1521,
        760,
        1534
      ],
      "literal_source_row_as_printed": "AO-9 RELIEF AIR DAMPER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/26",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 26,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1534,
        760,
        1547
      ],
      "literal_source_row_as_printed": "BI-1 PREFILTER ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/27",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 27,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1547,
        760,
        1560
      ],
      "literal_source_row_as_printed": "BI-2 SAFETY LOW LIMIT STAT ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/28",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 28,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1560,
        760,
        1573
      ],
      "literal_source_row_as_printed": "BI-3 RETURN AIR LOW STATIC ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/29",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 29,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1573,
        760,
        1587
      ],
      "literal_source_row_as_printed": "BI-4 SUPPLY AIR HIGH STATIC ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/30",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 30,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1587,
        760,
        1600
      ],
      "literal_source_row_as_printed": "BI-5 RETURN FAN B STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/31",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 31,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1600,
        760,
        1613
      ],
      "literal_source_row_as_printed": "BI-6 RETURN FAN A STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/32",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 32,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1613,
        760,
        1626
      ],
      "literal_source_row_as_printed": "BI-7 SUPPLY FAN A STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/33",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 33,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1626,
        760,
        1639
      ],
      "literal_source_row_as_printed": "BI-8 SUPPLY FAN B STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/34",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 34,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1639,
        760,
        1652
      ],
      "literal_source_row_as_printed": "BI-9 HEATING COIL PUMP STATUS X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/35",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 35,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1652,
        760,
        1665
      ],
      "literal_source_row_as_printed": "BI-10 UPS LOW BATTERY ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/36",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 36,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1665,
        760,
        1678
      ],
      "literal_source_row_as_printed": "BI-11 UPS ON BATTERY ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/37",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 37,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1678,
        760,
        1691
      ],
      "literal_source_row_as_printed": "BO-1 RETURN FAN B START-STOP X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/38",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 38,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1691,
        760,
        1704
      ],
      "literal_source_row_as_printed": "BO-2 RETURN FAN A START-STOP X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/39",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 39,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1704,
        760,
        1718
      ],
      "literal_source_row_as_printed": "BO-3 SUPPLY FAN A START-STOP X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/40",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 40,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1718,
        760,
        1731
      ],
      "literal_source_row_as_printed": "BO-4 SUPPLY FAN B START-STOP X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m903-ahu-4/41",
      "application": "m903-ahu-4",
      "source_table": "M903-AHU-4-DDC",
      "source_row": 41,
      "page": 33,
      "sheet": "M903",
      "row_bbox": [
        365,
        1731,
        760,
        1745
      ],
      "literal_source_row_as_printed": "BO-5 HEATING COIL PUMP START-STOP X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/1",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 1,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1253,
        780,
        1266
      ],
      "literal_source_row_as_printed": "AI-1 EXHAUST FAN VOLUME X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/2",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 2,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1266,
        780,
        1280
      ],
      "literal_source_row_as_printed": "AI-2 OUTDOOR TEMEPRATURE (GLOBAL) X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/3",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 3,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1280,
        780,
        1293
      ],
      "literal_source_row_as_printed": "AI-3 SPACE DIFFERENCIAL PRESSURE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/4",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 4,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1293,
        780,
        1306
      ],
      "literal_source_row_as_printed": "AI-4 MIXED AIR TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/5",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 5,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1306,
        780,
        1319
      ],
      "literal_source_row_as_printed": "AI-5 REHEAT COIL DISCHARGE TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/6",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 6,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1319,
        780,
        1332
      ],
      "literal_source_row_as_printed": "AI-6 SUPPLY AIR TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/7",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 7,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1332,
        780,
        1345
      ],
      "literal_source_row_as_printed": "AI-7 SUPPLY AIR STATIC PRESSURE (AT UNIT) X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/8",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 8,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1345,
        780,
        1358
      ],
      "literal_source_row_as_printed": "AI-8 SUPPLY FAN VOLUME X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/9",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 9,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1358,
        780,
        1371
      ],
      "literal_source_row_as_printed": "AI-9 SPACE HUMIDITY X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/10",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 10,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1371,
        780,
        1384
      ],
      "literal_source_row_as_printed": "AI-10 EXHAUST AIR TEMPERATURE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/11",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 11,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1384,
        780,
        1397
      ],
      "literal_source_row_as_printed": "AI-11 STATIC PRESSURE 90% THRU SYSTEM X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/12",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 12,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1397,
        780,
        1411
      ],
      "literal_source_row_as_printed": "AI-12 OUTDOOR AIRFLOW X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/13",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 13,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1411,
        780,
        1424
      ],
      "literal_source_row_as_printed": "AI-13 RETURN WATER TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/14",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 14,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1424,
        780,
        1437
      ],
      "literal_source_row_as_printed": "AI-14 SUPPLY AIR HUMIDITY X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/15",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 15,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1437,
        780,
        1450
      ],
      "literal_source_row_as_printed": "AO-1 EXHAUST FAN VFC X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/16",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 16,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1450,
        780,
        1463
      ],
      "literal_source_row_as_printed": "AO-2 SUPPLY FAN VFC X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/17",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 17,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1463,
        780,
        1476
      ],
      "literal_source_row_as_printed": "AO-3 REHEAT COIL VALVE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/18",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 18,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1476,
        780,
        1489
      ],
      "literal_source_row_as_printed": "AO-4 COOLING COIL VALVE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/19",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 19,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1489,
        780,
        1502
      ],
      "literal_source_row_as_printed": "AO-6 OUTDOOR AIR DAMPER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/20",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 20,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1502,
        780,
        1515
      ],
      "literal_source_row_as_printed": "AO-7 EXHAUST AIR DAMPER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/21",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 21,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1515,
        780,
        1528
      ],
      "literal_source_row_as_printed": "BI-1 PREFILTER ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/22",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 22,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1528,
        780,
        1542
      ],
      "literal_source_row_as_printed": "BI-2 SAFETY LOW LIMIT STAT ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/23",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 23,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1542,
        780,
        1555
      ],
      "literal_source_row_as_printed": "BI-3 EXHAUST AIR LOW STATIC ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/24",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 24,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1555,
        780,
        1568
      ],
      "literal_source_row_as_printed": "BI-4 SUPPLY AIR HIGH STATIC ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/25",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 25,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1568,
        780,
        1581
      ],
      "literal_source_row_as_printed": "BI-5 EXHAUST FAN STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/26",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 26,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1581,
        780,
        1594
      ],
      "literal_source_row_as_printed": "BI-6 SUPPLY FAN STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/27",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 27,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1594,
        780,
        1607
      ],
      "literal_source_row_as_printed": "BI-7 UPS LOW BATTERY ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/28",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 28,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1607,
        780,
        1620
      ],
      "literal_source_row_as_printed": "BI-8 UPS ON BATTERY ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/29",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 29,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1620,
        780,
        1633
      ],
      "literal_source_row_as_printed": "BO-1 EXHAUST FAN START-STOP X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m904-doas-3/30",
      "application": "m904-doas-3",
      "source_table": "M904-DOAS-3-DDC",
      "source_row": 30,
      "page": 34,
      "sheet": "M904",
      "row_bbox": [
        345,
        1633,
        780,
        1648
      ],
      "literal_source_row_as_printed": "BO-2 SUPPLY FAN START-STOP X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-sallyport-exhaust/1",
      "application": "m905-sallyport-exhaust",
      "source_table": "M905-SALLYPORT-EXHAUST-DDC",
      "source_row": 1,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        157,
        2450,
        171
      ],
      "literal_source_row_as_printed": "BI-1 FAN STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-sallyport-exhaust/2",
      "application": "m905-sallyport-exhaust",
      "source_table": "M905-SALLYPORT-EXHAUST-DDC",
      "source_row": 2,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        171,
        2450,
        184
      ],
      "literal_source_row_as_printed": "BO-1 FAN START-STOP X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-sallyport-exhaust/3",
      "application": "m905-sallyport-exhaust",
      "source_table": "M905-SALLYPORT-EXHAUST-DDC",
      "source_row": 3,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        184,
        2450,
        197
      ],
      "literal_source_row_as_printed": "BO-2 GAS MONITORING SYSTEM EXHAUST FAN ON/OFF X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-sallyport-exhaust/4",
      "application": "m905-sallyport-exhaust",
      "source_table": "M905-SALLYPORT-EXHAUST-DDC",
      "source_row": 4,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        197,
        2450,
        210
      ],
      "literal_source_row_as_printed": "BO-3 OUTDOOR INTAKE MOTORIZED DAMPER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-sallyport-exhaust/5",
      "application": "m905-sallyport-exhaust",
      "source_table": "M905-SALLYPORT-EXHAUST-DDC",
      "source_row": 5,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        210,
        2450,
        225
      ],
      "literal_source_row_as_printed": "BO-4 EXHAUST FAN MOTORIZED DAMPER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-jail-exhaust/1",
      "application": "m905-jail-exhaust",
      "source_table": "M905-JAIL-EXHAUST-DDC",
      "source_row": 1,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        703,
        2450,
        716
      ],
      "literal_source_row_as_printed": "AO-1 EXHAUST FAN STARTER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-jail-exhaust/2",
      "application": "m905-jail-exhaust",
      "source_table": "M905-JAIL-EXHAUST-DDC",
      "source_row": 2,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        716,
        2450,
        729
      ],
      "literal_source_row_as_printed": "AO-1 EXHAUST FAN STARTER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-jail-exhaust/3",
      "application": "m905-jail-exhaust",
      "source_table": "M905-JAIL-EXHAUST-DDC",
      "source_row": 3,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        729,
        2450,
        742
      ],
      "literal_source_row_as_printed": "BI-1 EXHAUST FAN STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-jail-exhaust/4",
      "application": "m905-jail-exhaust",
      "source_table": "M905-JAIL-EXHAUST-DDC",
      "source_row": 4,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        742,
        2450,
        756
      ],
      "literal_source_row_as_printed": "BI-1 EXHAUST FAN STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-jail-exhaust/5",
      "application": "m905-jail-exhaust",
      "source_table": "M905-JAIL-EXHAUST-DDC",
      "source_row": 5,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        756,
        2450,
        769
      ],
      "literal_source_row_as_printed": "BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-jail-exhaust/6",
      "application": "m905-jail-exhaust",
      "source_table": "M905-JAIL-EXHAUST-DDC",
      "source_row": 6,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        769,
        2450,
        782
      ],
      "literal_source_row_as_printed": "BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-jail-exhaust/7",
      "application": "m905-jail-exhaust",
      "source_table": "M905-JAIL-EXHAUST-DDC",
      "source_row": 7,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        782,
        2450,
        795
      ],
      "literal_source_row_as_printed": "BI-3 EXHAUST FAN DAMPER END SWITCH X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-jail-exhaust/8",
      "application": "m905-jail-exhaust",
      "source_table": "M905-JAIL-EXHAUST-DDC",
      "source_row": 8,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        795,
        2450,
        808
      ],
      "literal_source_row_as_printed": "BI-3 EXHAUST FAN DAMPER END SWITCH X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-jail-exhaust/9",
      "application": "m905-jail-exhaust",
      "source_table": "M905-JAIL-EXHAUST-DDC",
      "source_row": 9,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        808,
        2450,
        821
      ],
      "literal_source_row_as_printed": "BO-1 EXHAUST FAN START-STOP X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-jail-exhaust/10",
      "application": "m905-jail-exhaust",
      "source_table": "M905-JAIL-EXHAUST-DDC",
      "source_row": 10,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        821,
        2450,
        834
      ],
      "literal_source_row_as_printed": "BO-1 EXHAUST FAN START-STOP X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-jail-exhaust/11",
      "application": "m905-jail-exhaust",
      "source_table": "M905-JAIL-EXHAUST-DDC",
      "source_row": 11,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        834,
        2450,
        847
      ],
      "literal_source_row_as_printed": "BO-2 EXHAUST FAN ISOLATION DAMPER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-jail-exhaust/12",
      "application": "m905-jail-exhaust",
      "source_table": "M905-JAIL-EXHAUST-DDC",
      "source_row": 12,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        847,
        2450,
        862
      ],
      "literal_source_row_as_printed": "BO-2 EXHAUST FAN ISOLATION DAMPER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-pod-exhaust/1",
      "application": "m905-pod-exhaust",
      "source_table": "M905-POD-EXHAUST-DDC",
      "source_row": 1,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        1497,
        2450,
        1510
      ],
      "literal_source_row_as_printed": "AO-1 EXHAUST FAN STARTER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-pod-exhaust/2",
      "application": "m905-pod-exhaust",
      "source_table": "M905-POD-EXHAUST-DDC",
      "source_row": 2,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        1510,
        2450,
        1523
      ],
      "literal_source_row_as_printed": "AO-1 EXHAUST FAN STARTER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-pod-exhaust/3",
      "application": "m905-pod-exhaust",
      "source_table": "M905-POD-EXHAUST-DDC",
      "source_row": 3,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        1523,
        2450,
        1536
      ],
      "literal_source_row_as_printed": "BI-1 EXHAUST FAN STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-pod-exhaust/4",
      "application": "m905-pod-exhaust",
      "source_table": "M905-POD-EXHAUST-DDC",
      "source_row": 4,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        1536,
        2450,
        1550
      ],
      "literal_source_row_as_printed": "BI-1 EXHAUST FAN STATUS X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-pod-exhaust/5",
      "application": "m905-pod-exhaust",
      "source_table": "M905-POD-EXHAUST-DDC",
      "source_row": 5,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        1550,
        2450,
        1563
      ],
      "literal_source_row_as_printed": "BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-pod-exhaust/6",
      "application": "m905-pod-exhaust",
      "source_table": "M905-POD-EXHAUST-DDC",
      "source_row": 6,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        1563,
        2450,
        1576
      ],
      "literal_source_row_as_printed": "BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-pod-exhaust/7",
      "application": "m905-pod-exhaust",
      "source_table": "M905-POD-EXHAUST-DDC",
      "source_row": 7,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        1576,
        2450,
        1589
      ],
      "literal_source_row_as_printed": "BI-3 EXHAUST FAN DAMPER END SWITCH X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-pod-exhaust/8",
      "application": "m905-pod-exhaust",
      "source_table": "M905-POD-EXHAUST-DDC",
      "source_row": 8,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        1589,
        2450,
        1602
      ],
      "literal_source_row_as_printed": "BI-3 EXHAUST FAN DAMPER END SWITCH X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-pod-exhaust/9",
      "application": "m905-pod-exhaust",
      "source_table": "M905-POD-EXHAUST-DDC",
      "source_row": 9,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        1602,
        2450,
        1615
      ],
      "literal_source_row_as_printed": "BO-1 EXHAUST FAN START-STOP X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-pod-exhaust/10",
      "application": "m905-pod-exhaust",
      "source_table": "M905-POD-EXHAUST-DDC",
      "source_row": 10,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        1615,
        2450,
        1628
      ],
      "literal_source_row_as_printed": "BO-1 EXHAUST FAN START-STOP X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-pod-exhaust/11",
      "application": "m905-pod-exhaust",
      "source_table": "M905-POD-EXHAUST-DDC",
      "source_row": 11,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        1628,
        2450,
        1641
      ],
      "literal_source_row_as_printed": "BO-2 EXHAUST FAN ISOLATION DAMPER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m905-pod-exhaust/12",
      "application": "m905-pod-exhaust",
      "source_table": "M905-POD-EXHAUST-DDC",
      "source_row": 12,
      "page": 35,
      "sheet": "M905",
      "row_bbox": [
        1910,
        1641,
        2450,
        1656
      ],
      "literal_source_row_as_printed": "BO-2 EXHAUST FAN ISOLATION DAMPER X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m906-heat-recovery-chiller/1",
      "application": "m906-heat-recovery-chiller",
      "source_table": "M906-HEAT-RECOVERY-CHILLER-DDC",
      "source_row": 1,
      "page": 36,
      "sheet": "M906",
      "row_bbox": [
        295,
        1810,
        800,
        1823
      ],
      "literal_source_row_as_printed": "AI-1 HRC-1 CHILLED WATER ENTERING TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m906-heat-recovery-chiller/2",
      "application": "m906-heat-recovery-chiller",
      "source_table": "M906-HEAT-RECOVERY-CHILLER-DDC",
      "source_row": 2,
      "page": 36,
      "sheet": "M906",
      "row_bbox": [
        295,
        1823,
        800,
        1836
      ],
      "literal_source_row_as_printed": "AI-2 HRC CHILLED WATER LEAVING TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m906-heat-recovery-chiller/3",
      "application": "m906-heat-recovery-chiller",
      "source_table": "M906-HEAT-RECOVERY-CHILLER-DDC",
      "source_row": 3,
      "page": 36,
      "sheet": "M906",
      "row_bbox": [
        295,
        1836,
        800,
        1850
      ],
      "literal_source_row_as_printed": "AI-3 HRC-1 SYSTEM CHILLED WATER FLOW X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m906-heat-recovery-chiller/4",
      "application": "m906-heat-recovery-chiller",
      "source_table": "M906-HEAT-RECOVERY-CHILLER-DDC",
      "source_row": 4,
      "page": 36,
      "sheet": "M906",
      "row_bbox": [
        295,
        1850,
        800,
        1863
      ],
      "literal_source_row_as_printed": "AI-4 HRC-1 SYSTEM CHILLED WATER CALCULATED LOAD X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m906-heat-recovery-chiller/5",
      "application": "m906-heat-recovery-chiller",
      "source_table": "M906-HEAT-RECOVERY-CHILLER-DDC",
      "source_row": 5,
      "page": 36,
      "sheet": "M906",
      "row_bbox": [
        295,
        1863,
        800,
        1876
      ],
      "literal_source_row_as_printed": "AI-5 HRC-1 ENTERING HOT WATER TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m906-heat-recovery-chiller/6",
      "application": "m906-heat-recovery-chiller",
      "source_table": "M906-HEAT-RECOVERY-CHILLER-DDC",
      "source_row": 6,
      "page": 36,
      "sheet": "M906",
      "row_bbox": [
        295,
        1876,
        800,
        1889
      ],
      "literal_source_row_as_printed": "AI-6 HRC-1 LEAVING HOT WATER TEMPERATURE X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m906-heat-recovery-chiller/7",
      "application": "m906-heat-recovery-chiller",
      "source_table": "M906-HEAT-RECOVERY-CHILLER-DDC",
      "source_row": 7,
      "page": 36,
      "sheet": "M906",
      "row_bbox": [
        295,
        1889,
        800,
        1902
      ],
      "literal_source_row_as_printed": "AI-7 HRC-1 SYSTEM HOT WATER FLOW X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m906-heat-recovery-chiller/8",
      "application": "m906-heat-recovery-chiller",
      "source_table": "M906-HEAT-RECOVERY-CHILLER-DDC",
      "source_row": 8,
      "page": 36,
      "sheet": "M906",
      "row_bbox": [
        295,
        1902,
        800,
        1915
      ],
      "literal_source_row_as_printed": "AI-8 HRC-1 SYSTEM HOT WATER CALCULATED LOAD X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m906-heat-recovery-chiller/9",
      "application": "m906-heat-recovery-chiller",
      "source_table": "M906-HEAT-RECOVERY-CHILLER-DDC",
      "source_row": 9,
      "page": 36,
      "sheet": "M906",
      "row_bbox": [
        295,
        1915,
        800,
        1928
      ],
      "literal_source_row_as_printed": "AO-1 HRC-1 FIRING RATE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m906-heat-recovery-chiller/10",
      "application": "m906-heat-recovery-chiller",
      "source_table": "M906-HEAT-RECOVERY-CHILLER-DDC",
      "source_row": 10,
      "page": 36,
      "sheet": "M906",
      "row_bbox": [
        295,
        1928,
        800,
        1941
      ],
      "literal_source_row_as_printed": "BI-1 HRC-1 GENERAL ALARM X X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m906-heat-recovery-chiller/11",
      "application": "m906-heat-recovery-chiller",
      "source_table": "M906-HEAT-RECOVERY-CHILLER-DDC",
      "source_row": 11,
      "page": 36,
      "sheet": "M906",
      "row_bbox": [
        295,
        1941,
        800,
        1954
      ],
      "literal_source_row_as_printed": "BI-2 HEAT RECOVERY CHILLED WATER PUMP STATUS X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m906-heat-recovery-chiller/12",
      "application": "m906-heat-recovery-chiller",
      "source_table": "M906-HEAT-RECOVERY-CHILLER-DDC",
      "source_row": 12,
      "page": 36,
      "sheet": "M906",
      "row_bbox": [
        295,
        1954,
        800,
        1967
      ],
      "literal_source_row_as_printed": "BI-3 HEAT RECOVERY HOT WATER PUMP STATUS X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m906-heat-recovery-chiller/13",
      "application": "m906-heat-recovery-chiller",
      "source_table": "M906-HEAT-RECOVERY-CHILLER-DDC",
      "source_row": 13,
      "page": 36,
      "sheet": "M906",
      "row_bbox": [
        295,
        1967,
        800,
        1980
      ],
      "literal_source_row_as_printed": "BO-1 HRC-1 START/STOP X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m906-heat-recovery-chiller/14",
      "application": "m906-heat-recovery-chiller",
      "source_table": "M906-HEAT-RECOVERY-CHILLER-DDC",
      "source_row": 14,
      "page": 36,
      "sheet": "M906",
      "row_bbox": [
        295,
        1980,
        800,
        1994
      ],
      "literal_source_row_as_printed": "BO-2 HEAT RECOVERY CHILLED WATER PUMP START-STOP X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m906-heat-recovery-chiller/15",
      "application": "m906-heat-recovery-chiller",
      "source_table": "M906-HEAT-RECOVERY-CHILLER-DDC",
      "source_row": 15,
      "page": 36,
      "sheet": "M906",
      "row_bbox": [
        295,
        1994,
        800,
        2007
      ],
      "literal_source_row_as_printed": "BO-3 HRC-1 CHILLED WATER ISOLATION VALVE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m906-heat-recovery-chiller/16",
      "application": "m906-heat-recovery-chiller",
      "source_table": "M906-HEAT-RECOVERY-CHILLER-DDC",
      "source_row": 16,
      "page": 36,
      "sheet": "M906",
      "row_bbox": [
        295,
        2007,
        800,
        2020
      ],
      "literal_source_row_as_printed": "BO-4 HEAT RECOVERY HOT WATER PUMP START-STOP X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m906-heat-recovery-chiller/17",
      "application": "m906-heat-recovery-chiller",
      "source_table": "M906-HEAT-RECOVERY-CHILLER-DDC",
      "source_row": 17,
      "page": 36,
      "sheet": "M906",
      "row_bbox": [
        295,
        2020,
        800,
        2034
      ],
      "literal_source_row_as_printed": "BO-5 HRC-1 HEATING WATER ISOLATION VALVE X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    }
  ]
}
