# Vermillion County Jail Addition & Renovation - ground truth

complete_with_documented_source_limitations

Source: [pdf/06__vol2__096__Vermillion_County_Jail.pdf](../../pdf/06__vol2__096__Vermillion_County_Jail.pdf). 36 supplied pages. SHA-256 `72da836a803740382b319b718c1f10d8daeff6e5dbe869f1e68ff173ea4092ec`.

Complete source-bounded ground truth for the supplied 36-page Vermillion County Jail set: visual review of every page; title-block/sheet/local-scale context; 25 complete M600-M603 schedule tables with 239 literal rows; standalone 24-row motorized-damper schedule; 229 literal M901-M906 DDC point-matrix rows; BAS LAN/hard-wire context; and 13 sequence subjects with independently checked operational clauses. It does not fabricate installed equipment/sensor/damper/valve quantities, physical I/O/cards/terminals/wiring, controller details or network topology/addressing.

## Reading this record

- Wide source tables are retained as complete left-to-right literal nonblank rows to preserve their narrow/merged/vertical headers and all source values without unsupported normalization.
- M603 contains the project’s distinct 24-row motorized-damper schedule and a 58-row VAV schedule, both captured separately at strict source-cell level.
- M901-M906 retain all 229 published point-matrix rows, including repeated labels, as source facts rather than physical point counts.
- All 36 source pages were visually reviewed and every component is dual-parser checked during final build/verification.

## Project, scale, and supplied-sheet ledger

- project name as printed: VERMILLION COUNTY JAIL
- owner as printed: VERMILLION COUNTY COMMISSIONERS
- location as printed: HILLSDALE, IN
- project number as printed: 17-700-078-2
- issue as printed: 100% CD Bid Set
- issue date as printed: 04.12.2021
- revision date status: The issue date is retained as an issue date; no populated revision date is asserted.
- assertion ids:
  - rank06-title-owner-project
  - rank06-issue
  - rank06-location
  - rank06-project-no
  - rank06-issue-date

- printed local view scales observed:
  - Record:
    - page: 7
    - sheet: M210A
    - view: first floor Unit A ductwork plan
    - scale as printed: 1/8" = 1'-0"
- takeoff scale status: The cited scale is local to the cited plan view. No global scale is asserted; schedules, schematics and details must not be scaled from it.
- assertion ids:
  - rank06-scale-m210a

### PDF 1 - M001: MECHANICAL LEGEND / GENERAL NOTES

Visual review: Mechanical legends, abbreviations, symbols and controls context..

### PDF 2 - M012: LEVEL 1 THERMAL ZONE DIAGRAM

Visual review: Thermal-zone diagram and local plan-scale context..

### PDF 3 - M023: SECOND FLOOR THERMAL ZONE DIAGRAM

Visual review: Second-floor thermal-zone diagram and local plan-scale context..

### PDF 4 - M110A: FIRST FLOOR DEMOLITION PLAN UNIT A

Visual review: Mechanical demolition plan for Unit A..

### PDF 5 - M110B: FIRST FLOOR DEMOLITION PLAN UNIT B

Visual review: Mechanical demolition plan for Unit B..

### PDF 6 - M120: ATTIC FLOOR DEMOLITION PLAN

Visual review: Mechanical attic demolition-plan context..

### PDF 7 - M210A: FIRST FLOOR DUCTWORK PLAN UNIT A

Visual review: Unit A ductwork, devices and equipment plan context..

### PDF 8 - M210B: FIRST FLOOR DUCTWORK PLAN UNIT B

Visual review: Unit B ductwork, devices and equipment plan context..

### PDF 9 - M210C: FIRST FLOOR DUCTWORK PLAN UNIT C

Visual review: Unit C ductwork, devices and equipment plan context..

### PDF 10 - M220C: SECOND FLOOR DUCTWORK PLAN UNIT C

Visual review: Second-floor Unit C ductwork plan context..

### PDF 11 - M230: JAIL ROOF PLAN MECHANICAL

Visual review: Jail roof mechanical plan context..

### PDF 12 - M230C: POD ROOF PLAN MECHANICAL

Visual review: Pod roof mechanical plan context..

### PDF 13 - M310A: FIRST FLOOR PIPING PLAN UNIT A

Visual review: Unit A hydronic piping plan context..

### PDF 14 - M310B: FIRST FLOOR PIPING PLAN UNIT B

Visual review: Unit B hydronic piping plan context..

### PDF 15 - M310C: FIRST FLOOR PIPING PLAN UNIT C

Visual review: Unit C hydronic piping plan context..

### PDF 16 - M320C: SECOND FLOOR PIPING PLAN UNIT C

Visual review: Second-floor Unit C piping plan context..

### PDF 17 - M400: MECHANICAL SECTIONS

Visual review: Cell/chase mechanical sections and detail context..

### PDF 18 - M500: MECHANICAL ROOM PIPING

Visual review: Mechanical-room Unit B piping plan context..

### PDF 19 - M600: SCHEDULES - MECHANICAL

Visual review: AHU system, fan, coil, heat-exchanger, filter and attenuator schedules..

### PDF 20 - M601: SCHEDULES - MECHANICAL

Visual review: Chiller, boiler, pump, expansion tank, separator and glycol make-up schedules..

### PDF 21 - M602: SCHEDULES - MECHANICAL

Visual review: Unit heater, DX, louver, hood, FCU and exhaust fan schedules..

### PDF 22 - M603: SCHEDULES - MECHANICAL

Visual review: Air-device, VAV and motorized-damper schedules..

### PDF 23 - M701: CHILLED/HOT WATER ISOMETRIC

Visual review: Chilled- and heating-water isometric context..

### PDF 24 - M801: MECHANICAL DETAILS

Visual review: Mechanical detail context..

### PDF 25 - M802: MECHANICAL DETAILS

Visual review: Mechanical detail context..

### PDF 26 - M803: MECHANICAL DETAILS

Visual review: Mechanical detail context..

### PDF 27 - M804: MECHANICAL DETAILS

Visual review: Mechanical detail context..

### PDF 28 - M805: MECHANICAL DETAILS

Visual review: Mechanical detail context..

### PDF 29 - M806: MECHANICAL DETAILS

Visual review: Mechanical detail context..

### PDF 30 - M807: MECHANICAL DETAILS

Visual review: AHU mechanical details..

### PDF 31 - M901: CHILLER AND HOT WATER PLANTS CONTROLS SCHEMATIC

Visual review: Chilled-water/hot-water controls, DDC matrices, sequence and BAS architecture..

### PDF 32 - M902: DOAS-1 & DOAS-2 CONTROL SCHEMATIC

Visual review: DOAS 1/2 controls, DDC matrix and sequence..

### PDF 33 - M903: AHU-4 CONTROL SCHEMATIC

Visual review: AHU-4 controls, DDC matrix and sequence..

### PDF 34 - M904: DOAS-3 CONTROL SCHEMATIC

Visual review: DOAS-3 controls, DDC matrix and sequence..

### PDF 35 - M905: HVAC CONTROLS

Visual review: Sallyport, pod and jail exhaust control schematics, matrices and sequences..

### PDF 36 - M906: HVAC CONTROLS

Visual review: Terminal, FCU, unit-heater, general-exhaust and HRC controls..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Literal source row | PDF / table / row |
|---|---|
| M600-AHU-SYSTEM-INDEX/1 | 19 / M600-AHU-SYSTEM-INDEX / 1 |
| M600-AHU-SYSTEM-INDEX/2 | 19 / M600-AHU-SYSTEM-INDEX / 2 |
| M600-AHU-SYSTEM-INDEX/3 | 19 / M600-AHU-SYSTEM-INDEX / 3 |
| M600-AHU-SYSTEM-INDEX/4 | 19 / M600-AHU-SYSTEM-INDEX / 4 |
| M600-AHU-SUPPLY-FANS/1 | 19 / M600-AHU-SUPPLY-FANS / 1 |
| M600-AHU-SUPPLY-FANS/2 | 19 / M600-AHU-SUPPLY-FANS / 2 |
| M600-AHU-SUPPLY-FANS/3 | 19 / M600-AHU-SUPPLY-FANS / 3 |
| M600-AHU-SUPPLY-FANS/4 | 19 / M600-AHU-SUPPLY-FANS / 4 |
| M600-AHU-SUPPLY-FANS/5 | 19 / M600-AHU-SUPPLY-FANS / 5 |
| M600-AHU-SUPPLY-FANS/6 | 19 / M600-AHU-SUPPLY-FANS / 6 |
| M600-AHU-SUPPLY-FANS/7 | 19 / M600-AHU-SUPPLY-FANS / 7 |
| M600-AHU-RETURN-EXHAUST-FANS/1 | 19 / M600-AHU-RETURN-EXHAUST-FANS / 1 |
| M600-AHU-RETURN-EXHAUST-FANS/2 | 19 / M600-AHU-RETURN-EXHAUST-FANS / 2 |
| M600-AHU-RETURN-EXHAUST-FANS/3 | 19 / M600-AHU-RETURN-EXHAUST-FANS / 3 |
| M600-AHU-RETURN-EXHAUST-FANS/4 | 19 / M600-AHU-RETURN-EXHAUST-FANS / 4 |
| M600-AHU-RETURN-EXHAUST-FANS/5 | 19 / M600-AHU-RETURN-EXHAUST-FANS / 5 |
| M600-AHU-RETURN-EXHAUST-FANS/6 | 19 / M600-AHU-RETURN-EXHAUST-FANS / 6 |
| M600-AHU-CHILLED-WATER-COILS/1 | 19 / M600-AHU-CHILLED-WATER-COILS / 1 |
| M600-AHU-CHILLED-WATER-COILS/2 | 19 / M600-AHU-CHILLED-WATER-COILS / 2 |
| M600-AHU-CHILLED-WATER-COILS/3 | 19 / M600-AHU-CHILLED-WATER-COILS / 3 |
| M600-AHU-CHILLED-WATER-COILS/4 | 19 / M600-AHU-CHILLED-WATER-COILS / 4 |
| M600-AHU-HEATING-WATER-COILS/1 | 19 / M600-AHU-HEATING-WATER-COILS / 1 |
| M600-AHU-HEATING-WATER-COILS/2 | 19 / M600-AHU-HEATING-WATER-COILS / 2 |
| M600-AHU-HEATING-WATER-COILS/3 | 19 / M600-AHU-HEATING-WATER-COILS / 3 |
| M600-AHU-HEATING-WATER-COILS/4 | 19 / M600-AHU-HEATING-WATER-COILS / 4 |
| M600-AHU-PLATE-FRAME-HEAT-EXCHANGERS/1 | 19 / M600-AHU-PLATE-FRAME-HEAT-EXCHANGERS / 1 |
| M600-AHU-PLATE-FRAME-HEAT-EXCHANGERS/2 | 19 / M600-AHU-PLATE-FRAME-HEAT-EXCHANGERS / 2 |
| M600-AHU-AIR-FILTERS/1 | 19 / M600-AHU-AIR-FILTERS / 1 |
| M600-AHU-AIR-FILTERS/2 | 19 / M600-AHU-AIR-FILTERS / 2 |
| M600-AHU-AIR-FILTERS/3 | 19 / M600-AHU-AIR-FILTERS / 3 |
| M600-AHU-AIR-FILTERS/4 | 19 / M600-AHU-AIR-FILTERS / 4 |
| M600-AHU-AIR-FILTERS/5 | 19 / M600-AHU-AIR-FILTERS / 5 |
| M600-AHU-AIR-FILTERS/6 | 19 / M600-AHU-AIR-FILTERS / 6 |
| M600-AHU-SOUND-ATTENUATORS/1 | 19 / M600-AHU-SOUND-ATTENUATORS / 1 |
| M600-AHU-SOUND-ATTENUATORS/2 | 19 / M600-AHU-SOUND-ATTENUATORS / 2 |
| M600-AHU-SOUND-ATTENUATORS/3 | 19 / M600-AHU-SOUND-ATTENUATORS / 3 |
| M600-AHU-SOUND-ATTENUATORS/4 | 19 / M600-AHU-SOUND-ATTENUATORS / 4 |
| M600-AHU-SOUND-ATTENUATORS/5 | 19 / M600-AHU-SOUND-ATTENUATORS / 5 |
| M600-AHU-SOUND-ATTENUATORS/6 | 19 / M600-AHU-SOUND-ATTENUATORS / 6 |
| M601-AIR-COOLED-CHILLERS/1 | 20 / M601-AIR-COOLED-CHILLERS / 1 |
| M601-AIR-COOLED-CHILLERS/2 | 20 / M601-AIR-COOLED-CHILLERS / 2 |
| M601-AIR-COOLED-CHILLERS/3 | 20 / M601-AIR-COOLED-CHILLERS / 3 |
| M601-AIR-COOLED-CHILLERS/4 | 20 / M601-AIR-COOLED-CHILLERS / 4 |
| M601-CONDENSING-BOILERS/1 | 20 / M601-CONDENSING-BOILERS / 1 |
| M601-CONDENSING-BOILERS/2 | 20 / M601-CONDENSING-BOILERS / 2 |
| M601-PUMPS/1 | 20 / M601-PUMPS / 1 |
| M601-PUMPS/2 | 20 / M601-PUMPS / 2 |
| M601-PUMPS/3 | 20 / M601-PUMPS / 3 |
| M601-PUMPS/4 | 20 / M601-PUMPS / 4 |
| M601-PUMPS/5 | 20 / M601-PUMPS / 5 |
| M601-PUMPS/6 | 20 / M601-PUMPS / 6 |
| M601-PUMPS/7 | 20 / M601-PUMPS / 7 |
| M601-PUMPS/8 | 20 / M601-PUMPS / 8 |
| M601-PUMPS/9 | 20 / M601-PUMPS / 9 |
| M601-PUMPS/10 | 20 / M601-PUMPS / 10 |
| M601-EXPANSION-TANKS/1 | 20 / M601-EXPANSION-TANKS / 1 |
| M601-EXPANSION-TANKS/2 | 20 / M601-EXPANSION-TANKS / 2 |
| M601-AIR-SEPARATORS/1 | 20 / M601-AIR-SEPARATORS / 1 |
| M601-AIR-SEPARATORS/2 | 20 / M601-AIR-SEPARATORS / 2 |
| M601-GLYCOL-MAKE-UP-UNIT/1 | 20 / M601-GLYCOL-MAKE-UP-UNIT / 1 |
| M602-UNIT-HEATERS/1 | 21 / M602-UNIT-HEATERS / 1 |
| M602-UNIT-HEATERS/2 | 21 / M602-UNIT-HEATERS / 2 |
| M602-UNIT-HEATERS/3 | 21 / M602-UNIT-HEATERS / 3 |
| M602-UNIT-HEATERS/4 | 21 / M602-UNIT-HEATERS / 4 |
| M602-UNIT-HEATERS/5 | 21 / M602-UNIT-HEATERS / 5 |
| M602-DX-SPLITS/1 | 21 / M602-DX-SPLITS / 1 |
| M602-DX-SPLITS/2 | 21 / M602-DX-SPLITS / 2 |
| M602-DX-SPLITS/3 | 21 / M602-DX-SPLITS / 3 |
| M602-DX-SPLITS/4 | 21 / M602-DX-SPLITS / 4 |
| M602-DX-SPLITS/5 | 21 / M602-DX-SPLITS / 5 |
| M602-DX-SPLITS/6 | 21 / M602-DX-SPLITS / 6 |
| M602-LOUVERS/1 | 21 / M602-LOUVERS / 1 |
| M602-LOUVERS/2 | 21 / M602-LOUVERS / 2 |
| M602-LOUVERS/3 | 21 / M602-LOUVERS / 3 |
| M602-LOUVERS/4 | 21 / M602-LOUVERS / 4 |
| M602-LOUVERS/5 | 21 / M602-LOUVERS / 5 |
| M602-LOUVERS/6 | 21 / M602-LOUVERS / 6 |
| M602-LOUVERS/7 | 21 / M602-LOUVERS / 7 |
| M602-GRAVITY-HOODS/1 | 21 / M602-GRAVITY-HOODS / 1 |
| M602-GRAVITY-HOODS/2 | 21 / M602-GRAVITY-HOODS / 2 |
| M602-FAN-COIL-UNITS/1 | 21 / M602-FAN-COIL-UNITS / 1 |
| M602-FAN-COIL-UNITS/2 | 21 / M602-FAN-COIL-UNITS / 2 |
| M602-FAN-COIL-UNITS/3 | 21 / M602-FAN-COIL-UNITS / 3 |
| M602-EXHAUST-FANS/1 | 21 / M602-EXHAUST-FANS / 1 |
| M602-EXHAUST-FANS/2 | 21 / M602-EXHAUST-FANS / 2 |
| M602-EXHAUST-FANS/3 | 21 / M602-EXHAUST-FANS / 3 |
| M602-EXHAUST-FANS/4 | 21 / M602-EXHAUST-FANS / 4 |
| M602-EXHAUST-FANS/5 | 21 / M602-EXHAUST-FANS / 5 |
| M602-EXHAUST-FANS/6 | 21 / M602-EXHAUST-FANS / 6 |
| M602-EXHAUST-FANS/7 | 21 / M602-EXHAUST-FANS / 7 |
| M602-EXHAUST-FANS/8 | 21 / M602-EXHAUST-FANS / 8 |
| M602-EXHAUST-FANS/9 | 21 / M602-EXHAUST-FANS / 9 |
| M602-EXHAUST-FANS/10 | 21 / M602-EXHAUST-FANS / 10 |
| M602-EXHAUST-FANS/11 | 21 / M602-EXHAUST-FANS / 11 |
| M602-EXHAUST-FANS/12 | 21 / M602-EXHAUST-FANS / 12 |
| M602-EXHAUST-FANS/13 | 21 / M602-EXHAUST-FANS / 13 |
| M602-EXHAUST-FANS/14 | 21 / M602-EXHAUST-FANS / 14 |
| M602-EXHAUST-FANS/15 | 21 / M602-EXHAUST-FANS / 15 |
| M602-EXHAUST-FANS/16 | 21 / M602-EXHAUST-FANS / 16 |
| M603-DIFFUSERS-GRILLES/1 | 22 / M603-DIFFUSERS-GRILLES / 1 |
| M603-DIFFUSERS-GRILLES/2 | 22 / M603-DIFFUSERS-GRILLES / 2 |
| M603-DIFFUSERS-GRILLES/3 | 22 / M603-DIFFUSERS-GRILLES / 3 |
| M603-DIFFUSERS-GRILLES/4 | 22 / M603-DIFFUSERS-GRILLES / 4 |
| M603-DIFFUSERS-GRILLES/5 | 22 / M603-DIFFUSERS-GRILLES / 5 |
| M603-DIFFUSERS-GRILLES/6 | 22 / M603-DIFFUSERS-GRILLES / 6 |
| M603-DIFFUSERS-GRILLES/7 | 22 / M603-DIFFUSERS-GRILLES / 7 |
| M603-DIFFUSERS-GRILLES/8 | 22 / M603-DIFFUSERS-GRILLES / 8 |
| M603-DIFFUSERS-GRILLES/9 | 22 / M603-DIFFUSERS-GRILLES / 9 |
| M603-DIFFUSERS-GRILLES/10 | 22 / M603-DIFFUSERS-GRILLES / 10 |
| M603-DIFFUSERS-GRILLES/11 | 22 / M603-DIFFUSERS-GRILLES / 11 |
| M603-DIFFUSERS-GRILLES/12 | 22 / M603-DIFFUSERS-GRILLES / 12 |
| M603-DIFFUSERS-GRILLES/13 | 22 / M603-DIFFUSERS-GRILLES / 13 |
| M603-DIFFUSERS-GRILLES/14 | 22 / M603-DIFFUSERS-GRILLES / 14 |
| M603-DIFFUSERS-GRILLES/15 | 22 / M603-DIFFUSERS-GRILLES / 15 |
| M603-DIFFUSERS-GRILLES/16 | 22 / M603-DIFFUSERS-GRILLES / 16 |
| M603-DIFFUSERS-GRILLES/17 | 22 / M603-DIFFUSERS-GRILLES / 17 |
| M603-DIFFUSERS-GRILLES/18 | 22 / M603-DIFFUSERS-GRILLES / 18 |
| M603-DIFFUSERS-GRILLES/19 | 22 / M603-DIFFUSERS-GRILLES / 19 |
| M603-DIFFUSERS-GRILLES/20 | 22 / M603-DIFFUSERS-GRILLES / 20 |
| M603-DIFFUSERS-GRILLES/21 | 22 / M603-DIFFUSERS-GRILLES / 21 |
| M603-DIFFUSERS-GRILLES/22 | 22 / M603-DIFFUSERS-GRILLES / 22 |
| M603-DIFFUSERS-GRILLES/23 | 22 / M603-DIFFUSERS-GRILLES / 23 |
| M603-DIFFUSERS-GRILLES/24 | 22 / M603-DIFFUSERS-GRILLES / 24 |
| M603-DIFFUSERS-GRILLES/25 | 22 / M603-DIFFUSERS-GRILLES / 25 |
| M603-DIFFUSERS-GRILLES/26 | 22 / M603-DIFFUSERS-GRILLES / 26 |
| M603-DIFFUSERS-GRILLES/27 | 22 / M603-DIFFUSERS-GRILLES / 27 |
| M603-DIFFUSERS-GRILLES/28 | 22 / M603-DIFFUSERS-GRILLES / 28 |
| M603-DIFFUSERS-GRILLES/29 | 22 / M603-DIFFUSERS-GRILLES / 29 |
| M603-DIFFUSERS-GRILLES/30 | 22 / M603-DIFFUSERS-GRILLES / 30 |
| M603-DIFFUSERS-GRILLES/31 | 22 / M603-DIFFUSERS-GRILLES / 31 |
| M603-DIFFUSERS-GRILLES/32 | 22 / M603-DIFFUSERS-GRILLES / 32 |
| M603-DIFFUSERS-GRILLES/33 | 22 / M603-DIFFUSERS-GRILLES / 33 |
| M603-DIFFUSERS-GRILLES/34 | 22 / M603-DIFFUSERS-GRILLES / 34 |
| M603-DIFFUSERS-GRILLES/35 | 22 / M603-DIFFUSERS-GRILLES / 35 |
| M603-DIFFUSERS-GRILLES/36 | 22 / M603-DIFFUSERS-GRILLES / 36 |
| M603-DIFFUSERS-GRILLES/37 | 22 / M603-DIFFUSERS-GRILLES / 37 |
| M603-DIFFUSERS-GRILLES/38 | 22 / M603-DIFFUSERS-GRILLES / 38 |
| M603-DIFFUSERS-GRILLES/39 | 22 / M603-DIFFUSERS-GRILLES / 39 |
| M603-DIFFUSERS-GRILLES/40 | 22 / M603-DIFFUSERS-GRILLES / 40 |
| M603-DIFFUSERS-GRILLES/41 | 22 / M603-DIFFUSERS-GRILLES / 41 |
| M603-DIFFUSERS-GRILLES/42 | 22 / M603-DIFFUSERS-GRILLES / 42 |
| M603-DIFFUSERS-GRILLES/43 | 22 / M603-DIFFUSERS-GRILLES / 43 |
| M603-DIFFUSERS-GRILLES/44 | 22 / M603-DIFFUSERS-GRILLES / 44 |
| M603-DIFFUSERS-GRILLES/45 | 22 / M603-DIFFUSERS-GRILLES / 45 |
| M603-DIFFUSERS-GRILLES/46 | 22 / M603-DIFFUSERS-GRILLES / 46 |
| M603-DIFFUSERS-GRILLES/47 | 22 / M603-DIFFUSERS-GRILLES / 47 |
| M603-DIFFUSERS-GRILLES/48 | 22 / M603-DIFFUSERS-GRILLES / 48 |
| M603-DIFFUSERS-GRILLES/49 | 22 / M603-DIFFUSERS-GRILLES / 49 |
| M603-DIFFUSERS-GRILLES/50 | 22 / M603-DIFFUSERS-GRILLES / 50 |
| M603-DIFFUSERS-GRILLES/51 | 22 / M603-DIFFUSERS-GRILLES / 51 |
| M603-SLOT-DIFFUSERS/1 | 22 / M603-SLOT-DIFFUSERS / 1 |
| M603-SIDEWALL-GRILLES/1 | 22 / M603-SIDEWALL-GRILLES / 1 |
| M603-SIDEWALL-GRILLES/2 | 22 / M603-SIDEWALL-GRILLES / 2 |
| M603-SIDEWALL-GRILLES/3 | 22 / M603-SIDEWALL-GRILLES / 3 |
| M603-SIDEWALL-GRILLES/4 | 22 / M603-SIDEWALL-GRILLES / 4 |
| M603-SIDEWALL-GRILLES/5 | 22 / M603-SIDEWALL-GRILLES / 5 |
| M603-SIDEWALL-GRILLES/6 | 22 / M603-SIDEWALL-GRILLES / 6 |
| M603-VAV-TERMINALS/1 | 22 / M603-VAV-TERMINALS / 1 |
| M603-VAV-TERMINALS/2 | 22 / M603-VAV-TERMINALS / 2 |
| M603-VAV-TERMINALS/3 | 22 / M603-VAV-TERMINALS / 3 |
| M603-VAV-TERMINALS/4 | 22 / M603-VAV-TERMINALS / 4 |
| M603-VAV-TERMINALS/5 | 22 / M603-VAV-TERMINALS / 5 |
| M603-VAV-TERMINALS/6 | 22 / M603-VAV-TERMINALS / 6 |
| M603-VAV-TERMINALS/7 | 22 / M603-VAV-TERMINALS / 7 |
| M603-VAV-TERMINALS/8 | 22 / M603-VAV-TERMINALS / 8 |
| M603-VAV-TERMINALS/9 | 22 / M603-VAV-TERMINALS / 9 |
| M603-VAV-TERMINALS/10 | 22 / M603-VAV-TERMINALS / 10 |
| M603-VAV-TERMINALS/11 | 22 / M603-VAV-TERMINALS / 11 |
| M603-VAV-TERMINALS/12 | 22 / M603-VAV-TERMINALS / 12 |
| M603-VAV-TERMINALS/13 | 22 / M603-VAV-TERMINALS / 13 |
| M603-VAV-TERMINALS/14 | 22 / M603-VAV-TERMINALS / 14 |
| M603-VAV-TERMINALS/15 | 22 / M603-VAV-TERMINALS / 15 |
| M603-VAV-TERMINALS/16 | 22 / M603-VAV-TERMINALS / 16 |
| M603-VAV-TERMINALS/17 | 22 / M603-VAV-TERMINALS / 17 |
| M603-VAV-TERMINALS/18 | 22 / M603-VAV-TERMINALS / 18 |
| M603-VAV-TERMINALS/19 | 22 / M603-VAV-TERMINALS / 19 |
| M603-VAV-TERMINALS/20 | 22 / M603-VAV-TERMINALS / 20 |
| M603-VAV-TERMINALS/21 | 22 / M603-VAV-TERMINALS / 21 |
| M603-VAV-TERMINALS/22 | 22 / M603-VAV-TERMINALS / 22 |
| M603-VAV-TERMINALS/23 | 22 / M603-VAV-TERMINALS / 23 |
| M603-VAV-TERMINALS/24 | 22 / M603-VAV-TERMINALS / 24 |
| M603-VAV-TERMINALS/25 | 22 / M603-VAV-TERMINALS / 25 |
| M603-VAV-TERMINALS/26 | 22 / M603-VAV-TERMINALS / 26 |
| M603-VAV-TERMINALS/27 | 22 / M603-VAV-TERMINALS / 27 |
| M603-VAV-TERMINALS/28 | 22 / M603-VAV-TERMINALS / 28 |
| M603-VAV-TERMINALS/29 | 22 / M603-VAV-TERMINALS / 29 |
| M603-VAV-TERMINALS/30 | 22 / M603-VAV-TERMINALS / 30 |
| M603-VAV-TERMINALS/31 | 22 / M603-VAV-TERMINALS / 31 |
| M603-VAV-TERMINALS/32 | 22 / M603-VAV-TERMINALS / 32 |
| M603-VAV-TERMINALS/33 | 22 / M603-VAV-TERMINALS / 33 |
| M603-VAV-TERMINALS/34 | 22 / M603-VAV-TERMINALS / 34 |
| M603-VAV-TERMINALS/35 | 22 / M603-VAV-TERMINALS / 35 |
| M603-VAV-TERMINALS/36 | 22 / M603-VAV-TERMINALS / 36 |
| M603-VAV-TERMINALS/37 | 22 / M603-VAV-TERMINALS / 37 |
| M603-VAV-TERMINALS/38 | 22 / M603-VAV-TERMINALS / 38 |
| M603-VAV-TERMINALS/39 | 22 / M603-VAV-TERMINALS / 39 |
| M603-VAV-TERMINALS/40 | 22 / M603-VAV-TERMINALS / 40 |
| M603-VAV-TERMINALS/41 | 22 / M603-VAV-TERMINALS / 41 |
| M603-VAV-TERMINALS/42 | 22 / M603-VAV-TERMINALS / 42 |
| M603-VAV-TERMINALS/43 | 22 / M603-VAV-TERMINALS / 43 |
| M603-VAV-TERMINALS/44 | 22 / M603-VAV-TERMINALS / 44 |
| M603-VAV-TERMINALS/45 | 22 / M603-VAV-TERMINALS / 45 |
| M603-VAV-TERMINALS/46 | 22 / M603-VAV-TERMINALS / 46 |
| M603-VAV-TERMINALS/47 | 22 / M603-VAV-TERMINALS / 47 |
| M603-VAV-TERMINALS/48 | 22 / M603-VAV-TERMINALS / 48 |
| M603-VAV-TERMINALS/49 | 22 / M603-VAV-TERMINALS / 49 |
| M603-VAV-TERMINALS/50 | 22 / M603-VAV-TERMINALS / 50 |
| M603-VAV-TERMINALS/51 | 22 / M603-VAV-TERMINALS / 51 |
| M603-VAV-TERMINALS/52 | 22 / M603-VAV-TERMINALS / 52 |
| M603-VAV-TERMINALS/53 | 22 / M603-VAV-TERMINALS / 53 |
| M603-VAV-TERMINALS/54 | 22 / M603-VAV-TERMINALS / 54 |
| M603-VAV-TERMINALS/55 | 22 / M603-VAV-TERMINALS / 55 |
| M603-VAV-TERMINALS/56 | 22 / M603-VAV-TERMINALS / 56 |
| M603-VAV-TERMINALS/57 | 22 / M603-VAV-TERMINALS / 57 |
| M603-VAV-TERMINALS/58 | 22 / M603-VAV-TERMINALS / 58 |
| M603-MOTORIZED-DAMPERS/1 | 22 / M603-MOTORIZED-DAMPERS / 1 |
| M603-MOTORIZED-DAMPERS/2 | 22 / M603-MOTORIZED-DAMPERS / 2 |
| M603-MOTORIZED-DAMPERS/3 | 22 / M603-MOTORIZED-DAMPERS / 3 |
| M603-MOTORIZED-DAMPERS/4 | 22 / M603-MOTORIZED-DAMPERS / 4 |
| M603-MOTORIZED-DAMPERS/5 | 22 / M603-MOTORIZED-DAMPERS / 5 |
| M603-MOTORIZED-DAMPERS/6 | 22 / M603-MOTORIZED-DAMPERS / 6 |
| M603-MOTORIZED-DAMPERS/7 | 22 / M603-MOTORIZED-DAMPERS / 7 |
| M603-MOTORIZED-DAMPERS/8 | 22 / M603-MOTORIZED-DAMPERS / 8 |
| M603-MOTORIZED-DAMPERS/9 | 22 / M603-MOTORIZED-DAMPERS / 9 |
| M603-MOTORIZED-DAMPERS/10 | 22 / M603-MOTORIZED-DAMPERS / 10 |
| M603-MOTORIZED-DAMPERS/11 | 22 / M603-MOTORIZED-DAMPERS / 11 |
| M603-MOTORIZED-DAMPERS/12 | 22 / M603-MOTORIZED-DAMPERS / 12 |
| M603-MOTORIZED-DAMPERS/13 | 22 / M603-MOTORIZED-DAMPERS / 13 |
| M603-MOTORIZED-DAMPERS/14 | 22 / M603-MOTORIZED-DAMPERS / 14 |
| M603-MOTORIZED-DAMPERS/15 | 22 / M603-MOTORIZED-DAMPERS / 15 |
| M603-MOTORIZED-DAMPERS/16 | 22 / M603-MOTORIZED-DAMPERS / 16 |
| M603-MOTORIZED-DAMPERS/17 | 22 / M603-MOTORIZED-DAMPERS / 17 |
| M603-MOTORIZED-DAMPERS/18 | 22 / M603-MOTORIZED-DAMPERS / 18 |
| M603-MOTORIZED-DAMPERS/19 | 22 / M603-MOTORIZED-DAMPERS / 19 |
| M603-MOTORIZED-DAMPERS/20 | 22 / M603-MOTORIZED-DAMPERS / 20 |
| M603-MOTORIZED-DAMPERS/21 | 22 / M603-MOTORIZED-DAMPERS / 21 |
| M603-MOTORIZED-DAMPERS/22 | 22 / M603-MOTORIZED-DAMPERS / 22 |
| M603-MOTORIZED-DAMPERS/23 | 22 / M603-MOTORIZED-DAMPERS / 23 |
| M603-MOTORIZED-DAMPERS/24 | 22 / M603-MOTORIZED-DAMPERS / 24 |

## Per-application point ledger

229 is the count of literal published source-matrix rows, including repeated labels. It is not an installed BAS point, controller, I/O, terminal, wire, device or address total.

### m901-chilled-water

| Source table / row | Literal source row | PDF |
|---|---|---|
| M901-CHILLED-WATER-DDC/1 | AI-1 OUTDOOR AIR TEMPERATURE (GLOBAL) X X | 31 |
| M901-CHILLED-WATER-DDC/2 | AI-2 COMMON CHILLED WATER SUPPLY TEMPERATURE X X X | 31 |
| M901-CHILLED-WATER-DDC/3 | AI-3 COMMON CHILLED WATER RETURN TEMPERATURE X X | 31 |
| M901-CHILLED-WATER-DDC/4 | AI-4 CHILLER CH-1 DIFFERENTIAL PRESSURE X X X | 31 |
| M901-CHILLED-WATER-DDC/5 | AI-5 CHILLER CH-2 DIFFERENTIAL PRESSURE X X X | 31 |
| M901-CHILLED-WATER-DDC/6 | AI-7 SYSTEM DIFFERENTIAL PRESSURE X X X | 31 |
| M901-CHILLED-WATER-DDC/7 | AI-8 SYSTEM CHILLED WATER FLOW X X | 31 |
| M901-CHILLED-WATER-DDC/8 | AI-9 SYSTEM CHILLED WATER CALCULATED LOAD (VIRTUAL) X X | 31 |
| M901-CHILLED-WATER-DDC/9 | AO-1 CHILLED WATER PUMP CHWP-1A VFC X X | 31 |
| M901-CHILLED-WATER-DDC/10 | AO-2 CHILLED WATER PUMP CHWP-1B VFC X X | 31 |
| M901-CHILLED-WATER-DDC/11 | AO-3 CHILLED WATER PUMP CHWP-2A VFC X X | 31 |
| M901-CHILLED-WATER-DDC/12 | AO-4 CHILLED WATER PUMP CHWP-2B VFC X X | 31 |
| M901-CHILLED-WATER-DDC/13 | AO-7 CHILLED WATER SYSTEM PRESSURE BYPASS VALVE X X | 31 |
| M901-CHILLED-WATER-DDC/14 | AO-8 CHILLER CH-1 ISOLATION VALVE X X | 31 |
| M901-CHILLED-WATER-DDC/15 | AO-9 CHILLER CH-2 ISOLATION VALVE X X | 31 |
| M901-CHILLED-WATER-DDC/16 | AO-11 CHILLER CH-1 TEMPERATURE SETPOINT X X | 31 |
| M901-CHILLED-WATER-DDC/17 | AO-12 CHILLER CH-2 TEMPERATURE SETPOINT X X | 31 |
| M901-CHILLED-WATER-DDC/18 | BI-1 LOW LEVEL GLYCOL ALARM - CHILLED WATER X X | 31 |
| M901-CHILLED-WATER-DDC/19 | BI-2 CHILLED WATER PUMP CHWP-1A STATUS X X X | 31 |
| M901-CHILLED-WATER-DDC/20 | BI-3 CHILLED WATER PUMP CHWP-1B STATUS X X X | 31 |
| M901-CHILLED-WATER-DDC/21 | BI-4 CHILLED WATER PUMP CHWP-2A STATUS X X X | 31 |
| M901-CHILLED-WATER-DDC/22 | BI-5 CHILLED WATER PUMP CHWP-2B STATUS X X X | 31 |
| M901-CHILLED-WATER-DDC/23 | BI-8 CHILLER CH-1 GENERAL ALARM X X X | 31 |
| M901-CHILLED-WATER-DDC/24 | BI-9 CHILLER CH-2 GENERAL ALARM X X X | 31 |
| M901-CHILLED-WATER-DDC/25 | BI-11 UPS LOW BATTERY ALARM X X X | 31 |
| M901-CHILLED-WATER-DDC/26 | BI-12 UPS ON BATTERY ALARM X X X | 31 |
| M901-CHILLED-WATER-DDC/27 | BO-1 CHILLED WATER PUMP CHWP-1A START-STOP X | 31 |
| M901-CHILLED-WATER-DDC/28 | BO-2 CHILLED WATER PUMP CHWP-1B START-STOP X | 31 |
| M901-CHILLED-WATER-DDC/29 | BO-3 CHILLED WATER PUMP CHWP-2A START-STOP X | 31 |
| M901-CHILLED-WATER-DDC/30 | BO-4 CHILLED WATER PUMP CHWP-2B START-STOP X | 31 |
| M901-CHILLED-WATER-DDC/31 | BO-7 CHILLER CH-1 ENERGIZE/DEENERGIZE X X | 31 |
| M901-CHILLED-WATER-DDC/32 | BO-8 CHILLER CH-2 ENERGIZE/DEENERGIZE X X | 31 |

### m901-heating-hot-water

| Source table / row | Literal source row | PDF |
|---|---|---|
| M901-HEATING-HOT-WATER-DDC/1 | AI-1 OUTDOOR TEMPERATURE (GLOBAL) X X | 31 |
| M901-HEATING-HOT-WATER-DDC/2 | AI-2 SYSTEM HOT WATER SUPPLY TEMPERATURE X X X | 31 |
| M901-HEATING-HOT-WATER-DDC/3 | AI-3 SYSTEM HOT WATER RETURN TEMPERATURE X X | 31 |
| M901-HEATING-HOT-WATER-DDC/4 | AI-4 SYSTEM HOT WATER FLOW X X | 31 |
| M901-HEATING-HOT-WATER-DDC/5 | AI-5 SYSTEM HOT WATER CALCULATED LOAD X X | 31 |
| M901-HEATING-HOT-WATER-DDC/6 | AI-6 SYSTEM DIFFERENTIAL PRESSURE X X X | 31 |
| M901-HEATING-HOT-WATER-DDC/7 | AI-7 BOILER B-1 SUPPLY TEMPERATURE X X X | 31 |
| M901-HEATING-HOT-WATER-DDC/8 | AI-8 BOILER B-2 SUPPLY TEMPERATURE X X X | 31 |
| M901-HEATING-HOT-WATER-DDC/9 | AI-10 CARBON MONOXIDE LEVEL X X X | 31 |
| M901-HEATING-HOT-WATER-DDC/10 | AO-1 HOT WATER PUMP HWP-1 VFC X X | 31 |
| M901-HEATING-HOT-WATER-DDC/11 | AO-2 HOT WATER PUMP HWP-2 VFC X X | 31 |
| M901-HEATING-HOT-WATER-DDC/12 | AO-4 BOILER B-1 FIRING RATE X X | 31 |
| M901-HEATING-HOT-WATER-DDC/13 | AO-5 BOILER B-2 FIRING RATE X X | 31 |
| M901-HEATING-HOT-WATER-DDC/14 | AO-7 SYSTEM BYPASS VALVE X X | 31 |
| M901-HEATING-HOT-WATER-DDC/15 | BI-1 HOT WATER PUMP HWP-1 STATUS X X X | 31 |
| M901-HEATING-HOT-WATER-DDC/16 | BI-2 HOT WATER PUMP HWP-2 STATUS X X X | 31 |
| M901-HEATING-HOT-WATER-DDC/17 | BI-4 EMERGENCY BOILER SHUTDOWN X X | 31 |
| M901-HEATING-HOT-WATER-DDC/18 | BI-5 BOILER B-1 GENERAL ALARM X X X | 31 |
| M901-HEATING-HOT-WATER-DDC/19 | BI-6 BOILER B-2 GENERAL ALARM X X X | 31 |
| M901-HEATING-HOT-WATER-DDC/20 | BI-8 BOILER ROOM WATER DETECTOR ALARM X X | 31 |
| M901-HEATING-HOT-WATER-DDC/21 | BI-9 UPS LOW BATTERY ALARM X X X | 31 |
| M901-HEATING-HOT-WATER-DDC/22 | BI-10 UPS ON BATTERY ALARM X X X | 31 |
| M901-HEATING-HOT-WATER-DDC/23 | BO-1 HOT WATER PUMP HWP-1 START-STOP X X | 31 |
| M901-HEATING-HOT-WATER-DDC/24 | BO-2 HOT WATER PUMP HWP-2 START-STOP X X | 31 |
| M901-HEATING-HOT-WATER-DDC/25 | BO-4 BOILER B-1 START/STOP X X | 31 |
| M901-HEATING-HOT-WATER-DDC/26 | BO-5 BOILER B-2 START/STOP X X | 31 |
| M901-HEATING-HOT-WATER-DDC/27 | BO-7 BOILER B-1 HEATING WATER ISOLATION VALVE X X | 31 |
| M901-HEATING-HOT-WATER-DDC/28 | BO-8 BOILER B-2 HEATING WATER ISOLATION VALVE X X | 31 |

### m902-doas-1-2

| Source table / row | Literal source row | PDF |
|---|---|---|
| M902-DOAS-1-2-DDC/1 | AI-1 OUTDOOR AIR TEMPERATURE (ENTERING HX) X X | 32 |
| M902-DOAS-1-2-DDC/2 | AI-2 OUTDOOR AIR HUMIDITY (ENTERING HX) X X | 32 |
| M902-DOAS-1-2-DDC/3 | AI-3 OUTDOOR TEMEPRATURE (GLOBAL) X X | 32 |
| M902-DOAS-1-2-DDC/4 | AI-4 OUTDOOR AIR TEMPERATURE (LEAVING HX) X X | 32 |
| M902-DOAS-1-2-DDC/5 | AI-5 SPACE DIFFERENCIAL PRESSURE X X | 32 |
| M902-DOAS-1-2-DDC/6 | AI-6 OUTDOOR AIR HUMIDITY (LEAVING HX) X X | 32 |
| M902-DOAS-1-2-DDC/7 | AI-7 EXHAUST AIR TEMPERATURE (ENTERING HX) X X | 32 |
| M902-DOAS-1-2-DDC/8 | AI-8 EXHAUST AIR HUMIDITY (ENTERING HX) X X | 32 |
| M902-DOAS-1-2-DDC/9 | AI-9 EXHAUST AIR TEMPERATURE (LEAVING HX) X X X | 32 |
| M902-DOAS-1-2-DDC/10 | AI-10 EXHAUST AIR HUMIDITY (LEAVING HX) X X | 32 |
| M902-DOAS-1-2-DDC/11 | AI-11 EXHAUST FAN B AIR VOLUME X X | 32 |
| M902-DOAS-1-2-DDC/12 | AI-12 EXHAUST FAN A AIR VOLUME X X | 32 |
| M902-DOAS-1-2-DDC/13 | AI-13 SUPPLY FAN B AIR VOLUME X X | 32 |
| M902-DOAS-1-2-DDC/14 | AI-14 SUPPLY FAN A AIR VOLUME X X | 32 |
| M902-DOAS-1-2-DDC/15 | AI-15 PREHEAT COIL DISCHARGE TEMPERATURE X X X | 32 |
| M902-DOAS-1-2-DDC/16 | AI-16 SUPPLY AIR TEMPERATURE X X X | 32 |
| M902-DOAS-1-2-DDC/17 | AI-17 SUPPLY AIR HUMIDITY X X | 32 |
| M902-DOAS-1-2-DDC/18 | AI-18 PREHEAT COIL HWR TEMPERATURE X X X | 32 |
| M902-DOAS-1-2-DDC/19 | AI-19 SUPPLY STATIC PRESSURE 90% THRU SYSTEM X X | 32 |
| M902-DOAS-1-2-DDC/20 | AI-20 EXHAUST FAN INLET STATIC PRESSURE X X | 32 |
| M902-DOAS-1-2-DDC/21 | AI-21 SUPPLY DISCHARGE STATIC PRESSURE X X | 32 |
| M902-DOAS-1-2-DDC/22 | AI-22 EXHAUST STATIC PRESSURE 90% THRU SYSTEM X X | 32 |
| M902-DOAS-1-2-DDC/23 | AI-23 COOLING COIL DISCHARGE TEMPERATURE X X X | 32 |
| M902-DOAS-1-2-DDC/24 | AI-24 SPACE HUMIDITY X X X | 32 |
| M902-DOAS-1-2-DDC/25 | AO-1 EXHAUST AIR DAMPER X X | 32 |
| M902-DOAS-1-2-DDC/26 | AO-2 OUTDOOR AIR DAMPER X X | 32 |
| M902-DOAS-1-2-DDC/27 | AO-3 EXHAUST FAN A SPEED X X | 32 |
| M902-DOAS-1-2-DDC/28 | AO-4 EXHAUST FAN B SPEED X X | 32 |
| M902-DOAS-1-2-DDC/29 | AO-5 PREHEAT COIL VALVE X X | 32 |
| M902-DOAS-1-2-DDC/30 | AO-6 SUPPLY FAN B SPEED X X | 32 |
| M902-DOAS-1-2-DDC/31 | AO-7 COOLING COIL VALVE X X | 32 |
| M902-DOAS-1-2-DDC/32 | AO-8 SUPPLY FAN A SPEED X X | 32 |
| M902-DOAS-1-2-DDC/33 | BI-1 OUTSIDE AIR FILTER STATUS X X | 32 |
| M902-DOAS-1-2-DDC/34 | BI-2 SUPPLY FAN B STATUS X X X | 32 |
| M902-DOAS-1-2-DDC/35 | BI-3 SUPPLY FAN A STATUS X X X | 32 |
| M902-DOAS-1-2-DDC/36 | BI-4 EXHAUST AIR FILTER STATUS X X X | 32 |
| M902-DOAS-1-2-DDC/37 | BI-5 EXHAUST FAN A STATUS X X X | 32 |
| M902-DOAS-1-2-DDC/38 | BI-6 EXHAUST FAN B STATUS X X X | 32 |
| M902-DOAS-1-2-DDC/39 | BI-7 SAFETY LOW LIMIT THERMOSTAT ALARM X X X | 32 |
| M902-DOAS-1-2-DDC/40 | BI-8 DISCHARGE PRESSURE HIGH LIMIT ALARM X X X | 32 |
| M902-DOAS-1-2-DDC/41 | BI-9 HEATING COIL PUMP STATUS X | 32 |
| M902-DOAS-1-2-DDC/42 | BI-10 EXHAUST AIR DAMPER END SWITCH | 32 |
| M902-DOAS-1-2-DDC/43 | BI-11 OUTDOOR AIR DAMPER END SWITCH | 32 |
| M902-DOAS-1-2-DDC/44 | BI-12 EXHAUST FAN INLET PRESSURE HIGH LIMIT ALARM X X X | 32 |
| M902-DOAS-1-2-DDC/45 | BI-13 UPS LOW BATTERY ALARM X X X | 32 |
| M902-DOAS-1-2-DDC/46 | BI-14 UPS ON BATTERY ALARM X X X | 32 |
| M902-DOAS-1-2-DDC/47 | BO-1 EXHAUST FAN A START/STOP X | 32 |
| M902-DOAS-1-2-DDC/48 | BO-2 EXHAUST FAN B START/STOP X | 32 |
| M902-DOAS-1-2-DDC/49 | BO-3 SUPPLY FAN B START/STOP X | 32 |
| M902-DOAS-1-2-DDC/50 | BO-4 SUPPLY FAN A START/STOP X | 32 |
| M902-DOAS-1-2-DDC/51 | BO-5 HEATING COIL PUMP START-STOP X | 32 |
| M902-DOAS-1-2-DDC/52 | BO-6 OA HEAT EXCHANGER BYPASS DAMPER X X | 32 |

### m903-ahu-4

| Source table / row | Literal source row | PDF |
|---|---|---|
| M903-AHU-4-DDC/1 | AI-1 RETURN FAN B VOLUME X X | 33 |
| M903-AHU-4-DDC/2 | AI-2 RETURN FAN A VOLUME X X | 33 |
| M903-AHU-4-DDC/3 | AI-3 OUTDOOR TEMEPRATURE (GLOBAL) X X | 33 |
| M903-AHU-4-DDC/4 | AI-4 SPACE DIFFERENCIAL PRESSURE X X | 33 |
| M903-AHU-4-DDC/5 | AI-5 MIXED AIR TEMPERATURE X X X | 33 |
| M903-AHU-4-DDC/6 | AI-6 PREHEAT COIL DISCHARGE TEMPERATURE X X X | 33 |
| M903-AHU-4-DDC/7 | AI-7 SUPPLY AIR TEMPERATURE X X X | 33 |
| M903-AHU-4-DDC/8 | AI-8 SUPPLY AIR STATIC PRESSURE (AT UNIT) X X | 33 |
| M903-AHU-4-DDC/9 | AI-9 SUPPLY FAN A VOLUME X X | 33 |
| M903-AHU-4-DDC/10 | AI-10 SUPPLY FAN B VOLUME X X | 33 |
| M903-AHU-4-DDC/11 | AI-11 SPACE HUMIDITY X X X | 33 |
| M903-AHU-4-DDC/12 | AI-12 RETURN AIR TEMPERATURE X X | 33 |
| M903-AHU-4-DDC/13 | AI-13 STATIC PRESSURE 90% THRU SYSTEM X X | 33 |
| M903-AHU-4-DDC/14 | AI-14 OUTDOOR AIRFLOW X X X | 33 |
| M903-AHU-4-DDC/15 | AI-15 PREHEAT COIL HWR TEMPERATURE X X X | 33 |
| M903-AHU-4-DDC/16 | AI-16 SUPPLY AIR HUMIDITY X X | 33 |
| M903-AHU-4-DDC/17 | AO-1 RETURN FAN B VFC X X | 33 |
| M903-AHU-4-DDC/18 | AO-2 RETURN FAN A VFC X X | 33 |
| M903-AHU-4-DDC/19 | AO-3 SUPPLY FAN A VFC X X | 33 |
| M903-AHU-4-DDC/20 | AO-4 SUPPLY FAN B VFC X X | 33 |
| M903-AHU-4-DDC/21 | AO-5 PREHEAT COIL VALVE X X | 33 |
| M903-AHU-4-DDC/22 | AO-6 COOLING COIL VALVE X X | 33 |
| M903-AHU-4-DDC/23 | AO-7 RETURN AIR DAMPER X X | 33 |
| M903-AHU-4-DDC/24 | AO-8 OUTDOOR AIR DAMPER X X | 33 |
| M903-AHU-4-DDC/25 | AO-9 RELIEF AIR DAMPER X X | 33 |
| M903-AHU-4-DDC/26 | BI-1 PREFILTER ALARM X X X | 33 |
| M903-AHU-4-DDC/27 | BI-2 SAFETY LOW LIMIT STAT ALARM X X X | 33 |
| M903-AHU-4-DDC/28 | BI-3 RETURN AIR LOW STATIC ALARM X X X | 33 |
| M903-AHU-4-DDC/29 | BI-4 SUPPLY AIR HIGH STATIC ALARM X X X | 33 |
| M903-AHU-4-DDC/30 | BI-5 RETURN FAN B STATUS X X X | 33 |
| M903-AHU-4-DDC/31 | BI-6 RETURN FAN A STATUS X X X | 33 |
| M903-AHU-4-DDC/32 | BI-7 SUPPLY FAN A STATUS X X X | 33 |
| M903-AHU-4-DDC/33 | BI-8 SUPPLY FAN B STATUS X X X | 33 |
| M903-AHU-4-DDC/34 | BI-9 HEATING COIL PUMP STATUS X | 33 |
| M903-AHU-4-DDC/35 | BI-10 UPS LOW BATTERY ALARM X X X | 33 |
| M903-AHU-4-DDC/36 | BI-11 UPS ON BATTERY ALARM X X X | 33 |
| M903-AHU-4-DDC/37 | BO-1 RETURN FAN B START-STOP X | 33 |
| M903-AHU-4-DDC/38 | BO-2 RETURN FAN A START-STOP X | 33 |
| M903-AHU-4-DDC/39 | BO-3 SUPPLY FAN A START-STOP X | 33 |
| M903-AHU-4-DDC/40 | BO-4 SUPPLY FAN B START-STOP X | 33 |
| M903-AHU-4-DDC/41 | BO-5 HEATING COIL PUMP START-STOP X | 33 |

### m904-doas-3

| Source table / row | Literal source row | PDF |
|---|---|---|
| M904-DOAS-3-DDC/1 | AI-1 EXHAUST FAN VOLUME X X | 34 |
| M904-DOAS-3-DDC/2 | AI-2 OUTDOOR TEMEPRATURE (GLOBAL) X X | 34 |
| M904-DOAS-3-DDC/3 | AI-3 SPACE DIFFERENCIAL PRESSURE X X | 34 |
| M904-DOAS-3-DDC/4 | AI-4 MIXED AIR TEMPERATURE X X X | 34 |
| M904-DOAS-3-DDC/5 | AI-5 REHEAT COIL DISCHARGE TEMPERATURE X X X | 34 |
| M904-DOAS-3-DDC/6 | AI-6 SUPPLY AIR TEMPERATURE X X X | 34 |
| M904-DOAS-3-DDC/7 | AI-7 SUPPLY AIR STATIC PRESSURE (AT UNIT) X X | 34 |
| M904-DOAS-3-DDC/8 | AI-8 SUPPLY FAN VOLUME X X | 34 |
| M904-DOAS-3-DDC/9 | AI-9 SPACE HUMIDITY X X X | 34 |
| M904-DOAS-3-DDC/10 | AI-10 EXHAUST AIR TEMPERATURE X X | 34 |
| M904-DOAS-3-DDC/11 | AI-11 STATIC PRESSURE 90% THRU SYSTEM X X | 34 |
| M904-DOAS-3-DDC/12 | AI-12 OUTDOOR AIRFLOW X X X | 34 |
| M904-DOAS-3-DDC/13 | AI-13 RETURN WATER TEMPERATURE X X X | 34 |
| M904-DOAS-3-DDC/14 | AI-14 SUPPLY AIR HUMIDITY X X | 34 |
| M904-DOAS-3-DDC/15 | AO-1 EXHAUST FAN VFC X X | 34 |
| M904-DOAS-3-DDC/16 | AO-2 SUPPLY FAN VFC X X | 34 |
| M904-DOAS-3-DDC/17 | AO-3 REHEAT COIL VALVE X X | 34 |
| M904-DOAS-3-DDC/18 | AO-4 COOLING COIL VALVE X X | 34 |
| M904-DOAS-3-DDC/19 | AO-6 OUTDOOR AIR DAMPER X X | 34 |
| M904-DOAS-3-DDC/20 | AO-7 EXHAUST AIR DAMPER X X | 34 |
| M904-DOAS-3-DDC/21 | BI-1 PREFILTER ALARM X X X | 34 |
| M904-DOAS-3-DDC/22 | BI-2 SAFETY LOW LIMIT STAT ALARM X X X | 34 |
| M904-DOAS-3-DDC/23 | BI-3 EXHAUST AIR LOW STATIC ALARM X X X | 34 |
| M904-DOAS-3-DDC/24 | BI-4 SUPPLY AIR HIGH STATIC ALARM X X X | 34 |
| M904-DOAS-3-DDC/25 | BI-5 EXHAUST FAN STATUS X X X | 34 |
| M904-DOAS-3-DDC/26 | BI-6 SUPPLY FAN STATUS X X X | 34 |
| M904-DOAS-3-DDC/27 | BI-7 UPS LOW BATTERY ALARM X X X | 34 |
| M904-DOAS-3-DDC/28 | BI-8 UPS ON BATTERY ALARM X X X | 34 |
| M904-DOAS-3-DDC/29 | BO-1 EXHAUST FAN START-STOP X | 34 |
| M904-DOAS-3-DDC/30 | BO-2 SUPPLY FAN START-STOP X | 34 |

### m905-sallyport-exhaust

| Source table / row | Literal source row | PDF |
|---|---|---|
| M905-SALLYPORT-EXHAUST-DDC/1 | BI-1 FAN STATUS X X X | 35 |
| M905-SALLYPORT-EXHAUST-DDC/2 | BO-1 FAN START-STOP X X | 35 |
| M905-SALLYPORT-EXHAUST-DDC/3 | BO-2 GAS MONITORING SYSTEM EXHAUST FAN ON/OFF X X | 35 |
| M905-SALLYPORT-EXHAUST-DDC/4 | BO-3 OUTDOOR INTAKE MOTORIZED DAMPER X X | 35 |
| M905-SALLYPORT-EXHAUST-DDC/5 | BO-4 EXHAUST FAN MOTORIZED DAMPER X X | 35 |

### m905-jail-exhaust

| Source table / row | Literal source row | PDF |
|---|---|---|
| M905-JAIL-EXHAUST-DDC/1 | AO-1 EXHAUST FAN STARTER X X | 35 |
| M905-JAIL-EXHAUST-DDC/2 | AO-1 EXHAUST FAN STARTER X X | 35 |
| M905-JAIL-EXHAUST-DDC/3 | BI-1 EXHAUST FAN STATUS X X X | 35 |
| M905-JAIL-EXHAUST-DDC/4 | BI-1 EXHAUST FAN STATUS X X X | 35 |
| M905-JAIL-EXHAUST-DDC/5 | BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X | 35 |
| M905-JAIL-EXHAUST-DDC/6 | BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X | 35 |
| M905-JAIL-EXHAUST-DDC/7 | BI-3 EXHAUST FAN DAMPER END SWITCH X X X | 35 |
| M905-JAIL-EXHAUST-DDC/8 | BI-3 EXHAUST FAN DAMPER END SWITCH X X X | 35 |
| M905-JAIL-EXHAUST-DDC/9 | BO-1 EXHAUST FAN START-STOP X X | 35 |
| M905-JAIL-EXHAUST-DDC/10 | BO-1 EXHAUST FAN START-STOP X X | 35 |
| M905-JAIL-EXHAUST-DDC/11 | BO-2 EXHAUST FAN ISOLATION DAMPER X X | 35 |
| M905-JAIL-EXHAUST-DDC/12 | BO-2 EXHAUST FAN ISOLATION DAMPER X X | 35 |

### m905-pod-exhaust

| Source table / row | Literal source row | PDF |
|---|---|---|
| M905-POD-EXHAUST-DDC/1 | AO-1 EXHAUST FAN STARTER X X | 35 |
| M905-POD-EXHAUST-DDC/2 | AO-1 EXHAUST FAN STARTER X X | 35 |
| M905-POD-EXHAUST-DDC/3 | BI-1 EXHAUST FAN STATUS X X X | 35 |
| M905-POD-EXHAUST-DDC/4 | BI-1 EXHAUST FAN STATUS X X X | 35 |
| M905-POD-EXHAUST-DDC/5 | BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X | 35 |
| M905-POD-EXHAUST-DDC/6 | BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X | 35 |
| M905-POD-EXHAUST-DDC/7 | BI-3 EXHAUST FAN DAMPER END SWITCH X X X | 35 |
| M905-POD-EXHAUST-DDC/8 | BI-3 EXHAUST FAN DAMPER END SWITCH X X X | 35 |
| M905-POD-EXHAUST-DDC/9 | BO-1 EXHAUST FAN START-STOP X X | 35 |
| M905-POD-EXHAUST-DDC/10 | BO-1 EXHAUST FAN START-STOP X X | 35 |
| M905-POD-EXHAUST-DDC/11 | BO-2 EXHAUST FAN ISOLATION DAMPER X X | 35 |
| M905-POD-EXHAUST-DDC/12 | BO-2 EXHAUST FAN ISOLATION DAMPER X X | 35 |

### m906-heat-recovery-chiller

| Source table / row | Literal source row | PDF |
|---|---|---|
| M906-HEAT-RECOVERY-CHILLER-DDC/1 | AI-1 HRC-1 CHILLED WATER ENTERING TEMPERATURE X X X | 36 |
| M906-HEAT-RECOVERY-CHILLER-DDC/2 | AI-2 HRC CHILLED WATER LEAVING TEMPERATURE X X X | 36 |
| M906-HEAT-RECOVERY-CHILLER-DDC/3 | AI-3 HRC-1 SYSTEM CHILLED WATER FLOW X X | 36 |
| M906-HEAT-RECOVERY-CHILLER-DDC/4 | AI-4 HRC-1 SYSTEM CHILLED WATER CALCULATED LOAD X X | 36 |
| M906-HEAT-RECOVERY-CHILLER-DDC/5 | AI-5 HRC-1 ENTERING HOT WATER TEMPERATURE X X X | 36 |
| M906-HEAT-RECOVERY-CHILLER-DDC/6 | AI-6 HRC-1 LEAVING HOT WATER TEMPERATURE X X X | 36 |
| M906-HEAT-RECOVERY-CHILLER-DDC/7 | AI-7 HRC-1 SYSTEM HOT WATER FLOW X X | 36 |
| M906-HEAT-RECOVERY-CHILLER-DDC/8 | AI-8 HRC-1 SYSTEM HOT WATER CALCULATED LOAD X X | 36 |
| M906-HEAT-RECOVERY-CHILLER-DDC/9 | AO-1 HRC-1 FIRING RATE X X | 36 |
| M906-HEAT-RECOVERY-CHILLER-DDC/10 | BI-1 HRC-1 GENERAL ALARM X X X | 36 |
| M906-HEAT-RECOVERY-CHILLER-DDC/11 | BI-2 HEAT RECOVERY CHILLED WATER PUMP STATUS X | 36 |
| M906-HEAT-RECOVERY-CHILLER-DDC/12 | BI-3 HEAT RECOVERY HOT WATER PUMP STATUS X | 36 |
| M906-HEAT-RECOVERY-CHILLER-DDC/13 | BO-1 HRC-1 START/STOP X X | 36 |
| M906-HEAT-RECOVERY-CHILLER-DDC/14 | BO-2 HEAT RECOVERY CHILLED WATER PUMP START-STOP X | 36 |
| M906-HEAT-RECOVERY-CHILLER-DDC/15 | BO-3 HRC-1 CHILLED WATER ISOLATION VALVE X X | 36 |
| M906-HEAT-RECOVERY-CHILLER-DDC/16 | BO-4 HEAT RECOVERY HOT WATER PUMP START-STOP X | 36 |
| M906-HEAT-RECOVERY-CHILLER-DDC/17 | BO-5 HRC-1 HEATING WATER ISOLATION VALVE X X | 36 |

## Metadata

Project/title-block, sheet, local-scale and all-page visual-review context. Strict schedules, point matrices and sequence clauses are in separately corroborated modules.

- module role: Project/title-block, sheet, local-scale and all-page visual-review context. Strict schedules, point matrices and sequence clauses are in separately corroborated modules.
- project:
  - project name as printed: VERMILLION COUNTY JAIL
  - owner as printed: VERMILLION COUNTY COMMISSIONERS
  - location as printed: HILLSDALE, IN
  - project number as printed: 17-700-078-2
  - issue as printed: 100% CD Bid Set
  - issue date as printed: 04.12.2021
  - revision date status: The issue date is retained as an issue date; no populated revision date is asserted.
  - assertion ids:
    - rank06-title-owner-project
    - rank06-issue
    - rank06-location
    - rank06-project-no
    - rank06-issue-date
- sheet details:
  - sheet ledger semantics: All 36 supplied PDF pages have a completed full-page visual-review disposition below.
  - revision status: No populated revision date is asserted from the reviewed title blocks.
- scale semantics:
  - printed local view scales observed:
    - Record:
      - page: 7
      - sheet: M210A
      - view: first floor Unit A ductwork plan
      - scale as printed: 1/8" = 1'-0"
  - takeoff scale status: The cited scale is local to the cited plan view. No global scale is asserted; schedules, schematics and details must not be scaled from it.
  - assertion ids:
    - rank06-scale-m210a
- visual review pages:
  - Record:
    - page: 1
    - sheet: M001
    - title: MECHANICAL LEGEND / GENERAL NOTES
    - render: reviews/06__vol2__096/p1-p1-full-poppler.png
    - finding: Mechanical legends, abbreviations, symbols and controls context.
  - Record:
    - page: 2
    - sheet: M012
    - title: LEVEL 1 THERMAL ZONE DIAGRAM
    - render: reviews/06__vol2__096/p2-p2-full-poppler.png
    - finding: Thermal-zone diagram and local plan-scale context.
  - Record:
    - page: 3
    - sheet: M023
    - title: SECOND FLOOR THERMAL ZONE DIAGRAM
    - render: reviews/06__vol2__096/p3-p3-full-poppler.png
    - finding: Second-floor thermal-zone diagram and local plan-scale context.
  - Record:
    - page: 4
    - sheet: M110A
    - title: FIRST FLOOR DEMOLITION PLAN UNIT A
    - render: reviews/06__vol2__096/p4-p4-full-poppler.png
    - finding: Mechanical demolition plan for Unit A.
  - Record:
    - page: 5
    - sheet: M110B
    - title: FIRST FLOOR DEMOLITION PLAN UNIT B
    - render: reviews/06__vol2__096/p5-p5-full-poppler.png
    - finding: Mechanical demolition plan for Unit B.
  - Record:
    - page: 6
    - sheet: M120
    - title: ATTIC FLOOR DEMOLITION PLAN
    - render: reviews/06__vol2__096/p6-p6-full-poppler.png
    - finding: Mechanical attic demolition-plan context.
  - Record:
    - page: 7
    - sheet: M210A
    - title: FIRST FLOOR DUCTWORK PLAN UNIT A
    - render: reviews/06__vol2__096/p7-p7-full-poppler.png
    - finding: Unit A ductwork, devices and equipment plan context.
  - Record:
    - page: 8
    - sheet: M210B
    - title: FIRST FLOOR DUCTWORK PLAN UNIT B
    - render: reviews/06__vol2__096/p8-p8-full-poppler.png
    - finding: Unit B ductwork, devices and equipment plan context.
  - Record:
    - page: 9
    - sheet: M210C
    - title: FIRST FLOOR DUCTWORK PLAN UNIT C
    - render: reviews/06__vol2__096/p9-p9-full-poppler.png
    - finding: Unit C ductwork, devices and equipment plan context.
  - Record:
    - page: 10
    - sheet: M220C
    - title: SECOND FLOOR DUCTWORK PLAN UNIT C
    - render: reviews/06__vol2__096/p10-p10-full-poppler.png
    - finding: Second-floor Unit C ductwork plan context.
  - Record:
    - page: 11
    - sheet: M230
    - title: JAIL ROOF PLAN MECHANICAL
    - render: reviews/06__vol2__096/p11-p11-full-poppler.png
    - finding: Jail roof mechanical plan context.
  - Record:
    - page: 12
    - sheet: M230C
    - title: POD ROOF PLAN MECHANICAL
    - render: reviews/06__vol2__096/p12-p12-full-poppler.png
    - finding: Pod roof mechanical plan context.
  - Record:
    - page: 13
    - sheet: M310A
    - title: FIRST FLOOR PIPING PLAN UNIT A
    - render: reviews/06__vol2__096/p13-p13-full-poppler.png
    - finding: Unit A hydronic piping plan context.
  - Record:
    - page: 14
    - sheet: M310B
    - title: FIRST FLOOR PIPING PLAN UNIT B
    - render: reviews/06__vol2__096/p14-p14-full-poppler.png
    - finding: Unit B hydronic piping plan context.
  - Record:
    - page: 15
    - sheet: M310C
    - title: FIRST FLOOR PIPING PLAN UNIT C
    - render: reviews/06__vol2__096/p15-p15-full-poppler.png
    - finding: Unit C hydronic piping plan context.
  - Record:
    - page: 16
    - sheet: M320C
    - title: SECOND FLOOR PIPING PLAN UNIT C
    - render: reviews/06__vol2__096/p16-p16-full-poppler.png
    - finding: Second-floor Unit C piping plan context.
  - Record:
    - page: 17
    - sheet: M400
    - title: MECHANICAL SECTIONS
    - render: reviews/06__vol2__096/p17-p17-full-poppler.png
    - finding: Cell/chase mechanical sections and detail context.
  - Record:
    - page: 18
    - sheet: M500
    - title: MECHANICAL ROOM PIPING
    - render: reviews/06__vol2__096/p18-p18-full-poppler.png
    - finding: Mechanical-room Unit B piping plan context.
  - Record:
    - page: 19
    - sheet: M600
    - title: SCHEDULES - MECHANICAL
    - render: reviews/06__vol2__096/p19-p19-full-poppler.png
    - finding: AHU system, fan, coil, heat-exchanger, filter and attenuator schedules.
  - Record:
    - page: 20
    - sheet: M601
    - title: SCHEDULES - MECHANICAL
    - render: reviews/06__vol2__096/p20-p20-full-poppler.png
    - finding: Chiller, boiler, pump, expansion tank, separator and glycol make-up schedules.
  - Record:
    - page: 21
    - sheet: M602
    - title: SCHEDULES - MECHANICAL
    - render: reviews/06__vol2__096/p21-p21-full-poppler.png
    - finding: Unit heater, DX, louver, hood, FCU and exhaust fan schedules.
  - Record:
    - page: 22
    - sheet: M603
    - title: SCHEDULES - MECHANICAL
    - render: reviews/06__vol2__096/p22-p22-full-poppler.png
    - finding: Air-device, VAV and motorized-damper schedules.
  - Record:
    - page: 23
    - sheet: M701
    - title: CHILLED/HOT WATER ISOMETRIC
    - render: reviews/06__vol2__096/p23-p23-full-poppler.png
    - finding: Chilled- and heating-water isometric context.
  - Record:
    - page: 24
    - sheet: M801
    - title: MECHANICAL DETAILS
    - render: reviews/06__vol2__096/p24-p24-full-poppler.png
    - finding: Mechanical detail context.
  - Record:
    - page: 25
    - sheet: M802
    - title: MECHANICAL DETAILS
    - render: reviews/06__vol2__096/p25-p25-full-poppler.png
    - finding: Mechanical detail context.
  - Record:
    - page: 26
    - sheet: M803
    - title: MECHANICAL DETAILS
    - render: reviews/06__vol2__096/p26-p26-full-poppler.png
    - finding: Mechanical detail context.
  - Record:
    - page: 27
    - sheet: M804
    - title: MECHANICAL DETAILS
    - render: reviews/06__vol2__096/p27-p27-full-poppler.png
    - finding: Mechanical detail context.
  - Record:
    - page: 28
    - sheet: M805
    - title: MECHANICAL DETAILS
    - render: reviews/06__vol2__096/p28-p28-full-poppler.png
    - finding: Mechanical detail context.
  - Record:
    - page: 29
    - sheet: M806
    - title: MECHANICAL DETAILS
    - render: reviews/06__vol2__096/p29-p29-full-poppler.png
    - finding: Mechanical detail context.
  - Record:
    - page: 30
    - sheet: M807
    - title: MECHANICAL DETAILS
    - render: reviews/06__vol2__096/p30-p30-full-poppler.png
    - finding: AHU mechanical details.
  - Record:
    - page: 31
    - sheet: M901
    - title: CHILLER AND HOT WATER PLANTS CONTROLS SCHEMATIC
    - render: reviews/06__vol2__096/p31-p31-full-poppler.png
    - finding: Chilled-water/hot-water controls, DDC matrices, sequence and BAS architecture.
  - Record:
    - page: 32
    - sheet: M902
    - title: DOAS-1 & DOAS-2 CONTROL SCHEMATIC
    - render: reviews/06__vol2__096/p32-p32-full-poppler.png
    - finding: DOAS 1/2 controls, DDC matrix and sequence.
  - Record:
    - page: 33
    - sheet: M903
    - title: AHU-4 CONTROL SCHEMATIC
    - render: reviews/06__vol2__096/p33-p33-full-poppler.png
    - finding: AHU-4 controls, DDC matrix and sequence.
  - Record:
    - page: 34
    - sheet: M904
    - title: DOAS-3 CONTROL SCHEMATIC
    - render: reviews/06__vol2__096/p34-p34-full-poppler.png
    - finding: DOAS-3 controls, DDC matrix and sequence.
  - Record:
    - page: 35
    - sheet: M905
    - title: HVAC CONTROLS
    - render: reviews/06__vol2__096/p35-p35-full-poppler.png
    - finding: Sallyport, pod and jail exhaust control schematics, matrices and sequences.
  - Record:
    - page: 36
    - sheet: M906
    - title: HVAC CONTROLS
    - render: reviews/06__vol2__096/p36-p36-full-poppler.png
    - finding: Terminal, FCU, unit-heater, general-exhaust and HRC controls.
- assertions:
  - Record:
    - id: rank06-title-owner-project
    - page: 1
    - bbox:
      - 2800
      - 400
      - 2940
      - 870
    - expected: VERMILLION COUNTY COMMISSIONERS VERMILLION COUNTY JAIL
    - mode: exact
    - reading direction: up
  - Record:
    - id: rank06-issue
    - page: 1
    - bbox:
      - 2760
      - 570
      - 2820
      - 715
    - expected: 100% CD Bid Set
    - mode: exact
    - reading direction: up
  - Record:
    - id: rank06-location
    - page: 1
    - bbox:
      - 2980
      - 620
      - 3010
      - 710
    - expected: HILLSDALE, IN
    - mode: exact
    - reading direction: up
  - Record:
    - id: rank06-project-no
    - page: 1
    - bbox:
      - 2800
      - 1145
      - 2920
      - 1180
    - expected: #: 17-700-078-2
    - mode: exact
  - Record:
    - id: rank06-issue-date
    - page: 1
    - bbox:
      - 2800
      - 1265
      - 2880
      - 1300
    - expected: 04.12.2021
    - mode: exact
  - Record:
    - id: rank06-scale-m210a
    - page: 7
    - bbox:
      - 800
      - 1625
      - 980
      - 1670
    - expected: 1/8" = 1'-0"
    - mode: contains

## Schedules

This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.

### M600-AHU-SYSTEM-INDEX - PDF 19

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | DOAS-1 OUTSIDE POD - MULIZONE DOAS POD SF-1A/B EF-1A/B 9000 9000 100.00% PHC-1 - CC-1 - OAF-1/RF-1 SA-1A/B HE-1 13,000 414" 88" 96" 460 3 60 32.4 34.8 40 YES INNOVENT ERU-SS-PL-9000-HW-CW-SL-SL-460 1,2,4 |
| 2 | DOAS-2 MECHANICAL C166 MULIZONE DOAS EXISTING JAIL/BOOKING SF-2A/B EF-2A/B 12000 12000 100.00% PHC-2 - CC-2 - OAF-2/RF-2 SA-2A/B HE-2 15,000 384" 88" 116" 460 3 60 43 46 50 YES INNOVENT ERU-OU-PL-12000-HW-CW-SL-SL-460 1,2,3,4 |
| 3 | DOAS-3 OUTSIDE KITCHEN - SINGLE ZONE DOAS KITCHEN SF-3 - 3000 3000 100.00% RHC-3 CC-3 - OAF-3 - - 7,500 460 3 60 6 7.5 12 YES PACE PAO-36X45 1,2,4 |
| 4 | AHU-4 MECHANICAL B107 VAV ADMIN SF-4A/B RF-4A/B 8000 2000 25.00% PHC-3 - CC-4 - PF-4 SA-4A/B - 2,500 148" 45" 36" 460 3 60 25.2 31.6 40 YES PACE PAI-42X84 1,2,3,4 |

- sheet: M600
- title as printed: AIR HANDLING UNIT SYSTEM INDEX SCHEDULE
- x edges:
  - 110
  - 2700
- y ranges:
  - 258, 273
  - 273, 286
  - 286, 300
  - 300, 314
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 800
      - 70
      - 1900
      - 115
    - expected: AIR HANDLING UNIT SYSTEM INDEX SCHEDULE
- source row semantics: Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity.

### M600-AHU-SUPPLY-FANS - PDF 19

7 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | SF-1A DOAS-1 4500 2.00 5.55 PLENUM II SWSI 450 2493 5.6 VFD 7.5 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3 |
| 2 | SF-1B DOAS-1 4500 2.00 5.55 PLENUM II SWSI 450 2493 5.6 VFD 7.5 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3 |
| 3 | SF-2A DOAS-2 6000 2.00 5.97 PLENUM II SWSI 500 2314 8 VFD 10 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3 |
| 4 | SF-2B DOAS-2 6000 2.00 5.97 PLENUM II SWSI 500 2314 8 VFD 10 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3 |
| 5 | SF-3 DOAS-3 3000 1.50 4.20 PLENUM II SWSI 135 3660 3.41 VFD 5 3600 460 3 SINGLE POINT YES LAU DDPG2 1,2,3 |
| 6 | SF-4A AHU-4 4000 2.00 3.85 PLENUM II SWSI 122 4243 4.84 VFD 5 3600 460 3 SINGLE POINT YES LAU DDPG2 1,2,3 |
| 7 | SF-4B AHU-4 4000 2.00 3.85 PLENUM II SWSI 122 4243 4.84 VFD 5 3600 460 3 SINGLE POINT YES LAU DDPG2 1,2,3 |

- sheet: M600
- title as printed: AHU SUPPLY FAN SCHEDULE
- x edges:
  - 1240
  - 2700
- y ranges:
  - 566, 580
  - 580, 593
  - 593, 606
  - 606, 619
  - 619, 632
  - 632, 645
  - 645, 659
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1500
      - 370
      - 2500
      - 410
    - expected: AHU SUPPLY FAN SCHEDULE
- source row semantics: Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity.

### M600-AHU-RETURN-EXHAUST-FANS - PDF 19

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | EF-1A DOAS-1 EXHAUST FAN 4500 1.75 3.62 PLENUM II SWSI 450 2182 3.6 VFD 5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3 |
| 2 | EF-1B DOAS-1 EXHAUST FAN 4500 1.75 3.62 PLENUM II SWSI 450 2182 3.6 VFD 5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3 |
| 3 | EF-2A DOAS-2 EXHAUST FAN 6000 1.50 3.59 PLENUM II SWSI 500 1985 4.8 VFD 7.5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3 |
| 4 | EF-2B DOAS-2 EXHAUST FAN 6000 1.50 3.59 PLENUM II SWSI 500 1985 4.8 VFD 7.5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3 |
| 5 | RF-4A AHU-4 RETURN FAN 4000 1.75 2.48 AF II SWSI 150 2532 2.7 VFD 5 1800 460 3 SINGLE POINT Yes LUA DDPG2 1,2,3 |
| 6 | RF-4B AHU-4 RETURN FAN 4000 1.75 2.48 AF II SWSI 150 2532 2.7 VFD 5 1800 460 3 SINGLE POINT Yes LUA DDPG2 1,2,3 |

- sheet: M600
- title as printed: AHU RETURN/EXHAUST FAN SCHEDULE
- x edges:
  - 1120
  - 2700
- y ranges:
  - 942, 956
  - 956, 969
  - 969, 982
  - 982, 995
  - 995, 1008
  - 1008, 1022
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1200
      - 745
      - 2500
      - 780
    - expected: AHU RETURN/EXHAUST FAN SCHEDULE
- source row semantics: Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity.

### M600-AHU-CHILLED-WATER-COILS - PDF 19

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | CC-1 DOAS-1 9000 682 302 486 1.49 10 1 9 82.4 74.6 52.0 52.0 30% PG 96.4 40 55 23.5 |
| 2 | CC-2 DOAS-2 12000 923 409 500 1.66 10 1 10 82.6 74.7 51.8 51.8 30% PG 130.5 40 55 21.7 |
| 3 | CC-3 DOAS-3 3000 244 129 476 1.07 10 1 11 95.0 78.0 525.0 52.1 30% PG 48.3 40 51 18.6 |
| 4 | CC-4 AHU-4 8000 275 203 491 0.82 10 1 10 76.6 64.2 52.1 51.8 30% PG 39.6 40 55 16.5 |

- sheet: M600
- title as printed: AHU CHILLED WATER COOLING COIL SCHEDULE
- x edges:
  - 1260
  - 2700
- y ranges:
  - 1191, 1205
  - 1205, 1218
  - 1218, 1231
  - 1231, 1245
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1200
      - 1080
      - 2600
      - 1120
    - expected: AHU CHILLED WATER COOLING COIL SCHEDULE
- source row semantics: Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity.

### M600-AHU-HEATING-WATER-COILS - PDF 19

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | PHC-1 DOAS-1 PRE-HEAT 9000 428 500 0.17 2 1 7 16.1 60.0 WATER 28.9 140 110 8.6 |
| 2 | PHC-2 DOAS-2 PRE-HEAT 12000 622 500 0.20 2 1 8 16.1 63.9 WATER 41.9 140 110 3.4 |
| 3 | PHC-3 DOAS-3 PRE-HEAT 3000 333 476 0.28 4 1 9 -10.0 84.7 WATER 22.7 140 110 3.1 |
| 4 | PHC-4 AHU-4 PRE-HEAT 8000 312 491 0.11 2 1 8 36.8 71.7 WATER 21.2 140 110 1.5 |

- sheet: M600
- title as printed: AHU HEATING WATER COIL SCHEDULE
- x edges:
  - 1080
  - 2700
- y ranges:
  - 1388, 1402
  - 1402, 1415
  - 1415, 1428
  - 1428, 1442
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1000
      - 1300
      - 2200
      - 1340
    - expected: AHU HEATING WATER COIL SCHEDULE
- source row semantics: Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity.

### M600-AHU-PLATE-FRAME-HEAT-EXCHANGERS - PDF 19

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | HE-1 DOAS-1 9000 9000 95.0 78.0 82.4 74.6 0.87 75.0 50.0 87.5 33.4 0.85 -10.0 -10.0 33.8 23.5 0.71 60.0 30.0 21.1 100.0 0.71 BYPASS @ 16.1 °F INNOVENT H-1-50B-1500 |
| 2 | HE-2 DOAS-2 12000 12000 95.0 78.0 82.6 74.7 1.09 75.0 50.0 87.3 33.6 1.07 -10.0 -10.9 33.2 23.1 0.91 60.0 30.0 21.4 100.0 0.98 BYPASS @ 16.1 °F INNOVENT H-1-50B-1650 |

- sheet: M600
- title as printed: AHU PLATE AND FRAME HEAT EXCHANGER SCHEDULE
- x edges:
  - 580
  - 2700
- y ranges:
  - 1588, 1602
  - 1602, 1616
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 950
      - 1490
      - 2400
      - 1530
    - expected: AHU PLATE AND FRAME HEAT EXCHANGER SCHEDULE
- source row semantics: Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity.

### M600-AHU-AIR-FILTERS - PDF 19

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | OAF-1 DOAS-1 9000 MERV-8 422 0.24 0.62 PLEATED GALVANIZED 8 16X24 |
| 2 | RAF-1 DOAS-1 9000 MERV-8 422 0.24 0.62 PLEATED GALVANIZED 8 16X24 |
| 3 | OAF-2 DOAS-2 12000 MERV-8 450 0.24 0.62 PLEATED GALVANIZED 8 20X24 |
| 4 | RAF-2 DOAS-2 12000 MERV-8 450 0.24 0.62 PLEATED GALVANIZED 8 20X24 |
| 5 | OAF-3 DOAS-3 3000 MERV-8 500 0.26 1 PLEATED GALVANIZED - 6.0 SF |
| 6 | PF-4 AHU-4 8000 MERV-8 500 0.27 1 PLEATED GALVANIZED 12 16.0 SF |

- sheet: M600
- title as printed: AHU AIR FILTER SCHEDULE
- x edges:
  - 1600
  - 2700
- y ranges:
  - 1737, 1751
  - 1751, 1764
  - 1764, 1777
  - 1777, 1790
  - 1790, 1803
  - 1803, 1817
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1800
      - 1670
      - 2600
      - 1710
    - expected: AHU AIR FILTER SCHEDULE
- source row semantics: Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity.

### M600-AHU-SOUND-ATTENUATORS - PDF 19

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | SA-1A DOAS-1 SUPPLY 9000 341 47 85 24 0.1 6 9 15 21 17 14 14 12 |
| 2 | SA-1B DOAS-1 RETURN 9000 341 47 85 24 0.1 6 9 15 21 17 14 14 12 |
| 3 | SA-2A DOAS-2 SUPPLY 12000 393 83 53 24 0.1 6 9 15 21 17 14 14 12 |
| 4 | SA-2B DOAS-2 RETURN 12000 393 83 53 24 0.1 6 9 15 21 17 14 14 12 |
| 5 | SA-4A AHU-4 SUPPLY 8000 706 78 36 36 0.09 3.4 5.7 14.4 22.8 25.9 23.5 17.9 11 |
| 6 | SA-4B AHU-4 RETURN 8000 706 78 36 36 0.09 2.5 5.7 13.5 22.1 25.2 23.5 18.9 13 |

- sheet: M600
- title as printed: AHU SOUND ATTENUATOR SCHEDULE
- x edges:
  - 1710
  - 2700
- y ranges:
  - 1977, 1990
  - 1990, 2003
  - 2003, 2016
  - 2016, 2029
  - 2029, 2042
  - 2042, 2055
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1800
      - 1860
      - 2700
      - 1900
    - expected: AHU SOUND ATTENUATOR SCHEDULE
- source row semantics: Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity.

### M601-AIR-COOLED-CHILLERS - PDF 20

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | CH-1 MECHANICAL C166 OUTSIDE - - 15.29 85 77.0 400.1 128.1 99.9 30% PG 0.0001 55 40 8.8 4.2 6.8 - - - - - - SCROLL R-410A 95.0 - 202.0 225.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 5331 QUANTECH QTC3085TSE46XFBSXXX 1,2,3,4,5,6 |
| 2 | CH-2 MECHANICAL C166 OUTSIDE - - 15.15 140 134.0 624.5 222.3 149.9 30% PG 0.0001 55 40 13.2 6.5 10.8 - - - - - - SCROLL R-410A 95.0 333.0 350.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 7699 QUANTECH QTC3140TSE46XFBSXXX 1,2,3,4,5,6 |
| 3 | HRC-1 MECHANICAL C166 3.40 4.40 - - 27.2 - 64.6 33.6 30% PG 0.0001 55 44 10.2 - 56.5 WATER 95 110 14.26 - SCROLL R-410A - - 68.0 100.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 150 MULTISTACK HSS520XNHCRAA 1,2,3,4,5,7 |
| 4 | HRC-2 MECHANICAL C166 3.40 4.40 - - 27.2 - 64.6 33.6 30% PG 0.0001 55 44 10.2 - 56.5 WATER 95 110 14.26 - SCROLL R-410A - - 68.0 100.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 150 MULTISTACK HSS520XNHCRAA 1,2,3,4,5,7 |

- sheet: M601
- title as printed: AIR COOLED CHILLER SCHEDULE
- x edges:
  - 100
  - 2700
- y ranges:
  - 450, 466
  - 466, 479
  - 479, 492
  - 492, 506
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 800
      - 70
      - 1800
      - 115
    - expected: AIR COOLED CHILLER SCHEDULE
- source row semantics: Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count.

### M601-CONDENSING-BOILERS - PDF 20

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | B-1 MECHANICAL C166 CONDENSING 3000 NG 2.0 3500 WATER 220.0 110 140 10:1 0.5 198.0 5" 95.2% 68.4 48.4 91.2 5230 4.0 - 20.0 460/3/60 YES CLEAVER BROOKS CFC-E 3500 1,2 |
| 2 | B-2 MECHANICAL C166 CONDENSING 3000 NG 2.0 3500 WATER 220.0 110 140 10:1 0.5 198.0 5" 95.2% 68.4 48.4 91.2 5230 4.0 - 20.0 460/3/60 YES CLEAVER BROOKS CFC-E 3500 1,2 |

- sheet: M601
- title as printed: CONDENSING BOILER SCHEDULE
- x edges:
  - 280
  - 2700
- y ranges:
  - 783, 799
  - 799, 812
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 800
      - 590
      - 1800
      - 630
    - expected: CONDENSING BOILER SCHEDULE
- source row semantics: Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count.

### M601-PUMPS - PDF 20

10 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | HWP-1 MECHANICAL C166 HOT WATER 220 52 125 138 67.6 BASE MOUNTED END SUCTION WATER 140 15 1800 460 3 - YES YES B&G E-1510 1,2 |
| 2 | HWP-2 MECHANICAL C166 HOT WATER 220 52 125 138 67.6 BASE MOUNTED END SUCTION WATER 140 15 1800 460 3 - YES YES B&G E-1510 1,2 |
| 3 | HCP-1 MECHANICAL D109 DOAS-1 11 - 30 32 - INLINE WATER 140 1/6 3300 115 1 2.1 YES NO B&G PL-36 3 |
| 4 | HCP-2 MECHANICAL C166 DOAS-2 14 - 30 32 - INLINE WATER 140 2/5 3250 115 1 4.7 YES NO B&G PL-55 3 |
| 5 | HCP-3 KITCHEN B134 DOAS-3 11 - 30 32 - INLINE WATER 140 1/6 3300 115 1 2.1 YES NO B&G PL-36 3 |
| 6 | HCP-4 MECHANICAL B107 AHU-4 11 - 30 32 - INLINE WATER 140 1/6 3300 115 1 2.1 YES NO B&G PL-36 3 |
| 7 | HRCP-1A MECHANICAL C166 HEAT CHILLED RECOVERY WATER SIDE CHILLER 65 - 10 20 - INLINE 30%PG WATER 55 2/5 3200 115 1 4.8 NO NO B&G PL-130B/2" 3 |
| 8 | HRCP-1B MECHANICAL C166 HEAT HOT RECOVERY WATER SIDE CHILLER 57 - 14 20 - INLINE WATER 140 2/5 3250 115 1 4.8 NO NO B&G PL-100B 3 |
| 9 | HRCP-2A MECHANICAL C166 HEAT CHILLED RECOVERY WATER SIDE CHILLER 65 - 10 20 - INLINE 30%PG WATER 55 2/5 3200 115 1 4.8 NO NO B&G PL-130B/2" 3 |
| 10 | HRCP-2B MECHANICAL C166 HEAT HOT RECOVERY WATER SIDE CHILLER 57 - 14 20 - INLINE WATER 140 2/5 3250 115 1 4.8 NO NO B&G PL-100B 3 |

- sheet: M601
- title as printed: PUMP SCHEDULE
- x edges:
  - 980
  - 2700
- y ranges:
  - 1065, 1080
  - 1080, 1093
  - 1093, 1106
  - 1106, 1119
  - 1119, 1132
  - 1132, 1146
  - 1152, 1168
  - 1178, 1194
  - 1204, 1220
  - 1231, 1247
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1450
      - 890
      - 2050
      - 935
    - expected: PUMP SCHEDULE
- source row semantics: Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count.

### M601-EXPANSION-TANKS - PDF 20

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | ET-1 MECHANICAL 171 HEATING WATER WATER B&G 1 |
| 2 | ET-2 MECHANICAL 171 CHILLED WATER 30% PG B&G 1 |

- sheet: M601
- title as printed: EXPANSION TANK SCHEDULE
- x edges:
  - 1200
  - 2700
- y ranges:
  - 1485, 1500
  - 1500, 1514
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1500
      - 1310
      - 2400
      - 1350
    - expected: EXPANSION TANK SCHEDULE
- source row semantics: Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count.

### M601-AIR-SEPARATORS - PDF 20

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | AS-1 MECHANICAL 171 HEATING WATER B&G 1 |
| 2 | AS-2 MECHANICAL 171 CHILLED WATER B&G 1 |

- sheet: M601
- title as printed: AIR SEPARATOR SCHEDULE
- x edges:
  - 1605
  - 2700
- y ranges:
  - 1705, 1720
  - 1720, 1735
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1700
      - 1585
      - 2450
      - 1625
    - expected: AIR SEPARATOR SCHEDULE
- source row semantics: Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count.

### M601-GLYCOL-MAKE-UP-UNIT - PDF 20

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | GMU-1 MECHANICAL 171 13.8 17.3 25 120 1 BELL & GOSSETT |

- sheet: M601
- title as printed: GLYCOL MAKE-UP UNIT SCHEDULE
- x edges:
  - 1470
  - 2700
- y ranges:
  - 1918, 1935
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1700
      - 1825
      - 2500
      - 1865
    - expected: GLYCOL MAKE-UP UNIT SCHEDULE
- source row semantics: Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count.

### M602-UNIT-HEATERS - PDF 21

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | CUH-1 CABINET UNIT HEATER SALLYPORT C170 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3 |
| 2 | CUH-2 CABINET UNIT HEATER SALLYPORT C100 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3 |
| 3 | CUH-3 CABINET UNIT HEATER SALLYPORT C164 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3 |
| 4 | CUH-4 CABINET UNIT HEATER VESTIBULE A100 VERTICAL RECESSED 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFH06 1 THRU 3 |
| 5 | CUH-5 CABINET UNIT HEATER SALLYPORT B129 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3 |

- sheet: M602
- title as printed: UNIT HEATER SCHEDULE
- x edges:
  - 920
  - 2700
- y ranges:
  - 304, 318
  - 318, 331
  - 331, 344
  - 344, 357
  - 357, 370
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 850
      - 95
      - 2200
      - 130
    - expected: UNIT HEATER SCHEDULE
- source row semantics: Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count.

### M602-DX-SPLITS - PDF 21

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | AC-1 CONTROL ROOM D200 LG AC-1 LCN128HV4 875 12.0 ACCU-1 LUU1278HV 20.0 / 11.0 11.5 9 15 208 / 1 YES 1 THRU 7 |
| 2 | AC-2 SECURITY D108 LG AC-2 LSN240HEV2 875 24.0 ACCU-2 LSU240HEV2 20.0 / 11.0 11.5 15 20 208 / 1 YES 1 THRU 7 |
| 3 | AC-3 IT A114 LG AC-3 LSN240HEV2 875 24.0 ACCU-3 LSU240HEV2 20.0 / 11.0 11.5 15 20 208 / 1 YES 1 THRU 7 |
| 4 | AC-4 CONTROL ROOM C126 LG AC-4 ARNU543NKA4 1200 58.0 ACCU-4 ARUN060GSS4 20.0 / 11.0 11.5 25.4 40 208 / 1 YES 1 THRU 7 |
| 5 | AC-5 ELECTRICAL C167 LG AC-4 ARNU543NKA4 1200 58.0 ACCU-5 ARUN060GSS4 20.0 / 11.0 11.5 25.4 40 208 / 1 YES 1 THRU 7 |
| 6 | AC-6 ELECTRICAL C167 LG AC-4 ARNU543NKA4 1200 58.0 ACCU-6 ARUN060GSS4 20.0 / 11.0 11.5 25.4 40 208 / 1 YES 1 THRU 7 |

- sheet: M602
- title as printed: DX SPLIT SCHEDULE
- x edges:
  - 1150
  - 2700
- y ranges:
  - 518, 534
  - 534, 552
  - 552, 570
  - 570, 588
  - 588, 606
  - 606, 624
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1700
      - 420
      - 2300
      - 455
    - expected: DX SPLIT SCHEDULE
- source row semantics: Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count.

### M602-LOUVERS - PDF 21

7 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | LV-1 RUSKIN ELF6375DXD AHU-2 OA MECHANICAL - 171 REFER TO ARCH PLANS 1,2,3 |
| 2 | LV-2 RUSKIN ELF6375DXD AHU-2 EXHAUST MECHANICAL - 171 REFER TO ARCH PLANS 1,2,3 |
| 3 | LV-3 RUSKIN ELF6375DXD AHU-3 OA MECHANICAL - 71 REFER TO ARCH PLANS 1,2,3 |
| 4 | LV-4 RUSKIN ELF6375DXD AHU-3 EXHAUST MECHANICAL - 71 REFER TO ARCH PLANS 1,2,3 |
| 5 | LV-5 RUSKIN ELF6375DXD AHU-4 OA KITCHEN ATTIC REFER TO ARCH PLANS 1,2,3 |
| 6 | LV-6 RUSKIN ELF6375DXD AHU-4 EXHAUST KITCHEN ATTIC REFER TO ARCH PLANS 1,2,3 |
| 7 | LV-7 RUSKIN ELF6375DXD SALLYPORT EXHAUST SALLYPORT - 12 REFER TO ARCH PLANS 1,2,4 |

- sheet: M602
- title as printed: LOUVER SCHEDULE
- x edges:
  - 1590
  - 2700
- y ranges:
  - 907, 921
  - 921, 936
  - 936, 951
  - 951, 966
  - 966, 981
  - 981, 996
  - 996, 1011
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1900
      - 815
      - 2500
      - 850
    - expected: LOUVER SCHEDULE
- source row semantics: Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count.

### M602-GRAVITY-HOODS - PDF 21

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | OALP-1 POD ROOF - OUTSIDE AIR POD AHU'S YES 18 GREENHECK WIH |
| 2 | EALP-1 POD ROOF - EXHAUST AIR POD AHU'S YES 18 GREENHECK WRH |

- sheet: M602
- title as printed: GRAVITY HOOD SCHEDULE
- x edges:
  - 160
  - 2700
- y ranges:
  - 1235, 1249
  - 1249, 1263
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 600
      - 1150
      - 1200
      - 1190
    - expected: GRAVITY HOOD SCHEDULE
- source row semantics: Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count.

### M602-FAN-COIL-UNITS - PDF 21

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | FCU-1 MECHANICAL D109 1500 400 - 0.20 29.9 27.4 4.3 40.0 55.0 75.0 63.0 58.3 56.1 4 1.7 77.9 5.2 140.0 110.0 50.0 98.1 2 2.8 (2) 1/4 12.00 120/1/60 YES FACTORY FUSED KRUEGER KHGP-16 1,2,3,4,5 |
| 2 | FCU-2 MECHANICAL C166 1500 400 - 0.20 29.9 27.4 4.3 40.0 55.0 75.0 63.0 58.3 56.1 4 1.7 77.9 5.2 140.0 110.0 50.0 98.1 2 2.8 (2) 1/4 12.00 120/1/60 YES FACTORY FUSED KRUEGER KHGP-16 1,2,3,4,5 |
| 3 | FCU-3 MECHANICAL B107 1500 400 - 0.20 29.9 27.4 4.3 40.0 55.0 75.0 63.0 58.3 56.1 4 1.7 77.9 5.2 140.0 110.0 50.0 98.1 2 2.8 (2) 1/4 12.00 120/1/60 YES FACTORY FUSED KRUEGER KHGP-16 1,2,3,4,5 |

- sheet: M602
- title as printed: FAN COIL UNIT SCHEDULE
- x edges:
  - 355
  - 2700
- y ranges:
  - 1541, 1557
  - 1557, 1575
  - 1575, 1593
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1000
      - 1350
      - 2400
      - 1390
    - expected: FAN COIL UNIT SCHEDULE
- source row semantics: Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count.

### M602-EXHAUST-FANS - PDF 21

16 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | KEF-1 WALL KITCHEN KITCHEN EXHAUST CENTRIFUGAL DOWNBLAST 3000 0.50 BI 1055 1.00 0.77 208/3/60 4.6 YES NO YES YES NO YES GREENHECK CUBE-180-10 1,3,4,5,6 |
| 2 | GEF-1 ROOF ADMIN GENERAL EXHAUST CENTRIFUGAL DOWNBLAST 1000 0.75 1630 0.50 0.24 115/1/60 6.4 YES NO YES YES NO YES GREENHECK G-103-VG 2 |
| 3 | GEF-2 ROOF SALLYPORT GENERAL EXHAUST CENTRIFUGAL DOWNBLAST 3350 0.50 1323 2.00 0.87 208/1/60 12.0 YES NO YES YES NO YES GREENHECK CUE-161-VG 2 |
| 4 | PEF-1 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1400 0.56 1417 0.50 0.25 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-121-VG 1,2 |
| 5 | PEF-2 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1300 0.50 1228 0.50 0.21 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-131-VG 1,2 |
| 6 | PEF-3 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1500 0.50 1491 0.50 0.29 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-121-VG 1,2 |
| 7 | PEF-4 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1100 0.50 1221 0.50 0.16 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-121-VG 1,2 |
| 8 | PEF-5 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1350 0.50 1255 0.50 0.22 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-131-VG 1,2 |
| 9 | PEF-6 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 2050 0.50 956 0.50 0.33 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-161-VG 1,2 |
| 10 | JEF-1 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 700 0.50 1583 0.50 0.21 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2 |
| 11 | JEF-2 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 705 0.50 1589 0.50 0.25 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2 |
| 12 | JEF-3 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 680 0.50 1559 0.50 0.20 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2 |
| 13 | JEF-4 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 570 0.50 1431 0.50 0.15 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2 |
| 14 | JEF-5 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 1355 0.50 1474 0.50 0.28 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-120-VG 1,2 |
| 15 | JEF-6 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 1070 0.50 1584 0.50 0.19 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-100-VG 1,2 |
| 16 | BF-1 SALLYPORT SALLYPORT DESTRATIFICATION BUCKET FAN 1055 - - 1675 94 WATTS - 115/1/60 - NO NO NO NO NO YES VENTS-US 1055 3 |

- sheet: M602
- title as printed: EXHAUST FAN SCHEDULE
- x edges:
  - 755
  - 2700
- y ranges:
  - 1833, 1847
  - 1847, 1860
  - 1860, 1873
  - 1873, 1886
  - 1886, 1899
  - 1899, 1912
  - 1912, 1925
  - 1925, 1938
  - 1938, 1951
  - 1951, 1964
  - 1964, 1977
  - 1977, 1990
  - 1990, 2003
  - 2003, 2016
  - 2016, 2029
  - 2029, 2043
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1450
      - 1650
      - 1920
      - 1690
    - expected: EXHAUST FAN SCHEDULE
- source row semantics: Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count.

### M603-DIFFUSERS-GRILLES - PDF 22

51 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | E1 8"Ø 24" 24" STEEL WHITE 0 225 15 6 0.05 PRICE SPD |
| 2 | E6 6"Ø 24" 24" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD |
| 3 | E7 8"Ø 24" 24" ALUMINUM WHITE 71 225 15 6 0.05 PRICE ASPD |
| 4 | E8 10"Ø 24" 24" ALUMINUM WHITE 226 380 20 10 0.09 PRICE ASPD |
| 5 | E12 6"Ø 12" 12" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD |
| 6 | E13 8"Ø 12" 12" ALUMINUM WHITE 71 225 15 6 0.05 PRICE ASPD |
| 7 | EG2 18"x18" 18" 18" STEEL WHITE 800 1600 15 6 0.05 PRICE PDR |
| 8 | EG3 10"x6" 10" 6" STEEL WHITE 0 200 15 6 0.09 PRICE PDR |
| 9 | R1 8"Ø 24" 24" STEEL WHITE 71 225 15 6 0.05 PRICE SPD |
| 10 | R2 10"Ø 24" 24" STEEL WHITE 226 380 20 10 0.09 PRICE SPD |
| 11 | R3 12"Ø 24" 24" STEEL WHITE 381 550 22 12 0.13 PRICE SPD |
| 12 | R4 14"Ø 24" 24" STEEL WHITE 551 750 24 14 0.18 PRICE SPD |
| 13 | R7 12"Ø 24" 24" STEEL WHITE 381 550 22 12 0.13 PRICE PDR |
| 14 | R8 14"Ø 24" 24" STEEL WHITE 551 750 24 14 0.18 PRICE PDR |
| 15 | R9 16"Ø 24" 24" STEEL WHITE 751 900 25 15 0.20 PRICE PDR |
| 16 | S0 6"Ø 24" 24" STEEL WHITE 0 70 15 6 0.05 PRICE SPD |
| 17 | S1 8"Ø 24" 24" STEEL WHITE 71 225 15 6 0.05 PRICE SPD |
| 18 | S2 10"Ø 24" 24" STEEL WHITE 226 380 20 10 0.09 PRICE SPD |
| 19 | S3 12"Ø 24" 24" STEEL WHITE 381 550 22 12 0.13 PRICE SPD |
| 20 | S4 14"Ø 24" 24" STEEL WHITE 551 750 24 14 0.18 PRICE SPD |
| 21 | S6 6"Ø 24" 24" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD |
| 22 | S12 6"Ø 12" 12" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD |
| 23 | S13 8"Ø 12" 12" ALUMINUM WHITE 71 225 15 6 0.05 PRICE ASPD |
| 24 | S14 6"Ø 24" 24" STEEL WHITE 0 85 15 6 0.05 PRICE PDS |
| 25 | S15 8"Ø 24" 24" STEEL WHITE 86 275 15 6 0.05 PRICE PDS |
| 26 | SE0 6"Ø 24" 24" STEEL WHITE 0 70 15 6 0.05 AJ MFGR SDR |
| 27 | SE2 8"Ø 24" 24" STEEL WHITE 71 225 15 6 0.05 AJ MFGR SDR |
| 28 | SE3 10"Ø 24" 24" STEEL WHITE 226 380 20 10 0.09 AJ MFGR SDR |
| 29 | SE4 12"Ø 24" 24" STEEL WHITE 381 550 22 12 0.13 AJ MFGR SDR |
| 30 | SE7 8"Ø 24" 24" ALUMINUM WHITE 71 225 15 6 0.05 AJ MFGR SDRA |
| 31 | SE8 10"Ø 24" 24" ALUMINUM WHITE 226 380 20 10 0.09 AJ MFGR SDRA |
| 32 | SE9 12"Ø 24" 24" ALUMINUM WHITE 381 550 22 12 0.13 AJ MFGR SDRA |
| 33 | SE10 14"Ø 24" 24" ALUMINUM WHITE 551 750 24 14 0.18 AJ MFGR SDRA |
| 34 | SE12 6"Ø 12" 12" ALUMINUM WHITE 0 70 15 6 0.05 PRICE MSRRP |
| 35 | SE13 8"Ø 12" 12" ALUMINUM WHITE 71 225 15 6 0.05 PRICE MSRRP |
| 36 | SE15 6"Ø 12" 12" ALUMINUM WHITE 0 70 15 6 0.05 PRICE MSRRP |
| 37 | SE16 8"Ø 12" 12" ALUMINUM WHITE 71 225 15 6 0.05 PRICE MSRRP |
| 38 | SG1 10"x6" 10" 6" ALUMINUM WHITE 0 200 15 6 0.05 PRICE 600 |
| 39 | SS0 6"Ø 24" 24" ALUMINUM WHITE 0 70 15 6 0.05 AJ MFGR SDL |
| 40 | SS1 8"Ø 24" 24" ALUMINUM WHITE 71 225 15 6 0.05 AJ MFGR SDL |
| 41 | SS2 10"Ø 24" 24" ALUMINUM WHITE 226 380 20 10 0.09 AJ MFGR SDL |
| 42 | SS3 12"Ø 24" 24" ALUMINUM WHITE 381 550 22 12 0.13 AJ MFGR SDL |
| 43 | SS6 6"Ø 24" 24" ALUMINUM WHITE 0 70 15 6 0.05 AJ MFGR ASPD |
| 44 | SS7 8"Ø 24" 24" ALUMINUM WHITE 71 225 15 6 0.05 AJ MFGR ASPD |
| 45 | SS8 10"Ø 24" 24" ALUMINUM WHITE 226 380 20 10 0.09 AJ MFGR ASPD |
| 46 | SS9 12"Ø 24" 24" ALUMINUM WHITE 381 550 22 12 0.13 AJ MFGR ASPD |
| 47 | SS12 6"Ø 12" 12" STEEL WHITE 0 70 15 6 0.05 PRICE PDS |
| 48 | SS13 8"Ø 12" 12" STEEL WHITE 71 225 15 6 0.05 PRICE PDS |
| 49 | SS14 10"Ø 12" 12" STEEL WHITE 226 380 20 10 0.09 PRICE PDS |
| 50 | SS15 6"Ø 12" 12" ALUMINUM WHITE 0 70 15 6 0.05 PRICE MSRRP |
| 51 | SS16 8"Ø 12" 12" ALUMINUM WHITE 71 225 15 6 0.05 PRICE MSRRP |

- sheet: M603
- title as printed: DIFFUSER / GRILLE SCHEDULE
- x edges:
  - 720
  - 1800
- y ranges:
  - 340, 354
  - 354, 367
  - 367, 380
  - 380, 393
  - 393, 406
  - 406, 419
  - 419, 432
  - 432, 445
  - 445, 459
  - 459, 472
  - 472, 485
  - 485, 498
  - 498, 511
  - 511, 524
  - 524, 537
  - 537, 550
  - 550, 563
  - 563, 576
  - 576, 590
  - 590, 603
  - 603, 616
  - 616, 629
  - 629, 642
  - 642, 655
  - 655, 668
  - 668, 681
  - 681, 694
  - 694, 708
  - 708, 721
  - 721, 734
  - 734, 747
  - 747, 760
  - 760, 773
  - 773, 786
  - 786, 799
  - 799, 812
  - 812, 825
  - 825, 838
  - 838, 852
  - 852, 865
  - 865, 878
  - 878, 891
  - 891, 904
  - 904, 917
  - 917, 930
  - 930, 943
  - 943, 956
  - 956, 969
  - 969, 983
  - 983, 996
  - 996, 1010
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 900
      - 72
      - 1750
      - 115
    - expected: DIFFUSER / GRILLE SCHEDULE
- source row semantics: Complete literal left-to-right nonblank source row. It preserves published device specifications without inferring a plan-installed quantity.

### M603-SLOT-DIFFUSERS - PDF 22

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | SL-1 8 48" 1/2" 2 40 0-160 22 16 STEEL WHITE 0.075 PRICE SDA50 1,2 |

- sheet: M603
- title as printed: SLOT DIFFUSER SCHEDULE
- x edges:
  - 1400
  - 2700
- y ranges:
  - 1158, 1175
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1800
      - 1072
      - 2500
      - 1110
    - expected: SLOT DIFFUSER SCHEDULE
- source row semantics: Complete literal left-to-right nonblank source row. It preserves published device specifications without inferring a plan-installed quantity.

### M603-SIDEWALL-GRILLES - PDF 22

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | SWG-1 16"X8" 18"X10" STAINLESS STEEL WHITE 0 - 400 20 0.10 PRICE MSRRP 3 |
| 2 | SWG-2 24"X8" 18"X10" STAINLESS STEEL WHITE 400 - 750 20 0.10 PRICE MSRRP 3 |
| 3 | SWG-3 24"X16" 26"X18" STEEL WHITE 0 - 2000 45 0.30 TITUS 3300RL 3 |
| 4 | SWG-4 30"X16" 32"X18" STEEL WHITE 0 - 2000 45 0.30 TITUS 3300RL 3 |
| 5 | SWG-5 12"X6" 14"X8" STEEL WHITE 0-350 18 0.02 PRICE SDG |
| 6 | SWG-6 14"X10" 16"X12" STEEL WHITE 0-750 20 0.02 PRICE SDG |

- sheet: M603
- title as printed: SIDEWALL GRILLE SCHEDULE
- x edges:
  - 1710
  - 2700
- y ranges:
  - 1390, 1405
  - 1405, 1420
  - 1420, 1435
  - 1435, 1450
  - 1450, 1465
  - 1465, 1480
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1800
      - 1305
      - 2500
      - 1342
    - expected: SIDEWALL GRILLE SCHEDULE
- source row semantics: Complete literal left-to-right nonblank source row. It preserves published device specifications without inferring a plan-installed quantity.

### M603-VAV-TERMINALS - PDF 22

58 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | manufacturer | model | inlet | maximum_primary_airflow_cfm | minimum_primary_airflow_cfm | heating_capacity_btu_h | heating_rows | heating_cfm | eat_db_f | lat_db_f | gpm | ewt_f | lwt_f | pipe_dia | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | VAV-1-1 | TITUS | DESV | 14" | 1350 | 1350 | 43674 | 2 | 1350 | 55.0 | 85.0 | 3.0 | 140 | 110 | 3/4" | (blank) |
| 2 | VAV-1-2 | TITUS | DESV | 14" | 1200 | 1200 | 38821 | 2 | 1200 | 55.0 | 85.0 | 2.6 | 140 | 110 | 3/4" | (blank) |
| 3 | VAV-1-3 | TITUS | DESV | 14" | 1470 | 1470 | 47556 | 2 | 1470 | 55.0 | 85.0 | 3.2 | 140 | 110 | 3/4" | (blank) |
| 4 | VAV-1-4 | TITUS | DESV | 14" | 1100 | 1100 | 35586 | 2 | 1100 | 55.0 | 85.0 | 2.4 | 140 | 110 | 3/4" | (blank) |
| 5 | VAV-1-5 | TITUS | DESV | 14" | 1420 | 1420 | 45939 | 2 | 1420 | 55.0 | 85.0 | 3.1 | 140 | 110 | 3/4" | (blank) |
| 6 | VAV-1-6 | TITUS | DESV | 10" | 1050 | 1050 | 33969 | 2 | 1050 | 55.0 | 85.0 | 2.3 | 140 | 110 | 3/4" | (blank) |
| 7 | VAV-1-7 | TITUS | DESV | 7" | 485 | 485 | 15690 | 2 | 485 | 55.0 | 85.0 | 1.1 | 140 | 110 | 3/4" | (blank) |
| 8 | VAV-1-8 | TITUS | DESV | 7" | 450 | 450 | 14558 | 2 | 450 | 55.0 | 85.0 | 1.0 | 140 | 110 | 3/4" | (blank) |
| 9 | VAV-2-1 | TITUS | DESV | 8" | 600 | 600 | 19411 | 2 | 600 | 55.0 | 85.0 | 1.3 | 140 | 110 | 3/4" | (blank) |
| 10 | VAV-2-2 | TITUS | DESV | 8" | 605 | 605 | 19572 | 2 | 605 | 55.0 | 85.0 | 1.4 | 140 | 110 | 3/4" | (blank) |
| 11 | VAV-2-3 | TITUS | DESV | 8" | 580 | 580 | 18764 | 2 | 580 | 55.0 | 85.0 | 1.3 | 140 | 110 | 3/4" | (blank) |
| 12 | VAV-2-4 | TITUS | DESV | 7" | 490 | 490 | 15852 | 2 | 490 | 55.0 | 85.0 | 1.1 | 140 | 110 | 3/4" | (blank) |
| 13 | VAV-2-5 | TITUS | DESV | 6" | 260 | 260 | 8411 | 2 | 260 | 55.0 | 85.0 | 0.6 | 140 | 110 | 3/4" | (blank) |
| 14 | VAV-2-6 | TITUS | DESV | 6" | 320 | 320 | 10352 | 2 | 320 | 55.0 | 85.0 | 0.7 | 140 | 110 | 3/4" | (blank) |
| 15 | VAV-2-7 | TITUS | DESV | 6" | 375 | 375 | 12132 | 2 | 375 | 55.0 | 85.0 | 0.9 | 140 | 110 | 3/4" | (blank) |
| 16 | VAV-2-9 | TITUS | DESV | 12" | 1335 | 1335 | 43189 | 2 | 1335 | 55.0 | 85.0 | 2.9 | 140 | 110 | 3/4" | (blank) |
| 17 | VAV-2-10 | TITUS | DESV | 8" | 640 | 640 | 20705 | 2 | 640 | 55.0 | 85.0 | 1.4 | 140 | 110 | 3/4" | (blank) |
| 18 | VAV-2-11 | TITUS | DESV | 6" | 400 | 400 | 12940 | 2 | 400 | 55.0 | 85.0 | 0.9 | 140 | 110 | 3/4" | (blank) |
| 19 | VAV-2-12 | TITUS | DESV | 7" | 475 | 475 | 15367 | 2 | 475 | 55.0 | 85.0 | 1.1 | 140 | 110 | 3/4" | (blank) |
| 20 | VAV-2-13 | TITUS | DESV | 10" | 1000 | 1000 | 32351 | 2 | 1000 | 55.0 | 85.0 | 2.2 | 140 | 110 | 3/4" | (blank) |
| 21 | VAV-2-14 | TITUS | DESV | 6" | 300 | 300 | 9705 | 2 | 300 | 55.0 | 85.0 | 0.7 | 140 | 110 | 3/4" | (blank) |
| 22 | VAV-2-15 | TITUS | DESV | 7" | 445 | 445 | 14396 | 2 | 445 | 55.0 | 85.0 | 1.0 | 140 | 110 | 3/4" | (blank) |
| 23 | VAV-2-16 | TITUS | DESV | 5" | 225 | 225 | 7279 | 2 | 225 | 55.0 | 85.0 | 0.5 | 140 | 110 | 3/4" | (blank) |
| 24 | VAV-2-17 | TITUS | DESV | 5" | 250 | 250 | 8088 | 2 | 250 | 55.0 | 85.0 | 0.6 | 140 | 110 | 3/4" | (blank) |
| 25 | VAV-2-18 | TITUS | DESV | 5" | 180 | 180 | 5823 | 2 | 180 | 55.0 | 85.0 | 0.5 | 140 | 110 | 3/4" | (blank) |
| 26 | VAV-2-19 | TITUS | DESV | 4" | 135 | 135 | 4367 | 2 | 135 | 55.0 | 85.0 | 0.5 | 140 | 110 | 3/4" | (blank) |
| 27 | VAV-2-20 | TITUS | DESV | 4" | 100 | 100 | 3235 | 2 | 100 | 55.0 | 85.0 | 0.5 | 140 | 110 | 3/4" | (blank) |
| 28 | VAV-2-21 | TITUS | DESV | 7" | 530 | 530 | 17146 | 2 | 530 | 55.0 | 85.0 | 1.2 | 140 | 110 | 3/4" | (blank) |
| 29 | VAV-2-22 | TITUS | DESV | 4" | 120 | 120 | 3882 | 2 | 120 | 55.0 | 85.0 | 0.5 | 140 | 110 | 3/4" | (blank) |
| 30 | VAV-2-23 | TITUS | DESV | 5" | 195 | 195 | 6308 | 2 | 195 | 55.0 | 85.0 | 0.5 | 140 | 110 | 3/4" | (blank) |
| 31 | VAV-2-25 | TITUS | DESV | 7" | 430 | 430 | 13911 | 2 | 430 | 55.0 | 85.0 | 1.0 | 140 | 110 | 3/4" | (blank) |
| 32 | VAV-2-26 | TITUS | DESV | 4" | 140 | 140 | 4529 | 2 | 140 | 55.0 | 85.0 | 0.5 | 140 | 110 | 3/4" | (blank) |
| 33 | VAV-2-27 | TITUS | DESV | 5" | 205 | 205 | 6632 | 2 | 205 | 55.0 | 85.0 | 0.5 | 140 | 110 | 3/4" | (blank) |
| 34 | VAV-2-28 | TITUS | DESV | 7" | 465 | 465 | 15043 | 2 | 465 | 55.0 | 85.0 | 1.1 | 140 | 110 | 3/4" | (blank) |
| 35 | VAV-2-29 | TITUS | DESV | 7" | 540 | 540 | 17470 | 2 | 540 | 55.0 | 85.0 | 1.2 | 140 | 110 | 3/4" | (blank) |
| 36 | VAV-2-30 | TITUS | DESV | 5" | 240 | 240 | 7764 | 2 | 240 | 55.0 | 85.0 | 0.6 | 140 | 110 | 3/4" | (blank) |
| 37 | VAV-2-31 | TITUS | DESV | 4" | 75 | 75 | 2426 | 2 | 75 | 55.0 | 85.0 | 0.5 | 140 | 110 | 3/4" | (blank) |
| 38 | VAV-4-1 | TITUS | DESV | 8" | 100 | 30 | 3235 | 2 | 100 | 55.0 | 85.0 | 0.5 | 140 | 110 | 3/4" | (blank) |
| 39 | VAV-4-2 | TITUS | DESV | 8" | 220 | 70 | 7117 | 2 | 220 | 55.0 | 85.0 | 0.5 | 140 | 110 | 3/4" | (blank) |
| 40 | VAV-4-3 | TITUS | DESV | 12" | 1260 | 380 | 40762 | 2 | 1260 | 55.0 | 85.0 | 2.8 | 140 | 110 | 3/4" | (blank) |
| 41 | VAV-4-4 | TITUS | DESV | 8" | 265 | 80 | 8573 | 2 | 265 | 55.0 | 85.0 | 0.6 | 140 | 110 | 3/4" | (blank) |
| 42 | VAV-4-5 | TITUS | DESV | 9" | 720 | 220 | 23293 | 2 | 720 | 55.0 | 85.0 | 1.6 | 140 | 110 | 3/4" | (blank) |
| 43 | VAV-4-6 | TITUS | DESV | 8" | 225 | 70 | 7279 | 2 | 225 | 55.0 | 85.0 | 0.5 | 140 | 110 | 3/4" | (blank) |
| 44 | VAV-4-7 | TITUS | DESV | 7" | 430 | 130 | 13911 | 2 | 430 | 55.0 | 85.0 | 1.0 | 140 | 110 | 3/4" | (blank) |
| 45 | VAV-4-8 | TITUS | DESV | 9" | 735 | 225 | 23778 | 2 | 735 | 55.0 | 85.0 | 1.6 | 140 | 110 | 3/4" | (blank) |
| 46 | VAV-4-9 | TITUS | DESV | 6" | 290 | 90 | 9382 | 2 | 290 | 55.0 | 85.0 | 0.7 | 140 | 110 | 3/4" | (blank) |
| 47 | VAV-4-10 | TITUS | DESV | 5" | 235 | 75 | 7603 | 2 | 235 | 55.0 | 85.0 | 0.6 | 140 | 110 | 3/4" | (blank) |
| 48 | VAV-4-11 | TITUS | DESV | 5" | 230 | 70 | 7441 | 2 | 230 | 55.0 | 85.0 | 0.5 | 140 | 110 | 3/4" | (blank) |
| 49 | VAV-4-12 | TITUS | DESV | 8" | 270 | 85 | 8735 | 2 | 270 | 55.0 | 85.0 | 0.6 | 140 | 110 | 3/4" | (blank) |
| 50 | VAV-4-13 | TITUS | DESV | 8" | 135 | 45 | 4367 | 2 | 135 | 55.0 | 85.0 | 0.5 | 140 | 110 | 3/4" | (blank) |
| 51 | VAV-4-14 | TITUS | DESV | 8" | 120 | 40 | 3882 | 2 | 120 | 55.0 | 85.0 | 0.5 | 140 | 110 | 3/4" | (blank) |
| 52 | VAV-4-15 | TITUS | DESV | 6" | 310 | 95 | 10029 | 2 | 310 | 55.0 | 85.0 | 0.7 | 140 | 110 | 3/4" | (blank) |
| 53 | VAV-4-16 | TITUS | DESV | 8" | 280 | 85 | 9058 | 2 | 280 | 55.0 | 85.0 | 0.7 | 140 | 110 | 3/4" | (blank) |
| 54 | VAV-4-17 | TITUS | DESV | 8" | 600 | 180 | 19411 | 2 | 600 | 55.0 | 85.0 | 1.3 | 140 | 110 | 3/4" | (blank) |
| 55 | VAV-4-18 | TITUS | DESV | 4" | 80 | 25 | 2588 | 2 | 80 | 55.0 | 85.0 | 0.5 | 140 | 110 | 3/4" | (blank) |
| 56 | VAV-4-19 | TITUS | DESV | 9" | 730 | 220 | 23616 | 2 | 730 | 55.0 | 85.0 | 1.6 | 140 | 110 | 3/4" | (blank) |
| 57 | VAV-4-20 | TITUS | DESV | 6" | 280 | 85 | 9058 | 2 | 280 | 55.0 | 85.0 | 0.7 | 140 | 110 | 3/4" | (blank) |
| 58 | VAV-4-21 | TITUS | DESV | 4" | 75 | 25 | 2426 | 2 | 75 | 55.0 | 85.0 | 0.5 | 140 | 110 | 3/4" | (blank) |

- sheet: M603
- title as printed: VARIABLE AIR VOLUME TERMINAL UNIT SCHEDULE
- x edges:
  - 1960
  - 2020
  - 2095
  - 2133
  - 2170
  - 2225
  - 2280
  - 2320
  - 2350
  - 2380
  - 2430
  - 2480
  - 2520
  - 2565
  - 2605
  - 2645
  - 2705
- y ranges:
  - 233, 246
  - 246, 259
  - 259, 272
  - 272, 285
  - 285, 298
  - 298, 311
  - 311, 324
  - 324, 337
  - 337, 350
  - 350, 363
  - 363, 376
  - 376, 389
  - 389, 402
  - 402, 415
  - 415, 428
  - 428, 441
  - 441, 454
  - 454, 467
  - 467, 480
  - 480, 493
  - 493, 506
  - 506, 519
  - 519, 532
  - 532, 545
  - 545, 558
  - 558, 571
  - 571, 584
  - 584, 597
  - 597, 610
  - 610, 623
  - 623, 636
  - 636, 649
  - 649, 662
  - 662, 675
  - 675, 688
  - 688, 701
  - 701, 714
  - 714, 727
  - 727, 740
  - 740, 753
  - 753, 766
  - 766, 779
  - 779, 792
  - 792, 805
  - 805, 818
  - 818, 831
  - 831, 844
  - 844, 857
  - 857, 870
  - 870, 883
  - 883, 896
  - 896, 914
  - 914, 927
  - 927, 941
  - 941, 954
  - 954, 967
  - 967, 981
  - 981, 995
- header evidence:
  - Record:
    - bbox:
      - 1950
      - 72
      - 2720
      - 115
    - expected: VARIABLE AIR VOLUME TERMINAL UNIT SCHEDULE
- source row semantics: Rows are literal schedule identities/specifications. The schedule has no installed-quantity column; tags are not summed into a plan takeoff without separate placement verification.

### M603-MOTORIZED-DAMPERS - PDF 22

24 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | dimensions | voltage | normally_open_or_closed | quantity | manufacturer | model | remarks |
|---|---|---|---|---|---|---|---|---|
| 1 | JED-1-1 | 18"X14" | 24V | NO | 1 | POTTORFF | SD-151 | 1,3,4 |
| 2 | JED-2-1 | 18"X14" | 24V | NO | 1 | POTTORFF | SD-151 | 1,3,4 |
| 3 | JED-3-1 | 18"X14" | 24V | NO | 1 | POTTORFF | SD-151 | 1,3,4 |
| 4 | JED-4-1 | 18"X14" | 24V | NO | 1 | POTTORFF | SD-151 | 1,3,4 |
| 5 | JED-5-1 | 18"X14" | 24V | NO | 1 | POTTORFF | SD-151 | 1,3,4 |
| 6 | JED-6-1 | 18"X14" | 24V | NO | 1 | POTTORFF | SD-151 | 1,3,4 |
| 7 | JED-1-2 | 18"X14" | 24V | NC | 1 | POTTORFF | SD-151 | 1,2,4 |
| 8 | JED-2-2 | 18"X14" | 24V | NC | 1 | POTTORFF | SD-151 | 1,2,4 |
| 9 | JED-3-2 | 18"X14" | 24V | NC | 1 | POTTORFF | SD-151 | 1,2,4 |
| 10 | JED-4-2 | 18"X14" | 24V | NC | 1 | POTTORFF | SD-151 | 1,2,4 |
| 11 | JED-5-2 | 18"X14" | 24V | NC | 1 | POTTORFF | SD-151 | 1,2,4 |
| 12 | JED-6-2 | 18"X14" | 24V | NC | 1 | POTTORFF | SD-151 | 1,2,4 |
| 13 | PED-1-1 | 20"X16" | 24V | NO | 1 | POTTORFF | SD-151 | 1,3,4 |
| 14 | PED-2-1 | 20"X16" | 24V | NO | 1 | POTTORFF | SD-151 | 1,3,4 |
| 15 | PED-3-1 | 20"X16" | 24V | NO | 1 | POTTORFF | SD-151 | 1,3,4 |
| 16 | PED-4-1 | 20"X16" | 24V | NO | 1 | POTTORFF | SD-151 | 1,3,4 |
| 17 | PED-5-1 | 20"X16" | 24V | NO | 1 | POTTORFF | SD-151 | 1,3,4 |
| 18 | PED-6-1 | 20"X16" | 24V | NO | 1 | POTTORFF | SD-151 | 1,3,4 |
| 19 | PED-1-2 | 18"X18" | 24V | NC | 1 | POTTORFF | SD-151 | 1,2,4 |
| 20 | PED-2-2 | 18"X18" | 24V | NC | 1 | POTTORFF | SD-151 | 1,2,4 |
| 21 | PED-3-2 | 18"X18" | 24V | NC | 1 | POTTORFF | SD-151 | 1,2,4 |
| 22 | PED-4-2 | 18"X18" | 24V | NC | 1 | POTTORFF | SD-151 | 1,2,4 |
| 23 | PED-5-2 | 18"X18" | 24V | NC | 1 | POTTORFF | SD-151 | 1,2,4 |
| 24 | PED-6-2 | 18"X18" | 24V | NC | 1 | POTTORFF | SD-151 | 1,2,4 |

- sheet: M603
- title as printed: MOTORIZED DAMPER SCHEDULE
- x edges:
  - 350
  - 435
  - 535
  - 605
  - 735
  - 825
  - 940
  - 1030
  - 1110
- y ranges:
  - 1373, 1389
  - 1389, 1404
  - 1404, 1419
  - 1419, 1434
  - 1434, 1449
  - 1449, 1464
  - 1464, 1479
  - 1479, 1494
  - 1494, 1509
  - 1509, 1524
  - 1524, 1539
  - 1539, 1554
  - 1554, 1568
  - 1568, 1583
  - 1583, 1598
  - 1598, 1613
  - 1613, 1628
  - 1628, 1643
  - 1643, 1658
  - 1658, 1673
  - 1673, 1688
  - 1688, 1703
  - 1703, 1718
  - 1718, 1733
- header evidence:
  - Record:
    - bbox:
      - 460
      - 1300
      - 1020
      - 1345
    - expected: MOTORIZED DAMPER SCHEDULE
- source row semantics: Each row is a schedule identity. The source note requires plan-location/quantity coordination, so this table is not recast as an independently surveyed plan takeoff.

- module role: Composite authored module schedules; each named component is embedded without rewriting its facts.
- source modules:
  - schedules_m600_air_systems
  - schedules_m601_core
  - schedules_m602_terminal_equipment
  - schedules_m603_air_devices
  - schedules_m603_vavs
  - schedules_m603_motorized_dampers
- source components:
  - schedules m600 air systems:
    - document id: 06__vol2__096
    - module role: Complete literal-row capture of every M600 air-handling equipment schedule: system index, supply/return/exhaust fans, cooling/heating coils, heat exchangers, filters and sound attenuators.
    - tables:
      - Record:
        - id: M600-AHU-SYSTEM-INDEX
        - sheet: M600
        - page: 19
        - title as printed: AIR HANDLING UNIT SYSTEM INDEX SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 110
          - 2700
        - y ranges:
          - 258, 273
          - 273, 286
          - 286, 300
          - 300, 314
        - rows:
          - DOAS-1 OUTSIDE POD - MULIZONE DOAS POD SF-1A/B EF-1A/B 9000 9000 100.00% PHC-1 - CC-1 - OAF-1/RF-1 SA-1A/B HE-1 13,000 414" 88" 96" 460 3 60 32.4 34.8 40 YES INNOVENT ERU-SS-PL-9000-HW-CW-SL-SL-460 1,2,4
          - DOAS-2 MECHANICAL C166 MULIZONE DOAS EXISTING JAIL/BOOKING SF-2A/B EF-2A/B 12000 12000 100.00% PHC-2 - CC-2 - OAF-2/RF-2 SA-2A/B HE-2 15,000 384" 88" 116" 460 3 60 43 46 50 YES INNOVENT ERU-OU-PL-12000-HW-CW-SL-SL-460 1,2,3,4
          - DOAS-3 OUTSIDE KITCHEN - SINGLE ZONE DOAS KITCHEN SF-3 - 3000 3000 100.00% RHC-3 CC-3 - OAF-3 - - 7,500 460 3 60 6 7.5 12 YES PACE PAO-36X45 1,2,4
          - AHU-4 MECHANICAL B107 VAV ADMIN SF-4A/B RF-4A/B 8000 2000 25.00% PHC-3 - CC-4 - PF-4 SA-4A/B - 2,500 148" 45" 36" 460 3 60 25.2 31.6 40 YES PACE PAI-42X84 1,2,3,4
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 800
              - 70
              - 1900
              - 115
            - expected: AIR HANDLING UNIT SYSTEM INDEX SCHEDULE
        - source row semantics: Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity.
      - Record:
        - id: M600-AHU-SUPPLY-FANS
        - sheet: M600
        - page: 19
        - title as printed: AHU SUPPLY FAN SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 1240
          - 2700
        - y ranges:
          - 566, 580
          - 580, 593
          - 593, 606
          - 606, 619
          - 619, 632
          - 632, 645
          - 645, 659
        - rows:
          - SF-1A DOAS-1 4500 2.00 5.55 PLENUM II SWSI 450 2493 5.6 VFD 7.5 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3
          - SF-1B DOAS-1 4500 2.00 5.55 PLENUM II SWSI 450 2493 5.6 VFD 7.5 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3
          - SF-2A DOAS-2 6000 2.00 5.97 PLENUM II SWSI 500 2314 8 VFD 10 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3
          - SF-2B DOAS-2 6000 2.00 5.97 PLENUM II SWSI 500 2314 8 VFD 10 1800 460 3 SINGLE POINT YES GREENHECK - 1,2,3
          - SF-3 DOAS-3 3000 1.50 4.20 PLENUM II SWSI 135 3660 3.41 VFD 5 3600 460 3 SINGLE POINT YES LAU DDPG2 1,2,3
          - SF-4A AHU-4 4000 2.00 3.85 PLENUM II SWSI 122 4243 4.84 VFD 5 3600 460 3 SINGLE POINT YES LAU DDPG2 1,2,3
          - SF-4B AHU-4 4000 2.00 3.85 PLENUM II SWSI 122 4243 4.84 VFD 5 3600 460 3 SINGLE POINT YES LAU DDPG2 1,2,3
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 1500
              - 370
              - 2500
              - 410
            - expected: AHU SUPPLY FAN SCHEDULE
        - source row semantics: Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity.
      - Record:
        - id: M600-AHU-RETURN-EXHAUST-FANS
        - sheet: M600
        - page: 19
        - title as printed: AHU RETURN/EXHAUST FAN SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 1120
          - 2700
        - y ranges:
          - 942, 956
          - 956, 969
          - 969, 982
          - 982, 995
          - 995, 1008
          - 1008, 1022
        - rows:
          - EF-1A DOAS-1 EXHAUST FAN 4500 1.75 3.62 PLENUM II SWSI 450 2182 3.6 VFD 5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3
          - EF-1B DOAS-1 EXHAUST FAN 4500 1.75 3.62 PLENUM II SWSI 450 2182 3.6 VFD 5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3
          - EF-2A DOAS-2 EXHAUST FAN 6000 1.50 3.59 PLENUM II SWSI 500 1985 4.8 VFD 7.5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3
          - EF-2B DOAS-2 EXHAUST FAN 6000 1.50 3.59 PLENUM II SWSI 500 1985 4.8 VFD 7.5 1800 460 3 SINGLE POINT Yes GREENHECK - 1,2,3
          - RF-4A AHU-4 RETURN FAN 4000 1.75 2.48 AF II SWSI 150 2532 2.7 VFD 5 1800 460 3 SINGLE POINT Yes LUA DDPG2 1,2,3
          - RF-4B AHU-4 RETURN FAN 4000 1.75 2.48 AF II SWSI 150 2532 2.7 VFD 5 1800 460 3 SINGLE POINT Yes LUA DDPG2 1,2,3
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 1200
              - 745
              - 2500
              - 780
            - expected: AHU RETURN/EXHAUST FAN SCHEDULE
        - source row semantics: Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity.
      - Record:
        - id: M600-AHU-CHILLED-WATER-COILS
        - sheet: M600
        - page: 19
        - title as printed: AHU CHILLED WATER COOLING COIL SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 1260
          - 2700
        - y ranges:
          - 1191, 1205
          - 1205, 1218
          - 1218, 1231
          - 1231, 1245
        - rows:
          - CC-1 DOAS-1 9000 682 302 486 1.49 10 1 9 82.4 74.6 52.0 52.0 30% PG 96.4 40 55 23.5
          - CC-2 DOAS-2 12000 923 409 500 1.66 10 1 10 82.6 74.7 51.8 51.8 30% PG 130.5 40 55 21.7
          - CC-3 DOAS-3 3000 244 129 476 1.07 10 1 11 95.0 78.0 525.0 52.1 30% PG 48.3 40 51 18.6
          - CC-4 AHU-4 8000 275 203 491 0.82 10 1 10 76.6 64.2 52.1 51.8 30% PG 39.6 40 55 16.5
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 1200
              - 1080
              - 2600
              - 1120
            - expected: AHU CHILLED WATER COOLING COIL SCHEDULE
        - source row semantics: Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity.
      - Record:
        - id: M600-AHU-HEATING-WATER-COILS
        - sheet: M600
        - page: 19
        - title as printed: AHU HEATING WATER COIL SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 1080
          - 2700
        - y ranges:
          - 1388, 1402
          - 1402, 1415
          - 1415, 1428
          - 1428, 1442
        - rows:
          - PHC-1 DOAS-1 PRE-HEAT 9000 428 500 0.17 2 1 7 16.1 60.0 WATER 28.9 140 110 8.6
          - PHC-2 DOAS-2 PRE-HEAT 12000 622 500 0.20 2 1 8 16.1 63.9 WATER 41.9 140 110 3.4
          - PHC-3 DOAS-3 PRE-HEAT 3000 333 476 0.28 4 1 9 -10.0 84.7 WATER 22.7 140 110 3.1
          - PHC-4 AHU-4 PRE-HEAT 8000 312 491 0.11 2 1 8 36.8 71.7 WATER 21.2 140 110 1.5
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 1000
              - 1300
              - 2200
              - 1340
            - expected: AHU HEATING WATER COIL SCHEDULE
        - source row semantics: Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity.
      - Record:
        - id: M600-AHU-PLATE-FRAME-HEAT-EXCHANGERS
        - sheet: M600
        - page: 19
        - title as printed: AHU PLATE AND FRAME HEAT EXCHANGER SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 580
          - 2700
        - y ranges:
          - 1588, 1602
          - 1602, 1616
        - rows:
          - HE-1 DOAS-1 9000 9000 95.0 78.0 82.4 74.6 0.87 75.0 50.0 87.5 33.4 0.85 -10.0 -10.0 33.8 23.5 0.71 60.0 30.0 21.1 100.0 0.71 BYPASS @ 16.1 °F INNOVENT H-1-50B-1500
          - HE-2 DOAS-2 12000 12000 95.0 78.0 82.6 74.7 1.09 75.0 50.0 87.3 33.6 1.07 -10.0 -10.9 33.2 23.1 0.91 60.0 30.0 21.4 100.0 0.98 BYPASS @ 16.1 °F INNOVENT H-1-50B-1650
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 950
              - 1490
              - 2400
              - 1530
            - expected: AHU PLATE AND FRAME HEAT EXCHANGER SCHEDULE
        - source row semantics: Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity.
      - Record:
        - id: M600-AHU-AIR-FILTERS
        - sheet: M600
        - page: 19
        - title as printed: AHU AIR FILTER SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 1600
          - 2700
        - y ranges:
          - 1737, 1751
          - 1751, 1764
          - 1764, 1777
          - 1777, 1790
          - 1790, 1803
          - 1803, 1817
        - rows:
          - OAF-1 DOAS-1 9000 MERV-8 422 0.24 0.62 PLEATED GALVANIZED 8 16X24
          - RAF-1 DOAS-1 9000 MERV-8 422 0.24 0.62 PLEATED GALVANIZED 8 16X24
          - OAF-2 DOAS-2 12000 MERV-8 450 0.24 0.62 PLEATED GALVANIZED 8 20X24
          - RAF-2 DOAS-2 12000 MERV-8 450 0.24 0.62 PLEATED GALVANIZED 8 20X24
          - OAF-3 DOAS-3 3000 MERV-8 500 0.26 1 PLEATED GALVANIZED - 6.0 SF
          - PF-4 AHU-4 8000 MERV-8 500 0.27 1 PLEATED GALVANIZED 12 16.0 SF
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 1800
              - 1670
              - 2600
              - 1710
            - expected: AHU AIR FILTER SCHEDULE
        - source row semantics: Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity.
      - Record:
        - id: M600-AHU-SOUND-ATTENUATORS
        - sheet: M600
        - page: 19
        - title as printed: AHU SOUND ATTENUATOR SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 1710
          - 2700
        - y ranges:
          - 1977, 1990
          - 1990, 2003
          - 2003, 2016
          - 2016, 2029
          - 2029, 2042
          - 2042, 2055
        - rows:
          - SA-1A DOAS-1 SUPPLY 9000 341 47 85 24 0.1 6 9 15 21 17 14 14 12
          - SA-1B DOAS-1 RETURN 9000 341 47 85 24 0.1 6 9 15 21 17 14 14 12
          - SA-2A DOAS-2 SUPPLY 12000 393 83 53 24 0.1 6 9 15 21 17 14 14 12
          - SA-2B DOAS-2 RETURN 12000 393 83 53 24 0.1 6 9 15 21 17 14 14 12
          - SA-4A AHU-4 SUPPLY 8000 706 78 36 36 0.09 3.4 5.7 14.4 22.8 25.9 23.5 17.9 11
          - SA-4B AHU-4 RETURN 8000 706 78 36 36 0.09 2.5 5.7 13.5 22.1 25.2 23.5 18.9 13
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 1800
              - 1860
              - 2700
              - 1900
            - expected: AHU SOUND ATTENUATOR SCHEDULE
        - source row semantics: Complete literal left-to-right nonblank source row. The wide printed schedule uses merged/vertical headings; this record retains the source values and order without a fabricated normalization or installed plan quantity.
    - assertions:
      - Record:
        - id: m600-index-note-4
        - page: 19
        - bbox:
          - 120
          - 166
          - 1040
          - 181
        - expected: DOAS UNIT TO BE PROVIDED WITH FACTORY CONTROLS WITH BACKNET INTERFACE. SEE DOAS UNIT SPECIFICATIONS.
        - mode: exact
    - schedule scope:
      - control valve schedule: M600 lists coil/heating/cooling source equipment but no standalone control-valve schedule.
      - damper actuator schedule: M600 includes no standalone damper-actuator schedule; the M603 motorized-damper schedule is captured separately.
  - schedules m601 core:
    - document id: 06__vol2__096
    - module role: Complete literal-row capture of all six M601 central-plant equipment schedule tables: chiller/heat-recovery chiller, condensing boiler, pump, expansion tank, air separator and glycol make-up unit.
    - tables:
      - Record:
        - id: M601-AIR-COOLED-CHILLERS
        - sheet: M601
        - page: 20
        - title as printed: AIR COOLED CHILLER SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 100
          - 2700
        - y ranges:
          - 450, 466
          - 466, 479
          - 479, 492
          - 492, 506
        - rows:
          - CH-1 MECHANICAL C166 OUTSIDE - - 15.29 85 77.0 400.1 128.1 99.9 30% PG 0.0001 55 40 8.8 4.2 6.8 - - - - - - SCROLL R-410A 95.0 - 202.0 225.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 5331 QUANTECH QTC3085TSE46XFBSXXX 1,2,3,4,5,6
          - CH-2 MECHANICAL C166 OUTSIDE - - 15.15 140 134.0 624.5 222.3 149.9 30% PG 0.0001 55 40 13.2 6.5 10.8 - - - - - - SCROLL R-410A 95.0 333.0 350.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 7699 QUANTECH QTC3140TSE46XFBSXXX 1,2,3,4,5,6
          - HRC-1 MECHANICAL C166 3.40 4.40 - - 27.2 - 64.6 33.6 30% PG 0.0001 55 44 10.2 - 56.5 WATER 95 110 14.26 - SCROLL R-410A - - 68.0 100.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 150 MULTISTACK HSS520XNHCRAA 1,2,3,4,5,7
          - HRC-2 MECHANICAL C166 3.40 4.40 - - 27.2 - 64.6 33.6 30% PG 0.0001 55 44 10.2 - 56.5 WATER 95 110 14.26 - SCROLL R-410A - - 68.0 100.0 460/3/60 NO Yes Yes Yes Yes Yes Yes Yes 150 MULTISTACK HSS520XNHCRAA 1,2,3,4,5,7
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 800
              - 70
              - 1800
              - 115
            - expected: AIR COOLED CHILLER SCHEDULE
        - source row semantics: Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count.
      - Record:
        - id: M601-CONDENSING-BOILERS
        - sheet: M601
        - page: 20
        - title as printed: CONDENSING BOILER SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 280
          - 2700
        - y ranges:
          - 783, 799
          - 799, 812
        - rows:
          - B-1 MECHANICAL C166 CONDENSING 3000 NG 2.0 3500 WATER 220.0 110 140 10:1 0.5 198.0 5" 95.2% 68.4 48.4 91.2 5230 4.0 - 20.0 460/3/60 YES CLEAVER BROOKS CFC-E 3500 1,2
          - B-2 MECHANICAL C166 CONDENSING 3000 NG 2.0 3500 WATER 220.0 110 140 10:1 0.5 198.0 5" 95.2% 68.4 48.4 91.2 5230 4.0 - 20.0 460/3/60 YES CLEAVER BROOKS CFC-E 3500 1,2
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 800
              - 590
              - 1800
              - 630
            - expected: CONDENSING BOILER SCHEDULE
        - source row semantics: Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count.
      - Record:
        - id: M601-PUMPS
        - sheet: M601
        - page: 20
        - title as printed: PUMP SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 980
          - 2700
        - y ranges:
          - 1065, 1080
          - 1080, 1093
          - 1093, 1106
          - 1106, 1119
          - 1119, 1132
          - 1132, 1146
          - 1152, 1168
          - 1178, 1194
          - 1204, 1220
          - 1231, 1247
        - rows:
          - HWP-1 MECHANICAL C166 HOT WATER 220 52 125 138 67.6 BASE MOUNTED END SUCTION WATER 140 15 1800 460 3 - YES YES B&G E-1510 1,2
          - HWP-2 MECHANICAL C166 HOT WATER 220 52 125 138 67.6 BASE MOUNTED END SUCTION WATER 140 15 1800 460 3 - YES YES B&G E-1510 1,2
          - HCP-1 MECHANICAL D109 DOAS-1 11 - 30 32 - INLINE WATER 140 1/6 3300 115 1 2.1 YES NO B&G PL-36 3
          - HCP-2 MECHANICAL C166 DOAS-2 14 - 30 32 - INLINE WATER 140 2/5 3250 115 1 4.7 YES NO B&G PL-55 3
          - HCP-3 KITCHEN B134 DOAS-3 11 - 30 32 - INLINE WATER 140 1/6 3300 115 1 2.1 YES NO B&G PL-36 3
          - HCP-4 MECHANICAL B107 AHU-4 11 - 30 32 - INLINE WATER 140 1/6 3300 115 1 2.1 YES NO B&G PL-36 3
          - HRCP-1A MECHANICAL C166 HEAT CHILLED RECOVERY WATER SIDE CHILLER 65 - 10 20 - INLINE 30%PG WATER 55 2/5 3200 115 1 4.8 NO NO B&G PL-130B/2" 3
          - HRCP-1B MECHANICAL C166 HEAT HOT RECOVERY WATER SIDE CHILLER 57 - 14 20 - INLINE WATER 140 2/5 3250 115 1 4.8 NO NO B&G PL-100B 3
          - HRCP-2A MECHANICAL C166 HEAT CHILLED RECOVERY WATER SIDE CHILLER 65 - 10 20 - INLINE 30%PG WATER 55 2/5 3200 115 1 4.8 NO NO B&G PL-130B/2" 3
          - HRCP-2B MECHANICAL C166 HEAT HOT RECOVERY WATER SIDE CHILLER 57 - 14 20 - INLINE WATER 140 2/5 3250 115 1 4.8 NO NO B&G PL-100B 3
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 1450
              - 890
              - 2050
              - 935
            - expected: PUMP SCHEDULE
        - source row semantics: Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count.
      - Record:
        - id: M601-EXPANSION-TANKS
        - sheet: M601
        - page: 20
        - title as printed: EXPANSION TANK SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 1200
          - 2700
        - y ranges:
          - 1485, 1500
          - 1500, 1514
        - rows:
          - ET-1 MECHANICAL 171 HEATING WATER WATER B&G 1
          - ET-2 MECHANICAL 171 CHILLED WATER 30% PG B&G 1
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 1500
              - 1310
              - 2400
              - 1350
            - expected: EXPANSION TANK SCHEDULE
        - source row semantics: Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count.
      - Record:
        - id: M601-AIR-SEPARATORS
        - sheet: M601
        - page: 20
        - title as printed: AIR SEPARATOR SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 1605
          - 2700
        - y ranges:
          - 1705, 1720
          - 1720, 1735
        - rows:
          - AS-1 MECHANICAL 171 HEATING WATER B&G 1
          - AS-2 MECHANICAL 171 CHILLED WATER B&G 1
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 1700
              - 1585
              - 2450
              - 1625
            - expected: AIR SEPARATOR SCHEDULE
        - source row semantics: Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count.
      - Record:
        - id: M601-GLYCOL-MAKE-UP-UNIT
        - sheet: M601
        - page: 20
        - title as printed: GLYCOL MAKE-UP UNIT SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 1470
          - 2700
        - y ranges:
          - 1918, 1935
        - rows:
          - GMU-1 MECHANICAL 171 13.8 17.3 25 120 1 BELL & GOSSETT
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 1700
              - 1825
              - 2500
              - 1865
            - expected: GLYCOL MAKE-UP UNIT SCHEDULE
        - source row semantics: Each cell is the complete literal, left-to-right nonblank source-row content. It is a schedule identity/specification, not a plan-verified installed count.
    - assertions:
      - Record:
        - id: m601-chiller-note-6
        - page: 20
        - bbox:
          - 120
          - 171
          - 1400
          - 183
        - expected: 6. INTEGRAL CHILLED WATER PUMPS TO BE DUAL PUMPS WITH 100% BACK UP. PUMPS TO HAVE INTEGRAL VFD’S WITH SENSORLESS CONTROL TECHNOLOGY. INTEGRAL PUMPS TO HAVE SEPARATE BACNET INTERFACE TO ALLOW FOR INDEPENDENT OPERATION FROM CHILLER.
        - mode: exact
      - Record:
        - id: m601-chiller-note-7
        - page: 20
        - bbox:
          - 120
          - 181
          - 800
          - 195
        - expected: 7. DEDICATED CONSTANT VOLUME PUMPS TO BE PROVIDED BY CHILLER MANUFACTURER FOR FIELD INSTALLATION BY INSTALLING CONTRACTOR.
        - mode: exact
    - schedule scope:
      - control valve schedule: No standalone hydronic control-valve schedule appears on M601.
      - damper actuator schedule: No standalone damper-actuator schedule appears on M601; M603 supplies the separate motorized-damper schedule.
  - schedules m602 terminal equipment:
    - document id: 06__vol2__096
    - module role: Complete literal-row capture of all M602 unit-heater, DX-split, louver, gravity-hood, fan-coil and exhaust-fan schedule tables.
    - tables:
      - Record:
        - id: M602-UNIT-HEATERS
        - sheet: M602
        - page: 21
        - title as printed: UNIT HEATER SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 920
          - 2700
        - y ranges:
          - 304, 318
          - 318, 331
          - 331, 344
          - 344, 357
          - 357, 370
        - rows:
          - CUH-1 CABINET UNIT HEATER SALLYPORT C170 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3
          - CUH-2 CABINET UNIT HEATER SALLYPORT C100 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3
          - CUH-3 CABINET UNIT HEATER SALLYPORT C164 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3
          - CUH-4 CABINET UNIT HEATER VESTIBULE A100 VERTICAL RECESSED 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFH06 1 THRU 3
          - CUH-5 CABINET UNIT HEATER SALLYPORT B129 VERTICAL SLOPE TOP 62 107 560 3/4 1.9 140 110 2.05 1/20 115 1 0.75 YES FUSED NO KRUEGER KVFS06 1 THRU 3
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 850
              - 95
              - 2200
              - 130
            - expected: UNIT HEATER SCHEDULE
        - source row semantics: Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count.
      - Record:
        - id: M602-DX-SPLITS
        - sheet: M602
        - page: 21
        - title as printed: DX SPLIT SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 1150
          - 2700
        - y ranges:
          - 518, 534
          - 534, 552
          - 552, 570
          - 570, 588
          - 588, 606
          - 606, 624
        - rows:
          - AC-1 CONTROL ROOM D200 LG AC-1 LCN128HV4 875 12.0 ACCU-1 LUU1278HV 20.0 / 11.0 11.5 9 15 208 / 1 YES 1 THRU 7
          - AC-2 SECURITY D108 LG AC-2 LSN240HEV2 875 24.0 ACCU-2 LSU240HEV2 20.0 / 11.0 11.5 15 20 208 / 1 YES 1 THRU 7
          - AC-3 IT A114 LG AC-3 LSN240HEV2 875 24.0 ACCU-3 LSU240HEV2 20.0 / 11.0 11.5 15 20 208 / 1 YES 1 THRU 7
          - AC-4 CONTROL ROOM C126 LG AC-4 ARNU543NKA4 1200 58.0 ACCU-4 ARUN060GSS4 20.0 / 11.0 11.5 25.4 40 208 / 1 YES 1 THRU 7
          - AC-5 ELECTRICAL C167 LG AC-4 ARNU543NKA4 1200 58.0 ACCU-5 ARUN060GSS4 20.0 / 11.0 11.5 25.4 40 208 / 1 YES 1 THRU 7
          - AC-6 ELECTRICAL C167 LG AC-4 ARNU543NKA4 1200 58.0 ACCU-6 ARUN060GSS4 20.0 / 11.0 11.5 25.4 40 208 / 1 YES 1 THRU 7
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 1700
              - 420
              - 2300
              - 455
            - expected: DX SPLIT SCHEDULE
        - source row semantics: Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count.
      - Record:
        - id: M602-LOUVERS
        - sheet: M602
        - page: 21
        - title as printed: LOUVER SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 1590
          - 2700
        - y ranges:
          - 907, 921
          - 921, 936
          - 936, 951
          - 951, 966
          - 966, 981
          - 981, 996
          - 996, 1011
        - rows:
          - LV-1 RUSKIN ELF6375DXD AHU-2 OA MECHANICAL - 171 REFER TO ARCH PLANS 1,2,3
          - LV-2 RUSKIN ELF6375DXD AHU-2 EXHAUST MECHANICAL - 171 REFER TO ARCH PLANS 1,2,3
          - LV-3 RUSKIN ELF6375DXD AHU-3 OA MECHANICAL - 71 REFER TO ARCH PLANS 1,2,3
          - LV-4 RUSKIN ELF6375DXD AHU-3 EXHAUST MECHANICAL - 71 REFER TO ARCH PLANS 1,2,3
          - LV-5 RUSKIN ELF6375DXD AHU-4 OA KITCHEN ATTIC REFER TO ARCH PLANS 1,2,3
          - LV-6 RUSKIN ELF6375DXD AHU-4 EXHAUST KITCHEN ATTIC REFER TO ARCH PLANS 1,2,3
          - LV-7 RUSKIN ELF6375DXD SALLYPORT EXHAUST SALLYPORT - 12 REFER TO ARCH PLANS 1,2,4
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 1900
              - 815
              - 2500
              - 850
            - expected: LOUVER SCHEDULE
        - source row semantics: Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count.
      - Record:
        - id: M602-GRAVITY-HOODS
        - sheet: M602
        - page: 21
        - title as printed: GRAVITY HOOD SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 160
          - 2700
        - y ranges:
          - 1235, 1249
          - 1249, 1263
        - rows:
          - OALP-1 POD ROOF - OUTSIDE AIR POD AHU'S YES 18 GREENHECK WIH
          - EALP-1 POD ROOF - EXHAUST AIR POD AHU'S YES 18 GREENHECK WRH
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 600
              - 1150
              - 1200
              - 1190
            - expected: GRAVITY HOOD SCHEDULE
        - source row semantics: Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count.
      - Record:
        - id: M602-FAN-COIL-UNITS
        - sheet: M602
        - page: 21
        - title as printed: FAN COIL UNIT SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 355
          - 2700
        - y ranges:
          - 1541, 1557
          - 1557, 1575
          - 1575, 1593
        - rows:
          - FCU-1 MECHANICAL D109 1500 400 - 0.20 29.9 27.4 4.3 40.0 55.0 75.0 63.0 58.3 56.1 4 1.7 77.9 5.2 140.0 110.0 50.0 98.1 2 2.8 (2) 1/4 12.00 120/1/60 YES FACTORY FUSED KRUEGER KHGP-16 1,2,3,4,5
          - FCU-2 MECHANICAL C166 1500 400 - 0.20 29.9 27.4 4.3 40.0 55.0 75.0 63.0 58.3 56.1 4 1.7 77.9 5.2 140.0 110.0 50.0 98.1 2 2.8 (2) 1/4 12.00 120/1/60 YES FACTORY FUSED KRUEGER KHGP-16 1,2,3,4,5
          - FCU-3 MECHANICAL B107 1500 400 - 0.20 29.9 27.4 4.3 40.0 55.0 75.0 63.0 58.3 56.1 4 1.7 77.9 5.2 140.0 110.0 50.0 98.1 2 2.8 (2) 1/4 12.00 120/1/60 YES FACTORY FUSED KRUEGER KHGP-16 1,2,3,4,5
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 1000
              - 1350
              - 2400
              - 1390
            - expected: FAN COIL UNIT SCHEDULE
        - source row semantics: Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count.
      - Record:
        - id: M602-EXHAUST-FANS
        - sheet: M602
        - page: 21
        - title as printed: EXHAUST FAN SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 755
          - 2700
        - y ranges:
          - 1833, 1847
          - 1847, 1860
          - 1860, 1873
          - 1873, 1886
          - 1886, 1899
          - 1899, 1912
          - 1912, 1925
          - 1925, 1938
          - 1938, 1951
          - 1951, 1964
          - 1964, 1977
          - 1977, 1990
          - 1990, 2003
          - 2003, 2016
          - 2016, 2029
          - 2029, 2043
        - rows:
          - KEF-1 WALL KITCHEN KITCHEN EXHAUST CENTRIFUGAL DOWNBLAST 3000 0.50 BI 1055 1.00 0.77 208/3/60 4.6 YES NO YES YES NO YES GREENHECK CUBE-180-10 1,3,4,5,6
          - GEF-1 ROOF ADMIN GENERAL EXHAUST CENTRIFUGAL DOWNBLAST 1000 0.75 1630 0.50 0.24 115/1/60 6.4 YES NO YES YES NO YES GREENHECK G-103-VG 2
          - GEF-2 ROOF SALLYPORT GENERAL EXHAUST CENTRIFUGAL DOWNBLAST 3350 0.50 1323 2.00 0.87 208/1/60 12.0 YES NO YES YES NO YES GREENHECK CUE-161-VG 2
          - PEF-1 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1400 0.56 1417 0.50 0.25 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-121-VG 1,2
          - PEF-2 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1300 0.50 1228 0.50 0.21 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-131-VG 1,2
          - PEF-3 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1500 0.50 1491 0.50 0.29 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-121-VG 1,2
          - PEF-4 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1100 0.50 1221 0.50 0.16 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-121-VG 1,2
          - PEF-5 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 1350 0.50 1255 0.50 0.22 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-131-VG 1,2
          - PEF-6 ROOF POD POD EXHAUST CENTRIFUGAL UPBLAST 2050 0.50 956 0.50 0.33 115/1/60 6.4 YES YES YES NO YES YES GREENHECK CUE-161-VG 1,2
          - JEF-1 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 700 0.50 1583 0.50 0.21 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2
          - JEF-2 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 705 0.50 1589 0.50 0.25 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2
          - JEF-3 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 680 0.50 1559 0.50 0.20 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2
          - JEF-4 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 570 0.50 1431 0.50 0.15 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-99-VG 1,2
          - JEF-5 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 1355 0.50 1474 0.50 0.28 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-120-VG 1,2
          - JEF-6 ATTIC JAIL POD EXHAUST CENTRIFUGAL UPBLAST 1070 0.50 1584 0.50 0.19 115/1/60 6.4 YES YES YES NO YES YES GREENHECK SQ-100-VG 1,2
          - BF-1 SALLYPORT SALLYPORT DESTRATIFICATION BUCKET FAN 1055 - - 1675 94 WATTS - 115/1/60 - NO NO NO NO NO YES VENTS-US 1055 3
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 1450
              - 1650
              - 1920
              - 1690
            - expected: EXHAUST FAN SCHEDULE
        - source row semantics: Complete literal left-to-right nonblank source row. Source table content is retained without an invented normalized schema or plan-installed count.
    - assertions:
      - Record:
        - id: m602-exhaust-damper-note
        - page: 21
        - bbox:
          - 750
          - 1718
          - 1090
          - 1735
        - expected: MOTORIZED DAMPER PROVIDED BY ECC. REFER TO DAMPER SCHEDULE.
        - mode: exact
    - schedule scope:
      - control valve schedule: No standalone control-valve schedule appears on M602.
      - damper actuator schedule: M602 cross-references a motorized damper; complete available motorized-damper tags/specifications are retained in the standalone M603 schedule module.
  - schedules m603 air devices:
    - document id: 06__vol2__096
    - module role: Complete literal-row capture of M603 diffuser/grille, slot-diffuser and sidewall-grille schedules. The VAV and motorized-damper schedules are deliberately separate high-detail modules.
    - tables:
      - Record:
        - id: M603-DIFFUSERS-GRILLES
        - sheet: M603
        - page: 22
        - title as printed: DIFFUSER / GRILLE SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 720
          - 1800
        - y ranges:
          - 340, 354
          - 354, 367
          - 367, 380
          - 380, 393
          - 393, 406
          - 406, 419
          - 419, 432
          - 432, 445
          - 445, 459
          - 459, 472
          - 472, 485
          - 485, 498
          - 498, 511
          - 511, 524
          - 524, 537
          - 537, 550
          - 550, 563
          - 563, 576
          - 576, 590
          - 590, 603
          - 603, 616
          - 616, 629
          - 629, 642
          - 642, 655
          - 655, 668
          - 668, 681
          - 681, 694
          - 694, 708
          - 708, 721
          - 721, 734
          - 734, 747
          - 747, 760
          - 760, 773
          - 773, 786
          - 786, 799
          - 799, 812
          - 812, 825
          - 825, 838
          - 838, 852
          - 852, 865
          - 865, 878
          - 878, 891
          - 891, 904
          - 904, 917
          - 917, 930
          - 930, 943
          - 943, 956
          - 956, 969
          - 969, 983
          - 983, 996
          - 996, 1010
        - rows:
          - E1 8"Ø 24" 24" STEEL WHITE 0 225 15 6 0.05 PRICE SPD
          - E6 6"Ø 24" 24" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD
          - E7 8"Ø 24" 24" ALUMINUM WHITE 71 225 15 6 0.05 PRICE ASPD
          - E8 10"Ø 24" 24" ALUMINUM WHITE 226 380 20 10 0.09 PRICE ASPD
          - E12 6"Ø 12" 12" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD
          - E13 8"Ø 12" 12" ALUMINUM WHITE 71 225 15 6 0.05 PRICE ASPD
          - EG2 18"x18" 18" 18" STEEL WHITE 800 1600 15 6 0.05 PRICE PDR
          - EG3 10"x6" 10" 6" STEEL WHITE 0 200 15 6 0.09 PRICE PDR
          - R1 8"Ø 24" 24" STEEL WHITE 71 225 15 6 0.05 PRICE SPD
          - R2 10"Ø 24" 24" STEEL WHITE 226 380 20 10 0.09 PRICE SPD
          - R3 12"Ø 24" 24" STEEL WHITE 381 550 22 12 0.13 PRICE SPD
          - R4 14"Ø 24" 24" STEEL WHITE 551 750 24 14 0.18 PRICE SPD
          - R7 12"Ø 24" 24" STEEL WHITE 381 550 22 12 0.13 PRICE PDR
          - R8 14"Ø 24" 24" STEEL WHITE 551 750 24 14 0.18 PRICE PDR
          - R9 16"Ø 24" 24" STEEL WHITE 751 900 25 15 0.20 PRICE PDR
          - S0 6"Ø 24" 24" STEEL WHITE 0 70 15 6 0.05 PRICE SPD
          - S1 8"Ø 24" 24" STEEL WHITE 71 225 15 6 0.05 PRICE SPD
          - S2 10"Ø 24" 24" STEEL WHITE 226 380 20 10 0.09 PRICE SPD
          - S3 12"Ø 24" 24" STEEL WHITE 381 550 22 12 0.13 PRICE SPD
          - S4 14"Ø 24" 24" STEEL WHITE 551 750 24 14 0.18 PRICE SPD
          - S6 6"Ø 24" 24" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD
          - S12 6"Ø 12" 12" ALUMINUM WHITE 0 70 15 6 0.05 PRICE ASPD
          - S13 8"Ø 12" 12" ALUMINUM WHITE 71 225 15 6 0.05 PRICE ASPD
          - S14 6"Ø 24" 24" STEEL WHITE 0 85 15 6 0.05 PRICE PDS
          - S15 8"Ø 24" 24" STEEL WHITE 86 275 15 6 0.05 PRICE PDS
          - SE0 6"Ø 24" 24" STEEL WHITE 0 70 15 6 0.05 AJ MFGR SDR
          - SE2 8"Ø 24" 24" STEEL WHITE 71 225 15 6 0.05 AJ MFGR SDR
          - SE3 10"Ø 24" 24" STEEL WHITE 226 380 20 10 0.09 AJ MFGR SDR
          - SE4 12"Ø 24" 24" STEEL WHITE 381 550 22 12 0.13 AJ MFGR SDR
          - SE7 8"Ø 24" 24" ALUMINUM WHITE 71 225 15 6 0.05 AJ MFGR SDRA
          - SE8 10"Ø 24" 24" ALUMINUM WHITE 226 380 20 10 0.09 AJ MFGR SDRA
          - SE9 12"Ø 24" 24" ALUMINUM WHITE 381 550 22 12 0.13 AJ MFGR SDRA
          - SE10 14"Ø 24" 24" ALUMINUM WHITE 551 750 24 14 0.18 AJ MFGR SDRA
          - SE12 6"Ø 12" 12" ALUMINUM WHITE 0 70 15 6 0.05 PRICE MSRRP
          - SE13 8"Ø 12" 12" ALUMINUM WHITE 71 225 15 6 0.05 PRICE MSRRP
          - SE15 6"Ø 12" 12" ALUMINUM WHITE 0 70 15 6 0.05 PRICE MSRRP
          - SE16 8"Ø 12" 12" ALUMINUM WHITE 71 225 15 6 0.05 PRICE MSRRP
          - SG1 10"x6" 10" 6" ALUMINUM WHITE 0 200 15 6 0.05 PRICE 600
          - SS0 6"Ø 24" 24" ALUMINUM WHITE 0 70 15 6 0.05 AJ MFGR SDL
          - SS1 8"Ø 24" 24" ALUMINUM WHITE 71 225 15 6 0.05 AJ MFGR SDL
          - SS2 10"Ø 24" 24" ALUMINUM WHITE 226 380 20 10 0.09 AJ MFGR SDL
          - SS3 12"Ø 24" 24" ALUMINUM WHITE 381 550 22 12 0.13 AJ MFGR SDL
          - SS6 6"Ø 24" 24" ALUMINUM WHITE 0 70 15 6 0.05 AJ MFGR ASPD
          - SS7 8"Ø 24" 24" ALUMINUM WHITE 71 225 15 6 0.05 AJ MFGR ASPD
          - SS8 10"Ø 24" 24" ALUMINUM WHITE 226 380 20 10 0.09 AJ MFGR ASPD
          - SS9 12"Ø 24" 24" ALUMINUM WHITE 381 550 22 12 0.13 AJ MFGR ASPD
          - SS12 6"Ø 12" 12" STEEL WHITE 0 70 15 6 0.05 PRICE PDS
          - SS13 8"Ø 12" 12" STEEL WHITE 71 225 15 6 0.05 PRICE PDS
          - SS14 10"Ø 12" 12" STEEL WHITE 226 380 20 10 0.09 PRICE PDS
          - SS15 6"Ø 12" 12" ALUMINUM WHITE 0 70 15 6 0.05 PRICE MSRRP
          - SS16 8"Ø 12" 12" ALUMINUM WHITE 71 225 15 6 0.05 PRICE MSRRP
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 900
              - 72
              - 1750
              - 115
            - expected: DIFFUSER / GRILLE SCHEDULE
        - source row semantics: Complete literal left-to-right nonblank source row. It preserves published device specifications without inferring a plan-installed quantity.
      - Record:
        - id: M603-SLOT-DIFFUSERS
        - sheet: M603
        - page: 22
        - title as printed: SLOT DIFFUSER SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 1400
          - 2700
        - y ranges:
          - 1158, 1175
        - rows:
          - SL-1 8 48" 1/2" 2 40 0-160 22 16 STEEL WHITE 0.075 PRICE SDA50 1,2
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 1800
              - 1072
              - 2500
              - 1110
            - expected: SLOT DIFFUSER SCHEDULE
        - source row semantics: Complete literal left-to-right nonblank source row. It preserves published device specifications without inferring a plan-installed quantity.
      - Record:
        - id: M603-SIDEWALL-GRILLES
        - sheet: M603
        - page: 22
        - title as printed: SIDEWALL GRILLE SCHEDULE
        - columns: source_row_as_printed
        - x edges:
          - 1710
          - 2700
        - y ranges:
          - 1390, 1405
          - 1405, 1420
          - 1420, 1435
          - 1435, 1450
          - 1450, 1465
          - 1465, 1480
        - rows:
          - SWG-1 16"X8" 18"X10" STAINLESS STEEL WHITE 0 - 400 20 0.10 PRICE MSRRP 3
          - SWG-2 24"X8" 18"X10" STAINLESS STEEL WHITE 400 - 750 20 0.10 PRICE MSRRP 3
          - SWG-3 24"X16" 26"X18" STEEL WHITE 0 - 2000 45 0.30 TITUS 3300RL 3
          - SWG-4 30"X16" 32"X18" STEEL WHITE 0 - 2000 45 0.30 TITUS 3300RL 3
          - SWG-5 12"X6" 14"X8" STEEL WHITE 0-350 18 0.02 PRICE SDG
          - SWG-6 14"X10" 16"X12" STEEL WHITE 0-750 20 0.02 PRICE SDG
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 1800
              - 1305
              - 2500
              - 1342
            - expected: SIDEWALL GRILLE SCHEDULE
        - source row semantics: Complete literal left-to-right nonblank source row. It preserves published device specifications without inferring a plan-installed quantity.
    - assertions:
      - Record:
        - id: m603-diffuser-note-9
        - page: 22
        - bbox:
          - 706
          - 236
          - 1070
          - 249
        - expected: 9. PROVIDE SLEEVE AND SECURITY BARS. SLEEVE LENGTH AS REQUIRED FOR INSTALLATION.
        - mode: exact
    - schedule scope:
      - control valve schedule: Not represented by this M603 air-device module.
      - damper actuator schedule: Not represented here; the complete M603 motorized-damper schedule is a separately corroborated module.
  - schedules m603 vavs:
    - document id: 06__vol2__096
    - module role: Complete literal M603 Variable Air Volume Terminal Unit Schedule capture. It preserves all 58 published VAV schedule rows and the source fields exactly; the table is not a separate plan-instance or complete physical controls count.
    - tables:
      - Record:
        - id: M603-VAV-TERMINALS
        - sheet: M603
        - page: 22
        - title as printed: VARIABLE AIR VOLUME TERMINAL UNIT SCHEDULE
        - columns: tag\|manufacturer\|model\|inlet\|maximum_primary_airflow_cfm\|minimum_primary_airflow_cfm\|heating_capacity_btu_h\|heating_rows\|heating_cfm\|eat_db_f\|lat_db_f\|gpm\|ewt_f\|lwt_f\|pipe_dia\|remarks
        - x edges:
          - 1960
          - 2020
          - 2095
          - 2133
          - 2170
          - 2225
          - 2280
          - 2320
          - 2350
          - 2380
          - 2430
          - 2480
          - 2520
          - 2565
          - 2605
          - 2645
          - 2705
        - y ranges:
          - 233, 246
          - 246, 259
          - 259, 272
          - 272, 285
          - 285, 298
          - 298, 311
          - 311, 324
          - 324, 337
          - 337, 350
          - 350, 363
          - 363, 376
          - 376, 389
          - 389, 402
          - 402, 415
          - 415, 428
          - 428, 441
          - 441, 454
          - 454, 467
          - 467, 480
          - 480, 493
          - 493, 506
          - 506, 519
          - 519, 532
          - 532, 545
          - 545, 558
          - 558, 571
          - 571, 584
          - 584, 597
          - 597, 610
          - 610, 623
          - 623, 636
          - 636, 649
          - 649, 662
          - 662, 675
          - 675, 688
          - 688, 701
          - 701, 714
          - 714, 727
          - 727, 740
          - 740, 753
          - 753, 766
          - 766, 779
          - 779, 792
          - 792, 805
          - 805, 818
          - 818, 831
          - 831, 844
          - 844, 857
          - 857, 870
          - 870, 883
          - 883, 896
          - 896, 914
          - 914, 927
          - 927, 941
          - 941, 954
          - 954, 967
          - 967, 981
          - 981, 995
        - rows:
          - VAV-1-1\|TITUS\|DESV\|14"\|1350\|1350\|43674\|2\|1350\|55.0\|85.0\|3.0\|140\|110\|3/4"\|
          - VAV-1-2\|TITUS\|DESV\|14"\|1200\|1200\|38821\|2\|1200\|55.0\|85.0\|2.6\|140\|110\|3/4"\|
          - VAV-1-3\|TITUS\|DESV\|14"\|1470\|1470\|47556\|2\|1470\|55.0\|85.0\|3.2\|140\|110\|3/4"\|
          - VAV-1-4\|TITUS\|DESV\|14"\|1100\|1100\|35586\|2\|1100\|55.0\|85.0\|2.4\|140\|110\|3/4"\|
          - VAV-1-5\|TITUS\|DESV\|14"\|1420\|1420\|45939\|2\|1420\|55.0\|85.0\|3.1\|140\|110\|3/4"\|
          - VAV-1-6\|TITUS\|DESV\|10"\|1050\|1050\|33969\|2\|1050\|55.0\|85.0\|2.3\|140\|110\|3/4"\|
          - VAV-1-7\|TITUS\|DESV\|7"\|485\|485\|15690\|2\|485\|55.0\|85.0\|1.1\|140\|110\|3/4"\|
          - VAV-1-8\|TITUS\|DESV\|7"\|450\|450\|14558\|2\|450\|55.0\|85.0\|1.0\|140\|110\|3/4"\|
          - VAV-2-1\|TITUS\|DESV\|8"\|600\|600\|19411\|2\|600\|55.0\|85.0\|1.3\|140\|110\|3/4"\|
          - VAV-2-2\|TITUS\|DESV\|8"\|605\|605\|19572\|2\|605\|55.0\|85.0\|1.4\|140\|110\|3/4"\|
          - VAV-2-3\|TITUS\|DESV\|8"\|580\|580\|18764\|2\|580\|55.0\|85.0\|1.3\|140\|110\|3/4"\|
          - VAV-2-4\|TITUS\|DESV\|7"\|490\|490\|15852\|2\|490\|55.0\|85.0\|1.1\|140\|110\|3/4"\|
          - VAV-2-5\|TITUS\|DESV\|6"\|260\|260\|8411\|2\|260\|55.0\|85.0\|0.6\|140\|110\|3/4"\|
          - VAV-2-6\|TITUS\|DESV\|6"\|320\|320\|10352\|2\|320\|55.0\|85.0\|0.7\|140\|110\|3/4"\|
          - VAV-2-7\|TITUS\|DESV\|6"\|375\|375\|12132\|2\|375\|55.0\|85.0\|0.9\|140\|110\|3/4"\|
          - VAV-2-9\|TITUS\|DESV\|12"\|1335\|1335\|43189\|2\|1335\|55.0\|85.0\|2.9\|140\|110\|3/4"\|
          - VAV-2-10\|TITUS\|DESV\|8"\|640\|640\|20705\|2\|640\|55.0\|85.0\|1.4\|140\|110\|3/4"\|
          - VAV-2-11\|TITUS\|DESV\|6"\|400\|400\|12940\|2\|400\|55.0\|85.0\|0.9\|140\|110\|3/4"\|
          - VAV-2-12\|TITUS\|DESV\|7"\|475\|475\|15367\|2\|475\|55.0\|85.0\|1.1\|140\|110\|3/4"\|
          - VAV-2-13\|TITUS\|DESV\|10"\|1000\|1000\|32351\|2\|1000\|55.0\|85.0\|2.2\|140\|110\|3/4"\|
          - VAV-2-14\|TITUS\|DESV\|6"\|300\|300\|9705\|2\|300\|55.0\|85.0\|0.7\|140\|110\|3/4"\|
          - VAV-2-15\|TITUS\|DESV\|7"\|445\|445\|14396\|2\|445\|55.0\|85.0\|1.0\|140\|110\|3/4"\|
          - VAV-2-16\|TITUS\|DESV\|5"\|225\|225\|7279\|2\|225\|55.0\|85.0\|0.5\|140\|110\|3/4"\|
          - VAV-2-17\|TITUS\|DESV\|5"\|250\|250\|8088\|2\|250\|55.0\|85.0\|0.6\|140\|110\|3/4"\|
          - VAV-2-18\|TITUS\|DESV\|5"\|180\|180\|5823\|2\|180\|55.0\|85.0\|0.5\|140\|110\|3/4"\|
          - VAV-2-19\|TITUS\|DESV\|4"\|135\|135\|4367\|2\|135\|55.0\|85.0\|0.5\|140\|110\|3/4"\|
          - VAV-2-20\|TITUS\|DESV\|4"\|100\|100\|3235\|2\|100\|55.0\|85.0\|0.5\|140\|110\|3/4"\|
          - VAV-2-21\|TITUS\|DESV\|7"\|530\|530\|17146\|2\|530\|55.0\|85.0\|1.2\|140\|110\|3/4"\|
          - VAV-2-22\|TITUS\|DESV\|4"\|120\|120\|3882\|2\|120\|55.0\|85.0\|0.5\|140\|110\|3/4"\|
          - VAV-2-23\|TITUS\|DESV\|5"\|195\|195\|6308\|2\|195\|55.0\|85.0\|0.5\|140\|110\|3/4"\|
          - VAV-2-25\|TITUS\|DESV\|7"\|430\|430\|13911\|2\|430\|55.0\|85.0\|1.0\|140\|110\|3/4"\|
          - VAV-2-26\|TITUS\|DESV\|4"\|140\|140\|4529\|2\|140\|55.0\|85.0\|0.5\|140\|110\|3/4"\|
          - VAV-2-27\|TITUS\|DESV\|5"\|205\|205\|6632\|2\|205\|55.0\|85.0\|0.5\|140\|110\|3/4"\|
          - VAV-2-28\|TITUS\|DESV\|7"\|465\|465\|15043\|2\|465\|55.0\|85.0\|1.1\|140\|110\|3/4"\|
          - VAV-2-29\|TITUS\|DESV\|7"\|540\|540\|17470\|2\|540\|55.0\|85.0\|1.2\|140\|110\|3/4"\|
          - VAV-2-30\|TITUS\|DESV\|5"\|240\|240\|7764\|2\|240\|55.0\|85.0\|0.6\|140\|110\|3/4"\|
          - VAV-2-31\|TITUS\|DESV\|4"\|75\|75\|2426\|2\|75\|55.0\|85.0\|0.5\|140\|110\|3/4"\|
          - VAV-4-1\|TITUS\|DESV\|8"\|100\|30\|3235\|2\|100\|55.0\|85.0\|0.5\|140\|110\|3/4"\|
          - VAV-4-2\|TITUS\|DESV\|8"\|220\|70\|7117\|2\|220\|55.0\|85.0\|0.5\|140\|110\|3/4"\|
          - VAV-4-3\|TITUS\|DESV\|12"\|1260\|380\|40762\|2\|1260\|55.0\|85.0\|2.8\|140\|110\|3/4"\|
          - VAV-4-4\|TITUS\|DESV\|8"\|265\|80\|8573\|2\|265\|55.0\|85.0\|0.6\|140\|110\|3/4"\|
          - VAV-4-5\|TITUS\|DESV\|9"\|720\|220\|23293\|2\|720\|55.0\|85.0\|1.6\|140\|110\|3/4"\|
          - VAV-4-6\|TITUS\|DESV\|8"\|225\|70\|7279\|2\|225\|55.0\|85.0\|0.5\|140\|110\|3/4"\|
          - VAV-4-7\|TITUS\|DESV\|7"\|430\|130\|13911\|2\|430\|55.0\|85.0\|1.0\|140\|110\|3/4"\|
          - VAV-4-8\|TITUS\|DESV\|9"\|735\|225\|23778\|2\|735\|55.0\|85.0\|1.6\|140\|110\|3/4"\|
          - VAV-4-9\|TITUS\|DESV\|6"\|290\|90\|9382\|2\|290\|55.0\|85.0\|0.7\|140\|110\|3/4"\|
          - VAV-4-10\|TITUS\|DESV\|5"\|235\|75\|7603\|2\|235\|55.0\|85.0\|0.6\|140\|110\|3/4"\|
          - VAV-4-11\|TITUS\|DESV\|5"\|230\|70\|7441\|2\|230\|55.0\|85.0\|0.5\|140\|110\|3/4"\|
          - VAV-4-12\|TITUS\|DESV\|8"\|270\|85\|8735\|2\|270\|55.0\|85.0\|0.6\|140\|110\|3/4"\|
          - VAV-4-13\|TITUS\|DESV\|8"\|135\|45\|4367\|2\|135\|55.0\|85.0\|0.5\|140\|110\|3/4"\|
          - VAV-4-14\|TITUS\|DESV\|8"\|120\|40\|3882\|2\|120\|55.0\|85.0\|0.5\|140\|110\|3/4"\|
          - VAV-4-15\|TITUS\|DESV\|6"\|310\|95\|10029\|2\|310\|55.0\|85.0\|0.7\|140\|110\|3/4"\|
          - VAV-4-16\|TITUS\|DESV\|8"\|280\|85\|9058\|2\|280\|55.0\|85.0\|0.7\|140\|110\|3/4"\|
          - VAV-4-17\|TITUS\|DESV\|8"\|600\|180\|19411\|2\|600\|55.0\|85.0\|1.3\|140\|110\|3/4"\|
          - VAV-4-18\|TITUS\|DESV\|4"\|80\|25\|2588\|2\|80\|55.0\|85.0\|0.5\|140\|110\|3/4"\|
          - VAV-4-19\|TITUS\|DESV\|9"\|730\|220\|23616\|2\|730\|55.0\|85.0\|1.6\|140\|110\|3/4"\|
          - VAV-4-20\|TITUS\|DESV\|6"\|280\|85\|9058\|2\|280\|55.0\|85.0\|0.7\|140\|110\|3/4"\|
          - VAV-4-21\|TITUS\|DESV\|4"\|75\|25\|2426\|2\|75\|55.0\|85.0\|0.5\|140\|110\|3/4"\|
        - header evidence:
          - Record:
            - bbox:
              - 1950
              - 72
              - 2720
              - 115
            - expected: VARIABLE AIR VOLUME TERMINAL UNIT SCHEDULE
        - source row semantics: Rows are literal schedule identities/specifications. The schedule has no installed-quantity column; tags are not summed into a plan takeoff without separate placement verification.
    - assertions:
      - Record:
        - id: m603-vav-remark-1
        - page: 22
        - bbox:
          - 1948
          - 120
          - 2330
          - 137
        - expected: 1. TERMINAL BOX CONTROLLER WIRED TO ROOM OCCUPANCY SENSOR BY CIC.
        - mode: exact
      - Record:
        - id: m603-vav-remark-2
        - page: 22
        - bbox:
          - 1948
          - 132
          - 2180
          - 148
        - expected: 2. TERMINAL BOX SET AT CONSTANT VOLUME.
        - mode: exact
      - Record:
        - id: m603-vav-remark-3
        - page: 22
        - bbox:
          - 1948
          - 143
          - 2390
          - 158
        - expected: 3. UNLESS OTHERWISE NOTED, ALL DUCT RUNOUTS TO BE 2" LARGER THAN BOX INLET SIZE.
        - mode: exact
      - Record:
        - id: m603-vav-remark-4
        - page: 22
        - bbox:
          - 1948
          - 153
          - 2650
          - 170
        - expected: 4. TERMINAL BOX DOWNSTREAM DUCT RUNOUT SHALL BE SIZE OF TERMINAL BOX DISCHARGE. COORDINATE WITH FINAL TERMINAL BOX SUBMITTAL.
        - mode: exact
    - schedule scope:
      - control valve schedule: Not represented by this table.
      - damper actuator schedule: The VAV table provides unit schedule fields only. It does not supply a distinct actuator make/model/torque/signal/fail-action schedule beyond the separate M603 motorized damper table.
  - schedules m603 motorized dampers:
    - document id: 06__vol2__096
    - module role: Complete literal M603 Motorized Damper Schedule capture. The 24 source rows retain damper tag, size, voltage, normal state, quantity, design reference and printed remarks; they are not expanded into unprinted controller I/O or actuator torque/signal data.
    - tables:
      - Record:
        - id: M603-MOTORIZED-DAMPERS
        - sheet: M603
        - page: 22
        - title as printed: MOTORIZED DAMPER SCHEDULE
        - columns: tag\|dimensions\|voltage\|normally_open_or_closed\|quantity\|manufacturer\|model\|remarks
        - x edges:
          - 350
          - 435
          - 535
          - 605
          - 735
          - 825
          - 940
          - 1030
          - 1110
        - y ranges:
          - 1373, 1389
          - 1389, 1404
          - 1404, 1419
          - 1419, 1434
          - 1434, 1449
          - 1449, 1464
          - 1464, 1479
          - 1479, 1494
          - 1494, 1509
          - 1509, 1524
          - 1524, 1539
          - 1539, 1554
          - 1554, 1568
          - 1568, 1583
          - 1583, 1598
          - 1598, 1613
          - 1613, 1628
          - 1628, 1643
          - 1643, 1658
          - 1658, 1673
          - 1673, 1688
          - 1688, 1703
          - 1703, 1718
          - 1718, 1733
        - rows:
          - JED-1-1\|18"X14"\|24V\|NO\|1\|POTTORFF\|SD-151\|1,3,4
          - JED-2-1\|18"X14"\|24V\|NO\|1\|POTTORFF\|SD-151\|1,3,4
          - JED-3-1\|18"X14"\|24V\|NO\|1\|POTTORFF\|SD-151\|1,3,4
          - JED-4-1\|18"X14"\|24V\|NO\|1\|POTTORFF\|SD-151\|1,3,4
          - JED-5-1\|18"X14"\|24V\|NO\|1\|POTTORFF\|SD-151\|1,3,4
          - JED-6-1\|18"X14"\|24V\|NO\|1\|POTTORFF\|SD-151\|1,3,4
          - JED-1-2\|18"X14"\|24V\|NC\|1\|POTTORFF\|SD-151\|1,2,4
          - JED-2-2\|18"X14"\|24V\|NC\|1\|POTTORFF\|SD-151\|1,2,4
          - JED-3-2\|18"X14"\|24V\|NC\|1\|POTTORFF\|SD-151\|1,2,4
          - JED-4-2\|18"X14"\|24V\|NC\|1\|POTTORFF\|SD-151\|1,2,4
          - JED-5-2\|18"X14"\|24V\|NC\|1\|POTTORFF\|SD-151\|1,2,4
          - JED-6-2\|18"X14"\|24V\|NC\|1\|POTTORFF\|SD-151\|1,2,4
          - PED-1-1\|20"X16"\|24V\|NO\|1\|POTTORFF\|SD-151\|1,3,4
          - PED-2-1\|20"X16"\|24V\|NO\|1\|POTTORFF\|SD-151\|1,3,4
          - PED-3-1\|20"X16"\|24V\|NO\|1\|POTTORFF\|SD-151\|1,3,4
          - PED-4-1\|20"X16"\|24V\|NO\|1\|POTTORFF\|SD-151\|1,3,4
          - PED-5-1\|20"X16"\|24V\|NO\|1\|POTTORFF\|SD-151\|1,3,4
          - PED-6-1\|20"X16"\|24V\|NO\|1\|POTTORFF\|SD-151\|1,3,4
          - PED-1-2\|18"X18"\|24V\|NC\|1\|POTTORFF\|SD-151\|1,2,4
          - PED-2-2\|18"X18"\|24V\|NC\|1\|POTTORFF\|SD-151\|1,2,4
          - PED-3-2\|18"X18"\|24V\|NC\|1\|POTTORFF\|SD-151\|1,2,4
          - PED-4-2\|18"X18"\|24V\|NC\|1\|POTTORFF\|SD-151\|1,2,4
          - PED-5-2\|18"X18"\|24V\|NC\|1\|POTTORFF\|SD-151\|1,2,4
          - PED-6-2\|18"X18"\|24V\|NC\|1\|POTTORFF\|SD-151\|1,2,4
        - header evidence:
          - Record:
            - bbox:
              - 460
              - 1300
              - 1020
              - 1345
            - expected: MOTORIZED DAMPER SCHEDULE
        - source row semantics: Each row is a schedule identity. The source note requires plan-location/quantity coordination, so this table is not recast as an independently surveyed plan takeoff.
    - assertions:
      - Record:
        - id: m603-damper-note-1
        - page: 22
        - bbox:
          - 350
          - 1760
          - 950
          - 1778
        - expected: 1. VERIFY LOCATION AND QUANITIY WITH TAG LOCATIONS ON DUCTWORK PLANS. VERIFY SIZE WITH MECHANICAL CONTRACTOR.
        - mode: exact
      - Record:
        - id: m603-damper-note-2
        - page: 22
        - bbox:
          - 350
          - 1773
          - 610
          - 1790
        - expected: 2. MOTORIZED DAMPER FOR POD/JAIL EXHAUST FANS.
        - mode: exact
      - Record:
        - id: m603-damper-note-3
        - page: 22
        - bbox:
          - 350
          - 1785
          - 630
          - 1802
        - expected: 3. OTORIZED DAMPER FOR POD/JAIL ZONE RETURN MAINS.
        - mode: exact
      - Record:
        - id: m603-damper-note-4
        - page: 22
        - bbox:
          - 350
          - 1798
          - 465
          - 1815
        - expected: 4. PROVIDED BY TCC.
        - mode: exact
    - schedule scope:
      - control valve schedule: Not represented by this table.
      - damper actuator schedule: Present as a motorized-damper schedule with tag, size, 24V requirement, normal state, quantity, manufacturer and model. The printed schedule does not state actuator torque, modulating/on-off signal type, spring return or BACnet/controller terminal assignment.
- assertions:
  - Record:
    - id: m600-index-note-4
    - page: 19
    - bbox:
      - 120
      - 166
      - 1040
      - 181
    - expected: DOAS UNIT TO BE PROVIDED WITH FACTORY CONTROLS WITH BACKNET INTERFACE. SEE DOAS UNIT SPECIFICATIONS.
    - mode: exact
  - Record:
    - id: m601-chiller-note-6
    - page: 20
    - bbox:
      - 120
      - 171
      - 1400
      - 183
    - expected: 6. INTEGRAL CHILLED WATER PUMPS TO BE DUAL PUMPS WITH 100% BACK UP. PUMPS TO HAVE INTEGRAL VFD’S WITH SENSORLESS CONTROL TECHNOLOGY. INTEGRAL PUMPS TO HAVE SEPARATE BACNET INTERFACE TO ALLOW FOR INDEPENDENT OPERATION FROM CHILLER.
    - mode: exact
  - Record:
    - id: m601-chiller-note-7
    - page: 20
    - bbox:
      - 120
      - 181
      - 800
      - 195
    - expected: 7. DEDICATED CONSTANT VOLUME PUMPS TO BE PROVIDED BY CHILLER MANUFACTURER FOR FIELD INSTALLATION BY INSTALLING CONTRACTOR.
    - mode: exact
  - Record:
    - id: m602-exhaust-damper-note
    - page: 21
    - bbox:
      - 750
      - 1718
      - 1090
      - 1735
    - expected: MOTORIZED DAMPER PROVIDED BY ECC. REFER TO DAMPER SCHEDULE.
    - mode: exact
  - Record:
    - id: m603-diffuser-note-9
    - page: 22
    - bbox:
      - 706
      - 236
      - 1070
      - 249
    - expected: 9. PROVIDE SLEEVE AND SECURITY BARS. SLEEVE LENGTH AS REQUIRED FOR INSTALLATION.
    - mode: exact
  - Record:
    - id: m603-vav-remark-1
    - page: 22
    - bbox:
      - 1948
      - 120
      - 2330
      - 137
    - expected: 1. TERMINAL BOX CONTROLLER WIRED TO ROOM OCCUPANCY SENSOR BY CIC.
    - mode: exact
  - Record:
    - id: m603-vav-remark-2
    - page: 22
    - bbox:
      - 1948
      - 132
      - 2180
      - 148
    - expected: 2. TERMINAL BOX SET AT CONSTANT VOLUME.
    - mode: exact
  - Record:
    - id: m603-vav-remark-3
    - page: 22
    - bbox:
      - 1948
      - 143
      - 2390
      - 158
    - expected: 3. UNLESS OTHERWISE NOTED, ALL DUCT RUNOUTS TO BE 2" LARGER THAN BOX INLET SIZE.
    - mode: exact
  - Record:
    - id: m603-vav-remark-4
    - page: 22
    - bbox:
      - 1948
      - 153
      - 2650
      - 170
    - expected: 4. TERMINAL BOX DOWNSTREAM DUCT RUNOUT SHALL BE SIZE OF TERMINAL BOX DISCHARGE. COORDINATE WITH FINAL TERMINAL BOX SUBMITTAL.
    - mode: exact
  - Record:
    - id: m603-damper-note-1
    - page: 22
    - bbox:
      - 350
      - 1760
      - 950
      - 1778
    - expected: 1. VERIFY LOCATION AND QUANITIY WITH TAG LOCATIONS ON DUCTWORK PLANS. VERIFY SIZE WITH MECHANICAL CONTRACTOR.
    - mode: exact
  - Record:
    - id: m603-damper-note-2
    - page: 22
    - bbox:
      - 350
      - 1773
      - 610
      - 1790
    - expected: 2. MOTORIZED DAMPER FOR POD/JAIL EXHAUST FANS.
    - mode: exact
  - Record:
    - id: m603-damper-note-3
    - page: 22
    - bbox:
      - 350
      - 1785
      - 630
      - 1802
    - expected: 3. OTORIZED DAMPER FOR POD/JAIL ZONE RETURN MAINS.
    - mode: exact
  - Record:
    - id: m603-damper-note-4
    - page: 22
    - bbox:
      - 350
      - 1798
      - 465
      - 1815
    - expected: 4. PROVIDED BY TCC.
    - mode: exact
- inventory checks: []

## Points

This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.

### M901-CHILLED-WATER-DDC - PDF 31

32 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | AI-1 OUTDOOR AIR TEMPERATURE (GLOBAL) X X |
| 2 | AI-2 COMMON CHILLED WATER SUPPLY TEMPERATURE X X X |
| 3 | AI-3 COMMON CHILLED WATER RETURN TEMPERATURE X X |
| 4 | AI-4 CHILLER CH-1 DIFFERENTIAL PRESSURE X X X |
| 5 | AI-5 CHILLER CH-2 DIFFERENTIAL PRESSURE X X X |
| 6 | AI-7 SYSTEM DIFFERENTIAL PRESSURE X X X |
| 7 | AI-8 SYSTEM CHILLED WATER FLOW X X |
| 8 | AI-9 SYSTEM CHILLED WATER CALCULATED LOAD (VIRTUAL) X X |
| 9 | AO-1 CHILLED WATER PUMP CHWP-1A VFC X X |
| 10 | AO-2 CHILLED WATER PUMP CHWP-1B VFC X X |
| 11 | AO-3 CHILLED WATER PUMP CHWP-2A VFC X X |
| 12 | AO-4 CHILLED WATER PUMP CHWP-2B VFC X X |
| 13 | AO-7 CHILLED WATER SYSTEM PRESSURE BYPASS VALVE X X |
| 14 | AO-8 CHILLER CH-1 ISOLATION VALVE X X |
| 15 | AO-9 CHILLER CH-2 ISOLATION VALVE X X |
| 16 | AO-11 CHILLER CH-1 TEMPERATURE SETPOINT X X |
| 17 | AO-12 CHILLER CH-2 TEMPERATURE SETPOINT X X |
| 18 | BI-1 LOW LEVEL GLYCOL ALARM - CHILLED WATER X X |
| 19 | BI-2 CHILLED WATER PUMP CHWP-1A STATUS X X X |
| 20 | BI-3 CHILLED WATER PUMP CHWP-1B STATUS X X X |
| 21 | BI-4 CHILLED WATER PUMP CHWP-2A STATUS X X X |
| 22 | BI-5 CHILLED WATER PUMP CHWP-2B STATUS X X X |
| 23 | BI-8 CHILLER CH-1 GENERAL ALARM X X X |
| 24 | BI-9 CHILLER CH-2 GENERAL ALARM X X X |
| 25 | BI-11 UPS LOW BATTERY ALARM X X X |
| 26 | BI-12 UPS ON BATTERY ALARM X X X |
| 27 | BO-1 CHILLED WATER PUMP CHWP-1A START-STOP X |
| 28 | BO-2 CHILLED WATER PUMP CHWP-1B START-STOP X |
| 29 | BO-3 CHILLED WATER PUMP CHWP-2A START-STOP X |
| 30 | BO-4 CHILLED WATER PUMP CHWP-2B START-STOP X |
| 31 | BO-7 CHILLER CH-1 ENERGIZE/DEENERGIZE X X |
| 32 | BO-8 CHILLER CH-2 ENERGIZE/DEENERGIZE X X |

- sheet: M901
- title as printed: SCHEDULE OF DDC POINTS
- x edges:
  - 220
  - 640
- y ranges:
  - 111, 125
  - 125, 138
  - 138, 151
  - 151, 164
  - 164, 177
  - 177, 190
  - 190, 203
  - 203, 216
  - 216, 229
  - 229, 243
  - 243, 256
  - 256, 269
  - 269, 282
  - 282, 295
  - 295, 308
  - 308, 321
  - 321, 334
  - 334, 347
  - 347, 360
  - 360, 373
  - 373, 387
  - 387, 400
  - 400, 413
  - 413, 426
  - 426, 439
  - 439, 452
  - 452, 465
  - 465, 478
  - 478, 491
  - 491, 504
  - 504, 518
  - 518, 532
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 350
      - 75
      - 500
      - 95
    - expected: SCHEDULE OF DDC POINTS
- source row semantics: Complete literal DDC point-list row, including its published trend/alarm/graphic marks. It is not projected into controller terminals, hardware I/O or duplicated plant instances.

### M901-HEATING-HOT-WATER-DDC - PDF 31

28 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | AI-1 OUTDOOR TEMPERATURE (GLOBAL) X X |
| 2 | AI-2 SYSTEM HOT WATER SUPPLY TEMPERATURE X X X |
| 3 | AI-3 SYSTEM HOT WATER RETURN TEMPERATURE X X |
| 4 | AI-4 SYSTEM HOT WATER FLOW X X |
| 5 | AI-5 SYSTEM HOT WATER CALCULATED LOAD X X |
| 6 | AI-6 SYSTEM DIFFERENTIAL PRESSURE X X X |
| 7 | AI-7 BOILER B-1 SUPPLY TEMPERATURE X X X |
| 8 | AI-8 BOILER B-2 SUPPLY TEMPERATURE X X X |
| 9 | AI-10 CARBON MONOXIDE LEVEL X X X |
| 10 | AO-1 HOT WATER PUMP HWP-1 VFC X X |
| 11 | AO-2 HOT WATER PUMP HWP-2 VFC X X |
| 12 | AO-4 BOILER B-1 FIRING RATE X X |
| 13 | AO-5 BOILER B-2 FIRING RATE X X |
| 14 | AO-7 SYSTEM BYPASS VALVE X X |
| 15 | BI-1 HOT WATER PUMP HWP-1 STATUS X X X |
| 16 | BI-2 HOT WATER PUMP HWP-2 STATUS X X X |
| 17 | BI-4 EMERGENCY BOILER SHUTDOWN X X |
| 18 | BI-5 BOILER B-1 GENERAL ALARM X X X |
| 19 | BI-6 BOILER B-2 GENERAL ALARM X X X |
| 20 | BI-8 BOILER ROOM WATER DETECTOR ALARM X X |
| 21 | BI-9 UPS LOW BATTERY ALARM X X X |
| 22 | BI-10 UPS ON BATTERY ALARM X X X |
| 23 | BO-1 HOT WATER PUMP HWP-1 START-STOP X X |
| 24 | BO-2 HOT WATER PUMP HWP-2 START-STOP X X |
| 25 | BO-4 BOILER B-1 START/STOP X X |
| 26 | BO-5 BOILER B-2 START/STOP X X |
| 27 | BO-7 BOILER B-1 HEATING WATER ISOLATION VALVE X X |
| 28 | BO-8 BOILER B-2 HEATING WATER ISOLATION VALVE X X |

- sheet: M901
- title as printed: SCHEDULE OF DDC POINTS
- x edges:
  - 910
  - 1300
- y ranges:
  - 1723, 1736
  - 1736, 1749
  - 1749, 1762
  - 1762, 1776
  - 1776, 1789
  - 1789, 1802
  - 1802, 1815
  - 1815, 1828
  - 1828, 1841
  - 1841, 1854
  - 1854, 1867
  - 1867, 1880
  - 1880, 1893
  - 1893, 1907
  - 1907, 1920
  - 1920, 1933
  - 1933, 1946
  - 1946, 1959
  - 1959, 1972
  - 1972, 1985
  - 1985, 1998
  - 1998, 2011
  - 2011, 2025
  - 2025, 2038
  - 2038, 2051
  - 2051, 2064
  - 2064, 2077
  - 2077, 2091
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1040
      - 1685
      - 1190
      - 1705
    - expected: SCHEDULE OF DDC POINTS
- source row semantics: Complete literal DDC point-list row, including its published trend/alarm/graphic marks. It is not projected into controller terminals, hardware I/O or duplicated plant instances.

### M902-DOAS-1-2-DDC - PDF 32

52 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | AI-1 OUTDOOR AIR TEMPERATURE (ENTERING HX) X X |
| 2 | AI-2 OUTDOOR AIR HUMIDITY (ENTERING HX) X X |
| 3 | AI-3 OUTDOOR TEMEPRATURE (GLOBAL) X X |
| 4 | AI-4 OUTDOOR AIR TEMPERATURE (LEAVING HX) X X |
| 5 | AI-5 SPACE DIFFERENCIAL PRESSURE X X |
| 6 | AI-6 OUTDOOR AIR HUMIDITY (LEAVING HX) X X |
| 7 | AI-7 EXHAUST AIR TEMPERATURE (ENTERING HX) X X |
| 8 | AI-8 EXHAUST AIR HUMIDITY (ENTERING HX) X X |
| 9 | AI-9 EXHAUST AIR TEMPERATURE (LEAVING HX) X X X |
| 10 | AI-10 EXHAUST AIR HUMIDITY (LEAVING HX) X X |
| 11 | AI-11 EXHAUST FAN B AIR VOLUME X X |
| 12 | AI-12 EXHAUST FAN A AIR VOLUME X X |
| 13 | AI-13 SUPPLY FAN B AIR VOLUME X X |
| 14 | AI-14 SUPPLY FAN A AIR VOLUME X X |
| 15 | AI-15 PREHEAT COIL DISCHARGE TEMPERATURE X X X |
| 16 | AI-16 SUPPLY AIR TEMPERATURE X X X |
| 17 | AI-17 SUPPLY AIR HUMIDITY X X |
| 18 | AI-18 PREHEAT COIL HWR TEMPERATURE X X X |
| 19 | AI-19 SUPPLY STATIC PRESSURE 90% THRU SYSTEM X X |
| 20 | AI-20 EXHAUST FAN INLET STATIC PRESSURE X X |
| 21 | AI-21 SUPPLY DISCHARGE STATIC PRESSURE X X |
| 22 | AI-22 EXHAUST STATIC PRESSURE 90% THRU SYSTEM X X |
| 23 | AI-23 COOLING COIL DISCHARGE TEMPERATURE X X X |
| 24 | AI-24 SPACE HUMIDITY X X X |
| 25 | AO-1 EXHAUST AIR DAMPER X X |
| 26 | AO-2 OUTDOOR AIR DAMPER X X |
| 27 | AO-3 EXHAUST FAN A SPEED X X |
| 28 | AO-4 EXHAUST FAN B SPEED X X |
| 29 | AO-5 PREHEAT COIL VALVE X X |
| 30 | AO-6 SUPPLY FAN B SPEED X X |
| 31 | AO-7 COOLING COIL VALVE X X |
| 32 | AO-8 SUPPLY FAN A SPEED X X |
| 33 | BI-1 OUTSIDE AIR FILTER STATUS X X |
| 34 | BI-2 SUPPLY FAN B STATUS X X X |
| 35 | BI-3 SUPPLY FAN A STATUS X X X |
| 36 | BI-4 EXHAUST AIR FILTER STATUS X X X |
| 37 | BI-5 EXHAUST FAN A STATUS X X X |
| 38 | BI-6 EXHAUST FAN B STATUS X X X |
| 39 | BI-7 SAFETY LOW LIMIT THERMOSTAT ALARM X X X |
| 40 | BI-8 DISCHARGE PRESSURE HIGH LIMIT ALARM X X X |
| 41 | BI-9 HEATING COIL PUMP STATUS X |
| 42 | BI-10 EXHAUST AIR DAMPER END SWITCH |
| 43 | BI-11 OUTDOOR AIR DAMPER END SWITCH |
| 44 | BI-12 EXHAUST FAN INLET PRESSURE HIGH LIMIT ALARM X X X |
| 45 | BI-13 UPS LOW BATTERY ALARM X X X |
| 46 | BI-14 UPS ON BATTERY ALARM X X X |
| 47 | BO-1 EXHAUST FAN A START/STOP X |
| 48 | BO-2 EXHAUST FAN B START/STOP X |
| 49 | BO-3 SUPPLY FAN B START/STOP X |
| 50 | BO-4 SUPPLY FAN A START/STOP X |
| 51 | BO-5 HEATING COIL PUMP START-STOP X |
| 52 | BO-6 OA HEAT EXCHANGER BYPASS DAMPER X X |

- sheet: M902
- title as printed: SCHEDULE OF DDC POINTS
- x edges:
  - 285
  - 750
- y ranges:
  - 999, 1012
  - 1012, 1025
  - 1025, 1038
  - 1038, 1051
  - 1051, 1064
  - 1064, 1078
  - 1078, 1091
  - 1091, 1104
  - 1104, 1117
  - 1117, 1130
  - 1130, 1143
  - 1143, 1156
  - 1156, 1169
  - 1169, 1182
  - 1182, 1195
  - 1195, 1209
  - 1209, 1222
  - 1222, 1235
  - 1235, 1248
  - 1248, 1261
  - 1261, 1274
  - 1274, 1287
  - 1287, 1300
  - 1300, 1313
  - 1313, 1326
  - 1326, 1340
  - 1340, 1353
  - 1353, 1366
  - 1366, 1379
  - 1379, 1392
  - 1392, 1405
  - 1405, 1418
  - 1418, 1431
  - 1431, 1444
  - 1444, 1457
  - 1457, 1471
  - 1471, 1484
  - 1484, 1497
  - 1497, 1510
  - 1510, 1523
  - 1523, 1536
  - 1536, 1549
  - 1549, 1562
  - 1562, 1575
  - 1575, 1588
  - 1588, 1602
  - 1602, 1615
  - 1615, 1628
  - 1628, 1641
  - 1641, 1654
  - 1654, 1667
  - 1667, 1682
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 410
      - 960
      - 550
      - 980
    - expected: SCHEDULE OF DDC POINTS
- source row semantics: Complete literal point-list row including published trend/alarm/graphic marks; no controller-terminal or final per-unit hardware expansion is inferred.

### M903-AHU-4-DDC - PDF 33

41 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | AI-1 RETURN FAN B VOLUME X X |
| 2 | AI-2 RETURN FAN A VOLUME X X |
| 3 | AI-3 OUTDOOR TEMEPRATURE (GLOBAL) X X |
| 4 | AI-4 SPACE DIFFERENCIAL PRESSURE X X |
| 5 | AI-5 MIXED AIR TEMPERATURE X X X |
| 6 | AI-6 PREHEAT COIL DISCHARGE TEMPERATURE X X X |
| 7 | AI-7 SUPPLY AIR TEMPERATURE X X X |
| 8 | AI-8 SUPPLY AIR STATIC PRESSURE (AT UNIT) X X |
| 9 | AI-9 SUPPLY FAN A VOLUME X X |
| 10 | AI-10 SUPPLY FAN B VOLUME X X |
| 11 | AI-11 SPACE HUMIDITY X X X |
| 12 | AI-12 RETURN AIR TEMPERATURE X X |
| 13 | AI-13 STATIC PRESSURE 90% THRU SYSTEM X X |
| 14 | AI-14 OUTDOOR AIRFLOW X X X |
| 15 | AI-15 PREHEAT COIL HWR TEMPERATURE X X X |
| 16 | AI-16 SUPPLY AIR HUMIDITY X X |
| 17 | AO-1 RETURN FAN B VFC X X |
| 18 | AO-2 RETURN FAN A VFC X X |
| 19 | AO-3 SUPPLY FAN A VFC X X |
| 20 | AO-4 SUPPLY FAN B VFC X X |
| 21 | AO-5 PREHEAT COIL VALVE X X |
| 22 | AO-6 COOLING COIL VALVE X X |
| 23 | AO-7 RETURN AIR DAMPER X X |
| 24 | AO-8 OUTDOOR AIR DAMPER X X |
| 25 | AO-9 RELIEF AIR DAMPER X X |
| 26 | BI-1 PREFILTER ALARM X X X |
| 27 | BI-2 SAFETY LOW LIMIT STAT ALARM X X X |
| 28 | BI-3 RETURN AIR LOW STATIC ALARM X X X |
| 29 | BI-4 SUPPLY AIR HIGH STATIC ALARM X X X |
| 30 | BI-5 RETURN FAN B STATUS X X X |
| 31 | BI-6 RETURN FAN A STATUS X X X |
| 32 | BI-7 SUPPLY FAN A STATUS X X X |
| 33 | BI-8 SUPPLY FAN B STATUS X X X |
| 34 | BI-9 HEATING COIL PUMP STATUS X |
| 35 | BI-10 UPS LOW BATTERY ALARM X X X |
| 36 | BI-11 UPS ON BATTERY ALARM X X X |
| 37 | BO-1 RETURN FAN B START-STOP X |
| 38 | BO-2 RETURN FAN A START-STOP X |
| 39 | BO-3 SUPPLY FAN A START-STOP X |
| 40 | BO-4 SUPPLY FAN B START-STOP X |
| 41 | BO-5 HEATING COIL PUMP START-STOP X |

- sheet: M903
- title as printed: SCHEDULE OF DDC POINTS
- x edges:
  - 365
  - 760
- y ranges:
  - 1206, 1220
  - 1220, 1233
  - 1233, 1246
  - 1246, 1259
  - 1259, 1272
  - 1272, 1285
  - 1285, 1298
  - 1298, 1311
  - 1311, 1325
  - 1325, 1338
  - 1338, 1351
  - 1351, 1364
  - 1364, 1377
  - 1377, 1390
  - 1390, 1403
  - 1403, 1416
  - 1416, 1429
  - 1429, 1442
  - 1442, 1456
  - 1456, 1469
  - 1469, 1482
  - 1482, 1495
  - 1495, 1508
  - 1508, 1521
  - 1521, 1534
  - 1534, 1547
  - 1547, 1560
  - 1560, 1573
  - 1573, 1587
  - 1587, 1600
  - 1600, 1613
  - 1613, 1626
  - 1626, 1639
  - 1639, 1652
  - 1652, 1665
  - 1665, 1678
  - 1678, 1691
  - 1691, 1704
  - 1704, 1718
  - 1718, 1731
  - 1731, 1745
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 490
      - 1168
      - 630
      - 1190
    - expected: SCHEDULE OF DDC POINTS
- source row semantics: Complete literal DDC point-list row, including printed trend/alarm/graphic marks, without claimed controller-terminal or component-instance expansion.

### M904-DOAS-3-DDC - PDF 34

30 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | AI-1 EXHAUST FAN VOLUME X X |
| 2 | AI-2 OUTDOOR TEMEPRATURE (GLOBAL) X X |
| 3 | AI-3 SPACE DIFFERENCIAL PRESSURE X X |
| 4 | AI-4 MIXED AIR TEMPERATURE X X X |
| 5 | AI-5 REHEAT COIL DISCHARGE TEMPERATURE X X X |
| 6 | AI-6 SUPPLY AIR TEMPERATURE X X X |
| 7 | AI-7 SUPPLY AIR STATIC PRESSURE (AT UNIT) X X |
| 8 | AI-8 SUPPLY FAN VOLUME X X |
| 9 | AI-9 SPACE HUMIDITY X X X |
| 10 | AI-10 EXHAUST AIR TEMPERATURE X X |
| 11 | AI-11 STATIC PRESSURE 90% THRU SYSTEM X X |
| 12 | AI-12 OUTDOOR AIRFLOW X X X |
| 13 | AI-13 RETURN WATER TEMPERATURE X X X |
| 14 | AI-14 SUPPLY AIR HUMIDITY X X |
| 15 | AO-1 EXHAUST FAN VFC X X |
| 16 | AO-2 SUPPLY FAN VFC X X |
| 17 | AO-3 REHEAT COIL VALVE X X |
| 18 | AO-4 COOLING COIL VALVE X X |
| 19 | AO-6 OUTDOOR AIR DAMPER X X |
| 20 | AO-7 EXHAUST AIR DAMPER X X |
| 21 | BI-1 PREFILTER ALARM X X X |
| 22 | BI-2 SAFETY LOW LIMIT STAT ALARM X X X |
| 23 | BI-3 EXHAUST AIR LOW STATIC ALARM X X X |
| 24 | BI-4 SUPPLY AIR HIGH STATIC ALARM X X X |
| 25 | BI-5 EXHAUST FAN STATUS X X X |
| 26 | BI-6 SUPPLY FAN STATUS X X X |
| 27 | BI-7 UPS LOW BATTERY ALARM X X X |
| 28 | BI-8 UPS ON BATTERY ALARM X X X |
| 29 | BO-1 EXHAUST FAN START-STOP X |
| 30 | BO-2 SUPPLY FAN START-STOP X |

- sheet: M904
- title as printed: SCHEDULE OF DDC POINTS
- x edges:
  - 345
  - 780
- y ranges:
  - 1253, 1266
  - 1266, 1280
  - 1280, 1293
  - 1293, 1306
  - 1306, 1319
  - 1319, 1332
  - 1332, 1345
  - 1345, 1358
  - 1358, 1371
  - 1371, 1384
  - 1384, 1397
  - 1397, 1411
  - 1411, 1424
  - 1424, 1437
  - 1437, 1450
  - 1450, 1463
  - 1463, 1476
  - 1476, 1489
  - 1489, 1502
  - 1502, 1515
  - 1515, 1528
  - 1528, 1542
  - 1542, 1555
  - 1555, 1568
  - 1568, 1581
  - 1581, 1594
  - 1594, 1607
  - 1607, 1620
  - 1620, 1633
  - 1633, 1648
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 475
      - 1215
      - 615
      - 1235
    - expected: SCHEDULE OF DDC POINTS
- source row semantics: Complete literal DDC source matrix row including trend/alarm/graphic marks; no unprinted final I/O, controller or wiring count is inferred.

### M905-SALLYPORT-EXHAUST-DDC - PDF 35

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | BI-1 FAN STATUS X X X |
| 2 | BO-1 FAN START-STOP X X |
| 3 | BO-2 GAS MONITORING SYSTEM EXHAUST FAN ON/OFF X X |
| 4 | BO-3 OUTDOOR INTAKE MOTORIZED DAMPER X X |
| 5 | BO-4 EXHAUST FAN MOTORIZED DAMPER X X |

- sheet: M905
- title as printed: SCHEDULE OF DDC POINTS
- x edges:
  - 1910
  - 2450
- y ranges:
  - 157, 171
  - 171, 184
  - 184, 197
  - 197, 210
  - 210, 225
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 2035
      - 120
      - 2180
      - 140
    - expected: SCHEDULE OF DDC POINTS
- source row semantics: Complete literal row, retaining duplicate source occurrences. It is not expanded into individual fan/controller terminal or wiring counts.

### M905-JAIL-EXHAUST-DDC - PDF 35

12 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | AO-1 EXHAUST FAN STARTER X X |
| 2 | AO-1 EXHAUST FAN STARTER X X |
| 3 | BI-1 EXHAUST FAN STATUS X X X |
| 4 | BI-1 EXHAUST FAN STATUS X X X |
| 5 | BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X |
| 6 | BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X |
| 7 | BI-3 EXHAUST FAN DAMPER END SWITCH X X X |
| 8 | BI-3 EXHAUST FAN DAMPER END SWITCH X X X |
| 9 | BO-1 EXHAUST FAN START-STOP X X |
| 10 | BO-1 EXHAUST FAN START-STOP X X |
| 11 | BO-2 EXHAUST FAN ISOLATION DAMPER X X |
| 12 | BO-2 EXHAUST FAN ISOLATION DAMPER X X |

- sheet: M905
- title as printed: SCHEDULE OF DDC POINTS
- x edges:
  - 1910
  - 2450
- y ranges:
  - 703, 716
  - 716, 729
  - 729, 742
  - 742, 756
  - 756, 769
  - 769, 782
  - 782, 795
  - 795, 808
  - 808, 821
  - 821, 834
  - 834, 847
  - 847, 862
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 2035
      - 665
      - 2180
      - 685
    - expected: SCHEDULE OF DDC POINTS
- source row semantics: Complete literal row, retaining duplicate source occurrences. It is not expanded into individual fan/controller terminal or wiring counts.

### M905-POD-EXHAUST-DDC - PDF 35

12 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | AO-1 EXHAUST FAN STARTER X X |
| 2 | AO-1 EXHAUST FAN STARTER X X |
| 3 | BI-1 EXHAUST FAN STATUS X X X |
| 4 | BI-1 EXHAUST FAN STATUS X X X |
| 5 | BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X |
| 6 | BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X |
| 7 | BI-3 EXHAUST FAN DAMPER END SWITCH X X X |
| 8 | BI-3 EXHAUST FAN DAMPER END SWITCH X X X |
| 9 | BO-1 EXHAUST FAN START-STOP X X |
| 10 | BO-1 EXHAUST FAN START-STOP X X |
| 11 | BO-2 EXHAUST FAN ISOLATION DAMPER X X |
| 12 | BO-2 EXHAUST FAN ISOLATION DAMPER X X |

- sheet: M905
- title as printed: SCHEDULE OF DDC POINTS
- x edges:
  - 1910
  - 2450
- y ranges:
  - 1497, 1510
  - 1510, 1523
  - 1523, 1536
  - 1536, 1550
  - 1550, 1563
  - 1563, 1576
  - 1576, 1589
  - 1589, 1602
  - 1602, 1615
  - 1615, 1628
  - 1628, 1641
  - 1641, 1656
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 2035
      - 1460
      - 2180
      - 1480
    - expected: SCHEDULE OF DDC POINTS
- source row semantics: Complete literal row, retaining duplicate source occurrences. It is not expanded into individual fan/controller terminal or wiring counts.

### M906-HEAT-RECOVERY-CHILLER-DDC - PDF 36

17 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | AI-1 HRC-1 CHILLED WATER ENTERING TEMPERATURE X X X |
| 2 | AI-2 HRC CHILLED WATER LEAVING TEMPERATURE X X X |
| 3 | AI-3 HRC-1 SYSTEM CHILLED WATER FLOW X X |
| 4 | AI-4 HRC-1 SYSTEM CHILLED WATER CALCULATED LOAD X X |
| 5 | AI-5 HRC-1 ENTERING HOT WATER TEMPERATURE X X X |
| 6 | AI-6 HRC-1 LEAVING HOT WATER TEMPERATURE X X X |
| 7 | AI-7 HRC-1 SYSTEM HOT WATER FLOW X X |
| 8 | AI-8 HRC-1 SYSTEM HOT WATER CALCULATED LOAD X X |
| 9 | AO-1 HRC-1 FIRING RATE X X |
| 10 | BI-1 HRC-1 GENERAL ALARM X X X |
| 11 | BI-2 HEAT RECOVERY CHILLED WATER PUMP STATUS X |
| 12 | BI-3 HEAT RECOVERY HOT WATER PUMP STATUS X |
| 13 | BO-1 HRC-1 START/STOP X X |
| 14 | BO-2 HEAT RECOVERY CHILLED WATER PUMP START-STOP X |
| 15 | BO-3 HRC-1 CHILLED WATER ISOLATION VALVE X X |
| 16 | BO-4 HEAT RECOVERY HOT WATER PUMP START-STOP X |
| 17 | BO-5 HRC-1 HEATING WATER ISOLATION VALVE X X |

- sheet: M906
- title as printed: SCHEDULE OF DDC POINTS
- x edges:
  - 295
  - 800
- y ranges:
  - 1810, 1823
  - 1823, 1836
  - 1836, 1850
  - 1850, 1863
  - 1863, 1876
  - 1876, 1889
  - 1889, 1902
  - 1902, 1915
  - 1915, 1928
  - 1928, 1941
  - 1941, 1954
  - 1954, 1967
  - 1967, 1980
  - 1980, 1994
  - 1994, 2007
  - 2007, 2020
  - 2020, 2034
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 425
      - 1770
      - 565
      - 1792
    - expected: SCHEDULE OF DDC POINTS
- source row semantics: Complete literal DDC source-row capture including source marks; not a final controller hardware or duplicated HRC-instance count.

- module role: Composite authored module points; each named component is embedded without rewriting its facts.
- source modules:
  - points_m901
  - points_m902
  - points_m903
  - points_m904
  - points_m905
  - points_m906
- source components:
  - points m901:
    - document id: 06__vol2__096
    - module role: Complete literal M901 DDC point matrices for the chilled-water plant and heating-hot-water plant.
    - tables:
      - Record:
        - id: M901-CHILLED-WATER-DDC
        - sheet: M901
        - page: 31
        - title as printed: SCHEDULE OF DDC POINTS
        - columns: source_row_as_printed
        - x edges:
          - 220
          - 640
        - y ranges:
          - 111, 125
          - 125, 138
          - 138, 151
          - 151, 164
          - 164, 177
          - 177, 190
          - 190, 203
          - 203, 216
          - 216, 229
          - 229, 243
          - 243, 256
          - 256, 269
          - 269, 282
          - 282, 295
          - 295, 308
          - 308, 321
          - 321, 334
          - 334, 347
          - 347, 360
          - 360, 373
          - 373, 387
          - 387, 400
          - 400, 413
          - 413, 426
          - 426, 439
          - 439, 452
          - 452, 465
          - 465, 478
          - 478, 491
          - 491, 504
          - 504, 518
          - 518, 532
        - rows:
          - AI-1 OUTDOOR AIR TEMPERATURE (GLOBAL) X X
          - AI-2 COMMON CHILLED WATER SUPPLY TEMPERATURE X X X
          - AI-3 COMMON CHILLED WATER RETURN TEMPERATURE X X
          - AI-4 CHILLER CH-1 DIFFERENTIAL PRESSURE X X X
          - AI-5 CHILLER CH-2 DIFFERENTIAL PRESSURE X X X
          - AI-7 SYSTEM DIFFERENTIAL PRESSURE X X X
          - AI-8 SYSTEM CHILLED WATER FLOW X X
          - AI-9 SYSTEM CHILLED WATER CALCULATED LOAD (VIRTUAL) X X
          - AO-1 CHILLED WATER PUMP CHWP-1A VFC X X
          - AO-2 CHILLED WATER PUMP CHWP-1B VFC X X
          - AO-3 CHILLED WATER PUMP CHWP-2A VFC X X
          - AO-4 CHILLED WATER PUMP CHWP-2B VFC X X
          - AO-7 CHILLED WATER SYSTEM PRESSURE BYPASS VALVE X X
          - AO-8 CHILLER CH-1 ISOLATION VALVE X X
          - AO-9 CHILLER CH-2 ISOLATION VALVE X X
          - AO-11 CHILLER CH-1 TEMPERATURE SETPOINT X X
          - AO-12 CHILLER CH-2 TEMPERATURE SETPOINT X X
          - BI-1 LOW LEVEL GLYCOL ALARM - CHILLED WATER X X
          - BI-2 CHILLED WATER PUMP CHWP-1A STATUS X X X
          - BI-3 CHILLED WATER PUMP CHWP-1B STATUS X X X
          - BI-4 CHILLED WATER PUMP CHWP-2A STATUS X X X
          - BI-5 CHILLED WATER PUMP CHWP-2B STATUS X X X
          - BI-8 CHILLER CH-1 GENERAL ALARM X X X
          - BI-9 CHILLER CH-2 GENERAL ALARM X X X
          - BI-11 UPS LOW BATTERY ALARM X X X
          - BI-12 UPS ON BATTERY ALARM X X X
          - BO-1 CHILLED WATER PUMP CHWP-1A START-STOP X
          - BO-2 CHILLED WATER PUMP CHWP-1B START-STOP X
          - BO-3 CHILLED WATER PUMP CHWP-2A START-STOP X
          - BO-4 CHILLED WATER PUMP CHWP-2B START-STOP X
          - BO-7 CHILLER CH-1 ENERGIZE/DEENERGIZE X X
          - BO-8 CHILLER CH-2 ENERGIZE/DEENERGIZE X X
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 350
              - 75
              - 500
              - 95
            - expected: SCHEDULE OF DDC POINTS
        - source row semantics: Complete literal DDC point-list row, including its published trend/alarm/graphic marks. It is not projected into controller terminals, hardware I/O or duplicated plant instances.
      - Record:
        - id: M901-HEATING-HOT-WATER-DDC
        - sheet: M901
        - page: 31
        - title as printed: SCHEDULE OF DDC POINTS
        - columns: source_row_as_printed
        - x edges:
          - 910
          - 1300
        - y ranges:
          - 1723, 1736
          - 1736, 1749
          - 1749, 1762
          - 1762, 1776
          - 1776, 1789
          - 1789, 1802
          - 1802, 1815
          - 1815, 1828
          - 1828, 1841
          - 1841, 1854
          - 1854, 1867
          - 1867, 1880
          - 1880, 1893
          - 1893, 1907
          - 1907, 1920
          - 1920, 1933
          - 1933, 1946
          - 1946, 1959
          - 1959, 1972
          - 1972, 1985
          - 1985, 1998
          - 1998, 2011
          - 2011, 2025
          - 2025, 2038
          - 2038, 2051
          - 2051, 2064
          - 2064, 2077
          - 2077, 2091
        - rows:
          - AI-1 OUTDOOR TEMPERATURE (GLOBAL) X X
          - AI-2 SYSTEM HOT WATER SUPPLY TEMPERATURE X X X
          - AI-3 SYSTEM HOT WATER RETURN TEMPERATURE X X
          - AI-4 SYSTEM HOT WATER FLOW X X
          - AI-5 SYSTEM HOT WATER CALCULATED LOAD X X
          - AI-6 SYSTEM DIFFERENTIAL PRESSURE X X X
          - AI-7 BOILER B-1 SUPPLY TEMPERATURE X X X
          - AI-8 BOILER B-2 SUPPLY TEMPERATURE X X X
          - AI-10 CARBON MONOXIDE LEVEL X X X
          - AO-1 HOT WATER PUMP HWP-1 VFC X X
          - AO-2 HOT WATER PUMP HWP-2 VFC X X
          - AO-4 BOILER B-1 FIRING RATE X X
          - AO-5 BOILER B-2 FIRING RATE X X
          - AO-7 SYSTEM BYPASS VALVE X X
          - BI-1 HOT WATER PUMP HWP-1 STATUS X X X
          - BI-2 HOT WATER PUMP HWP-2 STATUS X X X
          - BI-4 EMERGENCY BOILER SHUTDOWN X X
          - BI-5 BOILER B-1 GENERAL ALARM X X X
          - BI-6 BOILER B-2 GENERAL ALARM X X X
          - BI-8 BOILER ROOM WATER DETECTOR ALARM X X
          - BI-9 UPS LOW BATTERY ALARM X X X
          - BI-10 UPS ON BATTERY ALARM X X X
          - BO-1 HOT WATER PUMP HWP-1 START-STOP X X
          - BO-2 HOT WATER PUMP HWP-2 START-STOP X X
          - BO-4 BOILER B-1 START/STOP X X
          - BO-5 BOILER B-2 START/STOP X X
          - BO-7 BOILER B-1 HEATING WATER ISOLATION VALVE X X
          - BO-8 BOILER B-2 HEATING WATER ISOLATION VALVE X X
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 1040
              - 1685
              - 1190
              - 1705
            - expected: SCHEDULE OF DDC POINTS
        - source row semantics: Complete literal DDC point-list row, including its published trend/alarm/graphic marks. It is not projected into controller terminals, hardware I/O or duplicated plant instances.
    - assertions: []
    - point scope: The 60 rows are literal schedule-of-DDC-points templates for the printed chilled- and heating-water contexts. They do not establish final controller-card, terminal, wire, address, device or physical plant point totals.
  - points m902:
    - document id: 06__vol2__096
    - module role: Complete literal M902 DOAS-1 and DOAS-2 Schedule of DDC Points capture.
    - tables:
      - Record:
        - id: M902-DOAS-1-2-DDC
        - sheet: M902
        - page: 32
        - title as printed: SCHEDULE OF DDC POINTS
        - columns: source_row_as_printed
        - x edges:
          - 285
          - 750
        - y ranges:
          - 999, 1012
          - 1012, 1025
          - 1025, 1038
          - 1038, 1051
          - 1051, 1064
          - 1064, 1078
          - 1078, 1091
          - 1091, 1104
          - 1104, 1117
          - 1117, 1130
          - 1130, 1143
          - 1143, 1156
          - 1156, 1169
          - 1169, 1182
          - 1182, 1195
          - 1195, 1209
          - 1209, 1222
          - 1222, 1235
          - 1235, 1248
          - 1248, 1261
          - 1261, 1274
          - 1274, 1287
          - 1287, 1300
          - 1300, 1313
          - 1313, 1326
          - 1326, 1340
          - 1340, 1353
          - 1353, 1366
          - 1366, 1379
          - 1379, 1392
          - 1392, 1405
          - 1405, 1418
          - 1418, 1431
          - 1431, 1444
          - 1444, 1457
          - 1457, 1471
          - 1471, 1484
          - 1484, 1497
          - 1497, 1510
          - 1510, 1523
          - 1523, 1536
          - 1536, 1549
          - 1549, 1562
          - 1562, 1575
          - 1575, 1588
          - 1588, 1602
          - 1602, 1615
          - 1615, 1628
          - 1628, 1641
          - 1641, 1654
          - 1654, 1667
          - 1667, 1682
        - rows:
          - AI-1 OUTDOOR AIR TEMPERATURE (ENTERING HX) X X
          - AI-2 OUTDOOR AIR HUMIDITY (ENTERING HX) X X
          - AI-3 OUTDOOR TEMEPRATURE (GLOBAL) X X
          - AI-4 OUTDOOR AIR TEMPERATURE (LEAVING HX) X X
          - AI-5 SPACE DIFFERENCIAL PRESSURE X X
          - AI-6 OUTDOOR AIR HUMIDITY (LEAVING HX) X X
          - AI-7 EXHAUST AIR TEMPERATURE (ENTERING HX) X X
          - AI-8 EXHAUST AIR HUMIDITY (ENTERING HX) X X
          - AI-9 EXHAUST AIR TEMPERATURE (LEAVING HX) X X X
          - AI-10 EXHAUST AIR HUMIDITY (LEAVING HX) X X
          - AI-11 EXHAUST FAN B AIR VOLUME X X
          - AI-12 EXHAUST FAN A AIR VOLUME X X
          - AI-13 SUPPLY FAN B AIR VOLUME X X
          - AI-14 SUPPLY FAN A AIR VOLUME X X
          - AI-15 PREHEAT COIL DISCHARGE TEMPERATURE X X X
          - AI-16 SUPPLY AIR TEMPERATURE X X X
          - AI-17 SUPPLY AIR HUMIDITY X X
          - AI-18 PREHEAT COIL HWR TEMPERATURE X X X
          - AI-19 SUPPLY STATIC PRESSURE 90% THRU SYSTEM X X
          - AI-20 EXHAUST FAN INLET STATIC PRESSURE X X
          - AI-21 SUPPLY DISCHARGE STATIC PRESSURE X X
          - AI-22 EXHAUST STATIC PRESSURE 90% THRU SYSTEM X X
          - AI-23 COOLING COIL DISCHARGE TEMPERATURE X X X
          - AI-24 SPACE HUMIDITY X X X
          - AO-1 EXHAUST AIR DAMPER X X
          - AO-2 OUTDOOR AIR DAMPER X X
          - AO-3 EXHAUST FAN A SPEED X X
          - AO-4 EXHAUST FAN B SPEED X X
          - AO-5 PREHEAT COIL VALVE X X
          - AO-6 SUPPLY FAN B SPEED X X
          - AO-7 COOLING COIL VALVE X X
          - AO-8 SUPPLY FAN A SPEED X X
          - BI-1 OUTSIDE AIR FILTER STATUS X X
          - BI-2 SUPPLY FAN B STATUS X X X
          - BI-3 SUPPLY FAN A STATUS X X X
          - BI-4 EXHAUST AIR FILTER STATUS X X X
          - BI-5 EXHAUST FAN A STATUS X X X
          - BI-6 EXHAUST FAN B STATUS X X X
          - BI-7 SAFETY LOW LIMIT THERMOSTAT ALARM X X X
          - BI-8 DISCHARGE PRESSURE HIGH LIMIT ALARM X X X
          - BI-9 HEATING COIL PUMP STATUS X
          - BI-10 EXHAUST AIR DAMPER END SWITCH
          - BI-11 OUTDOOR AIR DAMPER END SWITCH
          - BI-12 EXHAUST FAN INLET PRESSURE HIGH LIMIT ALARM X X X
          - BI-13 UPS LOW BATTERY ALARM X X X
          - BI-14 UPS ON BATTERY ALARM X X X
          - BO-1 EXHAUST FAN A START/STOP X
          - BO-2 EXHAUST FAN B START/STOP X
          - BO-3 SUPPLY FAN B START/STOP X
          - BO-4 SUPPLY FAN A START/STOP X
          - BO-5 HEATING COIL PUMP START-STOP X
          - BO-6 OA HEAT EXCHANGER BYPASS DAMPER X X
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 410
              - 960
              - 550
              - 980
            - expected: SCHEDULE OF DDC POINTS
        - source row semantics: Complete literal point-list row including published trend/alarm/graphic marks; no controller-terminal or final per-unit hardware expansion is inferred.
    - assertions: []
    - point scope: The source publishes one DOAS point-list matrix. It is retained as its own source template rather than duplicated into unprinted DDC hardware records.
  - points m903:
    - document id: 06__vol2__096
    - module role: Complete literal M903 AHU-4 Schedule of DDC Points capture.
    - tables:
      - Record:
        - id: M903-AHU-4-DDC
        - sheet: M903
        - page: 33
        - title as printed: SCHEDULE OF DDC POINTS
        - columns: source_row_as_printed
        - x edges:
          - 365
          - 760
        - y ranges:
          - 1206, 1220
          - 1220, 1233
          - 1233, 1246
          - 1246, 1259
          - 1259, 1272
          - 1272, 1285
          - 1285, 1298
          - 1298, 1311
          - 1311, 1325
          - 1325, 1338
          - 1338, 1351
          - 1351, 1364
          - 1364, 1377
          - 1377, 1390
          - 1390, 1403
          - 1403, 1416
          - 1416, 1429
          - 1429, 1442
          - 1442, 1456
          - 1456, 1469
          - 1469, 1482
          - 1482, 1495
          - 1495, 1508
          - 1508, 1521
          - 1521, 1534
          - 1534, 1547
          - 1547, 1560
          - 1560, 1573
          - 1573, 1587
          - 1587, 1600
          - 1600, 1613
          - 1613, 1626
          - 1626, 1639
          - 1639, 1652
          - 1652, 1665
          - 1665, 1678
          - 1678, 1691
          - 1691, 1704
          - 1704, 1718
          - 1718, 1731
          - 1731, 1745
        - rows:
          - AI-1 RETURN FAN B VOLUME X X
          - AI-2 RETURN FAN A VOLUME X X
          - AI-3 OUTDOOR TEMEPRATURE (GLOBAL) X X
          - AI-4 SPACE DIFFERENCIAL PRESSURE X X
          - AI-5 MIXED AIR TEMPERATURE X X X
          - AI-6 PREHEAT COIL DISCHARGE TEMPERATURE X X X
          - AI-7 SUPPLY AIR TEMPERATURE X X X
          - AI-8 SUPPLY AIR STATIC PRESSURE (AT UNIT) X X
          - AI-9 SUPPLY FAN A VOLUME X X
          - AI-10 SUPPLY FAN B VOLUME X X
          - AI-11 SPACE HUMIDITY X X X
          - AI-12 RETURN AIR TEMPERATURE X X
          - AI-13 STATIC PRESSURE 90% THRU SYSTEM X X
          - AI-14 OUTDOOR AIRFLOW X X X
          - AI-15 PREHEAT COIL HWR TEMPERATURE X X X
          - AI-16 SUPPLY AIR HUMIDITY X X
          - AO-1 RETURN FAN B VFC X X
          - AO-2 RETURN FAN A VFC X X
          - AO-3 SUPPLY FAN A VFC X X
          - AO-4 SUPPLY FAN B VFC X X
          - AO-5 PREHEAT COIL VALVE X X
          - AO-6 COOLING COIL VALVE X X
          - AO-7 RETURN AIR DAMPER X X
          - AO-8 OUTDOOR AIR DAMPER X X
          - AO-9 RELIEF AIR DAMPER X X
          - BI-1 PREFILTER ALARM X X X
          - BI-2 SAFETY LOW LIMIT STAT ALARM X X X
          - BI-3 RETURN AIR LOW STATIC ALARM X X X
          - BI-4 SUPPLY AIR HIGH STATIC ALARM X X X
          - BI-5 RETURN FAN B STATUS X X X
          - BI-6 RETURN FAN A STATUS X X X
          - BI-7 SUPPLY FAN A STATUS X X X
          - BI-8 SUPPLY FAN B STATUS X X X
          - BI-9 HEATING COIL PUMP STATUS X
          - BI-10 UPS LOW BATTERY ALARM X X X
          - BI-11 UPS ON BATTERY ALARM X X X
          - BO-1 RETURN FAN B START-STOP X
          - BO-2 RETURN FAN A START-STOP X
          - BO-3 SUPPLY FAN A START-STOP X
          - BO-4 SUPPLY FAN B START-STOP X
          - BO-5 HEATING COIL PUMP START-STOP X
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 490
              - 1168
              - 630
              - 1190
            - expected: SCHEDULE OF DDC POINTS
        - source row semantics: Complete literal DDC point-list row, including printed trend/alarm/graphic marks, without claimed controller-terminal or component-instance expansion.
    - assertions: []
    - point scope: The 41 printed AHU-4 matrix rows are source-template facts, not a final controller hardware list.
  - points m904:
    - document id: 06__vol2__096
    - module role: Complete literal M904 DOAS-3 Schedule of DDC Points capture.
    - tables:
      - Record:
        - id: M904-DOAS-3-DDC
        - sheet: M904
        - page: 34
        - title as printed: SCHEDULE OF DDC POINTS
        - columns: source_row_as_printed
        - x edges:
          - 345
          - 780
        - y ranges:
          - 1253, 1266
          - 1266, 1280
          - 1280, 1293
          - 1293, 1306
          - 1306, 1319
          - 1319, 1332
          - 1332, 1345
          - 1345, 1358
          - 1358, 1371
          - 1371, 1384
          - 1384, 1397
          - 1397, 1411
          - 1411, 1424
          - 1424, 1437
          - 1437, 1450
          - 1450, 1463
          - 1463, 1476
          - 1476, 1489
          - 1489, 1502
          - 1502, 1515
          - 1515, 1528
          - 1528, 1542
          - 1542, 1555
          - 1555, 1568
          - 1568, 1581
          - 1581, 1594
          - 1594, 1607
          - 1607, 1620
          - 1620, 1633
          - 1633, 1648
        - rows:
          - AI-1 EXHAUST FAN VOLUME X X
          - AI-2 OUTDOOR TEMEPRATURE (GLOBAL) X X
          - AI-3 SPACE DIFFERENCIAL PRESSURE X X
          - AI-4 MIXED AIR TEMPERATURE X X X
          - AI-5 REHEAT COIL DISCHARGE TEMPERATURE X X X
          - AI-6 SUPPLY AIR TEMPERATURE X X X
          - AI-7 SUPPLY AIR STATIC PRESSURE (AT UNIT) X X
          - AI-8 SUPPLY FAN VOLUME X X
          - AI-9 SPACE HUMIDITY X X X
          - AI-10 EXHAUST AIR TEMPERATURE X X
          - AI-11 STATIC PRESSURE 90% THRU SYSTEM X X
          - AI-12 OUTDOOR AIRFLOW X X X
          - AI-13 RETURN WATER TEMPERATURE X X X
          - AI-14 SUPPLY AIR HUMIDITY X X
          - AO-1 EXHAUST FAN VFC X X
          - AO-2 SUPPLY FAN VFC X X
          - AO-3 REHEAT COIL VALVE X X
          - AO-4 COOLING COIL VALVE X X
          - AO-6 OUTDOOR AIR DAMPER X X
          - AO-7 EXHAUST AIR DAMPER X X
          - BI-1 PREFILTER ALARM X X X
          - BI-2 SAFETY LOW LIMIT STAT ALARM X X X
          - BI-3 EXHAUST AIR LOW STATIC ALARM X X X
          - BI-4 SUPPLY AIR HIGH STATIC ALARM X X X
          - BI-5 EXHAUST FAN STATUS X X X
          - BI-6 SUPPLY FAN STATUS X X X
          - BI-7 UPS LOW BATTERY ALARM X X X
          - BI-8 UPS ON BATTERY ALARM X X X
          - BO-1 EXHAUST FAN START-STOP X
          - BO-2 SUPPLY FAN START-STOP X
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 475
              - 1215
              - 615
              - 1235
            - expected: SCHEDULE OF DDC POINTS
        - source row semantics: Complete literal DDC source matrix row including trend/alarm/graphic marks; no unprinted final I/O, controller or wiring count is inferred.
    - assertions: []
    - point scope: The 30 DOAS-3 source rows are not duplicated into device-level count projections.
  - points m905:
    - document id: 06__vol2__096
    - module role: Complete literal M905 sallyport, jail-exhaust and pod-exhaust DDC point matrices, including repeated printed row occurrences.
    - tables:
      - Record:
        - id: M905-SALLYPORT-EXHAUST-DDC
        - sheet: M905
        - page: 35
        - title as printed: SCHEDULE OF DDC POINTS
        - columns: source_row_as_printed
        - x edges:
          - 1910
          - 2450
        - y ranges:
          - 157, 171
          - 171, 184
          - 184, 197
          - 197, 210
          - 210, 225
        - rows:
          - BI-1 FAN STATUS X X X
          - BO-1 FAN START-STOP X X
          - BO-2 GAS MONITORING SYSTEM EXHAUST FAN ON/OFF X X
          - BO-3 OUTDOOR INTAKE MOTORIZED DAMPER X X
          - BO-4 EXHAUST FAN MOTORIZED DAMPER X X
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 2035
              - 120
              - 2180
              - 140
            - expected: SCHEDULE OF DDC POINTS
        - source row semantics: Complete literal row, retaining duplicate source occurrences. It is not expanded into individual fan/controller terminal or wiring counts.
      - Record:
        - id: M905-JAIL-EXHAUST-DDC
        - sheet: M905
        - page: 35
        - title as printed: SCHEDULE OF DDC POINTS
        - columns: source_row_as_printed
        - x edges:
          - 1910
          - 2450
        - y ranges:
          - 703, 716
          - 716, 729
          - 729, 742
          - 742, 756
          - 756, 769
          - 769, 782
          - 782, 795
          - 795, 808
          - 808, 821
          - 821, 834
          - 834, 847
          - 847, 862
        - rows:
          - AO-1 EXHAUST FAN STARTER X X
          - AO-1 EXHAUST FAN STARTER X X
          - BI-1 EXHAUST FAN STATUS X X X
          - BI-1 EXHAUST FAN STATUS X X X
          - BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X
          - BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X
          - BI-3 EXHAUST FAN DAMPER END SWITCH X X X
          - BI-3 EXHAUST FAN DAMPER END SWITCH X X X
          - BO-1 EXHAUST FAN START-STOP X X
          - BO-1 EXHAUST FAN START-STOP X X
          - BO-2 EXHAUST FAN ISOLATION DAMPER X X
          - BO-2 EXHAUST FAN ISOLATION DAMPER X X
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 2035
              - 665
              - 2180
              - 685
            - expected: SCHEDULE OF DDC POINTS
        - source row semantics: Complete literal row, retaining duplicate source occurrences. It is not expanded into individual fan/controller terminal or wiring counts.
      - Record:
        - id: M905-POD-EXHAUST-DDC
        - sheet: M905
        - page: 35
        - title as printed: SCHEDULE OF DDC POINTS
        - columns: source_row_as_printed
        - x edges:
          - 1910
          - 2450
        - y ranges:
          - 1497, 1510
          - 1510, 1523
          - 1523, 1536
          - 1536, 1550
          - 1550, 1563
          - 1563, 1576
          - 1576, 1589
          - 1589, 1602
          - 1602, 1615
          - 1615, 1628
          - 1628, 1641
          - 1641, 1656
        - rows:
          - AO-1 EXHAUST FAN STARTER X X
          - AO-1 EXHAUST FAN STARTER X X
          - BI-1 EXHAUST FAN STATUS X X X
          - BI-1 EXHAUST FAN STATUS X X X
          - BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X
          - BI-2 EXHAUST FAN DIFFERENTIAL PRESSURE SWITCH X X X
          - BI-3 EXHAUST FAN DAMPER END SWITCH X X X
          - BI-3 EXHAUST FAN DAMPER END SWITCH X X X
          - BO-1 EXHAUST FAN START-STOP X X
          - BO-1 EXHAUST FAN START-STOP X X
          - BO-2 EXHAUST FAN ISOLATION DAMPER X X
          - BO-2 EXHAUST FAN ISOLATION DAMPER X X
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 2035
              - 1460
              - 2180
              - 1480
            - expected: SCHEDULE OF DDC POINTS
        - source row semantics: Complete literal row, retaining duplicate source occurrences. It is not expanded into individual fan/controller terminal or wiring counts.
    - assertions: []
    - point scope: All 29 printed rows remain source-matrix occurrences; duplicate labels are intentionally retained and are not mechanically deduplicated into physical I/O counts.
  - points m906:
    - document id: 06__vol2__096
    - module role: Complete literal M906 heat-recovery-chiller Schedule of DDC Points capture.
    - tables:
      - Record:
        - id: M906-HEAT-RECOVERY-CHILLER-DDC
        - sheet: M906
        - page: 36
        - title as printed: SCHEDULE OF DDC POINTS
        - columns: source_row_as_printed
        - x edges:
          - 295
          - 800
        - y ranges:
          - 1810, 1823
          - 1823, 1836
          - 1836, 1850
          - 1850, 1863
          - 1863, 1876
          - 1876, 1889
          - 1889, 1902
          - 1902, 1915
          - 1915, 1928
          - 1928, 1941
          - 1941, 1954
          - 1954, 1967
          - 1967, 1980
          - 1980, 1994
          - 1994, 2007
          - 2007, 2020
          - 2020, 2034
        - rows:
          - AI-1 HRC-1 CHILLED WATER ENTERING TEMPERATURE X X X
          - AI-2 HRC CHILLED WATER LEAVING TEMPERATURE X X X
          - AI-3 HRC-1 SYSTEM CHILLED WATER FLOW X X
          - AI-4 HRC-1 SYSTEM CHILLED WATER CALCULATED LOAD X X
          - AI-5 HRC-1 ENTERING HOT WATER TEMPERATURE X X X
          - AI-6 HRC-1 LEAVING HOT WATER TEMPERATURE X X X
          - AI-7 HRC-1 SYSTEM HOT WATER FLOW X X
          - AI-8 HRC-1 SYSTEM HOT WATER CALCULATED LOAD X X
          - AO-1 HRC-1 FIRING RATE X X
          - BI-1 HRC-1 GENERAL ALARM X X X
          - BI-2 HEAT RECOVERY CHILLED WATER PUMP STATUS X
          - BI-3 HEAT RECOVERY HOT WATER PUMP STATUS X
          - BO-1 HRC-1 START/STOP X X
          - BO-2 HEAT RECOVERY CHILLED WATER PUMP START-STOP X
          - BO-3 HRC-1 CHILLED WATER ISOLATION VALVE X X
          - BO-4 HEAT RECOVERY HOT WATER PUMP START-STOP X
          - BO-5 HRC-1 HEATING WATER ISOLATION VALVE X X
        - row reading order: left_to_right
        - header evidence:
          - Record:
            - bbox:
              - 425
              - 1770
              - 565
              - 1792
            - expected: SCHEDULE OF DDC POINTS
        - source row semantics: Complete literal DDC source-row capture including source marks; not a final controller hardware or duplicated HRC-instance count.
    - assertions: []
    - point scope: 17 literal point rows are retained as printed.
- assertions: []
- inventory checks: []

## Controls Context

Source-bounded BAS network and operating-sequence clauses across M901 through M906. The inventory marks subject/sheet coverage; only the stated literal clauses are normalized here.

- module role: Source-bounded BAS network and operating-sequence clauses across M901 through M906. The inventory marks subject/sheet coverage; only the stated literal clauses are normalized here.
- assertions:
  - Record:
    - id: m901-vfc-lan
    - page: 31
    - bbox:
      - 2325
      - 105
      - 2700
      - 160
    - expected: THRU THE LAN, VFC TO TRANSMIT TO BAS STATUS AND ALARMS OF ALL DATA AVAILABLE. VFC SUPPLIER TO FURNISH INTEGRAL COMMUNICATION CARD. TCC TO MAP ALL OWNER REQUESTED INFORMATION POINTS. NOTE THAT START/STOP SIGNAL, STATUS AND SPEED CONTROL ARE HARD WIRED TO DDC TO ENSURE OPERATION ON LOSS OF LAN.
    - mode: exact
  - Record:
    - id: m901-chiller-lan
    - page: 31
    - bbox:
      - 2325
      - 165
      - 2750
      - 215
    - expected: THRU THE LAN, CHILLER TO TRANSMIT TO BAS STATUS AND ALARMS OF ALL DATA AVAILABLE. CHILLER SUPPLIER TO FURNISH INTEGRAL COMMUNICATION CARD. TCC TO MAP ALL OWNER REQUESTED INFORMATION POINTS. NOTE THAT ENABLE/DISABLE SIGNAL AND TEMPERATURE SET POINT ARE HARD WIRED TO DDC TO ENSURE OPERATION ON LOSS OF LAN.
    - mode: exact
  - Record:
    - id: m901-cw-enable
    - page: 31
    - bbox:
      - 2300
      - 420
      - 2800
      - 455
    - expected: 2. ENABLE: THE CHILLED WATER PUMPS SHALL BE OPERATIONAL WHENEVER THE OUTDOOR AIR TEMPERATURE IS GREATER THAN 50°F (ADJ).
    - mode: exact
  - Record:
    - id: m901-cw-disable
    - page: 31
    - bbox:
      - 2300
      - 455
      - 2800
      - 488
    - expected: 3. DISABLE: THE CHILLED WATER SHALL SHUT DOWN WHENEVER THE OUTDOOR AIR TEMPERATURE FALLS BELOW 46°F (ADJ).
    - mode: exact
  - Record:
    - id: m901-hhw-enable
    - page: 31
    - bbox:
      - 2210
      - 1435
      - 2800
      - 1470
    - expected: 2. ENABLE: THE HEATING HOT WATER SYSTEM IS STARTED FROM DDC PANEL OR FROM COMMAND OF BUILDING MANAGEMENT SYSTEM. SYSTEM TO RUN CONTINOUSLY.
    - mode: exact
  - Record:
    - id: m901-hhw-reset
    - page: 31
    - bbox:
      - 2200
      - 1650
      - 2800
      - 1680
    - expected: F. THE SYSTEM SUPPLY HEATING HOT WATER SET POINT SHALL BE 140°F (ADJ). RESET HEATING HOT WATER FROM 140°F TO 110°F AS THE OUTDOOR AIR VARIES FROM 30°F TO 70°F.
    - mode: exact
  - Record:
    - id: m902-doas-enable
    - page: 32
    - bbox:
      - 1900
      - 980
      - 2800
      - 1005
    - expected: 2. ENABLE: AIR HANDLER IS STARTED FROM DDC PANEL OR FROM COMMAND OF FACILITY MANAGEMENT SYSTEM.
    - mode: exact
  - Record:
    - id: m902-preheat-pump
    - page: 32
    - bbox:
      - 1900
      - 1368
      - 2300
      - 1390
    - expected: vi PREHEAT COIL PUMP: OPERATES BELOW 35°F OAT AND SHUT OFF ABOVE 38°F.
    - mode: exact
  - Record:
    - id: m902-hx-frost-bypass
    - page: 32
    - bbox:
      - 1900
      - 1608
      - 2800
      - 1635
    - expected: e. HEAT ECHANGER FROST BYPASS: OA BYPASS DAMPER SHALL MODULATE TO MAINTAIN NO LESS THAN HEAT EXCHANGER LEAVING OAT TEMPERATURE OF 28.8°F (ADJ.)
    - mode: exact
  - Record:
    - id: m902-static-trim
    - page: 32
    - bbox:
      - 1900
      - 1645
      - 2800
      - 1675
    - expected: 5. SUPPLY FAN SPEED: STATIC PRESSURE SENSOR LOCATED 90% OF DISTANCE THROUGH SUPPLY DUCT AND FAN DISCHARGE STATIC PRESSURE SENSOR LOCATED IN AHU DISCHARGE TO FUNCTION WITH SUPPLY FAN VFC CONTROL LOOP TO MODULATE SUPPLY FAN SPEED TO ACHIEVE DUCT STATIC PRESSURE SET AT 1.25" W.G. (ADJ), NOT TO EXCEED DISCHARGE PRESSURE OF 3.9" W.G. (ADJ). FINAL SETPOINT DETERMINED BY TAB CONTRACTOR AND APPROVED BY ENGINEER.
    - mode: exact
  - Record:
    - id: m903-ahu-enable
    - page: 33
    - bbox:
      - 1900
      - 990
      - 2800
      - 1015
    - expected: 2. ENABLE: AIR HANDLER IS STARTED FROM DDC PANEL OR FROM COMMAND OF FACILITY MANAGEMENT SYSTEM. AIR HANDLER TO RUN BASED ON SCHEDULED OCCUPANCY, INITALLY
    - mode: exact
  - Record:
    - id: m903-economizer
    - page: 33
    - bbox:
      - 1900
      - 1200
      - 2800
      - 1225
    - expected: i. MODULATE THE ECONOMIZER DAMPERS TO MAINTAIN MIXED AIR TEMPERATURE OF 52°F. MIXED AIR SETPOINT SHALL TRACK SUPPLY AIR TEMPERATURE SETPOINT MINUS 3°F
    - mode: exact
  - Record:
    - id: m904-doas-enable
    - page: 34
    - bbox:
      - 1850
      - 700
      - 2800
      - 725
    - expected: 2. ENABLE: AIR HANDLER IS STARTED FROM DDC PANEL OR FROM COMMAND OF FACILITY MANAGEMENT SYSTEM.
    - mode: exact
  - Record:
    - id: m904-reheat
    - page: 34
    - bbox:
      - 1900
      - 845
      - 2800
      - 870
    - expected: COIL SHALL MODULATE TO MAINTAIN DISCHARGE AIR TEMPERATURE SETPOINT TO MAINTAIN SPACE SETPOINT.
    - mode: exact
  - Record:
    - id: m905-sallyport-enable
    - page: 35
    - bbox:
      - 1380
      - 425
      - 2750
      - 445
    - expected: b. ENABLE: EXHAUST FAN IS STARTED FROM COMMAND OF FACILITY MANAGEMENT SYSTEM. FAN ISOLATION DAMPER OPENS. DDC
    - mode: exact
  - Record:
    - id: m905-pod-zone-dampers
    - page: 35
    - bbox:
      - 1380
      - 1510
      - 1900
      - 1535
    - expected: A. ZONE MOTORIZED RETURN DAMPERS SHALL CLOSE. B. ZONE VAV BOX DAMPER SHALL OPEN TO A SETPOINT CFM DETERMINED
    - mode: exact
  - Record:
    - id: m905-jail-zone-dampers
    - page: 35
    - bbox:
      - 1380
      - 720
      - 1900
      - 745
    - expected: ZONE MOTORIZED RETURN DAMPERS SHALL CLOSE. ZONE VAV BOX DAMPER SHALL OPEN TO A SETPOINT CFM DETERMINED
    - mode: exact
  - Record:
    - id: m906-vav-sequence
    - page: 36
    - bbox:
      - 1950
      - 85
      - 2800
      - 145
    - expected: SEQUENCE OF OPERATION - VAV BOXES: 1. TERMINAL BOX CONTROLLER SHALL RESPOND TO CHANGES IN SPACE TEMPERATURE AND VARIATIONS IN SYSTEM STATIC PRESSURE TO MODULATE SUPPLY AIR VOLUME VALVE FROM SCHEDULED COOLING MINIMUM TO SCHEDULED MAXIMUM AIRFLOW. WHEN THE BOX HEATING IS REQUIRED, HEATING COIL TO THROTTLE OPEN AND PROVIDE A MAXIMUM OF 85°F (ADJ.) LEAVING AIR TEMPERATURE. BOX HEATING AIRFLOW IS THEN MODULATED FROM SCHEDULED MINIMUM HEATING AIRFLOW TO
    - mode: exact
  - Record:
    - id: m906-general-exhaust-enable
    - page: 36
    - bbox:
      - 1780
      - 1090
      - 2800
      - 1130
    - expected: b. ENABLE: EXHAUST FAN IS STARTED FROM COMMAND OF FACILITY MANAGEMENT SYSTEM. c. EXHAUST FAN HAS AN INTEGRAL SPEED CONTROLLER WHICH IS MANUALLY SET DURING TAB. ENABLING THE FAN TO RUN OPENS
    - mode: exact
  - Record:
    - id: m906-unit-heater
    - page: 36
    - bbox:
      - 1670
      - 1938
      - 2400
      - 1968
    - expected: 2. UNIT IS DISABLED ABOVE 45°F OAT. THE UNIT SHALL CYCLE TO MAINTAIN A 60°F SPACE.
    - mode: exact
  - Record:
    - id: m906-fcu
    - page: 36
    - bbox:
      - 2360
      - 1812
      - 2800
      - 1870
    - expected: 1. UNIT HEATING COIL VALVE IS MODULATED TO ACHIEVE A SPACE TEMPERATURE SET AT 65°F. 2. UNIT COOLING COIL VALVE IS MODULATED TO ACHIEVE A SPACE AIR TEMPERATURE OF 78°F.
    - mode: exact
  - Record:
    - id: m906-hrc
    - page: 36
    - bbox:
      - 370
      - 1268
      - 1100
      - 1298
    - expected: SEQUENCE OF OPERATION: 1. HRC-1 SHALL BE ENABLED TO RUN AT ALL TIMES. HOA 2. WHEN THE OUTSIDE AIR TEMPERATURE IS ABOVE 50°F
    - mode: exact
- network architecture:
  - published transport and resilience:
    - M901 specifies LAN status/alarm transmission, manufacturer integral communication cards, mapped owner-requested points, and hard-wired VFC start/stop/status/speed and chiller enable/disable/temperature-setpoint functions to preserve operation on loss of LAN.
  - assertion ids:
    - m901-vfc-lan
    - m901-chiller-lan
  - boundary: No final controller model/address, IP/VLAN, port, device count, wiring topology, controller-card, terminal or BACnet instance list is inferred.
- sequence inventory:
  - Record:
    - id: chilled-water-plant
    - sheet: M901
    - assertion ids:
      - m901-cw-enable
      - m901-cw-disable
  - Record:
    - id: heating-hot-water-plant
    - sheet: M901
    - assertion ids:
      - m901-hhw-enable
      - m901-hhw-reset
  - Record:
    - id: doas-1-2
    - sheet: M902
    - assertion ids:
      - m902-doas-enable
      - m902-preheat-pump
      - m902-hx-frost-bypass
      - m902-static-trim
  - Record:
    - id: ahu-4
    - sheet: M903
    - assertion ids:
      - m903-ahu-enable
      - m903-economizer
  - Record:
    - id: doas-3
    - sheet: M904
    - assertion ids:
      - m904-doas-enable
      - m904-reheat
  - Record:
    - id: sallyport-exhaust
    - sheet: M905
    - assertion ids:
      - m905-sallyport-enable
  - Record:
    - id: pod-exhaust
    - sheet: M905
    - assertion ids:
      - m905-pod-zone-dampers
  - Record:
    - id: jail-exhaust
    - sheet: M905
    - assertion ids:
      - m905-jail-zone-dampers
  - Record:
    - id: vav-terminal
    - sheet: M906
    - assertion ids:
      - m906-vav-sequence
  - Record:
    - id: general-exhaust
    - sheet: M906
    - assertion ids:
      - m906-general-exhaust-enable
  - Record:
    - id: unit-heater
    - sheet: M906
    - assertion ids:
      - m906-unit-heater
  - Record:
    - id: fan-coil-unit
    - sheet: M906
    - assertion ids:
      - m906-fcu
  - Record:
    - id: heat-recovery-chiller
    - sheet: M906
    - assertion ids:
      - m906-hrc
- control boundaries:
  - All recorded setpoints remain adjustable where printed. This module does not convert schedule rows or diagram symbols into installed point, actuator, damper, sensor, controller, terminal or wiring quantities.

## Equipment Reconciliation

Presentation mode for the complete literal schedule-row corpus. It deliberately retains each corroborated schedule row without manufacturing clean equipment identities, placement counts, or plan quantities.

- module role: Presentation mode for the complete literal schedule-row corpus. It deliberately retains each corroborated schedule row without manufacturing clean equipment identities, placement counts, or plan quantities.
- ledger mode: literal_schedule_rows_v1
- schedule counts:
  - tables: 25
  - rows: 239
  - interpretation: 25 complete schedule tables and 239 literal schedule rows are retained verbatim in schedule components. Blank source cells and merged/vertical headings are not converted to claimed values.
- control valve and damper schedule status:
  - control valve schedule: No standalone control-valve schedule is supplied on M600-M603; coil/plant schedules and control sequences are retained without inferring valve tags/specifications.
  - damper actuator schedule: Present: M603 publishes 24 motorized-damper schedule rows with tags, dimensions, 24V, normally-open/closed state, quantity, manufacturer and model. No torque, signal type, spring-return state or controller terminal is added where not printed.
- source boundary: Schedule text is a source reference and is not treated as proof of installed location/multiplicity or a physical equipment takeoff.

## Point Applications

Explicit source-table application scopes for every printed BAS point-matrix row.

- module role: Explicit source-table application scopes for every printed BAS point-matrix row.
- ledger mode: literal_source_row_matrices_v1
- applications:
  - Record:
    - id: m901-chilled-water
    - source table: M901-CHILLED-WATER-DDC
    - ownership scope: Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.
  - Record:
    - id: m901-heating-hot-water
    - source table: M901-HEATING-HOT-WATER-DDC
    - ownership scope: Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.
  - Record:
    - id: m902-doas-1-2
    - source table: M902-DOAS-1-2-DDC
    - ownership scope: Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.
  - Record:
    - id: m903-ahu-4
    - source table: M903-AHU-4-DDC
    - ownership scope: Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.
  - Record:
    - id: m904-doas-3
    - source table: M904-DOAS-3-DDC
    - ownership scope: Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.
  - Record:
    - id: m905-sallyport-exhaust
    - source table: M905-SALLYPORT-EXHAUST-DDC
    - ownership scope: Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.
  - Record:
    - id: m905-jail-exhaust
    - source table: M905-JAIL-EXHAUST-DDC
    - ownership scope: Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.
  - Record:
    - id: m905-pod-exhaust
    - source table: M905-POD-EXHAUST-DDC
    - ownership scope: Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.
  - Record:
    - id: m906-heat-recovery-chiller
    - source table: M906-HEAT-RECOVERY-CHILLER-DDC
    - ownership scope: Literal source-matrix context only; no final physical owner, controller terminal or I/O-card allocation is printed.
- expanded template counts:
  - source rows: 229
  - total: 229
- expanded count warning: 229 is the count of literal published source-matrix rows, including repeated labels. It is not an installed BAS point, controller, I/O, terminal, wire, device or address total.

## Supporting Evidence

Explicit source limitations and corroboration boundaries for the supplied 36-page set.

- module role: Explicit source limitations and corroboration boundaries for the supplied 36-page set.
- source limitations:
  - M600-M603 provide 25 literal equipment schedule tables / 239 rows, but no separately titled hydronic control-valve schedule. The record does not infer unprinted valve tags, valve authority, actuator torque/signal, fail action, controller terminals, locations or installed quantities.
  - M603 provides a 24-row motorized-damper schedule; it is retained with only printed tag/size/24V/normal state/quantity/make/model/remarks.
  - M901-M906 provide 229 literal DDC source-matrix rows, including source duplicate labels. They are not a final physical point, controller card, terminal, cable, device or wiring total.
  - The published BAS communication notes require LAN transmission plus certain hard-wired signals for loss-of-LAN operation. They do not establish final protocol transport, IP/VLAN, address, port, device count or network topology.
  - All 36 pages were visually reviewed through retained Poppler renders. Every authored literal schedule/point row and bounded textual clause is independently rechecked against MuPDF and Poppler captures.
- text absence assertions:
  - Record:
    - id: rank06-no-control-valve-schedule-title
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
      - 26
      - 27
      - 28
      - 29
      - 30
      - 31
      - 32
      - 33
      - 34
      - 35
      - 36
    - covers all source pages: true
    - patterns:
      - CONTROL\s+VALVE\s+SCHEDULE
    - visual review qualification: Native-text absence is not engineering proof; it is paired with full visual review. The limited finding is no standalone schedule title/row set with that wording.

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: Printed project, owner, location, number and issue context are retained.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: All 36 supplied pages have a reviewed source-sheet/title disposition.
  - evidence:
    - modules, metadata, visual_review_pages
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: Only an observed local plan scale is stated; no global scale is claimed.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: All 25 published schedule tables are retained as literal rows without derived installed counts.
  - evidence:
    - modules, equipment_reconciliation, schedule_counts
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: The complete 239 literal M600-M603 schedule rows are included in schedule components.
  - evidence:
    - modules, schedules, tables
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: All 229 point-matrix rows have explicit source-matrix-only application scopes.
  - evidence:
    - modules, point_applications, applications
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: LAN and hard-wired loss-of-LAN context is retained while final topology remains unavailable.
  - evidence:
    - modules, controls_context, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: Thirteen BAS sequence subjects across M901-M906 have checked operational clauses.
  - evidence:
    - modules, controls_context, sequence_inventory
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: VAV, pressure, airflow, humidity and temperature controls context is retained in source matrices/sequences without a fabricated sensor total.
  - evidence:
    - modules, points, tables
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: Valve, actuator, network, count and revision boundaries are explicit.
  - evidence:
    - modules, supporting_evidence, source_limitations
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: All supplied pages have retained full-page visual review evidence.
  - evidence:
    - page_review
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: Every authored component is rechecked against both raw engines during bundle verification.
  - evidence:
    - module_source_sha256

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/06__vol2__096/p1-p1-full-poppler.png
  - finding: Mechanical legends, abbreviations, symbols and controls context.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/06__vol2__096/p2-p2-full-poppler.png
  - finding: Thermal-zone diagram and local plan-scale context.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/06__vol2__096/p3-p3-full-poppler.png
  - finding: Second-floor thermal-zone diagram and local plan-scale context.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/06__vol2__096/p4-p4-full-poppler.png
  - finding: Mechanical demolition plan for Unit A.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/06__vol2__096/p5-p5-full-poppler.png
  - finding: Mechanical demolition plan for Unit B.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/06__vol2__096/p6-p6-full-poppler.png
  - finding: Mechanical attic demolition-plan context.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/06__vol2__096/p7-p7-full-poppler.png
  - finding: Unit A ductwork, devices and equipment plan context.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/06__vol2__096/p8-p8-full-poppler.png
  - finding: Unit B ductwork, devices and equipment plan context.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/06__vol2__096/p9-p9-full-poppler.png
  - finding: Unit C ductwork, devices and equipment plan context.
- Record:
  - page: 10
  - review status: complete
  - render: reviews/06__vol2__096/p10-p10-full-poppler.png
  - finding: Second-floor Unit C ductwork plan context.
- Record:
  - page: 11
  - review status: complete
  - render: reviews/06__vol2__096/p11-p11-full-poppler.png
  - finding: Jail roof mechanical plan context.
- Record:
  - page: 12
  - review status: complete
  - render: reviews/06__vol2__096/p12-p12-full-poppler.png
  - finding: Pod roof mechanical plan context.
- Record:
  - page: 13
  - review status: complete
  - render: reviews/06__vol2__096/p13-p13-full-poppler.png
  - finding: Unit A hydronic piping plan context.
- Record:
  - page: 14
  - review status: complete
  - render: reviews/06__vol2__096/p14-p14-full-poppler.png
  - finding: Unit B hydronic piping plan context.
- Record:
  - page: 15
  - review status: complete
  - render: reviews/06__vol2__096/p15-p15-full-poppler.png
  - finding: Unit C hydronic piping plan context.
- Record:
  - page: 16
  - review status: complete
  - render: reviews/06__vol2__096/p16-p16-full-poppler.png
  - finding: Second-floor Unit C piping plan context.
- Record:
  - page: 17
  - review status: complete
  - render: reviews/06__vol2__096/p17-p17-full-poppler.png
  - finding: Cell/chase mechanical sections and detail context.
- Record:
  - page: 18
  - review status: complete
  - render: reviews/06__vol2__096/p18-p18-full-poppler.png
  - finding: Mechanical-room Unit B piping plan context.
- Record:
  - page: 19
  - review status: complete
  - render: reviews/06__vol2__096/p19-p19-full-poppler.png
  - finding: AHU system, fan, coil, heat-exchanger, filter and attenuator schedules.
- Record:
  - page: 20
  - review status: complete
  - render: reviews/06__vol2__096/p20-p20-full-poppler.png
  - finding: Chiller, boiler, pump, expansion tank, separator and glycol make-up schedules.
- Record:
  - page: 21
  - review status: complete
  - render: reviews/06__vol2__096/p21-p21-full-poppler.png
  - finding: Unit heater, DX, louver, hood, FCU and exhaust fan schedules.
- Record:
  - page: 22
  - review status: complete
  - render: reviews/06__vol2__096/p22-p22-full-poppler.png
  - finding: Air-device, VAV and motorized-damper schedules.
- Record:
  - page: 23
  - review status: complete
  - render: reviews/06__vol2__096/p23-p23-full-poppler.png
  - finding: Chilled- and heating-water isometric context.
- Record:
  - page: 24
  - review status: complete
  - render: reviews/06__vol2__096/p24-p24-full-poppler.png
  - finding: Mechanical detail context.
- Record:
  - page: 25
  - review status: complete
  - render: reviews/06__vol2__096/p25-p25-full-poppler.png
  - finding: Mechanical detail context.
- Record:
  - page: 26
  - review status: complete
  - render: reviews/06__vol2__096/p26-p26-full-poppler.png
  - finding: Mechanical detail context.
- Record:
  - page: 27
  - review status: complete
  - render: reviews/06__vol2__096/p27-p27-full-poppler.png
  - finding: Mechanical detail context.
- Record:
  - page: 28
  - review status: complete
  - render: reviews/06__vol2__096/p28-p28-full-poppler.png
  - finding: Mechanical detail context.
- Record:
  - page: 29
  - review status: complete
  - render: reviews/06__vol2__096/p29-p29-full-poppler.png
  - finding: Mechanical detail context.
- Record:
  - page: 30
  - review status: complete
  - render: reviews/06__vol2__096/p30-p30-full-poppler.png
  - finding: AHU mechanical details.
- Record:
  - page: 31
  - review status: complete
  - render: reviews/06__vol2__096/p31-p31-full-poppler.png
  - finding: Chilled-water/hot-water controls, DDC matrices, sequence and BAS architecture.
- Record:
  - page: 32
  - review status: complete
  - render: reviews/06__vol2__096/p32-p32-full-poppler.png
  - finding: DOAS 1/2 controls, DDC matrix and sequence.
- Record:
  - page: 33
  - review status: complete
  - render: reviews/06__vol2__096/p33-p33-full-poppler.png
  - finding: AHU-4 controls, DDC matrix and sequence.
- Record:
  - page: 34
  - review status: complete
  - render: reviews/06__vol2__096/p34-p34-full-poppler.png
  - finding: DOAS-3 controls, DDC matrix and sequence.
- Record:
  - page: 35
  - review status: complete
  - render: reviews/06__vol2__096/p35-p35-full-poppler.png
  - finding: Sallyport, pod and jail exhaust control schematics, matrices and sequences.
- Record:
  - page: 36
  - review status: complete
  - render: reviews/06__vol2__096/p36-p36-full-poppler.png
  - finding: Terminal, FCU, unit-heater, general-exhaust and HRC controls.

## Verification

The bundle verifier re-runs independent MuPDF and Poppler checks for every authored schedule/point row and sequence/network/title assertion, then hashes the source, manifest, modules and cited full-page review renders. It validates evidence and annotation integrity rather than performing production extraction or engineering inference.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/06__vol2__096.json` from the collection directory.
