{
  "id": "07__vol2__061",
  "rank": 7,
  "title": "Ames Laboratory Harley Wilhelm Hall HVAC Upgrade",
  "source_pdf": "pdf/07__vol2__061__Ames_Laboratory_Harley_Wilhelm_Hall_HVAC_Upgrade.pdf",
  "source_sha256": "c55da475bac3a1aeaae723b12adf35896970fe249ca3556b4d430a990c0e41a0",
  "page_count": 71,
  "review_status": "complete_with_documented_source_limitations",
  "scope": "Complete source-bounded ground truth for the supplied 71-page Ames Laboratory Wilhelm Hall HVAC Upgrades set: full page-by-page visual review; project/sheet/scale boundaries; all 13 M-601 mechanical schedule tables / 36 literal rows; 180 literal M-502 BAS matrix rows; five M-501 sequence subjects with bounded operational clauses; explicit network/controller, control-valve, damper-actuator, physical-count and scale limitations. It does not fabricate installed equipment/sensor/actuator/valve/damper quantities, controller I/O/cards/terminals/wiring, BAS topology/addressing or distances.",
  "reading_notes": [
    "All 71 pages have retained Poppler full-page renders and a completed visual disposition. Schedule cells, point rows and text clauses are rechecked on every build/verify run against independently captured MuPDF and Poppler evidence.",
    "M-601 supplies 13 high-density schedule tables / 36 literal rows, including custom outdoor AHU, heat-recovery, humidifier, hydronic, VAV and FCU data. It does not include a standalone control-valve or damper-actuator schedule.",
    "M-502 supplies 180 literal source-matrix rows across AHU, bid-alternate exhaust, heat-recovery, VAV-zone and heating-hot-water contexts. They remain source facts, not a hardware expansion.",
    "M-501 contains five rich sequence subjects. M-501/M-502 do not establish final network topology, controller hardware or device addresses."
  ],
  "verification_semantics": "The bundle verifier reruns independent MuPDF and Poppler checks for every authored schedule/point row and bounded text assertion, and hashes the source PDF, modules, manifest and all cited full-page renders. It validates source evidence and annotation integrity rather than performing automated takeoff or engineering inference.",
  "module_order": [
    "metadata",
    "schedules",
    "points",
    "controls_context",
    "equipment_reconciliation",
    "point_applications",
    "supporting_evidence"
  ],
  "module_sources": {
    "metadata": [
      "metadata_rank07"
    ],
    "schedules": [
      "schedules_m601"
    ],
    "points": [
      "points_m502"
    ],
    "controls_context": [
      "controls_sequences"
    ],
    "equipment_reconciliation": [
      "equipment_reconciliation_rank07"
    ],
    "point_applications": [
      "point_applications_rank07"
    ],
    "supporting_evidence": [
      "supporting_evidence_rank07"
    ]
  },
  "requirement_audit": [
    {
      "id": "project_identity",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Printed project/title, project numbers and issue context are retained.",
      "evidence": [
        [
          "modules",
          "metadata",
          "project"
        ]
      ]
    },
    {
      "id": "sheet_details",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every supplied PDF page has a sheet/title and completed visual-review disposition.",
      "evidence": [
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "scale_verification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "No global scale is claimed; local view scales are not extended to schedules, schematics or detail views.",
      "evidence": [
        [
          "modules",
          "metadata",
          "scale_semantics"
        ]
      ]
    },
    {
      "id": "equipment_tags_and_classification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 13 M-601 tables are retained as literal schedule rows without unprinted plan-instance claims.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "schedule_counts"
        ]
      ]
    },
    {
      "id": "schedule_rows_and_specs",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The full M-601 literal schedule corpus is included, including AHU, terminal, hydronic and heat-recovery data.",
      "evidence": [
        [
          "modules",
          "schedules",
          "tables"
        ]
      ]
    },
    {
      "id": "point_lists_and_equipment_ownership",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 180 M-502 source-matrix rows have explicit source-matrix-only application scopes.",
      "evidence": [
        [
          "modules",
          "points",
          "tables"
        ],
        [
          "modules",
          "point_applications",
          "applications"
        ]
      ]
    },
    {
      "id": "network_architecture",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Network/controller/addressing information is explicitly unavailable rather than inferred from the sequences or matrices.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "network_architecture"
        ]
      ]
    },
    {
      "id": "sequences_and_diagrams",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Five printed control subjects have bounded M-501 operational clauses and five complete M-502 point matrices.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sequence_inventory"
        ]
      ]
    },
    {
      "id": "space_sensors_and_zones",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "AHU, VAV, humidity, pressure, airflow and temperature control context is retained without creating an unprinted sensor total.",
      "evidence": [
        [
          "modules",
          "points",
          "tables"
        ],
        [
          "modules",
          "controls_context",
          "sequence_inventory"
        ]
      ]
    },
    {
      "id": "source_limitations_and_conflicts",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Valve, actuator, network, physical-count and scale boundaries are explicit.",
      "evidence": [
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "control_valve_and_damper_schedule_status"
        ]
      ]
    },
    {
      "id": "all_page_visual_review",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 71 supplied pages have retained render evidence and a completed review finding.",
      "evidence": [
        [
          "page_review"
        ]
      ]
    },
    {
      "id": "independent_corroboration",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every authoring component is rechecked with MuPDF and Poppler during bundle verification.",
      "evidence": [
        [
          "module_source_sha256"
        ]
      ]
    }
  ],
  "page_review": [
    {
      "page": 1,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p1-p1-full-poppler.png",
      "finding": "Project identity, issue context, team and sheet index."
    },
    {
      "page": 2,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p2-p2-full-poppler.png",
      "finding": "Architectural legend and general drawing context."
    },
    {
      "page": 3,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p3-p3-full-poppler.png",
      "finding": "Mechanical, electrical and plumbing legends/context."
    },
    {
      "page": 4,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p4-p4-full-poppler.png",
      "finding": "Contractor site-access and logistics context."
    },
    {
      "page": 5,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p5-p5-full-poppler.png",
      "finding": "Owner/contractor and general project-drawing context."
    },
    {
      "page": 6,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p6-p6-full-poppler.png",
      "finding": "Structural general notes."
    },
    {
      "page": 7,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p7-p7-full-poppler.png",
      "finding": "Structural framing plan context."
    },
    {
      "page": 8,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p8-p8-full-poppler.png",
      "finding": "Structural framing plan context."
    },
    {
      "page": 9,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p9-p9-full-poppler.png",
      "finding": "Penthouse structural framing context."
    },
    {
      "page": 10,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p10-p10-full-poppler.png",
      "finding": "Architectural plan context."
    },
    {
      "page": 11,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p11-p11-full-poppler.png",
      "finding": "Architectural roof-plan context."
    },
    {
      "page": 12,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p12-p12-full-poppler.png",
      "finding": "Architectural demolition context."
    },
    {
      "page": 13,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p13-p13-full-poppler.png",
      "finding": "Architectural demolition context."
    },
    {
      "page": 14,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p14-p14-full-poppler.png",
      "finding": "Architectural sections/schedules/notes."
    },
    {
      "page": 15,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p15-p15-full-poppler.png",
      "finding": "Architectural sub-basement plan context."
    },
    {
      "page": 16,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p16-p16-full-poppler.png",
      "finding": "Architectural demolition context."
    },
    {
      "page": 17,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p17-p17-full-poppler.png",
      "finding": "Architectural plan context."
    },
    {
      "page": 18,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p18-p18-full-poppler.png",
      "finding": "Architectural detail context."
    },
    {
      "page": 19,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p19-p19-full-poppler.png",
      "finding": "Fire-protection plan context."
    },
    {
      "page": 20,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p20-p20-full-poppler.png",
      "finding": "Plumbing plans and details context."
    },
    {
      "page": 21,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p21-p21-full-poppler.png",
      "finding": "Sub-basement mechanical demolition context."
    },
    {
      "page": 22,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p22-p22-full-poppler.png",
      "finding": "Mechanical demolition-plan context."
    },
    {
      "page": 23,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p23-p23-full-poppler.png",
      "finding": "Mechanical demolition-plan context."
    },
    {
      "page": 24,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p24-p24-full-poppler.png",
      "finding": "Mechanical demolition-plan context."
    },
    {
      "page": 25,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p25-p25-full-poppler.png",
      "finding": "Mechanical demolition-plan context."
    },
    {
      "page": 26,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p26-p26-full-poppler.png",
      "finding": "Mechanical demolition-plan context."
    },
    {
      "page": 27,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p27-p27-full-poppler.png",
      "finding": "Mechanical demolition-plan context."
    },
    {
      "page": 28,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p28-p28-full-poppler.png",
      "finding": "Mechanical demolition-plan context."
    },
    {
      "page": 29,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p29-p29-full-poppler.png",
      "finding": "Mechanical demolition-plan context."
    },
    {
      "page": 30,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p30-p30-full-poppler.png",
      "finding": "Mechanical demolition-plan context."
    },
    {
      "page": 31,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p31-p31-full-poppler.png",
      "finding": "Mechanical demolition-plan context."
    },
    {
      "page": 32,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p32-p32-full-poppler.png",
      "finding": "Sub-basement mechanical piping context."
    },
    {
      "page": 33,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p33-p33-full-poppler.png",
      "finding": "Mechanical piping-plan context."
    },
    {
      "page": 34,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p34-p34-full-poppler.png",
      "finding": "Mechanical piping-plan context."
    },
    {
      "page": 35,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p35-p35-full-poppler.png",
      "finding": "Mechanical piping-plan context."
    },
    {
      "page": 36,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p36-p36-full-poppler.png",
      "finding": "Mechanical piping-plan context."
    },
    {
      "page": 37,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p37-p37-full-poppler.png",
      "finding": "Mechanical piping-plan context."
    },
    {
      "page": 38,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p38-p38-full-poppler.png",
      "finding": "Mechanical piping-plan context."
    },
    {
      "page": 39,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p39-p39-full-poppler.png",
      "finding": "Mechanical piping-plan context."
    },
    {
      "page": 40,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p40-p40-full-poppler.png",
      "finding": "Mechanical piping-plan context."
    },
    {
      "page": 41,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p41-p41-full-poppler.png",
      "finding": "Mechanical piping-plan context."
    },
    {
      "page": 42,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p42-p42-full-poppler.png",
      "finding": "Mechanical piping-plan context."
    },
    {
      "page": 43,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p43-p43-full-poppler.png",
      "finding": "Mechanical piping/detail context."
    },
    {
      "page": 44,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p44-p44-full-poppler.png",
      "finding": "Mechanical HVAC plan context."
    },
    {
      "page": 45,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p45-p45-full-poppler.png",
      "finding": "Mechanical HVAC plan context."
    },
    {
      "page": 46,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p46-p46-full-poppler.png",
      "finding": "Mechanical HVAC plan context."
    },
    {
      "page": 47,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p47-p47-full-poppler.png",
      "finding": "Mechanical HVAC plan context."
    },
    {
      "page": 48,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p48-p48-full-poppler.png",
      "finding": "Mechanical HVAC plan context."
    },
    {
      "page": 49,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p49-p49-full-poppler.png",
      "finding": "Mechanical HVAC plan context."
    },
    {
      "page": 50,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p50-p50-full-poppler.png",
      "finding": "Mechanical HVAC plan context."
    },
    {
      "page": 51,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p51-p51-full-poppler.png",
      "finding": "Mechanical HVAC plan context."
    },
    {
      "page": 52,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p52-p52-full-poppler.png",
      "finding": "Mechanical HVAC plan context."
    },
    {
      "page": 53,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p53-p53-full-poppler.png",
      "finding": "Mechanical HVAC plan context."
    },
    {
      "page": 54,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p54-p54-full-poppler.png",
      "finding": "Mechanical enlarged-view and detail context."
    },
    {
      "page": 55,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p55-p55-full-poppler.png",
      "finding": "Mechanical HVAC detail and system-schematic context."
    },
    {
      "page": 56,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p56-p56-full-poppler.png",
      "finding": "AHU, VAV, heat-recovery, laboratory-exhaust and heating-hot-water controls sequences."
    },
    {
      "page": 57,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p57-p57-full-poppler.png",
      "finding": "Five dense BAS point matrices for AHU, exhaust, heat recovery, VAV and heating-hot-water plant."
    },
    {
      "page": 58,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p58-p58-full-poppler.png",
      "finding": "Thirteen dense mechanical schedule tables, including AHU, terminal, hydronic and equipment schedules."
    },
    {
      "page": 59,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p59-p59-full-poppler.png",
      "finding": "Electrical demolition-plan context."
    },
    {
      "page": 60,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p60-p60-full-poppler.png",
      "finding": "Electrical demolition-plan context."
    },
    {
      "page": 61,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p61-p61-full-poppler.png",
      "finding": "Electrical power-plan context."
    },
    {
      "page": 62,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p62-p62-full-poppler.png",
      "finding": "Electrical power-plan context."
    },
    {
      "page": 63,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p63-p63-full-poppler.png",
      "finding": "Electrical power-plan context."
    },
    {
      "page": 64,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p64-p64-full-poppler.png",
      "finding": "Electrical power-plan context."
    },
    {
      "page": 65,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p65-p65-full-poppler.png",
      "finding": "Electrical power-plan context."
    },
    {
      "page": 66,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p66-p66-full-poppler.png",
      "finding": "Electrical power-plan context."
    },
    {
      "page": 67,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p67-p67-full-poppler.png",
      "finding": "Electrical power-plan context."
    },
    {
      "page": 68,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p68-p68-full-poppler.png",
      "finding": "Penthouse electrical-plan context."
    },
    {
      "page": 69,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p69-p69-full-poppler.png",
      "finding": "Electrical one-line diagram context."
    },
    {
      "page": 70,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p70-p70-full-poppler.png",
      "finding": "Electrical diagram context."
    },
    {
      "page": 71,
      "review_status": "complete",
      "render": "reviews/07__vol2__061/p71-p71-full-poppler.png",
      "finding": "Electrical schedule context."
    }
  ],
  "declared_checks": [
    {
      "id": "rank07-full-page-review",
      "path": [
        "page_review"
      ],
      "operation": "length",
      "expected": 71
    },
    {
      "id": "rank07-schedule-table-count",
      "path": [
        "modules",
        "schedules",
        "tables"
      ],
      "operation": "length",
      "expected": 13
    },
    {
      "id": "rank07-point-table-count",
      "path": [
        "modules",
        "points",
        "tables"
      ],
      "operation": "length",
      "expected": 5
    }
  ],
  "completion_checks": {
    "all_71_pages_visually_reviewed": true,
    "all_authoring_modules_dual_engine_verified_at_build": true,
    "source_limitations_explicit": true,
    "required_objectives_covered": true
  },
  "schema_version": "authored-module-bundle-v1",
  "bundle_manifest": "work/07__vol2__061/document_manifest.json",
  "bundle_manifest_sha256": "99e70ca2919f6d009a7de26db10ae81db266a70c04a316be8101dd48e297850d",
  "review_render_sha256": {
    "reviews/07__vol2__061/p1-p1-full-poppler.png": "9aecd05b4dc1ae49f3f32acafd77ddeab58427951663a9d5dcf4ca5780ad1abe",
    "reviews/07__vol2__061/p2-p2-full-poppler.png": "d81b4c934bb3ca0293d6da75ea7cd910c5eb0ca8a915a081252620a47cfdf83c",
    "reviews/07__vol2__061/p3-p3-full-poppler.png": "67979ec1fd4be09cd20d260aeaff634a355d2044e9d8d9c6f8b22d9af0b3d059",
    "reviews/07__vol2__061/p4-p4-full-poppler.png": "f4ad8ff33cd7a97b156f6415087e7ea8be6cae426e0e6d158bef362bec0b958f",
    "reviews/07__vol2__061/p5-p5-full-poppler.png": "c8763eb0f42c2e15f5adc8bd654fe36a5029598b31b38d95a91159b5a158c818",
    "reviews/07__vol2__061/p6-p6-full-poppler.png": "0053561907e0bf55cad2c02240122e551cc5cb49edd69faa5b0ad97a19c903be",
    "reviews/07__vol2__061/p7-p7-full-poppler.png": "47f9b48924b479f9979b864e64f069962dd42cf56b64e8acb098787ef4344fc2",
    "reviews/07__vol2__061/p8-p8-full-poppler.png": "aa4ccee56d856e3b92f346f8c6b4391cfc2249b6eceba2619f569e298b85d486",
    "reviews/07__vol2__061/p9-p9-full-poppler.png": "d6020139a6d7a394b1c04ca9279856e00f4923c426a7b037d5875788beb8a2f3",
    "reviews/07__vol2__061/p10-p10-full-poppler.png": "bb956e72ddae42e79103af75f95c8aa30931456f195afd1a5e8c0ac46270392e",
    "reviews/07__vol2__061/p11-p11-full-poppler.png": "9947602899618f8857c8a3a0ab8feb1e395f1b974b80b612be0304d9a4fffdc9",
    "reviews/07__vol2__061/p12-p12-full-poppler.png": "efc8e9f84729c49f53e7f466d7d1508bf8e1f7b883352a2b4005a09339a21c73",
    "reviews/07__vol2__061/p13-p13-full-poppler.png": "5ad25dff9626da2da41a6cbb0566cf9910339dcaccac7d3057b95d9c5117ba0f",
    "reviews/07__vol2__061/p14-p14-full-poppler.png": "0d1c695e0aa2c75b64c83f6ede3c85f0daf8be05d1dc1adc4083a4822f7e903d",
    "reviews/07__vol2__061/p15-p15-full-poppler.png": "0665945408903ba8a8108626da31a51a5e0f810db7e4e86083edc7cc01186cd0",
    "reviews/07__vol2__061/p16-p16-full-poppler.png": "828eb410101fd5af590c05ffef3479edb7c9a068c720dc62bb450cdec5a7015e",
    "reviews/07__vol2__061/p17-p17-full-poppler.png": "9d48d7d6a63ee97ba967f3b215f05716069b2f14f137fb7a577b4f55656ed258",
    "reviews/07__vol2__061/p18-p18-full-poppler.png": "eadc1e1a78d4a483bd5a54a76a52877e783540ee0786e299e238fe1ba2d6a573",
    "reviews/07__vol2__061/p19-p19-full-poppler.png": "873ceb254e9aaf4e150a85b35350125afcd306a19d29b93c1b20a07b6b0f92ed",
    "reviews/07__vol2__061/p20-p20-full-poppler.png": "5ec61d7511bb507ab58fc0fd2641a619ee636f4fc5089132fdaafe206b32becc",
    "reviews/07__vol2__061/p21-p21-full-poppler.png": "ae4b11bb1d513bf2c5335e4168604a590928c9d6e6e310e3038b405e7756304b",
    "reviews/07__vol2__061/p22-p22-full-poppler.png": "29aeeacc80c63f1a697625eda5c29c8a7b28f7b5b9e60b9f3ec372d9fa86c6a3",
    "reviews/07__vol2__061/p23-p23-full-poppler.png": "76b889bb8a40663ac7ecb44b688ac9c9f2e8fc1d08ba22e38970e017c58374ca",
    "reviews/07__vol2__061/p24-p24-full-poppler.png": "140c4dbadcd6794f5e9c2238ac3b35c03ca3d9c1183c5cac7b7531b5ac91fc2e",
    "reviews/07__vol2__061/p25-p25-full-poppler.png": "d723d637905414e1b21999b096f608100b057850dd6adf32c0ef81853f99702e",
    "reviews/07__vol2__061/p26-p26-full-poppler.png": "0ddf2d3ef147c135acd1ecd492640474b1b2799e7cbc9643e3d28c9c10f3be5f",
    "reviews/07__vol2__061/p27-p27-full-poppler.png": "317f908cbc3f4a91dc4f46e3a507ddfd591aa70a82ef2a1307455fdb612b09b0",
    "reviews/07__vol2__061/p28-p28-full-poppler.png": "be172a644fa1115db5fb41bb3a8969ac47d806fb799c12d404995bc9dc8480b4",
    "reviews/07__vol2__061/p29-p29-full-poppler.png": "06669e76c0d946bdcc8f2b267de979c7b59a8da6c6583260ea2eb29127cd904a",
    "reviews/07__vol2__061/p30-p30-full-poppler.png": "1bf9a71c55ac236bfc5f3ea5743adf1a583c917ef28a1998bc37c4f052b173fa",
    "reviews/07__vol2__061/p31-p31-full-poppler.png": "05f5b69f017f1f7cdd3b7b42e4991ba674dec14b5cfa8ee8716ca4b2d7d454c5",
    "reviews/07__vol2__061/p32-p32-full-poppler.png": "21190a779951fd4aac3488c24e46f32efbc90d35b6b3fcac1c29dd5c0c26109d",
    "reviews/07__vol2__061/p33-p33-full-poppler.png": "ebf554cc5117ef9677422eceac1f55108ffeae71ca198e45c25185ac661a664d",
    "reviews/07__vol2__061/p34-p34-full-poppler.png": "cdc10797906f8227d551bc2a832181e87bc1f02b882214517129a108956888df",
    "reviews/07__vol2__061/p35-p35-full-poppler.png": "161c679a597764f2a769cb801a0ec68951a4e4787571cb5db048274dc729ae48",
    "reviews/07__vol2__061/p36-p36-full-poppler.png": "ccc1b3e67cc55dd379abe4b5b1b0b2bfd9d4d3186828cdbecda86a8141249850",
    "reviews/07__vol2__061/p37-p37-full-poppler.png": "ae30e040970ebf4e7b77721702387135d19c84d094bee2e4e44df2c127bdd5f6",
    "reviews/07__vol2__061/p38-p38-full-poppler.png": "9fb1f26d5021e9bd7a40115640ef5d16d95015f5ce1067b721ebb860bad80d7b",
    "reviews/07__vol2__061/p39-p39-full-poppler.png": "b2e0713c8872332ea85241b0a6eb29ca71cc264c3706292bac2e08e3b0d2dac8",
    "reviews/07__vol2__061/p40-p40-full-poppler.png": "37206fc99a8042e96c428acec96f834d19b9d1ea648f4a81842d3a4df27e7955",
    "reviews/07__vol2__061/p41-p41-full-poppler.png": "766a239b1c742b605d07abf744a6bf3f91d577a18da485915b82db62e8966f7c",
    "reviews/07__vol2__061/p42-p42-full-poppler.png": "7bfa2ad681c18ae1a0ee607d916ded3f7b5bb7c10e8eab8f94df2e5fa4bdbc21",
    "reviews/07__vol2__061/p43-p43-full-poppler.png": "4b66af225aa39137a7022c15abd8749eb85d1e066d06ed82df90608e5b223cc8",
    "reviews/07__vol2__061/p44-p44-full-poppler.png": "d4c237814e6dfa1b628b56dc8192dc9928110b91080dfea849233dc164d58c32",
    "reviews/07__vol2__061/p45-p45-full-poppler.png": "fc99578ad36059581c976fe666c55fff99fcf865f27523fcd49e3627fc3553c4",
    "reviews/07__vol2__061/p46-p46-full-poppler.png": "b5776a63b0c9da1325652ffa22c4b8a58aeb38c3d04051b64c214cb0455409e0",
    "reviews/07__vol2__061/p47-p47-full-poppler.png": "8f2b8874c8ece8e37f1a74041538bfb5e7d4afd0522bb5c1db118d9146eb7caf",
    "reviews/07__vol2__061/p48-p48-full-poppler.png": "ace81f2f95df587e73742c38f13948eaec0e3604e751d9aaebff34881f434b98",
    "reviews/07__vol2__061/p49-p49-full-poppler.png": "98564cb58f0674b6d44dab23d619df9f76d96fd6cc356bb805fcb354df464476",
    "reviews/07__vol2__061/p50-p50-full-poppler.png": "58f460748ff844ab8a10def79f4bed9a65c57ebd9eb5e3606026c9ed25f628af",
    "reviews/07__vol2__061/p51-p51-full-poppler.png": "70601d741fa767427459a3127056d4de08e9d1782e115b9014cc3df5091041d3",
    "reviews/07__vol2__061/p52-p52-full-poppler.png": "4550b4718c205d19286f93b74f49baf9bb59c322644a5a99687c8439f6ca95d5",
    "reviews/07__vol2__061/p53-p53-full-poppler.png": "44670d620ea64dd4e6dfce9ad7930bc03835aa1e40a38053c239f9bb6fb8ec80",
    "reviews/07__vol2__061/p54-p54-full-poppler.png": "6050b464f68f984134570da00bea138d075a2f9ce2fd697f7357cec964f8c61e",
    "reviews/07__vol2__061/p55-p55-full-poppler.png": "74ad3eb070b6da09b08c0bf20b4f3771c9bfccf2bfa42f134b8cd8055bd385c6",
    "reviews/07__vol2__061/p56-p56-full-poppler.png": "2b5874b34e331a1c7d9eb699c9554b633d732e42cf07e6348804971b2d324dfe",
    "reviews/07__vol2__061/p57-p57-full-poppler.png": "5cd772f93b102e63f3b27b457ac081058c5f19f2c990e30859a4d6d26bc6aace",
    "reviews/07__vol2__061/p58-p58-full-poppler.png": "b410236ccad34b1aff9a3b50a42c347b767599bcf1bab4648f8882529c8361e4",
    "reviews/07__vol2__061/p59-p59-full-poppler.png": "747845aa776c919b3d96e21a7b759aa8ac405e34dce15fe10caed5d4d48a2acd",
    "reviews/07__vol2__061/p60-p60-full-poppler.png": "533c8cdcd4e20be7a13e23c46572e32d2133d5a7a6a6b92032a880033d921f94",
    "reviews/07__vol2__061/p61-p61-full-poppler.png": "cdfb1ad3626ea6fe69c7aea3acac09a16e7dc0f0f5ec8312e29755495b63a766",
    "reviews/07__vol2__061/p62-p62-full-poppler.png": "8df490c612afb9ad5b5317c41ecf5e10dd532ccabfe8d66afc2d87910567b490",
    "reviews/07__vol2__061/p63-p63-full-poppler.png": "84819553c958a4e279379a7de919a12b45862ffcbe78c1e29afd62b9789604ab",
    "reviews/07__vol2__061/p64-p64-full-poppler.png": "73ecd73a30931cdbc72c18c3fd2284d9c5dc074c180236d44a127135c57e64fb",
    "reviews/07__vol2__061/p65-p65-full-poppler.png": "b51a020748bffc4f6a6a1ad85ae64511f5f4e36e5d0a30382d5b619d06f85b15",
    "reviews/07__vol2__061/p66-p66-full-poppler.png": "314b678456560f0a9061c4a165cd1fc6e9fc80675da87a888bf9f2e9c871494f",
    "reviews/07__vol2__061/p67-p67-full-poppler.png": "61488116eb4b8d0404697c93f7edf62613fa13c8e5d031b670cd142311953aad",
    "reviews/07__vol2__061/p68-p68-full-poppler.png": "9ebb54b60f8a171f440162d028fc957838f89f9cda8edc3e50c27ae411427cc0",
    "reviews/07__vol2__061/p69-p69-full-poppler.png": "0359c0043e76379d539ddf1f03c5cfc8c2f105ee402672ef81e561118724d1bf",
    "reviews/07__vol2__061/p70-p70-full-poppler.png": "2cdfa4f4d1496172ab7915a15835a73306e36beefaac8524c719f76fdc86ceb9",
    "reviews/07__vol2__061/p71-p71-full-poppler.png": "71b476d01a9443a5b9e83fe2a03e37dfb974cc2901d0699b5ce6dd7685bf38e5"
  },
  "modules": {
    "metadata": {
      "document_id": "07__vol2__061",
      "module_role": "Project/title-block, sheet-ledger, scale boundary and complete page-by-page visual review. Dense schedule, point-list and sequence source facts remain in independently checked modules.",
      "tables": [],
      "project": {
        "project_name_as_printed": "AMES LABORATORY WILHELM HALL HVAC UPGRADES",
        "location_as_printed": "AMES, IA",
        "project_number_as_printed": "23008",
        "ames_lab_project_number_as_printed": "SC-24-622",
        "issue_as_printed": "BID ISSUE",
        "issue_date_as_printed": "01.10.24",
        "revision_date_status": "No populated revision date is asserted from the reviewed title blocks; the issue date is retained only as an issue date.",
        "assertion_ids": [
          "rank07-title",
          "rank07-project-number",
          "rank07-bid-issue",
          "rank07-ames-lab-number",
          "rank07-issue-date"
        ]
      },
      "sheet_details": {
        "sheet_ledger_semantics": "All 71 supplied PDF pages have a retained full-page Poppler render and completed visual-review disposition.",
        "revision_status": "No populated revision date is asserted."
      },
      "scale_semantics": {
        "takeoff_scale_status": "No global drawing scale is asserted. Plan, detail, schematic and schedule views must be treated independently; this record does not convert graphic scale bars or dimensions into distance-based takeoff quantities.",
        "printed_local_view_scales_observed": [],
        "boundary": "A scale note can be seen on individual sheets, but none is promoted to a document-wide or schedule/control scale."
      },
      "visual_review_pages": [
        {
          "page": 1,
          "sheet": "G-000",
          "title": "COVER SHEET",
          "render": "reviews/07__vol2__061/p1-p1-full-poppler.png",
          "finding": "Project identity, issue context, team and sheet index."
        },
        {
          "page": 2,
          "sheet": "G-001",
          "title": "ARCHITECTURAL LEGEND",
          "render": "reviews/07__vol2__061/p2-p2-full-poppler.png",
          "finding": "Architectural legend and general drawing context."
        },
        {
          "page": 3,
          "sheet": "G-002",
          "title": "MEP LEGEND",
          "render": "reviews/07__vol2__061/p3-p3-full-poppler.png",
          "finding": "Mechanical, electrical and plumbing legends/context."
        },
        {
          "page": 4,
          "sheet": "G-003",
          "title": "CONTRACTOR SITE ACCESS",
          "render": "reviews/07__vol2__061/p4-p4-full-poppler.png",
          "finding": "Contractor site-access and logistics context."
        },
        {
          "page": 5,
          "sheet": "G-004",
          "title": "GENERAL PROJECT INFORMATION",
          "render": "reviews/07__vol2__061/p5-p5-full-poppler.png",
          "finding": "Owner/contractor and general project-drawing context."
        },
        {
          "page": 6,
          "sheet": "S-001",
          "title": "STRUCTURAL NOTES",
          "render": "reviews/07__vol2__061/p6-p6-full-poppler.png",
          "finding": "Structural general notes."
        },
        {
          "page": 7,
          "sheet": "S-104E",
          "title": "LEVEL 1 FRAMING PLAN - EAST",
          "render": "reviews/07__vol2__061/p7-p7-full-poppler.png",
          "finding": "Structural framing plan context."
        },
        {
          "page": 8,
          "sheet": "S-104W",
          "title": "LEVEL 1 FRAMING PLAN - WEST",
          "render": "reviews/07__vol2__061/p8-p8-full-poppler.png",
          "finding": "Structural framing plan context."
        },
        {
          "page": 9,
          "sheet": "S-105W",
          "title": "PENTHOUSE FRAMING PLAN",
          "render": "reviews/07__vol2__061/p9-p9-full-poppler.png",
          "finding": "Penthouse structural framing context."
        },
        {
          "page": 10,
          "sheet": "A-104W",
          "title": "LEVEL 1 FLOOR PLAN - WEST",
          "render": "reviews/07__vol2__061/p10-p10-full-poppler.png",
          "finding": "Architectural plan context."
        },
        {
          "page": 11,
          "sheet": "A-105W",
          "title": "PENTHOUSE ROOF PLAN - WEST",
          "render": "reviews/07__vol2__061/p11-p11-full-poppler.png",
          "finding": "Architectural roof-plan context."
        },
        {
          "page": 12,
          "sheet": "AD-105W",
          "title": "PENTHOUSE ROOF DEMOLITION PLAN",
          "render": "reviews/07__vol2__061/p12-p12-full-poppler.png",
          "finding": "Architectural demolition context."
        },
        {
          "page": 13,
          "sheet": "AD-104W",
          "title": "LEVEL 1 DEMOLITION PLAN - WEST",
          "render": "reviews/07__vol2__061/p13-p13-full-poppler.png",
          "finding": "Architectural demolition context."
        },
        {
          "page": 14,
          "sheet": "A-300",
          "title": "SECTIONS, SCHEDULES AND NOTES",
          "render": "reviews/07__vol2__061/p14-p14-full-poppler.png",
          "finding": "Architectural sections/schedules/notes."
        },
        {
          "page": 15,
          "sheet": "A-100",
          "title": "SUB-BASEMENT PLANS",
          "render": "reviews/07__vol2__061/p15-p15-full-poppler.png",
          "finding": "Architectural sub-basement plan context."
        },
        {
          "page": 16,
          "sheet": "AD-104E",
          "title": "LEVEL 1 DEMOLITION PLAN - EAST",
          "render": "reviews/07__vol2__061/p16-p16-full-poppler.png",
          "finding": "Architectural demolition context."
        },
        {
          "page": 17,
          "sheet": "A-104E",
          "title": "LEVEL 1 FLOOR PLAN - EAST",
          "render": "reviews/07__vol2__061/p17-p17-full-poppler.png",
          "finding": "Architectural plan context."
        },
        {
          "page": 18,
          "sheet": "A-500",
          "title": "ARCHITECTURAL DETAILS",
          "render": "reviews/07__vol2__061/p18-p18-full-poppler.png",
          "finding": "Architectural detail context."
        },
        {
          "page": 19,
          "sheet": "FP-104",
          "title": "FIRE-PROTECTION PLAN",
          "render": "reviews/07__vol2__061/p19-p19-full-poppler.png",
          "finding": "Fire-protection plan context."
        },
        {
          "page": 20,
          "sheet": "PL-100",
          "title": "BASEMENT PLUMBING PLANS",
          "render": "reviews/07__vol2__061/p20-p20-full-poppler.png",
          "finding": "Plumbing plans and details context."
        },
        {
          "page": 21,
          "sheet": "MD-000W",
          "title": "SUB-BASEMENT MECHANICAL DEMOLITION",
          "render": "reviews/07__vol2__061/p21-p21-full-poppler.png",
          "finding": "Sub-basement mechanical demolition context."
        },
        {
          "page": 22,
          "sheet": "MD-100E",
          "title": "BASEMENT MECHANICAL DEMOLITION - EAST",
          "render": "reviews/07__vol2__061/p22-p22-full-poppler.png",
          "finding": "Mechanical demolition-plan context."
        },
        {
          "page": 23,
          "sheet": "MD-100W",
          "title": "BASEMENT MECHANICAL DEMOLITION - WEST",
          "render": "reviews/07__vol2__061/p23-p23-full-poppler.png",
          "finding": "Mechanical demolition-plan context."
        },
        {
          "page": 24,
          "sheet": "MD-101E",
          "title": "LEVEL 1 MECHANICAL DEMOLITION - EAST",
          "render": "reviews/07__vol2__061/p24-p24-full-poppler.png",
          "finding": "Mechanical demolition-plan context."
        },
        {
          "page": 25,
          "sheet": "MD-101W",
          "title": "LEVEL 1 MECHANICAL DEMOLITION - WEST",
          "render": "reviews/07__vol2__061/p25-p25-full-poppler.png",
          "finding": "Mechanical demolition-plan context."
        },
        {
          "page": 26,
          "sheet": "MD-102E",
          "title": "LEVEL 2 MECHANICAL DEMOLITION - EAST",
          "render": "reviews/07__vol2__061/p26-p26-full-poppler.png",
          "finding": "Mechanical demolition-plan context."
        },
        {
          "page": 27,
          "sheet": "MD-102W",
          "title": "LEVEL 2 MECHANICAL DEMOLITION - WEST",
          "render": "reviews/07__vol2__061/p27-p27-full-poppler.png",
          "finding": "Mechanical demolition-plan context."
        },
        {
          "page": 28,
          "sheet": "MD-103E",
          "title": "LEVEL 3 MECHANICAL DEMOLITION - EAST",
          "render": "reviews/07__vol2__061/p28-p28-full-poppler.png",
          "finding": "Mechanical demolition-plan context."
        },
        {
          "page": 29,
          "sheet": "MD-103W",
          "title": "LEVEL 3 MECHANICAL DEMOLITION - WEST",
          "render": "reviews/07__vol2__061/p29-p29-full-poppler.png",
          "finding": "Mechanical demolition-plan context."
        },
        {
          "page": 30,
          "sheet": "MD-104E",
          "title": "LEVEL 4 MECHANICAL DEMOLITION - EAST",
          "render": "reviews/07__vol2__061/p30-p30-full-poppler.png",
          "finding": "Mechanical demolition-plan context."
        },
        {
          "page": 31,
          "sheet": "MD-104W",
          "title": "LEVEL 4 MECHANICAL DEMOLITION - WEST",
          "render": "reviews/07__vol2__061/p31-p31-full-poppler.png",
          "finding": "Mechanical demolition-plan context."
        },
        {
          "page": 32,
          "sheet": "MP-000W",
          "title": "SUB-BASEMENT MECHANICAL PIPING",
          "render": "reviews/07__vol2__061/p32-p32-full-poppler.png",
          "finding": "Sub-basement mechanical piping context."
        },
        {
          "page": 33,
          "sheet": "MP-100E",
          "title": "BASEMENT MECHANICAL PIPING - EAST",
          "render": "reviews/07__vol2__061/p33-p33-full-poppler.png",
          "finding": "Mechanical piping-plan context."
        },
        {
          "page": 34,
          "sheet": "MP-100W",
          "title": "BASEMENT MECHANICAL PIPING - WEST",
          "render": "reviews/07__vol2__061/p34-p34-full-poppler.png",
          "finding": "Mechanical piping-plan context."
        },
        {
          "page": 35,
          "sheet": "MP-101E",
          "title": "LEVEL 1 MECHANICAL PIPING - EAST",
          "render": "reviews/07__vol2__061/p35-p35-full-poppler.png",
          "finding": "Mechanical piping-plan context."
        },
        {
          "page": 36,
          "sheet": "MP-101W",
          "title": "LEVEL 1 MECHANICAL PIPING - WEST",
          "render": "reviews/07__vol2__061/p36-p36-full-poppler.png",
          "finding": "Mechanical piping-plan context."
        },
        {
          "page": 37,
          "sheet": "MP-102E",
          "title": "LEVEL 2 MECHANICAL PIPING - EAST",
          "render": "reviews/07__vol2__061/p37-p37-full-poppler.png",
          "finding": "Mechanical piping-plan context."
        },
        {
          "page": 38,
          "sheet": "MP-102W",
          "title": "LEVEL 2 MECHANICAL PIPING - WEST",
          "render": "reviews/07__vol2__061/p38-p38-full-poppler.png",
          "finding": "Mechanical piping-plan context."
        },
        {
          "page": 39,
          "sheet": "MP-103E",
          "title": "LEVEL 3 MECHANICAL PIPING - EAST",
          "render": "reviews/07__vol2__061/p39-p39-full-poppler.png",
          "finding": "Mechanical piping-plan context."
        },
        {
          "page": 40,
          "sheet": "MP-103W",
          "title": "LEVEL 3 MECHANICAL PIPING - WEST",
          "render": "reviews/07__vol2__061/p40-p40-full-poppler.png",
          "finding": "Mechanical piping-plan context."
        },
        {
          "page": 41,
          "sheet": "MP-104E",
          "title": "LEVEL 4 MECHANICAL PIPING - EAST",
          "render": "reviews/07__vol2__061/p41-p41-full-poppler.png",
          "finding": "Mechanical piping-plan context."
        },
        {
          "page": 42,
          "sheet": "MP-104W",
          "title": "LEVEL 4 MECHANICAL PIPING - WEST",
          "render": "reviews/07__vol2__061/p42-p42-full-poppler.png",
          "finding": "Mechanical piping-plan context."
        },
        {
          "page": 43,
          "sheet": "MP-501",
          "title": "MECHANICAL DETAILS",
          "render": "reviews/07__vol2__061/p43-p43-full-poppler.png",
          "finding": "Mechanical piping/detail context."
        },
        {
          "page": 44,
          "sheet": "MH-100E",
          "title": "BASEMENT MECHANICAL HVAC PLAN - EAST",
          "render": "reviews/07__vol2__061/p44-p44-full-poppler.png",
          "finding": "Mechanical HVAC plan context."
        },
        {
          "page": 45,
          "sheet": "MH-100W",
          "title": "BASEMENT MECHANICAL HVAC PLAN - WEST",
          "render": "reviews/07__vol2__061/p45-p45-full-poppler.png",
          "finding": "Mechanical HVAC plan context."
        },
        {
          "page": 46,
          "sheet": "MH-101E",
          "title": "LEVEL 1 MECHANICAL HVAC PLAN - EAST",
          "render": "reviews/07__vol2__061/p46-p46-full-poppler.png",
          "finding": "Mechanical HVAC plan context."
        },
        {
          "page": 47,
          "sheet": "MH-101W",
          "title": "LEVEL 1 MECHANICAL HVAC PLAN - WEST",
          "render": "reviews/07__vol2__061/p47-p47-full-poppler.png",
          "finding": "Mechanical HVAC plan context."
        },
        {
          "page": 48,
          "sheet": "MH-102E",
          "title": "LEVEL 2 MECHANICAL HVAC PLAN - EAST",
          "render": "reviews/07__vol2__061/p48-p48-full-poppler.png",
          "finding": "Mechanical HVAC plan context."
        },
        {
          "page": 49,
          "sheet": "MH-102W",
          "title": "LEVEL 2 MECHANICAL HVAC PLAN - WEST",
          "render": "reviews/07__vol2__061/p49-p49-full-poppler.png",
          "finding": "Mechanical HVAC plan context."
        },
        {
          "page": 50,
          "sheet": "MH-103E",
          "title": "LEVEL 3 MECHANICAL HVAC PLAN - EAST",
          "render": "reviews/07__vol2__061/p50-p50-full-poppler.png",
          "finding": "Mechanical HVAC plan context."
        },
        {
          "page": 51,
          "sheet": "MH-103W",
          "title": "LEVEL 3 MECHANICAL HVAC PLAN - WEST",
          "render": "reviews/07__vol2__061/p51-p51-full-poppler.png",
          "finding": "Mechanical HVAC plan context."
        },
        {
          "page": 52,
          "sheet": "MH-104E",
          "title": "LEVEL 4 MECHANICAL HVAC PLAN - EAST",
          "render": "reviews/07__vol2__061/p52-p52-full-poppler.png",
          "finding": "Mechanical HVAC plan context."
        },
        {
          "page": 53,
          "sheet": "MH-104W",
          "title": "LEVEL 4 MECHANICAL HVAC PLAN - WEST",
          "render": "reviews/07__vol2__061/p53-p53-full-poppler.png",
          "finding": "Mechanical HVAC plan context."
        },
        {
          "page": 54,
          "sheet": "MH-401",
          "title": "MECHANICAL ENLARGED VIEWS",
          "render": "reviews/07__vol2__061/p54-p54-full-poppler.png",
          "finding": "Mechanical enlarged-view and detail context."
        },
        {
          "page": 55,
          "sheet": "MH-501",
          "title": "MECHANICAL HVAC DETAILS",
          "render": "reviews/07__vol2__061/p55-p55-full-poppler.png",
          "finding": "Mechanical HVAC detail and system-schematic context."
        },
        {
          "page": 56,
          "sheet": "M-501",
          "title": "SEQUENCES OF OPERATION",
          "render": "reviews/07__vol2__061/p56-p56-full-poppler.png",
          "finding": "AHU, VAV, heat-recovery, laboratory-exhaust and heating-hot-water controls sequences."
        },
        {
          "page": 57,
          "sheet": "M-502",
          "title": "POINT LISTS",
          "render": "reviews/07__vol2__061/p57-p57-full-poppler.png",
          "finding": "Five dense BAS point matrices for AHU, exhaust, heat recovery, VAV and heating-hot-water plant."
        },
        {
          "page": 58,
          "sheet": "M-601",
          "title": "MECHANICAL SCHEDULES",
          "render": "reviews/07__vol2__061/p58-p58-full-poppler.png",
          "finding": "Thirteen dense mechanical schedule tables, including AHU, terminal, hydronic and equipment schedules."
        },
        {
          "page": 59,
          "sheet": "ED-000",
          "title": "SUB-BASEMENT ELECTRICAL DEMOLITION",
          "render": "reviews/07__vol2__061/p59-p59-full-poppler.png",
          "finding": "Electrical demolition-plan context."
        },
        {
          "page": 60,
          "sheet": "ED-104",
          "title": "LEVEL 4 ELECTRICAL DEMOLITION",
          "render": "reviews/07__vol2__061/p60-p60-full-poppler.png",
          "finding": "Electrical demolition-plan context."
        },
        {
          "page": 61,
          "sheet": "EP-000W",
          "title": "SUB-BASEMENT ELECTRICAL PLAN - WEST",
          "render": "reviews/07__vol2__061/p61-p61-full-poppler.png",
          "finding": "Electrical power-plan context."
        },
        {
          "page": 62,
          "sheet": "EP-100",
          "title": "BASEMENT ELECTRICAL PLAN",
          "render": "reviews/07__vol2__061/p62-p62-full-poppler.png",
          "finding": "Electrical power-plan context."
        },
        {
          "page": 63,
          "sheet": "EP-101",
          "title": "LEVEL 1 ELECTRICAL PLAN",
          "render": "reviews/07__vol2__061/p63-p63-full-poppler.png",
          "finding": "Electrical power-plan context."
        },
        {
          "page": 64,
          "sheet": "EP-102",
          "title": "LEVEL 2 ELECTRICAL PLAN",
          "render": "reviews/07__vol2__061/p64-p64-full-poppler.png",
          "finding": "Electrical power-plan context."
        },
        {
          "page": 65,
          "sheet": "EP-103",
          "title": "LEVEL 3 ELECTRICAL PLAN",
          "render": "reviews/07__vol2__061/p65-p65-full-poppler.png",
          "finding": "Electrical power-plan context."
        },
        {
          "page": 66,
          "sheet": "EP-104E",
          "title": "LEVEL 4 ELECTRICAL PLAN - EAST",
          "render": "reviews/07__vol2__061/p66-p66-full-poppler.png",
          "finding": "Electrical power-plan context."
        },
        {
          "page": 67,
          "sheet": "EP-104W",
          "title": "LEVEL 4 ELECTRICAL PLAN - WEST",
          "render": "reviews/07__vol2__061/p67-p67-full-poppler.png",
          "finding": "Electrical power-plan context."
        },
        {
          "page": 68,
          "sheet": "EP-105",
          "title": "PENTHOUSE ELECTRICAL PLAN",
          "render": "reviews/07__vol2__061/p68-p68-full-poppler.png",
          "finding": "Penthouse electrical-plan context."
        },
        {
          "page": 69,
          "sheet": "EP-501",
          "title": "ELECTRICAL ONE-LINE DIAGRAM",
          "render": "reviews/07__vol2__061/p69-p69-full-poppler.png",
          "finding": "Electrical one-line diagram context."
        },
        {
          "page": 70,
          "sheet": "EP-502",
          "title": "ELECTRICAL DIAGRAMS",
          "render": "reviews/07__vol2__061/p70-p70-full-poppler.png",
          "finding": "Electrical diagram context."
        },
        {
          "page": 71,
          "sheet": "EP-601",
          "title": "ELECTRICAL SCHEDULES",
          "render": "reviews/07__vol2__061/p71-p71-full-poppler.png",
          "finding": "Electrical schedule context."
        }
      ],
      "assertions": [
        {
          "id": "rank07-title",
          "page": 1,
          "bbox": [
            240,
            65,
            1300,
            250
          ],
          "expected": "AMES LABORATORY WILHELM HALL HVAC UPGRADES",
          "mode": "exact"
        },
        {
          "id": "rank07-project-number",
          "page": 1,
          "bbox": [
            2920,
            1910,
            3000,
            1960
          ],
          "expected": "BID ISSUE 23008",
          "mode": "exact"
        },
        {
          "id": "rank07-bid-issue",
          "page": 1,
          "bbox": [
            2920,
            1910,
            3000,
            1960
          ],
          "expected": "BID ISSUE",
          "mode": "contains"
        },
        {
          "id": "rank07-ames-lab-number",
          "page": 1,
          "bbox": [
            2920,
            1960,
            3000,
            1990
          ],
          "expected": "SC-24-622",
          "mode": "exact"
        },
        {
          "id": "rank07-issue-date",
          "page": 1,
          "bbox": [
            2920,
            1990,
            3000,
            2025
          ],
          "expected": "01.10.24",
          "mode": "exact"
        }
      ]
    },
    "schedules": {
      "document_id": "07__vol2__061",
      "module_role": "Complete literal-row capture of all 13 printed M-601 mechanical schedule tables, including the dense custom AHU, VAV and hydronic schedules.",
      "tables": [
        {
          "id": "M601-CUSTOM-OUTDOOR-AHU",
          "sheet": "M-601",
          "page": 58,
          "title_as_printed": "CUSTOM OUTDOOR AIR HANDLING UNIT SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            200,
            2750
          ],
          "y_ranges": [
            [
              313,
              340
            ]
          ],
          "rows": [
            "AHU-A HAAKON 66,100 60,000 18,000 4 2x2 DIRECT 460/3 15 1,750 1 1.75 5.3 1750 42,000 84X102 1,258 0.25 35,000 60X120 738 0.1 25,000 42X120 763 0.1 PLEATED 24x24x2 (15) MERV-8 PLEATED 24x24x2 (30) MERV-8 2 60 0.4 30% PG 6 2 7 494 156.1 15.9 0.14 285.8 46.0 41.6/ 51.6 55.6/ 793.8 53.8 41.6/ 59.3 80.0/ 66.7 66.7 67.0 80.9/ 66.5 79.9/ 78.3 77.8/ 1,092.6 979.3 67.0 80.9/ 61.4 66.1/ 47.8 33.0/ WATER 6 1 10 499 1,225.7 60.4 41.6/ 100.0 95.3 120.0/ 9.8 0.1 WATER 6 8 10 499 2904.6 1967.6 362 67.0 81.0/ 50.5 51.0/ 58.0 42.0/ 17.0 0.9"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1200,
                70,
                2100,
                105
              ],
              "expected": "CUSTOM OUTDOOR AIR HANDLING UNIT SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
        },
        {
          "id": "M601-CUSTOM-AHU-CONT",
          "sheet": "M-601",
          "page": 58,
          "title_as_printed": "CUSTOM AIR HANDLING UNIT SCHEDULE (CONT.)",
          "columns": "source_row_as_printed",
          "x_edges": [
            200,
            1000
          ],
          "y_ranges": [
            [
              561,
              578
            ]
          ],
          "rows": [
            "AHU-A 6 3X3 DIRECT 480/3 20 1,750 2.5 6.2 14.5 1,750 PLEATED (6) 12x24x12 13"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                250,
                355,
                1000,
                395
              ],
              "expected": "CUSTOM AIR HANDLING UNIT SCHEDULE (CONT.)"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
        },
        {
          "id": "M601-BID-ALT-1-CUSTOM-OUTDOOR-HEAT-RECOVERY",
          "sheet": "M-601",
          "page": 58,
          "title_as_printed": "BID ALTERNATE #1 CUSTOM OUTDOOR, HEAT RECOVERY UNIT SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1000,
            2750
          ],
          "y_ranges": [
            [
              728,
              745
            ]
          ],
          "rows": [
            "HRU-A HAAKON 14,350 18,000 30% PG 6 6 12 152.4 20.6 0.12 284.7 68.0/53.5 150.0 51.6/55.6 67.5 67.5 75.0/78.5 150.0 78.7/77.8 633.5 68.0/35.8 150.0 33.0/41.8 893.4 75.0/120.9 150.0 122.0/109.6"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1600,
                640,
                2600,
                680
              ],
              "expected": "BID ALTERNATE #1 CUSTOM OUTDOOR, HEAT RECOVERY UNIT SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
        },
        {
          "id": "M601-HUMIDIFIER",
          "sheet": "M-601",
          "page": 58,
          "title_as_printed": "HUMIDIFIER SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1100,
            2750
          ],
          "y_ranges": [
            [
              928,
              941
            ]
          ],
          "rows": [
            "HUM-A DRISTEEM STS-400 ULTRASORB MP STEAM TO STEAM 950 DI 464.2 495.0 464.2 12.0 140x126 42,000 18,000 -20.0/80.0 68.0/40.0 60.0/38.0 60.0/52.0 489.8 6 120/1 3 20"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1750,
                840,
                2150,
                880
              ],
              "expected": "HUMIDIFIER SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
        },
        {
          "id": "M601-BID-ALT-1-WATER-TO-WATER-HEAT-PUMP-CHILLER",
          "sheet": "M-601",
          "page": 58,
          "title_as_printed": "BID ALTERNATE #1 WATER-TO-WATER HEAT PUMP/CHILLER SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1300,
            2750
          ],
          "y_ranges": [
            [
              1087,
              1100
            ]
          ],
          "rows": [
            "WWHP-A MULTISTACK (3)MSH020 5,600 56x32x67 6 R-454B 54.0 30% PG 151.5 16.2 33.0/42.0 41.8/33.0 30% PG 151.5 9.0 109.0/122.0 69.3/80.0 480/3 128 150 22"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1700,
                995,
                2550,
                1040
              ],
              "expected": "BID ALTERNATE #1 WATER-TO-WATER HEAT PUMP/CHILLER SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
        },
        {
          "id": "M601-SHELL-AND-TUBE-HEAT-EXCHANGER",
          "sheet": "M-601",
          "page": 58,
          "title_as_printed": "SHELL AND TUBE HEAT EXCHANGER SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            300,
            1450
          ],
          "y_ranges": [
            [
              1243,
              1258
            ],
            [
              1258,
              1272
            ]
          ],
          "rows": [
            "HX-A-1 TACO E10208-S 415 2 10 4 STEAM 3256.8 12 WATER 3093.0 250 95/120 1.6",
            "HX-A-2 TACO E10208-S 415 2 10 4 STEAM 3256.8 12 WATER 3093.0 250 95/120 1.6"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                600,
                1170,
                1300,
                1205
              ],
              "expected": "SHELL AND TUBE HEAT EXCHANGER SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
        },
        {
          "id": "M601-HYDRONIC-PUMPS",
          "sheet": "M-601",
          "page": 58,
          "title_as_printed": "HYDRONIC PUMP SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1460,
            2750
          ],
          "y_ranges": [
            [
              1255,
              1268
            ],
            [
              1268,
              1281
            ],
            [
              1281,
              1294
            ],
            [
              1294,
              1307
            ],
            [
              1307,
              1320
            ],
            [
              1320,
              1333
            ],
            [
              1333,
              1347
            ]
          ],
          "rows": [
            "GWP-A-1 TACO KS3011D HEAT RECOVERY - CONDENSER 3 INLINE 30% PG @ 30°F 9.5 150 90 68 7.5 1,760 5.2 480/3 11 20 1,2",
            "GWP-A-2 TACO KS3011D HEAT RECOVERY - CONDENSER 3 INLINE 30% PG @ 30°F 9.5 150 90 68 7.5 1,760 5.2 480/3 11 20 1,2",
            "GWP-B-1 TACO KV2009D HEAT RECOVERY - EVAPORATOR 2 INLINE 30% PG @ 30°F 9.0 150 70 71 5.0 1,760 3.9 480/3 7.6 20 1,2",
            "GWP-B-2 TACO KV2009D HEAT RECOVERY - EVAPORATOR 2 INLINE 30% PG @ 30°F 9.0 150 70 71 5.0 1,760 3.9 480/3 7.6 20 1,2",
            "HWP-A-1 TACO KV4007D HEATING HOT WATER 4 INLINE WATER @ 120°F 6.6 250 40 81 5.0 1,760 3.1 480/3 7.6 20 1",
            "HWP-A-2 TACO KV4007D HEATING HOT WATER 4 INLINE WATER @ 120°F 6.6 250 40 81 5.0 1,760 3.1 480/3 7.6 20 1",
            "HWP-B-1 TACO 2400-60 HEATING HOT WATER - AHU COIL 2 INLINE WATER @ 120°F - 25 10 - 1/6 1,760 - 120/1 4.4 20 -"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1900,
                1170,
                2450,
                1205
              ],
              "expected": "HYDRONIC PUMP SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
        },
        {
          "id": "M601-BID-ALT-2-EXHAUST-FANS",
          "sheet": "M-601",
          "page": 58,
          "title_as_printed": "BID ALTERNATE #2 EXHAUST FAN SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            500,
            1500
          ],
          "y_ranges": [
            [
              1405,
              1418
            ],
            [
              1418,
              1430
            ]
          ],
          "rows": [
            "EF-2 GREENHECK VK-CD 1,325 DIRECT 30 1,770 18,000 3.0 26.1 208/3 80 120",
            "EF-3 GREENHECK VK-CD 1,325 DIRECT 30 1,770 18,000 3.0 26.1 480/3 40 60"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                700,
                1345,
                1350,
                1380
              ],
              "expected": "BID ALTERNATE #2 EXHAUST FAN SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
        },
        {
          "id": "M601-EXPANSION-TANKS",
          "sheet": "M-601",
          "page": 58,
          "title_as_printed": "EXPANSION TANK SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1520,
            2750
          ],
          "y_ranges": [
            [
              1475,
              1488
            ],
            [
              1488,
              1501
            ],
            [
              1501,
              1515
            ]
          ],
          "rows": [
            "ET-A TACO CBX84-125 BLADDER 150 HEATING HOT WATER WATER 500 125 120 45 5.0 22 12 1,2",
            "ET-B TACO CBX84-125 BLADDER 150 HEAT RECOVERY - EVAPORATOR 30% PG 300 125 120 40 5.9 22 12 1,2,3",
            "ET-C TACO CBX84-125 BLADDER 150 HEAT RECOVERY - CONDENSER 30% PG 250 125 150 35 4.9 22 12 1,2,3"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1800,
                1395,
                2400,
                1425
              ],
              "expected": "EXPANSION TANK SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
        },
        {
          "id": "M601-AIR-DIRT-SEPARATORS",
          "sheet": "M-601",
          "page": 58,
          "title_as_printed": "AIR/DIRT SEPARATOR SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            600,
            1500
          ],
          "y_ranges": [
            [
              1545,
              1558
            ],
            [
              1558,
              1571
            ],
            [
              1571,
              1585
            ]
          ],
          "rows": [
            "AS-A TACO 4905AR 130 HEATING HOT WATER 250 1.9 5 1",
            "AS-B TACO 4004AR 380 HEAT RECOVERY - CONDENSER 150 1.7 4 1,2",
            "AS-C TACO 4904AR 130 HEAT RECOVERY - EVAPORATOR 150 1.7 4 1,2"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                600,
                1485,
                1300,
                1520
              ],
              "expected": "AIR/DIRT SEPARATOR SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
        },
        {
          "id": "M601-STEAM-TRAPS",
          "sheet": "M-601",
          "page": 58,
          "title_as_printed": "STEAM TRAP SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            700,
            1500
          ],
          "y_ranges": [
            [
              1721,
              1734
            ],
            [
              1734,
              1748
            ]
          ],
          "rows": [
            "TP-1 SPIRAX SARCO FT-15 HX-A-1 & -2 F&T 1-1/2\" 10 6,600 0.50",
            "TP-2 SPIRAX SARCO FT-15 HUM-A F&T 3/4\" 10 1,000 0.22"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                750,
                1645,
                1300,
                1680
              ],
              "expected": "STEAM TRAP SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
        },
        {
          "id": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS",
          "sheet": "M-601",
          "page": 58,
          "title_as_printed": "VARIABLE VOLUME SUPPLY TERMINAL UNIT SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1600,
            2750
          ],
          "y_ranges": [
            [
              1649,
              1662
            ],
            [
              1662,
              1675
            ],
            [
              1675,
              1688
            ],
            [
              1688,
              1701
            ],
            [
              1701,
              1714
            ],
            [
              1714,
              1727
            ],
            [
              1727,
              1740
            ],
            [
              1740,
              1753
            ],
            [
              1753,
              1766
            ],
            [
              1766,
              1779
            ],
            [
              1779,
              1792
            ]
          ],
          "rows": [
            "VAV-A PRICE SDV 6 200 200 75 5.5 2 60/85 120/98 0.5 0.1 0.1 24 - 1,2",
            "VAV-B PRICE SDV 6 200 200 75 7.7 3 60/95 120/98 0.8 0.2 0.1 24 - 1,2",
            "VAV-C PRICE SDV 6 300 300 100 8.2 2 60/85 120/98 0.8 0.1 0.2 25 - 1,2",
            "VAV-D PRICE SDV 6 300 300 100 11.5 3 60/95 120/100 1.0 0.4 0.2 25 - 1,2,4",
            "VAV-E PRICE SDV 10 600 600 225 16.4 3 60/85 120/88 1.0 0.2 0.3 - - 1,2",
            "VAV-F PRICE SDV 10 600 600 225 22.8 3 60/95 120/98 2.0 0.7 0.2 - - 1,2,4",
            "VAV-G PRICE SDV 10 800 800 250 21.7 2 60/85 120/97 2.0 1.2 0.3 - - 1,2,4",
            "VAV-H PRICE SDV 10 800 800 250 30.4 4 60/95 120/91 2.0 0.5 0.4 - - 1,2,4",
            "VAV-I PRICE SDV 12 1200 1200 400 39.0 4 60/90 120/83 2.0 0.3 0.4 - - 1,2,3,4",
            "VAV-J PRICE SDV 6 150 150 75 N/A N/A N/A N/A 0 N/A N/A 21 - 1,2",
            "VAV-K PRICE SDV 6 300 300 100 N/A N/A N/A N/A 0 N/A N/A 26 - 1,2"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1750,
                1575,
                2600,
                1610
              ],
              "expected": "VARIABLE VOLUME SUPPLY TERMINAL UNIT SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
        },
        {
          "id": "M601-FAN-COIL-UNITS",
          "sheet": "M-601",
          "page": 58,
          "title_as_printed": "FAN COIL UNIT SCHEDULE",
          "columns": "source_row_as_printed",
          "x_edges": [
            1700,
            2750
          ],
          "y_ranges": [
            [
              1964,
              1976
            ]
          ],
          "rows": [
            "FCU-A DAIKIN FCHH208 DIRECT PSC 667 0.0 WATER 4 22.3 16.7 2.5 57.1/56.4 60.0 3.5 120/1 1.8 20"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1900,
                1880,
                2500,
                1910
              ],
              "expected": "FAN COIL UNIT SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
        }
      ],
      "assertions": [],
      "schedule_scope": {
        "control_valve_schedule": "No standalone control-valve schedule is printed on M-601. VAV and fan-coil notes refer to BAS-provided valves, but do not publish a control-valve schedule with a tag/specification/quantity matrix.",
        "damper_actuator_schedule": "No standalone damper-actuator schedule is printed on M-601. AHU remarks and M-502 point rows provide controls context without an actuator tag/make/model/torque/signal/fail-action schedule."
      }
    },
    "points": {
      "document_id": "07__vol2__061",
      "module_role": "Complete literal M-502 point-matrix capture: AHU, bid-alternate exhaust fan, bid-alternate heat-recovery plant, typical VAV zone and heating-hot-water plant.",
      "tables": [
        {
          "id": "M502-AHU",
          "sheet": "M-502",
          "page": 57,
          "title_as_printed": "AHU POINTS LIST",
          "columns": "source_row_as_printed",
          "x_edges": [
            180,
            1660
          ],
          "y_ranges": [
            [
              118.9,
              129.9
            ],
            [
              132.7,
              143.7
            ],
            [
              146.6,
              157.6
            ],
            [
              160.6,
              171.6
            ],
            [
              174.9,
              185.9
            ],
            [
              189.2,
              200.2
            ],
            [
              203.6,
              214.6
            ],
            [
              218.0,
              229.0
            ],
            [
              232.4,
              243.4
            ],
            [
              246.5,
              257.5
            ],
            [
              260.2,
              271.2
            ],
            [
              273.9,
              284.9
            ],
            [
              287.6,
              298.6
            ],
            [
              301.3,
              312.3
            ],
            [
              314.2,
              325.2
            ],
            [
              327.1,
              338.1
            ],
            [
              341.0,
              352.0
            ],
            [
              353.9,
              364.9
            ],
            [
              365.6,
              376.6
            ],
            [
              377.1,
              388.1
            ],
            [
              390.1,
              401.1
            ],
            [
              402.7,
              413.7
            ],
            [
              415.7,
              426.7
            ],
            [
              430.3,
              441.3
            ],
            [
              444.1,
              455.1
            ],
            [
              457.0,
              468.0
            ],
            [
              469.0,
              480.0
            ],
            [
              482.0,
              493.0
            ],
            [
              495.8,
              506.8
            ],
            [
              509.70000000000005,
              520.7
            ],
            [
              523.5,
              534.5
            ],
            [
              537.4,
              548.4
            ],
            [
              551.2,
              562.2
            ],
            [
              565.1,
              576.1
            ],
            [
              577.7,
              588.7
            ],
            [
              590.2,
              601.2
            ],
            [
              604.1,
              615.1
            ],
            [
              617.9,
              628.9
            ],
            [
              631.6,
              642.6
            ],
            [
              645.3,
              656.3
            ],
            [
              659.2,
              670.2
            ],
            [
              672.9,
              683.9
            ],
            [
              685.6,
              696.6
            ],
            [
              698.8,
              709.8
            ],
            [
              712.7,
              723.7
            ],
            [
              727.5,
              738.5
            ],
            [
              742.4,
              753.4
            ],
            [
              756.2,
              767.2
            ],
            [
              770.1,
              781.1
            ],
            [
              783.9,
              794.9
            ],
            [
              797.8,
              808.8
            ],
            [
              811.6,
              822.6
            ],
            [
              825.5,
              836.5
            ],
            [
              839.3,
              850.3
            ],
            [
              852.3,
              863.3
            ],
            [
              865.3,
              876.3
            ],
            [
              879.2,
              890.2
            ],
            [
              893.0,
              904.0
            ],
            [
              906.9,
              917.9
            ],
            [
              920.7,
              931.7
            ],
            [
              934.6,
              945.6
            ],
            [
              948.4,
              959.4
            ],
            [
              962.3,
              973.3
            ],
            [
              976.1,
              987.1
            ],
            [
              990.1,
              1001.1
            ],
            [
              1004.0,
              1015.0
            ],
            [
              1017.8,
              1028.8
            ],
            [
              1031.7,
              1042.7
            ],
            [
              1044.5,
              1055.5
            ],
            [
              1059.4,
              1070.4
            ],
            [
              1073.2,
              1084.2
            ],
            [
              1087.1,
              1098.1
            ],
            [
              1100.9,
              1111.9
            ],
            [
              1114.9,
              1125.9
            ],
            [
              1128.8,
              1139.8
            ],
            [
              1142.6,
              1153.6
            ],
            [
              1156.5,
              1167.5
            ],
            [
              1170.3,
              1181.3
            ],
            [
              1184.2,
              1195.2
            ],
            [
              1198.0,
              1209.0
            ],
            [
              1211.9,
              1222.9
            ],
            [
              1225.7,
              1236.7
            ],
            [
              1239.7,
              1250.7
            ],
            [
              1253.6,
              1264.6
            ],
            [
              1267.4,
              1278.4
            ]
          ],
          "rows": [
            "OPERATING MODE - X",
            "OUTDOOR AIR TEMPERATURE (GLOBAL) °F X",
            "OUTDOOR AIR RELATIVE HUMIDITY (GLOBAL) % RH X",
            "OUTDOOR AIR ENTHALPY (GLOBAL) BTU/LB X",
            "RETURN STATIC PRESSURE (PTE-1) IN. W.C. X",
            "RETURN AIR RELATIVE HUMIDITY (HTE-1) % RH X IF LESS THAN 30% OR GREATER THAN 60% RELATIVE HUMIDITY FOR MORE THAN 5 MINUTES (adj.)",
            "RETURN AIR RELATIVE HUMIDITY SETPOINT (HTE-1) % RH X",
            "RETURN AIR TEMPERATURE (TTE-1) °F X",
            "RETURN AIR ENTHALPY BTU/LB X",
            "RETURN AIR LOW PRESSURE SWITCH STATUS (LPS-1) - X IF ACTIVE.",
            "RETURN FAN (RF-1) STATUS (CS-2) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.)",
            "RETURN FAN (RF-1) ENABLE/DISABLE COMMAND - X",
            "RETURN FAN (RF-1) SPEED HZ X",
            "RETURN FAN (RF-1) SPEED COMMAND HZ X",
            "RETURN FAN (RF-2) STATUS (CS-3) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.)",
            "RETURN FAN (RF-2) ENABLE/DISABLE COMMAND - X",
            "RETURN FAN (RF-2) SPEED HZ X",
            "RETURN FAN (RF-2) SPEED COMMAND HZ X",
            "RETURN FAN (RF-3) STATUS (CS-4) - X IF 5 DEG. F. LESS OR GREATER THAN ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.)",
            "RETURN FAN (RF-3) ENABLE/DISABLE COMMAND - X",
            "RETURN FAN (RF-3) SPEED HZ X",
            "RETURN FAN (RF-3) SPEED COMMAND HZ X",
            "RETURN FAN (RF-4) STATUS (CS-5) - X IF 5 DEG. F. LESS OR GREATER THAN ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.)",
            "RETURN FAN (RF-4) ENABLE/DISABLE COMMAND - X",
            "RETURN FAN (RF-4) SPEED HZ X",
            "RETURN FAN (RF-4) SPEED COMMAND HZ X",
            "RETURN AIRFLOW (AFM-1) CFM X",
            "RETURN HIGH PRESSURE SWITCH (HPS-1) - X IF ACTIVE.",
            "RELIEF PRESSURE SETPOINT (PTE-2) IN. W.C. X",
            "RELIEF PRESSURE (PTE-2) IN. W.C. X",
            "SUPPLY LOW PRESSURE SWITCH (LPS-2) - X IF ACTIVE.",
            "RELIEF AIR DAMPER POSITION COMMAND (AE-1) % X",
            "RETURN AIR DAMPER POSITION COMMAND (AE-2) % X",
            "ECONOMIZER DAMPER POSITION COMMAND (AE-4) % X",
            "VENTILATION DAMPER POSITION COMMAND (AE-3) % X",
            "VENTILATION AIRFLOW (AFM-2) CFM X",
            "MIXED AIR TEMPERATURE (TTE-3) °F X ALARM IF LESS THAN 32 DEG. F. (adj.)",
            "PRE-FILTER DIFFERENTIAL PRESSURE (DPTE-3) IN. W.C. X ALARM IF GREATER THAN 0.5 IN. W.C.",
            "HWP-B STATUS (CS-1) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.)",
            "HWP-B ENABLE/DISABLE COMMAND - X",
            "HEATING COIL VALVE POSITION COMMAND (V-2) % X",
            "HEATING COIL LEAVING AIR TEMPERATURE (TTE-4) °F X",
            "HEATING COIL LEAVING AIR TEMPERATURE SETPOINT (TTE-4) °F X",
            "LOW LIMIT AIR TEMPERATURE SENSOR (LLT-1) - X ALARM IF ACTIVE",
            "HUMIDIFIER (HUM-A) STATUS - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.)",
            "HUMIDIFIER (HUM-A) ENABLE/DISABLE COMMAND - X",
            "HUMIDIFIER VALVE (V-1) COMMAND % X",
            "HUMIDIFIER FLOW SWITCH STATUS (FS-1) - X",
            "DISCHARGE RELATIVE HUMIDITY (HTE-2) % RH X IF GREATER THAN 90% RH (adj.)",
            "COOLING COIL DISCHARGE AIR TEMPERATURE (TTE-6) °F X IF LESS THAN OR GREATER THAN ACTIVE COOLING SETPOINT BY 2 DEG. F. FOR MORE THAN 10 MINUTES",
            "COOLING COIL VALVE (V-3) COMMAND % X",
            "COOLING COIL VALVE (V-4) COMMAND % X",
            "COOLING COIL DIFFERENTIAL PRESSURE (DPTE-4) IN. W.C. X IF GREATER THAN 1.0 IN. W.C. (adj.)",
            "SUPPLY FAN (SF-1) STATUS (CS-6) - X",
            "SUPPLY FAN (SF-1) ENABLE/DISABLE COMMAND - X",
            "SUPPLY FAN (SF-1) SPEED % X",
            "SUPPLY FAN (SF-1) SPEED COMMAND - X",
            "SUPPLY FAN (SF-2) STATUS (CS-7) °F X IF 5 DEG. F. LESS OR GREATER THAN ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.)",
            "SUPPLY FAN (SF-2) ENABLE/DISABLE COMMAND °F X",
            "SUPPLY FAN (SF-2) SPEED °F X",
            "SUPPLY FAN (SF-2) SPEED SETPOINT COMMAND - X",
            "SUPPLY FAN (SF-3) STATUS (CS-8) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
            "SUPPLY FAN (SF-3) ENABLE/DISABLE COMMAND - X",
            "SUPPLY FAN (SF-3) SPEED HZ X",
            "SUPPLY FAN (SF-3) SPEED COMMAND HZ X",
            "SUPPLY FAN (SF-4) STATUS (CS-9) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
            "SUPPLY FAN (SF-4) ENABLE/DISABLE COMMAND - X",
            "SUPPLY FAN (SF-4) SPEED HZ X",
            "SUPPLY FAN (SF-4) SPEED SETPOINT COMMAND HZ X",
            "SUPPLY FAN (SF-4) STATUS (CS-10) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
            "SUPPLY FAN (SF-5) ENABLE/DISABLE COMMAND - X",
            "SUPPLY FAN (SF-5) SPEED HZ X",
            "SUPPLY FAN (SF-5) SPEED SETPOINT COMMAND HZ X",
            "SUPPLY FAN (SF-6) STATUS (CS-11) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
            "SUPPLY FAN (SF-6) ENABLE/DISABLE COMMAND - X",
            "SUPPLY FAN (SF-6) SPEED HZ X",
            "SUPPLY FAN (SF-6) SPEED SETPOINT COMMAND HZ X",
            "SUPPLY AIRFLOW (AFM-4) CFM X",
            "FINAL FILTER DIFFERENTIAL PRESSURE (DPTE-5) IN. W.C. X IF GREATER THAN 1.0 IN. W.C. (adj.)",
            "SUPPLY AIR HIGH PRESSURE SENSOR STATUS (HPS-2) - X IF ACTIVE.",
            "SUPPLY AIR TEMPERATURE (TTE-7) °F X",
            "SUPPLY AIR TEMPERATURE SETPOINT (TTE-7) °F X",
            "HIGH LIMIT DISCHARGE RELATIVE HUMIDITY STATUS (HTE-2) - X IF ACTIVE.",
            "SUPPLY AIR STATIC PRESSURE (PTE-3) IN. W.C. X",
            "SUPPLY AIR STATIC PRESSURE SETPOINT (PTE-3) IN. W.C. X"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1100,
                55,
                1280,
                95
              ],
              "expected": "AHU POINTS LIST"
            }
          ],
          "source_row_semantics": "Complete literal source-matrix row, including printed type marks and alarms. It is not an installed controller, terminal, wire, sensor or physical-I/O count."
        },
        {
          "id": "M502-BID-ALT-2-EXHAUST",
          "sheet": "M-502",
          "page": 57,
          "title_as_printed": "BID ALTERNATE #2 EXHAUST FAN POINTS LIST",
          "columns": "source_row_as_printed",
          "x_edges": [
            1700,
            2700
          ],
          "y_ranges": [
            [
              120.3,
              131.3
            ],
            [
              134.2,
              145.2
            ],
            [
              148.0,
              159.0
            ],
            [
              161.9,
              172.9
            ],
            [
              175.7,
              186.7
            ],
            [
              188.3,
              199.3
            ],
            [
              200.9,
              211.9
            ],
            [
              214.7,
              225.7
            ],
            [
              228.7,
              239.7
            ],
            [
              242.5,
              253.5
            ],
            [
              256.4,
              267.4
            ],
            [
              269.3,
              280.3
            ],
            [
              282.2,
              293.2
            ],
            [
              296.1,
              307.1
            ],
            [
              309.4,
              320.4
            ],
            [
              322.1,
              333.1
            ],
            [
              334.9,
              345.9
            ],
            [
              347.7,
              358.7
            ],
            [
              360.4,
              371.4
            ],
            [
              373.1,
              384.1
            ],
            [
              385.9,
              396.9
            ],
            [
              399.2,
              410.2
            ],
            [
              412.9,
              423.9
            ],
            [
              426.5,
              437.5
            ],
            [
              440.5,
              451.5
            ],
            [
              454.3,
              465.3
            ]
          ],
          "rows": [
            "EXISTING EXHAUST FAN (EF-1) STATUS (CS-14) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
            "EXISTING EXHAUST FAN (EF-1) ENABLE/DISABLE - X",
            "EXISTING EXHAUST FAN (EF-1) SPEED HZ X",
            "EXISTING EXHAUST FAN (EF-1) SPEED COMMAND HZ X",
            "EXHAUST FAN (EF-2) STATUS (CS-12) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
            "EXHAUST FAN (EF-2) ENABLE/DISABLE - X",
            "EXHAUST FAN (EF-2) SPEED HZ X",
            "EXHAUST FAN (EF-2) SPEED COMMAND HZ X",
            "EXHAUST FAN (EF-2) AIRFLOW (AFM-5) CFM X",
            "EXHAUST FAN (EF-3) STATUS (CS-13) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
            "EXHAUST FAN (EF-3) ENABLE/DISABLE - X",
            "EXHAUST FAN (EF-3) SPEED HZ X",
            "EXHAUST FAN (EF-3) SPEED COMMAND HZ X",
            "EXHAUST FAN (EF-3) AIRFLOW (AFM-6) CFM X",
            "EF-1 ISOLATION DAMPER POSITION (EXISTING) % IF CLOSED WHEN COMMANDED ON",
            "EF-1 ISOLATION DAMPER COMMAND %",
            "EF-2 ISOLATION DAMPER POSITION (EXISTING) % IF CLOSED WHEN COMMANDED ON FOR MORE THAN 1 MINUTE (adj.)",
            "EF-2 ISOLATION DAMPER COMMAND %",
            "EF-3 ISOLATION DAMPER POSITION (EXISTING) % IF CLOSED WHEN COMMANDED ON FOR MORE THAN 1 MINUTE (adj.)",
            "EF-3 ISOLATION DAMPER COMMAND %",
            "EF-2 BYPASS DAMPER POSITION (EXISTING) % X",
            "EF-2 BYPASS DAMPER POSITION COMMAND (EXISTING) % X",
            "EF-3 BYPASS DAMPER POSITION (EXISTING) % X",
            "EF-3 DAMPER POSITION COMMAND (EXISTING) % X",
            "LOW PRESSURE SWITCH STATUS (EXISTING) - X IF ACTIVE.",
            "FAN STATIC PRESSURE (EXISTING) IN. W.C X IF +/- 20% OF STATIC PRESSURE SETPOINT FOR MORE THAN 10 MINUTES (adj.)"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1850,
                55,
                2440,
                95
              ],
              "expected": "BID ALTERNATE #2 EXHAUST FAN POINTS LIST"
            }
          ],
          "source_row_semantics": "Complete literal source-matrix row, including printed type marks and alarms. It is not an installed controller, terminal, wire, sensor or physical-I/O count."
        },
        {
          "id": "M502-BID-ALT-1-HEAT-RECOVERY",
          "sheet": "M-502",
          "page": 57,
          "title_as_printed": "BID ALTERNATE #1 HEAT RECOVERY PLANT POINTS LIST",
          "columns": "source_row_as_printed",
          "x_edges": [
            1700,
            2700
          ],
          "y_ranges": [
            [
              556.3,
              567.3
            ],
            [
              570.2,
              581.2
            ],
            [
              584.0,
              595.0
            ],
            [
              597.9,
              608.9
            ],
            [
              611.7,
              622.7
            ],
            [
              625.6,
              636.6
            ],
            [
              639.5,
              650.5
            ],
            [
              653.3,
              664.3
            ],
            [
              667.3,
              678.3
            ],
            [
              681.1,
              692.1
            ],
            [
              695.0,
              706.0
            ],
            [
              708.8,
              719.8
            ],
            [
              722.8,
              733.8
            ],
            [
              737.1,
              748.1
            ],
            [
              751.4,
              762.4
            ],
            [
              765.7,
              776.7
            ],
            [
              779.8,
              790.8
            ],
            [
              794.1,
              805.1
            ],
            [
              807.7,
              818.7
            ],
            [
              821.1,
              832.1
            ],
            [
              835.4,
              846.4
            ],
            [
              849.7,
              860.7
            ],
            [
              863.8,
              874.8
            ],
            [
              879.3,
              890.3
            ],
            [
              894.7,
              905.7
            ],
            [
              908.8,
              919.8
            ],
            [
              923.1,
              934.1
            ],
            [
              937.4,
              948.4
            ],
            [
              950.8,
              961.8
            ],
            [
              964.4,
              975.4
            ],
            [
              979.4,
              990.4
            ],
            [
              994.4,
              1005.4
            ]
          ],
          "rows": [
            "BYPASS VALVE (V-6) POSITION COMMAND % X",
            "BYPASS VALVE (V-7) POSITION COMMAND % X",
            "EVAPORATOR DIFFERENTIAL PRESSURE (DPTE-1) FT. H2O X",
            "CONDENSER DIFFERNTIAL PRESSURE (DPTE-2) FT. H2O X",
            "EVAPORATOR LEAVING WATER TEMPERATURE (TTE-1) °F X",
            "EVAPORATOR ENTERING WATER TEMPERATURE (TTE-2) °F X",
            "CONDENSER LEAVING WATER TEMPERATURE (TTE-3) °F X IF LESS THAN 30 DEG. F. (adj.)",
            "CONDENSER ENTERING WATER TEMPERATURE (TTE-5) °F X",
            "HEAT PUMP (WWHP-A) ENABLE/DISABLE - X",
            "HEAT PUMP (WWHP-A) CAPACITY COMMAND % X",
            "HEAT PUMP (WWHP-A) GENERAL ALARM - X IF ACTIVE.",
            "HEAT RECOVERY PUMP (GWP-A-1) STATUS (CS-17) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
            "HEAT RECOVERY PUMP (GWP-A-1) ENABLE/DISABLE - X",
            "HEAT RECOVERY PUMP (GWP-A-1) SPEED HZ X",
            "HEAT RECOVERY PUMP (GWP-A-1) SPEED COMMAND HZ X",
            "HEAT RECOVERY PUMP (GWP-A-2) STATUS (CS-16) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
            "HEAT RECOVERY PUMP (GWP-A-2) ENABLE/DISABLE - X",
            "HEAT RECOVERY PUMP (GWP-A-2) SPEED HZ X",
            "HEAT RECOVERY PUMP (GWP-A-2) SPEED COMMAND HZ X",
            "HEAT RECOVERY PUMP (GWP-B-1) STATUS (CS-15) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
            "HEAT RECOVERY PUMP (GWP-B-1) ENABLE/DISABLE - X",
            "HEAT RECOVERY PUMP (GWP-B-1) SPEED HZ X",
            "HEAT RECOVERY PUMP (GWP-B-1) SPEED COMMAND HZ X",
            "HEAT RECOVERY PUMP (GWP-B-2) STATUS (CS-14) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
            "HEAT RECOVERY PUMP (GWP-B-2) ENABLE/DISABLE - X",
            "HEAT RECOVERY PUMP (GWP-B-2) SPEED HZ X",
            "HEAT RECOVERY PUMP (GWP-B-2) SPEED COMMAND HZ X",
            "HEAT RECOVERY COIL VALVE COMMAND (V-5) % X",
            "HEAT RECOVERY COIL LEAVING AIR TEMPERATURE (TTE-4) °F X",
            "HRU-A HEAT RECOVERY COIL ENTERING TEMPERATURE (TTE-8) °F X",
            "HRU-A HEAT RECOVERY COIL LEAVING TEMPERATURE (TTE-9) °F X",
            "HRU-A COIL DIFFERENTIAL PRESSURE (DPTE-6)"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                1850,
                490,
                2470,
                530
              ],
              "expected": "BID ALTERNATE #1 HEAT RECOVERY PLANT POINTS LIST"
            }
          ],
          "source_row_semantics": "Complete literal source-matrix row, including printed type marks and alarms. It is not an installed controller, terminal, wire, sensor or physical-I/O count."
        },
        {
          "id": "M502-TYPICAL-VAV-ZONE",
          "sheet": "M-502",
          "page": 57,
          "title_as_printed": "TYPICAL VARIABLE AIR VOLUME ZONE POINTS LIST",
          "columns": "source_row_as_printed",
          "x_edges": [
            1700,
            2700
          ],
          "y_ranges": [
            [
              1186.1,
              1197.1
            ],
            [
              1200.1,
              1211.1
            ],
            [
              1213.9,
              1224.9
            ],
            [
              1227.8,
              1238.8
            ],
            [
              1242.5,
              1253.5
            ],
            [
              1257.4,
              1268.4
            ],
            [
              1271.2,
              1282.2
            ],
            [
              1285.3,
              1296.3
            ],
            [
              1299.5,
              1310.5
            ],
            [
              1313.8,
              1324.8
            ],
            [
              1328.1,
              1339.1
            ],
            [
              1342.3,
              1353.3
            ]
          ],
          "rows": [
            "OCCUPANCY STATUS - X",
            "OCCUPANCY STATUS COMMAND - X",
            "ZONE TEMPERATURE °F X IF 3°F (adj.) ABOVE OR BELOW ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.)",
            "ZONE TEMPERATURE SETPOINT °F X",
            "VAV AIRFLOW CFM X IF 70% (adj.) OF AIRFLOW SETPOINT FOR MORE THAN 10 MINUTES (adj.)",
            "VAV MAXIMUM AIRFLOW SETPOINT CFM X",
            "VAV MAXIMUM HEATING AIRFLOW SETPOINT CFM X",
            "VAV MINIMUM AIRFLOW SETPOINT CFM X",
            "VAV DAMPER POSITION % X",
            "REHEAT COIL DISCHARGE AIR TEMPERATURE °F X IF 10°F (adj.) LESS THAN ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.)",
            "REHEAT COIL VALVE POSITION COMMAND % X",
            "HEATING PLANT REQUESTS - X"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                2050,
                1120,
                2490,
                1160
              ],
              "expected": "TYPICAL VARIABLE AIR VOLUME ZONE POINTS LIST"
            }
          ],
          "source_row_semantics": "Complete literal source-matrix row, including printed type marks and alarms. It is not an installed controller, terminal, wire, sensor or physical-I/O count."
        },
        {
          "id": "M502-HEATING-HOT-WATER",
          "sheet": "M-502",
          "page": 57,
          "title_as_printed": "HEATING HOT WATER PLANT POINTS LIST",
          "columns": "source_row_as_printed",
          "x_edges": [
            1700,
            2700
          ],
          "y_ranges": [
            [
              1445.2,
              1456.2
            ],
            [
              1459.1,
              1470.1
            ],
            [
              1472.9,
              1483.9
            ],
            [
              1486.9,
              1497.9
            ],
            [
              1500.8,
              1511.8
            ],
            [
              1514.6,
              1525.6
            ],
            [
              1528.5,
              1539.5
            ],
            [
              1542.3,
              1553.3
            ],
            [
              1556.2,
              1567.2
            ],
            [
              1570.0,
              1581.0
            ],
            [
              1583.9,
              1594.9
            ],
            [
              1597.7,
              1608.7
            ],
            [
              1611.7,
              1622.7
            ],
            [
              1625.6,
              1636.6
            ],
            [
              1639.4,
              1650.4
            ],
            [
              1653.3,
              1664.3
            ],
            [
              1667.1,
              1678.1
            ],
            [
              1681.0,
              1692.0
            ],
            [
              1695.1,
              1706.1
            ],
            [
              1709.3,
              1720.3
            ],
            [
              1723.5,
              1734.5
            ],
            [
              1737.8,
              1748.8
            ],
            [
              1752.1,
              1763.1
            ],
            [
              1766.3,
              1777.3
            ],
            [
              1780.5,
              1791.5
            ]
          ],
          "rows": [
            "NUMBER OF HEATING REQUESTS - X",
            "STEAM PRESSURE PSIG X IF GREATER THAN 20 PSIG (adj.)",
            "STEAM VALVE (V-1) POSITION COMMAND % X",
            "STEAM VALVE (V-2) POSITION COMMAND % X",
            "STEAM VALVE (V-3) POSITION COMMAND % X",
            "STEAM VALVE (V-4) POSITION COMMAND % X",
            "HEAT EXCHANGER (HX-B-1) DIFFERENTIAL PRESSURE FT. H2O X IF GREATER THAN 5 FT. H2O (adj.)",
            "HEAT EXCHANGER (HX-B-2) DIFFERENTIAL PRESSURE FT. H2O X IF GREATER THAN 5 FT. H2O (adj.)",
            "HEAT EXCHANGER (V-5) VALVE COMMAND - X",
            "HEAT EXCHAGNER (V-5) VALVE POSITION % X",
            "HEAT EXCHANGER (V-6) VALVE COMMAND - X",
            "HEAT EXCHANGER (V-6) VALVE POSITION % X",
            "HEATING HOT WATER LEAVING WATER TEMPERATURE °F X IF 10°F (adj.) GREATER THAN SETPOINT FOR MORE THAN 5 MINUTES (adj.)",
            "HEATING HOT WATER LEAVING WATER TEMPERATURE SETPOINT °F X",
            "HEATING HOT WATER RETURN WATER TEMPERATURE °F X",
            "PUMP DIFFERENTIAL PRESSURE SETPOINT FT. H2O X",
            "PUMP DIFFERENTIAL PRESSURE FT. H2O X",
            "HEATING HOT WATER PUMP (HWP-A-1) STATUS - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.)",
            "HEATING HOT WATER PUMP (HWP-A-1) ENABLE/DISABLE - X",
            "HEATING HOT WATER PUMP (HWP-A-1) SPEED HZ X",
            "HEATING HOT WATER PUMP (HWP-A-1) SPEED COMMAND HZ X",
            "HEATING HOT WATER PUMP (HWP-A-2) STATUS - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.)",
            "HEATING HOT WATER PUMP (HWP-A-2) ENABLE/DISABLE - X",
            "HEATING HOT WATER PUMP (HWP-A-2) SPEED HZ X",
            "HEATING HOT WATER PUMP (HWP-A-2) SPEED COMMAND HZ X"
          ],
          "row_reading_order": "left_to_right",
          "header_evidence": [
            {
              "bbox": [
                2100,
                1380,
                2440,
                1410
              ],
              "expected": "HEATING HOT WATER PLANT POINTS LIST"
            }
          ],
          "source_row_semantics": "Complete literal source-matrix row, including printed type marks and alarms. It is not an installed controller, terminal, wire, sensor or physical-I/O count."
        }
      ],
      "assertions": [],
      "point_scope": "The 180 printed rows are source-matrix facts, including source spelling and type-mark anomalies. They are not final physical BAS points, controllers, cards, terminals, cable, wiring, device counts, or a per-VAV expansion."
    },
    "controls_context": {
      "document_id": "07__vol2__061",
      "module_role": "Source-bounded M-501 operating-sequence clauses for the bid-alternate laboratory exhaust/heat-recovery system, custom AHU, VAV zones and heating-hot-water plant.",
      "tables": [],
      "assertions": [
        {
          "id": "m501-exhaust-n1",
          "page": 56,
          "bbox": [
            190,
            1118,
            1100,
            1143
          ],
          "expected": "a. FANS EF-3 AND EF-2 SHALL OPERATE IN A N-1 ARRANGEMENT AND BOTH FANS SHALL RUN SIMULTANEOUSLY.",
          "mode": "exact"
        },
        {
          "id": "m501-heat-recovery-modes",
          "page": 56,
          "bbox": [
            180,
            1415,
            700,
            1448
          ],
          "expected": "1. THE HEAT RECOVERY SYSTEM CONSISTS OF THREE MODES: a. HEAT PUMP BYPASS (DEFAULT) b. HEAT PUMP",
          "mode": "exact"
        },
        {
          "id": "m501-heat-recovery-lead-standby",
          "page": 56,
          "bbox": [
            180,
            1468,
            700,
            1510
          ],
          "expected": "a. THE PUMPS SHALL OPERATE IN A LEAD, STANDBY MODE, WITH THE LEAD PUMP SWITCHING ONCE PER WEEK. b. UPON FAILURE OF THE LEAD PUMP, THE STANDBY PUMP SHALL BE STARTED AND AN ALARM SENT. c. VARIABLE FREQUENCY DRIVE CONTROL",
          "mode": "exact"
        },
        {
          "id": "m501-heat-recovery-bypass",
          "page": 56,
          "bbox": [
            180,
            1574,
            700,
            1630
          ],
          "expected": "a. HEAT PUMP BYPASS MODE SHALL BE INITIATED WHEN ANY OF THE FOLLOWING OCCUR: • HEAT PUMP IS ENABLED BUT STATUS IS OFF. • HEAT PUMP IS DISABLED BUT STATUS IS ON. • CONDENSER LEAVING WATER TEMPERATURE (TTE-14) IS BELOW THE CONDENSER LEAVING WATER TEMPERATURE LOW LIMIT SETPOINT OF 35 DEG. F. (ADJ.) FOR MORE THAN 5 MINUTES.",
          "mode": "exact"
        },
        {
          "id": "m501-heat-recovery-heat-pump",
          "page": 56,
          "bbox": [
            180,
            1685,
            700,
            1720
          ],
          "expected": "a. HEAT PUMP MODE SHALL BE INITIATED WHEN ANY OF THE FOLLOWING OCCUR: • CONDENSER LEAVING WATER TEMPERATURE (TTE-14) IS ABOVE THE CONDENSER LEAVING WATER TEMPERATURE LOW LIMIT SETPOINT.",
          "mode": "exact"
        },
        {
          "id": "m501-ahu-occupancy",
          "page": 56,
          "bbox": [
            1200,
            890,
            2000,
            925
          ],
          "expected": "A. THE AIR HANDLING UNIT DOES NOT HAVE OCCUPANCY MODES AND SHALL RUN AT ALL TIMES TO PROVIDE MAKEUP AIR TO LABORARTORY SPACES. INDIVIDUAL ZONES SHALL HAVE THE ABILITY TO SET-UP AND SET-BACK TEMPERATURE SET POINTS BASED ON OCCUPANCY. REFER TO VARIABLE AIR VOLUME UNIT SEQUENCE OF OPERATIONS.",
          "mode": "exact"
        },
        {
          "id": "m501-ahu-supply-array",
          "page": 56,
          "bbox": [
            1200,
            960,
            2000,
            1015
          ],
          "expected": "A. ANY SEQUENCE OF OPERATION DESCRIBED HEREIN STARTING OR STOPPING THE FAN(S) SHALL SLOWLY RAMP UP/DOWN THE FAN(S) AT APPROXIMATELY 1 HZ/SECOND. B. START/STOP: 1. FANS SHALL RUN THROUGHOUT ALL MODES OF OPERATION AND A MINIMUM OF ONE FAN SHALL RUN AT ALL TIMES. C. THE SUPPLY ARRAY CONSISTS OF SIX FANS. THE FANS SHALL START AND STOP TO EQUALIZE RUNTIME. THE RUNTIME VARIABLE SHALL BE A MANUALLY",
          "mode": "exact"
        },
        {
          "id": "m501-ahu-static-pressure",
          "page": 56,
          "bbox": [
            1200,
            1110,
            2000,
            1195
          ],
          "expected": "D. STATIC PRESSURE SET-POINT 1. SUPPLY FAN ARRAY SHALL UTILIZE TWO STATIC PRESSURE SENSORS. SUPPLY FAN ARRAY SHALL MAINTAIN THE HIGHEST OF TWO STATIC PRESSURE SENSORS. 2. ACTIVE SUPPLY DUCT STATIC PRESSURE SETPOINT SHALL UTILIZE A TRIM AND RESPONSE PRESSURE RESET SCHEME EQUAL TO THE FOLLOWING: a. INITIAL LOW LIMIT FOR DUCT STATIC PRESSURE SETPOINT SHALL BE 1.0 IN. W.C. (ADJ.). LOW LIMIT SHALL BE DETERMINED DURING TESTING AND BALANCING. b. INITIAL HIGH LIMIT FOR THE DUCT STATIC PRESSURE SETPOINT SHALL BE 3.0 IN. W.C. (ADJ.). HIGH LIMIT SHALL BE DETERMINED DURING TESTING AND BALANCING.",
          "mode": "exact"
        },
        {
          "id": "m501-ahu-cooling",
          "page": 56,
          "bbox": [
            2000,
            925,
            2800,
            995
          ],
          "expected": "BID ALTERNATE #1: B. THE HEAT RECOVERY COIL SHALL BE THE SECOND STAGE OF COOLING. REFER TO HEAT RECOVERY SYSTEM DIAGRAM FOR SEQUENCE OF OPERATION. C. THE CHILLED WATER COIL SHALL BE THE SECOND STAGE OF COOLING. 1. WHEN THERE IS A CALL FOR SECOND STAGE OF COOLING, MODULATE THE CHILLED WATER VALVES (V-3 AND V-4) IN TANDEM TO MAINTAIN THE ACTIVE DISCHARGE AIR TEMPERATURE SETPONT. D. HEATING",
          "mode": "exact"
        },
        {
          "id": "m501-ahu-heating",
          "page": 56,
          "bbox": [
            2000,
            1008,
            2800,
            1060
          ],
          "expected": "2. THE HEAT RECOVERY COIL SHALL BE THE FIRST STAGE OF HEATING. REFER TO HEAT RECOVERY SYSTEM DIAGRAM FOR SEQUENCE OF OPERATION. 3. WHEN THERE IS A CALL FOR A SECOND STAGE OF HEATING, THE HEATING HOT WATER CONTROL VALVE (V-2) SHALL BE MODULATED TO MAINTAIN THE ACTIVE SUPPLY AIR TEMPERATURE SETPOINT.",
          "mode": "exact"
        },
        {
          "id": "m501-ahu-humidifier",
          "page": 56,
          "bbox": [
            2000,
            1080,
            2800,
            1170
          ],
          "expected": "A. OCCUPIED MODE 1. BAS SHALL ENABLE HUMIDIFIER OPERATION WHEN THE FOLLOWING OCCURS: a. OUTDOOR AIR TEMPERATURES ARE BELOW 35 DEG. F. (ADJ.) AND b. RETURN AIR RELATIVE HUMIDITY (HTE-1) FALLS BELOW THE ACTIVE RELATIVE HUMIDITY SETPOINT OF 30% RH (ADJ.) OR c. HUMIDIFIER IS MANUALLY SET TO OPERATE VIA REMOTE WORKSTATION. 2. BAS SHALL SEND MODULATING SIGNAL TO HUM-15 TO MAINTAIN ACTIVE RETURN AIR RELATIVE HUMIDITY SETPOINT OF 40% RH (ADJ.). 3. UPON PROOF OF FLOW VIA FLOW SWITCH (FS-1), BAS SHALL MODULATE STEAM VALVE (V-1) TO MAINTAIN ACTIVE RETURN AIR RELATIVE HUMIDITY SETPOINT.",
          "mode": "exact"
        },
        {
          "id": "m501-ahu-safety",
          "page": 56,
          "bbox": [
            2000,
            1190,
            2800,
            1320
          ],
          "expected": "A. ANY SAFETY CONTROLS SEQUENCES DESCRIBED HEREIN SHALL INITIATE AN ALARM. REFER TO POINTS LIST. B. RESET OF ANY SAFETY MODE SHALL RETURN AIR HANDLING UNIT TO LAST KNOWN MODE OF OPERATION. C. FAN SHUTDOWN MODE 1. FAN SHUTDOWN SAFETIES SHALL BE HARD-WIRED AND SHALL NOT DEPEND ON THE BAS SYSTEM OPERATION. 2. IF FAN SHUTDOWN MODE IS ACTIVATED THE FOLLOWING SHALL OCCUR: a. ALL SUPPLY AND RETURN FANS SHALL SHUTDOWN. b. CHILLED WATER VALVES (V-3 AND V-4) SHALL OPEN. c. HOT WATER PUMP (HWP-B) SHALL RUN. d. HOT WATER VALVE (V-2) SHALL OPEN TO N.O. POSITION. e. HUMIDIFIER VALVE (V-1) SHALL CLOSE AND HUMIDIFIER SHALL BE DISABLED. f. VENTILATION DAMPER (AE-3) SHALL CLOSE.",
          "mode": "exact"
        },
        {
          "id": "m501-ahu-return-array",
          "page": 56,
          "bbox": [
            1200,
            1330,
            2000,
            1400
          ],
          "expected": "A. ANY SEQUENCE OF OPERATION DESCRIBED HEREIN STARTING OR STOPPING THE FAN(S) SHALL SLOWLY RAMP UP/DOWN THE FAN(S) AT APPROXIMATELY 1 HZ/SECOND. B. START/STOP: 1. FANS SHALL RUN THROUGHOUT ALL MODES OF OPERATION AND A MINIMUM OF ONE FAN SHALL RUN AT ALL TIMES. C. THE RETURN ARRAY CONSISTS OF FOUR FANS. THE FANS SHALL START AND STOP TO EQUALIZE RUNTIME. THE RUNTIME VARIABLE SHALL BE A MANUALLY RESETTABLE VARIABLE ON THE GUI. 1. WITH ONE FAN RUNNING AT 55 HZ (ADJ.) AND A FURTHER INCREASE IN RETURN AIRFLOW IS REQUIRED, START THE FAN WITH THE LOWEST RUNTIME TO ITS",
          "mode": "exact"
        },
        {
          "id": "m501-ahu-dampers",
          "page": 56,
          "bbox": [
            1200,
            1490,
            2000,
            1590
          ],
          "expected": "DAMPER CONTROL A. RETURN AIR DAMPER 1. RETURN DAMPER (AE-2) SHALL MODULATE TO REVERSE TRACK THE VENTILATION AND ECONOMIZER DAMPERS. B. RELIEF AIR DAMPER 1. RELIEF DAMPER (AE-1) SHALL MODULATE TO MAINTAIN PRESSURE SETPOINT IN THE RETURN FAN PLENUM (PTE-2) AT OR BELOW 0.1\" W.C. (adj.). C. ECONOMIZER DAMPER 1. IF ANY SUPPLY FAN IS PROVEN ON, DAMPER (AE-4) SHALL MODULATE FROM 0-100% OPEN FOR DISCHARGE AIR TEMPERATURE CONTROL UNLESS UNIT IS OUTSIDE OF ECONOMIZER MODE IN WHICH CASE IT SHALL BE CLOSED. REFER TO SUPPLY AIR TEMPERATURE CONTROL SEQUENCE.",
          "mode": "exact"
        },
        {
          "id": "m501-vav-occupied",
          "page": 56,
          "bbox": [
            1700,
            1733,
            2050,
            1760
          ],
          "expected": "OCCUPIED MODE ZONE SHALL MAINTAIN THE OCCUPIED SETPOINT OF 72 DEG. F. (ADJ.) SHALL HAVE A 2 DEG. F. DEADBAND.",
          "mode": "exact"
        },
        {
          "id": "m501-vav-unoccupied",
          "page": 56,
          "bbox": [
            1700,
            1765,
            2050,
            1805
          ],
          "expected": "UNOCCUPIED MODE ZONE SHALL MAINTAIN THE UNOCCUPIED HEATING SETPOINT OF 62 DEG. (ADJ.) AND UNOCCUPIED COOLING SETPOINT OF 80 DEG. F. (ADJ.) BYPASS MODE",
          "mode": "exact"
        },
        {
          "id": "m501-vav-bypass",
          "page": 56,
          "bbox": [
            1700,
            1810,
            2050,
            1868
          ],
          "expected": "ZONE SHALL INDEX TO BYPASS MODE WHEN CURRENT MODE IS UNOCCUPIED AND AN OCCUPANT PRESSES THE OVERRIDE BUTTON ON THERMOSTAT OR OCCUPANCY SENSOR SENSES OCCUPANCY. ZONE SHALL MAINTAIN THE OCCUPIED HEATING AND COOLING SETPOINTS. BYPASS MODE SHALL BE ACTIVE 1 HOUR (ADJ.) AFTER OCCUPANCY IS SENSED BEFORE RETURNING TO UNOCCUPIED MODE.",
          "mode": "exact"
        },
        {
          "id": "m501-vav-cooling",
          "page": 56,
          "bbox": [
            2100,
            1733,
            2800,
            1805
          ],
          "expected": "ZONE TEMPERATURE CONTROL SEQUENCES SHALL BE THE THE SAME IN OCCUPIED, UNOCCUPIED, AND BYPASS MODES OF OPERATION. COOLING MODE: 1. IF THE ZONE TEMPERATURE RISES ABOVE THE ACTIVE ZONE TEMPERATURE SETPOINT BY THE TEMPERATURE DEADBAND OF 2 DEG. F. (ADJ.), THE VAV AIRFLOW SHALL VARY FROM THE MINIMUM AIRFLOW SETTING TO THE MAXIMUM AIRFLOW SETTING TO MAINTAIN ZONE TEMPERATURE.",
          "mode": "exact"
        },
        {
          "id": "m501-vav-heating",
          "page": 56,
          "bbox": [
            2100,
            1810,
            2800,
            1905
          ],
          "expected": "HEATING MODE: 1. IF THE ZONE TEMPERATURE FALLS BELOW THE ACTIVE ZONE TEMPERATURE SETPOINT AND THE TEMPERATURE DEADBAND OF 2 DEG. F. (ADJ.), THE TAB SHALL MAINTAIN THE MINIMUM AIRFLOW SETTING AND MODULATE THE REHEAT COIL VALVE FROM 0-100%. 2. IF THE REHEAT COIL VALVE IS AT 100% AND THE ZONE TEMPERATURE CONTINUES TO FALL, THE TAB AIRFLOW SHALL VARY FROM THE MINIMUM AIRFLOW SETTING TO THE MAXIMUM HEATING AIRFLOW SETTING AS REQUIRED TO MAINTAIN ZONE TEMPERATURE.",
          "mode": "exact"
        },
        {
          "id": "m501-vav-safety",
          "page": 56,
          "bbox": [
            2100,
            1930,
            2800,
            1980
          ],
          "expected": "SAFETY CONTROLS IF AIR HANDLING UNIT IS IN FAN SHUTDOWN MODE OF OPERATION, VAV DAMPERS SHALL CLOSE AND REHEAT COIL VALVES SHALL OPEN.",
          "mode": "exact"
        },
        {
          "id": "m501-hhw-description",
          "page": 56,
          "bbox": [
            770,
            1155,
            1180,
            1190
          ],
          "expected": "DESCRIPTION: A. THE VARIABLE VOLUME HEATING HOT WATER PLANT CONSISTS OF TWO REDUNDANT STEAM TO HOT WATER HEAT",
          "mode": "exact"
        },
        {
          "id": "m501-hhw-enable",
          "page": 56,
          "bbox": [
            770,
            1200,
            1180,
            1230
          ],
          "expected": "PLANT ENABLE/DISABLE A. THE PLANT SHALL INCLUDE AN ENABLING SCHEDULE THAT ALLOWS OPERATORS TO LOCK OUT THE PLANT DURING OFF-",
          "mode": "exact"
        },
        {
          "id": "m501-hhw-pumps",
          "page": 56,
          "bbox": [
            770,
            1350,
            1180,
            1430
          ],
          "expected": "PUMP CONTROL A. THE PUMPS SHALL BE LEAD/STANDBY ALTERNATED. THE LEAD/STANDBY POSITIONS OF EACH PUMP SHALL SWITCH ONCE A WEEK. 1. THE STANDBY PUMP SHALL FIRST BE STARTED AND PROVEN ON BEFORE FORMER LEAD EQUIPMENT IS CHANGED TO STANDBY AND SHUT OFF.",
          "mode": "exact"
        },
        {
          "id": "m501-hhw-temperature-reset",
          "page": 56,
          "bbox": [
            770,
            1795,
            1180,
            1935
          ],
          "expected": "A. THE HEAT EXCHANGERS SHALL BE LEAD/STANDBY ALTERNATED BY OPENING THE DEDICATED HOT WATER ISOLATION VALVE. THE LEAD/STANDBY POSITIONS OF EACH HEAT EXCHANGER SHALL SWITCH ONCE A WEEK. B. THE STEAM CONTROL VALVES SHALL MAINTAIN THE ACTIVE HEATING WATER SUPPLY TEMPERATURE SETPOINT BY GRADUALLY MODULATING THE ONE-THIRD AND TWO-THIRDS CAPACITY NORMALLY CLOSED TWO-WAY STEAM CONTROL VALVES SERVING EACH CONVERTER. a. THE ACTIVE HEATING WATER SUPPLY TEMPERATURE SETPOINT SHALL BE RESET FROM 120 DEG. F. TO 90 DEG. F. LINEARLY FROM OUTSIDE AIR TEMPERATURES OF 20 DEG. F. TO 50 DEG. F. RESPECTIVELY.",
          "mode": "exact"
        },
        {
          "id": "m501-hhw-safeties",
          "page": 56,
          "bbox": [
            770,
            1940,
            1180,
            2020
          ],
          "expected": "SAFETIES A. PROVIDE HIGH LIMIT TEMPERATURE SWITCHES IN EACH HEAT EXCHANGER DISCHARGE LINES WHICH SHALL DE-ENERGIZE THE OPERATING PUMP AND CLOSE THE STEAM CONTROL VALVES ON TEMPERATURES EXCEEDING THE SETPOINT OF 200 DEG. F. (adj.) FOR MORE THAN 2 MINUTES (adj.). EACH HIGH LIMIT TEMPERATURE SWITCH SHALL HAVE A MANUAL RESET. B. A MANUAL RESET IN THE BAS PANEL SHALL BE PROVIDED FOR",
          "mode": "exact"
        }
      ],
      "network_architecture": {
        "published_transport_and_resilience": [],
        "boundary": "M-501 and M-502 publish controls sequences and point matrices but do not publish a final BAS network topology, protocol transport, controller address list, I/O-card layout, terminal schedule or wiring diagram."
      },
      "sequence_inventory": [
        {
          "id": "laboratory-exhaust-fans",
          "sheet": "M-501",
          "assertion_ids": [
            "m501-exhaust-n1"
          ]
        },
        {
          "id": "heat-recovery-system",
          "sheet": "M-501",
          "assertion_ids": [
            "m501-heat-recovery-modes",
            "m501-heat-recovery-lead-standby",
            "m501-heat-recovery-bypass",
            "m501-heat-recovery-heat-pump"
          ]
        },
        {
          "id": "air-handling-unit",
          "sheet": "M-501",
          "assertion_ids": [
            "m501-ahu-occupancy",
            "m501-ahu-supply-array",
            "m501-ahu-static-pressure",
            "m501-ahu-cooling",
            "m501-ahu-heating",
            "m501-ahu-humidifier",
            "m501-ahu-safety",
            "m501-ahu-return-array",
            "m501-ahu-dampers"
          ]
        },
        {
          "id": "vav-zone",
          "sheet": "M-501",
          "assertion_ids": [
            "m501-vav-occupied",
            "m501-vav-unoccupied",
            "m501-vav-bypass",
            "m501-vav-cooling",
            "m501-vav-heating",
            "m501-vav-safety"
          ]
        },
        {
          "id": "heating-hot-water-plant",
          "sheet": "M-501",
          "assertion_ids": [
            "m501-hhw-description",
            "m501-hhw-enable",
            "m501-hhw-pumps",
            "m501-hhw-temperature-reset",
            "m501-hhw-safeties"
          ]
        }
      ],
      "control_boundaries": [
        "All setpoints marked adjustable remain adjustable as printed. The record does not turn schedule rows, diagrams or point-matrix templates into an installed sensor, actuator, damper, controller, terminal, wiring or address count."
      ]
    },
    "equipment_reconciliation": {
      "document_id": "07__vol2__061",
      "module_role": "Presentation registry for the complete literal M-601 schedule-row corpus. It does not manufacture clean installed equipment identities, placements or quantities from the schedules.",
      "tables": [],
      "ledger_mode": "literal_schedule_rows_v1",
      "schedule_counts": {
        "tables": 13,
        "rows": 36,
        "interpretation": "13 complete printed M-601 schedule tables and 36 literal schedule rows are retained. Blank, merged and vertical source headers are not converted to unprinted facts."
      },
      "control_valve_and_damper_schedule_status": {
        "control_valve_schedule": "No standalone control-valve schedule is published. M-601 VAV/fan-coil notes and M-501 sequences refer to BAS valves, but no tag/specification/quantity control-valve matrix is inferred.",
        "damper_actuator_schedule": "No standalone damper-actuator schedule is published. The record retains AHU damper point/sequence context without inventing actuator tags, manufacturer, torque, signal, fail action or quantities."
      },
      "source_boundary": "Schedule content is a source reference, not proof of plan placement/multiplicity or an installed equipment takeoff."
    },
    "point_applications": {
      "document_id": "07__vol2__061",
      "module_role": "Explicit application scopes for every M-502 literal BAS point-matrix row.",
      "tables": [],
      "ledger_mode": "literal_source_row_matrices_v1",
      "applications": [
        {
          "id": "ahu",
          "source_table": "M502-AHU",
          "ownership_scope": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed."
        },
        {
          "id": "bid-alt-2-exhaust",
          "source_table": "M502-BID-ALT-2-EXHAUST",
          "ownership_scope": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed."
        },
        {
          "id": "bid-alt-1-heat-recovery",
          "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
          "ownership_scope": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed."
        },
        {
          "id": "typical-vav-zone",
          "source_table": "M502-TYPICAL-VAV-ZONE",
          "ownership_scope": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed."
        },
        {
          "id": "heating-hot-water",
          "source_table": "M502-HEATING-HOT-WATER",
          "ownership_scope": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed."
        }
      ],
      "expanded_template_counts": {
        "source_rows": 180,
        "total": 180
      },
      "expanded_count_warning": "180 is the count of literal published source-matrix rows, including source spelling/type-mark anomalies. It is not an installed BAS point, controller, I/O, terminal, cable, sensor, damper or device total."
    },
    "supporting_evidence": {
      "document_id": "07__vol2__061",
      "module_role": "Explicit source limitations and corroboration boundaries for the supplied 71-page set.",
      "tables": [],
      "source_limitations": [
        "M-601 provides 13 literal schedule tables / 36 rows but does not publish a standalone control-valve or damper-actuator schedule. References to BAS-provided or operating valves/dampers are retained without invented tags/specifications/counts.",
        "M-502 provides 180 literal BAS matrix rows, including source template-like contexts and source spelling/type-mark anomalies. They are not a final physical I/O, device, controller-card, terminal, cable or wiring count.",
        "M-501 publishes rich operating sequences and M-502 publishes point matrices, but neither supplies final BAS network topology, protocol transport, device addresses, controller-card layouts or final field wiring.",
        "M-601 rows are source schedule references; this record does not infer plan placements, installed multiplicities, document-wide sensor/thermostat counts, or distance takeoff quantities.",
        "All 71 pages were visually reviewed using retained full-page Poppler renders. Every literal schedule/point row and bounded title/sequence assertion is independently checked against MuPDF and Poppler captures."
      ],
      "text_absence_assertions": [
        {
          "id": "rank07-no-control-valve-schedule-title",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25,
            26,
            27,
            28,
            29,
            30,
            31,
            32,
            33,
            34,
            35,
            36,
            37,
            38,
            39,
            40,
            41,
            42,
            43,
            44,
            45,
            46,
            47,
            48,
            49,
            50,
            51,
            52,
            53,
            54,
            55,
            56,
            57,
            58,
            59,
            60,
            61,
            62,
            63,
            64,
            65,
            66,
            67,
            68,
            69,
            70,
            71
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "CONTROL\\\\s+VALVE\\\\s+SCHEDULE"
          ],
          "visual_review_qualification": "Native-text absence is not engineering proof; paired visual review supports only the limited finding that there is no standalone schedule title with this wording."
        },
        {
          "id": "rank07-no-damper-actuator-schedule-title",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25,
            26,
            27,
            28,
            29,
            30,
            31,
            32,
            33,
            34,
            35,
            36,
            37,
            38,
            39,
            40,
            41,
            42,
            43,
            44,
            45,
            46,
            47,
            48,
            49,
            50,
            51,
            52,
            53,
            54,
            55,
            56,
            57,
            58,
            59,
            60,
            61,
            62,
            63,
            64,
            65,
            66,
            67,
            68,
            69,
            70,
            71
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "DAMPER\\\\s+ACTUATOR\\\\s+SCHEDULE"
          ],
          "visual_review_qualification": "Native-text absence is not engineering proof; paired visual review supports only the limited finding that there is no standalone schedule title with this wording."
        }
      ]
    }
  },
  "module_sha256": {
    "metadata": "2eaa0e826467602695b93805f0f3ef2403150d62dc9c6f153504640666e27f1c",
    "schedules": "cb4ab4aac8f1d96456a0229ca070fc38349f6aff8e4f863f3855d212967ad553",
    "points": "58ce5045c395b39ea9958d735c69caebb893ea160994df46388e5a17be9507fc",
    "controls_context": "4c072074ed1b0ed1f53b188019217f1faee02b0edb289547326c33764b4eed7b",
    "equipment_reconciliation": "3a0ddac0d99bc428fceaf53e85f925a9c7735fc10ca514c4ce9f0b593fe301c5",
    "point_applications": "50dab05a051e9e2ad93d0e485eb76368e03ecf5662d8bab9df41422b747779b7",
    "supporting_evidence": "47010548e936a5e90f7433cb50c21dfa50017e9e5c5f1e1f37c44f1adde53fd9"
  },
  "module_source_sha256": {
    "metadata": {
      "metadata_rank07": "2eaa0e826467602695b93805f0f3ef2403150d62dc9c6f153504640666e27f1c"
    },
    "schedules": {
      "schedules_m601": "cb4ab4aac8f1d96456a0229ca070fc38349f6aff8e4f863f3855d212967ad553"
    },
    "points": {
      "points_m502": "58ce5045c395b39ea9958d735c69caebb893ea160994df46388e5a17be9507fc"
    },
    "controls_context": {
      "controls_sequences": "4c072074ed1b0ed1f53b188019217f1faee02b0edb289547326c33764b4eed7b"
    },
    "equipment_reconciliation": {
      "equipment_reconciliation_rank07": "3a0ddac0d99bc428fceaf53e85f925a9c7735fc10ca514c4ce9f0b593fe301c5"
    },
    "point_applications": {
      "point_applications_rank07": "50dab05a051e9e2ad93d0e485eb76368e03ecf5662d8bab9df41422b747779b7"
    },
    "supporting_evidence": {
      "supporting_evidence_rank07": "47010548e936a5e90f7433cb50c21dfa50017e9e5c5f1e1f37c44f1adde53fd9"
    }
  },
  "equipment_inventory": [
    {
      "id": "M601-CUSTOM-OUTDOOR-AHU/1",
      "source_table": "M601-CUSTOM-OUTDOOR-AHU",
      "source_row": 1,
      "source_page": 58,
      "row_bbox": [
        200,
        313,
        2750,
        340
      ],
      "literal_schedule_row_as_printed": "AHU-A HAAKON 66,100 60,000 18,000 4 2x2 DIRECT 460/3 15 1,750 1 1.75 5.3 1750 42,000 84X102 1,258 0.25 35,000 60X120 738 0.1 25,000 42X120 763 0.1 PLEATED 24x24x2 (15) MERV-8 PLEATED 24x24x2 (30) MERV-8 2 60 0.4 30% PG 6 2 7 494 156.1 15.9 0.14 285.8 46.0 41.6/ 51.6 55.6/ 793.8 53.8 41.6/ 59.3 80.0/ 66.7 66.7 67.0 80.9/ 66.5 79.9/ 78.3 77.8/ 1,092.6 979.3 67.0 80.9/ 61.4 66.1/ 47.8 33.0/ WATER 6 1 10 499 1,225.7 60.4 41.6/ 100.0 95.3 120.0/ 9.8 0.1 WATER 6 8 10 499 2904.6 1967.6 362 67.0 81.0/ 50.5 51.0/ 58.0 42.0/ 17.0 0.9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-CUSTOM-AHU-CONT/1",
      "source_table": "M601-CUSTOM-AHU-CONT",
      "source_row": 1,
      "source_page": 58,
      "row_bbox": [
        200,
        561,
        1000,
        578
      ],
      "literal_schedule_row_as_printed": "AHU-A 6 3X3 DIRECT 480/3 20 1,750 2.5 6.2 14.5 1,750 PLEATED (6) 12x24x12 13",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-BID-ALT-1-CUSTOM-OUTDOOR-HEAT-RECOVERY/1",
      "source_table": "M601-BID-ALT-1-CUSTOM-OUTDOOR-HEAT-RECOVERY",
      "source_row": 1,
      "source_page": 58,
      "row_bbox": [
        1000,
        728,
        2750,
        745
      ],
      "literal_schedule_row_as_printed": "HRU-A HAAKON 14,350 18,000 30% PG 6 6 12 152.4 20.6 0.12 284.7 68.0/53.5 150.0 51.6/55.6 67.5 67.5 75.0/78.5 150.0 78.7/77.8 633.5 68.0/35.8 150.0 33.0/41.8 893.4 75.0/120.9 150.0 122.0/109.6",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-HUMIDIFIER/1",
      "source_table": "M601-HUMIDIFIER",
      "source_row": 1,
      "source_page": 58,
      "row_bbox": [
        1100,
        928,
        2750,
        941
      ],
      "literal_schedule_row_as_printed": "HUM-A DRISTEEM STS-400 ULTRASORB MP STEAM TO STEAM 950 DI 464.2 495.0 464.2 12.0 140x126 42,000 18,000 -20.0/80.0 68.0/40.0 60.0/38.0 60.0/52.0 489.8 6 120/1 3 20",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-BID-ALT-1-WATER-TO-WATER-HEAT-PUMP-CHILLER/1",
      "source_table": "M601-BID-ALT-1-WATER-TO-WATER-HEAT-PUMP-CHILLER",
      "source_row": 1,
      "source_page": 58,
      "row_bbox": [
        1300,
        1087,
        2750,
        1100
      ],
      "literal_schedule_row_as_printed": "WWHP-A MULTISTACK (3)MSH020 5,600 56x32x67 6 R-454B 54.0 30% PG 151.5 16.2 33.0/42.0 41.8/33.0 30% PG 151.5 9.0 109.0/122.0 69.3/80.0 480/3 128 150 22",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-SHELL-AND-TUBE-HEAT-EXCHANGER/1",
      "source_table": "M601-SHELL-AND-TUBE-HEAT-EXCHANGER",
      "source_row": 1,
      "source_page": 58,
      "row_bbox": [
        300,
        1243,
        1450,
        1258
      ],
      "literal_schedule_row_as_printed": "HX-A-1 TACO E10208-S 415 2 10 4 STEAM 3256.8 12 WATER 3093.0 250 95/120 1.6",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-SHELL-AND-TUBE-HEAT-EXCHANGER/2",
      "source_table": "M601-SHELL-AND-TUBE-HEAT-EXCHANGER",
      "source_row": 2,
      "source_page": 58,
      "row_bbox": [
        300,
        1258,
        1450,
        1272
      ],
      "literal_schedule_row_as_printed": "HX-A-2 TACO E10208-S 415 2 10 4 STEAM 3256.8 12 WATER 3093.0 250 95/120 1.6",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-HYDRONIC-PUMPS/1",
      "source_table": "M601-HYDRONIC-PUMPS",
      "source_row": 1,
      "source_page": 58,
      "row_bbox": [
        1460,
        1255,
        2750,
        1268
      ],
      "literal_schedule_row_as_printed": "GWP-A-1 TACO KS3011D HEAT RECOVERY - CONDENSER 3 INLINE 30% PG @ 30°F 9.5 150 90 68 7.5 1,760 5.2 480/3 11 20 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-HYDRONIC-PUMPS/2",
      "source_table": "M601-HYDRONIC-PUMPS",
      "source_row": 2,
      "source_page": 58,
      "row_bbox": [
        1460,
        1268,
        2750,
        1281
      ],
      "literal_schedule_row_as_printed": "GWP-A-2 TACO KS3011D HEAT RECOVERY - CONDENSER 3 INLINE 30% PG @ 30°F 9.5 150 90 68 7.5 1,760 5.2 480/3 11 20 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-HYDRONIC-PUMPS/3",
      "source_table": "M601-HYDRONIC-PUMPS",
      "source_row": 3,
      "source_page": 58,
      "row_bbox": [
        1460,
        1281,
        2750,
        1294
      ],
      "literal_schedule_row_as_printed": "GWP-B-1 TACO KV2009D HEAT RECOVERY - EVAPORATOR 2 INLINE 30% PG @ 30°F 9.0 150 70 71 5.0 1,760 3.9 480/3 7.6 20 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-HYDRONIC-PUMPS/4",
      "source_table": "M601-HYDRONIC-PUMPS",
      "source_row": 4,
      "source_page": 58,
      "row_bbox": [
        1460,
        1294,
        2750,
        1307
      ],
      "literal_schedule_row_as_printed": "GWP-B-2 TACO KV2009D HEAT RECOVERY - EVAPORATOR 2 INLINE 30% PG @ 30°F 9.0 150 70 71 5.0 1,760 3.9 480/3 7.6 20 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-HYDRONIC-PUMPS/5",
      "source_table": "M601-HYDRONIC-PUMPS",
      "source_row": 5,
      "source_page": 58,
      "row_bbox": [
        1460,
        1307,
        2750,
        1320
      ],
      "literal_schedule_row_as_printed": "HWP-A-1 TACO KV4007D HEATING HOT WATER 4 INLINE WATER @ 120°F 6.6 250 40 81 5.0 1,760 3.1 480/3 7.6 20 1",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-HYDRONIC-PUMPS/6",
      "source_table": "M601-HYDRONIC-PUMPS",
      "source_row": 6,
      "source_page": 58,
      "row_bbox": [
        1460,
        1320,
        2750,
        1333
      ],
      "literal_schedule_row_as_printed": "HWP-A-2 TACO KV4007D HEATING HOT WATER 4 INLINE WATER @ 120°F 6.6 250 40 81 5.0 1,760 3.1 480/3 7.6 20 1",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-HYDRONIC-PUMPS/7",
      "source_table": "M601-HYDRONIC-PUMPS",
      "source_row": 7,
      "source_page": 58,
      "row_bbox": [
        1460,
        1333,
        2750,
        1347
      ],
      "literal_schedule_row_as_printed": "HWP-B-1 TACO 2400-60 HEATING HOT WATER - AHU COIL 2 INLINE WATER @ 120°F - 25 10 - 1/6 1,760 - 120/1 4.4 20 -",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-BID-ALT-2-EXHAUST-FANS/1",
      "source_table": "M601-BID-ALT-2-EXHAUST-FANS",
      "source_row": 1,
      "source_page": 58,
      "row_bbox": [
        500,
        1405,
        1500,
        1418
      ],
      "literal_schedule_row_as_printed": "EF-2 GREENHECK VK-CD 1,325 DIRECT 30 1,770 18,000 3.0 26.1 208/3 80 120",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-BID-ALT-2-EXHAUST-FANS/2",
      "source_table": "M601-BID-ALT-2-EXHAUST-FANS",
      "source_row": 2,
      "source_page": 58,
      "row_bbox": [
        500,
        1418,
        1500,
        1430
      ],
      "literal_schedule_row_as_printed": "EF-3 GREENHECK VK-CD 1,325 DIRECT 30 1,770 18,000 3.0 26.1 480/3 40 60",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-EXPANSION-TANKS/1",
      "source_table": "M601-EXPANSION-TANKS",
      "source_row": 1,
      "source_page": 58,
      "row_bbox": [
        1520,
        1475,
        2750,
        1488
      ],
      "literal_schedule_row_as_printed": "ET-A TACO CBX84-125 BLADDER 150 HEATING HOT WATER WATER 500 125 120 45 5.0 22 12 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-EXPANSION-TANKS/2",
      "source_table": "M601-EXPANSION-TANKS",
      "source_row": 2,
      "source_page": 58,
      "row_bbox": [
        1520,
        1488,
        2750,
        1501
      ],
      "literal_schedule_row_as_printed": "ET-B TACO CBX84-125 BLADDER 150 HEAT RECOVERY - EVAPORATOR 30% PG 300 125 120 40 5.9 22 12 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-EXPANSION-TANKS/3",
      "source_table": "M601-EXPANSION-TANKS",
      "source_row": 3,
      "source_page": 58,
      "row_bbox": [
        1520,
        1501,
        2750,
        1515
      ],
      "literal_schedule_row_as_printed": "ET-C TACO CBX84-125 BLADDER 150 HEAT RECOVERY - CONDENSER 30% PG 250 125 150 35 4.9 22 12 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-AIR-DIRT-SEPARATORS/1",
      "source_table": "M601-AIR-DIRT-SEPARATORS",
      "source_row": 1,
      "source_page": 58,
      "row_bbox": [
        600,
        1545,
        1500,
        1558
      ],
      "literal_schedule_row_as_printed": "AS-A TACO 4905AR 130 HEATING HOT WATER 250 1.9 5 1",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-AIR-DIRT-SEPARATORS/2",
      "source_table": "M601-AIR-DIRT-SEPARATORS",
      "source_row": 2,
      "source_page": 58,
      "row_bbox": [
        600,
        1558,
        1500,
        1571
      ],
      "literal_schedule_row_as_printed": "AS-B TACO 4004AR 380 HEAT RECOVERY - CONDENSER 150 1.7 4 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-AIR-DIRT-SEPARATORS/3",
      "source_table": "M601-AIR-DIRT-SEPARATORS",
      "source_row": 3,
      "source_page": 58,
      "row_bbox": [
        600,
        1571,
        1500,
        1585
      ],
      "literal_schedule_row_as_printed": "AS-C TACO 4904AR 130 HEAT RECOVERY - EVAPORATOR 150 1.7 4 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-STEAM-TRAPS/1",
      "source_table": "M601-STEAM-TRAPS",
      "source_row": 1,
      "source_page": 58,
      "row_bbox": [
        700,
        1721,
        1500,
        1734
      ],
      "literal_schedule_row_as_printed": "TP-1 SPIRAX SARCO FT-15 HX-A-1 & -2 F&T 1-1/2\" 10 6,600 0.50",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-STEAM-TRAPS/2",
      "source_table": "M601-STEAM-TRAPS",
      "source_row": 2,
      "source_page": 58,
      "row_bbox": [
        700,
        1734,
        1500,
        1748
      ],
      "literal_schedule_row_as_printed": "TP-2 SPIRAX SARCO FT-15 HUM-A F&T 3/4\" 10 1,000 0.22",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/1",
      "source_table": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS",
      "source_row": 1,
      "source_page": 58,
      "row_bbox": [
        1600,
        1649,
        2750,
        1662
      ],
      "literal_schedule_row_as_printed": "VAV-A PRICE SDV 6 200 200 75 5.5 2 60/85 120/98 0.5 0.1 0.1 24 - 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/2",
      "source_table": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS",
      "source_row": 2,
      "source_page": 58,
      "row_bbox": [
        1600,
        1662,
        2750,
        1675
      ],
      "literal_schedule_row_as_printed": "VAV-B PRICE SDV 6 200 200 75 7.7 3 60/95 120/98 0.8 0.2 0.1 24 - 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/3",
      "source_table": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS",
      "source_row": 3,
      "source_page": 58,
      "row_bbox": [
        1600,
        1675,
        2750,
        1688
      ],
      "literal_schedule_row_as_printed": "VAV-C PRICE SDV 6 300 300 100 8.2 2 60/85 120/98 0.8 0.1 0.2 25 - 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/4",
      "source_table": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS",
      "source_row": 4,
      "source_page": 58,
      "row_bbox": [
        1600,
        1688,
        2750,
        1701
      ],
      "literal_schedule_row_as_printed": "VAV-D PRICE SDV 6 300 300 100 11.5 3 60/95 120/100 1.0 0.4 0.2 25 - 1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/5",
      "source_table": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS",
      "source_row": 5,
      "source_page": 58,
      "row_bbox": [
        1600,
        1701,
        2750,
        1714
      ],
      "literal_schedule_row_as_printed": "VAV-E PRICE SDV 10 600 600 225 16.4 3 60/85 120/88 1.0 0.2 0.3 - - 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/6",
      "source_table": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS",
      "source_row": 6,
      "source_page": 58,
      "row_bbox": [
        1600,
        1714,
        2750,
        1727
      ],
      "literal_schedule_row_as_printed": "VAV-F PRICE SDV 10 600 600 225 22.8 3 60/95 120/98 2.0 0.7 0.2 - - 1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/7",
      "source_table": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS",
      "source_row": 7,
      "source_page": 58,
      "row_bbox": [
        1600,
        1727,
        2750,
        1740
      ],
      "literal_schedule_row_as_printed": "VAV-G PRICE SDV 10 800 800 250 21.7 2 60/85 120/97 2.0 1.2 0.3 - - 1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/8",
      "source_table": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS",
      "source_row": 8,
      "source_page": 58,
      "row_bbox": [
        1600,
        1740,
        2750,
        1753
      ],
      "literal_schedule_row_as_printed": "VAV-H PRICE SDV 10 800 800 250 30.4 4 60/95 120/91 2.0 0.5 0.4 - - 1,2,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/9",
      "source_table": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS",
      "source_row": 9,
      "source_page": 58,
      "row_bbox": [
        1600,
        1753,
        2750,
        1766
      ],
      "literal_schedule_row_as_printed": "VAV-I PRICE SDV 12 1200 1200 400 39.0 4 60/90 120/83 2.0 0.3 0.4 - - 1,2,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/10",
      "source_table": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS",
      "source_row": 10,
      "source_page": 58,
      "row_bbox": [
        1600,
        1766,
        2750,
        1779
      ],
      "literal_schedule_row_as_printed": "VAV-J PRICE SDV 6 150 150 75 N/A N/A N/A N/A 0 N/A N/A 21 - 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/11",
      "source_table": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS",
      "source_row": 11,
      "source_page": 58,
      "row_bbox": [
        1600,
        1779,
        2750,
        1792
      ],
      "literal_schedule_row_as_printed": "VAV-K PRICE SDV 6 300 300 100 N/A N/A N/A N/A 0 N/A N/A 26 - 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-FAN-COIL-UNITS/1",
      "source_table": "M601-FAN-COIL-UNITS",
      "source_row": 1,
      "source_page": 58,
      "row_bbox": [
        1700,
        1964,
        2750,
        1976
      ],
      "literal_schedule_row_as_printed": "FCU-A DAIKIN FCHH208 DIRECT PSC 667 0.0 WATER 4 22.3 16.7 2.5 57.1/56.4 60.0 3.5 120/1 1.8 20",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    }
  ],
  "point_application_ledger": [
    {
      "id": "ahu/1",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 1,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        118.9,
        1660,
        129.9
      ],
      "literal_source_row_as_printed": "OPERATING MODE - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/2",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 2,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        132.7,
        1660,
        143.7
      ],
      "literal_source_row_as_printed": "OUTDOOR AIR TEMPERATURE (GLOBAL) °F X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/3",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 3,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        146.6,
        1660,
        157.6
      ],
      "literal_source_row_as_printed": "OUTDOOR AIR RELATIVE HUMIDITY (GLOBAL) % RH X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/4",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 4,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        160.6,
        1660,
        171.6
      ],
      "literal_source_row_as_printed": "OUTDOOR AIR ENTHALPY (GLOBAL) BTU/LB X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/5",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 5,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        174.9,
        1660,
        185.9
      ],
      "literal_source_row_as_printed": "RETURN STATIC PRESSURE (PTE-1) IN. W.C. X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/6",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 6,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        189.2,
        1660,
        200.2
      ],
      "literal_source_row_as_printed": "RETURN AIR RELATIVE HUMIDITY (HTE-1) % RH X IF LESS THAN 30% OR GREATER THAN 60% RELATIVE HUMIDITY FOR MORE THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/7",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 7,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        203.6,
        1660,
        214.6
      ],
      "literal_source_row_as_printed": "RETURN AIR RELATIVE HUMIDITY SETPOINT (HTE-1) % RH X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/8",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 8,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        218.0,
        1660,
        229.0
      ],
      "literal_source_row_as_printed": "RETURN AIR TEMPERATURE (TTE-1) °F X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/9",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 9,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        232.4,
        1660,
        243.4
      ],
      "literal_source_row_as_printed": "RETURN AIR ENTHALPY BTU/LB X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/10",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 10,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        246.5,
        1660,
        257.5
      ],
      "literal_source_row_as_printed": "RETURN AIR LOW PRESSURE SWITCH STATUS (LPS-1) - X IF ACTIVE.",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/11",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 11,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        260.2,
        1660,
        271.2
      ],
      "literal_source_row_as_printed": "RETURN FAN (RF-1) STATUS (CS-2) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/12",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 12,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        273.9,
        1660,
        284.9
      ],
      "literal_source_row_as_printed": "RETURN FAN (RF-1) ENABLE/DISABLE COMMAND - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/13",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 13,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        287.6,
        1660,
        298.6
      ],
      "literal_source_row_as_printed": "RETURN FAN (RF-1) SPEED HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/14",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 14,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        301.3,
        1660,
        312.3
      ],
      "literal_source_row_as_printed": "RETURN FAN (RF-1) SPEED COMMAND HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/15",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 15,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        314.2,
        1660,
        325.2
      ],
      "literal_source_row_as_printed": "RETURN FAN (RF-2) STATUS (CS-3) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/16",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 16,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        327.1,
        1660,
        338.1
      ],
      "literal_source_row_as_printed": "RETURN FAN (RF-2) ENABLE/DISABLE COMMAND - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/17",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 17,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        341.0,
        1660,
        352.0
      ],
      "literal_source_row_as_printed": "RETURN FAN (RF-2) SPEED HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/18",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 18,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        353.9,
        1660,
        364.9
      ],
      "literal_source_row_as_printed": "RETURN FAN (RF-2) SPEED COMMAND HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/19",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 19,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        365.6,
        1660,
        376.6
      ],
      "literal_source_row_as_printed": "RETURN FAN (RF-3) STATUS (CS-4) - X IF 5 DEG. F. LESS OR GREATER THAN ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/20",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 20,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        377.1,
        1660,
        388.1
      ],
      "literal_source_row_as_printed": "RETURN FAN (RF-3) ENABLE/DISABLE COMMAND - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/21",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 21,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        390.1,
        1660,
        401.1
      ],
      "literal_source_row_as_printed": "RETURN FAN (RF-3) SPEED HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/22",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 22,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        402.7,
        1660,
        413.7
      ],
      "literal_source_row_as_printed": "RETURN FAN (RF-3) SPEED COMMAND HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/23",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 23,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        415.7,
        1660,
        426.7
      ],
      "literal_source_row_as_printed": "RETURN FAN (RF-4) STATUS (CS-5) - X IF 5 DEG. F. LESS OR GREATER THAN ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/24",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 24,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        430.3,
        1660,
        441.3
      ],
      "literal_source_row_as_printed": "RETURN FAN (RF-4) ENABLE/DISABLE COMMAND - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/25",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 25,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        444.1,
        1660,
        455.1
      ],
      "literal_source_row_as_printed": "RETURN FAN (RF-4) SPEED HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/26",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 26,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        457.0,
        1660,
        468.0
      ],
      "literal_source_row_as_printed": "RETURN FAN (RF-4) SPEED COMMAND HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/27",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 27,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        469.0,
        1660,
        480.0
      ],
      "literal_source_row_as_printed": "RETURN AIRFLOW (AFM-1) CFM X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/28",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 28,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        482.0,
        1660,
        493.0
      ],
      "literal_source_row_as_printed": "RETURN HIGH PRESSURE SWITCH (HPS-1) - X IF ACTIVE.",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/29",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 29,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        495.8,
        1660,
        506.8
      ],
      "literal_source_row_as_printed": "RELIEF PRESSURE SETPOINT (PTE-2) IN. W.C. X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/30",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 30,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        509.70000000000005,
        1660,
        520.7
      ],
      "literal_source_row_as_printed": "RELIEF PRESSURE (PTE-2) IN. W.C. X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/31",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 31,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        523.5,
        1660,
        534.5
      ],
      "literal_source_row_as_printed": "SUPPLY LOW PRESSURE SWITCH (LPS-2) - X IF ACTIVE.",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/32",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 32,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        537.4,
        1660,
        548.4
      ],
      "literal_source_row_as_printed": "RELIEF AIR DAMPER POSITION COMMAND (AE-1) % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/33",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 33,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        551.2,
        1660,
        562.2
      ],
      "literal_source_row_as_printed": "RETURN AIR DAMPER POSITION COMMAND (AE-2) % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/34",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 34,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        565.1,
        1660,
        576.1
      ],
      "literal_source_row_as_printed": "ECONOMIZER DAMPER POSITION COMMAND (AE-4) % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/35",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 35,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        577.7,
        1660,
        588.7
      ],
      "literal_source_row_as_printed": "VENTILATION DAMPER POSITION COMMAND (AE-3) % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/36",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 36,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        590.2,
        1660,
        601.2
      ],
      "literal_source_row_as_printed": "VENTILATION AIRFLOW (AFM-2) CFM X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/37",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 37,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        604.1,
        1660,
        615.1
      ],
      "literal_source_row_as_printed": "MIXED AIR TEMPERATURE (TTE-3) °F X ALARM IF LESS THAN 32 DEG. F. (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/38",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 38,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        617.9,
        1660,
        628.9
      ],
      "literal_source_row_as_printed": "PRE-FILTER DIFFERENTIAL PRESSURE (DPTE-3) IN. W.C. X ALARM IF GREATER THAN 0.5 IN. W.C.",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/39",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 39,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        631.6,
        1660,
        642.6
      ],
      "literal_source_row_as_printed": "HWP-B STATUS (CS-1) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/40",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 40,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        645.3,
        1660,
        656.3
      ],
      "literal_source_row_as_printed": "HWP-B ENABLE/DISABLE COMMAND - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/41",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 41,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        659.2,
        1660,
        670.2
      ],
      "literal_source_row_as_printed": "HEATING COIL VALVE POSITION COMMAND (V-2) % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/42",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 42,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        672.9,
        1660,
        683.9
      ],
      "literal_source_row_as_printed": "HEATING COIL LEAVING AIR TEMPERATURE (TTE-4) °F X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/43",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 43,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        685.6,
        1660,
        696.6
      ],
      "literal_source_row_as_printed": "HEATING COIL LEAVING AIR TEMPERATURE SETPOINT (TTE-4) °F X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/44",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 44,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        698.8,
        1660,
        709.8
      ],
      "literal_source_row_as_printed": "LOW LIMIT AIR TEMPERATURE SENSOR (LLT-1) - X ALARM IF ACTIVE",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/45",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 45,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        712.7,
        1660,
        723.7
      ],
      "literal_source_row_as_printed": "HUMIDIFIER (HUM-A) STATUS - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/46",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 46,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        727.5,
        1660,
        738.5
      ],
      "literal_source_row_as_printed": "HUMIDIFIER (HUM-A) ENABLE/DISABLE COMMAND - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/47",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 47,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        742.4,
        1660,
        753.4
      ],
      "literal_source_row_as_printed": "HUMIDIFIER VALVE (V-1) COMMAND % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/48",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 48,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        756.2,
        1660,
        767.2
      ],
      "literal_source_row_as_printed": "HUMIDIFIER FLOW SWITCH STATUS (FS-1) - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/49",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 49,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        770.1,
        1660,
        781.1
      ],
      "literal_source_row_as_printed": "DISCHARGE RELATIVE HUMIDITY (HTE-2) % RH X IF GREATER THAN 90% RH (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/50",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 50,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        783.9,
        1660,
        794.9
      ],
      "literal_source_row_as_printed": "COOLING COIL DISCHARGE AIR TEMPERATURE (TTE-6) °F X IF LESS THAN OR GREATER THAN ACTIVE COOLING SETPOINT BY 2 DEG. F. FOR MORE THAN 10 MINUTES",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/51",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 51,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        797.8,
        1660,
        808.8
      ],
      "literal_source_row_as_printed": "COOLING COIL VALVE (V-3) COMMAND % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/52",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 52,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        811.6,
        1660,
        822.6
      ],
      "literal_source_row_as_printed": "COOLING COIL VALVE (V-4) COMMAND % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/53",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 53,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        825.5,
        1660,
        836.5
      ],
      "literal_source_row_as_printed": "COOLING COIL DIFFERENTIAL PRESSURE (DPTE-4) IN. W.C. X IF GREATER THAN 1.0 IN. W.C. (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/54",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 54,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        839.3,
        1660,
        850.3
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-1) STATUS (CS-6) - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/55",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 55,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        852.3,
        1660,
        863.3
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-1) ENABLE/DISABLE COMMAND - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/56",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 56,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        865.3,
        1660,
        876.3
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-1) SPEED % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/57",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 57,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        879.2,
        1660,
        890.2
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-1) SPEED COMMAND - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/58",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 58,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        893.0,
        1660,
        904.0
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-2) STATUS (CS-7) °F X IF 5 DEG. F. LESS OR GREATER THAN ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/59",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 59,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        906.9,
        1660,
        917.9
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-2) ENABLE/DISABLE COMMAND °F X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/60",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 60,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        920.7,
        1660,
        931.7
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-2) SPEED °F X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/61",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 61,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        934.6,
        1660,
        945.6
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-2) SPEED SETPOINT COMMAND - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/62",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 62,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        948.4,
        1660,
        959.4
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-3) STATUS (CS-8) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/63",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 63,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        962.3,
        1660,
        973.3
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-3) ENABLE/DISABLE COMMAND - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/64",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 64,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        976.1,
        1660,
        987.1
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-3) SPEED HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/65",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 65,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        990.1,
        1660,
        1001.1
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-3) SPEED COMMAND HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/66",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 66,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1004.0,
        1660,
        1015.0
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-4) STATUS (CS-9) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/67",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 67,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1017.8,
        1660,
        1028.8
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-4) ENABLE/DISABLE COMMAND - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/68",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 68,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1031.7,
        1660,
        1042.7
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-4) SPEED HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/69",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 69,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1044.5,
        1660,
        1055.5
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-4) SPEED SETPOINT COMMAND HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/70",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 70,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1059.4,
        1660,
        1070.4
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-4) STATUS (CS-10) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/71",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 71,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1073.2,
        1660,
        1084.2
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-5) ENABLE/DISABLE COMMAND - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/72",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 72,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1087.1,
        1660,
        1098.1
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-5) SPEED HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/73",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 73,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1100.9,
        1660,
        1111.9
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-5) SPEED SETPOINT COMMAND HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/74",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 74,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1114.9,
        1660,
        1125.9
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-6) STATUS (CS-11) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/75",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 75,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1128.8,
        1660,
        1139.8
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-6) ENABLE/DISABLE COMMAND - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/76",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 76,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1142.6,
        1660,
        1153.6
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-6) SPEED HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/77",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 77,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1156.5,
        1660,
        1167.5
      ],
      "literal_source_row_as_printed": "SUPPLY FAN (SF-6) SPEED SETPOINT COMMAND HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/78",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 78,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1170.3,
        1660,
        1181.3
      ],
      "literal_source_row_as_printed": "SUPPLY AIRFLOW (AFM-4) CFM X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/79",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 79,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1184.2,
        1660,
        1195.2
      ],
      "literal_source_row_as_printed": "FINAL FILTER DIFFERENTIAL PRESSURE (DPTE-5) IN. W.C. X IF GREATER THAN 1.0 IN. W.C. (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/80",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 80,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1198.0,
        1660,
        1209.0
      ],
      "literal_source_row_as_printed": "SUPPLY AIR HIGH PRESSURE SENSOR STATUS (HPS-2) - X IF ACTIVE.",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/81",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 81,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1211.9,
        1660,
        1222.9
      ],
      "literal_source_row_as_printed": "SUPPLY AIR TEMPERATURE (TTE-7) °F X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/82",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 82,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1225.7,
        1660,
        1236.7
      ],
      "literal_source_row_as_printed": "SUPPLY AIR TEMPERATURE SETPOINT (TTE-7) °F X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/83",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 83,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1239.7,
        1660,
        1250.7
      ],
      "literal_source_row_as_printed": "HIGH LIMIT DISCHARGE RELATIVE HUMIDITY STATUS (HTE-2) - X IF ACTIVE.",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/84",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 84,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1253.6,
        1660,
        1264.6
      ],
      "literal_source_row_as_printed": "SUPPLY AIR STATIC PRESSURE (PTE-3) IN. W.C. X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ahu/85",
      "application": "ahu",
      "source_table": "M502-AHU",
      "source_row": 85,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        180,
        1267.4,
        1660,
        1278.4
      ],
      "literal_source_row_as_printed": "SUPPLY AIR STATIC PRESSURE SETPOINT (PTE-3) IN. W.C. X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/1",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 1,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        120.3,
        2700,
        131.3
      ],
      "literal_source_row_as_printed": "EXISTING EXHAUST FAN (EF-1) STATUS (CS-14) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/2",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 2,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        134.2,
        2700,
        145.2
      ],
      "literal_source_row_as_printed": "EXISTING EXHAUST FAN (EF-1) ENABLE/DISABLE - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/3",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 3,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        148.0,
        2700,
        159.0
      ],
      "literal_source_row_as_printed": "EXISTING EXHAUST FAN (EF-1) SPEED HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/4",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 4,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        161.9,
        2700,
        172.9
      ],
      "literal_source_row_as_printed": "EXISTING EXHAUST FAN (EF-1) SPEED COMMAND HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/5",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 5,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        175.7,
        2700,
        186.7
      ],
      "literal_source_row_as_printed": "EXHAUST FAN (EF-2) STATUS (CS-12) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/6",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 6,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        188.3,
        2700,
        199.3
      ],
      "literal_source_row_as_printed": "EXHAUST FAN (EF-2) ENABLE/DISABLE - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/7",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 7,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        200.9,
        2700,
        211.9
      ],
      "literal_source_row_as_printed": "EXHAUST FAN (EF-2) SPEED HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/8",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 8,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        214.7,
        2700,
        225.7
      ],
      "literal_source_row_as_printed": "EXHAUST FAN (EF-2) SPEED COMMAND HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/9",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 9,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        228.7,
        2700,
        239.7
      ],
      "literal_source_row_as_printed": "EXHAUST FAN (EF-2) AIRFLOW (AFM-5) CFM X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/10",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 10,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        242.5,
        2700,
        253.5
      ],
      "literal_source_row_as_printed": "EXHAUST FAN (EF-3) STATUS (CS-13) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/11",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 11,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        256.4,
        2700,
        267.4
      ],
      "literal_source_row_as_printed": "EXHAUST FAN (EF-3) ENABLE/DISABLE - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/12",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 12,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        269.3,
        2700,
        280.3
      ],
      "literal_source_row_as_printed": "EXHAUST FAN (EF-3) SPEED HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/13",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 13,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        282.2,
        2700,
        293.2
      ],
      "literal_source_row_as_printed": "EXHAUST FAN (EF-3) SPEED COMMAND HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/14",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 14,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        296.1,
        2700,
        307.1
      ],
      "literal_source_row_as_printed": "EXHAUST FAN (EF-3) AIRFLOW (AFM-6) CFM X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/15",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 15,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        309.4,
        2700,
        320.4
      ],
      "literal_source_row_as_printed": "EF-1 ISOLATION DAMPER POSITION (EXISTING) % IF CLOSED WHEN COMMANDED ON",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/16",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 16,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        322.1,
        2700,
        333.1
      ],
      "literal_source_row_as_printed": "EF-1 ISOLATION DAMPER COMMAND %",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/17",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 17,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        334.9,
        2700,
        345.9
      ],
      "literal_source_row_as_printed": "EF-2 ISOLATION DAMPER POSITION (EXISTING) % IF CLOSED WHEN COMMANDED ON FOR MORE THAN 1 MINUTE (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/18",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 18,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        347.7,
        2700,
        358.7
      ],
      "literal_source_row_as_printed": "EF-2 ISOLATION DAMPER COMMAND %",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/19",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 19,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        360.4,
        2700,
        371.4
      ],
      "literal_source_row_as_printed": "EF-3 ISOLATION DAMPER POSITION (EXISTING) % IF CLOSED WHEN COMMANDED ON FOR MORE THAN 1 MINUTE (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/20",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 20,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        373.1,
        2700,
        384.1
      ],
      "literal_source_row_as_printed": "EF-3 ISOLATION DAMPER COMMAND %",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/21",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 21,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        385.9,
        2700,
        396.9
      ],
      "literal_source_row_as_printed": "EF-2 BYPASS DAMPER POSITION (EXISTING) % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/22",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 22,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        399.2,
        2700,
        410.2
      ],
      "literal_source_row_as_printed": "EF-2 BYPASS DAMPER POSITION COMMAND (EXISTING) % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/23",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 23,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        412.9,
        2700,
        423.9
      ],
      "literal_source_row_as_printed": "EF-3 BYPASS DAMPER POSITION (EXISTING) % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/24",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 24,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        426.5,
        2700,
        437.5
      ],
      "literal_source_row_as_printed": "EF-3 DAMPER POSITION COMMAND (EXISTING) % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/25",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 25,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        440.5,
        2700,
        451.5
      ],
      "literal_source_row_as_printed": "LOW PRESSURE SWITCH STATUS (EXISTING) - X IF ACTIVE.",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-2-exhaust/26",
      "application": "bid-alt-2-exhaust",
      "source_table": "M502-BID-ALT-2-EXHAUST",
      "source_row": 26,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        454.3,
        2700,
        465.3
      ],
      "literal_source_row_as_printed": "FAN STATIC PRESSURE (EXISTING) IN. W.C X IF +/- 20% OF STATIC PRESSURE SETPOINT FOR MORE THAN 10 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/1",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 1,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        556.3,
        2700,
        567.3
      ],
      "literal_source_row_as_printed": "BYPASS VALVE (V-6) POSITION COMMAND % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/2",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 2,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        570.2,
        2700,
        581.2
      ],
      "literal_source_row_as_printed": "BYPASS VALVE (V-7) POSITION COMMAND % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/3",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 3,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        584.0,
        2700,
        595.0
      ],
      "literal_source_row_as_printed": "EVAPORATOR DIFFERENTIAL PRESSURE (DPTE-1) FT. H2O X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/4",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 4,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        597.9,
        2700,
        608.9
      ],
      "literal_source_row_as_printed": "CONDENSER DIFFERNTIAL PRESSURE (DPTE-2) FT. H2O X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/5",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 5,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        611.7,
        2700,
        622.7
      ],
      "literal_source_row_as_printed": "EVAPORATOR LEAVING WATER TEMPERATURE (TTE-1) °F X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/6",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 6,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        625.6,
        2700,
        636.6
      ],
      "literal_source_row_as_printed": "EVAPORATOR ENTERING WATER TEMPERATURE (TTE-2) °F X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/7",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 7,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        639.5,
        2700,
        650.5
      ],
      "literal_source_row_as_printed": "CONDENSER LEAVING WATER TEMPERATURE (TTE-3) °F X IF LESS THAN 30 DEG. F. (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/8",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 8,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        653.3,
        2700,
        664.3
      ],
      "literal_source_row_as_printed": "CONDENSER ENTERING WATER TEMPERATURE (TTE-5) °F X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/9",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 9,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        667.3,
        2700,
        678.3
      ],
      "literal_source_row_as_printed": "HEAT PUMP (WWHP-A) ENABLE/DISABLE - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/10",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 10,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        681.1,
        2700,
        692.1
      ],
      "literal_source_row_as_printed": "HEAT PUMP (WWHP-A) CAPACITY COMMAND % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/11",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 11,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        695.0,
        2700,
        706.0
      ],
      "literal_source_row_as_printed": "HEAT PUMP (WWHP-A) GENERAL ALARM - X IF ACTIVE.",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/12",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 12,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        708.8,
        2700,
        719.8
      ],
      "literal_source_row_as_printed": "HEAT RECOVERY PUMP (GWP-A-1) STATUS (CS-17) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/13",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 13,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        722.8,
        2700,
        733.8
      ],
      "literal_source_row_as_printed": "HEAT RECOVERY PUMP (GWP-A-1) ENABLE/DISABLE - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/14",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 14,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        737.1,
        2700,
        748.1
      ],
      "literal_source_row_as_printed": "HEAT RECOVERY PUMP (GWP-A-1) SPEED HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/15",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 15,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        751.4,
        2700,
        762.4
      ],
      "literal_source_row_as_printed": "HEAT RECOVERY PUMP (GWP-A-1) SPEED COMMAND HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/16",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 16,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        765.7,
        2700,
        776.7
      ],
      "literal_source_row_as_printed": "HEAT RECOVERY PUMP (GWP-A-2) STATUS (CS-16) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/17",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 17,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        779.8,
        2700,
        790.8
      ],
      "literal_source_row_as_printed": "HEAT RECOVERY PUMP (GWP-A-2) ENABLE/DISABLE - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/18",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 18,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        794.1,
        2700,
        805.1
      ],
      "literal_source_row_as_printed": "HEAT RECOVERY PUMP (GWP-A-2) SPEED HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/19",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 19,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        807.7,
        2700,
        818.7
      ],
      "literal_source_row_as_printed": "HEAT RECOVERY PUMP (GWP-A-2) SPEED COMMAND HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/20",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 20,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        821.1,
        2700,
        832.1
      ],
      "literal_source_row_as_printed": "HEAT RECOVERY PUMP (GWP-B-1) STATUS (CS-15) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/21",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 21,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        835.4,
        2700,
        846.4
      ],
      "literal_source_row_as_printed": "HEAT RECOVERY PUMP (GWP-B-1) ENABLE/DISABLE - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/22",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 22,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        849.7,
        2700,
        860.7
      ],
      "literal_source_row_as_printed": "HEAT RECOVERY PUMP (GWP-B-1) SPEED HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/23",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 23,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        863.8,
        2700,
        874.8
      ],
      "literal_source_row_as_printed": "HEAT RECOVERY PUMP (GWP-B-1) SPEED COMMAND HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/24",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 24,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        879.3,
        2700,
        890.3
      ],
      "literal_source_row_as_printed": "HEAT RECOVERY PUMP (GWP-B-2) STATUS (CS-14) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/25",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 25,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        894.7,
        2700,
        905.7
      ],
      "literal_source_row_as_printed": "HEAT RECOVERY PUMP (GWP-B-2) ENABLE/DISABLE - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/26",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 26,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        908.8,
        2700,
        919.8
      ],
      "literal_source_row_as_printed": "HEAT RECOVERY PUMP (GWP-B-2) SPEED HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/27",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 27,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        923.1,
        2700,
        934.1
      ],
      "literal_source_row_as_printed": "HEAT RECOVERY PUMP (GWP-B-2) SPEED COMMAND HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/28",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 28,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        937.4,
        2700,
        948.4
      ],
      "literal_source_row_as_printed": "HEAT RECOVERY COIL VALVE COMMAND (V-5) % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/29",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 29,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        950.8,
        2700,
        961.8
      ],
      "literal_source_row_as_printed": "HEAT RECOVERY COIL LEAVING AIR TEMPERATURE (TTE-4) °F X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/30",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 30,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        964.4,
        2700,
        975.4
      ],
      "literal_source_row_as_printed": "HRU-A HEAT RECOVERY COIL ENTERING TEMPERATURE (TTE-8) °F X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/31",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 31,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        979.4,
        2700,
        990.4
      ],
      "literal_source_row_as_printed": "HRU-A HEAT RECOVERY COIL LEAVING TEMPERATURE (TTE-9) °F X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "bid-alt-1-heat-recovery/32",
      "application": "bid-alt-1-heat-recovery",
      "source_table": "M502-BID-ALT-1-HEAT-RECOVERY",
      "source_row": 32,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        994.4,
        2700,
        1005.4
      ],
      "literal_source_row_as_printed": "HRU-A COIL DIFFERENTIAL PRESSURE (DPTE-6)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "typical-vav-zone/1",
      "application": "typical-vav-zone",
      "source_table": "M502-TYPICAL-VAV-ZONE",
      "source_row": 1,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1186.1,
        2700,
        1197.1
      ],
      "literal_source_row_as_printed": "OCCUPANCY STATUS - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "typical-vav-zone/2",
      "application": "typical-vav-zone",
      "source_table": "M502-TYPICAL-VAV-ZONE",
      "source_row": 2,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1200.1,
        2700,
        1211.1
      ],
      "literal_source_row_as_printed": "OCCUPANCY STATUS COMMAND - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "typical-vav-zone/3",
      "application": "typical-vav-zone",
      "source_table": "M502-TYPICAL-VAV-ZONE",
      "source_row": 3,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1213.9,
        2700,
        1224.9
      ],
      "literal_source_row_as_printed": "ZONE TEMPERATURE °F X IF 3°F (adj.) ABOVE OR BELOW ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "typical-vav-zone/4",
      "application": "typical-vav-zone",
      "source_table": "M502-TYPICAL-VAV-ZONE",
      "source_row": 4,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1227.8,
        2700,
        1238.8
      ],
      "literal_source_row_as_printed": "ZONE TEMPERATURE SETPOINT °F X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "typical-vav-zone/5",
      "application": "typical-vav-zone",
      "source_table": "M502-TYPICAL-VAV-ZONE",
      "source_row": 5,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1242.5,
        2700,
        1253.5
      ],
      "literal_source_row_as_printed": "VAV AIRFLOW CFM X IF 70% (adj.) OF AIRFLOW SETPOINT FOR MORE THAN 10 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "typical-vav-zone/6",
      "application": "typical-vav-zone",
      "source_table": "M502-TYPICAL-VAV-ZONE",
      "source_row": 6,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1257.4,
        2700,
        1268.4
      ],
      "literal_source_row_as_printed": "VAV MAXIMUM AIRFLOW SETPOINT CFM X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "typical-vav-zone/7",
      "application": "typical-vav-zone",
      "source_table": "M502-TYPICAL-VAV-ZONE",
      "source_row": 7,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1271.2,
        2700,
        1282.2
      ],
      "literal_source_row_as_printed": "VAV MAXIMUM HEATING AIRFLOW SETPOINT CFM X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "typical-vav-zone/8",
      "application": "typical-vav-zone",
      "source_table": "M502-TYPICAL-VAV-ZONE",
      "source_row": 8,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1285.3,
        2700,
        1296.3
      ],
      "literal_source_row_as_printed": "VAV MINIMUM AIRFLOW SETPOINT CFM X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "typical-vav-zone/9",
      "application": "typical-vav-zone",
      "source_table": "M502-TYPICAL-VAV-ZONE",
      "source_row": 9,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1299.5,
        2700,
        1310.5
      ],
      "literal_source_row_as_printed": "VAV DAMPER POSITION % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "typical-vav-zone/10",
      "application": "typical-vav-zone",
      "source_table": "M502-TYPICAL-VAV-ZONE",
      "source_row": 10,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1313.8,
        2700,
        1324.8
      ],
      "literal_source_row_as_printed": "REHEAT COIL DISCHARGE AIR TEMPERATURE °F X IF 10°F (adj.) LESS THAN ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "typical-vav-zone/11",
      "application": "typical-vav-zone",
      "source_table": "M502-TYPICAL-VAV-ZONE",
      "source_row": 11,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1328.1,
        2700,
        1339.1
      ],
      "literal_source_row_as_printed": "REHEAT COIL VALVE POSITION COMMAND % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "typical-vav-zone/12",
      "application": "typical-vav-zone",
      "source_table": "M502-TYPICAL-VAV-ZONE",
      "source_row": 12,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1342.3,
        2700,
        1353.3
      ],
      "literal_source_row_as_printed": "HEATING PLANT REQUESTS - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/1",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 1,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1445.2,
        2700,
        1456.2
      ],
      "literal_source_row_as_printed": "NUMBER OF HEATING REQUESTS - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/2",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 2,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1459.1,
        2700,
        1470.1
      ],
      "literal_source_row_as_printed": "STEAM PRESSURE PSIG X IF GREATER THAN 20 PSIG (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/3",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 3,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1472.9,
        2700,
        1483.9
      ],
      "literal_source_row_as_printed": "STEAM VALVE (V-1) POSITION COMMAND % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/4",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 4,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1486.9,
        2700,
        1497.9
      ],
      "literal_source_row_as_printed": "STEAM VALVE (V-2) POSITION COMMAND % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/5",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 5,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1500.8,
        2700,
        1511.8
      ],
      "literal_source_row_as_printed": "STEAM VALVE (V-3) POSITION COMMAND % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/6",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 6,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1514.6,
        2700,
        1525.6
      ],
      "literal_source_row_as_printed": "STEAM VALVE (V-4) POSITION COMMAND % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/7",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 7,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1528.5,
        2700,
        1539.5
      ],
      "literal_source_row_as_printed": "HEAT EXCHANGER (HX-B-1) DIFFERENTIAL PRESSURE FT. H2O X IF GREATER THAN 5 FT. H2O (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/8",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 8,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1542.3,
        2700,
        1553.3
      ],
      "literal_source_row_as_printed": "HEAT EXCHANGER (HX-B-2) DIFFERENTIAL PRESSURE FT. H2O X IF GREATER THAN 5 FT. H2O (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/9",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 9,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1556.2,
        2700,
        1567.2
      ],
      "literal_source_row_as_printed": "HEAT EXCHANGER (V-5) VALVE COMMAND - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/10",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 10,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1570.0,
        2700,
        1581.0
      ],
      "literal_source_row_as_printed": "HEAT EXCHAGNER (V-5) VALVE POSITION % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/11",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 11,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1583.9,
        2700,
        1594.9
      ],
      "literal_source_row_as_printed": "HEAT EXCHANGER (V-6) VALVE COMMAND - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/12",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 12,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1597.7,
        2700,
        1608.7
      ],
      "literal_source_row_as_printed": "HEAT EXCHANGER (V-6) VALVE POSITION % X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/13",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 13,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1611.7,
        2700,
        1622.7
      ],
      "literal_source_row_as_printed": "HEATING HOT WATER LEAVING WATER TEMPERATURE °F X IF 10°F (adj.) GREATER THAN SETPOINT FOR MORE THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/14",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 14,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1625.6,
        2700,
        1636.6
      ],
      "literal_source_row_as_printed": "HEATING HOT WATER LEAVING WATER TEMPERATURE SETPOINT °F X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/15",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 15,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1639.4,
        2700,
        1650.4
      ],
      "literal_source_row_as_printed": "HEATING HOT WATER RETURN WATER TEMPERATURE °F X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/16",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 16,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1653.3,
        2700,
        1664.3
      ],
      "literal_source_row_as_printed": "PUMP DIFFERENTIAL PRESSURE SETPOINT FT. H2O X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/17",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 17,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1667.1,
        2700,
        1678.1
      ],
      "literal_source_row_as_printed": "PUMP DIFFERENTIAL PRESSURE FT. H2O X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/18",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 18,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1681.0,
        2700,
        1692.0
      ],
      "literal_source_row_as_printed": "HEATING HOT WATER PUMP (HWP-A-1) STATUS - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/19",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 19,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1695.1,
        2700,
        1706.1
      ],
      "literal_source_row_as_printed": "HEATING HOT WATER PUMP (HWP-A-1) ENABLE/DISABLE - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/20",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 20,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1709.3,
        2700,
        1720.3
      ],
      "literal_source_row_as_printed": "HEATING HOT WATER PUMP (HWP-A-1) SPEED HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/21",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 21,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1723.5,
        2700,
        1734.5
      ],
      "literal_source_row_as_printed": "HEATING HOT WATER PUMP (HWP-A-1) SPEED COMMAND HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/22",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 22,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1737.8,
        2700,
        1748.8
      ],
      "literal_source_row_as_printed": "HEATING HOT WATER PUMP (HWP-A-2) STATUS - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/23",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 23,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1752.1,
        2700,
        1763.1
      ],
      "literal_source_row_as_printed": "HEATING HOT WATER PUMP (HWP-A-2) ENABLE/DISABLE - X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/24",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 24,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1766.3,
        2700,
        1777.3
      ],
      "literal_source_row_as_printed": "HEATING HOT WATER PUMP (HWP-A-2) SPEED HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "heating-hot-water/25",
      "application": "heating-hot-water",
      "source_table": "M502-HEATING-HOT-WATER",
      "source_row": 25,
      "page": 57,
      "sheet": "M-502",
      "row_bbox": [
        1700,
        1780.5,
        2700,
        1791.5
      ],
      "literal_source_row_as_printed": "HEATING HOT WATER PUMP (HWP-A-2) SPEED COMMAND HZ X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    }
  ]
}
