# Ames Laboratory Harley Wilhelm Hall HVAC Upgrade - ground truth

complete_with_documented_source_limitations

Source: [pdf/07__vol2__061__Ames_Laboratory_Harley_Wilhelm_Hall_HVAC_Upgrade.pdf](../../pdf/07__vol2__061__Ames_Laboratory_Harley_Wilhelm_Hall_HVAC_Upgrade.pdf). 71 supplied pages. SHA-256 `c55da475bac3a1aeaae723b12adf35896970fe249ca3556b4d430a990c0e41a0`.

Complete source-bounded ground truth for the supplied 71-page Ames Laboratory Wilhelm Hall HVAC Upgrades set: full page-by-page visual review; project/sheet/scale boundaries; all 13 M-601 mechanical schedule tables / 36 literal rows; 180 literal M-502 BAS matrix rows; five M-501 sequence subjects with bounded operational clauses; explicit network/controller, control-valve, damper-actuator, physical-count and scale limitations. It does not fabricate installed equipment/sensor/actuator/valve/damper quantities, controller I/O/cards/terminals/wiring, BAS topology/addressing or distances.

## Reading this record

- All 71 pages have retained Poppler full-page renders and a completed visual disposition. Schedule cells, point rows and text clauses are rechecked on every build/verify run against independently captured MuPDF and Poppler evidence.
- M-601 supplies 13 high-density schedule tables / 36 literal rows, including custom outdoor AHU, heat-recovery, humidifier, hydronic, VAV and FCU data. It does not include a standalone control-valve or damper-actuator schedule.
- M-502 supplies 180 literal source-matrix rows across AHU, bid-alternate exhaust, heat-recovery, VAV-zone and heating-hot-water contexts. They remain source facts, not a hardware expansion.
- M-501 contains five rich sequence subjects. M-501/M-502 do not establish final network topology, controller hardware or device addresses.

## Project, scale, and supplied-sheet ledger

- project name as printed: AMES LABORATORY WILHELM HALL HVAC UPGRADES
- location as printed: AMES, IA
- project number as printed: 23008
- ames lab project number as printed: SC-24-622
- issue as printed: BID ISSUE
- issue date as printed: 01.10.24
- revision date status: No populated revision date is asserted from the reviewed title blocks; the issue date is retained only as an issue date.
- assertion ids:
  - rank07-title
  - rank07-project-number
  - rank07-bid-issue
  - rank07-ames-lab-number
  - rank07-issue-date

- takeoff scale status: No global drawing scale is asserted. Plan, detail, schematic and schedule views must be treated independently; this record does not convert graphic scale bars or dimensions into distance-based takeoff quantities.
- printed local view scales observed: []
- boundary: A scale note can be seen on individual sheets, but none is promoted to a document-wide or schedule/control scale.

### PDF 1 - G-000: COVER SHEET

Visual review: Project identity, issue context, team and sheet index..

### PDF 2 - G-001: ARCHITECTURAL LEGEND

Visual review: Architectural legend and general drawing context..

### PDF 3 - G-002: MEP LEGEND

Visual review: Mechanical, electrical and plumbing legends/context..

### PDF 4 - G-003: CONTRACTOR SITE ACCESS

Visual review: Contractor site-access and logistics context..

### PDF 5 - G-004: GENERAL PROJECT INFORMATION

Visual review: Owner/contractor and general project-drawing context..

### PDF 6 - S-001: STRUCTURAL NOTES

Visual review: Structural general notes..

### PDF 7 - S-104E: LEVEL 1 FRAMING PLAN - EAST

Visual review: Structural framing plan context..

### PDF 8 - S-104W: LEVEL 1 FRAMING PLAN - WEST

Visual review: Structural framing plan context..

### PDF 9 - S-105W: PENTHOUSE FRAMING PLAN

Visual review: Penthouse structural framing context..

### PDF 10 - A-104W: LEVEL 1 FLOOR PLAN - WEST

Visual review: Architectural plan context..

### PDF 11 - A-105W: PENTHOUSE ROOF PLAN - WEST

Visual review: Architectural roof-plan context..

### PDF 12 - AD-105W: PENTHOUSE ROOF DEMOLITION PLAN

Visual review: Architectural demolition context..

### PDF 13 - AD-104W: LEVEL 1 DEMOLITION PLAN - WEST

Visual review: Architectural demolition context..

### PDF 14 - A-300: SECTIONS, SCHEDULES AND NOTES

Visual review: Architectural sections/schedules/notes..

### PDF 15 - A-100: SUB-BASEMENT PLANS

Visual review: Architectural sub-basement plan context..

### PDF 16 - AD-104E: LEVEL 1 DEMOLITION PLAN - EAST

Visual review: Architectural demolition context..

### PDF 17 - A-104E: LEVEL 1 FLOOR PLAN - EAST

Visual review: Architectural plan context..

### PDF 18 - A-500: ARCHITECTURAL DETAILS

Visual review: Architectural detail context..

### PDF 19 - FP-104: FIRE-PROTECTION PLAN

Visual review: Fire-protection plan context..

### PDF 20 - PL-100: BASEMENT PLUMBING PLANS

Visual review: Plumbing plans and details context..

### PDF 21 - MD-000W: SUB-BASEMENT MECHANICAL DEMOLITION

Visual review: Sub-basement mechanical demolition context..

### PDF 22 - MD-100E: BASEMENT MECHANICAL DEMOLITION - EAST

Visual review: Mechanical demolition-plan context..

### PDF 23 - MD-100W: BASEMENT MECHANICAL DEMOLITION - WEST

Visual review: Mechanical demolition-plan context..

### PDF 24 - MD-101E: LEVEL 1 MECHANICAL DEMOLITION - EAST

Visual review: Mechanical demolition-plan context..

### PDF 25 - MD-101W: LEVEL 1 MECHANICAL DEMOLITION - WEST

Visual review: Mechanical demolition-plan context..

### PDF 26 - MD-102E: LEVEL 2 MECHANICAL DEMOLITION - EAST

Visual review: Mechanical demolition-plan context..

### PDF 27 - MD-102W: LEVEL 2 MECHANICAL DEMOLITION - WEST

Visual review: Mechanical demolition-plan context..

### PDF 28 - MD-103E: LEVEL 3 MECHANICAL DEMOLITION - EAST

Visual review: Mechanical demolition-plan context..

### PDF 29 - MD-103W: LEVEL 3 MECHANICAL DEMOLITION - WEST

Visual review: Mechanical demolition-plan context..

### PDF 30 - MD-104E: LEVEL 4 MECHANICAL DEMOLITION - EAST

Visual review: Mechanical demolition-plan context..

### PDF 31 - MD-104W: LEVEL 4 MECHANICAL DEMOLITION - WEST

Visual review: Mechanical demolition-plan context..

### PDF 32 - MP-000W: SUB-BASEMENT MECHANICAL PIPING

Visual review: Sub-basement mechanical piping context..

### PDF 33 - MP-100E: BASEMENT MECHANICAL PIPING - EAST

Visual review: Mechanical piping-plan context..

### PDF 34 - MP-100W: BASEMENT MECHANICAL PIPING - WEST

Visual review: Mechanical piping-plan context..

### PDF 35 - MP-101E: LEVEL 1 MECHANICAL PIPING - EAST

Visual review: Mechanical piping-plan context..

### PDF 36 - MP-101W: LEVEL 1 MECHANICAL PIPING - WEST

Visual review: Mechanical piping-plan context..

### PDF 37 - MP-102E: LEVEL 2 MECHANICAL PIPING - EAST

Visual review: Mechanical piping-plan context..

### PDF 38 - MP-102W: LEVEL 2 MECHANICAL PIPING - WEST

Visual review: Mechanical piping-plan context..

### PDF 39 - MP-103E: LEVEL 3 MECHANICAL PIPING - EAST

Visual review: Mechanical piping-plan context..

### PDF 40 - MP-103W: LEVEL 3 MECHANICAL PIPING - WEST

Visual review: Mechanical piping-plan context..

### PDF 41 - MP-104E: LEVEL 4 MECHANICAL PIPING - EAST

Visual review: Mechanical piping-plan context..

### PDF 42 - MP-104W: LEVEL 4 MECHANICAL PIPING - WEST

Visual review: Mechanical piping-plan context..

### PDF 43 - MP-501: MECHANICAL DETAILS

Visual review: Mechanical piping/detail context..

### PDF 44 - MH-100E: BASEMENT MECHANICAL HVAC PLAN - EAST

Visual review: Mechanical HVAC plan context..

### PDF 45 - MH-100W: BASEMENT MECHANICAL HVAC PLAN - WEST

Visual review: Mechanical HVAC plan context..

### PDF 46 - MH-101E: LEVEL 1 MECHANICAL HVAC PLAN - EAST

Visual review: Mechanical HVAC plan context..

### PDF 47 - MH-101W: LEVEL 1 MECHANICAL HVAC PLAN - WEST

Visual review: Mechanical HVAC plan context..

### PDF 48 - MH-102E: LEVEL 2 MECHANICAL HVAC PLAN - EAST

Visual review: Mechanical HVAC plan context..

### PDF 49 - MH-102W: LEVEL 2 MECHANICAL HVAC PLAN - WEST

Visual review: Mechanical HVAC plan context..

### PDF 50 - MH-103E: LEVEL 3 MECHANICAL HVAC PLAN - EAST

Visual review: Mechanical HVAC plan context..

### PDF 51 - MH-103W: LEVEL 3 MECHANICAL HVAC PLAN - WEST

Visual review: Mechanical HVAC plan context..

### PDF 52 - MH-104E: LEVEL 4 MECHANICAL HVAC PLAN - EAST

Visual review: Mechanical HVAC plan context..

### PDF 53 - MH-104W: LEVEL 4 MECHANICAL HVAC PLAN - WEST

Visual review: Mechanical HVAC plan context..

### PDF 54 - MH-401: MECHANICAL ENLARGED VIEWS

Visual review: Mechanical enlarged-view and detail context..

### PDF 55 - MH-501: MECHANICAL HVAC DETAILS

Visual review: Mechanical HVAC detail and system-schematic context..

### PDF 56 - M-501: SEQUENCES OF OPERATION

Visual review: AHU, VAV, heat-recovery, laboratory-exhaust and heating-hot-water controls sequences..

### PDF 57 - M-502: POINT LISTS

Visual review: Five dense BAS point matrices for AHU, exhaust, heat recovery, VAV and heating-hot-water plant..

### PDF 58 - M-601: MECHANICAL SCHEDULES

Visual review: Thirteen dense mechanical schedule tables, including AHU, terminal, hydronic and equipment schedules..

### PDF 59 - ED-000: SUB-BASEMENT ELECTRICAL DEMOLITION

Visual review: Electrical demolition-plan context..

### PDF 60 - ED-104: LEVEL 4 ELECTRICAL DEMOLITION

Visual review: Electrical demolition-plan context..

### PDF 61 - EP-000W: SUB-BASEMENT ELECTRICAL PLAN - WEST

Visual review: Electrical power-plan context..

### PDF 62 - EP-100: BASEMENT ELECTRICAL PLAN

Visual review: Electrical power-plan context..

### PDF 63 - EP-101: LEVEL 1 ELECTRICAL PLAN

Visual review: Electrical power-plan context..

### PDF 64 - EP-102: LEVEL 2 ELECTRICAL PLAN

Visual review: Electrical power-plan context..

### PDF 65 - EP-103: LEVEL 3 ELECTRICAL PLAN

Visual review: Electrical power-plan context..

### PDF 66 - EP-104E: LEVEL 4 ELECTRICAL PLAN - EAST

Visual review: Electrical power-plan context..

### PDF 67 - EP-104W: LEVEL 4 ELECTRICAL PLAN - WEST

Visual review: Electrical power-plan context..

### PDF 68 - EP-105: PENTHOUSE ELECTRICAL PLAN

Visual review: Penthouse electrical-plan context..

### PDF 69 - EP-501: ELECTRICAL ONE-LINE DIAGRAM

Visual review: Electrical one-line diagram context..

### PDF 70 - EP-502: ELECTRICAL DIAGRAMS

Visual review: Electrical diagram context..

### PDF 71 - EP-601: ELECTRICAL SCHEDULES

Visual review: Electrical schedule context..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Literal source row | PDF / table / row |
|---|---|
| M601-CUSTOM-OUTDOOR-AHU/1 | 58 / M601-CUSTOM-OUTDOOR-AHU / 1 |
| M601-CUSTOM-AHU-CONT/1 | 58 / M601-CUSTOM-AHU-CONT / 1 |
| M601-BID-ALT-1-CUSTOM-OUTDOOR-HEAT-RECOVERY/1 | 58 / M601-BID-ALT-1-CUSTOM-OUTDOOR-HEAT-RECOVERY / 1 |
| M601-HUMIDIFIER/1 | 58 / M601-HUMIDIFIER / 1 |
| M601-BID-ALT-1-WATER-TO-WATER-HEAT-PUMP-CHILLER/1 | 58 / M601-BID-ALT-1-WATER-TO-WATER-HEAT-PUMP-CHILLER / 1 |
| M601-SHELL-AND-TUBE-HEAT-EXCHANGER/1 | 58 / M601-SHELL-AND-TUBE-HEAT-EXCHANGER / 1 |
| M601-SHELL-AND-TUBE-HEAT-EXCHANGER/2 | 58 / M601-SHELL-AND-TUBE-HEAT-EXCHANGER / 2 |
| M601-HYDRONIC-PUMPS/1 | 58 / M601-HYDRONIC-PUMPS / 1 |
| M601-HYDRONIC-PUMPS/2 | 58 / M601-HYDRONIC-PUMPS / 2 |
| M601-HYDRONIC-PUMPS/3 | 58 / M601-HYDRONIC-PUMPS / 3 |
| M601-HYDRONIC-PUMPS/4 | 58 / M601-HYDRONIC-PUMPS / 4 |
| M601-HYDRONIC-PUMPS/5 | 58 / M601-HYDRONIC-PUMPS / 5 |
| M601-HYDRONIC-PUMPS/6 | 58 / M601-HYDRONIC-PUMPS / 6 |
| M601-HYDRONIC-PUMPS/7 | 58 / M601-HYDRONIC-PUMPS / 7 |
| M601-BID-ALT-2-EXHAUST-FANS/1 | 58 / M601-BID-ALT-2-EXHAUST-FANS / 1 |
| M601-BID-ALT-2-EXHAUST-FANS/2 | 58 / M601-BID-ALT-2-EXHAUST-FANS / 2 |
| M601-EXPANSION-TANKS/1 | 58 / M601-EXPANSION-TANKS / 1 |
| M601-EXPANSION-TANKS/2 | 58 / M601-EXPANSION-TANKS / 2 |
| M601-EXPANSION-TANKS/3 | 58 / M601-EXPANSION-TANKS / 3 |
| M601-AIR-DIRT-SEPARATORS/1 | 58 / M601-AIR-DIRT-SEPARATORS / 1 |
| M601-AIR-DIRT-SEPARATORS/2 | 58 / M601-AIR-DIRT-SEPARATORS / 2 |
| M601-AIR-DIRT-SEPARATORS/3 | 58 / M601-AIR-DIRT-SEPARATORS / 3 |
| M601-STEAM-TRAPS/1 | 58 / M601-STEAM-TRAPS / 1 |
| M601-STEAM-TRAPS/2 | 58 / M601-STEAM-TRAPS / 2 |
| M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/1 | 58 / M601-VARIABLE-VOLUME-SUPPLY-TERMINALS / 1 |
| M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/2 | 58 / M601-VARIABLE-VOLUME-SUPPLY-TERMINALS / 2 |
| M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/3 | 58 / M601-VARIABLE-VOLUME-SUPPLY-TERMINALS / 3 |
| M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/4 | 58 / M601-VARIABLE-VOLUME-SUPPLY-TERMINALS / 4 |
| M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/5 | 58 / M601-VARIABLE-VOLUME-SUPPLY-TERMINALS / 5 |
| M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/6 | 58 / M601-VARIABLE-VOLUME-SUPPLY-TERMINALS / 6 |
| M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/7 | 58 / M601-VARIABLE-VOLUME-SUPPLY-TERMINALS / 7 |
| M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/8 | 58 / M601-VARIABLE-VOLUME-SUPPLY-TERMINALS / 8 |
| M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/9 | 58 / M601-VARIABLE-VOLUME-SUPPLY-TERMINALS / 9 |
| M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/10 | 58 / M601-VARIABLE-VOLUME-SUPPLY-TERMINALS / 10 |
| M601-VARIABLE-VOLUME-SUPPLY-TERMINALS/11 | 58 / M601-VARIABLE-VOLUME-SUPPLY-TERMINALS / 11 |
| M601-FAN-COIL-UNITS/1 | 58 / M601-FAN-COIL-UNITS / 1 |

## Per-application point ledger

180 is the count of literal published source-matrix rows, including source spelling/type-mark anomalies. It is not an installed BAS point, controller, I/O, terminal, cable, sensor, damper or device total.

### ahu

| Source table / row | Literal source row | PDF |
|---|---|---|
| M502-AHU/1 | OPERATING MODE - X | 57 |
| M502-AHU/2 | OUTDOOR AIR TEMPERATURE (GLOBAL) °F X | 57 |
| M502-AHU/3 | OUTDOOR AIR RELATIVE HUMIDITY (GLOBAL) % RH X | 57 |
| M502-AHU/4 | OUTDOOR AIR ENTHALPY (GLOBAL) BTU/LB X | 57 |
| M502-AHU/5 | RETURN STATIC PRESSURE (PTE-1) IN. W.C. X | 57 |
| M502-AHU/6 | RETURN AIR RELATIVE HUMIDITY (HTE-1) % RH X IF LESS THAN 30% OR GREATER THAN 60% RELATIVE HUMIDITY FOR MORE THAN 5 MINUTES (adj.) | 57 |
| M502-AHU/7 | RETURN AIR RELATIVE HUMIDITY SETPOINT (HTE-1) % RH X | 57 |
| M502-AHU/8 | RETURN AIR TEMPERATURE (TTE-1) °F X | 57 |
| M502-AHU/9 | RETURN AIR ENTHALPY BTU/LB X | 57 |
| M502-AHU/10 | RETURN AIR LOW PRESSURE SWITCH STATUS (LPS-1) - X IF ACTIVE. | 57 |
| M502-AHU/11 | RETURN FAN (RF-1) STATUS (CS-2) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.) | 57 |
| M502-AHU/12 | RETURN FAN (RF-1) ENABLE/DISABLE COMMAND - X | 57 |
| M502-AHU/13 | RETURN FAN (RF-1) SPEED HZ X | 57 |
| M502-AHU/14 | RETURN FAN (RF-1) SPEED COMMAND HZ X | 57 |
| M502-AHU/15 | RETURN FAN (RF-2) STATUS (CS-3) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.) | 57 |
| M502-AHU/16 | RETURN FAN (RF-2) ENABLE/DISABLE COMMAND - X | 57 |
| M502-AHU/17 | RETURN FAN (RF-2) SPEED HZ X | 57 |
| M502-AHU/18 | RETURN FAN (RF-2) SPEED COMMAND HZ X | 57 |
| M502-AHU/19 | RETURN FAN (RF-3) STATUS (CS-4) - X IF 5 DEG. F. LESS OR GREATER THAN ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.) | 57 |
| M502-AHU/20 | RETURN FAN (RF-3) ENABLE/DISABLE COMMAND - X | 57 |
| M502-AHU/21 | RETURN FAN (RF-3) SPEED HZ X | 57 |
| M502-AHU/22 | RETURN FAN (RF-3) SPEED COMMAND HZ X | 57 |
| M502-AHU/23 | RETURN FAN (RF-4) STATUS (CS-5) - X IF 5 DEG. F. LESS OR GREATER THAN ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.) | 57 |
| M502-AHU/24 | RETURN FAN (RF-4) ENABLE/DISABLE COMMAND - X | 57 |
| M502-AHU/25 | RETURN FAN (RF-4) SPEED HZ X | 57 |
| M502-AHU/26 | RETURN FAN (RF-4) SPEED COMMAND HZ X | 57 |
| M502-AHU/27 | RETURN AIRFLOW (AFM-1) CFM X | 57 |
| M502-AHU/28 | RETURN HIGH PRESSURE SWITCH (HPS-1) - X IF ACTIVE. | 57 |
| M502-AHU/29 | RELIEF PRESSURE SETPOINT (PTE-2) IN. W.C. X | 57 |
| M502-AHU/30 | RELIEF PRESSURE (PTE-2) IN. W.C. X | 57 |
| M502-AHU/31 | SUPPLY LOW PRESSURE SWITCH (LPS-2) - X IF ACTIVE. | 57 |
| M502-AHU/32 | RELIEF AIR DAMPER POSITION COMMAND (AE-1) % X | 57 |
| M502-AHU/33 | RETURN AIR DAMPER POSITION COMMAND (AE-2) % X | 57 |
| M502-AHU/34 | ECONOMIZER DAMPER POSITION COMMAND (AE-4) % X | 57 |
| M502-AHU/35 | VENTILATION DAMPER POSITION COMMAND (AE-3) % X | 57 |
| M502-AHU/36 | VENTILATION AIRFLOW (AFM-2) CFM X | 57 |
| M502-AHU/37 | MIXED AIR TEMPERATURE (TTE-3) °F X ALARM IF LESS THAN 32 DEG. F. (adj.) | 57 |
| M502-AHU/38 | PRE-FILTER DIFFERENTIAL PRESSURE (DPTE-3) IN. W.C. X ALARM IF GREATER THAN 0.5 IN. W.C. | 57 |
| M502-AHU/39 | HWP-B STATUS (CS-1) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.) | 57 |
| M502-AHU/40 | HWP-B ENABLE/DISABLE COMMAND - X | 57 |
| M502-AHU/41 | HEATING COIL VALVE POSITION COMMAND (V-2) % X | 57 |
| M502-AHU/42 | HEATING COIL LEAVING AIR TEMPERATURE (TTE-4) °F X | 57 |
| M502-AHU/43 | HEATING COIL LEAVING AIR TEMPERATURE SETPOINT (TTE-4) °F X | 57 |
| M502-AHU/44 | LOW LIMIT AIR TEMPERATURE SENSOR (LLT-1) - X ALARM IF ACTIVE | 57 |
| M502-AHU/45 | HUMIDIFIER (HUM-A) STATUS - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.) | 57 |
| M502-AHU/46 | HUMIDIFIER (HUM-A) ENABLE/DISABLE COMMAND - X | 57 |
| M502-AHU/47 | HUMIDIFIER VALVE (V-1) COMMAND % X | 57 |
| M502-AHU/48 | HUMIDIFIER FLOW SWITCH STATUS (FS-1) - X | 57 |
| M502-AHU/49 | DISCHARGE RELATIVE HUMIDITY (HTE-2) % RH X IF GREATER THAN 90% RH (adj.) | 57 |
| M502-AHU/50 | COOLING COIL DISCHARGE AIR TEMPERATURE (TTE-6) °F X IF LESS THAN OR GREATER THAN ACTIVE COOLING SETPOINT BY 2 DEG. F. FOR MORE THAN 10 MINUTES | 57 |
| M502-AHU/51 | COOLING COIL VALVE (V-3) COMMAND % X | 57 |
| M502-AHU/52 | COOLING COIL VALVE (V-4) COMMAND % X | 57 |
| M502-AHU/53 | COOLING COIL DIFFERENTIAL PRESSURE (DPTE-4) IN. W.C. X IF GREATER THAN 1.0 IN. W.C. (adj.) | 57 |
| M502-AHU/54 | SUPPLY FAN (SF-1) STATUS (CS-6) - X | 57 |
| M502-AHU/55 | SUPPLY FAN (SF-1) ENABLE/DISABLE COMMAND - X | 57 |
| M502-AHU/56 | SUPPLY FAN (SF-1) SPEED % X | 57 |
| M502-AHU/57 | SUPPLY FAN (SF-1) SPEED COMMAND - X | 57 |
| M502-AHU/58 | SUPPLY FAN (SF-2) STATUS (CS-7) °F X IF 5 DEG. F. LESS OR GREATER THAN ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.) | 57 |
| M502-AHU/59 | SUPPLY FAN (SF-2) ENABLE/DISABLE COMMAND °F X | 57 |
| M502-AHU/60 | SUPPLY FAN (SF-2) SPEED °F X | 57 |
| M502-AHU/61 | SUPPLY FAN (SF-2) SPEED SETPOINT COMMAND - X | 57 |
| M502-AHU/62 | SUPPLY FAN (SF-3) STATUS (CS-8) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) | 57 |
| M502-AHU/63 | SUPPLY FAN (SF-3) ENABLE/DISABLE COMMAND - X | 57 |
| M502-AHU/64 | SUPPLY FAN (SF-3) SPEED HZ X | 57 |
| M502-AHU/65 | SUPPLY FAN (SF-3) SPEED COMMAND HZ X | 57 |
| M502-AHU/66 | SUPPLY FAN (SF-4) STATUS (CS-9) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) | 57 |
| M502-AHU/67 | SUPPLY FAN (SF-4) ENABLE/DISABLE COMMAND - X | 57 |
| M502-AHU/68 | SUPPLY FAN (SF-4) SPEED HZ X | 57 |
| M502-AHU/69 | SUPPLY FAN (SF-4) SPEED SETPOINT COMMAND HZ X | 57 |
| M502-AHU/70 | SUPPLY FAN (SF-4) STATUS (CS-10) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) | 57 |
| M502-AHU/71 | SUPPLY FAN (SF-5) ENABLE/DISABLE COMMAND - X | 57 |
| M502-AHU/72 | SUPPLY FAN (SF-5) SPEED HZ X | 57 |
| M502-AHU/73 | SUPPLY FAN (SF-5) SPEED SETPOINT COMMAND HZ X | 57 |
| M502-AHU/74 | SUPPLY FAN (SF-6) STATUS (CS-11) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) | 57 |
| M502-AHU/75 | SUPPLY FAN (SF-6) ENABLE/DISABLE COMMAND - X | 57 |
| M502-AHU/76 | SUPPLY FAN (SF-6) SPEED HZ X | 57 |
| M502-AHU/77 | SUPPLY FAN (SF-6) SPEED SETPOINT COMMAND HZ X | 57 |
| M502-AHU/78 | SUPPLY AIRFLOW (AFM-4) CFM X | 57 |
| M502-AHU/79 | FINAL FILTER DIFFERENTIAL PRESSURE (DPTE-5) IN. W.C. X IF GREATER THAN 1.0 IN. W.C. (adj.) | 57 |
| M502-AHU/80 | SUPPLY AIR HIGH PRESSURE SENSOR STATUS (HPS-2) - X IF ACTIVE. | 57 |
| M502-AHU/81 | SUPPLY AIR TEMPERATURE (TTE-7) °F X | 57 |
| M502-AHU/82 | SUPPLY AIR TEMPERATURE SETPOINT (TTE-7) °F X | 57 |
| M502-AHU/83 | HIGH LIMIT DISCHARGE RELATIVE HUMIDITY STATUS (HTE-2) - X IF ACTIVE. | 57 |
| M502-AHU/84 | SUPPLY AIR STATIC PRESSURE (PTE-3) IN. W.C. X | 57 |
| M502-AHU/85 | SUPPLY AIR STATIC PRESSURE SETPOINT (PTE-3) IN. W.C. X | 57 |

### bid-alt-2-exhaust

| Source table / row | Literal source row | PDF |
|---|---|---|
| M502-BID-ALT-2-EXHAUST/1 | EXISTING EXHAUST FAN (EF-1) STATUS (CS-14) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) | 57 |
| M502-BID-ALT-2-EXHAUST/2 | EXISTING EXHAUST FAN (EF-1) ENABLE/DISABLE - X | 57 |
| M502-BID-ALT-2-EXHAUST/3 | EXISTING EXHAUST FAN (EF-1) SPEED HZ X | 57 |
| M502-BID-ALT-2-EXHAUST/4 | EXISTING EXHAUST FAN (EF-1) SPEED COMMAND HZ X | 57 |
| M502-BID-ALT-2-EXHAUST/5 | EXHAUST FAN (EF-2) STATUS (CS-12) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) | 57 |
| M502-BID-ALT-2-EXHAUST/6 | EXHAUST FAN (EF-2) ENABLE/DISABLE - X | 57 |
| M502-BID-ALT-2-EXHAUST/7 | EXHAUST FAN (EF-2) SPEED HZ X | 57 |
| M502-BID-ALT-2-EXHAUST/8 | EXHAUST FAN (EF-2) SPEED COMMAND HZ X | 57 |
| M502-BID-ALT-2-EXHAUST/9 | EXHAUST FAN (EF-2) AIRFLOW (AFM-5) CFM X | 57 |
| M502-BID-ALT-2-EXHAUST/10 | EXHAUST FAN (EF-3) STATUS (CS-13) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) | 57 |
| M502-BID-ALT-2-EXHAUST/11 | EXHAUST FAN (EF-3) ENABLE/DISABLE - X | 57 |
| M502-BID-ALT-2-EXHAUST/12 | EXHAUST FAN (EF-3) SPEED HZ X | 57 |
| M502-BID-ALT-2-EXHAUST/13 | EXHAUST FAN (EF-3) SPEED COMMAND HZ X | 57 |
| M502-BID-ALT-2-EXHAUST/14 | EXHAUST FAN (EF-3) AIRFLOW (AFM-6) CFM X | 57 |
| M502-BID-ALT-2-EXHAUST/15 | EF-1 ISOLATION DAMPER POSITION (EXISTING) % IF CLOSED WHEN COMMANDED ON | 57 |
| M502-BID-ALT-2-EXHAUST/16 | EF-1 ISOLATION DAMPER COMMAND % | 57 |
| M502-BID-ALT-2-EXHAUST/17 | EF-2 ISOLATION DAMPER POSITION (EXISTING) % IF CLOSED WHEN COMMANDED ON FOR MORE THAN 1 MINUTE (adj.) | 57 |
| M502-BID-ALT-2-EXHAUST/18 | EF-2 ISOLATION DAMPER COMMAND % | 57 |
| M502-BID-ALT-2-EXHAUST/19 | EF-3 ISOLATION DAMPER POSITION (EXISTING) % IF CLOSED WHEN COMMANDED ON FOR MORE THAN 1 MINUTE (adj.) | 57 |
| M502-BID-ALT-2-EXHAUST/20 | EF-3 ISOLATION DAMPER COMMAND % | 57 |
| M502-BID-ALT-2-EXHAUST/21 | EF-2 BYPASS DAMPER POSITION (EXISTING) % X | 57 |
| M502-BID-ALT-2-EXHAUST/22 | EF-2 BYPASS DAMPER POSITION COMMAND (EXISTING) % X | 57 |
| M502-BID-ALT-2-EXHAUST/23 | EF-3 BYPASS DAMPER POSITION (EXISTING) % X | 57 |
| M502-BID-ALT-2-EXHAUST/24 | EF-3 DAMPER POSITION COMMAND (EXISTING) % X | 57 |
| M502-BID-ALT-2-EXHAUST/25 | LOW PRESSURE SWITCH STATUS (EXISTING) - X IF ACTIVE. | 57 |
| M502-BID-ALT-2-EXHAUST/26 | FAN STATIC PRESSURE (EXISTING) IN. W.C X IF +/- 20% OF STATIC PRESSURE SETPOINT FOR MORE THAN 10 MINUTES (adj.) | 57 |

### bid-alt-1-heat-recovery

| Source table / row | Literal source row | PDF |
|---|---|---|
| M502-BID-ALT-1-HEAT-RECOVERY/1 | BYPASS VALVE (V-6) POSITION COMMAND % X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/2 | BYPASS VALVE (V-7) POSITION COMMAND % X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/3 | EVAPORATOR DIFFERENTIAL PRESSURE (DPTE-1) FT. H2O X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/4 | CONDENSER DIFFERNTIAL PRESSURE (DPTE-2) FT. H2O X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/5 | EVAPORATOR LEAVING WATER TEMPERATURE (TTE-1) °F X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/6 | EVAPORATOR ENTERING WATER TEMPERATURE (TTE-2) °F X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/7 | CONDENSER LEAVING WATER TEMPERATURE (TTE-3) °F X IF LESS THAN 30 DEG. F. (adj.) | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/8 | CONDENSER ENTERING WATER TEMPERATURE (TTE-5) °F X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/9 | HEAT PUMP (WWHP-A) ENABLE/DISABLE - X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/10 | HEAT PUMP (WWHP-A) CAPACITY COMMAND % X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/11 | HEAT PUMP (WWHP-A) GENERAL ALARM - X IF ACTIVE. | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/12 | HEAT RECOVERY PUMP (GWP-A-1) STATUS (CS-17) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/13 | HEAT RECOVERY PUMP (GWP-A-1) ENABLE/DISABLE - X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/14 | HEAT RECOVERY PUMP (GWP-A-1) SPEED HZ X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/15 | HEAT RECOVERY PUMP (GWP-A-1) SPEED COMMAND HZ X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/16 | HEAT RECOVERY PUMP (GWP-A-2) STATUS (CS-16) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/17 | HEAT RECOVERY PUMP (GWP-A-2) ENABLE/DISABLE - X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/18 | HEAT RECOVERY PUMP (GWP-A-2) SPEED HZ X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/19 | HEAT RECOVERY PUMP (GWP-A-2) SPEED COMMAND HZ X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/20 | HEAT RECOVERY PUMP (GWP-B-1) STATUS (CS-15) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/21 | HEAT RECOVERY PUMP (GWP-B-1) ENABLE/DISABLE - X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/22 | HEAT RECOVERY PUMP (GWP-B-1) SPEED HZ X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/23 | HEAT RECOVERY PUMP (GWP-B-1) SPEED COMMAND HZ X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/24 | HEAT RECOVERY PUMP (GWP-B-2) STATUS (CS-14) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/25 | HEAT RECOVERY PUMP (GWP-B-2) ENABLE/DISABLE - X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/26 | HEAT RECOVERY PUMP (GWP-B-2) SPEED HZ X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/27 | HEAT RECOVERY PUMP (GWP-B-2) SPEED COMMAND HZ X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/28 | HEAT RECOVERY COIL VALVE COMMAND (V-5) % X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/29 | HEAT RECOVERY COIL LEAVING AIR TEMPERATURE (TTE-4) °F X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/30 | HRU-A HEAT RECOVERY COIL ENTERING TEMPERATURE (TTE-8) °F X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/31 | HRU-A HEAT RECOVERY COIL LEAVING TEMPERATURE (TTE-9) °F X | 57 |
| M502-BID-ALT-1-HEAT-RECOVERY/32 | HRU-A COIL DIFFERENTIAL PRESSURE (DPTE-6) | 57 |

### typical-vav-zone

| Source table / row | Literal source row | PDF |
|---|---|---|
| M502-TYPICAL-VAV-ZONE/1 | OCCUPANCY STATUS - X | 57 |
| M502-TYPICAL-VAV-ZONE/2 | OCCUPANCY STATUS COMMAND - X | 57 |
| M502-TYPICAL-VAV-ZONE/3 | ZONE TEMPERATURE °F X IF 3°F (adj.) ABOVE OR BELOW ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.) | 57 |
| M502-TYPICAL-VAV-ZONE/4 | ZONE TEMPERATURE SETPOINT °F X | 57 |
| M502-TYPICAL-VAV-ZONE/5 | VAV AIRFLOW CFM X IF 70% (adj.) OF AIRFLOW SETPOINT FOR MORE THAN 10 MINUTES (adj.) | 57 |
| M502-TYPICAL-VAV-ZONE/6 | VAV MAXIMUM AIRFLOW SETPOINT CFM X | 57 |
| M502-TYPICAL-VAV-ZONE/7 | VAV MAXIMUM HEATING AIRFLOW SETPOINT CFM X | 57 |
| M502-TYPICAL-VAV-ZONE/8 | VAV MINIMUM AIRFLOW SETPOINT CFM X | 57 |
| M502-TYPICAL-VAV-ZONE/9 | VAV DAMPER POSITION % X | 57 |
| M502-TYPICAL-VAV-ZONE/10 | REHEAT COIL DISCHARGE AIR TEMPERATURE °F X IF 10°F (adj.) LESS THAN ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.) | 57 |
| M502-TYPICAL-VAV-ZONE/11 | REHEAT COIL VALVE POSITION COMMAND % X | 57 |
| M502-TYPICAL-VAV-ZONE/12 | HEATING PLANT REQUESTS - X | 57 |

### heating-hot-water

| Source table / row | Literal source row | PDF |
|---|---|---|
| M502-HEATING-HOT-WATER/1 | NUMBER OF HEATING REQUESTS - X | 57 |
| M502-HEATING-HOT-WATER/2 | STEAM PRESSURE PSIG X IF GREATER THAN 20 PSIG (adj.) | 57 |
| M502-HEATING-HOT-WATER/3 | STEAM VALVE (V-1) POSITION COMMAND % X | 57 |
| M502-HEATING-HOT-WATER/4 | STEAM VALVE (V-2) POSITION COMMAND % X | 57 |
| M502-HEATING-HOT-WATER/5 | STEAM VALVE (V-3) POSITION COMMAND % X | 57 |
| M502-HEATING-HOT-WATER/6 | STEAM VALVE (V-4) POSITION COMMAND % X | 57 |
| M502-HEATING-HOT-WATER/7 | HEAT EXCHANGER (HX-B-1) DIFFERENTIAL PRESSURE FT. H2O X IF GREATER THAN 5 FT. H2O (adj.) | 57 |
| M502-HEATING-HOT-WATER/8 | HEAT EXCHANGER (HX-B-2) DIFFERENTIAL PRESSURE FT. H2O X IF GREATER THAN 5 FT. H2O (adj.) | 57 |
| M502-HEATING-HOT-WATER/9 | HEAT EXCHANGER (V-5) VALVE COMMAND - X | 57 |
| M502-HEATING-HOT-WATER/10 | HEAT EXCHAGNER (V-5) VALVE POSITION % X | 57 |
| M502-HEATING-HOT-WATER/11 | HEAT EXCHANGER (V-6) VALVE COMMAND - X | 57 |
| M502-HEATING-HOT-WATER/12 | HEAT EXCHANGER (V-6) VALVE POSITION % X | 57 |
| M502-HEATING-HOT-WATER/13 | HEATING HOT WATER LEAVING WATER TEMPERATURE °F X IF 10°F (adj.) GREATER THAN SETPOINT FOR MORE THAN 5 MINUTES (adj.) | 57 |
| M502-HEATING-HOT-WATER/14 | HEATING HOT WATER LEAVING WATER TEMPERATURE SETPOINT °F X | 57 |
| M502-HEATING-HOT-WATER/15 | HEATING HOT WATER RETURN WATER TEMPERATURE °F X | 57 |
| M502-HEATING-HOT-WATER/16 | PUMP DIFFERENTIAL PRESSURE SETPOINT FT. H2O X | 57 |
| M502-HEATING-HOT-WATER/17 | PUMP DIFFERENTIAL PRESSURE FT. H2O X | 57 |
| M502-HEATING-HOT-WATER/18 | HEATING HOT WATER PUMP (HWP-A-1) STATUS - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.) | 57 |
| M502-HEATING-HOT-WATER/19 | HEATING HOT WATER PUMP (HWP-A-1) ENABLE/DISABLE - X | 57 |
| M502-HEATING-HOT-WATER/20 | HEATING HOT WATER PUMP (HWP-A-1) SPEED HZ X | 57 |
| M502-HEATING-HOT-WATER/21 | HEATING HOT WATER PUMP (HWP-A-1) SPEED COMMAND HZ X | 57 |
| M502-HEATING-HOT-WATER/22 | HEATING HOT WATER PUMP (HWP-A-2) STATUS - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.) | 57 |
| M502-HEATING-HOT-WATER/23 | HEATING HOT WATER PUMP (HWP-A-2) ENABLE/DISABLE - X | 57 |
| M502-HEATING-HOT-WATER/24 | HEATING HOT WATER PUMP (HWP-A-2) SPEED HZ X | 57 |
| M502-HEATING-HOT-WATER/25 | HEATING HOT WATER PUMP (HWP-A-2) SPEED COMMAND HZ X | 57 |

## Metadata

Project/title-block, sheet-ledger, scale boundary and complete page-by-page visual review. Dense schedule, point-list and sequence source facts remain in independently checked modules.

- module role: Project/title-block, sheet-ledger, scale boundary and complete page-by-page visual review. Dense schedule, point-list and sequence source facts remain in independently checked modules.
- project:
  - project name as printed: AMES LABORATORY WILHELM HALL HVAC UPGRADES
  - location as printed: AMES, IA
  - project number as printed: 23008
  - ames lab project number as printed: SC-24-622
  - issue as printed: BID ISSUE
  - issue date as printed: 01.10.24
  - revision date status: No populated revision date is asserted from the reviewed title blocks; the issue date is retained only as an issue date.
  - assertion ids:
    - rank07-title
    - rank07-project-number
    - rank07-bid-issue
    - rank07-ames-lab-number
    - rank07-issue-date
- sheet details:
  - sheet ledger semantics: All 71 supplied PDF pages have a retained full-page Poppler render and completed visual-review disposition.
  - revision status: No populated revision date is asserted.
- scale semantics:
  - takeoff scale status: No global drawing scale is asserted. Plan, detail, schematic and schedule views must be treated independently; this record does not convert graphic scale bars or dimensions into distance-based takeoff quantities.
  - printed local view scales observed: []
  - boundary: A scale note can be seen on individual sheets, but none is promoted to a document-wide or schedule/control scale.
- visual review pages:
  - Record:
    - page: 1
    - sheet: G-000
    - title: COVER SHEET
    - render: reviews/07__vol2__061/p1-p1-full-poppler.png
    - finding: Project identity, issue context, team and sheet index.
  - Record:
    - page: 2
    - sheet: G-001
    - title: ARCHITECTURAL LEGEND
    - render: reviews/07__vol2__061/p2-p2-full-poppler.png
    - finding: Architectural legend and general drawing context.
  - Record:
    - page: 3
    - sheet: G-002
    - title: MEP LEGEND
    - render: reviews/07__vol2__061/p3-p3-full-poppler.png
    - finding: Mechanical, electrical and plumbing legends/context.
  - Record:
    - page: 4
    - sheet: G-003
    - title: CONTRACTOR SITE ACCESS
    - render: reviews/07__vol2__061/p4-p4-full-poppler.png
    - finding: Contractor site-access and logistics context.
  - Record:
    - page: 5
    - sheet: G-004
    - title: GENERAL PROJECT INFORMATION
    - render: reviews/07__vol2__061/p5-p5-full-poppler.png
    - finding: Owner/contractor and general project-drawing context.
  - Record:
    - page: 6
    - sheet: S-001
    - title: STRUCTURAL NOTES
    - render: reviews/07__vol2__061/p6-p6-full-poppler.png
    - finding: Structural general notes.
  - Record:
    - page: 7
    - sheet: S-104E
    - title: LEVEL 1 FRAMING PLAN - EAST
    - render: reviews/07__vol2__061/p7-p7-full-poppler.png
    - finding: Structural framing plan context.
  - Record:
    - page: 8
    - sheet: S-104W
    - title: LEVEL 1 FRAMING PLAN - WEST
    - render: reviews/07__vol2__061/p8-p8-full-poppler.png
    - finding: Structural framing plan context.
  - Record:
    - page: 9
    - sheet: S-105W
    - title: PENTHOUSE FRAMING PLAN
    - render: reviews/07__vol2__061/p9-p9-full-poppler.png
    - finding: Penthouse structural framing context.
  - Record:
    - page: 10
    - sheet: A-104W
    - title: LEVEL 1 FLOOR PLAN - WEST
    - render: reviews/07__vol2__061/p10-p10-full-poppler.png
    - finding: Architectural plan context.
  - Record:
    - page: 11
    - sheet: A-105W
    - title: PENTHOUSE ROOF PLAN - WEST
    - render: reviews/07__vol2__061/p11-p11-full-poppler.png
    - finding: Architectural roof-plan context.
  - Record:
    - page: 12
    - sheet: AD-105W
    - title: PENTHOUSE ROOF DEMOLITION PLAN
    - render: reviews/07__vol2__061/p12-p12-full-poppler.png
    - finding: Architectural demolition context.
  - Record:
    - page: 13
    - sheet: AD-104W
    - title: LEVEL 1 DEMOLITION PLAN - WEST
    - render: reviews/07__vol2__061/p13-p13-full-poppler.png
    - finding: Architectural demolition context.
  - Record:
    - page: 14
    - sheet: A-300
    - title: SECTIONS, SCHEDULES AND NOTES
    - render: reviews/07__vol2__061/p14-p14-full-poppler.png
    - finding: Architectural sections/schedules/notes.
  - Record:
    - page: 15
    - sheet: A-100
    - title: SUB-BASEMENT PLANS
    - render: reviews/07__vol2__061/p15-p15-full-poppler.png
    - finding: Architectural sub-basement plan context.
  - Record:
    - page: 16
    - sheet: AD-104E
    - title: LEVEL 1 DEMOLITION PLAN - EAST
    - render: reviews/07__vol2__061/p16-p16-full-poppler.png
    - finding: Architectural demolition context.
  - Record:
    - page: 17
    - sheet: A-104E
    - title: LEVEL 1 FLOOR PLAN - EAST
    - render: reviews/07__vol2__061/p17-p17-full-poppler.png
    - finding: Architectural plan context.
  - Record:
    - page: 18
    - sheet: A-500
    - title: ARCHITECTURAL DETAILS
    - render: reviews/07__vol2__061/p18-p18-full-poppler.png
    - finding: Architectural detail context.
  - Record:
    - page: 19
    - sheet: FP-104
    - title: FIRE-PROTECTION PLAN
    - render: reviews/07__vol2__061/p19-p19-full-poppler.png
    - finding: Fire-protection plan context.
  - Record:
    - page: 20
    - sheet: PL-100
    - title: BASEMENT PLUMBING PLANS
    - render: reviews/07__vol2__061/p20-p20-full-poppler.png
    - finding: Plumbing plans and details context.
  - Record:
    - page: 21
    - sheet: MD-000W
    - title: SUB-BASEMENT MECHANICAL DEMOLITION
    - render: reviews/07__vol2__061/p21-p21-full-poppler.png
    - finding: Sub-basement mechanical demolition context.
  - Record:
    - page: 22
    - sheet: MD-100E
    - title: BASEMENT MECHANICAL DEMOLITION - EAST
    - render: reviews/07__vol2__061/p22-p22-full-poppler.png
    - finding: Mechanical demolition-plan context.
  - Record:
    - page: 23
    - sheet: MD-100W
    - title: BASEMENT MECHANICAL DEMOLITION - WEST
    - render: reviews/07__vol2__061/p23-p23-full-poppler.png
    - finding: Mechanical demolition-plan context.
  - Record:
    - page: 24
    - sheet: MD-101E
    - title: LEVEL 1 MECHANICAL DEMOLITION - EAST
    - render: reviews/07__vol2__061/p24-p24-full-poppler.png
    - finding: Mechanical demolition-plan context.
  - Record:
    - page: 25
    - sheet: MD-101W
    - title: LEVEL 1 MECHANICAL DEMOLITION - WEST
    - render: reviews/07__vol2__061/p25-p25-full-poppler.png
    - finding: Mechanical demolition-plan context.
  - Record:
    - page: 26
    - sheet: MD-102E
    - title: LEVEL 2 MECHANICAL DEMOLITION - EAST
    - render: reviews/07__vol2__061/p26-p26-full-poppler.png
    - finding: Mechanical demolition-plan context.
  - Record:
    - page: 27
    - sheet: MD-102W
    - title: LEVEL 2 MECHANICAL DEMOLITION - WEST
    - render: reviews/07__vol2__061/p27-p27-full-poppler.png
    - finding: Mechanical demolition-plan context.
  - Record:
    - page: 28
    - sheet: MD-103E
    - title: LEVEL 3 MECHANICAL DEMOLITION - EAST
    - render: reviews/07__vol2__061/p28-p28-full-poppler.png
    - finding: Mechanical demolition-plan context.
  - Record:
    - page: 29
    - sheet: MD-103W
    - title: LEVEL 3 MECHANICAL DEMOLITION - WEST
    - render: reviews/07__vol2__061/p29-p29-full-poppler.png
    - finding: Mechanical demolition-plan context.
  - Record:
    - page: 30
    - sheet: MD-104E
    - title: LEVEL 4 MECHANICAL DEMOLITION - EAST
    - render: reviews/07__vol2__061/p30-p30-full-poppler.png
    - finding: Mechanical demolition-plan context.
  - Record:
    - page: 31
    - sheet: MD-104W
    - title: LEVEL 4 MECHANICAL DEMOLITION - WEST
    - render: reviews/07__vol2__061/p31-p31-full-poppler.png
    - finding: Mechanical demolition-plan context.
  - Record:
    - page: 32
    - sheet: MP-000W
    - title: SUB-BASEMENT MECHANICAL PIPING
    - render: reviews/07__vol2__061/p32-p32-full-poppler.png
    - finding: Sub-basement mechanical piping context.
  - Record:
    - page: 33
    - sheet: MP-100E
    - title: BASEMENT MECHANICAL PIPING - EAST
    - render: reviews/07__vol2__061/p33-p33-full-poppler.png
    - finding: Mechanical piping-plan context.
  - Record:
    - page: 34
    - sheet: MP-100W
    - title: BASEMENT MECHANICAL PIPING - WEST
    - render: reviews/07__vol2__061/p34-p34-full-poppler.png
    - finding: Mechanical piping-plan context.
  - Record:
    - page: 35
    - sheet: MP-101E
    - title: LEVEL 1 MECHANICAL PIPING - EAST
    - render: reviews/07__vol2__061/p35-p35-full-poppler.png
    - finding: Mechanical piping-plan context.
  - Record:
    - page: 36
    - sheet: MP-101W
    - title: LEVEL 1 MECHANICAL PIPING - WEST
    - render: reviews/07__vol2__061/p36-p36-full-poppler.png
    - finding: Mechanical piping-plan context.
  - Record:
    - page: 37
    - sheet: MP-102E
    - title: LEVEL 2 MECHANICAL PIPING - EAST
    - render: reviews/07__vol2__061/p37-p37-full-poppler.png
    - finding: Mechanical piping-plan context.
  - Record:
    - page: 38
    - sheet: MP-102W
    - title: LEVEL 2 MECHANICAL PIPING - WEST
    - render: reviews/07__vol2__061/p38-p38-full-poppler.png
    - finding: Mechanical piping-plan context.
  - Record:
    - page: 39
    - sheet: MP-103E
    - title: LEVEL 3 MECHANICAL PIPING - EAST
    - render: reviews/07__vol2__061/p39-p39-full-poppler.png
    - finding: Mechanical piping-plan context.
  - Record:
    - page: 40
    - sheet: MP-103W
    - title: LEVEL 3 MECHANICAL PIPING - WEST
    - render: reviews/07__vol2__061/p40-p40-full-poppler.png
    - finding: Mechanical piping-plan context.
  - Record:
    - page: 41
    - sheet: MP-104E
    - title: LEVEL 4 MECHANICAL PIPING - EAST
    - render: reviews/07__vol2__061/p41-p41-full-poppler.png
    - finding: Mechanical piping-plan context.
  - Record:
    - page: 42
    - sheet: MP-104W
    - title: LEVEL 4 MECHANICAL PIPING - WEST
    - render: reviews/07__vol2__061/p42-p42-full-poppler.png
    - finding: Mechanical piping-plan context.
  - Record:
    - page: 43
    - sheet: MP-501
    - title: MECHANICAL DETAILS
    - render: reviews/07__vol2__061/p43-p43-full-poppler.png
    - finding: Mechanical piping/detail context.
  - Record:
    - page: 44
    - sheet: MH-100E
    - title: BASEMENT MECHANICAL HVAC PLAN - EAST
    - render: reviews/07__vol2__061/p44-p44-full-poppler.png
    - finding: Mechanical HVAC plan context.
  - Record:
    - page: 45
    - sheet: MH-100W
    - title: BASEMENT MECHANICAL HVAC PLAN - WEST
    - render: reviews/07__vol2__061/p45-p45-full-poppler.png
    - finding: Mechanical HVAC plan context.
  - Record:
    - page: 46
    - sheet: MH-101E
    - title: LEVEL 1 MECHANICAL HVAC PLAN - EAST
    - render: reviews/07__vol2__061/p46-p46-full-poppler.png
    - finding: Mechanical HVAC plan context.
  - Record:
    - page: 47
    - sheet: MH-101W
    - title: LEVEL 1 MECHANICAL HVAC PLAN - WEST
    - render: reviews/07__vol2__061/p47-p47-full-poppler.png
    - finding: Mechanical HVAC plan context.
  - Record:
    - page: 48
    - sheet: MH-102E
    - title: LEVEL 2 MECHANICAL HVAC PLAN - EAST
    - render: reviews/07__vol2__061/p48-p48-full-poppler.png
    - finding: Mechanical HVAC plan context.
  - Record:
    - page: 49
    - sheet: MH-102W
    - title: LEVEL 2 MECHANICAL HVAC PLAN - WEST
    - render: reviews/07__vol2__061/p49-p49-full-poppler.png
    - finding: Mechanical HVAC plan context.
  - Record:
    - page: 50
    - sheet: MH-103E
    - title: LEVEL 3 MECHANICAL HVAC PLAN - EAST
    - render: reviews/07__vol2__061/p50-p50-full-poppler.png
    - finding: Mechanical HVAC plan context.
  - Record:
    - page: 51
    - sheet: MH-103W
    - title: LEVEL 3 MECHANICAL HVAC PLAN - WEST
    - render: reviews/07__vol2__061/p51-p51-full-poppler.png
    - finding: Mechanical HVAC plan context.
  - Record:
    - page: 52
    - sheet: MH-104E
    - title: LEVEL 4 MECHANICAL HVAC PLAN - EAST
    - render: reviews/07__vol2__061/p52-p52-full-poppler.png
    - finding: Mechanical HVAC plan context.
  - Record:
    - page: 53
    - sheet: MH-104W
    - title: LEVEL 4 MECHANICAL HVAC PLAN - WEST
    - render: reviews/07__vol2__061/p53-p53-full-poppler.png
    - finding: Mechanical HVAC plan context.
  - Record:
    - page: 54
    - sheet: MH-401
    - title: MECHANICAL ENLARGED VIEWS
    - render: reviews/07__vol2__061/p54-p54-full-poppler.png
    - finding: Mechanical enlarged-view and detail context.
  - Record:
    - page: 55
    - sheet: MH-501
    - title: MECHANICAL HVAC DETAILS
    - render: reviews/07__vol2__061/p55-p55-full-poppler.png
    - finding: Mechanical HVAC detail and system-schematic context.
  - Record:
    - page: 56
    - sheet: M-501
    - title: SEQUENCES OF OPERATION
    - render: reviews/07__vol2__061/p56-p56-full-poppler.png
    - finding: AHU, VAV, heat-recovery, laboratory-exhaust and heating-hot-water controls sequences.
  - Record:
    - page: 57
    - sheet: M-502
    - title: POINT LISTS
    - render: reviews/07__vol2__061/p57-p57-full-poppler.png
    - finding: Five dense BAS point matrices for AHU, exhaust, heat recovery, VAV and heating-hot-water plant.
  - Record:
    - page: 58
    - sheet: M-601
    - title: MECHANICAL SCHEDULES
    - render: reviews/07__vol2__061/p58-p58-full-poppler.png
    - finding: Thirteen dense mechanical schedule tables, including AHU, terminal, hydronic and equipment schedules.
  - Record:
    - page: 59
    - sheet: ED-000
    - title: SUB-BASEMENT ELECTRICAL DEMOLITION
    - render: reviews/07__vol2__061/p59-p59-full-poppler.png
    - finding: Electrical demolition-plan context.
  - Record:
    - page: 60
    - sheet: ED-104
    - title: LEVEL 4 ELECTRICAL DEMOLITION
    - render: reviews/07__vol2__061/p60-p60-full-poppler.png
    - finding: Electrical demolition-plan context.
  - Record:
    - page: 61
    - sheet: EP-000W
    - title: SUB-BASEMENT ELECTRICAL PLAN - WEST
    - render: reviews/07__vol2__061/p61-p61-full-poppler.png
    - finding: Electrical power-plan context.
  - Record:
    - page: 62
    - sheet: EP-100
    - title: BASEMENT ELECTRICAL PLAN
    - render: reviews/07__vol2__061/p62-p62-full-poppler.png
    - finding: Electrical power-plan context.
  - Record:
    - page: 63
    - sheet: EP-101
    - title: LEVEL 1 ELECTRICAL PLAN
    - render: reviews/07__vol2__061/p63-p63-full-poppler.png
    - finding: Electrical power-plan context.
  - Record:
    - page: 64
    - sheet: EP-102
    - title: LEVEL 2 ELECTRICAL PLAN
    - render: reviews/07__vol2__061/p64-p64-full-poppler.png
    - finding: Electrical power-plan context.
  - Record:
    - page: 65
    - sheet: EP-103
    - title: LEVEL 3 ELECTRICAL PLAN
    - render: reviews/07__vol2__061/p65-p65-full-poppler.png
    - finding: Electrical power-plan context.
  - Record:
    - page: 66
    - sheet: EP-104E
    - title: LEVEL 4 ELECTRICAL PLAN - EAST
    - render: reviews/07__vol2__061/p66-p66-full-poppler.png
    - finding: Electrical power-plan context.
  - Record:
    - page: 67
    - sheet: EP-104W
    - title: LEVEL 4 ELECTRICAL PLAN - WEST
    - render: reviews/07__vol2__061/p67-p67-full-poppler.png
    - finding: Electrical power-plan context.
  - Record:
    - page: 68
    - sheet: EP-105
    - title: PENTHOUSE ELECTRICAL PLAN
    - render: reviews/07__vol2__061/p68-p68-full-poppler.png
    - finding: Penthouse electrical-plan context.
  - Record:
    - page: 69
    - sheet: EP-501
    - title: ELECTRICAL ONE-LINE DIAGRAM
    - render: reviews/07__vol2__061/p69-p69-full-poppler.png
    - finding: Electrical one-line diagram context.
  - Record:
    - page: 70
    - sheet: EP-502
    - title: ELECTRICAL DIAGRAMS
    - render: reviews/07__vol2__061/p70-p70-full-poppler.png
    - finding: Electrical diagram context.
  - Record:
    - page: 71
    - sheet: EP-601
    - title: ELECTRICAL SCHEDULES
    - render: reviews/07__vol2__061/p71-p71-full-poppler.png
    - finding: Electrical schedule context.
- assertions:
  - Record:
    - id: rank07-title
    - page: 1
    - bbox:
      - 240
      - 65
      - 1300
      - 250
    - expected: AMES LABORATORY WILHELM HALL HVAC UPGRADES
    - mode: exact
  - Record:
    - id: rank07-project-number
    - page: 1
    - bbox:
      - 2920
      - 1910
      - 3000
      - 1960
    - expected: BID ISSUE 23008
    - mode: exact
  - Record:
    - id: rank07-bid-issue
    - page: 1
    - bbox:
      - 2920
      - 1910
      - 3000
      - 1960
    - expected: BID ISSUE
    - mode: contains
  - Record:
    - id: rank07-ames-lab-number
    - page: 1
    - bbox:
      - 2920
      - 1960
      - 3000
      - 1990
    - expected: SC-24-622
    - mode: exact
  - Record:
    - id: rank07-issue-date
    - page: 1
    - bbox:
      - 2920
      - 1990
      - 3000
      - 2025
    - expected: 01.10.24
    - mode: exact

## Schedules

Complete literal-row capture of all 13 printed M-601 mechanical schedule tables, including the dense custom AHU, VAV and hydronic schedules.

### M601-CUSTOM-OUTDOOR-AHU - PDF 58

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | AHU-A HAAKON 66,100 60,000 18,000 4 2x2 DIRECT 460/3 15 1,750 1 1.75 5.3 1750 42,000 84X102 1,258 0.25 35,000 60X120 738 0.1 25,000 42X120 763 0.1 PLEATED 24x24x2 (15) MERV-8 PLEATED 24x24x2 (30) MERV-8 2 60 0.4 30% PG 6 2 7 494 156.1 15.9 0.14 285.8 46.0 41.6/ 51.6 55.6/ 793.8 53.8 41.6/ 59.3 80.0/ 66.7 66.7 67.0 80.9/ 66.5 79.9/ 78.3 77.8/ 1,092.6 979.3 67.0 80.9/ 61.4 66.1/ 47.8 33.0/ WATER 6 1 10 499 1,225.7 60.4 41.6/ 100.0 95.3 120.0/ 9.8 0.1 WATER 6 8 10 499 2904.6 1967.6 362 67.0 81.0/ 50.5 51.0/ 58.0 42.0/ 17.0 0.9 |

- sheet: M-601
- title as printed: CUSTOM OUTDOOR AIR HANDLING UNIT SCHEDULE
- x edges:
  - 200
  - 2750
- y ranges:
  - 313, 340
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1200
      - 70
      - 2100
      - 105
    - expected: CUSTOM OUTDOOR AIR HANDLING UNIT SCHEDULE
- source row semantics: Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim.

### M601-CUSTOM-AHU-CONT - PDF 58

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | AHU-A 6 3X3 DIRECT 480/3 20 1,750 2.5 6.2 14.5 1,750 PLEATED (6) 12x24x12 13 |

- sheet: M-601
- title as printed: CUSTOM AIR HANDLING UNIT SCHEDULE (CONT.)
- x edges:
  - 200
  - 1000
- y ranges:
  - 561, 578
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 250
      - 355
      - 1000
      - 395
    - expected: CUSTOM AIR HANDLING UNIT SCHEDULE (CONT.)
- source row semantics: Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim.

### M601-BID-ALT-1-CUSTOM-OUTDOOR-HEAT-RECOVERY - PDF 58

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | HRU-A HAAKON 14,350 18,000 30% PG 6 6 12 152.4 20.6 0.12 284.7 68.0/53.5 150.0 51.6/55.6 67.5 67.5 75.0/78.5 150.0 78.7/77.8 633.5 68.0/35.8 150.0 33.0/41.8 893.4 75.0/120.9 150.0 122.0/109.6 |

- sheet: M-601
- title as printed: BID ALTERNATE #1 CUSTOM OUTDOOR, HEAT RECOVERY UNIT SCHEDULE
- x edges:
  - 1000
  - 2750
- y ranges:
  - 728, 745
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1600
      - 640
      - 2600
      - 680
    - expected: BID ALTERNATE #1 CUSTOM OUTDOOR, HEAT RECOVERY UNIT SCHEDULE
- source row semantics: Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim.

### M601-HUMIDIFIER - PDF 58

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | HUM-A DRISTEEM STS-400 ULTRASORB MP STEAM TO STEAM 950 DI 464.2 495.0 464.2 12.0 140x126 42,000 18,000 -20.0/80.0 68.0/40.0 60.0/38.0 60.0/52.0 489.8 6 120/1 3 20 |

- sheet: M-601
- title as printed: HUMIDIFIER SCHEDULE
- x edges:
  - 1100
  - 2750
- y ranges:
  - 928, 941
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1750
      - 840
      - 2150
      - 880
    - expected: HUMIDIFIER SCHEDULE
- source row semantics: Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim.

### M601-BID-ALT-1-WATER-TO-WATER-HEAT-PUMP-CHILLER - PDF 58

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | WWHP-A MULTISTACK (3)MSH020 5,600 56x32x67 6 R-454B 54.0 30% PG 151.5 16.2 33.0/42.0 41.8/33.0 30% PG 151.5 9.0 109.0/122.0 69.3/80.0 480/3 128 150 22 |

- sheet: M-601
- title as printed: BID ALTERNATE #1 WATER-TO-WATER HEAT PUMP/CHILLER SCHEDULE
- x edges:
  - 1300
  - 2750
- y ranges:
  - 1087, 1100
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1700
      - 995
      - 2550
      - 1040
    - expected: BID ALTERNATE #1 WATER-TO-WATER HEAT PUMP/CHILLER SCHEDULE
- source row semantics: Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim.

### M601-SHELL-AND-TUBE-HEAT-EXCHANGER - PDF 58

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | HX-A-1 TACO E10208-S 415 2 10 4 STEAM 3256.8 12 WATER 3093.0 250 95/120 1.6 |
| 2 | HX-A-2 TACO E10208-S 415 2 10 4 STEAM 3256.8 12 WATER 3093.0 250 95/120 1.6 |

- sheet: M-601
- title as printed: SHELL AND TUBE HEAT EXCHANGER SCHEDULE
- x edges:
  - 300
  - 1450
- y ranges:
  - 1243, 1258
  - 1258, 1272
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 600
      - 1170
      - 1300
      - 1205
    - expected: SHELL AND TUBE HEAT EXCHANGER SCHEDULE
- source row semantics: Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim.

### M601-HYDRONIC-PUMPS - PDF 58

7 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | GWP-A-1 TACO KS3011D HEAT RECOVERY - CONDENSER 3 INLINE 30% PG @ 30°F 9.5 150 90 68 7.5 1,760 5.2 480/3 11 20 1,2 |
| 2 | GWP-A-2 TACO KS3011D HEAT RECOVERY - CONDENSER 3 INLINE 30% PG @ 30°F 9.5 150 90 68 7.5 1,760 5.2 480/3 11 20 1,2 |
| 3 | GWP-B-1 TACO KV2009D HEAT RECOVERY - EVAPORATOR 2 INLINE 30% PG @ 30°F 9.0 150 70 71 5.0 1,760 3.9 480/3 7.6 20 1,2 |
| 4 | GWP-B-2 TACO KV2009D HEAT RECOVERY - EVAPORATOR 2 INLINE 30% PG @ 30°F 9.0 150 70 71 5.0 1,760 3.9 480/3 7.6 20 1,2 |
| 5 | HWP-A-1 TACO KV4007D HEATING HOT WATER 4 INLINE WATER @ 120°F 6.6 250 40 81 5.0 1,760 3.1 480/3 7.6 20 1 |
| 6 | HWP-A-2 TACO KV4007D HEATING HOT WATER 4 INLINE WATER @ 120°F 6.6 250 40 81 5.0 1,760 3.1 480/3 7.6 20 1 |
| 7 | HWP-B-1 TACO 2400-60 HEATING HOT WATER - AHU COIL 2 INLINE WATER @ 120°F - 25 10 - 1/6 1,760 - 120/1 4.4 20 - |

- sheet: M-601
- title as printed: HYDRONIC PUMP SCHEDULE
- x edges:
  - 1460
  - 2750
- y ranges:
  - 1255, 1268
  - 1268, 1281
  - 1281, 1294
  - 1294, 1307
  - 1307, 1320
  - 1320, 1333
  - 1333, 1347
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1900
      - 1170
      - 2450
      - 1205
    - expected: HYDRONIC PUMP SCHEDULE
- source row semantics: Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim.

### M601-BID-ALT-2-EXHAUST-FANS - PDF 58

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | EF-2 GREENHECK VK-CD 1,325 DIRECT 30 1,770 18,000 3.0 26.1 208/3 80 120 |
| 2 | EF-3 GREENHECK VK-CD 1,325 DIRECT 30 1,770 18,000 3.0 26.1 480/3 40 60 |

- sheet: M-601
- title as printed: BID ALTERNATE #2 EXHAUST FAN SCHEDULE
- x edges:
  - 500
  - 1500
- y ranges:
  - 1405, 1418
  - 1418, 1430
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 700
      - 1345
      - 1350
      - 1380
    - expected: BID ALTERNATE #2 EXHAUST FAN SCHEDULE
- source row semantics: Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim.

### M601-EXPANSION-TANKS - PDF 58

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | ET-A TACO CBX84-125 BLADDER 150 HEATING HOT WATER WATER 500 125 120 45 5.0 22 12 1,2 |
| 2 | ET-B TACO CBX84-125 BLADDER 150 HEAT RECOVERY - EVAPORATOR 30% PG 300 125 120 40 5.9 22 12 1,2,3 |
| 3 | ET-C TACO CBX84-125 BLADDER 150 HEAT RECOVERY - CONDENSER 30% PG 250 125 150 35 4.9 22 12 1,2,3 |

- sheet: M-601
- title as printed: EXPANSION TANK SCHEDULE
- x edges:
  - 1520
  - 2750
- y ranges:
  - 1475, 1488
  - 1488, 1501
  - 1501, 1515
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1800
      - 1395
      - 2400
      - 1425
    - expected: EXPANSION TANK SCHEDULE
- source row semantics: Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim.

### M601-AIR-DIRT-SEPARATORS - PDF 58

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | AS-A TACO 4905AR 130 HEATING HOT WATER 250 1.9 5 1 |
| 2 | AS-B TACO 4004AR 380 HEAT RECOVERY - CONDENSER 150 1.7 4 1,2 |
| 3 | AS-C TACO 4904AR 130 HEAT RECOVERY - EVAPORATOR 150 1.7 4 1,2 |

- sheet: M-601
- title as printed: AIR/DIRT SEPARATOR SCHEDULE
- x edges:
  - 600
  - 1500
- y ranges:
  - 1545, 1558
  - 1558, 1571
  - 1571, 1585
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 600
      - 1485
      - 1300
      - 1520
    - expected: AIR/DIRT SEPARATOR SCHEDULE
- source row semantics: Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim.

### M601-STEAM-TRAPS - PDF 58

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | TP-1 SPIRAX SARCO FT-15 HX-A-1 & -2 F&T 1-1/2" 10 6,600 0.50 |
| 2 | TP-2 SPIRAX SARCO FT-15 HUM-A F&T 3/4" 10 1,000 0.22 |

- sheet: M-601
- title as printed: STEAM TRAP SCHEDULE
- x edges:
  - 700
  - 1500
- y ranges:
  - 1721, 1734
  - 1734, 1748
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 750
      - 1645
      - 1300
      - 1680
    - expected: STEAM TRAP SCHEDULE
- source row semantics: Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim.

### M601-VARIABLE-VOLUME-SUPPLY-TERMINALS - PDF 58

11 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | VAV-A PRICE SDV 6 200 200 75 5.5 2 60/85 120/98 0.5 0.1 0.1 24 - 1,2 |
| 2 | VAV-B PRICE SDV 6 200 200 75 7.7 3 60/95 120/98 0.8 0.2 0.1 24 - 1,2 |
| 3 | VAV-C PRICE SDV 6 300 300 100 8.2 2 60/85 120/98 0.8 0.1 0.2 25 - 1,2 |
| 4 | VAV-D PRICE SDV 6 300 300 100 11.5 3 60/95 120/100 1.0 0.4 0.2 25 - 1,2,4 |
| 5 | VAV-E PRICE SDV 10 600 600 225 16.4 3 60/85 120/88 1.0 0.2 0.3 - - 1,2 |
| 6 | VAV-F PRICE SDV 10 600 600 225 22.8 3 60/95 120/98 2.0 0.7 0.2 - - 1,2,4 |
| 7 | VAV-G PRICE SDV 10 800 800 250 21.7 2 60/85 120/97 2.0 1.2 0.3 - - 1,2,4 |
| 8 | VAV-H PRICE SDV 10 800 800 250 30.4 4 60/95 120/91 2.0 0.5 0.4 - - 1,2,4 |
| 9 | VAV-I PRICE SDV 12 1200 1200 400 39.0 4 60/90 120/83 2.0 0.3 0.4 - - 1,2,3,4 |
| 10 | VAV-J PRICE SDV 6 150 150 75 N/A N/A N/A N/A 0 N/A N/A 21 - 1,2 |
| 11 | VAV-K PRICE SDV 6 300 300 100 N/A N/A N/A N/A 0 N/A N/A 26 - 1,2 |

- sheet: M-601
- title as printed: VARIABLE VOLUME SUPPLY TERMINAL UNIT SCHEDULE
- x edges:
  - 1600
  - 2750
- y ranges:
  - 1649, 1662
  - 1662, 1675
  - 1675, 1688
  - 1688, 1701
  - 1701, 1714
  - 1714, 1727
  - 1727, 1740
  - 1740, 1753
  - 1753, 1766
  - 1766, 1779
  - 1779, 1792
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1750
      - 1575
      - 2600
      - 1610
    - expected: VARIABLE VOLUME SUPPLY TERMINAL UNIT SCHEDULE
- source row semantics: Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim.

### M601-FAN-COIL-UNITS - PDF 58

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | FCU-A DAIKIN FCHH208 DIRECT PSC 667 0.0 WATER 4 22.3 16.7 2.5 57.1/56.4 60.0 3.5 120/1 1.8 20 |

- sheet: M-601
- title as printed: FAN COIL UNIT SCHEDULE
- x edges:
  - 1700
  - 2750
- y ranges:
  - 1964, 1976
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1900
      - 1880
      - 2500
      - 1910
    - expected: FAN COIL UNIT SCHEDULE
- source row semantics: Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim.

- module role: Complete literal-row capture of all 13 printed M-601 mechanical schedule tables, including the dense custom AHU, VAV and hydronic schedules.
- assertions: []
- schedule scope:
  - control valve schedule: No standalone control-valve schedule is printed on M-601. VAV and fan-coil notes refer to BAS-provided valves, but do not publish a control-valve schedule with a tag/specification/quantity matrix.
  - damper actuator schedule: No standalone damper-actuator schedule is printed on M-601. AHU remarks and M-502 point rows provide controls context without an actuator tag/make/model/torque/signal/fail-action schedule.

## Points

Complete literal M-502 point-matrix capture: AHU, bid-alternate exhaust fan, bid-alternate heat-recovery plant, typical VAV zone and heating-hot-water plant.

### M502-AHU - PDF 57

85 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | OPERATING MODE - X |
| 2 | OUTDOOR AIR TEMPERATURE (GLOBAL) °F X |
| 3 | OUTDOOR AIR RELATIVE HUMIDITY (GLOBAL) % RH X |
| 4 | OUTDOOR AIR ENTHALPY (GLOBAL) BTU/LB X |
| 5 | RETURN STATIC PRESSURE (PTE-1) IN. W.C. X |
| 6 | RETURN AIR RELATIVE HUMIDITY (HTE-1) % RH X IF LESS THAN 30% OR GREATER THAN 60% RELATIVE HUMIDITY FOR MORE THAN 5 MINUTES (adj.) |
| 7 | RETURN AIR RELATIVE HUMIDITY SETPOINT (HTE-1) % RH X |
| 8 | RETURN AIR TEMPERATURE (TTE-1) °F X |
| 9 | RETURN AIR ENTHALPY BTU/LB X |
| 10 | RETURN AIR LOW PRESSURE SWITCH STATUS (LPS-1) - X IF ACTIVE. |
| 11 | RETURN FAN (RF-1) STATUS (CS-2) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.) |
| 12 | RETURN FAN (RF-1) ENABLE/DISABLE COMMAND - X |
| 13 | RETURN FAN (RF-1) SPEED HZ X |
| 14 | RETURN FAN (RF-1) SPEED COMMAND HZ X |
| 15 | RETURN FAN (RF-2) STATUS (CS-3) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.) |
| 16 | RETURN FAN (RF-2) ENABLE/DISABLE COMMAND - X |
| 17 | RETURN FAN (RF-2) SPEED HZ X |
| 18 | RETURN FAN (RF-2) SPEED COMMAND HZ X |
| 19 | RETURN FAN (RF-3) STATUS (CS-4) - X IF 5 DEG. F. LESS OR GREATER THAN ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.) |
| 20 | RETURN FAN (RF-3) ENABLE/DISABLE COMMAND - X |
| 21 | RETURN FAN (RF-3) SPEED HZ X |
| 22 | RETURN FAN (RF-3) SPEED COMMAND HZ X |
| 23 | RETURN FAN (RF-4) STATUS (CS-5) - X IF 5 DEG. F. LESS OR GREATER THAN ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.) |
| 24 | RETURN FAN (RF-4) ENABLE/DISABLE COMMAND - X |
| 25 | RETURN FAN (RF-4) SPEED HZ X |
| 26 | RETURN FAN (RF-4) SPEED COMMAND HZ X |
| 27 | RETURN AIRFLOW (AFM-1) CFM X |
| 28 | RETURN HIGH PRESSURE SWITCH (HPS-1) - X IF ACTIVE. |
| 29 | RELIEF PRESSURE SETPOINT (PTE-2) IN. W.C. X |
| 30 | RELIEF PRESSURE (PTE-2) IN. W.C. X |
| 31 | SUPPLY LOW PRESSURE SWITCH (LPS-2) - X IF ACTIVE. |
| 32 | RELIEF AIR DAMPER POSITION COMMAND (AE-1) % X |
| 33 | RETURN AIR DAMPER POSITION COMMAND (AE-2) % X |
| 34 | ECONOMIZER DAMPER POSITION COMMAND (AE-4) % X |
| 35 | VENTILATION DAMPER POSITION COMMAND (AE-3) % X |
| 36 | VENTILATION AIRFLOW (AFM-2) CFM X |
| 37 | MIXED AIR TEMPERATURE (TTE-3) °F X ALARM IF LESS THAN 32 DEG. F. (adj.) |
| 38 | PRE-FILTER DIFFERENTIAL PRESSURE (DPTE-3) IN. W.C. X ALARM IF GREATER THAN 0.5 IN. W.C. |
| 39 | HWP-B STATUS (CS-1) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.) |
| 40 | HWP-B ENABLE/DISABLE COMMAND - X |
| 41 | HEATING COIL VALVE POSITION COMMAND (V-2) % X |
| 42 | HEATING COIL LEAVING AIR TEMPERATURE (TTE-4) °F X |
| 43 | HEATING COIL LEAVING AIR TEMPERATURE SETPOINT (TTE-4) °F X |
| 44 | LOW LIMIT AIR TEMPERATURE SENSOR (LLT-1) - X ALARM IF ACTIVE |
| 45 | HUMIDIFIER (HUM-A) STATUS - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.) |
| 46 | HUMIDIFIER (HUM-A) ENABLE/DISABLE COMMAND - X |
| 47 | HUMIDIFIER VALVE (V-1) COMMAND % X |
| 48 | HUMIDIFIER FLOW SWITCH STATUS (FS-1) - X |
| 49 | DISCHARGE RELATIVE HUMIDITY (HTE-2) % RH X IF GREATER THAN 90% RH (adj.) |
| 50 | COOLING COIL DISCHARGE AIR TEMPERATURE (TTE-6) °F X IF LESS THAN OR GREATER THAN ACTIVE COOLING SETPOINT BY 2 DEG. F. FOR MORE THAN 10 MINUTES |
| 51 | COOLING COIL VALVE (V-3) COMMAND % X |
| 52 | COOLING COIL VALVE (V-4) COMMAND % X |
| 53 | COOLING COIL DIFFERENTIAL PRESSURE (DPTE-4) IN. W.C. X IF GREATER THAN 1.0 IN. W.C. (adj.) |
| 54 | SUPPLY FAN (SF-1) STATUS (CS-6) - X |
| 55 | SUPPLY FAN (SF-1) ENABLE/DISABLE COMMAND - X |
| 56 | SUPPLY FAN (SF-1) SPEED % X |
| 57 | SUPPLY FAN (SF-1) SPEED COMMAND - X |
| 58 | SUPPLY FAN (SF-2) STATUS (CS-7) °F X IF 5 DEG. F. LESS OR GREATER THAN ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.) |
| 59 | SUPPLY FAN (SF-2) ENABLE/DISABLE COMMAND °F X |
| 60 | SUPPLY FAN (SF-2) SPEED °F X |
| 61 | SUPPLY FAN (SF-2) SPEED SETPOINT COMMAND - X |
| 62 | SUPPLY FAN (SF-3) STATUS (CS-8) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) |
| 63 | SUPPLY FAN (SF-3) ENABLE/DISABLE COMMAND - X |
| 64 | SUPPLY FAN (SF-3) SPEED HZ X |
| 65 | SUPPLY FAN (SF-3) SPEED COMMAND HZ X |
| 66 | SUPPLY FAN (SF-4) STATUS (CS-9) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) |
| 67 | SUPPLY FAN (SF-4) ENABLE/DISABLE COMMAND - X |
| 68 | SUPPLY FAN (SF-4) SPEED HZ X |
| 69 | SUPPLY FAN (SF-4) SPEED SETPOINT COMMAND HZ X |
| 70 | SUPPLY FAN (SF-4) STATUS (CS-10) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) |
| 71 | SUPPLY FAN (SF-5) ENABLE/DISABLE COMMAND - X |
| 72 | SUPPLY FAN (SF-5) SPEED HZ X |
| 73 | SUPPLY FAN (SF-5) SPEED SETPOINT COMMAND HZ X |
| 74 | SUPPLY FAN (SF-6) STATUS (CS-11) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) |
| 75 | SUPPLY FAN (SF-6) ENABLE/DISABLE COMMAND - X |
| 76 | SUPPLY FAN (SF-6) SPEED HZ X |
| 77 | SUPPLY FAN (SF-6) SPEED SETPOINT COMMAND HZ X |
| 78 | SUPPLY AIRFLOW (AFM-4) CFM X |
| 79 | FINAL FILTER DIFFERENTIAL PRESSURE (DPTE-5) IN. W.C. X IF GREATER THAN 1.0 IN. W.C. (adj.) |
| 80 | SUPPLY AIR HIGH PRESSURE SENSOR STATUS (HPS-2) - X IF ACTIVE. |
| 81 | SUPPLY AIR TEMPERATURE (TTE-7) °F X |
| 82 | SUPPLY AIR TEMPERATURE SETPOINT (TTE-7) °F X |
| 83 | HIGH LIMIT DISCHARGE RELATIVE HUMIDITY STATUS (HTE-2) - X IF ACTIVE. |
| 84 | SUPPLY AIR STATIC PRESSURE (PTE-3) IN. W.C. X |
| 85 | SUPPLY AIR STATIC PRESSURE SETPOINT (PTE-3) IN. W.C. X |

- sheet: M-502
- title as printed: AHU POINTS LIST
- x edges:
  - 180
  - 1660
- y ranges:
  - 118.9, 129.9
  - 132.7, 143.7
  - 146.6, 157.6
  - 160.6, 171.6
  - 174.9, 185.9
  - 189.2, 200.2
  - 203.6, 214.6
  - 218.0, 229.0
  - 232.4, 243.4
  - 246.5, 257.5
  - 260.2, 271.2
  - 273.9, 284.9
  - 287.6, 298.6
  - 301.3, 312.3
  - 314.2, 325.2
  - 327.1, 338.1
  - 341.0, 352.0
  - 353.9, 364.9
  - 365.6, 376.6
  - 377.1, 388.1
  - 390.1, 401.1
  - 402.7, 413.7
  - 415.7, 426.7
  - 430.3, 441.3
  - 444.1, 455.1
  - 457.0, 468.0
  - 469.0, 480.0
  - 482.0, 493.0
  - 495.8, 506.8
  - 509.70000000000005, 520.7
  - 523.5, 534.5
  - 537.4, 548.4
  - 551.2, 562.2
  - 565.1, 576.1
  - 577.7, 588.7
  - 590.2, 601.2
  - 604.1, 615.1
  - 617.9, 628.9
  - 631.6, 642.6
  - 645.3, 656.3
  - 659.2, 670.2
  - 672.9, 683.9
  - 685.6, 696.6
  - 698.8, 709.8
  - 712.7, 723.7
  - 727.5, 738.5
  - 742.4, 753.4
  - 756.2, 767.2
  - 770.1, 781.1
  - 783.9, 794.9
  - 797.8, 808.8
  - 811.6, 822.6
  - 825.5, 836.5
  - 839.3, 850.3
  - 852.3, 863.3
  - 865.3, 876.3
  - 879.2, 890.2
  - 893.0, 904.0
  - 906.9, 917.9
  - 920.7, 931.7
  - 934.6, 945.6
  - 948.4, 959.4
  - 962.3, 973.3
  - 976.1, 987.1
  - 990.1, 1001.1
  - 1004.0, 1015.0
  - 1017.8, 1028.8
  - 1031.7, 1042.7
  - 1044.5, 1055.5
  - 1059.4, 1070.4
  - 1073.2, 1084.2
  - 1087.1, 1098.1
  - 1100.9, 1111.9
  - 1114.9, 1125.9
  - 1128.8, 1139.8
  - 1142.6, 1153.6
  - 1156.5, 1167.5
  - 1170.3, 1181.3
  - 1184.2, 1195.2
  - 1198.0, 1209.0
  - 1211.9, 1222.9
  - 1225.7, 1236.7
  - 1239.7, 1250.7
  - 1253.6, 1264.6
  - 1267.4, 1278.4
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1100
      - 55
      - 1280
      - 95
    - expected: AHU POINTS LIST
- source row semantics: Complete literal source-matrix row, including printed type marks and alarms. It is not an installed controller, terminal, wire, sensor or physical-I/O count.

### M502-BID-ALT-2-EXHAUST - PDF 57

26 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | EXISTING EXHAUST FAN (EF-1) STATUS (CS-14) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) |
| 2 | EXISTING EXHAUST FAN (EF-1) ENABLE/DISABLE - X |
| 3 | EXISTING EXHAUST FAN (EF-1) SPEED HZ X |
| 4 | EXISTING EXHAUST FAN (EF-1) SPEED COMMAND HZ X |
| 5 | EXHAUST FAN (EF-2) STATUS (CS-12) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) |
| 6 | EXHAUST FAN (EF-2) ENABLE/DISABLE - X |
| 7 | EXHAUST FAN (EF-2) SPEED HZ X |
| 8 | EXHAUST FAN (EF-2) SPEED COMMAND HZ X |
| 9 | EXHAUST FAN (EF-2) AIRFLOW (AFM-5) CFM X |
| 10 | EXHAUST FAN (EF-3) STATUS (CS-13) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) |
| 11 | EXHAUST FAN (EF-3) ENABLE/DISABLE - X |
| 12 | EXHAUST FAN (EF-3) SPEED HZ X |
| 13 | EXHAUST FAN (EF-3) SPEED COMMAND HZ X |
| 14 | EXHAUST FAN (EF-3) AIRFLOW (AFM-6) CFM X |
| 15 | EF-1 ISOLATION DAMPER POSITION (EXISTING) % IF CLOSED WHEN COMMANDED ON |
| 16 | EF-1 ISOLATION DAMPER COMMAND % |
| 17 | EF-2 ISOLATION DAMPER POSITION (EXISTING) % IF CLOSED WHEN COMMANDED ON FOR MORE THAN 1 MINUTE (adj.) |
| 18 | EF-2 ISOLATION DAMPER COMMAND % |
| 19 | EF-3 ISOLATION DAMPER POSITION (EXISTING) % IF CLOSED WHEN COMMANDED ON FOR MORE THAN 1 MINUTE (adj.) |
| 20 | EF-3 ISOLATION DAMPER COMMAND % |
| 21 | EF-2 BYPASS DAMPER POSITION (EXISTING) % X |
| 22 | EF-2 BYPASS DAMPER POSITION COMMAND (EXISTING) % X |
| 23 | EF-3 BYPASS DAMPER POSITION (EXISTING) % X |
| 24 | EF-3 DAMPER POSITION COMMAND (EXISTING) % X |
| 25 | LOW PRESSURE SWITCH STATUS (EXISTING) - X IF ACTIVE. |
| 26 | FAN STATIC PRESSURE (EXISTING) IN. W.C X IF +/- 20% OF STATIC PRESSURE SETPOINT FOR MORE THAN 10 MINUTES (adj.) |

- sheet: M-502
- title as printed: BID ALTERNATE #2 EXHAUST FAN POINTS LIST
- x edges:
  - 1700
  - 2700
- y ranges:
  - 120.3, 131.3
  - 134.2, 145.2
  - 148.0, 159.0
  - 161.9, 172.9
  - 175.7, 186.7
  - 188.3, 199.3
  - 200.9, 211.9
  - 214.7, 225.7
  - 228.7, 239.7
  - 242.5, 253.5
  - 256.4, 267.4
  - 269.3, 280.3
  - 282.2, 293.2
  - 296.1, 307.1
  - 309.4, 320.4
  - 322.1, 333.1
  - 334.9, 345.9
  - 347.7, 358.7
  - 360.4, 371.4
  - 373.1, 384.1
  - 385.9, 396.9
  - 399.2, 410.2
  - 412.9, 423.9
  - 426.5, 437.5
  - 440.5, 451.5
  - 454.3, 465.3
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1850
      - 55
      - 2440
      - 95
    - expected: BID ALTERNATE #2 EXHAUST FAN POINTS LIST
- source row semantics: Complete literal source-matrix row, including printed type marks and alarms. It is not an installed controller, terminal, wire, sensor or physical-I/O count.

### M502-BID-ALT-1-HEAT-RECOVERY - PDF 57

32 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | BYPASS VALVE (V-6) POSITION COMMAND % X |
| 2 | BYPASS VALVE (V-7) POSITION COMMAND % X |
| 3 | EVAPORATOR DIFFERENTIAL PRESSURE (DPTE-1) FT. H2O X |
| 4 | CONDENSER DIFFERNTIAL PRESSURE (DPTE-2) FT. H2O X |
| 5 | EVAPORATOR LEAVING WATER TEMPERATURE (TTE-1) °F X |
| 6 | EVAPORATOR ENTERING WATER TEMPERATURE (TTE-2) °F X |
| 7 | CONDENSER LEAVING WATER TEMPERATURE (TTE-3) °F X IF LESS THAN 30 DEG. F. (adj.) |
| 8 | CONDENSER ENTERING WATER TEMPERATURE (TTE-5) °F X |
| 9 | HEAT PUMP (WWHP-A) ENABLE/DISABLE - X |
| 10 | HEAT PUMP (WWHP-A) CAPACITY COMMAND % X |
| 11 | HEAT PUMP (WWHP-A) GENERAL ALARM - X IF ACTIVE. |
| 12 | HEAT RECOVERY PUMP (GWP-A-1) STATUS (CS-17) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) |
| 13 | HEAT RECOVERY PUMP (GWP-A-1) ENABLE/DISABLE - X |
| 14 | HEAT RECOVERY PUMP (GWP-A-1) SPEED HZ X |
| 15 | HEAT RECOVERY PUMP (GWP-A-1) SPEED COMMAND HZ X |
| 16 | HEAT RECOVERY PUMP (GWP-A-2) STATUS (CS-16) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) |
| 17 | HEAT RECOVERY PUMP (GWP-A-2) ENABLE/DISABLE - X |
| 18 | HEAT RECOVERY PUMP (GWP-A-2) SPEED HZ X |
| 19 | HEAT RECOVERY PUMP (GWP-A-2) SPEED COMMAND HZ X |
| 20 | HEAT RECOVERY PUMP (GWP-B-1) STATUS (CS-15) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) |
| 21 | HEAT RECOVERY PUMP (GWP-B-1) ENABLE/DISABLE - X |
| 22 | HEAT RECOVERY PUMP (GWP-B-1) SPEED HZ X |
| 23 | HEAT RECOVERY PUMP (GWP-B-1) SPEED COMMAND HZ X |
| 24 | HEAT RECOVERY PUMP (GWP-B-2) STATUS (CS-14) - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MORE THAN 5 MINUTES (adj.) |
| 25 | HEAT RECOVERY PUMP (GWP-B-2) ENABLE/DISABLE - X |
| 26 | HEAT RECOVERY PUMP (GWP-B-2) SPEED HZ X |
| 27 | HEAT RECOVERY PUMP (GWP-B-2) SPEED COMMAND HZ X |
| 28 | HEAT RECOVERY COIL VALVE COMMAND (V-5) % X |
| 29 | HEAT RECOVERY COIL LEAVING AIR TEMPERATURE (TTE-4) °F X |
| 30 | HRU-A HEAT RECOVERY COIL ENTERING TEMPERATURE (TTE-8) °F X |
| 31 | HRU-A HEAT RECOVERY COIL LEAVING TEMPERATURE (TTE-9) °F X |
| 32 | HRU-A COIL DIFFERENTIAL PRESSURE (DPTE-6) |

- sheet: M-502
- title as printed: BID ALTERNATE #1 HEAT RECOVERY PLANT POINTS LIST
- x edges:
  - 1700
  - 2700
- y ranges:
  - 556.3, 567.3
  - 570.2, 581.2
  - 584.0, 595.0
  - 597.9, 608.9
  - 611.7, 622.7
  - 625.6, 636.6
  - 639.5, 650.5
  - 653.3, 664.3
  - 667.3, 678.3
  - 681.1, 692.1
  - 695.0, 706.0
  - 708.8, 719.8
  - 722.8, 733.8
  - 737.1, 748.1
  - 751.4, 762.4
  - 765.7, 776.7
  - 779.8, 790.8
  - 794.1, 805.1
  - 807.7, 818.7
  - 821.1, 832.1
  - 835.4, 846.4
  - 849.7, 860.7
  - 863.8, 874.8
  - 879.3, 890.3
  - 894.7, 905.7
  - 908.8, 919.8
  - 923.1, 934.1
  - 937.4, 948.4
  - 950.8, 961.8
  - 964.4, 975.4
  - 979.4, 990.4
  - 994.4, 1005.4
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 1850
      - 490
      - 2470
      - 530
    - expected: BID ALTERNATE #1 HEAT RECOVERY PLANT POINTS LIST
- source row semantics: Complete literal source-matrix row, including printed type marks and alarms. It is not an installed controller, terminal, wire, sensor or physical-I/O count.

### M502-TYPICAL-VAV-ZONE - PDF 57

12 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | OCCUPANCY STATUS - X |
| 2 | OCCUPANCY STATUS COMMAND - X |
| 3 | ZONE TEMPERATURE °F X IF 3°F (adj.) ABOVE OR BELOW ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.) |
| 4 | ZONE TEMPERATURE SETPOINT °F X |
| 5 | VAV AIRFLOW CFM X IF 70% (adj.) OF AIRFLOW SETPOINT FOR MORE THAN 10 MINUTES (adj.) |
| 6 | VAV MAXIMUM AIRFLOW SETPOINT CFM X |
| 7 | VAV MAXIMUM HEATING AIRFLOW SETPOINT CFM X |
| 8 | VAV MINIMUM AIRFLOW SETPOINT CFM X |
| 9 | VAV DAMPER POSITION % X |
| 10 | REHEAT COIL DISCHARGE AIR TEMPERATURE °F X IF 10°F (adj.) LESS THAN ACTIVE SETPOINT FOR MORE THAN 10 MINUTES (adj.) |
| 11 | REHEAT COIL VALVE POSITION COMMAND % X |
| 12 | HEATING PLANT REQUESTS - X |

- sheet: M-502
- title as printed: TYPICAL VARIABLE AIR VOLUME ZONE POINTS LIST
- x edges:
  - 1700
  - 2700
- y ranges:
  - 1186.1, 1197.1
  - 1200.1, 1211.1
  - 1213.9, 1224.9
  - 1227.8, 1238.8
  - 1242.5, 1253.5
  - 1257.4, 1268.4
  - 1271.2, 1282.2
  - 1285.3, 1296.3
  - 1299.5, 1310.5
  - 1313.8, 1324.8
  - 1328.1, 1339.1
  - 1342.3, 1353.3
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 2050
      - 1120
      - 2490
      - 1160
    - expected: TYPICAL VARIABLE AIR VOLUME ZONE POINTS LIST
- source row semantics: Complete literal source-matrix row, including printed type marks and alarms. It is not an installed controller, terminal, wire, sensor or physical-I/O count.

### M502-HEATING-HOT-WATER - PDF 57

25 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | NUMBER OF HEATING REQUESTS - X |
| 2 | STEAM PRESSURE PSIG X IF GREATER THAN 20 PSIG (adj.) |
| 3 | STEAM VALVE (V-1) POSITION COMMAND % X |
| 4 | STEAM VALVE (V-2) POSITION COMMAND % X |
| 5 | STEAM VALVE (V-3) POSITION COMMAND % X |
| 6 | STEAM VALVE (V-4) POSITION COMMAND % X |
| 7 | HEAT EXCHANGER (HX-B-1) DIFFERENTIAL PRESSURE FT. H2O X IF GREATER THAN 5 FT. H2O (adj.) |
| 8 | HEAT EXCHANGER (HX-B-2) DIFFERENTIAL PRESSURE FT. H2O X IF GREATER THAN 5 FT. H2O (adj.) |
| 9 | HEAT EXCHANGER (V-5) VALVE COMMAND - X |
| 10 | HEAT EXCHAGNER (V-5) VALVE POSITION % X |
| 11 | HEAT EXCHANGER (V-6) VALVE COMMAND - X |
| 12 | HEAT EXCHANGER (V-6) VALVE POSITION % X |
| 13 | HEATING HOT WATER LEAVING WATER TEMPERATURE °F X IF 10°F (adj.) GREATER THAN SETPOINT FOR MORE THAN 5 MINUTES (adj.) |
| 14 | HEATING HOT WATER LEAVING WATER TEMPERATURE SETPOINT °F X |
| 15 | HEATING HOT WATER RETURN WATER TEMPERATURE °F X |
| 16 | PUMP DIFFERENTIAL PRESSURE SETPOINT FT. H2O X |
| 17 | PUMP DIFFERENTIAL PRESSURE FT. H2O X |
| 18 | HEATING HOT WATER PUMP (HWP-A-1) STATUS - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.) |
| 19 | HEATING HOT WATER PUMP (HWP-A-1) ENABLE/DISABLE - X |
| 20 | HEATING HOT WATER PUMP (HWP-A-1) SPEED HZ X |
| 21 | HEATING HOT WATER PUMP (HWP-A-1) SPEED COMMAND HZ X |
| 22 | HEATING HOT WATER PUMP (HWP-A-2) STATUS - X IF OFF WHEN COMMANDED ON OR ON WHEN COMMMANDED OFF FOR MOR THAN 5 MINUTES (adj.) |
| 23 | HEATING HOT WATER PUMP (HWP-A-2) ENABLE/DISABLE - X |
| 24 | HEATING HOT WATER PUMP (HWP-A-2) SPEED HZ X |
| 25 | HEATING HOT WATER PUMP (HWP-A-2) SPEED COMMAND HZ X |

- sheet: M-502
- title as printed: HEATING HOT WATER PLANT POINTS LIST
- x edges:
  - 1700
  - 2700
- y ranges:
  - 1445.2, 1456.2
  - 1459.1, 1470.1
  - 1472.9, 1483.9
  - 1486.9, 1497.9
  - 1500.8, 1511.8
  - 1514.6, 1525.6
  - 1528.5, 1539.5
  - 1542.3, 1553.3
  - 1556.2, 1567.2
  - 1570.0, 1581.0
  - 1583.9, 1594.9
  - 1597.7, 1608.7
  - 1611.7, 1622.7
  - 1625.6, 1636.6
  - 1639.4, 1650.4
  - 1653.3, 1664.3
  - 1667.1, 1678.1
  - 1681.0, 1692.0
  - 1695.1, 1706.1
  - 1709.3, 1720.3
  - 1723.5, 1734.5
  - 1737.8, 1748.8
  - 1752.1, 1763.1
  - 1766.3, 1777.3
  - 1780.5, 1791.5
- row reading order: left_to_right
- header evidence:
  - Record:
    - bbox:
      - 2100
      - 1380
      - 2440
      - 1410
    - expected: HEATING HOT WATER PLANT POINTS LIST
- source row semantics: Complete literal source-matrix row, including printed type marks and alarms. It is not an installed controller, terminal, wire, sensor or physical-I/O count.

- module role: Complete literal M-502 point-matrix capture: AHU, bid-alternate exhaust fan, bid-alternate heat-recovery plant, typical VAV zone and heating-hot-water plant.
- assertions: []
- point scope: The 180 printed rows are source-matrix facts, including source spelling and type-mark anomalies. They are not final physical BAS points, controllers, cards, terminals, cable, wiring, device counts, or a per-VAV expansion.

## Controls Context

Source-bounded M-501 operating-sequence clauses for the bid-alternate laboratory exhaust/heat-recovery system, custom AHU, VAV zones and heating-hot-water plant.

- module role: Source-bounded M-501 operating-sequence clauses for the bid-alternate laboratory exhaust/heat-recovery system, custom AHU, VAV zones and heating-hot-water plant.
- assertions:
  - Record:
    - id: m501-exhaust-n1
    - page: 56
    - bbox:
      - 190
      - 1118
      - 1100
      - 1143
    - expected: a. FANS EF-3 AND EF-2 SHALL OPERATE IN A N-1 ARRANGEMENT AND BOTH FANS SHALL RUN SIMULTANEOUSLY.
    - mode: exact
  - Record:
    - id: m501-heat-recovery-modes
    - page: 56
    - bbox:
      - 180
      - 1415
      - 700
      - 1448
    - expected: 1. THE HEAT RECOVERY SYSTEM CONSISTS OF THREE MODES: a. HEAT PUMP BYPASS (DEFAULT) b. HEAT PUMP
    - mode: exact
  - Record:
    - id: m501-heat-recovery-lead-standby
    - page: 56
    - bbox:
      - 180
      - 1468
      - 700
      - 1510
    - expected: a. THE PUMPS SHALL OPERATE IN A LEAD, STANDBY MODE, WITH THE LEAD PUMP SWITCHING ONCE PER WEEK. b. UPON FAILURE OF THE LEAD PUMP, THE STANDBY PUMP SHALL BE STARTED AND AN ALARM SENT. c. VARIABLE FREQUENCY DRIVE CONTROL
    - mode: exact
  - Record:
    - id: m501-heat-recovery-bypass
    - page: 56
    - bbox:
      - 180
      - 1574
      - 700
      - 1630
    - expected: a. HEAT PUMP BYPASS MODE SHALL BE INITIATED WHEN ANY OF THE FOLLOWING OCCUR: • HEAT PUMP IS ENABLED BUT STATUS IS OFF. • HEAT PUMP IS DISABLED BUT STATUS IS ON. • CONDENSER LEAVING WATER TEMPERATURE (TTE-14) IS BELOW THE CONDENSER LEAVING WATER TEMPERATURE LOW LIMIT SETPOINT OF 35 DEG. F. (ADJ.) FOR MORE THAN 5 MINUTES.
    - mode: exact
  - Record:
    - id: m501-heat-recovery-heat-pump
    - page: 56
    - bbox:
      - 180
      - 1685
      - 700
      - 1720
    - expected: a. HEAT PUMP MODE SHALL BE INITIATED WHEN ANY OF THE FOLLOWING OCCUR: • CONDENSER LEAVING WATER TEMPERATURE (TTE-14) IS ABOVE THE CONDENSER LEAVING WATER TEMPERATURE LOW LIMIT SETPOINT.
    - mode: exact
  - Record:
    - id: m501-ahu-occupancy
    - page: 56
    - bbox:
      - 1200
      - 890
      - 2000
      - 925
    - expected: A. THE AIR HANDLING UNIT DOES NOT HAVE OCCUPANCY MODES AND SHALL RUN AT ALL TIMES TO PROVIDE MAKEUP AIR TO LABORARTORY SPACES. INDIVIDUAL ZONES SHALL HAVE THE ABILITY TO SET-UP AND SET-BACK TEMPERATURE SET POINTS BASED ON OCCUPANCY. REFER TO VARIABLE AIR VOLUME UNIT SEQUENCE OF OPERATIONS.
    - mode: exact
  - Record:
    - id: m501-ahu-supply-array
    - page: 56
    - bbox:
      - 1200
      - 960
      - 2000
      - 1015
    - expected: A. ANY SEQUENCE OF OPERATION DESCRIBED HEREIN STARTING OR STOPPING THE FAN(S) SHALL SLOWLY RAMP UP/DOWN THE FAN(S) AT APPROXIMATELY 1 HZ/SECOND. B. START/STOP: 1. FANS SHALL RUN THROUGHOUT ALL MODES OF OPERATION AND A MINIMUM OF ONE FAN SHALL RUN AT ALL TIMES. C. THE SUPPLY ARRAY CONSISTS OF SIX FANS. THE FANS SHALL START AND STOP TO EQUALIZE RUNTIME. THE RUNTIME VARIABLE SHALL BE A MANUALLY
    - mode: exact
  - Record:
    - id: m501-ahu-static-pressure
    - page: 56
    - bbox:
      - 1200
      - 1110
      - 2000
      - 1195
    - expected: D. STATIC PRESSURE SET-POINT 1. SUPPLY FAN ARRAY SHALL UTILIZE TWO STATIC PRESSURE SENSORS. SUPPLY FAN ARRAY SHALL MAINTAIN THE HIGHEST OF TWO STATIC PRESSURE SENSORS. 2. ACTIVE SUPPLY DUCT STATIC PRESSURE SETPOINT SHALL UTILIZE A TRIM AND RESPONSE PRESSURE RESET SCHEME EQUAL TO THE FOLLOWING: a. INITIAL LOW LIMIT FOR DUCT STATIC PRESSURE SETPOINT SHALL BE 1.0 IN. W.C. (ADJ.). LOW LIMIT SHALL BE DETERMINED DURING TESTING AND BALANCING. b. INITIAL HIGH LIMIT FOR THE DUCT STATIC PRESSURE SETPOINT SHALL BE 3.0 IN. W.C. (ADJ.). HIGH LIMIT SHALL BE DETERMINED DURING TESTING AND BALANCING.
    - mode: exact
  - Record:
    - id: m501-ahu-cooling
    - page: 56
    - bbox:
      - 2000
      - 925
      - 2800
      - 995
    - expected: BID ALTERNATE #1: B. THE HEAT RECOVERY COIL SHALL BE THE SECOND STAGE OF COOLING. REFER TO HEAT RECOVERY SYSTEM DIAGRAM FOR SEQUENCE OF OPERATION. C. THE CHILLED WATER COIL SHALL BE THE SECOND STAGE OF COOLING. 1. WHEN THERE IS A CALL FOR SECOND STAGE OF COOLING, MODULATE THE CHILLED WATER VALVES (V-3 AND V-4) IN TANDEM TO MAINTAIN THE ACTIVE DISCHARGE AIR TEMPERATURE SETPONT. D. HEATING
    - mode: exact
  - Record:
    - id: m501-ahu-heating
    - page: 56
    - bbox:
      - 2000
      - 1008
      - 2800
      - 1060
    - expected: 2. THE HEAT RECOVERY COIL SHALL BE THE FIRST STAGE OF HEATING. REFER TO HEAT RECOVERY SYSTEM DIAGRAM FOR SEQUENCE OF OPERATION. 3. WHEN THERE IS A CALL FOR A SECOND STAGE OF HEATING, THE HEATING HOT WATER CONTROL VALVE (V-2) SHALL BE MODULATED TO MAINTAIN THE ACTIVE SUPPLY AIR TEMPERATURE SETPOINT.
    - mode: exact
  - Record:
    - id: m501-ahu-humidifier
    - page: 56
    - bbox:
      - 2000
      - 1080
      - 2800
      - 1170
    - expected: A. OCCUPIED MODE 1. BAS SHALL ENABLE HUMIDIFIER OPERATION WHEN THE FOLLOWING OCCURS: a. OUTDOOR AIR TEMPERATURES ARE BELOW 35 DEG. F. (ADJ.) AND b. RETURN AIR RELATIVE HUMIDITY (HTE-1) FALLS BELOW THE ACTIVE RELATIVE HUMIDITY SETPOINT OF 30% RH (ADJ.) OR c. HUMIDIFIER IS MANUALLY SET TO OPERATE VIA REMOTE WORKSTATION. 2. BAS SHALL SEND MODULATING SIGNAL TO HUM-15 TO MAINTAIN ACTIVE RETURN AIR RELATIVE HUMIDITY SETPOINT OF 40% RH (ADJ.). 3. UPON PROOF OF FLOW VIA FLOW SWITCH (FS-1), BAS SHALL MODULATE STEAM VALVE (V-1) TO MAINTAIN ACTIVE RETURN AIR RELATIVE HUMIDITY SETPOINT.
    - mode: exact
  - Record:
    - id: m501-ahu-safety
    - page: 56
    - bbox:
      - 2000
      - 1190
      - 2800
      - 1320
    - expected: A. ANY SAFETY CONTROLS SEQUENCES DESCRIBED HEREIN SHALL INITIATE AN ALARM. REFER TO POINTS LIST. B. RESET OF ANY SAFETY MODE SHALL RETURN AIR HANDLING UNIT TO LAST KNOWN MODE OF OPERATION. C. FAN SHUTDOWN MODE 1. FAN SHUTDOWN SAFETIES SHALL BE HARD-WIRED AND SHALL NOT DEPEND ON THE BAS SYSTEM OPERATION. 2. IF FAN SHUTDOWN MODE IS ACTIVATED THE FOLLOWING SHALL OCCUR: a. ALL SUPPLY AND RETURN FANS SHALL SHUTDOWN. b. CHILLED WATER VALVES (V-3 AND V-4) SHALL OPEN. c. HOT WATER PUMP (HWP-B) SHALL RUN. d. HOT WATER VALVE (V-2) SHALL OPEN TO N.O. POSITION. e. HUMIDIFIER VALVE (V-1) SHALL CLOSE AND HUMIDIFIER SHALL BE DISABLED. f. VENTILATION DAMPER (AE-3) SHALL CLOSE.
    - mode: exact
  - Record:
    - id: m501-ahu-return-array
    - page: 56
    - bbox:
      - 1200
      - 1330
      - 2000
      - 1400
    - expected: A. ANY SEQUENCE OF OPERATION DESCRIBED HEREIN STARTING OR STOPPING THE FAN(S) SHALL SLOWLY RAMP UP/DOWN THE FAN(S) AT APPROXIMATELY 1 HZ/SECOND. B. START/STOP: 1. FANS SHALL RUN THROUGHOUT ALL MODES OF OPERATION AND A MINIMUM OF ONE FAN SHALL RUN AT ALL TIMES. C. THE RETURN ARRAY CONSISTS OF FOUR FANS. THE FANS SHALL START AND STOP TO EQUALIZE RUNTIME. THE RUNTIME VARIABLE SHALL BE A MANUALLY RESETTABLE VARIABLE ON THE GUI. 1. WITH ONE FAN RUNNING AT 55 HZ (ADJ.) AND A FURTHER INCREASE IN RETURN AIRFLOW IS REQUIRED, START THE FAN WITH THE LOWEST RUNTIME TO ITS
    - mode: exact
  - Record:
    - id: m501-ahu-dampers
    - page: 56
    - bbox:
      - 1200
      - 1490
      - 2000
      - 1590
    - expected: DAMPER CONTROL A. RETURN AIR DAMPER 1. RETURN DAMPER (AE-2) SHALL MODULATE TO REVERSE TRACK THE VENTILATION AND ECONOMIZER DAMPERS. B. RELIEF AIR DAMPER 1. RELIEF DAMPER (AE-1) SHALL MODULATE TO MAINTAIN PRESSURE SETPOINT IN THE RETURN FAN PLENUM (PTE-2) AT OR BELOW 0.1" W.C. (adj.). C. ECONOMIZER DAMPER 1. IF ANY SUPPLY FAN IS PROVEN ON, DAMPER (AE-4) SHALL MODULATE FROM 0-100% OPEN FOR DISCHARGE AIR TEMPERATURE CONTROL UNLESS UNIT IS OUTSIDE OF ECONOMIZER MODE IN WHICH CASE IT SHALL BE CLOSED. REFER TO SUPPLY AIR TEMPERATURE CONTROL SEQUENCE.
    - mode: exact
  - Record:
    - id: m501-vav-occupied
    - page: 56
    - bbox:
      - 1700
      - 1733
      - 2050
      - 1760
    - expected: OCCUPIED MODE ZONE SHALL MAINTAIN THE OCCUPIED SETPOINT OF 72 DEG. F. (ADJ.) SHALL HAVE A 2 DEG. F. DEADBAND.
    - mode: exact
  - Record:
    - id: m501-vav-unoccupied
    - page: 56
    - bbox:
      - 1700
      - 1765
      - 2050
      - 1805
    - expected: UNOCCUPIED MODE ZONE SHALL MAINTAIN THE UNOCCUPIED HEATING SETPOINT OF 62 DEG. (ADJ.) AND UNOCCUPIED COOLING SETPOINT OF 80 DEG. F. (ADJ.) BYPASS MODE
    - mode: exact
  - Record:
    - id: m501-vav-bypass
    - page: 56
    - bbox:
      - 1700
      - 1810
      - 2050
      - 1868
    - expected: ZONE SHALL INDEX TO BYPASS MODE WHEN CURRENT MODE IS UNOCCUPIED AND AN OCCUPANT PRESSES THE OVERRIDE BUTTON ON THERMOSTAT OR OCCUPANCY SENSOR SENSES OCCUPANCY. ZONE SHALL MAINTAIN THE OCCUPIED HEATING AND COOLING SETPOINTS. BYPASS MODE SHALL BE ACTIVE 1 HOUR (ADJ.) AFTER OCCUPANCY IS SENSED BEFORE RETURNING TO UNOCCUPIED MODE.
    - mode: exact
  - Record:
    - id: m501-vav-cooling
    - page: 56
    - bbox:
      - 2100
      - 1733
      - 2800
      - 1805
    - expected: ZONE TEMPERATURE CONTROL SEQUENCES SHALL BE THE THE SAME IN OCCUPIED, UNOCCUPIED, AND BYPASS MODES OF OPERATION. COOLING MODE: 1. IF THE ZONE TEMPERATURE RISES ABOVE THE ACTIVE ZONE TEMPERATURE SETPOINT BY THE TEMPERATURE DEADBAND OF 2 DEG. F. (ADJ.), THE VAV AIRFLOW SHALL VARY FROM THE MINIMUM AIRFLOW SETTING TO THE MAXIMUM AIRFLOW SETTING TO MAINTAIN ZONE TEMPERATURE.
    - mode: exact
  - Record:
    - id: m501-vav-heating
    - page: 56
    - bbox:
      - 2100
      - 1810
      - 2800
      - 1905
    - expected: HEATING MODE: 1. IF THE ZONE TEMPERATURE FALLS BELOW THE ACTIVE ZONE TEMPERATURE SETPOINT AND THE TEMPERATURE DEADBAND OF 2 DEG. F. (ADJ.), THE TAB SHALL MAINTAIN THE MINIMUM AIRFLOW SETTING AND MODULATE THE REHEAT COIL VALVE FROM 0-100%. 2. IF THE REHEAT COIL VALVE IS AT 100% AND THE ZONE TEMPERATURE CONTINUES TO FALL, THE TAB AIRFLOW SHALL VARY FROM THE MINIMUM AIRFLOW SETTING TO THE MAXIMUM HEATING AIRFLOW SETTING AS REQUIRED TO MAINTAIN ZONE TEMPERATURE.
    - mode: exact
  - Record:
    - id: m501-vav-safety
    - page: 56
    - bbox:
      - 2100
      - 1930
      - 2800
      - 1980
    - expected: SAFETY CONTROLS IF AIR HANDLING UNIT IS IN FAN SHUTDOWN MODE OF OPERATION, VAV DAMPERS SHALL CLOSE AND REHEAT COIL VALVES SHALL OPEN.
    - mode: exact
  - Record:
    - id: m501-hhw-description
    - page: 56
    - bbox:
      - 770
      - 1155
      - 1180
      - 1190
    - expected: DESCRIPTION: A. THE VARIABLE VOLUME HEATING HOT WATER PLANT CONSISTS OF TWO REDUNDANT STEAM TO HOT WATER HEAT
    - mode: exact
  - Record:
    - id: m501-hhw-enable
    - page: 56
    - bbox:
      - 770
      - 1200
      - 1180
      - 1230
    - expected: PLANT ENABLE/DISABLE A. THE PLANT SHALL INCLUDE AN ENABLING SCHEDULE THAT ALLOWS OPERATORS TO LOCK OUT THE PLANT DURING OFF-
    - mode: exact
  - Record:
    - id: m501-hhw-pumps
    - page: 56
    - bbox:
      - 770
      - 1350
      - 1180
      - 1430
    - expected: PUMP CONTROL A. THE PUMPS SHALL BE LEAD/STANDBY ALTERNATED. THE LEAD/STANDBY POSITIONS OF EACH PUMP SHALL SWITCH ONCE A WEEK. 1. THE STANDBY PUMP SHALL FIRST BE STARTED AND PROVEN ON BEFORE FORMER LEAD EQUIPMENT IS CHANGED TO STANDBY AND SHUT OFF.
    - mode: exact
  - Record:
    - id: m501-hhw-temperature-reset
    - page: 56
    - bbox:
      - 770
      - 1795
      - 1180
      - 1935
    - expected: A. THE HEAT EXCHANGERS SHALL BE LEAD/STANDBY ALTERNATED BY OPENING THE DEDICATED HOT WATER ISOLATION VALVE. THE LEAD/STANDBY POSITIONS OF EACH HEAT EXCHANGER SHALL SWITCH ONCE A WEEK. B. THE STEAM CONTROL VALVES SHALL MAINTAIN THE ACTIVE HEATING WATER SUPPLY TEMPERATURE SETPOINT BY GRADUALLY MODULATING THE ONE-THIRD AND TWO-THIRDS CAPACITY NORMALLY CLOSED TWO-WAY STEAM CONTROL VALVES SERVING EACH CONVERTER. a. THE ACTIVE HEATING WATER SUPPLY TEMPERATURE SETPOINT SHALL BE RESET FROM 120 DEG. F. TO 90 DEG. F. LINEARLY FROM OUTSIDE AIR TEMPERATURES OF 20 DEG. F. TO 50 DEG. F. RESPECTIVELY.
    - mode: exact
  - Record:
    - id: m501-hhw-safeties
    - page: 56
    - bbox:
      - 770
      - 1940
      - 1180
      - 2020
    - expected: SAFETIES A. PROVIDE HIGH LIMIT TEMPERATURE SWITCHES IN EACH HEAT EXCHANGER DISCHARGE LINES WHICH SHALL DE-ENERGIZE THE OPERATING PUMP AND CLOSE THE STEAM CONTROL VALVES ON TEMPERATURES EXCEEDING THE SETPOINT OF 200 DEG. F. (adj.) FOR MORE THAN 2 MINUTES (adj.). EACH HIGH LIMIT TEMPERATURE SWITCH SHALL HAVE A MANUAL RESET. B. A MANUAL RESET IN THE BAS PANEL SHALL BE PROVIDED FOR
    - mode: exact
- network architecture:
  - published transport and resilience: []
  - boundary: M-501 and M-502 publish controls sequences and point matrices but do not publish a final BAS network topology, protocol transport, controller address list, I/O-card layout, terminal schedule or wiring diagram.
- sequence inventory:
  - Record:
    - id: laboratory-exhaust-fans
    - sheet: M-501
    - assertion ids:
      - m501-exhaust-n1
  - Record:
    - id: heat-recovery-system
    - sheet: M-501
    - assertion ids:
      - m501-heat-recovery-modes
      - m501-heat-recovery-lead-standby
      - m501-heat-recovery-bypass
      - m501-heat-recovery-heat-pump
  - Record:
    - id: air-handling-unit
    - sheet: M-501
    - assertion ids:
      - m501-ahu-occupancy
      - m501-ahu-supply-array
      - m501-ahu-static-pressure
      - m501-ahu-cooling
      - m501-ahu-heating
      - m501-ahu-humidifier
      - m501-ahu-safety
      - m501-ahu-return-array
      - m501-ahu-dampers
  - Record:
    - id: vav-zone
    - sheet: M-501
    - assertion ids:
      - m501-vav-occupied
      - m501-vav-unoccupied
      - m501-vav-bypass
      - m501-vav-cooling
      - m501-vav-heating
      - m501-vav-safety
  - Record:
    - id: heating-hot-water-plant
    - sheet: M-501
    - assertion ids:
      - m501-hhw-description
      - m501-hhw-enable
      - m501-hhw-pumps
      - m501-hhw-temperature-reset
      - m501-hhw-safeties
- control boundaries:
  - All setpoints marked adjustable remain adjustable as printed. The record does not turn schedule rows, diagrams or point-matrix templates into an installed sensor, actuator, damper, controller, terminal, wiring or address count.

## Equipment Reconciliation

Presentation registry for the complete literal M-601 schedule-row corpus. It does not manufacture clean installed equipment identities, placements or quantities from the schedules.

- module role: Presentation registry for the complete literal M-601 schedule-row corpus. It does not manufacture clean installed equipment identities, placements or quantities from the schedules.
- ledger mode: literal_schedule_rows_v1
- schedule counts:
  - tables: 13
  - rows: 36
  - interpretation: 13 complete printed M-601 schedule tables and 36 literal schedule rows are retained. Blank, merged and vertical source headers are not converted to unprinted facts.
- control valve and damper schedule status:
  - control valve schedule: No standalone control-valve schedule is published. M-601 VAV/fan-coil notes and M-501 sequences refer to BAS valves, but no tag/specification/quantity control-valve matrix is inferred.
  - damper actuator schedule: No standalone damper-actuator schedule is published. The record retains AHU damper point/sequence context without inventing actuator tags, manufacturer, torque, signal, fail action or quantities.
- source boundary: Schedule content is a source reference, not proof of plan placement/multiplicity or an installed equipment takeoff.

## Point Applications

Explicit application scopes for every M-502 literal BAS point-matrix row.

- module role: Explicit application scopes for every M-502 literal BAS point-matrix row.
- ledger mode: literal_source_row_matrices_v1
- applications:
  - Record:
    - id: ahu
    - source table: M502-AHU
    - ownership scope: Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.
  - Record:
    - id: bid-alt-2-exhaust
    - source table: M502-BID-ALT-2-EXHAUST
    - ownership scope: Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.
  - Record:
    - id: bid-alt-1-heat-recovery
    - source table: M502-BID-ALT-1-HEAT-RECOVERY
    - ownership scope: Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.
  - Record:
    - id: typical-vav-zone
    - source table: M502-TYPICAL-VAV-ZONE
    - ownership scope: Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.
  - Record:
    - id: heating-hot-water
    - source table: M502-HEATING-HOT-WATER
    - ownership scope: Literal source-matrix context only; no final controller terminal, I/O card, field-device count, wire or physical owner is printed.
- expanded template counts:
  - source rows: 180
  - total: 180
- expanded count warning: 180 is the count of literal published source-matrix rows, including source spelling/type-mark anomalies. It is not an installed BAS point, controller, I/O, terminal, cable, sensor, damper or device total.

## Supporting Evidence

Explicit source limitations and corroboration boundaries for the supplied 71-page set.

- module role: Explicit source limitations and corroboration boundaries for the supplied 71-page set.
- source limitations:
  - M-601 provides 13 literal schedule tables / 36 rows but does not publish a standalone control-valve or damper-actuator schedule. References to BAS-provided or operating valves/dampers are retained without invented tags/specifications/counts.
  - M-502 provides 180 literal BAS matrix rows, including source template-like contexts and source spelling/type-mark anomalies. They are not a final physical I/O, device, controller-card, terminal, cable or wiring count.
  - M-501 publishes rich operating sequences and M-502 publishes point matrices, but neither supplies final BAS network topology, protocol transport, device addresses, controller-card layouts or final field wiring.
  - M-601 rows are source schedule references; this record does not infer plan placements, installed multiplicities, document-wide sensor/thermostat counts, or distance takeoff quantities.
  - All 71 pages were visually reviewed using retained full-page Poppler renders. Every literal schedule/point row and bounded title/sequence assertion is independently checked against MuPDF and Poppler captures.
- text absence assertions:
  - Record:
    - id: rank07-no-control-valve-schedule-title
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
      - 26
      - 27
      - 28
      - 29
      - 30
      - 31
      - 32
      - 33
      - 34
      - 35
      - 36
      - 37
      - 38
      - 39
      - 40
      - 41
      - 42
      - 43
      - 44
      - 45
      - 46
      - 47
      - 48
      - 49
      - 50
      - 51
      - 52
      - 53
      - 54
      - 55
      - 56
      - 57
      - 58
      - 59
      - 60
      - 61
      - 62
      - 63
      - 64
      - 65
      - 66
      - 67
      - 68
      - 69
      - 70
      - 71
    - covers all source pages: true
    - patterns:
      - CONTROL\\s+VALVE\\s+SCHEDULE
    - visual review qualification: Native-text absence is not engineering proof; paired visual review supports only the limited finding that there is no standalone schedule title with this wording.
  - Record:
    - id: rank07-no-damper-actuator-schedule-title
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
      - 26
      - 27
      - 28
      - 29
      - 30
      - 31
      - 32
      - 33
      - 34
      - 35
      - 36
      - 37
      - 38
      - 39
      - 40
      - 41
      - 42
      - 43
      - 44
      - 45
      - 46
      - 47
      - 48
      - 49
      - 50
      - 51
      - 52
      - 53
      - 54
      - 55
      - 56
      - 57
      - 58
      - 59
      - 60
      - 61
      - 62
      - 63
      - 64
      - 65
      - 66
      - 67
      - 68
      - 69
      - 70
      - 71
    - covers all source pages: true
    - patterns:
      - DAMPER\\s+ACTUATOR\\s+SCHEDULE
    - visual review qualification: Native-text absence is not engineering proof; paired visual review supports only the limited finding that there is no standalone schedule title with this wording.

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: Printed project/title, project numbers and issue context are retained.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: Every supplied PDF page has a sheet/title and completed visual-review disposition.
  - evidence:
    - modules, metadata, visual_review_pages
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: No global scale is claimed; local view scales are not extended to schedules, schematics or detail views.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: All 13 M-601 tables are retained as literal schedule rows without unprinted plan-instance claims.
  - evidence:
    - modules, equipment_reconciliation, schedule_counts
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: The full M-601 literal schedule corpus is included, including AHU, terminal, hydronic and heat-recovery data.
  - evidence:
    - modules, schedules, tables
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: All 180 M-502 source-matrix rows have explicit source-matrix-only application scopes.
  - evidence:
    - modules, points, tables
    - modules, point_applications, applications
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: Network/controller/addressing information is explicitly unavailable rather than inferred from the sequences or matrices.
  - evidence:
    - modules, controls_context, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: Five printed control subjects have bounded M-501 operational clauses and five complete M-502 point matrices.
  - evidence:
    - modules, controls_context, sequence_inventory
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: AHU, VAV, humidity, pressure, airflow and temperature control context is retained without creating an unprinted sensor total.
  - evidence:
    - modules, points, tables
    - modules, controls_context, sequence_inventory
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: Valve, actuator, network, physical-count and scale boundaries are explicit.
  - evidence:
    - modules, supporting_evidence, source_limitations
    - modules, equipment_reconciliation, control_valve_and_damper_schedule_status
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: All 71 supplied pages have retained render evidence and a completed review finding.
  - evidence:
    - page_review
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: Every authoring component is rechecked with MuPDF and Poppler during bundle verification.
  - evidence:
    - module_source_sha256

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/07__vol2__061/p1-p1-full-poppler.png
  - finding: Project identity, issue context, team and sheet index.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/07__vol2__061/p2-p2-full-poppler.png
  - finding: Architectural legend and general drawing context.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/07__vol2__061/p3-p3-full-poppler.png
  - finding: Mechanical, electrical and plumbing legends/context.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/07__vol2__061/p4-p4-full-poppler.png
  - finding: Contractor site-access and logistics context.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/07__vol2__061/p5-p5-full-poppler.png
  - finding: Owner/contractor and general project-drawing context.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/07__vol2__061/p6-p6-full-poppler.png
  - finding: Structural general notes.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/07__vol2__061/p7-p7-full-poppler.png
  - finding: Structural framing plan context.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/07__vol2__061/p8-p8-full-poppler.png
  - finding: Structural framing plan context.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/07__vol2__061/p9-p9-full-poppler.png
  - finding: Penthouse structural framing context.
- Record:
  - page: 10
  - review status: complete
  - render: reviews/07__vol2__061/p10-p10-full-poppler.png
  - finding: Architectural plan context.
- Record:
  - page: 11
  - review status: complete
  - render: reviews/07__vol2__061/p11-p11-full-poppler.png
  - finding: Architectural roof-plan context.
- Record:
  - page: 12
  - review status: complete
  - render: reviews/07__vol2__061/p12-p12-full-poppler.png
  - finding: Architectural demolition context.
- Record:
  - page: 13
  - review status: complete
  - render: reviews/07__vol2__061/p13-p13-full-poppler.png
  - finding: Architectural demolition context.
- Record:
  - page: 14
  - review status: complete
  - render: reviews/07__vol2__061/p14-p14-full-poppler.png
  - finding: Architectural sections/schedules/notes.
- Record:
  - page: 15
  - review status: complete
  - render: reviews/07__vol2__061/p15-p15-full-poppler.png
  - finding: Architectural sub-basement plan context.
- Record:
  - page: 16
  - review status: complete
  - render: reviews/07__vol2__061/p16-p16-full-poppler.png
  - finding: Architectural demolition context.
- Record:
  - page: 17
  - review status: complete
  - render: reviews/07__vol2__061/p17-p17-full-poppler.png
  - finding: Architectural plan context.
- Record:
  - page: 18
  - review status: complete
  - render: reviews/07__vol2__061/p18-p18-full-poppler.png
  - finding: Architectural detail context.
- Record:
  - page: 19
  - review status: complete
  - render: reviews/07__vol2__061/p19-p19-full-poppler.png
  - finding: Fire-protection plan context.
- Record:
  - page: 20
  - review status: complete
  - render: reviews/07__vol2__061/p20-p20-full-poppler.png
  - finding: Plumbing plans and details context.
- Record:
  - page: 21
  - review status: complete
  - render: reviews/07__vol2__061/p21-p21-full-poppler.png
  - finding: Sub-basement mechanical demolition context.
- Record:
  - page: 22
  - review status: complete
  - render: reviews/07__vol2__061/p22-p22-full-poppler.png
  - finding: Mechanical demolition-plan context.
- Record:
  - page: 23
  - review status: complete
  - render: reviews/07__vol2__061/p23-p23-full-poppler.png
  - finding: Mechanical demolition-plan context.
- Record:
  - page: 24
  - review status: complete
  - render: reviews/07__vol2__061/p24-p24-full-poppler.png
  - finding: Mechanical demolition-plan context.
- Record:
  - page: 25
  - review status: complete
  - render: reviews/07__vol2__061/p25-p25-full-poppler.png
  - finding: Mechanical demolition-plan context.
- Record:
  - page: 26
  - review status: complete
  - render: reviews/07__vol2__061/p26-p26-full-poppler.png
  - finding: Mechanical demolition-plan context.
- Record:
  - page: 27
  - review status: complete
  - render: reviews/07__vol2__061/p27-p27-full-poppler.png
  - finding: Mechanical demolition-plan context.
- Record:
  - page: 28
  - review status: complete
  - render: reviews/07__vol2__061/p28-p28-full-poppler.png
  - finding: Mechanical demolition-plan context.
- Record:
  - page: 29
  - review status: complete
  - render: reviews/07__vol2__061/p29-p29-full-poppler.png
  - finding: Mechanical demolition-plan context.
- Record:
  - page: 30
  - review status: complete
  - render: reviews/07__vol2__061/p30-p30-full-poppler.png
  - finding: Mechanical demolition-plan context.
- Record:
  - page: 31
  - review status: complete
  - render: reviews/07__vol2__061/p31-p31-full-poppler.png
  - finding: Mechanical demolition-plan context.
- Record:
  - page: 32
  - review status: complete
  - render: reviews/07__vol2__061/p32-p32-full-poppler.png
  - finding: Sub-basement mechanical piping context.
- Record:
  - page: 33
  - review status: complete
  - render: reviews/07__vol2__061/p33-p33-full-poppler.png
  - finding: Mechanical piping-plan context.
- Record:
  - page: 34
  - review status: complete
  - render: reviews/07__vol2__061/p34-p34-full-poppler.png
  - finding: Mechanical piping-plan context.
- Record:
  - page: 35
  - review status: complete
  - render: reviews/07__vol2__061/p35-p35-full-poppler.png
  - finding: Mechanical piping-plan context.
- Record:
  - page: 36
  - review status: complete
  - render: reviews/07__vol2__061/p36-p36-full-poppler.png
  - finding: Mechanical piping-plan context.
- Record:
  - page: 37
  - review status: complete
  - render: reviews/07__vol2__061/p37-p37-full-poppler.png
  - finding: Mechanical piping-plan context.
- Record:
  - page: 38
  - review status: complete
  - render: reviews/07__vol2__061/p38-p38-full-poppler.png
  - finding: Mechanical piping-plan context.
- Record:
  - page: 39
  - review status: complete
  - render: reviews/07__vol2__061/p39-p39-full-poppler.png
  - finding: Mechanical piping-plan context.
- Record:
  - page: 40
  - review status: complete
  - render: reviews/07__vol2__061/p40-p40-full-poppler.png
  - finding: Mechanical piping-plan context.
- Record:
  - page: 41
  - review status: complete
  - render: reviews/07__vol2__061/p41-p41-full-poppler.png
  - finding: Mechanical piping-plan context.
- Record:
  - page: 42
  - review status: complete
  - render: reviews/07__vol2__061/p42-p42-full-poppler.png
  - finding: Mechanical piping-plan context.
- Record:
  - page: 43
  - review status: complete
  - render: reviews/07__vol2__061/p43-p43-full-poppler.png
  - finding: Mechanical piping/detail context.
- Record:
  - page: 44
  - review status: complete
  - render: reviews/07__vol2__061/p44-p44-full-poppler.png
  - finding: Mechanical HVAC plan context.
- Record:
  - page: 45
  - review status: complete
  - render: reviews/07__vol2__061/p45-p45-full-poppler.png
  - finding: Mechanical HVAC plan context.
- Record:
  - page: 46
  - review status: complete
  - render: reviews/07__vol2__061/p46-p46-full-poppler.png
  - finding: Mechanical HVAC plan context.
- Record:
  - page: 47
  - review status: complete
  - render: reviews/07__vol2__061/p47-p47-full-poppler.png
  - finding: Mechanical HVAC plan context.
- Record:
  - page: 48
  - review status: complete
  - render: reviews/07__vol2__061/p48-p48-full-poppler.png
  - finding: Mechanical HVAC plan context.
- Record:
  - page: 49
  - review status: complete
  - render: reviews/07__vol2__061/p49-p49-full-poppler.png
  - finding: Mechanical HVAC plan context.
- Record:
  - page: 50
  - review status: complete
  - render: reviews/07__vol2__061/p50-p50-full-poppler.png
  - finding: Mechanical HVAC plan context.
- Record:
  - page: 51
  - review status: complete
  - render: reviews/07__vol2__061/p51-p51-full-poppler.png
  - finding: Mechanical HVAC plan context.
- Record:
  - page: 52
  - review status: complete
  - render: reviews/07__vol2__061/p52-p52-full-poppler.png
  - finding: Mechanical HVAC plan context.
- Record:
  - page: 53
  - review status: complete
  - render: reviews/07__vol2__061/p53-p53-full-poppler.png
  - finding: Mechanical HVAC plan context.
- Record:
  - page: 54
  - review status: complete
  - render: reviews/07__vol2__061/p54-p54-full-poppler.png
  - finding: Mechanical enlarged-view and detail context.
- Record:
  - page: 55
  - review status: complete
  - render: reviews/07__vol2__061/p55-p55-full-poppler.png
  - finding: Mechanical HVAC detail and system-schematic context.
- Record:
  - page: 56
  - review status: complete
  - render: reviews/07__vol2__061/p56-p56-full-poppler.png
  - finding: AHU, VAV, heat-recovery, laboratory-exhaust and heating-hot-water controls sequences.
- Record:
  - page: 57
  - review status: complete
  - render: reviews/07__vol2__061/p57-p57-full-poppler.png
  - finding: Five dense BAS point matrices for AHU, exhaust, heat recovery, VAV and heating-hot-water plant.
- Record:
  - page: 58
  - review status: complete
  - render: reviews/07__vol2__061/p58-p58-full-poppler.png
  - finding: Thirteen dense mechanical schedule tables, including AHU, terminal, hydronic and equipment schedules.
- Record:
  - page: 59
  - review status: complete
  - render: reviews/07__vol2__061/p59-p59-full-poppler.png
  - finding: Electrical demolition-plan context.
- Record:
  - page: 60
  - review status: complete
  - render: reviews/07__vol2__061/p60-p60-full-poppler.png
  - finding: Electrical demolition-plan context.
- Record:
  - page: 61
  - review status: complete
  - render: reviews/07__vol2__061/p61-p61-full-poppler.png
  - finding: Electrical power-plan context.
- Record:
  - page: 62
  - review status: complete
  - render: reviews/07__vol2__061/p62-p62-full-poppler.png
  - finding: Electrical power-plan context.
- Record:
  - page: 63
  - review status: complete
  - render: reviews/07__vol2__061/p63-p63-full-poppler.png
  - finding: Electrical power-plan context.
- Record:
  - page: 64
  - review status: complete
  - render: reviews/07__vol2__061/p64-p64-full-poppler.png
  - finding: Electrical power-plan context.
- Record:
  - page: 65
  - review status: complete
  - render: reviews/07__vol2__061/p65-p65-full-poppler.png
  - finding: Electrical power-plan context.
- Record:
  - page: 66
  - review status: complete
  - render: reviews/07__vol2__061/p66-p66-full-poppler.png
  - finding: Electrical power-plan context.
- Record:
  - page: 67
  - review status: complete
  - render: reviews/07__vol2__061/p67-p67-full-poppler.png
  - finding: Electrical power-plan context.
- Record:
  - page: 68
  - review status: complete
  - render: reviews/07__vol2__061/p68-p68-full-poppler.png
  - finding: Penthouse electrical-plan context.
- Record:
  - page: 69
  - review status: complete
  - render: reviews/07__vol2__061/p69-p69-full-poppler.png
  - finding: Electrical one-line diagram context.
- Record:
  - page: 70
  - review status: complete
  - render: reviews/07__vol2__061/p70-p70-full-poppler.png
  - finding: Electrical diagram context.
- Record:
  - page: 71
  - review status: complete
  - render: reviews/07__vol2__061/p71-p71-full-poppler.png
  - finding: Electrical schedule context.

## Verification

The bundle verifier reruns independent MuPDF and Poppler checks for every authored schedule/point row and bounded text assertion, and hashes the source PDF, modules, manifest and all cited full-page renders. It validates source evidence and annotation integrity rather than performing automated takeoff or engineering inference.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/07__vol2__061.json` from the collection directory.
