{
  "id": "08__vol2__044",
  "rank": 8,
  "title": "Albany VA Main Boiler Replacement",
  "source_pdf": "pdf/08__vol2__044__Albany_VA_Main_Boiler_Replacement.pdf",
  "source_sha256": "d726ef89f4021eef903c001f71f786df5837c432887f5d5ca88051fa8a151384",
  "page_count": 31,
  "review_status": "complete_with_documented_source_limitations",
  "scope": "Complete source-bounded Rank 08 ground truth for the supplied 31-page Albany VA boiler replacement set: full page-by-page visual review; project/sheet/scale boundaries; nine selected high-value MI-503/MI-504 schedule tables / 56 literal rows; complete 33-row MI-605 fuel-oil point list; complete 63-row MI-607 packaged water-heater point list; and bounded fuel-oil/package sequence clauses. The record does not fabricate installed equipment/sensor/actuator/valve/damper quantities, controller I/O/cards/terminals/wiring, BAS topology/addressing, distances, or an untranscribed schedule corpus.",
  "reading_notes": [
    "All 31 pages have retained Poppler full-page renders and a completed visual-review disposition. Every selected schedule/point cell and bounded clause is rechecked on every build/verify run against independently captured MuPDF and Poppler evidence.",
    "MI-503/MI-504 selected schedules give unusually deep PRV, PSV, flash-vessel, steam-meter, isolation-valve, fuel-oil-meter, day-tank and condensate-pump coverage. The remaining schedule sheets were visually reviewed but are not represented as literal schedule ledger rows.",
    "MI-605 contributes 33 fuel-oil BACnet rows plus a detailed day-tank/pump sequence. MI-607 contributes 63 package BACnet object rows and BACnet/IP integration language.",
    "The source publishes BACnet/IP/BAS/ALC integration language but not a final physical network design, controller hardware list, addresses, terminal schedule or wiring."
  ],
  "verification_semantics": "The bundle verifier reruns independent MuPDF and Poppler checks for every retained schedule/point cell and bounded text assertion, and hashes the source PDF, modules, manifest and all cited full-page renders. It validates source evidence and annotation integrity rather than performing automated takeoff or engineering inference.",
  "module_order": [
    "metadata",
    "schedules",
    "points",
    "controls_context",
    "equipment_reconciliation",
    "point_applications",
    "supporting_evidence"
  ],
  "module_sources": {
    "metadata": [
      "metadata_rank08"
    ],
    "schedules": [
      "schedules_mi503_mi504"
    ],
    "points": [
      "points_mi605_mi607"
    ],
    "controls_context": [
      "controls_sequences"
    ],
    "equipment_reconciliation": [
      "equipment_reconciliation_rank08"
    ],
    "point_applications": [
      "point_applications_rank08"
    ],
    "supporting_evidence": [
      "supporting_evidence_rank08"
    ]
  },
  "requirement_audit": [
    {
      "id": "project_identity",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Printed project, project number, facility, issue context and issue date are retained.",
      "evidence": [
        [
          "modules",
          "metadata",
          "project"
        ]
      ]
    },
    {
      "id": "sheet_details",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every supplied PDF page has a sheet identifier and complete visual-review disposition.",
      "evidence": [
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "scale_verification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "No global scale is claimed; no detail, schematic or schedule is converted into a document-wide quantity scale.",
      "evidence": [
        [
          "modules",
          "metadata",
          "scale_semantics"
        ]
      ]
    },
    {
      "id": "equipment_tags_and_classification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Selected boiler-plant schedule tables retain literal rows rather than unprinted installed quantities.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "schedule_counts"
        ]
      ]
    },
    {
      "id": "schedule_rows_and_specs",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Nine high-value MI-503/MI-504 schedules retain PRV, PSV, meter, isolation, day-tank and condensate-pump source data.",
      "evidence": [
        [
          "modules",
          "schedules",
          "tables"
        ]
      ]
    },
    {
      "id": "point_lists_and_equipment_ownership",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 96 published point-list rows have explicit source-matrix-only scopes.",
      "evidence": [
        [
          "modules",
          "points",
          "tables"
        ],
        [
          "modules",
          "point_applications",
          "applications"
        ]
      ]
    },
    {
      "id": "network_architecture",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Published BACnet/IP, BAS and ALC integration language is retained while topology/addressing is marked unavailable.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "network_architecture"
        ]
      ]
    },
    {
      "id": "sequences_and_diagrams",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Fuel-oil alarms, safeties, pump control and packaged water-heater control boundary clauses are captured with exact source bounds.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sequence_inventory"
        ]
      ]
    },
    {
      "id": "space_sensors_and_zones",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Published temperature, level, leak, valve-position, flow, status and alarm contexts are retained without an unprinted sensor/device total.",
      "evidence": [
        [
          "modules",
          "points",
          "tables"
        ],
        [
          "modules",
          "controls_context",
          "sequence_inventory"
        ]
      ]
    },
    {
      "id": "source_limitations_and_conflicts",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Valve, actuator, network, physical-count and schedule-corpus boundaries are explicit.",
      "evidence": [
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "control_valve_and_damper_schedule_status"
        ]
      ]
    },
    {
      "id": "all_page_visual_review",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 31 supplied pages have retained render evidence and a completed review finding.",
      "evidence": [
        [
          "page_review"
        ]
      ]
    },
    {
      "id": "independent_corroboration",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every authored module is rechecked against independent MuPDF and Poppler captures during bundle verification.",
      "evidence": [
        [
          "module_source_sha256"
        ]
      ]
    }
  ],
  "page_review": [
    {
      "page": 1,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p1-p1-full-poppler.png",
      "finding": "Source mechanical/controls drawing reviewed; retained as visual context."
    },
    {
      "page": 2,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p2-p2-full-poppler.png",
      "finding": "Source mechanical/controls drawing reviewed; retained as visual context."
    },
    {
      "page": 3,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p3-p3-full-poppler.png",
      "finding": "Source mechanical/controls drawing reviewed; retained as visual context."
    },
    {
      "page": 4,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p4-p4-full-poppler.png",
      "finding": "Source mechanical/controls drawing reviewed; retained as visual context."
    },
    {
      "page": 5,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p5-p5-full-poppler.png",
      "finding": "Source mechanical/controls drawing reviewed; retained as visual context."
    },
    {
      "page": 6,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p6-p6-full-poppler.png",
      "finding": "Source mechanical/controls drawing reviewed; retained as visual context."
    },
    {
      "page": 7,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p7-p7-full-poppler.png",
      "finding": "Mechanical drawing reviewed; retained as visual context."
    },
    {
      "page": 8,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p8-p8-full-poppler.png",
      "finding": "Mechanical drawing reviewed; retained as visual context."
    },
    {
      "page": 9,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p9-p9-full-poppler.png",
      "finding": "Mechanical drawing reviewed; retained as visual context."
    },
    {
      "page": 10,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p10-p10-full-poppler.png",
      "finding": "Mechanical drawing reviewed; retained as visual context."
    },
    {
      "page": 11,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p11-p11-full-poppler.png",
      "finding": "Mechanical drawing reviewed; retained as visual context."
    },
    {
      "page": 12,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p12-p12-full-poppler.png",
      "finding": "Mechanical drawing reviewed; retained as visual context."
    },
    {
      "page": 13,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p13-p13-full-poppler.png",
      "finding": "Mechanical drawing reviewed; retained as visual context."
    },
    {
      "page": 14,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p14-p14-full-poppler.png",
      "finding": "Mechanical detail/installation drawing reviewed; retained as visual context."
    },
    {
      "page": 15,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p15-p15-full-poppler.png",
      "finding": "Mechanical detail/installation drawing reviewed; retained as visual context."
    },
    {
      "page": 16,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p16-p16-full-poppler.png",
      "finding": "Mechanical detail/installation drawing reviewed; retained as visual context."
    },
    {
      "page": 17,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p17-p17-full-poppler.png",
      "finding": "Mechanical detail/installation drawing reviewed; retained as visual context."
    },
    {
      "page": 18,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p18-p18-full-poppler.png",
      "finding": "Mechanical detail/installation drawing reviewed; retained as visual context."
    },
    {
      "page": 19,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p19-p19-full-poppler.png",
      "finding": "Mechanical detail and sequence drawing reviewed; retained as visual context."
    },
    {
      "page": 20,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p20-p20-full-poppler.png",
      "finding": "Mechanical detail and sequence drawing reviewed; retained as visual context."
    },
    {
      "page": 21,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p21-p21-full-poppler.png",
      "finding": "Mechanical schedules reviewed: boilers, fans, pumps, fuel-oil pumps and unit heaters."
    },
    {
      "page": 22,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p22-p22-full-poppler.png",
      "finding": "Mechanical schedules reviewed: storage/deaerator/blowdown tanks, chemical feed, economizers, louvers and AC equipment."
    },
    {
      "page": 23,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p23-p23-full-poppler.png",
      "finding": "High-value boiler-plant schedules reviewed and nine selected schedule tables captured in the literal schedule module."
    },
    {
      "page": 24,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p24-p24-full-poppler.png",
      "finding": "High-value isolation, fuel-oil, day-tank and condensate-pump schedules reviewed and captured in the literal schedule module."
    },
    {
      "page": 25,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p25-p25-full-poppler.png",
      "finding": "Mechanical controls drawing reviewed; retained as visual context."
    },
    {
      "page": 26,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p26-p26-full-poppler.png",
      "finding": "Mechanical controls drawing reviewed; retained as visual context."
    },
    {
      "page": 27,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p27-p27-full-poppler.png",
      "finding": "Mechanical controls drawing reviewed; retained as visual context."
    },
    {
      "page": 28,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p28-p28-full-poppler.png",
      "finding": "Mechanical controls drawing reviewed; retained as visual context."
    },
    {
      "page": 29,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p29-p29-full-poppler.png",
      "finding": "Fuel-oil system control diagram, sequence and 33-row BACnet point list fully reviewed and captured."
    },
    {
      "page": 30,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p30-p30-full-poppler.png",
      "finding": "Mechanical controls drawing reviewed; retained as visual context."
    },
    {
      "page": 31,
      "review_status": "complete",
      "render": "reviews/08__vol2__044/p31-p31-full-poppler.png",
      "finding": "Packaged domestic-water-heater diagram, integration notes and 63-row BACnet object list fully reviewed and captured."
    }
  ],
  "declared_checks": [
    {
      "id": "rank08-full-page-review",
      "path": [
        "page_review"
      ],
      "operation": "length",
      "expected": 31
    },
    {
      "id": "rank08-schedule-table-count",
      "path": [
        "modules",
        "schedules",
        "tables"
      ],
      "operation": "length",
      "expected": 9
    },
    {
      "id": "rank08-point-table-count",
      "path": [
        "modules",
        "points",
        "tables"
      ],
      "operation": "length",
      "expected": 2
    }
  ],
  "completion_checks": {
    "all_31_pages_visually_reviewed": true,
    "all_authoring_modules_dual_engine_verified_at_build": true,
    "source_limitations_explicit": true,
    "required_objectives_covered": true
  },
  "schema_version": "authored-module-bundle-v1",
  "bundle_manifest": "work/08__vol2__044/document_manifest.json",
  "bundle_manifest_sha256": "4fcb497f3e29fcc18c80f2e56f204692797b702885d7ec086cecd23fb0b2e56e",
  "review_render_sha256": {
    "reviews/08__vol2__044/p1-p1-full-poppler.png": "e99f188b0e48bbcdb84769fca71ad635ead91dcaf35ee7845df3685755ab9191",
    "reviews/08__vol2__044/p2-p2-full-poppler.png": "b91422a1497d157a8ae41f25fff929a50ada4bdba9ced15de6352cbbe8ce7db1",
    "reviews/08__vol2__044/p3-p3-full-poppler.png": "ee0ce8f0ce3a48a502f77a9017d23214c189966bff180796c30485643607b42a",
    "reviews/08__vol2__044/p4-p4-full-poppler.png": "4c8ccdc8a0e6f59e1b3bbb13250d3d89d38d3ad6c3f96575514100cedad7858f",
    "reviews/08__vol2__044/p5-p5-full-poppler.png": "c4f66908cc333c1e1436d14b7c750957a4301e8389662f5231e907faef86e580",
    "reviews/08__vol2__044/p6-p6-full-poppler.png": "2b97fc724113edf12ff5964c0c1851f699d5b9c63540c6886904b4cbcbaa0033",
    "reviews/08__vol2__044/p7-p7-full-poppler.png": "3006aaf835ddb796b0841f7228c7d02a3cb4f0e8a7d386252a42944afd4c51f8",
    "reviews/08__vol2__044/p8-p8-full-poppler.png": "6ca3d8ac82c1fcd421bd5a0f7eeba354993b6df0fe58f5216b62662544b3605d",
    "reviews/08__vol2__044/p9-p9-full-poppler.png": "4598f50017e217052a42f6b9342f94130c23680973259abf56104ea4eca09ae6",
    "reviews/08__vol2__044/p10-p10-full-poppler.png": "66bd98e7c4a4b9619057f1c9e67f84e958395fdebf50d45cd0167064e36852f3",
    "reviews/08__vol2__044/p11-p11-full-poppler.png": "6ca0ebbdf1af1b41a9df3de3293233d297daecf5521ec2d67c70ed375ccaade6",
    "reviews/08__vol2__044/p12-p12-full-poppler.png": "57d834943fc091aaae9a30c91fa1e0a0387a88285c0b8be8b91fee94315f1a37",
    "reviews/08__vol2__044/p13-p13-full-poppler.png": "e8999f01d3b28103414c34789c505004c8f0f00488a9c88d783f9c6390cf56d4",
    "reviews/08__vol2__044/p14-p14-full-poppler.png": "97962c1b047e6f5cce9dea2b3763ef91c70869a2d3487bbc2039ac2d9d6eb834",
    "reviews/08__vol2__044/p15-p15-full-poppler.png": "a043dd3b39ec6065a653056863de543980a848d01d61091230499c48dd757ef1",
    "reviews/08__vol2__044/p16-p16-full-poppler.png": "43005bbdd77e0b2fe9062153820a2dded4e1f2ce68ae92124f6ab569e441fcdd",
    "reviews/08__vol2__044/p17-p17-full-poppler.png": "1877f3b3d35f2aeeb4cd002a1b9f31f337cd5f48e37079d76fa47643a5788590",
    "reviews/08__vol2__044/p18-p18-full-poppler.png": "bec7697371877392fc3f11497caa0d584bc9da296aad1fb0d559547d18b20377",
    "reviews/08__vol2__044/p19-p19-full-poppler.png": "5fb1af41a03971147fa55d431a5fc377b4455ba632692c49ae12873196ca5a06",
    "reviews/08__vol2__044/p20-p20-full-poppler.png": "aab698ec183834556aaadf205848101f0893ab28cc66e530ecfded457ba5518a",
    "reviews/08__vol2__044/p21-p21-full-poppler.png": "3163d393dad243e5e3da524ef0114c6cc2031560d6d4702e1f682796a277b1f4",
    "reviews/08__vol2__044/p22-p22-full-poppler.png": "ac84b1eb76165816d7299b6a4f27c63d771a497699d81b70886ebf07e86f4c60",
    "reviews/08__vol2__044/p23-p23-full-poppler.png": "f96aa53b4ed0ebd0f67d048a5159f911fd6f91530bb7610876e2d63321863cab",
    "reviews/08__vol2__044/p24-p24-full-poppler.png": "c697cdf6b10e4d5d6f2cf36a8046b349ef37f6bbe8ab42ad7df96690c5a79856",
    "reviews/08__vol2__044/p25-p25-full-poppler.png": "d79eda533d39630286d403e670043ccf80aeb26c18d9793d68e64cf37d27df5b",
    "reviews/08__vol2__044/p26-p26-full-poppler.png": "c76bf5c8ae61c452ecfa3eb40b56f44489849a19be7fe5ad39586273445e5ac0",
    "reviews/08__vol2__044/p27-p27-full-poppler.png": "db388da8225e40c102de1d85b9e8c473f586a4ff12318e5db717faabdf64178f",
    "reviews/08__vol2__044/p28-p28-full-poppler.png": "12c08389931195ab9995845eec14ef640ad4dbe970ddfd45bb63f93679e9b037",
    "reviews/08__vol2__044/p29-p29-full-poppler.png": "568d3a440e53813069bcf1385eb76814ac3ab5dad1ff643db6e1b03a1b31648c",
    "reviews/08__vol2__044/p30-p30-full-poppler.png": "560160b8f12e0931dfc013f2a8461272e0e67ee94b4a81fd9ed7543d86909bbe",
    "reviews/08__vol2__044/p31-p31-full-poppler.png": "a3814849f6df34d0bdc042badb99243fa5e196045ec87567e7a57c3fcd47d89b"
  },
  "modules": {
    "metadata": {
      "document_id": "08__vol2__044",
      "module_role": "Project/title-block facts, sheet identifier ledger, scale boundary and complete visual-review disposition for all supplied source pages.",
      "tables": [],
      "project": {
        "project_name_as_printed": "REPLACE MAIN BOILERS",
        "project_number_as_printed": "528A8-17-805",
        "facility_as_printed": "Samuel S. Stratton VA Medical Center, 113 Holland Ave., Albany, New York 12208",
        "issue_as_printed": "100% CONSTRUCTION DOCUMENTS",
        "issue_date_as_printed": "06/05/2024",
        "assertion_ids": [
          "rank08-project",
          "rank08-number",
          "rank08-issue",
          "rank08-facility-line-1",
          "rank08-facility-line-2",
          "rank08-issue-date"
        ]
      },
      "sheet_details": {
        "sheet_ledger_semantics": "All 31 supplied PDF pages have a retained full-page Poppler render and a completed visual-review disposition. Sheet identifiers are transcribed from the reviewed drawing title blocks."
      },
      "scale_semantics": {
        "takeoff_scale_status": "No global drawing scale is asserted. This set mixes schematics, schedules, controls diagrams, details and plan-like sheets; no local scale is promoted into a document-wide quantity conversion.",
        "printed_local_view_scales_observed": [],
        "boundary": "Schedule and schematic facts are retained as text/table source facts, not as distance-based takeoff quantities."
      },
      "visual_review_pages": [
        {
          "page": 1,
          "sheet": "ID-101",
          "render": "reviews/08__vol2__044/p1-p1-full-poppler.png",
          "finding": "Source mechanical/controls drawing reviewed; retained as visual context."
        },
        {
          "page": 2,
          "sheet": "ID-102",
          "render": "reviews/08__vol2__044/p2-p2-full-poppler.png",
          "finding": "Source mechanical/controls drawing reviewed; retained as visual context."
        },
        {
          "page": 3,
          "sheet": "ID-201",
          "render": "reviews/08__vol2__044/p3-p3-full-poppler.png",
          "finding": "Source mechanical/controls drawing reviewed; retained as visual context."
        },
        {
          "page": 4,
          "sheet": "ID-202",
          "render": "reviews/08__vol2__044/p4-p4-full-poppler.png",
          "finding": "Source mechanical/controls drawing reviewed; retained as visual context."
        },
        {
          "page": 5,
          "sheet": "ID-301",
          "render": "reviews/08__vol2__044/p5-p5-full-poppler.png",
          "finding": "Source mechanical/controls drawing reviewed; retained as visual context."
        },
        {
          "page": 6,
          "sheet": "ID-302",
          "render": "reviews/08__vol2__044/p6-p6-full-poppler.png",
          "finding": "Source mechanical/controls drawing reviewed; retained as visual context."
        },
        {
          "page": 7,
          "sheet": "MI-101",
          "render": "reviews/08__vol2__044/p7-p7-full-poppler.png",
          "finding": "Mechanical drawing reviewed; retained as visual context."
        },
        {
          "page": 8,
          "sheet": "MI-102",
          "render": "reviews/08__vol2__044/p8-p8-full-poppler.png",
          "finding": "Mechanical drawing reviewed; retained as visual context."
        },
        {
          "page": 9,
          "sheet": "MI-201",
          "render": "reviews/08__vol2__044/p9-p9-full-poppler.png",
          "finding": "Mechanical drawing reviewed; retained as visual context."
        },
        {
          "page": 10,
          "sheet": "MI-202",
          "render": "reviews/08__vol2__044/p10-p10-full-poppler.png",
          "finding": "Mechanical drawing reviewed; retained as visual context."
        },
        {
          "page": 11,
          "sheet": "MI-301",
          "render": "reviews/08__vol2__044/p11-p11-full-poppler.png",
          "finding": "Mechanical drawing reviewed; retained as visual context."
        },
        {
          "page": 12,
          "sheet": "MI-302",
          "render": "reviews/08__vol2__044/p12-p12-full-poppler.png",
          "finding": "Mechanical drawing reviewed; retained as visual context."
        },
        {
          "page": 13,
          "sheet": "MI-303",
          "render": "reviews/08__vol2__044/p13-p13-full-poppler.png",
          "finding": "Mechanical drawing reviewed; retained as visual context."
        },
        {
          "page": 14,
          "sheet": "MI-401",
          "render": "reviews/08__vol2__044/p14-p14-full-poppler.png",
          "finding": "Mechanical detail/installation drawing reviewed; retained as visual context."
        },
        {
          "page": 15,
          "sheet": "MI-402",
          "render": "reviews/08__vol2__044/p15-p15-full-poppler.png",
          "finding": "Mechanical detail/installation drawing reviewed; retained as visual context."
        },
        {
          "page": 16,
          "sheet": "MI-403",
          "render": "reviews/08__vol2__044/p16-p16-full-poppler.png",
          "finding": "Mechanical detail/installation drawing reviewed; retained as visual context."
        },
        {
          "page": 17,
          "sheet": "MI-404",
          "render": "reviews/08__vol2__044/p17-p17-full-poppler.png",
          "finding": "Mechanical detail/installation drawing reviewed; retained as visual context."
        },
        {
          "page": 18,
          "sheet": "MI-405",
          "render": "reviews/08__vol2__044/p18-p18-full-poppler.png",
          "finding": "Mechanical detail/installation drawing reviewed; retained as visual context."
        },
        {
          "page": 19,
          "sheet": "MI-406",
          "render": "reviews/08__vol2__044/p19-p19-full-poppler.png",
          "finding": "Mechanical detail and sequence drawing reviewed; retained as visual context."
        },
        {
          "page": 20,
          "sheet": "MI-407",
          "render": "reviews/08__vol2__044/p20-p20-full-poppler.png",
          "finding": "Mechanical detail and sequence drawing reviewed; retained as visual context."
        },
        {
          "page": 21,
          "sheet": "MI-501",
          "render": "reviews/08__vol2__044/p21-p21-full-poppler.png",
          "finding": "Mechanical schedules reviewed: boilers, fans, pumps, fuel-oil pumps and unit heaters."
        },
        {
          "page": 22,
          "sheet": "MI-502",
          "render": "reviews/08__vol2__044/p22-p22-full-poppler.png",
          "finding": "Mechanical schedules reviewed: storage/deaerator/blowdown tanks, chemical feed, economizers, louvers and AC equipment."
        },
        {
          "page": 23,
          "sheet": "MI-503",
          "render": "reviews/08__vol2__044/p23-p23-full-poppler.png",
          "finding": "High-value boiler-plant schedules reviewed and nine selected schedule tables captured in the literal schedule module."
        },
        {
          "page": 24,
          "sheet": "MI-504",
          "render": "reviews/08__vol2__044/p24-p24-full-poppler.png",
          "finding": "High-value isolation, fuel-oil, day-tank and condensate-pump schedules reviewed and captured in the literal schedule module."
        },
        {
          "page": 25,
          "sheet": "MI-601",
          "render": "reviews/08__vol2__044/p25-p25-full-poppler.png",
          "finding": "Mechanical controls drawing reviewed; retained as visual context."
        },
        {
          "page": 26,
          "sheet": "MI-602",
          "render": "reviews/08__vol2__044/p26-p26-full-poppler.png",
          "finding": "Mechanical controls drawing reviewed; retained as visual context."
        },
        {
          "page": 27,
          "sheet": "MI-603",
          "render": "reviews/08__vol2__044/p27-p27-full-poppler.png",
          "finding": "Mechanical controls drawing reviewed; retained as visual context."
        },
        {
          "page": 28,
          "sheet": "MI-604",
          "render": "reviews/08__vol2__044/p28-p28-full-poppler.png",
          "finding": "Mechanical controls drawing reviewed; retained as visual context."
        },
        {
          "page": 29,
          "sheet": "MI-605",
          "render": "reviews/08__vol2__044/p29-p29-full-poppler.png",
          "finding": "Fuel-oil system control diagram, sequence and 33-row BACnet point list fully reviewed and captured."
        },
        {
          "page": 30,
          "sheet": "MI-606",
          "render": "reviews/08__vol2__044/p30-p30-full-poppler.png",
          "finding": "Mechanical controls drawing reviewed; retained as visual context."
        },
        {
          "page": 31,
          "sheet": "MI-607",
          "render": "reviews/08__vol2__044/p31-p31-full-poppler.png",
          "finding": "Packaged domestic-water-heater diagram, integration notes and 63-row BACnet object list fully reviewed and captured."
        }
      ],
      "assertions": [
        {
          "id": "rank08-project",
          "page": 29,
          "bbox": [
            2530,
            1918,
            2740,
            1950
          ],
          "expected": "REPLACE MAIN BOILERS",
          "mode": "exact"
        },
        {
          "id": "rank08-number",
          "page": 29,
          "bbox": [
            2820,
            1918,
            2940,
            1950
          ],
          "expected": "528A8-17-805",
          "mode": "exact"
        },
        {
          "id": "rank08-issue",
          "page": 29,
          "bbox": [
            2250,
            1918,
            2460,
            1965
          ],
          "expected": "100% CONSTRUCTION DOCUMENTS",
          "mode": "exact"
        },
        {
          "id": "rank08-facility-line-1",
          "page": 29,
          "bbox": [
            2530,
            2000,
            2795,
            2018
          ],
          "expected": "Samuel S. Stratton VA Medical Center, 113 Holland Ave.,",
          "mode": "exact"
        },
        {
          "id": "rank08-facility-line-2",
          "page": 29,
          "bbox": [
            2530,
            2010,
            2660,
            2030
          ],
          "expected": "Albany, New York 12208",
          "mode": "exact"
        },
        {
          "id": "rank08-issue-date",
          "page": 29,
          "bbox": [
            2530,
            2048,
            2600,
            2070
          ],
          "expected": "06/05/2024",
          "mode": "exact"
        }
      ]
    },
    "schedules": {
      "document_id": "08__vol2__044",
      "module_role": "Complete literal-row capture of the selected high-value MI-503/MI-504 boiler-plant schedules: steam pressure reduction/safety, flash vessel, steam meters, isolation valves, fuel-oil meters, emergency day tank and condensate pump.",
      "tables": [
        {
          "id": "MI503-STEAM-PRESSURE-REDUCING-VALVES",
          "sheet": "MI-503",
          "page": 23,
          "title_as_printed": "BOILER PLANT · STEAM PRESSURE REDUCING VALVE SCHEDULE",
          "columns": "mark|area_served|location|system_or_service|valve_size_inches|required_capacity|max_flow_wide_open_valve|pressure_in|pressure_out|reference_size|notes",
          "x_edges": [
            190,
            300,
            450,
            620,
            770,
            845,
            965,
            1135,
            1215,
            1280,
            1360,
            1480
          ],
          "y_ranges": [
            [
              235,
              258
            ],
            [
              300,
              321
            ],
            [
              327,
              346
            ],
            [
              350,
              368
            ],
            [
              370,
              390
            ],
            [
              415,
              437
            ],
            [
              441,
              463
            ]
          ],
          "rows": [
            "PRV-19|DA TANK|DAT TANK||2|5200|7023|125|15|1/2|SEE NOTES 1,2,3",
            "PRV-25|MUA-1 MEZZANINE|MUA-1 AND UH|PRV-25-1|1|1400|2104|125|50|2/3|SEE NOTES 1,2,3",
            "|||PRV-25-3|1-1/2\"|1400|1900|50|5|2/3|SEE NOTES 1,2,3",
            "|||PRV-25-2|3/4|700|1305|125|50|1/3|SEE NOTES 1,2,3",
            "|||PRV-25-4|1\"|700|997|50|5|1/3|SEE NOTES 1,2,3",
            "PRV-26|BOILER ROOM|SWH-1 & 2|PRV-26-1|3\"|14847||125|15|2/3|SEE NOTES 1,2,3",
            "|||PRV-26-2|2-1/2\"|11237||125|15|1/3|SEE NOTES 1,2,3"
          ],
          "row_reading_order": "right",
          "header_evidence": [
            {
              "bbox": [
                380,
                110,
                1170,
                155
              ],
              "expected": "BOILER PLANT · STEAM PRESSURE REDUCING VALVE SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal schedule row. It preserves printed cells, blanks, and continuation rows; it is not a plan-verified installed-count, placement, or procurement conclusion."
        },
        {
          "id": "MI503-PILOT-OPERATED-BACK-PRESSURE-REGULATOR",
          "sheet": "MI-503",
          "page": 23,
          "title_as_printed": "PILOT OPERATED BACK PRESSURE REGULATOR",
          "columns": "mark|area_served|location|valve_size_inches|required_capacity|max_flow_wide_open_valve|pressure_in|pressure_out|notes",
          "x_edges": [
            1600,
            1700,
            1850,
            2030,
            2120,
            2220,
            2370,
            2490,
            2550,
            2660
          ],
          "y_ranges": [
            [
              225,
              248
            ]
          ],
          "rows": [
            "BPRV-1|TEMPORARY BOILER|8\" HPS IN CHILLER PLANT|2-1/2\"|7000|7500|130|130|SEE NOTES 1"
          ],
          "row_reading_order": "right",
          "header_evidence": [
            {
              "bbox": [
                1820,
                110,
                2560,
                155
              ],
              "expected": "PILOT OPERATED BACK PRESSURE REGULATOR"
            }
          ],
          "source_row_semantics": "Complete literal schedule row. It preserves printed cells, blanks, and continuation rows; it is not a plan-verified installed-count, placement, or procurement conclusion."
        },
        {
          "id": "MI503-STEAM-PRESSURE-SAFETY-VALVES",
          "sheet": "MI-503",
          "page": 23,
          "title_as_printed": "STEAM PRESSURE SAFETY VALVE SCHEDULE",
          "columns": "mark|equipment_served|operating_pressure|set_pressure|required_flow|size|material|asme_section|drip_pan|remarks",
          "x_edges": [
            1600,
            1740,
            1870,
            1950,
            2045,
            2160,
            2250,
            2430,
            2520,
            2650,
            2780
          ],
          "y_ranges": [
            [
              480,
              504
            ],
            [
              512,
              532
            ],
            [
              542,
              561
            ],
            [
              572,
              591
            ]
          ],
          "rows": [
            "PSV-1|PRV-25|5|15|2100|2 X 3|CAST STEEL|VIII|3\"|SEE NOTE 1",
            "PSV-2|PRV-26|15|25|21600|6 X 8|CAST STEEL|VIII|8\"|SEE NOTE 2",
            "PSV-3|DA TANK|15|25|5200|2-1/2 X 4|CAST STEEL|VIII|4\"|SEE NOTE 3",
            "PSV-4|FLASH TANK|15|18|300|1-1/2 X 2|CAST STEEL|VIII|2\"|SEE NOTE 4"
          ],
          "row_reading_order": "right",
          "header_evidence": [
            {
              "bbox": [
                1910,
                370,
                2490,
                410
              ],
              "expected": "STEAM PRESSURE SAFETY VALVE SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal schedule row. It preserves printed cells, blanks, and continuation rows; it is not a plan-verified installed-count, placement, or procurement conclusion."
        },
        {
          "id": "MI503-FLASH-VESSEL",
          "sheet": "MI-503",
          "page": 23,
          "title_as_printed": "BOILER PLANT · FLASH VESSEL SCHEDULE",
          "columns": "mark|condensate_source_pressure|outlet_pressure|total_load_in|flash_steam_out|condensate_load_out|diameter|inlet_size|vent_size|outlet_size|notes",
          "x_edges": [
            190,
            260,
            460,
            570,
            670,
            800,
            960,
            1070,
            1160,
            1240,
            1340,
            1480
          ],
          "y_ranges": [
            [
              767,
              786
            ]
          ],
          "rows": [
            "FT-1|125|15|2400|270|2130|8|4|4|2|SEE NOTES 1,2,3,4,5"
          ],
          "row_reading_order": "right",
          "header_evidence": [
            {
              "bbox": [
                570,
                625,
                1120,
                670
              ],
              "expected": "BOILER PLANT · FLASH VESSEL SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal schedule row. It preserves printed cells, blanks, and continuation rows; it is not a plan-verified installed-count, placement, or procurement conclusion."
        },
        {
          "id": "MI503-STEAM-METERS",
          "sheet": "MI-503",
          "page": 23,
          "title_as_printed": "BOILER PLANT · STEAM METER SCHEDULE",
          "columns": "mark|area_equipment_service|media|inlet_pressure|flow_rate_max|flow_rate_min|pipe_size|meter_size|straight_length_upstream|straight_length_downstream|turndown|notes",
          "x_edges": [
            1600,
            1680,
            1790,
            1870,
            1940,
            2015,
            2080,
            2140,
            2200,
            2320,
            2460,
            2600,
            2780
          ],
          "y_ranges": [
            [
              894,
              913
            ],
            [
              932,
              950
            ],
            [
              968,
              986
            ],
            [
              1004,
              1022
            ],
            [
              1040,
              1058
            ],
            [
              1077,
              1095
            ],
            [
              1114,
              1132
            ],
            [
              1150,
              1167
            ]
          ],
          "rows": [
            "SM1|B-1|STEAM|125|23000|207|8\"|8\"|48|24|100:1|SEE NOTES 1,2,3,4,5,6,7,8,9",
            "SM2|B-2|STEAM|125|23000|207|8\"|8\"|48|24|100:1|SEE NOTES 1,2,3,4,5,6,7,8,9",
            "SM3|B-3|STEAM|125|11500|104|6\"|6\"|36|18|100:1|SEE NOTES 1,2,3,4,5,6,7,8,9",
            "SM4|B-4|STEAM|125|11500|104|6\"|6\"|36|18|100:1|SEE NOTES 1,2,3,4,5,6,7,8,9",
            "SM5|CHILLER PLANT|STEAM|125|15000|150|8\"|6\"|48|24|100:1|SEE NOTES 1,2,3,4,5,6,7,8,9",
            "SM6|HOSPITAL|STEAM|125|15000|150|10\"|6\"|60|30|100:1|SEE NOTES 1,2,3,4,5,6,7,8,9",
            "SM7|DA TANK, MUA + UH|STEAM|125|2100|21|4\"|3\"|24|12|100:1|SEE NOTES 1,2,3,4,5,6,7,8,9",
            "SM8|SWH-1 & 2|STEAM|125|10800|108|6\"|6\"|361|18|100:1|SEE NOTES 1,2,3,4,5,6,7,8,9"
          ],
          "row_reading_order": "right",
          "header_evidence": [
            {
              "bbox": [
                1910,
                740,
                2500,
                780
              ],
              "expected": "BOILER PLANT · STEAM METER SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal schedule row. It preserves printed cells, blanks, and continuation rows; it is not a plan-verified installed-count, placement, or procurement conclusion."
        },
        {
          "id": "MI504-ISOLATION-VALVES",
          "sheet": "MI-504",
          "page": 24,
          "title_as_printed": "BOILER PLANT · ISOLATION VALVE SCHEDULE",
          "columns": "mark|location|system_or_service|type|replace_new|pipe_size|valve_size|temp_type|remarks",
          "x_edges": [
            220,
            280,
            550,
            700,
            820,
            950,
            1035,
            1120,
            1200,
            1320
          ],
          "y_ranges": [
            [
              298,
              318
            ],
            [
              336,
              356
            ],
            [
              375,
              395
            ],
            [
              413,
              433
            ],
            [
              452,
              471
            ],
            [
              490,
              510
            ],
            [
              529,
              548
            ],
            [
              567,
              586
            ],
            [
              605,
              625
            ],
            [
              644,
              664
            ],
            [
              682,
              702
            ],
            [
              721,
              740
            ],
            [
              759,
              779
            ],
            [
              797,
              817
            ],
            [
              836,
              855
            ],
            [
              873,
              892
            ],
            [
              911,
              931
            ],
            [
              950,
              970
            ],
            [
              985,
              1012
            ],
            [
              1030,
              1050
            ],
            [
              1069,
              1089
            ],
            [
              1108,
              1128
            ],
            [
              1147,
              1167
            ],
            [
              1185,
              1205
            ],
            [
              1224,
              1243
            ],
            [
              1255,
              1284
            ],
            [
              1294,
              1322
            ],
            [
              1333,
              1360
            ],
            [
              1372,
              1399
            ]
          ],
          "rows": [
            "GV-1|MAIN HEADER|BOILER 1|GATE|NEW|8|8|HPS|SEE NOTES 1, 3",
            "GV-2|MAIN HEADER|BOILER 2|GATE|NEW|8|8|HPS|SEE NOTE 1, 3",
            "GV-3|MAIN HEADER|BOILER 3|GATE|NEW|6|6|HPS|SEE NOTES 1, 3",
            "GV-4|MAIN HEADER|BOILER 4|GATE|NEW|6|6|HPS|SEE NOTES 1, 3",
            "GV-5|MAIN HEADER|8\" TO CHILLER PLANT|GATE|REPLACE|8|8|HPS|SEE NOTES 1, 3",
            "GV-6|MAIN HEADER|10\" TO HOSPITAL|GATE|REPLACE|10|10|HPS|SEE NOTES 1, 3",
            "GV-7|MAIN HEADER|4\" TO PRV-19 AND PRV-25|GATE|REPLACE|4|4|HPS|SEE NOTES 1, 3",
            "NO USE||||||||",
            "GV-9|MAIN HEADER|6\" TO PRV-26|GATE|NEW|6|6|HPS|SEE NOTES 1, 3",
            "GV-10|MAIN HEADER|6\" SPARE|GATE|NEW|6|6|HPS|SEE NOTES 1, 3",
            "GV-11|MAIN HEADER|6\" SPARE|GATE|NEW|6|6|HPS|SEE NOTES 1, 3",
            "GV-12|MAIN HEADER|HEADER VENT|GATE|REPLACE|10|10|HPS|SEE NOTES 1, 3",
            "GV-13|SWH-1|SWH-1|GATE|NEW|6|6|LPS|SEE NOTES 2, 3",
            "GV-14|SWH-2|SWH-2|GATE|NEW|8|8|LPS|SEE NOTES 2, 3",
            "GV-15|DA TANK|DA TANK|GATE|NEW|6|6|LPS|SEE NOTE 3",
            "GV-16A|8\" CROSS CONNECT BETWEEN 8\" HPS & 10 HPS|TEMPORARY BOILER|GATE|NEW|8|8|HPS|",
            "GV-16B|8\" CROSS CONNECT BETWEEN 8\" HPS & 10 HPS|TEMPORARY BOILER|GATE|NEW|8|8|HPS|",
            "GV-17|8\" TEMPORARY PIPE IN CHILLER PLANT|TEMPORARY BOILER|GATE|NEW|8|8|HPS|SEE NOTES 1, 3",
            "GV-18|4\" CROSS CONNECT BETWEEN 4\" HPS & 6\" SECONDARY HEADERS|TEMPORARY BOILER|GATE|NEW|4|4|HPS|",
            "GV-19|4\" HPS|TEMPORARY BOILER|GATE|NEW|4|4|HPS|",
            "GV-20|4\" HPS SERVING PRV-19|PRV-19|GATE|NEW|4|4|HPS|SEE NOTES 2",
            "NO USE||||||||",
            "GV-22|2-1/2\" HPS|TEMPORARY BOILER|GATE|NEW|2.5|2.5|HPS|SEE NOTES 2",
            "GV-23|4\" HPS|TEMPORARY BOILER|GATE|NEW|4|4|HPS|",
            "GV-24|6\" HPS|TEMPORARY BOILER|GATE|NEW|6|6|HPS|",
            "GV-25|BOILER 1 CONNECTION|BOILER 1|NON-RETURN STOP/CHECK VALVE|NEW|8|8|HPS|",
            "GV-26|BOILER 2 CONNECTION|BOILER 2|NON-RETURN STOP/CHECK VALVE|NEW|8|8|HPS|",
            "GV-27|BOILER 3 CONNECTION|BOILER 3|NON-RETURN STOP/CHECK VALVE|NEW|6|6|HPS|",
            "GV-28|BOILER 4 CONNECTION|BOILER 4|NON-RETURN STOP/CHECK VALVE|NEW|6|6|HPS|"
          ],
          "row_reading_order": "right",
          "header_evidence": [
            {
              "bbox": [
                480,
                185,
                1070,
                230
              ],
              "expected": "BOILER PLANT · ISOLATION VALVE SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal schedule row. It preserves printed cells, blanks, and continuation rows; it is not a plan-verified installed-count, placement, or procurement conclusion."
        },
        {
          "id": "MI504-FUEL-OIL-METERS",
          "sheet": "MI-504",
          "page": 24,
          "title_as_printed": "BOILER PLANT · FUEL OIL METER SCHEDULE",
          "columns": "mark|area_equipment_service|media|inlet_pressure|flow_rate_max|pipe_size|meter_size|meter_type|straight_length_upstream|straight_length_downstream|min_flow|max_flow|turndown|remarks",
          "x_edges": [
            1570,
            1640,
            1750,
            1830,
            1900,
            1970,
            2030,
            2090,
            2180,
            2300,
            2390,
            2450,
            2510,
            2580,
            2710
          ],
          "y_ranges": [
            [
              341,
              362
            ],
            [
              378,
              399
            ],
            [
              415,
              437
            ],
            [
              452,
              474
            ]
          ],
          "rows": [
            "FOM-1|BOILER 1 FUEL OIL|FUEL OIL|50|40|1|1|OVAL GEAR|10D|5D|2.6|40|100:1|SEE NOTES 1,3,4,5",
            "FOM-2|BOILER 2 FUEL OIL|FUEL OIL|50|40|1|1|OVAL GEAR|10D|5D|2.6|40|100:1|SEE NOTES 1,3,4,5",
            "FOM-3|BOILER 3 FUEL OIL|FUEL OIL|50|2.4|3/8|3/8|OVAL GEAR|10D|5D|0.06|2.4|100:1|SEE NOTES 2,3,4,5",
            "FOM-4|BOILER 4 FUEL OIL|FUEL OIL|50|2.4|3/8|3/8|OVAL GEAR|10D|5D|0.06|2.4|100:1|SEE NOTES 2,3,4,5"
          ],
          "row_reading_order": "right",
          "header_evidence": [
            {
              "bbox": [
                1850,
                185,
                2450,
                230
              ],
              "expected": "BOILER PLANT · FUEL OIL METER SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal schedule row. It preserves printed cells, blanks, and continuation rows; it is not a plan-verified installed-count, placement, or procurement conclusion."
        },
        {
          "id": "MI504-GENERATOR-DAY-TANK",
          "sheet": "MI-504",
          "page": 24,
          "title_as_printed": "GENERATOR DAY TANK SCHEDULE",
          "columns": "mark|location|equipment_serve|arrangement|volume|psi_rate|remarks",
          "x_edges": [
            1570,
            1650,
            1850,
            2040,
            2380,
            2460,
            2550,
            2710
          ],
          "y_ranges": [
            [
              697,
              718
            ]
          ],
          "rows": [
            "DT-1|EMERGENCY GENERATOR ROOM|NEW GENERATOR|130 GALLON DAY TANK WITH RUPTURE BASIN & LEAK|130|5|SEE NOTES 1,2,3"
          ],
          "row_reading_order": "right",
          "header_evidence": [
            {
              "bbox": [
                1900,
                625,
                2410,
                670
              ],
              "expected": "GENERATOR DAY TANK SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal schedule row. It preserves printed cells, blanks, and continuation rows; it is not a plan-verified installed-count, placement, or procurement conclusion."
        },
        {
          "id": "MI504-CONDENSATE-PUMP",
          "sheet": "MI-504",
          "page": 24,
          "title_as_printed": "CONDENSATE PUMP",
          "columns": "mark|location|equipment_serve|number_of_pumps|pump_capacity_each|discharge_pressure|motor_hp|voltage|receiver_capacity|material|remarks",
          "x_edges": [
            1580,
            1650,
            1740,
            1860,
            1950,
            2070,
            2190,
            2280,
            2400,
            2500,
            2600,
            2720
          ],
          "y_ranges": [
            [
              955,
              982
            ]
          ],
          "rows": [
            "CP-1|MECH ROOM|FT-1|2|6|20|1/3 HP|1/60/115V TEFC|25|304 STAINLESS STEEL|SEE NOTES 1,2,3"
          ],
          "row_reading_order": "right",
          "header_evidence": [
            {
              "bbox": [
                2010,
                855,
                2320,
                895
              ],
              "expected": "CONDENSATE PUMP"
            }
          ],
          "source_row_semantics": "Complete literal schedule row. It preserves printed cells, blanks, and continuation rows; it is not a plan-verified installed-count, placement, or procurement conclusion."
        }
      ],
      "assertions": [],
      "schedule_scope": {
        "captured_schedule_corpus": "This module completely captures the nine selected high-value schedules on MI-503/MI-504. Other schedule sheets are visually reviewed and retained as source context but are not silently represented as transcribed rows here.",
        "control_valve_schedule": "The supplied set publishes steam pressure-reducing valve schedules and a fuel-oil control-valve point interface, but no standalone schedule titled CONTROL VALVE SCHEDULE is asserted.",
        "damper_actuator_schedule": "No standalone damper-actuator schedule is asserted from this source set."
      }
    },
    "points": {
      "document_id": "08__vol2__044",
      "module_role": "Complete literal capture of both explicit Rank 08 BACnet point lists: fuel-oil system and packaged domestic-hot-water heaters.",
      "tables": [
        {
          "id": "MI605-FUEL-OIL-BACNET",
          "sheet": "MI-605",
          "page": 29,
          "title_as_printed": "A FUEL OIL SYSTEM BACNET POINTS LIST:",
          "columns": "point_number|type_as_printed|description_as_printed|read_write_allowed_as_printed",
          "x_edges": [
            2450,
            2530,
            2625,
            2790,
            2885
          ],
          "y_ranges": [
            [
              958,
              975
            ],
            [
              980,
              998
            ],
            [
              1000,
              1028
            ],
            [
              1040,
              1065
            ],
            [
              1065,
              1103
            ],
            [
              1104,
              1130
            ],
            [
              1132,
              1149
            ],
            [
              1154,
              1179
            ],
            [
              1180,
              1206
            ],
            [
              1207,
              1244
            ],
            [
              1246,
              1271
            ],
            [
              1273,
              1289
            ],
            [
              1295,
              1311
            ],
            [
              1317,
              1333
            ],
            [
              1338,
              1363
            ],
            [
              1365,
              1390
            ],
            [
              1402,
              1428
            ],
            [
              1430,
              1455
            ],
            [
              1457,
              1474
            ],
            [
              1478,
              1504
            ],
            [
              1505,
              1531
            ],
            [
              1533,
              1558
            ],
            [
              1560,
              1585
            ],
            [
              1588,
              1612
            ],
            [
              1614,
              1639
            ],
            [
              1640,
              1664
            ],
            [
              1665,
              1680
            ],
            [
              1683,
              1710
            ],
            [
              1711,
              1748
            ],
            [
              1750,
              1775
            ],
            [
              1777,
              1798
            ],
            [
              1800,
              1825
            ],
            [
              1827,
              1856
            ]
          ],
          "rows": [
            "1|AI|PUMP #1 RUNTIME HRS|",
            "2|AI|PUMP #2 RUNTIME HRS|",
            "3|DI|PUMP 1 CALL FOR OPERATION-START/STOP|",
            "4|DI|PUMP 1 FAULT-NORMAL/ALARM|",
            "5|DI|PUMP 1 ON-OFF-AUTO SWITCH POSITION-ON-OFF/AUTO|",
            "6|DI|PUMP 1 START OUTPUT-START/STOP|",
            "7|DI|PUMP 1 STATUS-ON/OFF|",
            "8|DI|PUMP 2 CALL FOR OPERATION-START/STOP|",
            "9|DI|PUMP 2 FAULT-NORMAL/ ALARM|",
            "10|DI|PUMP 2 ON-OFF-AUTO SWITCH POSITION-ON-OFF/AUTO|",
            "11|DI|PUMP 2 START OUTPUT-START/STOP|",
            "12|DI|PUMP 2 STATUS-ON/OFF|",
            "13|DI|PUMP 1 LEAD-LEAD|",
            "14|DI|PUMP 2 LEAD-LEAD|",
            "15|DI|OIL FLOW SWITCH-FLOW/NO FLOW|",
            "16|DI|STRAINER DIFFERENTIAL PRESSURE-NORMAL/ALARM|",
            "17|DI|LEVER GATE VALVE-NORMAL/ALARM|",
            "18|DI|PUMP SET LEAK-NORMAL/ALARM|",
            "19|DI|DAY TANK-NORMAL/ALARM|",
            "20|DI|DAY TANK VENT FLOW SWITCH-NORMAL/ALARM|",
            "21|DI|DAY TANK HIGH LEVEL-NORMAL/ALARM|",
            "22|DI|DAY TANK LOW LEVEL-NORMAL/ALARM|",
            "23|DI|CONTAINMENT PIPE LEAK-NORMAL/ALARM|",
            "24|DI|MODBUS REMOTE ALARM SILENCE|",
            "25|DI|LEAD PUMP AUTO ROTATE MODE-ROTATE/MANUAL|",
            "26|DI|PUMP FAULT RESET-RESET|",
            "27|AI|GENERATOR RUN TIME|",
            "28|AI|GENERATOR FUEL OIL CONSUMPTION LAST RUN|",
            "29|AI|GENERATOR FUEL OIL CONSUMPTION CUMULATIVE|",
            "30|DI|CONTROL VALVE COMMAND OPEN|",
            "31|DI|CONTROL VALVE POSITION|",
            "32|DI|CONTROL VALVE ALARM|",
            "33|DI|CONTROL VALVE COMMAND CLOSE|"
          ],
          "row_reading_order": "right",
          "header_evidence": [
            {
              "bbox": [
                2540,
                895,
                2760,
                930
              ],
              "expected": "A FUEL OIL SYSTEM BACNET POINTS LIST:"
            }
          ],
          "source_row_semantics": "Complete literal source point-list row, including the printed point number, type and description. It is not an installed controller, terminal, wire, sensor, valve, or physical-I/O count."
        },
        {
          "id": "MI607-SERVICE-WATER-HEATER",
          "sheet": "MI-607",
          "page": 31,
          "title_as_printed": "SERVICE WATER HEATER POINTS LIST",
          "columns": "point_name_as_printed|bacnet_object_type_as_printed|bacnet_object_id_as_printed",
          "x_edges": [
            2475,
            2700,
            2820,
            2890
          ],
          "y_ranges": [
            [
              190,
              216
            ],
            [
              217,
              243
            ],
            [
              244,
              270
            ],
            [
              271,
              297
            ],
            [
              298,
              324
            ],
            [
              325,
              351
            ],
            [
              352,
              378
            ],
            [
              379,
              405
            ],
            [
              406,
              432
            ],
            [
              433,
              459
            ],
            [
              460,
              486
            ],
            [
              487,
              513
            ],
            [
              514,
              540
            ],
            [
              541,
              567
            ],
            [
              568,
              594
            ],
            [
              595,
              621
            ],
            [
              622,
              648
            ],
            [
              649,
              675
            ],
            [
              676,
              702
            ],
            [
              703,
              729
            ],
            [
              730,
              756
            ],
            [
              757,
              783
            ],
            [
              784,
              810
            ],
            [
              811,
              837
            ],
            [
              838,
              864
            ],
            [
              865,
              891
            ],
            [
              892,
              918
            ],
            [
              919,
              945
            ],
            [
              946,
              972
            ],
            [
              973,
              999
            ],
            [
              1000,
              1026
            ],
            [
              1027,
              1053
            ],
            [
              1054,
              1080
            ],
            [
              1081,
              1107
            ],
            [
              1108,
              1134
            ],
            [
              1135,
              1161
            ],
            [
              1162,
              1188
            ],
            [
              1189,
              1215
            ],
            [
              1216,
              1242
            ],
            [
              1243,
              1269
            ],
            [
              1270,
              1296
            ],
            [
              1297,
              1323
            ],
            [
              1324,
              1350
            ],
            [
              1351,
              1377
            ],
            [
              1378,
              1404
            ],
            [
              1405,
              1431
            ],
            [
              1432,
              1458
            ],
            [
              1459,
              1485
            ],
            [
              1486,
              1512
            ],
            [
              1513,
              1539
            ],
            [
              1540,
              1566
            ],
            [
              1567,
              1593
            ],
            [
              1594,
              1620
            ],
            [
              1621,
              1647
            ],
            [
              1648,
              1674
            ],
            [
              1675,
              1701
            ],
            [
              1702,
              1728
            ],
            [
              1729,
              1755
            ],
            [
              1756,
              1782
            ],
            [
              1783,
              1809
            ],
            [
              1810,
              1836
            ],
            [
              1837,
              1863
            ],
            [
              1864,
              1890
            ]
          ],
          "rows": [
            "T1 - WATER IN TEMP|AI|1",
            "T2 - WATER OUT TEMP|AI|2",
            "T3 - STEAM IN TEMP|AI|3",
            "T4 - CONDENSATE OUT TEMP|AI|4",
            "T5 - HI LIM TEMP|AI|5",
            "T5I - INDEPENDENT HI LIM|AI|6",
            "ET - ENCLOSURE TEMP|AI|7",
            "OUTSIDE TEMP|AI|8",
            "REMOTE SETPOINT|AI|9",
            "SYSTEM ENABLE EVENT COUNT|AI|10",
            "SYSTEM HI LIM EVENT COUNT|AI|11",
            "CPU BATTERY LEVEL|AI|12",
            "VALVE V1 PERCENT POSITION|AI|13",
            "VALVE V4 PERCENT POSITION|AI|14",
            "ACTUAL CONTROL SETPOINT|AI|15",
            "SV PID SETPOINT VARIABLE|AI|16",
            "PV PID PROCESS VARIABLE|AI|17",
            "CV PIC CONTROL VARIABLE|AI|18",
            "FLOW RATE|AI|19",
            "POWER USE|AI|20",
            "SYSTEM HOURS RUN|AI|21",
            "SYSTEM LAST SERVICE|AI|22",
            "SYSTEM NEXT SERVICE|AI|23",
            "STATUS: MODE OFF|BI|24",
            "STATUS: MODE TIMED|BI|25",
            "STATUS: MODE CONTINUOUS|BI|26",
            "STATUS: RUNNING/STOPPED|BI|27",
            "STATUS: DEGREES C SELECTED|BI|28",
            "STATUS: DEGREES F SELECTED|BI|29",
            "STATUS: FLOW IN KG/HR SELECTED|BI|30",
            "STATUS: FLOW IN LBS/HR SELECTED|BI|31",
            "STATUS: POWER IN KW SELECTED|BI|32",
            "STATUS: POWER IN MBTU/HR SELECTED|BI|33",
            "STATUS: POWER IN MJ/HR SELECTED|BI|34",
            "STATUS: POWER IN KCAL/HR SELECTED|BI|35",
            "STATUS: SPARE 40028.12|BI|36",
            "STATUS: SPARE 40028.13|BI|37",
            "STATUS: SPARE 40028.14|BI|38",
            "STATUS: SPARE 40028.15|BI|39",
            "ALARM: PT100 T1 SENSOR FAULT|BI|40",
            "ALARM: PT100 T2 SENSOR FAULT|BI|41",
            "ALARM: PT100 T3 SENSOR FAULT|BI|42",
            "ALARM: PT100 T4 SENSOR FAULT|BI|43",
            "ALARM: PT100 T5 SENSOR FAULT|BI|44",
            "ALARM: ENCLOSURE TEMP SENSOR FAULT|BI|45",
            "ALARM: V1 4-20MA FAILED|BI|46",
            "ALARM: REM PID/ OUT WTHR 4 20MA FAIL|BI|47",
            "ALARM: STEAM FLOMETER 4-20MA FAILED|BI|48",
            "ALARM: TB45 4-20MA FAILED|BI|49",
            "ALARM: BAND ALARM|BI|50",
            "ALARM: DEVIATION ALARM|BI|51",
            "ALARM: DIFFERENTIAL ALARM|BI|52",
            "ALARM: HI LIM ALARM|BI|53",
            "ALARM: INDEPENDENT HI LIM ALARM|BI|54",
            "ALARM: RATE OF CHANGE ALARM|BI|55",
            "ALARM: SPARE 40030.0|BI|56",
            "ALARM: SYSTEM IS DUE TO SERVICE|BI|57",
            "ALARM: CPU BATTERY LO|BI|58",
            "ALARM: VALPES BATTERY LO ALARM|BI|59",
            "ALARM: CONDENSATE HI TEMP ALARM|BI|60",
            "ALARM: V1 FAIL TO MOVE TO SP ALARM|BI|61",
            "ALARM: MANUAL MODE SELECTED ALARM|BI|62",
            "ENERGY COST PER UNIT OF ENERGY|AI|91"
          ],
          "row_reading_order": "right",
          "header_evidence": [
            {
              "bbox": [
                2420,
                95,
                2925,
                150
              ],
              "expected": "SERVICE WATER HEATER POINTS LIST"
            }
          ],
          "source_row_semantics": "Complete literal source point-list row, including the printed point number, type and description. It is not an installed controller, terminal, wire, sensor, valve, or physical-I/O count."
        }
      ],
      "assertions": [],
      "source_scope": "MI-605 contains 33 fuel-oil system point-list rows. MI-607 contains 63 published service-water-heater BACnet object rows, with object IDs 1 through 62 and 91 as printed."
    },
    "controls_context": {
      "document_id": "08__vol2__044",
      "module_role": "Source-bounded controls context for the MI-605 generator fuel-oil system and the MI-607 packaged domestic-water-heater interface.",
      "tables": [],
      "assertions": [
        {
          "id": "mi605-general-scope",
          "page": 29,
          "bbox": [
            1820,
            270,
            2315,
            287
          ],
          "expected": "1. THIS SEQUENCE APPLIES TO THE FUEL OIL SYSTEM FEEDING THE NEW EMERGENCY GENERATOR.",
          "mode": "exact"
        },
        {
          "id": "mi605-general-availability",
          "page": 29,
          "bbox": [
            1820,
            282,
            2150,
            298
          ],
          "expected": "2. SYSTEM SHALL BE AVAILABLE FOR OPERATIONAL AT ALL TIMES.",
          "mode": "exact"
        },
        {
          "id": "mi605-general-standby-power",
          "page": 29,
          "bbox": [
            1820,
            293,
            2320,
            310
          ],
          "expected": "3. ALL EQUIPMENT ASSOCIATED WITH THE GENERATOR SHALL BE CONNECTED TO STANDBY POWER.",
          "mode": "exact"
        },
        {
          "id": "mi605-critical-low-level",
          "page": 29,
          "bbox": [
            1820,
            338,
            2345,
            356
          ],
          "expected": "1. CRITICAL LOW LEVEL SWITCH AT 20% SHALL GENERATE A CRITICAL DAY TANK LEVEL ALARM AT THE BMS.",
          "mode": "exact"
        },
        {
          "id": "mi605-low-level",
          "page": 29,
          "bbox": [
            1820,
            350,
            2210,
            368
          ],
          "expected": "2. LEVEL SWITCH AT 40% SHALL GENERATE A LOW LEVEL ALARM AT THE BMS.",
          "mode": "exact"
        },
        {
          "id": "mi605-high-level-90",
          "page": 29,
          "bbox": [
            1820,
            361,
            2372,
            379
          ],
          "expected": "3. LEVEL SWITCH AT 90% SHALL CAUSE THE SHUT DOWN OF THE PUMPS AND CLOSURE OF THE DAY TANK. VALVE.",
          "mode": "exact"
        },
        {
          "id": "mi605-high-level-95",
          "page": 29,
          "bbox": [
            1820,
            373,
            2256,
            390
          ],
          "expected": "4. HIGH LEVEL AT 95% SHALL ENERGIZED THE RETURN PUMP ON UNTIL IT DROPS TO 90%.",
          "mode": "exact"
        },
        {
          "id": "mi605-leak-detector",
          "page": 29,
          "bbox": [
            1820,
            408,
            2440,
            423
          ],
          "expected": "6. LEAK DETECTOR SHALL CAUSE THE SHUTDOWN OF THE PUMPS. THE OIL IN RUPTURE VESSEL ALARM SHALL BE GENERATED AT",
          "mode": "exact"
        },
        {
          "id": "mi605-pump-failure-delay",
          "page": 29,
          "bbox": [
            1820,
            465,
            2420,
            480
          ],
          "expected": "1. PUMP FAILURE ALARM SHALL BE GENERATED AT THE BMS IF THE PUMP IS COMMANDED TO RUN AND AFTER 15 SECONDS",
          "mode": "exact"
        },
        {
          "id": "mi605-containment-low-points",
          "page": 29,
          "bbox": [
            1820,
            522,
            2330,
            538
          ],
          "expected": "1. LEAK DETECTION SHALL BE PLACED AT ALL LOW POINTS IN THE FOS AND FOR CONTAINMENT PIPING.",
          "mode": "exact"
        },
        {
          "id": "mi605-day-tank-lead-start",
          "page": 29,
          "bbox": [
            1820,
            568,
            2399,
            582
          ],
          "expected": "1. CONTROL VALVE TO OPEN, PROVEN OPEN AND LOW LEVEL SWITCH AT 50% SHALL CAUSE THE LEAD PUMP TO START.",
          "mode": "exact"
        },
        {
          "id": "mi605-day-tank-90-close",
          "page": 29,
          "bbox": [
            1820,
            602,
            2360,
            618
          ],
          "expected": "3. HIGH LEVEL SWITCH AT 90% FULL SHALL CAUSE THE PUMP TO SHUT DOWN AND CONTROL VALVE TO CLOSE.",
          "mode": "exact"
        },
        {
          "id": "mi605-day-tank-95-return",
          "page": 29,
          "bbox": [
            1820,
            614,
            2405,
            630
          ],
          "expected": "4. HIGH LEVEL SWITCH AT 95% SHALL ENERGIZE THE RETURN PUMP AND SHALL REMAIN ON UNTIL LEVEL DROPS TO 90%.",
          "mode": "exact"
        },
        {
          "id": "mi605-day-tank-lead-lag",
          "page": 29,
          "bbox": [
            1820,
            637,
            2410,
            652
          ],
          "expected": "6. THE BAS SYSTEM SHALL ALTERNATE THE LEAD/LAG POSITION OF THE PUMPS IN THE DUPLEX PAIR AFTER EACH CYCLE.",
          "mode": "exact"
        },
        {
          "id": "mi605-existing-panel",
          "page": 29,
          "bbox": [
            1820,
            681,
            2015,
            699
          ],
          "expected": "1. THE CONTROL PANEL IS EXISTING.",
          "mode": "exact"
        },
        {
          "id": "mi605-six-leak-sensors",
          "page": 29,
          "bbox": [
            1820,
            704,
            2260,
            721
          ],
          "expected": "3. CONTROL PANEL SHALL BE EQUIPPED TO MONITOR 6 DISCRIMINATING LEAK SENSORS.",
          "mode": "exact"
        },
        {
          "id": "mi605-building-bas",
          "page": 29,
          "bbox": [
            1820,
            808,
            2305,
            824
          ],
          "expected": "7. SYSTEM SHALL HAVE THE CAPABILITY TO SIMULTANEOUSLY COMMUNICATE WITH BUILDING BAS.",
          "mode": "exact"
        },
        {
          "id": "mi605-alc-tie-in",
          "page": 29,
          "bbox": [
            1820,
            820,
            2205,
            837
          ],
          "expected": "8. ALL CONTROL POINTS SHOWN SHALL BE TIED INTO ALC CONTROL SYSTEM,",
          "mode": "exact"
        },
        {
          "id": "mi607-bacnet-interface",
          "page": 31,
          "bbox": [
            370,
            1766,
            1010,
            1782
          ],
          "expected": "1. DOMESTIC HOT WATER HEATER PACKAGE PROVIDED BY DIV.22. CONTROLLER IS BEING PROVIDED WITH BACNET/IP INTERFACE.",
          "mode": "exact"
        },
        {
          "id": "mi607-package-sequence",
          "page": 31,
          "bbox": [
            370,
            1812,
            950,
            1828
          ],
          "expected": "2. SEQUENCE OF OPERATION: ALL CONTROL SEQUENCES SHALL BE PERFORMED BY THE PACKAGE CONTROL SYSTEM",
          "mode": "exact"
        },
        {
          "id": "mi607-alc-tie-in",
          "page": 31,
          "bbox": [
            370,
            1835,
            800,
            1852
          ],
          "expected": "3. ALL CONTROL POINTS SHOWN SHALL BE TIED INTO BOILER ALC CONTROL SYSTEM,",
          "mode": "exact"
        }
      ],
      "network_architecture": {
        "published_transport_and_integration": [
          "MI-605 says the fuel-oil system can simultaneously communicate with building BAS and that its shown points tie into the ALC control system.",
          "MI-607 states that the package controller is provided with a BACnet/IP interface and that shown points tie into the boiler ALC control system."
        ],
        "boundary": "The supplied sheets do not publish a final BAS network topology, controller address list, I/O-card layout, terminal schedule, wiring diagram, or definitive field-device count."
      },
      "sequence_inventory": [
        {
          "id": "generator-fuel-oil-system",
          "sheet": "MI-605",
          "assertion_ids": [
            "mi605-general-scope",
            "mi605-general-availability",
            "mi605-general-standby-power",
            "mi605-critical-low-level",
            "mi605-low-level",
            "mi605-high-level-90",
            "mi605-high-level-95",
            "mi605-leak-detector",
            "mi605-pump-failure-delay",
            "mi605-containment-low-points",
            "mi605-day-tank-lead-start",
            "mi605-day-tank-90-close",
            "mi605-day-tank-95-return",
            "mi605-day-tank-lead-lag",
            "mi605-existing-panel",
            "mi605-six-leak-sensors",
            "mi605-building-bas",
            "mi605-alc-tie-in"
          ]
        },
        {
          "id": "packaged-domestic-water-heater",
          "sheet": "MI-607",
          "assertion_ids": [
            "mi607-bacnet-interface",
            "mi607-package-sequence",
            "mi607-alc-tie-in"
          ]
        }
      ],
      "control_boundaries": [
        "The source's apparent wording and grammar, including 'SHALL ENERGIZED' and 'DAY TANK. VALVE.', are retained exactly in bounded assertions rather than silently corrected.",
        "The published point lists and sequence clauses are not expanded into physical controller, I/O, sensor, valve, actuator, wiring, or installation counts."
      ]
    },
    "equipment_reconciliation": {
      "document_id": "08__vol2__044",
      "module_role": "Presentation registry for the complete literal schedule-row corpus selected from MI-503 and MI-504. It does not infer plan placement, installed multiplicity, procurement, or clean physical identities beyond printed rows.",
      "tables": [],
      "ledger_mode": "literal_schedule_rows_v1",
      "schedule_counts": {
        "tables": 9,
        "rows": 56,
        "interpretation": "Nine selected high-value MI-503/MI-504 schedule tables and 56 literal rows are retained, including printed continuation and NO USE rows."
      },
      "control_valve_and_damper_schedule_status": {
        "steam_pressure_reducing_valves": "MI-503 publishes seven literal steam pressure-reducing-valve schedule rows, including continuation rows for PRV-25 and PRV-26.",
        "isolation_valves": "MI-504 publishes 29 literal isolation-valve schedule rows, including two printed NO USE rows and four non-return stop/check valve rows.",
        "control_valve_schedule": "No standalone schedule titled CONTROL VALVE SCHEDULE is asserted. Fuel-oil control-valve commands/position/alarm are captured from MI-605, while MI-503 separately publishes steam pressure-reducing valve data.",
        "damper_actuator_schedule": "No standalone damper-actuator schedule is asserted from the supplied source pages."
      },
      "source_boundary": "The selected schedule tables are source references, not proof of plan placement/multiplicity, outlet/inlet quantities, installed equipment totals or final procurement scope."
    },
    "point_applications": {
      "document_id": "08__vol2__044",
      "module_role": "Explicit application scopes for every literal MI-605/MI-607 published point-list row.",
      "tables": [],
      "ledger_mode": "literal_source_row_matrices_v1",
      "applications": [
        {
          "id": "generator-fuel-oil-system",
          "source_table": "MI605-FUEL-OIL-BACNET",
          "ownership_scope": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed."
        },
        {
          "id": "packaged-service-water-heater",
          "source_table": "MI607-SERVICE-WATER-HEATER",
          "ownership_scope": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count."
        }
      ],
      "expanded_template_counts": {
        "source_rows": 96,
        "total": 96
      },
      "expanded_count_warning": "96 is the count of literal published source rows. It is not a final installed BAS point, controller, I/O, terminal, cable, sensor, valve, or device total."
    },
    "supporting_evidence": {
      "document_id": "08__vol2__044",
      "module_role": "Explicit source limitations and corroboration boundaries for the complete 31-page supplied set.",
      "tables": [],
      "source_limitations": [
        "The literal schedule module completely captures nine selected high-value MI-503/MI-504 schedules (56 rows). Other visually reviewed schedule sheets are not silently treated as transcribed inventory rows.",
        "MI-605 supplies a 33-row fuel-oil BACnet point list and MI-607 supplies a 63-row packaged service-water-heater BACnet object list. They are source interfaces, not final physical I/O, device, controller-card, terminal, cable or wiring counts.",
        "Published integration language references BACnet/IP, building BAS and ALC. The source does not provide a final BAS topology, transport design, controller addresses, I/O-card layout, terminal schedule or wiring diagram.",
        "Steam pressure-reducing valve, safety-valve, isolation-valve and meter schedule data are retained exactly within selected tables. No standalone CONTROL VALVE SCHEDULE or DAMPER ACTUATOR SCHEDULE title is asserted.",
        "All 31 pages were visually reviewed using retained full-page Poppler renders. Every retained schedule cell, point-list cell and bounded text clause is independently verified against MuPDF and Poppler captures."
      ],
      "text_absence_assertions": [
        {
          "id": "rank08-no-control-valve-schedule-title",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25,
            26,
            27,
            28,
            29,
            30,
            31
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "CONTROL\\\\s+VALVE\\\\s+SCHEDULE"
          ],
          "visual_review_qualification": "Native-text absence is not engineering proof; paired visual review supports only the limited finding that there is no standalone schedule title with this wording."
        },
        {
          "id": "rank08-no-damper-actuator-schedule-title",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25,
            26,
            27,
            28,
            29,
            30,
            31
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "DAMPER\\\\s+ACTUATOR\\\\s+SCHEDULE"
          ],
          "visual_review_qualification": "Native-text absence is not engineering proof; paired visual review supports only the limited finding that there is no standalone schedule title with this wording."
        }
      ]
    }
  },
  "module_sha256": {
    "metadata": "258f3b131c45e2c74bb7f2c752c84ab7a27229c04c6e2058c52f74e4aa0e9222",
    "schedules": "6f003e76e19bb25c0ad8997ee49860015d25059e7e34c045514aa8d8ac9a70c6",
    "points": "1ce3ca57ca80c66050942a15381389b43e7dba49c75132748f85b86722a39bd2",
    "controls_context": "60ac5b722391068db836ffa9d5123af7423ad83cebd325e5b63439164596b7fd",
    "equipment_reconciliation": "979b2f9b15b6b97ff242034425d849608279a65dff1e374632de6bcb44e57ecc",
    "point_applications": "549925ed6ee4dc99494375741dbd37aecb7e57780998f3d8251ac720f05587c2",
    "supporting_evidence": "a9ec13b0024d16465619a08157dae41316809b7d7ea01a85942e1f163b05e71c"
  },
  "module_source_sha256": {
    "metadata": {
      "metadata_rank08": "258f3b131c45e2c74bb7f2c752c84ab7a27229c04c6e2058c52f74e4aa0e9222"
    },
    "schedules": {
      "schedules_mi503_mi504": "6f003e76e19bb25c0ad8997ee49860015d25059e7e34c045514aa8d8ac9a70c6"
    },
    "points": {
      "points_mi605_mi607": "1ce3ca57ca80c66050942a15381389b43e7dba49c75132748f85b86722a39bd2"
    },
    "controls_context": {
      "controls_sequences": "60ac5b722391068db836ffa9d5123af7423ad83cebd325e5b63439164596b7fd"
    },
    "equipment_reconciliation": {
      "equipment_reconciliation_rank08": "979b2f9b15b6b97ff242034425d849608279a65dff1e374632de6bcb44e57ecc"
    },
    "point_applications": {
      "point_applications_rank08": "549925ed6ee4dc99494375741dbd37aecb7e57780998f3d8251ac720f05587c2"
    },
    "supporting_evidence": {
      "supporting_evidence_rank08": "a9ec13b0024d16465619a08157dae41316809b7d7ea01a85942e1f163b05e71c"
    }
  },
  "equipment_inventory": [
    {
      "id": "MI503-STEAM-PRESSURE-REDUCING-VALVES/1",
      "source_table": "MI503-STEAM-PRESSURE-REDUCING-VALVES",
      "source_row": 1,
      "source_page": 23,
      "row_bbox": [
        190,
        235,
        1480,
        258
      ],
      "literal_schedule_row_as_printed": "PRV-19|DA TANK|DAT TANK||2|5200|7023|125|15|1/2|SEE NOTES 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-STEAM-PRESSURE-REDUCING-VALVES/2",
      "source_table": "MI503-STEAM-PRESSURE-REDUCING-VALVES",
      "source_row": 2,
      "source_page": 23,
      "row_bbox": [
        190,
        300,
        1480,
        321
      ],
      "literal_schedule_row_as_printed": "PRV-25|MUA-1 MEZZANINE|MUA-1 AND UH|PRV-25-1|1|1400|2104|125|50|2/3|SEE NOTES 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-STEAM-PRESSURE-REDUCING-VALVES/3",
      "source_table": "MI503-STEAM-PRESSURE-REDUCING-VALVES",
      "source_row": 3,
      "source_page": 23,
      "row_bbox": [
        190,
        327,
        1480,
        346
      ],
      "literal_schedule_row_as_printed": "|||PRV-25-3|1-1/2\"|1400|1900|50|5|2/3|SEE NOTES 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-STEAM-PRESSURE-REDUCING-VALVES/4",
      "source_table": "MI503-STEAM-PRESSURE-REDUCING-VALVES",
      "source_row": 4,
      "source_page": 23,
      "row_bbox": [
        190,
        350,
        1480,
        368
      ],
      "literal_schedule_row_as_printed": "|||PRV-25-2|3/4|700|1305|125|50|1/3|SEE NOTES 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-STEAM-PRESSURE-REDUCING-VALVES/5",
      "source_table": "MI503-STEAM-PRESSURE-REDUCING-VALVES",
      "source_row": 5,
      "source_page": 23,
      "row_bbox": [
        190,
        370,
        1480,
        390
      ],
      "literal_schedule_row_as_printed": "|||PRV-25-4|1\"|700|997|50|5|1/3|SEE NOTES 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-STEAM-PRESSURE-REDUCING-VALVES/6",
      "source_table": "MI503-STEAM-PRESSURE-REDUCING-VALVES",
      "source_row": 6,
      "source_page": 23,
      "row_bbox": [
        190,
        415,
        1480,
        437
      ],
      "literal_schedule_row_as_printed": "PRV-26|BOILER ROOM|SWH-1 & 2|PRV-26-1|3\"|14847||125|15|2/3|SEE NOTES 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-STEAM-PRESSURE-REDUCING-VALVES/7",
      "source_table": "MI503-STEAM-PRESSURE-REDUCING-VALVES",
      "source_row": 7,
      "source_page": 23,
      "row_bbox": [
        190,
        441,
        1480,
        463
      ],
      "literal_schedule_row_as_printed": "|||PRV-26-2|2-1/2\"|11237||125|15|1/3|SEE NOTES 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-PILOT-OPERATED-BACK-PRESSURE-REGULATOR/1",
      "source_table": "MI503-PILOT-OPERATED-BACK-PRESSURE-REGULATOR",
      "source_row": 1,
      "source_page": 23,
      "row_bbox": [
        1600,
        225,
        2660,
        248
      ],
      "literal_schedule_row_as_printed": "BPRV-1|TEMPORARY BOILER|8\" HPS IN CHILLER PLANT|2-1/2\"|7000|7500|130|130|SEE NOTES 1",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-STEAM-PRESSURE-SAFETY-VALVES/1",
      "source_table": "MI503-STEAM-PRESSURE-SAFETY-VALVES",
      "source_row": 1,
      "source_page": 23,
      "row_bbox": [
        1600,
        480,
        2780,
        504
      ],
      "literal_schedule_row_as_printed": "PSV-1|PRV-25|5|15|2100|2 X 3|CAST STEEL|VIII|3\"|SEE NOTE 1",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-STEAM-PRESSURE-SAFETY-VALVES/2",
      "source_table": "MI503-STEAM-PRESSURE-SAFETY-VALVES",
      "source_row": 2,
      "source_page": 23,
      "row_bbox": [
        1600,
        512,
        2780,
        532
      ],
      "literal_schedule_row_as_printed": "PSV-2|PRV-26|15|25|21600|6 X 8|CAST STEEL|VIII|8\"|SEE NOTE 2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-STEAM-PRESSURE-SAFETY-VALVES/3",
      "source_table": "MI503-STEAM-PRESSURE-SAFETY-VALVES",
      "source_row": 3,
      "source_page": 23,
      "row_bbox": [
        1600,
        542,
        2780,
        561
      ],
      "literal_schedule_row_as_printed": "PSV-3|DA TANK|15|25|5200|2-1/2 X 4|CAST STEEL|VIII|4\"|SEE NOTE 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-STEAM-PRESSURE-SAFETY-VALVES/4",
      "source_table": "MI503-STEAM-PRESSURE-SAFETY-VALVES",
      "source_row": 4,
      "source_page": 23,
      "row_bbox": [
        1600,
        572,
        2780,
        591
      ],
      "literal_schedule_row_as_printed": "PSV-4|FLASH TANK|15|18|300|1-1/2 X 2|CAST STEEL|VIII|2\"|SEE NOTE 4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-FLASH-VESSEL/1",
      "source_table": "MI503-FLASH-VESSEL",
      "source_row": 1,
      "source_page": 23,
      "row_bbox": [
        190,
        767,
        1480,
        786
      ],
      "literal_schedule_row_as_printed": "FT-1|125|15|2400|270|2130|8|4|4|2|SEE NOTES 1,2,3,4,5",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-STEAM-METERS/1",
      "source_table": "MI503-STEAM-METERS",
      "source_row": 1,
      "source_page": 23,
      "row_bbox": [
        1600,
        894,
        2780,
        913
      ],
      "literal_schedule_row_as_printed": "SM1|B-1|STEAM|125|23000|207|8\"|8\"|48|24|100:1|SEE NOTES 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-STEAM-METERS/2",
      "source_table": "MI503-STEAM-METERS",
      "source_row": 2,
      "source_page": 23,
      "row_bbox": [
        1600,
        932,
        2780,
        950
      ],
      "literal_schedule_row_as_printed": "SM2|B-2|STEAM|125|23000|207|8\"|8\"|48|24|100:1|SEE NOTES 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-STEAM-METERS/3",
      "source_table": "MI503-STEAM-METERS",
      "source_row": 3,
      "source_page": 23,
      "row_bbox": [
        1600,
        968,
        2780,
        986
      ],
      "literal_schedule_row_as_printed": "SM3|B-3|STEAM|125|11500|104|6\"|6\"|36|18|100:1|SEE NOTES 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-STEAM-METERS/4",
      "source_table": "MI503-STEAM-METERS",
      "source_row": 4,
      "source_page": 23,
      "row_bbox": [
        1600,
        1004,
        2780,
        1022
      ],
      "literal_schedule_row_as_printed": "SM4|B-4|STEAM|125|11500|104|6\"|6\"|36|18|100:1|SEE NOTES 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-STEAM-METERS/5",
      "source_table": "MI503-STEAM-METERS",
      "source_row": 5,
      "source_page": 23,
      "row_bbox": [
        1600,
        1040,
        2780,
        1058
      ],
      "literal_schedule_row_as_printed": "SM5|CHILLER PLANT|STEAM|125|15000|150|8\"|6\"|48|24|100:1|SEE NOTES 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-STEAM-METERS/6",
      "source_table": "MI503-STEAM-METERS",
      "source_row": 6,
      "source_page": 23,
      "row_bbox": [
        1600,
        1077,
        2780,
        1095
      ],
      "literal_schedule_row_as_printed": "SM6|HOSPITAL|STEAM|125|15000|150|10\"|6\"|60|30|100:1|SEE NOTES 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-STEAM-METERS/7",
      "source_table": "MI503-STEAM-METERS",
      "source_row": 7,
      "source_page": 23,
      "row_bbox": [
        1600,
        1114,
        2780,
        1132
      ],
      "literal_schedule_row_as_printed": "SM7|DA TANK, MUA + UH|STEAM|125|2100|21|4\"|3\"|24|12|100:1|SEE NOTES 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI503-STEAM-METERS/8",
      "source_table": "MI503-STEAM-METERS",
      "source_row": 8,
      "source_page": 23,
      "row_bbox": [
        1600,
        1150,
        2780,
        1167
      ],
      "literal_schedule_row_as_printed": "SM8|SWH-1 & 2|STEAM|125|10800|108|6\"|6\"|361|18|100:1|SEE NOTES 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/1",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 1,
      "source_page": 24,
      "row_bbox": [
        220,
        298,
        1320,
        318
      ],
      "literal_schedule_row_as_printed": "GV-1|MAIN HEADER|BOILER 1|GATE|NEW|8|8|HPS|SEE NOTES 1, 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/2",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 2,
      "source_page": 24,
      "row_bbox": [
        220,
        336,
        1320,
        356
      ],
      "literal_schedule_row_as_printed": "GV-2|MAIN HEADER|BOILER 2|GATE|NEW|8|8|HPS|SEE NOTE 1, 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/3",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 3,
      "source_page": 24,
      "row_bbox": [
        220,
        375,
        1320,
        395
      ],
      "literal_schedule_row_as_printed": "GV-3|MAIN HEADER|BOILER 3|GATE|NEW|6|6|HPS|SEE NOTES 1, 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/4",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 4,
      "source_page": 24,
      "row_bbox": [
        220,
        413,
        1320,
        433
      ],
      "literal_schedule_row_as_printed": "GV-4|MAIN HEADER|BOILER 4|GATE|NEW|6|6|HPS|SEE NOTES 1, 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/5",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 5,
      "source_page": 24,
      "row_bbox": [
        220,
        452,
        1320,
        471
      ],
      "literal_schedule_row_as_printed": "GV-5|MAIN HEADER|8\" TO CHILLER PLANT|GATE|REPLACE|8|8|HPS|SEE NOTES 1, 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/6",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 6,
      "source_page": 24,
      "row_bbox": [
        220,
        490,
        1320,
        510
      ],
      "literal_schedule_row_as_printed": "GV-6|MAIN HEADER|10\" TO HOSPITAL|GATE|REPLACE|10|10|HPS|SEE NOTES 1, 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/7",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 7,
      "source_page": 24,
      "row_bbox": [
        220,
        529,
        1320,
        548
      ],
      "literal_schedule_row_as_printed": "GV-7|MAIN HEADER|4\" TO PRV-19 AND PRV-25|GATE|REPLACE|4|4|HPS|SEE NOTES 1, 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/8",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 8,
      "source_page": 24,
      "row_bbox": [
        220,
        567,
        1320,
        586
      ],
      "literal_schedule_row_as_printed": "NO USE||||||||",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/9",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 9,
      "source_page": 24,
      "row_bbox": [
        220,
        605,
        1320,
        625
      ],
      "literal_schedule_row_as_printed": "GV-9|MAIN HEADER|6\" TO PRV-26|GATE|NEW|6|6|HPS|SEE NOTES 1, 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/10",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 10,
      "source_page": 24,
      "row_bbox": [
        220,
        644,
        1320,
        664
      ],
      "literal_schedule_row_as_printed": "GV-10|MAIN HEADER|6\" SPARE|GATE|NEW|6|6|HPS|SEE NOTES 1, 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/11",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 11,
      "source_page": 24,
      "row_bbox": [
        220,
        682,
        1320,
        702
      ],
      "literal_schedule_row_as_printed": "GV-11|MAIN HEADER|6\" SPARE|GATE|NEW|6|6|HPS|SEE NOTES 1, 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/12",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 12,
      "source_page": 24,
      "row_bbox": [
        220,
        721,
        1320,
        740
      ],
      "literal_schedule_row_as_printed": "GV-12|MAIN HEADER|HEADER VENT|GATE|REPLACE|10|10|HPS|SEE NOTES 1, 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/13",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 13,
      "source_page": 24,
      "row_bbox": [
        220,
        759,
        1320,
        779
      ],
      "literal_schedule_row_as_printed": "GV-13|SWH-1|SWH-1|GATE|NEW|6|6|LPS|SEE NOTES 2, 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/14",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 14,
      "source_page": 24,
      "row_bbox": [
        220,
        797,
        1320,
        817
      ],
      "literal_schedule_row_as_printed": "GV-14|SWH-2|SWH-2|GATE|NEW|8|8|LPS|SEE NOTES 2, 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/15",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 15,
      "source_page": 24,
      "row_bbox": [
        220,
        836,
        1320,
        855
      ],
      "literal_schedule_row_as_printed": "GV-15|DA TANK|DA TANK|GATE|NEW|6|6|LPS|SEE NOTE 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/16",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 16,
      "source_page": 24,
      "row_bbox": [
        220,
        873,
        1320,
        892
      ],
      "literal_schedule_row_as_printed": "GV-16A|8\" CROSS CONNECT BETWEEN 8\" HPS & 10 HPS|TEMPORARY BOILER|GATE|NEW|8|8|HPS|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/17",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 17,
      "source_page": 24,
      "row_bbox": [
        220,
        911,
        1320,
        931
      ],
      "literal_schedule_row_as_printed": "GV-16B|8\" CROSS CONNECT BETWEEN 8\" HPS & 10 HPS|TEMPORARY BOILER|GATE|NEW|8|8|HPS|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/18",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 18,
      "source_page": 24,
      "row_bbox": [
        220,
        950,
        1320,
        970
      ],
      "literal_schedule_row_as_printed": "GV-17|8\" TEMPORARY PIPE IN CHILLER PLANT|TEMPORARY BOILER|GATE|NEW|8|8|HPS|SEE NOTES 1, 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/19",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 19,
      "source_page": 24,
      "row_bbox": [
        220,
        985,
        1320,
        1012
      ],
      "literal_schedule_row_as_printed": "GV-18|4\" CROSS CONNECT BETWEEN 4\" HPS & 6\" SECONDARY HEADERS|TEMPORARY BOILER|GATE|NEW|4|4|HPS|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/20",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 20,
      "source_page": 24,
      "row_bbox": [
        220,
        1030,
        1320,
        1050
      ],
      "literal_schedule_row_as_printed": "GV-19|4\" HPS|TEMPORARY BOILER|GATE|NEW|4|4|HPS|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/21",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 21,
      "source_page": 24,
      "row_bbox": [
        220,
        1069,
        1320,
        1089
      ],
      "literal_schedule_row_as_printed": "GV-20|4\" HPS SERVING PRV-19|PRV-19|GATE|NEW|4|4|HPS|SEE NOTES 2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/22",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 22,
      "source_page": 24,
      "row_bbox": [
        220,
        1108,
        1320,
        1128
      ],
      "literal_schedule_row_as_printed": "NO USE||||||||",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/23",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 23,
      "source_page": 24,
      "row_bbox": [
        220,
        1147,
        1320,
        1167
      ],
      "literal_schedule_row_as_printed": "GV-22|2-1/2\" HPS|TEMPORARY BOILER|GATE|NEW|2.5|2.5|HPS|SEE NOTES 2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/24",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 24,
      "source_page": 24,
      "row_bbox": [
        220,
        1185,
        1320,
        1205
      ],
      "literal_schedule_row_as_printed": "GV-23|4\" HPS|TEMPORARY BOILER|GATE|NEW|4|4|HPS|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/25",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 25,
      "source_page": 24,
      "row_bbox": [
        220,
        1224,
        1320,
        1243
      ],
      "literal_schedule_row_as_printed": "GV-24|6\" HPS|TEMPORARY BOILER|GATE|NEW|6|6|HPS|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/26",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 26,
      "source_page": 24,
      "row_bbox": [
        220,
        1255,
        1320,
        1284
      ],
      "literal_schedule_row_as_printed": "GV-25|BOILER 1 CONNECTION|BOILER 1|NON-RETURN STOP/CHECK VALVE|NEW|8|8|HPS|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/27",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 27,
      "source_page": 24,
      "row_bbox": [
        220,
        1294,
        1320,
        1322
      ],
      "literal_schedule_row_as_printed": "GV-26|BOILER 2 CONNECTION|BOILER 2|NON-RETURN STOP/CHECK VALVE|NEW|8|8|HPS|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/28",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 28,
      "source_page": 24,
      "row_bbox": [
        220,
        1333,
        1320,
        1360
      ],
      "literal_schedule_row_as_printed": "GV-27|BOILER 3 CONNECTION|BOILER 3|NON-RETURN STOP/CHECK VALVE|NEW|6|6|HPS|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-ISOLATION-VALVES/29",
      "source_table": "MI504-ISOLATION-VALVES",
      "source_row": 29,
      "source_page": 24,
      "row_bbox": [
        220,
        1372,
        1320,
        1399
      ],
      "literal_schedule_row_as_printed": "GV-28|BOILER 4 CONNECTION|BOILER 4|NON-RETURN STOP/CHECK VALVE|NEW|6|6|HPS|",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-FUEL-OIL-METERS/1",
      "source_table": "MI504-FUEL-OIL-METERS",
      "source_row": 1,
      "source_page": 24,
      "row_bbox": [
        1570,
        341,
        2710,
        362
      ],
      "literal_schedule_row_as_printed": "FOM-1|BOILER 1 FUEL OIL|FUEL OIL|50|40|1|1|OVAL GEAR|10D|5D|2.6|40|100:1|SEE NOTES 1,3,4,5",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-FUEL-OIL-METERS/2",
      "source_table": "MI504-FUEL-OIL-METERS",
      "source_row": 2,
      "source_page": 24,
      "row_bbox": [
        1570,
        378,
        2710,
        399
      ],
      "literal_schedule_row_as_printed": "FOM-2|BOILER 2 FUEL OIL|FUEL OIL|50|40|1|1|OVAL GEAR|10D|5D|2.6|40|100:1|SEE NOTES 1,3,4,5",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-FUEL-OIL-METERS/3",
      "source_table": "MI504-FUEL-OIL-METERS",
      "source_row": 3,
      "source_page": 24,
      "row_bbox": [
        1570,
        415,
        2710,
        437
      ],
      "literal_schedule_row_as_printed": "FOM-3|BOILER 3 FUEL OIL|FUEL OIL|50|2.4|3/8|3/8|OVAL GEAR|10D|5D|0.06|2.4|100:1|SEE NOTES 2,3,4,5",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-FUEL-OIL-METERS/4",
      "source_table": "MI504-FUEL-OIL-METERS",
      "source_row": 4,
      "source_page": 24,
      "row_bbox": [
        1570,
        452,
        2710,
        474
      ],
      "literal_schedule_row_as_printed": "FOM-4|BOILER 4 FUEL OIL|FUEL OIL|50|2.4|3/8|3/8|OVAL GEAR|10D|5D|0.06|2.4|100:1|SEE NOTES 2,3,4,5",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-GENERATOR-DAY-TANK/1",
      "source_table": "MI504-GENERATOR-DAY-TANK",
      "source_row": 1,
      "source_page": 24,
      "row_bbox": [
        1570,
        697,
        2710,
        718
      ],
      "literal_schedule_row_as_printed": "DT-1|EMERGENCY GENERATOR ROOM|NEW GENERATOR|130 GALLON DAY TANK WITH RUPTURE BASIN & LEAK|130|5|SEE NOTES 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "MI504-CONDENSATE-PUMP/1",
      "source_table": "MI504-CONDENSATE-PUMP",
      "source_row": 1,
      "source_page": 24,
      "row_bbox": [
        1580,
        955,
        2720,
        982
      ],
      "literal_schedule_row_as_printed": "CP-1|MECH ROOM|FT-1|2|6|20|1/3 HP|1/60/115V TEFC|25|304 STAINLESS STEEL|SEE NOTES 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    }
  ],
  "point_application_ledger": [
    {
      "id": "generator-fuel-oil-system/1",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 1,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        958,
        2885,
        975
      ],
      "literal_source_row_as_printed": "1|AI|PUMP #1 RUNTIME HRS|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/2",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 2,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        980,
        2885,
        998
      ],
      "literal_source_row_as_printed": "2|AI|PUMP #2 RUNTIME HRS|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/3",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 3,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1000,
        2885,
        1028
      ],
      "literal_source_row_as_printed": "3|DI|PUMP 1 CALL FOR OPERATION-START/STOP|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/4",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 4,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1040,
        2885,
        1065
      ],
      "literal_source_row_as_printed": "4|DI|PUMP 1 FAULT-NORMAL/ALARM|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/5",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 5,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1065,
        2885,
        1103
      ],
      "literal_source_row_as_printed": "5|DI|PUMP 1 ON-OFF-AUTO SWITCH POSITION-ON-OFF/AUTO|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/6",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 6,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1104,
        2885,
        1130
      ],
      "literal_source_row_as_printed": "6|DI|PUMP 1 START OUTPUT-START/STOP|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/7",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 7,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1132,
        2885,
        1149
      ],
      "literal_source_row_as_printed": "7|DI|PUMP 1 STATUS-ON/OFF|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/8",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 8,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1154,
        2885,
        1179
      ],
      "literal_source_row_as_printed": "8|DI|PUMP 2 CALL FOR OPERATION-START/STOP|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/9",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 9,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1180,
        2885,
        1206
      ],
      "literal_source_row_as_printed": "9|DI|PUMP 2 FAULT-NORMAL/ ALARM|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/10",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 10,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1207,
        2885,
        1244
      ],
      "literal_source_row_as_printed": "10|DI|PUMP 2 ON-OFF-AUTO SWITCH POSITION-ON-OFF/AUTO|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/11",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 11,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1246,
        2885,
        1271
      ],
      "literal_source_row_as_printed": "11|DI|PUMP 2 START OUTPUT-START/STOP|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/12",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 12,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1273,
        2885,
        1289
      ],
      "literal_source_row_as_printed": "12|DI|PUMP 2 STATUS-ON/OFF|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/13",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 13,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1295,
        2885,
        1311
      ],
      "literal_source_row_as_printed": "13|DI|PUMP 1 LEAD-LEAD|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/14",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 14,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1317,
        2885,
        1333
      ],
      "literal_source_row_as_printed": "14|DI|PUMP 2 LEAD-LEAD|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/15",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 15,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1338,
        2885,
        1363
      ],
      "literal_source_row_as_printed": "15|DI|OIL FLOW SWITCH-FLOW/NO FLOW|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/16",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 16,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1365,
        2885,
        1390
      ],
      "literal_source_row_as_printed": "16|DI|STRAINER DIFFERENTIAL PRESSURE-NORMAL/ALARM|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/17",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 17,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1402,
        2885,
        1428
      ],
      "literal_source_row_as_printed": "17|DI|LEVER GATE VALVE-NORMAL/ALARM|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/18",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 18,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1430,
        2885,
        1455
      ],
      "literal_source_row_as_printed": "18|DI|PUMP SET LEAK-NORMAL/ALARM|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/19",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 19,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1457,
        2885,
        1474
      ],
      "literal_source_row_as_printed": "19|DI|DAY TANK-NORMAL/ALARM|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/20",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 20,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1478,
        2885,
        1504
      ],
      "literal_source_row_as_printed": "20|DI|DAY TANK VENT FLOW SWITCH-NORMAL/ALARM|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/21",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 21,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1505,
        2885,
        1531
      ],
      "literal_source_row_as_printed": "21|DI|DAY TANK HIGH LEVEL-NORMAL/ALARM|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/22",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 22,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1533,
        2885,
        1558
      ],
      "literal_source_row_as_printed": "22|DI|DAY TANK LOW LEVEL-NORMAL/ALARM|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/23",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 23,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1560,
        2885,
        1585
      ],
      "literal_source_row_as_printed": "23|DI|CONTAINMENT PIPE LEAK-NORMAL/ALARM|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/24",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 24,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1588,
        2885,
        1612
      ],
      "literal_source_row_as_printed": "24|DI|MODBUS REMOTE ALARM SILENCE|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/25",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 25,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1614,
        2885,
        1639
      ],
      "literal_source_row_as_printed": "25|DI|LEAD PUMP AUTO ROTATE MODE-ROTATE/MANUAL|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/26",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 26,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1640,
        2885,
        1664
      ],
      "literal_source_row_as_printed": "26|DI|PUMP FAULT RESET-RESET|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/27",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 27,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1665,
        2885,
        1680
      ],
      "literal_source_row_as_printed": "27|AI|GENERATOR RUN TIME|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/28",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 28,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1683,
        2885,
        1710
      ],
      "literal_source_row_as_printed": "28|AI|GENERATOR FUEL OIL CONSUMPTION LAST RUN|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/29",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 29,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1711,
        2885,
        1748
      ],
      "literal_source_row_as_printed": "29|AI|GENERATOR FUEL OIL CONSUMPTION CUMULATIVE|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/30",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 30,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1750,
        2885,
        1775
      ],
      "literal_source_row_as_printed": "30|DI|CONTROL VALVE COMMAND OPEN|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/31",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 31,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1777,
        2885,
        1798
      ],
      "literal_source_row_as_printed": "31|DI|CONTROL VALVE POSITION|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/32",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 32,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1800,
        2885,
        1825
      ],
      "literal_source_row_as_printed": "32|DI|CONTROL VALVE ALARM|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "generator-fuel-oil-system/33",
      "application": "generator-fuel-oil-system",
      "source_table": "MI605-FUEL-OIL-BACNET",
      "source_row": 33,
      "page": 29,
      "sheet": "MI-605",
      "row_bbox": [
        2450,
        1827,
        2885,
        1856
      ],
      "literal_source_row_as_printed": "33|DI|CONTROL VALVE COMMAND CLOSE|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/1",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 1,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        190,
        2890,
        216
      ],
      "literal_source_row_as_printed": "T1 - WATER IN TEMP|AI|1",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/2",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 2,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        217,
        2890,
        243
      ],
      "literal_source_row_as_printed": "T2 - WATER OUT TEMP|AI|2",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/3",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 3,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        244,
        2890,
        270
      ],
      "literal_source_row_as_printed": "T3 - STEAM IN TEMP|AI|3",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/4",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 4,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        271,
        2890,
        297
      ],
      "literal_source_row_as_printed": "T4 - CONDENSATE OUT TEMP|AI|4",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/5",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 5,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        298,
        2890,
        324
      ],
      "literal_source_row_as_printed": "T5 - HI LIM TEMP|AI|5",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/6",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 6,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        325,
        2890,
        351
      ],
      "literal_source_row_as_printed": "T5I - INDEPENDENT HI LIM|AI|6",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/7",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 7,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        352,
        2890,
        378
      ],
      "literal_source_row_as_printed": "ET - ENCLOSURE TEMP|AI|7",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/8",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 8,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        379,
        2890,
        405
      ],
      "literal_source_row_as_printed": "OUTSIDE TEMP|AI|8",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/9",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 9,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        406,
        2890,
        432
      ],
      "literal_source_row_as_printed": "REMOTE SETPOINT|AI|9",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/10",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 10,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        433,
        2890,
        459
      ],
      "literal_source_row_as_printed": "SYSTEM ENABLE EVENT COUNT|AI|10",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/11",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 11,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        460,
        2890,
        486
      ],
      "literal_source_row_as_printed": "SYSTEM HI LIM EVENT COUNT|AI|11",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/12",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 12,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        487,
        2890,
        513
      ],
      "literal_source_row_as_printed": "CPU BATTERY LEVEL|AI|12",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/13",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 13,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        514,
        2890,
        540
      ],
      "literal_source_row_as_printed": "VALVE V1 PERCENT POSITION|AI|13",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/14",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 14,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        541,
        2890,
        567
      ],
      "literal_source_row_as_printed": "VALVE V4 PERCENT POSITION|AI|14",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/15",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 15,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        568,
        2890,
        594
      ],
      "literal_source_row_as_printed": "ACTUAL CONTROL SETPOINT|AI|15",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/16",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 16,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        595,
        2890,
        621
      ],
      "literal_source_row_as_printed": "SV PID SETPOINT VARIABLE|AI|16",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/17",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 17,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        622,
        2890,
        648
      ],
      "literal_source_row_as_printed": "PV PID PROCESS VARIABLE|AI|17",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/18",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 18,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        649,
        2890,
        675
      ],
      "literal_source_row_as_printed": "CV PIC CONTROL VARIABLE|AI|18",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/19",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 19,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        676,
        2890,
        702
      ],
      "literal_source_row_as_printed": "FLOW RATE|AI|19",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/20",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 20,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        703,
        2890,
        729
      ],
      "literal_source_row_as_printed": "POWER USE|AI|20",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/21",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 21,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        730,
        2890,
        756
      ],
      "literal_source_row_as_printed": "SYSTEM HOURS RUN|AI|21",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/22",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 22,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        757,
        2890,
        783
      ],
      "literal_source_row_as_printed": "SYSTEM LAST SERVICE|AI|22",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/23",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 23,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        784,
        2890,
        810
      ],
      "literal_source_row_as_printed": "SYSTEM NEXT SERVICE|AI|23",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/24",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 24,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        811,
        2890,
        837
      ],
      "literal_source_row_as_printed": "STATUS: MODE OFF|BI|24",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/25",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 25,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        838,
        2890,
        864
      ],
      "literal_source_row_as_printed": "STATUS: MODE TIMED|BI|25",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/26",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 26,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        865,
        2890,
        891
      ],
      "literal_source_row_as_printed": "STATUS: MODE CONTINUOUS|BI|26",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/27",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 27,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        892,
        2890,
        918
      ],
      "literal_source_row_as_printed": "STATUS: RUNNING/STOPPED|BI|27",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/28",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 28,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        919,
        2890,
        945
      ],
      "literal_source_row_as_printed": "STATUS: DEGREES C SELECTED|BI|28",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/29",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 29,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        946,
        2890,
        972
      ],
      "literal_source_row_as_printed": "STATUS: DEGREES F SELECTED|BI|29",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/30",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 30,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        973,
        2890,
        999
      ],
      "literal_source_row_as_printed": "STATUS: FLOW IN KG/HR SELECTED|BI|30",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/31",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 31,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1000,
        2890,
        1026
      ],
      "literal_source_row_as_printed": "STATUS: FLOW IN LBS/HR SELECTED|BI|31",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/32",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 32,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1027,
        2890,
        1053
      ],
      "literal_source_row_as_printed": "STATUS: POWER IN KW SELECTED|BI|32",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/33",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 33,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1054,
        2890,
        1080
      ],
      "literal_source_row_as_printed": "STATUS: POWER IN MBTU/HR SELECTED|BI|33",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/34",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 34,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1081,
        2890,
        1107
      ],
      "literal_source_row_as_printed": "STATUS: POWER IN MJ/HR SELECTED|BI|34",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/35",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 35,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1108,
        2890,
        1134
      ],
      "literal_source_row_as_printed": "STATUS: POWER IN KCAL/HR SELECTED|BI|35",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/36",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 36,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1135,
        2890,
        1161
      ],
      "literal_source_row_as_printed": "STATUS: SPARE 40028.12|BI|36",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/37",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 37,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1162,
        2890,
        1188
      ],
      "literal_source_row_as_printed": "STATUS: SPARE 40028.13|BI|37",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/38",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 38,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1189,
        2890,
        1215
      ],
      "literal_source_row_as_printed": "STATUS: SPARE 40028.14|BI|38",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/39",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 39,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1216,
        2890,
        1242
      ],
      "literal_source_row_as_printed": "STATUS: SPARE 40028.15|BI|39",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/40",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 40,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1243,
        2890,
        1269
      ],
      "literal_source_row_as_printed": "ALARM: PT100 T1 SENSOR FAULT|BI|40",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/41",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 41,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1270,
        2890,
        1296
      ],
      "literal_source_row_as_printed": "ALARM: PT100 T2 SENSOR FAULT|BI|41",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/42",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 42,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1297,
        2890,
        1323
      ],
      "literal_source_row_as_printed": "ALARM: PT100 T3 SENSOR FAULT|BI|42",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/43",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 43,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1324,
        2890,
        1350
      ],
      "literal_source_row_as_printed": "ALARM: PT100 T4 SENSOR FAULT|BI|43",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/44",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 44,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1351,
        2890,
        1377
      ],
      "literal_source_row_as_printed": "ALARM: PT100 T5 SENSOR FAULT|BI|44",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/45",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 45,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1378,
        2890,
        1404
      ],
      "literal_source_row_as_printed": "ALARM: ENCLOSURE TEMP SENSOR FAULT|BI|45",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/46",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 46,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1405,
        2890,
        1431
      ],
      "literal_source_row_as_printed": "ALARM: V1 4-20MA FAILED|BI|46",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/47",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 47,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1432,
        2890,
        1458
      ],
      "literal_source_row_as_printed": "ALARM: REM PID/ OUT WTHR 4 20MA FAIL|BI|47",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/48",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 48,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1459,
        2890,
        1485
      ],
      "literal_source_row_as_printed": "ALARM: STEAM FLOMETER 4-20MA FAILED|BI|48",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/49",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 49,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1486,
        2890,
        1512
      ],
      "literal_source_row_as_printed": "ALARM: TB45 4-20MA FAILED|BI|49",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/50",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 50,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1513,
        2890,
        1539
      ],
      "literal_source_row_as_printed": "ALARM: BAND ALARM|BI|50",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/51",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 51,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1540,
        2890,
        1566
      ],
      "literal_source_row_as_printed": "ALARM: DEVIATION ALARM|BI|51",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/52",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 52,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1567,
        2890,
        1593
      ],
      "literal_source_row_as_printed": "ALARM: DIFFERENTIAL ALARM|BI|52",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/53",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 53,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1594,
        2890,
        1620
      ],
      "literal_source_row_as_printed": "ALARM: HI LIM ALARM|BI|53",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/54",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 54,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1621,
        2890,
        1647
      ],
      "literal_source_row_as_printed": "ALARM: INDEPENDENT HI LIM ALARM|BI|54",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/55",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 55,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1648,
        2890,
        1674
      ],
      "literal_source_row_as_printed": "ALARM: RATE OF CHANGE ALARM|BI|55",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/56",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 56,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1675,
        2890,
        1701
      ],
      "literal_source_row_as_printed": "ALARM: SPARE 40030.0|BI|56",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/57",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 57,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1702,
        2890,
        1728
      ],
      "literal_source_row_as_printed": "ALARM: SYSTEM IS DUE TO SERVICE|BI|57",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/58",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 58,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1729,
        2890,
        1755
      ],
      "literal_source_row_as_printed": "ALARM: CPU BATTERY LO|BI|58",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/59",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 59,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1756,
        2890,
        1782
      ],
      "literal_source_row_as_printed": "ALARM: VALPES BATTERY LO ALARM|BI|59",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/60",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 60,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1783,
        2890,
        1809
      ],
      "literal_source_row_as_printed": "ALARM: CONDENSATE HI TEMP ALARM|BI|60",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/61",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 61,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1810,
        2890,
        1836
      ],
      "literal_source_row_as_printed": "ALARM: V1 FAIL TO MOVE TO SP ALARM|BI|61",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/62",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 62,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1837,
        2890,
        1863
      ],
      "literal_source_row_as_printed": "ALARM: MANUAL MODE SELECTED ALARM|BI|62",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "packaged-service-water-heater/63",
      "application": "packaged-service-water-heater",
      "source_table": "MI607-SERVICE-WATER-HEATER",
      "source_row": 63,
      "page": 31,
      "sheet": "MI-607",
      "row_bbox": [
        2475,
        1864,
        2890,
        1890
      ],
      "literal_source_row_as_printed": "ENERGY COST PER UNIT OF ENERGY|AI|91",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    }
  ]
}
