# Albany VA Main Boiler Replacement - ground truth

complete_with_documented_source_limitations

Source: [pdf/08__vol2__044__Albany_VA_Main_Boiler_Replacement.pdf](../../pdf/08__vol2__044__Albany_VA_Main_Boiler_Replacement.pdf). 31 supplied pages. SHA-256 `d726ef89f4021eef903c001f71f786df5837c432887f5d5ca88051fa8a151384`.

Complete source-bounded Rank 08 ground truth for the supplied 31-page Albany VA boiler replacement set: full page-by-page visual review; project/sheet/scale boundaries; nine selected high-value MI-503/MI-504 schedule tables / 56 literal rows; complete 33-row MI-605 fuel-oil point list; complete 63-row MI-607 packaged water-heater point list; and bounded fuel-oil/package sequence clauses. The record does not fabricate installed equipment/sensor/actuator/valve/damper quantities, controller I/O/cards/terminals/wiring, BAS topology/addressing, distances, or an untranscribed schedule corpus.

## Reading this record

- All 31 pages have retained Poppler full-page renders and a completed visual-review disposition. Every selected schedule/point cell and bounded clause is rechecked on every build/verify run against independently captured MuPDF and Poppler evidence.
- MI-503/MI-504 selected schedules give unusually deep PRV, PSV, flash-vessel, steam-meter, isolation-valve, fuel-oil-meter, day-tank and condensate-pump coverage. The remaining schedule sheets were visually reviewed but are not represented as literal schedule ledger rows.
- MI-605 contributes 33 fuel-oil BACnet rows plus a detailed day-tank/pump sequence. MI-607 contributes 63 package BACnet object rows and BACnet/IP integration language.
- The source publishes BACnet/IP/BAS/ALC integration language but not a final physical network design, controller hardware list, addresses, terminal schedule or wiring.

## Project, scale, and supplied-sheet ledger

- project name as printed: REPLACE MAIN BOILERS
- project number as printed: 528A8-17-805
- facility as printed: Samuel S. Stratton VA Medical Center, 113 Holland Ave., Albany, New York 12208
- issue as printed: 100% CONSTRUCTION DOCUMENTS
- issue date as printed: 06/05/2024
- assertion ids:
  - rank08-project
  - rank08-number
  - rank08-issue
  - rank08-facility-line-1
  - rank08-facility-line-2
  - rank08-issue-date

- takeoff scale status: No global drawing scale is asserted. This set mixes schematics, schedules, controls diagrams, details and plan-like sheets; no local scale is promoted into a document-wide quantity conversion.
- printed local view scales observed: []
- boundary: Schedule and schematic facts are retained as text/table source facts, not as distance-based takeoff quantities.

### PDF 1 - ID-101: title visually reviewed

Visual review: Source mechanical/controls drawing reviewed; retained as visual context..

### PDF 2 - ID-102: title visually reviewed

Visual review: Source mechanical/controls drawing reviewed; retained as visual context..

### PDF 3 - ID-201: title visually reviewed

Visual review: Source mechanical/controls drawing reviewed; retained as visual context..

### PDF 4 - ID-202: title visually reviewed

Visual review: Source mechanical/controls drawing reviewed; retained as visual context..

### PDF 5 - ID-301: title visually reviewed

Visual review: Source mechanical/controls drawing reviewed; retained as visual context..

### PDF 6 - ID-302: title visually reviewed

Visual review: Source mechanical/controls drawing reviewed; retained as visual context..

### PDF 7 - MI-101: title visually reviewed

Visual review: Mechanical drawing reviewed; retained as visual context..

### PDF 8 - MI-102: title visually reviewed

Visual review: Mechanical drawing reviewed; retained as visual context..

### PDF 9 - MI-201: title visually reviewed

Visual review: Mechanical drawing reviewed; retained as visual context..

### PDF 10 - MI-202: title visually reviewed

Visual review: Mechanical drawing reviewed; retained as visual context..

### PDF 11 - MI-301: title visually reviewed

Visual review: Mechanical drawing reviewed; retained as visual context..

### PDF 12 - MI-302: title visually reviewed

Visual review: Mechanical drawing reviewed; retained as visual context..

### PDF 13 - MI-303: title visually reviewed

Visual review: Mechanical drawing reviewed; retained as visual context..

### PDF 14 - MI-401: title visually reviewed

Visual review: Mechanical detail/installation drawing reviewed; retained as visual context..

### PDF 15 - MI-402: title visually reviewed

Visual review: Mechanical detail/installation drawing reviewed; retained as visual context..

### PDF 16 - MI-403: title visually reviewed

Visual review: Mechanical detail/installation drawing reviewed; retained as visual context..

### PDF 17 - MI-404: title visually reviewed

Visual review: Mechanical detail/installation drawing reviewed; retained as visual context..

### PDF 18 - MI-405: title visually reviewed

Visual review: Mechanical detail/installation drawing reviewed; retained as visual context..

### PDF 19 - MI-406: title visually reviewed

Visual review: Mechanical detail and sequence drawing reviewed; retained as visual context..

### PDF 20 - MI-407: title visually reviewed

Visual review: Mechanical detail and sequence drawing reviewed; retained as visual context..

### PDF 21 - MI-501: title visually reviewed

Visual review: Mechanical schedules reviewed: boilers, fans, pumps, fuel-oil pumps and unit heaters..

### PDF 22 - MI-502: title visually reviewed

Visual review: Mechanical schedules reviewed: storage/deaerator/blowdown tanks, chemical feed, economizers, louvers and AC equipment..

### PDF 23 - MI-503: title visually reviewed

Visual review: High-value boiler-plant schedules reviewed and nine selected schedule tables captured in the literal schedule module..

### PDF 24 - MI-504: title visually reviewed

Visual review: High-value isolation, fuel-oil, day-tank and condensate-pump schedules reviewed and captured in the literal schedule module..

### PDF 25 - MI-601: title visually reviewed

Visual review: Mechanical controls drawing reviewed; retained as visual context..

### PDF 26 - MI-602: title visually reviewed

Visual review: Mechanical controls drawing reviewed; retained as visual context..

### PDF 27 - MI-603: title visually reviewed

Visual review: Mechanical controls drawing reviewed; retained as visual context..

### PDF 28 - MI-604: title visually reviewed

Visual review: Mechanical controls drawing reviewed; retained as visual context..

### PDF 29 - MI-605: title visually reviewed

Visual review: Fuel-oil system control diagram, sequence and 33-row BACnet point list fully reviewed and captured..

### PDF 30 - MI-606: title visually reviewed

Visual review: Mechanical controls drawing reviewed; retained as visual context..

### PDF 31 - MI-607: title visually reviewed

Visual review: Packaged domestic-water-heater diagram, integration notes and 63-row BACnet object list fully reviewed and captured..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Literal source row | PDF / table / row |
|---|---|
| MI503-STEAM-PRESSURE-REDUCING-VALVES/1 | 23 / MI503-STEAM-PRESSURE-REDUCING-VALVES / 1 |
| MI503-STEAM-PRESSURE-REDUCING-VALVES/2 | 23 / MI503-STEAM-PRESSURE-REDUCING-VALVES / 2 |
| MI503-STEAM-PRESSURE-REDUCING-VALVES/3 | 23 / MI503-STEAM-PRESSURE-REDUCING-VALVES / 3 |
| MI503-STEAM-PRESSURE-REDUCING-VALVES/4 | 23 / MI503-STEAM-PRESSURE-REDUCING-VALVES / 4 |
| MI503-STEAM-PRESSURE-REDUCING-VALVES/5 | 23 / MI503-STEAM-PRESSURE-REDUCING-VALVES / 5 |
| MI503-STEAM-PRESSURE-REDUCING-VALVES/6 | 23 / MI503-STEAM-PRESSURE-REDUCING-VALVES / 6 |
| MI503-STEAM-PRESSURE-REDUCING-VALVES/7 | 23 / MI503-STEAM-PRESSURE-REDUCING-VALVES / 7 |
| MI503-PILOT-OPERATED-BACK-PRESSURE-REGULATOR/1 | 23 / MI503-PILOT-OPERATED-BACK-PRESSURE-REGULATOR / 1 |
| MI503-STEAM-PRESSURE-SAFETY-VALVES/1 | 23 / MI503-STEAM-PRESSURE-SAFETY-VALVES / 1 |
| MI503-STEAM-PRESSURE-SAFETY-VALVES/2 | 23 / MI503-STEAM-PRESSURE-SAFETY-VALVES / 2 |
| MI503-STEAM-PRESSURE-SAFETY-VALVES/3 | 23 / MI503-STEAM-PRESSURE-SAFETY-VALVES / 3 |
| MI503-STEAM-PRESSURE-SAFETY-VALVES/4 | 23 / MI503-STEAM-PRESSURE-SAFETY-VALVES / 4 |
| MI503-FLASH-VESSEL/1 | 23 / MI503-FLASH-VESSEL / 1 |
| MI503-STEAM-METERS/1 | 23 / MI503-STEAM-METERS / 1 |
| MI503-STEAM-METERS/2 | 23 / MI503-STEAM-METERS / 2 |
| MI503-STEAM-METERS/3 | 23 / MI503-STEAM-METERS / 3 |
| MI503-STEAM-METERS/4 | 23 / MI503-STEAM-METERS / 4 |
| MI503-STEAM-METERS/5 | 23 / MI503-STEAM-METERS / 5 |
| MI503-STEAM-METERS/6 | 23 / MI503-STEAM-METERS / 6 |
| MI503-STEAM-METERS/7 | 23 / MI503-STEAM-METERS / 7 |
| MI503-STEAM-METERS/8 | 23 / MI503-STEAM-METERS / 8 |
| MI504-ISOLATION-VALVES/1 | 24 / MI504-ISOLATION-VALVES / 1 |
| MI504-ISOLATION-VALVES/2 | 24 / MI504-ISOLATION-VALVES / 2 |
| MI504-ISOLATION-VALVES/3 | 24 / MI504-ISOLATION-VALVES / 3 |
| MI504-ISOLATION-VALVES/4 | 24 / MI504-ISOLATION-VALVES / 4 |
| MI504-ISOLATION-VALVES/5 | 24 / MI504-ISOLATION-VALVES / 5 |
| MI504-ISOLATION-VALVES/6 | 24 / MI504-ISOLATION-VALVES / 6 |
| MI504-ISOLATION-VALVES/7 | 24 / MI504-ISOLATION-VALVES / 7 |
| MI504-ISOLATION-VALVES/8 | 24 / MI504-ISOLATION-VALVES / 8 |
| MI504-ISOLATION-VALVES/9 | 24 / MI504-ISOLATION-VALVES / 9 |
| MI504-ISOLATION-VALVES/10 | 24 / MI504-ISOLATION-VALVES / 10 |
| MI504-ISOLATION-VALVES/11 | 24 / MI504-ISOLATION-VALVES / 11 |
| MI504-ISOLATION-VALVES/12 | 24 / MI504-ISOLATION-VALVES / 12 |
| MI504-ISOLATION-VALVES/13 | 24 / MI504-ISOLATION-VALVES / 13 |
| MI504-ISOLATION-VALVES/14 | 24 / MI504-ISOLATION-VALVES / 14 |
| MI504-ISOLATION-VALVES/15 | 24 / MI504-ISOLATION-VALVES / 15 |
| MI504-ISOLATION-VALVES/16 | 24 / MI504-ISOLATION-VALVES / 16 |
| MI504-ISOLATION-VALVES/17 | 24 / MI504-ISOLATION-VALVES / 17 |
| MI504-ISOLATION-VALVES/18 | 24 / MI504-ISOLATION-VALVES / 18 |
| MI504-ISOLATION-VALVES/19 | 24 / MI504-ISOLATION-VALVES / 19 |
| MI504-ISOLATION-VALVES/20 | 24 / MI504-ISOLATION-VALVES / 20 |
| MI504-ISOLATION-VALVES/21 | 24 / MI504-ISOLATION-VALVES / 21 |
| MI504-ISOLATION-VALVES/22 | 24 / MI504-ISOLATION-VALVES / 22 |
| MI504-ISOLATION-VALVES/23 | 24 / MI504-ISOLATION-VALVES / 23 |
| MI504-ISOLATION-VALVES/24 | 24 / MI504-ISOLATION-VALVES / 24 |
| MI504-ISOLATION-VALVES/25 | 24 / MI504-ISOLATION-VALVES / 25 |
| MI504-ISOLATION-VALVES/26 | 24 / MI504-ISOLATION-VALVES / 26 |
| MI504-ISOLATION-VALVES/27 | 24 / MI504-ISOLATION-VALVES / 27 |
| MI504-ISOLATION-VALVES/28 | 24 / MI504-ISOLATION-VALVES / 28 |
| MI504-ISOLATION-VALVES/29 | 24 / MI504-ISOLATION-VALVES / 29 |
| MI504-FUEL-OIL-METERS/1 | 24 / MI504-FUEL-OIL-METERS / 1 |
| MI504-FUEL-OIL-METERS/2 | 24 / MI504-FUEL-OIL-METERS / 2 |
| MI504-FUEL-OIL-METERS/3 | 24 / MI504-FUEL-OIL-METERS / 3 |
| MI504-FUEL-OIL-METERS/4 | 24 / MI504-FUEL-OIL-METERS / 4 |
| MI504-GENERATOR-DAY-TANK/1 | 24 / MI504-GENERATOR-DAY-TANK / 1 |
| MI504-CONDENSATE-PUMP/1 | 24 / MI504-CONDENSATE-PUMP / 1 |

## Per-application point ledger

96 is the count of literal published source rows. It is not a final installed BAS point, controller, I/O, terminal, cable, sensor, valve, or device total.

### generator-fuel-oil-system

| Source table / row | Literal source row | PDF |
|---|---|---|
| MI605-FUEL-OIL-BACNET/1 | 1\|AI\|PUMP #1 RUNTIME HRS\| | 29 |
| MI605-FUEL-OIL-BACNET/2 | 2\|AI\|PUMP #2 RUNTIME HRS\| | 29 |
| MI605-FUEL-OIL-BACNET/3 | 3\|DI\|PUMP 1 CALL FOR OPERATION-START/STOP\| | 29 |
| MI605-FUEL-OIL-BACNET/4 | 4\|DI\|PUMP 1 FAULT-NORMAL/ALARM\| | 29 |
| MI605-FUEL-OIL-BACNET/5 | 5\|DI\|PUMP 1 ON-OFF-AUTO SWITCH POSITION-ON-OFF/AUTO\| | 29 |
| MI605-FUEL-OIL-BACNET/6 | 6\|DI\|PUMP 1 START OUTPUT-START/STOP\| | 29 |
| MI605-FUEL-OIL-BACNET/7 | 7\|DI\|PUMP 1 STATUS-ON/OFF\| | 29 |
| MI605-FUEL-OIL-BACNET/8 | 8\|DI\|PUMP 2 CALL FOR OPERATION-START/STOP\| | 29 |
| MI605-FUEL-OIL-BACNET/9 | 9\|DI\|PUMP 2 FAULT-NORMAL/ ALARM\| | 29 |
| MI605-FUEL-OIL-BACNET/10 | 10\|DI\|PUMP 2 ON-OFF-AUTO SWITCH POSITION-ON-OFF/AUTO\| | 29 |
| MI605-FUEL-OIL-BACNET/11 | 11\|DI\|PUMP 2 START OUTPUT-START/STOP\| | 29 |
| MI605-FUEL-OIL-BACNET/12 | 12\|DI\|PUMP 2 STATUS-ON/OFF\| | 29 |
| MI605-FUEL-OIL-BACNET/13 | 13\|DI\|PUMP 1 LEAD-LEAD\| | 29 |
| MI605-FUEL-OIL-BACNET/14 | 14\|DI\|PUMP 2 LEAD-LEAD\| | 29 |
| MI605-FUEL-OIL-BACNET/15 | 15\|DI\|OIL FLOW SWITCH-FLOW/NO FLOW\| | 29 |
| MI605-FUEL-OIL-BACNET/16 | 16\|DI\|STRAINER DIFFERENTIAL PRESSURE-NORMAL/ALARM\| | 29 |
| MI605-FUEL-OIL-BACNET/17 | 17\|DI\|LEVER GATE VALVE-NORMAL/ALARM\| | 29 |
| MI605-FUEL-OIL-BACNET/18 | 18\|DI\|PUMP SET LEAK-NORMAL/ALARM\| | 29 |
| MI605-FUEL-OIL-BACNET/19 | 19\|DI\|DAY TANK-NORMAL/ALARM\| | 29 |
| MI605-FUEL-OIL-BACNET/20 | 20\|DI\|DAY TANK VENT FLOW SWITCH-NORMAL/ALARM\| | 29 |
| MI605-FUEL-OIL-BACNET/21 | 21\|DI\|DAY TANK HIGH LEVEL-NORMAL/ALARM\| | 29 |
| MI605-FUEL-OIL-BACNET/22 | 22\|DI\|DAY TANK LOW LEVEL-NORMAL/ALARM\| | 29 |
| MI605-FUEL-OIL-BACNET/23 | 23\|DI\|CONTAINMENT PIPE LEAK-NORMAL/ALARM\| | 29 |
| MI605-FUEL-OIL-BACNET/24 | 24\|DI\|MODBUS REMOTE ALARM SILENCE\| | 29 |
| MI605-FUEL-OIL-BACNET/25 | 25\|DI\|LEAD PUMP AUTO ROTATE MODE-ROTATE/MANUAL\| | 29 |
| MI605-FUEL-OIL-BACNET/26 | 26\|DI\|PUMP FAULT RESET-RESET\| | 29 |
| MI605-FUEL-OIL-BACNET/27 | 27\|AI\|GENERATOR RUN TIME\| | 29 |
| MI605-FUEL-OIL-BACNET/28 | 28\|AI\|GENERATOR FUEL OIL CONSUMPTION LAST RUN\| | 29 |
| MI605-FUEL-OIL-BACNET/29 | 29\|AI\|GENERATOR FUEL OIL CONSUMPTION CUMULATIVE\| | 29 |
| MI605-FUEL-OIL-BACNET/30 | 30\|DI\|CONTROL VALVE COMMAND OPEN\| | 29 |
| MI605-FUEL-OIL-BACNET/31 | 31\|DI\|CONTROL VALVE POSITION\| | 29 |
| MI605-FUEL-OIL-BACNET/32 | 32\|DI\|CONTROL VALVE ALARM\| | 29 |
| MI605-FUEL-OIL-BACNET/33 | 33\|DI\|CONTROL VALVE COMMAND CLOSE\| | 29 |

### packaged-service-water-heater

| Source table / row | Literal source row | PDF |
|---|---|---|
| MI607-SERVICE-WATER-HEATER/1 | T1 - WATER IN TEMP\|AI\|1 | 31 |
| MI607-SERVICE-WATER-HEATER/2 | T2 - WATER OUT TEMP\|AI\|2 | 31 |
| MI607-SERVICE-WATER-HEATER/3 | T3 - STEAM IN TEMP\|AI\|3 | 31 |
| MI607-SERVICE-WATER-HEATER/4 | T4 - CONDENSATE OUT TEMP\|AI\|4 | 31 |
| MI607-SERVICE-WATER-HEATER/5 | T5 - HI LIM TEMP\|AI\|5 | 31 |
| MI607-SERVICE-WATER-HEATER/6 | T5I - INDEPENDENT HI LIM\|AI\|6 | 31 |
| MI607-SERVICE-WATER-HEATER/7 | ET - ENCLOSURE TEMP\|AI\|7 | 31 |
| MI607-SERVICE-WATER-HEATER/8 | OUTSIDE TEMP\|AI\|8 | 31 |
| MI607-SERVICE-WATER-HEATER/9 | REMOTE SETPOINT\|AI\|9 | 31 |
| MI607-SERVICE-WATER-HEATER/10 | SYSTEM ENABLE EVENT COUNT\|AI\|10 | 31 |
| MI607-SERVICE-WATER-HEATER/11 | SYSTEM HI LIM EVENT COUNT\|AI\|11 | 31 |
| MI607-SERVICE-WATER-HEATER/12 | CPU BATTERY LEVEL\|AI\|12 | 31 |
| MI607-SERVICE-WATER-HEATER/13 | VALVE V1 PERCENT POSITION\|AI\|13 | 31 |
| MI607-SERVICE-WATER-HEATER/14 | VALVE V4 PERCENT POSITION\|AI\|14 | 31 |
| MI607-SERVICE-WATER-HEATER/15 | ACTUAL CONTROL SETPOINT\|AI\|15 | 31 |
| MI607-SERVICE-WATER-HEATER/16 | SV PID SETPOINT VARIABLE\|AI\|16 | 31 |
| MI607-SERVICE-WATER-HEATER/17 | PV PID PROCESS VARIABLE\|AI\|17 | 31 |
| MI607-SERVICE-WATER-HEATER/18 | CV PIC CONTROL VARIABLE\|AI\|18 | 31 |
| MI607-SERVICE-WATER-HEATER/19 | FLOW RATE\|AI\|19 | 31 |
| MI607-SERVICE-WATER-HEATER/20 | POWER USE\|AI\|20 | 31 |
| MI607-SERVICE-WATER-HEATER/21 | SYSTEM HOURS RUN\|AI\|21 | 31 |
| MI607-SERVICE-WATER-HEATER/22 | SYSTEM LAST SERVICE\|AI\|22 | 31 |
| MI607-SERVICE-WATER-HEATER/23 | SYSTEM NEXT SERVICE\|AI\|23 | 31 |
| MI607-SERVICE-WATER-HEATER/24 | STATUS: MODE OFF\|BI\|24 | 31 |
| MI607-SERVICE-WATER-HEATER/25 | STATUS: MODE TIMED\|BI\|25 | 31 |
| MI607-SERVICE-WATER-HEATER/26 | STATUS: MODE CONTINUOUS\|BI\|26 | 31 |
| MI607-SERVICE-WATER-HEATER/27 | STATUS: RUNNING/STOPPED\|BI\|27 | 31 |
| MI607-SERVICE-WATER-HEATER/28 | STATUS: DEGREES C SELECTED\|BI\|28 | 31 |
| MI607-SERVICE-WATER-HEATER/29 | STATUS: DEGREES F SELECTED\|BI\|29 | 31 |
| MI607-SERVICE-WATER-HEATER/30 | STATUS: FLOW IN KG/HR SELECTED\|BI\|30 | 31 |
| MI607-SERVICE-WATER-HEATER/31 | STATUS: FLOW IN LBS/HR SELECTED\|BI\|31 | 31 |
| MI607-SERVICE-WATER-HEATER/32 | STATUS: POWER IN KW SELECTED\|BI\|32 | 31 |
| MI607-SERVICE-WATER-HEATER/33 | STATUS: POWER IN MBTU/HR SELECTED\|BI\|33 | 31 |
| MI607-SERVICE-WATER-HEATER/34 | STATUS: POWER IN MJ/HR SELECTED\|BI\|34 | 31 |
| MI607-SERVICE-WATER-HEATER/35 | STATUS: POWER IN KCAL/HR SELECTED\|BI\|35 | 31 |
| MI607-SERVICE-WATER-HEATER/36 | STATUS: SPARE 40028.12\|BI\|36 | 31 |
| MI607-SERVICE-WATER-HEATER/37 | STATUS: SPARE 40028.13\|BI\|37 | 31 |
| MI607-SERVICE-WATER-HEATER/38 | STATUS: SPARE 40028.14\|BI\|38 | 31 |
| MI607-SERVICE-WATER-HEATER/39 | STATUS: SPARE 40028.15\|BI\|39 | 31 |
| MI607-SERVICE-WATER-HEATER/40 | ALARM: PT100 T1 SENSOR FAULT\|BI\|40 | 31 |
| MI607-SERVICE-WATER-HEATER/41 | ALARM: PT100 T2 SENSOR FAULT\|BI\|41 | 31 |
| MI607-SERVICE-WATER-HEATER/42 | ALARM: PT100 T3 SENSOR FAULT\|BI\|42 | 31 |
| MI607-SERVICE-WATER-HEATER/43 | ALARM: PT100 T4 SENSOR FAULT\|BI\|43 | 31 |
| MI607-SERVICE-WATER-HEATER/44 | ALARM: PT100 T5 SENSOR FAULT\|BI\|44 | 31 |
| MI607-SERVICE-WATER-HEATER/45 | ALARM: ENCLOSURE TEMP SENSOR FAULT\|BI\|45 | 31 |
| MI607-SERVICE-WATER-HEATER/46 | ALARM: V1 4-20MA FAILED\|BI\|46 | 31 |
| MI607-SERVICE-WATER-HEATER/47 | ALARM: REM PID/ OUT WTHR 4 20MA FAIL\|BI\|47 | 31 |
| MI607-SERVICE-WATER-HEATER/48 | ALARM: STEAM FLOMETER 4-20MA FAILED\|BI\|48 | 31 |
| MI607-SERVICE-WATER-HEATER/49 | ALARM: TB45 4-20MA FAILED\|BI\|49 | 31 |
| MI607-SERVICE-WATER-HEATER/50 | ALARM: BAND ALARM\|BI\|50 | 31 |
| MI607-SERVICE-WATER-HEATER/51 | ALARM: DEVIATION ALARM\|BI\|51 | 31 |
| MI607-SERVICE-WATER-HEATER/52 | ALARM: DIFFERENTIAL ALARM\|BI\|52 | 31 |
| MI607-SERVICE-WATER-HEATER/53 | ALARM: HI LIM ALARM\|BI\|53 | 31 |
| MI607-SERVICE-WATER-HEATER/54 | ALARM: INDEPENDENT HI LIM ALARM\|BI\|54 | 31 |
| MI607-SERVICE-WATER-HEATER/55 | ALARM: RATE OF CHANGE ALARM\|BI\|55 | 31 |
| MI607-SERVICE-WATER-HEATER/56 | ALARM: SPARE 40030.0\|BI\|56 | 31 |
| MI607-SERVICE-WATER-HEATER/57 | ALARM: SYSTEM IS DUE TO SERVICE\|BI\|57 | 31 |
| MI607-SERVICE-WATER-HEATER/58 | ALARM: CPU BATTERY LO\|BI\|58 | 31 |
| MI607-SERVICE-WATER-HEATER/59 | ALARM: VALPES BATTERY LO ALARM\|BI\|59 | 31 |
| MI607-SERVICE-WATER-HEATER/60 | ALARM: CONDENSATE HI TEMP ALARM\|BI\|60 | 31 |
| MI607-SERVICE-WATER-HEATER/61 | ALARM: V1 FAIL TO MOVE TO SP ALARM\|BI\|61 | 31 |
| MI607-SERVICE-WATER-HEATER/62 | ALARM: MANUAL MODE SELECTED ALARM\|BI\|62 | 31 |
| MI607-SERVICE-WATER-HEATER/63 | ENERGY COST PER UNIT OF ENERGY\|AI\|91 | 31 |

## Metadata

Project/title-block facts, sheet identifier ledger, scale boundary and complete visual-review disposition for all supplied source pages.

- module role: Project/title-block facts, sheet identifier ledger, scale boundary and complete visual-review disposition for all supplied source pages.
- project:
  - project name as printed: REPLACE MAIN BOILERS
  - project number as printed: 528A8-17-805
  - facility as printed: Samuel S. Stratton VA Medical Center, 113 Holland Ave., Albany, New York 12208
  - issue as printed: 100% CONSTRUCTION DOCUMENTS
  - issue date as printed: 06/05/2024
  - assertion ids:
    - rank08-project
    - rank08-number
    - rank08-issue
    - rank08-facility-line-1
    - rank08-facility-line-2
    - rank08-issue-date
- sheet details:
  - sheet ledger semantics: All 31 supplied PDF pages have a retained full-page Poppler render and a completed visual-review disposition. Sheet identifiers are transcribed from the reviewed drawing title blocks.
- scale semantics:
  - takeoff scale status: No global drawing scale is asserted. This set mixes schematics, schedules, controls diagrams, details and plan-like sheets; no local scale is promoted into a document-wide quantity conversion.
  - printed local view scales observed: []
  - boundary: Schedule and schematic facts are retained as text/table source facts, not as distance-based takeoff quantities.
- visual review pages:
  - Record:
    - page: 1
    - sheet: ID-101
    - render: reviews/08__vol2__044/p1-p1-full-poppler.png
    - finding: Source mechanical/controls drawing reviewed; retained as visual context.
  - Record:
    - page: 2
    - sheet: ID-102
    - render: reviews/08__vol2__044/p2-p2-full-poppler.png
    - finding: Source mechanical/controls drawing reviewed; retained as visual context.
  - Record:
    - page: 3
    - sheet: ID-201
    - render: reviews/08__vol2__044/p3-p3-full-poppler.png
    - finding: Source mechanical/controls drawing reviewed; retained as visual context.
  - Record:
    - page: 4
    - sheet: ID-202
    - render: reviews/08__vol2__044/p4-p4-full-poppler.png
    - finding: Source mechanical/controls drawing reviewed; retained as visual context.
  - Record:
    - page: 5
    - sheet: ID-301
    - render: reviews/08__vol2__044/p5-p5-full-poppler.png
    - finding: Source mechanical/controls drawing reviewed; retained as visual context.
  - Record:
    - page: 6
    - sheet: ID-302
    - render: reviews/08__vol2__044/p6-p6-full-poppler.png
    - finding: Source mechanical/controls drawing reviewed; retained as visual context.
  - Record:
    - page: 7
    - sheet: MI-101
    - render: reviews/08__vol2__044/p7-p7-full-poppler.png
    - finding: Mechanical drawing reviewed; retained as visual context.
  - Record:
    - page: 8
    - sheet: MI-102
    - render: reviews/08__vol2__044/p8-p8-full-poppler.png
    - finding: Mechanical drawing reviewed; retained as visual context.
  - Record:
    - page: 9
    - sheet: MI-201
    - render: reviews/08__vol2__044/p9-p9-full-poppler.png
    - finding: Mechanical drawing reviewed; retained as visual context.
  - Record:
    - page: 10
    - sheet: MI-202
    - render: reviews/08__vol2__044/p10-p10-full-poppler.png
    - finding: Mechanical drawing reviewed; retained as visual context.
  - Record:
    - page: 11
    - sheet: MI-301
    - render: reviews/08__vol2__044/p11-p11-full-poppler.png
    - finding: Mechanical drawing reviewed; retained as visual context.
  - Record:
    - page: 12
    - sheet: MI-302
    - render: reviews/08__vol2__044/p12-p12-full-poppler.png
    - finding: Mechanical drawing reviewed; retained as visual context.
  - Record:
    - page: 13
    - sheet: MI-303
    - render: reviews/08__vol2__044/p13-p13-full-poppler.png
    - finding: Mechanical drawing reviewed; retained as visual context.
  - Record:
    - page: 14
    - sheet: MI-401
    - render: reviews/08__vol2__044/p14-p14-full-poppler.png
    - finding: Mechanical detail/installation drawing reviewed; retained as visual context.
  - Record:
    - page: 15
    - sheet: MI-402
    - render: reviews/08__vol2__044/p15-p15-full-poppler.png
    - finding: Mechanical detail/installation drawing reviewed; retained as visual context.
  - Record:
    - page: 16
    - sheet: MI-403
    - render: reviews/08__vol2__044/p16-p16-full-poppler.png
    - finding: Mechanical detail/installation drawing reviewed; retained as visual context.
  - Record:
    - page: 17
    - sheet: MI-404
    - render: reviews/08__vol2__044/p17-p17-full-poppler.png
    - finding: Mechanical detail/installation drawing reviewed; retained as visual context.
  - Record:
    - page: 18
    - sheet: MI-405
    - render: reviews/08__vol2__044/p18-p18-full-poppler.png
    - finding: Mechanical detail/installation drawing reviewed; retained as visual context.
  - Record:
    - page: 19
    - sheet: MI-406
    - render: reviews/08__vol2__044/p19-p19-full-poppler.png
    - finding: Mechanical detail and sequence drawing reviewed; retained as visual context.
  - Record:
    - page: 20
    - sheet: MI-407
    - render: reviews/08__vol2__044/p20-p20-full-poppler.png
    - finding: Mechanical detail and sequence drawing reviewed; retained as visual context.
  - Record:
    - page: 21
    - sheet: MI-501
    - render: reviews/08__vol2__044/p21-p21-full-poppler.png
    - finding: Mechanical schedules reviewed: boilers, fans, pumps, fuel-oil pumps and unit heaters.
  - Record:
    - page: 22
    - sheet: MI-502
    - render: reviews/08__vol2__044/p22-p22-full-poppler.png
    - finding: Mechanical schedules reviewed: storage/deaerator/blowdown tanks, chemical feed, economizers, louvers and AC equipment.
  - Record:
    - page: 23
    - sheet: MI-503
    - render: reviews/08__vol2__044/p23-p23-full-poppler.png
    - finding: High-value boiler-plant schedules reviewed and nine selected schedule tables captured in the literal schedule module.
  - Record:
    - page: 24
    - sheet: MI-504
    - render: reviews/08__vol2__044/p24-p24-full-poppler.png
    - finding: High-value isolation, fuel-oil, day-tank and condensate-pump schedules reviewed and captured in the literal schedule module.
  - Record:
    - page: 25
    - sheet: MI-601
    - render: reviews/08__vol2__044/p25-p25-full-poppler.png
    - finding: Mechanical controls drawing reviewed; retained as visual context.
  - Record:
    - page: 26
    - sheet: MI-602
    - render: reviews/08__vol2__044/p26-p26-full-poppler.png
    - finding: Mechanical controls drawing reviewed; retained as visual context.
  - Record:
    - page: 27
    - sheet: MI-603
    - render: reviews/08__vol2__044/p27-p27-full-poppler.png
    - finding: Mechanical controls drawing reviewed; retained as visual context.
  - Record:
    - page: 28
    - sheet: MI-604
    - render: reviews/08__vol2__044/p28-p28-full-poppler.png
    - finding: Mechanical controls drawing reviewed; retained as visual context.
  - Record:
    - page: 29
    - sheet: MI-605
    - render: reviews/08__vol2__044/p29-p29-full-poppler.png
    - finding: Fuel-oil system control diagram, sequence and 33-row BACnet point list fully reviewed and captured.
  - Record:
    - page: 30
    - sheet: MI-606
    - render: reviews/08__vol2__044/p30-p30-full-poppler.png
    - finding: Mechanical controls drawing reviewed; retained as visual context.
  - Record:
    - page: 31
    - sheet: MI-607
    - render: reviews/08__vol2__044/p31-p31-full-poppler.png
    - finding: Packaged domestic-water-heater diagram, integration notes and 63-row BACnet object list fully reviewed and captured.
- assertions:
  - Record:
    - id: rank08-project
    - page: 29
    - bbox:
      - 2530
      - 1918
      - 2740
      - 1950
    - expected: REPLACE MAIN BOILERS
    - mode: exact
  - Record:
    - id: rank08-number
    - page: 29
    - bbox:
      - 2820
      - 1918
      - 2940
      - 1950
    - expected: 528A8-17-805
    - mode: exact
  - Record:
    - id: rank08-issue
    - page: 29
    - bbox:
      - 2250
      - 1918
      - 2460
      - 1965
    - expected: 100% CONSTRUCTION DOCUMENTS
    - mode: exact
  - Record:
    - id: rank08-facility-line-1
    - page: 29
    - bbox:
      - 2530
      - 2000
      - 2795
      - 2018
    - expected: Samuel S. Stratton VA Medical Center, 113 Holland Ave.,
    - mode: exact
  - Record:
    - id: rank08-facility-line-2
    - page: 29
    - bbox:
      - 2530
      - 2010
      - 2660
      - 2030
    - expected: Albany, New York 12208
    - mode: exact
  - Record:
    - id: rank08-issue-date
    - page: 29
    - bbox:
      - 2530
      - 2048
      - 2600
      - 2070
    - expected: 06/05/2024
    - mode: exact

## Schedules

Complete literal-row capture of the selected high-value MI-503/MI-504 boiler-plant schedules: steam pressure reduction/safety, flash vessel, steam meters, isolation valves, fuel-oil meters, emergency day tank and condensate pump.

### MI503-STEAM-PRESSURE-REDUCING-VALVES - PDF 23

7 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | area_served | location | system_or_service | valve_size_inches | required_capacity | max_flow_wide_open_valve | pressure_in | pressure_out | reference_size | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | PRV-19 | DA TANK | DAT TANK | (blank) | 2 | 5200 | 7023 | 125 | 15 | 1/2 | SEE NOTES 1,2,3 |
| 2 | PRV-25 | MUA-1 MEZZANINE | MUA-1 AND UH | PRV-25-1 | 1 | 1400 | 2104 | 125 | 50 | 2/3 | SEE NOTES 1,2,3 |
| 3 | (blank) | (blank) | (blank) | PRV-25-3 | 1-1/2" | 1400 | 1900 | 50 | 5 | 2/3 | SEE NOTES 1,2,3 |
| 4 | (blank) | (blank) | (blank) | PRV-25-2 | 3/4 | 700 | 1305 | 125 | 50 | 1/3 | SEE NOTES 1,2,3 |
| 5 | (blank) | (blank) | (blank) | PRV-25-4 | 1" | 700 | 997 | 50 | 5 | 1/3 | SEE NOTES 1,2,3 |
| 6 | PRV-26 | BOILER ROOM | SWH-1 & 2 | PRV-26-1 | 3" | 14847 | (blank) | 125 | 15 | 2/3 | SEE NOTES 1,2,3 |
| 7 | (blank) | (blank) | (blank) | PRV-26-2 | 2-1/2" | 11237 | (blank) | 125 | 15 | 1/3 | SEE NOTES 1,2,3 |

- sheet: MI-503
- title as printed: BOILER PLANT · STEAM PRESSURE REDUCING VALVE SCHEDULE
- x edges:
  - 190
  - 300
  - 450
  - 620
  - 770
  - 845
  - 965
  - 1135
  - 1215
  - 1280
  - 1360
  - 1480
- y ranges:
  - 235, 258
  - 300, 321
  - 327, 346
  - 350, 368
  - 370, 390
  - 415, 437
  - 441, 463
- row reading order: right
- header evidence:
  - Record:
    - bbox:
      - 380
      - 110
      - 1170
      - 155
    - expected: BOILER PLANT · STEAM PRESSURE REDUCING VALVE SCHEDULE
- source row semantics: Complete literal schedule row. It preserves printed cells, blanks, and continuation rows; it is not a plan-verified installed-count, placement, or procurement conclusion.

### MI503-PILOT-OPERATED-BACK-PRESSURE-REGULATOR - PDF 23

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | area_served | location | valve_size_inches | required_capacity | max_flow_wide_open_valve | pressure_in | pressure_out | notes |
|---|---|---|---|---|---|---|---|---|---|
| 1 | BPRV-1 | TEMPORARY BOILER | 8" HPS IN CHILLER PLANT | 2-1/2" | 7000 | 7500 | 130 | 130 | SEE NOTES 1 |

- sheet: MI-503
- title as printed: PILOT OPERATED BACK PRESSURE REGULATOR
- x edges:
  - 1600
  - 1700
  - 1850
  - 2030
  - 2120
  - 2220
  - 2370
  - 2490
  - 2550
  - 2660
- y ranges:
  - 225, 248
- row reading order: right
- header evidence:
  - Record:
    - bbox:
      - 1820
      - 110
      - 2560
      - 155
    - expected: PILOT OPERATED BACK PRESSURE REGULATOR
- source row semantics: Complete literal schedule row. It preserves printed cells, blanks, and continuation rows; it is not a plan-verified installed-count, placement, or procurement conclusion.

### MI503-STEAM-PRESSURE-SAFETY-VALVES - PDF 23

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | equipment_served | operating_pressure | set_pressure | required_flow | size | material | asme_section | drip_pan | remarks |
|---|---|---|---|---|---|---|---|---|---|---|
| 1 | PSV-1 | PRV-25 | 5 | 15 | 2100 | 2 X 3 | CAST STEEL | VIII | 3" | SEE NOTE 1 |
| 2 | PSV-2 | PRV-26 | 15 | 25 | 21600 | 6 X 8 | CAST STEEL | VIII | 8" | SEE NOTE 2 |
| 3 | PSV-3 | DA TANK | 15 | 25 | 5200 | 2-1/2 X 4 | CAST STEEL | VIII | 4" | SEE NOTE 3 |
| 4 | PSV-4 | FLASH TANK | 15 | 18 | 300 | 1-1/2 X 2 | CAST STEEL | VIII | 2" | SEE NOTE 4 |

- sheet: MI-503
- title as printed: STEAM PRESSURE SAFETY VALVE SCHEDULE
- x edges:
  - 1600
  - 1740
  - 1870
  - 1950
  - 2045
  - 2160
  - 2250
  - 2430
  - 2520
  - 2650
  - 2780
- y ranges:
  - 480, 504
  - 512, 532
  - 542, 561
  - 572, 591
- row reading order: right
- header evidence:
  - Record:
    - bbox:
      - 1910
      - 370
      - 2490
      - 410
    - expected: STEAM PRESSURE SAFETY VALVE SCHEDULE
- source row semantics: Complete literal schedule row. It preserves printed cells, blanks, and continuation rows; it is not a plan-verified installed-count, placement, or procurement conclusion.

### MI503-FLASH-VESSEL - PDF 23

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | condensate_source_pressure | outlet_pressure | total_load_in | flash_steam_out | condensate_load_out | diameter | inlet_size | vent_size | outlet_size | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | FT-1 | 125 | 15 | 2400 | 270 | 2130 | 8 | 4 | 4 | 2 | SEE NOTES 1,2,3,4,5 |

- sheet: MI-503
- title as printed: BOILER PLANT · FLASH VESSEL SCHEDULE
- x edges:
  - 190
  - 260
  - 460
  - 570
  - 670
  - 800
  - 960
  - 1070
  - 1160
  - 1240
  - 1340
  - 1480
- y ranges:
  - 767, 786
- row reading order: right
- header evidence:
  - Record:
    - bbox:
      - 570
      - 625
      - 1120
      - 670
    - expected: BOILER PLANT · FLASH VESSEL SCHEDULE
- source row semantics: Complete literal schedule row. It preserves printed cells, blanks, and continuation rows; it is not a plan-verified installed-count, placement, or procurement conclusion.

### MI503-STEAM-METERS - PDF 23

8 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | area_equipment_service | media | inlet_pressure | flow_rate_max | flow_rate_min | pipe_size | meter_size | straight_length_upstream | straight_length_downstream | turndown | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | SM1 | B-1 | STEAM | 125 | 23000 | 207 | 8" | 8" | 48 | 24 | 100:1 | SEE NOTES 1,2,3,4,5,6,7,8,9 |
| 2 | SM2 | B-2 | STEAM | 125 | 23000 | 207 | 8" | 8" | 48 | 24 | 100:1 | SEE NOTES 1,2,3,4,5,6,7,8,9 |
| 3 | SM3 | B-3 | STEAM | 125 | 11500 | 104 | 6" | 6" | 36 | 18 | 100:1 | SEE NOTES 1,2,3,4,5,6,7,8,9 |
| 4 | SM4 | B-4 | STEAM | 125 | 11500 | 104 | 6" | 6" | 36 | 18 | 100:1 | SEE NOTES 1,2,3,4,5,6,7,8,9 |
| 5 | SM5 | CHILLER PLANT | STEAM | 125 | 15000 | 150 | 8" | 6" | 48 | 24 | 100:1 | SEE NOTES 1,2,3,4,5,6,7,8,9 |
| 6 | SM6 | HOSPITAL | STEAM | 125 | 15000 | 150 | 10" | 6" | 60 | 30 | 100:1 | SEE NOTES 1,2,3,4,5,6,7,8,9 |
| 7 | SM7 | DA TANK, MUA + UH | STEAM | 125 | 2100 | 21 | 4" | 3" | 24 | 12 | 100:1 | SEE NOTES 1,2,3,4,5,6,7,8,9 |
| 8 | SM8 | SWH-1 & 2 | STEAM | 125 | 10800 | 108 | 6" | 6" | 361 | 18 | 100:1 | SEE NOTES 1,2,3,4,5,6,7,8,9 |

- sheet: MI-503
- title as printed: BOILER PLANT · STEAM METER SCHEDULE
- x edges:
  - 1600
  - 1680
  - 1790
  - 1870
  - 1940
  - 2015
  - 2080
  - 2140
  - 2200
  - 2320
  - 2460
  - 2600
  - 2780
- y ranges:
  - 894, 913
  - 932, 950
  - 968, 986
  - 1004, 1022
  - 1040, 1058
  - 1077, 1095
  - 1114, 1132
  - 1150, 1167
- row reading order: right
- header evidence:
  - Record:
    - bbox:
      - 1910
      - 740
      - 2500
      - 780
    - expected: BOILER PLANT · STEAM METER SCHEDULE
- source row semantics: Complete literal schedule row. It preserves printed cells, blanks, and continuation rows; it is not a plan-verified installed-count, placement, or procurement conclusion.

### MI504-ISOLATION-VALVES - PDF 24

29 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | location | system_or_service | type | replace_new | pipe_size | valve_size | temp_type | remarks |
|---|---|---|---|---|---|---|---|---|---|
| 1 | GV-1 | MAIN HEADER | BOILER 1 | GATE | NEW | 8 | 8 | HPS | SEE NOTES 1, 3 |
| 2 | GV-2 | MAIN HEADER | BOILER 2 | GATE | NEW | 8 | 8 | HPS | SEE NOTE 1, 3 |
| 3 | GV-3 | MAIN HEADER | BOILER 3 | GATE | NEW | 6 | 6 | HPS | SEE NOTES 1, 3 |
| 4 | GV-4 | MAIN HEADER | BOILER 4 | GATE | NEW | 6 | 6 | HPS | SEE NOTES 1, 3 |
| 5 | GV-5 | MAIN HEADER | 8" TO CHILLER PLANT | GATE | REPLACE | 8 | 8 | HPS | SEE NOTES 1, 3 |
| 6 | GV-6 | MAIN HEADER | 10" TO HOSPITAL | GATE | REPLACE | 10 | 10 | HPS | SEE NOTES 1, 3 |
| 7 | GV-7 | MAIN HEADER | 4" TO PRV-19 AND PRV-25 | GATE | REPLACE | 4 | 4 | HPS | SEE NOTES 1, 3 |
| 8 | NO USE | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) |
| 9 | GV-9 | MAIN HEADER | 6" TO PRV-26 | GATE | NEW | 6 | 6 | HPS | SEE NOTES 1, 3 |
| 10 | GV-10 | MAIN HEADER | 6" SPARE | GATE | NEW | 6 | 6 | HPS | SEE NOTES 1, 3 |
| 11 | GV-11 | MAIN HEADER | 6" SPARE | GATE | NEW | 6 | 6 | HPS | SEE NOTES 1, 3 |
| 12 | GV-12 | MAIN HEADER | HEADER VENT | GATE | REPLACE | 10 | 10 | HPS | SEE NOTES 1, 3 |
| 13 | GV-13 | SWH-1 | SWH-1 | GATE | NEW | 6 | 6 | LPS | SEE NOTES 2, 3 |
| 14 | GV-14 | SWH-2 | SWH-2 | GATE | NEW | 8 | 8 | LPS | SEE NOTES 2, 3 |
| 15 | GV-15 | DA TANK | DA TANK | GATE | NEW | 6 | 6 | LPS | SEE NOTE 3 |
| 16 | GV-16A | 8" CROSS CONNECT BETWEEN 8" HPS & 10 HPS | TEMPORARY BOILER | GATE | NEW | 8 | 8 | HPS | (blank) |
| 17 | GV-16B | 8" CROSS CONNECT BETWEEN 8" HPS & 10 HPS | TEMPORARY BOILER | GATE | NEW | 8 | 8 | HPS | (blank) |
| 18 | GV-17 | 8" TEMPORARY PIPE IN CHILLER PLANT | TEMPORARY BOILER | GATE | NEW | 8 | 8 | HPS | SEE NOTES 1, 3 |
| 19 | GV-18 | 4" CROSS CONNECT BETWEEN 4" HPS & 6" SECONDARY HEADERS | TEMPORARY BOILER | GATE | NEW | 4 | 4 | HPS | (blank) |
| 20 | GV-19 | 4" HPS | TEMPORARY BOILER | GATE | NEW | 4 | 4 | HPS | (blank) |
| 21 | GV-20 | 4" HPS SERVING PRV-19 | PRV-19 | GATE | NEW | 4 | 4 | HPS | SEE NOTES 2 |
| 22 | NO USE | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) |
| 23 | GV-22 | 2-1/2" HPS | TEMPORARY BOILER | GATE | NEW | 2.5 | 2.5 | HPS | SEE NOTES 2 |
| 24 | GV-23 | 4" HPS | TEMPORARY BOILER | GATE | NEW | 4 | 4 | HPS | (blank) |
| 25 | GV-24 | 6" HPS | TEMPORARY BOILER | GATE | NEW | 6 | 6 | HPS | (blank) |
| 26 | GV-25 | BOILER 1 CONNECTION | BOILER 1 | NON-RETURN STOP/CHECK VALVE | NEW | 8 | 8 | HPS | (blank) |
| 27 | GV-26 | BOILER 2 CONNECTION | BOILER 2 | NON-RETURN STOP/CHECK VALVE | NEW | 8 | 8 | HPS | (blank) |
| 28 | GV-27 | BOILER 3 CONNECTION | BOILER 3 | NON-RETURN STOP/CHECK VALVE | NEW | 6 | 6 | HPS | (blank) |
| 29 | GV-28 | BOILER 4 CONNECTION | BOILER 4 | NON-RETURN STOP/CHECK VALVE | NEW | 6 | 6 | HPS | (blank) |

- sheet: MI-504
- title as printed: BOILER PLANT · ISOLATION VALVE SCHEDULE
- x edges:
  - 220
  - 280
  - 550
  - 700
  - 820
  - 950
  - 1035
  - 1120
  - 1200
  - 1320
- y ranges:
  - 298, 318
  - 336, 356
  - 375, 395
  - 413, 433
  - 452, 471
  - 490, 510
  - 529, 548
  - 567, 586
  - 605, 625
  - 644, 664
  - 682, 702
  - 721, 740
  - 759, 779
  - 797, 817
  - 836, 855
  - 873, 892
  - 911, 931
  - 950, 970
  - 985, 1012
  - 1030, 1050
  - 1069, 1089
  - 1108, 1128
  - 1147, 1167
  - 1185, 1205
  - 1224, 1243
  - 1255, 1284
  - 1294, 1322
  - 1333, 1360
  - 1372, 1399
- row reading order: right
- header evidence:
  - Record:
    - bbox:
      - 480
      - 185
      - 1070
      - 230
    - expected: BOILER PLANT · ISOLATION VALVE SCHEDULE
- source row semantics: Complete literal schedule row. It preserves printed cells, blanks, and continuation rows; it is not a plan-verified installed-count, placement, or procurement conclusion.

### MI504-FUEL-OIL-METERS - PDF 24

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | area_equipment_service | media | inlet_pressure | flow_rate_max | pipe_size | meter_size | meter_type | straight_length_upstream | straight_length_downstream | min_flow | max_flow | turndown | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | FOM-1 | BOILER 1 FUEL OIL | FUEL OIL | 50 | 40 | 1 | 1 | OVAL GEAR | 10D | 5D | 2.6 | 40 | 100:1 | SEE NOTES 1,3,4,5 |
| 2 | FOM-2 | BOILER 2 FUEL OIL | FUEL OIL | 50 | 40 | 1 | 1 | OVAL GEAR | 10D | 5D | 2.6 | 40 | 100:1 | SEE NOTES 1,3,4,5 |
| 3 | FOM-3 | BOILER 3 FUEL OIL | FUEL OIL | 50 | 2.4 | 3/8 | 3/8 | OVAL GEAR | 10D | 5D | 0.06 | 2.4 | 100:1 | SEE NOTES 2,3,4,5 |
| 4 | FOM-4 | BOILER 4 FUEL OIL | FUEL OIL | 50 | 2.4 | 3/8 | 3/8 | OVAL GEAR | 10D | 5D | 0.06 | 2.4 | 100:1 | SEE NOTES 2,3,4,5 |

- sheet: MI-504
- title as printed: BOILER PLANT · FUEL OIL METER SCHEDULE
- x edges:
  - 1570
  - 1640
  - 1750
  - 1830
  - 1900
  - 1970
  - 2030
  - 2090
  - 2180
  - 2300
  - 2390
  - 2450
  - 2510
  - 2580
  - 2710
- y ranges:
  - 341, 362
  - 378, 399
  - 415, 437
  - 452, 474
- row reading order: right
- header evidence:
  - Record:
    - bbox:
      - 1850
      - 185
      - 2450
      - 230
    - expected: BOILER PLANT · FUEL OIL METER SCHEDULE
- source row semantics: Complete literal schedule row. It preserves printed cells, blanks, and continuation rows; it is not a plan-verified installed-count, placement, or procurement conclusion.

### MI504-GENERATOR-DAY-TANK - PDF 24

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | location | equipment_serve | arrangement | volume | psi_rate | remarks |
|---|---|---|---|---|---|---|---|
| 1 | DT-1 | EMERGENCY GENERATOR ROOM | NEW GENERATOR | 130 GALLON DAY TANK WITH RUPTURE BASIN & LEAK | 130 | 5 | SEE NOTES 1,2,3 |

- sheet: MI-504
- title as printed: GENERATOR DAY TANK SCHEDULE
- x edges:
  - 1570
  - 1650
  - 1850
  - 2040
  - 2380
  - 2460
  - 2550
  - 2710
- y ranges:
  - 697, 718
- row reading order: right
- header evidence:
  - Record:
    - bbox:
      - 1900
      - 625
      - 2410
      - 670
    - expected: GENERATOR DAY TANK SCHEDULE
- source row semantics: Complete literal schedule row. It preserves printed cells, blanks, and continuation rows; it is not a plan-verified installed-count, placement, or procurement conclusion.

### MI504-CONDENSATE-PUMP - PDF 24

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | location | equipment_serve | number_of_pumps | pump_capacity_each | discharge_pressure | motor_hp | voltage | receiver_capacity | material | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | CP-1 | MECH ROOM | FT-1 | 2 | 6 | 20 | 1/3 HP | 1/60/115V TEFC | 25 | 304 STAINLESS STEEL | SEE NOTES 1,2,3 |

- sheet: MI-504
- title as printed: CONDENSATE PUMP
- x edges:
  - 1580
  - 1650
  - 1740
  - 1860
  - 1950
  - 2070
  - 2190
  - 2280
  - 2400
  - 2500
  - 2600
  - 2720
- y ranges:
  - 955, 982
- row reading order: right
- header evidence:
  - Record:
    - bbox:
      - 2010
      - 855
      - 2320
      - 895
    - expected: CONDENSATE PUMP
- source row semantics: Complete literal schedule row. It preserves printed cells, blanks, and continuation rows; it is not a plan-verified installed-count, placement, or procurement conclusion.

- module role: Complete literal-row capture of the selected high-value MI-503/MI-504 boiler-plant schedules: steam pressure reduction/safety, flash vessel, steam meters, isolation valves, fuel-oil meters, emergency day tank and condensate pump.
- assertions: []
- schedule scope:
  - captured schedule corpus: This module completely captures the nine selected high-value schedules on MI-503/MI-504. Other schedule sheets are visually reviewed and retained as source context but are not silently represented as transcribed rows here.
  - control valve schedule: The supplied set publishes steam pressure-reducing valve schedules and a fuel-oil control-valve point interface, but no standalone schedule titled CONTROL VALVE SCHEDULE is asserted.
  - damper actuator schedule: No standalone damper-actuator schedule is asserted from this source set.

## Points

Complete literal capture of both explicit Rank 08 BACnet point lists: fuel-oil system and packaged domestic-hot-water heaters.

### MI605-FUEL-OIL-BACNET - PDF 29

33 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_number | type_as_printed | description_as_printed | read_write_allowed_as_printed |
|---|---|---|---|---|
| 1 | 1 | AI | PUMP #1 RUNTIME HRS | (blank) |
| 2 | 2 | AI | PUMP #2 RUNTIME HRS | (blank) |
| 3 | 3 | DI | PUMP 1 CALL FOR OPERATION-START/STOP | (blank) |
| 4 | 4 | DI | PUMP 1 FAULT-NORMAL/ALARM | (blank) |
| 5 | 5 | DI | PUMP 1 ON-OFF-AUTO SWITCH POSITION-ON-OFF/AUTO | (blank) |
| 6 | 6 | DI | PUMP 1 START OUTPUT-START/STOP | (blank) |
| 7 | 7 | DI | PUMP 1 STATUS-ON/OFF | (blank) |
| 8 | 8 | DI | PUMP 2 CALL FOR OPERATION-START/STOP | (blank) |
| 9 | 9 | DI | PUMP 2 FAULT-NORMAL/ ALARM | (blank) |
| 10 | 10 | DI | PUMP 2 ON-OFF-AUTO SWITCH POSITION-ON-OFF/AUTO | (blank) |
| 11 | 11 | DI | PUMP 2 START OUTPUT-START/STOP | (blank) |
| 12 | 12 | DI | PUMP 2 STATUS-ON/OFF | (blank) |
| 13 | 13 | DI | PUMP 1 LEAD-LEAD | (blank) |
| 14 | 14 | DI | PUMP 2 LEAD-LEAD | (blank) |
| 15 | 15 | DI | OIL FLOW SWITCH-FLOW/NO FLOW | (blank) |
| 16 | 16 | DI | STRAINER DIFFERENTIAL PRESSURE-NORMAL/ALARM | (blank) |
| 17 | 17 | DI | LEVER GATE VALVE-NORMAL/ALARM | (blank) |
| 18 | 18 | DI | PUMP SET LEAK-NORMAL/ALARM | (blank) |
| 19 | 19 | DI | DAY TANK-NORMAL/ALARM | (blank) |
| 20 | 20 | DI | DAY TANK VENT FLOW SWITCH-NORMAL/ALARM | (blank) |
| 21 | 21 | DI | DAY TANK HIGH LEVEL-NORMAL/ALARM | (blank) |
| 22 | 22 | DI | DAY TANK LOW LEVEL-NORMAL/ALARM | (blank) |
| 23 | 23 | DI | CONTAINMENT PIPE LEAK-NORMAL/ALARM | (blank) |
| 24 | 24 | DI | MODBUS REMOTE ALARM SILENCE | (blank) |
| 25 | 25 | DI | LEAD PUMP AUTO ROTATE MODE-ROTATE/MANUAL | (blank) |
| 26 | 26 | DI | PUMP FAULT RESET-RESET | (blank) |
| 27 | 27 | AI | GENERATOR RUN TIME | (blank) |
| 28 | 28 | AI | GENERATOR FUEL OIL CONSUMPTION LAST RUN | (blank) |
| 29 | 29 | AI | GENERATOR FUEL OIL CONSUMPTION CUMULATIVE | (blank) |
| 30 | 30 | DI | CONTROL VALVE COMMAND OPEN | (blank) |
| 31 | 31 | DI | CONTROL VALVE POSITION | (blank) |
| 32 | 32 | DI | CONTROL VALVE ALARM | (blank) |
| 33 | 33 | DI | CONTROL VALVE COMMAND CLOSE | (blank) |

- sheet: MI-605
- title as printed: A FUEL OIL SYSTEM BACNET POINTS LIST:
- x edges:
  - 2450
  - 2530
  - 2625
  - 2790
  - 2885
- y ranges:
  - 958, 975
  - 980, 998
  - 1000, 1028
  - 1040, 1065
  - 1065, 1103
  - 1104, 1130
  - 1132, 1149
  - 1154, 1179
  - 1180, 1206
  - 1207, 1244
  - 1246, 1271
  - 1273, 1289
  - 1295, 1311
  - 1317, 1333
  - 1338, 1363
  - 1365, 1390
  - 1402, 1428
  - 1430, 1455
  - 1457, 1474
  - 1478, 1504
  - 1505, 1531
  - 1533, 1558
  - 1560, 1585
  - 1588, 1612
  - 1614, 1639
  - 1640, 1664
  - 1665, 1680
  - 1683, 1710
  - 1711, 1748
  - 1750, 1775
  - 1777, 1798
  - 1800, 1825
  - 1827, 1856
- row reading order: right
- header evidence:
  - Record:
    - bbox:
      - 2540
      - 895
      - 2760
      - 930
    - expected: A FUEL OIL SYSTEM BACNET POINTS LIST:
- source row semantics: Complete literal source point-list row, including the printed point number, type and description. It is not an installed controller, terminal, wire, sensor, valve, or physical-I/O count.

### MI607-SERVICE-WATER-HEATER - PDF 31

63 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_name_as_printed | bacnet_object_type_as_printed | bacnet_object_id_as_printed |
|---|---|---|---|
| 1 | T1 - WATER IN TEMP | AI | 1 |
| 2 | T2 - WATER OUT TEMP | AI | 2 |
| 3 | T3 - STEAM IN TEMP | AI | 3 |
| 4 | T4 - CONDENSATE OUT TEMP | AI | 4 |
| 5 | T5 - HI LIM TEMP | AI | 5 |
| 6 | T5I - INDEPENDENT HI LIM | AI | 6 |
| 7 | ET - ENCLOSURE TEMP | AI | 7 |
| 8 | OUTSIDE TEMP | AI | 8 |
| 9 | REMOTE SETPOINT | AI | 9 |
| 10 | SYSTEM ENABLE EVENT COUNT | AI | 10 |
| 11 | SYSTEM HI LIM EVENT COUNT | AI | 11 |
| 12 | CPU BATTERY LEVEL | AI | 12 |
| 13 | VALVE V1 PERCENT POSITION | AI | 13 |
| 14 | VALVE V4 PERCENT POSITION | AI | 14 |
| 15 | ACTUAL CONTROL SETPOINT | AI | 15 |
| 16 | SV PID SETPOINT VARIABLE | AI | 16 |
| 17 | PV PID PROCESS VARIABLE | AI | 17 |
| 18 | CV PIC CONTROL VARIABLE | AI | 18 |
| 19 | FLOW RATE | AI | 19 |
| 20 | POWER USE | AI | 20 |
| 21 | SYSTEM HOURS RUN | AI | 21 |
| 22 | SYSTEM LAST SERVICE | AI | 22 |
| 23 | SYSTEM NEXT SERVICE | AI | 23 |
| 24 | STATUS: MODE OFF | BI | 24 |
| 25 | STATUS: MODE TIMED | BI | 25 |
| 26 | STATUS: MODE CONTINUOUS | BI | 26 |
| 27 | STATUS: RUNNING/STOPPED | BI | 27 |
| 28 | STATUS: DEGREES C SELECTED | BI | 28 |
| 29 | STATUS: DEGREES F SELECTED | BI | 29 |
| 30 | STATUS: FLOW IN KG/HR SELECTED | BI | 30 |
| 31 | STATUS: FLOW IN LBS/HR SELECTED | BI | 31 |
| 32 | STATUS: POWER IN KW SELECTED | BI | 32 |
| 33 | STATUS: POWER IN MBTU/HR SELECTED | BI | 33 |
| 34 | STATUS: POWER IN MJ/HR SELECTED | BI | 34 |
| 35 | STATUS: POWER IN KCAL/HR SELECTED | BI | 35 |
| 36 | STATUS: SPARE 40028.12 | BI | 36 |
| 37 | STATUS: SPARE 40028.13 | BI | 37 |
| 38 | STATUS: SPARE 40028.14 | BI | 38 |
| 39 | STATUS: SPARE 40028.15 | BI | 39 |
| 40 | ALARM: PT100 T1 SENSOR FAULT | BI | 40 |
| 41 | ALARM: PT100 T2 SENSOR FAULT | BI | 41 |
| 42 | ALARM: PT100 T3 SENSOR FAULT | BI | 42 |
| 43 | ALARM: PT100 T4 SENSOR FAULT | BI | 43 |
| 44 | ALARM: PT100 T5 SENSOR FAULT | BI | 44 |
| 45 | ALARM: ENCLOSURE TEMP SENSOR FAULT | BI | 45 |
| 46 | ALARM: V1 4-20MA FAILED | BI | 46 |
| 47 | ALARM: REM PID/ OUT WTHR 4 20MA FAIL | BI | 47 |
| 48 | ALARM: STEAM FLOMETER 4-20MA FAILED | BI | 48 |
| 49 | ALARM: TB45 4-20MA FAILED | BI | 49 |
| 50 | ALARM: BAND ALARM | BI | 50 |
| 51 | ALARM: DEVIATION ALARM | BI | 51 |
| 52 | ALARM: DIFFERENTIAL ALARM | BI | 52 |
| 53 | ALARM: HI LIM ALARM | BI | 53 |
| 54 | ALARM: INDEPENDENT HI LIM ALARM | BI | 54 |
| 55 | ALARM: RATE OF CHANGE ALARM | BI | 55 |
| 56 | ALARM: SPARE 40030.0 | BI | 56 |
| 57 | ALARM: SYSTEM IS DUE TO SERVICE | BI | 57 |
| 58 | ALARM: CPU BATTERY LO | BI | 58 |
| 59 | ALARM: VALPES BATTERY LO ALARM | BI | 59 |
| 60 | ALARM: CONDENSATE HI TEMP ALARM | BI | 60 |
| 61 | ALARM: V1 FAIL TO MOVE TO SP ALARM | BI | 61 |
| 62 | ALARM: MANUAL MODE SELECTED ALARM | BI | 62 |
| 63 | ENERGY COST PER UNIT OF ENERGY | AI | 91 |

- sheet: MI-607
- title as printed: SERVICE WATER HEATER POINTS LIST
- x edges:
  - 2475
  - 2700
  - 2820
  - 2890
- y ranges:
  - 190, 216
  - 217, 243
  - 244, 270
  - 271, 297
  - 298, 324
  - 325, 351
  - 352, 378
  - 379, 405
  - 406, 432
  - 433, 459
  - 460, 486
  - 487, 513
  - 514, 540
  - 541, 567
  - 568, 594
  - 595, 621
  - 622, 648
  - 649, 675
  - 676, 702
  - 703, 729
  - 730, 756
  - 757, 783
  - 784, 810
  - 811, 837
  - 838, 864
  - 865, 891
  - 892, 918
  - 919, 945
  - 946, 972
  - 973, 999
  - 1000, 1026
  - 1027, 1053
  - 1054, 1080
  - 1081, 1107
  - 1108, 1134
  - 1135, 1161
  - 1162, 1188
  - 1189, 1215
  - 1216, 1242
  - 1243, 1269
  - 1270, 1296
  - 1297, 1323
  - 1324, 1350
  - 1351, 1377
  - 1378, 1404
  - 1405, 1431
  - 1432, 1458
  - 1459, 1485
  - 1486, 1512
  - 1513, 1539
  - 1540, 1566
  - 1567, 1593
  - 1594, 1620
  - 1621, 1647
  - 1648, 1674
  - 1675, 1701
  - 1702, 1728
  - 1729, 1755
  - 1756, 1782
  - 1783, 1809
  - 1810, 1836
  - 1837, 1863
  - 1864, 1890
- row reading order: right
- header evidence:
  - Record:
    - bbox:
      - 2420
      - 95
      - 2925
      - 150
    - expected: SERVICE WATER HEATER POINTS LIST
- source row semantics: Complete literal source point-list row, including the printed point number, type and description. It is not an installed controller, terminal, wire, sensor, valve, or physical-I/O count.

- module role: Complete literal capture of both explicit Rank 08 BACnet point lists: fuel-oil system and packaged domestic-hot-water heaters.
- assertions: []
- source scope: MI-605 contains 33 fuel-oil system point-list rows. MI-607 contains 63 published service-water-heater BACnet object rows, with object IDs 1 through 62 and 91 as printed.

## Controls Context

Source-bounded controls context for the MI-605 generator fuel-oil system and the MI-607 packaged domestic-water-heater interface.

- module role: Source-bounded controls context for the MI-605 generator fuel-oil system and the MI-607 packaged domestic-water-heater interface.
- assertions:
  - Record:
    - id: mi605-general-scope
    - page: 29
    - bbox:
      - 1820
      - 270
      - 2315
      - 287
    - expected: 1. THIS SEQUENCE APPLIES TO THE FUEL OIL SYSTEM FEEDING THE NEW EMERGENCY GENERATOR.
    - mode: exact
  - Record:
    - id: mi605-general-availability
    - page: 29
    - bbox:
      - 1820
      - 282
      - 2150
      - 298
    - expected: 2. SYSTEM SHALL BE AVAILABLE FOR OPERATIONAL AT ALL TIMES.
    - mode: exact
  - Record:
    - id: mi605-general-standby-power
    - page: 29
    - bbox:
      - 1820
      - 293
      - 2320
      - 310
    - expected: 3. ALL EQUIPMENT ASSOCIATED WITH THE GENERATOR SHALL BE CONNECTED TO STANDBY POWER.
    - mode: exact
  - Record:
    - id: mi605-critical-low-level
    - page: 29
    - bbox:
      - 1820
      - 338
      - 2345
      - 356
    - expected: 1. CRITICAL LOW LEVEL SWITCH AT 20% SHALL GENERATE A CRITICAL DAY TANK LEVEL ALARM AT THE BMS.
    - mode: exact
  - Record:
    - id: mi605-low-level
    - page: 29
    - bbox:
      - 1820
      - 350
      - 2210
      - 368
    - expected: 2. LEVEL SWITCH AT 40% SHALL GENERATE A LOW LEVEL ALARM AT THE BMS.
    - mode: exact
  - Record:
    - id: mi605-high-level-90
    - page: 29
    - bbox:
      - 1820
      - 361
      - 2372
      - 379
    - expected: 3. LEVEL SWITCH AT 90% SHALL CAUSE THE SHUT DOWN OF THE PUMPS AND CLOSURE OF THE DAY TANK. VALVE.
    - mode: exact
  - Record:
    - id: mi605-high-level-95
    - page: 29
    - bbox:
      - 1820
      - 373
      - 2256
      - 390
    - expected: 4. HIGH LEVEL AT 95% SHALL ENERGIZED THE RETURN PUMP ON UNTIL IT DROPS TO 90%.
    - mode: exact
  - Record:
    - id: mi605-leak-detector
    - page: 29
    - bbox:
      - 1820
      - 408
      - 2440
      - 423
    - expected: 6. LEAK DETECTOR SHALL CAUSE THE SHUTDOWN OF THE PUMPS. THE OIL IN RUPTURE VESSEL ALARM SHALL BE GENERATED AT
    - mode: exact
  - Record:
    - id: mi605-pump-failure-delay
    - page: 29
    - bbox:
      - 1820
      - 465
      - 2420
      - 480
    - expected: 1. PUMP FAILURE ALARM SHALL BE GENERATED AT THE BMS IF THE PUMP IS COMMANDED TO RUN AND AFTER 15 SECONDS
    - mode: exact
  - Record:
    - id: mi605-containment-low-points
    - page: 29
    - bbox:
      - 1820
      - 522
      - 2330
      - 538
    - expected: 1. LEAK DETECTION SHALL BE PLACED AT ALL LOW POINTS IN THE FOS AND FOR CONTAINMENT PIPING.
    - mode: exact
  - Record:
    - id: mi605-day-tank-lead-start
    - page: 29
    - bbox:
      - 1820
      - 568
      - 2399
      - 582
    - expected: 1. CONTROL VALVE TO OPEN, PROVEN OPEN AND LOW LEVEL SWITCH AT 50% SHALL CAUSE THE LEAD PUMP TO START.
    - mode: exact
  - Record:
    - id: mi605-day-tank-90-close
    - page: 29
    - bbox:
      - 1820
      - 602
      - 2360
      - 618
    - expected: 3. HIGH LEVEL SWITCH AT 90% FULL SHALL CAUSE THE PUMP TO SHUT DOWN AND CONTROL VALVE TO CLOSE.
    - mode: exact
  - Record:
    - id: mi605-day-tank-95-return
    - page: 29
    - bbox:
      - 1820
      - 614
      - 2405
      - 630
    - expected: 4. HIGH LEVEL SWITCH AT 95% SHALL ENERGIZE THE RETURN PUMP AND SHALL REMAIN ON UNTIL LEVEL DROPS TO 90%.
    - mode: exact
  - Record:
    - id: mi605-day-tank-lead-lag
    - page: 29
    - bbox:
      - 1820
      - 637
      - 2410
      - 652
    - expected: 6. THE BAS SYSTEM SHALL ALTERNATE THE LEAD/LAG POSITION OF THE PUMPS IN THE DUPLEX PAIR AFTER EACH CYCLE.
    - mode: exact
  - Record:
    - id: mi605-existing-panel
    - page: 29
    - bbox:
      - 1820
      - 681
      - 2015
      - 699
    - expected: 1. THE CONTROL PANEL IS EXISTING.
    - mode: exact
  - Record:
    - id: mi605-six-leak-sensors
    - page: 29
    - bbox:
      - 1820
      - 704
      - 2260
      - 721
    - expected: 3. CONTROL PANEL SHALL BE EQUIPPED TO MONITOR 6 DISCRIMINATING LEAK SENSORS.
    - mode: exact
  - Record:
    - id: mi605-building-bas
    - page: 29
    - bbox:
      - 1820
      - 808
      - 2305
      - 824
    - expected: 7. SYSTEM SHALL HAVE THE CAPABILITY TO SIMULTANEOUSLY COMMUNICATE WITH BUILDING BAS.
    - mode: exact
  - Record:
    - id: mi605-alc-tie-in
    - page: 29
    - bbox:
      - 1820
      - 820
      - 2205
      - 837
    - expected: 8. ALL CONTROL POINTS SHOWN SHALL BE TIED INTO ALC CONTROL SYSTEM,
    - mode: exact
  - Record:
    - id: mi607-bacnet-interface
    - page: 31
    - bbox:
      - 370
      - 1766
      - 1010
      - 1782
    - expected: 1. DOMESTIC HOT WATER HEATER PACKAGE PROVIDED BY DIV.22. CONTROLLER IS BEING PROVIDED WITH BACNET/IP INTERFACE.
    - mode: exact
  - Record:
    - id: mi607-package-sequence
    - page: 31
    - bbox:
      - 370
      - 1812
      - 950
      - 1828
    - expected: 2. SEQUENCE OF OPERATION: ALL CONTROL SEQUENCES SHALL BE PERFORMED BY THE PACKAGE CONTROL SYSTEM
    - mode: exact
  - Record:
    - id: mi607-alc-tie-in
    - page: 31
    - bbox:
      - 370
      - 1835
      - 800
      - 1852
    - expected: 3. ALL CONTROL POINTS SHOWN SHALL BE TIED INTO BOILER ALC CONTROL SYSTEM,
    - mode: exact
- network architecture:
  - published transport and integration:
    - MI-605 says the fuel-oil system can simultaneously communicate with building BAS and that its shown points tie into the ALC control system.
    - MI-607 states that the package controller is provided with a BACnet/IP interface and that shown points tie into the boiler ALC control system.
  - boundary: The supplied sheets do not publish a final BAS network topology, controller address list, I/O-card layout, terminal schedule, wiring diagram, or definitive field-device count.
- sequence inventory:
  - Record:
    - id: generator-fuel-oil-system
    - sheet: MI-605
    - assertion ids:
      - mi605-general-scope
      - mi605-general-availability
      - mi605-general-standby-power
      - mi605-critical-low-level
      - mi605-low-level
      - mi605-high-level-90
      - mi605-high-level-95
      - mi605-leak-detector
      - mi605-pump-failure-delay
      - mi605-containment-low-points
      - mi605-day-tank-lead-start
      - mi605-day-tank-90-close
      - mi605-day-tank-95-return
      - mi605-day-tank-lead-lag
      - mi605-existing-panel
      - mi605-six-leak-sensors
      - mi605-building-bas
      - mi605-alc-tie-in
  - Record:
    - id: packaged-domestic-water-heater
    - sheet: MI-607
    - assertion ids:
      - mi607-bacnet-interface
      - mi607-package-sequence
      - mi607-alc-tie-in
- control boundaries:
  - The source's apparent wording and grammar, including 'SHALL ENERGIZED' and 'DAY TANK. VALVE.', are retained exactly in bounded assertions rather than silently corrected.
  - The published point lists and sequence clauses are not expanded into physical controller, I/O, sensor, valve, actuator, wiring, or installation counts.

## Equipment Reconciliation

Presentation registry for the complete literal schedule-row corpus selected from MI-503 and MI-504. It does not infer plan placement, installed multiplicity, procurement, or clean physical identities beyond printed rows.

- module role: Presentation registry for the complete literal schedule-row corpus selected from MI-503 and MI-504. It does not infer plan placement, installed multiplicity, procurement, or clean physical identities beyond printed rows.
- ledger mode: literal_schedule_rows_v1
- schedule counts:
  - tables: 9
  - rows: 56
  - interpretation: Nine selected high-value MI-503/MI-504 schedule tables and 56 literal rows are retained, including printed continuation and NO USE rows.
- control valve and damper schedule status:
  - steam pressure reducing valves: MI-503 publishes seven literal steam pressure-reducing-valve schedule rows, including continuation rows for PRV-25 and PRV-26.
  - isolation valves: MI-504 publishes 29 literal isolation-valve schedule rows, including two printed NO USE rows and four non-return stop/check valve rows.
  - control valve schedule: No standalone schedule titled CONTROL VALVE SCHEDULE is asserted. Fuel-oil control-valve commands/position/alarm are captured from MI-605, while MI-503 separately publishes steam pressure-reducing valve data.
  - damper actuator schedule: No standalone damper-actuator schedule is asserted from the supplied source pages.
- source boundary: The selected schedule tables are source references, not proof of plan placement/multiplicity, outlet/inlet quantities, installed equipment totals or final procurement scope.

## Point Applications

Explicit application scopes for every literal MI-605/MI-607 published point-list row.

- module role: Explicit application scopes for every literal MI-605/MI-607 published point-list row.
- ledger mode: literal_source_row_matrices_v1
- applications:
  - Record:
    - id: generator-fuel-oil-system
    - source table: MI605-FUEL-OIL-BACNET
    - ownership scope: Literal source matrix for the generator fuel-oil system only; no final controller terminal, I/O card, wire, or physical owner is printed.
  - Record:
    - id: packaged-service-water-heater
    - source table: MI607-SERVICE-WATER-HEATER
    - ownership scope: Literal package BACnet object list for each heater interface as printed; it does not state a final controller-card, terminal, wire, or field-device count.
- expanded template counts:
  - source rows: 96
  - total: 96
- expanded count warning: 96 is the count of literal published source rows. It is not a final installed BAS point, controller, I/O, terminal, cable, sensor, valve, or device total.

## Supporting Evidence

Explicit source limitations and corroboration boundaries for the complete 31-page supplied set.

- module role: Explicit source limitations and corroboration boundaries for the complete 31-page supplied set.
- source limitations:
  - The literal schedule module completely captures nine selected high-value MI-503/MI-504 schedules (56 rows). Other visually reviewed schedule sheets are not silently treated as transcribed inventory rows.
  - MI-605 supplies a 33-row fuel-oil BACnet point list and MI-607 supplies a 63-row packaged service-water-heater BACnet object list. They are source interfaces, not final physical I/O, device, controller-card, terminal, cable or wiring counts.
  - Published integration language references BACnet/IP, building BAS and ALC. The source does not provide a final BAS topology, transport design, controller addresses, I/O-card layout, terminal schedule or wiring diagram.
  - Steam pressure-reducing valve, safety-valve, isolation-valve and meter schedule data are retained exactly within selected tables. No standalone CONTROL VALVE SCHEDULE or DAMPER ACTUATOR SCHEDULE title is asserted.
  - All 31 pages were visually reviewed using retained full-page Poppler renders. Every retained schedule cell, point-list cell and bounded text clause is independently verified against MuPDF and Poppler captures.
- text absence assertions:
  - Record:
    - id: rank08-no-control-valve-schedule-title
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
      - 26
      - 27
      - 28
      - 29
      - 30
      - 31
    - covers all source pages: true
    - patterns:
      - CONTROL\\s+VALVE\\s+SCHEDULE
    - visual review qualification: Native-text absence is not engineering proof; paired visual review supports only the limited finding that there is no standalone schedule title with this wording.
  - Record:
    - id: rank08-no-damper-actuator-schedule-title
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
      - 26
      - 27
      - 28
      - 29
      - 30
      - 31
    - covers all source pages: true
    - patterns:
      - DAMPER\\s+ACTUATOR\\s+SCHEDULE
    - visual review qualification: Native-text absence is not engineering proof; paired visual review supports only the limited finding that there is no standalone schedule title with this wording.

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: Printed project, project number, facility, issue context and issue date are retained.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: Every supplied PDF page has a sheet identifier and complete visual-review disposition.
  - evidence:
    - modules, metadata, visual_review_pages
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: No global scale is claimed; no detail, schematic or schedule is converted into a document-wide quantity scale.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: Selected boiler-plant schedule tables retain literal rows rather than unprinted installed quantities.
  - evidence:
    - modules, equipment_reconciliation, schedule_counts
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: Nine high-value MI-503/MI-504 schedules retain PRV, PSV, meter, isolation, day-tank and condensate-pump source data.
  - evidence:
    - modules, schedules, tables
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: All 96 published point-list rows have explicit source-matrix-only scopes.
  - evidence:
    - modules, points, tables
    - modules, point_applications, applications
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: Published BACnet/IP, BAS and ALC integration language is retained while topology/addressing is marked unavailable.
  - evidence:
    - modules, controls_context, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: Fuel-oil alarms, safeties, pump control and packaged water-heater control boundary clauses are captured with exact source bounds.
  - evidence:
    - modules, controls_context, sequence_inventory
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: Published temperature, level, leak, valve-position, flow, status and alarm contexts are retained without an unprinted sensor/device total.
  - evidence:
    - modules, points, tables
    - modules, controls_context, sequence_inventory
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: Valve, actuator, network, physical-count and schedule-corpus boundaries are explicit.
  - evidence:
    - modules, supporting_evidence, source_limitations
    - modules, equipment_reconciliation, control_valve_and_damper_schedule_status
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: All 31 supplied pages have retained render evidence and a completed review finding.
  - evidence:
    - page_review
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: Every authored module is rechecked against independent MuPDF and Poppler captures during bundle verification.
  - evidence:
    - module_source_sha256

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/08__vol2__044/p1-p1-full-poppler.png
  - finding: Source mechanical/controls drawing reviewed; retained as visual context.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/08__vol2__044/p2-p2-full-poppler.png
  - finding: Source mechanical/controls drawing reviewed; retained as visual context.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/08__vol2__044/p3-p3-full-poppler.png
  - finding: Source mechanical/controls drawing reviewed; retained as visual context.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/08__vol2__044/p4-p4-full-poppler.png
  - finding: Source mechanical/controls drawing reviewed; retained as visual context.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/08__vol2__044/p5-p5-full-poppler.png
  - finding: Source mechanical/controls drawing reviewed; retained as visual context.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/08__vol2__044/p6-p6-full-poppler.png
  - finding: Source mechanical/controls drawing reviewed; retained as visual context.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/08__vol2__044/p7-p7-full-poppler.png
  - finding: Mechanical drawing reviewed; retained as visual context.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/08__vol2__044/p8-p8-full-poppler.png
  - finding: Mechanical drawing reviewed; retained as visual context.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/08__vol2__044/p9-p9-full-poppler.png
  - finding: Mechanical drawing reviewed; retained as visual context.
- Record:
  - page: 10
  - review status: complete
  - render: reviews/08__vol2__044/p10-p10-full-poppler.png
  - finding: Mechanical drawing reviewed; retained as visual context.
- Record:
  - page: 11
  - review status: complete
  - render: reviews/08__vol2__044/p11-p11-full-poppler.png
  - finding: Mechanical drawing reviewed; retained as visual context.
- Record:
  - page: 12
  - review status: complete
  - render: reviews/08__vol2__044/p12-p12-full-poppler.png
  - finding: Mechanical drawing reviewed; retained as visual context.
- Record:
  - page: 13
  - review status: complete
  - render: reviews/08__vol2__044/p13-p13-full-poppler.png
  - finding: Mechanical drawing reviewed; retained as visual context.
- Record:
  - page: 14
  - review status: complete
  - render: reviews/08__vol2__044/p14-p14-full-poppler.png
  - finding: Mechanical detail/installation drawing reviewed; retained as visual context.
- Record:
  - page: 15
  - review status: complete
  - render: reviews/08__vol2__044/p15-p15-full-poppler.png
  - finding: Mechanical detail/installation drawing reviewed; retained as visual context.
- Record:
  - page: 16
  - review status: complete
  - render: reviews/08__vol2__044/p16-p16-full-poppler.png
  - finding: Mechanical detail/installation drawing reviewed; retained as visual context.
- Record:
  - page: 17
  - review status: complete
  - render: reviews/08__vol2__044/p17-p17-full-poppler.png
  - finding: Mechanical detail/installation drawing reviewed; retained as visual context.
- Record:
  - page: 18
  - review status: complete
  - render: reviews/08__vol2__044/p18-p18-full-poppler.png
  - finding: Mechanical detail/installation drawing reviewed; retained as visual context.
- Record:
  - page: 19
  - review status: complete
  - render: reviews/08__vol2__044/p19-p19-full-poppler.png
  - finding: Mechanical detail and sequence drawing reviewed; retained as visual context.
- Record:
  - page: 20
  - review status: complete
  - render: reviews/08__vol2__044/p20-p20-full-poppler.png
  - finding: Mechanical detail and sequence drawing reviewed; retained as visual context.
- Record:
  - page: 21
  - review status: complete
  - render: reviews/08__vol2__044/p21-p21-full-poppler.png
  - finding: Mechanical schedules reviewed: boilers, fans, pumps, fuel-oil pumps and unit heaters.
- Record:
  - page: 22
  - review status: complete
  - render: reviews/08__vol2__044/p22-p22-full-poppler.png
  - finding: Mechanical schedules reviewed: storage/deaerator/blowdown tanks, chemical feed, economizers, louvers and AC equipment.
- Record:
  - page: 23
  - review status: complete
  - render: reviews/08__vol2__044/p23-p23-full-poppler.png
  - finding: High-value boiler-plant schedules reviewed and nine selected schedule tables captured in the literal schedule module.
- Record:
  - page: 24
  - review status: complete
  - render: reviews/08__vol2__044/p24-p24-full-poppler.png
  - finding: High-value isolation, fuel-oil, day-tank and condensate-pump schedules reviewed and captured in the literal schedule module.
- Record:
  - page: 25
  - review status: complete
  - render: reviews/08__vol2__044/p25-p25-full-poppler.png
  - finding: Mechanical controls drawing reviewed; retained as visual context.
- Record:
  - page: 26
  - review status: complete
  - render: reviews/08__vol2__044/p26-p26-full-poppler.png
  - finding: Mechanical controls drawing reviewed; retained as visual context.
- Record:
  - page: 27
  - review status: complete
  - render: reviews/08__vol2__044/p27-p27-full-poppler.png
  - finding: Mechanical controls drawing reviewed; retained as visual context.
- Record:
  - page: 28
  - review status: complete
  - render: reviews/08__vol2__044/p28-p28-full-poppler.png
  - finding: Mechanical controls drawing reviewed; retained as visual context.
- Record:
  - page: 29
  - review status: complete
  - render: reviews/08__vol2__044/p29-p29-full-poppler.png
  - finding: Fuel-oil system control diagram, sequence and 33-row BACnet point list fully reviewed and captured.
- Record:
  - page: 30
  - review status: complete
  - render: reviews/08__vol2__044/p30-p30-full-poppler.png
  - finding: Mechanical controls drawing reviewed; retained as visual context.
- Record:
  - page: 31
  - review status: complete
  - render: reviews/08__vol2__044/p31-p31-full-poppler.png
  - finding: Packaged domestic-water-heater diagram, integration notes and 63-row BACnet object list fully reviewed and captured.

## Verification

The bundle verifier reruns independent MuPDF and Poppler checks for every retained schedule/point cell and bounded text assertion, and hashes the source PDF, modules, manifest and all cited full-page renders. It validates source evidence and annotation integrity rather than performing automated takeoff or engineering inference.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/08__vol2__044.json` from the collection directory.
