{
  "id": "09__vol2__014",
  "rank": 9,
  "title": "Missoula Fire Sciences Laboratory Mechanical Upgrade",
  "source_pdf": "pdf/09__vol2__014__Missoula_Fire_Sciences_Laboratory_Mechanical_Upgrade.pdf",
  "source_sha256": "f208e34965aba62b3752f39b2691e2a418ac823bd99dbaadfb2e7b06391fc7ff",
  "page_count": 28,
  "review_status": "complete_with_documented_source_limitations",
  "scope": "Complete source-bounded Rank 09 ground truth for the supplied 28-page Missoula Fire Sciences Laboratory Mechanical Upgrade set: full page-by-page visual review; project/sheet/scale boundaries; complete 17-row M0.3 CONTROL DAMPER SCHEDULE; four selected central-equipment schedule tables / 10 literal rows; BMS/DDC/legend context; and 34 bounded controls/sequence clauses. The record does not fabricate installed equipment/sensor/actuator/valve/damper quantities, formal BAS point rows, controller I/O/cards/terminals/wiring, BAS topology/addressing, distances, or an untranscribed schedule corpus.",
  "reading_notes": [
    "All 28 pages have retained Poppler full-page renders and a completed visual-review disposition. Every selected schedule cell and bounded source clause is rechecked on every build/verify run against independently captured MuPDF and Poppler evidence.",
    "M0.3 is especially valuable for BAS takeoff evaluation: it publishes 17 literal control-damper rows with function, maximum CFM, mounting, control mode and failure position, while its notes cover end switches, actuator torque, low/line-voltage power and existing-damper DDC integration.",
    "M0.2/M0.4 provide selected condensing-unit, boiler, gas-fired steam-generator and pump schedules plus bounded DDC, P/E, staging, gateway and fuel-shutoff source clauses.",
    "M9.6/M9.7 control diagrams define source terms/symbols and show controls context, but the supplied drawings do not include a conventional control-points table. No row-level I/O list is inferred from those graphics."
  ],
  "verification_semantics": "The bundle verifier reruns independent MuPDF and Poppler checks for every retained schedule cell and bounded text assertion, and hashes the source PDF, modules, manifest and all cited full-page renders. It validates source evidence and annotation integrity rather than performing automated takeoff or engineering inference.",
  "module_order": [
    "metadata",
    "schedules",
    "points",
    "controls_context",
    "equipment_reconciliation",
    "point_applications",
    "supporting_evidence"
  ],
  "module_sources": {
    "metadata": [
      "metadata_rank09"
    ],
    "schedules": [
      "schedules_m03_dampers",
      "schedules_core_equipment"
    ],
    "points": [
      "points_rank09"
    ],
    "controls_context": [
      "controls_sequences"
    ],
    "equipment_reconciliation": [
      "equipment_reconciliation_rank09"
    ],
    "point_applications": [
      "point_applications_rank09"
    ],
    "supporting_evidence": [
      "supporting_evidence_rank09"
    ]
  },
  "requirement_audit": [
    {
      "id": "project_identity",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Printed project, project number, facility and issue context are retained.",
      "evidence": [
        [
          "modules",
          "metadata",
          "project"
        ]
      ]
    },
    {
      "id": "sheet_details",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every supplied PDF page has a sheet identifier, title and complete visual-review disposition.",
      "evidence": [
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "scale_verification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "No global scale is claimed; mixed plans, schedules, diagrams, details and sections are not converted into a document-wide quantity scale.",
      "evidence": [
        [
          "modules",
          "metadata",
          "scale_semantics"
        ]
      ]
    },
    {
      "id": "equipment_tags_and_classification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Selected M0.2-M0.4 schedule tables retain literal rows rather than invented installed quantities.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "schedule_counts"
        ]
      ]
    },
    {
      "id": "schedule_rows_and_specs",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Five high-value schedule tables retain 27 literal central-equipment/damper rows, including size, capacity, control and fail-state fields where printed.",
      "evidence": [
        [
          "modules",
          "schedules",
          "tables"
        ]
      ]
    },
    {
      "id": "point_lists_and_equipment_ownership",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "No formal source point-list matrix is published; the no-row status and count boundary are explicit.",
      "evidence": [
        [
          "modules",
          "points",
          "point_list_status"
        ],
        [
          "modules",
          "point_applications",
          "expanded_template_counts"
        ]
      ]
    },
    {
      "id": "network_architecture",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Published BMS/DDC/P-E/gateway context is retained while topology/addressing/controller-hardware information is marked unavailable.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "network_architecture"
        ]
      ]
    },
    {
      "id": "sequences_and_diagrams",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Bounded clauses retain compressor staging, AHU changeover, damper, boiler, pump, steam-generator and pneumatic/electric interface contexts.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sequence_inventory"
        ]
      ]
    },
    {
      "id": "space_sensors_and_zones",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Sensor/valve/damper symbol context and majority-zone-voting language are retained without an unprinted installed-device count.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sensors_and_control_symbol_context"
        ],
        [
          "modules",
          "controls_context",
          "sequence_inventory"
        ]
      ]
    },
    {
      "id": "source_limitations_and_conflicts",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Schedule-corpus, point-list, valve, actuator, network and physical-count boundaries are explicit.",
      "evidence": [
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "control_valve_and_damper_schedule_status"
        ]
      ]
    },
    {
      "id": "all_page_visual_review",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 28 supplied pages have retained full-page render evidence and completed review findings.",
      "evidence": [
        [
          "page_review"
        ]
      ]
    },
    {
      "id": "independent_corroboration",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every authored module is rechecked against independent MuPDF and Poppler captures during bundle verification.",
      "evidence": [
        [
          "module_source_sha256"
        ]
      ]
    }
  ],
  "page_review": [
    {
      "page": 1,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p1-p1-full-poppler.png",
      "finding": "Mechanical notes, HVAC/BAS/control legends, sensor/valve symbols, commissioning and source limitations visually reviewed."
    },
    {
      "page": 2,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p2-p2-full-poppler.png",
      "finding": "Mechanical schedules and AHU/condensing-unit control notes visually reviewed; selected condensing-unit rows captured."
    },
    {
      "page": 3,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p3-p3-full-poppler.png",
      "finding": "Mechanical schedules visually reviewed; the complete 17-row CONTROL DAMPER SCHEDULE is captured."
    },
    {
      "page": 4,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p4-p4-full-poppler.png",
      "finding": "Mechanical schedules and central-equipment control notes visually reviewed; selected boiler, steam-generator and pump rows captured."
    },
    {
      "page": 5,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p5-p5-full-poppler.png",
      "finding": "MEP coordination schedule visually reviewed; retained as source context."
    },
    {
      "page": 6,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p6-p6-full-poppler.png",
      "finding": "Mechanical demolition plans visually reviewed; retained as source context."
    },
    {
      "page": 7,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p7-p7-full-poppler.png",
      "finding": "Mechanical demolition plans visually reviewed; retained as source context."
    },
    {
      "page": 8,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p8-p8-full-poppler.png",
      "finding": "Mechanical demolition plans visually reviewed; retained as source context."
    },
    {
      "page": 9,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p9-p9-full-poppler.png",
      "finding": "Mechanical demolition plan visually reviewed; retained as source context."
    },
    {
      "page": 10,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p10-p10-full-poppler.png",
      "finding": "Mechanical demolition plans visually reviewed; retained as source context."
    },
    {
      "page": 11,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p11-p11-full-poppler.png",
      "finding": "Enlarged mechanical demolition drawings visually reviewed; retained as source context."
    },
    {
      "page": 12,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p12-p12-full-poppler.png",
      "finding": "Mechanical demolition section drawings visually reviewed; retained as source context."
    },
    {
      "page": 13,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p13-p13-full-poppler.png",
      "finding": "Mechanical demolition section drawings visually reviewed; retained as source context."
    },
    {
      "page": 14,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p14-p14-full-poppler.png",
      "finding": "Mechanical plan drawings visually reviewed; retained as source context."
    },
    {
      "page": 15,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p15-p15-full-poppler.png",
      "finding": "Mechanical plan drawings visually reviewed; retained as source context."
    },
    {
      "page": 16,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p16-p16-full-poppler.png",
      "finding": "Mechanical plan drawings visually reviewed; retained as source context."
    },
    {
      "page": 17,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p17-p17-full-poppler.png",
      "finding": "Mechanical plan drawings visually reviewed; retained as source context."
    },
    {
      "page": 18,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p18-p18-full-poppler.png",
      "finding": "Mechanical plan drawings visually reviewed; retained as source context."
    },
    {
      "page": 19,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p19-p19-full-poppler.png",
      "finding": "Enlarged mechanical plan drawings visually reviewed; retained as source context."
    },
    {
      "page": 20,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p20-p20-full-poppler.png",
      "finding": "Mechanical section drawings visually reviewed; retained as source context."
    },
    {
      "page": 21,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p21-p21-full-poppler.png",
      "finding": "Mechanical section drawings visually reviewed; retained as source context."
    },
    {
      "page": 22,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p22-p22-full-poppler.png",
      "finding": "Mechanical details visually reviewed; retained as source context."
    },
    {
      "page": 23,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p23-p23-full-poppler.png",
      "finding": "Mechanical details including referenced control-valve context visually reviewed; retained as source context."
    },
    {
      "page": 24,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p24-p24-full-poppler.png",
      "finding": "Mechanical enlarged plans visually reviewed; retained as source context."
    },
    {
      "page": 25,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p25-p25-full-poppler.png",
      "finding": "Mechanical detail drawings visually reviewed; retained as source context."
    },
    {
      "page": 26,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p26-p26-full-poppler.png",
      "finding": "Control diagrams visually reviewed; retained as source context."
    },
    {
      "page": 27,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p27-p27-full-poppler.png",
      "finding": "AHU control diagrams, low-voltage damper note and P/E enable thresholds visually reviewed and bounded clauses captured."
    },
    {
      "page": 28,
      "review_status": "complete",
      "render": "reviews/09__vol2__014/p28-p28-full-poppler.png",
      "finding": "Hot-water and unit-heater DDC diagrams plus BAS/control-symbol definitions visually reviewed and bounded clauses captured."
    }
  ],
  "declared_checks": [
    {
      "id": "rank09-full-page-review",
      "path": [
        "page_review"
      ],
      "operation": "length",
      "expected": 28
    },
    {
      "id": "rank09-schedule-table-count",
      "path": [
        "modules",
        "schedules",
        "tables"
      ],
      "operation": "length",
      "expected": 5
    },
    {
      "id": "rank09-point-table-count",
      "path": [
        "modules",
        "points",
        "tables"
      ],
      "operation": "length",
      "expected": 0
    }
  ],
  "completion_checks": {
    "all_28_pages_visually_reviewed": true,
    "all_authoring_modules_dual_engine_verified_at_build": true,
    "source_limitations_explicit": true,
    "required_objectives_covered": true
  },
  "schema_version": "authored-module-bundle-v1",
  "bundle_manifest": "work/09__vol2__014/document_manifest.json",
  "bundle_manifest_sha256": "e45c03e74304465ccefafca6f09e6bd9fd94a21075269427938cc5c13a29517f",
  "review_render_sha256": {
    "reviews/09__vol2__014/p1-p1-full-poppler.png": "f4092c6c6e055a1ba044fadb64daa041f11367aaf3787ddae016609531bbb5c6",
    "reviews/09__vol2__014/p2-p2-full-poppler.png": "616c258f3105802982f7bd487fcc06cd1653da26ac14fcbabc709bf3a1624cf1",
    "reviews/09__vol2__014/p3-p3-full-poppler.png": "1f74a1a695d2be3a74f4622d40c39b26e298d93e3ddf440c176af92fbce3b196",
    "reviews/09__vol2__014/p4-p4-full-poppler.png": "b90de82734b252a981818418b2d9834a7e9020cdd9e3675d4791f7c3af507898",
    "reviews/09__vol2__014/p5-p5-full-poppler.png": "dc68b6e7843d1773af57d967264c8b7748bafdf1d39763078dfa8f0581c6a49b",
    "reviews/09__vol2__014/p6-p6-full-poppler.png": "40568312f5982a6fb6e7e458fb562fa56095f6eca98d90c11f6ccdf05917902b",
    "reviews/09__vol2__014/p7-p7-full-poppler.png": "fff0adf643982cdf358c888ffcab14f3c750b0e9d1167e31a73278fcc716a01b",
    "reviews/09__vol2__014/p8-p8-full-poppler.png": "924e15b5609379a291006f7659375654b0a779c6c94efc5d5b08d9cfac41e86a",
    "reviews/09__vol2__014/p9-p9-full-poppler.png": "ad2e53fbb3bee88112386580be58a309ee8498456a27a8cbaea1b49aa7403828",
    "reviews/09__vol2__014/p10-p10-full-poppler.png": "95f7031383dd9ba989f4681db584a8639bc1a3a238d01cb162bc76a6677358ed",
    "reviews/09__vol2__014/p11-p11-full-poppler.png": "9f7b2bdc4a0a40efb41441610fb848723a61a20a8b4952cc99f4d4ece751ed5e",
    "reviews/09__vol2__014/p12-p12-full-poppler.png": "393c93dc9ce9a82c5fd3b52a7f8d2c13f134ee122f642b9ac96f3b5c4079e320",
    "reviews/09__vol2__014/p13-p13-full-poppler.png": "bf82edc1fe16131e1d0f4685de005dc09647bb126f87af9c5b4d1f98800fb238",
    "reviews/09__vol2__014/p14-p14-full-poppler.png": "72d415eba31ff9f470fc68a2964bd7bcb0f6f5f6f9365c583b0a27b5be7b712e",
    "reviews/09__vol2__014/p15-p15-full-poppler.png": "67dd4b84f804c2449b4659106e74a1201e84964d507419b165e1e6851eea2651",
    "reviews/09__vol2__014/p16-p16-full-poppler.png": "4d10feadc01c97488182cf364ed26619627944fd7ea00c24c15bde5a83691707",
    "reviews/09__vol2__014/p17-p17-full-poppler.png": "0cfba37a7f72c5cd7618eecc0671faa08a2aca230da9eb453048f89b2ddd9bf0",
    "reviews/09__vol2__014/p18-p18-full-poppler.png": "f8931b057712261b6169d8de7587bf07b140af376deeb3eeb9f4ede1a465bdcf",
    "reviews/09__vol2__014/p19-p19-full-poppler.png": "d093cf12b7c10e0336935ec0cb40c1652c06eb9aaa14b087dbf275a99a841c9a",
    "reviews/09__vol2__014/p20-p20-full-poppler.png": "95939c6f89aedcf0da7028b198210348e8a80622b81ac32cdabdca06f169f325",
    "reviews/09__vol2__014/p21-p21-full-poppler.png": "56ecd5c340630d065744afbe663663461f333443254ed3f547448bb65e1b4d1e",
    "reviews/09__vol2__014/p22-p22-full-poppler.png": "8fd3b000806db280293a44ce89dc0b1c31a35c7a9c0747239d515f3c1943715c",
    "reviews/09__vol2__014/p23-p23-full-poppler.png": "0c7e16e3222d5201d66fa9dab5c0572e08db7764e0be8dbf60a20ee3f9ec5abd",
    "reviews/09__vol2__014/p24-p24-full-poppler.png": "44ae91a6510ca63947bbbde5efba592a66d8a1c2ad0fbfd531d4bc185afffe8e",
    "reviews/09__vol2__014/p25-p25-full-poppler.png": "90f3cd5ff7c045e8ec94ecb2326b8b0ff4549ed908d87a52f4abe1e125ecf33c",
    "reviews/09__vol2__014/p26-p26-full-poppler.png": "77f91be5eab2c3507f840e5713db6fea842794aced42836b96025291fc02b9ee",
    "reviews/09__vol2__014/p27-p27-full-poppler.png": "ae91c7d58e592494ebf557698770cb581250d67618dcc7e16d155f97a35dfec2",
    "reviews/09__vol2__014/p28-p28-full-poppler.png": "e91be44ccbe8850741a2791025752c51550dfa85e8fb308301f58617b6b823e6"
  },
  "modules": {
    "metadata": {
      "document_id": "09__vol2__014",
      "module_role": "Project/title-block facts, full supplied-sheet ledger, scale boundary and complete visual-review disposition for all source pages.",
      "tables": [],
      "project": {
        "project_name_as_printed": "FIRE SCIENCES LABORATORY MECHANICAL UPGRADES",
        "project_number_as_printed": "15044.10",
        "facility_as_printed": "USFS / ROCKY MOUNTAIN RESEARCH STATION",
        "issue_as_printed": "CONSTRUCTION DOCUMENTS",
        "assertion_ids": [
          "rank09-project",
          "rank09-number",
          "rank09-facility",
          "rank09-first-sheet"
        ]
      },
      "sheet_details": {
        "sheet_ledger_semantics": "All 28 supplied PDF pages have a retained full-page Poppler render and a completed visual-review disposition. Sheet identifiers and titles are transcribed from reviewed title blocks."
      },
      "scale_semantics": {
        "takeoff_scale_status": "No global drawing scale is asserted. The set mixes schedules, diagrams, notes, plans, details and sections; no local scale is promoted into a document-wide quantity conversion.",
        "printed_local_view_scales_observed": [
          "N.T.S. appears on individual control-detail views."
        ],
        "boundary": "Schedule, legend and schematic facts are retained as source-bound text/table facts, not distance-based takeoff quantities."
      },
      "visual_review_pages": [
        {
          "page": 1,
          "sheet": "M0.1",
          "title": "MECH NOTES & LEGENDS",
          "render": "reviews/09__vol2__014/p1-p1-full-poppler.png",
          "finding": "Mechanical notes, HVAC/BAS/control legends, sensor/valve symbols, commissioning and source limitations visually reviewed."
        },
        {
          "page": 2,
          "sheet": "M0.2",
          "title": "MECH SCHEDULES",
          "render": "reviews/09__vol2__014/p2-p2-full-poppler.png",
          "finding": "Mechanical schedules and AHU/condensing-unit control notes visually reviewed; selected condensing-unit rows captured."
        },
        {
          "page": 3,
          "sheet": "M0.3",
          "title": "MECH SCHEDULES CONTINUED",
          "render": "reviews/09__vol2__014/p3-p3-full-poppler.png",
          "finding": "Mechanical schedules visually reviewed; the complete 17-row CONTROL DAMPER SCHEDULE is captured."
        },
        {
          "page": 4,
          "sheet": "M0.4",
          "title": "MECH SCHEDULES CONTINUED",
          "render": "reviews/09__vol2__014/p4-p4-full-poppler.png",
          "finding": "Mechanical schedules and central-equipment control notes visually reviewed; selected boiler, steam-generator and pump rows captured."
        },
        {
          "page": 5,
          "sheet": "M0.5",
          "title": "MEP COORDINATION SCHEDULE",
          "render": "reviews/09__vol2__014/p5-p5-full-poppler.png",
          "finding": "MEP coordination schedule visually reviewed; retained as source context."
        },
        {
          "page": 6,
          "sheet": "MD2.0",
          "title": "'A' WING MECH DEMO PLANS",
          "render": "reviews/09__vol2__014/p6-p6-full-poppler.png",
          "finding": "Mechanical demolition plans visually reviewed; retained as source context."
        },
        {
          "page": 7,
          "sheet": "MD2.1",
          "title": "'A' WING MECH DEMO PLANS",
          "render": "reviews/09__vol2__014/p7-p7-full-poppler.png",
          "finding": "Mechanical demolition plans visually reviewed; retained as source context."
        },
        {
          "page": 8,
          "sheet": "MD2.2",
          "title": "'A' WING MECH DEMO PLANS",
          "render": "reviews/09__vol2__014/p8-p8-full-poppler.png",
          "finding": "Mechanical demolition plans visually reviewed; retained as source context."
        },
        {
          "page": 9,
          "sheet": "MD2.3",
          "title": "'B' & 'C' WING MECH DEMO",
          "render": "reviews/09__vol2__014/p9-p9-full-poppler.png",
          "finding": "Mechanical demolition plan visually reviewed; retained as source context."
        },
        {
          "page": 10,
          "sheet": "MD2.4",
          "title": "'B' WING - MECH DEMO PLANS",
          "render": "reviews/09__vol2__014/p10-p10-full-poppler.png",
          "finding": "Mechanical demolition plans visually reviewed; retained as source context."
        },
        {
          "page": 11,
          "sheet": "MD3.1",
          "title": "ENLARGED MECH DEMO",
          "render": "reviews/09__vol2__014/p11-p11-full-poppler.png",
          "finding": "Enlarged mechanical demolition drawings visually reviewed; retained as source context."
        },
        {
          "page": 12,
          "sheet": "MD5.1",
          "title": "'A' WING MECH DEMO SECTIONS",
          "render": "reviews/09__vol2__014/p12-p12-full-poppler.png",
          "finding": "Mechanical demolition section drawings visually reviewed; retained as source context."
        },
        {
          "page": 13,
          "sheet": "MD5.2",
          "title": "'A' WING MECH DEMO SECTIONS",
          "render": "reviews/09__vol2__014/p13-p13-full-poppler.png",
          "finding": "Mechanical demolition section drawings visually reviewed; retained as source context."
        },
        {
          "page": 14,
          "sheet": "M2.0",
          "title": "'A' WING MECH PLANS",
          "render": "reviews/09__vol2__014/p14-p14-full-poppler.png",
          "finding": "Mechanical plan drawings visually reviewed; retained as source context."
        },
        {
          "page": 15,
          "sheet": "M2.1",
          "title": "'A' WING MECH PLANS",
          "render": "reviews/09__vol2__014/p15-p15-full-poppler.png",
          "finding": "Mechanical plan drawings visually reviewed; retained as source context."
        },
        {
          "page": 16,
          "sheet": "M2.2",
          "title": "'A' WING MECH PLANS",
          "render": "reviews/09__vol2__014/p16-p16-full-poppler.png",
          "finding": "Mechanical plan drawings visually reviewed; retained as source context."
        },
        {
          "page": 17,
          "sheet": "M2.3",
          "title": "'B' & 'C' WING MECH PLANS",
          "render": "reviews/09__vol2__014/p17-p17-full-poppler.png",
          "finding": "Mechanical plan drawings visually reviewed; retained as source context."
        },
        {
          "page": 18,
          "sheet": "M2.4",
          "title": "'B' WING MECH PLANS",
          "render": "reviews/09__vol2__014/p18-p18-full-poppler.png",
          "finding": "Mechanical plan drawings visually reviewed; retained as source context."
        },
        {
          "page": 19,
          "sheet": "M3.1",
          "title": "ENLARGED MECHANICAL PLANS",
          "render": "reviews/09__vol2__014/p19-p19-full-poppler.png",
          "finding": "Enlarged mechanical plan drawings visually reviewed; retained as source context."
        },
        {
          "page": 20,
          "sheet": "M5.1",
          "title": "'A' WING MECH SECTION",
          "render": "reviews/09__vol2__014/p20-p20-full-poppler.png",
          "finding": "Mechanical section drawings visually reviewed; retained as source context."
        },
        {
          "page": 21,
          "sheet": "M5.2",
          "title": "'A' WING MECH SECTION",
          "render": "reviews/09__vol2__014/p21-p21-full-poppler.png",
          "finding": "Mechanical section drawings visually reviewed; retained as source context."
        },
        {
          "page": 22,
          "sheet": "M9.1",
          "title": "MECH DETAILS",
          "render": "reviews/09__vol2__014/p22-p22-full-poppler.png",
          "finding": "Mechanical details visually reviewed; retained as source context."
        },
        {
          "page": 23,
          "sheet": "M9.2",
          "title": "MECH DETAILS CONTINUED",
          "render": "reviews/09__vol2__014/p23-p23-full-poppler.png",
          "finding": "Mechanical details including referenced control-valve context visually reviewed; retained as source context."
        },
        {
          "page": 24,
          "sheet": "M9.3",
          "title": "MECHANICAL ENLARGED PLANS",
          "render": "reviews/09__vol2__014/p24-p24-full-poppler.png",
          "finding": "Mechanical enlarged plans visually reviewed; retained as source context."
        },
        {
          "page": 25,
          "sheet": "M9.4",
          "title": "MECH DETAILS CONTINUED",
          "render": "reviews/09__vol2__014/p25-p25-full-poppler.png",
          "finding": "Mechanical detail drawings visually reviewed; retained as source context."
        },
        {
          "page": 26,
          "sheet": "M9.5",
          "title": "CONTROL DIAGRAMS",
          "render": "reviews/09__vol2__014/p26-p26-full-poppler.png",
          "finding": "Control diagrams visually reviewed; retained as source context."
        },
        {
          "page": 27,
          "sheet": "M9.6",
          "title": "CONTROL DIAGRAMS",
          "render": "reviews/09__vol2__014/p27-p27-full-poppler.png",
          "finding": "AHU control diagrams, low-voltage damper note and P/E enable thresholds visually reviewed and bounded clauses captured."
        },
        {
          "page": 28,
          "sheet": "M9.7",
          "title": "CONTROL DIAGRAMS",
          "render": "reviews/09__vol2__014/p28-p28-full-poppler.png",
          "finding": "Hot-water and unit-heater DDC diagrams plus BAS/control-symbol definitions visually reviewed and bounded clauses captured."
        }
      ],
      "assertions": [
        {
          "id": "rank09-project",
          "page": 1,
          "bbox": [
            1978,
            1412,
            2287,
            1464
          ],
          "expected": "FIRE SCIENCES LABORATORY MECHANICAL UPGRADES",
          "mode": "exact"
        },
        {
          "id": "rank09-number",
          "page": 1,
          "bbox": [
            1697,
            1205,
            1750,
            1221
          ],
          "expected": "15044.10",
          "mode": "exact"
        },
        {
          "id": "rank09-facility",
          "page": 1,
          "bbox": [
            2014,
            1497,
            2251,
            1510
          ],
          "expected": "USFS / ROCKY MOUNTAIN RESEARCH STATION",
          "mode": "exact"
        },
        {
          "id": "rank09-first-sheet",
          "page": 1,
          "bbox": [
            1878,
            1426,
            1944,
            1463
          ],
          "expected": "M0.1",
          "mode": "exact"
        }
      ]
    },
    "schedules": {
      "document_id": "09__vol2__014",
      "module_role": "Composite authored module schedules; each named component is embedded without rewriting its facts.",
      "scope": "This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.",
      "source_modules": [
        "schedules_m03_dampers",
        "schedules_core_equipment"
      ],
      "source_components": {
        "schedules_m03_dampers": {
          "document_id": "09__vol2__014",
          "module_role": "Complete literal-row capture of the 17-row M0.3 CONTROL DAMPER SCHEDULE, including printed control mode and failure position.",
          "tables": [
            {
              "id": "M03-CONTROL-DAMPER-SCHEDULE",
              "sheet": "M0.3",
              "page": 3,
              "title_as_printed": "CONTROL DAMPER SCHEDULE",
              "columns": "mark|base_alt_or_existing|manufacturer|model_number|size|type|function|max_cfm|mounting|control|notes",
              "x_edges": [
                1470,
                1535,
                1600,
                1660,
                1745,
                1820,
                1965,
                2090,
                2150,
                2230,
                2330,
                2430
              ],
              "y_ranges": [
                [
                  102,
                  126
                ],
                [
                  126,
                  149
                ],
                [
                  149,
                  172
                ],
                [
                  172,
                  195
                ],
                [
                  197,
                  231
                ],
                [
                  233,
                  257
                ],
                [
                  257,
                  280
                ],
                [
                  280,
                  303
                ],
                [
                  304,
                  327
                ],
                [
                  328,
                  351
                ],
                [
                  352,
                  385
                ],
                [
                  386,
                  409
                ],
                [
                  410,
                  434
                ],
                [
                  434,
                  458
                ],
                [
                  458,
                  482
                ],
                [
                  482,
                  506
                ],
                [
                  506,
                  530
                ]
              ],
              "rows": [
                "CD-A1|BASE|RUSKIN|CD40x2|17'-0\" x 7'-0\"|TWO-ROW, OPPOSED BLADE, LOW-LEAKAGE, INSULATED|OUTDOOR AIR INTAKE FOR AHU-A1|75,000|WALL|MODULATING, FAIL-CLOSED|SEE BELOW",
                "CD-A2|(E)|-|-|10'-0\" x 10'-0\"|VERIFY IN FIELD|LOW VELOCITY WIND TUNNEL ISOLATION|75,000|DUCT IN-LINE BELOW ROOF|TWO-POSITION, FAIL-OPEN|SEE BELOW",
                "CD-A3|(E)|-|-|5'-0\" x 5'-0\"|VERIFY IN FIELD|HIGH VELOCITY WIND TUNNEL ISOLATION|75,000|DUCT IN-LINE BELOW ROOF|TWO-POSITION, FAIL-OPEN|SEE BELOW",
                "CD-A4|BASE|RUSKIN|CD60|3'-0\" x 2'-6\"|OPPOSED BLADE, LOW-LEAKAGE|BURN CHAMBER RECIRCULATION|30,000|DUCT ABOVE FLOOR|MODULATING, FAIL-OPEN|SEE BELOW",
                "CD-A5|BASE|RUSKIN|CD60|17'-0\" x 4'-0\"|OPPOSED BLADE, LOW-LEAKAGE|WIND TUNNEL COMMON RECIRCULATION|75,000|WALL|MODULATING, FAIL-OPEN|SEE BELOW",
                "CD-A6|BASE|RUSKIN|CD60|17'-0\" x 4'-0\"|OPPOSED BLADE, LOW-LEAKAGE|SMOKE RELIEF DAMPER|75,000|WALL|MODULATING, FAIL-OPEN|SEE BELOW",
                "CD-A7|(E)|-|-|40'-0\" x 2'-6\"|VERIFY IN FIELD|SUPPLY AIR PLENUM|75,000|WALL|MODULATING, FAIL LAST POSITION|SEE BELOW",
                "CD-A8|ALT. 12|RUSKIN|CD60|30'-0\" x 1'-0\"|OPPOSED BLADE, LOW-LEAKAGE|SUPPLY TO RELIEF BYPASS|30,000|PLENUM|MODULATING, FAIL-CLOSED|SEE BELOW",
                "CD-A9|(E)|-|-|11'-0\" x 8'-0\"|VERIFY IN FIELD|FLUE STACK SMOKE EXHAUST|17,500|ROOF VENTILATOR|MODULATING, FAIL LAST POSITION|SEE BELOW",
                "CD-A10|BASE|RUSKIN|CD60|14\"x24\"|OPPOSED BLADE, LOW-LEAKAGE|BOILER ROOM INTAKE LOUVER|600|WALL|TWO-POSITION, FAIL-CLOSED|SEE BELOW",
                "CD-A11|ALT. 10|RUSKIN|CD60|18\"x24\"|OPPOSED BLADE, LOW-LEAKAGE|AIR CONDITIONING EQUIPMENT INTAKE LOUVER|900|WALL|TWO-POSITION, FAIL-CLOSED|SEE BELOW",
                "CD-A12|BASE|RUSKIN|CD60|24\"x24\"|OPPOSED BLADE, LOW-LEAKAGE|MECHANICAL LOFT INTAKE LOUVER|1,200|WALL|TWO-POSITION, FAIL-CLOSED|SEE BELOW",
                "CD-A13|ALT. 3|RUSKIN|CD60|14\"x12\"|OPPOSED BLADE, LOW-LEAKAGE|VAV SA ZONE 1|1,240|DUCT|MODULATING, FAIL LAST POSITION|SEE BELOW",
                "CD-A14|ALT. 3|RUSKIN|CD60|20\"x12\"|OPPOSED BLADE, LOW-LEAKAGE|VAV SA ZONE 2|1,590|DUCT|MODULATING, FAIL LAST POSITION|SEE BELOW",
                "CD-A15|ALT. 3|RUSKIN|CD60|24\"x12\"|OPPOSED BLADE, LOW-LEAKAGE|VAV SA ZONE 3|2,460|DUCT|MODULATING, FAIL LAST POSITION|SEE BELOW",
                "CD-A16|ALT. 3|RUSKIN|CD60|14\"x12\"|OPPOSED BLADE, LOW-LEAKAGE|VAV SA ZONE 4|905|DUCT|MODULATING, FAIL LAST POSITION|SEE BELOW",
                "CD-A17|ALT. 3|RUSKIN|CD60|10\"x8\"|OPPOSED BLADE, LOW-LEAKAGE|VAV SA ZONE 5|205|DUCT|MODULATING, FAIL LAST POSITION|SEE BELOW"
              ],
              "row_reading_order": "right",
              "header_evidence": [
                {
                  "bbox": [
                    1480,
                    35,
                    1870,
                    75
                  ],
                  "expected": "CONTROL DAMPER SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal schedule row. It preserves the printed control/fail-state field and schedule notes without inferring installed multiplicity, physical actuator count, torque, wiring, final controller I/O, or plan placement."
            }
          ],
          "assertions": [],
          "damper_actuator_schedule_scope": {
            "status": "published_and_captured",
            "finding": "M0.3 explicitly publishes a CONTROL DAMPER SCHEDULE with 17 literal rows and printed control/fail-state entries. Schedule note 5 separately addresses actuator torque and control-power responsibility; that clause is retained in the controls context module.",
            "boundary": "A schedule row with a control field is not expanded into a count of physical actuators, end switches, linkage sets, wiring runs, BAS I/O, or installed dampers beyond the literal row itself."
          }
        },
        "schedules_core_equipment": {
          "document_id": "09__vol2__014",
          "module_role": "Complete literal-row capture of selected high-value M0.2/M0.4 central-equipment schedules: air-cooled condensing units, condensing boilers, gas-fired steam generators and hot-water pumps.",
          "tables": [
            {
              "id": "M02-AIR-COOLED-CONDENSING-UNITS",
              "sheet": "M0.2",
              "page": 2,
              "title_as_printed": "AIR-COOLED CONDENSING UNIT SCHEDULE",
              "columns": "mark|base_bid_or_alternate|serves|manufacturer|model_number|capacity_mbh|eer_ahri_design|refrigerant|suction_temperature|cooling_stages|condenser_fans|length_top_inches|length_base_inches|width_inches|height_inches|weight_lbs|additional_details",
              "x_edges": [
                102,
                170,
                320,
                400,
                485,
                580,
                650,
                745,
                820,
                905,
                1010,
                1080,
                1160,
                1240,
                1280,
                1325,
                1370,
                1450
              ],
              "y_ranges": [
                [
                  1236,
                  1249
                ],
                [
                  1264,
                  1277
                ],
                [
                  1282,
                  1305
                ]
              ],
              "rows": [
                "CU-A1|ALTERNATE 1|AHU-A1|AAON|CNA-105|1,169|12.9 21|R-410A|40°F|2 VARIABLE SPEED|8|152|152|142|104|5,905|SEE BELOW",
                "CU-A2|BASE BID OR ALT. 3|AHU-A2|AAON|CFA-025|282.5|- 11.2|R-410A|44°F|1 VAR. + 1 ON/OFF|4|91|58.25|61.25|62|1,519|SEE BE LOW",
                "CU-B1|BASE BID|(E) B WING MZ AHU|AAON|CFA-050|566.7|- 11.5|R-410A|44°F|1 VAR. + 1 ON/OFF|4|120 .5|104.5|82.25|68.5|2,547|SEE BELOW"
              ],
              "row_reading_order": "right",
              "header_evidence": [
                {
                  "bbox": [
                    102,
                    1147,
                    650,
                    1181
                  ],
                  "expected": "AIR-COOLED CONDENSING UNIT SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal schedule row. It retains printed schedule cells and continuations without inferring procurement, plan placement, installed multiplicity, physical I/O, wiring, or controller allocation."
            },
            {
              "id": "M04-CONDENSING-BOILERS",
              "sheet": "M0.4",
              "page": 4,
              "title_as_printed": "CONDENSING BOILER SCHEDULE",
              "columns": "mark|input_mbh|output_mbh|ahri_thermal_efficiency|type|manufacturer|model_number|combustion_air|vent|turndown|gas_connection|working_fluid|wet_weight_lbs|additional_details",
              "x_edges": [
                117,
                175,
                255,
                340,
                415,
                495,
                580,
                690,
                780,
                860,
                960,
                1098,
                1230,
                1280,
                1390
              ],
              "y_ranges": [
                [
                  465,
                  478
                ],
                [
                  488,
                  501
                ]
              ],
              "rows": [
                "B-A1|2,500|2,300|92.0%|FIRE-TUBE|LOCHINVAR|CREST FBN2500|8\"|9\"|20:1|2\"|40% PROPYLENE GLYCOL|3652|SEE BELOW",
                "B-A2|2,500|2,300|92.0%|FIRE-TUBE|LOCHINVAR|CREST FBN2500|8\"|9\"|20:1|2\"|40% PROPYLENE GLYCOL|3652|SEE BELOW"
              ],
              "row_reading_order": "right",
              "header_evidence": [
                {
                  "bbox": [
                    117,
                    376,
                    527,
                    411
                  ],
                  "expected": "CONDENSING BOILER SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal schedule row. It retains printed schedule cells and continuations without inferring procurement, plan placement, installed multiplicity, physical I/O, wiring, or controller allocation."
            },
            {
              "id": "M04-GAS-FIRED-STEAM-GENERATORS",
              "sheet": "M0.4",
              "page": 4,
              "title_as_printed": "GAS-FIRED STEAM GENERATOR SCHEDULE",
              "columns": "mark|serves|manufacturer|model_number|gas_input_max_mbh|ignition|vent_flue_size|steam_output_max_lbhr|steam_output_min_lbhr|steam_pressure|outlet_diameter|weight_lbs|notes",
              "x_edges": [
                1413,
                1470,
                1530,
                1590,
                1660,
                1705,
                1800,
                1860,
                1925,
                1980,
                2070,
                2125,
                2190,
                2300
              ],
              "y_ranges": [
                [
                  481,
                  505
                ],
                [
                  508,
                  532
                ],
                [
                  533,
                  557
                ]
              ],
              "rows": [
                "SG-A1|SAM-A1 IN AHU-A1|NORTEC|GSTC-400|560|HOT SURFACE|5\"|420|25|ATMOSPHERIC|4\"|992|ALL BELOW",
                "SG-A2|SAM-A2 IN AHU-A1|NORTEC|GSTC-400|560|HOT SURFACE|5\"|420|25|ATMOSPHERIC|4\"|992|ALL BELOW",
                "SG-A3|SAM-A3 IN AHU-A1|NORTEC|GSTC-400|560|HOT SURFACE|5\"|420|25|ATMOSPHERIC|4\"|992|ALL BELOW"
              ],
              "row_reading_order": "right",
              "header_evidence": [
                {
                  "bbox": [
                    1413,
                    384,
                    1956,
                    419
                  ],
                  "expected": "GAS-FIRED STEAM GENERATOR SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal schedule row. It retains printed schedule cells and continuations without inferring procurement, plan placement, installed multiplicity, physical I/O, wiring, or controller allocation."
            },
            {
              "id": "M04-HOT-WATER-PUMPS",
              "sheet": "M0.4",
              "page": 4,
              "title_as_printed": "PUMP SCHEDULE",
              "columns": "mark|system|manufacturer|model_number|type|working_fluid|flow_rate_gpm|head_loss_ft|motor_speed_rpm|impeller_dia_inches|variable_speed|additional_details",
              "x_edges": [
                117,
                170,
                250,
                340,
                450,
                565,
                710,
                810,
                910,
                1040,
                1165,
                1270,
                1400
              ],
              "y_ranges": [
                [
                  923,
                  945
                ],
                [
                  945,
                  969
                ]
              ],
              "rows": [
                "HWP-1|HOT WATER|TACO|FI 2510C|BASE-MOUNTED, END-SUCTION|40% PROPYLENE GLYCOL|162.5|50|1750|7|VFD|SEE BELOW",
                "HWP-2|HOT WATER|TACO|FI 2510C|BASE-MOUNTED, END-SUCTION|40% PROPYLENE GLYCOL|162.5|50|1750|7|VFD|SEE BELOW"
              ],
              "row_reading_order": "right",
              "header_evidence": [
                {
                  "bbox": [
                    117,
                    860,
                    332,
                    894
                  ],
                  "expected": "PUMP SCHEDULE"
                }
              ],
              "source_row_semantics": "Complete literal schedule row. It retains printed schedule cells and continuations without inferring procurement, plan placement, installed multiplicity, physical I/O, wiring, or controller allocation."
            }
          ],
          "assertions": [],
          "schedule_scope": {
            "captured_schedule_corpus": "This module completely captures the four selected high-value tables. M0.2-M0.4 contain other visually reviewed schedules, which are retained as source context but are not silently represented as transcribed rows here.",
            "control_valve_schedule": "No standalone schedule titled CONTROL VALVE SCHEDULE is asserted from the supplied set. Boiler and pump schedule/control notes are retained in the bounded controls-context module."
          }
        }
      },
      "tables": [
        {
          "id": "M03-CONTROL-DAMPER-SCHEDULE",
          "sheet": "M0.3",
          "page": 3,
          "title_as_printed": "CONTROL DAMPER SCHEDULE",
          "columns": "mark|base_alt_or_existing|manufacturer|model_number|size|type|function|max_cfm|mounting|control|notes",
          "x_edges": [
            1470,
            1535,
            1600,
            1660,
            1745,
            1820,
            1965,
            2090,
            2150,
            2230,
            2330,
            2430
          ],
          "y_ranges": [
            [
              102,
              126
            ],
            [
              126,
              149
            ],
            [
              149,
              172
            ],
            [
              172,
              195
            ],
            [
              197,
              231
            ],
            [
              233,
              257
            ],
            [
              257,
              280
            ],
            [
              280,
              303
            ],
            [
              304,
              327
            ],
            [
              328,
              351
            ],
            [
              352,
              385
            ],
            [
              386,
              409
            ],
            [
              410,
              434
            ],
            [
              434,
              458
            ],
            [
              458,
              482
            ],
            [
              482,
              506
            ],
            [
              506,
              530
            ]
          ],
          "rows": [
            "CD-A1|BASE|RUSKIN|CD40x2|17'-0\" x 7'-0\"|TWO-ROW, OPPOSED BLADE, LOW-LEAKAGE, INSULATED|OUTDOOR AIR INTAKE FOR AHU-A1|75,000|WALL|MODULATING, FAIL-CLOSED|SEE BELOW",
            "CD-A2|(E)|-|-|10'-0\" x 10'-0\"|VERIFY IN FIELD|LOW VELOCITY WIND TUNNEL ISOLATION|75,000|DUCT IN-LINE BELOW ROOF|TWO-POSITION, FAIL-OPEN|SEE BELOW",
            "CD-A3|(E)|-|-|5'-0\" x 5'-0\"|VERIFY IN FIELD|HIGH VELOCITY WIND TUNNEL ISOLATION|75,000|DUCT IN-LINE BELOW ROOF|TWO-POSITION, FAIL-OPEN|SEE BELOW",
            "CD-A4|BASE|RUSKIN|CD60|3'-0\" x 2'-6\"|OPPOSED BLADE, LOW-LEAKAGE|BURN CHAMBER RECIRCULATION|30,000|DUCT ABOVE FLOOR|MODULATING, FAIL-OPEN|SEE BELOW",
            "CD-A5|BASE|RUSKIN|CD60|17'-0\" x 4'-0\"|OPPOSED BLADE, LOW-LEAKAGE|WIND TUNNEL COMMON RECIRCULATION|75,000|WALL|MODULATING, FAIL-OPEN|SEE BELOW",
            "CD-A6|BASE|RUSKIN|CD60|17'-0\" x 4'-0\"|OPPOSED BLADE, LOW-LEAKAGE|SMOKE RELIEF DAMPER|75,000|WALL|MODULATING, FAIL-OPEN|SEE BELOW",
            "CD-A7|(E)|-|-|40'-0\" x 2'-6\"|VERIFY IN FIELD|SUPPLY AIR PLENUM|75,000|WALL|MODULATING, FAIL LAST POSITION|SEE BELOW",
            "CD-A8|ALT. 12|RUSKIN|CD60|30'-0\" x 1'-0\"|OPPOSED BLADE, LOW-LEAKAGE|SUPPLY TO RELIEF BYPASS|30,000|PLENUM|MODULATING, FAIL-CLOSED|SEE BELOW",
            "CD-A9|(E)|-|-|11'-0\" x 8'-0\"|VERIFY IN FIELD|FLUE STACK SMOKE EXHAUST|17,500|ROOF VENTILATOR|MODULATING, FAIL LAST POSITION|SEE BELOW",
            "CD-A10|BASE|RUSKIN|CD60|14\"x24\"|OPPOSED BLADE, LOW-LEAKAGE|BOILER ROOM INTAKE LOUVER|600|WALL|TWO-POSITION, FAIL-CLOSED|SEE BELOW",
            "CD-A11|ALT. 10|RUSKIN|CD60|18\"x24\"|OPPOSED BLADE, LOW-LEAKAGE|AIR CONDITIONING EQUIPMENT INTAKE LOUVER|900|WALL|TWO-POSITION, FAIL-CLOSED|SEE BELOW",
            "CD-A12|BASE|RUSKIN|CD60|24\"x24\"|OPPOSED BLADE, LOW-LEAKAGE|MECHANICAL LOFT INTAKE LOUVER|1,200|WALL|TWO-POSITION, FAIL-CLOSED|SEE BELOW",
            "CD-A13|ALT. 3|RUSKIN|CD60|14\"x12\"|OPPOSED BLADE, LOW-LEAKAGE|VAV SA ZONE 1|1,240|DUCT|MODULATING, FAIL LAST POSITION|SEE BELOW",
            "CD-A14|ALT. 3|RUSKIN|CD60|20\"x12\"|OPPOSED BLADE, LOW-LEAKAGE|VAV SA ZONE 2|1,590|DUCT|MODULATING, FAIL LAST POSITION|SEE BELOW",
            "CD-A15|ALT. 3|RUSKIN|CD60|24\"x12\"|OPPOSED BLADE, LOW-LEAKAGE|VAV SA ZONE 3|2,460|DUCT|MODULATING, FAIL LAST POSITION|SEE BELOW",
            "CD-A16|ALT. 3|RUSKIN|CD60|14\"x12\"|OPPOSED BLADE, LOW-LEAKAGE|VAV SA ZONE 4|905|DUCT|MODULATING, FAIL LAST POSITION|SEE BELOW",
            "CD-A17|ALT. 3|RUSKIN|CD60|10\"x8\"|OPPOSED BLADE, LOW-LEAKAGE|VAV SA ZONE 5|205|DUCT|MODULATING, FAIL LAST POSITION|SEE BELOW"
          ],
          "row_reading_order": "right",
          "header_evidence": [
            {
              "bbox": [
                1480,
                35,
                1870,
                75
              ],
              "expected": "CONTROL DAMPER SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal schedule row. It preserves the printed control/fail-state field and schedule notes without inferring installed multiplicity, physical actuator count, torque, wiring, final controller I/O, or plan placement."
        },
        {
          "id": "M02-AIR-COOLED-CONDENSING-UNITS",
          "sheet": "M0.2",
          "page": 2,
          "title_as_printed": "AIR-COOLED CONDENSING UNIT SCHEDULE",
          "columns": "mark|base_bid_or_alternate|serves|manufacturer|model_number|capacity_mbh|eer_ahri_design|refrigerant|suction_temperature|cooling_stages|condenser_fans|length_top_inches|length_base_inches|width_inches|height_inches|weight_lbs|additional_details",
          "x_edges": [
            102,
            170,
            320,
            400,
            485,
            580,
            650,
            745,
            820,
            905,
            1010,
            1080,
            1160,
            1240,
            1280,
            1325,
            1370,
            1450
          ],
          "y_ranges": [
            [
              1236,
              1249
            ],
            [
              1264,
              1277
            ],
            [
              1282,
              1305
            ]
          ],
          "rows": [
            "CU-A1|ALTERNATE 1|AHU-A1|AAON|CNA-105|1,169|12.9 21|R-410A|40°F|2 VARIABLE SPEED|8|152|152|142|104|5,905|SEE BELOW",
            "CU-A2|BASE BID OR ALT. 3|AHU-A2|AAON|CFA-025|282.5|- 11.2|R-410A|44°F|1 VAR. + 1 ON/OFF|4|91|58.25|61.25|62|1,519|SEE BE LOW",
            "CU-B1|BASE BID|(E) B WING MZ AHU|AAON|CFA-050|566.7|- 11.5|R-410A|44°F|1 VAR. + 1 ON/OFF|4|120 .5|104.5|82.25|68.5|2,547|SEE BELOW"
          ],
          "row_reading_order": "right",
          "header_evidence": [
            {
              "bbox": [
                102,
                1147,
                650,
                1181
              ],
              "expected": "AIR-COOLED CONDENSING UNIT SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal schedule row. It retains printed schedule cells and continuations without inferring procurement, plan placement, installed multiplicity, physical I/O, wiring, or controller allocation."
        },
        {
          "id": "M04-CONDENSING-BOILERS",
          "sheet": "M0.4",
          "page": 4,
          "title_as_printed": "CONDENSING BOILER SCHEDULE",
          "columns": "mark|input_mbh|output_mbh|ahri_thermal_efficiency|type|manufacturer|model_number|combustion_air|vent|turndown|gas_connection|working_fluid|wet_weight_lbs|additional_details",
          "x_edges": [
            117,
            175,
            255,
            340,
            415,
            495,
            580,
            690,
            780,
            860,
            960,
            1098,
            1230,
            1280,
            1390
          ],
          "y_ranges": [
            [
              465,
              478
            ],
            [
              488,
              501
            ]
          ],
          "rows": [
            "B-A1|2,500|2,300|92.0%|FIRE-TUBE|LOCHINVAR|CREST FBN2500|8\"|9\"|20:1|2\"|40% PROPYLENE GLYCOL|3652|SEE BELOW",
            "B-A2|2,500|2,300|92.0%|FIRE-TUBE|LOCHINVAR|CREST FBN2500|8\"|9\"|20:1|2\"|40% PROPYLENE GLYCOL|3652|SEE BELOW"
          ],
          "row_reading_order": "right",
          "header_evidence": [
            {
              "bbox": [
                117,
                376,
                527,
                411
              ],
              "expected": "CONDENSING BOILER SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal schedule row. It retains printed schedule cells and continuations without inferring procurement, plan placement, installed multiplicity, physical I/O, wiring, or controller allocation."
        },
        {
          "id": "M04-GAS-FIRED-STEAM-GENERATORS",
          "sheet": "M0.4",
          "page": 4,
          "title_as_printed": "GAS-FIRED STEAM GENERATOR SCHEDULE",
          "columns": "mark|serves|manufacturer|model_number|gas_input_max_mbh|ignition|vent_flue_size|steam_output_max_lbhr|steam_output_min_lbhr|steam_pressure|outlet_diameter|weight_lbs|notes",
          "x_edges": [
            1413,
            1470,
            1530,
            1590,
            1660,
            1705,
            1800,
            1860,
            1925,
            1980,
            2070,
            2125,
            2190,
            2300
          ],
          "y_ranges": [
            [
              481,
              505
            ],
            [
              508,
              532
            ],
            [
              533,
              557
            ]
          ],
          "rows": [
            "SG-A1|SAM-A1 IN AHU-A1|NORTEC|GSTC-400|560|HOT SURFACE|5\"|420|25|ATMOSPHERIC|4\"|992|ALL BELOW",
            "SG-A2|SAM-A2 IN AHU-A1|NORTEC|GSTC-400|560|HOT SURFACE|5\"|420|25|ATMOSPHERIC|4\"|992|ALL BELOW",
            "SG-A3|SAM-A3 IN AHU-A1|NORTEC|GSTC-400|560|HOT SURFACE|5\"|420|25|ATMOSPHERIC|4\"|992|ALL BELOW"
          ],
          "row_reading_order": "right",
          "header_evidence": [
            {
              "bbox": [
                1413,
                384,
                1956,
                419
              ],
              "expected": "GAS-FIRED STEAM GENERATOR SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal schedule row. It retains printed schedule cells and continuations without inferring procurement, plan placement, installed multiplicity, physical I/O, wiring, or controller allocation."
        },
        {
          "id": "M04-HOT-WATER-PUMPS",
          "sheet": "M0.4",
          "page": 4,
          "title_as_printed": "PUMP SCHEDULE",
          "columns": "mark|system|manufacturer|model_number|type|working_fluid|flow_rate_gpm|head_loss_ft|motor_speed_rpm|impeller_dia_inches|variable_speed|additional_details",
          "x_edges": [
            117,
            170,
            250,
            340,
            450,
            565,
            710,
            810,
            910,
            1040,
            1165,
            1270,
            1400
          ],
          "y_ranges": [
            [
              923,
              945
            ],
            [
              945,
              969
            ]
          ],
          "rows": [
            "HWP-1|HOT WATER|TACO|FI 2510C|BASE-MOUNTED, END-SUCTION|40% PROPYLENE GLYCOL|162.5|50|1750|7|VFD|SEE BELOW",
            "HWP-2|HOT WATER|TACO|FI 2510C|BASE-MOUNTED, END-SUCTION|40% PROPYLENE GLYCOL|162.5|50|1750|7|VFD|SEE BELOW"
          ],
          "row_reading_order": "right",
          "header_evidence": [
            {
              "bbox": [
                117,
                860,
                332,
                894
              ],
              "expected": "PUMP SCHEDULE"
            }
          ],
          "source_row_semantics": "Complete literal schedule row. It retains printed schedule cells and continuations without inferring procurement, plan placement, installed multiplicity, physical I/O, wiring, or controller allocation."
        }
      ],
      "assertions": [],
      "inventory_checks": []
    },
    "points": {
      "document_id": "09__vol2__014",
      "module_role": "Explicit point-list finding for the supplied Rank 09 source set.",
      "tables": [],
      "assertions": [],
      "point_list_status": {
        "formal_row_matrix": "not_published_in_supplied_drawings",
        "finding": "The drawings reference a control-points list but do not publish a conventional tabular point-list row matrix within the supplied 28 pages. Symbol definitions, DDC-diagram labels and exact control clauses are retained in controls_context instead.",
        "boundary": "No source row, logical point, controller I/O, terminal, wire, sensor, valve, damper or actuator count is invented from diagram symbols or references to external specifications."
      }
    },
    "controls_context": {
      "document_id": "09__vol2__014",
      "module_role": "Source-bounded BAS/control architecture, damper/actuator requirements, control-diagram context, and explicit sequence clauses from M0.1-M0.4, M9.6 and M9.7.",
      "tables": [],
      "assertions": [
        {
          "id": "m01-bms-project",
          "page": 1,
          "bbox": [
            148,
            672,
            515,
            716
          ],
          "expected": "THIS PROJECT WILL INCLUDE THE INSTALLATION OF A BUILDING MANAGEMENT SYSTEM (BMS). SEE SPECIFICATION SECTIONS 230900 \"INSTRUMENTATION AND CONTROL FOR HVAC\", 230993 \"SEQUENCE OF OPERATIONS FOR HVAC CONTROLS\" FOR ADDITIONAL INFORMATION.",
          "mode": "exact"
        },
        {
          "id": "m01-controls-responsibility",
          "page": 1,
          "bbox": [
            148,
            714,
            505,
            778
          ],
          "expected": "IT SHALL BE THE RESPONSIBILITY OF THE TEMPERATURE CONTROLS CONTRACTOR TO PROVIDE ALL LABOR, MATERIAL, EQUIPMENT AND SOFTWARE NOT SPECIFICALLY REFERRED TO ON THE PLANS OR IN THE SPECIFICATION TO ACHIEVE THE SEQUENCE OF OPERATIONS DESCRIBED IN SPECIFICATION SECTION 230993 \"SEQUENCE OF OPERATIONS FOR HVAC CONTROLS\".",
          "mode": "exact"
        },
        {
          "id": "m01-sensor-mounting",
          "page": 1,
          "bbox": [
            148,
            878,
            485,
            901
          ],
          "expected": "T.C. CONTRACTOR SHALL COORDINATE THE LOCATIONS AND MOUNTING HEIGHTS OF ALL SENSORS WITH THE C.O.",
          "mode": "exact"
        },
        {
          "id": "m01-sensor-location-verification",
          "page": 1,
          "bbox": [
            582,
            833,
            943,
            867
          ],
          "expected": "VERIFY THE LOCATION OF ALL THERMOSTATS, HUMIDITSTATS, AND SENSORS WITH THE CONTRACTING OFFICER PRIOR TO INSTALLATION. INSTALL THERMOSTATS & HUMIDISTATS PER ADA REQUIREMENTS.",
          "mode": "exact"
        },
        {
          "id": "m01-controls-legend-temperature",
          "page": 1,
          "bbox": [
            1475,
            735,
            1588,
            748
          ],
          "expected": "TEMPERATURE SENSOR",
          "mode": "exact"
        },
        {
          "id": "m01-controls-legend-carbon-dioxide",
          "page": 1,
          "bbox": [
            1475,
            758,
            1598,
            771
          ],
          "expected": "CARBON DIOXIDE SENSOR",
          "mode": "exact"
        },
        {
          "id": "m01-controls-legend-humidity",
          "page": 1,
          "bbox": [
            1475,
            780,
            1562,
            793
          ],
          "expected": "HUMIDITY SENSOR",
          "mode": "exact"
        },
        {
          "id": "m01-controls-legend-static-pressure",
          "page": 1,
          "bbox": [
            1475,
            825,
            1604,
            838
          ],
          "expected": "STATIC PRESSURE SENSOR",
          "mode": "exact"
        },
        {
          "id": "m01-controls-legend-two-way-valve",
          "page": 1,
          "bbox": [
            1953,
            882,
            2080,
            895
          ],
          "expected": "TWO-WAY CONTROL VALVE",
          "mode": "exact"
        },
        {
          "id": "m01-controls-legend-three-way-valve",
          "page": 1,
          "bbox": [
            1953,
            905,
            2090,
            918
          ],
          "expected": "THREE-WAY CONTROL VALVE",
          "mode": "exact"
        },
        {
          "id": "m02-cu-a1-ddc",
          "page": 2,
          "bbox": [
            904,
            1315,
            1212,
            1328
          ],
          "expected": "1. CU-A1 (EXPERIMENTAL COOLING ALTERNATE): DDC CONTROLS.",
          "mode": "exact"
        },
        {
          "id": "m02-cu-a2-pneumatic-enable",
          "page": 2,
          "bbox": [
            904,
            1326,
            1338,
            1369
          ],
          "expected": "2. CU-A2 (BASE BID): (E) PNEUMATIC CONTROL SYSTEM SHALL ENABLE COOLING SIGNAL INPUT TO DDC. PROVIDE P/E SWITCH TO SEND LOW VOLTAGE ENABLE SIGNAL TO DDC AT 9 PSI PNEUMATIC PRESSURE. DDC SHALL OUTPUT CONTROL SIGNAL(S) TO STAGE AND MODULATE COMPRESSORS AS REQUIRED.",
          "mode": "exact"
        },
        {
          "id": "m02-ahu-a2-integral-dampers",
          "page": 2,
          "bbox": [
            892,
            1051,
            1178,
            1085
          ],
          "expected": "2. PROVIDE LOW-VOLTAGE OUTDOOR AIR, RETURN, & RELIEF DAMPERS & ACTUATORS INTEGRAL TO AHU TO BE WIRED & CONTROLLED BY T.C. CONTRACTOR.",
          "mode": "exact"
        },
        {
          "id": "m02-ahu-a2-majority-vote",
          "page": 2,
          "bbox": [
            892,
            1093,
            1175,
            1116
          ],
          "expected": "4. PROVIDE CHANGEOVER CONTROL BY T.C. ACCORDING TO MAJORITY OF ZONE VOTING. SEE 5/M9.6.",
          "mode": "exact"
        },
        {
          "id": "m03-damper-end-switch",
          "page": 3,
          "bbox": [
            1488,
            566,
            2166,
            579
          ],
          "expected": "3. PROVIDE END SWITCH TO VERIFY POSITION. SEE SPECIFICATIONS FOR SEQUENCE OF OPERATION AND CONTROL POINTS LIST.",
          "mode": "exact"
        },
        {
          "id": "m03-damper-actuator-torque",
          "page": 3,
          "bbox": [
            1488,
            589,
            2222,
            613
          ],
          "expected": "5. PROVIDE ACTUATOR(S) FOR EACH DAMPER TO APPLY THE TORQUE NECESSARY FOR THE SPECIFIC INSTALLATION PER THE MANUFACTURER'S RECOMMENDATIONS. U.N.O., THE T.C. CONTRACTOR SHALL PROVIDE LOW OR LINE VOLTAGE POWER (CONTRACTOR'S OPTION) & LOW VOLTAGE CONTROL.",
          "mode": "exact"
        },
        {
          "id": "m03-existing-damper-ddc-integration",
          "page": 3,
          "bbox": [
            1488,
            634,
            2240,
            682
          ],
          "expected": "7. INTEGRATE CONTROL OF (E) DAMPERS SCHEDULED INTO THE NEW DDC SYSTEM. PROVIDE (N) LINKAGE, ELECTRONIC ACTUATORS, POWER, END-SWITCHES, & CONTROLS AS REQUIRED. PROVIDE (N) BLADE & JAMB SEALS TO MATCH TEMPERATURE RATING & PERFORMANCE OF (E) MATERIALS. REPAIR OR REPLACE (E) BLADES OR OTHER COMPONENTS AS REQUIRED. CONTRACTOR SHALL GUARANTEE FUNCTIONING PERFORMANCE OF (E) DAMPERS AS OUTLINED IN THESE DOCUMENTS FOR A PERIOD OF ONE YEAR FROM THE DATE OF SUBSTANTIAL COMPLETION.",
          "mode": "exact"
        },
        {
          "id": "m04-boiler-ddc-gateway",
          "page": 4,
          "bbox": [
            550,
            523,
            954,
            546
          ],
          "expected": "1. PROVIDE DDC GATEWAY, OA TEMPERATURE SENSOR, AND MOTORIZED ISOLATION VALVES FOR VARIABLE PRIMARY PUMPING CONFIGURATION.",
          "mode": "exact"
        },
        {
          "id": "m04-boiler-user-override",
          "page": 4,
          "bbox": [
            550,
            585,
            962,
            608
          ],
          "expected": "6. USER SHALL BE CAPABLE OF OVERRIDING HWS TEMPERATURE & RESET SCHEDULE. SEE POINTS LIST.",
          "mode": "exact"
        },
        {
          "id": "m04-pumps-ddc",
          "page": 4,
          "bbox": [
            122,
            1023,
            539,
            1036
          ],
          "expected": "4. PUMPS SHALL BE CONTRILLED BY DDC. SEE POINTS LIST & SEQUENCE OF OPERATION.",
          "mode": "exact"
        },
        {
          "id": "m04-steam-generator-ddc-interface",
          "page": 4,
          "bbox": [
            1430,
            621,
            1854,
            634
          ],
          "expected": "5. PROVIDE LOW VOLTAGE CONTROLS AND INTERFACE TO DDC SYSTEM. SEE POINTS LIST.",
          "mode": "exact"
        },
        {
          "id": "m04-steam-generator-power-loss-gas-shutoff",
          "page": 4,
          "bbox": [
            1430,
            683,
            2197,
            696
          ],
          "expected": "10. P.C. SHALL PROVIDE (1) LINE VOLTAGE SOLENOID VALVE IN GAS MAIN TO SHUT OFF FUEL UPON LOSS OF POWER WHEN EITHER EMERGENCY SWITCH IS THROWN.",
          "mode": "exact"
        },
        {
          "id": "m96-low-voltage-dampers",
          "page": 27,
          "bbox": [
            274,
            606,
            509,
            629
          ],
          "expected": "NOTE: U.N.O. ALL CONTROL DAMPERS SHOWN ARE LOW-VOLTAGE POWERED & CONTROLLED BY T.C.",
          "mode": "exact"
        },
        {
          "id": "m96-existing-ahu-heating-cooling-enable",
          "page": 27,
          "bbox": [
            145,
            1382,
            932,
            1426
          ],
          "expected": "PROVIDE (N) HW HEATING COIL DISCHARGE AIR TEMPERATURE SENSOR, FREEZESTAT, HWS&R TEMPERATURE SENSORS & CONTROL VALVE. PROVIDE (N) P/E SWITCH TO ENABLE HEATING AS REQUIRED. HEATING \"ON\" POINT = 8 PSIG (OR) 70°F OA (ADJ.) . COORDINATE AS REQUIRED W/ (E) PNEUMATIC SET POINTS. PROVIDE (N) DX COOLING COIL DISCHARGE AIR TEMPERATURE SENSOR. PROVIDE (N) P/E SWITCH TO ENABLE COOLING AS REQUIRED. COOLING \"ON\" POINT = 9 PSIG (OR) 55°F OA (ADJ.) COORDINATE AS REQUIRED W/ (E) PNEUMATIC SET POINTS.",
          "mode": "exact"
        },
        {
          "id": "m96-alternate-3-control-diagram-title",
          "page": 27,
          "bbox": [
            214,
            693,
            800,
            720
          ],
          "expected": "ALTERNATE 3 - VAV 'A'-WING AHU-A2 CONTROL DIAGRAM",
          "mode": "exact"
        },
        {
          "id": "m97-hot-water-control-diagram-title",
          "page": 28,
          "bbox": [
            258,
            672,
            644,
            699
          ],
          "expected": "HOT WATER DDC CONTROL DIAGRAM",
          "mode": "exact"
        },
        {
          "id": "m97-motorized-damper-symbol",
          "page": 28,
          "bbox": [
            2240,
            137,
            2369,
            171
          ],
          "expected": "MOTORIZED DAMPER WITH ACTUATOR ( TWO-WAY OR MODULATING. SEE DETAILS)",
          "mode": "exact"
        },
        {
          "id": "m97-two-way-control-valve-symbol",
          "page": 28,
          "bbox": [
            2240,
            402,
            2380,
            425
          ],
          "expected": "MODULATING 2-WAY CONTROL VALVE WITH ACUATOR",
          "mode": "exact"
        },
        {
          "id": "m97-ai-definition",
          "page": 28,
          "bbox": [
            1964,
            955,
            2105,
            968
          ],
          "expected": "AI = ANALOG INPUT",
          "mode": "exact"
        },
        {
          "id": "m97-ao-definition",
          "page": 28,
          "bbox": [
            1964,
            965,
            2115,
            978
          ],
          "expected": "AO = ANALOG OUTPUT",
          "mode": "exact"
        },
        {
          "id": "m97-bi-definition",
          "page": 28,
          "bbox": [
            1964,
            975,
            2100,
            988
          ],
          "expected": "BI = BINARY INPUT",
          "mode": "exact"
        },
        {
          "id": "m97-bo-definition",
          "page": 28,
          "bbox": [
            1964,
            986,
            2111,
            999
          ],
          "expected": "BO = BINARY OUTPUT",
          "mode": "exact"
        },
        {
          "id": "m97-bv-definition",
          "page": 28,
          "bbox": [
            1964,
            1007,
            2103,
            1020
          ],
          "expected": "BV = BINARY VALUE",
          "mode": "exact"
        },
        {
          "id": "m97-ddc-connection-legend",
          "page": 28,
          "bbox": [
            2240,
            1035,
            2374,
            1047
          ],
          "expected": "CONNECTION TO DDC BY T.C.",
          "mode": "exact"
        }
      ],
      "network_architecture": {
        "published_integration": [
          "M0.1 requires a building management system and assigns the temperature-controls contractor responsibility to achieve the referenced sequence of operations.",
          "M0.2 and M0.4 identify DDC control, DDC gateway/interface, and P/E enable interfaces for specific equipment/control contexts.",
          "M9.7 defines AI, AO, BI, BO and BV symbols and labels a DDC connection by the temperature-controls contractor."
        ],
        "boundary": "The supplied drawings do not publish a formal point-list row matrix, final BAS network topology, controller address list, controller I/O-card layout, terminal schedule, network media design, wire schedule, or installed physical-point count."
      },
      "sequence_inventory": [
        {
          "id": "air-cooled-condensing-unit-enable-and-staging",
          "sheets": [
            "M0.2"
          ],
          "assertion_ids": [
            "m02-cu-a1-ddc",
            "m02-cu-a2-pneumatic-enable"
          ]
        },
        {
          "id": "alternate-3-vav-ahu-changeover-and-dampers",
          "sheets": [
            "M0.2",
            "M0.3",
            "M9.6"
          ],
          "assertion_ids": [
            "m02-ahu-a2-integral-dampers",
            "m02-ahu-a2-majority-vote",
            "m03-damper-end-switch",
            "m03-damper-actuator-torque",
            "m03-existing-damper-ddc-integration",
            "m96-low-voltage-dampers",
            "m96-alternate-3-control-diagram-title"
          ]
        },
        {
          "id": "boiler-hot-water-pump-and-steam-generator-controls",
          "sheets": [
            "M0.4",
            "M9.7"
          ],
          "assertion_ids": [
            "m04-boiler-ddc-gateway",
            "m04-boiler-user-override",
            "m04-pumps-ddc",
            "m04-steam-generator-ddc-interface",
            "m04-steam-generator-power-loss-gas-shutoff",
            "m97-hot-water-control-diagram-title"
          ]
        },
        {
          "id": "existing-ahu-pneumatic-electric-interface",
          "sheets": [
            "M9.6"
          ],
          "assertion_ids": [
            "m96-existing-ahu-heating-cooling-enable"
          ]
        }
      ],
      "sensors_and_control_symbol_context": {
        "legend_assertion_ids": [
          "m01-controls-legend-temperature",
          "m01-controls-legend-carbon-dioxide",
          "m01-controls-legend-humidity",
          "m01-controls-legend-static-pressure",
          "m01-controls-legend-two-way-valve",
          "m01-controls-legend-three-way-valve",
          "m97-motorized-damper-symbol",
          "m97-two-way-control-valve-symbol",
          "m97-ai-definition",
          "m97-ao-definition",
          "m97-bi-definition",
          "m97-bo-definition",
          "m97-bv-definition",
          "m97-ddc-connection-legend"
        ],
        "boundary": "Legend entries and diagram labels indicate symbol/point types available in this drawing set; they are not transcribed as a physical count of installed sensors, valves, dampers, actuators, or BAS I/O."
      },
      "control_boundaries": [
        "The drawing set repeatedly refers to a control-points list and specifications; it does not itself publish a conventional tabular points list. This module therefore retains bounded source clauses and diagram/legend context rather than inventing a row-level point matrix.",
        "The source spelling, punctuation and terminology (including 'HUMIDITSTATS', 'CONTRILLED', and 'ACUATOR') are preserved in exact bounded assertions rather than silently corrected."
      ]
    },
    "equipment_reconciliation": {
      "document_id": "09__vol2__014",
      "module_role": "Presentation registry for the complete literal schedule-row corpus selected from M0.2-M0.4. It does not infer installed multiplicity, procurement, plan placement or physical equipment identity beyond printed rows.",
      "tables": [],
      "ledger_mode": "literal_schedule_rows_v1",
      "schedule_counts": {
        "tables": 5,
        "rows": 27,
        "interpretation": "Five selected high-value schedule tables and 27 literal rows are retained: condensing units, control dampers, condensing boilers, steam generators and hot-water pumps."
      },
      "control_valve_and_damper_schedule_status": {
        "damper_actuator_schedule": "M0.3 explicitly publishes a 17-row CONTROL DAMPER SCHEDULE, including printed control/failure-state fields. It is completely captured in the literal schedule module.",
        "control_valve_schedule": "No standalone schedule titled CONTROL VALVE SCHEDULE is asserted. Control-valve symbols and bounded boiler/coil control language are retained as legend/diagram/source context, not expanded into a schedule row inventory."
      },
      "source_boundary": "The selected schedule tables are source references, not proof of plan placement, installed quantity, final purchasing scope, actuator count, physical BAS I/O, controllers, terminals or wiring."
    },
    "point_applications": {
      "document_id": "09__vol2__014",
      "module_role": "Explicit no-row point-list disposition for the supplied drawing set.",
      "tables": [],
      "ledger_mode": "literal_source_row_matrices_v1",
      "applications": [],
      "expanded_template_counts": {
        "source_rows": 0,
        "total": 0
      },
      "expanded_count_warning": "0 is an explicit count of published formal point-list source rows in this supplied set; it is not an installed BAS point, controller, I/O, terminal, cable, sensor, valve, damper, actuator or device total."
    },
    "supporting_evidence": {
      "document_id": "09__vol2__014",
      "module_role": "Explicit source limitations and corroboration boundaries for the complete 28-page supplied set.",
      "tables": [],
      "source_limitations": [
        "The literal schedule modules completely capture five selected high-value M0.2-M0.4 schedule tables (27 rows). Other visually reviewed schedules are not silently represented as a transcribed inventory.",
        "M0.3 publishes a 17-row CONTROL DAMPER SCHEDULE with control and fail-state fields. Its literal schedule rows are not expanded into physical damper, actuator, linkage, end-switch, wiring or controller-I/O counts.",
        "The drawings repeatedly reference control-point lists and external specifications, but do not publish a conventional point-list row matrix. DDC symbols and diagram labels are retained as bounded context, not invented I/O rows.",
        "Published BMS, DDC, P/E, gateway/interface, control-valve and sensor language does not constitute a final BAS topology, controller address list, I/O-card layout, terminal schedule, network-media design or wire schedule.",
        "No standalone CONTROL VALVE SCHEDULE is asserted. M0.1/M9.7 control-valve symbols and bounded control clauses are not a substitute for a table that is not published.",
        "All 28 pages were visually reviewed using retained full-page Poppler renders. Every retained schedule cell and bounded source clause is independently verified against MuPDF and Poppler captures."
      ],
      "text_absence_assertions": [
        {
          "id": "rank09-no-control-valve-schedule-title",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25,
            26,
            27,
            28
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "CONTROL\\\\s+VALVE\\\\s+SCHEDULE"
          ],
          "visual_review_qualification": "Native-text absence is not engineering proof; paired visual review supports only the limited finding that there is no standalone schedule title with this wording."
        }
      ]
    }
  },
  "module_sha256": {
    "metadata": "b2f599db21f981c2cddcb9f37bcff5cfc4c5be0145803c71106eb9dc22f52996",
    "schedules": "643155a1df3111a83631b041b65379aa8c17c8a45912d29490b62be7ebdce6e9",
    "points": "727d126d06d60694375ff63048f2869b420b14f9058fab7c56739b1e23276add",
    "controls_context": "d1c250384f184e8fb4e4dfd2896a993b8328a7c793aed6cb4dd91bdbf46f712f",
    "equipment_reconciliation": "cc5bc861ceca0f52802e4a843854dbb506c1b9777b5ad75992eeecb012b69fcc",
    "point_applications": "95dd583b2cc533cfc105576edbc318feab270f812ef444b640799e8b9bab04a2",
    "supporting_evidence": "729011b5e909130ce6ee8efdfd9da3d208aa3beeba53054cbe8e0187745a4aeb"
  },
  "module_source_sha256": {
    "metadata": {
      "metadata_rank09": "b2f599db21f981c2cddcb9f37bcff5cfc4c5be0145803c71106eb9dc22f52996"
    },
    "schedules": {
      "schedules_m03_dampers": "968838d490233d2afe82c6561136362b59046814dd4d61c6494f33b36256af0f",
      "schedules_core_equipment": "a42e07baf19041db1182645d6d59c742a0e7d994a124a677b683c2e03377ea30"
    },
    "points": {
      "points_rank09": "727d126d06d60694375ff63048f2869b420b14f9058fab7c56739b1e23276add"
    },
    "controls_context": {
      "controls_sequences": "d1c250384f184e8fb4e4dfd2896a993b8328a7c793aed6cb4dd91bdbf46f712f"
    },
    "equipment_reconciliation": {
      "equipment_reconciliation_rank09": "cc5bc861ceca0f52802e4a843854dbb506c1b9777b5ad75992eeecb012b69fcc"
    },
    "point_applications": {
      "point_applications_rank09": "95dd583b2cc533cfc105576edbc318feab270f812ef444b640799e8b9bab04a2"
    },
    "supporting_evidence": {
      "supporting_evidence_rank09": "729011b5e909130ce6ee8efdfd9da3d208aa3beeba53054cbe8e0187745a4aeb"
    }
  },
  "equipment_inventory": [
    {
      "id": "M03-CONTROL-DAMPER-SCHEDULE/1",
      "source_table": "M03-CONTROL-DAMPER-SCHEDULE",
      "source_row": 1,
      "source_page": 3,
      "row_bbox": [
        1470,
        102,
        2430,
        126
      ],
      "literal_schedule_row_as_printed": "CD-A1|BASE|RUSKIN|CD40x2|17'-0\" x 7'-0\"|TWO-ROW, OPPOSED BLADE, LOW-LEAKAGE, INSULATED|OUTDOOR AIR INTAKE FOR AHU-A1|75,000|WALL|MODULATING, FAIL-CLOSED|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M03-CONTROL-DAMPER-SCHEDULE/2",
      "source_table": "M03-CONTROL-DAMPER-SCHEDULE",
      "source_row": 2,
      "source_page": 3,
      "row_bbox": [
        1470,
        126,
        2430,
        149
      ],
      "literal_schedule_row_as_printed": "CD-A2|(E)|-|-|10'-0\" x 10'-0\"|VERIFY IN FIELD|LOW VELOCITY WIND TUNNEL ISOLATION|75,000|DUCT IN-LINE BELOW ROOF|TWO-POSITION, FAIL-OPEN|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M03-CONTROL-DAMPER-SCHEDULE/3",
      "source_table": "M03-CONTROL-DAMPER-SCHEDULE",
      "source_row": 3,
      "source_page": 3,
      "row_bbox": [
        1470,
        149,
        2430,
        172
      ],
      "literal_schedule_row_as_printed": "CD-A3|(E)|-|-|5'-0\" x 5'-0\"|VERIFY IN FIELD|HIGH VELOCITY WIND TUNNEL ISOLATION|75,000|DUCT IN-LINE BELOW ROOF|TWO-POSITION, FAIL-OPEN|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M03-CONTROL-DAMPER-SCHEDULE/4",
      "source_table": "M03-CONTROL-DAMPER-SCHEDULE",
      "source_row": 4,
      "source_page": 3,
      "row_bbox": [
        1470,
        172,
        2430,
        195
      ],
      "literal_schedule_row_as_printed": "CD-A4|BASE|RUSKIN|CD60|3'-0\" x 2'-6\"|OPPOSED BLADE, LOW-LEAKAGE|BURN CHAMBER RECIRCULATION|30,000|DUCT ABOVE FLOOR|MODULATING, FAIL-OPEN|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M03-CONTROL-DAMPER-SCHEDULE/5",
      "source_table": "M03-CONTROL-DAMPER-SCHEDULE",
      "source_row": 5,
      "source_page": 3,
      "row_bbox": [
        1470,
        197,
        2430,
        231
      ],
      "literal_schedule_row_as_printed": "CD-A5|BASE|RUSKIN|CD60|17'-0\" x 4'-0\"|OPPOSED BLADE, LOW-LEAKAGE|WIND TUNNEL COMMON RECIRCULATION|75,000|WALL|MODULATING, FAIL-OPEN|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M03-CONTROL-DAMPER-SCHEDULE/6",
      "source_table": "M03-CONTROL-DAMPER-SCHEDULE",
      "source_row": 6,
      "source_page": 3,
      "row_bbox": [
        1470,
        233,
        2430,
        257
      ],
      "literal_schedule_row_as_printed": "CD-A6|BASE|RUSKIN|CD60|17'-0\" x 4'-0\"|OPPOSED BLADE, LOW-LEAKAGE|SMOKE RELIEF DAMPER|75,000|WALL|MODULATING, FAIL-OPEN|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M03-CONTROL-DAMPER-SCHEDULE/7",
      "source_table": "M03-CONTROL-DAMPER-SCHEDULE",
      "source_row": 7,
      "source_page": 3,
      "row_bbox": [
        1470,
        257,
        2430,
        280
      ],
      "literal_schedule_row_as_printed": "CD-A7|(E)|-|-|40'-0\" x 2'-6\"|VERIFY IN FIELD|SUPPLY AIR PLENUM|75,000|WALL|MODULATING, FAIL LAST POSITION|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M03-CONTROL-DAMPER-SCHEDULE/8",
      "source_table": "M03-CONTROL-DAMPER-SCHEDULE",
      "source_row": 8,
      "source_page": 3,
      "row_bbox": [
        1470,
        280,
        2430,
        303
      ],
      "literal_schedule_row_as_printed": "CD-A8|ALT. 12|RUSKIN|CD60|30'-0\" x 1'-0\"|OPPOSED BLADE, LOW-LEAKAGE|SUPPLY TO RELIEF BYPASS|30,000|PLENUM|MODULATING, FAIL-CLOSED|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M03-CONTROL-DAMPER-SCHEDULE/9",
      "source_table": "M03-CONTROL-DAMPER-SCHEDULE",
      "source_row": 9,
      "source_page": 3,
      "row_bbox": [
        1470,
        304,
        2430,
        327
      ],
      "literal_schedule_row_as_printed": "CD-A9|(E)|-|-|11'-0\" x 8'-0\"|VERIFY IN FIELD|FLUE STACK SMOKE EXHAUST|17,500|ROOF VENTILATOR|MODULATING, FAIL LAST POSITION|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M03-CONTROL-DAMPER-SCHEDULE/10",
      "source_table": "M03-CONTROL-DAMPER-SCHEDULE",
      "source_row": 10,
      "source_page": 3,
      "row_bbox": [
        1470,
        328,
        2430,
        351
      ],
      "literal_schedule_row_as_printed": "CD-A10|BASE|RUSKIN|CD60|14\"x24\"|OPPOSED BLADE, LOW-LEAKAGE|BOILER ROOM INTAKE LOUVER|600|WALL|TWO-POSITION, FAIL-CLOSED|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M03-CONTROL-DAMPER-SCHEDULE/11",
      "source_table": "M03-CONTROL-DAMPER-SCHEDULE",
      "source_row": 11,
      "source_page": 3,
      "row_bbox": [
        1470,
        352,
        2430,
        385
      ],
      "literal_schedule_row_as_printed": "CD-A11|ALT. 10|RUSKIN|CD60|18\"x24\"|OPPOSED BLADE, LOW-LEAKAGE|AIR CONDITIONING EQUIPMENT INTAKE LOUVER|900|WALL|TWO-POSITION, FAIL-CLOSED|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M03-CONTROL-DAMPER-SCHEDULE/12",
      "source_table": "M03-CONTROL-DAMPER-SCHEDULE",
      "source_row": 12,
      "source_page": 3,
      "row_bbox": [
        1470,
        386,
        2430,
        409
      ],
      "literal_schedule_row_as_printed": "CD-A12|BASE|RUSKIN|CD60|24\"x24\"|OPPOSED BLADE, LOW-LEAKAGE|MECHANICAL LOFT INTAKE LOUVER|1,200|WALL|TWO-POSITION, FAIL-CLOSED|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M03-CONTROL-DAMPER-SCHEDULE/13",
      "source_table": "M03-CONTROL-DAMPER-SCHEDULE",
      "source_row": 13,
      "source_page": 3,
      "row_bbox": [
        1470,
        410,
        2430,
        434
      ],
      "literal_schedule_row_as_printed": "CD-A13|ALT. 3|RUSKIN|CD60|14\"x12\"|OPPOSED BLADE, LOW-LEAKAGE|VAV SA ZONE 1|1,240|DUCT|MODULATING, FAIL LAST POSITION|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M03-CONTROL-DAMPER-SCHEDULE/14",
      "source_table": "M03-CONTROL-DAMPER-SCHEDULE",
      "source_row": 14,
      "source_page": 3,
      "row_bbox": [
        1470,
        434,
        2430,
        458
      ],
      "literal_schedule_row_as_printed": "CD-A14|ALT. 3|RUSKIN|CD60|20\"x12\"|OPPOSED BLADE, LOW-LEAKAGE|VAV SA ZONE 2|1,590|DUCT|MODULATING, FAIL LAST POSITION|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M03-CONTROL-DAMPER-SCHEDULE/15",
      "source_table": "M03-CONTROL-DAMPER-SCHEDULE",
      "source_row": 15,
      "source_page": 3,
      "row_bbox": [
        1470,
        458,
        2430,
        482
      ],
      "literal_schedule_row_as_printed": "CD-A15|ALT. 3|RUSKIN|CD60|24\"x12\"|OPPOSED BLADE, LOW-LEAKAGE|VAV SA ZONE 3|2,460|DUCT|MODULATING, FAIL LAST POSITION|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M03-CONTROL-DAMPER-SCHEDULE/16",
      "source_table": "M03-CONTROL-DAMPER-SCHEDULE",
      "source_row": 16,
      "source_page": 3,
      "row_bbox": [
        1470,
        482,
        2430,
        506
      ],
      "literal_schedule_row_as_printed": "CD-A16|ALT. 3|RUSKIN|CD60|14\"x12\"|OPPOSED BLADE, LOW-LEAKAGE|VAV SA ZONE 4|905|DUCT|MODULATING, FAIL LAST POSITION|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M03-CONTROL-DAMPER-SCHEDULE/17",
      "source_table": "M03-CONTROL-DAMPER-SCHEDULE",
      "source_row": 17,
      "source_page": 3,
      "row_bbox": [
        1470,
        506,
        2430,
        530
      ],
      "literal_schedule_row_as_printed": "CD-A17|ALT. 3|RUSKIN|CD60|10\"x8\"|OPPOSED BLADE, LOW-LEAKAGE|VAV SA ZONE 5|205|DUCT|MODULATING, FAIL LAST POSITION|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M02-AIR-COOLED-CONDENSING-UNITS/1",
      "source_table": "M02-AIR-COOLED-CONDENSING-UNITS",
      "source_row": 1,
      "source_page": 2,
      "row_bbox": [
        102,
        1236,
        1450,
        1249
      ],
      "literal_schedule_row_as_printed": "CU-A1|ALTERNATE 1|AHU-A1|AAON|CNA-105|1,169|12.9 21|R-410A|40°F|2 VARIABLE SPEED|8|152|152|142|104|5,905|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M02-AIR-COOLED-CONDENSING-UNITS/2",
      "source_table": "M02-AIR-COOLED-CONDENSING-UNITS",
      "source_row": 2,
      "source_page": 2,
      "row_bbox": [
        102,
        1264,
        1450,
        1277
      ],
      "literal_schedule_row_as_printed": "CU-A2|BASE BID OR ALT. 3|AHU-A2|AAON|CFA-025|282.5|- 11.2|R-410A|44°F|1 VAR. + 1 ON/OFF|4|91|58.25|61.25|62|1,519|SEE BE LOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M02-AIR-COOLED-CONDENSING-UNITS/3",
      "source_table": "M02-AIR-COOLED-CONDENSING-UNITS",
      "source_row": 3,
      "source_page": 2,
      "row_bbox": [
        102,
        1282,
        1450,
        1305
      ],
      "literal_schedule_row_as_printed": "CU-B1|BASE BID|(E) B WING MZ AHU|AAON|CFA-050|566.7|- 11.5|R-410A|44°F|1 VAR. + 1 ON/OFF|4|120 .5|104.5|82.25|68.5|2,547|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M04-CONDENSING-BOILERS/1",
      "source_table": "M04-CONDENSING-BOILERS",
      "source_row": 1,
      "source_page": 4,
      "row_bbox": [
        117,
        465,
        1390,
        478
      ],
      "literal_schedule_row_as_printed": "B-A1|2,500|2,300|92.0%|FIRE-TUBE|LOCHINVAR|CREST FBN2500|8\"|9\"|20:1|2\"|40% PROPYLENE GLYCOL|3652|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M04-CONDENSING-BOILERS/2",
      "source_table": "M04-CONDENSING-BOILERS",
      "source_row": 2,
      "source_page": 4,
      "row_bbox": [
        117,
        488,
        1390,
        501
      ],
      "literal_schedule_row_as_printed": "B-A2|2,500|2,300|92.0%|FIRE-TUBE|LOCHINVAR|CREST FBN2500|8\"|9\"|20:1|2\"|40% PROPYLENE GLYCOL|3652|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M04-GAS-FIRED-STEAM-GENERATORS/1",
      "source_table": "M04-GAS-FIRED-STEAM-GENERATORS",
      "source_row": 1,
      "source_page": 4,
      "row_bbox": [
        1413,
        481,
        2300,
        505
      ],
      "literal_schedule_row_as_printed": "SG-A1|SAM-A1 IN AHU-A1|NORTEC|GSTC-400|560|HOT SURFACE|5\"|420|25|ATMOSPHERIC|4\"|992|ALL BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M04-GAS-FIRED-STEAM-GENERATORS/2",
      "source_table": "M04-GAS-FIRED-STEAM-GENERATORS",
      "source_row": 2,
      "source_page": 4,
      "row_bbox": [
        1413,
        508,
        2300,
        532
      ],
      "literal_schedule_row_as_printed": "SG-A2|SAM-A2 IN AHU-A1|NORTEC|GSTC-400|560|HOT SURFACE|5\"|420|25|ATMOSPHERIC|4\"|992|ALL BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M04-GAS-FIRED-STEAM-GENERATORS/3",
      "source_table": "M04-GAS-FIRED-STEAM-GENERATORS",
      "source_row": 3,
      "source_page": 4,
      "row_bbox": [
        1413,
        533,
        2300,
        557
      ],
      "literal_schedule_row_as_printed": "SG-A3|SAM-A3 IN AHU-A1|NORTEC|GSTC-400|560|HOT SURFACE|5\"|420|25|ATMOSPHERIC|4\"|992|ALL BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M04-HOT-WATER-PUMPS/1",
      "source_table": "M04-HOT-WATER-PUMPS",
      "source_row": 1,
      "source_page": 4,
      "row_bbox": [
        117,
        923,
        1400,
        945
      ],
      "literal_schedule_row_as_printed": "HWP-1|HOT WATER|TACO|FI 2510C|BASE-MOUNTED, END-SUCTION|40% PROPYLENE GLYCOL|162.5|50|1750|7|VFD|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M04-HOT-WATER-PUMPS/2",
      "source_table": "M04-HOT-WATER-PUMPS",
      "source_row": 2,
      "source_page": 4,
      "row_bbox": [
        117,
        945,
        1400,
        969
      ],
      "literal_schedule_row_as_printed": "HWP-2|HOT WATER|TACO|FI 2510C|BASE-MOUNTED, END-SUCTION|40% PROPYLENE GLYCOL|162.5|50|1750|7|VFD|SEE BELOW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    }
  ],
  "point_application_ledger": []
}
