# Lovell Federal Health Care Center Sterile Processing Expansion - ground truth

complete_with_documented_source_limitations

Source: [pdf/10__vol2__040__Lovell_Federal_Health_Care_Center_Sterile_Processing_Expansion.pdf](../../pdf/10__vol2__040__Lovell_Federal_Health_Care_Center_Sterile_Processing_Expansion.pdf). 48 supplied pages. SHA-256 `2337ee9ae5483fd440d98967f23f63f8337d7f6dc8d3024cd494c29e129a1dc2`.

Complete source-bounded Rank 10 ground truth: all-page visual review, metadata/scale boundaries, 11 M601 Phase-2 TAB schedule rows, and 20 exact M401-M403 FMCS/VFD/steam-monitoring clauses. No physical takeoff, I/O, topology, wiring or untranscribed schedule corpus is invented.

## Reading this record

- M601 provides a dense terminal-air-box schedule with airflow, reheat, control and sensor-type fields.
- M401-M403 provide detailed FMCS terminal, VFD, report-generation, steam-meter and trap-monitoring sequences.
- No conventional point-list matrix is supplied.

## Project, scale, and supplied-sheet ledger

- project name as printed: EXPAND STERILE PROCESSING SERVICE (SPS)
- facility as printed: Captain James A. Lovell Federal Healthcare Center
- issue date as printed: 11/29/2022
- assertion ids:
  - r10-project
  - r10-facility
  - r10-issue-date
  - r10-sheet

- takeoff scale status: No global drawing scale is asserted across this mixed schedule, plan, detail and diagram set.
- boundary: No local scale is converted into a document-wide quantity.

### PDF 1 - M000: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 2 - MD2PB.2: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 3 - MD100.1: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 4 - MD100.2: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 5 - MD100.3: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 6 - MD100.4: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 7 - MD101.2: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 8 - MD101.4: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 9 - MD102.4: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 10 - MD103.4: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 11 - MD104.4: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 12 - MD200.4: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 13 - M1PB.2: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 14 - M2PB.2: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 15 - M100.0: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 16 - M100.1: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 17 - M100.2: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 18 - M100.3: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 19 - M100.4: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 20 - M100.41: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 21 - M100.42: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 22 - M100.43: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 23 - M100.44: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 24 - M101.0: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 25 - M101.2: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 26 - M101.4: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 27 - M102.0: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 28 - M102.2: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 29 - M200.0: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 30 - M200.2: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 31 - M200.4: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 32 - M200.44: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 33 - M201.0: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 34 - M201.2: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 35 - M300: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 36 - M301: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 37 - M302: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 38 - M303: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 39 - M304: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 40 - M305: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 41 - M306: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 42 - M307: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 43 - M400: title visually reviewed

Visual review: Control/sequence drawing visually reviewed and retained with bounded assertions..

### PDF 44 - M401: title visually reviewed

Visual review: Control/sequence drawing visually reviewed and retained with bounded assertions..

### PDF 45 - M402: title visually reviewed

Visual review: Control/sequence drawing visually reviewed and retained with bounded assertions..

### PDF 46 - M403: title visually reviewed

Visual review: Control/sequence drawing visually reviewed and retained with bounded assertions..

### PDF 47 - M600: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

### PDF 48 - M601: title visually reviewed

Visual review: Full-page mechanical source drawing visually reviewed; retained as source context..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Literal source row | PDF / table / row |
|---|---|
| M601-TERMINAL-AIR-BOX-PHASE-2/1 | 48 / M601-TERMINAL-AIR-BOX-PHASE-2 / 1 |
| M601-TERMINAL-AIR-BOX-PHASE-2/2 | 48 / M601-TERMINAL-AIR-BOX-PHASE-2 / 2 |
| M601-TERMINAL-AIR-BOX-PHASE-2/3 | 48 / M601-TERMINAL-AIR-BOX-PHASE-2 / 3 |
| M601-TERMINAL-AIR-BOX-PHASE-2/4 | 48 / M601-TERMINAL-AIR-BOX-PHASE-2 / 4 |
| M601-TERMINAL-AIR-BOX-PHASE-2/5 | 48 / M601-TERMINAL-AIR-BOX-PHASE-2 / 5 |
| M601-TERMINAL-AIR-BOX-PHASE-2/6 | 48 / M601-TERMINAL-AIR-BOX-PHASE-2 / 6 |
| M601-TERMINAL-AIR-BOX-PHASE-2/7 | 48 / M601-TERMINAL-AIR-BOX-PHASE-2 / 7 |
| M601-TERMINAL-AIR-BOX-PHASE-2/8 | 48 / M601-TERMINAL-AIR-BOX-PHASE-2 / 8 |
| M601-TERMINAL-AIR-BOX-PHASE-2/9 | 48 / M601-TERMINAL-AIR-BOX-PHASE-2 / 9 |
| M601-TERMINAL-AIR-BOX-PHASE-2/10 | 48 / M601-TERMINAL-AIR-BOX-PHASE-2 / 10 |
| M601-TERMINAL-AIR-BOX-PHASE-2/11 | 48 / M601-TERMINAL-AIR-BOX-PHASE-2 / 11 |

## Per-application point ledger

0 is the formal published point-list source-row count, not a physical BAS/device count.

## Metadata

Title-block facts, full supplied-sheet ledger, scale boundary and complete visual-review disposition.

- module role: Title-block facts, full supplied-sheet ledger, scale boundary and complete visual-review disposition.
- project:
  - project name as printed: EXPAND STERILE PROCESSING SERVICE (SPS)
  - facility as printed: Captain James A. Lovell Federal Healthcare Center
  - issue date as printed: 11/29/2022
  - assertion ids:
    - r10-project
    - r10-facility
    - r10-issue-date
    - r10-sheet
- scale semantics:
  - takeoff scale status: No global drawing scale is asserted across this mixed schedule, plan, detail and diagram set.
  - boundary: No local scale is converted into a document-wide quantity.
- visual review pages:
  - Record:
    - page: 1
    - sheet: M000
    - render: reviews/10__vol2__040/p1-p1-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 2
    - sheet: MD2PB.2
    - render: reviews/10__vol2__040/p2-p2-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 3
    - sheet: MD100.1
    - render: reviews/10__vol2__040/p3-p3-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 4
    - sheet: MD100.2
    - render: reviews/10__vol2__040/p4-p4-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 5
    - sheet: MD100.3
    - render: reviews/10__vol2__040/p5-p5-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 6
    - sheet: MD100.4
    - render: reviews/10__vol2__040/p6-p6-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 7
    - sheet: MD101.2
    - render: reviews/10__vol2__040/p7-p7-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 8
    - sheet: MD101.4
    - render: reviews/10__vol2__040/p8-p8-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 9
    - sheet: MD102.4
    - render: reviews/10__vol2__040/p9-p9-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 10
    - sheet: MD103.4
    - render: reviews/10__vol2__040/p10-p10-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 11
    - sheet: MD104.4
    - render: reviews/10__vol2__040/p11-p11-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 12
    - sheet: MD200.4
    - render: reviews/10__vol2__040/p12-p12-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 13
    - sheet: M1PB.2
    - render: reviews/10__vol2__040/p13-p13-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 14
    - sheet: M2PB.2
    - render: reviews/10__vol2__040/p14-p14-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 15
    - sheet: M100.0
    - render: reviews/10__vol2__040/p15-p15-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 16
    - sheet: M100.1
    - render: reviews/10__vol2__040/p16-p16-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 17
    - sheet: M100.2
    - render: reviews/10__vol2__040/p17-p17-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 18
    - sheet: M100.3
    - render: reviews/10__vol2__040/p18-p18-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 19
    - sheet: M100.4
    - render: reviews/10__vol2__040/p19-p19-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 20
    - sheet: M100.41
    - render: reviews/10__vol2__040/p20-p20-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 21
    - sheet: M100.42
    - render: reviews/10__vol2__040/p21-p21-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 22
    - sheet: M100.43
    - render: reviews/10__vol2__040/p22-p22-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 23
    - sheet: M100.44
    - render: reviews/10__vol2__040/p23-p23-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 24
    - sheet: M101.0
    - render: reviews/10__vol2__040/p24-p24-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 25
    - sheet: M101.2
    - render: reviews/10__vol2__040/p25-p25-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 26
    - sheet: M101.4
    - render: reviews/10__vol2__040/p26-p26-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 27
    - sheet: M102.0
    - render: reviews/10__vol2__040/p27-p27-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 28
    - sheet: M102.2
    - render: reviews/10__vol2__040/p28-p28-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 29
    - sheet: M200.0
    - render: reviews/10__vol2__040/p29-p29-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 30
    - sheet: M200.2
    - render: reviews/10__vol2__040/p30-p30-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 31
    - sheet: M200.4
    - render: reviews/10__vol2__040/p31-p31-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 32
    - sheet: M200.44
    - render: reviews/10__vol2__040/p32-p32-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 33
    - sheet: M201.0
    - render: reviews/10__vol2__040/p33-p33-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 34
    - sheet: M201.2
    - render: reviews/10__vol2__040/p34-p34-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 35
    - sheet: M300
    - render: reviews/10__vol2__040/p35-p35-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 36
    - sheet: M301
    - render: reviews/10__vol2__040/p36-p36-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 37
    - sheet: M302
    - render: reviews/10__vol2__040/p37-p37-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 38
    - sheet: M303
    - render: reviews/10__vol2__040/p38-p38-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 39
    - sheet: M304
    - render: reviews/10__vol2__040/p39-p39-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 40
    - sheet: M305
    - render: reviews/10__vol2__040/p40-p40-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 41
    - sheet: M306
    - render: reviews/10__vol2__040/p41-p41-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 42
    - sheet: M307
    - render: reviews/10__vol2__040/p42-p42-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 43
    - sheet: M400
    - render: reviews/10__vol2__040/p43-p43-full-poppler.png
    - finding: Control/sequence drawing visually reviewed and retained with bounded assertions.
  - Record:
    - page: 44
    - sheet: M401
    - render: reviews/10__vol2__040/p44-p44-full-poppler.png
    - finding: Control/sequence drawing visually reviewed and retained with bounded assertions.
  - Record:
    - page: 45
    - sheet: M402
    - render: reviews/10__vol2__040/p45-p45-full-poppler.png
    - finding: Control/sequence drawing visually reviewed and retained with bounded assertions.
  - Record:
    - page: 46
    - sheet: M403
    - render: reviews/10__vol2__040/p46-p46-full-poppler.png
    - finding: Control/sequence drawing visually reviewed and retained with bounded assertions.
  - Record:
    - page: 47
    - sheet: M600
    - render: reviews/10__vol2__040/p47-p47-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
  - Record:
    - page: 48
    - sheet: M601
    - render: reviews/10__vol2__040/p48-p48-full-poppler.png
    - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- assertions:
  - Record:
    - id: r10-project
    - page: 1
    - bbox:
      - 2535
      - 1922
      - 2789
      - 1963
    - expected: EXPAND STERILE PROCESSING SERVICE (SPS)
    - mode: exact
  - Record:
    - id: r10-facility
    - page: 1
    - bbox:
      - 2537
      - 2004
      - 2760
      - 2015
    - expected: Captain James A. Lovell Federal Healthcare Center
    - mode: exact
  - Record:
    - id: r10-issue-date
    - page: 1
    - bbox:
      - 2537
      - 2052
      - 2589
      - 2064
    - expected: 11/29/2022
    - mode: exact
  - Record:
    - id: r10-sheet
    - page: 1
    - bbox:
      - 2866
      - 2032
      - 2916
      - 2056
    - expected: M000
    - mode: exact

## Schedules

Complete literal 11-row capture of the M601 single-duct terminal-air-box schedule for Phase 2.

### M601-TERMINAL-AIR-BOX-PHASE-2 - PDF 48

11 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag_name | area_served | cooling_cfm_max | heating_cfm_max | heating_cfm_min | heating_eat_f | heating_lat_f | heating_ewt_f | max_gpm | min_inlet_dia_inches | min_inlet_width_inches | min_inlet_height_inches | control_type | sensor_type | manufacturer | model | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | TAB-101 | CRAWL SPACE | 600 | 600 | 600 | 46.0 | 85.0 | 150 | 2.9 | 10 | - | - | TAB-A | 2 | TITUS | DESV | NOTES 1, 2 |
| 2 | TAB-102 | DECONTAMINATION | 3600 | 3900 | 3900 | 46.0 | 85.0 | 150 | 11.0 | - | 24 | 16 | TAB-C | 2 | TITUS | DESV | NOTES 1, 2 |
| 3 | TAB-103 | WATER TREATMENT/STORAGE | 525 | 525 | 525 | 46.0 | 95.0 | 150 | 2.8 | 8 | - | - | TAB-A | 2 | TITUS | DESV | NOTES 1, 2 |
| 4 | TAB-104 | SCOPE PROCESSING | 625 | 625 | 625 | 46.0 | 85.0 | 150 | 3.2 | 10 | - | - | TAB-C | 2 | TITUS | DESV | NOTES 1, 2 |
| 5 | TAB-105 | CLEAN WORKROOM | 1875 | 1875 | 1875 | 46.0 | 85.0 | 150 | 5.3 | - | 24 | 16 | TAB-C | 2 | TITUS | DESV | NOTES 1, 2 |
| 6 | TAB-106 | CART WASHER | 1150 | 1150 | 1150 | 46.0 | 85.0 | 150 | 2.5 | 12 | - | - | TAB-C | 2 | TITUS | DESV | NOTES 1, 2 |
| 7 | TAB-107 | STERILIZER AREA | 2875 | 2875 | 2875 | 46.0 | 85.0 | 150 | 8.1 | - | 24 | 16 | TAB-C | 2 | TITUS | DESV | NOTES 1, 2 |
| 8 | TAB-108 | STORAGE STERILE DURABLES | 650 | 650 | 650 | 46.0 | 95.0 | 150 | 2.5 | 8 | - | - | TAB-B | 2 | TITUS | DESV | NOTES 1, 2 |
| 9 | TAB-109 | UNLOADING/COOLING | 400 | 400 | 400 | 46.0 | 95.0 | 150 | 1.5 | 8 | - | - | TAB-B | 2 | TITUS | DESV | NOTES 1, 2 |
| 10 | TAB-201 | ELECTRICAL ROOM | 400 | 0 | 150 | 46.0 | 0.0 | (blank) | (blank) | 8 | - | - | TAB-E | 2 | TITUS | DESV | NOTES 1, 2 |
| 11 | TAB-202 | MECH ROOM | 600 | 200 | 200 | 46.0 | 95.0 | 150 | 1.1 | 8 | - | - | TAB-B | 2 | TITUS | DESV | NOTES 1, 2 |

- sheet: M601
- title as printed: TERMINAL AIR BOX SCHEDULE - SINGLE DUCT - PHASE 2
- x edges:
  - 1900
  - 1980
  - 2120
  - 2180
  - 2240
  - 2280
  - 2315
  - 2345
  - 2380
  - 2425
  - 2480
  - 2520
  - 2575
  - 2630
  - 2690
  - 2790
  - 2850
  - 2925
- y ranges:
  - 317, 326
  - 330, 339
  - 343, 352
  - 355, 365
  - 368, 378
  - 381, 391
  - 394, 404
  - 407, 417
  - 420, 430
  - 433, 443
  - 446, 456
- row reading order: right
- header evidence:
  - Record:
    - bbox:
      - 1917
      - 145
      - 2449
      - 165
    - expected: TERMINAL AIR BOX SCHEDULE - SINGLE DUCT - PHASE 2
- source row semantics: Complete literal schedule row. It preserves the printed airflow, coil, control and sensor-type fields without inferring a final physical device count, wiring, controller I/O, terminal, ownership or plan placement.

- module role: Complete literal 11-row capture of the M601 single-duct terminal-air-box schedule for Phase 2.
- assertions: []
- source boundary: The schedule has printed control and sensor types. These fields remain schedule facts and are not expanded into controller, actuator, sensor, valve, wire, terminal or physical-I/O counts.

## Points

Explicit no-row point-list finding.

- module role: Explicit no-row point-list finding.
- assertions: []
- point list status:
  - formal row matrix: not_published_in_supplied_drawings
  - finding: FMCS/terminal-control diagrams and schedules publish point context but no conventional formal points-list row matrix.
  - boundary: No I/O/device count is inferred from diagram symbols or schedule control/sensor types.

## Controls Context

Source-bounded control contexts and sequences for M401 terminal air boxes, M402 variable-frequency drives, and M403 steam metering/trap monitoring.

- module role: Source-bounded control contexts and sequences for M401 terminal air boxes, M402 variable-frequency drives, and M403 steam metering/trap monitoring.
- assertions:
  - Record:
    - id: m401-tab-temperature-control
    - page: 44
    - bbox:
      - 1272
      - 662
      - 1730
      - 714
    - expected: FMCS TAB CONTROLLER SHALL MODULATE THE TAB DAMPER AND TAB HW REHEAT COIL CONTROL VALVE TO MAINTAIN SPACE TEMPERATURE OF 72°F (ADJ.) WITH 2°F (ADJ.) DEAD BAND BASED ON A SIGNAL FROM A WALL MOUNTED TEMPERATURE SENSOR. SEE DRAWINGS FOR TEMPERATURE SENSOR REQUIREMENTS. SPACES WITH ADJUSTABLE THERMOSTATS WILL ALLOW A +/- 3°F (ADJ.) OFFSET FROM THE DDC SETPOINT.
    - mode: exact
  - Record:
    - id: m401-tab-full-cooling
    - page: 44
    - bbox:
      - 1272
      - 716
      - 1709
      - 736
    - expected: AT FULL COOLING, THE TAB SHALL BE OPEN TO MAXIMUM CFM POSITION. THE REHEAT COIL CONTROL VALVE SHALL BE CLOSED.
    - mode: exact
  - Record:
    - id: m401-tab-reheat-sequence
    - page: 44
    - bbox:
      - 1272
      - 738
      - 1726
      - 834
    - expected: UPON A FALL IN SPACE TEMPERATURE, THE TAB SHALL MODULATE CLOSED UNTIL SPACE SETPOINT IS MAINTAINED, OR UNTIL IT REACHES ITS MINIMUM SCHEDULED CFM POSITION PER THE TAB SCHEDULE. THE REHEAT COIL CONTROL VALVE SHALL BE CLOSED. UPON A FURTHER FALL IN SPACE TEMPERATURE, THE REHEAT COIL CONTROL VALVE SHALL MODULATE OPEN TO MAINTAIN SPACE SETPOINT UNTIL THE SUPPLY AIR TEMPERATURE IS 20°F ABOVE ROOM TEMPERATURE SETPOINT. UPON A FURTHER FALL IN SPACE TEMPERATURE, TAB SHALL OPEN TO MAINTAIN SETPOINT UNTIL TAB AIRFLOW REACHES ITS MAXIMUM HEATING SETTING. THE REHEAT CONTROL VALVE SHALL CONTINUE TO MODULATE OPEN TO MAINTAIN MAXIMUM DELTA T LISTED ABOVE.
    - mode: exact
  - Record:
    - id: m401-tab-static-pressure-reset
    - page: 44
    - bbox:
      - 1272
      - 836
      - 1705
      - 856
    - expected: THE FMCS SHALL UTILIZE OUTPUT FROM ALL TERMINAL AIR BOX POSITIONS TO RESET THE SUPPLY DUCT DIFFERENTIAL STATIC PRESSURE.
    - mode: exact
  - Record:
    - id: m401-floating-valve-auto-zero
    - page: 44
    - bbox:
      - 1272
      - 858
      - 1723
      - 888
    - expected: WHEN FLOATING CV'S ARE USED, FMCS SHALL PERFORM AN AUTO-ZERO FUNCTION EVERY NIGHT DURING UNOCCUPIED TIMES. THE FMCS SHALL STAGGER AUTO-ZERO SEQUENCES SO THAT ALL VALVES DO NOT SIMULTANEOUSLY CLOSE.
    - mode: exact
  - Record:
    - id: m401-exhaust-tab-offset
    - page: 44
    - bbox:
      - 1254
      - 923
      - 1732
      - 975
    - expected: FMCS TAB CONTROLLER (OR AIR FLOW STATION/ MOTOR OPERATED DAMPER COMBINATION) SHALL MODULATE THE TAB DAMPER TO MAINTAIN A CONSTANT VOLUME OFFSET. INITIAL CFM OFFSET SHALL BE THE DIFFERENCE BETWEEN THE TAB MAXIMUM VALUES ON THE DRAWINGS BUT SHOULD BE ADJUSTED BY THE TCC AND BALANCING CONTRACTOR TO ENSURE PROPER AIR FLOW DIRECTION. OFFSET CFM SHALL BE ADJUSTABLE THROUGH THE FMCS OPERATOR INTERFACE.
    - mode: exact
  - Record:
    - id: m401-tab-space-temperature-alarm
    - page: 44
    - bbox:
      - 1254
      - 1010
      - 1730
      - 1030
    - expected: SEND AN ALARM TO THE FMCS OPERATOR INTERFACE IF THE SPACE TEMPERATURE IS MORE THAN 10°F (ADJ.) ABOVE OR BELOW SETPOINT.
    - mode: exact
  - Record:
    - id: m401-report-command
    - page: 44
    - bbox:
      - 2375
      - 1366
      - 2849
      - 1408
    - expected: TERMINAL AIR BOX REPORT & DUCT MOUNTED HOT WATER REHEAT COIL GENERATION: DDC FMCS SHALL BE PROGRAMMED TO GENERATE THE FOLLOWING REPORT BASED ON A MANUAL COMMAND FROM THE DDC FMCS WORKSTATION BY CLICKING ON A GRAPHICAL BUTTON. UPON INITIATING COMMAND THE DDC FMCS SHALL COMPILE A REPORT AS FOLLOWS:
    - mode: exact
  - Record:
    - id: m401-report-scope
    - page: 44
    - bbox:
      - 2375
      - 1464
      - 2816
      - 1495
    - expected: WHEREAS THE SAMPLE REPORT ABOVE SHOWS ONLY A COUPLE TAB/COILS, THE FINAL PROGRAMMED REPORT SHALL LIST ALL TABS/COILS SERVED BY A SINGLE AHU. A SEPARATE REPORT SHALL BE PROGRAMMED FOR EACH AHU AND FOR EACH FLOOR.
    - mode: exact
  - Record:
    - id: m401-report-airflow-total
    - page: 44
    - bbox:
      - 2375
      - 1507
      - 2782
      - 1527
    - expected: AFTER THE REPORT PRINTS OUT ALL TAB/HEATING COIL DATA, THE DDC FMCS SHALL AUTOMATICALLY TOTAL ALL THE INDIVIDUAL TAB AIRFLOW TO A SINGLE VALUE.
    - mode: exact
  - Record:
    - id: m401-report-ahu
    - page: 44
    - bbox:
      - 2375
      - 1540
      - 2840
      - 1571
    - expected: AFTER PRINTING THE SUM OF THE TAB/HEATING COIL AIRFLOW CFM, THE DDC FMCS SHALL THEN AUTOMATICALLY PRINT OUT THE AIR HANDLER REPORT FOR THE AHU WHICH SERVES THE TABS/HEATING COILS LISTED IN THE REPORT.
    - mode: exact
  - Record:
    - id: m401-report-mass-setpoint-command
    - page: 44
    - bbox:
      - 2375
      - 1584
      - 2846
      - 1636
    - expected: DDC FMCS SHALL ALLOW THE DDC FMCS OPERATOR TO ISSUE A SINGLE COMMAND THAT WILL AUTOMATICALLY CHANGE THE LOCAL SETPOINT FOR EACH TAB SERVED BY A AHU TO A SINGLE VALUE (E.G. A SINGLE COMMAND WILL SET ALL TABS/HEATING COILS SERVED BY AHU-A TO 80°F). A SEPARATE TAB/HEATING COIL SETPOINT OVERRIDE COMMAND SHALL BE PROGRAMMED IN THE FMCS FOR EACH AHU.
    - mode: exact
  - Record:
    - id: m402-vfd-fmcs-communications
    - page: 45
    - bbox:
      - 2025
      - 1215
      - 2558
      - 1267
    - expected: SEQUENCE OF OPERATION: FMCS SHALL CONTROL EACH VFD AS DESCRIBED IN THE SEQUENCE OF OPERATION OF THE EQUIPMENT. DRIVE SHALL BE EQUIPPED BY THE VFD MANUFACTURER WITH A COMMUNICATION CARD THAT IS COMPATIBLE WITH THE FMCS CONTROL SYSTEM. TCC SHALL PROVIDE COMMUNICATIONS WIRING AND PROGRAMMING AS REQUIRED FOR THE FMCS TO COMMUNICATE WITH EACH VFD AS DESCRIBED BELOW.
    - mode: exact
  - Record:
    - id: m402-vfd-bypass-current-relay
    - page: 45
    - bbox:
      - 2025
      - 1476
      - 2536
      - 1496
    - expected: TCC SHALL PROVIDE A CURRENT SENSING RELAY ON ANY VFD EQUIPPED WITH A BYPASS WHERE THE VFD STATUS OUTPUT DOES INDICATE THE MOTOR IS RUNNING WHEN THE VFD IS OPERATING IN BYPASS MODE.
    - mode: exact
  - Record:
    - id: m402-vfd-fault-alarm
    - page: 45
    - bbox:
      - 2025
      - 1519
      - 2541
      - 1539
    - expected: AN ALARM SHALL BE INDICATED TO THE FMCS OPERATOR WORKSTATION IN THE EVENT A FAULT OR ERROR CONDITION OCCURS AT ANY VFD.
    - mode: exact
  - Record:
    - id: m402-vfd-minimum-rpm
    - page: 45
    - bbox:
      - 2025
      - 1552
      - 2548
      - 1572
    - expected: TCC SHALL PROGRAM VFD TO ENSURE MOTOR RPM DOES NOT DROP BELOW MINIMUM REQUIRED BY MOTOR MANUFACTURER.
    - mode: exact
  - Record:
    - id: m403-steam-metered-via-ddc
    - page: 46
    - bbox:
      - 1586
      - 1370
      - 1827
      - 1380
    - expected: THE STEAM IS METERED THROUGH DDC VIA FMCS.
    - mode: exact
  - Record:
    - id: m403-steam-trap-monitor
    - page: 46
    - bbox:
      - 2275
      - 1381
      - 2738
      - 1391
    - expected: STEAM TRAP SHALL BE MONITORED BY ELECTRONIC TRAP PERFORMANCE MONITORING DEVICE.
    - mode: exact
  - Record:
    - id: m403-steam-trap-alarm
    - page: 46
    - bbox:
      - 2275
      - 1414
      - 2749
      - 1434
    - expected: FMCS SHALL MONITOR ALARM CONTACTS PROVIDED WITH MONITORING. FMCS SHALL INDICATE AN ALARM AT THE FMCS OPERATOR INTERFACE IN THE EVENT IT RECEIVES ONE OF THE FOLLOWING
    - mode: exact
  - Record:
    - id: m403-steam-trap-failure
    - page: 46
    - bbox:
      - 2293
      - 1446
      - 2361
      - 1456
    - expected: TRAP FAILURE
    - mode: exact
- network architecture:
  - published integration:
    - M401 identifies a DDC FMCS workstation, terminal-air-box controller functions, graphical-button reporting, controller resets and setpoint override commands.
    - M402 requires a VFD communication card compatible with the FMCS and communication wiring/programming by TCC.
    - M403 states that steam is metered through DDC via FMCS and that trap-monitor contacts are monitored at the FMCS operator interface.
  - boundary: The supplied pages do not publish final network topology, controller addresses, I/O-card layout, field terminal schedule, protocol configuration, network media design or wire schedule.
- sequence inventory:
  - Record:
    - id: terminal-air-box-reheat-and-static-reset
    - sheet: M401
    - assertion ids:
      - m401-tab-temperature-control
      - m401-tab-full-cooling
      - m401-tab-reheat-sequence
      - m401-tab-static-pressure-reset
      - m401-floating-valve-auto-zero
      - m401-exhaust-tab-offset
      - m401-tab-space-temperature-alarm
  - Record:
    - id: terminal-air-box-reporting
    - sheet: M401
    - assertion ids:
      - m401-report-command
      - m401-report-scope
      - m401-report-airflow-total
      - m401-report-ahu
      - m401-report-mass-setpoint-command
  - Record:
    - id: vfd-integration-and-safeties
    - sheet: M402
    - assertion ids:
      - m402-vfd-fmcs-communications
      - m402-vfd-bypass-current-relay
      - m402-vfd-fault-alarm
      - m402-vfd-minimum-rpm
  - Record:
    - id: steam-meter-and-trap-monitoring
    - sheet: M403
    - assertion ids:
      - m403-steam-metered-via-ddc
      - m403-steam-trap-monitor
      - m403-steam-trap-alarm
      - m403-steam-trap-failure
- control boundaries:
  - The source's terminology is retained exactly, including FMCS, TCC, TAB, HW, CV, DDC, and the printed conditional sequence language.
  - Control clauses are not expanded into field-device, actuator, valve, damper, sensor, terminal, wire, controller, network, or installed-I/O counts.

## Equipment Reconciliation

Literal selected schedule-row presentation only.

- module role: Literal selected schedule-row presentation only.
- ledger mode: literal_schedule_rows_v1
- schedule counts:
  - tables: 1
  - rows: 11
  - interpretation: One selected M601 table and 11 literal rows.
- control valve and damper schedule status:
  - damper actuator schedule: No standalone damper-actuator schedule title is asserted; TAB control/sensor type fields are captured.
  - control valve schedule: No standalone CONTROL VALVE SCHEDULE is asserted.
- source boundary: Rows do not establish installed quantities, ownership, wiring or I/O.

## Point Applications

No-row point-list disposition.

- module role: No-row point-list disposition.
- ledger mode: literal_source_row_matrices_v1
- applications: []
- expanded template counts:
  - source rows: 0
  - total: 0
- expanded count warning: 0 is the formal published point-list source-row count, not a physical BAS/device count.

## Supporting Evidence

Explicit source limitations.

- module role: Explicit source limitations.
- source limitations:
  - Only the 11-row M601 Phase 2 terminal-air-box table is represented as transcribed schedule inventory; other reviewed schedules are source context.
  - M401-M403 supply detailed FMCS sequences and monitoring context but no conventional point-list matrix.
  - No final BAS topology, addresses, I/O cards, terminals, wiring or device count is published.
  - All 48 pages have full-page visual-review renders and every retained schedule cell/clause is dual-engine checked.
- text absence assertions:
  - Record:
    - id: r10-no-control-valve-schedule
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
      - 26
      - 27
      - 28
      - 29
      - 30
      - 31
      - 32
      - 33
      - 34
      - 35
      - 36
      - 37
      - 38
      - 39
      - 40
      - 41
      - 42
      - 43
      - 44
      - 45
      - 46
      - 47
      - 48
    - covers all source pages: true
    - patterns:
      - CONTROL\\s+VALVE\\s+SCHEDULE
    - visual review qualification: Native text and visual review support only the limited finding that no standalone title with this wording is present.

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: Project, facility, issue date and first sheet are bounded.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: All 48 supplied pages have a sheet ledger and visual disposition.
  - evidence:
    - modules, metadata, visual_review_pages
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: No global scale is asserted.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: Literal selected schedule rows replace inferred installed totals.
  - evidence:
    - modules, equipment_reconciliation, schedule_counts
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: The M601 phase-2 terminal-air-box schedule retains 11 full rows.
  - evidence:
    - modules, schedules, tables
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: No formal source point-list matrix is published; zero source rows is explicit.
  - evidence:
    - modules, points, point_list_status
    - modules, point_applications, expanded_template_counts
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: Published FMCS/VFD/DDC integration is retained with topology boundaries.
  - evidence:
    - modules, controls_context, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: Terminal-air-box, VFD and steam monitoring clauses are bounded.
  - evidence:
    - modules, controls_context, sequence_inventory
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: The terminal schedule's printed control/sensor types are retained without physical counts.
  - evidence:
    - modules, schedules, tables
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: Schedule, point, topology and count limitations are explicit.
  - evidence:
    - modules, supporting_evidence, source_limitations
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: All source pages have full-page Poppler renders and findings.
  - evidence:
    - page_review
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: Each authored module is independently rechecked against MuPDF and Poppler.
  - evidence:
    - module_source_sha256

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/10__vol2__040/p1-p1-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/10__vol2__040/p2-p2-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/10__vol2__040/p3-p3-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/10__vol2__040/p4-p4-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/10__vol2__040/p5-p5-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/10__vol2__040/p6-p6-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/10__vol2__040/p7-p7-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/10__vol2__040/p8-p8-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/10__vol2__040/p9-p9-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 10
  - review status: complete
  - render: reviews/10__vol2__040/p10-p10-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 11
  - review status: complete
  - render: reviews/10__vol2__040/p11-p11-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 12
  - review status: complete
  - render: reviews/10__vol2__040/p12-p12-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 13
  - review status: complete
  - render: reviews/10__vol2__040/p13-p13-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 14
  - review status: complete
  - render: reviews/10__vol2__040/p14-p14-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 15
  - review status: complete
  - render: reviews/10__vol2__040/p15-p15-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 16
  - review status: complete
  - render: reviews/10__vol2__040/p16-p16-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 17
  - review status: complete
  - render: reviews/10__vol2__040/p17-p17-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 18
  - review status: complete
  - render: reviews/10__vol2__040/p18-p18-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 19
  - review status: complete
  - render: reviews/10__vol2__040/p19-p19-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 20
  - review status: complete
  - render: reviews/10__vol2__040/p20-p20-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 21
  - review status: complete
  - render: reviews/10__vol2__040/p21-p21-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 22
  - review status: complete
  - render: reviews/10__vol2__040/p22-p22-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 23
  - review status: complete
  - render: reviews/10__vol2__040/p23-p23-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 24
  - review status: complete
  - render: reviews/10__vol2__040/p24-p24-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 25
  - review status: complete
  - render: reviews/10__vol2__040/p25-p25-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 26
  - review status: complete
  - render: reviews/10__vol2__040/p26-p26-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 27
  - review status: complete
  - render: reviews/10__vol2__040/p27-p27-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 28
  - review status: complete
  - render: reviews/10__vol2__040/p28-p28-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 29
  - review status: complete
  - render: reviews/10__vol2__040/p29-p29-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 30
  - review status: complete
  - render: reviews/10__vol2__040/p30-p30-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 31
  - review status: complete
  - render: reviews/10__vol2__040/p31-p31-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 32
  - review status: complete
  - render: reviews/10__vol2__040/p32-p32-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 33
  - review status: complete
  - render: reviews/10__vol2__040/p33-p33-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 34
  - review status: complete
  - render: reviews/10__vol2__040/p34-p34-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 35
  - review status: complete
  - render: reviews/10__vol2__040/p35-p35-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 36
  - review status: complete
  - render: reviews/10__vol2__040/p36-p36-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 37
  - review status: complete
  - render: reviews/10__vol2__040/p37-p37-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 38
  - review status: complete
  - render: reviews/10__vol2__040/p38-p38-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 39
  - review status: complete
  - render: reviews/10__vol2__040/p39-p39-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 40
  - review status: complete
  - render: reviews/10__vol2__040/p40-p40-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 41
  - review status: complete
  - render: reviews/10__vol2__040/p41-p41-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 42
  - review status: complete
  - render: reviews/10__vol2__040/p42-p42-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 43
  - review status: complete
  - render: reviews/10__vol2__040/p43-p43-full-poppler.png
  - finding: Control/sequence drawing visually reviewed and retained with bounded assertions.
- Record:
  - page: 44
  - review status: complete
  - render: reviews/10__vol2__040/p44-p44-full-poppler.png
  - finding: Control/sequence drawing visually reviewed and retained with bounded assertions.
- Record:
  - page: 45
  - review status: complete
  - render: reviews/10__vol2__040/p45-p45-full-poppler.png
  - finding: Control/sequence drawing visually reviewed and retained with bounded assertions.
- Record:
  - page: 46
  - review status: complete
  - render: reviews/10__vol2__040/p46-p46-full-poppler.png
  - finding: Control/sequence drawing visually reviewed and retained with bounded assertions.
- Record:
  - page: 47
  - review status: complete
  - render: reviews/10__vol2__040/p47-p47-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.
- Record:
  - page: 48
  - review status: complete
  - render: reviews/10__vol2__040/p48-p48-full-poppler.png
  - finding: Full-page mechanical source drawing visually reviewed; retained as source context.

## Verification

The bundle verifier rechecks every retained source fact against independent MuPDF and Poppler captures and hashes all source/render dependencies; it does not perform takeoff inference.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/10__vol2__040.json` from the collection directory.
