# St. Louis John Cochran VA AHU and VAV Replacement - ground truth

complete_with_documented_source_limitations

Source: [pdf/11__vol1__05__St_Louis_John_Cochran_VA_AHU_and_VAV_Replacement.pdf](../../pdf/11__vol1__05__St_Louis_John_Cochran_VA_AHU_and_VAV_Replacement.pdf). 67 supplied pages. SHA-256 `78755d16240f834ee429960526cadab8edec205b65df36a70c171ab4d4b993db`.

Complete source-bounded Rank 11 ground truth: all-page visual review; project/sheet/scale boundaries; complete 21-row MH601 building steam-trap schedule; MI700 BACnet architecture/controls-symbol context; and explicit source limitations. No formal point list, physical I/O/device counts, topology/addressing, wiring or untranscribed schedule corpus is invented.

## Reading this record

- MH601 gives a deep steam-trap schedule with tags, service, capacity, pressures, type and size.
- MI700 explicitly publishes BACnet architecture and control/sensor symbol definitions.
- The supplied set has no conventional tabular point-list matrix.

## Project, scale, and supplied-sheet ledger

- project name as printed: FCA REPLACE VARIOUS AIR HANDLING UNITS AND VARIABLE AIR VOLUME UNITS
- facility as printed: JOHN COCHRAN VA MEDICAL CENTER, ST. LOUIS, MO
- issue date as printed: MARCH 23, 2023
- assertion ids:
  - p
  - f
  - d
  - s

- takeoff scale status: No global scale is asserted; plans, schedules, details and schematics coexist.
- boundary: No local scale is converted into a document-wide takeoff quantity.

### PDF 1 - G000: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 2 - GJ501: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 3 - GJ502: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 4 - GJ503: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 5 - AC-22: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 6 - AC-22: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 7 - AC-22: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 8 - AC-22: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 9 - AC-22: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 10 - AC-22: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 11 - AC-22: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 12 - AC-22: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 13 - MD101: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 14 - MD103: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 15 - MD106A: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 16 - MD106B: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 17 - MD107A: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 18 - MD107B: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 19 - AC-36: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 20 - AC-36: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 21 - MD111: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 22 - AC-36: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 23 - AC-28: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 24 - DD-2: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 25 - MH101: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 26 - MH103: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 27 - MH106A: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 28 - MH106B: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 29 - MH107A: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 30 - MH107B: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 31 - MH110: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 32 - AC-15: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 33 - AC-21: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 34 - AC-28: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 35 - AC-36: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 36 - MH501: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 37 - MH502: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 38 - AC-36: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 39 - MH601: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 40 - MH602: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 41 - DD-2: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 42 - MP103: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 43 - MP106A: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 44 - MP106B: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 45 - A701: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 46 - MP107B: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 47 - MP501: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 48 - MP502: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 49 - MI700: title visually reviewed

Visual review: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded..

### PDF 50 - MI701: title visually reviewed

Visual review: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded..

### PDF 51 - MI702: title visually reviewed

Visual review: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded..

### PDF 52 - MI703: title visually reviewed

Visual review: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded..

### PDF 53 - MI704: title visually reviewed

Visual review: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded..

### PDF 54 - MI705: title visually reviewed

Visual review: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded..

### PDF 55 - MI706: title visually reviewed

Visual review: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded..

### PDF 56 - E000: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 57 - E101: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 58 - E103: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 59 - E106A: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 60 - E106B: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 61 - E107A: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 62 - E107B: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 63 - EQA10: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 64 - E110B: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 65 - E111: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 66 - E204: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

### PDF 67 - E601: title visually reviewed

Visual review: Full-page source drawing visually reviewed; retained as source context..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Literal source row | PDF / table / row |
|---|---|
| MH601-BUILDING-STEAM-TRAPS/1 | 39 / MH601-BUILDING-STEAM-TRAPS / 1 |
| MH601-BUILDING-STEAM-TRAPS/2 | 39 / MH601-BUILDING-STEAM-TRAPS / 2 |
| MH601-BUILDING-STEAM-TRAPS/3 | 39 / MH601-BUILDING-STEAM-TRAPS / 3 |
| MH601-BUILDING-STEAM-TRAPS/4 | 39 / MH601-BUILDING-STEAM-TRAPS / 4 |
| MH601-BUILDING-STEAM-TRAPS/5 | 39 / MH601-BUILDING-STEAM-TRAPS / 5 |
| MH601-BUILDING-STEAM-TRAPS/6 | 39 / MH601-BUILDING-STEAM-TRAPS / 6 |
| MH601-BUILDING-STEAM-TRAPS/7 | 39 / MH601-BUILDING-STEAM-TRAPS / 7 |
| MH601-BUILDING-STEAM-TRAPS/8 | 39 / MH601-BUILDING-STEAM-TRAPS / 8 |
| MH601-BUILDING-STEAM-TRAPS/9 | 39 / MH601-BUILDING-STEAM-TRAPS / 9 |
| MH601-BUILDING-STEAM-TRAPS/10 | 39 / MH601-BUILDING-STEAM-TRAPS / 10 |
| MH601-BUILDING-STEAM-TRAPS/11 | 39 / MH601-BUILDING-STEAM-TRAPS / 11 |
| MH601-BUILDING-STEAM-TRAPS/12 | 39 / MH601-BUILDING-STEAM-TRAPS / 12 |
| MH601-BUILDING-STEAM-TRAPS/13 | 39 / MH601-BUILDING-STEAM-TRAPS / 13 |
| MH601-BUILDING-STEAM-TRAPS/14 | 39 / MH601-BUILDING-STEAM-TRAPS / 14 |
| MH601-BUILDING-STEAM-TRAPS/15 | 39 / MH601-BUILDING-STEAM-TRAPS / 15 |
| MH601-BUILDING-STEAM-TRAPS/16 | 39 / MH601-BUILDING-STEAM-TRAPS / 16 |
| MH601-BUILDING-STEAM-TRAPS/17 | 39 / MH601-BUILDING-STEAM-TRAPS / 17 |
| MH601-BUILDING-STEAM-TRAPS/18 | 39 / MH601-BUILDING-STEAM-TRAPS / 18 |
| MH601-BUILDING-STEAM-TRAPS/19 | 39 / MH601-BUILDING-STEAM-TRAPS / 19 |
| MH601-BUILDING-STEAM-TRAPS/20 | 39 / MH601-BUILDING-STEAM-TRAPS / 20 |
| MH601-BUILDING-STEAM-TRAPS/21 | 39 / MH601-BUILDING-STEAM-TRAPS / 21 |

## Per-application point ledger

0 is formal published point-list source rows, not a physical BAS/device count.

## Metadata

Project/title-block facts, full sheet ledger, scale boundary and full visual-review disposition.

- module role: Project/title-block facts, full sheet ledger, scale boundary and full visual-review disposition.
- project:
  - project name as printed: FCA REPLACE VARIOUS AIR HANDLING UNITS AND VARIABLE AIR VOLUME UNITS
  - facility as printed: JOHN COCHRAN VA MEDICAL CENTER, ST. LOUIS, MO
  - issue date as printed: MARCH 23, 2023
  - assertion ids:
    - p
    - f
    - d
    - s
- scale semantics:
  - takeoff scale status: No global scale is asserted; plans, schedules, details and schematics coexist.
  - boundary: No local scale is converted into a document-wide takeoff quantity.
- visual review pages:
  - Record:
    - page: 1
    - sheet: G000
    - render: reviews/11__vol1__05/p1-p1-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 2
    - sheet: GJ501
    - render: reviews/11__vol1__05/p2-p2-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 3
    - sheet: GJ502
    - render: reviews/11__vol1__05/p3-p3-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 4
    - sheet: GJ503
    - render: reviews/11__vol1__05/p4-p4-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 5
    - sheet: AC-22
    - render: reviews/11__vol1__05/p5-p5-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 6
    - sheet: AC-22
    - render: reviews/11__vol1__05/p6-p6-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 7
    - sheet: AC-22
    - render: reviews/11__vol1__05/p7-p7-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 8
    - sheet: AC-22
    - render: reviews/11__vol1__05/p8-p8-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 9
    - sheet: AC-22
    - render: reviews/11__vol1__05/p9-p9-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 10
    - sheet: AC-22
    - render: reviews/11__vol1__05/p10-p10-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 11
    - sheet: AC-22
    - render: reviews/11__vol1__05/p11-p11-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 12
    - sheet: AC-22
    - render: reviews/11__vol1__05/p12-p12-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 13
    - sheet: MD101
    - render: reviews/11__vol1__05/p13-p13-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 14
    - sheet: MD103
    - render: reviews/11__vol1__05/p14-p14-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 15
    - sheet: MD106A
    - render: reviews/11__vol1__05/p15-p15-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 16
    - sheet: MD106B
    - render: reviews/11__vol1__05/p16-p16-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 17
    - sheet: MD107A
    - render: reviews/11__vol1__05/p17-p17-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 18
    - sheet: MD107B
    - render: reviews/11__vol1__05/p18-p18-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 19
    - sheet: AC-36
    - render: reviews/11__vol1__05/p19-p19-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 20
    - sheet: AC-36
    - render: reviews/11__vol1__05/p20-p20-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 21
    - sheet: MD111
    - render: reviews/11__vol1__05/p21-p21-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 22
    - sheet: AC-36
    - render: reviews/11__vol1__05/p22-p22-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 23
    - sheet: AC-28
    - render: reviews/11__vol1__05/p23-p23-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 24
    - sheet: DD-2
    - render: reviews/11__vol1__05/p24-p24-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 25
    - sheet: MH101
    - render: reviews/11__vol1__05/p25-p25-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 26
    - sheet: MH103
    - render: reviews/11__vol1__05/p26-p26-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 27
    - sheet: MH106A
    - render: reviews/11__vol1__05/p27-p27-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 28
    - sheet: MH106B
    - render: reviews/11__vol1__05/p28-p28-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 29
    - sheet: MH107A
    - render: reviews/11__vol1__05/p29-p29-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 30
    - sheet: MH107B
    - render: reviews/11__vol1__05/p30-p30-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 31
    - sheet: MH110
    - render: reviews/11__vol1__05/p31-p31-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 32
    - sheet: AC-15
    - render: reviews/11__vol1__05/p32-p32-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 33
    - sheet: AC-21
    - render: reviews/11__vol1__05/p33-p33-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 34
    - sheet: AC-28
    - render: reviews/11__vol1__05/p34-p34-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 35
    - sheet: AC-36
    - render: reviews/11__vol1__05/p35-p35-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 36
    - sheet: MH501
    - render: reviews/11__vol1__05/p36-p36-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 37
    - sheet: MH502
    - render: reviews/11__vol1__05/p37-p37-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 38
    - sheet: AC-36
    - render: reviews/11__vol1__05/p38-p38-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 39
    - sheet: MH601
    - render: reviews/11__vol1__05/p39-p39-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 40
    - sheet: MH602
    - render: reviews/11__vol1__05/p40-p40-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 41
    - sheet: DD-2
    - render: reviews/11__vol1__05/p41-p41-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 42
    - sheet: MP103
    - render: reviews/11__vol1__05/p42-p42-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 43
    - sheet: MP106A
    - render: reviews/11__vol1__05/p43-p43-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 44
    - sheet: MP106B
    - render: reviews/11__vol1__05/p44-p44-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 45
    - sheet: A701
    - render: reviews/11__vol1__05/p45-p45-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 46
    - sheet: MP107B
    - render: reviews/11__vol1__05/p46-p46-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 47
    - sheet: MP501
    - render: reviews/11__vol1__05/p47-p47-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 48
    - sheet: MP502
    - render: reviews/11__vol1__05/p48-p48-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 49
    - sheet: MI700
    - render: reviews/11__vol1__05/p49-p49-full-poppler.png
    - finding: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded.
  - Record:
    - page: 50
    - sheet: MI701
    - render: reviews/11__vol1__05/p50-p50-full-poppler.png
    - finding: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded.
  - Record:
    - page: 51
    - sheet: MI702
    - render: reviews/11__vol1__05/p51-p51-full-poppler.png
    - finding: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded.
  - Record:
    - page: 52
    - sheet: MI703
    - render: reviews/11__vol1__05/p52-p52-full-poppler.png
    - finding: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded.
  - Record:
    - page: 53
    - sheet: MI704
    - render: reviews/11__vol1__05/p53-p53-full-poppler.png
    - finding: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded.
  - Record:
    - page: 54
    - sheet: MI705
    - render: reviews/11__vol1__05/p54-p54-full-poppler.png
    - finding: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded.
  - Record:
    - page: 55
    - sheet: MI706
    - render: reviews/11__vol1__05/p55-p55-full-poppler.png
    - finding: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded.
  - Record:
    - page: 56
    - sheet: E000
    - render: reviews/11__vol1__05/p56-p56-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 57
    - sheet: E101
    - render: reviews/11__vol1__05/p57-p57-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 58
    - sheet: E103
    - render: reviews/11__vol1__05/p58-p58-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 59
    - sheet: E106A
    - render: reviews/11__vol1__05/p59-p59-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 60
    - sheet: E106B
    - render: reviews/11__vol1__05/p60-p60-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 61
    - sheet: E107A
    - render: reviews/11__vol1__05/p61-p61-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 62
    - sheet: E107B
    - render: reviews/11__vol1__05/p62-p62-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 63
    - sheet: EQA10
    - render: reviews/11__vol1__05/p63-p63-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 64
    - sheet: E110B
    - render: reviews/11__vol1__05/p64-p64-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 65
    - sheet: E111
    - render: reviews/11__vol1__05/p65-p65-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 66
    - sheet: E204
    - render: reviews/11__vol1__05/p66-p66-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
  - Record:
    - page: 67
    - sheet: E601
    - render: reviews/11__vol1__05/p67-p67-full-poppler.png
    - finding: Full-page source drawing visually reviewed; retained as source context.
- assertions:
  - Record:
    - id: p
    - page: 1
    - bbox:
      - 2244
      - 1919
      - 2610
      - 1982
    - expected: FCA REPLACE VARIOUS AIR HANDLING UNITS AND VARIABLE AIR VOLUME UNITS
    - mode: exact
  - Record:
    - id: f
    - page: 1
    - bbox:
      - 2269
      - 2003
      - 2600
      - 2016
    - expected: JOHN COCHRAN VA MEDICAL CENTER, ST. LOUIS, MO
    - mode: exact
  - Record:
    - id: d
    - page: 1
    - bbox:
      - 2280
      - 2052
      - 2428
      - 2071
    - expected: MARCH 23, 2023
    - mode: exact
  - Record:
    - id: s
    - page: 1
    - bbox:
      - 2678
      - 2024
      - 2739
      - 2049
    - expected: G000
    - mode: exact

## Schedules

Complete literal 21-row MH601 building-steam-trap schedule capture.

### MH601-BUILDING-STEAM-TRAPS - PDF 39

21 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | location | system_or_service | capacity_lbhr | capacity_kghr | min_diff_pressure_psi | min_diff_pressure_kpa | min_inlet_pressure_psi | min_inlet_pressure_kpa | trap_type | trap_size_inches | trap_size_mm | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | 1-TP28-1 | LEVEL 3 KITCHEN | RH-1 | 106 | [ 48 ] | 15 | [ 100 ] | 15 | [ 100 ] | F&T | 0.75 | [ 19 ] | (1) (6) |
| 2 | 1-TP28-2 | LEVEL 3 KITCHEN | RH-2 | 106 | [ 48 ] | 15 | [ 100 ] | 15 | [ 100 ] | F&T | 0.75 | [ 19 ] | (1) (6) |
| 3 | 1-TP28-3 | LEVEL 3 KITCHEN | RH-3 | 106 | [ 48 ] | 15 | [ 100 ] | 15 | [ 100 ] | F&T | 0.75 | [ 19 ] | (1) (6) |
| 4 | 1-TP28-4 | LEVEL 3 DINING | RH-4 | 106 | [ 48 ] | 15 | [ 100 ] | 15 | [ 100 ] | F&T | 0.75 | [ 19 ] | (1) (6) |
| 5 | 1-TP28-5 | LEVEL 3 KITCHEN | RH-5 | 106 | [ 48 ] | 15 | [ 100 ] | 15 | [ 100 ] | F&T | 0.75 | [ 19 ] | (1) (6) |
| 6 | 1-TP28-6 | LEVEL 3 DINING | RH-6 | 34 | [ 15 ] | 15 | [ 100 ] | 15 | [ 100 ] | F&T | 0.75 | [ 19 ] | (1) (6) |
| 7 | 1-TP28-7 | LEVEL 3 DINING | RH-7 | 44 | [ 20 ] | 15 | [ 100 ] | 15 | [ 100 ] | F&T | 0.75 | [ 19 ] | (1) (6) |
| 8 | 1-TP28-8 | LEVEL 3 DINING | RH-8 | 61 | [ 28 ] | 15 | [ 100 ] | 15 | [ 100 ] | F&T | 0.75 | [ 19 ] | (1) (6) |
| 9 | 1-TP28-9 | LEVEL 3 DINING | RH-9 | 95 | [ 43 ] | 15 | [ 100 ] | 15 | [ 100 ] | F&T | 0.75 | [ 19 ] | (1) (6) |
| 10 | 1-TP28-10A | THIRD FLOOR ROOF | AC-28 HEATING COIL | 630 | [ 290 ] | 15 | [ 100 ] | 15 | [ 100 ] | F&T | 0.75 | [ 19 ] | (1) (5) (6) |
| 11 | 1-TP28-10B | THIRD FLOOR ROOF | AC-28 HEATING COIL | 333 | [ 150 ] | 15 | [ 100 ] | 15 | [ 100 ] | F&T | 0.75 | [ 19 ] | (1) (5) (6) |
| 12 | 1-TP28-11 | THIRD FLOOR ROOF | AC-28 DRIP | 18 | [ 8 ] | 20 | [ 140 ] | 20 | [ 140 ] | IBT | 0.75 | [ 19 ] | (3) (4) (6) |
| 13 | 1-TP36-1 | P10 | AC-36 HEATING COIL | 2325 | [ 1100 ] | 10 | [ 69 ] | 10 | [ 69 ] | F&T | 2 | [ 50 ] | (1) (2) (6) |
| 14 | 1-TP36-2 | P10 | AC-36 DRIP | 360 | [ 440 ] | 15 | [ 100 ] | 15 | [ 100 ] | IBT | 0.75 | [ 19 ] | (3) (4) (6) |
| 15 | 1-TP36TEMP-1A | NINTH FLOOR ROOF | AC-36TEMP HEATING COIL | 1067 | [ 480 ] | 10 | [ 69 ] | 10 | [ 69 ] | F&T | 1.25 | [ 31 ] | (1) (5) (6) |
| 16 | 1-TP36TEMP-1B | NINTH FLOOR ROOF | AC-36TEMP HEATING COIL | 638 | [ 290 ] | 10 | [ 69 ] | 10 | [ 69 ] | F&T | 1 | [ 25 ] | (1) (5) (6) |
| 17 | 1-TP36TEMP-1C | NINTH FLOOR ROOF | AC-36TEMP HEATING COIL | 638 | [ 290 ] | 10 | [ 69 ] | 10 | [ 69 ] | F&T | 1 | [ 25 ] | (1) (5) (6) |
| 18 | 1-TP36TEMP-2 | NINTH FLOOR ROOF | AC-36TEMP DRIP | 22 | [ 10 ] | 15 | [ 100 ] | 15 | [ 100 ] | IBT | 0.75 | [ 19 ] | (3) (4) (6) |
| 19 | 1-TP57-1 | NINTH FLOOR ROOF | AC-57 HEATING COIL | 303 | [ 140 ] | 10 | [ 69 ] | 10 | [ 69 ] | F&T | 0.75 | [ 19 ] | (1) (6) |
| 20 | 1-TP57-2 | NINTH FLOOR ROOF | AC-57 DRIP | 14 | [ 6 ] | 15 | [ 100 ] | 15 | [ 100 ] | IBT | 0.75 | [ 19 ] | (3) (4) (6) |
| 21 | 1-TP57-3 | P10 | MECH ROOM DRIP | 33 | [ 15 ] | 15 | [ 100 ] | 15 | [ 100 ] | IBT | 0.75 | [ 19 ] | (3) (4) (6) |

- sheet: MH601
- title as printed: BUILDING STEAM TRAP SCHEDULE
- x edges:
  - 1850
  - 1930
  - 2045
  - 2185
  - 2250
  - 2320
  - 2400
  - 2470
  - 2540
  - 2600
  - 2670
  - 2740
  - 2800
  - 2885
- y ranges:
  - 815, 824
  - 828, 837
  - 841, 850
  - 854, 863
  - 867, 876
  - 880, 889
  - 893, 902
  - 906, 915
  - 919, 928
  - 931, 941
  - 944, 954
  - 957, 967
  - 970, 980
  - 983, 993
  - 996, 1006
  - 1009, 1019
  - 1022, 1031
  - 1035, 1044
  - 1048, 1057
  - 1061, 1070
  - 1074, 1083
- row reading order: right
- header evidence:
  - Record:
    - bbox:
      - 2205
      - 644
      - 2526
      - 663
    - expected: BUILDING STEAM TRAP SCHEDULE
- source row semantics: Complete literal schedule row; it is not expanded into installed physical count, procurement, piping layout, monitoring point, wiring, or controller I/O conclusions.

- module role: Complete literal 21-row MH601 building-steam-trap schedule capture.
- assertions: []

## Points

Explicit point-list finding.

- module role: Explicit point-list finding.
- assertions: []
- point list status:
  - formal row matrix: not_published_in_supplied_drawings
  - finding: MI700 publishes controls symbols and BACnet architecture but no conventional tabular point-list matrix.
  - boundary: No source point, I/O, terminal, wire, sensor or device count is inferred from symbols.

## Controls Context

Source-bounded MI700 BACnet network-architecture and controls-symbol context.

- module role: Source-bounded MI700 BACnet network-architecture and controls-symbol context.
- assertions:
  - Record:
    - id: mi700-temperature-transmitter
    - page: 49
    - bbox:
      - 298
      - 224
      - 440
      - 234
    - expected: TEMPERATURE TRANSMITTER
    - mode: exact
  - Record:
    - id: mi700-static-pressure-sensor
    - page: 49
    - bbox:
      - 298
      - 362
      - 430
      - 372
    - expected: STATIC PRESSURE SENSOR
    - mode: exact
  - Record:
    - id: mi700-pressure-differential-transmitter
    - page: 49
    - bbox:
      - 298
      - 528
      - 491
      - 538
    - expected: PRESSURE DIFFERENTIAL TRANSMITTER
    - mode: exact
  - Record:
    - id: mi700-low-freezestat
    - page: 49
    - bbox:
      - 298
      - 695
      - 509
      - 704
    - expected: TEMPERATURE SWITCH, LOW (FREEZESTAT)
    - mode: exact
  - Record:
    - id: mi700-high-freezestat
    - page: 49
    - bbox:
      - 298
      - 727
      - 511
      - 737
    - expected: TEMPERATURE SWITCH, HIGH (FREEZESTAT)
    - mode: exact
  - Record:
    - id: mi700-carbon-dioxide
    - page: 49
    - bbox:
      - 741
      - 279
      - 894
      - 288
    - expected: CARBON DIOXIDE TRANSMITTER
    - mode: exact
  - Record:
    - id: mi700-variable-speed-controller
    - page: 49
    - bbox:
      - 741
      - 456
      - 929
      - 466
    - expected: VARIABLE SPEED MOTOR CONTROLLER
    - mode: exact
  - Record:
    - id: mi700-valve-damper-position
    - page: 49
    - bbox:
      - 298
      - 628
      - 505
      - 638
    - expected: VALVE OR DAMPER POSITION CONTROLLER
    - mode: exact
  - Record:
    - id: mi700-bacnet-install-software
    - page: 49
    - bbox:
      - 1995
      - 549
      - 2224
      - 569
    - expected: INSTALL NEW BACNET SOFTWARE ON EXISTING ENGINEERING CONTROL CENTER (ECC).
    - mode: exact
  - Record:
    - id: mi700-bacnet-reuse-network
    - page: 49
    - bbox:
      - 1995
      - 570
      - 2215
      - 580
    - expected: REUSE EXISTING COMMUNICATION NETWORK.
    - mode: exact
  - Record:
    - id: mi700-bacnet-multiple-building-controllers
    - page: 49
    - bbox:
      - 1995
      - 592
      - 2275
      - 602
    - expected: INSTALL MULTIPLE BUILDING CONTROLLERS AS REQUIRED.
    - mode: exact
  - Record:
    - id: mi700-bacnet-new-controllers
    - page: 49
    - bbox:
      - 1995
      - 603
      - 2277
      - 613
    - expected: INSTALL NEW CONTROLLERS (B-AAC, B-ASC) AS REQUIRED.
    - mode: exact
  - Record:
    - id: mi700-bacnet-architecture-title
    - page: 49
    - bbox:
      - 1661
      - 649
      - 1942
      - 667
    - expected: BACNET SYSTEM ARCHITECTURE
    - mode: exact
- network architecture:
  - published protocol: BACnet
  - published integration:
    - MI700 directs installation of new BACnet software on existing controllers that remain and reuse of the existing communication network.
    - MI700 calls for multiple building controllers and new B-AAC/B-ASC controllers as required.
  - boundary: The architecture diagram does not publish a final controller address list, point-to-controller assignment, I/O-card layout, terminal schedule, network-media engineering, wire schedule, or physical point count.
- sensors and control symbol context:
  - legend assertion ids:
    - mi700-temperature-transmitter
    - mi700-static-pressure-sensor
    - mi700-pressure-differential-transmitter
    - mi700-low-freezestat
    - mi700-high-freezestat
    - mi700-carbon-dioxide
    - mi700-variable-speed-controller
    - mi700-valve-damper-position
  - boundary: The legend states available symbol meanings; it does not establish installed device quantities or per-zone totals.
- sequence inventory:
  - Record:
    - id: bacnet-system-architecture
    - sheet: MI700
    - assertion ids:
      - mi700-bacnet-install-software
      - mi700-bacnet-reuse-network
      - mi700-bacnet-multiple-building-controllers
      - mi700-bacnet-new-controllers
      - mi700-bacnet-architecture-title

## Equipment Reconciliation

Literal complete selected schedule-row presentation.

- module role: Literal complete selected schedule-row presentation.
- ledger mode: literal_schedule_rows_v1
- schedule counts:
  - tables: 1
  - rows: 21
  - interpretation: MH601 Building Steam Trap Schedule: 21 literal rows.
- control valve and damper schedule status:
  - control valve schedule: No standalone CONTROL VALVE SCHEDULE asserted.
  - damper actuator schedule: No standalone DAMPER ACTUATOR SCHEDULE asserted.
- source boundary: Rows are not proof of plan placement, final installed count, monitoring, control ownership or I/O.

## Point Applications

No-row point-list disposition.

- module role: No-row point-list disposition.
- ledger mode: literal_source_row_matrices_v1
- applications: []
- expanded template counts:
  - source rows: 0
  - total: 0
- expanded count warning: 0 is formal published point-list source rows, not a physical BAS/device count.

## Supporting Evidence

Explicit source limits.

- module role: Explicit source limits.
- source limitations:
  - MH601's full 21-row building steam-trap schedule is captured; other visually reviewed schedules are retained as context, not silently transcribed inventory.
  - MI700 publishes BACnet architecture and controls symbols but no conventional point-list matrix.
  - No final controller addresses, I/O cards, terminals, wiring, network-media design or physical count is supplied.
  - All 67 pages have retained visual-review renders and every retained fact is dual-engine checked.
- text absence assertions:
  - Record:
    - id: no-control-valve-schedule
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
      - 26
      - 27
      - 28
      - 29
      - 30
      - 31
      - 32
      - 33
      - 34
      - 35
      - 36
      - 37
      - 38
      - 39
      - 40
      - 41
      - 42
      - 43
      - 44
      - 45
      - 46
      - 47
      - 48
      - 49
      - 50
      - 51
      - 52
      - 53
      - 54
      - 55
      - 56
      - 57
      - 58
      - 59
      - 60
      - 61
      - 62
      - 63
      - 64
      - 65
      - 66
      - 67
    - covers all source pages: true
    - patterns:
      - CONTROL\\s+VALVE\\s+SCHEDULE
    - visual review qualification: Native text plus visual review support only the limited absence of this standalone schedule title.
  - Record:
    - id: no-damper-actuator-schedule
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
      - 26
      - 27
      - 28
      - 29
      - 30
      - 31
      - 32
      - 33
      - 34
      - 35
      - 36
      - 37
      - 38
      - 39
      - 40
      - 41
      - 42
      - 43
      - 44
      - 45
      - 46
      - 47
      - 48
      - 49
      - 50
      - 51
      - 52
      - 53
      - 54
      - 55
      - 56
      - 57
      - 58
      - 59
      - 60
      - 61
      - 62
      - 63
      - 64
      - 65
      - 66
      - 67
    - covers all source pages: true
    - patterns:
      - DAMPER\\s+ACTUATOR\\s+SCHEDULE
    - visual review qualification: Native text plus visual review support only the limited absence of this standalone schedule title.

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: Project, location, issue date and cover sheet are bounded.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: All 67 pages have sheet ledger entries and review findings.
  - evidence:
    - modules, metadata, visual_review_pages
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: No global scale is asserted across this mixed drawing set.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: Literal steam-trap schedule rows are retained without invented totals.
  - evidence:
    - modules, equipment_reconciliation, schedule_counts
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: MH601 retains all 21 steam-trap rows and printed pressure/capacity/type/size cells.
  - evidence:
    - modules, schedules, tables
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: No formal point-list matrix is published; zero-row status is explicit.
  - evidence:
    - modules, points, point_list_status
    - modules, point_applications, expanded_template_counts
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: MI700 retains BACnet architecture/integration language and documents its limits.
  - evidence:
    - modules, controls_context, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: MI700 architecture and control-symbol evidence is source-bounded.
  - evidence:
    - modules, controls_context, sequence_inventory
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: MI700 sensor-symbol evidence is recorded without inferred zone/device counts.
  - evidence:
    - modules, controls_context, sensors_and_control_symbol_context
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: Schedule corpus, point, topology and physical-count limits are explicit.
  - evidence:
    - modules, supporting_evidence, source_limitations
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: All 67 pages have retained full-page render evidence.
  - evidence:
    - page_review
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: Each authored module is rechecked against both parser captures.
  - evidence:
    - module_source_sha256

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/11__vol1__05/p1-p1-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/11__vol1__05/p2-p2-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/11__vol1__05/p3-p3-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/11__vol1__05/p4-p4-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/11__vol1__05/p5-p5-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/11__vol1__05/p6-p6-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/11__vol1__05/p7-p7-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/11__vol1__05/p8-p8-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/11__vol1__05/p9-p9-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 10
  - review status: complete
  - render: reviews/11__vol1__05/p10-p10-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 11
  - review status: complete
  - render: reviews/11__vol1__05/p11-p11-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 12
  - review status: complete
  - render: reviews/11__vol1__05/p12-p12-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 13
  - review status: complete
  - render: reviews/11__vol1__05/p13-p13-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 14
  - review status: complete
  - render: reviews/11__vol1__05/p14-p14-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 15
  - review status: complete
  - render: reviews/11__vol1__05/p15-p15-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 16
  - review status: complete
  - render: reviews/11__vol1__05/p16-p16-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 17
  - review status: complete
  - render: reviews/11__vol1__05/p17-p17-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 18
  - review status: complete
  - render: reviews/11__vol1__05/p18-p18-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 19
  - review status: complete
  - render: reviews/11__vol1__05/p19-p19-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 20
  - review status: complete
  - render: reviews/11__vol1__05/p20-p20-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 21
  - review status: complete
  - render: reviews/11__vol1__05/p21-p21-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 22
  - review status: complete
  - render: reviews/11__vol1__05/p22-p22-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 23
  - review status: complete
  - render: reviews/11__vol1__05/p23-p23-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 24
  - review status: complete
  - render: reviews/11__vol1__05/p24-p24-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 25
  - review status: complete
  - render: reviews/11__vol1__05/p25-p25-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 26
  - review status: complete
  - render: reviews/11__vol1__05/p26-p26-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 27
  - review status: complete
  - render: reviews/11__vol1__05/p27-p27-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 28
  - review status: complete
  - render: reviews/11__vol1__05/p28-p28-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 29
  - review status: complete
  - render: reviews/11__vol1__05/p29-p29-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 30
  - review status: complete
  - render: reviews/11__vol1__05/p30-p30-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 31
  - review status: complete
  - render: reviews/11__vol1__05/p31-p31-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 32
  - review status: complete
  - render: reviews/11__vol1__05/p32-p32-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 33
  - review status: complete
  - render: reviews/11__vol1__05/p33-p33-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 34
  - review status: complete
  - render: reviews/11__vol1__05/p34-p34-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 35
  - review status: complete
  - render: reviews/11__vol1__05/p35-p35-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 36
  - review status: complete
  - render: reviews/11__vol1__05/p36-p36-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 37
  - review status: complete
  - render: reviews/11__vol1__05/p37-p37-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 38
  - review status: complete
  - render: reviews/11__vol1__05/p38-p38-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 39
  - review status: complete
  - render: reviews/11__vol1__05/p39-p39-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 40
  - review status: complete
  - render: reviews/11__vol1__05/p40-p40-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 41
  - review status: complete
  - render: reviews/11__vol1__05/p41-p41-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 42
  - review status: complete
  - render: reviews/11__vol1__05/p42-p42-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 43
  - review status: complete
  - render: reviews/11__vol1__05/p43-p43-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 44
  - review status: complete
  - render: reviews/11__vol1__05/p44-p44-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 45
  - review status: complete
  - render: reviews/11__vol1__05/p45-p45-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 46
  - review status: complete
  - render: reviews/11__vol1__05/p46-p46-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 47
  - review status: complete
  - render: reviews/11__vol1__05/p47-p47-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 48
  - review status: complete
  - render: reviews/11__vol1__05/p48-p48-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 49
  - review status: complete
  - render: reviews/11__vol1__05/p49-p49-full-poppler.png
  - finding: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded.
- Record:
  - page: 50
  - review status: complete
  - render: reviews/11__vol1__05/p50-p50-full-poppler.png
  - finding: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded.
- Record:
  - page: 51
  - review status: complete
  - render: reviews/11__vol1__05/p51-p51-full-poppler.png
  - finding: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded.
- Record:
  - page: 52
  - review status: complete
  - render: reviews/11__vol1__05/p52-p52-full-poppler.png
  - finding: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded.
- Record:
  - page: 53
  - review status: complete
  - render: reviews/11__vol1__05/p53-p53-full-poppler.png
  - finding: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded.
- Record:
  - page: 54
  - review status: complete
  - render: reviews/11__vol1__05/p54-p54-full-poppler.png
  - finding: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded.
- Record:
  - page: 55
  - review status: complete
  - render: reviews/11__vol1__05/p55-p55-full-poppler.png
  - finding: BACnet/controls drawing visually reviewed; retained source clauses/symbols are separately bounded.
- Record:
  - page: 56
  - review status: complete
  - render: reviews/11__vol1__05/p56-p56-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 57
  - review status: complete
  - render: reviews/11__vol1__05/p57-p57-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 58
  - review status: complete
  - render: reviews/11__vol1__05/p58-p58-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 59
  - review status: complete
  - render: reviews/11__vol1__05/p59-p59-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 60
  - review status: complete
  - render: reviews/11__vol1__05/p60-p60-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 61
  - review status: complete
  - render: reviews/11__vol1__05/p61-p61-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 62
  - review status: complete
  - render: reviews/11__vol1__05/p62-p62-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 63
  - review status: complete
  - render: reviews/11__vol1__05/p63-p63-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 64
  - review status: complete
  - render: reviews/11__vol1__05/p64-p64-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 65
  - review status: complete
  - render: reviews/11__vol1__05/p65-p65-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 66
  - review status: complete
  - render: reviews/11__vol1__05/p66-p66-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.
- Record:
  - page: 67
  - review status: complete
  - render: reviews/11__vol1__05/p67-p67-full-poppler.png
  - finding: Full-page source drawing visually reviewed; retained as source context.

## Verification

The bundle verifier rechecks all retained cells/assertions against independent MuPDF and Poppler evidence and hashes sources/renders; it does not perform takeoff inference.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/11__vol1__05.json` from the collection directory.
