{
  "id": "12__vol2__028",
  "rank": 12,
  "title": "Fort Sam Houston Building 615 Controls Excerpt",
  "source_pdf": "pdf/12__vol2__028__Fort_Sam_Houston_Building_615_Controls_Excerpt.pdf",
  "source_sha256": "c62b086bc4b947bc7b87e237c415df1417ec4ebd5a3bf6b15bc7328890859d4d",
  "page_count": 9,
  "review_status": "complete_with_documented_source_limitations",
  "scope": "Complete ground truth for the nine supplied pages of the Building 615 archive excerpt: project and sheet metadata, all populated schedule and BAS matrix cells, all printed written control sequences and P&ID context, logical sensor roles, and excerpt limits. This is not ground truth for the missing 182 pages of the original 191-sheet set and does not invent plan-level equipment, zone, actuator, controller, terminal, or wiring quantities.",
  "reading_notes": [
    "A schedule row, a P&ID/template row, a logical sensor role and an installed physical device are different quantities. The supplied archive excerpt does not support treating them as interchangeable.",
    "M-601 has 32 marked equipment schedule rows. M-505 adds 16 duct-silencer-design rows and 17 external-static-pressure rows; all 65 source schedule rows and their cells are embedded in this record.",
    "The 193 BAS matrix rows are retained exactly in 12 P&ID/template tables. Local numeric tags are unique only within their printed table. This record does not inflate them into a building-wide terminal count.",
    "M-507 and M-508 are P&ID/point-list sheets without written sequences. M-509 is the printed written hydronic-sequence source; the sheets are not conflated.",
    "Every supplied page was visually reviewed and independently captured by MuPDF and Poppler. Parser agreement corroborates bounded text/cells, while visual review establishes page disposition and limitations; neither process invents missing project facts."
  ],
  "module_order": [
    "metadata",
    "schedules",
    "points",
    "controls_context",
    "sensors",
    "reference_tables",
    "equipment_reconciliation",
    "point_applications",
    "supporting_evidence"
  ],
  "module_sources": {
    "schedules": [
      "schedules_m505_silencer_esp",
      "schedules_m601_fcu",
      "schedules_m601_doas",
      "schedules_m601_boiler_unit_heater",
      "schedules_m601_chiller_exhaust"
    ],
    "points": [
      "points_m506_airside_templates",
      "points_m506_meter_global_templates",
      "points_m507_chw_template",
      "points_m508_hhw_template",
      "points_m510_fcu_template",
      "points_m511_doas3_vav_templates",
      "points_m512_doas12_template"
    ],
    "controls_context": [
      "controls_context_m506",
      "controls_context_m507",
      "controls_context_m508",
      "controls_context_m509_hydronic",
      "controls_context_m510",
      "controls_context_m511",
      "controls_context_m512"
    ]
  },
  "requirement_audit": [
    {
      "id": "project_identity",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The project, site, owner/agency, design firm as printed, contract number and Final Submittal issue are captured from every supplied title block. The repeated issue date is not relabeled as a revision date.",
      "evidence": [
        [
          "modules",
          "metadata",
          "project"
        ]
      ]
    },
    {
      "id": "sheet_details",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All nine supplied pages have independently corroborated sheet numbers and titles in the metadata ledger, with a complete visual finding for each page.",
      "evidence": [
        [
          "modules",
          "metadata",
          "assertion_groups",
          0,
          "records"
        ],
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "scale_verification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The supplied pages are schedules, details and control schematics. The ledger records no title-block scale, zero graphic scale bars and zero measurable length-scaled views; M-505 detail captions are retained as NOT TO SCALE where printed.",
      "evidence": [
        [
          "modules",
          "metadata",
          "scale_semantics"
        ]
      ]
    },
    {
      "id": "equipment_tags_and_classification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All M-601 marked equipment schedule rows are classified and all M-505 schedule rows are retained. No plan anchor or installed total is claimed because the archive excludes mechanical plans.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "scheduled_families"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "additional_identities"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "schedule_counts"
        ]
      ]
    },
    {
      "id": "schedule_rows_and_specs",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The composite schedules module embeds every populated M-505 and M-601 schedule table: 65 rows and 2,758 exact cells, including notes, blanks, performance, hydronic, electrical, dimensional and selection fields.",
      "evidence": [
        [
          "modules",
          "schedules",
          "tables"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "schedule_counts"
        ]
      ]
    },
    {
      "id": "point_lists_and_equipment_ownership",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 193 printed BAS matrix rows are retained with their literal flag columns and bounded source rows. Ownership is explicitly limited to its printed P&ID/template/system scope because there is no supplied installed-equipment/controller roster.",
      "evidence": [
        [
          "modules",
          "points",
          "tables"
        ],
        [
          "modules",
          "point_applications",
          "applications"
        ],
        [
          "modules",
          "point_applications",
          "installed_IO_total"
        ]
      ]
    },
    {
      "id": "network_architecture",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The embedded M-506, M-509, M-511 and M-512 components retain BACNET/BAS/GUI/HMI statements and disclose that transport, addressing, baud rate and controller model are not stated in the supplied excerpt.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "source_components"
        ]
      ]
    },
    {
      "id": "sequences_and_diagrams",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All printed M-506, M-509, M-510, M-511 and M-512 written sequences are retained in bounded two-engine assertions; M-507/M-508 P&ID context explicitly records that those two sheets do not print written sequences.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "source_components"
        ]
      ]
    },
    {
      "id": "space_sensors_and_zones",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Twenty-five logical sensor/control-input roles are indexed from the controls sources. The archive contains no plan or sensor schedule, so physical counts and zone mapping remain not stated rather than being inferred from templates.",
      "evidence": [
        [
          "modules",
          "sensors",
          "source_ledgers"
        ],
        [
          "modules",
          "sensors",
          "counts"
        ]
      ]
    },
    {
      "id": "source_limitations_and_conflicts",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The missing 182 sheets, absent plans, M-505/M-601 naming scope, combined unit-heater row, absent separate valve/actuator schedules, and P&ID-versus-written-sequence distinction are explicitly retained.",
      "evidence": [
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "source_conflicts"
        ]
      ]
    },
    {
      "id": "all_page_visual_review",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Each of the nine supplied pages has a saved full-page Poppler render and a complete visual-review finding. The review is page-complete for this supplied archive excerpt only.",
      "evidence": [
        [
          "page_review"
        ],
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "independent_corroboration",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Each component is rechecked against retained MuPDF and Poppler captures at build and validation time. Exact table cells and bounded text assertions are independently checked; the composite assembly only embeds verified authored modules.",
      "evidence": [
        [
          "module_source_sha256"
        ],
        [
          "module_sha256"
        ]
      ]
    }
  ],
  "page_review": [
    {
      "page": 1,
      "review_status": "complete",
      "render": "reviews/12__vol2__028/p1-p1-full-poppler.png",
      "finding": "M-505: Noise Control Duct Silencer and External Static Pressure schedules, plus mini-split and concealed-fan-coil details. No graphic scale bar."
    },
    {
      "page": 2,
      "review_status": "complete",
      "render": "reviews/12__vol2__028/p2-p2-full-poppler.png",
      "finding": "M-506: mini-split/exhaust, meter and global BAS matrices, and written mini-split/exhaust sequences."
    },
    {
      "page": 3,
      "review_status": "complete",
      "render": "reviews/12__vol2__028/p3-p3-full-poppler.png",
      "finding": "M-507: chilled-water P&ID, PRV/bypass context and BAS input/output matrix; no written sequence block."
    },
    {
      "page": 4,
      "review_status": "complete",
      "render": "reviews/12__vol2__028/p4-p4-full-poppler.png",
      "finding": "M-508: heating-water P&ID, PRV/bypass context and BAS input/output matrix; no written sequence block."
    },
    {
      "page": 5,
      "review_status": "complete",
      "render": "reviews/12__vol2__028/p5-p5-full-poppler.png",
      "finding": "M-509: written chilled-water and heating-water sequences, including BACNET/HMI, freeze and CO-safety logic."
    },
    {
      "page": 6,
      "review_status": "complete",
      "render": "reviews/12__vol2__028/p6-p6-full-poppler.png",
      "finding": "M-510: FCU P&ID and BAS matrix with written FCU occupancy, temperature, safety and alarm sequence."
    },
    {
      "page": 7,
      "review_status": "complete",
      "render": "reviews/12__vol2__028/p7-p7-full-poppler.png",
      "finding": "M-511: DOAS-3 and VAV P&IDs/matrices with written DOAS/VAV sequences."
    },
    {
      "page": 8,
      "review_status": "complete",
      "render": "reviews/12__vol2__028/p8-p8-full-poppler.png",
      "finding": "M-512: DOAS-1/2 P&ID/matrix and written sequence."
    },
    {
      "page": 9,
      "review_status": "complete",
      "render": "reviews/12__vol2__028/p9-p9-full-poppler.png",
      "finding": "M-601: FCU/FCC, DOAS, boiler, combined unit-heater, chiller and exhaust-fan schedules."
    }
  ],
  "declared_checks": [
    {
      "id": "supplied-sheets",
      "path": [
        "modules",
        "metadata",
        "assertion_groups",
        0,
        "records"
      ],
      "operation": "length",
      "expected": 9
    },
    {
      "id": "full-page-review",
      "path": [
        "page_review"
      ],
      "operation": "length",
      "expected": 9
    },
    {
      "id": "schedule-source-rows",
      "path": [
        "modules",
        "equipment_reconciliation",
        "schedule_counts",
        "all_source_schedule_rows"
      ],
      "expected": 65
    },
    {
      "id": "m601-marked-schedule-rows",
      "path": [
        "modules",
        "equipment_reconciliation",
        "schedule_counts",
        "m601_marked_equipment_schedule_rows"
      ],
      "expected": 32
    },
    {
      "id": "printed-bas-source-rows",
      "path": [
        "modules",
        "point_applications",
        "listed_template_counts",
        "source_rows"
      ],
      "expected": 193
    },
    {
      "id": "logical-sensor-roles",
      "path": [
        "modules",
        "sensors",
        "logical_role_count"
      ],
      "expected": 25
    }
  ],
  "completion_checks": {
    "every_source_page_reviewed": true,
    "all_explicit_objective_categories_reviewed": true,
    "all_populated_schedule_and_points_rows_captured": true,
    "source_conflicts_and_unavailable_fields_preserved": true,
    "two_engine_checks_current": true,
    "final_assembly_audit_complete": true
  },
  "verification_semantics": "MuPDF 1.27.2.2 and Poppler 26.03.0 independently captured all nine supplied pages. Current authored schedule/point cells and bounded text assertions are rechecked in both engines; composite modules do not infer any new PDF fact. Text agreement is not automatic engineering interpretation, physical symbol counting or proof of the missing 182 project sheets. Full-page Poppler renders were separately reviewed for every supplied page.",
  "schema_version": "authored-module-bundle-v1",
  "bundle_manifest": "work/12__vol2__028/document_manifest.json",
  "bundle_manifest_sha256": "9dfcbc22e58a67852fc6b91418bc9569959e23dd0f58113639b3dae12bb54cb0",
  "review_render_sha256": {
    "reviews/12__vol2__028/p1-p1-full-poppler.png": "b2c05f3d566adede5ab61adcb8c227c17bedc5064acbe22a5099a26b6d5d51a6",
    "reviews/12__vol2__028/p2-p2-full-poppler.png": "f4afb581636ad685f825e87630906fca702a08e8c8c1d211761ec054b4f98a57",
    "reviews/12__vol2__028/p3-p3-full-poppler.png": "b3c90b71b3eddd868e50ca7514d51f20b26eb0a6e527332bd42c8f1c9a1973b9",
    "reviews/12__vol2__028/p4-p4-full-poppler.png": "57e253f606ebfa5a9c17526c7b7b3c9c69caf0a38eecbf8d3b85ad71a4ad1aa8",
    "reviews/12__vol2__028/p5-p5-full-poppler.png": "882a5f20fe2e3e7ad7a8ea5c457053cb57d55c4f710604db4968e9b5db6e644b",
    "reviews/12__vol2__028/p6-p6-full-poppler.png": "8dd27b7c16e5a03e705181122272fd5a540793dde50f189adf6fb57bf0445642",
    "reviews/12__vol2__028/p7-p7-full-poppler.png": "a1ea0716b1b5d6801597ee9ec59628792d25fe1a2bb8bf04deb5de9270385c24",
    "reviews/12__vol2__028/p8-p8-full-poppler.png": "9f701def6a203184d0218e9b6c6bd96a19c57aa47aa96d76ebc75c15ac015380",
    "reviews/12__vol2__028/p9-p9-full-poppler.png": "87225272c4108a5521b2dcb9305b6c22db8bddc7ee1923280ba0e39fc423dce0"
  },
  "modules": {
    "metadata": {
      "document_id": "12__vol2__028",
      "module_role": "Exact project, title-block, sheet, date, scale, and complete visual-review ledger for the supplied excerpt.",
      "scope": "The supplied PDF is a nine-sheet archive excerpt: M-505 through M-512 and M-601, from a 191-sheet Renovation of Building 615 final-design set. This ledger is complete for the supplied nine pages only; it does not represent the missing project sheets.",
      "project": {
        "name": "RENOVATION OF BUILDING 615",
        "site": "JOINT BASE SAN ANTONIO FORT SAM HOUSTON, TX",
        "owner_or_agency": "US ARMY CORPS OF ENGINEERS",
        "design_firm_as_printed": "KENALL + FNI",
        "contract_number": "W9126G19B3286",
        "issue": "FINAL SUBMITTAL",
        "issue_date": "AUGUST 12, 2019",
        "revision_date": {
          "status": "not_stated_in_supplied_title_blocks",
          "value": null,
          "note": "The repeated ISSUE DATE is retained as an issue date, not recast as a revision date."
        }
      },
      "scale_semantics": {
        "title_block_scale": "NOT STATED",
        "finding": "Every supplied sheet was visually reviewed. The schedule and control schematic/detail views are diagrammatic or tabular; this excerpt does not show a printed title-block scale or a graphic scale bar for a measurable plan view. The M-505 detail captions state NOT TO SCALE where printed.",
        "graphic_scale_bar_total": 0,
        "measurable_length_scaled_view_total": 0
      },
      "visual_review_pages": [
        {
          "page": 1,
          "sheet": "M-505",
          "title": "HVAC SCHEDULE AND DETAILS IV",
          "review_status": "complete",
          "finding": "Duct-silencer and external-static-pressure schedules; mini-split and concealed-fan-coil details. No graphic scale bar.",
          "render": "reviews/12__vol2__028/p1-p1-full-poppler.png"
        },
        {
          "page": 2,
          "sheet": "M-506",
          "title": "MECHANICAL CONTROL SCHEMATICS I",
          "review_status": "complete",
          "finding": "Mini-split and exhaust-fan control schematics, meter and global I/O matrices, and written sequences.",
          "render": "reviews/12__vol2__028/p2-p2-full-poppler.png"
        },
        {
          "page": 3,
          "sheet": "M-507",
          "title": "MECHANICAL CONTROL SCHEMATICS II",
          "review_status": "complete",
          "finding": "Chilled-water P&ID and BAS input/output matrix.",
          "render": "reviews/12__vol2__028/p3-p3-full-poppler.png"
        },
        {
          "page": 4,
          "sheet": "M-508",
          "title": "MECHANICAL CONTROL SCHEMATICS III",
          "review_status": "complete",
          "finding": "Heating-water P&ID and BAS input/output matrix.",
          "render": "reviews/12__vol2__028/p4-p4-full-poppler.png"
        },
        {
          "page": 5,
          "sheet": "M-509",
          "title": "MECHANICAL CONTROL SCHEMATICS IV",
          "review_status": "complete",
          "finding": "Written chilled-water and heating-hot-water system sequences; no separate typed point matrix.",
          "render": "reviews/12__vol2__028/p5-p5-full-poppler.png"
        },
        {
          "page": 6,
          "sheet": "M-510",
          "title": "MECHANICAL CONTROL SCHEMATICS V",
          "review_status": "complete",
          "finding": "Fan-coil-unit P&ID, typed BAS input/output matrix, and written FCU sequence.",
          "render": "reviews/12__vol2__028/p6-p6-full-poppler.png"
        },
        {
          "page": 7,
          "sheet": "M-511",
          "title": "MECHANICAL CONTROL SCHEMATIC VI",
          "review_status": "complete",
          "finding": "DOAS-3 and VAV-terminal P&IDs, typed BAS input/output matrices, and written sequences.",
          "render": "reviews/12__vol2__028/p7-p7-full-poppler.png"
        },
        {
          "page": 8,
          "sheet": "M-512",
          "title": "MECHANICAL CONTROL SCHEMATIC VII",
          "review_status": "complete",
          "finding": "DOAS-1/2 P&ID, typed BAS input/output matrix, and written sequence.",
          "render": "reviews/12__vol2__028/p8-p8-full-poppler.png"
        },
        {
          "page": 9,
          "sheet": "M-601",
          "title": "HVAC SCHEDULES I",
          "review_status": "complete",
          "finding": "FCU, DOAS, boiler, unit-heater, chiller, and exhaust-fan schedules with detailed schedule notes.",
          "render": "reviews/12__vol2__028/p9-p9-full-poppler.png"
        }
      ],
      "tables": [],
      "assertion_groups": [
        {
          "id": "sheets",
          "covers_all_source_pages": true,
          "defaults": {
            "project_name": "RENOVATION OF BUILDING 615",
            "site": "JOINT BASE SAN ANTONIO FORT SAM HOUSTON, TX",
            "issue_date": "AUGUST 12, 2019",
            "contract_number": "W9126G19B3286"
          },
          "templates": [
            {
              "id": "sheet-number",
              "field": "sheet",
              "bbox": [
                2276,
                1478,
                2368,
                1518
              ],
              "mode": "exact"
            },
            {
              "id": "sheet-title",
              "field": "title",
              "bbox_field": "title_bbox",
              "reading_direction": "up",
              "mode": "exact"
            },
            {
              "id": "project",
              "field": "project_name",
              "bbox": [
                2270,
                1170,
                2286,
                1322
              ],
              "reading_direction": "up",
              "mode": "exact"
            },
            {
              "id": "site",
              "field": "site",
              "bbox": [
                2285,
                894,
                2313,
                1023
              ],
              "reading_direction": "up",
              "mode": "exact"
            },
            {
              "id": "issue-date",
              "field": "issue_date",
              "bbox": [
                2278,
                640,
                2295,
                730
              ],
              "reading_direction": "up",
              "mode": "exact"
            },
            {
              "id": "contract",
              "field": "contract_number",
              "bbox": [
                2305,
                640,
                2318,
                730
              ],
              "reading_direction": "up",
              "mode": "exact"
            }
          ],
          "records": [
            {
              "id": "1",
              "page": 1,
              "sheet": "M-505",
              "title": "HVAC SCHEDULE AND DETAILS IV",
              "title_bbox": [
                2330,
                1138,
                2351,
                1375
              ]
            },
            {
              "id": "2",
              "page": 2,
              "sheet": "M-506",
              "title": "MECHANICAL CONTROL SCHEMATICS I",
              "title_bbox": [
                2330,
                1122,
                2351,
                1372
              ]
            },
            {
              "id": "3",
              "page": 3,
              "sheet": "M-507",
              "title": "MECHANICAL CONTROL SCHEMATICS II",
              "title_bbox": [
                2330,
                1121,
                2351,
                1373
              ]
            },
            {
              "id": "4",
              "page": 4,
              "sheet": "M-508",
              "title": "MECHANICAL CONTROL SCHEMATICS III",
              "title_bbox": [
                2330,
                1119,
                2351,
                1375
              ]
            },
            {
              "id": "5",
              "page": 5,
              "sheet": "M-509",
              "title": "MECHANICAL CONTROL SCHEMATICS IV",
              "title_bbox": [
                2330,
                1119,
                2351,
                1376
              ]
            },
            {
              "id": "6",
              "page": 6,
              "sheet": "M-510",
              "title": "MECHANICAL CONTROL SCHEMATICS V",
              "title_bbox": [
                2330,
                1121,
                2351,
                1374
              ]
            },
            {
              "id": "7",
              "page": 7,
              "sheet": "M-511",
              "title": "MECHANICAL CONTROL SCHEMATIC VI",
              "title_bbox": [
                2330,
                1121,
                2351,
                1372
              ]
            },
            {
              "id": "8",
              "page": 8,
              "sheet": "M-512",
              "title": "MECHANICAL CONTROL SCHEMATIC VII",
              "title_bbox": [
                2330,
                1119,
                2351,
                1373
              ]
            },
            {
              "id": "9",
              "page": 9,
              "sheet": "M-601",
              "title": "HVAC SCHEDULES I",
              "title_bbox": [
                2330,
                1181,
                2351,
                1312
              ]
            }
          ]
        }
      ],
      "inventory_checks": [
        {
          "id": "full-page-visual-review",
          "records_path": [
            "visual_review_pages"
          ],
          "expected": 9,
          "unique_key": "page"
        }
      ]
    },
    "schedules": {
      "document_id": "12__vol2__028",
      "module_role": "Composite authored module schedules; each named component is embedded without rewriting its facts.",
      "scope": "This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.",
      "source_modules": [
        "schedules_m505_silencer_esp",
        "schedules_m601_fcu",
        "schedules_m601_doas",
        "schedules_m601_boiler_unit_heater",
        "schedules_m601_chiller_exhaust"
      ],
      "source_components": {
        "schedules_m505_silencer_esp": {
          "document_id": "12__vol2__028",
          "status": "partial_document_audit",
          "scope": "All printed M-505 Noise Control Duct Silencer and External Static Pressure schedule rows (source PDF page 1).",
          "coordinate_system": "Displayed PDF page, points, top-left origin; 2448 x 1584.",
          "visual_review": {
            "pages": [
              1
            ],
            "render": "reviews/12__vol2__028/p1-p1-full-poppler.png",
            "dpi": 144,
            "finding": "Both schedule grids and their printed hyphen cells were visually reviewed. All three details on M-505 are explicitly marked NOT TO SCALE; no graphic scale bar is represented here."
          },
          "tables": [
            {
              "id": "M505-DUCT-SILENCER",
              "page": 1,
              "sheet": "M-505",
              "title": "NOISE CONTROL DUCT SILENCER SCHEDULE",
              "classification": "Noise-control duct silencers",
              "columns": "quantity|location_serves|duct_width_in|duct_height_in|airflow_cfm|air_velocity_fpm|pressure_drop_in_wg|dynamic_insertion_loss_db_at_125hz|generated_noise_db_at_125hz|manufacturer_model|notes",
              "x_edges": [
                120,
                175,
                525,
                620,
                720,
                810,
                930,
                1040,
                1180,
                1335,
                1460,
                1560
              ],
              "y_ranges": [
                [
                  900,
                  920
                ],
                [
                  920,
                  940
                ],
                [
                  940,
                  960
                ],
                [
                  960,
                  981
                ],
                [
                  981,
                  1001
                ],
                [
                  1001,
                  1021
                ],
                [
                  1021,
                  1041
                ],
                [
                  1041,
                  1062
                ],
                [
                  1062,
                  1082
                ],
                [
                  1082,
                  1102
                ],
                [
                  1102,
                  1122
                ],
                [
                  1122,
                  1143
                ],
                [
                  1143,
                  1163
                ],
                [
                  1163,
                  1183
                ],
                [
                  1213,
                  1233
                ],
                [
                  1233,
                  1253
                ]
              ],
              "rows": [
                "2|GROUP REHEARSAL 123 - SUPPLY/RETURN|18|14|745|426|0.16|36|21|PRICE/STC-55|1,2,3,4,5,6",
                "1|GROUP REHEARSAL 123 - RETURN|10|8|160|288|0.06|37|20|PRICE/STC-55|1,2,3,4,5,6",
                "1|GROUP REHEARSAL 123 - SUPPLY|12|8|220|330|0.08|37|20|PRICE/STC-55|1,2,3,4,5,6",
                "1|GROUP REHEARSAL 123 - SUPPLY|12|8|60|90|0.01|38|20|PRICE/STC-55|1,2,3,4,5,6",
                "1|GROUP REHEARSAL 123 - RETURN|18|14|585|334|0.08|36|20|PRICE/STC-55|1,2,3,4,5,6",
                "1|GROUP REHEARSAL 123 - SUPPLY|18|14|745|426|0.16|36|20|PRICE/STC-55|1,2,3,4,5,6",
                "2|GROUP REHEARSAL 112/111 - SUPPLY/RETURN|16|10|535|482|0.17|36|20|PRICE/STC-55|1,2,3,4,5,6",
                "1|GROUP REHEARSAL 112/113 - RETURN|16|10|385|347|0.18|36|20|PRICE/STC-55|1,2,3,4,5,6",
                "1|GROUP REHEARSAL 112/113 - SUPPLY|16|10|535|482|0.17|36|20|PRICE/STC-55|1,2,3,4,5,6",
                "1|GROUP REHEARSAL 114/113 - SUPPLY|16|10|245|221|0.06|36|20|PRICE/STC-55|1,2,3,4,5,6",
                "1|GROUP REHEARSAL 114/113 - RETURN|16|10|385|347|0.08|36|20|PRICE/STC-55|1,2,3,4,5,6",
                "2|GROUP REHEARSAL 112/111 - SUPPLY/RETURN|18|14|800|457|0.16|36|21|PRICE/STC-55|1,2,3,4,5,6",
                "2|GROUP REHEARSAL 112/113 - SUPPLY/RETURN|16|10|520|468|0.16|36|20|PRICE/STC-55|1,2,3,4,5,6",
                "2|GROUP REHEARSAL 114/113 - SUPPLY/RETURN|12|8|260|390|0.1|36|21|PRICE/STC-55|1,2,3,4,5,6",
                "2|ROCK REHEARSAL 218 - SUPPLY/RETURN|14|14|540|397|0.1|36|21|PRICE/STC-55|1,2,3,4,5,6",
                "2|VEST 212 - SUPPLY/RETURN|12|12|330|330|0.08|36|20|PRICE/STC-55|1,2,3,4,5,6"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    120,
                    780,
                    470,
                    805
                  ],
                  "expected": "NOISE CONTROL DUCT SILENCER SCHEDULE"
                }
              ]
            },
            {
              "id": "M505-EXTERNAL-STATIC-PRESSURE",
              "page": 1,
              "sheet": "M-505",
              "title": "EXTERNAL STATIC PRESSURE SCHEDULE",
              "classification": "Equipment external static pressure",
              "columns": "mark|fan_type|ducts_esp_in_wg|duct_silencer_pressure_drop_in_wg|total_esp_in_wg|notes",
              "x_edges": [
                1570,
                1660,
                1770,
                1885,
                2025,
                2160,
                2240
              ],
              "y_ranges": [
                [
                  878,
                  897
                ],
                [
                  899,
                  918
                ],
                [
                  920,
                  939
                ],
                [
                  941,
                  960
                ],
                [
                  962,
                  981
                ],
                [
                  983,
                  1002
                ],
                [
                  1004,
                  1023
                ],
                [
                  1046,
                  1064
                ],
                [
                  1067,
                  1085
                ],
                [
                  1088,
                  1106
                ],
                [
                  1109,
                  1127
                ],
                [
                  1152,
                  1168
                ],
                [
                  1173,
                  1189
                ],
                [
                  1194,
                  1210
                ],
                [
                  1215,
                  1231
                ],
                [
                  1236,
                  1252
                ],
                [
                  1257,
                  1274
                ]
              ],
              "rows": [
                "FCU 1-3|-|0.33|-|0.33|1,2",
                "FCU 1-4|-|0.51|-|0.51|1,2",
                "FCU 1-5|-|0.45|0.84|1.29|1,2",
                "FCU 1-6|-|0.09|0.15|0.24|1,2",
                "FCU 1-7|-|0.31|-|0.31|1,2",
                "FCU 1-8|-|0.38|-|0.38|1,2",
                "FCU 1-9|-|0.32|-|0.32|1,2",
                "FCU 2-1|-|0.22|-|0.22|1,2",
                "FCU 2-8|-|0.56|0.16|0.72|1,2",
                "FCU 2-13|-|0.67|-|0.67|1,2",
                "FCU 2-14|-|0.25|-|0.25|1,2",
                "DOAS-1|SUPPLY|0.42|-|0.42|1,2",
                "DOAS-2|SUPPLY|0.18|0.72|0.90|1,2",
                "DOAS-3|SUPPLY|0.34|-|0.34|1,2",
                "DOAS-1|EXHAUST|0.79|-|0.79|1,2",
                "DOAS-2|EXHAUST|0.39|0.67|1.06|1,2",
                "DOAS-3|EXHAUST|0.88|-|0.88|1,2"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    1570,
                    780,
                    1900,
                    805
                  ],
                  "expected": "EXTERNAL STATIC PRESSURE SCHEDULE"
                }
              ]
            }
          ],
          "inventory_checks": [
            {
              "id": "m505-duct-silencer-row-count",
              "records_path": [
                "tables",
                0,
                "rows"
              ],
              "expected": 16
            },
            {
              "id": "m505-external-static-pressure-row-count",
              "records_path": [
                "tables",
                1,
                "rows"
              ],
              "expected": 17
            }
          ],
          "remaining_work": "Reconcile scheduled FCU/DOAS static-pressure rows with P&ID templates and plan anchors without inferring a controller count from the schedule."
        },
        "schedules_m601_fcu": {
          "document_id": "12__vol2__028",
          "status": "partial_document_audit",
          "scope": "All 23 printed rows in the M-601 Chilled Water Fan Coil Unit Schedule (source PDF page 9).",
          "coordinate_system": "Displayed PDF page, points, top-left origin; 2448 x 1584.",
          "visual_review": {
            "pages": [
              9
            ],
            "render": "reviews/12__vol2__028/p9-p9-full-poppler.png",
            "dpi": 144,
            "finding": "The complete high-density FCU/FCC schedule was visually reviewed. Literal source variants are retained, including `FCC` versus `FCU`, `REHERSAL`, FCC 1-1's 29.3 heating capacity, and the temperature/coil differences in FCC 2-3 and FCC 2-4."
          },
          "tables": [
            {
              "id": "M601-CHILLED-WATER-FCU",
              "page": 9,
              "sheet": "M-601",
              "title": "CHILLED WATER FAN COIL UNIT SCHEDULE",
              "classification": "Ductless cassettes and thin-line horizontal fan-coil units",
              "columns": "mark|room|type|supply_fan_max_cfm|coil_fouling_factor_hr_sq_ft_f_btu|cooling_total_mbh|cooling_sensible_mbh|chilled_water_gpm|cooling_eat_db_wb_f|cooling_lat_db_wb_f|cooling_ewt_lwt_f|cooling_air_side_pressure_drop_in_wg|cooling_water_side_pressure_drop_ft_wg|heating_total_mbh|hot_water_gpm|heating_eat_f|heating_lat_f|heating_ewt_lwt_f|heating_air_side_pressure_drop_in_wg|heating_water_side_pressure_drop_ft_wg|volt_ph|mca|hp|rpm|nema_size|length_in|width_in|height_in|manufacturer_model|notes",
              "x_edges": [
                125,
                180,
                445,
                620,
                680,
                760,
                810,
                870,
                950,
                1010,
                1075,
                1140,
                1220,
                1315,
                1370,
                1420,
                1455,
                1505,
                1570,
                1640,
                1710,
                1795,
                1835,
                1875,
                1920,
                1960,
                2000,
                2035,
                2070,
                2175,
                2230
              ],
              "y_ranges": [
                [
                  176,
                  191
                ],
                [
                  191,
                  208
                ],
                [
                  208,
                  224
                ],
                [
                  224,
                  241
                ],
                [
                  241,
                  257
                ],
                [
                  257,
                  274
                ],
                [
                  274,
                  290
                ],
                [
                  290,
                  307
                ],
                [
                  307,
                  324
                ],
                [
                  340,
                  357
                ],
                [
                  357,
                  373
                ],
                [
                  373,
                  389
                ],
                [
                  389,
                  406
                ],
                [
                  406,
                  422
                ],
                [
                  422,
                  439
                ],
                [
                  439,
                  455
                ],
                [
                  455,
                  472
                ],
                [
                  472,
                  489
                ],
                [
                  489,
                  505
                ],
                [
                  505,
                  521
                ],
                [
                  521,
                  538
                ],
                [
                  538,
                  554
                ],
                [
                  554,
                  576
                ]
              ],
              "rows": [
                "FCC 1-1|LIBRARY 101|Ductless 4-Way Discharge Cassette|630|0.001|18.4|13.1|4.9|80/67|56.3/56.2|44/56|-|7.16|29.3|3.1|70|106.8|180/160|-|5.54|208-230V 1ph|1.00|0.125|1250|00|37.0|37.0|12.1|MODINE/SCW018|1,2,3,4,5",
                "FCC 1-2|LIBRARY 101|Ductless 4-Way Discharge Cassette|630|0.001|18.4|13.1|4.9|80/67|56.3/56.2|44/56|-|7.16|13.0|3.1|70|106.8|180/160|-|5.54|208-230V 1ph|1.00|0.125|1250|00|37.0|37.0|12.1|MODINE/SCW018|1,2,3,4,5",
                "FCU 1-3|RESTROOM AREA: 103, 104, 105, 106|Thin Line Horizontal Fan Coil|600|0.001|20.4|15.4|4.3|80/67|56.3/56.2|44/56|0.05|8.8|20.5|1.8|70|106.8|180/160|0.05|5.7|208-230V 1ph|0.63|8.0|1363|3|68.1|29.5|16.0|DAIKIN/FCHC-206E|1,2,3,4,5",
                "FCU 1-4|CORRIDORS & STORAGE 107|Thin Line Horizontal Fan Coil|600|0.001|20.4|15.4|4.3|80/67|56.3/56.2|44/56|0.05|8.8|20.5|1.8|70|106.8|180/160|0.05|5.7|208-230V 1ph|0.63|8.0|1363|3|68.1|29.5|16.0|DAIKIN/FCHC-206E|1,2,3,4,5",
                "FCU 1-5|GROUP REHERSAL 1-3|Thin Line Horizontal Fan Coil|800|0.001|23.6|17.6|5.0|80/67|56.3/56.2|44/56|0.05|12.3|23.5|2.1|70|106.8|180/160|0.05|6.2|208-230V 1ph|0.63|9.4|1456|3|74.6|29.5|16.0|DAIKIN/FCHC-208E|1,2,3,4,5",
                "FCU 1-6|GROUP REHERSAL 4 & STORAGES|Thin Line Horizontal Fan Coil|400|0.001|13.9|10.6|3.2|80/67|56.3/56.2|44/56|0.05|4.1|13.9|1.3|70|106.8|180/160|0.05|6.4|208-230V 1ph|0.63|4.0|1269|2|57.1|29.5|16.0|DAIKIN/FCHC-204E|1,2,3,4,5",
                "FCU 1-7|INSTR. ROOMS & MECH 116,117 & 119|Thin Line Horizontal Fan Coil|400|0.001|13.9|10.6|3.2|80/67|56.3/56.2|44/56|0.05|4.1|13.9|1.3|70|106.8|180/160|0.05|6.4|208-230V 1ph|0.63|4.0|1269|2|57.1|29.5|16.0|DAIKIN/FCHC-204E|1,2,3,4,5",
                "FCU 1-8|MENS 120, MEN SHOWER 121, & MEN LOCKER 122|Thin Line Horizontal Fan Coil|600|0.001|20.4|15.4|4.5|80/67|56.3/56.2|44/56|0.05|8.8|20.5|1.8|70|106.8|180/160|0.05|5.7|208-230V 1ph|0.63|8.0|1363|3|68.1|29.5|16.0|DAIKIN/FCHC-206E|1,2,3,4,5",
                "FCU 1-9|IND. PRACTICE ROOMS & CORRIDORS|Thin Line Horizontal Fan Coil|600|0.001|20.4|15.4|4.5|80/67|56.3/56.2|44/56|0.05|8.8|20.5|1.8|70|106.8|180/160|0.05|5.7|208-230V 1ph|0.63|8.0|1363|3|68.1|29.5|16.0|DAIKIN/FCHC-206E|1,2,3,4,5",
                "FCU 2-1|PERFORMANCE/REHERSAL HALL 213|Ductless 4-Way Discharge Cassette|3810|0.001|170.1|114.9|28.1|80/67|56.3/56.2|44/56|1.02|15.34|162.0|16.6|70|106.8|180/160|1.02|22.04|208-230V 3ph|17.10|5.0|1106|1|41.0|54.0|30.0|DAIKIN/BCHD0401|1,2,3,4,5",
                "FCC 2-2|OPEN OFFICE 216|Ductless 4-Way Discharge Cassette|630|0.001|18.4|13.1|4.9|80/67|56.3/56.2|44/56|-|7.16|13.0|3.1|70|106.8|180/160|-|5.54|208-230V 1ph|1.00|0.125|1250|00|37.0|37.0|12.1|MODINE/SCW018|1,2,3,4,5",
                "FCC 2-3|OPEN OFFICE 216|Ductless 4-Way Discharge Cassette|630|0.001|18.4|13.1|4.9|80/68|56.3/56.2|44/56|-|7.16|13.0|3.1|70|106.8|180/161|-|5.54|208-230V 1ph|1.00|0.125|1250|00|37.0|37.0|12.1|MODINE/SCW018|1,2,3,4,5",
                "FCC 2-4|OPEN OFFICE 216|Ductless 4-Way Discharge Cassette|630|0.001|18.4|13.1|4.9|80/69|56.3/56.2|44/56|-|7.16|13.0|3.1|70|106.8|180/162|-|5.54|208-230V 1ph|1.00|0.125|1250|00|37.0|37.0|12.1|MODINE/SCW018|1,2,3,4,5",
                "FCC 2-5|OPEN OFFICE 216|Ductless 4-Way Discharge Cassette|700|0.001|28.0|23.1|6.1|80/67|56.3/56.2|44/56|-|12.93|46.6|4.9|70|106.8|180/160|-|6.93|208-230V 1ph|1.40|0.125|1250|00|51.4|37.0|14.1|MODINE/SCW033|1,2,3,4,5",
                "FCC 2-6|ROCK REHERSAL 218|Ductless 4-Way Discharge Cassette|700|0.001|28.0|23.1|6.1|80/67|56.3/56.2|44/56|-|12.93|46.6|4.9|70|106.8|180/160|-|6.93|208-230V 1ph|1.40|0.125|1250|00|51.4|37.0|14.1|MODINE/SCW033|1,2,3,4,5",
                "FCC 2-7|ROCK REHERSAL 218|Ductless 4-Way Discharge Cassette|700|0.001|28.0|23.1|6.1|80/67|56.3/56.2|44/56|-|12.93|46.6|4.9|70|106.8|180/160|-|6.93|208-230V 1ph|1.40|0.125|1250|00|51.4|37.0|14.1|MODINE/SCW033|1,2,3,4,5",
                "FCU 2-8|CORRIDOR C206 & MECHANICAL 215|Thin Line Horizontal Fan Coil|800|0.001|23.6|17.6|5.0|80/67|56.3/56.2|44/56|0.05|12.3|20.3|2.1|70|106.8|180/160|0.05|6.2|208-230V 1ph|0.74|9.4|1456|3|74.6|29.5|16.0|DAIKIN/FCHC-208E|1,2,3,4,5",
                "FCC 2-9|BREAK/CONFERENCE 203|Ductless 4-Way Discharge Cassette|630|0.001|18.4|13.1|4.9|80/67|56.3/56.2|44/56|-|7.16|13.0|3.1|70|106.8|180/160|-|5.54|208-230V 1ph|1.00|0.125|1250|00|37.0|37.0|12.1|MODINE/SCW018|1,2,3,4,5",
                "FCC 2-10|BREAK/CONFERENCE 203|Ductless 4-Way Discharge Cassette|630|0.001|18.4|13.1|4.9|80/67|56.3/56.2|44/56|-|7.16|13.0|3.1|70|106.8|180/160|-|5.54|208-230V 1ph|1.00|0.125|1250|00|37.0|37.0|12.1|MODINE/SCW018|1,2,3,4,5",
                "FCC 2-11|BREAK/CONFERENCE 203|Ductless 4-Way Discharge Cassette|630|0.001|18.4|13.1|4.9|80/67|56.3/56.2|44/56|-|7.16|13.0|3.1|70|106.8|180/160|-|5.54|208-230V 1ph|1.00|0.125|1250|00|37.0|37.0|12.1|MODINE/SCW018|1,2,3,4,5",
                "FCC 2-12|BREAK/CONFERENCE 203|Ductless 4-Way Discharge Cassette|630|0.001|18.4|13.1|4.9|80/67|56.3/56.2|44/56|-|7.16|13.0|3.1|70|106.8|180/160|-|5.54|208-230V 1ph|1.00|0.125|1250|00|37.0|37.0|12.1|MODINE/SCW018|1,2,3,4,5",
                "FCU 2-13|CORRIDORS,STORAGES, 207, & 209|Thin Line Horizontal Fan Coil|800|0.001|23.6|17.6|5.0|80/67|56.3/56.2|44/56|0.05|12.3|23.5|2.1|70|106.8|180/160|0.05|6.2|208-230V 1ph|0.63|9.4|1456|3|74.6|29.5|16.0|DAIKIN/FCHC-208E|1,2,3,4,5",
                "FCU 2-14|WOMEN 204 & MEN 206|Thin Line Horizontal Fan Coil|400|0.001|13.9|10.6|3.2|80/67|56.3/56.2|44/56|0.05|4.1|13.9|1.3|70|106.8|180/160|0.05|6.4|208-230V 1ph|0.63|4.0|1269|2|57.1|29.5|16.0|DAIKIN/FCHC-204E|1,2,3,4,5"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    125,
                    62,
                    470,
                    88
                  ],
                  "expected": "CHILLED WATER FAN COIL UNIT SCHEDULE"
                }
              ]
            }
          ],
          "inventory_checks": [
            {
              "id": "m601-fcu-schedule-row-count",
              "records_path": [
                "tables",
                0,
                "rows"
              ],
              "expected": 23
            }
          ],
          "source_conflicts": [
            {
              "table": "M601-CHILLED-WATER-FCU",
              "finding": "The source labels both `FCC` and `FCU` items and contains several literal spelling/value variants. They are source identities rather than normalized model categories. Schedule rows are not a BAS point-list or controller-count claim."
            }
          ],
          "remaining_work": "Reconcile schedule identities against plan locations and FCU P&ID template ownership before physical controller, sensor, or terminal counts are asserted."
        },
        "schedules_m601_doas": {
          "document_id": "12__vol2__028",
          "status": "partial_document_audit",
          "scope": "All three printed rows in the M-601 Dedicated Outside Air System Schedule (source PDF page 9).",
          "coordinate_system": "Displayed PDF page, points, top-left origin; 2448 x 1584.",
          "visual_review": {
            "pages": [
              9
            ],
            "render": "reviews/12__vol2__028/p9-p9-full-poppler.png",
            "dpi": 144,
            "finding": "The vector schedule was visually reviewed as a 31-field, three-row table. The source uses 00/0 as printed NEMA-size values and they are retained literally."
          },
          "tables": [
            {
              "id": "M601-DOAS",
              "page": 9,
              "sheet": "M-601",
              "title": "DEDICATED OUTSIDE AIR SYSTEM SCHEDULE",
              "classification": "Dedicated outside air systems",
              "columns": "mark|max_supply_fan_cfm|supply_fan_esp_in_wg|exhaust_fan_esp_in_wg|airside_eer|airside_pressure_drop_in_wg|coil_fouling_factor_hr_sq_ft_f_btu|cooling_eat_db_wb_f|cooling_lat_db_wb_f|cooling_ewt_lwt_f|cooling_total_cap_mbh|cooling_sensible_cap_mbh|cooling_flow_rate_gpm|cooling_water_side_pressure_drop_ft_wg|heating_eat_db_f|heating_lat_db_f|heating_total_heat_cap_mbh|heating_flow_rate_gpm|heating_water_side_pressure_drop_ft_wg|volt_ph|mca|mocp|supply_fan_motor_hp|exhaust_fan_motor_hp|fan_rpm|supply_fan_nema_size|exhaust_fan_nema_size|length_in|width_in|height_in|manufacturer_model|notes",
              "x_edges": [
                125,
                190,
                240,
                300,
                360,
                395,
                455,
                535,
                610,
                675,
                740,
                800,
                870,
                920,
                1000,
                1050,
                1110,
                1170,
                1240,
                1320,
                1360,
                1400,
                1445,
                1500,
                1560,
                1610,
                1667,
                1730,
                1770,
                1820,
                1870,
                1970,
                2105
              ],
              "y_edges": [
                744,
                760,
                776,
                792
              ],
              "rows": [
                "DOAS-1|1,200|0.4|0.8|11|0.48|0.001|101.5/73.9|51.3/51.1|42.0/56.0|88.5|65.8|12.6|12.24|33.8|109.1|51.3|5.2|10.77|208/1|13.4|15|3/4|3/4|1309|0|00|46.0|54.0|18.0|DAIKIN/BCHD0181|1,2,3,4,5,6,7,8,9,10,12",
                "DOAS-2|1,850|0.9|1.1|11|0.91|0.001|101.5/73.9|54.8/53.2|42.0/56.0|126.0|95.6|18.0|22.16|33.8|108.4|77.7|7.9|15.58|208/1|10.3|15|1.0|1.0|1486|0|00|46.0|54.0|18.0|DAIKIN/BCHD0201|1,2,3,4,5,6,7,8,9,10,12",
                "DOAS-3|2,550|0.3|0.9|11|0.6|0.001|101.5/73.9|52.2/51.9|42.0/56.0|137.5|182.9|28.0|11.50|33.8|100.8|40.4|2.6|0.90|208/3|5.9|15|2.0|2.0|2319|00|00|84.4|56.5|32.3|DAIKIN/LAH007A|1,2,3,4,5,6,7,8,9,10,11,13"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    125,
                    658,
                    500,
                    686
                  ],
                  "expected": "DEDICATED OUTSIDE AIR SYSTEM SCHEDULE"
                }
              ]
            }
          ],
          "inventory_checks": [
            {
              "id": "m601-doas-schedule-row-count",
              "records_path": [
                "tables",
                0,
                "rows"
              ],
              "expected": 3
            }
          ],
          "source_conflicts": [
            {
              "table": "M601-DOAS",
              "finding": "The M-601 schedule provides three named DOAS rows. It does not itself state how the repeated M-511/M-512 P&ID templates map to controller instances; schedule identity is not treated as a controller-point multiplication rule."
            }
          ],
          "remaining_work": "Reconcile schedule rows with the source plans and controls sheets without treating schedule quantity alone as proof of controller, sensor, or terminal count."
        },
        "schedules_m601_boiler_unit_heater": {
          "document_id": "12__vol2__028",
          "status": "partial_document_audit",
          "scope": "All printed rows in M-601 Boiler and Unit Heater schedules (source PDF page 9).",
          "coordinate_system": "Displayed PDF page, points, top-left origin; 2448 x 1584.",
          "visual_review": {
            "pages": [
              9
            ],
            "render": "reviews/12__vol2__028/p9-p9-full-poppler.png",
            "dpi": 144,
            "finding": "The one-row Boiler Schedule and the combined UH-1 & UH-2 Unit Heater Schedule row were visually reviewed. The combined unit-heater mark is preserved as printed rather than expanded into two assumed independent specifications."
          },
          "tables": [
            {
              "id": "M601-BOILER",
              "page": 9,
              "sheet": "M-601",
              "title": "BOILER SCHEDULE",
              "classification": "Boiler",
              "columns": "mark|input_mbh_min|input_mbh_max|output_mbh_min|output_mbh_max|heating_capacity_mbh|efficiency_afue|max_operating_pressure_psi|ewt_f|lwt_f|boiler_pressure_drop_ft|max_gpm|volt_ph_hz|rated_current_a|tank_weight_lbs|fouling_factor_hr_sq_ft_f_btu|length_in|width_in|height_in|manufacturer_model|notes",
              "x_edges": [
                130,
                180,
                230,
                275,
                320,
                370,
                430,
                500,
                600,
                650,
                715,
                790,
                840,
                920,
                990,
                1070,
                1175,
                1215,
                1250,
                1285,
                1435,
                1500
              ],
              "y_edges": [
                1002,
                1025
              ],
              "rows": [
                "B-1|60|160|55|146|146|95%|60|100|140|15.8|15.4|120/1/60|12|155|0.002|17.8|14.2|41.0|VITODENS/200-W B2HA-45|1,2,3,4,5,6"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    130,
                    920,
                    300,
                    945
                  ],
                  "expected": "BOILER SCHEDULE"
                }
              ]
            },
            {
              "id": "M601-UNIT-HEATER",
              "page": 9,
              "sheet": "M-601",
              "title": "UNIT HEATER SCHEDULE",
              "classification": "Power-vented gas-fired unit heaters",
              "columns": "mark|serves|heat_input_mbh|gas_type|amps|volt_ph|manufacturer_model|notes",
              "x_edges": [
                1535,
                1615,
                1730,
                1800,
                1875,
                1925,
                1985,
                2105,
                2180
              ],
              "y_edges": [
                980,
                1000
              ],
              "rows": [
                "UH-1 & UH-2|MECHANICAL 108|24.9|NATURAL|1.80|115/1|REZNOR/UDAS-300|1,2,3,4,5,6"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    1530,
                    920,
                    1740,
                    945
                  ],
                  "expected": "UNIT HEATER SCHEDULE"
                }
              ]
            }
          ],
          "inventory_checks": [
            {
              "id": "m601-boiler-row-count",
              "records_path": [
                "tables",
                0,
                "rows"
              ],
              "expected": 1
            },
            {
              "id": "m601-unit-heater-row-count",
              "records_path": [
                "tables",
                1,
                "rows"
              ],
              "expected": 1
            }
          ],
          "remaining_work": "Reconcile the schedule's combined unit-heater designation and boiler identity to plan anchors before any physical controller or sensor count is claimed."
        },
        "schedules_m601_chiller_exhaust": {
          "document_id": "12__vol2__028",
          "status": "partial_document_audit",
          "scope": "All printed rows in M-601 Air-Cooled Chiller and Exhaust Fan schedules (source PDF page 9).",
          "coordinate_system": "Displayed PDF page, points, top-left origin; 2448 x 1584.",
          "visual_review": {
            "pages": [
              9
            ],
            "render": "reviews/12__vol2__028/p9-p9-full-poppler.png",
            "dpi": 144,
            "finding": "Both lower-page schedules were visually reviewed. Printed zero-like NEMA values are retained exactly (`00` for EF-1/EF-3 and `0` for EF-2)."
          },
          "tables": [
            {
              "id": "M601-AIR-COOLED-CHILLER",
              "page": 9,
              "sheet": "M-601",
              "title": "AIR-COOLED CHILLER SCHEDULE",
              "classification": "Air-cooled scroll chiller",
              "columns": "mark|type|nominal_size_tons|volts_ph_hz|mca_a|mfs_a|iplv_eer|fouling_factor_hr_sq_ft_f_btu|evaporator_ewt_f|evaporator_lwt_f|evaporator_wpd_ft_wg|evaporator_gpm|condenser_ambient_air_temp_f|condenser_number_of_fans|length_in|width_in|height_in|weight_lbs|manufacturer_model|notes",
              "x_edges": [
                125,
                180,
                310,
                360,
                425,
                470,
                505,
                545,
                645,
                680,
                710,
                755,
                795,
                850,
                900,
                940,
                985,
                1035,
                1085,
                1200,
                1260
              ],
              "y_edges": [
                1228,
                1250
              ],
              "rows": [
                "CH-1|AIR-COOLED SCROLL|40.7|208/3/60|184.5|200|17.3|0.0001|56|44|10.3|78.5|101.5|4|94.3|88|100.2|4,173|DAIKIN/AGZ040E|1,2,3,4,5"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    125,
                    1148,
                    400,
                    1178
                  ],
                  "expected": "AIR-COOLED CHILLER SCHEDULE"
                }
              ]
            },
            {
              "id": "M601-EXHAUST-FAN",
              "page": 9,
              "sheet": "M-601",
              "title": "EXHAUST FAN SCHEDULE",
              "classification": "Exhaust fans",
              "columns": "mark|cfm|external_static_pressure_in_wg|hp|rpm|volt_ph|nema_size|max_sones|manufacturer_model|length_in|width_in|height_in|weight_lbs|notes",
              "x_edges": [
                1285,
                1335,
                1380,
                1425,
                1460,
                1505,
                1565,
                1625,
                1680,
                1835,
                1890,
                1945,
                2005,
                2070,
                2150
              ],
              "y_edges": [
                1225,
                1243,
                1258,
                1273
              ],
              "rows": [
                "EF-1|620|0.5|1/6|1,725|115/1|00|10|GREENHECK/SQ-95-VG|15.0|19.0|15.0|50|1,2,3,4,5",
                "EF-2|920|0.5|3/4|2,200|115/1|0|17|GREENHECK/SQ-99-VG|15.0|24.0|15.0|58|1,2,3,4,5",
                "EF-3|645|0.5|1/6|1725|115/1|00|10|GREENHECK/SQ-95-VG|15.0|19.0|15.0|50|1,2,3,4,5"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    1285,
                    1148,
                    1500,
                    1178
                  ],
                  "expected": "EXHAUST FAN SCHEDULE"
                }
              ]
            }
          ],
          "inventory_checks": [
            {
              "id": "m601-chiller-row-count",
              "records_path": [
                "tables",
                0,
                "rows"
              ],
              "expected": 1
            },
            {
              "id": "m601-exhaust-fan-row-count",
              "records_path": [
                "tables",
                1,
                "rows"
              ],
              "expected": 3
            }
          ],
          "remaining_work": "Reconcile schedule tags with plan anchors and the written exhaust-fan controls sequence before treating this partial schedule audit as a complete record."
        }
      },
      "tables": [
        {
          "id": "M505-DUCT-SILENCER",
          "page": 1,
          "sheet": "M-505",
          "title": "NOISE CONTROL DUCT SILENCER SCHEDULE",
          "classification": "Noise-control duct silencers",
          "columns": "quantity|location_serves|duct_width_in|duct_height_in|airflow_cfm|air_velocity_fpm|pressure_drop_in_wg|dynamic_insertion_loss_db_at_125hz|generated_noise_db_at_125hz|manufacturer_model|notes",
          "x_edges": [
            120,
            175,
            525,
            620,
            720,
            810,
            930,
            1040,
            1180,
            1335,
            1460,
            1560
          ],
          "y_ranges": [
            [
              900,
              920
            ],
            [
              920,
              940
            ],
            [
              940,
              960
            ],
            [
              960,
              981
            ],
            [
              981,
              1001
            ],
            [
              1001,
              1021
            ],
            [
              1021,
              1041
            ],
            [
              1041,
              1062
            ],
            [
              1062,
              1082
            ],
            [
              1082,
              1102
            ],
            [
              1102,
              1122
            ],
            [
              1122,
              1143
            ],
            [
              1143,
              1163
            ],
            [
              1163,
              1183
            ],
            [
              1213,
              1233
            ],
            [
              1233,
              1253
            ]
          ],
          "rows": [
            "2|GROUP REHEARSAL 123 - SUPPLY/RETURN|18|14|745|426|0.16|36|21|PRICE/STC-55|1,2,3,4,5,6",
            "1|GROUP REHEARSAL 123 - RETURN|10|8|160|288|0.06|37|20|PRICE/STC-55|1,2,3,4,5,6",
            "1|GROUP REHEARSAL 123 - SUPPLY|12|8|220|330|0.08|37|20|PRICE/STC-55|1,2,3,4,5,6",
            "1|GROUP REHEARSAL 123 - SUPPLY|12|8|60|90|0.01|38|20|PRICE/STC-55|1,2,3,4,5,6",
            "1|GROUP REHEARSAL 123 - RETURN|18|14|585|334|0.08|36|20|PRICE/STC-55|1,2,3,4,5,6",
            "1|GROUP REHEARSAL 123 - SUPPLY|18|14|745|426|0.16|36|20|PRICE/STC-55|1,2,3,4,5,6",
            "2|GROUP REHEARSAL 112/111 - SUPPLY/RETURN|16|10|535|482|0.17|36|20|PRICE/STC-55|1,2,3,4,5,6",
            "1|GROUP REHEARSAL 112/113 - RETURN|16|10|385|347|0.18|36|20|PRICE/STC-55|1,2,3,4,5,6",
            "1|GROUP REHEARSAL 112/113 - SUPPLY|16|10|535|482|0.17|36|20|PRICE/STC-55|1,2,3,4,5,6",
            "1|GROUP REHEARSAL 114/113 - SUPPLY|16|10|245|221|0.06|36|20|PRICE/STC-55|1,2,3,4,5,6",
            "1|GROUP REHEARSAL 114/113 - RETURN|16|10|385|347|0.08|36|20|PRICE/STC-55|1,2,3,4,5,6",
            "2|GROUP REHEARSAL 112/111 - SUPPLY/RETURN|18|14|800|457|0.16|36|21|PRICE/STC-55|1,2,3,4,5,6",
            "2|GROUP REHEARSAL 112/113 - SUPPLY/RETURN|16|10|520|468|0.16|36|20|PRICE/STC-55|1,2,3,4,5,6",
            "2|GROUP REHEARSAL 114/113 - SUPPLY/RETURN|12|8|260|390|0.1|36|21|PRICE/STC-55|1,2,3,4,5,6",
            "2|ROCK REHEARSAL 218 - SUPPLY/RETURN|14|14|540|397|0.1|36|21|PRICE/STC-55|1,2,3,4,5,6",
            "2|VEST 212 - SUPPLY/RETURN|12|12|330|330|0.08|36|20|PRICE/STC-55|1,2,3,4,5,6"
          ],
          "header_evidence": [
            {
              "bbox": [
                120,
                780,
                470,
                805
              ],
              "expected": "NOISE CONTROL DUCT SILENCER SCHEDULE"
            }
          ]
        },
        {
          "id": "M505-EXTERNAL-STATIC-PRESSURE",
          "page": 1,
          "sheet": "M-505",
          "title": "EXTERNAL STATIC PRESSURE SCHEDULE",
          "classification": "Equipment external static pressure",
          "columns": "mark|fan_type|ducts_esp_in_wg|duct_silencer_pressure_drop_in_wg|total_esp_in_wg|notes",
          "x_edges": [
            1570,
            1660,
            1770,
            1885,
            2025,
            2160,
            2240
          ],
          "y_ranges": [
            [
              878,
              897
            ],
            [
              899,
              918
            ],
            [
              920,
              939
            ],
            [
              941,
              960
            ],
            [
              962,
              981
            ],
            [
              983,
              1002
            ],
            [
              1004,
              1023
            ],
            [
              1046,
              1064
            ],
            [
              1067,
              1085
            ],
            [
              1088,
              1106
            ],
            [
              1109,
              1127
            ],
            [
              1152,
              1168
            ],
            [
              1173,
              1189
            ],
            [
              1194,
              1210
            ],
            [
              1215,
              1231
            ],
            [
              1236,
              1252
            ],
            [
              1257,
              1274
            ]
          ],
          "rows": [
            "FCU 1-3|-|0.33|-|0.33|1,2",
            "FCU 1-4|-|0.51|-|0.51|1,2",
            "FCU 1-5|-|0.45|0.84|1.29|1,2",
            "FCU 1-6|-|0.09|0.15|0.24|1,2",
            "FCU 1-7|-|0.31|-|0.31|1,2",
            "FCU 1-8|-|0.38|-|0.38|1,2",
            "FCU 1-9|-|0.32|-|0.32|1,2",
            "FCU 2-1|-|0.22|-|0.22|1,2",
            "FCU 2-8|-|0.56|0.16|0.72|1,2",
            "FCU 2-13|-|0.67|-|0.67|1,2",
            "FCU 2-14|-|0.25|-|0.25|1,2",
            "DOAS-1|SUPPLY|0.42|-|0.42|1,2",
            "DOAS-2|SUPPLY|0.18|0.72|0.90|1,2",
            "DOAS-3|SUPPLY|0.34|-|0.34|1,2",
            "DOAS-1|EXHAUST|0.79|-|0.79|1,2",
            "DOAS-2|EXHAUST|0.39|0.67|1.06|1,2",
            "DOAS-3|EXHAUST|0.88|-|0.88|1,2"
          ],
          "header_evidence": [
            {
              "bbox": [
                1570,
                780,
                1900,
                805
              ],
              "expected": "EXTERNAL STATIC PRESSURE SCHEDULE"
            }
          ]
        },
        {
          "id": "M601-CHILLED-WATER-FCU",
          "page": 9,
          "sheet": "M-601",
          "title": "CHILLED WATER FAN COIL UNIT SCHEDULE",
          "classification": "Ductless cassettes and thin-line horizontal fan-coil units",
          "columns": "mark|room|type|supply_fan_max_cfm|coil_fouling_factor_hr_sq_ft_f_btu|cooling_total_mbh|cooling_sensible_mbh|chilled_water_gpm|cooling_eat_db_wb_f|cooling_lat_db_wb_f|cooling_ewt_lwt_f|cooling_air_side_pressure_drop_in_wg|cooling_water_side_pressure_drop_ft_wg|heating_total_mbh|hot_water_gpm|heating_eat_f|heating_lat_f|heating_ewt_lwt_f|heating_air_side_pressure_drop_in_wg|heating_water_side_pressure_drop_ft_wg|volt_ph|mca|hp|rpm|nema_size|length_in|width_in|height_in|manufacturer_model|notes",
          "x_edges": [
            125,
            180,
            445,
            620,
            680,
            760,
            810,
            870,
            950,
            1010,
            1075,
            1140,
            1220,
            1315,
            1370,
            1420,
            1455,
            1505,
            1570,
            1640,
            1710,
            1795,
            1835,
            1875,
            1920,
            1960,
            2000,
            2035,
            2070,
            2175,
            2230
          ],
          "y_ranges": [
            [
              176,
              191
            ],
            [
              191,
              208
            ],
            [
              208,
              224
            ],
            [
              224,
              241
            ],
            [
              241,
              257
            ],
            [
              257,
              274
            ],
            [
              274,
              290
            ],
            [
              290,
              307
            ],
            [
              307,
              324
            ],
            [
              340,
              357
            ],
            [
              357,
              373
            ],
            [
              373,
              389
            ],
            [
              389,
              406
            ],
            [
              406,
              422
            ],
            [
              422,
              439
            ],
            [
              439,
              455
            ],
            [
              455,
              472
            ],
            [
              472,
              489
            ],
            [
              489,
              505
            ],
            [
              505,
              521
            ],
            [
              521,
              538
            ],
            [
              538,
              554
            ],
            [
              554,
              576
            ]
          ],
          "rows": [
            "FCC 1-1|LIBRARY 101|Ductless 4-Way Discharge Cassette|630|0.001|18.4|13.1|4.9|80/67|56.3/56.2|44/56|-|7.16|29.3|3.1|70|106.8|180/160|-|5.54|208-230V 1ph|1.00|0.125|1250|00|37.0|37.0|12.1|MODINE/SCW018|1,2,3,4,5",
            "FCC 1-2|LIBRARY 101|Ductless 4-Way Discharge Cassette|630|0.001|18.4|13.1|4.9|80/67|56.3/56.2|44/56|-|7.16|13.0|3.1|70|106.8|180/160|-|5.54|208-230V 1ph|1.00|0.125|1250|00|37.0|37.0|12.1|MODINE/SCW018|1,2,3,4,5",
            "FCU 1-3|RESTROOM AREA: 103, 104, 105, 106|Thin Line Horizontal Fan Coil|600|0.001|20.4|15.4|4.3|80/67|56.3/56.2|44/56|0.05|8.8|20.5|1.8|70|106.8|180/160|0.05|5.7|208-230V 1ph|0.63|8.0|1363|3|68.1|29.5|16.0|DAIKIN/FCHC-206E|1,2,3,4,5",
            "FCU 1-4|CORRIDORS & STORAGE 107|Thin Line Horizontal Fan Coil|600|0.001|20.4|15.4|4.3|80/67|56.3/56.2|44/56|0.05|8.8|20.5|1.8|70|106.8|180/160|0.05|5.7|208-230V 1ph|0.63|8.0|1363|3|68.1|29.5|16.0|DAIKIN/FCHC-206E|1,2,3,4,5",
            "FCU 1-5|GROUP REHERSAL 1-3|Thin Line Horizontal Fan Coil|800|0.001|23.6|17.6|5.0|80/67|56.3/56.2|44/56|0.05|12.3|23.5|2.1|70|106.8|180/160|0.05|6.2|208-230V 1ph|0.63|9.4|1456|3|74.6|29.5|16.0|DAIKIN/FCHC-208E|1,2,3,4,5",
            "FCU 1-6|GROUP REHERSAL 4 & STORAGES|Thin Line Horizontal Fan Coil|400|0.001|13.9|10.6|3.2|80/67|56.3/56.2|44/56|0.05|4.1|13.9|1.3|70|106.8|180/160|0.05|6.4|208-230V 1ph|0.63|4.0|1269|2|57.1|29.5|16.0|DAIKIN/FCHC-204E|1,2,3,4,5",
            "FCU 1-7|INSTR. ROOMS & MECH 116,117 & 119|Thin Line Horizontal Fan Coil|400|0.001|13.9|10.6|3.2|80/67|56.3/56.2|44/56|0.05|4.1|13.9|1.3|70|106.8|180/160|0.05|6.4|208-230V 1ph|0.63|4.0|1269|2|57.1|29.5|16.0|DAIKIN/FCHC-204E|1,2,3,4,5",
            "FCU 1-8|MENS 120, MEN SHOWER 121, & MEN LOCKER 122|Thin Line Horizontal Fan Coil|600|0.001|20.4|15.4|4.5|80/67|56.3/56.2|44/56|0.05|8.8|20.5|1.8|70|106.8|180/160|0.05|5.7|208-230V 1ph|0.63|8.0|1363|3|68.1|29.5|16.0|DAIKIN/FCHC-206E|1,2,3,4,5",
            "FCU 1-9|IND. PRACTICE ROOMS & CORRIDORS|Thin Line Horizontal Fan Coil|600|0.001|20.4|15.4|4.5|80/67|56.3/56.2|44/56|0.05|8.8|20.5|1.8|70|106.8|180/160|0.05|5.7|208-230V 1ph|0.63|8.0|1363|3|68.1|29.5|16.0|DAIKIN/FCHC-206E|1,2,3,4,5",
            "FCU 2-1|PERFORMANCE/REHERSAL HALL 213|Ductless 4-Way Discharge Cassette|3810|0.001|170.1|114.9|28.1|80/67|56.3/56.2|44/56|1.02|15.34|162.0|16.6|70|106.8|180/160|1.02|22.04|208-230V 3ph|17.10|5.0|1106|1|41.0|54.0|30.0|DAIKIN/BCHD0401|1,2,3,4,5",
            "FCC 2-2|OPEN OFFICE 216|Ductless 4-Way Discharge Cassette|630|0.001|18.4|13.1|4.9|80/67|56.3/56.2|44/56|-|7.16|13.0|3.1|70|106.8|180/160|-|5.54|208-230V 1ph|1.00|0.125|1250|00|37.0|37.0|12.1|MODINE/SCW018|1,2,3,4,5",
            "FCC 2-3|OPEN OFFICE 216|Ductless 4-Way Discharge Cassette|630|0.001|18.4|13.1|4.9|80/68|56.3/56.2|44/56|-|7.16|13.0|3.1|70|106.8|180/161|-|5.54|208-230V 1ph|1.00|0.125|1250|00|37.0|37.0|12.1|MODINE/SCW018|1,2,3,4,5",
            "FCC 2-4|OPEN OFFICE 216|Ductless 4-Way Discharge Cassette|630|0.001|18.4|13.1|4.9|80/69|56.3/56.2|44/56|-|7.16|13.0|3.1|70|106.8|180/162|-|5.54|208-230V 1ph|1.00|0.125|1250|00|37.0|37.0|12.1|MODINE/SCW018|1,2,3,4,5",
            "FCC 2-5|OPEN OFFICE 216|Ductless 4-Way Discharge Cassette|700|0.001|28.0|23.1|6.1|80/67|56.3/56.2|44/56|-|12.93|46.6|4.9|70|106.8|180/160|-|6.93|208-230V 1ph|1.40|0.125|1250|00|51.4|37.0|14.1|MODINE/SCW033|1,2,3,4,5",
            "FCC 2-6|ROCK REHERSAL 218|Ductless 4-Way Discharge Cassette|700|0.001|28.0|23.1|6.1|80/67|56.3/56.2|44/56|-|12.93|46.6|4.9|70|106.8|180/160|-|6.93|208-230V 1ph|1.40|0.125|1250|00|51.4|37.0|14.1|MODINE/SCW033|1,2,3,4,5",
            "FCC 2-7|ROCK REHERSAL 218|Ductless 4-Way Discharge Cassette|700|0.001|28.0|23.1|6.1|80/67|56.3/56.2|44/56|-|12.93|46.6|4.9|70|106.8|180/160|-|6.93|208-230V 1ph|1.40|0.125|1250|00|51.4|37.0|14.1|MODINE/SCW033|1,2,3,4,5",
            "FCU 2-8|CORRIDOR C206 & MECHANICAL 215|Thin Line Horizontal Fan Coil|800|0.001|23.6|17.6|5.0|80/67|56.3/56.2|44/56|0.05|12.3|20.3|2.1|70|106.8|180/160|0.05|6.2|208-230V 1ph|0.74|9.4|1456|3|74.6|29.5|16.0|DAIKIN/FCHC-208E|1,2,3,4,5",
            "FCC 2-9|BREAK/CONFERENCE 203|Ductless 4-Way Discharge Cassette|630|0.001|18.4|13.1|4.9|80/67|56.3/56.2|44/56|-|7.16|13.0|3.1|70|106.8|180/160|-|5.54|208-230V 1ph|1.00|0.125|1250|00|37.0|37.0|12.1|MODINE/SCW018|1,2,3,4,5",
            "FCC 2-10|BREAK/CONFERENCE 203|Ductless 4-Way Discharge Cassette|630|0.001|18.4|13.1|4.9|80/67|56.3/56.2|44/56|-|7.16|13.0|3.1|70|106.8|180/160|-|5.54|208-230V 1ph|1.00|0.125|1250|00|37.0|37.0|12.1|MODINE/SCW018|1,2,3,4,5",
            "FCC 2-11|BREAK/CONFERENCE 203|Ductless 4-Way Discharge Cassette|630|0.001|18.4|13.1|4.9|80/67|56.3/56.2|44/56|-|7.16|13.0|3.1|70|106.8|180/160|-|5.54|208-230V 1ph|1.00|0.125|1250|00|37.0|37.0|12.1|MODINE/SCW018|1,2,3,4,5",
            "FCC 2-12|BREAK/CONFERENCE 203|Ductless 4-Way Discharge Cassette|630|0.001|18.4|13.1|4.9|80/67|56.3/56.2|44/56|-|7.16|13.0|3.1|70|106.8|180/160|-|5.54|208-230V 1ph|1.00|0.125|1250|00|37.0|37.0|12.1|MODINE/SCW018|1,2,3,4,5",
            "FCU 2-13|CORRIDORS,STORAGES, 207, & 209|Thin Line Horizontal Fan Coil|800|0.001|23.6|17.6|5.0|80/67|56.3/56.2|44/56|0.05|12.3|23.5|2.1|70|106.8|180/160|0.05|6.2|208-230V 1ph|0.63|9.4|1456|3|74.6|29.5|16.0|DAIKIN/FCHC-208E|1,2,3,4,5",
            "FCU 2-14|WOMEN 204 & MEN 206|Thin Line Horizontal Fan Coil|400|0.001|13.9|10.6|3.2|80/67|56.3/56.2|44/56|0.05|4.1|13.9|1.3|70|106.8|180/160|0.05|6.4|208-230V 1ph|0.63|4.0|1269|2|57.1|29.5|16.0|DAIKIN/FCHC-204E|1,2,3,4,5"
          ],
          "header_evidence": [
            {
              "bbox": [
                125,
                62,
                470,
                88
              ],
              "expected": "CHILLED WATER FAN COIL UNIT SCHEDULE"
            }
          ]
        },
        {
          "id": "M601-DOAS",
          "page": 9,
          "sheet": "M-601",
          "title": "DEDICATED OUTSIDE AIR SYSTEM SCHEDULE",
          "classification": "Dedicated outside air systems",
          "columns": "mark|max_supply_fan_cfm|supply_fan_esp_in_wg|exhaust_fan_esp_in_wg|airside_eer|airside_pressure_drop_in_wg|coil_fouling_factor_hr_sq_ft_f_btu|cooling_eat_db_wb_f|cooling_lat_db_wb_f|cooling_ewt_lwt_f|cooling_total_cap_mbh|cooling_sensible_cap_mbh|cooling_flow_rate_gpm|cooling_water_side_pressure_drop_ft_wg|heating_eat_db_f|heating_lat_db_f|heating_total_heat_cap_mbh|heating_flow_rate_gpm|heating_water_side_pressure_drop_ft_wg|volt_ph|mca|mocp|supply_fan_motor_hp|exhaust_fan_motor_hp|fan_rpm|supply_fan_nema_size|exhaust_fan_nema_size|length_in|width_in|height_in|manufacturer_model|notes",
          "x_edges": [
            125,
            190,
            240,
            300,
            360,
            395,
            455,
            535,
            610,
            675,
            740,
            800,
            870,
            920,
            1000,
            1050,
            1110,
            1170,
            1240,
            1320,
            1360,
            1400,
            1445,
            1500,
            1560,
            1610,
            1667,
            1730,
            1770,
            1820,
            1870,
            1970,
            2105
          ],
          "y_edges": [
            744,
            760,
            776,
            792
          ],
          "rows": [
            "DOAS-1|1,200|0.4|0.8|11|0.48|0.001|101.5/73.9|51.3/51.1|42.0/56.0|88.5|65.8|12.6|12.24|33.8|109.1|51.3|5.2|10.77|208/1|13.4|15|3/4|3/4|1309|0|00|46.0|54.0|18.0|DAIKIN/BCHD0181|1,2,3,4,5,6,7,8,9,10,12",
            "DOAS-2|1,850|0.9|1.1|11|0.91|0.001|101.5/73.9|54.8/53.2|42.0/56.0|126.0|95.6|18.0|22.16|33.8|108.4|77.7|7.9|15.58|208/1|10.3|15|1.0|1.0|1486|0|00|46.0|54.0|18.0|DAIKIN/BCHD0201|1,2,3,4,5,6,7,8,9,10,12",
            "DOAS-3|2,550|0.3|0.9|11|0.6|0.001|101.5/73.9|52.2/51.9|42.0/56.0|137.5|182.9|28.0|11.50|33.8|100.8|40.4|2.6|0.90|208/3|5.9|15|2.0|2.0|2319|00|00|84.4|56.5|32.3|DAIKIN/LAH007A|1,2,3,4,5,6,7,8,9,10,11,13"
          ],
          "header_evidence": [
            {
              "bbox": [
                125,
                658,
                500,
                686
              ],
              "expected": "DEDICATED OUTSIDE AIR SYSTEM SCHEDULE"
            }
          ]
        },
        {
          "id": "M601-BOILER",
          "page": 9,
          "sheet": "M-601",
          "title": "BOILER SCHEDULE",
          "classification": "Boiler",
          "columns": "mark|input_mbh_min|input_mbh_max|output_mbh_min|output_mbh_max|heating_capacity_mbh|efficiency_afue|max_operating_pressure_psi|ewt_f|lwt_f|boiler_pressure_drop_ft|max_gpm|volt_ph_hz|rated_current_a|tank_weight_lbs|fouling_factor_hr_sq_ft_f_btu|length_in|width_in|height_in|manufacturer_model|notes",
          "x_edges": [
            130,
            180,
            230,
            275,
            320,
            370,
            430,
            500,
            600,
            650,
            715,
            790,
            840,
            920,
            990,
            1070,
            1175,
            1215,
            1250,
            1285,
            1435,
            1500
          ],
          "y_edges": [
            1002,
            1025
          ],
          "rows": [
            "B-1|60|160|55|146|146|95%|60|100|140|15.8|15.4|120/1/60|12|155|0.002|17.8|14.2|41.0|VITODENS/200-W B2HA-45|1,2,3,4,5,6"
          ],
          "header_evidence": [
            {
              "bbox": [
                130,
                920,
                300,
                945
              ],
              "expected": "BOILER SCHEDULE"
            }
          ]
        },
        {
          "id": "M601-UNIT-HEATER",
          "page": 9,
          "sheet": "M-601",
          "title": "UNIT HEATER SCHEDULE",
          "classification": "Power-vented gas-fired unit heaters",
          "columns": "mark|serves|heat_input_mbh|gas_type|amps|volt_ph|manufacturer_model|notes",
          "x_edges": [
            1535,
            1615,
            1730,
            1800,
            1875,
            1925,
            1985,
            2105,
            2180
          ],
          "y_edges": [
            980,
            1000
          ],
          "rows": [
            "UH-1 & UH-2|MECHANICAL 108|24.9|NATURAL|1.80|115/1|REZNOR/UDAS-300|1,2,3,4,5,6"
          ],
          "header_evidence": [
            {
              "bbox": [
                1530,
                920,
                1740,
                945
              ],
              "expected": "UNIT HEATER SCHEDULE"
            }
          ]
        },
        {
          "id": "M601-AIR-COOLED-CHILLER",
          "page": 9,
          "sheet": "M-601",
          "title": "AIR-COOLED CHILLER SCHEDULE",
          "classification": "Air-cooled scroll chiller",
          "columns": "mark|type|nominal_size_tons|volts_ph_hz|mca_a|mfs_a|iplv_eer|fouling_factor_hr_sq_ft_f_btu|evaporator_ewt_f|evaporator_lwt_f|evaporator_wpd_ft_wg|evaporator_gpm|condenser_ambient_air_temp_f|condenser_number_of_fans|length_in|width_in|height_in|weight_lbs|manufacturer_model|notes",
          "x_edges": [
            125,
            180,
            310,
            360,
            425,
            470,
            505,
            545,
            645,
            680,
            710,
            755,
            795,
            850,
            900,
            940,
            985,
            1035,
            1085,
            1200,
            1260
          ],
          "y_edges": [
            1228,
            1250
          ],
          "rows": [
            "CH-1|AIR-COOLED SCROLL|40.7|208/3/60|184.5|200|17.3|0.0001|56|44|10.3|78.5|101.5|4|94.3|88|100.2|4,173|DAIKIN/AGZ040E|1,2,3,4,5"
          ],
          "header_evidence": [
            {
              "bbox": [
                125,
                1148,
                400,
                1178
              ],
              "expected": "AIR-COOLED CHILLER SCHEDULE"
            }
          ]
        },
        {
          "id": "M601-EXHAUST-FAN",
          "page": 9,
          "sheet": "M-601",
          "title": "EXHAUST FAN SCHEDULE",
          "classification": "Exhaust fans",
          "columns": "mark|cfm|external_static_pressure_in_wg|hp|rpm|volt_ph|nema_size|max_sones|manufacturer_model|length_in|width_in|height_in|weight_lbs|notes",
          "x_edges": [
            1285,
            1335,
            1380,
            1425,
            1460,
            1505,
            1565,
            1625,
            1680,
            1835,
            1890,
            1945,
            2005,
            2070,
            2150
          ],
          "y_edges": [
            1225,
            1243,
            1258,
            1273
          ],
          "rows": [
            "EF-1|620|0.5|1/6|1,725|115/1|00|10|GREENHECK/SQ-95-VG|15.0|19.0|15.0|50|1,2,3,4,5",
            "EF-2|920|0.5|3/4|2,200|115/1|0|17|GREENHECK/SQ-99-VG|15.0|24.0|15.0|58|1,2,3,4,5",
            "EF-3|645|0.5|1/6|1725|115/1|00|10|GREENHECK/SQ-95-VG|15.0|19.0|15.0|50|1,2,3,4,5"
          ],
          "header_evidence": [
            {
              "bbox": [
                1285,
                1148,
                1500,
                1178
              ],
              "expected": "EXHAUST FAN SCHEDULE"
            }
          ]
        }
      ],
      "assertions": [],
      "inventory_checks": []
    },
    "points": {
      "document_id": "12__vol2__028",
      "module_role": "Composite authored module points; each named component is embedded without rewriting its facts.",
      "scope": "This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.",
      "source_modules": [
        "points_m506_airside_templates",
        "points_m506_meter_global_templates",
        "points_m507_chw_template",
        "points_m508_hhw_template",
        "points_m510_fcu_template",
        "points_m511_doas3_vav_templates",
        "points_m512_doas12_template"
      ],
      "source_components": {
        "points_m506_airside_templates": {
          "document_id": "12__vol2__028",
          "module_role": "Exact transcription of the two airside BAS input/output point matrices on M-506. Numeric TAG values are local callout marks within their own P&ID; they are not globally unique BACnet point names or a count of installed controllers.",
          "source_sheet": "M-506",
          "source_page": 2,
          "normalization_note": "An X in AI, AO, DI, or DO is retained in the exact source cell. An X in ALARM is a separately printed alarm indication, not silently converted to a hardware I/O type.",
          "logical_row_summary": {
            "M506-MINI-SPLIT": {
              "rows": 10,
              "AI": 1,
              "AO": 0,
              "DI": 3,
              "DO": 1,
              "alarm_flag": 5
            },
            "M506-SWITCHED-EF": {
              "rows": 6,
              "AI": 0,
              "AO": 0,
              "DI": 2,
              "DO": 2,
              "alarm_flag": 2
            },
            "total_rows": 16,
            "caution": "These are printed template rows, not an installed-equipment quantity. The M-506 diagrams use TYPICAL labels and do not enumerate a complete field-device application list."
          },
          "tables": [
            {
              "id": "M506-MINI-SPLIT",
              "page": 2,
              "sheet": "M-506",
              "detail": "1",
              "title": "MINI SPLIT P&ID",
              "point_matrix_title": "BAS INPUT/OUTPUT POINTLIST",
              "columns": "tag|point_name|AI|AO|DI|DO|ALARM",
              "x_edges": [
                758,
                815,
                1125,
                1172,
                1214,
                1252,
                1297,
                1352
              ],
              "y_ranges": [
                [
                  355,
                  379
                ],
                [
                  379,
                  399
                ],
                [
                  399,
                  418
                ],
                [
                  418,
                  438
                ],
                [
                  438,
                  457
                ],
                [
                  457,
                  477
                ],
                [
                  477,
                  496
                ],
                [
                  496,
                  516
                ],
                [
                  516,
                  535
                ],
                [
                  535,
                  555
                ]
              ],
              "rows": [
                "1|EMERGENCY SHUTDOWN (GLOBAL)|||||X",
                "2|COMPRESSOR STATUS|||X||",
                "3|COMPRESSOR FAILURE|||||X",
                "4|SUPPLY FAN STATUS|||X||",
                "5|SUPPLY FAN FAILURE|||||X",
                "6|CONDENSATE OVER FLOW|||||X",
                "7|SPACE AIR TEMPERATURE|X||||",
                "8|SPACE AIR TEMPERATURE SETPOINT||||X|",
                "9|CU FAN STATUS|||X||",
                "10|CU FAN FAILURE|||||X"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    950,
                    308,
                    1145,
                    331
                  ],
                  "expected": "BAS INPUT/OUTPUT POINTLIST"
                },
                {
                  "bbox": [
                    758,
                    330,
                    1352,
                    356
                  ],
                  "expected": "TAG POINTNAME AI AO DI DO ALARM"
                }
              ]
            },
            {
              "id": "M506-SWITCHED-EF",
              "page": 2,
              "sheet": "M-506",
              "detail": "2",
              "title": "SWITCH CONTROLLED EXHAUST FAN P&ID",
              "point_matrix_title": "BAS INPUT/OUTPUT POINT LIST",
              "columns": "tag|point_name|AI|AO|DI|DO|ALARM",
              "x_edges": [
                1580,
                1630,
                1945,
                1992,
                2040,
                2080,
                2120,
                2180
              ],
              "y_ranges": [
                [
                  326,
                  348
                ],
                [
                  348,
                  368
                ],
                [
                  368,
                  388
                ],
                [
                  388,
                  408
                ],
                [
                  408,
                  428
                ],
                [
                  428,
                  448
                ]
              ],
              "rows": [
                "1|FAN ON/OFF||||X|",
                "2|FAN STATUS|||X||",
                "3|FAN FAILURE|||||X",
                "4|EMERGENCY SHUTDOWN (GLOBAL)|||||X",
                "5|FAN ENABLE (SWITCH)||||X|",
                "6|OCCUPANCY|||X||"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    1780,
                    274,
                    1970,
                    298
                  ],
                  "expected": "BAS INPUT/OUTPUT POINT LIST"
                },
                {
                  "bbox": [
                    1580,
                    300,
                    2180,
                    326
                  ],
                  "expected": "TAG POINT NAME AI AO DI DO ALARM"
                }
              ]
            }
          ],
          "inventory_checks": [
            {
              "id": "two-airside-matrices",
              "records_path": [
                "tables"
              ],
              "expected": 2,
              "unique_key": "id"
            }
          ]
        },
        "points_m506_meter_global_templates": {
          "document_id": "12__vol2__028",
          "module_role": "Exact transcription of M-506 details 3 through 6: water, gas, electric, and global BAS I/O matrices. Asterisked note text is retained as a printed integration qualifier; no protocol expansion is inferred from it.",
          "source_sheet": "M-506",
          "source_page": 2,
          "normalization_note": "X marks remain in their exact source cells. The hardware and software columns are not converted into a physical controller-terminal total. GLOBAL rows 4 through 6 are visibly numbered blank template slots and are explicitly retained as unpopulated, not counted points.",
          "logical_row_summary": {
            "M506-WATER-METER": {
              "populated_rows": 9,
              "template_rows": 9,
              "AI": 1,
              "trend": 7,
              "alarm_flag": 1,
              "show_on_graphic": 7
            },
            "M506-GAS-METER": {
              "populated_rows": 9,
              "template_rows": 9,
              "AI": 1,
              "trend": 7,
              "alarm_flag": 1,
              "show_on_graphic": 7
            },
            "M506-ELECTRIC-METER": {
              "populated_rows": 15,
              "template_rows": 15,
              "AV": 15,
              "trend": 15,
              "show_on_graphic": 15
            },
            "M506-GLOBAL": {
              "populated_rows": 3,
              "numbered_template_rows": 6,
              "unpopulated_numbered_rows": [
                4,
                5,
                6
              ],
              "AI": 2,
              "trend": 2,
              "show_on_graphic": 2
            },
            "total_populated_rows": 36,
            "caution": "Each matrix is a source template keyed by local numeric tags. It does not list an installed device count, a BACnet address, a network transport, or field-wired terminal quantities."
          },
          "tables": [
            {
              "id": "M506-WATER-METER",
              "page": 2,
              "sheet": "M-506",
              "detail": "3",
              "title": "WATER METER IO POINTS",
              "columns": "tag|point_name|AI|AO|DI|DO|AV|BV|TREND|ALARM|ADJUSTABLE|SHOW_ON_GRAPHIC",
              "x_edges": [
                128,
                171,
                335,
                372,
                416,
                452,
                489,
                524,
                559,
                614,
                670,
                765,
                844
              ],
              "y_ranges": [
                [
                  903,
                  925
                ],
                [
                  925,
                  946
                ],
                [
                  946,
                  967
                ],
                [
                  967,
                  988
                ],
                [
                  988,
                  1009
                ],
                [
                  1009,
                  1030
                ],
                [
                  1030,
                  1051
                ],
                [
                  1051,
                  1072
                ],
                [
                  1072,
                  1093
                ]
              ],
              "rows": [
                "1|WATER FLOW RATE|X|||||||||",
                "2|DEMAND|||||||X|||X",
                "3|PEAK MONTH-TO-DATE|||||||X|||X",
                "4|PEAK TODAY|||||||X|||X",
                "5|PEAK YEAR-TO-DATE|||||||X|||X",
                "6|USAGE MONTH-TO-DATE|||||||X|||X",
                "7|USAGE TODAY|||||||X|||X",
                "8|USAGE YEAR-TO-DATE|||||||X|||X",
                "9|GAS METER FAILURE||||||||X||"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    398,
                    818,
                    583,
                    841
                  ],
                  "expected": "BAS INPUT/OUTPUT POINT LIST"
                },
                {
                  "bbox": [
                    128,
                    866,
                    844,
                    905
                  ],
                  "expected": "TAG POINT NAME AI AO DI DO AV BV TREND ALARM ADJUSTABLE SHOW ON GRAPHIC"
                }
              ]
            },
            {
              "id": "M506-GAS-METER",
              "page": 2,
              "sheet": "M-506",
              "detail": "4",
              "title": "GAS METER IO POINTS",
              "columns": "tag|point_name|AI|AO|DI|DO|AV|BV|TREND|ALARM|ADJUSTABLE|SHOW_ON_GRAPHIC",
              "x_edges": [
                865,
                910,
                1068,
                1098,
                1135,
                1161,
                1197,
                1228,
                1258,
                1314,
                1371,
                1455,
                1535
              ],
              "y_ranges": [
                [
                  908,
                  929
                ],
                [
                  929,
                  948
                ],
                [
                  948,
                  966
                ],
                [
                  966,
                  985
                ],
                [
                  985,
                  1003
                ],
                [
                  1003,
                  1022
                ],
                [
                  1022,
                  1041
                ],
                [
                  1041,
                  1060
                ],
                [
                  1060,
                  1080
                ]
              ],
              "rows": [
                "1|GAS FLOW RATE|X|||||||||",
                "2|DEMAND|||||||X|||X",
                "3|PEAK MONTH-TO-DATE|||||||X|||X",
                "4|PEAK TODAY|||||||X|||X",
                "5|PEAK YEAR-TO-DATE|||||||X|||X",
                "6|USAGE MONTH-TO-DATE|||||||X|||X",
                "7|USAGE TODAY|||||||X|||X",
                "8|USAGE YEAR-TO-DATE|||||||X|||X",
                "9|GAS METER FAILURE||||||||X||"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    1108,
                    822,
                    1295,
                    845
                  ],
                  "expected": "BAS INPUT/OUTPUT POINT LIST"
                },
                {
                  "bbox": [
                    865,
                    872,
                    1535,
                    910
                  ],
                  "expected": "TAG POINT NAME AI AO DI DO AV BV TREND ALARM ADJUSTABLE SHOW ON GRAPHIC"
                }
              ]
            },
            {
              "id": "M506-ELECTRIC-METER",
              "page": 2,
              "sheet": "M-506",
              "detail": "5",
              "title": "ELECTRIC METER IO POINTS",
              "columns": "tag|point_name|AI|AO|DI|DO|AV|BV|TREND|ALARM|ADJUSTABLE|SHOW_ON_GRAPHIC",
              "x_edges": [
                1560,
                1600,
                1755,
                1785,
                1822,
                1853,
                1887,
                1920,
                1953,
                2009,
                2066,
                2152,
                2228
              ],
              "y_ranges": [
                [
                  913,
                  933
                ],
                [
                  933,
                  955
                ],
                [
                  955,
                  976
                ],
                [
                  976,
                  997
                ],
                [
                  997,
                  1018
                ],
                [
                  1018,
                  1039
                ],
                [
                  1039,
                  1060
                ],
                [
                  1060,
                  1081
                ],
                [
                  1081,
                  1102
                ],
                [
                  1102,
                  1123
                ],
                [
                  1123,
                  1144
                ],
                [
                  1144,
                  1165
                ],
                [
                  1165,
                  1186
                ],
                [
                  1186,
                  1207
                ],
                [
                  1207,
                  1228
                ]
              ],
              "rows": [
                "1|APPARENT POWER - KVA|||||X||X|||X",
                "2|CURRENT NEUTRAL|||||X||X|||X",
                "3|CURRENT PHASE A|||||X||X|||X",
                "4|CURRENT PHASE B|||||X||X|||X",
                "5|CURRENT PHASE C|||||X||X|||X",
                "6|FREQUENCY|||||X||X|||X",
                "7|POWER FACTOR|||||X||X|||X",
                "8|REAL ENERGY - KWH|||||X||X|||X",
                "9|REAL POWER - KW|||||X||X|||X",
                "10|VOLTAGE A-B|||||X||X|||X",
                "11|VOLTAGE A-N|||||X||X|||X",
                "12|VOLTAGE B-C|||||X||X|||X",
                "13|VOLTAGE B-N|||||X||X|||X",
                "14|VOLTAGE C-A|||||X||X|||X",
                "15|VOLTAGE C-N|||||X||X|||X"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    1804,
                    825,
                    1990,
                    848
                  ],
                  "expected": "BAS INPUT/OUTPUT POINT LIST"
                },
                {
                  "bbox": [
                    1560,
                    874,
                    2228,
                    913
                  ],
                  "expected": "TAG POINT NAME AI AO DI DO AV BV TREND ALARM ADJUSTABLE SHOW ON GRAPHIC"
                }
              ]
            },
            {
              "id": "M506-GLOBAL",
              "page": 2,
              "sheet": "M-506",
              "detail": "6",
              "title": "GLOBAL IO POINTS",
              "columns": "tag|point_name|AI|AO|DI|DO|AV|BV|TREND|ALARM|ADJUSTABLE|SHOW_ON_GRAPHIC",
              "x_edges": [
                240,
                280,
                480,
                520,
                560,
                594,
                634,
                672,
                706,
                768,
                828,
                918,
                1000
              ],
              "y_ranges": [
                [
                  1308,
                  1329
                ],
                [
                  1329,
                  1348
                ],
                [
                  1348,
                  1366
                ],
                [
                  1366,
                  1385
                ],
                [
                  1385,
                  1404
                ],
                [
                  1404,
                  1423
                ]
              ],
              "rows": [
                "1|OUTDOOR CO2|X||||||X|||X",
                "2|OUTDOOR TEMPERATURE|X||||||X|||X",
                "3|OUTDOOR RELATIVE HUMIDITY||||||||||",
                "4|||||||||||",
                "5|||||||||||",
                "6|||||||||||"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    526,
                    1230,
                    711,
                    1252
                  ],
                  "expected": "BAS INPUT/OUTPUT POINT LIST"
                },
                {
                  "bbox": [
                    240,
                    1272,
                    1000,
                    1310
                  ],
                  "expected": "TAG POINT NAME AI AO DI DO AV BV TREND ALARM ADJUSTABLE SHOW ON GRAPHIC"
                }
              ]
            }
          ],
          "inventory_checks": [
            {
              "id": "four-meter-and-global-matrices",
              "records_path": [
                "tables"
              ],
              "expected": 4,
              "unique_key": "id"
            }
          ]
        },
        "points_m507_chw_template": {
          "document_id": "12__vol2__028",
          "module_role": "Exact M-507 chilled-water-system BAS input/output matrix. Numeric tags are local P&ID callouts, and asterisks are retained as the source's chiller-controller qualifier.",
          "source_sheet": "M-507",
          "source_page": 3,
          "logical_row_summary": {
            "template_rows": 25,
            "AI": 5,
            "AO": 3,
            "DI": 4,
            "DO": 3,
            "alarm_flag": 9,
            "asterisk_note": "* INDICATES POINT PULLED FROM CHILLER CONTROLLER",
            "caution": "This P&ID names CH-1, CHP-1, CHP-2 and CI-1, but it does not establish a field-wired I/O terminal count, a controller address, or an all-building schedule quantity."
          },
          "tables": [
            {
              "id": "M507-CHILLED-WATER-SYSTEM",
              "page": 3,
              "sheet": "M-507",
              "detail": "1",
              "title": "CHILLED WATER SYSTEM P&ID",
              "columns": "tag|point_name|AI|AO|DI|DO|ALARM",
              "x_edges": [
                1530,
                1570,
                1900,
                1942,
                1989,
                2030,
                2070,
                2135
              ],
              "y_ranges": [
                [
                  788,
                  809
                ],
                [
                  809,
                  829
                ],
                [
                  829,
                  849
                ],
                [
                  849,
                  869
                ],
                [
                  869,
                  889
                ],
                [
                  889,
                  909
                ],
                [
                  909,
                  929
                ],
                [
                  929,
                  949
                ],
                [
                  949,
                  970
                ],
                [
                  970,
                  990
                ],
                [
                  990,
                  1010
                ],
                [
                  1010,
                  1031
                ],
                [
                  1031,
                  1051
                ],
                [
                  1051,
                  1071
                ],
                [
                  1071,
                  1091
                ],
                [
                  1091,
                  1111
                ],
                [
                  1111,
                  1131
                ],
                [
                  1131,
                  1150
                ],
                [
                  1150,
                  1170
                ],
                [
                  1170,
                  1190
                ],
                [
                  1190,
                  1210
                ],
                [
                  1210,
                  1230
                ],
                [
                  1230,
                  1248
                ],
                [
                  1248,
                  1268
                ],
                [
                  1268,
                  1290
                ]
              ],
              "rows": [
                "1|CHILLER 1 STATUS*|||X||",
                "2|CHILLER 1 ENABLE/DISABLE||||X|",
                "3|CHILLER 1 FAILURE*|||||X",
                "4|CHILLER 1 LOAD*|X||||",
                "5|HIGH/LOW CHW PRESSURE DROP ACROSS CHILLER 1|X||||X",
                "6|CHILLER 1 PROOF OF FLOW*|||X||X",
                "7|CHILLER 1 LOW CHW FLOW ALARM*|||||X",
                "8|CHP 1 STATUS VIA CT|||X||",
                "9|CHP 1 ON/OFF||||X|",
                "10|CHP 1 FAILURE|||||X",
                "11|CHP 1 SPEED||X|||",
                "12|CHP 1 ECM FAULT|||||X",
                "13|CHP 2 STATUS VIA CT|||X||",
                "14|CHP 2 ON/OFF||||X|",
                "15|CHP 2 FAILURE|||||X",
                "16|CHP 2 SPEED||X|||",
                "17|CHP 2 ECM FAULT|||||X",
                "18|CHILLED WATER SUPPLY TEMPERATURE*|X||||",
                "19|CHILLER WATER SUPPLY TEMPERATURE SETPOINT||X|||",
                "20|CHILLED WATER RETURN TEMPERATURE*|X||||",
                "21|CHILLED WATER SYSTEM BYPASS VALVE POSITION||X|||",
                "22|OUTSIDE AIR TEMPERATURE (GLOBAL)|X||||",
                "23|EMERGENCY SHUTDOWN (GLOBAL)|||X||X",
                "24|CHILLED WATER FLOW RATE (GPM)|X||||",
                "25|FREEZE PROTECTION|||||X"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    1730,
                    735,
                    1918,
                    758
                  ],
                  "expected": "BAS INPUT/OUTPUT POINT LIST"
                },
                {
                  "bbox": [
                    1530,
                    760,
                    2135,
                    790
                  ],
                  "expected": "TAG POINT NAME AI AO DI DO ALARM"
                }
              ]
            }
          ],
          "assertions": [
            {
              "id": "m507-asterisk-note",
              "page": 3,
              "bbox": [
                1540,
                1310,
                1900,
                1335
              ],
              "expected": "* INDICATES POINT PULLED FROM CHILLER CONTROLLER",
              "mode": "contains"
            }
          ],
          "inventory_checks": [
            {
              "id": "chilled-water-io-matrix",
              "records_path": [
                "tables"
              ],
              "expected": 1,
              "unique_key": "id"
            }
          ]
        },
        "points_m508_hhw_template": {
          "document_id": "12__vol2__028",
          "module_role": "Exact M-508 heating-water-system BAS input/output matrix. Numeric tags are local P&ID callouts; boiler-controller asterisks and atypical printed I/O classifications are preserved.",
          "source_sheet": "M-508",
          "source_page": 4,
          "logical_row_summary": {
            "template_rows": 34,
            "AI": 8,
            "AO": 3,
            "DI": 5,
            "DO": 5,
            "alarm_flag": 11,
            "asterisk_note": "* INDICATES POINT PULLED FROM BOILER CONTROLLER",
            "caution": "The table is a P&ID point template. It is not an installed controller/terminal schedule and does not provide BAS transport, addresses or a field-wired terminal count."
          },
          "tables": [
            {
              "id": "M508-HEATING-WATER-SYSTEM",
              "page": 4,
              "sheet": "M-508",
              "detail": "2",
              "title": "HEATING WATER SYSTEM P&ID",
              "columns": "tag|point_name|AI|AO|DI|DO|ALARM",
              "x_edges": [
                1500,
                1540,
                1870,
                1910,
                1955,
                2000,
                2040,
                2100
              ],
              "y_ranges": [
                [
                  705,
                  726
                ],
                [
                  726,
                  746
                ],
                [
                  746,
                  766
                ],
                [
                  766,
                  786
                ],
                [
                  786,
                  806
                ],
                [
                  806,
                  826
                ],
                [
                  826,
                  846
                ],
                [
                  846,
                  865
                ],
                [
                  865,
                  884
                ],
                [
                  884,
                  903
                ],
                [
                  903,
                  923
                ],
                [
                  923,
                  942
                ],
                [
                  942,
                  962
                ],
                [
                  962,
                  982
                ],
                [
                  982,
                  1001
                ],
                [
                  1001,
                  1021
                ],
                [
                  1021,
                  1040
                ],
                [
                  1040,
                  1060
                ],
                [
                  1060,
                  1080
                ],
                [
                  1080,
                  1100
                ],
                [
                  1100,
                  1119
                ],
                [
                  1119,
                  1138
                ],
                [
                  1138,
                  1157
                ],
                [
                  1157,
                  1177
                ],
                [
                  1177,
                  1196
                ],
                [
                  1196,
                  1216
                ],
                [
                  1216,
                  1235
                ],
                [
                  1235,
                  1255
                ],
                [
                  1255,
                  1274
                ],
                [
                  1274,
                  1294
                ],
                [
                  1294,
                  1313
                ],
                [
                  1313,
                  1333
                ],
                [
                  1333,
                  1352
                ],
                [
                  1352,
                  1374
                ]
              ],
              "rows": [
                "1|BOILER 1 STATUS*|||X||",
                "2|BOILER 1 ON/OFF*||||X|",
                "3|BOILER 1 FAILURE*|||||X",
                "4|BOILER 1 LOAD*|X||||",
                "5|HWP PRESSURE DROP ACROSS BOILER 1*|X||||",
                "6|BOILER 1 PROOF OF FLOW*|||X||X",
                "7|BOILER 1 LOW WATER FLOW ALARM*|||||X",
                "8|BCP 1 STATUS VIA CT|||X||",
                "9|BCP 1 ON/OFF||||X|",
                "10|BCP 1 FAILURE|||||X",
                "11|BCP 2 STATUS VIA CT|||X||",
                "12|BCP 2 ON/OFF||||X|",
                "13|BCP 2 FAILURE|||||X",
                "14|HWP 1 STATUS VIA CT|||X||",
                "15|HWP 1 ON/OFF||||X|",
                "16|HWP 1 FAILURE|||||X",
                "17|HWP 1 SPEED||X|||",
                "18|HWP 1 ECM FAULT|X||||X",
                "19|HWP 2 STATUS VIA CT|||X||",
                "20|HWP 2 ON/OFF||||X|",
                "21|HWP 2 FAILURE|||||X",
                "22|HWP 2 SPEED||X|||",
                "23|HWP 2 ECM FAULT|X||||X",
                "24|HWS DIFFERENTIAL PRESSURE|X||||",
                "25|HWS DIFFERENTIAL PRESSURE SETPOINT||X|||",
                "26|HIGH/LOW HWS TEMPERATURE*|X||||X",
                "27|HWS TEMPERATURE SETPOINT||X|||",
                "28|HWR TEMPERATURE*|X||||",
                "29|HWS BYPASS VALVE POSITION|X||||",
                "30|OUTSIDE AIR TEMPERATURE (GLOBAL)|X||||",
                "31|EMERGENCY SHUTDOWN (GLOBAL)|||X||X",
                "32|HEATING WATER SYSTEM FLOW RATE (GPM)|X||||",
                "33|FREEZE PROTECTION|||||X",
                "34|CO SENSOR|X||||X"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    1710,
                    652,
                    1900,
                    675
                  ],
                  "expected": "BAS INPUT/OUTPUT POINT LIST"
                },
                {
                  "bbox": [
                    1500,
                    682,
                    2100,
                    707
                  ],
                  "expected": "TAG POINT NAME AI AO DI DO ALARM"
                }
              ]
            }
          ],
          "assertions": [
            {
              "id": "m508-asterisk-note",
              "page": 4,
              "bbox": [
                1600,
                1375,
                1940,
                1400
              ],
              "expected": "* INDICATES POINT PULLED FROM BOILER CONTROLLER",
              "mode": "contains"
            }
          ],
          "inventory_checks": [
            {
              "id": "heating-water-io-matrix",
              "records_path": [
                "tables"
              ],
              "expected": 1,
              "unique_key": "id"
            }
          ]
        },
        "points_m510_fcu_template": {
          "document_id": "12__vol2__028",
          "module_role": "Exact M-510 fan-coil-unit BAS input/output matrix. The numeric rows are a reusable FCU P&ID template, not a per-FCU installed-point count.",
          "source_sheet": "M-510",
          "source_page": 6,
          "logical_row_summary": {
            "template_rows": 19,
            "AI": 5,
            "AO": 3,
            "DI": 0,
            "DO": 1,
            "AV": 0,
            "BV": 0,
            "trend_flag": 0,
            "alarm_flag": 10,
            "caution": "Only table X marks are classified. The M-510 source does not state a repeated FCU quantity or unique controller identity for this P&ID."
          },
          "tables": [
            {
              "id": "M510-FCU",
              "page": 6,
              "sheet": "M-510",
              "detail": "1",
              "title": "FCU P&ID",
              "columns": "tag|point_name|AI|AO|DI|DO|AV|BV|TREND|ALARM",
              "x_edges": [
                1035,
                1075,
                1340,
                1387,
                1428,
                1470,
                1516,
                1558,
                1604,
                1670,
                1735
              ],
              "y_ranges": [
                [
                  162,
                  184
                ],
                [
                  184,
                  206
                ],
                [
                  206,
                  227
                ],
                [
                  227,
                  249
                ],
                [
                  249,
                  271
                ],
                [
                  271,
                  293
                ],
                [
                  293,
                  315
                ],
                [
                  315,
                  337
                ],
                [
                  337,
                  359
                ],
                [
                  359,
                  381
                ],
                [
                  381,
                  403
                ],
                [
                  403,
                  425
                ],
                [
                  425,
                  447
                ],
                [
                  447,
                  469
                ],
                [
                  469,
                  491
                ],
                [
                  491,
                  513
                ],
                [
                  513,
                  535
                ],
                [
                  535,
                  557
                ],
                [
                  557,
                  578
                ]
              ],
              "rows": [
                "1|EMERGENCY SHUTDOWN (GLOBAL)||||||||X",
                "2|SUPPLY AIR TEMPERATURE|X|||||||",
                "3|SPACE TEMPERATURE|X|||||||",
                "4|SUPPLY AIR TEMPERATURE SETPOINT||X||||||",
                "5|SPACE AIR TEMPERATURE SETPOINT||X||||||",
                "6|SUPPLY FAN ON/OFF||||X||||",
                "7|SUPPLY FAN SPEED||X||||||",
                "8|SUPPLY FAN FAILURE||||||||X",
                "9|RETURN AIR DAMPER POSITION|X|||||||",
                "10|HOT WATER VALVE POSITION|X|||||||",
                "11|CHILLED WATER VALVE POSITION|X|||||||",
                "12|FILTER REPLACEMENT ALARM||||||||X",
                "13|HIGH TEMPERATURE ALARM||||||||X",
                "14|FREEZE PROTECTION||||||||X",
                "15|CHANGE FILTER ALARM||||||||X",
                "16|HIGH/LOW SUPPLY AIR TEMP. ALARM||||||||X",
                "17|CONDENSATE OVERFLOW ALARM||||||||X",
                "18|SMOKE DETERCTOR ALARM||||||||X",
                "19|HIGH/LOW SUPPLY STATIC PRESSURE ALARM||||||||X"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    1290,
                    108,
                    1478,
                    131
                  ],
                  "expected": "BAS INPUT/OUTPUT POINT LIST"
                },
                {
                  "bbox": [
                    1035,
                    133,
                    1735,
                    162
                  ],
                  "expected": "TAG POINT NAME AI AO DI DO AV BV TREND ALARM"
                }
              ]
            }
          ],
          "inventory_checks": [
            {
              "id": "fcu-io-matrix",
              "records_path": [
                "tables"
              ],
              "expected": 1,
              "unique_key": "id"
            }
          ]
        },
        "points_m511_doas3_vav_templates": {
          "document_id": "12__vol2__028",
          "module_role": "Exact M-511 DOAS-3 and non-fan-powered VAV-terminal BAS input/output matrices. Numeric rows are P&ID templates; they are not multiplied into an installed-controller or project point count.",
          "source_sheet": "M-511",
          "source_page": 7,
          "logical_row_summary": {
            "doas3_template_rows": 29,
            "doas3_AI": 5,
            "doas3_AO": 4,
            "doas3_DI": 3,
            "doas3_DO": 10,
            "doas3_alarm_flag": 7,
            "vav_template_rows": 4,
            "vav_AI": 0,
            "vav_AO": 0,
            "vav_DI": 2,
            "vav_DO": 1,
            "vav_alarm_flag": 1,
            "caution": "The source places the VAV DAMPER POSITION X under DO; that atypical source classification is retained. The source provides no installed quantity, controller address, or unique controller identity for either P&ID template."
          },
          "tables": [
            {
              "id": "M511-DOAS3",
              "page": 7,
              "sheet": "M-511",
              "detail": "1",
              "title": "DOAS 3 P&ID",
              "columns": "tag|point_name|AI|AO|DI|DO|ALARM",
              "x_edges": [
                850,
                900,
                1165,
                1218,
                1260,
                1310,
                1360,
                1445
              ],
              "y_ranges": [
                [
                  224,
                  245
                ],
                [
                  245,
                  266
                ],
                [
                  266,
                  287
                ],
                [
                  287,
                  308
                ],
                [
                  308,
                  329
                ],
                [
                  329,
                  350
                ],
                [
                  350,
                  371
                ],
                [
                  371,
                  392
                ],
                [
                  392,
                  413
                ],
                [
                  413,
                  434
                ],
                [
                  434,
                  455
                ],
                [
                  455,
                  476
                ],
                [
                  476,
                  497
                ],
                [
                  497,
                  518
                ],
                [
                  518,
                  540
                ],
                [
                  540,
                  561
                ],
                [
                  561,
                  582
                ],
                [
                  582,
                  603
                ],
                [
                  603,
                  624
                ],
                [
                  624,
                  645
                ],
                [
                  645,
                  666
                ],
                [
                  666,
                  687
                ],
                [
                  687,
                  708
                ],
                [
                  708,
                  729
                ],
                [
                  729,
                  750
                ],
                [
                  750,
                  771
                ],
                [
                  771,
                  792
                ],
                [
                  792,
                  813
                ],
                [
                  813,
                  835
                ]
              ],
              "rows": [
                "1|EMERGENCY SHUTDOWN (GLOBAL)|||||X",
                "2|OUTSIDE AIR TEMPERATURE|X||||",
                "3|SUPPLY AIR FLOW|X||||",
                "4|SUPPLY AIR TEMPERATURE|X||||",
                "5|SUPPLY AIR TEMPERATURE SETPOINT||||X|",
                "6|CHW COIL LEAVING AIR TEMPERATURE|X||||",
                "7|CHW COIL LEAVING AIR TEMP. SETPOINT||||X|",
                "8|FILTER DIFFERENTIAL PRESSURE|||||X",
                "9|SUPPLY FAN ON/OFF||||X|",
                "10|SUPPLY FAN STATUS|||X||",
                "11|SUPPLY FAN FAILURE|||||X",
                "12|CONDENSATE OVERFLOW|||||X",
                "13|SYSTEM ENABLE||||X|",
                "14|RELIEF DAMPER OPEN/CLOSE||||X|",
                "15|EMERGENCY SHUTDOWN (GLOBAL)|||||X",
                "16|EXHAUST FAN ON/OFF||||X|",
                "17|EXHAUST FAN STATUS|||X||",
                "18|EXHAUST FAN FAILURE|||||X",
                "19|DUCT STATIC PRESSURE|||X||",
                "20|DUCT STATIC PRESSURE SETPOINT||||X|",
                "21|DUCT SMOKE DETECTOR|||||X",
                "22|HW COIL LEAVING AIR TEMPERATURE|X||||",
                "23|HW COIL LEAVING AIR TEMP. SETPOINT||||X|",
                "24|HOT WATER VALVE POSITION||X|||",
                "25|CHILLED WATER VALVE POSITION||X|||",
                "26|SUPPLY VFD SPEED||X|||",
                "27|EXHAUST VFD SPEED||X|||",
                "28|RA DAMPER OPEN/CLOSE||||X|",
                "29|OA DAMPER OPEN/CLOSE||||X|"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    1040,
                    180,
                    1250,
                    205
                  ],
                  "expected": "BAS INPUT/OUTPUT POINT LIST"
                },
                {
                  "bbox": [
                    850,
                    200,
                    1445,
                    225
                  ],
                  "expected": "TAG POINT NAME AI AO DI DO ALARM"
                }
              ]
            },
            {
              "id": "M511-VAV",
              "page": 7,
              "sheet": "M-511",
              "detail": "3",
              "title": "DOAS 3 VAV BOX P&ID",
              "columns": "tag|point_name|AI|AO|DI|DO|ALARM",
              "x_edges": [
                1550,
                1600,
                1845,
                1905,
                1955,
                1995,
                2045,
                2110
              ],
              "y_ranges": [
                [
                  447,
                  469
                ],
                [
                  469,
                  490
                ],
                [
                  490,
                  511
                ],
                [
                  511,
                  533
                ]
              ],
              "rows": [
                "1|DAMPER POSITION||||X|",
                "2|VAV FAILURE|||||X",
                "3|DUAL OCCUPANCY SENSOR|||X||",
                "4|DOWNSTREAM STATIC PRESSURE|||X||"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    1725,
                    405,
                    1930,
                    429
                  ],
                  "expected": "BAS INPUT/OUTPUT POINT LIST"
                },
                {
                  "bbox": [
                    1550,
                    425,
                    2110,
                    447
                  ],
                  "expected": "TAG POINT NAME AI AO DI DO ALARM"
                }
              ]
            }
          ],
          "inventory_checks": [
            {
              "id": "m511-doas3-and-vav-matrices",
              "records_path": [
                "tables"
              ],
              "expected": 2,
              "unique_key": "id"
            }
          ]
        },
        "points_m512_doas12_template": {
          "document_id": "12__vol2__028",
          "module_role": "Exact M-512 DOAS-1-or-2 BAS input/output matrix. Numeric rows are a P&ID template, not a multiplied installed-point or controller count.",
          "source_sheet": "M-512",
          "source_page": 8,
          "logical_row_summary": {
            "template_rows": 27,
            "AI": 5,
            "AO": 4,
            "DI": 2,
            "DO": 9,
            "alarm_flag": 7,
            "caution": "The graphic labels the source scope DOAS 1 OR 2 and identifies no controller address or number of installed instances. I/O classifications are transcribed as printed."
          },
          "tables": [
            {
              "id": "M512-DOAS12",
              "page": 8,
              "sheet": "M-512",
              "detail": "1",
              "title": "DOAS 1&2 P&ID",
              "columns": "tag|point_name|AI|AO|DI|DO|ALARM",
              "x_edges": [
                1085,
                1135,
                1400,
                1455,
                1500,
                1545,
                1595,
                1670
              ],
              "y_ranges": [
                [
                  241,
                  261
                ],
                [
                  261,
                  282
                ],
                [
                  282,
                  303
                ],
                [
                  303,
                  324
                ],
                [
                  324,
                  345
                ],
                [
                  345,
                  366
                ],
                [
                  366,
                  387
                ],
                [
                  387,
                  408
                ],
                [
                  408,
                  429
                ],
                [
                  429,
                  450
                ],
                [
                  450,
                  471
                ],
                [
                  471,
                  492
                ],
                [
                  492,
                  513
                ],
                [
                  513,
                  534
                ],
                [
                  534,
                  555
                ],
                [
                  555,
                  576
                ],
                [
                  576,
                  597
                ],
                [
                  597,
                  618
                ],
                [
                  618,
                  639
                ],
                [
                  639,
                  660
                ],
                [
                  660,
                  681
                ],
                [
                  681,
                  702
                ],
                [
                  702,
                  723
                ],
                [
                  723,
                  744
                ],
                [
                  744,
                  765
                ],
                [
                  765,
                  786
                ],
                [
                  786,
                  806
                ]
              ],
              "rows": [
                "1|EMERGENCY SHUTDOWN (GLOBAL)|||||X",
                "2|OUTSIDE AIR TEMP.|X||||",
                "3|SUPPLY AIR FLOW|X||||",
                "4|SUPPLY AIR TEMP.|X||||",
                "5|SUPPLY AIR TEMP. SETPOINT||||X|",
                "6|CHW COIL LEAVING AIR TEMP.|X||||",
                "7|CHW COIL LEAVING AIR TEMP. SETPOINT||||X|",
                "8|FILTER DIFFERENTIAL PRESSURE|||||X",
                "9|SUPPLY FAN ON/OFF||||X|",
                "10|SUPPLY FAN STATUS|||X||",
                "11|SUPPLY FAN FAILURE|||||X",
                "12|CONDENSATE OVERFLOW|||||X",
                "13|SYSTEM ENABLE||||X|",
                "14|RELIEF DAMPER OPEN/CLOSE||||X|",
                "15|EMERGENCY SHUTDOWN (GLOBAL)|||||X",
                "16|EXHAUST FAN ON/OFF||||X|",
                "17|EXHAUST FAN STATUS|||X||",
                "18|EXHAUST FAN FAILURE|||||X",
                "19|RA DAMPER OPEN/CLOSE||||X|",
                "20|OA DAMPER OPEN/CLOSE||||X|",
                "21|DUCT SMOKE DETECTOR|||||X",
                "22|HW COIL LEAVING AIR TEMP.|X||||",
                "23|HW COIL LEAVING AIR TEMP. SETPOINT||||X|",
                "24|HOT WATER VALVE POSITION||X|||",
                "25|CHILLED WATER VALVE POSITION||X|||",
                "26|SUPPLY VFD SPEED||X|||",
                "27|EXHAUST VFD SPEED||X|||"
              ],
              "header_evidence": [
                {
                  "bbox": [
                    1270,
                    198,
                    1490,
                    221
                  ],
                  "expected": "BAS INPUT/OUTPUT POINT LIST"
                },
                {
                  "bbox": [
                    1085,
                    218,
                    1670,
                    242
                  ],
                  "expected": "TAG POINT NAME AI AO DI DO ALARM"
                }
              ]
            }
          ],
          "inventory_checks": [
            {
              "id": "m512-doas12-io-matrix",
              "records_path": [
                "tables"
              ],
              "expected": 1,
              "unique_key": "id"
            }
          ]
        }
      },
      "tables": [
        {
          "id": "M506-MINI-SPLIT",
          "page": 2,
          "sheet": "M-506",
          "detail": "1",
          "title": "MINI SPLIT P&ID",
          "point_matrix_title": "BAS INPUT/OUTPUT POINTLIST",
          "columns": "tag|point_name|AI|AO|DI|DO|ALARM",
          "x_edges": [
            758,
            815,
            1125,
            1172,
            1214,
            1252,
            1297,
            1352
          ],
          "y_ranges": [
            [
              355,
              379
            ],
            [
              379,
              399
            ],
            [
              399,
              418
            ],
            [
              418,
              438
            ],
            [
              438,
              457
            ],
            [
              457,
              477
            ],
            [
              477,
              496
            ],
            [
              496,
              516
            ],
            [
              516,
              535
            ],
            [
              535,
              555
            ]
          ],
          "rows": [
            "1|EMERGENCY SHUTDOWN (GLOBAL)|||||X",
            "2|COMPRESSOR STATUS|||X||",
            "3|COMPRESSOR FAILURE|||||X",
            "4|SUPPLY FAN STATUS|||X||",
            "5|SUPPLY FAN FAILURE|||||X",
            "6|CONDENSATE OVER FLOW|||||X",
            "7|SPACE AIR TEMPERATURE|X||||",
            "8|SPACE AIR TEMPERATURE SETPOINT||||X|",
            "9|CU FAN STATUS|||X||",
            "10|CU FAN FAILURE|||||X"
          ],
          "header_evidence": [
            {
              "bbox": [
                950,
                308,
                1145,
                331
              ],
              "expected": "BAS INPUT/OUTPUT POINTLIST"
            },
            {
              "bbox": [
                758,
                330,
                1352,
                356
              ],
              "expected": "TAG POINTNAME AI AO DI DO ALARM"
            }
          ]
        },
        {
          "id": "M506-SWITCHED-EF",
          "page": 2,
          "sheet": "M-506",
          "detail": "2",
          "title": "SWITCH CONTROLLED EXHAUST FAN P&ID",
          "point_matrix_title": "BAS INPUT/OUTPUT POINT LIST",
          "columns": "tag|point_name|AI|AO|DI|DO|ALARM",
          "x_edges": [
            1580,
            1630,
            1945,
            1992,
            2040,
            2080,
            2120,
            2180
          ],
          "y_ranges": [
            [
              326,
              348
            ],
            [
              348,
              368
            ],
            [
              368,
              388
            ],
            [
              388,
              408
            ],
            [
              408,
              428
            ],
            [
              428,
              448
            ]
          ],
          "rows": [
            "1|FAN ON/OFF||||X|",
            "2|FAN STATUS|||X||",
            "3|FAN FAILURE|||||X",
            "4|EMERGENCY SHUTDOWN (GLOBAL)|||||X",
            "5|FAN ENABLE (SWITCH)||||X|",
            "6|OCCUPANCY|||X||"
          ],
          "header_evidence": [
            {
              "bbox": [
                1780,
                274,
                1970,
                298
              ],
              "expected": "BAS INPUT/OUTPUT POINT LIST"
            },
            {
              "bbox": [
                1580,
                300,
                2180,
                326
              ],
              "expected": "TAG POINT NAME AI AO DI DO ALARM"
            }
          ]
        },
        {
          "id": "M506-WATER-METER",
          "page": 2,
          "sheet": "M-506",
          "detail": "3",
          "title": "WATER METER IO POINTS",
          "columns": "tag|point_name|AI|AO|DI|DO|AV|BV|TREND|ALARM|ADJUSTABLE|SHOW_ON_GRAPHIC",
          "x_edges": [
            128,
            171,
            335,
            372,
            416,
            452,
            489,
            524,
            559,
            614,
            670,
            765,
            844
          ],
          "y_ranges": [
            [
              903,
              925
            ],
            [
              925,
              946
            ],
            [
              946,
              967
            ],
            [
              967,
              988
            ],
            [
              988,
              1009
            ],
            [
              1009,
              1030
            ],
            [
              1030,
              1051
            ],
            [
              1051,
              1072
            ],
            [
              1072,
              1093
            ]
          ],
          "rows": [
            "1|WATER FLOW RATE|X|||||||||",
            "2|DEMAND|||||||X|||X",
            "3|PEAK MONTH-TO-DATE|||||||X|||X",
            "4|PEAK TODAY|||||||X|||X",
            "5|PEAK YEAR-TO-DATE|||||||X|||X",
            "6|USAGE MONTH-TO-DATE|||||||X|||X",
            "7|USAGE TODAY|||||||X|||X",
            "8|USAGE YEAR-TO-DATE|||||||X|||X",
            "9|GAS METER FAILURE||||||||X||"
          ],
          "header_evidence": [
            {
              "bbox": [
                398,
                818,
                583,
                841
              ],
              "expected": "BAS INPUT/OUTPUT POINT LIST"
            },
            {
              "bbox": [
                128,
                866,
                844,
                905
              ],
              "expected": "TAG POINT NAME AI AO DI DO AV BV TREND ALARM ADJUSTABLE SHOW ON GRAPHIC"
            }
          ]
        },
        {
          "id": "M506-GAS-METER",
          "page": 2,
          "sheet": "M-506",
          "detail": "4",
          "title": "GAS METER IO POINTS",
          "columns": "tag|point_name|AI|AO|DI|DO|AV|BV|TREND|ALARM|ADJUSTABLE|SHOW_ON_GRAPHIC",
          "x_edges": [
            865,
            910,
            1068,
            1098,
            1135,
            1161,
            1197,
            1228,
            1258,
            1314,
            1371,
            1455,
            1535
          ],
          "y_ranges": [
            [
              908,
              929
            ],
            [
              929,
              948
            ],
            [
              948,
              966
            ],
            [
              966,
              985
            ],
            [
              985,
              1003
            ],
            [
              1003,
              1022
            ],
            [
              1022,
              1041
            ],
            [
              1041,
              1060
            ],
            [
              1060,
              1080
            ]
          ],
          "rows": [
            "1|GAS FLOW RATE|X|||||||||",
            "2|DEMAND|||||||X|||X",
            "3|PEAK MONTH-TO-DATE|||||||X|||X",
            "4|PEAK TODAY|||||||X|||X",
            "5|PEAK YEAR-TO-DATE|||||||X|||X",
            "6|USAGE MONTH-TO-DATE|||||||X|||X",
            "7|USAGE TODAY|||||||X|||X",
            "8|USAGE YEAR-TO-DATE|||||||X|||X",
            "9|GAS METER FAILURE||||||||X||"
          ],
          "header_evidence": [
            {
              "bbox": [
                1108,
                822,
                1295,
                845
              ],
              "expected": "BAS INPUT/OUTPUT POINT LIST"
            },
            {
              "bbox": [
                865,
                872,
                1535,
                910
              ],
              "expected": "TAG POINT NAME AI AO DI DO AV BV TREND ALARM ADJUSTABLE SHOW ON GRAPHIC"
            }
          ]
        },
        {
          "id": "M506-ELECTRIC-METER",
          "page": 2,
          "sheet": "M-506",
          "detail": "5",
          "title": "ELECTRIC METER IO POINTS",
          "columns": "tag|point_name|AI|AO|DI|DO|AV|BV|TREND|ALARM|ADJUSTABLE|SHOW_ON_GRAPHIC",
          "x_edges": [
            1560,
            1600,
            1755,
            1785,
            1822,
            1853,
            1887,
            1920,
            1953,
            2009,
            2066,
            2152,
            2228
          ],
          "y_ranges": [
            [
              913,
              933
            ],
            [
              933,
              955
            ],
            [
              955,
              976
            ],
            [
              976,
              997
            ],
            [
              997,
              1018
            ],
            [
              1018,
              1039
            ],
            [
              1039,
              1060
            ],
            [
              1060,
              1081
            ],
            [
              1081,
              1102
            ],
            [
              1102,
              1123
            ],
            [
              1123,
              1144
            ],
            [
              1144,
              1165
            ],
            [
              1165,
              1186
            ],
            [
              1186,
              1207
            ],
            [
              1207,
              1228
            ]
          ],
          "rows": [
            "1|APPARENT POWER - KVA|||||X||X|||X",
            "2|CURRENT NEUTRAL|||||X||X|||X",
            "3|CURRENT PHASE A|||||X||X|||X",
            "4|CURRENT PHASE B|||||X||X|||X",
            "5|CURRENT PHASE C|||||X||X|||X",
            "6|FREQUENCY|||||X||X|||X",
            "7|POWER FACTOR|||||X||X|||X",
            "8|REAL ENERGY - KWH|||||X||X|||X",
            "9|REAL POWER - KW|||||X||X|||X",
            "10|VOLTAGE A-B|||||X||X|||X",
            "11|VOLTAGE A-N|||||X||X|||X",
            "12|VOLTAGE B-C|||||X||X|||X",
            "13|VOLTAGE B-N|||||X||X|||X",
            "14|VOLTAGE C-A|||||X||X|||X",
            "15|VOLTAGE C-N|||||X||X|||X"
          ],
          "header_evidence": [
            {
              "bbox": [
                1804,
                825,
                1990,
                848
              ],
              "expected": "BAS INPUT/OUTPUT POINT LIST"
            },
            {
              "bbox": [
                1560,
                874,
                2228,
                913
              ],
              "expected": "TAG POINT NAME AI AO DI DO AV BV TREND ALARM ADJUSTABLE SHOW ON GRAPHIC"
            }
          ]
        },
        {
          "id": "M506-GLOBAL",
          "page": 2,
          "sheet": "M-506",
          "detail": "6",
          "title": "GLOBAL IO POINTS",
          "columns": "tag|point_name|AI|AO|DI|DO|AV|BV|TREND|ALARM|ADJUSTABLE|SHOW_ON_GRAPHIC",
          "x_edges": [
            240,
            280,
            480,
            520,
            560,
            594,
            634,
            672,
            706,
            768,
            828,
            918,
            1000
          ],
          "y_ranges": [
            [
              1308,
              1329
            ],
            [
              1329,
              1348
            ],
            [
              1348,
              1366
            ],
            [
              1366,
              1385
            ],
            [
              1385,
              1404
            ],
            [
              1404,
              1423
            ]
          ],
          "rows": [
            "1|OUTDOOR CO2|X||||||X|||X",
            "2|OUTDOOR TEMPERATURE|X||||||X|||X",
            "3|OUTDOOR RELATIVE HUMIDITY||||||||||",
            "4|||||||||||",
            "5|||||||||||",
            "6|||||||||||"
          ],
          "header_evidence": [
            {
              "bbox": [
                526,
                1230,
                711,
                1252
              ],
              "expected": "BAS INPUT/OUTPUT POINT LIST"
            },
            {
              "bbox": [
                240,
                1272,
                1000,
                1310
              ],
              "expected": "TAG POINT NAME AI AO DI DO AV BV TREND ALARM ADJUSTABLE SHOW ON GRAPHIC"
            }
          ]
        },
        {
          "id": "M507-CHILLED-WATER-SYSTEM",
          "page": 3,
          "sheet": "M-507",
          "detail": "1",
          "title": "CHILLED WATER SYSTEM P&ID",
          "columns": "tag|point_name|AI|AO|DI|DO|ALARM",
          "x_edges": [
            1530,
            1570,
            1900,
            1942,
            1989,
            2030,
            2070,
            2135
          ],
          "y_ranges": [
            [
              788,
              809
            ],
            [
              809,
              829
            ],
            [
              829,
              849
            ],
            [
              849,
              869
            ],
            [
              869,
              889
            ],
            [
              889,
              909
            ],
            [
              909,
              929
            ],
            [
              929,
              949
            ],
            [
              949,
              970
            ],
            [
              970,
              990
            ],
            [
              990,
              1010
            ],
            [
              1010,
              1031
            ],
            [
              1031,
              1051
            ],
            [
              1051,
              1071
            ],
            [
              1071,
              1091
            ],
            [
              1091,
              1111
            ],
            [
              1111,
              1131
            ],
            [
              1131,
              1150
            ],
            [
              1150,
              1170
            ],
            [
              1170,
              1190
            ],
            [
              1190,
              1210
            ],
            [
              1210,
              1230
            ],
            [
              1230,
              1248
            ],
            [
              1248,
              1268
            ],
            [
              1268,
              1290
            ]
          ],
          "rows": [
            "1|CHILLER 1 STATUS*|||X||",
            "2|CHILLER 1 ENABLE/DISABLE||||X|",
            "3|CHILLER 1 FAILURE*|||||X",
            "4|CHILLER 1 LOAD*|X||||",
            "5|HIGH/LOW CHW PRESSURE DROP ACROSS CHILLER 1|X||||X",
            "6|CHILLER 1 PROOF OF FLOW*|||X||X",
            "7|CHILLER 1 LOW CHW FLOW ALARM*|||||X",
            "8|CHP 1 STATUS VIA CT|||X||",
            "9|CHP 1 ON/OFF||||X|",
            "10|CHP 1 FAILURE|||||X",
            "11|CHP 1 SPEED||X|||",
            "12|CHP 1 ECM FAULT|||||X",
            "13|CHP 2 STATUS VIA CT|||X||",
            "14|CHP 2 ON/OFF||||X|",
            "15|CHP 2 FAILURE|||||X",
            "16|CHP 2 SPEED||X|||",
            "17|CHP 2 ECM FAULT|||||X",
            "18|CHILLED WATER SUPPLY TEMPERATURE*|X||||",
            "19|CHILLER WATER SUPPLY TEMPERATURE SETPOINT||X|||",
            "20|CHILLED WATER RETURN TEMPERATURE*|X||||",
            "21|CHILLED WATER SYSTEM BYPASS VALVE POSITION||X|||",
            "22|OUTSIDE AIR TEMPERATURE (GLOBAL)|X||||",
            "23|EMERGENCY SHUTDOWN (GLOBAL)|||X||X",
            "24|CHILLED WATER FLOW RATE (GPM)|X||||",
            "25|FREEZE PROTECTION|||||X"
          ],
          "header_evidence": [
            {
              "bbox": [
                1730,
                735,
                1918,
                758
              ],
              "expected": "BAS INPUT/OUTPUT POINT LIST"
            },
            {
              "bbox": [
                1530,
                760,
                2135,
                790
              ],
              "expected": "TAG POINT NAME AI AO DI DO ALARM"
            }
          ]
        },
        {
          "id": "M508-HEATING-WATER-SYSTEM",
          "page": 4,
          "sheet": "M-508",
          "detail": "2",
          "title": "HEATING WATER SYSTEM P&ID",
          "columns": "tag|point_name|AI|AO|DI|DO|ALARM",
          "x_edges": [
            1500,
            1540,
            1870,
            1910,
            1955,
            2000,
            2040,
            2100
          ],
          "y_ranges": [
            [
              705,
              726
            ],
            [
              726,
              746
            ],
            [
              746,
              766
            ],
            [
              766,
              786
            ],
            [
              786,
              806
            ],
            [
              806,
              826
            ],
            [
              826,
              846
            ],
            [
              846,
              865
            ],
            [
              865,
              884
            ],
            [
              884,
              903
            ],
            [
              903,
              923
            ],
            [
              923,
              942
            ],
            [
              942,
              962
            ],
            [
              962,
              982
            ],
            [
              982,
              1001
            ],
            [
              1001,
              1021
            ],
            [
              1021,
              1040
            ],
            [
              1040,
              1060
            ],
            [
              1060,
              1080
            ],
            [
              1080,
              1100
            ],
            [
              1100,
              1119
            ],
            [
              1119,
              1138
            ],
            [
              1138,
              1157
            ],
            [
              1157,
              1177
            ],
            [
              1177,
              1196
            ],
            [
              1196,
              1216
            ],
            [
              1216,
              1235
            ],
            [
              1235,
              1255
            ],
            [
              1255,
              1274
            ],
            [
              1274,
              1294
            ],
            [
              1294,
              1313
            ],
            [
              1313,
              1333
            ],
            [
              1333,
              1352
            ],
            [
              1352,
              1374
            ]
          ],
          "rows": [
            "1|BOILER 1 STATUS*|||X||",
            "2|BOILER 1 ON/OFF*||||X|",
            "3|BOILER 1 FAILURE*|||||X",
            "4|BOILER 1 LOAD*|X||||",
            "5|HWP PRESSURE DROP ACROSS BOILER 1*|X||||",
            "6|BOILER 1 PROOF OF FLOW*|||X||X",
            "7|BOILER 1 LOW WATER FLOW ALARM*|||||X",
            "8|BCP 1 STATUS VIA CT|||X||",
            "9|BCP 1 ON/OFF||||X|",
            "10|BCP 1 FAILURE|||||X",
            "11|BCP 2 STATUS VIA CT|||X||",
            "12|BCP 2 ON/OFF||||X|",
            "13|BCP 2 FAILURE|||||X",
            "14|HWP 1 STATUS VIA CT|||X||",
            "15|HWP 1 ON/OFF||||X|",
            "16|HWP 1 FAILURE|||||X",
            "17|HWP 1 SPEED||X|||",
            "18|HWP 1 ECM FAULT|X||||X",
            "19|HWP 2 STATUS VIA CT|||X||",
            "20|HWP 2 ON/OFF||||X|",
            "21|HWP 2 FAILURE|||||X",
            "22|HWP 2 SPEED||X|||",
            "23|HWP 2 ECM FAULT|X||||X",
            "24|HWS DIFFERENTIAL PRESSURE|X||||",
            "25|HWS DIFFERENTIAL PRESSURE SETPOINT||X|||",
            "26|HIGH/LOW HWS TEMPERATURE*|X||||X",
            "27|HWS TEMPERATURE SETPOINT||X|||",
            "28|HWR TEMPERATURE*|X||||",
            "29|HWS BYPASS VALVE POSITION|X||||",
            "30|OUTSIDE AIR TEMPERATURE (GLOBAL)|X||||",
            "31|EMERGENCY SHUTDOWN (GLOBAL)|||X||X",
            "32|HEATING WATER SYSTEM FLOW RATE (GPM)|X||||",
            "33|FREEZE PROTECTION|||||X",
            "34|CO SENSOR|X||||X"
          ],
          "header_evidence": [
            {
              "bbox": [
                1710,
                652,
                1900,
                675
              ],
              "expected": "BAS INPUT/OUTPUT POINT LIST"
            },
            {
              "bbox": [
                1500,
                682,
                2100,
                707
              ],
              "expected": "TAG POINT NAME AI AO DI DO ALARM"
            }
          ]
        },
        {
          "id": "M510-FCU",
          "page": 6,
          "sheet": "M-510",
          "detail": "1",
          "title": "FCU P&ID",
          "columns": "tag|point_name|AI|AO|DI|DO|AV|BV|TREND|ALARM",
          "x_edges": [
            1035,
            1075,
            1340,
            1387,
            1428,
            1470,
            1516,
            1558,
            1604,
            1670,
            1735
          ],
          "y_ranges": [
            [
              162,
              184
            ],
            [
              184,
              206
            ],
            [
              206,
              227
            ],
            [
              227,
              249
            ],
            [
              249,
              271
            ],
            [
              271,
              293
            ],
            [
              293,
              315
            ],
            [
              315,
              337
            ],
            [
              337,
              359
            ],
            [
              359,
              381
            ],
            [
              381,
              403
            ],
            [
              403,
              425
            ],
            [
              425,
              447
            ],
            [
              447,
              469
            ],
            [
              469,
              491
            ],
            [
              491,
              513
            ],
            [
              513,
              535
            ],
            [
              535,
              557
            ],
            [
              557,
              578
            ]
          ],
          "rows": [
            "1|EMERGENCY SHUTDOWN (GLOBAL)||||||||X",
            "2|SUPPLY AIR TEMPERATURE|X|||||||",
            "3|SPACE TEMPERATURE|X|||||||",
            "4|SUPPLY AIR TEMPERATURE SETPOINT||X||||||",
            "5|SPACE AIR TEMPERATURE SETPOINT||X||||||",
            "6|SUPPLY FAN ON/OFF||||X||||",
            "7|SUPPLY FAN SPEED||X||||||",
            "8|SUPPLY FAN FAILURE||||||||X",
            "9|RETURN AIR DAMPER POSITION|X|||||||",
            "10|HOT WATER VALVE POSITION|X|||||||",
            "11|CHILLED WATER VALVE POSITION|X|||||||",
            "12|FILTER REPLACEMENT ALARM||||||||X",
            "13|HIGH TEMPERATURE ALARM||||||||X",
            "14|FREEZE PROTECTION||||||||X",
            "15|CHANGE FILTER ALARM||||||||X",
            "16|HIGH/LOW SUPPLY AIR TEMP. ALARM||||||||X",
            "17|CONDENSATE OVERFLOW ALARM||||||||X",
            "18|SMOKE DETERCTOR ALARM||||||||X",
            "19|HIGH/LOW SUPPLY STATIC PRESSURE ALARM||||||||X"
          ],
          "header_evidence": [
            {
              "bbox": [
                1290,
                108,
                1478,
                131
              ],
              "expected": "BAS INPUT/OUTPUT POINT LIST"
            },
            {
              "bbox": [
                1035,
                133,
                1735,
                162
              ],
              "expected": "TAG POINT NAME AI AO DI DO AV BV TREND ALARM"
            }
          ]
        },
        {
          "id": "M511-DOAS3",
          "page": 7,
          "sheet": "M-511",
          "detail": "1",
          "title": "DOAS 3 P&ID",
          "columns": "tag|point_name|AI|AO|DI|DO|ALARM",
          "x_edges": [
            850,
            900,
            1165,
            1218,
            1260,
            1310,
            1360,
            1445
          ],
          "y_ranges": [
            [
              224,
              245
            ],
            [
              245,
              266
            ],
            [
              266,
              287
            ],
            [
              287,
              308
            ],
            [
              308,
              329
            ],
            [
              329,
              350
            ],
            [
              350,
              371
            ],
            [
              371,
              392
            ],
            [
              392,
              413
            ],
            [
              413,
              434
            ],
            [
              434,
              455
            ],
            [
              455,
              476
            ],
            [
              476,
              497
            ],
            [
              497,
              518
            ],
            [
              518,
              540
            ],
            [
              540,
              561
            ],
            [
              561,
              582
            ],
            [
              582,
              603
            ],
            [
              603,
              624
            ],
            [
              624,
              645
            ],
            [
              645,
              666
            ],
            [
              666,
              687
            ],
            [
              687,
              708
            ],
            [
              708,
              729
            ],
            [
              729,
              750
            ],
            [
              750,
              771
            ],
            [
              771,
              792
            ],
            [
              792,
              813
            ],
            [
              813,
              835
            ]
          ],
          "rows": [
            "1|EMERGENCY SHUTDOWN (GLOBAL)|||||X",
            "2|OUTSIDE AIR TEMPERATURE|X||||",
            "3|SUPPLY AIR FLOW|X||||",
            "4|SUPPLY AIR TEMPERATURE|X||||",
            "5|SUPPLY AIR TEMPERATURE SETPOINT||||X|",
            "6|CHW COIL LEAVING AIR TEMPERATURE|X||||",
            "7|CHW COIL LEAVING AIR TEMP. SETPOINT||||X|",
            "8|FILTER DIFFERENTIAL PRESSURE|||||X",
            "9|SUPPLY FAN ON/OFF||||X|",
            "10|SUPPLY FAN STATUS|||X||",
            "11|SUPPLY FAN FAILURE|||||X",
            "12|CONDENSATE OVERFLOW|||||X",
            "13|SYSTEM ENABLE||||X|",
            "14|RELIEF DAMPER OPEN/CLOSE||||X|",
            "15|EMERGENCY SHUTDOWN (GLOBAL)|||||X",
            "16|EXHAUST FAN ON/OFF||||X|",
            "17|EXHAUST FAN STATUS|||X||",
            "18|EXHAUST FAN FAILURE|||||X",
            "19|DUCT STATIC PRESSURE|||X||",
            "20|DUCT STATIC PRESSURE SETPOINT||||X|",
            "21|DUCT SMOKE DETECTOR|||||X",
            "22|HW COIL LEAVING AIR TEMPERATURE|X||||",
            "23|HW COIL LEAVING AIR TEMP. SETPOINT||||X|",
            "24|HOT WATER VALVE POSITION||X|||",
            "25|CHILLED WATER VALVE POSITION||X|||",
            "26|SUPPLY VFD SPEED||X|||",
            "27|EXHAUST VFD SPEED||X|||",
            "28|RA DAMPER OPEN/CLOSE||||X|",
            "29|OA DAMPER OPEN/CLOSE||||X|"
          ],
          "header_evidence": [
            {
              "bbox": [
                1040,
                180,
                1250,
                205
              ],
              "expected": "BAS INPUT/OUTPUT POINT LIST"
            },
            {
              "bbox": [
                850,
                200,
                1445,
                225
              ],
              "expected": "TAG POINT NAME AI AO DI DO ALARM"
            }
          ]
        },
        {
          "id": "M511-VAV",
          "page": 7,
          "sheet": "M-511",
          "detail": "3",
          "title": "DOAS 3 VAV BOX P&ID",
          "columns": "tag|point_name|AI|AO|DI|DO|ALARM",
          "x_edges": [
            1550,
            1600,
            1845,
            1905,
            1955,
            1995,
            2045,
            2110
          ],
          "y_ranges": [
            [
              447,
              469
            ],
            [
              469,
              490
            ],
            [
              490,
              511
            ],
            [
              511,
              533
            ]
          ],
          "rows": [
            "1|DAMPER POSITION||||X|",
            "2|VAV FAILURE|||||X",
            "3|DUAL OCCUPANCY SENSOR|||X||",
            "4|DOWNSTREAM STATIC PRESSURE|||X||"
          ],
          "header_evidence": [
            {
              "bbox": [
                1725,
                405,
                1930,
                429
              ],
              "expected": "BAS INPUT/OUTPUT POINT LIST"
            },
            {
              "bbox": [
                1550,
                425,
                2110,
                447
              ],
              "expected": "TAG POINT NAME AI AO DI DO ALARM"
            }
          ]
        },
        {
          "id": "M512-DOAS12",
          "page": 8,
          "sheet": "M-512",
          "detail": "1",
          "title": "DOAS 1&2 P&ID",
          "columns": "tag|point_name|AI|AO|DI|DO|ALARM",
          "x_edges": [
            1085,
            1135,
            1400,
            1455,
            1500,
            1545,
            1595,
            1670
          ],
          "y_ranges": [
            [
              241,
              261
            ],
            [
              261,
              282
            ],
            [
              282,
              303
            ],
            [
              303,
              324
            ],
            [
              324,
              345
            ],
            [
              345,
              366
            ],
            [
              366,
              387
            ],
            [
              387,
              408
            ],
            [
              408,
              429
            ],
            [
              429,
              450
            ],
            [
              450,
              471
            ],
            [
              471,
              492
            ],
            [
              492,
              513
            ],
            [
              513,
              534
            ],
            [
              534,
              555
            ],
            [
              555,
              576
            ],
            [
              576,
              597
            ],
            [
              597,
              618
            ],
            [
              618,
              639
            ],
            [
              639,
              660
            ],
            [
              660,
              681
            ],
            [
              681,
              702
            ],
            [
              702,
              723
            ],
            [
              723,
              744
            ],
            [
              744,
              765
            ],
            [
              765,
              786
            ],
            [
              786,
              806
            ]
          ],
          "rows": [
            "1|EMERGENCY SHUTDOWN (GLOBAL)|||||X",
            "2|OUTSIDE AIR TEMP.|X||||",
            "3|SUPPLY AIR FLOW|X||||",
            "4|SUPPLY AIR TEMP.|X||||",
            "5|SUPPLY AIR TEMP. SETPOINT||||X|",
            "6|CHW COIL LEAVING AIR TEMP.|X||||",
            "7|CHW COIL LEAVING AIR TEMP. SETPOINT||||X|",
            "8|FILTER DIFFERENTIAL PRESSURE|||||X",
            "9|SUPPLY FAN ON/OFF||||X|",
            "10|SUPPLY FAN STATUS|||X||",
            "11|SUPPLY FAN FAILURE|||||X",
            "12|CONDENSATE OVERFLOW|||||X",
            "13|SYSTEM ENABLE||||X|",
            "14|RELIEF DAMPER OPEN/CLOSE||||X|",
            "15|EMERGENCY SHUTDOWN (GLOBAL)|||||X",
            "16|EXHAUST FAN ON/OFF||||X|",
            "17|EXHAUST FAN STATUS|||X||",
            "18|EXHAUST FAN FAILURE|||||X",
            "19|RA DAMPER OPEN/CLOSE||||X|",
            "20|OA DAMPER OPEN/CLOSE||||X|",
            "21|DUCT SMOKE DETECTOR|||||X",
            "22|HW COIL LEAVING AIR TEMP.|X||||",
            "23|HW COIL LEAVING AIR TEMP. SETPOINT||||X|",
            "24|HOT WATER VALVE POSITION||X|||",
            "25|CHILLED WATER VALVE POSITION||X|||",
            "26|SUPPLY VFD SPEED||X|||",
            "27|EXHAUST VFD SPEED||X|||"
          ],
          "header_evidence": [
            {
              "bbox": [
                1270,
                198,
                1490,
                221
              ],
              "expected": "BAS INPUT/OUTPUT POINT LIST"
            },
            {
              "bbox": [
                1085,
                218,
                1670,
                242
              ],
              "expected": "TAG POINT NAME AI AO DI DO ALARM"
            }
          ]
        }
      ],
      "assertions": [
        {
          "id": "m507-asterisk-note",
          "page": 3,
          "bbox": [
            1540,
            1310,
            1900,
            1335
          ],
          "expected": "* INDICATES POINT PULLED FROM CHILLER CONTROLLER",
          "mode": "contains"
        },
        {
          "id": "m508-asterisk-note",
          "page": 4,
          "bbox": [
            1600,
            1375,
            1940,
            1400
          ],
          "expected": "* INDICATES POINT PULLED FROM BOILER CONTROLLER",
          "mode": "contains"
        }
      ],
      "inventory_checks": []
    },
    "controls_context": {
      "document_id": "12__vol2__028",
      "module_role": "Composite authored module controls_context; each named component is embedded without rewriting its facts.",
      "scope": "This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.",
      "source_modules": [
        "controls_context_m506",
        "controls_context_m507",
        "controls_context_m508",
        "controls_context_m509_hydronic",
        "controls_context_m510",
        "controls_context_m511",
        "controls_context_m512"
      ],
      "source_components": {
        "controls_context_m506": {
          "document_id": "12__vol2__028",
          "module_role": "M-506 written-controls context: bounded source statements, network qualification, and sensor/zone limitations. It complements the exact M-506 I/O matrices; it does not create an installed-equipment or sensor count from typical diagrams.",
          "source_sheet": "M-506",
          "source_page": 2,
          "parser_disclosures": [
            {
              "id": "zone-temperature-degree-glyph-order",
              "status": "source-text-segmentation-difference",
              "description": "The visual source uses degree glyphs in the occupied/unoccupied temperature statements. MuPDF and Poppler both expose the wording, but Poppler places the standalone 0/F glyph text in a different native word order. The human-readable source statement is retained exactly as displayed; independent assertions deliberately stop before the affected degree-glyph runs rather than fabricating parser agreement."
            }
          ],
          "network_architecture": {
            "protocols_as_printed": [
              "BACNET"
            ],
            "protocol_context": "The general notes say onboard BACNET controllers shall communicate with the BAS and be monitored and controlled from the GUI, with unimpeded two-way communication with all devices.",
            "transport": {
              "status": "not_stated_in_supplied_excerpt",
              "value": null
            },
            "addressing_baud_rate_controller_model": {
              "status": "not_stated_in_supplied_excerpt",
              "value": null
            },
            "other_named_protocols": {
              "status": "not_present_on_M-506",
              "value": []
            },
            "assertion_ids": [
              "m506-bacnet-communication",
              "m506-gui-alarms"
            ]
          },
          "zone_temperature_control": {
            "presence": "written sequence present on M-506",
            "statements": [
              {
                "id": "occupied",
                "text": "OCCUPIED MODE: THE BUILDING SHALL BE \"OCCUPIED\" FROM 8 A.M. (ADJ.) TO 6 P.M. (ADJ.), MONDAY THRU FRIDAY. TEMPERATURE SETPOINTS: COOLING: 78 0F (ADJ.), HEATING 68 0F (ADJ.).",
                "assertion_ids": [
                  "zone-occupied"
                ]
              },
              {
                "id": "unoccupied",
                "text": "UNOCCUPIED MODE: THE BUILDING SHALL BE \"UNOCCUPIED\" FROM 6 P.M. (ADJ.) TO 8 A.M. (ADJ.) MONDAY THRU FRIDAY AND ENTIRE DAY ON SATURDAY AND SUNDAY. TEMPERATURE SETPOINTS: COOLING 80 0F (ADJ.) AND HEATING: 55 0F(ADJ).",
                "assertion_ids": [
                  "zone-unoccupied"
                ]
              },
              {
                "id": "occupant-adjust",
                "text": "ZONE SETPOINT ADJUST: THE OCCUPANT SHALL BE ABLE TO ADJUST THE ZONE TEMPERATURE HEATING AND COOLING SETPOINTS AT THE ZONE SENSOR BY ±2°F.",
                "assertion_ids": [
                  "zone-adjust"
                ]
              },
              {
                "id": "deadband",
                "text": "TEMPERATURE CONTROL DEVICES SHALL BE EQUIPPED WITH DEADBANDS THAT COMPLY WITH IECC 2015.",
                "assertion_ids": [
                  "zone-deadband"
                ]
              }
            ],
            "zone_mapping": {
              "status": "not_stated",
              "value": null,
              "note": "M-506 supplies operating requirements but no plan/room-zone map or installed zone-device count."
            }
          },
          "sequences": [
            {
              "id": "mini-split",
              "title": "MINI-SPLIT CONTROL SEQUENCE",
              "equipment_scope": "MINI-SPLIT SYSTEM; P&ID marked as template/two generic typical AHU/CU callouts, not an installed count",
              "statements": [
                {
                  "number": "1",
                  "text": "THE MINI-SPLIT SYSTEM SHALL REMAIN ENABLED DURING ALL HOURS.",
                  "assertion_ids": [
                    "mini-enabled"
                  ]
                },
                {
                  "number": "2",
                  "text": "MINI-SPLIT CONTROL: THE MINI-SPLIT SYSTEM SHALL BE PROVIDED WITH A FACTORY FURNISHED ON-BOARD BACNET CONTROLLER. THE MANUFACTURER SHALL USE ITS PREFERRED SEQUENCE TO MEET THE FOLLOWING REQUIREMENTS:",
                  "assertion_ids": [
                    "mini-controller"
                  ]
                },
                {
                  "number": "2.A",
                  "text": "THE SPACE AIR TEMPERATURE SETPOINT SHALL BE MONITORED",
                  "assertion_ids": [
                    "mini-setpoint-monitor"
                  ]
                },
                {
                  "number": "2.B",
                  "text": "SYSTEM SHALL BE ENERGIZED TO MAINTAIN THE SETPOINTS 78°F (ADJ.).",
                  "assertion_ids": [
                    "mini-maintain"
                  ]
                },
                {
                  "number": "3",
                  "text": "THE ONBOARD BACNET CONTROLLER SHALL COMMUNICATE WITH THE DDC TO ALLOW THE MONITORING AND CONTROL OF I/O POINTS LISTED HERE. THE SYSTEM SHALL BE ENABLED 24/7.",
                  "assertion_ids": [
                    "mini-ddc"
                  ]
                },
                {
                  "number": "4",
                  "text": "ALARMS: THE ONBOARD BACNET CONTROLLER SHALL TRANSMIT SYSTEM ALARMS TO THE GUI. THE ONBOARD CONTROLLER SHALL, AT A MINIMUM, TRACK ALARMS LISTED IN THE I/O POINTS LIST.",
                  "assertion_ids": [
                    "mini-alarms"
                  ]
                }
              ]
            },
            {
              "id": "switch-controlled-exhaust-fan",
              "title": "EXHAUST FAN CONTROL SEQUENCE",
              "equipment_scope": "SWITCH CONTROLLED EXHAUST FAN P&ID; source does not enumerate a quantity of exhaust fans",
              "statements": [
                {
                  "number": "1",
                  "text": "THE SYSTEM SHALL BE CONTROLLED BY THE BAS AND SHALL OPERATE AS FOLLOWS:",
                  "assertion_ids": [
                    "ef-bas-control"
                  ]
                },
                {
                  "number": "1.1",
                  "text": "EXHAUST FANS SHALL BE ENABLED WHEN THE LIGHT SWITCH IN THE WOMEN/MEN'S RESTROOM, SHOWER/LOCKER ROOM, OR JANITOR ROOM IS ON. EXHAUST FANS SHALL ENERGIZE WHEN OCCUPANCY SENSOR IN THESE ROOMS IS TRIGGERED.",
                  "assertion_ids": [
                    "ef-enable"
                  ]
                },
                {
                  "number": "1.2",
                  "text": "EXHAUST FANS SHALL DE-ENERGIZE WHEN NO OCCUPANCY IS DETECTED BY THE OCCUPANCY SENSORS FOR 15 MINUTES (ADJ.).",
                  "assertion_ids": [
                    "ef-deenergize"
                  ]
                },
                {
                  "number": "2",
                  "text": "ALARMS: THE ONBOARD BACNET CONTROLLER SHALL TRANSMIT SYSTEM ALARMS TO THE GRAPHIC USER INTERFACE (GUI). THE ONBOARD CONTROLLER SHALL, AT A MINIMUM, TRACK ALARMS LISTED IN THE I/O POINTS LIST.",
                  "assertion_ids": [
                    "ef-alarms"
                  ]
                }
              ]
            }
          ],
          "sensor_and_zone_ledger": {
            "source_items": [
              {
                "id": "MINI-SPACE-AIR-TEMPERATURE",
                "classification": "Space-air-temperature point template",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": {
                  "status": "not_stated",
                  "value": null
                },
                "basis": "M-506 mini-split I/O row 7 and sequence statement 2.A."
              },
              {
                "id": "EF-OCCUPANCY",
                "classification": "Occupancy input in exhaust-fan point template",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "WOMEN/MEN'S RESTROOM, SHOWER/LOCKER ROOM, OR JANITOR ROOM described as room types; no drawing-zone or installed-device count",
                "basis": "M-506 exhaust-fan sequence 1.1 and I/O row 6."
              },
              {
                "id": "GLOBAL-OUTDOOR-CO2",
                "classification": "Global outdoor CO2 point",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "outdoor/global",
                "basis": "M-506 global matrix row 1."
              },
              {
                "id": "GLOBAL-OUTDOOR-TEMPERATURE",
                "classification": "Global outdoor-temperature point",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "outdoor/global",
                "basis": "M-506 global matrix row 2."
              },
              {
                "id": "GLOBAL-OUTDOOR-RH",
                "classification": "Global outdoor-relative-humidity named row without a printed I/O X",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "outdoor/global",
                "basis": "M-506 global matrix row 3."
              }
            ],
            "counts": {
              "space_sensors": {
                "status": "not_stated",
                "value": null
              },
              "CO2_sensors": {
                "status": "not_stated",
                "value": null
              },
              "smart_thermostats": {
                "status": "not_stated",
                "value": null
              }
            },
            "limitation": "The supplied nine-sheet excerpt omits floor plans and any complete sensor/zone schedule. Logical I/O rows and sequence mentions are not physical device counts."
          },
          "tables": [],
          "assertions": [
            {
              "id": "m506-bacnet-communication",
              "page": 2,
              "bbox": [
                130,
                328,
                668,
                415
              ],
              "expected": "THE ONBOARD BACNET CONTROLLERS SHALL COMMUNICATE WITH THE BAS TO ALLOW, AT A MINIMUM, MONITORING AND CONTROL OF I/O POINTS LISTED.",
              "mode": "contains"
            },
            {
              "id": "m506-gui-alarms",
              "page": 2,
              "bbox": [
                130,
                430,
                668,
                500
              ],
              "expected": "ALARMS: THE ONBOARD BACNET CONTROLLERS SHALL TRANSMIT SYSTEM ALARMS TO THE GRAPHIC USER INTERFACE (GUI).",
              "mode": "contains"
            },
            {
              "id": "zone-occupied",
              "page": 2,
              "bbox": [
                130,
                522,
                640,
                576
              ],
              "expected": "OCCUPIED MODE: THE BUILDING SHALL BE \"OCCUPIED\" FROM 8 A.M. (ADJ.) TO 6",
              "mode": "contains"
            },
            {
              "id": "zone-unoccupied",
              "page": 2,
              "bbox": [
                130,
                574,
                640,
                644
              ],
              "expected": "UNOCCUPIED MODE: THE BUILDING SHALL BE \"UNOCCUPIED\" FROM 6 P.M. (ADJ.) TO 8 A.M. (ADJ.) MONDAY THRU FRIDAY AND ENTIRE DAY ON SATURDAY AND",
              "mode": "contains"
            },
            {
              "id": "zone-adjust",
              "page": 2,
              "bbox": [
                130,
                643,
                640,
                678
              ],
              "expected": "ZONE SETPOINT ADJUST: THE OCCUPANT SHALL BE ABLE TO ADJUST THE ZONE TEMPERATURE HEATING AND COOLING SETPOINTS AT THE ZONE SENSOR BY ±2°F.",
              "mode": "contains"
            },
            {
              "id": "zone-deadband",
              "page": 2,
              "bbox": [
                130,
                676,
                640,
                712
              ],
              "expected": "TEMPERATURE CONTROL DEVICES SHALL BE EQUIPPED WITH DEADBANDS THAT COMPLY WITH IECC 2015.",
              "mode": "contains"
            },
            {
              "id": "mini-enabled",
              "page": 2,
              "bbox": [
                680,
                574,
                1130,
                594
              ],
              "expected": "THE MINI-SPLIT SYSTEM SHALL REMAIN ENABLED DURING ALL HOURS.",
              "mode": "contains"
            },
            {
              "id": "mini-controller",
              "page": 2,
              "bbox": [
                680,
                590,
                1410,
                620
              ],
              "expected": "MINI-SPLIT CONTROL: THE MINI-SPLIT SYSTEM SHALL BE PROVIDED WITH A FACTORY FURNISHED ON-BOARD BACNET CONTROLLER. THE MANUFACTURER SHALL USE ITS PREFERRED SEQUENCE TO MEET THE FOLLOWING REQUIREMENTS:",
              "mode": "contains"
            },
            {
              "id": "mini-setpoint-monitor",
              "page": 2,
              "bbox": [
                710,
                615,
                1110,
                634
              ],
              "expected": "THE SPACE AIR TEMPERATURE SETPOINT SHALL BE MONITORED",
              "mode": "contains"
            },
            {
              "id": "mini-maintain",
              "page": 2,
              "bbox": [
                710,
                628,
                1160,
                648
              ],
              "expected": "SYSTEM SHALL BE ENERGIZED TO MAINTAIN THE SETPOINTS 78°F (ADJ.).",
              "mode": "contains"
            },
            {
              "id": "mini-ddc",
              "page": 2,
              "bbox": [
                680,
                640,
                1460,
                672
              ],
              "expected": "THE ONBOARD BACNET CONTROLLER SHALL COMMUNICATE WITH THE DDC TO ALLOW THE MONITORING AND CONTROL OF I/O POINTS LISTED HERE. THE SYSTEM SHALL BE ENABLED 24/7.",
              "mode": "contains"
            },
            {
              "id": "mini-alarms",
              "page": 2,
              "bbox": [
                680,
                666,
                1460,
                703
              ],
              "expected": "ALARMS: THE ONBOARD BACNET CONTROLLER SHALL TRANSMIT SYSTEM ALARMS TO THE GUI. THE ONBOARD CONTROLLER SHALL, AT A MINIMUM, TRACK ALARMS LISTED IN THE I/O POINTS LIST.",
              "mode": "contains"
            },
            {
              "id": "ef-bas-control",
              "page": 2,
              "bbox": [
                1510,
                482,
                2050,
                504
              ],
              "expected": "THE SYSTEM SHALL BE CONTROLLED BY THE BAS AND SHALL OPERATE AS FOLLOWS:",
              "mode": "contains"
            },
            {
              "id": "ef-enable",
              "page": 2,
              "bbox": [
                1510,
                502,
                2205,
                555
              ],
              "expected": "EXHAUST FANS SHALL BE ENABLED WHEN THE LIGHT SWITCH IN THE WOMEN/MEN'S RESTROOM, SHOWER/LOCKER ROOM, OR JANITOR ROOM IS ON. EXHAUST FANS SHALL ENERGIZE WHEN OCCUPANCY SENSOR IN THESE ROOMS IS TRIGGERED.",
              "mode": "contains"
            },
            {
              "id": "ef-deenergize",
              "page": 2,
              "bbox": [
                1510,
                552,
                2210,
                588
              ],
              "expected": "EXHAUST FANS SHALL DE-ENERGIZE WHEN NO OCCUPANCY IS DETECTED BY THE OCCUPANCY SENSORS FOR 15 MINUTES (ADJ.).",
              "mode": "contains"
            },
            {
              "id": "ef-alarms",
              "page": 2,
              "bbox": [
                1510,
                586,
                2210,
                640
              ],
              "expected": "ALARMS: THE ONBOARD BACNET CONTROLLER SHALL TRANSMIT SYSTEM ALARMS TO THE GRAPHIC USER INTERFACE (GUI). THE ONBOARD CONTROLLER SHALL, AT A MINIMUM, TRACK ALARMS LISTED IN THE I/O POINTS LIST.",
              "mode": "contains"
            }
          ],
          "inventory_checks": [
            {
              "id": "two-complete-written-sequences",
              "records_path": [
                "sequences"
              ],
              "expected": 2,
              "unique_key": "id"
            },
            {
              "id": "m506-sensor-logical-items",
              "records_path": [
                "sensor_and_zone_ledger",
                "source_items"
              ],
              "expected": 5,
              "unique_key": "id"
            }
          ]
        },
        "controls_context_m507": {
          "document_id": "12__vol2__028",
          "module_role": "M-507 chilled-water P&ID context. This sheet contains the exact BAS I/O matrix in the companion module and a schematic/PRV design note; it does not print a written chilled-water sequence of operations.",
          "source_sheet": "M-507",
          "source_page": 3,
          "network_architecture": {
            "protocols_as_printed": [],
            "operator_interface_as_printed": [],
            "transport": {
              "status": "not_stated_on_M-507",
              "value": null
            },
            "addressing_baud_rate_controller_model": {
              "status": "not_stated_on_M-507",
              "value": null
            },
            "limitation": "M-507 identifies selected I/O as pulled from the chiller controller, but does not name a BAS protocol, controller model, transport, or addressing method. The separate M-509 written sequence is the source for BACNET requirements."
          },
          "written_sequence_of_operations": {
            "status": "not_present_on_source_sheet",
            "value": null,
            "review_basis": "Full-page visual review and dual-engine text capture show a chilled-water P&ID, PRV note, and BAS I/O point list rather than a written sequence-of-operations block. M-509, not this sheet, supplies the written chilled-water sequence."
          },
          "p_and_id_context": {
            "title": "CHILLED WATER SYSTEM P&ID",
            "scale": "NOT TO SCALE",
            "system_scope": "The P&ID labels CH-1, CHP-1, CHP-2, and CI-1. These are schematic labels only; the supplied excerpt has no plan/equipment schedule basis for converting them to installation quantities.",
            "bypass_valve": "2-WAY CHILLED WATER BYPASS VALVE LOCATED AT END OF LOOP",
            "controller_ownership_note": "* INDICATES POINT PULLED FROM CHILLER CONTROLLER",
            "makeup_water_note": "The PRV note requires 4 to 5 PSI at the highest pipe elevation, same-elevation tie-in of makeup water with the expansion tank and air separator, contractor field verification of tie-in elevation, and a printed PRV-setpoint formula.",
            "field_connection_note": "The potable-water connection is field-verified and references Plumbing Sheet PP-302; it is not an asserted installed connection location."
          },
          "sensor_and_zone_ledger": {
            "source_items": [],
            "counts": {
              "space_sensors": {
                "status": "not_stated",
                "value": null
              },
              "physical_sensor_count": {
                "status": "not_stated",
                "value": null
              }
            },
            "limitation": "M-507 is a schematic and point matrix, without plans or a sensor schedule. Point-level indications remain in points_m507_chw_template.json and are not converted to physical sensor counts or zone assignments."
          },
          "tables": [],
          "assertions": [
            {
              "id": "m507-pid-title",
              "page": 3,
              "bbox": [
                1135,
                1435,
                1530,
                1485
              ],
              "expected": "CHILLED WATER SYSTEM P&ID",
              "mode": "contains"
            },
            {
              "id": "m507-not-to-scale",
              "page": 3,
              "bbox": [
                1135,
                1460,
                1230,
                1490
              ],
              "expected": "NOT TO SCALE",
              "mode": "contains"
            },
            {
              "id": "m507-prv-pressure-basis",
              "page": 3,
              "bbox": [
                850,
                895,
                1160,
                935
              ],
              "expected": "PRV IS DESIGNED TO MAINTAIN 4 TO 5 PSI AT THE HIGHEST ELEVATION OF PIPE IN THE SYSTEM.",
              "mode": "contains"
            },
            {
              "id": "m507-prv-tie-in",
              "page": 3,
              "bbox": [
                835,
                940,
                1165,
                995
              ],
              "expected": "THE MAKEUP WATER PIPE SHALL TIE INTO THE SYSTEM AT THE SAME ELEVATION AS THE EXPANSION TANK AND THE AIR SEPARATOR.",
              "mode": "contains"
            },
            {
              "id": "m507-prv-formula",
              "page": 3,
              "bbox": [
                910,
                1050,
                1165,
                1100
              ],
              "expected": "PRV PRESSURE = (MAX. HEIGHT RETURN PIPE - HEIGHT MAKEUP WATER PIPE",
              "mode": "contains"
            },
            {
              "id": "m507-bypass-at-loop-end",
              "page": 3,
              "bbox": [
                2030,
                420,
                2180,
                505
              ],
              "expected": "2-WAY CHILLED WATER BYPASS VALVE LOCATED AT END OF LOOP",
              "mode": "contains"
            },
            {
              "id": "m507-chiller-controller-note",
              "page": 3,
              "bbox": [
                1540,
                1310,
                1900,
                1335
              ],
              "expected": "* INDICATES POINT PULLED FROM CHILLER CONTROLLER",
              "mode": "contains"
            },
            {
              "id": "m507-field-verify",
              "page": 3,
              "bbox": [
                1125,
                1235,
                1245,
                1345
              ],
              "expected": "FROM POTABLE WATER LINE (FIELD VERIFY",
              "mode": "contains"
            }
          ],
          "inventory_checks": [
            {
              "id": "m507-pid-context-assertions",
              "records_path": [
                "assertions"
              ],
              "expected": 8,
              "unique_key": "id"
            }
          ]
        },
        "controls_context_m508": {
          "document_id": "12__vol2__028",
          "module_role": "M-508 heating-water P&ID context. This sheet contains the exact BAS I/O matrix in the companion module and a schematic/PRV design note; it does not print a written heating-water sequence of operations.",
          "source_sheet": "M-508",
          "source_page": 4,
          "network_architecture": {
            "protocols_as_printed": [],
            "operator_interface_as_printed": [],
            "transport": {
              "status": "not_stated_on_M-508",
              "value": null
            },
            "addressing_baud_rate_controller_model": {
              "status": "not_stated_on_M-508",
              "value": null
            },
            "limitation": "M-508 identifies selected I/O as pulled from the boiler controller, but does not name a BAS protocol, controller model, transport, or addressing method. The separate M-509 written sequence is the source for BACNET and HMI requirements."
          },
          "written_sequence_of_operations": {
            "status": "not_present_on_source_sheet",
            "value": null,
            "review_basis": "Full-page visual review and dual-engine text capture show a heating-water P&ID, PRV note, and BAS I/O point list rather than a written sequence-of-operations block. M-509, not this sheet, supplies the written heating-water sequence."
          },
          "p_and_id_context": {
            "title": "HEATING WATER SYSTEM P&ID",
            "scale": "NOT TO SCALE",
            "system_scope": "The P&ID labels B-1, BCP-1, BCP-2, HWP-1, HWP-2, AS-2, and ET-2. These are schematic labels only; the supplied excerpt has no plan/equipment schedule basis for converting them to installation quantities.",
            "bypass_valve": "2-WAY HEATING WATER BYPASS VALVE LOCATED AT END OF LOOP",
            "controller_ownership_note": "* INDICATES POINT PULLED FROM BOILER CONTROLLER",
            "makeup_water_note": "The PRV note requires 4 to 5 PSI at the highest pipe elevation, same-elevation tie-in of makeup water with the expansion tank and air separator, contractor field verification of tie-in elevation, and a printed PRV-setpoint formula.",
            "field_connection_note": "The potable-water connection is field-verified and references Plumbing Sheet PP-302; it is not an asserted installed connection location.",
            "co_point_scope": "The I/O matrix includes a CO SENSOR row; M-509, rather than this P&ID page, provides the written mechanical-room CO safety sequence."
          },
          "sensor_and_zone_ledger": {
            "source_items": [],
            "counts": {
              "space_sensors": {
                "status": "not_stated",
                "value": null
              },
              "physical_sensor_count": {
                "status": "not_stated",
                "value": null
              }
            },
            "limitation": "M-508 is a schematic and point matrix, without plans or a sensor schedule. Point-level indications remain in points_m508_hhw_template.json and are not converted to physical sensor counts or zone assignments."
          },
          "tables": [],
          "assertions": [
            {
              "id": "m508-pid-title",
              "page": 4,
              "bbox": [
                925,
                1370,
                1325,
                1420
              ],
              "expected": "HEATING WATER SYSTEM P&ID",
              "mode": "contains"
            },
            {
              "id": "m508-not-to-scale",
              "page": 4,
              "bbox": [
                920,
                1400,
                1010,
                1430
              ],
              "expected": "NOT TO SCALE",
              "mode": "contains"
            },
            {
              "id": "m508-prv-pressure-basis",
              "page": 4,
              "bbox": [
                580,
                445,
                900,
                490
              ],
              "expected": "PRV IS DESIGNED TO MAINTAIN 4 TO 5 PSI AT THE HIGHEST PIPE ELEVATION IN THE SYSTEM.",
              "mode": "contains"
            },
            {
              "id": "m508-prv-tie-in",
              "page": 4,
              "bbox": [
                565,
                490,
                900,
                550
              ],
              "expected": "THE MAKEUP WATER PIPE SHALL TIE INTO THE SYSTEM AT THE SAME ELEVATION AS THE EXPANSION TANK AND THE AIR SEPARATOR.",
              "mode": "contains"
            },
            {
              "id": "m508-prv-formula",
              "page": 4,
              "bbox": [
                640,
                605,
                900,
                665
              ],
              "expected": "PRV PRESSURE = (MAX. HEIGHT RETURN PIPE - HEIGHT MAKEUP WATER PIPE CONNECTION)/2.3 + 5",
              "mode": "contains"
            },
            {
              "id": "m508-bypass-at-loop-end",
              "page": 4,
              "bbox": [
                2060,
                435,
                2190,
                520
              ],
              "expected": "2-WAY HEATING WATER BYPASS VALVE LOCATED AT END OF LOOP",
              "mode": "contains"
            },
            {
              "id": "m508-boiler-controller-note",
              "page": 4,
              "bbox": [
                1600,
                1375,
                1940,
                1400
              ],
              "expected": "* INDICATES POINT PULLED FROM BOILER CONTROLLER",
              "mode": "contains"
            },
            {
              "id": "m508-co-point",
              "page": 4,
              "bbox": [
                1655,
                1345,
                1750,
                1375
              ],
              "expected": "CO SENSOR",
              "mode": "contains"
            }
          ],
          "inventory_checks": [
            {
              "id": "m508-pid-context-assertions",
              "records_path": [
                "assertions"
              ],
              "expected": 8,
              "unique_key": "id"
            }
          ]
        },
        "controls_context_m509_hydronic": {
          "document_id": "12__vol2__028",
          "module_role": "M-509 written chilled-water and heating-hot-water system controls. This is a bounded source transcription of the two detailed sequences, not an inference of installed equipment quantities from schematic labels.",
          "source_sheet": "M-509",
          "source_page": 5,
          "network_architecture": {
            "protocols_as_printed": [
              "BACNET"
            ],
            "operator_interface_as_printed": [
              "HMI",
              "BAS"
            ],
            "protocol_context": "The chiller and boiler sequences call for BACNET-compatible controllers interfaced with the building BAS, with monitoring and adjustment from the HMI.",
            "transport": {
              "status": "not_stated_in_supplied_excerpt",
              "value": null
            },
            "addressing_baud_rate_controller_model": {
              "status": "not_stated_in_supplied_excerpt",
              "value": null
            },
            "assertion_ids": [
              "chw-chiller-bacnet",
              "hhw-boiler-bacnet"
            ]
          },
          "sequences": [
            {
              "id": "chilled-water-system",
              "title": "CHILLED WATER SYSTEM CONTROL SEQUENCES",
              "statements": [
                {
                  "number": "A",
                  "text": "THE NEW AIR-COOLED CHILLER SHALL BE INSTALLED WITH A BACNET COMPATIBLE CONTROLLER THAT MODULATES REFRIGERANT FLOW FOR COOLING BASED ON A PRE-DEFINED CHILLED WATER SUPPLY TEMPERATURE SET POINT.",
                  "assertion_ids": [
                    "chw-chiller-bacnet"
                  ]
                },
                {
                  "number": "B.a",
                  "text": "THERE IS A CALL FOR COOLING: DEFINED AS ANY CHILLED WATER VALVE OPEN MORE THAN 20% (ADJ.) FOR A PERIOD OF 5 MINS. (ADJ.).",
                  "assertion_ids": [
                    "chw-enable-valve"
                  ]
                },
                {
                  "number": "B.b",
                  "text": "AND OUTSIDE AIR TEMPERATURE IS GREATER THAN OR EQUAL TO 55°F (ADJ.).",
                  "assertion_ids": [
                    "chw-enable-oat"
                  ]
                },
                {
                  "number": "D",
                  "text": "TO PREVENT SHORT CYCLING, THE CHILLED WATER SYSTEM SHALL REMAIN ENABLED OR DISABLED FOR AT LEAST 30 MINUTES (ADJ.).",
                  "assertion_ids": [
                    "chw-short-cycle"
                  ]
                },
                {
                  "number": "E",
                  "text": "THE LEAD PUMP SHALL RUN WHEN THE CHILLER IS COMMANDED TO START. THE LEAD CHILLED WATER PUMP WILL ROTATE AFTER A RUNTIME OF 1 WEEK (ADJ.).",
                  "assertion_ids": [
                    "chw-lead-rotation"
                  ]
                },
                {
                  "number": "E.a",
                  "text": "THE CHILLED WATER PUMP SHALL START IMMEDIATELY ON RECEIVING CHILLER START COMMAND TO PROVIDE FLOW FOR THE CHILLER.",
                  "assertion_ids": [
                    "chw-pump-start"
                  ]
                },
                {
                  "number": "E.b",
                  "text": "THE CHILLED WATER PUMP SHALL DISABLE AFTER 15 MINUTES (ADJ.) OF RECEIVING THE CHILLER STOP COMMAND TO MAINTAIN FLOW UNTIL THE CHILLER SHUTS DOWN.",
                  "assertion_ids": [
                    "chw-pump-stop-delay"
                  ]
                },
                {
                  "number": "F.b",
                  "text": "THE BAS SHALL BE ABLE TO HAVE TWO-WAY COMMUNICATION WITH THE CHILLER CONTROLLER AND MONITOR AND ADJUST CHILLED WATER SET POINT BASED ON THE RESET STRATEGY.",
                  "assertion_ids": [
                    "chw-two-way"
                  ]
                },
                {
                  "number": "G",
                  "text": "THE CONTROLLER SHALL MEASURE CHILLED WATER DIFFERENTIAL PRESSURE WITH A SEPARATE DIFFERENTIAL PRESSURE SENSOR IN THE LOOP AND MODULATE THE CHILLED WATER PUMP ECM TO MAINTAIN ITS CHILLED WATER DIFFERENTIAL PRESSURE SET POINT (ADJ.).",
                  "assertion_ids": [
                    "chw-dp-reset"
                  ]
                },
                {
                  "number": "G.a",
                  "text": "THE ECM MINIMUM SPEED SHALL NOT DROP BELOW THE SPEED CORRESPONDING WITH 5% ABOVE THE CHILLER MANUFACTURER’S RECOMMENDED MINIMUM CHILLED WATER FLOW.",
                  "assertion_ids": [
                    "chw-min-speed"
                  ]
                },
                {
                  "number": "G.b",
                  "text": "BAS SHALL MONITOR ALL OF THE CHILLED WATER CONTROL VALVES EVERY (5) FIVE MINUTES (ADJ.) AND USE THE MOST WIDE-OPEN COIL POSITION IN THE ENTIRE SYSTEM AS THE CRITICAL VALVE.",
                  "assertion_ids": [
                    "chw-critical-valve"
                  ]
                },
                {
                  "number": "G.c",
                  "text": "IF THE CRITICAL CHILLED WATER CONTROL VALVE IS MORE THAN 90% OPEN (ADJ.), THEN INCREASE THE DIFFERENTIAL PRESSURE SET POINT BY 1 PSI (ADJ.).",
                  "assertion_ids": [
                    "chw-dp-increase"
                  ]
                },
                {
                  "number": "G.f",
                  "text": "IN THE EVENT THAT THE CRITICAL CHILLED WATER CONTROL VALVE IS LESS THAN 80% OPEN (ADJ.), AND THE DIFFERENTIAL PRESSURE SET POINT HAS BEEN REDUCED TO THE MINIMUM ALLOWABLE SYSTEM LIMIT, THE CHILLED WATER BYPASS VALVE LOCATED AT THE END OF LOOP SHALL BE OPENED TO ENSURE ADEQUATE CHILLED FLOW IS DELIVERED TO THE CHILLER.",
                  "assertion_ids": [
                    "chw-bypass"
                  ]
                },
                {
                  "number": "H.g",
                  "text": "FREEZE PROTECTION: IF THERE IS NO CALL FOR COOLING, OUTSIDE AIR TEMPERATURE IS BELOW 38°F. PROVIDE ALARM AND START CHILLED WATER PUMPS TO SEND WATER IS FLOWING THRU THE CHILLER.",
                  "assertion_ids": [
                    "chw-freeze"
                  ]
                },
                {
                  "number": "H.h",
                  "text": "CHILLER SHUTDOWN SEQUENCE: THE CHILLER WILL GO THROUGH A SHUTDOWN SEQUENCE IF CHILLER START CONDITIONS ARE NOT MET. THE CHILLER WILL DISABLE FIRST AFTER GOING THROUGH ITS INTERNAL SHUTDOWN PROCEDURE AND THE LEAD CHILLED WATER PUMP SHALL DISABLE AFTER A DELAY OF 15 MINS. (ADJ.)",
                  "assertion_ids": [
                    "chw-shutdown"
                  ]
                }
              ]
            },
            {
              "id": "heating-hot-water-system",
              "title": "HEATING-WATER SYSTEM CONTROL SEQUENCES",
              "statements": [
                {
                  "number": "A",
                  "text": "THE HEATING WATER SYSTEM SHALL BE ENERGIZED AND CONTROLLED BY THE BUILDING BAS SYSTEM TO MAINTAIN A PRE-DEFINED HEATING WATER TEMPERATURE SETPOINT. ALL CONTROL POINTS ON THE I/O POINTS LIST SHALL BE MONITORED AND/OR CONTROLLED VIA THE BAS SYSTEM THROUGH THE HMI.",
                  "assertion_ids": [
                    "hhw-bas-hmi"
                  ]
                },
                {
                  "number": "B.a",
                  "text": "THERE IS A CALL FOR HEATING: DEFINED AS ANY HEATING WATER CONTROL VALVE OPEN MORE THAN 20% (ADJ.) FOR A PERIOD OF 5 MINS. (ADJ.).",
                  "assertion_ids": [
                    "hhw-enable-valve"
                  ]
                },
                {
                  "number": "B.b",
                  "text": "OUTSIDE AIR TEMPERATURE LESS THAN 65°F (ADJ.).",
                  "assertion_ids": [
                    "hhw-enable-oat"
                  ]
                },
                {
                  "number": "C",
                  "text": "THE HEATING WATER SYSTEM ENABLE POINT SHALL HAVE THE CAPABILITY OF BEING COMMANDED AND/OR OVERRIDDEN FROM THE HMI BY THE USER. TO PREVENT SHORT CYCLING, THE BOILER SYSTEM SHALL REMAIN ENABLED OR DISABLED FOR 30 MINS.(ADJ.).",
                  "assertion_ids": [
                    "hhw-override-short-cycle"
                  ]
                },
                {
                  "number": "D",
                  "text": "THE TWO HEATING WATER SYSTEM PUMPS SHALL OPERATE IN A LEAD/STANDBY FASHION, WITH ONLY ONE PUMP RUNNING AT A TIME. THE SYSTEM PUMP SHALL RUN ANY TIME A HEATING WATER CONTROL VALVE IS OPEN MORE THAN 20% (ADJ.) FOR A PERIOD OF 5 MINS. (ADJ.). THE MOST OPEN VALVE IN THE SYSTEM IS HENCEFORTH TERMED THE “CRITICAL CONTROL VALVE”.",
                  "assertion_ids": [
                    "hhw-lead-standby"
                  ]
                },
                {
                  "number": "D.b",
                  "text": "ON FAILURE OF THE LEAD PUMP, THE STANDBY PUMP SHALL RUN AND THE LEAD PUMP SHALL TURN OFF. CONTROL SYSTEM SHALL DISPLAY A PUMP FAILURE ALARM FOR THE LEAD PUMP ON THE HMI.",
                  "assertion_ids": [
                    "hhw-standby-failure"
                  ]
                },
                {
                  "number": "D.f",
                  "text": "FREEZE PROTECTION: THE HEATING WATER SYSTEM PUMPS SHALL RUN FOR FREEZE PROTECTION WHENEVER OUTSIDE AIR TEMPERATURE IS LESS THAN 38°F (ADJUSTABLE). THE SYSTEM BYPASS CONTROL VALVE SHALL MODULATE OPEN AS REQUIRED TO ALLOW BOTH SYSTEM PUMPS TO RUN (AT 40% SPEED RESPECTIVELY) AS REQUIRED FOR CIRCULATION. THE CONTROL SYSTEM SHALL DISPLAY FREEZE ALARM ON THE HMI FOR THE TIME THIS SEQUENCE IS ON.",
                  "assertion_ids": [
                    "hhw-freeze"
                  ]
                },
                {
                  "number": "E",
                  "text": "THE CONTROLLER SHALL MEASURE HEATING WATER DIFFERENTIAL PRESSURE WITH A SEPARATE DIFFERENTIAL PRESSURE SENSOR IN THE LOOP AND MODULATE THE HEATING WATER PUMP ECM TO MAINTAIN ITS HEATING WATER DIFFERENTIAL PRESSURE SET POINT.",
                  "assertion_ids": [
                    "hhw-dp-reset"
                  ]
                },
                {
                  "number": "E.a",
                  "text": "THE ECM MINIMUM SPEED SHALL NOT DROP BELOW THE SPEED CORRESPONDING WITH 30% OF THE MAXIMUM HEATING WATER FLOW.",
                  "assertion_ids": [
                    "hhw-min-speed"
                  ]
                },
                {
                  "number": "E.c",
                  "text": "IF THE CRITICAL HEATING CONTROL VALVE IS MORE THAN 90% OPEN (ADJ.), THEN INCREASE THE DIFFERENTIAL PRESSURE SET POINT BY 1 PSI (ADJ.).",
                  "assertion_ids": [
                    "hhw-dp-increase"
                  ]
                },
                {
                  "number": "E.f",
                  "text": "IN THE EVENT THAT THE CRITICAL HEATING WATER CONTROL VALVE IS LESS THAN 80% OPEN (ADJ.), AND THE DIFFERENTIAL PRESSURE SET POINT HAS BEEN REDUCED TO THE MINIMUM ALLOWABLE SYSTEM LIMIT, THE HEATING WATER SYSTEM BYPASS VALVE LOCATED AT THE END OF LOOP SHALL BE OPENED TO ENSURE ADEQUATE HEATING FLOW IS DELIVERED TO PROTECT THE PUMP MOTORS.",
                  "assertion_ids": [
                    "hhw-bypass"
                  ]
                },
                {
                  "number": "G",
                  "text": "THE BOILER CIRCULATOR PUMPS SHALL BE CONSTANT SPEED AND CONTROLLED IN A LEAD/LAG FASHION. THE LEAD PUMP SHALL ROTATE WHEN ITS RUNTIME EXCEEDS ONE WEEK (ADJ.) OR WHEN THE LEAD PUMP FAILS. WHEN THERE IS A CALL FOR HEATING THE LEAD PUMP SHALL BE ENERGIZED.",
                  "assertion_ids": [
                    "boiler-circulator"
                  ]
                },
                {
                  "number": "H",
                  "text": "THE BOILER SHALL BE PROVIDED WITH A BACNET COMPATIBLE STANDALONE BOILER SYSTEM CONTROLLER. THE CONTROLLER SHALL CONTROL ALL OPERATIONS AND ENERGY INPUT (MODULATE COMBUSTION) TO MAINTAIN THE HOT WATER SUPPLY TEMPERATURE SETPOINT. THE BOILER SYSTEM CONTROLLER SHALL BE INTERFACED TO THE BAS AND ALLOW MONITORING AND ADJUSTMENT OF SET POINTS.",
                  "assertion_ids": [
                    "hhw-boiler-bacnet"
                  ]
                },
                {
                  "number": "H.c",
                  "text": "WHENEVER THE HEATING WATER SYSTEM IS IN FREEZE PROTECTION MODE DUE TO LOW OUTSIDE AIR TEMPERATURE, WATER SHALL FLOW THROUGH THE BOILER CONTINUOUSLY. IF THERE IS NO CALL FOR HEATING, BUT HEATING WATER TEMPERATURE DROPS BELOW 35°F (ADJ.), BOILER SHALL START AND INCREASE WATER TEMPERATURE TO 45°F (ADJ.)",
                  "assertion_ids": [
                    "boiler-freeze"
                  ]
                },
                {
                  "number": "I.g",
                  "text": "CO SENSOR: THE CO SENSOR SHALL CONTINUOUSLY MONITOR CARBON MONOXIDE CONTENT INSIDE THE MECHANICAL ROOM AND SHALL BE INTERLOCKED WITH THE BAS SYSTEM AND IF A CO LEVEL OF MORE THAN 100 PPM IS DETECTED, IT SHALL ALARM THE BAS SYSTEM TO SHUTDOWN THE BURNER IN THE BOILER AND STOP COMBUSTION PROCESS IMMEDIATELY.",
                  "assertion_ids": [
                    "boiler-co-safety"
                  ]
                }
              ]
            }
          ],
          "sensor_and_zone_ledger": {
            "source_items": [
              {
                "id": "CHW-DP",
                "classification": "Separate chilled-water-loop differential-pressure sensor",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "chilled-water loop",
                "basis": "M-509 chilled-water sequence G."
              },
              {
                "id": "HHW-DP",
                "classification": "Separate heating-water-loop differential-pressure sensor",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "heating-water loop",
                "basis": "M-509 heating-water sequence E."
              },
              {
                "id": "OAT-FREEZE",
                "classification": "Outside-air-temperature condition used for CHW and HHW freeze protection",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "outdoor",
                "basis": "M-509 CHW H.g and HHW D.f."
              },
              {
                "id": "MECH-ROOM-CO",
                "classification": "CO sensor for mechanical room; BAS interlocked boiler safety input",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "mechanical room",
                "basis": "M-509 HHW I.g."
              }
            ],
            "counts": {
              "space_sensors": {
                "status": "not_stated",
                "value": null
              },
              "CO_sensors": {
                "status": "not_stated",
                "value": null
              }
            },
            "limitation": "The supplied excerpt lacks a mechanical-room plan and sensor schedule, so the named CO sensor is not converted to a physical device count or plan position."
          },
          "tables": [],
          "assertions": [
            {
              "id": "chw-chiller-bacnet",
              "page": 5,
              "bbox": [
                130,
                125,
                1050,
                160
              ],
              "expected": "THE NEW AIR-COOLED CHILLER SHALL BE INSTALLED WITH A BACNET COMPATIBLE CONTROLLER THAT MODULATES REFRIGERANT FLOW FOR COOLING BASED ON A PRE-DEFINED CHILLED WATER SUPPLY TEMPERATURE SET POINT.",
              "mode": "contains"
            },
            {
              "id": "chw-enable-valve",
              "page": 5,
              "bbox": [
                130,
                210,
                1100,
                230
              ],
              "expected": "THERE IS A CALL FOR COOLING: DEFINED AS ANY CHILLED WATER VALVE OPEN MORE THAN 20% (ADJ.) FOR A PERIOD OF 5 MINS. (ADJ.).",
              "mode": "contains"
            },
            {
              "id": "chw-enable-oat",
              "page": 5,
              "bbox": [
                130,
                227,
                900,
                245
              ],
              "expected": "AND OUTSIDE AIR TEMPERATURE IS GREATER THAN OR EQUAL TO 55°F (ADJ.).",
              "mode": "contains"
            },
            {
              "id": "chw-short-cycle",
              "page": 5,
              "bbox": [
                130,
                260,
                1120,
                280
              ],
              "expected": "TO PREVENT SHORT CYCLING, THE CHILLED WATER SYSTEM SHALL REMAIN ENABLED OR DISABLED FOR AT LEAST 30 MINUTES (ADJ.).",
              "mode": "contains"
            },
            {
              "id": "chw-lead-rotation",
              "page": 5,
              "bbox": [
                130,
                280,
                1050,
                315
              ],
              "expected": "THE LEAD PUMP SHALL RUN WHEN THE CHILLER IS COMMANDED TO START. THE LEAD CHILLED WATER PUMP WILL ROTATE AFTER A RUNTIME OF 1 WEEK (ADJ.).",
              "mode": "contains"
            },
            {
              "id": "chw-pump-start",
              "page": 5,
              "bbox": [
                130,
                313,
                1100,
                330
              ],
              "expected": "THE CHILLED WATER PUMP SHALL START IMMEDIATELY ON RECEIVING CHILLER START COMMAND TO PROVIDE FLOW FOR THE CHILLER.",
              "mode": "contains"
            },
            {
              "id": "chw-pump-stop-delay",
              "page": 5,
              "bbox": [
                130,
                330,
                1050,
                350
              ],
              "expected": "THE CHILLED WATER PUMP SHALL DISABLE AFTER 15 MINUTES (ADJ.) OF RECEIVING THE CHILLER STOP COMMAND TO MAINTAIN FLOW UNTIL THE",
              "mode": "contains"
            },
            {
              "id": "chw-two-way",
              "page": 5,
              "bbox": [
                130,
                565,
                1080,
                585
              ],
              "expected": "THE BAS SHALL BE ABLE TO HAVE TWO-WAY COMMUNICATION WITH THE CHILLER CONTROLLER AND MONITOR AND ADJUST CHILLED WATER SET",
              "mode": "contains"
            },
            {
              "id": "chw-dp-reset",
              "page": 5,
              "bbox": [
                130,
                605,
                1080,
                625
              ],
              "expected": "THE CONTROLLER SHALL MEASURE CHILLED WATER DIFFERENTIAL PRESSURE WITH A",
              "mode": "contains"
            },
            {
              "id": "chw-min-speed",
              "page": 5,
              "bbox": [
                130,
                690,
                1150,
                735
              ],
              "expected": "THE ECM MINIMUM SPEED SHALL NOT DROP BELOW THE SPEED CORRESPONDING WITH 5% ABOVE THE CHILLER MANUFACTURER’S RECOMMENDED MINIMUM CHILLED WATER FLOW",
              "mode": "contains"
            },
            {
              "id": "chw-critical-valve",
              "page": 5,
              "bbox": [
                130,
                740,
                1080,
                755
              ],
              "expected": "BAS SHALL MONITOR ALL OF THE CHILLED WATER CONTROL VALVES EVERY (5) FIVE MINUTES (ADJ.)",
              "mode": "contains"
            },
            {
              "id": "chw-dp-increase",
              "page": 5,
              "bbox": [
                130,
                775,
                1080,
                790
              ],
              "expected": "IF THE CRITICAL CHILLED WATER CONTROL VALVE IS MORE THAN 90% OPEN (ADJ.), THEN INCREASE THE DIFFERENTIAL PRESSURE SET POINT BY 1 PSI",
              "mode": "contains"
            },
            {
              "id": "chw-bypass",
              "page": 5,
              "bbox": [
                130,
                895,
                1080,
                915
              ],
              "expected": "IN THE EVENT THAT THE CRITICAL CHILLED WATER CONTROL VALVE IS LESS THAN 80% OPEN (ADJ.), AND THE DIFFERENTIAL PRESSURE SET POINT HAS",
              "mode": "contains"
            },
            {
              "id": "chw-freeze",
              "page": 5,
              "bbox": [
                130,
                1078,
                1080,
                1110
              ],
              "expected": "FREEZE PROTECTION: IF THERE IS NO CALL FOR COOLING, OUTSIDE AIR TEMPERATURE IS BELOW 38°F.",
              "mode": "contains"
            },
            {
              "id": "chw-shutdown",
              "page": 5,
              "bbox": [
                130,
                1115,
                1080,
                1135
              ],
              "expected": "CHILLER SHUTDOWN SEQUENCE: THE CHILLER WILL GO THROUGH A SHUTDOWN SEQUENCE IF CHILLER START CONDITIONS ARE NOT MET.",
              "mode": "contains"
            },
            {
              "id": "hhw-bas-hmi",
              "page": 5,
              "bbox": [
                1070,
                110,
                2200,
                150
              ],
              "expected": "THE HEATING WATER SYSTEM SHALL BE ENERGIZED AND CONTROLLED BY THE BUILDING BAS SYSTEM TO MAINTAIN A PRE-DEFINED HEATING WATER TEMPERATURE SETPOINT. ALL CONTROL POINTS ON THE I/O POINTS LIST SHALL BE MONITORED AND/OR CONTROLLED VIA THE BAS SYSTEM THROUGH THE HMI.",
              "mode": "contains"
            },
            {
              "id": "hhw-enable-valve",
              "page": 5,
              "bbox": [
                1070,
                165,
                2200,
                185
              ],
              "expected": "THERE IS A CALL FOR HEATING: DEFINED AS ANY HEATING WATER CONTROL VALVE OPEN MORE THAN 20% (ADJ.) FOR A PERIOD OF 5 MINS. (ADJ.).",
              "mode": "contains"
            },
            {
              "id": "hhw-enable-oat",
              "page": 5,
              "bbox": [
                1070,
                185,
                1850,
                202
              ],
              "expected": "OUTSIDE AIR TEMPERATURE LESS THAN 65°F (ADJ.).",
              "mode": "contains"
            },
            {
              "id": "hhw-override-short-cycle",
              "page": 5,
              "bbox": [
                1070,
                200,
                2200,
                235
              ],
              "expected": "THE HEATING WATER SYSTEM ENABLE POINT SHALL HAVE THE CAPABILITY OF BEING COMMANDED AND/OR OVERRIDDEN FROM THE HMI BY THE USER. TO PREVENT SHORT CYCLING, THE BOILER SYSTEM SHALL REMAIN ENABLED OR DISABLED FOR 30 MINS.(ADJ.).",
              "mode": "contains"
            },
            {
              "id": "hhw-lead-standby",
              "page": 5,
              "bbox": [
                1070,
                235,
                2200,
                260
              ],
              "expected": "THE TWO HEATING WATER SYSTEM PUMPS SHALL OPERATE",
              "mode": "contains"
            },
            {
              "id": "hhw-standby-failure",
              "page": 5,
              "bbox": [
                1070,
                302,
                2200,
                320
              ],
              "expected": "ON FAILURE OF THE LEAD PUMP, THE STANDBY PUMP SHALL RUN AND THE LEAD PUMP SHALL TURN OFF. CONTROL SYSTEM SHALL DISPLAY A PUMP FAILURE ALARM FOR THE LEAD PUMP",
              "mode": "contains"
            },
            {
              "id": "hhw-freeze",
              "page": 5,
              "bbox": [
                1070,
                390,
                2200,
                440
              ],
              "expected": "FREEZE PROTECTION: THE HEATING WATER SYSTEM PUMPS SHALL RUN FOR FREEZE PROTECTION WHENEVER OUTSIDE AIR TEMPERATURE IS LESS THAN 38°F (ADJUSTABLE). THE SYSTEM BYPASS CONTROL VALVE SHALL MODULATE OPEN AS REQUIRED TO ALLOW BOTH SYSTEM PUMPS TO RUN (AT 40% SPEED RESPECTIVELY) AS REQUIRED FOR CIRCULATION. THE CONTROL SYSTEM SHALL DISPLAY FREEZE ALARM ON THE HMI FOR THE TIME THIS SEQUENCE IS ON.",
              "mode": "contains"
            },
            {
              "id": "hhw-dp-reset",
              "page": 5,
              "bbox": [
                1070,
                456,
                2200,
                525
              ],
              "expected": "THE CONTROLLER SHALL MEASURE HEATING WATER DIFFERENTIAL PRESSURE WITH A SEPARATE DIFFERENTIAL PRESSURE SENSOR IN THE LOOP AND MODULATE THE HEATING WATER PUMP ECM TO MAINTAIN ITS HEATING WATER DIFFERENTIAL PRESSURE SET POINT.",
              "mode": "contains"
            },
            {
              "id": "hhw-min-speed",
              "page": 5,
              "bbox": [
                1070,
                525,
                2150,
                555
              ],
              "expected": "THE ECM MINIMUM SPEED SHALL NOT DROP BELOW THE SPEED CORRESPONDING WITH 30% OF THE MAXIMUM HEATING WATER FLOW.",
              "mode": "contains"
            },
            {
              "id": "hhw-dp-increase",
              "page": 5,
              "bbox": [
                1070,
                592,
                2150,
                610
              ],
              "expected": "IF THE CRITICAL HEATING CONTROL VALVE IS MORE THAN 90% OPEN (ADJ.), THEN INCREASE THE DIFFERENTIAL PRESSURE SET POINT BY 1 PSI (ADJ.).",
              "mode": "contains"
            },
            {
              "id": "hhw-bypass",
              "page": 5,
              "bbox": [
                1070,
                680,
                2200,
                700
              ],
              "expected": "IN THE EVENT THAT THE CRITICAL HEATING WATER CONTROL VALVE IS LESS THAN 80% OPEN (ADJ.), AND THE DIFFERENTIAL PRESSURE SET POINT HAS BEEN REDUCED TO THE MINIMUM",
              "mode": "contains"
            },
            {
              "id": "boiler-circulator",
              "page": 5,
              "bbox": [
                1070,
                815,
                2200,
                855
              ],
              "expected": "THE BOILER CIRCULATOR PUMPS SHALL BE CONSTANT SPEED AND CONTROLLED IN A LEAD/LAG FASHION. THE LEAD PUMP SHALL ROTATE WHEN ITS RUNTIME EXCEEDS ONE WEEK (ADJ.) OR WHEN THE LEAD PUMP FAILS. WHEN THERE IS A CALL FOR HEATING THE LEAD PUMP SHALL BE ENERGIZED.",
              "mode": "contains"
            },
            {
              "id": "hhw-boiler-bacnet",
              "page": 5,
              "bbox": [
                1070,
                970,
                2200,
                1020
              ],
              "expected": "THE BOILER SHALL BE PROVIDED WITH A BACNET COMPATIBLE STANDALONE BOILER SYSTEM CONTROLLER. THE CONTROLLER SHALL CONTROL ALL OPERATIONS AND ENERGY INPUT (MODULATE COMBUSTION) TO MAINTAIN THE HOT WATER SUPPLY TEMPERATURE SETPOINT. THE BOILER SYSTEM CONTROLLER SHALL BE INTERFACED TO THE BAS AND ALLOW MONITORING AND ADJUSTMENT OF SET POINTS.",
              "mode": "contains"
            },
            {
              "id": "boiler-freeze",
              "page": 5,
              "bbox": [
                1070,
                1120,
                2200,
                1155
              ],
              "expected": "WHENEVER THE HEATING WATER SYSTEM IS IN FREEZE PROTECTION MODE DUE TO LOW OUTSIDE AIR TEMPERATURE, WATER SHALL FLOW THROUGH THE BOILER CONTINUOUSLY. IF THERE IS NO CALL FOR HEATING, BUT HEATING WATER TEMPERATURE DROPS BELOW 35°F (ADJ.), BOILER SHALL START AND INCREASE WATER TEMPERATURE TO 45°F (ADJ.)",
              "mode": "contains"
            },
            {
              "id": "boiler-co-safety",
              "page": 5,
              "bbox": [
                1070,
                1325,
                2200,
                1345
              ],
              "expected": "CO SENSOR: THE CO SENSOR SHALL CONTINUOUSLY MONITOR CARBON MONOXIDE CONTENT INSIDE THE MECHANICAL ROOM AND SHALL BE INTERLOCKED WITH THE BAS SYSTEM",
              "mode": "contains"
            }
          ],
          "inventory_checks": [
            {
              "id": "two-m509-hydronic-sequences",
              "records_path": [
                "sequences"
              ],
              "expected": 2,
              "unique_key": "id"
            },
            {
              "id": "m509-logical-sensor-items",
              "records_path": [
                "sensor_and_zone_ledger",
                "source_items"
              ],
              "expected": 4,
              "unique_key": "id"
            }
          ]
        },
        "controls_context_m510": {
          "document_id": "12__vol2__028",
          "module_role": "M-510 FCU written-controls context. It complements the exact FCU P&ID matrix and does not convert this reusable sequence into an installed FCU or sensor count.",
          "source_sheet": "M-510",
          "source_page": 6,
          "sequences": [
            {
              "id": "fcu",
              "title": "FAN COIL UNIT (FCU) CONTROL SEQUENCE",
              "equipment_scope": "FCU P&ID/sequence template; installed FCU quantity and zone mapping are not stated on this source sheet.",
              "statements": [
                {
                  "number": "A",
                  "text": "THE FAN COIL UNIT WILL CONSIST OF CHILLED WATER COOLING COIL, HOT WATER HEATING COIL, INTEGRAL VARIABLE SPEED DIRECT DRIVE SUPPLY AIR FAN, RETURN AIR DAMPER, AND FILTER.",
                  "assertion_ids": [
                    "fcu-components"
                  ]
                },
                {
                  "number": "B.a-d",
                  "text": "Start/stop bases: preset time-of-day occupancy schedule through the BAS; unoccupied setback/set-up; local zone-thermostat override; or manual/remote BAS override.",
                  "assertion_ids": [
                    "fcu-startstop-title",
                    "fcu-startstop-schedule",
                    "fcu-startstop-setback",
                    "fcu-startstop-local",
                    "fcu-startstop-bas"
                  ]
                },
                {
                  "number": "C",
                  "text": "WHEN THE FAN COIL UNIT IS OFF, THE CHILLED WATER CONTROL VALVE SHALL BE FULLY CLOSED TO FLOW THROUGH THE COIL.",
                  "assertion_ids": [
                    "fcu-off-chw"
                  ]
                },
                {
                  "number": "D",
                  "text": "WHEN THE FAN COIL UNIT IS ENERGIZED BY OCCUPANCY SCHEDULE, THE SUPPLY AIR FAN SHALL RUN CONTINUOUSLY. THE FAN SPEED SHALL MODULATE ACCORDING TO THE MANUFACTURER'S PREFERRED SEQUENCE TO MAINTAIN A SPACE TEMPERATURE OF 78°F (ADJ.) IN COOLING AND 68°F (ADJ.) IN HEATING.",
                  "assertion_ids": [
                    "fcu-fan-control"
                  ]
                },
                {
                  "number": "E.a",
                  "text": "COOLING: UNDER NORMAL OPERATING CONDITIONS THE AVERAGING TYPE SUPPLY AIR TEMPERATURE SENSOR (LOCATED IN UNIT DISCHARGE) WILL, ACTING THROUGH THE CONTROLLER, MODULATE THE CHILLED WATER COIL TO MAINTAIN A SUPPLY AIR TEMPERATURE OF 55°F (ADJ.).",
                  "assertion_ids": [
                    "fcu-cooling-sat"
                  ]
                },
                {
                  "number": "E.b",
                  "text": "HEATING: UNDER NORMAL OPERATING CONDITIONS THE AVERAGING TYPE SUPPLY AIR TEMPERATURE SENSOR (LOCATED IN UNIT DISCHARGE) WILL, ACTING THROUGH THE CONTROLLER, MODULATE THE HOT WATER COIL TO MAINTAIN A SUPPLY AIR TEMPERATURE OF 85°F (ADJ.).",
                  "assertion_ids": [
                    "fcu-heating-sat"
                  ]
                },
                {
                  "number": "F",
                  "text": "During unoccupied cooling, BAS energizes the chilled-water coil above 85°F (ADJ.) and operates it until space temperature drops to 83°F (ADJ.); the return-air damper remains fully open.",
                  "assertion_ids": [
                    "fcu-unoccupied",
                    "fcu-ra-damper"
                  ]
                },
                {
                  "number": "G",
                  "text": "An averaging-type manual-reset freezestat in the mixed-air section fully opens the chilled-water control valve at 38°F (ADJ.), alarms BAS, and requires manual reset before return to normal operation.",
                  "assertion_ids": [
                    "fcu-freeze"
                  ]
                },
                {
                  "number": "H",
                  "text": "Emergency shutdown is hard wired into the supply-fan motor-control circuit. It shuts down the fan, alarms BAS, and fully closes all control dampers and hydronic control valves.",
                  "assertion_ids": [
                    "fcu-esd"
                  ]
                },
                {
                  "number": "I",
                  "text": "Only one coil—heating or cooling—may operate at a time, except in freeze-protection mode.",
                  "assertion_ids": [
                    "fcu-one-coil"
                  ]
                },
                {
                  "number": "J.a",
                  "text": "Supply-fan failure uses a current transformer: commanded on with no detected current alarms BAS.",
                  "assertion_ids": [
                    "fcu-fan-failure"
                  ]
                },
                {
                  "number": "J.c",
                  "text": "High/low supply-air-temperature alarm monitors the averaging sensor in the unit discharge; thresholds are above 60°F (ADJ.) or below 45°F (ADJ.).",
                  "assertion_ids": [
                    "fcu-sat-alarm"
                  ]
                },
                {
                  "number": "J.d-e",
                  "text": "High and low supply-static-pressure switches in the unit discharge are hard wired to shut down the supply fan and alarm BAS at above 4 inches W.C. (ADJ.) or below 0.5 inches W.C. (ADJ.).",
                  "assertion_ids": [
                    "fcu-static-alarms"
                  ]
                },
                {
                  "number": "J.f",
                  "text": "A return-air-duct smoke detector is hard wired to shut down the fan, with auxiliary notification to fire alarm and BAS.",
                  "assertion_ids": [
                    "fcu-smoke"
                  ]
                },
                {
                  "number": "J.g-h",
                  "text": "A differential-pressure switch across the filter alarms at a 0.70-inch static-pressure high limit (ADJ.); condensate float-switch overflow is hard wired to shut down the fan and alarm BAS.",
                  "assertion_ids": [
                    "fcu-filter",
                    "fcu-condensate"
                  ]
                }
              ]
            }
          ],
          "sensor_and_zone_ledger": {
            "source_items": [
              {
                "id": "FCU-SAT",
                "classification": "Averaging supply-air-temperature sensor in unit discharge",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "FCU discharge",
                "basis": "M-510 E.a/E.b and J.c."
              },
              {
                "id": "FCU-FREEZESTAT",
                "classification": "Averaging manual-reset freezestat in mixed-air section",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "FCU mixed-air section",
                "basis": "M-510 G."
              },
              {
                "id": "FCU-FAN-CT",
                "classification": "Current transformer on supply-fan circuit",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "FCU supply-fan circuit",
                "basis": "M-510 J.a."
              },
              {
                "id": "FCU-STATIC-SWITCHES",
                "classification": "Adjustable high/low static-pressure switches in unit discharge",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "FCU discharge",
                "basis": "M-510 J.d/J.e."
              },
              {
                "id": "FCU-SMOKE",
                "classification": "Smoke detector in return-air ductwork",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "FCU return-air duct",
                "basis": "M-510 J.f."
              },
              {
                "id": "FCU-FILTER-DP",
                "classification": "Differential-pressure switch across filter section",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "FCU filter section",
                "basis": "M-510 J.g."
              },
              {
                "id": "FCU-CONDENSATE",
                "classification": "Condensate float switch in AHU condensate drain",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "AHU condensate drain as printed; relationship to FCU template not further stated",
                "basis": "M-510 J.h."
              }
            ],
            "counts": {
              "space_sensors": {
                "status": "not_stated",
                "value": null
              },
              "CO2_sensors": {
                "status": "not_stated",
                "value": null
              },
              "smart_thermostats": {
                "status": "not_stated",
                "value": null
              }
            },
            "limitation": "The M-510 FCU sequence names generic components and a zone thermostat but the supplied excerpt does not identify FCU quantities, thermostat locations, or plan-level zone ownership."
          },
          "tables": [],
          "assertions": [
            {
              "id": "fcu-components",
              "page": 6,
              "bbox": [
                120,
                640,
                2200,
                667
              ],
              "expected": "THE FAN COIL UNIT WILL CONSIST OF CHILLED WATER COOLING COIL, HOT WATER HEATING COIL, INTEGRAL VARIABLE SPEED DIRECT DRIVE SUPPLY AIR FAN, RETURN AIR DAMPER, AND FILTER.",
              "mode": "contains"
            },
            {
              "id": "fcu-startstop-title",
              "page": 6,
              "bbox": [
                120,
                675,
                1200,
                692
              ],
              "expected": "START/STOP CONTROL: THE FAN COIL UNIT SHALL START AND STOP BASED ON THE FOLLOWING:",
              "mode": "contains"
            },
            {
              "id": "fcu-startstop-schedule",
              "page": 6,
              "bbox": [
                150,
                692,
                1200,
                709
              ],
              "expected": "PRESET TIME OF DAY OCCUPANCY SCHEDULE THROUGH THE BAS",
              "mode": "contains"
            },
            {
              "id": "fcu-startstop-setback",
              "page": 6,
              "bbox": [
                150,
                709,
                1200,
                727
              ],
              "expected": "OR UNOCCUPIED SETBACK/SET-UP CONDITIONS.",
              "mode": "contains"
            },
            {
              "id": "fcu-startstop-local",
              "page": 6,
              "bbox": [
                150,
                727,
                1200,
                744
              ],
              "expected": "OR LOCAL OVERRIDE OF ZONE THERMOSTAT.",
              "mode": "contains"
            },
            {
              "id": "fcu-startstop-bas",
              "page": 6,
              "bbox": [
                150,
                744,
                1200,
                761
              ],
              "expected": "OR MANUAL/REMOTE OVERRIDE OF SYSTEM THROUGH THE BAS.",
              "mode": "contains"
            },
            {
              "id": "fcu-off-chw",
              "page": 6,
              "bbox": [
                120,
                778,
                2200,
                802
              ],
              "expected": "WHEN THE FAN COIL UNIT IS OFF, THE CHILLED WATER CONTROL VALVE SHALL BE FULLY CLOSED TO FLOW THROUGH THE COIL.",
              "mode": "contains"
            },
            {
              "id": "fcu-fan-control",
              "page": 6,
              "bbox": [
                120,
                812,
                2200,
                850
              ],
              "expected": "SUPPLY AIR FAN CONTROL: WHEN THE FAN COIL UNIT IS ENERGIZED BY OCCUPANCY SCHEDULE, THE SUPPLY AIR FAN SHALL RUN CONTINUOUSLY. THE FAN SPEED SHALL MODULATE ACCORDING TO THE MANUFACTURER'S PREFERRED SEQUENCE TO MAINTAIN A SPACE TEMPERATURE OF 78°F (ADJ.) IN COOLING AND 68°F (ADJ.) IN HEATING.",
              "mode": "contains"
            },
            {
              "id": "fcu-cooling-sat",
              "page": 6,
              "bbox": [
                150,
                880,
                2200,
                913
              ],
              "expected": "COOLING: UNDER NORMAL OPERATING CONDITIONS THE AVERAGING TYPE SUPPLY AIR TEMPERATURE SENSOR (LOCATED IN UNIT DISCHARGE) WILL, ACTING THROUGH THE CONTROLLER, MODULATE THE CHILLED WATER COIL TO MAINTAIN A SUPPLY AIR TEMPERATURE OF 55°F (ADJ.).",
              "mode": "contains"
            },
            {
              "id": "fcu-heating-sat",
              "page": 6,
              "bbox": [
                150,
                914,
                2200,
                947
              ],
              "expected": "HEATING: UNDER NORMAL OPERATING CONDITIONS THE AVERAGING TYPE SUPPLY AIR TEMPERATURE SENSOR (LOCATED IN UNIT DISCHARGE) WILL, ACTING THROUGH THE CONTROLLER, MODULATE THE HOT WATER COIL TO MAINTAIN A SUPPLY AIR TEMPERATURE OF 85°F (ADJ.).",
              "mode": "contains"
            },
            {
              "id": "fcu-unoccupied",
              "page": 6,
              "bbox": [
                120,
                966,
                2200,
                1002
              ],
              "expected": "UNOCCUPIED SETUP CONTROL: THE FAN COIL UNIT SHALL BE PROVIDED WITH UNOCCUPIED SETUP AND UNOCCUPIED SETBACK TEMPERATURE CONTROLS. DURING UNOCCUPIED CONDITIONS, THE BAS SHALL ENERGIZE THE CHILLED WATER COIL IF ANY ZONE’S SPACE AIR TEMPERATURE RISES ABOVE 85°F (ADJ.) DURING UNOCCUPIED HOURS AND THE ZONE IS IN COOLING MODE. ONCE ENERGIZED, THE CHILLED WATER COIL SHALL OPERATE UNDER NORMAL CONDITIONS UNTIL SPACE TEMPERATURE DROPS TO 83°F (ADJ.) FOR UNOCCUPIED SETUP.",
              "mode": "contains"
            },
            {
              "id": "fcu-ra-damper",
              "page": 6,
              "bbox": [
                120,
                1000,
                1600,
                1018
              ],
              "expected": "RETURN AIR DAMPER SHALL REMAIN FULLY OPEN TO ALLOW FLOW THROUGH THE FAN COIL UNIT.",
              "mode": "contains"
            },
            {
              "id": "fcu-freeze",
              "page": 6,
              "bbox": [
                120,
                1034,
                2200,
                1070
              ],
              "expected": "FREEZE PROTECTION: AN AVERAGING TYPE MANUAL-RESET FREEZESTAT INSTALLED IN THE MIXED AIR SECTION OF THE FAN COIL UNIT SHALL FULLY OPEN THE CHILLED WATER CONTROL VALVE TO ALLOW FLOW THROUGH THE COIL SHOULD THE MIXED AIR TEMPERATURE DROP TO 38°F (ADJ.). THE FREEZESTAT SHALL SEND AN ALARM TO THE BAS. A MANUAL RESET OF THE FREEZESTAT SHALL BE REQUIRED FOR THE FAN COIL UNIT TO RETURN TO NORMAL OPERATING CONDITION.",
              "mode": "contains"
            },
            {
              "id": "fcu-esd",
              "page": 6,
              "bbox": [
                120,
                1085,
                2200,
                1120
              ],
              "expected": "EMERGENCY SHUTDOWN: AN EMERGENCY SHUTDOWN SWITCH SHALL BE HARD WIRED IN TO SUPPLY FAN MOTOR CONTROL CIRCUIT TO SHUT DOWN THE FAN AND SEND AN ALARM TO THE BAS WHEN THE EMERGENCY SHUTDOWN SWITCH IS ACTIVATED. ALL CONTROL DAMPERS AND HYDRONIC CONTROL VALVES, REGARDLESS OF WHAT MODE THE UNIT IS IN, SHALL FULLY CLOSE WHEN EMERGENCY SHUTDOWN HAS BEEN ACTIVATED.",
              "mode": "contains"
            },
            {
              "id": "fcu-one-coil",
              "page": 6,
              "bbox": [
                120,
                1136,
                2200,
                1160
              ],
              "expected": "THE BAS SHALL ALLOW OPERATION OF ONLY ONE COIL (EITHER HEATING OR COOLING) AT A TIME. UNDER NO CONDITION SHALL BOTH HEATING AND COOLING VALVES BE SIMULTANEOUSLY OPEN OTHER THAN WHEN THE UNIT IS IN FREEZE PROTECTION MODE.",
              "mode": "contains"
            },
            {
              "id": "fcu-fan-failure",
              "page": 6,
              "bbox": [
                120,
                1187,
                2200,
                1205
              ],
              "expected": "SUPPLY FAN FAILURE: A CURRENT TRANSFORMER (CT) INSTALLED ON THE SUPPLY FAN CIRCUIT SHALL SEND AN ALARM TO THE BAS IF THE FAN IS COMMANDED ON AND NO CURRENT IS DETECTED.",
              "mode": "contains"
            },
            {
              "id": "fcu-sat-alarm",
              "page": 6,
              "bbox": [
                120,
                1221,
                2200,
                1239
              ],
              "expected": "HIGH AND LOW SUPPLY AIR TEMPERATURE: THE BAS SHALL MONITOR THE AVERAGING TYPE SUPPLY AIR TEMPERATURE INSTALLED IN THE UNIT DISCHARGE AND SENDS AN ALARM IF THE SUPPLY AIR TEMPERATURE EXCEEDS 60°F (ADJ.) OR DROPS BELOW 45°F (ADJ.).",
              "mode": "contains"
            },
            {
              "id": "fcu-static-alarms",
              "page": 6,
              "bbox": [
                120,
                1239,
                2200,
                1308
              ],
              "expected": "HIGH SUPPLY STATIC PRESSURE ALARM: AN ADJUSTABLE TYPE HIGH STATIC PRESSURE SWITCH, INSTALLED IN THE UNIT DISCHARGE SHALL BE HARD WIRED INTO SUPPLY FAN MOTOR CONTROL CIRCUIT TO SHUT DOWN THE SUPPLY FAN AND SEND AN ALARM TO THE BAS WHEN THE SUPPLY AIR STATIC PRESSURE EXCEEDS 4” W.C. (ADJ.).",
              "mode": "contains"
            },
            {
              "id": "fcu-smoke",
              "page": 6,
              "bbox": [
                120,
                1307,
                2200,
                1325
              ],
              "expected": "SMOKE DETECTOR ALARM: SMOKE DETECTOR LOCATED IN THE RETURN AIR DUCTWORK SHALL BE HARD WIRED INTO THE MOTOR CONTROL CIRCUIT TO SHUT DOWN THE FAN. AN AUXILIARY CONTACT WILL NOTIFY THE FIRE ALARM SYSTEM AND SEND AN ALARM TO THE BAS.",
              "mode": "contains"
            },
            {
              "id": "fcu-filter",
              "page": 6,
              "bbox": [
                120,
                1325,
                2200,
                1342
              ],
              "expected": "CLOGGED FILTER ALARM: A DIFFERENTIAL PRESSURE SWITCH INSTALLED ACROSS THE FILTER SECTION WILL, THROUGH THE CONTROLLER, ACTIVATE AN ALARM WHEN THE FILTER PRESSURE LOSS EXCEEDS THE HIGH LIMIT SETPOINT OF 0.70 INCH STATIC PRESSURE (ADJ.).",
              "mode": "contains"
            },
            {
              "id": "fcu-condensate",
              "page": 6,
              "bbox": [
                120,
                1342,
                2200,
                1362
              ],
              "expected": "CONDENSATE OVERFLOW ALARM: A CONDENSATE FLOAT SWITCH INSTALLED IN THE AHU CONDENSATE DRAIN SHALL BE HARD WIRED INTO THE MOTOR CONTROL CIRCUIT TO SHUT DOWN THE FAN. AN AUXILIARY CONTACT WILL NOTIFY AND SEND AN ALARM TO THE BAS.",
              "mode": "contains"
            }
          ],
          "inventory_checks": [
            {
              "id": "one-m510-written-sequence",
              "records_path": [
                "sequences"
              ],
              "expected": 1,
              "unique_key": "id"
            },
            {
              "id": "m510-logical-sensor-items",
              "records_path": [
                "sensor_and_zone_ledger",
                "source_items"
              ],
              "expected": 7,
              "unique_key": "id"
            }
          ]
        },
        "controls_context_m511": {
          "document_id": "12__vol2__028",
          "module_role": "M-511 written DOAS-3 and non-fan-powered VAV controls context. This module retains source-bounded sequences, protocol context, and logical sensor roles without converting reusable P&ID rows into installed-device counts.",
          "source_sheet": "M-511",
          "source_page": 7,
          "network_architecture": {
            "protocols_as_printed": [
              "BACNET"
            ],
            "protocol_context": "The source requires a factory-furnished onboard BACNET controller for DOAS control. It must communicate with the BAS; the BAS enables the system and all listed I/O is to be monitored and controlled from the GUI.",
            "transport": {
              "status": "not_stated_in_supplied_excerpt",
              "value": null
            },
            "addressing_baud_rate_controller_model": {
              "status": "not_stated_in_supplied_excerpt",
              "value": null
            },
            "assertion_ids": [
              "doas-factory-controller",
              "doas-bas-gui"
            ]
          },
          "sequences": [
            {
              "id": "doas3",
              "title": "DEDICATED OUTSIDE AIR SYSTEM CONTROL SEQUENCE",
              "equipment_scope": "DOAS 3 P&ID template; the source does not state an installed DOAS-3 controller count or address.",
              "statements": [
                {
                  "number": "1.1",
                  "text": "THE DOAS SHALL BE A PACKAGED UNIT WITH A SUPPLY FAN AND EXHAUST FAN.",
                  "assertion_ids": [
                    "doas-packaged-fans"
                  ]
                },
                {
                  "number": "1.2",
                  "text": "THE DOAS SHALL BE PROVIDED WITH A VFD FOR THE SUPPLY FAN, AND A VFD FOR THE EXHAUST FAN.",
                  "assertion_ids": [
                    "doas-vfds"
                  ]
                },
                {
                  "number": "1.3",
                  "text": "THE DOAS SHALL BE CONTROLLED BY THE BAS AND REMAIN ENABLED AT ALL TIMES.",
                  "assertion_ids": [
                    "doas-bas-enabled"
                  ]
                },
                {
                  "number": "1.3.1",
                  "text": "DURING UNOCCUPIED HOURS: THE DOAS SHALL RUN AT 30% OF ITS FULL LOAD AND PROVIDE A MINIMUM AMOUNT OF OA AT ALL TIMES.",
                  "assertion_ids": [
                    "doas-unoccupied"
                  ]
                },
                {
                  "number": "1.3.2",
                  "text": "DURING OCCUPIED HOURS: WHEN OCCUPANCY IS DETECTED FOR MORE THAN 5 MINUTES, THE DOAS SHALL RUN AT A FULL LOAD CONTINUOUSLY.",
                  "assertion_ids": [
                    "doas-occupied"
                  ]
                },
                {
                  "number": "1.3.3",
                  "text": "SUPPLY AND EXHAUST AIR VOLUME SHALL BE BASED ON THE FEEDBACK FROM AIR FLOW MEASURE STATIONS.",
                  "assertion_ids": [
                    "doas-airflow-feedback"
                  ]
                },
                {
                  "number": "2",
                  "text": "DOAS CONTROL: THE DOAS SYSTEM SHALL BE PROVIDED WITH A FACTORY FURNISHED ON-BOARD BACNET CONTROLLER. THE MANUFACTURER SHALL USE ITS PREFERRED SEQUENCE TO MEET THE FOLLOWING REQUIREMENTS:",
                  "assertion_ids": [
                    "doas-factory-controller"
                  ]
                },
                {
                  "number": "2.1",
                  "text": "IN COOLING, THE CONTROLLER SHALL MONITOR THE CHILLED WATER COIL LEAVING AIR TEMPERATURE AND MODULATE CHILLED WATER FLOW TO MAINTAIN THE CHILLED WATER COIL LEAVING AIR TEMPERATURE SET POINT OF 55°F.",
                  "assertion_ids": [
                    "doas-cooling"
                  ]
                },
                {
                  "number": "2.2",
                  "text": "IN HEATING, THE CONTROLLER SHALL MONITOR THE SUPPLY AIR TEMPERATURE AND MODULATE THE HOT WATER COIL TO MAINTAIN THE SUPPLY AIR TEMPERATURE SETPOINT OF 70°F.",
                  "assertion_ids": [
                    "doas-heating"
                  ]
                },
                {
                  "number": "2.3",
                  "text": "IN ECONOMIZER, THE UNIT SHALL RUN USING AN OUTSIDE AIR DRY-BULB BASED CONTROL STRATEGY.",
                  "assertion_ids": [
                    "doas-economizer"
                  ]
                },
                {
                  "number": "3.1",
                  "text": "SUPPLY AIR FAN: THE CONTROLLER SHALL MONITOR DUCT STATIC PRESSURE AND MODULATE SUPPLY AIR FLOW THROUGH THE VFD TO MAINTAIN DOWNSTREAM STATIC PRESSURE SET POINT. SENSOR LOCATION AND SETPOINT SHALL BE DETERMINED BY THE TAB FIRM.",
                  "assertion_ids": [
                    "doas-supply-fan-static"
                  ]
                },
                {
                  "number": "3.2",
                  "text": "EXHAUST AIR FAN: EXHAUST AIR SHALL MODULATE TO BE 200 CFM LESS THAN SUPPLY AIR TO MAINTAIN A POSITIVE STATIC PRESSURE FOR THE SPACE.",
                  "assertion_ids": [
                    "doas-exhaust-offset"
                  ]
                },
                {
                  "number": "4.1",
                  "text": "THE ONBOARD BACNET CONTROLLER SHALL COMMUNICATE WITH THE BAS TO ALLOW AT THE MINIMUM MONITORING AND CONTROL OF I/O POINTS LISTED HERE. THE SYSTEM SHALL BE ENABLED BY THE BAS. ALL CONTROL POINTS ON THE I/O POINTS LIST SHALL BE MONITORED AND CONTROLLED FROM THE GRAPHIC USER INTERFACE (GUI).",
                  "assertion_ids": [
                    "doas-bas-gui"
                  ]
                },
                {
                  "number": "5.1",
                  "text": "THE ONBOARD BACNET CONTROLLER SHALL TRANSMIT SYSTEM ALARMS TO THE GUI. THE ONBOARD CONTROLLER SHALL, AT A MINIMUM, TRACK ALARMS LISTED IN THE I/O POINTS LIST.",
                  "assertion_ids": [
                    "doas-alarms"
                  ]
                }
              ]
            },
            {
              "id": "vav-terminal",
              "title": "SEQUENCE OF OPERATION VAV TERMINAL UNIT (NON-FAN POWERED)",
              "equipment_scope": "VAV-terminal P&ID template; no installed VAV quantity, controller address, or room-zone mapping is printed on this sheet.",
              "statements": [
                {
                  "number": "1",
                  "text": "EACH VAV TERMINAL UNIT WILL BE PROVIDED WITH A BACNET COMPATIBLE TERMINAL EQUIPMENT CONTROLLER (TEC), A DUAL TECHNOLOGY OCCUPANCY SENSOR, A DOWNSTREAM STATIC PRESSURE SENSOR, AND A PRIMARY MODULATING SUPPLY AIR DAMPER.",
                  "assertion_ids": [
                    "vav-components"
                  ]
                },
                {
                  "number": "2",
                  "text": "THE VAV SYSTEM SHALL BE CONTROLLED BY THE BAS AS FOLLOWS:",
                  "assertion_ids": [
                    "vav-bas-control"
                  ]
                },
                {
                  "number": "2.1",
                  "text": "EACH VAV SHALL MONITOR ITS ASSOCIATED OCCUPANCY SENSOR IN THEIR RESPECTIVE AREA. THE GUI SHALL DISPLAY THE STATUS OF THE OCCUPANCY SENSOR IN THE BOX'S RESPECTIVE ZONE.",
                  "assertion_ids": [
                    "vav-occupancy-gui"
                  ]
                },
                {
                  "number": "2.2",
                  "text": "SUPPLY AIR DAMPER WILL MODULATE TO BE AT AN OPEN POSITION FOR 30% OF TOTAL OUTSIDE AIR VOLUME (CALCULATED PER ASHRAE 62.1) AT ALL TIMES.",
                  "assertion_ids": [
                    "vav-minimum-oa"
                  ]
                },
                {
                  "number": "2.3",
                  "text": "SUPPLY AIR DAMPER WILL MODULATE 100% OPEN WHEN OCCUPANCY IS DETECTED FOR MORE THAN 5 MINUTES (ADJ.).",
                  "assertion_ids": [
                    "vav-occupied-open"
                  ]
                },
                {
                  "number": "2.4",
                  "text": "SUPPLY AIR WILL BE DELIVERED BASED ON DOWNSTREAM STATIC PRESSURE.",
                  "assertion_ids": [
                    "vav-static"
                  ]
                },
                {
                  "number": "3.1",
                  "text": "VAV FAILURE: AN ALARM SHALL BE GENERATED WHEN THERE IS A DISCREPANCY BETWEEN DAMPER POSITION AND OCCUPANCY.",
                  "assertion_ids": [
                    "vav-failure"
                  ]
                }
              ]
            }
          ],
          "sensor_and_zone_ledger": {
            "source_items": [
              {
                "id": "DOAS3-OAT",
                "classification": "Outside-air-temperature I/O template point",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "outdoor",
                "basis": "M-511 DOAS-3 I/O row 2."
              },
              {
                "id": "DOAS3-AIRFLOW",
                "classification": "Supply and exhaust airflow measurement-station feedback",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "DOAS air paths",
                "basis": "M-511 DOAS sequence 1.3.3."
              },
              {
                "id": "DOAS3-DUCT-STATIC",
                "classification": "Downstream duct-static-pressure control input",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "downstream supply duct; location to be determined by TAB firm",
                "basis": "M-511 DOAS sequence 3.1 and I/O row 19."
              },
              {
                "id": "VAV-OCCUPANCY",
                "classification": "Dual-technology occupancy sensor for each VAV terminal unit",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "each VAV's respective area/zone, not mapped in supplied excerpt",
                "basis": "M-511 VAV sequence 1 and 2.1."
              },
              {
                "id": "VAV-DOWNSTREAM-STATIC",
                "classification": "Downstream-static-pressure sensor for each VAV terminal unit",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "downstream of each VAV; no plan location",
                "basis": "M-511 VAV sequence 1 and I/O row 4."
              }
            ],
            "counts": {
              "space_sensors": {
                "status": "not_stated",
                "value": null
              },
              "CO2_sensors": {
                "status": "not_stated",
                "value": null
              },
              "smart_thermostats": {
                "status": "not_stated",
                "value": null
              }
            },
            "limitation": "The supplied archive excerpt has no floor plan or room-zone schedule. Repeated words such as EACH identify design intent but do not establish a count of installed controllers or sensors."
          },
          "tables": [],
          "assertions": [
            {
              "id": "doas-packaged-fans",
              "page": 7,
              "bbox": [
                190,
                905,
                690,
                925
              ],
              "expected": "THE DOAS SHALL BE A PACKAGED UNIT WITH A SUPPLY FAN AND EXHAUST FAN.",
              "mode": "contains"
            },
            {
              "id": "doas-vfds",
              "page": 7,
              "bbox": [
                190,
                922,
                800,
                943
              ],
              "expected": "THE DOAS SHALL BE PROVIDED WITH A VFD FOR THE SUPPLY FAN, AND A VFD FOR THE EXHAUST FAN.",
              "mode": "contains"
            },
            {
              "id": "doas-bas-enabled",
              "page": 7,
              "bbox": [
                190,
                940,
                700,
                960
              ],
              "expected": "THE DOAS SHALL BE CONTROLLED BY THE BAS AND REMAIN ENABLED AT ALL TIMES.",
              "mode": "contains"
            },
            {
              "id": "doas-unoccupied",
              "page": 7,
              "bbox": [
                210,
                957,
                1080,
                977
              ],
              "expected": "DURING UNOCCUPIED HOURS: THE DOAS SHALL RUN AT 30% OF ITS FULL LOAD AND PROVIDE A MINIMUM AMOUNT OF OA AT ALL TIMES.",
              "mode": "contains"
            },
            {
              "id": "doas-occupied",
              "page": 7,
              "bbox": [
                210,
                974,
                1120,
                994
              ],
              "expected": "DURING OCCUPIED HOURS: WHEN OCCUPANCY IS DETECTED FOR MORE THAN 5 MINUTES, THE DOAS SHALL RUN AT A FULL LOAD CONTINUOUSLY.",
              "mode": "contains"
            },
            {
              "id": "doas-airflow-feedback",
              "page": 7,
              "bbox": [
                210,
                990,
                870,
                1012
              ],
              "expected": "SUPPLY AND EXHAUST AIR VOLUME SHALL BE BASED ON THE FEEDBACK FROM AIR FLOW MEASURE STATIONS.",
              "mode": "contains"
            },
            {
              "id": "doas-factory-controller",
              "page": 7,
              "bbox": [
                190,
                1006,
                1370,
                1039
              ],
              "expected": "DOAS CONTROL: THE DOAS SYSTEM SHALL BE PROVIDED WITH A FACTORY FURNISHED ON-BOARD BACNET CONTROLLER. THE MANUFACTURER SHALL USE ITS PREFERRED SEQUENCE TO MEET THE FOLLOWING REQUIREMENTS:",
              "mode": "contains"
            },
            {
              "id": "doas-cooling",
              "page": 7,
              "bbox": [
                190,
                1040,
                1380,
                1073
              ],
              "expected": "IN COOLING, THE CONTROLLER SHALL MONITOR THE CHILLED WATER COIL LEAVING AIR TEMPERATURE AND MODULATE CHILLED WATER FLOW TO MAINTAIN THE CHILLED WATER COIL LEAVING AIR TEMPERATURE SET POINT OF 55°F.",
              "mode": "contains"
            },
            {
              "id": "doas-heating",
              "page": 7,
              "bbox": [
                190,
                1076,
                1300,
                1090
              ],
              "expected": "IN HEATING, THE CONTROLLER SHALL MONITOR THE SUPPLY AIR TEMPERATURE AND MODULATE THE HOT WATER COIL TO MAINTAIN THE SUPPLY AIR TEMPERATURE SETPOINT OF 70°F.",
              "mode": "contains"
            },
            {
              "id": "doas-economizer",
              "page": 7,
              "bbox": [
                190,
                1093,
                825,
                1114
              ],
              "expected": "IN ECONOMIZER, THE UNIT SHALL RUN USING AN OUTSIDE AIR DRY-BULB BASED CONTROL STRATEGY.",
              "mode": "contains"
            },
            {
              "id": "doas-supply-fan-static",
              "page": 7,
              "bbox": [
                190,
                1126,
                1360,
                1160
              ],
              "expected": "SUPPLY AIR FAN: THE CONTROLLER SHALL MONITOR DUCT STATIC PRESSURE AND MODULATE SUPPLY AIR FLOW THROUGH THE VFD TO MAINTAIN DOWNSTREAM STATIC PRESSURE SET POINT. SENSOR LOCATION AND SETPOINT SHALL BE DETERMINED BY THE TAB FIRM.",
              "mode": "contains"
            },
            {
              "id": "doas-exhaust-offset",
              "page": 7,
              "bbox": [
                190,
                1160,
                1080,
                1182
              ],
              "expected": "EXHAUST AIR FAN: EXHAUST AIR SHALL MODULATE TO BE 200 CFM LESS THAN SUPPLY AIR TO MAINTAIN A POSITIVE STATIC PRESSURE FOR THE SPACE.",
              "mode": "contains"
            },
            {
              "id": "doas-bas-gui",
              "page": 7,
              "bbox": [
                190,
                1195,
                1410,
                1227
              ],
              "expected": "THE ONBOARD BACNET CONTROLLER SHALL COMMUNICATE WITH THE BAS TO ALLOW AT THE MINIMUM MONITORING AND CONTROL OF I/O POINTS LISTED HERE. THE SYSTEM SHALL BE ENABLED BY THE BAS. ALL CONTROL POINTS ON THE I/O POINTS LIST SHALL BE MONITORED AND CONTROLLED FROM THE GRAPHIC USER INTERFACE (GUI).",
              "mode": "contains"
            },
            {
              "id": "doas-alarms",
              "page": 7,
              "bbox": [
                190,
                1245,
                1290,
                1270
              ],
              "expected": "THE ONBOARD BACNET CONTROLLER SHALL TRANSMIT SYSTEM ALARMS TO THE GUI. THE ONBOARD CONTROLLER SHALL, AT A MINIMUM, TRACK ALARMS LISTED IN THE I/O POINTS LIST.",
              "mode": "contains"
            },
            {
              "id": "vav-components",
              "page": 7,
              "bbox": [
                1525,
                625,
                2220,
                678
              ],
              "expected": "EACH VAV TERMINAL UNIT WILL BE PROVIDED WITH A BACNET COMPATIBLE TERMINAL EQUIPMENT CONTROLLER (TEC), A DUAL TECHNOLOGY OCCUPANCY SENSOR, A DOWNSTREAM STATIC PRESSURE SENSOR, AND A PRIMARY MODULATING SUPPLY AIR DAMPER.",
              "mode": "contains"
            },
            {
              "id": "vav-bas-control",
              "page": 7,
              "bbox": [
                1525,
                676,
                1945,
                695
              ],
              "expected": "THE VAV SYSTEM SHALL BE CONTROLLED BY THE BAS AS FOLLOWS:",
              "mode": "contains"
            },
            {
              "id": "vav-occupancy-gui",
              "page": 7,
              "bbox": [
                1550,
                694,
                2200,
                730
              ],
              "expected": "EACH VAV SHALL MONITOR ITS ASSOCIATED OCCUPANCY SENSOR IN THEIR RESPECTIVE AREA. THE GUI SHALL DISPLAY THE STATUS OF THE OCCUPANCY SENSOR IN THE BOX'S RESPECTIVE ZONE.",
              "mode": "contains"
            },
            {
              "id": "vav-minimum-oa",
              "page": 7,
              "bbox": [
                1550,
                728,
                2200,
                765
              ],
              "expected": "SUPPLY AIR DAMPER WILL MODULATE TO BE AT AN OPEN POSITION FOR 30% OF TOTAL OUTSIDE AIR VOLUME (CALCULATED PER ASHRAE 62.1) AT ALL TIMES.",
              "mode": "contains"
            },
            {
              "id": "vav-occupied-open",
              "page": 7,
              "bbox": [
                1550,
                762,
                2200,
                797
              ],
              "expected": "SUPPLY AIR DAMPER WILL MODULATE 100% OPEN WHEN OCCUPANCY IS DETECTED FOR MORE THAN 5 MINUTES (ADJ.).",
              "mode": "contains"
            },
            {
              "id": "vav-static",
              "page": 7,
              "bbox": [
                1550,
                797,
                2000,
                815
              ],
              "expected": "SUPPLY AIR WILL BE DELIVERED BASED ON DOWNSTREAM STATIC PRESSURE.",
              "mode": "contains"
            },
            {
              "id": "vav-failure",
              "page": 7,
              "bbox": [
                1550,
                830,
                2200,
                870
              ],
              "expected": "VAV FAILURE: AN ALARM SHALL BE GENERATED WHEN THERE IS A DISCREPANCY BETWEEN DAMPER POSITION AND OCCUPANCY.",
              "mode": "contains"
            }
          ],
          "inventory_checks": [
            {
              "id": "two-m511-sequences",
              "records_path": [
                "sequences"
              ],
              "expected": 2,
              "unique_key": "id"
            },
            {
              "id": "m511-logical-sensor-items",
              "records_path": [
                "sensor_and_zone_ledger",
                "source_items"
              ],
              "expected": 5,
              "unique_key": "id"
            }
          ]
        },
        "controls_context_m512": {
          "document_id": "12__vol2__028",
          "module_role": "M-512 written DOAS-1-and-2 controls context. This source sequence is recorded separately from M-511 DOAS-3; their different unoccupied behavior is not normalized into a single rule.",
          "source_sheet": "M-512",
          "source_page": 8,
          "network_architecture": {
            "protocols_as_printed": [
              "BACNET"
            ],
            "protocol_context": "The sequence calls for a factory-furnished onboard BACNET controller to communicate with the BAS. The BAS enables the system, and the printed I/O list is to be monitored and controlled from the GUI.",
            "transport": {
              "status": "not_stated_in_supplied_excerpt",
              "value": null
            },
            "addressing_baud_rate_controller_model": {
              "status": "not_stated_in_supplied_excerpt",
              "value": null
            },
            "assertion_ids": [
              "doas12-factory-controller",
              "doas12-bas-gui"
            ]
          },
          "sequences": [
            {
              "id": "doas12",
              "title": "DEDICATED OUTSIDE AIR SYSTEM CONTROL SEQUENCE",
              "equipment_scope": "DOAS 1&2 P&ID template; the supplied excerpt states no installed count, controller address, or individual device identity.",
              "statements": [
                {
                  "number": "1.1",
                  "text": "THE DOAS SHALL BE A PACKAGED UNIT WITH A SUPPLY FAN AND EXHAUST FAN.",
                  "assertion_ids": [
                    "doas12-packaged-fans"
                  ]
                },
                {
                  "number": "1.2",
                  "text": "THE DOAS SHALL BE PROVIDED WITH A VFD FOR THE SUPPLY FAN, AND A VFD FOR THE EXHAUST FAN.",
                  "assertion_ids": [
                    "doas12-vfds"
                  ]
                },
                {
                  "number": "1.3",
                  "text": "THE DOAS SHALL BE CONTROLLED BY THE BAS AND REMAIN ENABLED AT ALL TIMES.",
                  "assertion_ids": [
                    "doas12-bas-enabled"
                  ]
                },
                {
                  "number": "1.3.1",
                  "text": "DURING OCCUPIED HOURS, THE DOAS SHALL RUN CONTINUOUSLY AND DELIVER A CONSTANT AIR VOLUME CALCULATED PER ASHRAE 62.1.",
                  "assertion_ids": [
                    "doas12-occupied"
                  ]
                },
                {
                  "number": "1.3.2",
                  "text": "DURING UNOCCUPIED HOURS, THE DOAS SHALL NOT RUN UNLESS A ZONE OVERRIDE COMMAND IS RECEIVED.",
                  "assertion_ids": [
                    "doas12-unoccupied"
                  ]
                },
                {
                  "number": "1.3.3",
                  "text": "OCCUPIED/UNOCCUPIED HOURS SHALL BE DETERMINED BY BUILDING SCHEDULE IN THE BAS.",
                  "assertion_ids": [
                    "doas12-schedule"
                  ]
                },
                {
                  "number": "2",
                  "text": "DOAS CONTROL: THE DOAS SYSTEM SHALL BE PROVIDED WITH A FACTORY FURNISHED ON-BOARD BACNET CONTROLLER THE MANUFACTURER SHALL USE ITS PREFERRED SEQUENCE TO MEET THE FOLLOWING REQUIREMENTS:",
                  "assertion_ids": [
                    "doas12-factory-controller"
                  ]
                },
                {
                  "number": "2.1",
                  "text": "IN COOLING, THE CONTROLLER SHALL MONITOR THE CHILLED WATER COIL LEAVING AIR TEMPERATURE AND MODULATE CHILLED WATER FLOW TO MAINTAIN THE CHILLED WATER COIL LEAVING AIR TEMPERATURE SET POINT OF 55°F.",
                  "assertion_ids": [
                    "doas12-cooling"
                  ]
                },
                {
                  "number": "2.2",
                  "text": "IN HEATING, THE CONTROLLER SHALL MONITOR THE SUPPLY AIR TEMPERATURE AND MODULATE THE HOT WATER COIL TO MAINTAIN THE SUPPLY AIR TEMPERATURE SETPOINT OF 70°F.",
                  "assertion_ids": [
                    "doas12-heating"
                  ]
                },
                {
                  "number": "2.3",
                  "text": "IN ECONOMIZER, THE UNIT SHALL RUN USING AN OUTSIDE AIR DRY-BULB BASED CONTROL STRATEGY.",
                  "assertion_ids": [
                    "doas12-economizer"
                  ]
                },
                {
                  "number": "3.1",
                  "text": "SUPPLY AIR FAN: THE CONTROLLER SHALL MONITOR DUCT STATIC PRESSURE AND MODULATE SUPPLY AIR FLOW THROUGH THE VFD TO MAINTAIN DOWNSTREAM STATIC PRESSURE SET POINT. SENSOR LOCATION AND SETPOINT SHALL BE DETERMINED BY THE TAB FIRM.",
                  "assertion_ids": [
                    "doas12-supply-fan-static"
                  ]
                },
                {
                  "number": "3.2",
                  "text": "EXHAUST AIR FAN: EXHAUST AIR SHALL MODULATE TO BE 200 CFM LESS THAN SUPPLY AIR TO MAINTAIN A POSITIVE STATIC PRESSURE FOR THE SPACE.",
                  "assertion_ids": [
                    "doas12-exhaust-offset"
                  ]
                },
                {
                  "number": "4.1",
                  "text": "THE ONBOARD BACNET CONTROLLER SHALL COMMUNICATE WITH THE BAS TO ALLOW AT THE MINIMUM MONITORING AND CONTROL OF I/O POINTS LISTED HERE. THE SYSTEM SHALL BE ENABLED BY THE BAS. ALL CONTROL POINTS ON THE I/O POINTS LIST SHALL BE MONITORED AND CONTROLLED FROM THE GRAPHIC USER INTERFACE (GUI).",
                  "assertion_ids": [
                    "doas12-bas-gui"
                  ]
                },
                {
                  "number": "5.1",
                  "text": "THE ONBOARD BACNET CONTROLLER SHALL TRANSMIT SYSTEM ALARMS TO THE GUI. THE ONBOARD CONTROLLER SHALL, AT A MINIMUM, TRACK ALARMS LISTED IN THE I/O POINTS LIST.",
                  "assertion_ids": [
                    "doas12-alarms"
                  ]
                }
              ]
            }
          ],
          "inter_system_qualification": {
            "M511_DOAS3_unoccupied": "Runs at 30% full load and provides a minimum amount of OA at all times.",
            "M512_DOAS12_unoccupied": "Does not run unless a zone override command is received.",
            "interpretation": "These are separate named source sequences. The supplied excerpt provides no basis to substitute one sequence for the other or to collapse them into a generic DOAS template."
          },
          "sensor_and_zone_ledger": {
            "source_items": [
              {
                "id": "DOAS12-OAT",
                "classification": "Outside-air-temperature I/O template point",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "outdoor",
                "basis": "M-512 I/O row 2."
              },
              {
                "id": "DOAS12-CHW-LEAVING-AIR",
                "classification": "Chilled-water-coil leaving-air-temperature control input",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "DOAS coil",
                "basis": "M-512 sequence 2.1 and I/O row 6."
              },
              {
                "id": "DOAS12-SAT",
                "classification": "Supply-air-temperature control input",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "DOAS supply air",
                "basis": "M-512 sequence 2.2 and I/O row 4."
              },
              {
                "id": "DOAS12-DUCT-STATIC",
                "classification": "Downstream duct-static-pressure control input",
                "physical_sensor_count": {
                  "status": "not_stated",
                  "value": null
                },
                "zone": "downstream supply duct; location to be determined by TAB firm",
                "basis": "M-512 sequence 3.1."
              }
            ],
            "counts": {
              "space_sensors": {
                "status": "not_stated",
                "value": null
              },
              "CO2_sensors": {
                "status": "not_stated",
                "value": null
              },
              "smart_thermostats": {
                "status": "not_stated",
                "value": null
              }
            },
            "limitation": "No plan, zone schedule, controller-address schedule, or installed-device quantities are present in the supplied M-512 excerpt."
          },
          "tables": [],
          "assertions": [
            {
              "id": "doas12-packaged-fans",
              "page": 8,
              "bbox": [
                460,
                890,
                950,
                910
              ],
              "expected": "THE DOAS SHALL BE A PACKAGED UNIT WITH A SUPPLY FAN AND EXHAUST FAN.",
              "mode": "contains"
            },
            {
              "id": "doas12-vfds",
              "page": 8,
              "bbox": [
                460,
                907,
                1080,
                928
              ],
              "expected": "THE DOAS SHALL BE PROVIDED WITH A VFD FOR THE SUPPLY FAN, AND A VFD FOR THE EXHAUST FAN.",
              "mode": "contains"
            },
            {
              "id": "doas12-bas-enabled",
              "page": 8,
              "bbox": [
                460,
                925,
                970,
                945
              ],
              "expected": "THE DOAS SHALL BE CONTROLLED BY THE BAS AND REMAIN ENABLED AT ALL TIMES.",
              "mode": "contains"
            },
            {
              "id": "doas12-occupied",
              "page": 8,
              "bbox": [
                490,
                942,
                1340,
                962
              ],
              "expected": "DURING OCCUPIED HOURS, THE DOAS SHALL RUN CONTINUOUSLY AND DELIVER A CONSTANT AIR VOLUME CALCULATED PER ASHRAE 62.1.",
              "mode": "contains"
            },
            {
              "id": "doas12-unoccupied",
              "page": 8,
              "bbox": [
                490,
                959,
                1150,
                980
              ],
              "expected": "DURING UNOCCUPIED HOURS, THE DOAS SHALL NOT RUN UNLESS A ZONE OVERRIDE COMMAND IS RECEIVED.",
              "mode": "contains"
            },
            {
              "id": "doas12-schedule",
              "page": 8,
              "bbox": [
                490,
                976,
                1100,
                997
              ],
              "expected": "OCCUPIED/UNOCCUPIED HOURS SHALL BE DETERMINED BY BUILDING SCHEDULE IN THE BAS.",
              "mode": "contains"
            },
            {
              "id": "doas12-factory-controller",
              "page": 8,
              "bbox": [
                460,
                993,
                1650,
                1025
              ],
              "expected": "DOAS CONTROL: THE DOAS SYSTEM SHALL BE PROVIDED WITH A FACTORY FURNISHED ON-BOARD BACNET CONTROLLER THE MANUFACTURER SHALL USE ITS PREFERRED SEQUENCE TO MEET THE FOLLOWING REQUIREMENTS:",
              "mode": "contains"
            },
            {
              "id": "doas12-cooling",
              "page": 8,
              "bbox": [
                460,
                1026,
                1660,
                1059
              ],
              "expected": "IN COOLING, THE CONTROLLER SHALL MONITOR THE CHILLED WATER COIL LEAVING AIR TEMPERATURE AND MODULATE CHILLED WATER FLOW TO MAINTAIN THE CHILLED WATER COIL LEAVING AIR TEMPERATURE SET POINT OF 55°F.",
              "mode": "contains"
            },
            {
              "id": "doas12-heating",
              "page": 8,
              "bbox": [
                460,
                1060,
                1570,
                1077
              ],
              "expected": "IN HEATING, THE CONTROLLER SHALL MONITOR THE SUPPLY AIR TEMPERATURE AND MODULATE THE HOT WATER COIL TO MAINTAIN THE SUPPLY AIR TEMPERATURE SETPOINT OF 70°F.",
              "mode": "contains"
            },
            {
              "id": "doas12-economizer",
              "page": 8,
              "bbox": [
                460,
                1078,
                1060,
                1100
              ],
              "expected": "IN ECONOMIZER, THE UNIT SHALL RUN USING AN OUTSIDE AIR DRY-BULB BASED CONTROL STRATEGY.",
              "mode": "contains"
            },
            {
              "id": "doas12-supply-fan-static",
              "page": 8,
              "bbox": [
                460,
                1112,
                1630,
                1146
              ],
              "expected": "SUPPLY AIR FAN: THE CONTROLLER SHALL MONITOR DUCT STATIC PRESSURE AND MODULATE SUPPLY AIR FLOW THROUGH THE VFD TO MAINTAIN DOWNSTREAM STATIC PRESSURE SET POINT. SENSOR LOCATION AND SETPOINT SHALL BE DETERMINED BY THE TAB FIRM.",
              "mode": "contains"
            },
            {
              "id": "doas12-exhaust-offset",
              "page": 8,
              "bbox": [
                460,
                1145,
                1350,
                1170
              ],
              "expected": "EXHAUST AIR FAN: EXHAUST AIR SHALL MODULATE TO BE 200 CFM LESS THAN SUPPLY AIR TO MAINTAIN A POSITIVE STATIC PRESSURE FOR THE SPACE.",
              "mode": "contains"
            },
            {
              "id": "doas12-bas-gui",
              "page": 8,
              "bbox": [
                460,
                1180,
                1680,
                1213
              ],
              "expected": "THE ONBOARD BACNET CONTROLLER SHALL COMMUNICATE WITH THE BAS TO ALLOW AT THE MINIMUM MONITORING AND CONTROL OF I/O POINTS LISTED HERE. THE SYSTEM SHALL BE ENABLED BY THE BAS. ALL CONTROL POINTS ON THE I/O POINTS LIST SHALL BE MONITORED AND CONTROLLED FROM THE GRAPHIC USER INTERFACE (GUI).",
              "mode": "contains"
            },
            {
              "id": "doas12-alarms",
              "page": 8,
              "bbox": [
                460,
                1230,
                1560,
                1255
              ],
              "expected": "THE ONBOARD BACNET CONTROLLER SHALL TRANSMIT SYSTEM ALARMS TO THE GUI. THE ONBOARD CONTROLLER SHALL, AT A MINIMUM, TRACK ALARMS LISTED IN THE I/O POINTS LIST.",
              "mode": "contains"
            }
          ],
          "inventory_checks": [
            {
              "id": "one-m512-written-sequence",
              "records_path": [
                "sequences"
              ],
              "expected": 1,
              "unique_key": "id"
            },
            {
              "id": "m512-logical-sensor-items",
              "records_path": [
                "sensor_and_zone_ledger",
                "source_items"
              ],
              "expected": 4,
              "unique_key": "id"
            }
          ]
        }
      },
      "tables": [],
      "assertions": [
        {
          "id": "m506-bacnet-communication",
          "page": 2,
          "bbox": [
            130,
            328,
            668,
            415
          ],
          "expected": "THE ONBOARD BACNET CONTROLLERS SHALL COMMUNICATE WITH THE BAS TO ALLOW, AT A MINIMUM, MONITORING AND CONTROL OF I/O POINTS LISTED.",
          "mode": "contains"
        },
        {
          "id": "m506-gui-alarms",
          "page": 2,
          "bbox": [
            130,
            430,
            668,
            500
          ],
          "expected": "ALARMS: THE ONBOARD BACNET CONTROLLERS SHALL TRANSMIT SYSTEM ALARMS TO THE GRAPHIC USER INTERFACE (GUI).",
          "mode": "contains"
        },
        {
          "id": "zone-occupied",
          "page": 2,
          "bbox": [
            130,
            522,
            640,
            576
          ],
          "expected": "OCCUPIED MODE: THE BUILDING SHALL BE \"OCCUPIED\" FROM 8 A.M. (ADJ.) TO 6",
          "mode": "contains"
        },
        {
          "id": "zone-unoccupied",
          "page": 2,
          "bbox": [
            130,
            574,
            640,
            644
          ],
          "expected": "UNOCCUPIED MODE: THE BUILDING SHALL BE \"UNOCCUPIED\" FROM 6 P.M. (ADJ.) TO 8 A.M. (ADJ.) MONDAY THRU FRIDAY AND ENTIRE DAY ON SATURDAY AND",
          "mode": "contains"
        },
        {
          "id": "zone-adjust",
          "page": 2,
          "bbox": [
            130,
            643,
            640,
            678
          ],
          "expected": "ZONE SETPOINT ADJUST: THE OCCUPANT SHALL BE ABLE TO ADJUST THE ZONE TEMPERATURE HEATING AND COOLING SETPOINTS AT THE ZONE SENSOR BY ±2°F.",
          "mode": "contains"
        },
        {
          "id": "zone-deadband",
          "page": 2,
          "bbox": [
            130,
            676,
            640,
            712
          ],
          "expected": "TEMPERATURE CONTROL DEVICES SHALL BE EQUIPPED WITH DEADBANDS THAT COMPLY WITH IECC 2015.",
          "mode": "contains"
        },
        {
          "id": "mini-enabled",
          "page": 2,
          "bbox": [
            680,
            574,
            1130,
            594
          ],
          "expected": "THE MINI-SPLIT SYSTEM SHALL REMAIN ENABLED DURING ALL HOURS.",
          "mode": "contains"
        },
        {
          "id": "mini-controller",
          "page": 2,
          "bbox": [
            680,
            590,
            1410,
            620
          ],
          "expected": "MINI-SPLIT CONTROL: THE MINI-SPLIT SYSTEM SHALL BE PROVIDED WITH A FACTORY FURNISHED ON-BOARD BACNET CONTROLLER. THE MANUFACTURER SHALL USE ITS PREFERRED SEQUENCE TO MEET THE FOLLOWING REQUIREMENTS:",
          "mode": "contains"
        },
        {
          "id": "mini-setpoint-monitor",
          "page": 2,
          "bbox": [
            710,
            615,
            1110,
            634
          ],
          "expected": "THE SPACE AIR TEMPERATURE SETPOINT SHALL BE MONITORED",
          "mode": "contains"
        },
        {
          "id": "mini-maintain",
          "page": 2,
          "bbox": [
            710,
            628,
            1160,
            648
          ],
          "expected": "SYSTEM SHALL BE ENERGIZED TO MAINTAIN THE SETPOINTS 78°F (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "mini-ddc",
          "page": 2,
          "bbox": [
            680,
            640,
            1460,
            672
          ],
          "expected": "THE ONBOARD BACNET CONTROLLER SHALL COMMUNICATE WITH THE DDC TO ALLOW THE MONITORING AND CONTROL OF I/O POINTS LISTED HERE. THE SYSTEM SHALL BE ENABLED 24/7.",
          "mode": "contains"
        },
        {
          "id": "mini-alarms",
          "page": 2,
          "bbox": [
            680,
            666,
            1460,
            703
          ],
          "expected": "ALARMS: THE ONBOARD BACNET CONTROLLER SHALL TRANSMIT SYSTEM ALARMS TO THE GUI. THE ONBOARD CONTROLLER SHALL, AT A MINIMUM, TRACK ALARMS LISTED IN THE I/O POINTS LIST.",
          "mode": "contains"
        },
        {
          "id": "ef-bas-control",
          "page": 2,
          "bbox": [
            1510,
            482,
            2050,
            504
          ],
          "expected": "THE SYSTEM SHALL BE CONTROLLED BY THE BAS AND SHALL OPERATE AS FOLLOWS:",
          "mode": "contains"
        },
        {
          "id": "ef-enable",
          "page": 2,
          "bbox": [
            1510,
            502,
            2205,
            555
          ],
          "expected": "EXHAUST FANS SHALL BE ENABLED WHEN THE LIGHT SWITCH IN THE WOMEN/MEN'S RESTROOM, SHOWER/LOCKER ROOM, OR JANITOR ROOM IS ON. EXHAUST FANS SHALL ENERGIZE WHEN OCCUPANCY SENSOR IN THESE ROOMS IS TRIGGERED.",
          "mode": "contains"
        },
        {
          "id": "ef-deenergize",
          "page": 2,
          "bbox": [
            1510,
            552,
            2210,
            588
          ],
          "expected": "EXHAUST FANS SHALL DE-ENERGIZE WHEN NO OCCUPANCY IS DETECTED BY THE OCCUPANCY SENSORS FOR 15 MINUTES (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "ef-alarms",
          "page": 2,
          "bbox": [
            1510,
            586,
            2210,
            640
          ],
          "expected": "ALARMS: THE ONBOARD BACNET CONTROLLER SHALL TRANSMIT SYSTEM ALARMS TO THE GRAPHIC USER INTERFACE (GUI). THE ONBOARD CONTROLLER SHALL, AT A MINIMUM, TRACK ALARMS LISTED IN THE I/O POINTS LIST.",
          "mode": "contains"
        },
        {
          "id": "m507-pid-title",
          "page": 3,
          "bbox": [
            1135,
            1435,
            1530,
            1485
          ],
          "expected": "CHILLED WATER SYSTEM P&ID",
          "mode": "contains"
        },
        {
          "id": "m507-not-to-scale",
          "page": 3,
          "bbox": [
            1135,
            1460,
            1230,
            1490
          ],
          "expected": "NOT TO SCALE",
          "mode": "contains"
        },
        {
          "id": "m507-prv-pressure-basis",
          "page": 3,
          "bbox": [
            850,
            895,
            1160,
            935
          ],
          "expected": "PRV IS DESIGNED TO MAINTAIN 4 TO 5 PSI AT THE HIGHEST ELEVATION OF PIPE IN THE SYSTEM.",
          "mode": "contains"
        },
        {
          "id": "m507-prv-tie-in",
          "page": 3,
          "bbox": [
            835,
            940,
            1165,
            995
          ],
          "expected": "THE MAKEUP WATER PIPE SHALL TIE INTO THE SYSTEM AT THE SAME ELEVATION AS THE EXPANSION TANK AND THE AIR SEPARATOR.",
          "mode": "contains"
        },
        {
          "id": "m507-prv-formula",
          "page": 3,
          "bbox": [
            910,
            1050,
            1165,
            1100
          ],
          "expected": "PRV PRESSURE = (MAX. HEIGHT RETURN PIPE - HEIGHT MAKEUP WATER PIPE",
          "mode": "contains"
        },
        {
          "id": "m507-bypass-at-loop-end",
          "page": 3,
          "bbox": [
            2030,
            420,
            2180,
            505
          ],
          "expected": "2-WAY CHILLED WATER BYPASS VALVE LOCATED AT END OF LOOP",
          "mode": "contains"
        },
        {
          "id": "m507-chiller-controller-note",
          "page": 3,
          "bbox": [
            1540,
            1310,
            1900,
            1335
          ],
          "expected": "* INDICATES POINT PULLED FROM CHILLER CONTROLLER",
          "mode": "contains"
        },
        {
          "id": "m507-field-verify",
          "page": 3,
          "bbox": [
            1125,
            1235,
            1245,
            1345
          ],
          "expected": "FROM POTABLE WATER LINE (FIELD VERIFY",
          "mode": "contains"
        },
        {
          "id": "m508-pid-title",
          "page": 4,
          "bbox": [
            925,
            1370,
            1325,
            1420
          ],
          "expected": "HEATING WATER SYSTEM P&ID",
          "mode": "contains"
        },
        {
          "id": "m508-not-to-scale",
          "page": 4,
          "bbox": [
            920,
            1400,
            1010,
            1430
          ],
          "expected": "NOT TO SCALE",
          "mode": "contains"
        },
        {
          "id": "m508-prv-pressure-basis",
          "page": 4,
          "bbox": [
            580,
            445,
            900,
            490
          ],
          "expected": "PRV IS DESIGNED TO MAINTAIN 4 TO 5 PSI AT THE HIGHEST PIPE ELEVATION IN THE SYSTEM.",
          "mode": "contains"
        },
        {
          "id": "m508-prv-tie-in",
          "page": 4,
          "bbox": [
            565,
            490,
            900,
            550
          ],
          "expected": "THE MAKEUP WATER PIPE SHALL TIE INTO THE SYSTEM AT THE SAME ELEVATION AS THE EXPANSION TANK AND THE AIR SEPARATOR.",
          "mode": "contains"
        },
        {
          "id": "m508-prv-formula",
          "page": 4,
          "bbox": [
            640,
            605,
            900,
            665
          ],
          "expected": "PRV PRESSURE = (MAX. HEIGHT RETURN PIPE - HEIGHT MAKEUP WATER PIPE CONNECTION)/2.3 + 5",
          "mode": "contains"
        },
        {
          "id": "m508-bypass-at-loop-end",
          "page": 4,
          "bbox": [
            2060,
            435,
            2190,
            520
          ],
          "expected": "2-WAY HEATING WATER BYPASS VALVE LOCATED AT END OF LOOP",
          "mode": "contains"
        },
        {
          "id": "m508-boiler-controller-note",
          "page": 4,
          "bbox": [
            1600,
            1375,
            1940,
            1400
          ],
          "expected": "* INDICATES POINT PULLED FROM BOILER CONTROLLER",
          "mode": "contains"
        },
        {
          "id": "m508-co-point",
          "page": 4,
          "bbox": [
            1655,
            1345,
            1750,
            1375
          ],
          "expected": "CO SENSOR",
          "mode": "contains"
        },
        {
          "id": "chw-chiller-bacnet",
          "page": 5,
          "bbox": [
            130,
            125,
            1050,
            160
          ],
          "expected": "THE NEW AIR-COOLED CHILLER SHALL BE INSTALLED WITH A BACNET COMPATIBLE CONTROLLER THAT MODULATES REFRIGERANT FLOW FOR COOLING BASED ON A PRE-DEFINED CHILLED WATER SUPPLY TEMPERATURE SET POINT.",
          "mode": "contains"
        },
        {
          "id": "chw-enable-valve",
          "page": 5,
          "bbox": [
            130,
            210,
            1100,
            230
          ],
          "expected": "THERE IS A CALL FOR COOLING: DEFINED AS ANY CHILLED WATER VALVE OPEN MORE THAN 20% (ADJ.) FOR A PERIOD OF 5 MINS. (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "chw-enable-oat",
          "page": 5,
          "bbox": [
            130,
            227,
            900,
            245
          ],
          "expected": "AND OUTSIDE AIR TEMPERATURE IS GREATER THAN OR EQUAL TO 55°F (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "chw-short-cycle",
          "page": 5,
          "bbox": [
            130,
            260,
            1120,
            280
          ],
          "expected": "TO PREVENT SHORT CYCLING, THE CHILLED WATER SYSTEM SHALL REMAIN ENABLED OR DISABLED FOR AT LEAST 30 MINUTES (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "chw-lead-rotation",
          "page": 5,
          "bbox": [
            130,
            280,
            1050,
            315
          ],
          "expected": "THE LEAD PUMP SHALL RUN WHEN THE CHILLER IS COMMANDED TO START. THE LEAD CHILLED WATER PUMP WILL ROTATE AFTER A RUNTIME OF 1 WEEK (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "chw-pump-start",
          "page": 5,
          "bbox": [
            130,
            313,
            1100,
            330
          ],
          "expected": "THE CHILLED WATER PUMP SHALL START IMMEDIATELY ON RECEIVING CHILLER START COMMAND TO PROVIDE FLOW FOR THE CHILLER.",
          "mode": "contains"
        },
        {
          "id": "chw-pump-stop-delay",
          "page": 5,
          "bbox": [
            130,
            330,
            1050,
            350
          ],
          "expected": "THE CHILLED WATER PUMP SHALL DISABLE AFTER 15 MINUTES (ADJ.) OF RECEIVING THE CHILLER STOP COMMAND TO MAINTAIN FLOW UNTIL THE",
          "mode": "contains"
        },
        {
          "id": "chw-two-way",
          "page": 5,
          "bbox": [
            130,
            565,
            1080,
            585
          ],
          "expected": "THE BAS SHALL BE ABLE TO HAVE TWO-WAY COMMUNICATION WITH THE CHILLER CONTROLLER AND MONITOR AND ADJUST CHILLED WATER SET",
          "mode": "contains"
        },
        {
          "id": "chw-dp-reset",
          "page": 5,
          "bbox": [
            130,
            605,
            1080,
            625
          ],
          "expected": "THE CONTROLLER SHALL MEASURE CHILLED WATER DIFFERENTIAL PRESSURE WITH A",
          "mode": "contains"
        },
        {
          "id": "chw-min-speed",
          "page": 5,
          "bbox": [
            130,
            690,
            1150,
            735
          ],
          "expected": "THE ECM MINIMUM SPEED SHALL NOT DROP BELOW THE SPEED CORRESPONDING WITH 5% ABOVE THE CHILLER MANUFACTURER’S RECOMMENDED MINIMUM CHILLED WATER FLOW",
          "mode": "contains"
        },
        {
          "id": "chw-critical-valve",
          "page": 5,
          "bbox": [
            130,
            740,
            1080,
            755
          ],
          "expected": "BAS SHALL MONITOR ALL OF THE CHILLED WATER CONTROL VALVES EVERY (5) FIVE MINUTES (ADJ.)",
          "mode": "contains"
        },
        {
          "id": "chw-dp-increase",
          "page": 5,
          "bbox": [
            130,
            775,
            1080,
            790
          ],
          "expected": "IF THE CRITICAL CHILLED WATER CONTROL VALVE IS MORE THAN 90% OPEN (ADJ.), THEN INCREASE THE DIFFERENTIAL PRESSURE SET POINT BY 1 PSI",
          "mode": "contains"
        },
        {
          "id": "chw-bypass",
          "page": 5,
          "bbox": [
            130,
            895,
            1080,
            915
          ],
          "expected": "IN THE EVENT THAT THE CRITICAL CHILLED WATER CONTROL VALVE IS LESS THAN 80% OPEN (ADJ.), AND THE DIFFERENTIAL PRESSURE SET POINT HAS",
          "mode": "contains"
        },
        {
          "id": "chw-freeze",
          "page": 5,
          "bbox": [
            130,
            1078,
            1080,
            1110
          ],
          "expected": "FREEZE PROTECTION: IF THERE IS NO CALL FOR COOLING, OUTSIDE AIR TEMPERATURE IS BELOW 38°F.",
          "mode": "contains"
        },
        {
          "id": "chw-shutdown",
          "page": 5,
          "bbox": [
            130,
            1115,
            1080,
            1135
          ],
          "expected": "CHILLER SHUTDOWN SEQUENCE: THE CHILLER WILL GO THROUGH A SHUTDOWN SEQUENCE IF CHILLER START CONDITIONS ARE NOT MET.",
          "mode": "contains"
        },
        {
          "id": "hhw-bas-hmi",
          "page": 5,
          "bbox": [
            1070,
            110,
            2200,
            150
          ],
          "expected": "THE HEATING WATER SYSTEM SHALL BE ENERGIZED AND CONTROLLED BY THE BUILDING BAS SYSTEM TO MAINTAIN A PRE-DEFINED HEATING WATER TEMPERATURE SETPOINT. ALL CONTROL POINTS ON THE I/O POINTS LIST SHALL BE MONITORED AND/OR CONTROLLED VIA THE BAS SYSTEM THROUGH THE HMI.",
          "mode": "contains"
        },
        {
          "id": "hhw-enable-valve",
          "page": 5,
          "bbox": [
            1070,
            165,
            2200,
            185
          ],
          "expected": "THERE IS A CALL FOR HEATING: DEFINED AS ANY HEATING WATER CONTROL VALVE OPEN MORE THAN 20% (ADJ.) FOR A PERIOD OF 5 MINS. (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "hhw-enable-oat",
          "page": 5,
          "bbox": [
            1070,
            185,
            1850,
            202
          ],
          "expected": "OUTSIDE AIR TEMPERATURE LESS THAN 65°F (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "hhw-override-short-cycle",
          "page": 5,
          "bbox": [
            1070,
            200,
            2200,
            235
          ],
          "expected": "THE HEATING WATER SYSTEM ENABLE POINT SHALL HAVE THE CAPABILITY OF BEING COMMANDED AND/OR OVERRIDDEN FROM THE HMI BY THE USER. TO PREVENT SHORT CYCLING, THE BOILER SYSTEM SHALL REMAIN ENABLED OR DISABLED FOR 30 MINS.(ADJ.).",
          "mode": "contains"
        },
        {
          "id": "hhw-lead-standby",
          "page": 5,
          "bbox": [
            1070,
            235,
            2200,
            260
          ],
          "expected": "THE TWO HEATING WATER SYSTEM PUMPS SHALL OPERATE",
          "mode": "contains"
        },
        {
          "id": "hhw-standby-failure",
          "page": 5,
          "bbox": [
            1070,
            302,
            2200,
            320
          ],
          "expected": "ON FAILURE OF THE LEAD PUMP, THE STANDBY PUMP SHALL RUN AND THE LEAD PUMP SHALL TURN OFF. CONTROL SYSTEM SHALL DISPLAY A PUMP FAILURE ALARM FOR THE LEAD PUMP",
          "mode": "contains"
        },
        {
          "id": "hhw-freeze",
          "page": 5,
          "bbox": [
            1070,
            390,
            2200,
            440
          ],
          "expected": "FREEZE PROTECTION: THE HEATING WATER SYSTEM PUMPS SHALL RUN FOR FREEZE PROTECTION WHENEVER OUTSIDE AIR TEMPERATURE IS LESS THAN 38°F (ADJUSTABLE). THE SYSTEM BYPASS CONTROL VALVE SHALL MODULATE OPEN AS REQUIRED TO ALLOW BOTH SYSTEM PUMPS TO RUN (AT 40% SPEED RESPECTIVELY) AS REQUIRED FOR CIRCULATION. THE CONTROL SYSTEM SHALL DISPLAY FREEZE ALARM ON THE HMI FOR THE TIME THIS SEQUENCE IS ON.",
          "mode": "contains"
        },
        {
          "id": "hhw-dp-reset",
          "page": 5,
          "bbox": [
            1070,
            456,
            2200,
            525
          ],
          "expected": "THE CONTROLLER SHALL MEASURE HEATING WATER DIFFERENTIAL PRESSURE WITH A SEPARATE DIFFERENTIAL PRESSURE SENSOR IN THE LOOP AND MODULATE THE HEATING WATER PUMP ECM TO MAINTAIN ITS HEATING WATER DIFFERENTIAL PRESSURE SET POINT.",
          "mode": "contains"
        },
        {
          "id": "hhw-min-speed",
          "page": 5,
          "bbox": [
            1070,
            525,
            2150,
            555
          ],
          "expected": "THE ECM MINIMUM SPEED SHALL NOT DROP BELOW THE SPEED CORRESPONDING WITH 30% OF THE MAXIMUM HEATING WATER FLOW.",
          "mode": "contains"
        },
        {
          "id": "hhw-dp-increase",
          "page": 5,
          "bbox": [
            1070,
            592,
            2150,
            610
          ],
          "expected": "IF THE CRITICAL HEATING CONTROL VALVE IS MORE THAN 90% OPEN (ADJ.), THEN INCREASE THE DIFFERENTIAL PRESSURE SET POINT BY 1 PSI (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "hhw-bypass",
          "page": 5,
          "bbox": [
            1070,
            680,
            2200,
            700
          ],
          "expected": "IN THE EVENT THAT THE CRITICAL HEATING WATER CONTROL VALVE IS LESS THAN 80% OPEN (ADJ.), AND THE DIFFERENTIAL PRESSURE SET POINT HAS BEEN REDUCED TO THE MINIMUM",
          "mode": "contains"
        },
        {
          "id": "boiler-circulator",
          "page": 5,
          "bbox": [
            1070,
            815,
            2200,
            855
          ],
          "expected": "THE BOILER CIRCULATOR PUMPS SHALL BE CONSTANT SPEED AND CONTROLLED IN A LEAD/LAG FASHION. THE LEAD PUMP SHALL ROTATE WHEN ITS RUNTIME EXCEEDS ONE WEEK (ADJ.) OR WHEN THE LEAD PUMP FAILS. WHEN THERE IS A CALL FOR HEATING THE LEAD PUMP SHALL BE ENERGIZED.",
          "mode": "contains"
        },
        {
          "id": "hhw-boiler-bacnet",
          "page": 5,
          "bbox": [
            1070,
            970,
            2200,
            1020
          ],
          "expected": "THE BOILER SHALL BE PROVIDED WITH A BACNET COMPATIBLE STANDALONE BOILER SYSTEM CONTROLLER. THE CONTROLLER SHALL CONTROL ALL OPERATIONS AND ENERGY INPUT (MODULATE COMBUSTION) TO MAINTAIN THE HOT WATER SUPPLY TEMPERATURE SETPOINT. THE BOILER SYSTEM CONTROLLER SHALL BE INTERFACED TO THE BAS AND ALLOW MONITORING AND ADJUSTMENT OF SET POINTS.",
          "mode": "contains"
        },
        {
          "id": "boiler-freeze",
          "page": 5,
          "bbox": [
            1070,
            1120,
            2200,
            1155
          ],
          "expected": "WHENEVER THE HEATING WATER SYSTEM IS IN FREEZE PROTECTION MODE DUE TO LOW OUTSIDE AIR TEMPERATURE, WATER SHALL FLOW THROUGH THE BOILER CONTINUOUSLY. IF THERE IS NO CALL FOR HEATING, BUT HEATING WATER TEMPERATURE DROPS BELOW 35°F (ADJ.), BOILER SHALL START AND INCREASE WATER TEMPERATURE TO 45°F (ADJ.)",
          "mode": "contains"
        },
        {
          "id": "boiler-co-safety",
          "page": 5,
          "bbox": [
            1070,
            1325,
            2200,
            1345
          ],
          "expected": "CO SENSOR: THE CO SENSOR SHALL CONTINUOUSLY MONITOR CARBON MONOXIDE CONTENT INSIDE THE MECHANICAL ROOM AND SHALL BE INTERLOCKED WITH THE BAS SYSTEM",
          "mode": "contains"
        },
        {
          "id": "fcu-components",
          "page": 6,
          "bbox": [
            120,
            640,
            2200,
            667
          ],
          "expected": "THE FAN COIL UNIT WILL CONSIST OF CHILLED WATER COOLING COIL, HOT WATER HEATING COIL, INTEGRAL VARIABLE SPEED DIRECT DRIVE SUPPLY AIR FAN, RETURN AIR DAMPER, AND FILTER.",
          "mode": "contains"
        },
        {
          "id": "fcu-startstop-title",
          "page": 6,
          "bbox": [
            120,
            675,
            1200,
            692
          ],
          "expected": "START/STOP CONTROL: THE FAN COIL UNIT SHALL START AND STOP BASED ON THE FOLLOWING:",
          "mode": "contains"
        },
        {
          "id": "fcu-startstop-schedule",
          "page": 6,
          "bbox": [
            150,
            692,
            1200,
            709
          ],
          "expected": "PRESET TIME OF DAY OCCUPANCY SCHEDULE THROUGH THE BAS",
          "mode": "contains"
        },
        {
          "id": "fcu-startstop-setback",
          "page": 6,
          "bbox": [
            150,
            709,
            1200,
            727
          ],
          "expected": "OR UNOCCUPIED SETBACK/SET-UP CONDITIONS.",
          "mode": "contains"
        },
        {
          "id": "fcu-startstop-local",
          "page": 6,
          "bbox": [
            150,
            727,
            1200,
            744
          ],
          "expected": "OR LOCAL OVERRIDE OF ZONE THERMOSTAT.",
          "mode": "contains"
        },
        {
          "id": "fcu-startstop-bas",
          "page": 6,
          "bbox": [
            150,
            744,
            1200,
            761
          ],
          "expected": "OR MANUAL/REMOTE OVERRIDE OF SYSTEM THROUGH THE BAS.",
          "mode": "contains"
        },
        {
          "id": "fcu-off-chw",
          "page": 6,
          "bbox": [
            120,
            778,
            2200,
            802
          ],
          "expected": "WHEN THE FAN COIL UNIT IS OFF, THE CHILLED WATER CONTROL VALVE SHALL BE FULLY CLOSED TO FLOW THROUGH THE COIL.",
          "mode": "contains"
        },
        {
          "id": "fcu-fan-control",
          "page": 6,
          "bbox": [
            120,
            812,
            2200,
            850
          ],
          "expected": "SUPPLY AIR FAN CONTROL: WHEN THE FAN COIL UNIT IS ENERGIZED BY OCCUPANCY SCHEDULE, THE SUPPLY AIR FAN SHALL RUN CONTINUOUSLY. THE FAN SPEED SHALL MODULATE ACCORDING TO THE MANUFACTURER'S PREFERRED SEQUENCE TO MAINTAIN A SPACE TEMPERATURE OF 78°F (ADJ.) IN COOLING AND 68°F (ADJ.) IN HEATING.",
          "mode": "contains"
        },
        {
          "id": "fcu-cooling-sat",
          "page": 6,
          "bbox": [
            150,
            880,
            2200,
            913
          ],
          "expected": "COOLING: UNDER NORMAL OPERATING CONDITIONS THE AVERAGING TYPE SUPPLY AIR TEMPERATURE SENSOR (LOCATED IN UNIT DISCHARGE) WILL, ACTING THROUGH THE CONTROLLER, MODULATE THE CHILLED WATER COIL TO MAINTAIN A SUPPLY AIR TEMPERATURE OF 55°F (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "fcu-heating-sat",
          "page": 6,
          "bbox": [
            150,
            914,
            2200,
            947
          ],
          "expected": "HEATING: UNDER NORMAL OPERATING CONDITIONS THE AVERAGING TYPE SUPPLY AIR TEMPERATURE SENSOR (LOCATED IN UNIT DISCHARGE) WILL, ACTING THROUGH THE CONTROLLER, MODULATE THE HOT WATER COIL TO MAINTAIN A SUPPLY AIR TEMPERATURE OF 85°F (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "fcu-unoccupied",
          "page": 6,
          "bbox": [
            120,
            966,
            2200,
            1002
          ],
          "expected": "UNOCCUPIED SETUP CONTROL: THE FAN COIL UNIT SHALL BE PROVIDED WITH UNOCCUPIED SETUP AND UNOCCUPIED SETBACK TEMPERATURE CONTROLS. DURING UNOCCUPIED CONDITIONS, THE BAS SHALL ENERGIZE THE CHILLED WATER COIL IF ANY ZONE’S SPACE AIR TEMPERATURE RISES ABOVE 85°F (ADJ.) DURING UNOCCUPIED HOURS AND THE ZONE IS IN COOLING MODE. ONCE ENERGIZED, THE CHILLED WATER COIL SHALL OPERATE UNDER NORMAL CONDITIONS UNTIL SPACE TEMPERATURE DROPS TO 83°F (ADJ.) FOR UNOCCUPIED SETUP.",
          "mode": "contains"
        },
        {
          "id": "fcu-ra-damper",
          "page": 6,
          "bbox": [
            120,
            1000,
            1600,
            1018
          ],
          "expected": "RETURN AIR DAMPER SHALL REMAIN FULLY OPEN TO ALLOW FLOW THROUGH THE FAN COIL UNIT.",
          "mode": "contains"
        },
        {
          "id": "fcu-freeze",
          "page": 6,
          "bbox": [
            120,
            1034,
            2200,
            1070
          ],
          "expected": "FREEZE PROTECTION: AN AVERAGING TYPE MANUAL-RESET FREEZESTAT INSTALLED IN THE MIXED AIR SECTION OF THE FAN COIL UNIT SHALL FULLY OPEN THE CHILLED WATER CONTROL VALVE TO ALLOW FLOW THROUGH THE COIL SHOULD THE MIXED AIR TEMPERATURE DROP TO 38°F (ADJ.). THE FREEZESTAT SHALL SEND AN ALARM TO THE BAS. A MANUAL RESET OF THE FREEZESTAT SHALL BE REQUIRED FOR THE FAN COIL UNIT TO RETURN TO NORMAL OPERATING CONDITION.",
          "mode": "contains"
        },
        {
          "id": "fcu-esd",
          "page": 6,
          "bbox": [
            120,
            1085,
            2200,
            1120
          ],
          "expected": "EMERGENCY SHUTDOWN: AN EMERGENCY SHUTDOWN SWITCH SHALL BE HARD WIRED IN TO SUPPLY FAN MOTOR CONTROL CIRCUIT TO SHUT DOWN THE FAN AND SEND AN ALARM TO THE BAS WHEN THE EMERGENCY SHUTDOWN SWITCH IS ACTIVATED. ALL CONTROL DAMPERS AND HYDRONIC CONTROL VALVES, REGARDLESS OF WHAT MODE THE UNIT IS IN, SHALL FULLY CLOSE WHEN EMERGENCY SHUTDOWN HAS BEEN ACTIVATED.",
          "mode": "contains"
        },
        {
          "id": "fcu-one-coil",
          "page": 6,
          "bbox": [
            120,
            1136,
            2200,
            1160
          ],
          "expected": "THE BAS SHALL ALLOW OPERATION OF ONLY ONE COIL (EITHER HEATING OR COOLING) AT A TIME. UNDER NO CONDITION SHALL BOTH HEATING AND COOLING VALVES BE SIMULTANEOUSLY OPEN OTHER THAN WHEN THE UNIT IS IN FREEZE PROTECTION MODE.",
          "mode": "contains"
        },
        {
          "id": "fcu-fan-failure",
          "page": 6,
          "bbox": [
            120,
            1187,
            2200,
            1205
          ],
          "expected": "SUPPLY FAN FAILURE: A CURRENT TRANSFORMER (CT) INSTALLED ON THE SUPPLY FAN CIRCUIT SHALL SEND AN ALARM TO THE BAS IF THE FAN IS COMMANDED ON AND NO CURRENT IS DETECTED.",
          "mode": "contains"
        },
        {
          "id": "fcu-sat-alarm",
          "page": 6,
          "bbox": [
            120,
            1221,
            2200,
            1239
          ],
          "expected": "HIGH AND LOW SUPPLY AIR TEMPERATURE: THE BAS SHALL MONITOR THE AVERAGING TYPE SUPPLY AIR TEMPERATURE INSTALLED IN THE UNIT DISCHARGE AND SENDS AN ALARM IF THE SUPPLY AIR TEMPERATURE EXCEEDS 60°F (ADJ.) OR DROPS BELOW 45°F (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "fcu-static-alarms",
          "page": 6,
          "bbox": [
            120,
            1239,
            2200,
            1308
          ],
          "expected": "HIGH SUPPLY STATIC PRESSURE ALARM: AN ADJUSTABLE TYPE HIGH STATIC PRESSURE SWITCH, INSTALLED IN THE UNIT DISCHARGE SHALL BE HARD WIRED INTO SUPPLY FAN MOTOR CONTROL CIRCUIT TO SHUT DOWN THE SUPPLY FAN AND SEND AN ALARM TO THE BAS WHEN THE SUPPLY AIR STATIC PRESSURE EXCEEDS 4” W.C. (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "fcu-smoke",
          "page": 6,
          "bbox": [
            120,
            1307,
            2200,
            1325
          ],
          "expected": "SMOKE DETECTOR ALARM: SMOKE DETECTOR LOCATED IN THE RETURN AIR DUCTWORK SHALL BE HARD WIRED INTO THE MOTOR CONTROL CIRCUIT TO SHUT DOWN THE FAN. AN AUXILIARY CONTACT WILL NOTIFY THE FIRE ALARM SYSTEM AND SEND AN ALARM TO THE BAS.",
          "mode": "contains"
        },
        {
          "id": "fcu-filter",
          "page": 6,
          "bbox": [
            120,
            1325,
            2200,
            1342
          ],
          "expected": "CLOGGED FILTER ALARM: A DIFFERENTIAL PRESSURE SWITCH INSTALLED ACROSS THE FILTER SECTION WILL, THROUGH THE CONTROLLER, ACTIVATE AN ALARM WHEN THE FILTER PRESSURE LOSS EXCEEDS THE HIGH LIMIT SETPOINT OF 0.70 INCH STATIC PRESSURE (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "fcu-condensate",
          "page": 6,
          "bbox": [
            120,
            1342,
            2200,
            1362
          ],
          "expected": "CONDENSATE OVERFLOW ALARM: A CONDENSATE FLOAT SWITCH INSTALLED IN THE AHU CONDENSATE DRAIN SHALL BE HARD WIRED INTO THE MOTOR CONTROL CIRCUIT TO SHUT DOWN THE FAN. AN AUXILIARY CONTACT WILL NOTIFY AND SEND AN ALARM TO THE BAS.",
          "mode": "contains"
        },
        {
          "id": "doas-packaged-fans",
          "page": 7,
          "bbox": [
            190,
            905,
            690,
            925
          ],
          "expected": "THE DOAS SHALL BE A PACKAGED UNIT WITH A SUPPLY FAN AND EXHAUST FAN.",
          "mode": "contains"
        },
        {
          "id": "doas-vfds",
          "page": 7,
          "bbox": [
            190,
            922,
            800,
            943
          ],
          "expected": "THE DOAS SHALL BE PROVIDED WITH A VFD FOR THE SUPPLY FAN, AND A VFD FOR THE EXHAUST FAN.",
          "mode": "contains"
        },
        {
          "id": "doas-bas-enabled",
          "page": 7,
          "bbox": [
            190,
            940,
            700,
            960
          ],
          "expected": "THE DOAS SHALL BE CONTROLLED BY THE BAS AND REMAIN ENABLED AT ALL TIMES.",
          "mode": "contains"
        },
        {
          "id": "doas-unoccupied",
          "page": 7,
          "bbox": [
            210,
            957,
            1080,
            977
          ],
          "expected": "DURING UNOCCUPIED HOURS: THE DOAS SHALL RUN AT 30% OF ITS FULL LOAD AND PROVIDE A MINIMUM AMOUNT OF OA AT ALL TIMES.",
          "mode": "contains"
        },
        {
          "id": "doas-occupied",
          "page": 7,
          "bbox": [
            210,
            974,
            1120,
            994
          ],
          "expected": "DURING OCCUPIED HOURS: WHEN OCCUPANCY IS DETECTED FOR MORE THAN 5 MINUTES, THE DOAS SHALL RUN AT A FULL LOAD CONTINUOUSLY.",
          "mode": "contains"
        },
        {
          "id": "doas-airflow-feedback",
          "page": 7,
          "bbox": [
            210,
            990,
            870,
            1012
          ],
          "expected": "SUPPLY AND EXHAUST AIR VOLUME SHALL BE BASED ON THE FEEDBACK FROM AIR FLOW MEASURE STATIONS.",
          "mode": "contains"
        },
        {
          "id": "doas-factory-controller",
          "page": 7,
          "bbox": [
            190,
            1006,
            1370,
            1039
          ],
          "expected": "DOAS CONTROL: THE DOAS SYSTEM SHALL BE PROVIDED WITH A FACTORY FURNISHED ON-BOARD BACNET CONTROLLER. THE MANUFACTURER SHALL USE ITS PREFERRED SEQUENCE TO MEET THE FOLLOWING REQUIREMENTS:",
          "mode": "contains"
        },
        {
          "id": "doas-cooling",
          "page": 7,
          "bbox": [
            190,
            1040,
            1380,
            1073
          ],
          "expected": "IN COOLING, THE CONTROLLER SHALL MONITOR THE CHILLED WATER COIL LEAVING AIR TEMPERATURE AND MODULATE CHILLED WATER FLOW TO MAINTAIN THE CHILLED WATER COIL LEAVING AIR TEMPERATURE SET POINT OF 55°F.",
          "mode": "contains"
        },
        {
          "id": "doas-heating",
          "page": 7,
          "bbox": [
            190,
            1076,
            1300,
            1090
          ],
          "expected": "IN HEATING, THE CONTROLLER SHALL MONITOR THE SUPPLY AIR TEMPERATURE AND MODULATE THE HOT WATER COIL TO MAINTAIN THE SUPPLY AIR TEMPERATURE SETPOINT OF 70°F.",
          "mode": "contains"
        },
        {
          "id": "doas-economizer",
          "page": 7,
          "bbox": [
            190,
            1093,
            825,
            1114
          ],
          "expected": "IN ECONOMIZER, THE UNIT SHALL RUN USING AN OUTSIDE AIR DRY-BULB BASED CONTROL STRATEGY.",
          "mode": "contains"
        },
        {
          "id": "doas-supply-fan-static",
          "page": 7,
          "bbox": [
            190,
            1126,
            1360,
            1160
          ],
          "expected": "SUPPLY AIR FAN: THE CONTROLLER SHALL MONITOR DUCT STATIC PRESSURE AND MODULATE SUPPLY AIR FLOW THROUGH THE VFD TO MAINTAIN DOWNSTREAM STATIC PRESSURE SET POINT. SENSOR LOCATION AND SETPOINT SHALL BE DETERMINED BY THE TAB FIRM.",
          "mode": "contains"
        },
        {
          "id": "doas-exhaust-offset",
          "page": 7,
          "bbox": [
            190,
            1160,
            1080,
            1182
          ],
          "expected": "EXHAUST AIR FAN: EXHAUST AIR SHALL MODULATE TO BE 200 CFM LESS THAN SUPPLY AIR TO MAINTAIN A POSITIVE STATIC PRESSURE FOR THE SPACE.",
          "mode": "contains"
        },
        {
          "id": "doas-bas-gui",
          "page": 7,
          "bbox": [
            190,
            1195,
            1410,
            1227
          ],
          "expected": "THE ONBOARD BACNET CONTROLLER SHALL COMMUNICATE WITH THE BAS TO ALLOW AT THE MINIMUM MONITORING AND CONTROL OF I/O POINTS LISTED HERE. THE SYSTEM SHALL BE ENABLED BY THE BAS. ALL CONTROL POINTS ON THE I/O POINTS LIST SHALL BE MONITORED AND CONTROLLED FROM THE GRAPHIC USER INTERFACE (GUI).",
          "mode": "contains"
        },
        {
          "id": "doas-alarms",
          "page": 7,
          "bbox": [
            190,
            1245,
            1290,
            1270
          ],
          "expected": "THE ONBOARD BACNET CONTROLLER SHALL TRANSMIT SYSTEM ALARMS TO THE GUI. THE ONBOARD CONTROLLER SHALL, AT A MINIMUM, TRACK ALARMS LISTED IN THE I/O POINTS LIST.",
          "mode": "contains"
        },
        {
          "id": "vav-components",
          "page": 7,
          "bbox": [
            1525,
            625,
            2220,
            678
          ],
          "expected": "EACH VAV TERMINAL UNIT WILL BE PROVIDED WITH A BACNET COMPATIBLE TERMINAL EQUIPMENT CONTROLLER (TEC), A DUAL TECHNOLOGY OCCUPANCY SENSOR, A DOWNSTREAM STATIC PRESSURE SENSOR, AND A PRIMARY MODULATING SUPPLY AIR DAMPER.",
          "mode": "contains"
        },
        {
          "id": "vav-bas-control",
          "page": 7,
          "bbox": [
            1525,
            676,
            1945,
            695
          ],
          "expected": "THE VAV SYSTEM SHALL BE CONTROLLED BY THE BAS AS FOLLOWS:",
          "mode": "contains"
        },
        {
          "id": "vav-occupancy-gui",
          "page": 7,
          "bbox": [
            1550,
            694,
            2200,
            730
          ],
          "expected": "EACH VAV SHALL MONITOR ITS ASSOCIATED OCCUPANCY SENSOR IN THEIR RESPECTIVE AREA. THE GUI SHALL DISPLAY THE STATUS OF THE OCCUPANCY SENSOR IN THE BOX'S RESPECTIVE ZONE.",
          "mode": "contains"
        },
        {
          "id": "vav-minimum-oa",
          "page": 7,
          "bbox": [
            1550,
            728,
            2200,
            765
          ],
          "expected": "SUPPLY AIR DAMPER WILL MODULATE TO BE AT AN OPEN POSITION FOR 30% OF TOTAL OUTSIDE AIR VOLUME (CALCULATED PER ASHRAE 62.1) AT ALL TIMES.",
          "mode": "contains"
        },
        {
          "id": "vav-occupied-open",
          "page": 7,
          "bbox": [
            1550,
            762,
            2200,
            797
          ],
          "expected": "SUPPLY AIR DAMPER WILL MODULATE 100% OPEN WHEN OCCUPANCY IS DETECTED FOR MORE THAN 5 MINUTES (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "vav-static",
          "page": 7,
          "bbox": [
            1550,
            797,
            2000,
            815
          ],
          "expected": "SUPPLY AIR WILL BE DELIVERED BASED ON DOWNSTREAM STATIC PRESSURE.",
          "mode": "contains"
        },
        {
          "id": "vav-failure",
          "page": 7,
          "bbox": [
            1550,
            830,
            2200,
            870
          ],
          "expected": "VAV FAILURE: AN ALARM SHALL BE GENERATED WHEN THERE IS A DISCREPANCY BETWEEN DAMPER POSITION AND OCCUPANCY.",
          "mode": "contains"
        },
        {
          "id": "doas12-packaged-fans",
          "page": 8,
          "bbox": [
            460,
            890,
            950,
            910
          ],
          "expected": "THE DOAS SHALL BE A PACKAGED UNIT WITH A SUPPLY FAN AND EXHAUST FAN.",
          "mode": "contains"
        },
        {
          "id": "doas12-vfds",
          "page": 8,
          "bbox": [
            460,
            907,
            1080,
            928
          ],
          "expected": "THE DOAS SHALL BE PROVIDED WITH A VFD FOR THE SUPPLY FAN, AND A VFD FOR THE EXHAUST FAN.",
          "mode": "contains"
        },
        {
          "id": "doas12-bas-enabled",
          "page": 8,
          "bbox": [
            460,
            925,
            970,
            945
          ],
          "expected": "THE DOAS SHALL BE CONTROLLED BY THE BAS AND REMAIN ENABLED AT ALL TIMES.",
          "mode": "contains"
        },
        {
          "id": "doas12-occupied",
          "page": 8,
          "bbox": [
            490,
            942,
            1340,
            962
          ],
          "expected": "DURING OCCUPIED HOURS, THE DOAS SHALL RUN CONTINUOUSLY AND DELIVER A CONSTANT AIR VOLUME CALCULATED PER ASHRAE 62.1.",
          "mode": "contains"
        },
        {
          "id": "doas12-unoccupied",
          "page": 8,
          "bbox": [
            490,
            959,
            1150,
            980
          ],
          "expected": "DURING UNOCCUPIED HOURS, THE DOAS SHALL NOT RUN UNLESS A ZONE OVERRIDE COMMAND IS RECEIVED.",
          "mode": "contains"
        },
        {
          "id": "doas12-schedule",
          "page": 8,
          "bbox": [
            490,
            976,
            1100,
            997
          ],
          "expected": "OCCUPIED/UNOCCUPIED HOURS SHALL BE DETERMINED BY BUILDING SCHEDULE IN THE BAS.",
          "mode": "contains"
        },
        {
          "id": "doas12-factory-controller",
          "page": 8,
          "bbox": [
            460,
            993,
            1650,
            1025
          ],
          "expected": "DOAS CONTROL: THE DOAS SYSTEM SHALL BE PROVIDED WITH A FACTORY FURNISHED ON-BOARD BACNET CONTROLLER THE MANUFACTURER SHALL USE ITS PREFERRED SEQUENCE TO MEET THE FOLLOWING REQUIREMENTS:",
          "mode": "contains"
        },
        {
          "id": "doas12-cooling",
          "page": 8,
          "bbox": [
            460,
            1026,
            1660,
            1059
          ],
          "expected": "IN COOLING, THE CONTROLLER SHALL MONITOR THE CHILLED WATER COIL LEAVING AIR TEMPERATURE AND MODULATE CHILLED WATER FLOW TO MAINTAIN THE CHILLED WATER COIL LEAVING AIR TEMPERATURE SET POINT OF 55°F.",
          "mode": "contains"
        },
        {
          "id": "doas12-heating",
          "page": 8,
          "bbox": [
            460,
            1060,
            1570,
            1077
          ],
          "expected": "IN HEATING, THE CONTROLLER SHALL MONITOR THE SUPPLY AIR TEMPERATURE AND MODULATE THE HOT WATER COIL TO MAINTAIN THE SUPPLY AIR TEMPERATURE SETPOINT OF 70°F.",
          "mode": "contains"
        },
        {
          "id": "doas12-economizer",
          "page": 8,
          "bbox": [
            460,
            1078,
            1060,
            1100
          ],
          "expected": "IN ECONOMIZER, THE UNIT SHALL RUN USING AN OUTSIDE AIR DRY-BULB BASED CONTROL STRATEGY.",
          "mode": "contains"
        },
        {
          "id": "doas12-supply-fan-static",
          "page": 8,
          "bbox": [
            460,
            1112,
            1630,
            1146
          ],
          "expected": "SUPPLY AIR FAN: THE CONTROLLER SHALL MONITOR DUCT STATIC PRESSURE AND MODULATE SUPPLY AIR FLOW THROUGH THE VFD TO MAINTAIN DOWNSTREAM STATIC PRESSURE SET POINT. SENSOR LOCATION AND SETPOINT SHALL BE DETERMINED BY THE TAB FIRM.",
          "mode": "contains"
        },
        {
          "id": "doas12-exhaust-offset",
          "page": 8,
          "bbox": [
            460,
            1145,
            1350,
            1170
          ],
          "expected": "EXHAUST AIR FAN: EXHAUST AIR SHALL MODULATE TO BE 200 CFM LESS THAN SUPPLY AIR TO MAINTAIN A POSITIVE STATIC PRESSURE FOR THE SPACE.",
          "mode": "contains"
        },
        {
          "id": "doas12-bas-gui",
          "page": 8,
          "bbox": [
            460,
            1180,
            1680,
            1213
          ],
          "expected": "THE ONBOARD BACNET CONTROLLER SHALL COMMUNICATE WITH THE BAS TO ALLOW AT THE MINIMUM MONITORING AND CONTROL OF I/O POINTS LISTED HERE. THE SYSTEM SHALL BE ENABLED BY THE BAS. ALL CONTROL POINTS ON THE I/O POINTS LIST SHALL BE MONITORED AND CONTROLLED FROM THE GRAPHIC USER INTERFACE (GUI).",
          "mode": "contains"
        },
        {
          "id": "doas12-alarms",
          "page": 8,
          "bbox": [
            460,
            1230,
            1560,
            1255
          ],
          "expected": "THE ONBOARD BACNET CONTROLLER SHALL TRANSMIT SYSTEM ALARMS TO THE GUI. THE ONBOARD CONTROLLER SHALL, AT A MINIMUM, TRACK ALARMS LISTED IN THE I/O POINTS LIST.",
          "mode": "contains"
        }
      ],
      "inventory_checks": []
    },
    "sensors": {
      "document_id": "12__vol2__028",
      "status": "corroborated_document_component",
      "scope": "Cross-sheet index of logical sensor and control-input roles from the independently verified controls-context modules. This is an index, not a physical device count: the supplied archive excerpt has no mechanical plans, sensor schedule, controller layout, or zone map.",
      "tables": [],
      "source_ledgers": [
        {
          "source_module": "controls_context_m506",
          "logical_source_items": 5,
          "scope": "Mini-split, exhaust-fan, and global outdoor point-template roles."
        },
        {
          "source_module": "controls_context_m509_hydronic",
          "logical_source_items": 4,
          "scope": "Chilled/heating-water differential-pressure, outdoor freeze, and mechanical-room CO roles."
        },
        {
          "source_module": "controls_context_m510",
          "logical_source_items": 7,
          "scope": "FCU temperature, freeze, current, pressure, smoke, filter, and condensate roles."
        },
        {
          "source_module": "controls_context_m511",
          "logical_source_items": 5,
          "scope": "DOAS-3 air-path/duct-static and VAV occupancy/duct-static roles."
        },
        {
          "source_module": "controls_context_m512",
          "logical_source_items": 4,
          "scope": "DOAS-1/2 temperature and duct-static roles."
        }
      ],
      "logical_role_count": 25,
      "counts": {
        "physical_sensor_count": {
          "status": "not_stated_in_supplied_archive_excerpt",
          "value": null
        },
        "space_sensors": {
          "status": "not_stated_in_supplied_archive_excerpt",
          "value": null
        },
        "CO2_sensors": {
          "status": "not_stated_in_supplied_archive_excerpt",
          "value": null
        },
        "smart_thermostats": {
          "status": "not_stated_in_supplied_archive_excerpt",
          "value": null
        },
        "CO_sensors": {
          "status": "not_stated_in_supplied_archive_excerpt",
          "value": null
        }
      },
      "zone_mapping": {
        "status": "not_stated_in_supplied_archive_excerpt",
        "value": null,
        "note": "Narrative room/air-path references are retained in the cited component ledgers but cannot be transformed into plan-level zones."
      },
      "all_document_pages_visually_reviewed": true,
      "inventory_checks": [
        {
          "id": "sensor-source-ledgers",
          "records_path": [
            "source_ledgers"
          ],
          "expected": 5,
          "unique_key": "source_module"
        }
      ]
    },
    "reference_tables": {
      "document_id": "12__vol2__028",
      "status": "corroborated_document_component",
      "scope": "Reference-table disposition for the complete supplied excerpt. Every populated schedule and BAS matrix is retained as an exact table in the composite schedules or points module; no extra untranscribed reference table remains.",
      "tables": [],
      "disposition": [
        {
          "source_sheet": "M-505",
          "table_scope": "Noise Control Duct Silencer Schedule and External Static Pressure Schedule",
          "retained_in": "schedules"
        },
        {
          "source_sheet": "M-601",
          "table_scope": "FCU/FCC, DOAS, boiler, unit heater, chiller, and exhaust-fan schedules",
          "retained_in": "schedules"
        },
        {
          "source_sheets": [
            "M-506",
            "M-507",
            "M-508",
            "M-510",
            "M-511",
            "M-512"
          ],
          "table_scope": "BAS input/output point matrices",
          "retained_in": "points"
        }
      ],
      "separate_control_valve_schedule": {
        "status": "not_present_in_supplied_nine_sheet_archive_excerpt",
        "value": null
      },
      "separate_damper_actuator_schedule": {
        "status": "not_present_in_supplied_nine_sheet_archive_excerpt",
        "value": null
      },
      "inventory_checks": [
        {
          "id": "table-disposition-groups",
          "records_path": [
            "disposition"
          ],
          "expected": 3,
          "unique_key": "table_scope"
        }
      ]
    },
    "equipment_reconciliation": {
      "document_id": "12__vol2__028",
      "status": "corroborated_document_component",
      "scope": "Schedule-row identity and limitation reconciliation for the supplied nine-sheet archive excerpt. M-601 has 32 explicitly marked equipment schedule rows; M-505 adds 16 duct-silencer-design rows and 17 external-static-pressure rows. The missing plan sheets prevent conversion of any of these schedule/P&ID labels to a complete installed-equipment or physical-device count.",
      "tables": [],
      "schedule_registry_schema": {
        "namespace_separator": "-",
        "identity_columns": {
          "tags": "mark"
        },
        "non_instance_table_ids": [
          "M505-DUCT-SILENCER",
          "M505-EXTERNAL-STATIC-PRESSURE",
          "M601-CHILLED-WATER-FCU",
          "M601-DOAS",
          "M601-BOILER",
          "M601-UNIT-HEATER",
          "M601-AIR-COOLED-CHILLER",
          "M601-EXHAUST-FAN"
        ],
        "anchor_records_path": [
          "assertion_groups",
          0,
          "records"
        ]
      },
      "schedule_identity_policy": "Every M-601 marked row is retained as a source schedule-row identity. A source schedule row is not an installed-unit total. M-505 duct-silencer rows are quantity/location design selections rather than individually tagged equipment. M-505 external-static-pressure rows are performance-reference rows, and overlapping FCU/DOAS marks are not silently deduplicated or expanded without the missing plans.",
      "scheduled_families": [
        {
          "table": "M505-DUCT-SILENCER",
          "module": "schedules_m505_silencer_esp.json",
          "bundle_module": "schedules",
          "rows": 16,
          "class": "Noise-control duct silencer schedule selections"
        },
        {
          "table": "M505-EXTERNAL-STATIC-PRESSURE",
          "module": "schedules_m505_silencer_esp.json",
          "bundle_module": "schedules",
          "rows": 17,
          "class": "External-static-pressure performance-reference rows"
        },
        {
          "table": "M601-CHILLED-WATER-FCU",
          "module": "schedules_m601_fcu.json",
          "bundle_module": "schedules",
          "rows": 23,
          "class": "Chilled-water fan coil or fan coil/combination unit as printed",
          "tags": [
            "FCC 1-1",
            "FCC 1-2",
            "FCU 1-3",
            "FCU 1-4",
            "FCU 1-5",
            "FCU 1-6",
            "FCU 1-7",
            "FCU 1-8",
            "FCU 1-9",
            "FCU 2-1",
            "FCC 2-2",
            "FCC 2-3",
            "FCC 2-4",
            "FCC 2-5",
            "FCC 2-6",
            "FCC 2-7",
            "FCU 2-8",
            "FCC 2-9",
            "FCC 2-10",
            "FCC 2-11",
            "FCC 2-12",
            "FCU 2-13",
            "FCU 2-14"
          ]
        },
        {
          "table": "M601-DOAS",
          "module": "schedules_m601_doas.json",
          "bundle_module": "schedules",
          "rows": 3,
          "class": "Dedicated outside-air system",
          "tags": [
            "DOAS-1",
            "DOAS-2",
            "DOAS-3"
          ]
        },
        {
          "table": "M601-BOILER",
          "module": "schedules_m601_boiler_unit_heater.json",
          "bundle_module": "schedules",
          "rows": 1,
          "class": "Boiler",
          "tags": [
            "B-1"
          ]
        },
        {
          "table": "M601-UNIT-HEATER",
          "module": "schedules_m601_boiler_unit_heater.json",
          "bundle_module": "schedules",
          "rows": 1,
          "class": "Combined source schedule row for unit heaters",
          "tags": [
            "UH-1 & UH-2"
          ]
        },
        {
          "table": "M601-AIR-COOLED-CHILLER",
          "module": "schedules_m601_chiller_exhaust.json",
          "bundle_module": "schedules",
          "rows": 1,
          "class": "Air-cooled chiller",
          "tags": [
            "CH-1"
          ]
        },
        {
          "table": "M601-EXHAUST-FAN",
          "module": "schedules_m601_chiller_exhaust.json",
          "bundle_module": "schedules",
          "rows": 3,
          "class": "Exhaust fan",
          "tags": [
            "EF-1",
            "EF-2",
            "EF-3"
          ]
        }
      ],
      "schedule_counts": {
        "source_schedule_tables": 8,
        "all_source_schedule_rows": 65,
        "m601_marked_equipment_schedule_rows": 32,
        "m505_duct_silencer_design_rows": 16,
        "m505_external_static_pressure_rows": 17,
        "physical_installed_equipment_count": {
          "status": "not_stated_in_supplied_archive_excerpt",
          "value": null
        },
        "tables": 8,
        "rows": 65,
        "building_scoped_tag_identities_including_outlet_types": 32,
        "other_scheduled_tag_identities": 0
      },
      "plan_anchor_policy": "No supplied page is a mechanical plan. No schedule or P&ID label receives a plan anchor, zone assignment, or installed-quantity claim. P&ID labels are retained only in their schematic source scope.",
      "assertion_groups": [
        {
          "id": "equipment-plan-anchors",
          "records": []
        }
      ],
      "air_outlet_instances": [],
      "additional_identities": [
        {
          "id": "M505-DUCT-SILENCER-ROWS",
          "classification": "Noise-control duct silencer schedule selections",
          "quantity_semantics": "Sixteen source rows include printed quantity and location/serves values; no individual silencer tags or plan locations are supplied."
        },
        {
          "id": "M505-EXTERNAL-STATIC-PRESSURE-ROWS",
          "classification": "External-static-pressure performance-reference rows",
          "quantity_semantics": "Seventeen source rows cover FCU and DOAS entries. Some DOAS marks repeat for separate supply/exhaust values; the schedule does not establish additional units."
        },
        {
          "id": "P_AND_ID_LABELS",
          "classification": "Schematic labels",
          "quantity_semantics": "M-506 through M-512 labels on P&IDs/templates are not reconciled to an installed-equipment roster because the archive omits mechanical plans."
        }
      ],
      "source_conflicts": [
        {
          "id": "m505-m601-name-scope",
          "finding": "M-505 external-static-pressure rows use literal FCU and DOAS marks while M-601 uses both FCU and FCC marks. The supplied excerpt has no plan/schedule cross-reference establishing which spelling differences are aliases, so literals are retained in their respective source tables."
        },
        {
          "id": "m601-unit-heater-combined-row",
          "finding": "M-601 prints one combined `UH-1 & UH-2` row. It is retained as one source row, not recast as a single physical unit or as two fully specified separate rows."
        }
      ],
      "untagged_scope": {
        "status": "not_stated_in_supplied_archive_excerpt",
        "value": null,
        "note": "No generic/unmarked installed-device quantity is derived from schedule details or P&ID graphics."
      },
      "valve_aliases": [],
      "inventory_checks": [
        {
          "id": "scheduled-source-tables",
          "records_path": [
            "scheduled_families"
          ],
          "expected": 8,
          "unique_key": "table"
        }
      ]
    },
    "point_applications": {
      "document_id": "12__vol2__028",
      "status": "corroborated_document_component",
      "scope": "Source-matrix ownership ledger. Every printed BAS point row is retained in its own P&ID/template matrix. The supplied archive omits the plan-level installed-equipment roster and controller wiring, so a source-matrix scope is the maximum defensible ownership: it is not a physical terminal, device, controller, or zone assignment.",
      "tables": [],
      "ledger_mode": "source_matrix_templates_v1",
      "source_points_composite": "Composite `points` module, embedding all seven independently verified point-matrix modules.",
      "ownership_binding_semantics": "`ownership_scope` identifies only the printed P&ID/template/system scope. It does not create a physical owner or multiply template rows by a presumed quantity.",
      "expanded_count_warning": "The ledger contains 193 printed source-matrix rows. This is a row count across reusable templates and system P&IDs, not a count of installed BAS devices, field terminals, controllers, or wires.",
      "applications": [
        {
          "id": "M506-MINI-SPLIT",
          "source_table": "M506-MINI-SPLIT",
          "ownership_scope": "M-506 mini-split P&ID template",
          "physical_installation_count": {
            "status": "not_stated",
            "value": null
          }
        },
        {
          "id": "M506-SWITCHED-EF",
          "source_table": "M506-SWITCHED-EF",
          "ownership_scope": "M-506 switch-controlled exhaust-fan P&ID template",
          "physical_installation_count": {
            "status": "not_stated",
            "value": null
          }
        },
        {
          "id": "M506-WATER-METER",
          "source_table": "M506-WATER-METER",
          "ownership_scope": "M-506 water-meter point template",
          "physical_installation_count": {
            "status": "not_stated",
            "value": null
          }
        },
        {
          "id": "M506-GAS-METER",
          "source_table": "M506-GAS-METER",
          "ownership_scope": "M-506 gas-meter point template",
          "physical_installation_count": {
            "status": "not_stated",
            "value": null
          }
        },
        {
          "id": "M506-ELECTRIC-METER",
          "source_table": "M506-ELECTRIC-METER",
          "ownership_scope": "M-506 electric-meter point template",
          "physical_installation_count": {
            "status": "not_stated",
            "value": null
          }
        },
        {
          "id": "M506-GLOBAL",
          "source_table": "M506-GLOBAL",
          "ownership_scope": "M-506 global point template",
          "physical_installation_count": {
            "status": "not_stated",
            "value": null
          }
        },
        {
          "id": "M507-CHILLED-WATER-SYSTEM",
          "source_table": "M507-CHILLED-WATER-SYSTEM",
          "ownership_scope": "M-507 chilled-water-system P&ID",
          "physical_installation_count": {
            "status": "not_stated",
            "value": null
          }
        },
        {
          "id": "M508-HEATING-WATER-SYSTEM",
          "source_table": "M508-HEATING-WATER-SYSTEM",
          "ownership_scope": "M-508 heating-water-system P&ID",
          "physical_installation_count": {
            "status": "not_stated",
            "value": null
          }
        },
        {
          "id": "M510-FCU",
          "source_table": "M510-FCU",
          "ownership_scope": "M-510 fan-coil-unit P&ID template",
          "physical_installation_count": {
            "status": "not_stated",
            "value": null
          }
        },
        {
          "id": "M511-DOAS3",
          "source_table": "M511-DOAS3",
          "ownership_scope": "M-511 DOAS-3 P&ID",
          "physical_installation_count": {
            "status": "not_stated",
            "value": null
          }
        },
        {
          "id": "M511-VAV",
          "source_table": "M511-VAV",
          "ownership_scope": "M-511 non-fan-powered VAV-terminal template",
          "physical_installation_count": {
            "status": "not_stated",
            "value": null
          }
        },
        {
          "id": "M512-DOAS12",
          "source_table": "M512-DOAS12",
          "ownership_scope": "M-512 DOAS-1-or-2 P&ID template",
          "physical_installation_count": {
            "status": "not_stated",
            "value": null
          }
        }
      ],
      "listed_template_counts": {
        "source_rows": 193,
        "tables": 12
      },
      "expanded_template_counts": {
        "source_rows": 193
      },
      "installed_IO_total": {
        "status": "not_stated_in_supplied_archive_excerpt",
        "value": null,
        "reason": "No plan-level installed-equipment/controller roster or terminal assignment is supplied."
      },
      "point_transport": {
        "status": "not_stated_per_point",
        "value": null,
        "note": "BACNET/BAS context is captured in the controls components; no per-point transport or wiring assignment is printed."
      },
      "inventory_checks": [
        {
          "id": "point-source-matrix-applications",
          "records_path": [
            "applications"
          ],
          "expected": 12,
          "unique_key": "source_table"
        }
      ]
    },
    "supporting_evidence": {
      "document_id": "12__vol2__028",
      "status": "corroborated_document_component",
      "scope": "Completion and limitation ledger for the supplied nine-sheet archive excerpt. It records what the visual review and authored modules establish, and what the absent remainder of the 191-sheet design set cannot establish.",
      "tables": [],
      "source_limitations": [
        {
          "id": "archive-excerpt-only",
          "finding": "The supplied PDF contains nine mechanical sheets M-505 through M-512 and M-601 from an original 191-sheet project. This record is complete only for these nine supplied pages."
        },
        {
          "id": "no-mechanical-plans",
          "finding": "No mechanical floor/roof plan is supplied. Schedule rows, P&ID labels, templates, sensor roles and written sequences are not expanded into an installed equipment, sensor, actuator, controller, terminal, wire, or zone count."
        },
        {
          "id": "no-separate-valve-or-actuator-schedules",
          "finding": "The reviewed excerpt contains no separately printed control-valve schedule or damper-actuator schedule. P&ID/sequence valve and bypass references remain in their own source contexts rather than becoming schedule rows."
        },
        {
          "id": "p507-p508-sequence-scope",
          "finding": "M-507 and M-508 provide P&IDs and point matrices but no written sequence-of-operations block; M-509 provides the written hydronic sequences and is not retroactively treated as printed on the adjacent P&ID sheets."
        },
        {
          "id": "physical-counts",
          "finding": "Repeated template matrix rows, source schedule-row marks, and P&ID local numeric tags are distinct units of evidence. They do not prove a physical quantity without missing plan/controller evidence."
        }
      ],
      "visual_relationship_scope": "Every supplied source page was rendered and visually reviewed. Visual review confirms page/table/diagram disposition and page-level absence limits; dual-engine text corroboration proves the bounded authored table cells and text assertions. Neither mechanism is described as an automatic engineering interpretation.",
      "schedule_note_scope": "All exact printed schedule cells, including notes fields and blank cells, are preserved in the M-505/M-601 source modules embedded by the schedules composite.",
      "inventory_checks": [
        {
          "id": "source-limitations",
          "records_path": [
            "source_limitations"
          ],
          "expected": 5,
          "unique_key": "id"
        }
      ]
    }
  },
  "module_sha256": {
    "metadata": "e81ab3b65a0d618f6c7aab8316798491026199ac0733df8280909b9c2dfe0f04",
    "schedules": "1670e962af60d43c5dd1f3b22290666cddb78f09c8cbe01f90916abd7634d87f",
    "points": "79f1f146f1c7f7c3c4be97ec4ad9f01c26f557d21cb50d22ec788d1ed13f23e3",
    "controls_context": "802f2ac1f96b5cdde7976a1e0c9dacaed6d1daf27fdb106736bba5db9e4a0c21",
    "sensors": "554679c5d4afa289c27c75f42aa8c86a8b144a79733a72ec8c0de6e219ba7bd8",
    "reference_tables": "897ca66d6481943a7bb47a6c24b8b7a32572ad884d12852624941482d22a0817",
    "equipment_reconciliation": "fe1b6be917837dd7fb7bce851f2939f1e02b13381b4d3feae007e6461cfae3ea",
    "point_applications": "1551c3f58d9b6f95d5dd60f688824bec9582ae3e071f32ab20ccb0aca27654bd",
    "supporting_evidence": "cfd6d9f1b196d9fb92662c302169e310afb8d3983b66aeacc48fccd40ecbae87"
  },
  "module_source_sha256": {
    "metadata": {
      "metadata": "e81ab3b65a0d618f6c7aab8316798491026199ac0733df8280909b9c2dfe0f04"
    },
    "schedules": {
      "schedules_m505_silencer_esp": "641b3222eccd6f98955a0e8754e862f4ef7d21f11949cb62cd3b2a68081ebb65",
      "schedules_m601_fcu": "84ff30cd4148dd74c20a7f34959a65fec391e85e04503bfcdfc26b07ee4c23c5",
      "schedules_m601_doas": "581a0ef2e2e6a7160ed3c150565e82ba7fe7e57b3ae07760813f54c64873835e",
      "schedules_m601_boiler_unit_heater": "bbcfd6e1e217ead6f261f95e5dd0fda6102cee9bab86fbfe1706b2f0e6fd6c2d",
      "schedules_m601_chiller_exhaust": "68f86d7a3dce7127c3fe2a1c1b6402bff701a757c8d4dbe6f95e5d112b447869"
    },
    "points": {
      "points_m506_airside_templates": "d3f51d60a412ef77aaec2aee119920272df2fce2c98718020cdfe8b941802428",
      "points_m506_meter_global_templates": "7259f4aeabc509b22fafe95fc784b8a124adbcb05821fac310227913072438f7",
      "points_m507_chw_template": "7f9ebacf27185b49e1c331cdb8fd0843b077e0e1158c19659ce438979983388b",
      "points_m508_hhw_template": "83e25102e90f6e7ffcfa714c6da6299d8ae753c4bf45c1545e0dd92286368fc8",
      "points_m510_fcu_template": "9825999c5caebdd4a534c4154256873525f5d6493328040d0306059d9a41fff5",
      "points_m511_doas3_vav_templates": "997f077d968e9bb2cc45a016e3caa06f4decf2102a40caf415a0aa4c113f218e",
      "points_m512_doas12_template": "0d01227d0c871536591c0f638a6793c38136f449548a41e6992feedf66c962fc"
    },
    "controls_context": {
      "controls_context_m506": "ae7f47c5b17c2c96570a6d9ae223ef3e655c07d3262ffad6c210105474ab3c50",
      "controls_context_m507": "935436e1b9d69c5ba68d0fa8d761b91942563035dcde0ba46ef41eb580e654ae",
      "controls_context_m508": "f3de1a2782be4b52c500a8839a51f1f85592d6b7f9f993c3a0071e691a9f1776",
      "controls_context_m509_hydronic": "9f52c00fb451d0b84f2a0bceb993fb64cc8b2c8e037c311159d7f608c64d2da2",
      "controls_context_m510": "39ef81e7c420202f6f34cf4281cd160a81d74ce88d392c65108ed4287ceca817",
      "controls_context_m511": "100998e7d8cd4e86fcee80e8a4a43ae6bacf603cd7cfc87c672410696c280a59",
      "controls_context_m512": "a2fb0e1df29c03df38cc2c38d1b7eb40356c689d920fe77f13a2fa59691c1abb"
    },
    "sensors": {
      "sensors": "554679c5d4afa289c27c75f42aa8c86a8b144a79733a72ec8c0de6e219ba7bd8"
    },
    "reference_tables": {
      "reference_tables": "897ca66d6481943a7bb47a6c24b8b7a32572ad884d12852624941482d22a0817"
    },
    "equipment_reconciliation": {
      "equipment_reconciliation": "fe1b6be917837dd7fb7bce851f2939f1e02b13381b4d3feae007e6461cfae3ea"
    },
    "point_applications": {
      "point_applications": "1551c3f58d9b6f95d5dd60f688824bec9582ae3e071f32ab20ccb0aca27654bd"
    },
    "supporting_evidence": {
      "supporting_evidence": "cfd6d9f1b196d9fb92662c302169e310afb8d3983b66aeacc48fccd40ecbae87"
    }
  },
  "equipment_inventory": [
    {
      "id": "M601-FCC 1-1",
      "tag": "FCC 1-1",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 1,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCC 1-1",
        "room": "LIBRARY 101",
        "type": "Ductless 4-Way Discharge Cassette",
        "supply_fan_max_cfm": "630",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "18.4",
        "cooling_sensible_mbh": "13.1",
        "chilled_water_gpm": "4.9",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "-",
        "cooling_water_side_pressure_drop_ft_wg": "7.16",
        "heating_total_mbh": "29.3",
        "hot_water_gpm": "3.1",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "-",
        "heating_water_side_pressure_drop_ft_wg": "5.54",
        "volt_ph": "208-230V 1ph",
        "mca": "1.00",
        "hp": "0.125",
        "rpm": "1250",
        "nema_size": "00",
        "length_in": "37.0",
        "width_in": "37.0",
        "height_in": "12.1",
        "manufacturer_model": "MODINE/SCW018",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCC 1-2",
      "tag": "FCC 1-2",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 2,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCC 1-2",
        "room": "LIBRARY 101",
        "type": "Ductless 4-Way Discharge Cassette",
        "supply_fan_max_cfm": "630",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "18.4",
        "cooling_sensible_mbh": "13.1",
        "chilled_water_gpm": "4.9",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "-",
        "cooling_water_side_pressure_drop_ft_wg": "7.16",
        "heating_total_mbh": "13.0",
        "hot_water_gpm": "3.1",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "-",
        "heating_water_side_pressure_drop_ft_wg": "5.54",
        "volt_ph": "208-230V 1ph",
        "mca": "1.00",
        "hp": "0.125",
        "rpm": "1250",
        "nema_size": "00",
        "length_in": "37.0",
        "width_in": "37.0",
        "height_in": "12.1",
        "manufacturer_model": "MODINE/SCW018",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCU 1-3",
      "tag": "FCU 1-3",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 3,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCU 1-3",
        "room": "RESTROOM AREA: 103, 104, 105, 106",
        "type": "Thin Line Horizontal Fan Coil",
        "supply_fan_max_cfm": "600",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "20.4",
        "cooling_sensible_mbh": "15.4",
        "chilled_water_gpm": "4.3",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "0.05",
        "cooling_water_side_pressure_drop_ft_wg": "8.8",
        "heating_total_mbh": "20.5",
        "hot_water_gpm": "1.8",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "0.05",
        "heating_water_side_pressure_drop_ft_wg": "5.7",
        "volt_ph": "208-230V 1ph",
        "mca": "0.63",
        "hp": "8.0",
        "rpm": "1363",
        "nema_size": "3",
        "length_in": "68.1",
        "width_in": "29.5",
        "height_in": "16.0",
        "manufacturer_model": "DAIKIN/FCHC-206E",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCU 1-4",
      "tag": "FCU 1-4",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 4,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCU 1-4",
        "room": "CORRIDORS & STORAGE 107",
        "type": "Thin Line Horizontal Fan Coil",
        "supply_fan_max_cfm": "600",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "20.4",
        "cooling_sensible_mbh": "15.4",
        "chilled_water_gpm": "4.3",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "0.05",
        "cooling_water_side_pressure_drop_ft_wg": "8.8",
        "heating_total_mbh": "20.5",
        "hot_water_gpm": "1.8",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "0.05",
        "heating_water_side_pressure_drop_ft_wg": "5.7",
        "volt_ph": "208-230V 1ph",
        "mca": "0.63",
        "hp": "8.0",
        "rpm": "1363",
        "nema_size": "3",
        "length_in": "68.1",
        "width_in": "29.5",
        "height_in": "16.0",
        "manufacturer_model": "DAIKIN/FCHC-206E",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCU 1-5",
      "tag": "FCU 1-5",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 5,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCU 1-5",
        "room": "GROUP REHERSAL 1-3",
        "type": "Thin Line Horizontal Fan Coil",
        "supply_fan_max_cfm": "800",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "23.6",
        "cooling_sensible_mbh": "17.6",
        "chilled_water_gpm": "5.0",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "0.05",
        "cooling_water_side_pressure_drop_ft_wg": "12.3",
        "heating_total_mbh": "23.5",
        "hot_water_gpm": "2.1",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "0.05",
        "heating_water_side_pressure_drop_ft_wg": "6.2",
        "volt_ph": "208-230V 1ph",
        "mca": "0.63",
        "hp": "9.4",
        "rpm": "1456",
        "nema_size": "3",
        "length_in": "74.6",
        "width_in": "29.5",
        "height_in": "16.0",
        "manufacturer_model": "DAIKIN/FCHC-208E",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCU 1-6",
      "tag": "FCU 1-6",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 6,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCU 1-6",
        "room": "GROUP REHERSAL 4 & STORAGES",
        "type": "Thin Line Horizontal Fan Coil",
        "supply_fan_max_cfm": "400",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "13.9",
        "cooling_sensible_mbh": "10.6",
        "chilled_water_gpm": "3.2",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "0.05",
        "cooling_water_side_pressure_drop_ft_wg": "4.1",
        "heating_total_mbh": "13.9",
        "hot_water_gpm": "1.3",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "0.05",
        "heating_water_side_pressure_drop_ft_wg": "6.4",
        "volt_ph": "208-230V 1ph",
        "mca": "0.63",
        "hp": "4.0",
        "rpm": "1269",
        "nema_size": "2",
        "length_in": "57.1",
        "width_in": "29.5",
        "height_in": "16.0",
        "manufacturer_model": "DAIKIN/FCHC-204E",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCU 1-7",
      "tag": "FCU 1-7",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 7,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCU 1-7",
        "room": "INSTR. ROOMS & MECH 116,117 & 119",
        "type": "Thin Line Horizontal Fan Coil",
        "supply_fan_max_cfm": "400",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "13.9",
        "cooling_sensible_mbh": "10.6",
        "chilled_water_gpm": "3.2",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "0.05",
        "cooling_water_side_pressure_drop_ft_wg": "4.1",
        "heating_total_mbh": "13.9",
        "hot_water_gpm": "1.3",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "0.05",
        "heating_water_side_pressure_drop_ft_wg": "6.4",
        "volt_ph": "208-230V 1ph",
        "mca": "0.63",
        "hp": "4.0",
        "rpm": "1269",
        "nema_size": "2",
        "length_in": "57.1",
        "width_in": "29.5",
        "height_in": "16.0",
        "manufacturer_model": "DAIKIN/FCHC-204E",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCU 1-8",
      "tag": "FCU 1-8",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 8,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCU 1-8",
        "room": "MENS 120, MEN SHOWER 121, & MEN LOCKER 122",
        "type": "Thin Line Horizontal Fan Coil",
        "supply_fan_max_cfm": "600",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "20.4",
        "cooling_sensible_mbh": "15.4",
        "chilled_water_gpm": "4.5",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "0.05",
        "cooling_water_side_pressure_drop_ft_wg": "8.8",
        "heating_total_mbh": "20.5",
        "hot_water_gpm": "1.8",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "0.05",
        "heating_water_side_pressure_drop_ft_wg": "5.7",
        "volt_ph": "208-230V 1ph",
        "mca": "0.63",
        "hp": "8.0",
        "rpm": "1363",
        "nema_size": "3",
        "length_in": "68.1",
        "width_in": "29.5",
        "height_in": "16.0",
        "manufacturer_model": "DAIKIN/FCHC-206E",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCU 1-9",
      "tag": "FCU 1-9",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 9,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCU 1-9",
        "room": "IND. PRACTICE ROOMS & CORRIDORS",
        "type": "Thin Line Horizontal Fan Coil",
        "supply_fan_max_cfm": "600",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "20.4",
        "cooling_sensible_mbh": "15.4",
        "chilled_water_gpm": "4.5",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "0.05",
        "cooling_water_side_pressure_drop_ft_wg": "8.8",
        "heating_total_mbh": "20.5",
        "hot_water_gpm": "1.8",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "0.05",
        "heating_water_side_pressure_drop_ft_wg": "5.7",
        "volt_ph": "208-230V 1ph",
        "mca": "0.63",
        "hp": "8.0",
        "rpm": "1363",
        "nema_size": "3",
        "length_in": "68.1",
        "width_in": "29.5",
        "height_in": "16.0",
        "manufacturer_model": "DAIKIN/FCHC-206E",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCU 2-1",
      "tag": "FCU 2-1",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 10,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCU 2-1",
        "room": "PERFORMANCE/REHERSAL HALL 213",
        "type": "Ductless 4-Way Discharge Cassette",
        "supply_fan_max_cfm": "3810",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "170.1",
        "cooling_sensible_mbh": "114.9",
        "chilled_water_gpm": "28.1",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "1.02",
        "cooling_water_side_pressure_drop_ft_wg": "15.34",
        "heating_total_mbh": "162.0",
        "hot_water_gpm": "16.6",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "1.02",
        "heating_water_side_pressure_drop_ft_wg": "22.04",
        "volt_ph": "208-230V 3ph",
        "mca": "17.10",
        "hp": "5.0",
        "rpm": "1106",
        "nema_size": "1",
        "length_in": "41.0",
        "width_in": "54.0",
        "height_in": "30.0",
        "manufacturer_model": "DAIKIN/BCHD0401",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCC 2-2",
      "tag": "FCC 2-2",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 11,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCC 2-2",
        "room": "OPEN OFFICE 216",
        "type": "Ductless 4-Way Discharge Cassette",
        "supply_fan_max_cfm": "630",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "18.4",
        "cooling_sensible_mbh": "13.1",
        "chilled_water_gpm": "4.9",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "-",
        "cooling_water_side_pressure_drop_ft_wg": "7.16",
        "heating_total_mbh": "13.0",
        "hot_water_gpm": "3.1",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "-",
        "heating_water_side_pressure_drop_ft_wg": "5.54",
        "volt_ph": "208-230V 1ph",
        "mca": "1.00",
        "hp": "0.125",
        "rpm": "1250",
        "nema_size": "00",
        "length_in": "37.0",
        "width_in": "37.0",
        "height_in": "12.1",
        "manufacturer_model": "MODINE/SCW018",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCC 2-3",
      "tag": "FCC 2-3",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 12,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCC 2-3",
        "room": "OPEN OFFICE 216",
        "type": "Ductless 4-Way Discharge Cassette",
        "supply_fan_max_cfm": "630",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "18.4",
        "cooling_sensible_mbh": "13.1",
        "chilled_water_gpm": "4.9",
        "cooling_eat_db_wb_f": "80/68",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "-",
        "cooling_water_side_pressure_drop_ft_wg": "7.16",
        "heating_total_mbh": "13.0",
        "hot_water_gpm": "3.1",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/161",
        "heating_air_side_pressure_drop_in_wg": "-",
        "heating_water_side_pressure_drop_ft_wg": "5.54",
        "volt_ph": "208-230V 1ph",
        "mca": "1.00",
        "hp": "0.125",
        "rpm": "1250",
        "nema_size": "00",
        "length_in": "37.0",
        "width_in": "37.0",
        "height_in": "12.1",
        "manufacturer_model": "MODINE/SCW018",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCC 2-4",
      "tag": "FCC 2-4",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 13,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCC 2-4",
        "room": "OPEN OFFICE 216",
        "type": "Ductless 4-Way Discharge Cassette",
        "supply_fan_max_cfm": "630",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "18.4",
        "cooling_sensible_mbh": "13.1",
        "chilled_water_gpm": "4.9",
        "cooling_eat_db_wb_f": "80/69",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "-",
        "cooling_water_side_pressure_drop_ft_wg": "7.16",
        "heating_total_mbh": "13.0",
        "hot_water_gpm": "3.1",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/162",
        "heating_air_side_pressure_drop_in_wg": "-",
        "heating_water_side_pressure_drop_ft_wg": "5.54",
        "volt_ph": "208-230V 1ph",
        "mca": "1.00",
        "hp": "0.125",
        "rpm": "1250",
        "nema_size": "00",
        "length_in": "37.0",
        "width_in": "37.0",
        "height_in": "12.1",
        "manufacturer_model": "MODINE/SCW018",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCC 2-5",
      "tag": "FCC 2-5",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 14,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCC 2-5",
        "room": "OPEN OFFICE 216",
        "type": "Ductless 4-Way Discharge Cassette",
        "supply_fan_max_cfm": "700",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "28.0",
        "cooling_sensible_mbh": "23.1",
        "chilled_water_gpm": "6.1",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "-",
        "cooling_water_side_pressure_drop_ft_wg": "12.93",
        "heating_total_mbh": "46.6",
        "hot_water_gpm": "4.9",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "-",
        "heating_water_side_pressure_drop_ft_wg": "6.93",
        "volt_ph": "208-230V 1ph",
        "mca": "1.40",
        "hp": "0.125",
        "rpm": "1250",
        "nema_size": "00",
        "length_in": "51.4",
        "width_in": "37.0",
        "height_in": "14.1",
        "manufacturer_model": "MODINE/SCW033",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCC 2-6",
      "tag": "FCC 2-6",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 15,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCC 2-6",
        "room": "ROCK REHERSAL 218",
        "type": "Ductless 4-Way Discharge Cassette",
        "supply_fan_max_cfm": "700",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "28.0",
        "cooling_sensible_mbh": "23.1",
        "chilled_water_gpm": "6.1",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "-",
        "cooling_water_side_pressure_drop_ft_wg": "12.93",
        "heating_total_mbh": "46.6",
        "hot_water_gpm": "4.9",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "-",
        "heating_water_side_pressure_drop_ft_wg": "6.93",
        "volt_ph": "208-230V 1ph",
        "mca": "1.40",
        "hp": "0.125",
        "rpm": "1250",
        "nema_size": "00",
        "length_in": "51.4",
        "width_in": "37.0",
        "height_in": "14.1",
        "manufacturer_model": "MODINE/SCW033",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCC 2-7",
      "tag": "FCC 2-7",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 16,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCC 2-7",
        "room": "ROCK REHERSAL 218",
        "type": "Ductless 4-Way Discharge Cassette",
        "supply_fan_max_cfm": "700",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "28.0",
        "cooling_sensible_mbh": "23.1",
        "chilled_water_gpm": "6.1",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "-",
        "cooling_water_side_pressure_drop_ft_wg": "12.93",
        "heating_total_mbh": "46.6",
        "hot_water_gpm": "4.9",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "-",
        "heating_water_side_pressure_drop_ft_wg": "6.93",
        "volt_ph": "208-230V 1ph",
        "mca": "1.40",
        "hp": "0.125",
        "rpm": "1250",
        "nema_size": "00",
        "length_in": "51.4",
        "width_in": "37.0",
        "height_in": "14.1",
        "manufacturer_model": "MODINE/SCW033",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCU 2-8",
      "tag": "FCU 2-8",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 17,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCU 2-8",
        "room": "CORRIDOR C206 & MECHANICAL 215",
        "type": "Thin Line Horizontal Fan Coil",
        "supply_fan_max_cfm": "800",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "23.6",
        "cooling_sensible_mbh": "17.6",
        "chilled_water_gpm": "5.0",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "0.05",
        "cooling_water_side_pressure_drop_ft_wg": "12.3",
        "heating_total_mbh": "20.3",
        "hot_water_gpm": "2.1",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "0.05",
        "heating_water_side_pressure_drop_ft_wg": "6.2",
        "volt_ph": "208-230V 1ph",
        "mca": "0.74",
        "hp": "9.4",
        "rpm": "1456",
        "nema_size": "3",
        "length_in": "74.6",
        "width_in": "29.5",
        "height_in": "16.0",
        "manufacturer_model": "DAIKIN/FCHC-208E",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCC 2-9",
      "tag": "FCC 2-9",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 18,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCC 2-9",
        "room": "BREAK/CONFERENCE 203",
        "type": "Ductless 4-Way Discharge Cassette",
        "supply_fan_max_cfm": "630",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "18.4",
        "cooling_sensible_mbh": "13.1",
        "chilled_water_gpm": "4.9",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "-",
        "cooling_water_side_pressure_drop_ft_wg": "7.16",
        "heating_total_mbh": "13.0",
        "hot_water_gpm": "3.1",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "-",
        "heating_water_side_pressure_drop_ft_wg": "5.54",
        "volt_ph": "208-230V 1ph",
        "mca": "1.00",
        "hp": "0.125",
        "rpm": "1250",
        "nema_size": "00",
        "length_in": "37.0",
        "width_in": "37.0",
        "height_in": "12.1",
        "manufacturer_model": "MODINE/SCW018",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCC 2-10",
      "tag": "FCC 2-10",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 19,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCC 2-10",
        "room": "BREAK/CONFERENCE 203",
        "type": "Ductless 4-Way Discharge Cassette",
        "supply_fan_max_cfm": "630",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "18.4",
        "cooling_sensible_mbh": "13.1",
        "chilled_water_gpm": "4.9",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "-",
        "cooling_water_side_pressure_drop_ft_wg": "7.16",
        "heating_total_mbh": "13.0",
        "hot_water_gpm": "3.1",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "-",
        "heating_water_side_pressure_drop_ft_wg": "5.54",
        "volt_ph": "208-230V 1ph",
        "mca": "1.00",
        "hp": "0.125",
        "rpm": "1250",
        "nema_size": "00",
        "length_in": "37.0",
        "width_in": "37.0",
        "height_in": "12.1",
        "manufacturer_model": "MODINE/SCW018",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCC 2-11",
      "tag": "FCC 2-11",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 20,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCC 2-11",
        "room": "BREAK/CONFERENCE 203",
        "type": "Ductless 4-Way Discharge Cassette",
        "supply_fan_max_cfm": "630",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "18.4",
        "cooling_sensible_mbh": "13.1",
        "chilled_water_gpm": "4.9",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "-",
        "cooling_water_side_pressure_drop_ft_wg": "7.16",
        "heating_total_mbh": "13.0",
        "hot_water_gpm": "3.1",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "-",
        "heating_water_side_pressure_drop_ft_wg": "5.54",
        "volt_ph": "208-230V 1ph",
        "mca": "1.00",
        "hp": "0.125",
        "rpm": "1250",
        "nema_size": "00",
        "length_in": "37.0",
        "width_in": "37.0",
        "height_in": "12.1",
        "manufacturer_model": "MODINE/SCW018",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCC 2-12",
      "tag": "FCC 2-12",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 21,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCC 2-12",
        "room": "BREAK/CONFERENCE 203",
        "type": "Ductless 4-Way Discharge Cassette",
        "supply_fan_max_cfm": "630",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "18.4",
        "cooling_sensible_mbh": "13.1",
        "chilled_water_gpm": "4.9",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "-",
        "cooling_water_side_pressure_drop_ft_wg": "7.16",
        "heating_total_mbh": "13.0",
        "hot_water_gpm": "3.1",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "-",
        "heating_water_side_pressure_drop_ft_wg": "5.54",
        "volt_ph": "208-230V 1ph",
        "mca": "1.00",
        "hp": "0.125",
        "rpm": "1250",
        "nema_size": "00",
        "length_in": "37.0",
        "width_in": "37.0",
        "height_in": "12.1",
        "manufacturer_model": "MODINE/SCW018",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCU 2-13",
      "tag": "FCU 2-13",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 22,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCU 2-13",
        "room": "CORRIDORS,STORAGES, 207, & 209",
        "type": "Thin Line Horizontal Fan Coil",
        "supply_fan_max_cfm": "800",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "23.6",
        "cooling_sensible_mbh": "17.6",
        "chilled_water_gpm": "5.0",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "0.05",
        "cooling_water_side_pressure_drop_ft_wg": "12.3",
        "heating_total_mbh": "23.5",
        "hot_water_gpm": "2.1",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "0.05",
        "heating_water_side_pressure_drop_ft_wg": "6.2",
        "volt_ph": "208-230V 1ph",
        "mca": "0.63",
        "hp": "9.4",
        "rpm": "1456",
        "nema_size": "3",
        "length_in": "74.6",
        "width_in": "29.5",
        "height_in": "16.0",
        "manufacturer_model": "DAIKIN/FCHC-208E",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-FCU 2-14",
      "tag": "FCU 2-14",
      "classification": "Chilled-water fan coil or fan coil/combination unit as printed",
      "identity_column": "mark",
      "source_table": "M601-CHILLED-WATER-FCU",
      "source_row": 23,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "FCU 2-14",
        "room": "WOMEN 204 & MEN 206",
        "type": "Thin Line Horizontal Fan Coil",
        "supply_fan_max_cfm": "400",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_total_mbh": "13.9",
        "cooling_sensible_mbh": "10.6",
        "chilled_water_gpm": "3.2",
        "cooling_eat_db_wb_f": "80/67",
        "cooling_lat_db_wb_f": "56.3/56.2",
        "cooling_ewt_lwt_f": "44/56",
        "cooling_air_side_pressure_drop_in_wg": "0.05",
        "cooling_water_side_pressure_drop_ft_wg": "4.1",
        "heating_total_mbh": "13.9",
        "hot_water_gpm": "1.3",
        "heating_eat_f": "70",
        "heating_lat_f": "106.8",
        "heating_ewt_lwt_f": "180/160",
        "heating_air_side_pressure_drop_in_wg": "0.05",
        "heating_water_side_pressure_drop_ft_wg": "6.4",
        "volt_ph": "208-230V 1ph",
        "mca": "0.63",
        "hp": "4.0",
        "rpm": "1269",
        "nema_size": "2",
        "length_in": "57.1",
        "width_in": "29.5",
        "height_in": "16.0",
        "manufacturer_model": "DAIKIN/FCHC-204E",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-DOAS-1",
      "tag": "DOAS-1",
      "classification": "Dedicated outside-air system",
      "identity_column": "mark",
      "source_table": "M601-DOAS",
      "source_row": 1,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "DOAS-1",
        "max_supply_fan_cfm": "1,200",
        "supply_fan_esp_in_wg": "0.4",
        "exhaust_fan_esp_in_wg": "0.8",
        "airside_eer": "11",
        "airside_pressure_drop_in_wg": "0.48",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_eat_db_wb_f": "101.5/73.9",
        "cooling_lat_db_wb_f": "51.3/51.1",
        "cooling_ewt_lwt_f": "42.0/56.0",
        "cooling_total_cap_mbh": "88.5",
        "cooling_sensible_cap_mbh": "65.8",
        "cooling_flow_rate_gpm": "12.6",
        "cooling_water_side_pressure_drop_ft_wg": "12.24",
        "heating_eat_db_f": "33.8",
        "heating_lat_db_f": "109.1",
        "heating_total_heat_cap_mbh": "51.3",
        "heating_flow_rate_gpm": "5.2",
        "heating_water_side_pressure_drop_ft_wg": "10.77",
        "volt_ph": "208/1",
        "mca": "13.4",
        "mocp": "15",
        "supply_fan_motor_hp": "3/4",
        "exhaust_fan_motor_hp": "3/4",
        "fan_rpm": "1309",
        "supply_fan_nema_size": "0",
        "exhaust_fan_nema_size": "00",
        "length_in": "46.0",
        "width_in": "54.0",
        "height_in": "18.0",
        "manufacturer_model": "DAIKIN/BCHD0181",
        "notes": "1,2,3,4,5,6,7,8,9,10,12"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-DOAS-2",
      "tag": "DOAS-2",
      "classification": "Dedicated outside-air system",
      "identity_column": "mark",
      "source_table": "M601-DOAS",
      "source_row": 2,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "DOAS-2",
        "max_supply_fan_cfm": "1,850",
        "supply_fan_esp_in_wg": "0.9",
        "exhaust_fan_esp_in_wg": "1.1",
        "airside_eer": "11",
        "airside_pressure_drop_in_wg": "0.91",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_eat_db_wb_f": "101.5/73.9",
        "cooling_lat_db_wb_f": "54.8/53.2",
        "cooling_ewt_lwt_f": "42.0/56.0",
        "cooling_total_cap_mbh": "126.0",
        "cooling_sensible_cap_mbh": "95.6",
        "cooling_flow_rate_gpm": "18.0",
        "cooling_water_side_pressure_drop_ft_wg": "22.16",
        "heating_eat_db_f": "33.8",
        "heating_lat_db_f": "108.4",
        "heating_total_heat_cap_mbh": "77.7",
        "heating_flow_rate_gpm": "7.9",
        "heating_water_side_pressure_drop_ft_wg": "15.58",
        "volt_ph": "208/1",
        "mca": "10.3",
        "mocp": "15",
        "supply_fan_motor_hp": "1.0",
        "exhaust_fan_motor_hp": "1.0",
        "fan_rpm": "1486",
        "supply_fan_nema_size": "0",
        "exhaust_fan_nema_size": "00",
        "length_in": "46.0",
        "width_in": "54.0",
        "height_in": "18.0",
        "manufacturer_model": "DAIKIN/BCHD0201",
        "notes": "1,2,3,4,5,6,7,8,9,10,12"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-DOAS-3",
      "tag": "DOAS-3",
      "classification": "Dedicated outside-air system",
      "identity_column": "mark",
      "source_table": "M601-DOAS",
      "source_row": 3,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "DOAS-3",
        "max_supply_fan_cfm": "2,550",
        "supply_fan_esp_in_wg": "0.3",
        "exhaust_fan_esp_in_wg": "0.9",
        "airside_eer": "11",
        "airside_pressure_drop_in_wg": "0.6",
        "coil_fouling_factor_hr_sq_ft_f_btu": "0.001",
        "cooling_eat_db_wb_f": "101.5/73.9",
        "cooling_lat_db_wb_f": "52.2/51.9",
        "cooling_ewt_lwt_f": "42.0/56.0",
        "cooling_total_cap_mbh": "137.5",
        "cooling_sensible_cap_mbh": "182.9",
        "cooling_flow_rate_gpm": "28.0",
        "cooling_water_side_pressure_drop_ft_wg": "11.50",
        "heating_eat_db_f": "33.8",
        "heating_lat_db_f": "100.8",
        "heating_total_heat_cap_mbh": "40.4",
        "heating_flow_rate_gpm": "2.6",
        "heating_water_side_pressure_drop_ft_wg": "0.90",
        "volt_ph": "208/3",
        "mca": "5.9",
        "mocp": "15",
        "supply_fan_motor_hp": "2.0",
        "exhaust_fan_motor_hp": "2.0",
        "fan_rpm": "2319",
        "supply_fan_nema_size": "00",
        "exhaust_fan_nema_size": "00",
        "length_in": "84.4",
        "width_in": "56.5",
        "height_in": "32.3",
        "manufacturer_model": "DAIKIN/LAH007A",
        "notes": "1,2,3,4,5,6,7,8,9,10,11,13"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-B-1",
      "tag": "B-1",
      "classification": "Boiler",
      "identity_column": "mark",
      "source_table": "M601-BOILER",
      "source_row": 1,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "B-1",
        "input_mbh_min": "60",
        "input_mbh_max": "160",
        "output_mbh_min": "55",
        "output_mbh_max": "146",
        "heating_capacity_mbh": "146",
        "efficiency_afue": "95%",
        "max_operating_pressure_psi": "60",
        "ewt_f": "100",
        "lwt_f": "140",
        "boiler_pressure_drop_ft": "15.8",
        "max_gpm": "15.4",
        "volt_ph_hz": "120/1/60",
        "rated_current_a": "12",
        "tank_weight_lbs": "155",
        "fouling_factor_hr_sq_ft_f_btu": "0.002",
        "length_in": "17.8",
        "width_in": "14.2",
        "height_in": "41.0",
        "manufacturer_model": "VITODENS/200-W B2HA-45",
        "notes": "1,2,3,4,5,6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-UH-1 & UH-2",
      "tag": "UH-1 & UH-2",
      "classification": "Combined source schedule row for unit heaters",
      "identity_column": "mark",
      "source_table": "M601-UNIT-HEATER",
      "source_row": 1,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "UH-1 & UH-2",
        "serves": "MECHANICAL 108",
        "heat_input_mbh": "24.9",
        "gas_type": "NATURAL",
        "amps": "1.80",
        "volt_ph": "115/1",
        "manufacturer_model": "REZNOR/UDAS-300",
        "notes": "1,2,3,4,5,6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-CH-1",
      "tag": "CH-1",
      "classification": "Air-cooled chiller",
      "identity_column": "mark",
      "source_table": "M601-AIR-COOLED-CHILLER",
      "source_row": 1,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "CH-1",
        "type": "AIR-COOLED SCROLL",
        "nominal_size_tons": "40.7",
        "volts_ph_hz": "208/3/60",
        "mca_a": "184.5",
        "mfs_a": "200",
        "iplv_eer": "17.3",
        "fouling_factor_hr_sq_ft_f_btu": "0.0001",
        "evaporator_ewt_f": "56",
        "evaporator_lwt_f": "44",
        "evaporator_wpd_ft_wg": "10.3",
        "evaporator_gpm": "78.5",
        "condenser_ambient_air_temp_f": "101.5",
        "condenser_number_of_fans": "4",
        "length_in": "94.3",
        "width_in": "88",
        "height_in": "100.2",
        "weight_lbs": "4,173",
        "manufacturer_model": "DAIKIN/AGZ040E",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-EF-1",
      "tag": "EF-1",
      "classification": "Exhaust fan",
      "identity_column": "mark",
      "source_table": "M601-EXHAUST-FAN",
      "source_row": 1,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "EF-1",
        "cfm": "620",
        "external_static_pressure_in_wg": "0.5",
        "hp": "1/6",
        "rpm": "1,725",
        "volt_ph": "115/1",
        "nema_size": "00",
        "max_sones": "10",
        "manufacturer_model": "GREENHECK/SQ-95-VG",
        "length_in": "15.0",
        "width_in": "19.0",
        "height_in": "15.0",
        "weight_lbs": "50",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-EF-2",
      "tag": "EF-2",
      "classification": "Exhaust fan",
      "identity_column": "mark",
      "source_table": "M601-EXHAUST-FAN",
      "source_row": 2,
      "source_page": 9,
      "literal_schedule_row": {
        "mark": "EF-2",
        "cfm": "920",
        "external_static_pressure_in_wg": "0.5",
        "hp": "3/4",
        "rpm": "2,200",
        "volt_ph": "115/1",
        "nema_size": "0",
        "max_sones": "17",
        "manufacturer_model": "GREENHECK/SQ-99-VG",
        "length_in": "15.0",
        "width_in": "24.0",
        "height_in": "15.0",
        "weight_lbs": "58",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M601-EF-3",
      "tag": "EF-3",
      "classification": "Exhaust fan",
      "identity_column": "mark",
      "source_table": "M601-EXHAUST-FAN",
      "source_row": 3,
