      "source_page": 9,
      "literal_schedule_row": {
        "mark": "EF-3",
        "cfm": "645",
        "external_static_pressure_in_wg": "0.5",
        "hp": "1/6",
        "rpm": "1725",
        "volt_ph": "115/1",
        "nema_size": "00",
        "max_sones": "10",
        "manufacturer_model": "GREENHECK/SQ-95-VG",
        "length_in": "15.0",
        "width_in": "19.0",
        "height_in": "15.0",
        "weight_lbs": "50",
        "notes": "1,2,3,4,5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    }
  ],
  "point_application_ledger": [
    {
      "id": "M506-MINI-SPLIT/1",
      "application": "M506-MINI-SPLIT",
      "source_table": "M506-MINI-SPLIT",
      "source_row": 1,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        758,
        355,
        1352,
        379
      ],
      "tag_as_printed": "1",
      "point_name_as_printed": "EMERGENCY SHUTDOWN (GLOBAL)",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "1",
        "point_name": "EMERGENCY SHUTDOWN (GLOBAL)",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 mini-split P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-MINI-SPLIT/2",
      "application": "M506-MINI-SPLIT",
      "source_table": "M506-MINI-SPLIT",
      "source_row": 2,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        758,
        379,
        1352,
        399
      ],
      "tag_as_printed": "2",
      "point_name_as_printed": "COMPRESSOR STATUS",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "2",
        "point_name": "COMPRESSOR STATUS",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 mini-split P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-MINI-SPLIT/3",
      "application": "M506-MINI-SPLIT",
      "source_table": "M506-MINI-SPLIT",
      "source_row": 3,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        758,
        399,
        1352,
        418
      ],
      "tag_as_printed": "3",
      "point_name_as_printed": "COMPRESSOR FAILURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "3",
        "point_name": "COMPRESSOR FAILURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 mini-split P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-MINI-SPLIT/4",
      "application": "M506-MINI-SPLIT",
      "source_table": "M506-MINI-SPLIT",
      "source_row": 4,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        758,
        418,
        1352,
        438
      ],
      "tag_as_printed": "4",
      "point_name_as_printed": "SUPPLY FAN STATUS",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "4",
        "point_name": "SUPPLY FAN STATUS",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 mini-split P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-MINI-SPLIT/5",
      "application": "M506-MINI-SPLIT",
      "source_table": "M506-MINI-SPLIT",
      "source_row": 5,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        758,
        438,
        1352,
        457
      ],
      "tag_as_printed": "5",
      "point_name_as_printed": "SUPPLY FAN FAILURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "5",
        "point_name": "SUPPLY FAN FAILURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 mini-split P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-MINI-SPLIT/6",
      "application": "M506-MINI-SPLIT",
      "source_table": "M506-MINI-SPLIT",
      "source_row": 6,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        758,
        457,
        1352,
        477
      ],
      "tag_as_printed": "6",
      "point_name_as_printed": "CONDENSATE OVER FLOW",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "6",
        "point_name": "CONDENSATE OVER FLOW",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 mini-split P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-MINI-SPLIT/7",
      "application": "M506-MINI-SPLIT",
      "source_table": "M506-MINI-SPLIT",
      "source_row": 7,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        758,
        477,
        1352,
        496
      ],
      "tag_as_printed": "7",
      "point_name_as_printed": "SPACE AIR TEMPERATURE",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "7",
        "point_name": "SPACE AIR TEMPERATURE",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 mini-split P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-MINI-SPLIT/8",
      "application": "M506-MINI-SPLIT",
      "source_table": "M506-MINI-SPLIT",
      "source_row": 8,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        758,
        496,
        1352,
        516
      ],
      "tag_as_printed": "8",
      "point_name_as_printed": "SPACE AIR TEMPERATURE SETPOINT",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "8",
        "point_name": "SPACE AIR TEMPERATURE SETPOINT",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 mini-split P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-MINI-SPLIT/9",
      "application": "M506-MINI-SPLIT",
      "source_table": "M506-MINI-SPLIT",
      "source_row": 9,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        758,
        516,
        1352,
        535
      ],
      "tag_as_printed": "9",
      "point_name_as_printed": "CU FAN STATUS",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "9",
        "point_name": "CU FAN STATUS",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 mini-split P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-MINI-SPLIT/10",
      "application": "M506-MINI-SPLIT",
      "source_table": "M506-MINI-SPLIT",
      "source_row": 10,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        758,
        535,
        1352,
        555
      ],
      "tag_as_printed": "10",
      "point_name_as_printed": "CU FAN FAILURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "10",
        "point_name": "CU FAN FAILURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 mini-split P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-SWITCHED-EF/1",
      "application": "M506-SWITCHED-EF",
      "source_table": "M506-SWITCHED-EF",
      "source_row": 1,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1580,
        326,
        2180,
        348
      ],
      "tag_as_printed": "1",
      "point_name_as_printed": "FAN ON/OFF",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "1",
        "point_name": "FAN ON/OFF",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 switch-controlled exhaust-fan P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-SWITCHED-EF/2",
      "application": "M506-SWITCHED-EF",
      "source_table": "M506-SWITCHED-EF",
      "source_row": 2,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1580,
        348,
        2180,
        368
      ],
      "tag_as_printed": "2",
      "point_name_as_printed": "FAN STATUS",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "2",
        "point_name": "FAN STATUS",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 switch-controlled exhaust-fan P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-SWITCHED-EF/3",
      "application": "M506-SWITCHED-EF",
      "source_table": "M506-SWITCHED-EF",
      "source_row": 3,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1580,
        368,
        2180,
        388
      ],
      "tag_as_printed": "3",
      "point_name_as_printed": "FAN FAILURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "3",
        "point_name": "FAN FAILURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 switch-controlled exhaust-fan P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-SWITCHED-EF/4",
      "application": "M506-SWITCHED-EF",
      "source_table": "M506-SWITCHED-EF",
      "source_row": 4,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1580,
        388,
        2180,
        408
      ],
      "tag_as_printed": "4",
      "point_name_as_printed": "EMERGENCY SHUTDOWN (GLOBAL)",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "4",
        "point_name": "EMERGENCY SHUTDOWN (GLOBAL)",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 switch-controlled exhaust-fan P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-SWITCHED-EF/5",
      "application": "M506-SWITCHED-EF",
      "source_table": "M506-SWITCHED-EF",
      "source_row": 5,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1580,
        408,
        2180,
        428
      ],
      "tag_as_printed": "5",
      "point_name_as_printed": "FAN ENABLE (SWITCH)",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "5",
        "point_name": "FAN ENABLE (SWITCH)",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 switch-controlled exhaust-fan P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-SWITCHED-EF/6",
      "application": "M506-SWITCHED-EF",
      "source_table": "M506-SWITCHED-EF",
      "source_row": 6,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1580,
        428,
        2180,
        448
      ],
      "tag_as_printed": "6",
      "point_name_as_printed": "OCCUPANCY",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "6",
        "point_name": "OCCUPANCY",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 switch-controlled exhaust-fan P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-WATER-METER/1",
      "application": "M506-WATER-METER",
      "source_table": "M506-WATER-METER",
      "source_row": 1,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        128,
        903,
        844,
        925
      ],
      "tag_as_printed": "1",
      "point_name_as_printed": "WATER FLOW RATE",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "1",
        "point_name": "WATER FLOW RATE",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 water-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-WATER-METER/2",
      "application": "M506-WATER-METER",
      "source_table": "M506-WATER-METER",
      "source_row": 2,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        128,
        925,
        844,
        946
      ],
      "tag_as_printed": "2",
      "point_name_as_printed": "DEMAND",
      "printed_flag_columns": {
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "2",
        "point_name": "DEMAND",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 water-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-WATER-METER/3",
      "application": "M506-WATER-METER",
      "source_table": "M506-WATER-METER",
      "source_row": 3,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        128,
        946,
        844,
        967
      ],
      "tag_as_printed": "3",
      "point_name_as_printed": "PEAK MONTH-TO-DATE",
      "printed_flag_columns": {
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "3",
        "point_name": "PEAK MONTH-TO-DATE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 water-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-WATER-METER/4",
      "application": "M506-WATER-METER",
      "source_table": "M506-WATER-METER",
      "source_row": 4,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        128,
        967,
        844,
        988
      ],
      "tag_as_printed": "4",
      "point_name_as_printed": "PEAK TODAY",
      "printed_flag_columns": {
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "4",
        "point_name": "PEAK TODAY",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 water-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-WATER-METER/5",
      "application": "M506-WATER-METER",
      "source_table": "M506-WATER-METER",
      "source_row": 5,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        128,
        988,
        844,
        1009
      ],
      "tag_as_printed": "5",
      "point_name_as_printed": "PEAK YEAR-TO-DATE",
      "printed_flag_columns": {
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "5",
        "point_name": "PEAK YEAR-TO-DATE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 water-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-WATER-METER/6",
      "application": "M506-WATER-METER",
      "source_table": "M506-WATER-METER",
      "source_row": 6,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        128,
        1009,
        844,
        1030
      ],
      "tag_as_printed": "6",
      "point_name_as_printed": "USAGE MONTH-TO-DATE",
      "printed_flag_columns": {
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "6",
        "point_name": "USAGE MONTH-TO-DATE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 water-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-WATER-METER/7",
      "application": "M506-WATER-METER",
      "source_table": "M506-WATER-METER",
      "source_row": 7,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        128,
        1030,
        844,
        1051
      ],
      "tag_as_printed": "7",
      "point_name_as_printed": "USAGE TODAY",
      "printed_flag_columns": {
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "7",
        "point_name": "USAGE TODAY",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 water-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-WATER-METER/8",
      "application": "M506-WATER-METER",
      "source_table": "M506-WATER-METER",
      "source_row": 8,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        128,
        1051,
        844,
        1072
      ],
      "tag_as_printed": "8",
      "point_name_as_printed": "USAGE YEAR-TO-DATE",
      "printed_flag_columns": {
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "8",
        "point_name": "USAGE YEAR-TO-DATE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 water-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-WATER-METER/9",
      "application": "M506-WATER-METER",
      "source_table": "M506-WATER-METER",
      "source_row": 9,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        128,
        1072,
        844,
        1093
      ],
      "tag_as_printed": "9",
      "point_name_as_printed": "GAS METER FAILURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "9",
        "point_name": "GAS METER FAILURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": "X",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 water-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-GAS-METER/1",
      "application": "M506-GAS-METER",
      "source_table": "M506-GAS-METER",
      "source_row": 1,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        865,
        908,
        1535,
        929
      ],
      "tag_as_printed": "1",
      "point_name_as_printed": "GAS FLOW RATE",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "1",
        "point_name": "GAS FLOW RATE",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 gas-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-GAS-METER/2",
      "application": "M506-GAS-METER",
      "source_table": "M506-GAS-METER",
      "source_row": 2,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        865,
        929,
        1535,
        948
      ],
      "tag_as_printed": "2",
      "point_name_as_printed": "DEMAND",
      "printed_flag_columns": {
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "2",
        "point_name": "DEMAND",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 gas-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-GAS-METER/3",
      "application": "M506-GAS-METER",
      "source_table": "M506-GAS-METER",
      "source_row": 3,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        865,
        948,
        1535,
        966
      ],
      "tag_as_printed": "3",
      "point_name_as_printed": "PEAK MONTH-TO-DATE",
      "printed_flag_columns": {
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "3",
        "point_name": "PEAK MONTH-TO-DATE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 gas-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-GAS-METER/4",
      "application": "M506-GAS-METER",
      "source_table": "M506-GAS-METER",
      "source_row": 4,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        865,
        966,
        1535,
        985
      ],
      "tag_as_printed": "4",
      "point_name_as_printed": "PEAK TODAY",
      "printed_flag_columns": {
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "4",
        "point_name": "PEAK TODAY",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 gas-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-GAS-METER/5",
      "application": "M506-GAS-METER",
      "source_table": "M506-GAS-METER",
      "source_row": 5,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        865,
        985,
        1535,
        1003
      ],
      "tag_as_printed": "5",
      "point_name_as_printed": "PEAK YEAR-TO-DATE",
      "printed_flag_columns": {
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "5",
        "point_name": "PEAK YEAR-TO-DATE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 gas-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-GAS-METER/6",
      "application": "M506-GAS-METER",
      "source_table": "M506-GAS-METER",
      "source_row": 6,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        865,
        1003,
        1535,
        1022
      ],
      "tag_as_printed": "6",
      "point_name_as_printed": "USAGE MONTH-TO-DATE",
      "printed_flag_columns": {
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "6",
        "point_name": "USAGE MONTH-TO-DATE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 gas-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-GAS-METER/7",
      "application": "M506-GAS-METER",
      "source_table": "M506-GAS-METER",
      "source_row": 7,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        865,
        1022,
        1535,
        1041
      ],
      "tag_as_printed": "7",
      "point_name_as_printed": "USAGE TODAY",
      "printed_flag_columns": {
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "7",
        "point_name": "USAGE TODAY",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 gas-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-GAS-METER/8",
      "application": "M506-GAS-METER",
      "source_table": "M506-GAS-METER",
      "source_row": 8,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        865,
        1041,
        1535,
        1060
      ],
      "tag_as_printed": "8",
      "point_name_as_printed": "USAGE YEAR-TO-DATE",
      "printed_flag_columns": {
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "8",
        "point_name": "USAGE YEAR-TO-DATE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 gas-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-GAS-METER/9",
      "application": "M506-GAS-METER",
      "source_table": "M506-GAS-METER",
      "source_row": 9,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        865,
        1060,
        1535,
        1080
      ],
      "tag_as_printed": "9",
      "point_name_as_printed": "GAS METER FAILURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "9",
        "point_name": "GAS METER FAILURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": "X",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 gas-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-ELECTRIC-METER/1",
      "application": "M506-ELECTRIC-METER",
      "source_table": "M506-ELECTRIC-METER",
      "source_row": 1,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1560,
        913,
        2228,
        933
      ],
      "tag_as_printed": "1",
      "point_name_as_printed": "APPARENT POWER - KVA",
      "printed_flag_columns": {
        "AV": "X",
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "1",
        "point_name": "APPARENT POWER - KVA",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "X",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 electric-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-ELECTRIC-METER/2",
      "application": "M506-ELECTRIC-METER",
      "source_table": "M506-ELECTRIC-METER",
      "source_row": 2,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1560,
        933,
        2228,
        955
      ],
      "tag_as_printed": "2",
      "point_name_as_printed": "CURRENT NEUTRAL",
      "printed_flag_columns": {
        "AV": "X",
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "2",
        "point_name": "CURRENT NEUTRAL",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "X",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 electric-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-ELECTRIC-METER/3",
      "application": "M506-ELECTRIC-METER",
      "source_table": "M506-ELECTRIC-METER",
      "source_row": 3,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1560,
        955,
        2228,
        976
      ],
      "tag_as_printed": "3",
      "point_name_as_printed": "CURRENT PHASE A",
      "printed_flag_columns": {
        "AV": "X",
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "3",
        "point_name": "CURRENT PHASE A",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "X",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 electric-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-ELECTRIC-METER/4",
      "application": "M506-ELECTRIC-METER",
      "source_table": "M506-ELECTRIC-METER",
      "source_row": 4,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1560,
        976,
        2228,
        997
      ],
      "tag_as_printed": "4",
      "point_name_as_printed": "CURRENT PHASE B",
      "printed_flag_columns": {
        "AV": "X",
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "4",
        "point_name": "CURRENT PHASE B",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "X",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 electric-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-ELECTRIC-METER/5",
      "application": "M506-ELECTRIC-METER",
      "source_table": "M506-ELECTRIC-METER",
      "source_row": 5,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1560,
        997,
        2228,
        1018
      ],
      "tag_as_printed": "5",
      "point_name_as_printed": "CURRENT PHASE C",
      "printed_flag_columns": {
        "AV": "X",
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "5",
        "point_name": "CURRENT PHASE C",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "X",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 electric-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-ELECTRIC-METER/6",
      "application": "M506-ELECTRIC-METER",
      "source_table": "M506-ELECTRIC-METER",
      "source_row": 6,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1560,
        1018,
        2228,
        1039
      ],
      "tag_as_printed": "6",
      "point_name_as_printed": "FREQUENCY",
      "printed_flag_columns": {
        "AV": "X",
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "6",
        "point_name": "FREQUENCY",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "X",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 electric-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-ELECTRIC-METER/7",
      "application": "M506-ELECTRIC-METER",
      "source_table": "M506-ELECTRIC-METER",
      "source_row": 7,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1560,
        1039,
        2228,
        1060
      ],
      "tag_as_printed": "7",
      "point_name_as_printed": "POWER FACTOR",
      "printed_flag_columns": {
        "AV": "X",
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "7",
        "point_name": "POWER FACTOR",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "X",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 electric-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-ELECTRIC-METER/8",
      "application": "M506-ELECTRIC-METER",
      "source_table": "M506-ELECTRIC-METER",
      "source_row": 8,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1560,
        1060,
        2228,
        1081
      ],
      "tag_as_printed": "8",
      "point_name_as_printed": "REAL ENERGY - KWH",
      "printed_flag_columns": {
        "AV": "X",
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "8",
        "point_name": "REAL ENERGY - KWH",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "X",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 electric-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-ELECTRIC-METER/9",
      "application": "M506-ELECTRIC-METER",
      "source_table": "M506-ELECTRIC-METER",
      "source_row": 9,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1560,
        1081,
        2228,
        1102
      ],
      "tag_as_printed": "9",
      "point_name_as_printed": "REAL POWER - KW",
      "printed_flag_columns": {
        "AV": "X",
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "9",
        "point_name": "REAL POWER - KW",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "X",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 electric-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-ELECTRIC-METER/10",
      "application": "M506-ELECTRIC-METER",
      "source_table": "M506-ELECTRIC-METER",
      "source_row": 10,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1560,
        1102,
        2228,
        1123
      ],
      "tag_as_printed": "10",
      "point_name_as_printed": "VOLTAGE A-B",
      "printed_flag_columns": {
        "AV": "X",
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "10",
        "point_name": "VOLTAGE A-B",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "X",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 electric-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-ELECTRIC-METER/11",
      "application": "M506-ELECTRIC-METER",
      "source_table": "M506-ELECTRIC-METER",
      "source_row": 11,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1560,
        1123,
        2228,
        1144
      ],
      "tag_as_printed": "11",
      "point_name_as_printed": "VOLTAGE A-N",
      "printed_flag_columns": {
        "AV": "X",
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "11",
        "point_name": "VOLTAGE A-N",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "X",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 electric-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-ELECTRIC-METER/12",
      "application": "M506-ELECTRIC-METER",
      "source_table": "M506-ELECTRIC-METER",
      "source_row": 12,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1560,
        1144,
        2228,
        1165
      ],
      "tag_as_printed": "12",
      "point_name_as_printed": "VOLTAGE B-C",
      "printed_flag_columns": {
        "AV": "X",
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "12",
        "point_name": "VOLTAGE B-C",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "X",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 electric-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-ELECTRIC-METER/13",
      "application": "M506-ELECTRIC-METER",
      "source_table": "M506-ELECTRIC-METER",
      "source_row": 13,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1560,
        1165,
        2228,
        1186
      ],
      "tag_as_printed": "13",
      "point_name_as_printed": "VOLTAGE B-N",
      "printed_flag_columns": {
        "AV": "X",
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "13",
        "point_name": "VOLTAGE B-N",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "X",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 electric-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-ELECTRIC-METER/14",
      "application": "M506-ELECTRIC-METER",
      "source_table": "M506-ELECTRIC-METER",
      "source_row": 14,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1560,
        1186,
        2228,
        1207
      ],
      "tag_as_printed": "14",
      "point_name_as_printed": "VOLTAGE C-A",
      "printed_flag_columns": {
        "AV": "X",
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "14",
        "point_name": "VOLTAGE C-A",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "X",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 electric-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-ELECTRIC-METER/15",
      "application": "M506-ELECTRIC-METER",
      "source_table": "M506-ELECTRIC-METER",
      "source_row": 15,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        1560,
        1207,
        2228,
        1228
      ],
      "tag_as_printed": "15",
      "point_name_as_printed": "VOLTAGE C-N",
      "printed_flag_columns": {
        "AV": "X",
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "15",
        "point_name": "VOLTAGE C-N",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "X",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 electric-meter point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-GLOBAL/1",
      "application": "M506-GLOBAL",
      "source_table": "M506-GLOBAL",
      "source_row": 1,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        240,
        1308,
        1000,
        1329
      ],
      "tag_as_printed": "1",
      "point_name_as_printed": "OUTDOOR CO2",
      "printed_flag_columns": {
        "AI": "X",
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "1",
        "point_name": "OUTDOOR CO2",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 global point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-GLOBAL/2",
      "application": "M506-GLOBAL",
      "source_table": "M506-GLOBAL",
      "source_row": 2,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        240,
        1329,
        1000,
        1348
      ],
      "tag_as_printed": "2",
      "point_name_as_printed": "OUTDOOR TEMPERATURE",
      "printed_flag_columns": {
        "AI": "X",
        "TREND": "X",
        "SHOW_ON_GRAPHIC": "X"
      },
      "literal_source_row": {
        "tag": "2",
        "point_name": "OUTDOOR TEMPERATURE",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "X",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 global point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-GLOBAL/3",
      "application": "M506-GLOBAL",
      "source_table": "M506-GLOBAL",
      "source_row": 3,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        240,
        1348,
        1000,
        1366
      ],
      "tag_as_printed": "3",
      "point_name_as_printed": "OUTDOOR RELATIVE HUMIDITY",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "3",
        "point_name": "OUTDOOR RELATIVE HUMIDITY",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 global point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-GLOBAL/4",
      "application": "M506-GLOBAL",
      "source_table": "M506-GLOBAL",
      "source_row": 4,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        240,
        1366,
        1000,
        1385
      ],
      "tag_as_printed": "4",
      "point_name_as_printed": "",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "4",
        "point_name": "",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 global point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-GLOBAL/5",
      "application": "M506-GLOBAL",
      "source_table": "M506-GLOBAL",
      "source_row": 5,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        240,
        1385,
        1000,
        1404
      ],
      "tag_as_printed": "5",
      "point_name_as_printed": "",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "5",
        "point_name": "",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 global point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M506-GLOBAL/6",
      "application": "M506-GLOBAL",
      "source_table": "M506-GLOBAL",
      "source_row": 6,
      "page": 2,
      "sheet": "M-506",
      "row_bbox": [
        240,
        1404,
        1000,
        1423
      ],
      "tag_as_printed": "6",
      "point_name_as_printed": "",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "6",
        "point_name": "",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": "",
        "ADJUSTABLE": "",
        "SHOW_ON_GRAPHIC": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-506 global point template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/1",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 1,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        788,
        2135,
        809
      ],
      "tag_as_printed": "1",
      "point_name_as_printed": "CHILLER 1 STATUS*",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "1",
        "point_name": "CHILLER 1 STATUS*",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/2",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 2,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        809,
        2135,
        829
      ],
      "tag_as_printed": "2",
      "point_name_as_printed": "CHILLER 1 ENABLE/DISABLE",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "2",
        "point_name": "CHILLER 1 ENABLE/DISABLE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/3",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 3,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        829,
        2135,
        849
      ],
      "tag_as_printed": "3",
      "point_name_as_printed": "CHILLER 1 FAILURE*",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "3",
        "point_name": "CHILLER 1 FAILURE*",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/4",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 4,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        849,
        2135,
        869
      ],
      "tag_as_printed": "4",
      "point_name_as_printed": "CHILLER 1 LOAD*",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "4",
        "point_name": "CHILLER 1 LOAD*",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/5",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 5,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        869,
        2135,
        889
      ],
      "tag_as_printed": "5",
      "point_name_as_printed": "HIGH/LOW CHW PRESSURE DROP ACROSS CHILLER 1",
      "printed_flag_columns": {
        "AI": "X",
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "5",
        "point_name": "HIGH/LOW CHW PRESSURE DROP ACROSS CHILLER 1",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/6",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 6,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        889,
        2135,
        909
      ],
      "tag_as_printed": "6",
      "point_name_as_printed": "CHILLER 1 PROOF OF FLOW*",
      "printed_flag_columns": {
        "DI": "X",
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "6",
        "point_name": "CHILLER 1 PROOF OF FLOW*",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/7",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 7,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        909,
        2135,
        929
      ],
      "tag_as_printed": "7",
      "point_name_as_printed": "CHILLER 1 LOW CHW FLOW ALARM*",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "7",
        "point_name": "CHILLER 1 LOW CHW FLOW ALARM*",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/8",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 8,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        929,
        2135,
        949
      ],
      "tag_as_printed": "8",
      "point_name_as_printed": "CHP 1 STATUS VIA CT",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "8",
        "point_name": "CHP 1 STATUS VIA CT",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/9",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 9,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        949,
        2135,
        970
      ],
      "tag_as_printed": "9",
      "point_name_as_printed": "CHP 1 ON/OFF",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "9",
        "point_name": "CHP 1 ON/OFF",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/10",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 10,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        970,
        2135,
        990
      ],
      "tag_as_printed": "10",
      "point_name_as_printed": "CHP 1 FAILURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "10",
        "point_name": "CHP 1 FAILURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/11",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 11,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        990,
        2135,
        1010
      ],
      "tag_as_printed": "11",
      "point_name_as_printed": "CHP 1 SPEED",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "11",
        "point_name": "CHP 1 SPEED",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/12",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 12,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        1010,
        2135,
        1031
      ],
      "tag_as_printed": "12",
      "point_name_as_printed": "CHP 1 ECM FAULT",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "12",
        "point_name": "CHP 1 ECM FAULT",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/13",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 13,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        1031,
        2135,
        1051
      ],
      "tag_as_printed": "13",
      "point_name_as_printed": "CHP 2 STATUS VIA CT",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "13",
        "point_name": "CHP 2 STATUS VIA CT",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/14",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 14,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        1051,
        2135,
        1071
      ],
      "tag_as_printed": "14",
      "point_name_as_printed": "CHP 2 ON/OFF",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "14",
        "point_name": "CHP 2 ON/OFF",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/15",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 15,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        1071,
        2135,
        1091
      ],
      "tag_as_printed": "15",
      "point_name_as_printed": "CHP 2 FAILURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "15",
        "point_name": "CHP 2 FAILURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/16",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 16,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        1091,
        2135,
        1111
      ],
      "tag_as_printed": "16",
      "point_name_as_printed": "CHP 2 SPEED",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "16",
        "point_name": "CHP 2 SPEED",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/17",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 17,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        1111,
        2135,
        1131
      ],
      "tag_as_printed": "17",
      "point_name_as_printed": "CHP 2 ECM FAULT",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "17",
        "point_name": "CHP 2 ECM FAULT",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/18",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 18,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        1131,
        2135,
        1150
      ],
      "tag_as_printed": "18",
      "point_name_as_printed": "CHILLED WATER SUPPLY TEMPERATURE*",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "18",
        "point_name": "CHILLED WATER SUPPLY TEMPERATURE*",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/19",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 19,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        1150,
        2135,
        1170
      ],
      "tag_as_printed": "19",
      "point_name_as_printed": "CHILLER WATER SUPPLY TEMPERATURE SETPOINT",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "19",
        "point_name": "CHILLER WATER SUPPLY TEMPERATURE SETPOINT",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/20",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 20,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        1170,
        2135,
        1190
      ],
      "tag_as_printed": "20",
      "point_name_as_printed": "CHILLED WATER RETURN TEMPERATURE*",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "20",
        "point_name": "CHILLED WATER RETURN TEMPERATURE*",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/21",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 21,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        1190,
        2135,
        1210
      ],
      "tag_as_printed": "21",
      "point_name_as_printed": "CHILLED WATER SYSTEM BYPASS VALVE POSITION",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "21",
        "point_name": "CHILLED WATER SYSTEM BYPASS VALVE POSITION",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/22",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 22,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        1210,
        2135,
        1230
      ],
      "tag_as_printed": "22",
      "point_name_as_printed": "OUTSIDE AIR TEMPERATURE (GLOBAL)",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "22",
        "point_name": "OUTSIDE AIR TEMPERATURE (GLOBAL)",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/23",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 23,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        1230,
        2135,
        1248
      ],
      "tag_as_printed": "23",
      "point_name_as_printed": "EMERGENCY SHUTDOWN (GLOBAL)",
      "printed_flag_columns": {
        "DI": "X",
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "23",
        "point_name": "EMERGENCY SHUTDOWN (GLOBAL)",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/24",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 24,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        1248,
        2135,
        1268
      ],
      "tag_as_printed": "24",
      "point_name_as_printed": "CHILLED WATER FLOW RATE (GPM)",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "24",
        "point_name": "CHILLED WATER FLOW RATE (GPM)",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M507-CHILLED-WATER-SYSTEM/25",
      "application": "M507-CHILLED-WATER-SYSTEM",
      "source_table": "M507-CHILLED-WATER-SYSTEM",
      "source_row": 25,
      "page": 3,
      "sheet": "M-507",
      "row_bbox": [
        1530,
        1268,
        2135,
        1290
      ],
      "tag_as_printed": "25",
      "point_name_as_printed": "FREEZE PROTECTION",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "25",
        "point_name": "FREEZE PROTECTION",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-507 chilled-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/1",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 1,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        705,
        2100,
        726
      ],
      "tag_as_printed": "1",
      "point_name_as_printed": "BOILER 1 STATUS*",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "1",
        "point_name": "BOILER 1 STATUS*",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/2",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 2,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        726,
        2100,
        746
      ],
      "tag_as_printed": "2",
      "point_name_as_printed": "BOILER 1 ON/OFF*",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "2",
        "point_name": "BOILER 1 ON/OFF*",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/3",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 3,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        746,
        2100,
        766
      ],
      "tag_as_printed": "3",
      "point_name_as_printed": "BOILER 1 FAILURE*",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "3",
        "point_name": "BOILER 1 FAILURE*",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/4",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 4,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        766,
        2100,
        786
      ],
      "tag_as_printed": "4",
      "point_name_as_printed": "BOILER 1 LOAD*",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "4",
        "point_name": "BOILER 1 LOAD*",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/5",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 5,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        786,
        2100,
        806
      ],
      "tag_as_printed": "5",
      "point_name_as_printed": "HWP PRESSURE DROP ACROSS BOILER 1*",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "5",
        "point_name": "HWP PRESSURE DROP ACROSS BOILER 1*",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/6",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 6,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        806,
        2100,
        826
      ],
      "tag_as_printed": "6",
      "point_name_as_printed": "BOILER 1 PROOF OF FLOW*",
      "printed_flag_columns": {
        "DI": "X",
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "6",
        "point_name": "BOILER 1 PROOF OF FLOW*",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/7",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 7,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        826,
        2100,
        846
      ],
      "tag_as_printed": "7",
      "point_name_as_printed": "BOILER 1 LOW WATER FLOW ALARM*",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "7",
        "point_name": "BOILER 1 LOW WATER FLOW ALARM*",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/8",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 8,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        846,
        2100,
        865
      ],
      "tag_as_printed": "8",
      "point_name_as_printed": "BCP 1 STATUS VIA CT",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "8",
        "point_name": "BCP 1 STATUS VIA CT",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/9",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 9,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        865,
        2100,
        884
      ],
      "tag_as_printed": "9",
      "point_name_as_printed": "BCP 1 ON/OFF",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "9",
        "point_name": "BCP 1 ON/OFF",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/10",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 10,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        884,
        2100,
        903
      ],
      "tag_as_printed": "10",
      "point_name_as_printed": "BCP 1 FAILURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "10",
        "point_name": "BCP 1 FAILURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/11",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 11,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        903,
        2100,
        923
      ],
      "tag_as_printed": "11",
      "point_name_as_printed": "BCP 2 STATUS VIA CT",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "11",
        "point_name": "BCP 2 STATUS VIA CT",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/12",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 12,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        923,
        2100,
        942
      ],
      "tag_as_printed": "12",
      "point_name_as_printed": "BCP 2 ON/OFF",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "12",
        "point_name": "BCP 2 ON/OFF",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/13",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 13,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        942,
        2100,
        962
      ],
      "tag_as_printed": "13",
      "point_name_as_printed": "BCP 2 FAILURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "13",
        "point_name": "BCP 2 FAILURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/14",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 14,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        962,
        2100,
        982
      ],
      "tag_as_printed": "14",
      "point_name_as_printed": "HWP 1 STATUS VIA CT",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "14",
        "point_name": "HWP 1 STATUS VIA CT",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/15",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 15,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        982,
        2100,
        1001
      ],
      "tag_as_printed": "15",
      "point_name_as_printed": "HWP 1 ON/OFF",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "15",
        "point_name": "HWP 1 ON/OFF",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/16",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 16,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1001,
        2100,
        1021
      ],
      "tag_as_printed": "16",
      "point_name_as_printed": "HWP 1 FAILURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "16",
        "point_name": "HWP 1 FAILURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/17",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 17,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1021,
        2100,
        1040
      ],
      "tag_as_printed": "17",
      "point_name_as_printed": "HWP 1 SPEED",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "17",
        "point_name": "HWP 1 SPEED",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/18",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 18,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1040,
        2100,
        1060
      ],
      "tag_as_printed": "18",
      "point_name_as_printed": "HWP 1 ECM FAULT",
      "printed_flag_columns": {
        "AI": "X",
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "18",
        "point_name": "HWP 1 ECM FAULT",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/19",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 19,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1060,
        2100,
        1080
      ],
      "tag_as_printed": "19",
      "point_name_as_printed": "HWP 2 STATUS VIA CT",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "19",
        "point_name": "HWP 2 STATUS VIA CT",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/20",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 20,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1080,
        2100,
        1100
      ],
      "tag_as_printed": "20",
      "point_name_as_printed": "HWP 2 ON/OFF",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "20",
        "point_name": "HWP 2 ON/OFF",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/21",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 21,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1100,
        2100,
        1119
      ],
      "tag_as_printed": "21",
      "point_name_as_printed": "HWP 2 FAILURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "21",
        "point_name": "HWP 2 FAILURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/22",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 22,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1119,
        2100,
        1138
      ],
      "tag_as_printed": "22",
      "point_name_as_printed": "HWP 2 SPEED",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "22",
        "point_name": "HWP 2 SPEED",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/23",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 23,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1138,
        2100,
        1157
      ],
      "tag_as_printed": "23",
      "point_name_as_printed": "HWP 2 ECM FAULT",
      "printed_flag_columns": {
        "AI": "X",
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "23",
        "point_name": "HWP 2 ECM FAULT",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/24",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 24,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1157,
        2100,
        1177
      ],
      "tag_as_printed": "24",
      "point_name_as_printed": "HWS DIFFERENTIAL PRESSURE",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "24",
        "point_name": "HWS DIFFERENTIAL PRESSURE",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/25",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 25,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1177,
        2100,
        1196
      ],
      "tag_as_printed": "25",
      "point_name_as_printed": "HWS DIFFERENTIAL PRESSURE SETPOINT",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "25",
        "point_name": "HWS DIFFERENTIAL PRESSURE SETPOINT",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/26",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 26,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1196,
        2100,
        1216
      ],
      "tag_as_printed": "26",
      "point_name_as_printed": "HIGH/LOW HWS TEMPERATURE*",
      "printed_flag_columns": {
        "AI": "X",
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "26",
        "point_name": "HIGH/LOW HWS TEMPERATURE*",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/27",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 27,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1216,
        2100,
        1235
      ],
      "tag_as_printed": "27",
      "point_name_as_printed": "HWS TEMPERATURE SETPOINT",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "27",
        "point_name": "HWS TEMPERATURE SETPOINT",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/28",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 28,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1235,
        2100,
        1255
      ],
      "tag_as_printed": "28",
      "point_name_as_printed": "HWR TEMPERATURE*",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "28",
        "point_name": "HWR TEMPERATURE*",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/29",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 29,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1255,
        2100,
        1274
      ],
      "tag_as_printed": "29",
      "point_name_as_printed": "HWS BYPASS VALVE POSITION",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "29",
        "point_name": "HWS BYPASS VALVE POSITION",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/30",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 30,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1274,
        2100,
        1294
      ],
      "tag_as_printed": "30",
      "point_name_as_printed": "OUTSIDE AIR TEMPERATURE (GLOBAL)",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "30",
        "point_name": "OUTSIDE AIR TEMPERATURE (GLOBAL)",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/31",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 31,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1294,
        2100,
        1313
      ],
      "tag_as_printed": "31",
      "point_name_as_printed": "EMERGENCY SHUTDOWN (GLOBAL)",
      "printed_flag_columns": {
        "DI": "X",
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "31",
        "point_name": "EMERGENCY SHUTDOWN (GLOBAL)",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/32",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 32,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1313,
        2100,
        1333
      ],
      "tag_as_printed": "32",
      "point_name_as_printed": "HEATING WATER SYSTEM FLOW RATE (GPM)",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "32",
        "point_name": "HEATING WATER SYSTEM FLOW RATE (GPM)",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/33",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 33,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1333,
        2100,
        1352
      ],
      "tag_as_printed": "33",
      "point_name_as_printed": "FREEZE PROTECTION",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "33",
        "point_name": "FREEZE PROTECTION",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M508-HEATING-WATER-SYSTEM/34",
      "application": "M508-HEATING-WATER-SYSTEM",
      "source_table": "M508-HEATING-WATER-SYSTEM",
      "source_row": 34,
      "page": 4,
      "sheet": "M-508",
      "row_bbox": [
        1500,
        1352,
        2100,
        1374
      ],
      "tag_as_printed": "34",
      "point_name_as_printed": "CO SENSOR",
      "printed_flag_columns": {
        "AI": "X",
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "34",
        "point_name": "CO SENSOR",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-508 heating-water-system P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/1",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 1,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        162,
        1735,
        184
      ],
      "tag_as_printed": "1",
      "point_name_as_printed": "EMERGENCY SHUTDOWN (GLOBAL)",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "1",
        "point_name": "EMERGENCY SHUTDOWN (GLOBAL)",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/2",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 2,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        184,
        1735,
        206
      ],
      "tag_as_printed": "2",
      "point_name_as_printed": "SUPPLY AIR TEMPERATURE",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "2",
        "point_name": "SUPPLY AIR TEMPERATURE",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/3",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 3,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        206,
        1735,
        227
      ],
      "tag_as_printed": "3",
      "point_name_as_printed": "SPACE TEMPERATURE",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "3",
        "point_name": "SPACE TEMPERATURE",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/4",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 4,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        227,
        1735,
        249
      ],
      "tag_as_printed": "4",
      "point_name_as_printed": "SUPPLY AIR TEMPERATURE SETPOINT",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "4",
        "point_name": "SUPPLY AIR TEMPERATURE SETPOINT",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/5",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 5,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        249,
        1735,
        271
      ],
      "tag_as_printed": "5",
      "point_name_as_printed": "SPACE AIR TEMPERATURE SETPOINT",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "5",
        "point_name": "SPACE AIR TEMPERATURE SETPOINT",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/6",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 6,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        271,
        1735,
        293
      ],
      "tag_as_printed": "6",
      "point_name_as_printed": "SUPPLY FAN ON/OFF",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "6",
        "point_name": "SUPPLY FAN ON/OFF",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/7",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 7,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        293,
        1735,
        315
      ],
      "tag_as_printed": "7",
      "point_name_as_printed": "SUPPLY FAN SPEED",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "7",
        "point_name": "SUPPLY FAN SPEED",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/8",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 8,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        315,
        1735,
        337
      ],
      "tag_as_printed": "8",
      "point_name_as_printed": "SUPPLY FAN FAILURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "8",
        "point_name": "SUPPLY FAN FAILURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/9",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 9,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        337,
        1735,
        359
      ],
      "tag_as_printed": "9",
      "point_name_as_printed": "RETURN AIR DAMPER POSITION",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "9",
        "point_name": "RETURN AIR DAMPER POSITION",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/10",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 10,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        359,
        1735,
        381
      ],
      "tag_as_printed": "10",
      "point_name_as_printed": "HOT WATER VALVE POSITION",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "10",
        "point_name": "HOT WATER VALVE POSITION",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/11",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 11,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        381,
        1735,
        403
      ],
      "tag_as_printed": "11",
      "point_name_as_printed": "CHILLED WATER VALVE POSITION",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "11",
        "point_name": "CHILLED WATER VALVE POSITION",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/12",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 12,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        403,
        1735,
        425
      ],
      "tag_as_printed": "12",
      "point_name_as_printed": "FILTER REPLACEMENT ALARM",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "12",
        "point_name": "FILTER REPLACEMENT ALARM",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/13",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 13,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        425,
        1735,
        447
      ],
      "tag_as_printed": "13",
      "point_name_as_printed": "HIGH TEMPERATURE ALARM",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "13",
        "point_name": "HIGH TEMPERATURE ALARM",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/14",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 14,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        447,
        1735,
        469
      ],
      "tag_as_printed": "14",
      "point_name_as_printed": "FREEZE PROTECTION",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "14",
        "point_name": "FREEZE PROTECTION",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/15",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 15,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        469,
        1735,
        491
      ],
      "tag_as_printed": "15",
      "point_name_as_printed": "CHANGE FILTER ALARM",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "15",
        "point_name": "CHANGE FILTER ALARM",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/16",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 16,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        491,
        1735,
        513
      ],
      "tag_as_printed": "16",
      "point_name_as_printed": "HIGH/LOW SUPPLY AIR TEMP. ALARM",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "16",
        "point_name": "HIGH/LOW SUPPLY AIR TEMP. ALARM",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/17",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 17,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        513,
        1735,
        535
      ],
      "tag_as_printed": "17",
      "point_name_as_printed": "CONDENSATE OVERFLOW ALARM",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "17",
        "point_name": "CONDENSATE OVERFLOW ALARM",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/18",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 18,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        535,
        1735,
        557
      ],
      "tag_as_printed": "18",
      "point_name_as_printed": "SMOKE DETERCTOR ALARM",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "18",
        "point_name": "SMOKE DETERCTOR ALARM",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M510-FCU/19",
      "application": "M510-FCU",
      "source_table": "M510-FCU",
      "source_row": 19,
      "page": 6,
      "sheet": "M-510",
      "row_bbox": [
        1035,
        557,
        1735,
        578
      ],
      "tag_as_printed": "19",
      "point_name_as_printed": "HIGH/LOW SUPPLY STATIC PRESSURE ALARM",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "19",
        "point_name": "HIGH/LOW SUPPLY STATIC PRESSURE ALARM",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "AV": "",
        "BV": "",
        "TREND": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-510 fan-coil-unit P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/1",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 1,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        224,
        1445,
        245
      ],
      "tag_as_printed": "1",
      "point_name_as_printed": "EMERGENCY SHUTDOWN (GLOBAL)",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "1",
        "point_name": "EMERGENCY SHUTDOWN (GLOBAL)",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/2",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 2,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        245,
        1445,
        266
      ],
      "tag_as_printed": "2",
      "point_name_as_printed": "OUTSIDE AIR TEMPERATURE",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "2",
        "point_name": "OUTSIDE AIR TEMPERATURE",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/3",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 3,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        266,
        1445,
        287
      ],
      "tag_as_printed": "3",
      "point_name_as_printed": "SUPPLY AIR FLOW",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "3",
        "point_name": "SUPPLY AIR FLOW",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/4",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 4,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        287,
        1445,
        308
      ],
      "tag_as_printed": "4",
      "point_name_as_printed": "SUPPLY AIR TEMPERATURE",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "4",
        "point_name": "SUPPLY AIR TEMPERATURE",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/5",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 5,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        308,
        1445,
        329
      ],
      "tag_as_printed": "5",
      "point_name_as_printed": "SUPPLY AIR TEMPERATURE SETPOINT",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "5",
        "point_name": "SUPPLY AIR TEMPERATURE SETPOINT",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/6",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 6,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        329,
        1445,
        350
      ],
      "tag_as_printed": "6",
      "point_name_as_printed": "CHW COIL LEAVING AIR TEMPERATURE",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "6",
        "point_name": "CHW COIL LEAVING AIR TEMPERATURE",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/7",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 7,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        350,
        1445,
        371
      ],
      "tag_as_printed": "7",
      "point_name_as_printed": "CHW COIL LEAVING AIR TEMP. SETPOINT",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "7",
        "point_name": "CHW COIL LEAVING AIR TEMP. SETPOINT",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/8",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 8,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        371,
        1445,
        392
      ],
      "tag_as_printed": "8",
      "point_name_as_printed": "FILTER DIFFERENTIAL PRESSURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "8",
        "point_name": "FILTER DIFFERENTIAL PRESSURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/9",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 9,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        392,
        1445,
        413
      ],
      "tag_as_printed": "9",
      "point_name_as_printed": "SUPPLY FAN ON/OFF",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "9",
        "point_name": "SUPPLY FAN ON/OFF",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/10",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 10,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        413,
        1445,
        434
      ],
      "tag_as_printed": "10",
      "point_name_as_printed": "SUPPLY FAN STATUS",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "10",
        "point_name": "SUPPLY FAN STATUS",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/11",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 11,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        434,
        1445,
        455
      ],
      "tag_as_printed": "11",
      "point_name_as_printed": "SUPPLY FAN FAILURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "11",
        "point_name": "SUPPLY FAN FAILURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/12",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 12,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        455,
        1445,
        476
      ],
      "tag_as_printed": "12",
      "point_name_as_printed": "CONDENSATE OVERFLOW",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "12",
        "point_name": "CONDENSATE OVERFLOW",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/13",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 13,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        476,
        1445,
        497
      ],
      "tag_as_printed": "13",
      "point_name_as_printed": "SYSTEM ENABLE",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "13",
        "point_name": "SYSTEM ENABLE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/14",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 14,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        497,
        1445,
        518
      ],
      "tag_as_printed": "14",
      "point_name_as_printed": "RELIEF DAMPER OPEN/CLOSE",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "14",
        "point_name": "RELIEF DAMPER OPEN/CLOSE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/15",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 15,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        518,
        1445,
        540
      ],
      "tag_as_printed": "15",
      "point_name_as_printed": "EMERGENCY SHUTDOWN (GLOBAL)",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "15",
        "point_name": "EMERGENCY SHUTDOWN (GLOBAL)",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/16",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 16,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        540,
        1445,
        561
      ],
      "tag_as_printed": "16",
      "point_name_as_printed": "EXHAUST FAN ON/OFF",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "16",
        "point_name": "EXHAUST FAN ON/OFF",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/17",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 17,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        561,
        1445,
        582
      ],
      "tag_as_printed": "17",
      "point_name_as_printed": "EXHAUST FAN STATUS",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "17",
        "point_name": "EXHAUST FAN STATUS",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/18",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 18,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        582,
        1445,
        603
      ],
      "tag_as_printed": "18",
      "point_name_as_printed": "EXHAUST FAN FAILURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "18",
        "point_name": "EXHAUST FAN FAILURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/19",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 19,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        603,
        1445,
        624
      ],
      "tag_as_printed": "19",
      "point_name_as_printed": "DUCT STATIC PRESSURE",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "19",
        "point_name": "DUCT STATIC PRESSURE",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/20",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 20,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        624,
        1445,
        645
      ],
      "tag_as_printed": "20",
      "point_name_as_printed": "DUCT STATIC PRESSURE SETPOINT",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "20",
        "point_name": "DUCT STATIC PRESSURE SETPOINT",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/21",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 21,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        645,
        1445,
        666
      ],
      "tag_as_printed": "21",
      "point_name_as_printed": "DUCT SMOKE DETECTOR",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "21",
        "point_name": "DUCT SMOKE DETECTOR",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/22",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 22,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        666,
        1445,
        687
      ],
      "tag_as_printed": "22",
      "point_name_as_printed": "HW COIL LEAVING AIR TEMPERATURE",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "22",
        "point_name": "HW COIL LEAVING AIR TEMPERATURE",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/23",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 23,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        687,
        1445,
        708
      ],
      "tag_as_printed": "23",
      "point_name_as_printed": "HW COIL LEAVING AIR TEMP. SETPOINT",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "23",
        "point_name": "HW COIL LEAVING AIR TEMP. SETPOINT",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/24",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 24,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        708,
        1445,
        729
      ],
      "tag_as_printed": "24",
      "point_name_as_printed": "HOT WATER VALVE POSITION",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "24",
        "point_name": "HOT WATER VALVE POSITION",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/25",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 25,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        729,
        1445,
        750
      ],
      "tag_as_printed": "25",
      "point_name_as_printed": "CHILLED WATER VALVE POSITION",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "25",
        "point_name": "CHILLED WATER VALVE POSITION",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/26",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 26,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        750,
        1445,
        771
      ],
      "tag_as_printed": "26",
      "point_name_as_printed": "SUPPLY VFD SPEED",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "26",
        "point_name": "SUPPLY VFD SPEED",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/27",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 27,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        771,
        1445,
        792
      ],
      "tag_as_printed": "27",
      "point_name_as_printed": "EXHAUST VFD SPEED",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "27",
        "point_name": "EXHAUST VFD SPEED",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/28",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 28,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        792,
        1445,
        813
      ],
      "tag_as_printed": "28",
      "point_name_as_printed": "RA DAMPER OPEN/CLOSE",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "28",
        "point_name": "RA DAMPER OPEN/CLOSE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-DOAS3/29",
      "application": "M511-DOAS3",
      "source_table": "M511-DOAS3",
      "source_row": 29,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        850,
        813,
        1445,
        835
      ],
      "tag_as_printed": "29",
      "point_name_as_printed": "OA DAMPER OPEN/CLOSE",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "29",
        "point_name": "OA DAMPER OPEN/CLOSE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 DOAS-3 P&ID",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-VAV/1",
      "application": "M511-VAV",
      "source_table": "M511-VAV",
      "source_row": 1,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        1550,
        447,
        2110,
        469
      ],
      "tag_as_printed": "1",
      "point_name_as_printed": "DAMPER POSITION",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "1",
        "point_name": "DAMPER POSITION",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 non-fan-powered VAV-terminal template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-VAV/2",
      "application": "M511-VAV",
      "source_table": "M511-VAV",
      "source_row": 2,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        1550,
        469,
        2110,
        490
      ],
      "tag_as_printed": "2",
      "point_name_as_printed": "VAV FAILURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "2",
        "point_name": "VAV FAILURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 non-fan-powered VAV-terminal template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-VAV/3",
      "application": "M511-VAV",
      "source_table": "M511-VAV",
      "source_row": 3,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        1550,
        490,
        2110,
        511
      ],
      "tag_as_printed": "3",
      "point_name_as_printed": "DUAL OCCUPANCY SENSOR",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "3",
        "point_name": "DUAL OCCUPANCY SENSOR",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 non-fan-powered VAV-terminal template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M511-VAV/4",
      "application": "M511-VAV",
      "source_table": "M511-VAV",
      "source_row": 4,
      "page": 7,
      "sheet": "M-511",
      "row_bbox": [
        1550,
        511,
        2110,
        533
      ],
      "tag_as_printed": "4",
      "point_name_as_printed": "DOWNSTREAM STATIC PRESSURE",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "4",
        "point_name": "DOWNSTREAM STATIC PRESSURE",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-511 non-fan-powered VAV-terminal template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/1",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 1,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        241,
        1670,
        261
      ],
      "tag_as_printed": "1",
      "point_name_as_printed": "EMERGENCY SHUTDOWN (GLOBAL)",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "1",
        "point_name": "EMERGENCY SHUTDOWN (GLOBAL)",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/2",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 2,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        261,
        1670,
        282
      ],
      "tag_as_printed": "2",
      "point_name_as_printed": "OUTSIDE AIR TEMP.",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "2",
        "point_name": "OUTSIDE AIR TEMP.",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/3",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 3,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        282,
        1670,
        303
      ],
      "tag_as_printed": "3",
      "point_name_as_printed": "SUPPLY AIR FLOW",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "3",
        "point_name": "SUPPLY AIR FLOW",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/4",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 4,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        303,
        1670,
        324
      ],
      "tag_as_printed": "4",
      "point_name_as_printed": "SUPPLY AIR TEMP.",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "4",
        "point_name": "SUPPLY AIR TEMP.",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/5",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 5,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        324,
        1670,
        345
      ],
      "tag_as_printed": "5",
      "point_name_as_printed": "SUPPLY AIR TEMP. SETPOINT",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "5",
        "point_name": "SUPPLY AIR TEMP. SETPOINT",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/6",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 6,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        345,
        1670,
        366
      ],
      "tag_as_printed": "6",
      "point_name_as_printed": "CHW COIL LEAVING AIR TEMP.",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "6",
        "point_name": "CHW COIL LEAVING AIR TEMP.",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/7",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 7,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        366,
        1670,
        387
      ],
      "tag_as_printed": "7",
      "point_name_as_printed": "CHW COIL LEAVING AIR TEMP. SETPOINT",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "7",
        "point_name": "CHW COIL LEAVING AIR TEMP. SETPOINT",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/8",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 8,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        387,
        1670,
        408
      ],
      "tag_as_printed": "8",
      "point_name_as_printed": "FILTER DIFFERENTIAL PRESSURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "8",
        "point_name": "FILTER DIFFERENTIAL PRESSURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/9",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 9,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        408,
        1670,
        429
      ],
      "tag_as_printed": "9",
      "point_name_as_printed": "SUPPLY FAN ON/OFF",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "9",
        "point_name": "SUPPLY FAN ON/OFF",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/10",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 10,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        429,
        1670,
        450
      ],
      "tag_as_printed": "10",
      "point_name_as_printed": "SUPPLY FAN STATUS",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "10",
        "point_name": "SUPPLY FAN STATUS",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/11",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 11,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        450,
        1670,
        471
      ],
      "tag_as_printed": "11",
      "point_name_as_printed": "SUPPLY FAN FAILURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "11",
        "point_name": "SUPPLY FAN FAILURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/12",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 12,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        471,
        1670,
        492
      ],
      "tag_as_printed": "12",
      "point_name_as_printed": "CONDENSATE OVERFLOW",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "12",
        "point_name": "CONDENSATE OVERFLOW",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/13",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 13,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        492,
        1670,
        513
      ],
      "tag_as_printed": "13",
      "point_name_as_printed": "SYSTEM ENABLE",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "13",
        "point_name": "SYSTEM ENABLE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/14",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 14,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        513,
        1670,
        534
      ],
      "tag_as_printed": "14",
      "point_name_as_printed": "RELIEF DAMPER OPEN/CLOSE",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "14",
        "point_name": "RELIEF DAMPER OPEN/CLOSE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/15",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 15,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        534,
        1670,
        555
      ],
      "tag_as_printed": "15",
      "point_name_as_printed": "EMERGENCY SHUTDOWN (GLOBAL)",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "15",
        "point_name": "EMERGENCY SHUTDOWN (GLOBAL)",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/16",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 16,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        555,
        1670,
        576
      ],
      "tag_as_printed": "16",
      "point_name_as_printed": "EXHAUST FAN ON/OFF",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "16",
        "point_name": "EXHAUST FAN ON/OFF",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/17",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 17,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        576,
        1670,
        597
      ],
      "tag_as_printed": "17",
      "point_name_as_printed": "EXHAUST FAN STATUS",
      "printed_flag_columns": {
        "DI": "X"
      },
      "literal_source_row": {
        "tag": "17",
        "point_name": "EXHAUST FAN STATUS",
        "AI": "",
        "AO": "",
        "DI": "X",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/18",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 18,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        597,
        1670,
        618
      ],
      "tag_as_printed": "18",
      "point_name_as_printed": "EXHAUST FAN FAILURE",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "18",
        "point_name": "EXHAUST FAN FAILURE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/19",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 19,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        618,
        1670,
        639
      ],
      "tag_as_printed": "19",
      "point_name_as_printed": "RA DAMPER OPEN/CLOSE",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "19",
        "point_name": "RA DAMPER OPEN/CLOSE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/20",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 20,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        639,
        1670,
        660
      ],
      "tag_as_printed": "20",
      "point_name_as_printed": "OA DAMPER OPEN/CLOSE",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "20",
        "point_name": "OA DAMPER OPEN/CLOSE",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/21",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 21,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        660,
        1670,
        681
      ],
      "tag_as_printed": "21",
      "point_name_as_printed": "DUCT SMOKE DETECTOR",
      "printed_flag_columns": {
        "ALARM": "X"
      },
      "literal_source_row": {
        "tag": "21",
        "point_name": "DUCT SMOKE DETECTOR",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/22",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 22,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        681,
        1670,
        702
      ],
      "tag_as_printed": "22",
      "point_name_as_printed": "HW COIL LEAVING AIR TEMP.",
      "printed_flag_columns": {
        "AI": "X"
      },
      "literal_source_row": {
        "tag": "22",
        "point_name": "HW COIL LEAVING AIR TEMP.",
        "AI": "X",
        "AO": "",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/23",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 23,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        702,
        1670,
        723
      ],
      "tag_as_printed": "23",
      "point_name_as_printed": "HW COIL LEAVING AIR TEMP. SETPOINT",
      "printed_flag_columns": {
        "DO": "X"
      },
      "literal_source_row": {
        "tag": "23",
        "point_name": "HW COIL LEAVING AIR TEMP. SETPOINT",
        "AI": "",
        "AO": "",
        "DI": "",
        "DO": "X",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/24",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 24,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        723,
        1670,
        744
      ],
      "tag_as_printed": "24",
      "point_name_as_printed": "HOT WATER VALVE POSITION",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "24",
        "point_name": "HOT WATER VALVE POSITION",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/25",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 25,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        744,
        1670,
        765
      ],
      "tag_as_printed": "25",
      "point_name_as_printed": "CHILLED WATER VALVE POSITION",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "25",
        "point_name": "CHILLED WATER VALVE POSITION",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/26",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 26,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        765,
        1670,
        786
      ],
      "tag_as_printed": "26",
      "point_name_as_printed": "SUPPLY VFD SPEED",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "26",
        "point_name": "SUPPLY VFD SPEED",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    },
    {
      "id": "M512-DOAS12/27",
      "application": "M512-DOAS12",
      "source_table": "M512-DOAS12",
      "source_row": 27,
      "page": 8,
      "sheet": "M-512",
      "row_bbox": [
        1085,
        786,
        1670,
        806
      ],
      "tag_as_printed": "27",
      "point_name_as_printed": "EXHAUST VFD SPEED",
      "printed_flag_columns": {
        "AO": "X"
      },
      "literal_source_row": {
        "tag": "27",
        "point_name": "EXHAUST VFD SPEED",
        "AI": "",
        "AO": "X",
        "DI": "",
        "DO": "",
        "ALARM": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M-512 DOAS-1-or-2 P&ID template",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "physical_installation_count": {
          "status": "not_stated",
          "value": null
        }
      }
    }
  ]
}
