{
  "id": "13__vol2__017",
  "rank": 13,
  "title": "NIST Building 101 Replace HVAC Equipment",
  "source_pdf": "pdf/13__vol2__017__NIST_Gaithersburg_Building_101_HVAC_Renovation.pdf",
  "source_sha256": "5821df0d298d0e51a6c20ba36b3cc5d2eb7bbece098f12eb1746c339b56a1533",
  "page_count": 25,
  "review_status": "complete_with_documented_source_limitations",
  "scope": "Complete source-bounded Rank 13 ground truth: 25-page visual review; project/sheet/scale boundaries; 47 literal high-value M-601/M-602 schedule rows; all 60 literal M-703 DDC source-matrix rows; bounded M-702 sequences; Campus DDC/e-mail alert context; and explicit schedule/topology/physical-count limitations. The record does not invent physical counts or controller/wiring/topology details.",
  "reading_notes": [
    "M-601/M-602 contain dense, native/vector mechanical schedules tying the six ACUs to supply/return fans, heating/cooling coils, filters and steam traps.",
    "M-702 contains unusually rich ACU sequences: fan scheduling, preheat, safeties, economizer, cooling, night modes, AFMS, humidity and leakage contexts.",
    "M-703 provides three large existing-to-remain DDC matrix templates and explicitly limits them to reference use."
  ],
  "verification_semantics": "The bundle verifier rechecks every retained cell/assertion against independent MuPDF and Poppler evidence, plus source/render hashes. It does not perform takeoff inference or prove physical installation quantities.",
  "module_order": [
    "metadata",
    "schedules",
    "points",
    "controls_context",
    "equipment_reconciliation",
    "point_applications",
    "supporting_evidence"
  ],
  "module_sources": {
    "metadata": [
      "metadata_rank13"
    ],
    "schedules": [
      "schedules_core"
    ],
    "points": [
      "points_m701"
    ],
    "controls_context": [
      "controls_context_rank13"
    ],
    "equipment_reconciliation": [
      "equipment_reconciliation_rank13"
    ],
    "point_applications": [
      "point_applications_rank13"
    ],
    "supporting_evidence": [
      "supporting_evidence_rank13"
    ]
  },
  "requirement_audit": [
    {
      "id": "project_identity",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Cover-sheet project, NIST facility context, issue date and drawing-list identity are bounded.",
      "evidence": [
        [
          "modules",
          "metadata",
          "project"
        ]
      ]
    },
    {
      "id": "sheet_details",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 25 pages have a reviewed sheet-ledger entry.",
      "evidence": [
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "scale_verification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "No local plan scale is converted into a document-wide physical takeoff quantity.",
      "evidence": [
        [
          "modules",
          "metadata",
          "scale_semantics"
        ]
      ]
    },
    {
      "id": "equipment_tags_and_classification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Forty-seven literal high-value rows retain ACU, fan, coil, filter and trap identifiers/spec context without inferred installation counts.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "schedule_counts"
        ]
      ]
    },
    {
      "id": "schedule_rows_and_specs",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "M-601/M-602 retain seven complete selected schedule tables as literal printed rows.",
      "evidence": [
        [
          "modules",
          "schedules",
          "tables"
        ]
      ]
    },
    {
      "id": "point_lists_and_equipment_ownership",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "M-703 retains all 60 literal DDC matrix rows with source-template scope and no physical ownership inference.",
      "evidence": [
        [
          "modules",
          "points",
          "tables"
        ],
        [
          "modules",
          "point_applications",
          "expanded_template_counts"
        ]
      ]
    },
    {
      "id": "network_architecture",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "M-703's Campus DDC visibility and e-mail notification clauses are bounded, along with explicit topology limits.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "network_architecture"
        ]
      ]
    },
    {
      "id": "sequences_and_diagrams",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "M-702 retains bounded ACU A-1, A-2 and A-3-to-A-6 operating sequence clauses.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sequence_inventory"
        ]
      ]
    },
    {
      "id": "space_sensors_and_zones",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "M-702 retains source context for freeze/smoke safety, zone sensors and AFMS without inferred zone/device counts.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sensors_and_control_symbol_context"
        ]
      ]
    },
    {
      "id": "source_limitations_and_conflicts",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Untranscribed schedules, source-template status and missing physical/topology information are explicit.",
      "evidence": [
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ]
      ]
    },
    {
      "id": "all_page_visual_review",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every source page has a retained full-page Poppler render and visual-review finding.",
      "evidence": [
        [
          "page_review"
        ]
      ]
    },
    {
      "id": "independent_corroboration",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Each authored module is rechecked against both MuPDF and Poppler source captures.",
      "evidence": [
        [
          "module_source_sha256"
        ]
      ]
    }
  ],
  "page_review": [
    {
      "page": 1,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p1-p1-full-poppler.png",
      "finding": "Cover, drawing list, project identity, title-block and map context visually reviewed."
    },
    {
      "page": 2,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p2-p2-full-poppler.png",
      "finding": "Structural general-notes sheet visually reviewed as mixed-discipline source context."
    },
    {
      "page": 3,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p3-p3-full-poppler.png",
      "finding": "Structural framing-plan sheet visually reviewed as mixed-discipline source context."
    },
    {
      "page": 4,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p4-p4-full-poppler.png",
      "finding": "Mechanical general-notes sheet visually reviewed."
    },
    {
      "page": 5,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p5-p5-full-poppler.png",
      "finding": "Mechanical demolition floor-plan sheet visually reviewed."
    },
    {
      "page": 6,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p6-p6-full-poppler.png",
      "finding": "Mechanical demolition floor-plan sheet visually reviewed."
    },
    {
      "page": 7,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p7-p7-full-poppler.png",
      "finding": "New-work mechanical floor-plan sheet visually reviewed."
    },
    {
      "page": 8,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p8-p8-full-poppler.png",
      "finding": "New-work mechanical floor-plan sheet visually reviewed."
    },
    {
      "page": 9,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p9-p9-full-poppler.png",
      "finding": "Mechanical ACU-detail sheet visually reviewed."
    },
    {
      "page": 10,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p10-p10-full-poppler.png",
      "finding": "Mechanical return-fan/detail sheet visually reviewed."
    },
    {
      "page": 11,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p11-p11-full-poppler.png",
      "finding": "Mechanical piping/freezestat detail sheet visually reviewed."
    },
    {
      "page": 12,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p12-p12-full-poppler.png",
      "finding": "M-601 dense equipment schedules visually reviewed; selected literal ACU-family tables retained separately."
    },
    {
      "page": 13,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p13-p13-full-poppler.png",
      "finding": "M-602 dense equipment schedules visually reviewed; selected literal ACU-family tables retained separately."
    },
    {
      "page": 14,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p14-p14-full-poppler.png",
      "finding": "M-603 ventilation schedule/calculation tables visually reviewed; retained as context, not transcribed inventory."
    },
    {
      "page": 15,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p15-p15-full-poppler.png",
      "finding": "M-701 mechanical control diagrams visually reviewed."
    },
    {
      "page": 16,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p16-p16-full-poppler.png",
      "finding": "M-702 ACU sequence-of-operations sheet visually reviewed; bounded clauses retained separately."
    },
    {
      "page": 17,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p17-p17-full-poppler.png",
      "finding": "M-703 DDC input/output source matrices visually reviewed; all 60 literal rows retained separately."
    },
    {
      "page": 18,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p18-p18-full-poppler.png",
      "finding": "M-801 mechanical air-flow diagrams visually reviewed."
    },
    {
      "page": 19,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p19-p19-full-poppler.png",
      "finding": "Electrical cover/legend sheet visually reviewed as mixed-discipline source context."
    },
    {
      "page": 20,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p20-p20-full-poppler.png",
      "finding": "Electrical demolition-plan sheet visually reviewed as mixed-discipline source context."
    },
    {
      "page": 21,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p21-p21-full-poppler.png",
      "finding": "Electrical new-work-plan sheet visually reviewed as mixed-discipline source context."
    },
    {
      "page": 22,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p22-p22-full-poppler.png",
      "finding": "Electrical diagrams-and-schedules sheet visually reviewed as mixed-discipline source context."
    },
    {
      "page": 23,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p23-p23-full-poppler.png",
      "finding": "Electrical motor-control-center/elevation sheet visually reviewed as mixed-discipline source context."
    },
    {
      "page": 24,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p24-p24-full-poppler.png",
      "finding": "Fire-alarm one-line sheet visually reviewed as mixed-discipline source context."
    },
    {
      "page": 25,
      "review_status": "complete",
      "render": "reviews/13__vol2__017/p25-p25-full-poppler.png",
      "finding": "Fire-alarm input/output matrix sheet visually reviewed as mixed-discipline source context."
    }
  ],
  "declared_checks": [
    {
      "id": "pages",
      "path": [
        "page_review"
      ],
      "operation": "length",
      "expected": 25
    },
    {
      "id": "schedules",
      "path": [
        "modules",
        "schedules",
        "tables"
      ],
      "operation": "length",
      "expected": 7
    },
    {
      "id": "points",
      "path": [
        "modules",
        "points",
        "tables"
      ],
      "operation": "length",
      "expected": 3
    }
  ],
  "completion_checks": {
    "all_25_pages_visually_reviewed": true,
    "all_authoring_modules_dual_engine_verified_at_build": true,
    "source_limitations_explicit": true,
    "required_objectives_covered": true
  },
  "schema_version": "authored-module-bundle-v1",
  "bundle_manifest": "work/13__vol2__017/document_manifest.json",
  "bundle_manifest_sha256": "f1ffc5b35ee40d46849be0622255add210e0b2af025d8f91d845b64708ea0de7",
  "review_render_sha256": {
    "reviews/13__vol2__017/p1-p1-full-poppler.png": "e9e1a2dae10f98b28c41ce1074bf16c8f36eca0c07e7e23d0e00e05455a7653f",
    "reviews/13__vol2__017/p2-p2-full-poppler.png": "b203c44c13ad7671e23f7b38c04d7a2d35fe2917a4a04d9d739f56256a297f16",
    "reviews/13__vol2__017/p3-p3-full-poppler.png": "697029751024f4ec7b700e65c00ab9fe9f62aea062b51412fe0164bee1220b23",
    "reviews/13__vol2__017/p4-p4-full-poppler.png": "3fbe3ce3c45b2f99d37f1020ebb9308de41d2fdcc5a092620e35aa5b9d387e60",
    "reviews/13__vol2__017/p5-p5-full-poppler.png": "070e86bece15b16f3a374685ff1c919c2f72fdd581353a6c96ffa49114156f35",
    "reviews/13__vol2__017/p6-p6-full-poppler.png": "68ccab4bb7e338df163aca72f2742c4ef2ccabf8d2ed3b1a41a38aa66ddbd7c1",
    "reviews/13__vol2__017/p7-p7-full-poppler.png": "f87224b13e1d2c61309606866c3666e3cadca72c8f74b41de098a49841429050",
    "reviews/13__vol2__017/p8-p8-full-poppler.png": "0e16b344369e1f52a0fdde6e259903054b2e2dbd0b386e1a93b0dd3a8d8720f2",
    "reviews/13__vol2__017/p9-p9-full-poppler.png": "862f49c17555ea0bef4f84c57be8d4b7cb2095a4cb714e8899ff47e21992149f",
    "reviews/13__vol2__017/p10-p10-full-poppler.png": "e8b9eacc1e4472f03f29c6b2a45bdf87033c208b1833053f3042615a66643cec",
    "reviews/13__vol2__017/p11-p11-full-poppler.png": "d1d247a527b25b953209ffa0cedfe0f18f8f2aeda1dd346d412d7662544342cb",
    "reviews/13__vol2__017/p12-p12-full-poppler.png": "ae03e0a19191f4ec4afb271cc8b6d0766a830aaa55175d168a1a5d2ec145d557",
    "reviews/13__vol2__017/p13-p13-full-poppler.png": "5161091a87c39a4379a82796aaa61819d338668b5632f42b6c4177d2b9057cdb",
    "reviews/13__vol2__017/p14-p14-full-poppler.png": "f0204c39fb8fb3ecc6799849dd6c0b5460742a91cd27f4f464b33e278ee0abc8",
    "reviews/13__vol2__017/p15-p15-full-poppler.png": "001e836f47c4ec83c7523da12425776093c67559f3d96707fc72e7e2b60fc0e3",
    "reviews/13__vol2__017/p16-p16-full-poppler.png": "719b019ed848f70cd0ed0bdcdca10ff2165916d8fd2b4dbc4195926a5dc64962",
    "reviews/13__vol2__017/p17-p17-full-poppler.png": "c86bdb8b9208290bf91f3fb43c5dad1002b4df37b80100edfd7a560ae5f2684b",
    "reviews/13__vol2__017/p18-p18-full-poppler.png": "27679feac5c8f0f950bce170ed4f7abd0c70407694c76461b89117f0f723a439",
    "reviews/13__vol2__017/p19-p19-full-poppler.png": "b0840bc6bbf92c3a7d5200a384f582bd6a906aeaf16ff62da6795284886752d6",
    "reviews/13__vol2__017/p20-p20-full-poppler.png": "261af65505465efe678ea5531f6f633e1dd4b96166ecfb08a04f6021c5fa6f6d",
    "reviews/13__vol2__017/p21-p21-full-poppler.png": "a9423f5859b4f73660b674a3ed90fce2799ce9b82c2ef6008039c54ec5e9f63e",
    "reviews/13__vol2__017/p22-p22-full-poppler.png": "fda7548d0f62fef12014818247e0d39df821be567119b336b100903005de1179",
    "reviews/13__vol2__017/p23-p23-full-poppler.png": "27956b585ad4657a6933c4f5595a047a8bee5c555321bd138297d9baf5d19958",
    "reviews/13__vol2__017/p24-p24-full-poppler.png": "66c406a0e68aee11cc30f2798333784d8a7394a5e0e32f86d9f60dea24e5ca51",
    "reviews/13__vol2__017/p25-p25-full-poppler.png": "70e53a784f5eb308a15d6a6501017e831c5c310948cb35fc56f807bf5d29b820"
  },
  "modules": {
    "metadata": {
      "document_id": "13__vol2__017",
      "module_role": "Project/title-block facts, full page/sheet ledger, scale boundary and complete visual-review disposition.",
      "tables": [],
      "project": {
        "project_name_as_printed": "BUILDING 101",
        "facility_as_printed": "NIST, GAITHERSBURG, MD",
        "issue_date_as_printed": "06/10/2022",
        "cover_sheet_as_printed": "G-001 / 101-1262",
        "assertion_ids": [
          "cover-building",
          "cover-nist",
          "cover-gaithersburg",
          "cover-issue-date",
          "cover-sheet-id"
        ]
      },
      "scale_semantics": {
        "takeoff_scale_status": "No global scale is asserted across this mixed plan, schedule, sequence, diagram and mixed-discipline drawing set.",
        "boundary": "Local drawing scales and title-block plot scale are not transformed into a document-wide takeoff quantity."
      },
      "visual_review_pages": [
        {
          "page": 1,
          "sheet": "G-001",
          "render": "reviews/13__vol2__017/p1-p1-full-poppler.png",
          "finding": "Cover, drawing list, project identity, title-block and map context visually reviewed."
        },
        {
          "page": 2,
          "sheet": "S-001",
          "render": "reviews/13__vol2__017/p2-p2-full-poppler.png",
          "finding": "Structural general-notes sheet visually reviewed as mixed-discipline source context."
        },
        {
          "page": 3,
          "sheet": "S-101",
          "render": "reviews/13__vol2__017/p3-p3-full-poppler.png",
          "finding": "Structural framing-plan sheet visually reviewed as mixed-discipline source context."
        },
        {
          "page": 4,
          "sheet": "M-001",
          "render": "reviews/13__vol2__017/p4-p4-full-poppler.png",
          "finding": "Mechanical general-notes sheet visually reviewed."
        },
        {
          "page": 5,
          "sheet": "MD-101",
          "render": "reviews/13__vol2__017/p5-p5-full-poppler.png",
          "finding": "Mechanical demolition floor-plan sheet visually reviewed."
        },
        {
          "page": 6,
          "sheet": "MD-201",
          "render": "reviews/13__vol2__017/p6-p6-full-poppler.png",
          "finding": "Mechanical demolition floor-plan sheet visually reviewed."
        },
        {
          "page": 7,
          "sheet": "M-101",
          "render": "reviews/13__vol2__017/p7-p7-full-poppler.png",
          "finding": "New-work mechanical floor-plan sheet visually reviewed."
        },
        {
          "page": 8,
          "sheet": "M-201",
          "render": "reviews/13__vol2__017/p8-p8-full-poppler.png",
          "finding": "New-work mechanical floor-plan sheet visually reviewed."
        },
        {
          "page": 9,
          "sheet": "M-501",
          "render": "reviews/13__vol2__017/p9-p9-full-poppler.png",
          "finding": "Mechanical ACU-detail sheet visually reviewed."
        },
        {
          "page": 10,
          "sheet": "M-502",
          "render": "reviews/13__vol2__017/p10-p10-full-poppler.png",
          "finding": "Mechanical return-fan/detail sheet visually reviewed."
        },
        {
          "page": 11,
          "sheet": "M-503",
          "render": "reviews/13__vol2__017/p11-p11-full-poppler.png",
          "finding": "Mechanical piping/freezestat detail sheet visually reviewed."
        },
        {
          "page": 12,
          "sheet": "M-601",
          "render": "reviews/13__vol2__017/p12-p12-full-poppler.png",
          "finding": "M-601 dense equipment schedules visually reviewed; selected literal ACU-family tables retained separately."
        },
        {
          "page": 13,
          "sheet": "M-602",
          "render": "reviews/13__vol2__017/p13-p13-full-poppler.png",
          "finding": "M-602 dense equipment schedules visually reviewed; selected literal ACU-family tables retained separately."
        },
        {
          "page": 14,
          "sheet": "M-603",
          "render": "reviews/13__vol2__017/p14-p14-full-poppler.png",
          "finding": "M-603 ventilation schedule/calculation tables visually reviewed; retained as context, not transcribed inventory."
        },
        {
          "page": 15,
          "sheet": "M-701",
          "render": "reviews/13__vol2__017/p15-p15-full-poppler.png",
          "finding": "M-701 mechanical control diagrams visually reviewed."
        },
        {
          "page": 16,
          "sheet": "M-702",
          "render": "reviews/13__vol2__017/p16-p16-full-poppler.png",
          "finding": "M-702 ACU sequence-of-operations sheet visually reviewed; bounded clauses retained separately."
        },
        {
          "page": 17,
          "sheet": "M-703",
          "render": "reviews/13__vol2__017/p17-p17-full-poppler.png",
          "finding": "M-703 DDC input/output source matrices visually reviewed; all 60 literal rows retained separately."
        },
        {
          "page": 18,
          "sheet": "M-801",
          "render": "reviews/13__vol2__017/p18-p18-full-poppler.png",
          "finding": "M-801 mechanical air-flow diagrams visually reviewed."
        },
        {
          "page": 19,
          "sheet": "E-001",
          "render": "reviews/13__vol2__017/p19-p19-full-poppler.png",
          "finding": "Electrical cover/legend sheet visually reviewed as mixed-discipline source context."
        },
        {
          "page": 20,
          "sheet": "ED-100",
          "render": "reviews/13__vol2__017/p20-p20-full-poppler.png",
          "finding": "Electrical demolition-plan sheet visually reviewed as mixed-discipline source context."
        },
        {
          "page": 21,
          "sheet": "E-101",
          "render": "reviews/13__vol2__017/p21-p21-full-poppler.png",
          "finding": "Electrical new-work-plan sheet visually reviewed as mixed-discipline source context."
        },
        {
          "page": 22,
          "sheet": "E-600",
          "render": "reviews/13__vol2__017/p22-p22-full-poppler.png",
          "finding": "Electrical diagrams-and-schedules sheet visually reviewed as mixed-discipline source context."
        },
        {
          "page": 23,
          "sheet": "E-601",
          "render": "reviews/13__vol2__017/p23-p23-full-poppler.png",
          "finding": "Electrical motor-control-center/elevation sheet visually reviewed as mixed-discipline source context."
        },
        {
          "page": 24,
          "sheet": "FA-100",
          "render": "reviews/13__vol2__017/p24-p24-full-poppler.png",
          "finding": "Fire-alarm one-line sheet visually reviewed as mixed-discipline source context."
        },
        {
          "page": 25,
          "sheet": "FA-101",
          "render": "reviews/13__vol2__017/p25-p25-full-poppler.png",
          "finding": "Fire-alarm input/output matrix sheet visually reviewed as mixed-discipline source context."
        }
      ],
      "assertions": [
        {
          "id": "cover-building",
          "page": 1,
          "bbox": [
            860,
            1436,
            984,
            1468
          ],
          "expected": "BUILDING 101",
          "mode": "exact"
        },
        {
          "id": "cover-nist",
          "page": 1,
          "bbox": [
            2850,
            1628,
            2869,
            1662
          ],
          "expected": "NIST",
          "mode": "exact"
        },
        {
          "id": "cover-gaithersburg",
          "page": 1,
          "bbox": [
            2879,
            1590,
            2898,
            1700
          ],
          "expected": "MD GAITHERSBURG,",
          "mode": "exact"
        },
        {
          "id": "cover-issue-date",
          "page": 1,
          "bbox": [
            2901,
            1064,
            2920,
            1111
          ],
          "expected": "06/10/2022",
          "mode": "exact"
        },
        {
          "id": "cover-sheet-id",
          "page": 1,
          "bbox": [
            2844,
            2058,
            2960,
            2091
          ],
          "expected": "101-1262",
          "mode": "contains"
        }
      ]
    },
    "schedules": {
      "document_id": "13__vol2__017",
      "module_role": "Complete literal source-row capture of the six ACU families and their associated supply, heating, cooling, filter, return-fan and steam-trap schedule records.",
      "tables": [
        {
          "id": "M601-INDOOR-ACU",
          "sheet": "M-601",
          "page": 12,
          "title_as_printed": "INDOOR AIR CONDITIONING UNIT SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            790,
            2800
          ],
          "y_ranges": [
            [
              200,
              254
            ],
            [
              254,
              308
            ],
            [
              308,
              362
            ],
            [
              362,
              416
            ],
            [
              416,
              470
            ],
            [
              470,
              524
            ]
          ],
          "rows": [
            "CASING 78 78 76 70 69 52 41 40 BUILDING 101 MEZZANINE MECHANICAL AIR ACU-A-1 8,800 A-WING - 1ST FLOOR SOUTH OFFICES EQUIPMENT ROOM E-A-1 S-A-1 F-A-1 HC-A-1 CC-A-1 - 303 x 110 x 91 DISCHARGE 87 92 97 96 91 86 81 78 ALL ENTERPRISES B-WING - BASEMENT TEL COMM ROOM A150 INLET 78 85 91 89 84 80 77 74",
            "CASING 75 77 76 68 67 50 40 40 BUILDING 101 MEZZANINE MECHANICAL AIR ACU-A-2 A-WING - 1ST FL. LOBBY & BASEMENT SOUTH EAST OFFICES EQUIPMENT ROOM E-A-2 S-A-2 F-A-2 HC-A-2 CC-A-2 - 300 x 119 x 100 9,600 DISCHARGE 85 91 98 95 90 85 80 76 ALL ENTERPRISES B-WING - 1ST FLOOR CORRIDOR A150 INLET 76 84 91 88 83 79 75 72",
            "CASING 78 78 78 69 68 51 41 40 BUILDING 101 MEZZANINE MECHANICAL AIR ACU-A-3 A-WING - 1ST FL. NORTH WEST OFFICES EQUIPMENT ROOM E-A-3 S-A-3 F-A-3 HC-A-3 CC-A-3 H-A-3 296 x 130 x 103 12,000 DISCHARGE 88 92 99 96 91 86 82 78 ALL ENTERPRISES A-WING - 2ND THRU 11TH FL. NORTH AND SOUTH WEST OFFICES A150 INLET 80 86 93 87 84 78 75 73",
            "CASING 77 77 78 68 68 50 41 40 BUILDING 101 MEZZANINE MECHANICAL AIR ACU-A-4 A-WING - 1ST FL. NORTH CENTER OFFICES EQUIPMENT ROOM E-A-4 S-A-4 F-A-4 HC-A-4 CC-A-4 - 344 x 123 x 100 11,500 ALL DISCHARGE 87 91 100 95 91 85 82 78 ENTERPRISES A-WING - 2ND THRU 11TH FL. NORTH CENTER OFFICES A150 INLET 77 83 93 87 84 78 74 73",
            "CASING 79 79 79 69 69 51 42 40 MEZZANINE MECHANICAL BUILDING 101 AIR ACU-A-5 13,700 EQUIPMENT ROOM E-A-5 S-A-5 F-A-5 HC-A-5 CC-A-5 - 360 x 138 x 106 DISCHARGE 88 92 100 96 92 86 83 79 ALL A-WING - 2ND THRU 11TH FL. SOUTH CENTER OFFICES ENTERPRISES A150 INLET 79 84 93 88 85 79 76 74",
            "CASING 75 76 77 68 68 50 41 40 MEZZANINE MECHANICAL BUILDING 101 AIR ACU-A-6 EQUIPMENT ROOM E-A-6 S-A-6 F-A-6 HC-A-6 CC-A-6 - 390 x 125 x 94 11,600 DISCHARGE 82 88 98 86 83 77 74 72 ALL A-WING - 2ND THRU 11TH FL. NORTH AND SOUTH EAST OFFICES ENTERPRISES A150 INLET 80 85 94 95 91 85 82 77"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total."
        },
        {
          "id": "M601-SUPPLY-FANS",
          "sheet": "M-601",
          "page": 12,
          "title_as_printed": "SUPPLY FAN SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            800,
            2800
          ],
          "y_ranges": [
            [
              865,
              901
            ],
            [
              901,
              937
            ],
            [
              937,
              973
            ],
            [
              973,
              1009
            ],
            [
              1009,
              1045
            ],
            [
              1045,
              1081
            ]
          ],
          "rows": [
            "INLET 85 91 94 89 84 80 77 74 PLENUM GREENHECK S-A-1 ACU-A-1 15,795 4,830 15,795 4.86 2.24 33 DIRECT II 1 20 16.68 460 3 60 24 1170 950 ALL FAN 33-APH-4-85-II-150 DISCHARGE 91 94 97 96 91 86 81 78",
            "INLET 84 90 94 88 83 79 75 72 PLENUM GREENHECK S-A-2 ACU-A-2 19,490 2,600 19,490 4.0 1.53 33 DIRECT II 1 20 17.34 460 3 60 24 1170 975 ALL FAN 33-APH-4-100-II-200 DISCHARGE 89 94 98 95 90 85 80 76",
            "INLET 88 92 97 87 84 78 75 73 PLENUM GREENHECK S-A-3 ACU-A-3 28,030 6,970 28,030 5.09 2.48 40 DIRECT II 1 40 31.52 460 3 60 48 1170 1,750 ALL FAN 40-APH-4-95-II-400 DISCHARGE 92 95 100 96 91 86 82 78",
            "INLET 86 90 97 87 84 78 74 73 PLENUM GREENHECK S-A-4 ACU-A-4 25,600 6,400 25,600 5.18 2.54 36 DIRECT II 1 30 29.22 460 3 60 36 1170 1,250 ALL FAN 36-APH-4-100-II-300 DISCHARGE 91 94 100 95 91 85 82 78",
            "INLET 88 92 98 88 85 79 76 74 PLENUM GREENHECK S-A-5 ACU-A-5 29,880 7,450 29,880 5.65 3.03 40 DIRECT II 1 40 37.08 460 3 60 48 1170 1,750 ALL FAN 40-APH-4-90-II-500 DISCHARGE 93 96 101 96 92 86 83 79",
            "INLET 86 91 98 86 83 77 74 72 PLENUM GREENHECK S-A-6 ACU-A-6 22,770 5,770 22,770 4.54 1.94 36 DIRECT II 1 25 23.03 460 3 60 30 1170 1,075 ALL FAN 36-APH-4-85-II-250 DISCHARGE 90 93 99 95 91 85 82 77"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total."
        },
        {
          "id": "M601-HEATING-COILS",
          "sheet": "M-601",
          "page": 12,
          "title_as_printed": "HEATING COIL SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            800,
            2800
          ],
          "y_ranges": [
            [
              1390,
              1427
            ],
            [
              1427,
              1464
            ],
            [
              1464,
              1501
            ],
            [
              1501,
              1538
            ],
            [
              1538,
              1575
            ],
            [
              1575,
              1612
            ]
          ],
          "rows": [
            "HEATCRAFT HC-A-1 ACU-A-1 15,795 602 912 0 46.0 0.20 15 962.0 42 45 13.13 1 x 2 2 7 1 100 ALL 8RA0701B",
            "HEATCRAFT HC-A-2 ACU-A-2 19,490 1,119 1,180.0 608 0 45.0 0.20 15 8.0 1 x 2 2 7 1 115 ALL 8RA0701B",
            "HEATCRAFT HC-A-3 ACU-A-3 28,030 584 1,649 0 46.9 0.19 15 1,739.0 36 96 24.0 2 x 1 2 7 1 150 ALL 8JA0701B",
            "HEATCRAFT HC-A-4 ACU-A-4 25,600 582 1,509 0 47.0 0.19 15 1,592.0 33 96 22.0 2 x 1 2 7 1 135 ALL 8JA0701B",
            "HEATCRAFT HC-A-5 ACU-A-5 29,880 623 1,690 0 45.0 0.21 15 1,782.1 36 96 24.0 2 x 1 2 7 1 150 ALL 8JA0701B",
            "HEATCRAFT HC-A-6 ACU-A-6 22,770 569 1,361 0 47.6 0.18 15 1,435.0 30 96 20.0 2 x 1 2 7 1 125 ALL 8JA0701B"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total.",
          "parser_exclusions": [
            {
              "engine": "mupdf",
              "word_ids": [
                746,
                748
              ],
              "reason": "The two aligned nominal-coil dimensions reverse their rounded-line order between independent engines for HC-A-2; they remain visible in the reviewed source but are excluded from this one literal-row comparison."
            },
            {
              "engine": "poppler",
              "word_ids": [
                1039,
                1040
              ],
              "reason": "Paired Poppler exclusion for the HC-A-2 nominal-coil-dimension rounded-line ordering disagreement."
            }
          ]
        },
        {
          "id": "M602-COOLING-COILS",
          "sheet": "M-602",
          "page": 13,
          "title_as_printed": "COOLING COIL SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            1000,
            2800
          ],
          "y_ranges": [
            [
              180,
              218
            ],
            [
              218,
              256
            ],
            [
              256,
              294
            ],
            [
              294,
              332
            ],
            [
              332,
              370
            ],
            [
              370,
              408
            ]
          ],
          "rows": [
            "HEATCRAFT CC-A-1 ACU-A-1 15,795 451 826 560 83/67.8 50/49 0.92 42 57.0 110 7.3 31.5 40 8.75 2 x 2 HALF 4 12 8 375 ALL 5WH1208B",
            "HEATCRAFT CC-A-2 ACU-A-2 19,490 438 880 687 82.2/65.4 50/49 0.77 42 57.3 115 7.5 36 44.5 11.13 2 x 2 HALF 4 11 8 450 ALL 5WH1108B",
            "HEATCRAFT CC-A-3 ACU-A-3 28,030 1,517 1,019 1,150 450 82.2/67 50/49 0.92 42 57.5 195 16.0 39 115 31.2 2 x 1 SINGLE 2 12 8 ALL 5WL1208B",
            "HEATCRAFT CC-A-4 ACU-A-4 25,600 455 1,308 907 82.2/67 50/49 0.93 42 57.5 169 12.6 38 108 28.2 2 x 1 SINGLE 2 12 8 1,050 ALL 5WL1208B",
            "HEATCRAFT CC-A-5 ACU-A-5 29,880 1,544 1,066 1,225 449 82.2/67 50/49 0.91 42 57.6 197 15.5 39 123 33.3 2 x 1 SINGLE 2 12 8 ALL 5WL1208B",
            "HEATCRAFT CC-A-6 ACU-A-6 22,770 452 1,167 808 82.2/67 50/49 0.92 42 57.5 150 12.6 33 110 25.2 2 x 1 SINGLE 2 12 8 1,700 ALL 5WL1208B"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total."
        },
        {
          "id": "M602-FILTERS",
          "sheet": "M-602",
          "page": 13,
          "title_as_printed": "FILTER SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            1000,
            2800
          ],
          "y_ranges": [
            [
              690,
              728
            ],
            [
              728,
              766
            ],
            [
              766,
              804
            ],
            [
              804,
              842
            ],
            [
              842,
              880
            ],
            [
              880,
              918
            ]
          ],
          "rows": [
            "AMERICAN AIR FILTER F-A-1 ACU-A-1 15,795 500 8 PLEATED 2 0.25 0.50 20\" x 20\" 20 13 CARTRIDGE 12 0.50 1.0 20\" x 20 \" 20 ALL FLANDERS",
            "AMERICAN AIR FILTER F-A-2 ACU-A-2 19,490 500 8 PLEATED 2 0.25 0.50 20\" x 20\" 25 13 CARTRIDGE 12 0.50 1.0 20\" x 20 \" 25 ALL FLANDERS",
            "AMERICAN AIR FILTER F-A-3 ACU-A-3 28,030 500 8 PLEATED 2 0.25 0.50 20\" x 20\" 30 13 CARTRIDGE 12 0.50 1.0 20\" x 20 \" 30 ALL FLANDERS",
            "AMERICAN AIR FILTER F-A-4 ACU-A-4 25,600 500 8 PLEATED 2 0.25 0.50 20\" x 20\" 30 13 CARTRIDGE 12 0.50 1.0 20\" x 20 \" 30 ALL FLANDERS",
            "AMERICAN AIR FILTER F-A-5 ACU-A-5 29,880 500 8 PLEATED 2 0.25 0.50 20\" x 20\" 36 13 CARTRIDGE 12 0.50 1.0 20\" x 20 \" 36 ALL FLANDERS",
            "AMERICAN AIR FILTER F-A-6 ACU-A-6 22,770 500 8 PLEATED 2 0.25 0.50 20\" x 20\" 24 13 CARTRIDGE 12 0.50 1.0 20\" x 20 \" 24 ALL FLANDERS"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total."
        },
        {
          "id": "M602-RETURN-FANS",
          "sheet": "M-602",
          "page": 13,
          "title_as_printed": "RETURN FAN SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            1000,
            2800
          ],
          "y_ranges": [
            [
              1145,
              1182
            ],
            [
              1182,
              1219
            ],
            [
              1219,
              1256
            ],
            [
              1256,
              1293
            ],
            [
              1293,
              1330
            ],
            [
              1330,
              1367
            ],
            [
              1367,
              1404
            ],
            [
              1404,
              1441
            ],
            [
              1441,
              1478
            ]
          ],
          "rows": [
            "CCW TWIN CITY E-A-1 ACU-A-1 10,965 1.50 30 3 SWSI BELT I 1 5 4.0 460 3 60 6 1800 INLET 83 82 80 73 74 71 65 57 1,250 1, 2, 4 UBD BAE-SW",
            "CW TWIN CITY E-A-2 ACU-A-2 16,890 1.50 36.5 3 SWSI BELT I 1 7.5 6.2 460 3 60 9 1800 INLET 87 90 82 77 76 72 66 60 1,700 1, 2, 4 UBD BAE-SW",
            "CW TWIN CITY E-A-3 ACU-A-3 21,060 1.50 40.2 3 SWSI BELT I 1 10 7.8 460 3 60 12 1800 INLET 88 92 83 78 78 73 67 61 2,025 1, 2, 4 TAD BAE-SW",
            "CCW TWIN CITY E-A-4 ACU-A-4 21,590 1.50 40.2 3 SWSI BELT I 1 10 8.5 460 3 60 12 1800 INLET 88 92 83 79 78 73 68 61 2,550 1, 2, 4 UBD BAE-SW",
            "CW TWIN CITY E-A-5 ACU-A-5 23,260 1.50 44.5 3 SWSI BELT I 1 10 8.0 460 3 60 12 1800 INLET 87 90 81 77 77 71 65 59 2,550 1, 2, 4 UBD BAE-SW",
            "CCW TWIN CITY E-A-6 ACU-A-6 22,580 1.50 44.5 3 SWSI BELT I 1 10 7.8 460 3 60 12 1800 INLET 87 89 80 76 77 70 64 58 2,550 1, 2, 4 UBD BAE-SW",
            "WING A BASEMENT AND CW TWIN CITY E-A-7 1,910 1.25 15 3 SWSI DIRECT I 1 0.5 0.5 460 3 60 0.6 1800 INLET 78 80 81 81 80 79 71 65 160 1, 3 1ST FLOOR TOILETS RMs UBD BAE-SW",
            "WING A MECHANICAL CCW TWIN CITY E-A-8 8,100 0.75 40.2 3 SWSI BELT I 1 2 1.3 460 3 60 1.8 1800 INLET 76 70 65 62 58 53 48 42 1,205 1, 2, 4 EQUIP. RM#4 VENTILATION UBD BAE-SW",
            "WING A SUB BASEMENT CCW TWIN CITY E-A-13 1, 3 750 0.75 12.25 3 SWSI DIRECT I 1 0.25 0.25 120 1 60 0.3 1800 INLET 72 75 69 70 73 70 60 48 110 TAU EXHAUST BAE-SW"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total."
        },
        {
          "id": "M602-STEAM-TRAPS",
          "sheet": "M-602",
          "page": 13,
          "title_as_printed": "STEAM TRAP SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            180,
            990
          ],
          "y_ranges": [
            [
              1734.0,
              1763.5
            ],
            [
              1763.5,
              1793.0
            ],
            [
              1793.0,
              1822.5
            ],
            [
              1822.5,
              1852.0
            ],
            [
              1852.0,
              1881.5
            ],
            [
              1881.5,
              1911.0
            ],
            [
              1911.0,
              1940.5
            ],
            [
              1940.5,
              1970.0
            ]
          ],
          "rows": [
            "ACU-1 FLOAT & HOFFMAN ST-1 939 5 1 2.0 1-1/2 ALL HEATING COIL THERMOSTATIC FT-015H",
            "ACU-2 FLOAT & HOFFMAN ST-2 1,139 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H",
            "ACU-3 FLOAT & HOFFMAN ST-3 1,759 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H",
            "ACU-4 FLOAT & HOFFMAN ST-4 1,610 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H",
            "ACU-5 FLOAT & HOFFMAN ST-5 1,802 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H",
            "ACU-6 FLOAT & HOFFMAN ST-6 1,452 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H",
            "ACU-3 FLOAT & HOFFMAN ST-H-3 300 5 1 2.0 3/4 ALL HUMIDIFIER THERMOSTATIC FT-015H",
            "FLOAT & HOFFMAN ST-A DRIP LEG 100 5 1 2.0 3/4 ALL THERMOSTATIC FT-015H"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total."
        }
      ],
      "assertions": [],
      "schedule_scope": "All selected tables are fully preserved as literal source rows. The schedule is an equipment/specification reference; the set's plan context and controls diagrams are preserved separately and do not convert these rows into a physical takeoff total."
    },
    "points": {
      "document_id": "13__vol2__017",
      "module_role": "All 60 literal M-703 ACU DDC point-schedule rows for the three printed source-template scopes.",
      "tables": [
        {
          "id": "M703-ACU-A1-DDC",
          "sheet": "M-703",
          "page": 17,
          "title_as_printed": "DDC INPUT/OUPUT POINT SCHEDULE - ACU A-1",
          "columns": "source_row_as_printed",
          "x_edges": [
            1870,
            2700
          ],
          "y_ranges": [
            [
              286,
              304
            ],
            [
              304,
              322
            ],
            [
              322,
              340
            ],
            [
              340,
              358
            ],
            [
              358,
              376
            ],
            [
              376,
              394
            ],
            [
              394,
              412
            ],
            [
              412,
              430
            ],
            [
              430,
              448
            ],
            [
              448,
              466
            ],
            [
              466,
              484
            ],
            [
              484,
              502
            ],
            [
              502,
              520
            ],
            [
              520,
              538
            ],
            [
              538,
              556
            ],
            [
              556,
              574
            ],
            [
              574,
              592
            ],
            [
              592,
              610
            ],
            [
              610,
              628
            ]
          ],
          "rows": [
            "SUPPLY FAN STATUS SENSOR X X X X X VFD",
            "X RETURN FAN STATUS SENSOR X X X X VFD",
            "MIXED AIR TEMP SENSOR X T2",
            "COLD DECK TEMP SENSOR (E) X T3",
            "HOT DECK TEMP SENSOR (E) X T4",
            "RETURN AIR TEMP SENSOR (E) X T5",
            "RETURN AIR HUMIDITY SENSOR (E) X H2",
            "SUPPLY FAN AND RETURN FAN X X SF, RF, AFMS",
            "PREHEAT VALVE X V1",
            "COOLING VALVE X V2",
            "REHEAT VALVE X V3",
            "M1(E), M2, M4(E) DAMPERS X X",
            "MINIMUM OUTSIDE AIR DAMPER X X X M3, AFMS",
            "OUTSIDE AIR TEMP SENSOR X T1",
            "OUTSIDE HUMIDITY SENSOR X H1",
            "PURGE SWITCH X S1",
            "SMOKE DETECTOR X SD",
            "FILTER PRESSURE SENSOR X X DPS",
            "LEAK DETECTION X X LD"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal printed DDC source-template row, including source flag marks and tag text. It is not expanded into installed controllers, terminal cards, wiring, devices or physical I/O totals.",
          "parser_exclusions": [
            {
              "engine": "mupdf",
              "word_ids": [
                225,
                226,
                227
              ],
              "reason": "MuPDF combines the printed parenthetical qualifier into three tokens while Poppler emits four reordered parenthesis tokens; the row's qualifier is retained in the visual source review but excluded from this strict cross-engine token comparison."
            },
            {
              "engine": "poppler",
              "word_ids": [
                360,
                361,
                362,
                363,
                364
              ],
              "reason": "Poppler separates/reorders the printed parenthetical qualifier; see the paired MuPDF exclusion for the bounded parser disagreement."
            }
          ]
        },
        {
          "id": "M703-ACU-A3-A6-DDC",
          "sheet": "M-703",
          "page": 17,
          "title_as_printed": "DDC INPUT/OUPUT POINT SCHEDULE - ACU A-3, A-4, A-5, AND A-6",
          "columns": "source_row_as_printed",
          "x_edges": [
            875,
            1710
          ],
          "y_ranges": [
            [
              286,
              304
            ],
            [
              304,
              322
            ],
            [
              322,
              340
            ],
            [
              340,
              358
            ],
            [
              358,
              376
            ],
            [
              376,
              394
            ],
            [
              394,
              412
            ],
            [
              412,
              430
            ],
            [
              430,
              448
            ],
            [
              448,
              466
            ],
            [
              466,
              484
            ],
            [
              484,
              502
            ],
            [
              502,
              520
            ],
            [
              520,
              538
            ],
            [
              538,
              556
            ],
            [
              556,
              574
            ],
            [
              574,
              592
            ],
            [
              592,
              610
            ],
            [
              610,
              628
            ],
            [
              628,
              646
            ],
            [
              646,
              664
            ],
            [
              664,
              682
            ],
            [
              682,
              700
            ],
            [
              700,
              718
            ]
          ],
          "rows": [
            "SUPPLY FAN STATUS SENSOR X X X X X VFD",
            "RETURN FAN STATUS SENSOR X X X X X VFD",
            "MIXED AIR TEMP SENSOR X T2",
            "SUPPLY AIR TEMP SENSOR X T3",
            "RETURN AIR TEMP SENSOR (E) X T4",
            "RETURN AIR HUMIDITY SENSOR (E) X H2",
            "SUPPLY FAN X X SF, AFMS",
            "RETURN FAN X X RF, AFMS",
            "PREHEAT VALVE X V1",
            "COOLING COIL VALVE X V2",
            "M1(E), M2, M4(E) DAMPERS X X",
            "MINIMUM OUTSIDE AIR DAMPER X X X M3, AFMS",
            "OUTSIDE AIR TEMP SENSOR X T1",
            "OUTSIDE HUMIDITY SENSOR X H1",
            "PURGE SWITCH X S1",
            "SMOKE DETECTOR X SD",
            "FILTER PRESSURE SENSOR X X DPS",
            "LEAK DETECTION X X LD",
            "HUMIDIFIER X X X X X X H-A-3",
            "STEAM CONTROL VALVE X V3",
            "RETURN AIR HUMIDITY SENSOR (E) X H2",
            "HL HIGH LIMIT HUMIDITY SENSOR X X X H",
            "AIRFLOW SWITCH X DP",
            "COLD WATER CONTROL VALVE X V4"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal printed DDC source-template row, including source flag marks and tag text. It is not expanded into installed controllers, terminal cards, wiring, devices or physical I/O totals."
        },
        {
          "id": "M703-ACU-A2-DDC",
          "sheet": "M-703",
          "page": 17,
          "title_as_printed": "DDC INPUT/OUPUT POINT SCHEDULE - ACU A-2",
          "columns": "source_row_as_printed",
          "x_edges": [
            1870,
            2700
          ],
          "y_ranges": [
            [
              1120,
              1138
            ],
            [
              1138,
              1156
            ],
            [
              1156,
              1174
            ],
            [
              1174,
              1192
            ],
            [
              1192,
              1210
            ],
            [
              1210,
              1228
            ],
            [
              1228,
              1246
            ],
            [
              1246,
              1264
            ],
            [
              1264,
              1282
            ],
            [
              1282,
              1300
            ],
            [
              1300,
              1318
            ],
            [
              1318,
              1336
            ],
            [
              1336,
              1354
            ],
            [
              1354,
              1372
            ],
            [
              1372,
              1390
            ],
            [
              1390,
              1408
            ],
            [
              1408,
              1426
            ]
          ],
          "rows": [
            "SUPPLY FAN STATUS SENSOR X X X X X VFD",
            "RETURN FAN STATUS SENSOR X X X X X VFD",
            "MIXED AIR TEMP SENSOR X T2",
            "SUPPLY AIR TEMP SENSOR X T3",
            "RETURN AIR TEMP SENSOR (E) X T4",
            "RETURN AIR HUMIDITY SENSOR (E) X H2",
            "SUPPLY FAN AND RETURN FAN X X SF, RF, AFMS",
            "PREHEAT VALVE X V1",
            "COOLING COIL VALVE X V2",
            "DAMPERS X X M1(E), M2, M4(E)",
            "MINIMUM OUTSIDE AIR DAMPER X X X M3, AFMS",
            "OUTSIDE AIR TEMP SENSOR X T1",
            "OUTSIDE HUMIDITY SENSOR X H1",
            "PURGE SWITCH X S1",
            "SMOKE DETECTOR X SD",
            "FILTER PRESSURE SENSOR X X DPS",
            "LEAK DETECTION X X LD"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal printed DDC source-template row, including source flag marks and tag text. It is not expanded into installed controllers, terminal cards, wiring, devices or physical I/O totals."
        }
      ],
      "assertions": [],
      "point_scope": "M-703 says the points are existing to remain and shown for reference only. Its local DDC templates are retained as printed and are not a final building controller, card, terminal, wiring, address or field-device schedule."
    },
    "controls_context": {
      "document_id": "13__vol2__017",
      "module_role": "Source-bounded M-702 ACU sequences and M-703 DDC source-matrix integration context.",
      "tables": [],
      "assertions": [
        {
          "id": "m702-a1-fan-time-schedule",
          "page": 16,
          "bbox": [
            2194,
            329,
            2730,
            347
          ],
          "expected": "THE DDC ACU CONTROLLER SHALL START AND STOP THE SUPPLY AND RETURN FANS BASED ON A TIME SCHEDULE",
          "mode": "contains"
        },
        {
          "id": "m702-a1-preheat-low-outdoor",
          "page": 16,
          "bbox": [
            2194,
            397,
            2660,
            413
          ],
          "expected": "THE PREHEAT COIL VALVE SHALL BE OPEN WHEN OUTSIDE AIR TEMPERATURE IS BELOW 36 DEG. F.",
          "mode": "contains"
        },
        {
          "id": "m702-a1-freezestat-smoke-safety",
          "page": 16,
          "bbox": [
            2194,
            419,
            2768,
            435
          ],
          "expected": "SAFETY CONTROLS: PROVIDE A FREEZE STAT (FZ) AND SMOKE DETECTOR SAFETY DEVICES",
          "mode": "contains"
        },
        {
          "id": "m702-a1-economizer",
          "page": 16,
          "bbox": [
            2194,
            656,
            2735,
            672
          ],
          "expected": "THE ECONOMIZER MODE WILL BE ALLOWED. IN ECONOMIZER MODE",
          "mode": "contains"
        },
        {
          "id": "m702-a1-cooling-valve",
          "page": 16,
          "bbox": [
            2194,
            701,
            2752,
            717
          ],
          "expected": "MECHANICAL COOLING BY MODULATING THE COOLING COIL VALVE (V2)",
          "mode": "contains"
        },
        {
          "id": "m702-a1-night-setback",
          "page": 16,
          "bbox": [
            2194,
            847,
            2757,
            864
          ],
          "expected": "A NIGHT SETBACK MODE SHALL BE PROVIDED FOR UNOCCUPIED HOURS.",
          "mode": "contains"
        },
        {
          "id": "m702-a1-night-setup",
          "page": 16,
          "bbox": [
            2194,
            1005,
            2747,
            1021
          ],
          "expected": "A NIGHT SETUP MODE SHALL BE PROVIDED FOR UNOCCUPIED HOURS.",
          "mode": "contains"
        },
        {
          "id": "m702-a1-airflow-stations",
          "page": 16,
          "bbox": [
            2194,
            1343,
            2765,
            1359
          ],
          "expected": "THE AIR FLOW MEASURING STATIONS (AFMS) FOR THE SUPPLY AIR, RETURN AIR AND OUTSIDE AIR FLOWS",
          "mode": "contains"
        },
        {
          "id": "m702-a1-humidifier-high-limit",
          "page": 16,
          "bbox": [
            2194,
            1545,
            2765,
            1561
          ],
          "expected": "HUMIDIFIER OUTPUT SHALL BE SUBJECT TO DUCT HUMIDISTAT HIGH LIMIT SETPOINT (85%, ADJ.).",
          "mode": "contains"
        },
        {
          "id": "m702-a2-reheat-preheat",
          "page": 16,
          "bbox": [
            870,
            386,
            1440,
            413
          ],
          "expected": "THE REHEAT VALVE IS CLOSE. THE PREHEAT COIL VALVE SHALL MODULATE TO MAINTAIN T2",
          "mode": "contains"
        },
        {
          "id": "m702-a2-cooling-valve",
          "page": 16,
          "bbox": [
            870,
            836,
            1448,
            852
          ],
          "expected": "MECHANICAL COOLING BY MODULATING THE COOLING COIL VALVE (V2)",
          "mode": "contains"
        },
        {
          "id": "m702-a2-zone-night-setback",
          "page": 16,
          "bbox": [
            870,
            903,
            1448,
            920
          ],
          "expected": "WHEN THE DDC SYSTEM ZONE SENSOR INDICATES THAT THE SPACE TEMPERATURE HAS FALLEN BELOW THE NIGHT SETBACK TEMPERATURE",
          "mode": "contains"
        },
        {
          "id": "m702-a2-zone-night-setup",
          "page": 16,
          "bbox": [
            870,
            1027,
            1430,
            1044
          ],
          "expected": "WHEN THE DDC SYSTEM ZONE SENSOR INDICATES THAT THE SPACE TEMPERATURE HAS RISEN ABOVE THE NIGHT SETUP TEMPERATURE",
          "mode": "contains"
        },
        {
          "id": "m702-a2-afms",
          "page": 16,
          "bbox": [
            870,
            1308,
            1443,
            1325
          ],
          "expected": "THE AIR FLOW MEASURING STATIONS (AFMS) FOR THE SUPPLY AIR, RETURN AIR AND OUTSIDE AIR FLOWS",
          "mode": "contains"
        },
        {
          "id": "m702-a3a6-fan-time-schedule",
          "page": 16,
          "bbox": [
            1551,
            329,
            2090,
            347
          ],
          "expected": "THE DDC ACU CONTROLLER SHALL START AND STOP THE SUPPLY AND EXHAUST FANS BASED ON A TIME SCHEDULE",
          "mode": "contains"
        },
        {
          "id": "m702-a3a6-night-setback",
          "page": 16,
          "bbox": [
            1551,
            847,
            2115,
            864
          ],
          "expected": "A NIGHT SETBACK MODE SHALL BE PROVIDED FOR UNOCCUPIED HOURS.",
          "mode": "contains"
        },
        {
          "id": "m702-a3a6-afms",
          "page": 16,
          "bbox": [
            1551,
            1274,
            2123,
            1291
          ],
          "expected": "THE AIR FLOW MEASURING STATIONS (AFMS) FOR THE SUPPLY AIR, RETURN AIR AND OUTSIDE AIR FLOWS",
          "mode": "contains"
        },
        {
          "id": "m703-existing-reference-only",
          "page": 17,
          "bbox": [
            1898,
            685,
            2210,
            702
          ],
          "expected": "ALL POINTS ARE EXISTING TO REMAIN AND SHOWN FOR REFERENCE ONLY.",
          "mode": "contains"
        },
        {
          "id": "m703-alarm-email",
          "page": 17,
          "bbox": [
            1898,
            714,
            2238,
            731
          ],
          "expected": "ALARM SIGNALS SHALL NOTIFY UP TO 3 PEOPLE VIA E-MAIL AS DIRECTED BY NIST.",
          "mode": "contains"
        },
        {
          "id": "m703-campus-ddc-visible",
          "page": 17,
          "bbox": [
            1898,
            724,
            2155,
            741
          ],
          "expected": "ALL POINTS SHALL BE VISIBLE TO THE CAMPUS DDC SYSTEM.",
          "mode": "contains"
        }
      ],
      "network_architecture": {
        "published_integration": [
          "M-703 says all points are visible to the Campus DDC system.",
          "M-703 says alarm signals shall notify up to three people by e-mail as directed by NIST."
        ],
        "boundary": "Neither M-702 nor M-703 publishes controller addresses, controller/card assignment, terminal counts, wiring, protocol configuration, network-media design, or a physical I/O/device total.",
        "assertion_ids": [
          "m703-alarm-email",
          "m703-campus-ddc-visible"
        ]
      },
      "sequence_inventory": [
        {
          "id": "acu-a1-sequence",
          "sheet": "M-702",
          "assertion_ids": [
            "m702-a1-fan-time-schedule",
            "m702-a1-preheat-low-outdoor",
            "m702-a1-freezestat-smoke-safety",
            "m702-a1-economizer",
            "m702-a1-cooling-valve",
            "m702-a1-night-setback",
            "m702-a1-night-setup",
            "m702-a1-airflow-stations",
            "m702-a1-humidifier-high-limit"
          ]
        },
        {
          "id": "acu-a2-sequence",
          "sheet": "M-702",
          "assertion_ids": [
            "m702-a2-reheat-preheat",
            "m702-a2-cooling-valve",
            "m702-a2-zone-night-setback",
            "m702-a2-zone-night-setup",
            "m702-a2-afms"
          ]
        },
        {
          "id": "acu-a3-a6-sequence",
          "sheet": "M-702",
          "assertion_ids": [
            "m702-a3a6-fan-time-schedule",
            "m702-a3a6-night-setback",
            "m702-a3a6-afms"
          ]
        },
        {
          "id": "m703-existing-template-boundary",
          "sheet": "M-703",
          "assertion_ids": [
            "m703-existing-reference-only",
            "m703-alarm-email",
            "m703-campus-ddc-visible"
          ]
        }
      ],
      "sensors_and_control_symbol_context": {
        "published_context": "M-702 specifies freeze-stat and smoke-detector safety devices, zone-temperature-sensor involvement, and AFMS monitoring in the retained ACU sequence clauses.",
        "assertion_ids": [
          "m702-a1-freezestat-smoke-safety",
          "m702-a2-zone-night-setback",
          "m702-a1-airflow-stations"
        ],
        "boundary": "These are source sequence contexts, not a counted equipment, zone, sensor, actuator, or field-device inventory."
      },
      "control_boundaries": [
        "The text is retained as printed conditional control logic; no design intent is expanded into device, actuator, valve, damper, terminal, controller, wiring, or installed-I/O quantities.",
        "M-703 explicitly scopes its points as existing-to-remain reference information. Its 60 literal matrix rows are therefore not a final physical point, controller, or field-device takeoff."
      ]
    },
    "equipment_reconciliation": {
      "document_id": "13__vol2__017",
      "module_role": "Literal selected schedule-row presentation and equipment-count boundary.",
      "tables": [],
      "ledger_mode": "literal_schedule_rows_v1",
      "schedule_counts": {
        "tables": 7,
        "rows": 47,
        "interpretation": "Seven selected high-value M-601/M-602 literal schedule tables: six indoor ACUs, six supply fans, six heating coils, six cooling coils, six filters, nine return fans, and eight steam traps."
      },
      "control_valve_and_damper_schedule_status": {
        "control_valve_schedule": "No standalone CONTROL VALVE SCHEDULE title is published in the supplied 25 pages.",
        "damper_actuator_schedule": "No standalone DAMPER ACTUATOR SCHEDULE title is published in the supplied 25 pages."
      },
      "source_boundary": "These selected schedule rows are literal specification/reference records, not assertions of plan placement, installed multiplicity, BAS ownership, wiring, controller I/O or a physical takeoff total."
    },
    "point_applications": {
      "document_id": "13__vol2__017",
      "module_role": "Literal M-703 source-matrix scope and ownership boundary.",
      "tables": [],
      "ledger_mode": "literal_source_row_matrices_v1",
      "applications": [
        {
          "id": "ACU-A1-EXISTING-DDC-TEMPLATE",
          "source_table": "M703-ACU-A1-DDC",
          "ownership_scope": "ACU A-1 existing-to-remain M-703 DDC source-template scope only."
        },
        {
          "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
          "source_table": "M703-ACU-A3-A6-DDC",
          "ownership_scope": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only."
        },
        {
          "id": "ACU-A2-EXISTING-DDC-TEMPLATE",
          "source_table": "M703-ACU-A2-DDC",
          "ownership_scope": "ACU A-2 existing-to-remain M-703 DDC source-template scope only."
        }
      ],
      "expanded_template_counts": {
        "source_rows": 60,
        "total": 60
      },
      "expanded_count_warning": "60 is the number of literal printed M-703 source-matrix rows, not a physical BAS point, field-device, controller, terminal, card, wiring or installed-equipment count."
    },
    "supporting_evidence": {
      "document_id": "13__vol2__017",
      "module_role": "Explicit source limits, omitted-scope disclosure and standalone-schedule-title checks.",
      "tables": [],
      "source_limitations": [
        "All 25 pages were visually reviewed. This record transcribes seven selected high-value M-601/M-602 tables (47 literal rows); M-603 ventilation calculations and other schedule material were reviewed but deliberately not silently converted into inventory.",
        "M-703 supplies 60 source-matrix rows, each marked existing-to-remain/reference-only. They are retained as literal source evidence and not expanded into a final controller, I/O-card, field-device, terminal, wiring, or physical BAS-point count.",
        "M-702 provides deeply structured ACU operating sequences, but it does not publish an address list, point-to-controller binding, terminal/card layout, protocol configuration, network-media design or wiring schedule.",
        "No standalone Control Valve Schedule or Damper Actuator Schedule title is published in the complete supplied drawing set; control-valve and damper mentions within sequence/matrix text are not misrepresented as schedules."
      ],
      "text_absence_assertions": [
        {
          "id": "no-control-valve-schedule",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "CONTROL\\\\s+VALVE\\\\s+SCHEDULE"
          ],
          "visual_review_qualification": "Native text and whole-set visual review support only this limited absence of a standalone schedule title."
        },
        {
          "id": "no-damper-actuator-schedule",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "DAMPER\\\\s+ACTUATOR\\\\s+SCHEDULE"
          ],
          "visual_review_qualification": "Native text and whole-set visual review support only this limited absence of a standalone schedule title."
        }
      ]
    }
  },
  "module_sha256": {
    "metadata": "4f92323888dad63e1a3e6fe42276748811e5715ffa4b8f2af5c66685140bbc7f",
    "schedules": "060bbaf532e930381ecbc065287c59482a298184980c2678bbc00bccacde6b74",
    "points": "e18ba2a1f4a8dfd08c5538cf939e867ccd6535b552e5c4328d412c5eff274646",
    "controls_context": "146e2bab54e598e9f0689f7e5e0502904f13e4423e6a43dc93409667dd452f2d",
    "equipment_reconciliation": "477a00f855f023f43b88f0fc2ba4d47378baeba26b840f024bbab7a5a06c44e6",
    "point_applications": "3a76cf882e9bfa142407f7658b1ae9fd2e3611425ef72e2d6f276077c13a4ff8",
    "supporting_evidence": "595b651241a39b24c1193ddb4d9cd8637329c5b6a2a2b7139f2fe58406edef1c"
  },
  "module_source_sha256": {
    "metadata": {
      "metadata_rank13": "4f92323888dad63e1a3e6fe42276748811e5715ffa4b8f2af5c66685140bbc7f"
    },
    "schedules": {
      "schedules_core": "060bbaf532e930381ecbc065287c59482a298184980c2678bbc00bccacde6b74"
    },
    "points": {
      "points_m701": "e18ba2a1f4a8dfd08c5538cf939e867ccd6535b552e5c4328d412c5eff274646"
    },
    "controls_context": {
      "controls_context_rank13": "146e2bab54e598e9f0689f7e5e0502904f13e4423e6a43dc93409667dd452f2d"
    },
    "equipment_reconciliation": {
      "equipment_reconciliation_rank13": "477a00f855f023f43b88f0fc2ba4d47378baeba26b840f024bbab7a5a06c44e6"
    },
    "point_applications": {
      "point_applications_rank13": "3a76cf882e9bfa142407f7658b1ae9fd2e3611425ef72e2d6f276077c13a4ff8"
    },
    "supporting_evidence": {
      "supporting_evidence_rank13": "595b651241a39b24c1193ddb4d9cd8637329c5b6a2a2b7139f2fe58406edef1c"
    }
  },
  "equipment_inventory": [
    {
      "id": "M601-INDOOR-ACU/1",
      "source_table": "M601-INDOOR-ACU",
      "source_row": 1,
      "source_page": 12,
      "row_bbox": [
        790,
        200,
        2800,
        254
      ],
      "literal_schedule_row_as_printed": "CASING 78 78 76 70 69 52 41 40 BUILDING 101 MEZZANINE MECHANICAL AIR ACU-A-1 8,800 A-WING - 1ST FLOOR SOUTH OFFICES EQUIPMENT ROOM E-A-1 S-A-1 F-A-1 HC-A-1 CC-A-1 - 303 x 110 x 91 DISCHARGE 87 92 97 96 91 86 81 78 ALL ENTERPRISES B-WING - BASEMENT TEL COMM ROOM A150 INLET 78 85 91 89 84 80 77 74",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-INDOOR-ACU/2",
      "source_table": "M601-INDOOR-ACU",
      "source_row": 2,
      "source_page": 12,
      "row_bbox": [
        790,
        254,
        2800,
        308
      ],
      "literal_schedule_row_as_printed": "CASING 75 77 76 68 67 50 40 40 BUILDING 101 MEZZANINE MECHANICAL AIR ACU-A-2 A-WING - 1ST FL. LOBBY & BASEMENT SOUTH EAST OFFICES EQUIPMENT ROOM E-A-2 S-A-2 F-A-2 HC-A-2 CC-A-2 - 300 x 119 x 100 9,600 DISCHARGE 85 91 98 95 90 85 80 76 ALL ENTERPRISES B-WING - 1ST FLOOR CORRIDOR A150 INLET 76 84 91 88 83 79 75 72",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-INDOOR-ACU/3",
      "source_table": "M601-INDOOR-ACU",
      "source_row": 3,
      "source_page": 12,
      "row_bbox": [
        790,
        308,
        2800,
        362
      ],
      "literal_schedule_row_as_printed": "CASING 78 78 78 69 68 51 41 40 BUILDING 101 MEZZANINE MECHANICAL AIR ACU-A-3 A-WING - 1ST FL. NORTH WEST OFFICES EQUIPMENT ROOM E-A-3 S-A-3 F-A-3 HC-A-3 CC-A-3 H-A-3 296 x 130 x 103 12,000 DISCHARGE 88 92 99 96 91 86 82 78 ALL ENTERPRISES A-WING - 2ND THRU 11TH FL. NORTH AND SOUTH WEST OFFICES A150 INLET 80 86 93 87 84 78 75 73",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-INDOOR-ACU/4",
      "source_table": "M601-INDOOR-ACU",
      "source_row": 4,
      "source_page": 12,
      "row_bbox": [
        790,
        362,
        2800,
        416
      ],
      "literal_schedule_row_as_printed": "CASING 77 77 78 68 68 50 41 40 BUILDING 101 MEZZANINE MECHANICAL AIR ACU-A-4 A-WING - 1ST FL. NORTH CENTER OFFICES EQUIPMENT ROOM E-A-4 S-A-4 F-A-4 HC-A-4 CC-A-4 - 344 x 123 x 100 11,500 ALL DISCHARGE 87 91 100 95 91 85 82 78 ENTERPRISES A-WING - 2ND THRU 11TH FL. NORTH CENTER OFFICES A150 INLET 77 83 93 87 84 78 74 73",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-INDOOR-ACU/5",
      "source_table": "M601-INDOOR-ACU",
      "source_row": 5,
      "source_page": 12,
      "row_bbox": [
        790,
        416,
        2800,
        470
      ],
      "literal_schedule_row_as_printed": "CASING 79 79 79 69 69 51 42 40 MEZZANINE MECHANICAL BUILDING 101 AIR ACU-A-5 13,700 EQUIPMENT ROOM E-A-5 S-A-5 F-A-5 HC-A-5 CC-A-5 - 360 x 138 x 106 DISCHARGE 88 92 100 96 92 86 83 79 ALL A-WING - 2ND THRU 11TH FL. SOUTH CENTER OFFICES ENTERPRISES A150 INLET 79 84 93 88 85 79 76 74",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-INDOOR-ACU/6",
      "source_table": "M601-INDOOR-ACU",
      "source_row": 6,
      "source_page": 12,
      "row_bbox": [
        790,
        470,
        2800,
        524
      ],
      "literal_schedule_row_as_printed": "CASING 75 76 77 68 68 50 41 40 MEZZANINE MECHANICAL BUILDING 101 AIR ACU-A-6 EQUIPMENT ROOM E-A-6 S-A-6 F-A-6 HC-A-6 CC-A-6 - 390 x 125 x 94 11,600 DISCHARGE 82 88 98 86 83 77 74 72 ALL A-WING - 2ND THRU 11TH FL. NORTH AND SOUTH EAST OFFICES ENTERPRISES A150 INLET 80 85 94 95 91 85 82 77",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-SUPPLY-FANS/1",
      "source_table": "M601-SUPPLY-FANS",
      "source_row": 1,
      "source_page": 12,
      "row_bbox": [
        800,
        865,
        2800,
        901
      ],
      "literal_schedule_row_as_printed": "INLET 85 91 94 89 84 80 77 74 PLENUM GREENHECK S-A-1 ACU-A-1 15,795 4,830 15,795 4.86 2.24 33 DIRECT II 1 20 16.68 460 3 60 24 1170 950 ALL FAN 33-APH-4-85-II-150 DISCHARGE 91 94 97 96 91 86 81 78",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-SUPPLY-FANS/2",
      "source_table": "M601-SUPPLY-FANS",
      "source_row": 2,
      "source_page": 12,
      "row_bbox": [
        800,
        901,
        2800,
        937
      ],
      "literal_schedule_row_as_printed": "INLET 84 90 94 88 83 79 75 72 PLENUM GREENHECK S-A-2 ACU-A-2 19,490 2,600 19,490 4.0 1.53 33 DIRECT II 1 20 17.34 460 3 60 24 1170 975 ALL FAN 33-APH-4-100-II-200 DISCHARGE 89 94 98 95 90 85 80 76",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-SUPPLY-FANS/3",
      "source_table": "M601-SUPPLY-FANS",
      "source_row": 3,
      "source_page": 12,
      "row_bbox": [
        800,
        937,
        2800,
        973
      ],
      "literal_schedule_row_as_printed": "INLET 88 92 97 87 84 78 75 73 PLENUM GREENHECK S-A-3 ACU-A-3 28,030 6,970 28,030 5.09 2.48 40 DIRECT II 1 40 31.52 460 3 60 48 1170 1,750 ALL FAN 40-APH-4-95-II-400 DISCHARGE 92 95 100 96 91 86 82 78",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-SUPPLY-FANS/4",
      "source_table": "M601-SUPPLY-FANS",
      "source_row": 4,
      "source_page": 12,
      "row_bbox": [
        800,
        973,
        2800,
        1009
      ],
      "literal_schedule_row_as_printed": "INLET 86 90 97 87 84 78 74 73 PLENUM GREENHECK S-A-4 ACU-A-4 25,600 6,400 25,600 5.18 2.54 36 DIRECT II 1 30 29.22 460 3 60 36 1170 1,250 ALL FAN 36-APH-4-100-II-300 DISCHARGE 91 94 100 95 91 85 82 78",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-SUPPLY-FANS/5",
      "source_table": "M601-SUPPLY-FANS",
      "source_row": 5,
      "source_page": 12,
      "row_bbox": [
        800,
        1009,
        2800,
        1045
      ],
      "literal_schedule_row_as_printed": "INLET 88 92 98 88 85 79 76 74 PLENUM GREENHECK S-A-5 ACU-A-5 29,880 7,450 29,880 5.65 3.03 40 DIRECT II 1 40 37.08 460 3 60 48 1170 1,750 ALL FAN 40-APH-4-90-II-500 DISCHARGE 93 96 101 96 92 86 83 79",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-SUPPLY-FANS/6",
      "source_table": "M601-SUPPLY-FANS",
      "source_row": 6,
      "source_page": 12,
      "row_bbox": [
        800,
        1045,
        2800,
        1081
      ],
      "literal_schedule_row_as_printed": "INLET 86 91 98 86 83 77 74 72 PLENUM GREENHECK S-A-6 ACU-A-6 22,770 5,770 22,770 4.54 1.94 36 DIRECT II 1 25 23.03 460 3 60 30 1170 1,075 ALL FAN 36-APH-4-85-II-250 DISCHARGE 90 93 99 95 91 85 82 77",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-HEATING-COILS/1",
      "source_table": "M601-HEATING-COILS",
      "source_row": 1,
      "source_page": 12,
      "row_bbox": [
        800,
        1390,
        2800,
        1427
      ],
      "literal_schedule_row_as_printed": "HEATCRAFT HC-A-1 ACU-A-1 15,795 602 912 0 46.0 0.20 15 962.0 42 45 13.13 1 x 2 2 7 1 100 ALL 8RA0701B",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-HEATING-COILS/2",
      "source_table": "M601-HEATING-COILS",
      "source_row": 2,
      "source_page": 12,
      "row_bbox": [
        800,
        1427,
        2800,
        1464
      ],
      "literal_schedule_row_as_printed": "HEATCRAFT HC-A-2 ACU-A-2 19,490 1,119 1,180.0 608 0 45.0 0.20 15 8.0 1 x 2 2 7 1 115 ALL 8RA0701B",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-HEATING-COILS/3",
      "source_table": "M601-HEATING-COILS",
      "source_row": 3,
      "source_page": 12,
      "row_bbox": [
        800,
        1464,
        2800,
        1501
      ],
      "literal_schedule_row_as_printed": "HEATCRAFT HC-A-3 ACU-A-3 28,030 584 1,649 0 46.9 0.19 15 1,739.0 36 96 24.0 2 x 1 2 7 1 150 ALL 8JA0701B",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-HEATING-COILS/4",
      "source_table": "M601-HEATING-COILS",
      "source_row": 4,
      "source_page": 12,
      "row_bbox": [
        800,
        1501,
        2800,
        1538
      ],
      "literal_schedule_row_as_printed": "HEATCRAFT HC-A-4 ACU-A-4 25,600 582 1,509 0 47.0 0.19 15 1,592.0 33 96 22.0 2 x 1 2 7 1 135 ALL 8JA0701B",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-HEATING-COILS/5",
      "source_table": "M601-HEATING-COILS",
      "source_row": 5,
      "source_page": 12,
      "row_bbox": [
        800,
        1538,
        2800,
        1575
      ],
      "literal_schedule_row_as_printed": "HEATCRAFT HC-A-5 ACU-A-5 29,880 623 1,690 0 45.0 0.21 15 1,782.1 36 96 24.0 2 x 1 2 7 1 150 ALL 8JA0701B",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-HEATING-COILS/6",
      "source_table": "M601-HEATING-COILS",
      "source_row": 6,
      "source_page": 12,
      "row_bbox": [
        800,
        1575,
        2800,
        1612
      ],
      "literal_schedule_row_as_printed": "HEATCRAFT HC-A-6 ACU-A-6 22,770 569 1,361 0 47.6 0.18 15 1,435.0 30 96 20.0 2 x 1 2 7 1 125 ALL 8JA0701B",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-COOLING-COILS/1",
      "source_table": "M602-COOLING-COILS",
      "source_row": 1,
      "source_page": 13,
      "row_bbox": [
        1000,
        180,
        2800,
        218
      ],
      "literal_schedule_row_as_printed": "HEATCRAFT CC-A-1 ACU-A-1 15,795 451 826 560 83/67.8 50/49 0.92 42 57.0 110 7.3 31.5 40 8.75 2 x 2 HALF 4 12 8 375 ALL 5WH1208B",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-COOLING-COILS/2",
      "source_table": "M602-COOLING-COILS",
      "source_row": 2,
      "source_page": 13,
      "row_bbox": [
        1000,
        218,
        2800,
        256
      ],
      "literal_schedule_row_as_printed": "HEATCRAFT CC-A-2 ACU-A-2 19,490 438 880 687 82.2/65.4 50/49 0.77 42 57.3 115 7.5 36 44.5 11.13 2 x 2 HALF 4 11 8 450 ALL 5WH1108B",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-COOLING-COILS/3",
      "source_table": "M602-COOLING-COILS",
      "source_row": 3,
      "source_page": 13,
      "row_bbox": [
        1000,
        256,
        2800,
        294
      ],
      "literal_schedule_row_as_printed": "HEATCRAFT CC-A-3 ACU-A-3 28,030 1,517 1,019 1,150 450 82.2/67 50/49 0.92 42 57.5 195 16.0 39 115 31.2 2 x 1 SINGLE 2 12 8 ALL 5WL1208B",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-COOLING-COILS/4",
      "source_table": "M602-COOLING-COILS",
      "source_row": 4,
      "source_page": 13,
      "row_bbox": [
        1000,
        294,
        2800,
        332
      ],
      "literal_schedule_row_as_printed": "HEATCRAFT CC-A-4 ACU-A-4 25,600 455 1,308 907 82.2/67 50/49 0.93 42 57.5 169 12.6 38 108 28.2 2 x 1 SINGLE 2 12 8 1,050 ALL 5WL1208B",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-COOLING-COILS/5",
      "source_table": "M602-COOLING-COILS",
      "source_row": 5,
      "source_page": 13,
      "row_bbox": [
        1000,
        332,
        2800,
        370
      ],
      "literal_schedule_row_as_printed": "HEATCRAFT CC-A-5 ACU-A-5 29,880 1,544 1,066 1,225 449 82.2/67 50/49 0.91 42 57.6 197 15.5 39 123 33.3 2 x 1 SINGLE 2 12 8 ALL 5WL1208B",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-COOLING-COILS/6",
      "source_table": "M602-COOLING-COILS",
      "source_row": 6,
      "source_page": 13,
      "row_bbox": [
        1000,
        370,
        2800,
        408
      ],
      "literal_schedule_row_as_printed": "HEATCRAFT CC-A-6 ACU-A-6 22,770 452 1,167 808 82.2/67 50/49 0.92 42 57.5 150 12.6 33 110 25.2 2 x 1 SINGLE 2 12 8 1,700 ALL 5WL1208B",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-FILTERS/1",
      "source_table": "M602-FILTERS",
      "source_row": 1,
      "source_page": 13,
      "row_bbox": [
        1000,
        690,
        2800,
        728
      ],
      "literal_schedule_row_as_printed": "AMERICAN AIR FILTER F-A-1 ACU-A-1 15,795 500 8 PLEATED 2 0.25 0.50 20\" x 20\" 20 13 CARTRIDGE 12 0.50 1.0 20\" x 20 \" 20 ALL FLANDERS",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-FILTERS/2",
      "source_table": "M602-FILTERS",
      "source_row": 2,
      "source_page": 13,
      "row_bbox": [
        1000,
        728,
        2800,
        766
      ],
      "literal_schedule_row_as_printed": "AMERICAN AIR FILTER F-A-2 ACU-A-2 19,490 500 8 PLEATED 2 0.25 0.50 20\" x 20\" 25 13 CARTRIDGE 12 0.50 1.0 20\" x 20 \" 25 ALL FLANDERS",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-FILTERS/3",
      "source_table": "M602-FILTERS",
      "source_row": 3,
      "source_page": 13,
      "row_bbox": [
        1000,
        766,
        2800,
        804
      ],
      "literal_schedule_row_as_printed": "AMERICAN AIR FILTER F-A-3 ACU-A-3 28,030 500 8 PLEATED 2 0.25 0.50 20\" x 20\" 30 13 CARTRIDGE 12 0.50 1.0 20\" x 20 \" 30 ALL FLANDERS",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-FILTERS/4",
      "source_table": "M602-FILTERS",
      "source_row": 4,
      "source_page": 13,
      "row_bbox": [
        1000,
        804,
        2800,
        842
      ],
      "literal_schedule_row_as_printed": "AMERICAN AIR FILTER F-A-4 ACU-A-4 25,600 500 8 PLEATED 2 0.25 0.50 20\" x 20\" 30 13 CARTRIDGE 12 0.50 1.0 20\" x 20 \" 30 ALL FLANDERS",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-FILTERS/5",
      "source_table": "M602-FILTERS",
      "source_row": 5,
      "source_page": 13,
      "row_bbox": [
        1000,
        842,
        2800,
        880
      ],
      "literal_schedule_row_as_printed": "AMERICAN AIR FILTER F-A-5 ACU-A-5 29,880 500 8 PLEATED 2 0.25 0.50 20\" x 20\" 36 13 CARTRIDGE 12 0.50 1.0 20\" x 20 \" 36 ALL FLANDERS",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-FILTERS/6",
      "source_table": "M602-FILTERS",
      "source_row": 6,
      "source_page": 13,
      "row_bbox": [
        1000,
        880,
        2800,
        918
      ],
      "literal_schedule_row_as_printed": "AMERICAN AIR FILTER F-A-6 ACU-A-6 22,770 500 8 PLEATED 2 0.25 0.50 20\" x 20\" 24 13 CARTRIDGE 12 0.50 1.0 20\" x 20 \" 24 ALL FLANDERS",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-RETURN-FANS/1",
      "source_table": "M602-RETURN-FANS",
      "source_row": 1,
      "source_page": 13,
      "row_bbox": [
        1000,
        1145,
        2800,
        1182
      ],
      "literal_schedule_row_as_printed": "CCW TWIN CITY E-A-1 ACU-A-1 10,965 1.50 30 3 SWSI BELT I 1 5 4.0 460 3 60 6 1800 INLET 83 82 80 73 74 71 65 57 1,250 1, 2, 4 UBD BAE-SW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-RETURN-FANS/2",
      "source_table": "M602-RETURN-FANS",
      "source_row": 2,
      "source_page": 13,
      "row_bbox": [
        1000,
        1182,
        2800,
        1219
      ],
      "literal_schedule_row_as_printed": "CW TWIN CITY E-A-2 ACU-A-2 16,890 1.50 36.5 3 SWSI BELT I 1 7.5 6.2 460 3 60 9 1800 INLET 87 90 82 77 76 72 66 60 1,700 1, 2, 4 UBD BAE-SW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-RETURN-FANS/3",
      "source_table": "M602-RETURN-FANS",
      "source_row": 3,
      "source_page": 13,
      "row_bbox": [
        1000,
        1219,
        2800,
        1256
      ],
      "literal_schedule_row_as_printed": "CW TWIN CITY E-A-3 ACU-A-3 21,060 1.50 40.2 3 SWSI BELT I 1 10 7.8 460 3 60 12 1800 INLET 88 92 83 78 78 73 67 61 2,025 1, 2, 4 TAD BAE-SW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-RETURN-FANS/4",
      "source_table": "M602-RETURN-FANS",
      "source_row": 4,
      "source_page": 13,
      "row_bbox": [
        1000,
        1256,
        2800,
        1293
      ],
      "literal_schedule_row_as_printed": "CCW TWIN CITY E-A-4 ACU-A-4 21,590 1.50 40.2 3 SWSI BELT I 1 10 8.5 460 3 60 12 1800 INLET 88 92 83 79 78 73 68 61 2,550 1, 2, 4 UBD BAE-SW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-RETURN-FANS/5",
      "source_table": "M602-RETURN-FANS",
      "source_row": 5,
      "source_page": 13,
      "row_bbox": [
        1000,
        1293,
        2800,
        1330
      ],
      "literal_schedule_row_as_printed": "CW TWIN CITY E-A-5 ACU-A-5 23,260 1.50 44.5 3 SWSI BELT I 1 10 8.0 460 3 60 12 1800 INLET 87 90 81 77 77 71 65 59 2,550 1, 2, 4 UBD BAE-SW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-RETURN-FANS/6",
      "source_table": "M602-RETURN-FANS",
      "source_row": 6,
      "source_page": 13,
      "row_bbox": [
        1000,
        1330,
        2800,
        1367
      ],
      "literal_schedule_row_as_printed": "CCW TWIN CITY E-A-6 ACU-A-6 22,580 1.50 44.5 3 SWSI BELT I 1 10 7.8 460 3 60 12 1800 INLET 87 89 80 76 77 70 64 58 2,550 1, 2, 4 UBD BAE-SW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-RETURN-FANS/7",
      "source_table": "M602-RETURN-FANS",
      "source_row": 7,
      "source_page": 13,
      "row_bbox": [
        1000,
        1367,
        2800,
        1404
      ],
      "literal_schedule_row_as_printed": "WING A BASEMENT AND CW TWIN CITY E-A-7 1,910 1.25 15 3 SWSI DIRECT I 1 0.5 0.5 460 3 60 0.6 1800 INLET 78 80 81 81 80 79 71 65 160 1, 3 1ST FLOOR TOILETS RMs UBD BAE-SW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-RETURN-FANS/8",
      "source_table": "M602-RETURN-FANS",
      "source_row": 8,
      "source_page": 13,
      "row_bbox": [
        1000,
        1404,
        2800,
        1441
      ],
      "literal_schedule_row_as_printed": "WING A MECHANICAL CCW TWIN CITY E-A-8 8,100 0.75 40.2 3 SWSI BELT I 1 2 1.3 460 3 60 1.8 1800 INLET 76 70 65 62 58 53 48 42 1,205 1, 2, 4 EQUIP. RM#4 VENTILATION UBD BAE-SW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-RETURN-FANS/9",
      "source_table": "M602-RETURN-FANS",
      "source_row": 9,
      "source_page": 13,
      "row_bbox": [
        1000,
        1441,
        2800,
        1478
      ],
      "literal_schedule_row_as_printed": "WING A SUB BASEMENT CCW TWIN CITY E-A-13 1, 3 750 0.75 12.25 3 SWSI DIRECT I 1 0.25 0.25 120 1 60 0.3 1800 INLET 72 75 69 70 73 70 60 48 110 TAU EXHAUST BAE-SW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-STEAM-TRAPS/1",
      "source_table": "M602-STEAM-TRAPS",
      "source_row": 1,
      "source_page": 13,
      "row_bbox": [
        180,
        1734.0,
        990,
        1763.5
      ],
      "literal_schedule_row_as_printed": "ACU-1 FLOAT & HOFFMAN ST-1 939 5 1 2.0 1-1/2 ALL HEATING COIL THERMOSTATIC FT-015H",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-STEAM-TRAPS/2",
      "source_table": "M602-STEAM-TRAPS",
      "source_row": 2,
      "source_page": 13,
      "row_bbox": [
        180,
        1763.5,
        990,
        1793.0
      ],
      "literal_schedule_row_as_printed": "ACU-2 FLOAT & HOFFMAN ST-2 1,139 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-STEAM-TRAPS/3",
      "source_table": "M602-STEAM-TRAPS",
      "source_row": 3,
      "source_page": 13,
      "row_bbox": [
        180,
        1793.0,
        990,
        1822.5
      ],
      "literal_schedule_row_as_printed": "ACU-3 FLOAT & HOFFMAN ST-3 1,759 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-STEAM-TRAPS/4",
      "source_table": "M602-STEAM-TRAPS",
      "source_row": 4,
      "source_page": 13,
      "row_bbox": [
        180,
        1822.5,
        990,
        1852.0
      ],
      "literal_schedule_row_as_printed": "ACU-4 FLOAT & HOFFMAN ST-4 1,610 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-STEAM-TRAPS/5",
      "source_table": "M602-STEAM-TRAPS",
      "source_row": 5,
      "source_page": 13,
      "row_bbox": [
        180,
        1852.0,
        990,
        1881.5
      ],
      "literal_schedule_row_as_printed": "ACU-5 FLOAT & HOFFMAN ST-5 1,802 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-STEAM-TRAPS/6",
      "source_table": "M602-STEAM-TRAPS",
      "source_row": 6,
      "source_page": 13,
      "row_bbox": [
        180,
        1881.5,
        990,
        1911.0
      ],
      "literal_schedule_row_as_printed": "ACU-6 FLOAT & HOFFMAN ST-6 1,452 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-STEAM-TRAPS/7",
      "source_table": "M602-STEAM-TRAPS",
      "source_row": 7,
      "source_page": 13,
      "row_bbox": [
        180,
        1911.0,
        990,
        1940.5
      ],
      "literal_schedule_row_as_printed": "ACU-3 FLOAT & HOFFMAN ST-H-3 300 5 1 2.0 3/4 ALL HUMIDIFIER THERMOSTATIC FT-015H",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-STEAM-TRAPS/8",
      "source_table": "M602-STEAM-TRAPS",
      "source_row": 8,
      "source_page": 13,
      "row_bbox": [
        180,
        1940.5,
        990,
        1970.0
      ],
      "literal_schedule_row_as_printed": "FLOAT & HOFFMAN ST-A DRIP LEG 100 5 1 2.0 3/4 ALL THERMOSTATIC FT-015H",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    }
  ],
  "point_application_ledger": [
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/1",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 1,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        286,
        2700,
        304
      ],
      "literal_source_row_as_printed": "SUPPLY FAN STATUS SENSOR X X X X X VFD",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/2",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 2,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        304,
        2700,
        322
      ],
      "literal_source_row_as_printed": "X RETURN FAN STATUS SENSOR X X X X VFD",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/3",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 3,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        322,
        2700,
        340
      ],
      "literal_source_row_as_printed": "MIXED AIR TEMP SENSOR X T2",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/4",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 4,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        340,
        2700,
        358
      ],
      "literal_source_row_as_printed": "COLD DECK TEMP SENSOR (E) X T3",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/5",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 5,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        358,
        2700,
        376
      ],
      "literal_source_row_as_printed": "HOT DECK TEMP SENSOR (E) X T4",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/6",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 6,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        376,
        2700,
        394
      ],
      "literal_source_row_as_printed": "RETURN AIR TEMP SENSOR (E) X T5",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/7",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 7,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        394,
        2700,
        412
      ],
      "literal_source_row_as_printed": "RETURN AIR HUMIDITY SENSOR (E) X H2",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/8",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 8,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        412,
        2700,
        430
      ],
      "literal_source_row_as_printed": "SUPPLY FAN AND RETURN FAN X X SF, RF, AFMS",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/9",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 9,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        430,
        2700,
        448
      ],
      "literal_source_row_as_printed": "PREHEAT VALVE X V1",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/10",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 10,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        448,
        2700,
        466
      ],
      "literal_source_row_as_printed": "COOLING VALVE X V2",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/11",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 11,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        466,
        2700,
        484
      ],
      "literal_source_row_as_printed": "REHEAT VALVE X V3",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/12",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 12,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        484,
        2700,
        502
      ],
      "literal_source_row_as_printed": "M1(E), M2, M4(E) DAMPERS X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/13",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 13,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        502,
        2700,
        520
      ],
      "literal_source_row_as_printed": "MINIMUM OUTSIDE AIR DAMPER X X X M3, AFMS",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/14",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 14,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        520,
        2700,
        538
      ],
      "literal_source_row_as_printed": "OUTSIDE AIR TEMP SENSOR X T1",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/15",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 15,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        538,
        2700,
        556
      ],
      "literal_source_row_as_printed": "OUTSIDE HUMIDITY SENSOR X H1",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/16",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 16,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        556,
        2700,
        574
      ],
      "literal_source_row_as_printed": "PURGE SWITCH X S1",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/17",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 17,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        574,
        2700,
        592
      ],
      "literal_source_row_as_printed": "SMOKE DETECTOR X SD",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/18",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 18,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        592,
        2700,
        610
      ],
      "literal_source_row_as_printed": "FILTER PRESSURE SENSOR X X DPS",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A1-EXISTING-DDC-TEMPLATE/19",
      "application": "ACU-A1-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A1-DDC",
      "source_row": 19,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        610,
        2700,
        628
      ],
      "literal_source_row_as_printed": "LEAK DETECTION X X LD",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-1 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/1",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 1,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        286,
        1710,
        304
      ],
      "literal_source_row_as_printed": "SUPPLY FAN STATUS SENSOR X X X X X VFD",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/2",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 2,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        304,
        1710,
        322
      ],
      "literal_source_row_as_printed": "RETURN FAN STATUS SENSOR X X X X X VFD",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/3",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 3,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        322,
        1710,
        340
      ],
      "literal_source_row_as_printed": "MIXED AIR TEMP SENSOR X T2",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/4",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 4,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        340,
        1710,
        358
      ],
      "literal_source_row_as_printed": "SUPPLY AIR TEMP SENSOR X T3",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/5",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 5,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        358,
        1710,
        376
      ],
      "literal_source_row_as_printed": "RETURN AIR TEMP SENSOR (E) X T4",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/6",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 6,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        376,
        1710,
        394
      ],
      "literal_source_row_as_printed": "RETURN AIR HUMIDITY SENSOR (E) X H2",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/7",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 7,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        394,
        1710,
        412
      ],
      "literal_source_row_as_printed": "SUPPLY FAN X X SF, AFMS",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/8",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 8,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        412,
        1710,
        430
      ],
      "literal_source_row_as_printed": "RETURN FAN X X RF, AFMS",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/9",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 9,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        430,
        1710,
        448
      ],
      "literal_source_row_as_printed": "PREHEAT VALVE X V1",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/10",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 10,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        448,
        1710,
        466
      ],
      "literal_source_row_as_printed": "COOLING COIL VALVE X V2",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/11",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 11,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        466,
        1710,
        484
      ],
      "literal_source_row_as_printed": "M1(E), M2, M4(E) DAMPERS X X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/12",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 12,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        484,
        1710,
        502
      ],
      "literal_source_row_as_printed": "MINIMUM OUTSIDE AIR DAMPER X X X M3, AFMS",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/13",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 13,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        502,
        1710,
        520
      ],
      "literal_source_row_as_printed": "OUTSIDE AIR TEMP SENSOR X T1",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/14",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 14,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        520,
        1710,
        538
      ],
      "literal_source_row_as_printed": "OUTSIDE HUMIDITY SENSOR X H1",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/15",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 15,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        538,
        1710,
        556
      ],
      "literal_source_row_as_printed": "PURGE SWITCH X S1",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/16",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 16,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        556,
        1710,
        574
      ],
      "literal_source_row_as_printed": "SMOKE DETECTOR X SD",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/17",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 17,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        574,
        1710,
        592
      ],
      "literal_source_row_as_printed": "FILTER PRESSURE SENSOR X X DPS",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/18",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 18,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        592,
        1710,
        610
      ],
      "literal_source_row_as_printed": "LEAK DETECTION X X LD",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/19",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 19,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        610,
        1710,
        628
      ],
      "literal_source_row_as_printed": "HUMIDIFIER X X X X X X H-A-3",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/20",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 20,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        628,
        1710,
        646
      ],
      "literal_source_row_as_printed": "STEAM CONTROL VALVE X V3",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/21",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 21,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        646,
        1710,
        664
      ],
      "literal_source_row_as_printed": "RETURN AIR HUMIDITY SENSOR (E) X H2",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/22",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 22,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        664,
        1710,
        682
      ],
      "literal_source_row_as_printed": "HL HIGH LIMIT HUMIDITY SENSOR X X X H",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/23",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 23,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        682,
        1710,
        700
      ],
      "literal_source_row_as_printed": "AIRFLOW SWITCH X DP",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A3-A6-EXISTING-DDC-TEMPLATE/24",
      "application": "ACU-A3-A6-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A3-A6-DDC",
      "source_row": 24,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        875,
        700,
        1710,
        718
      ],
      "literal_source_row_as_printed": "COLD WATER CONTROL VALVE X V4",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A2-EXISTING-DDC-TEMPLATE/1",
      "application": "ACU-A2-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A2-DDC",
      "source_row": 1,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        1120,
        2700,
        1138
      ],
      "literal_source_row_as_printed": "SUPPLY FAN STATUS SENSOR X X X X X VFD",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-2 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A2-EXISTING-DDC-TEMPLATE/2",
      "application": "ACU-A2-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A2-DDC",
      "source_row": 2,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        1138,
        2700,
        1156
      ],
      "literal_source_row_as_printed": "RETURN FAN STATUS SENSOR X X X X X VFD",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-2 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A2-EXISTING-DDC-TEMPLATE/3",
      "application": "ACU-A2-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A2-DDC",
      "source_row": 3,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        1156,
        2700,
        1174
      ],
      "literal_source_row_as_printed": "MIXED AIR TEMP SENSOR X T2",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-2 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A2-EXISTING-DDC-TEMPLATE/4",
      "application": "ACU-A2-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A2-DDC",
      "source_row": 4,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        1174,
        2700,
        1192
      ],
      "literal_source_row_as_printed": "SUPPLY AIR TEMP SENSOR X T3",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-2 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A2-EXISTING-DDC-TEMPLATE/5",
      "application": "ACU-A2-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A2-DDC",
      "source_row": 5,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        1192,
        2700,
        1210
      ],
      "literal_source_row_as_printed": "RETURN AIR TEMP SENSOR (E) X T4",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-2 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A2-EXISTING-DDC-TEMPLATE/6",
      "application": "ACU-A2-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A2-DDC",
      "source_row": 6,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        1210,
        2700,
        1228
      ],
      "literal_source_row_as_printed": "RETURN AIR HUMIDITY SENSOR (E) X H2",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-2 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A2-EXISTING-DDC-TEMPLATE/7",
      "application": "ACU-A2-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A2-DDC",
      "source_row": 7,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        1228,
        2700,
        1246
      ],
      "literal_source_row_as_printed": "SUPPLY FAN AND RETURN FAN X X SF, RF, AFMS",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-2 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A2-EXISTING-DDC-TEMPLATE/8",
      "application": "ACU-A2-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A2-DDC",
      "source_row": 8,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        1246,
        2700,
        1264
      ],
      "literal_source_row_as_printed": "PREHEAT VALVE X V1",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-2 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A2-EXISTING-DDC-TEMPLATE/9",
      "application": "ACU-A2-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A2-DDC",
      "source_row": 9,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        1264,
        2700,
        1282
      ],
      "literal_source_row_as_printed": "COOLING COIL VALVE X V2",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-2 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A2-EXISTING-DDC-TEMPLATE/10",
      "application": "ACU-A2-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A2-DDC",
      "source_row": 10,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        1282,
        2700,
        1300
      ],
      "literal_source_row_as_printed": "DAMPERS X X M1(E), M2, M4(E)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-2 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A2-EXISTING-DDC-TEMPLATE/11",
      "application": "ACU-A2-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A2-DDC",
      "source_row": 11,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        1300,
        2700,
        1318
      ],
      "literal_source_row_as_printed": "MINIMUM OUTSIDE AIR DAMPER X X X M3, AFMS",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-2 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A2-EXISTING-DDC-TEMPLATE/12",
      "application": "ACU-A2-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A2-DDC",
      "source_row": 12,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        1318,
        2700,
        1336
      ],
      "literal_source_row_as_printed": "OUTSIDE AIR TEMP SENSOR X T1",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-2 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A2-EXISTING-DDC-TEMPLATE/13",
      "application": "ACU-A2-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A2-DDC",
      "source_row": 13,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        1336,
        2700,
        1354
      ],
      "literal_source_row_as_printed": "OUTSIDE HUMIDITY SENSOR X H1",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-2 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A2-EXISTING-DDC-TEMPLATE/14",
      "application": "ACU-A2-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A2-DDC",
      "source_row": 14,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        1354,
        2700,
        1372
      ],
      "literal_source_row_as_printed": "PURGE SWITCH X S1",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-2 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A2-EXISTING-DDC-TEMPLATE/15",
      "application": "ACU-A2-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A2-DDC",
      "source_row": 15,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        1372,
        2700,
        1390
      ],
      "literal_source_row_as_printed": "SMOKE DETECTOR X SD",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-2 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A2-EXISTING-DDC-TEMPLATE/16",
      "application": "ACU-A2-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A2-DDC",
      "source_row": 16,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        1390,
        2700,
        1408
      ],
      "literal_source_row_as_printed": "FILTER PRESSURE SENSOR X X DPS",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-2 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "ACU-A2-EXISTING-DDC-TEMPLATE/17",
      "application": "ACU-A2-EXISTING-DDC-TEMPLATE",
      "source_table": "M703-ACU-A2-DDC",
      "source_row": 17,
      "page": 17,
      "sheet": "M-703",
      "row_bbox": [
        1870,
        1408,
        2700,
        1426
      ],
      "literal_source_row_as_printed": "LEAK DETECTION X X LD",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "ACU A-2 existing-to-remain M-703 DDC source-template scope only.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    }
  ]
}
