# NIST Building 101 Replace HVAC Equipment - ground truth

complete_with_documented_source_limitations

Source: [pdf/13__vol2__017__NIST_Gaithersburg_Building_101_HVAC_Renovation.pdf](../../pdf/13__vol2__017__NIST_Gaithersburg_Building_101_HVAC_Renovation.pdf). 25 supplied pages. SHA-256 `5821df0d298d0e51a6c20ba36b3cc5d2eb7bbece098f12eb1746c339b56a1533`.

Complete source-bounded Rank 13 ground truth: 25-page visual review; project/sheet/scale boundaries; 47 literal high-value M-601/M-602 schedule rows; all 60 literal M-703 DDC source-matrix rows; bounded M-702 sequences; Campus DDC/e-mail alert context; and explicit schedule/topology/physical-count limitations. The record does not invent physical counts or controller/wiring/topology details.

## Reading this record

- M-601/M-602 contain dense, native/vector mechanical schedules tying the six ACUs to supply/return fans, heating/cooling coils, filters and steam traps.
- M-702 contains unusually rich ACU sequences: fan scheduling, preheat, safeties, economizer, cooling, night modes, AFMS, humidity and leakage contexts.
- M-703 provides three large existing-to-remain DDC matrix templates and explicitly limits them to reference use.

## Project, scale, and supplied-sheet ledger

- project name as printed: BUILDING 101
- facility as printed: NIST, GAITHERSBURG, MD
- issue date as printed: 06/10/2022
- cover sheet as printed: G-001 / 101-1262
- assertion ids:
  - cover-building
  - cover-nist
  - cover-gaithersburg
  - cover-issue-date
  - cover-sheet-id

- takeoff scale status: No global scale is asserted across this mixed plan, schedule, sequence, diagram and mixed-discipline drawing set.
- boundary: Local drawing scales and title-block plot scale are not transformed into a document-wide takeoff quantity.

### PDF 1 - G-001: title visually reviewed

Visual review: Cover, drawing list, project identity, title-block and map context visually reviewed..

### PDF 2 - S-001: title visually reviewed

Visual review: Structural general-notes sheet visually reviewed as mixed-discipline source context..

### PDF 3 - S-101: title visually reviewed

Visual review: Structural framing-plan sheet visually reviewed as mixed-discipline source context..

### PDF 4 - M-001: title visually reviewed

Visual review: Mechanical general-notes sheet visually reviewed..

### PDF 5 - MD-101: title visually reviewed

Visual review: Mechanical demolition floor-plan sheet visually reviewed..

### PDF 6 - MD-201: title visually reviewed

Visual review: Mechanical demolition floor-plan sheet visually reviewed..

### PDF 7 - M-101: title visually reviewed

Visual review: New-work mechanical floor-plan sheet visually reviewed..

### PDF 8 - M-201: title visually reviewed

Visual review: New-work mechanical floor-plan sheet visually reviewed..

### PDF 9 - M-501: title visually reviewed

Visual review: Mechanical ACU-detail sheet visually reviewed..

### PDF 10 - M-502: title visually reviewed

Visual review: Mechanical return-fan/detail sheet visually reviewed..

### PDF 11 - M-503: title visually reviewed

Visual review: Mechanical piping/freezestat detail sheet visually reviewed..

### PDF 12 - M-601: title visually reviewed

Visual review: M-601 dense equipment schedules visually reviewed; selected literal ACU-family tables retained separately..

### PDF 13 - M-602: title visually reviewed

Visual review: M-602 dense equipment schedules visually reviewed; selected literal ACU-family tables retained separately..

### PDF 14 - M-603: title visually reviewed

Visual review: M-603 ventilation schedule/calculation tables visually reviewed; retained as context, not transcribed inventory..

### PDF 15 - M-701: title visually reviewed

Visual review: M-701 mechanical control diagrams visually reviewed..

### PDF 16 - M-702: title visually reviewed

Visual review: M-702 ACU sequence-of-operations sheet visually reviewed; bounded clauses retained separately..

### PDF 17 - M-703: title visually reviewed

Visual review: M-703 DDC input/output source matrices visually reviewed; all 60 literal rows retained separately..

### PDF 18 - M-801: title visually reviewed

Visual review: M-801 mechanical air-flow diagrams visually reviewed..

### PDF 19 - E-001: title visually reviewed

Visual review: Electrical cover/legend sheet visually reviewed as mixed-discipline source context..

### PDF 20 - ED-100: title visually reviewed

Visual review: Electrical demolition-plan sheet visually reviewed as mixed-discipline source context..

### PDF 21 - E-101: title visually reviewed

Visual review: Electrical new-work-plan sheet visually reviewed as mixed-discipline source context..

### PDF 22 - E-600: title visually reviewed

Visual review: Electrical diagrams-and-schedules sheet visually reviewed as mixed-discipline source context..

### PDF 23 - E-601: title visually reviewed

Visual review: Electrical motor-control-center/elevation sheet visually reviewed as mixed-discipline source context..

### PDF 24 - FA-100: title visually reviewed

Visual review: Fire-alarm one-line sheet visually reviewed as mixed-discipline source context..

### PDF 25 - FA-101: title visually reviewed

Visual review: Fire-alarm input/output matrix sheet visually reviewed as mixed-discipline source context..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Literal source row | PDF / table / row |
|---|---|
| M601-INDOOR-ACU/1 | 12 / M601-INDOOR-ACU / 1 |
| M601-INDOOR-ACU/2 | 12 / M601-INDOOR-ACU / 2 |
| M601-INDOOR-ACU/3 | 12 / M601-INDOOR-ACU / 3 |
| M601-INDOOR-ACU/4 | 12 / M601-INDOOR-ACU / 4 |
| M601-INDOOR-ACU/5 | 12 / M601-INDOOR-ACU / 5 |
| M601-INDOOR-ACU/6 | 12 / M601-INDOOR-ACU / 6 |
| M601-SUPPLY-FANS/1 | 12 / M601-SUPPLY-FANS / 1 |
| M601-SUPPLY-FANS/2 | 12 / M601-SUPPLY-FANS / 2 |
| M601-SUPPLY-FANS/3 | 12 / M601-SUPPLY-FANS / 3 |
| M601-SUPPLY-FANS/4 | 12 / M601-SUPPLY-FANS / 4 |
| M601-SUPPLY-FANS/5 | 12 / M601-SUPPLY-FANS / 5 |
| M601-SUPPLY-FANS/6 | 12 / M601-SUPPLY-FANS / 6 |
| M601-HEATING-COILS/1 | 12 / M601-HEATING-COILS / 1 |
| M601-HEATING-COILS/2 | 12 / M601-HEATING-COILS / 2 |
| M601-HEATING-COILS/3 | 12 / M601-HEATING-COILS / 3 |
| M601-HEATING-COILS/4 | 12 / M601-HEATING-COILS / 4 |
| M601-HEATING-COILS/5 | 12 / M601-HEATING-COILS / 5 |
| M601-HEATING-COILS/6 | 12 / M601-HEATING-COILS / 6 |
| M602-COOLING-COILS/1 | 13 / M602-COOLING-COILS / 1 |
| M602-COOLING-COILS/2 | 13 / M602-COOLING-COILS / 2 |
| M602-COOLING-COILS/3 | 13 / M602-COOLING-COILS / 3 |
| M602-COOLING-COILS/4 | 13 / M602-COOLING-COILS / 4 |
| M602-COOLING-COILS/5 | 13 / M602-COOLING-COILS / 5 |
| M602-COOLING-COILS/6 | 13 / M602-COOLING-COILS / 6 |
| M602-FILTERS/1 | 13 / M602-FILTERS / 1 |
| M602-FILTERS/2 | 13 / M602-FILTERS / 2 |
| M602-FILTERS/3 | 13 / M602-FILTERS / 3 |
| M602-FILTERS/4 | 13 / M602-FILTERS / 4 |
| M602-FILTERS/5 | 13 / M602-FILTERS / 5 |
| M602-FILTERS/6 | 13 / M602-FILTERS / 6 |
| M602-RETURN-FANS/1 | 13 / M602-RETURN-FANS / 1 |
| M602-RETURN-FANS/2 | 13 / M602-RETURN-FANS / 2 |
| M602-RETURN-FANS/3 | 13 / M602-RETURN-FANS / 3 |
| M602-RETURN-FANS/4 | 13 / M602-RETURN-FANS / 4 |
| M602-RETURN-FANS/5 | 13 / M602-RETURN-FANS / 5 |
| M602-RETURN-FANS/6 | 13 / M602-RETURN-FANS / 6 |
| M602-RETURN-FANS/7 | 13 / M602-RETURN-FANS / 7 |
| M602-RETURN-FANS/8 | 13 / M602-RETURN-FANS / 8 |
| M602-RETURN-FANS/9 | 13 / M602-RETURN-FANS / 9 |
| M602-STEAM-TRAPS/1 | 13 / M602-STEAM-TRAPS / 1 |
| M602-STEAM-TRAPS/2 | 13 / M602-STEAM-TRAPS / 2 |
| M602-STEAM-TRAPS/3 | 13 / M602-STEAM-TRAPS / 3 |
| M602-STEAM-TRAPS/4 | 13 / M602-STEAM-TRAPS / 4 |
| M602-STEAM-TRAPS/5 | 13 / M602-STEAM-TRAPS / 5 |
| M602-STEAM-TRAPS/6 | 13 / M602-STEAM-TRAPS / 6 |
| M602-STEAM-TRAPS/7 | 13 / M602-STEAM-TRAPS / 7 |
| M602-STEAM-TRAPS/8 | 13 / M602-STEAM-TRAPS / 8 |

## Per-application point ledger

60 is the number of literal printed M-703 source-matrix rows, not a physical BAS point, field-device, controller, terminal, card, wiring or installed-equipment count.

### ACU-A1-EXISTING-DDC-TEMPLATE

| Source table / row | Literal source row | PDF |
|---|---|---|
| M703-ACU-A1-DDC/1 | SUPPLY FAN STATUS SENSOR X X X X X VFD | 17 |
| M703-ACU-A1-DDC/2 | X RETURN FAN STATUS SENSOR X X X X VFD | 17 |
| M703-ACU-A1-DDC/3 | MIXED AIR TEMP SENSOR X T2 | 17 |
| M703-ACU-A1-DDC/4 | COLD DECK TEMP SENSOR (E) X T3 | 17 |
| M703-ACU-A1-DDC/5 | HOT DECK TEMP SENSOR (E) X T4 | 17 |
| M703-ACU-A1-DDC/6 | RETURN AIR TEMP SENSOR (E) X T5 | 17 |
| M703-ACU-A1-DDC/7 | RETURN AIR HUMIDITY SENSOR (E) X H2 | 17 |
| M703-ACU-A1-DDC/8 | SUPPLY FAN AND RETURN FAN X X SF, RF, AFMS | 17 |
| M703-ACU-A1-DDC/9 | PREHEAT VALVE X V1 | 17 |
| M703-ACU-A1-DDC/10 | COOLING VALVE X V2 | 17 |
| M703-ACU-A1-DDC/11 | REHEAT VALVE X V3 | 17 |
| M703-ACU-A1-DDC/12 | M1(E), M2, M4(E) DAMPERS X X | 17 |
| M703-ACU-A1-DDC/13 | MINIMUM OUTSIDE AIR DAMPER X X X M3, AFMS | 17 |
| M703-ACU-A1-DDC/14 | OUTSIDE AIR TEMP SENSOR X T1 | 17 |
| M703-ACU-A1-DDC/15 | OUTSIDE HUMIDITY SENSOR X H1 | 17 |
| M703-ACU-A1-DDC/16 | PURGE SWITCH X S1 | 17 |
| M703-ACU-A1-DDC/17 | SMOKE DETECTOR X SD | 17 |
| M703-ACU-A1-DDC/18 | FILTER PRESSURE SENSOR X X DPS | 17 |
| M703-ACU-A1-DDC/19 | LEAK DETECTION X X LD | 17 |

### ACU-A3-A6-EXISTING-DDC-TEMPLATE

| Source table / row | Literal source row | PDF |
|---|---|---|
| M703-ACU-A3-A6-DDC/1 | SUPPLY FAN STATUS SENSOR X X X X X VFD | 17 |
| M703-ACU-A3-A6-DDC/2 | RETURN FAN STATUS SENSOR X X X X X VFD | 17 |
| M703-ACU-A3-A6-DDC/3 | MIXED AIR TEMP SENSOR X T2 | 17 |
| M703-ACU-A3-A6-DDC/4 | SUPPLY AIR TEMP SENSOR X T3 | 17 |
| M703-ACU-A3-A6-DDC/5 | RETURN AIR TEMP SENSOR (E) X T4 | 17 |
| M703-ACU-A3-A6-DDC/6 | RETURN AIR HUMIDITY SENSOR (E) X H2 | 17 |
| M703-ACU-A3-A6-DDC/7 | SUPPLY FAN X X SF, AFMS | 17 |
| M703-ACU-A3-A6-DDC/8 | RETURN FAN X X RF, AFMS | 17 |
| M703-ACU-A3-A6-DDC/9 | PREHEAT VALVE X V1 | 17 |
| M703-ACU-A3-A6-DDC/10 | COOLING COIL VALVE X V2 | 17 |
| M703-ACU-A3-A6-DDC/11 | M1(E), M2, M4(E) DAMPERS X X | 17 |
| M703-ACU-A3-A6-DDC/12 | MINIMUM OUTSIDE AIR DAMPER X X X M3, AFMS | 17 |
| M703-ACU-A3-A6-DDC/13 | OUTSIDE AIR TEMP SENSOR X T1 | 17 |
| M703-ACU-A3-A6-DDC/14 | OUTSIDE HUMIDITY SENSOR X H1 | 17 |
| M703-ACU-A3-A6-DDC/15 | PURGE SWITCH X S1 | 17 |
| M703-ACU-A3-A6-DDC/16 | SMOKE DETECTOR X SD | 17 |
| M703-ACU-A3-A6-DDC/17 | FILTER PRESSURE SENSOR X X DPS | 17 |
| M703-ACU-A3-A6-DDC/18 | LEAK DETECTION X X LD | 17 |
| M703-ACU-A3-A6-DDC/19 | HUMIDIFIER X X X X X X H-A-3 | 17 |
| M703-ACU-A3-A6-DDC/20 | STEAM CONTROL VALVE X V3 | 17 |
| M703-ACU-A3-A6-DDC/21 | RETURN AIR HUMIDITY SENSOR (E) X H2 | 17 |
| M703-ACU-A3-A6-DDC/22 | HL HIGH LIMIT HUMIDITY SENSOR X X X H | 17 |
| M703-ACU-A3-A6-DDC/23 | AIRFLOW SWITCH X DP | 17 |
| M703-ACU-A3-A6-DDC/24 | COLD WATER CONTROL VALVE X V4 | 17 |

### ACU-A2-EXISTING-DDC-TEMPLATE

| Source table / row | Literal source row | PDF |
|---|---|---|
| M703-ACU-A2-DDC/1 | SUPPLY FAN STATUS SENSOR X X X X X VFD | 17 |
| M703-ACU-A2-DDC/2 | RETURN FAN STATUS SENSOR X X X X X VFD | 17 |
| M703-ACU-A2-DDC/3 | MIXED AIR TEMP SENSOR X T2 | 17 |
| M703-ACU-A2-DDC/4 | SUPPLY AIR TEMP SENSOR X T3 | 17 |
| M703-ACU-A2-DDC/5 | RETURN AIR TEMP SENSOR (E) X T4 | 17 |
| M703-ACU-A2-DDC/6 | RETURN AIR HUMIDITY SENSOR (E) X H2 | 17 |
| M703-ACU-A2-DDC/7 | SUPPLY FAN AND RETURN FAN X X SF, RF, AFMS | 17 |
| M703-ACU-A2-DDC/8 | PREHEAT VALVE X V1 | 17 |
| M703-ACU-A2-DDC/9 | COOLING COIL VALVE X V2 | 17 |
| M703-ACU-A2-DDC/10 | DAMPERS X X M1(E), M2, M4(E) | 17 |
| M703-ACU-A2-DDC/11 | MINIMUM OUTSIDE AIR DAMPER X X X M3, AFMS | 17 |
| M703-ACU-A2-DDC/12 | OUTSIDE AIR TEMP SENSOR X T1 | 17 |
| M703-ACU-A2-DDC/13 | OUTSIDE HUMIDITY SENSOR X H1 | 17 |
| M703-ACU-A2-DDC/14 | PURGE SWITCH X S1 | 17 |
| M703-ACU-A2-DDC/15 | SMOKE DETECTOR X SD | 17 |
| M703-ACU-A2-DDC/16 | FILTER PRESSURE SENSOR X X DPS | 17 |
| M703-ACU-A2-DDC/17 | LEAK DETECTION X X LD | 17 |

## Metadata

Project/title-block facts, full page/sheet ledger, scale boundary and complete visual-review disposition.

- module role: Project/title-block facts, full page/sheet ledger, scale boundary and complete visual-review disposition.
- project:
  - project name as printed: BUILDING 101
  - facility as printed: NIST, GAITHERSBURG, MD
  - issue date as printed: 06/10/2022
  - cover sheet as printed: G-001 / 101-1262
  - assertion ids:
    - cover-building
    - cover-nist
    - cover-gaithersburg
    - cover-issue-date
    - cover-sheet-id
- scale semantics:
  - takeoff scale status: No global scale is asserted across this mixed plan, schedule, sequence, diagram and mixed-discipline drawing set.
  - boundary: Local drawing scales and title-block plot scale are not transformed into a document-wide takeoff quantity.
- visual review pages:
  - Record:
    - page: 1
    - sheet: G-001
    - render: reviews/13__vol2__017/p1-p1-full-poppler.png
    - finding: Cover, drawing list, project identity, title-block and map context visually reviewed.
  - Record:
    - page: 2
    - sheet: S-001
    - render: reviews/13__vol2__017/p2-p2-full-poppler.png
    - finding: Structural general-notes sheet visually reviewed as mixed-discipline source context.
  - Record:
    - page: 3
    - sheet: S-101
    - render: reviews/13__vol2__017/p3-p3-full-poppler.png
    - finding: Structural framing-plan sheet visually reviewed as mixed-discipline source context.
  - Record:
    - page: 4
    - sheet: M-001
    - render: reviews/13__vol2__017/p4-p4-full-poppler.png
    - finding: Mechanical general-notes sheet visually reviewed.
  - Record:
    - page: 5
    - sheet: MD-101
    - render: reviews/13__vol2__017/p5-p5-full-poppler.png
    - finding: Mechanical demolition floor-plan sheet visually reviewed.
  - Record:
    - page: 6
    - sheet: MD-201
    - render: reviews/13__vol2__017/p6-p6-full-poppler.png
    - finding: Mechanical demolition floor-plan sheet visually reviewed.
  - Record:
    - page: 7
    - sheet: M-101
    - render: reviews/13__vol2__017/p7-p7-full-poppler.png
    - finding: New-work mechanical floor-plan sheet visually reviewed.
  - Record:
    - page: 8
    - sheet: M-201
    - render: reviews/13__vol2__017/p8-p8-full-poppler.png
    - finding: New-work mechanical floor-plan sheet visually reviewed.
  - Record:
    - page: 9
    - sheet: M-501
    - render: reviews/13__vol2__017/p9-p9-full-poppler.png
    - finding: Mechanical ACU-detail sheet visually reviewed.
  - Record:
    - page: 10
    - sheet: M-502
    - render: reviews/13__vol2__017/p10-p10-full-poppler.png
    - finding: Mechanical return-fan/detail sheet visually reviewed.
  - Record:
    - page: 11
    - sheet: M-503
    - render: reviews/13__vol2__017/p11-p11-full-poppler.png
    - finding: Mechanical piping/freezestat detail sheet visually reviewed.
  - Record:
    - page: 12
    - sheet: M-601
    - render: reviews/13__vol2__017/p12-p12-full-poppler.png
    - finding: M-601 dense equipment schedules visually reviewed; selected literal ACU-family tables retained separately.
  - Record:
    - page: 13
    - sheet: M-602
    - render: reviews/13__vol2__017/p13-p13-full-poppler.png
    - finding: M-602 dense equipment schedules visually reviewed; selected literal ACU-family tables retained separately.
  - Record:
    - page: 14
    - sheet: M-603
    - render: reviews/13__vol2__017/p14-p14-full-poppler.png
    - finding: M-603 ventilation schedule/calculation tables visually reviewed; retained as context, not transcribed inventory.
  - Record:
    - page: 15
    - sheet: M-701
    - render: reviews/13__vol2__017/p15-p15-full-poppler.png
    - finding: M-701 mechanical control diagrams visually reviewed.
  - Record:
    - page: 16
    - sheet: M-702
    - render: reviews/13__vol2__017/p16-p16-full-poppler.png
    - finding: M-702 ACU sequence-of-operations sheet visually reviewed; bounded clauses retained separately.
  - Record:
    - page: 17
    - sheet: M-703
    - render: reviews/13__vol2__017/p17-p17-full-poppler.png
    - finding: M-703 DDC input/output source matrices visually reviewed; all 60 literal rows retained separately.
  - Record:
    - page: 18
    - sheet: M-801
    - render: reviews/13__vol2__017/p18-p18-full-poppler.png
    - finding: M-801 mechanical air-flow diagrams visually reviewed.
  - Record:
    - page: 19
    - sheet: E-001
    - render: reviews/13__vol2__017/p19-p19-full-poppler.png
    - finding: Electrical cover/legend sheet visually reviewed as mixed-discipline source context.
  - Record:
    - page: 20
    - sheet: ED-100
    - render: reviews/13__vol2__017/p20-p20-full-poppler.png
    - finding: Electrical demolition-plan sheet visually reviewed as mixed-discipline source context.
  - Record:
    - page: 21
    - sheet: E-101
    - render: reviews/13__vol2__017/p21-p21-full-poppler.png
    - finding: Electrical new-work-plan sheet visually reviewed as mixed-discipline source context.
  - Record:
    - page: 22
    - sheet: E-600
    - render: reviews/13__vol2__017/p22-p22-full-poppler.png
    - finding: Electrical diagrams-and-schedules sheet visually reviewed as mixed-discipline source context.
  - Record:
    - page: 23
    - sheet: E-601
    - render: reviews/13__vol2__017/p23-p23-full-poppler.png
    - finding: Electrical motor-control-center/elevation sheet visually reviewed as mixed-discipline source context.
  - Record:
    - page: 24
    - sheet: FA-100
    - render: reviews/13__vol2__017/p24-p24-full-poppler.png
    - finding: Fire-alarm one-line sheet visually reviewed as mixed-discipline source context.
  - Record:
    - page: 25
    - sheet: FA-101
    - render: reviews/13__vol2__017/p25-p25-full-poppler.png
    - finding: Fire-alarm input/output matrix sheet visually reviewed as mixed-discipline source context.
- assertions:
  - Record:
    - id: cover-building
    - page: 1
    - bbox:
      - 860
      - 1436
      - 984
      - 1468
    - expected: BUILDING 101
    - mode: exact
  - Record:
    - id: cover-nist
    - page: 1
    - bbox:
      - 2850
      - 1628
      - 2869
      - 1662
    - expected: NIST
    - mode: exact
  - Record:
    - id: cover-gaithersburg
    - page: 1
    - bbox:
      - 2879
      - 1590
      - 2898
      - 1700
    - expected: MD GAITHERSBURG,
    - mode: exact
  - Record:
    - id: cover-issue-date
    - page: 1
    - bbox:
      - 2901
      - 1064
      - 2920
      - 1111
    - expected: 06/10/2022
    - mode: exact
  - Record:
    - id: cover-sheet-id
    - page: 1
    - bbox:
      - 2844
      - 2058
      - 2960
      - 2091
    - expected: 101-1262
    - mode: contains

## Schedules

Complete literal source-row capture of the six ACU families and their associated supply, heating, cooling, filter, return-fan and steam-trap schedule records.

### M601-INDOOR-ACU - PDF 12

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | CASING 78 78 76 70 69 52 41 40 BUILDING 101 MEZZANINE MECHANICAL AIR ACU-A-1 8,800 A-WING - 1ST FLOOR SOUTH OFFICES EQUIPMENT ROOM E-A-1 S-A-1 F-A-1 HC-A-1 CC-A-1 - 303 x 110 x 91 DISCHARGE 87 92 97 96 91 86 81 78 ALL ENTERPRISES B-WING - BASEMENT TEL COMM ROOM A150 INLET 78 85 91 89 84 80 77 74 |
| 2 | CASING 75 77 76 68 67 50 40 40 BUILDING 101 MEZZANINE MECHANICAL AIR ACU-A-2 A-WING - 1ST FL. LOBBY & BASEMENT SOUTH EAST OFFICES EQUIPMENT ROOM E-A-2 S-A-2 F-A-2 HC-A-2 CC-A-2 - 300 x 119 x 100 9,600 DISCHARGE 85 91 98 95 90 85 80 76 ALL ENTERPRISES B-WING - 1ST FLOOR CORRIDOR A150 INLET 76 84 91 88 83 79 75 72 |
| 3 | CASING 78 78 78 69 68 51 41 40 BUILDING 101 MEZZANINE MECHANICAL AIR ACU-A-3 A-WING - 1ST FL. NORTH WEST OFFICES EQUIPMENT ROOM E-A-3 S-A-3 F-A-3 HC-A-3 CC-A-3 H-A-3 296 x 130 x 103 12,000 DISCHARGE 88 92 99 96 91 86 82 78 ALL ENTERPRISES A-WING - 2ND THRU 11TH FL. NORTH AND SOUTH WEST OFFICES A150 INLET 80 86 93 87 84 78 75 73 |
| 4 | CASING 77 77 78 68 68 50 41 40 BUILDING 101 MEZZANINE MECHANICAL AIR ACU-A-4 A-WING - 1ST FL. NORTH CENTER OFFICES EQUIPMENT ROOM E-A-4 S-A-4 F-A-4 HC-A-4 CC-A-4 - 344 x 123 x 100 11,500 ALL DISCHARGE 87 91 100 95 91 85 82 78 ENTERPRISES A-WING - 2ND THRU 11TH FL. NORTH CENTER OFFICES A150 INLET 77 83 93 87 84 78 74 73 |
| 5 | CASING 79 79 79 69 69 51 42 40 MEZZANINE MECHANICAL BUILDING 101 AIR ACU-A-5 13,700 EQUIPMENT ROOM E-A-5 S-A-5 F-A-5 HC-A-5 CC-A-5 - 360 x 138 x 106 DISCHARGE 88 92 100 96 92 86 83 79 ALL A-WING - 2ND THRU 11TH FL. SOUTH CENTER OFFICES ENTERPRISES A150 INLET 79 84 93 88 85 79 76 74 |
| 6 | CASING 75 76 77 68 68 50 41 40 MEZZANINE MECHANICAL BUILDING 101 AIR ACU-A-6 EQUIPMENT ROOM E-A-6 S-A-6 F-A-6 HC-A-6 CC-A-6 - 390 x 125 x 94 11,600 DISCHARGE 82 88 98 86 83 77 74 72 ALL A-WING - 2ND THRU 11TH FL. NORTH AND SOUTH EAST OFFICES ENTERPRISES A150 INLET 80 85 94 95 91 85 82 77 |

- sheet: M-601
- title as printed: INDOOR AIR CONDITIONING UNIT SCHEDULE
- x edges:
  - 790
  - 2800
- y ranges:
  - 200, 254
  - 254, 308
  - 308, 362
  - 362, 416
  - 416, 470
  - 470, 524
- row reading order: right
- source row semantics: Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total.

### M601-SUPPLY-FANS - PDF 12

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | INLET 85 91 94 89 84 80 77 74 PLENUM GREENHECK S-A-1 ACU-A-1 15,795 4,830 15,795 4.86 2.24 33 DIRECT II 1 20 16.68 460 3 60 24 1170 950 ALL FAN 33-APH-4-85-II-150 DISCHARGE 91 94 97 96 91 86 81 78 |
| 2 | INLET 84 90 94 88 83 79 75 72 PLENUM GREENHECK S-A-2 ACU-A-2 19,490 2,600 19,490 4.0 1.53 33 DIRECT II 1 20 17.34 460 3 60 24 1170 975 ALL FAN 33-APH-4-100-II-200 DISCHARGE 89 94 98 95 90 85 80 76 |
| 3 | INLET 88 92 97 87 84 78 75 73 PLENUM GREENHECK S-A-3 ACU-A-3 28,030 6,970 28,030 5.09 2.48 40 DIRECT II 1 40 31.52 460 3 60 48 1170 1,750 ALL FAN 40-APH-4-95-II-400 DISCHARGE 92 95 100 96 91 86 82 78 |
| 4 | INLET 86 90 97 87 84 78 74 73 PLENUM GREENHECK S-A-4 ACU-A-4 25,600 6,400 25,600 5.18 2.54 36 DIRECT II 1 30 29.22 460 3 60 36 1170 1,250 ALL FAN 36-APH-4-100-II-300 DISCHARGE 91 94 100 95 91 85 82 78 |
| 5 | INLET 88 92 98 88 85 79 76 74 PLENUM GREENHECK S-A-5 ACU-A-5 29,880 7,450 29,880 5.65 3.03 40 DIRECT II 1 40 37.08 460 3 60 48 1170 1,750 ALL FAN 40-APH-4-90-II-500 DISCHARGE 93 96 101 96 92 86 83 79 |
| 6 | INLET 86 91 98 86 83 77 74 72 PLENUM GREENHECK S-A-6 ACU-A-6 22,770 5,770 22,770 4.54 1.94 36 DIRECT II 1 25 23.03 460 3 60 30 1170 1,075 ALL FAN 36-APH-4-85-II-250 DISCHARGE 90 93 99 95 91 85 82 77 |

- sheet: M-601
- title as printed: SUPPLY FAN SCHEDULE
- x edges:
  - 800
  - 2800
- y ranges:
  - 865, 901
  - 901, 937
  - 937, 973
  - 973, 1009
  - 1009, 1045
  - 1045, 1081
- row reading order: right
- source row semantics: Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total.

### M601-HEATING-COILS - PDF 12

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | HEATCRAFT HC-A-1 ACU-A-1 15,795 602 912 0 46.0 0.20 15 962.0 42 45 13.13 1 x 2 2 7 1 100 ALL 8RA0701B |
| 2 | HEATCRAFT HC-A-2 ACU-A-2 19,490 1,119 1,180.0 608 0 45.0 0.20 15 8.0 1 x 2 2 7 1 115 ALL 8RA0701B |
| 3 | HEATCRAFT HC-A-3 ACU-A-3 28,030 584 1,649 0 46.9 0.19 15 1,739.0 36 96 24.0 2 x 1 2 7 1 150 ALL 8JA0701B |
| 4 | HEATCRAFT HC-A-4 ACU-A-4 25,600 582 1,509 0 47.0 0.19 15 1,592.0 33 96 22.0 2 x 1 2 7 1 135 ALL 8JA0701B |
| 5 | HEATCRAFT HC-A-5 ACU-A-5 29,880 623 1,690 0 45.0 0.21 15 1,782.1 36 96 24.0 2 x 1 2 7 1 150 ALL 8JA0701B |
| 6 | HEATCRAFT HC-A-6 ACU-A-6 22,770 569 1,361 0 47.6 0.18 15 1,435.0 30 96 20.0 2 x 1 2 7 1 125 ALL 8JA0701B |

- sheet: M-601
- title as printed: HEATING COIL SCHEDULE
- x edges:
  - 800
  - 2800
- y ranges:
  - 1390, 1427
  - 1427, 1464
  - 1464, 1501
  - 1501, 1538
  - 1538, 1575
  - 1575, 1612
- row reading order: right
- source row semantics: Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total.
- parser exclusions:
  - Record:
    - engine: mupdf
    - word ids:
      - 746
      - 748
    - reason: The two aligned nominal-coil dimensions reverse their rounded-line order between independent engines for HC-A-2; they remain visible in the reviewed source but are excluded from this one literal-row comparison.
  - Record:
    - engine: poppler
    - word ids:
      - 1039
      - 1040
    - reason: Paired Poppler exclusion for the HC-A-2 nominal-coil-dimension rounded-line ordering disagreement.

### M602-COOLING-COILS - PDF 13

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | HEATCRAFT CC-A-1 ACU-A-1 15,795 451 826 560 83/67.8 50/49 0.92 42 57.0 110 7.3 31.5 40 8.75 2 x 2 HALF 4 12 8 375 ALL 5WH1208B |
| 2 | HEATCRAFT CC-A-2 ACU-A-2 19,490 438 880 687 82.2/65.4 50/49 0.77 42 57.3 115 7.5 36 44.5 11.13 2 x 2 HALF 4 11 8 450 ALL 5WH1108B |
| 3 | HEATCRAFT CC-A-3 ACU-A-3 28,030 1,517 1,019 1,150 450 82.2/67 50/49 0.92 42 57.5 195 16.0 39 115 31.2 2 x 1 SINGLE 2 12 8 ALL 5WL1208B |
| 4 | HEATCRAFT CC-A-4 ACU-A-4 25,600 455 1,308 907 82.2/67 50/49 0.93 42 57.5 169 12.6 38 108 28.2 2 x 1 SINGLE 2 12 8 1,050 ALL 5WL1208B |
| 5 | HEATCRAFT CC-A-5 ACU-A-5 29,880 1,544 1,066 1,225 449 82.2/67 50/49 0.91 42 57.6 197 15.5 39 123 33.3 2 x 1 SINGLE 2 12 8 ALL 5WL1208B |
| 6 | HEATCRAFT CC-A-6 ACU-A-6 22,770 452 1,167 808 82.2/67 50/49 0.92 42 57.5 150 12.6 33 110 25.2 2 x 1 SINGLE 2 12 8 1,700 ALL 5WL1208B |

- sheet: M-602
- title as printed: COOLING COIL SCHEDULE
- x edges:
  - 1000
  - 2800
- y ranges:
  - 180, 218
  - 218, 256
  - 256, 294
  - 294, 332
  - 332, 370
  - 370, 408
- row reading order: right
- source row semantics: Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total.

### M602-FILTERS - PDF 13

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | AMERICAN AIR FILTER F-A-1 ACU-A-1 15,795 500 8 PLEATED 2 0.25 0.50 20" x 20" 20 13 CARTRIDGE 12 0.50 1.0 20" x 20 " 20 ALL FLANDERS |
| 2 | AMERICAN AIR FILTER F-A-2 ACU-A-2 19,490 500 8 PLEATED 2 0.25 0.50 20" x 20" 25 13 CARTRIDGE 12 0.50 1.0 20" x 20 " 25 ALL FLANDERS |
| 3 | AMERICAN AIR FILTER F-A-3 ACU-A-3 28,030 500 8 PLEATED 2 0.25 0.50 20" x 20" 30 13 CARTRIDGE 12 0.50 1.0 20" x 20 " 30 ALL FLANDERS |
| 4 | AMERICAN AIR FILTER F-A-4 ACU-A-4 25,600 500 8 PLEATED 2 0.25 0.50 20" x 20" 30 13 CARTRIDGE 12 0.50 1.0 20" x 20 " 30 ALL FLANDERS |
| 5 | AMERICAN AIR FILTER F-A-5 ACU-A-5 29,880 500 8 PLEATED 2 0.25 0.50 20" x 20" 36 13 CARTRIDGE 12 0.50 1.0 20" x 20 " 36 ALL FLANDERS |
| 6 | AMERICAN AIR FILTER F-A-6 ACU-A-6 22,770 500 8 PLEATED 2 0.25 0.50 20" x 20" 24 13 CARTRIDGE 12 0.50 1.0 20" x 20 " 24 ALL FLANDERS |

- sheet: M-602
- title as printed: FILTER SCHEDULE
- x edges:
  - 1000
  - 2800
- y ranges:
  - 690, 728
  - 728, 766
  - 766, 804
  - 804, 842
  - 842, 880
  - 880, 918
- row reading order: right
- source row semantics: Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total.

### M602-RETURN-FANS - PDF 13

9 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | CCW TWIN CITY E-A-1 ACU-A-1 10,965 1.50 30 3 SWSI BELT I 1 5 4.0 460 3 60 6 1800 INLET 83 82 80 73 74 71 65 57 1,250 1, 2, 4 UBD BAE-SW |
| 2 | CW TWIN CITY E-A-2 ACU-A-2 16,890 1.50 36.5 3 SWSI BELT I 1 7.5 6.2 460 3 60 9 1800 INLET 87 90 82 77 76 72 66 60 1,700 1, 2, 4 UBD BAE-SW |
| 3 | CW TWIN CITY E-A-3 ACU-A-3 21,060 1.50 40.2 3 SWSI BELT I 1 10 7.8 460 3 60 12 1800 INLET 88 92 83 78 78 73 67 61 2,025 1, 2, 4 TAD BAE-SW |
| 4 | CCW TWIN CITY E-A-4 ACU-A-4 21,590 1.50 40.2 3 SWSI BELT I 1 10 8.5 460 3 60 12 1800 INLET 88 92 83 79 78 73 68 61 2,550 1, 2, 4 UBD BAE-SW |
| 5 | CW TWIN CITY E-A-5 ACU-A-5 23,260 1.50 44.5 3 SWSI BELT I 1 10 8.0 460 3 60 12 1800 INLET 87 90 81 77 77 71 65 59 2,550 1, 2, 4 UBD BAE-SW |
| 6 | CCW TWIN CITY E-A-6 ACU-A-6 22,580 1.50 44.5 3 SWSI BELT I 1 10 7.8 460 3 60 12 1800 INLET 87 89 80 76 77 70 64 58 2,550 1, 2, 4 UBD BAE-SW |
| 7 | WING A BASEMENT AND CW TWIN CITY E-A-7 1,910 1.25 15 3 SWSI DIRECT I 1 0.5 0.5 460 3 60 0.6 1800 INLET 78 80 81 81 80 79 71 65 160 1, 3 1ST FLOOR TOILETS RMs UBD BAE-SW |
| 8 | WING A MECHANICAL CCW TWIN CITY E-A-8 8,100 0.75 40.2 3 SWSI BELT I 1 2 1.3 460 3 60 1.8 1800 INLET 76 70 65 62 58 53 48 42 1,205 1, 2, 4 EQUIP. RM#4 VENTILATION UBD BAE-SW |
| 9 | WING A SUB BASEMENT CCW TWIN CITY E-A-13 1, 3 750 0.75 12.25 3 SWSI DIRECT I 1 0.25 0.25 120 1 60 0.3 1800 INLET 72 75 69 70 73 70 60 48 110 TAU EXHAUST BAE-SW |

- sheet: M-602
- title as printed: RETURN FAN SCHEDULE
- x edges:
  - 1000
  - 2800
- y ranges:
  - 1145, 1182
  - 1182, 1219
  - 1219, 1256
  - 1256, 1293
  - 1293, 1330
  - 1330, 1367
  - 1367, 1404
  - 1404, 1441
  - 1441, 1478
- row reading order: right
- source row semantics: Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total.

### M602-STEAM-TRAPS - PDF 13

8 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | ACU-1 FLOAT & HOFFMAN ST-1 939 5 1 2.0 1-1/2 ALL HEATING COIL THERMOSTATIC FT-015H |
| 2 | ACU-2 FLOAT & HOFFMAN ST-2 1,139 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H |
| 3 | ACU-3 FLOAT & HOFFMAN ST-3 1,759 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H |
| 4 | ACU-4 FLOAT & HOFFMAN ST-4 1,610 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H |
| 5 | ACU-5 FLOAT & HOFFMAN ST-5 1,802 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H |
| 6 | ACU-6 FLOAT & HOFFMAN ST-6 1,452 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H |
| 7 | ACU-3 FLOAT & HOFFMAN ST-H-3 300 5 1 2.0 3/4 ALL HUMIDIFIER THERMOSTATIC FT-015H |
| 8 | FLOAT & HOFFMAN ST-A DRIP LEG 100 5 1 2.0 3/4 ALL THERMOSTATIC FT-015H |

- sheet: M-602
- title as printed: STEAM TRAP SCHEDULE
- x edges:
  - 180
  - 990
- y ranges:
  - 1734.0, 1763.5
  - 1763.5, 1793.0
  - 1793.0, 1822.5
  - 1822.5, 1852.0
  - 1852.0, 1881.5
  - 1881.5, 1911.0
  - 1911.0, 1940.5
  - 1940.5, 1970.0
- row reading order: right
- source row semantics: Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total.

- module role: Complete literal source-row capture of the six ACU families and their associated supply, heating, cooling, filter, return-fan and steam-trap schedule records.
- assertions: []
- schedule scope: All selected tables are fully preserved as literal source rows. The schedule is an equipment/specification reference; the set's plan context and controls diagrams are preserved separately and do not convert these rows into a physical takeoff total.

## Points

All 60 literal M-703 ACU DDC point-schedule rows for the three printed source-template scopes.

### M703-ACU-A1-DDC - PDF 17

19 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | SUPPLY FAN STATUS SENSOR X X X X X VFD |
| 2 | X RETURN FAN STATUS SENSOR X X X X VFD |
| 3 | MIXED AIR TEMP SENSOR X T2 |
| 4 | COLD DECK TEMP SENSOR (E) X T3 |
| 5 | HOT DECK TEMP SENSOR (E) X T4 |
| 6 | RETURN AIR TEMP SENSOR (E) X T5 |
| 7 | RETURN AIR HUMIDITY SENSOR (E) X H2 |
| 8 | SUPPLY FAN AND RETURN FAN X X SF, RF, AFMS |
| 9 | PREHEAT VALVE X V1 |
| 10 | COOLING VALVE X V2 |
| 11 | REHEAT VALVE X V3 |
| 12 | M1(E), M2, M4(E) DAMPERS X X |
| 13 | MINIMUM OUTSIDE AIR DAMPER X X X M3, AFMS |
| 14 | OUTSIDE AIR TEMP SENSOR X T1 |
| 15 | OUTSIDE HUMIDITY SENSOR X H1 |
| 16 | PURGE SWITCH X S1 |
| 17 | SMOKE DETECTOR X SD |
| 18 | FILTER PRESSURE SENSOR X X DPS |
| 19 | LEAK DETECTION X X LD |

- sheet: M-703
- title as printed: DDC INPUT/OUPUT POINT SCHEDULE - ACU A-1
- x edges:
  - 1870
  - 2700
- y ranges:
  - 286, 304
  - 304, 322
  - 322, 340
  - 340, 358
  - 358, 376
  - 376, 394
  - 394, 412
  - 412, 430
  - 430, 448
  - 448, 466
  - 466, 484
  - 484, 502
  - 502, 520
  - 520, 538
  - 538, 556
  - 556, 574
  - 574, 592
  - 592, 610
  - 610, 628
- row reading order: right
- source row semantics: Complete literal printed DDC source-template row, including source flag marks and tag text. It is not expanded into installed controllers, terminal cards, wiring, devices or physical I/O totals.
- parser exclusions:
  - Record:
    - engine: mupdf
    - word ids:
      - 225
      - 226
      - 227
    - reason: MuPDF combines the printed parenthetical qualifier into three tokens while Poppler emits four reordered parenthesis tokens; the row's qualifier is retained in the visual source review but excluded from this strict cross-engine token comparison.
  - Record:
    - engine: poppler
    - word ids:
      - 360
      - 361
      - 362
      - 363
      - 364
    - reason: Poppler separates/reorders the printed parenthetical qualifier; see the paired MuPDF exclusion for the bounded parser disagreement.

### M703-ACU-A3-A6-DDC - PDF 17

24 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | SUPPLY FAN STATUS SENSOR X X X X X VFD |
| 2 | RETURN FAN STATUS SENSOR X X X X X VFD |
| 3 | MIXED AIR TEMP SENSOR X T2 |
| 4 | SUPPLY AIR TEMP SENSOR X T3 |
| 5 | RETURN AIR TEMP SENSOR (E) X T4 |
| 6 | RETURN AIR HUMIDITY SENSOR (E) X H2 |
| 7 | SUPPLY FAN X X SF, AFMS |
| 8 | RETURN FAN X X RF, AFMS |
| 9 | PREHEAT VALVE X V1 |
| 10 | COOLING COIL VALVE X V2 |
| 11 | M1(E), M2, M4(E) DAMPERS X X |
| 12 | MINIMUM OUTSIDE AIR DAMPER X X X M3, AFMS |
| 13 | OUTSIDE AIR TEMP SENSOR X T1 |
| 14 | OUTSIDE HUMIDITY SENSOR X H1 |
| 15 | PURGE SWITCH X S1 |
| 16 | SMOKE DETECTOR X SD |
| 17 | FILTER PRESSURE SENSOR X X DPS |
| 18 | LEAK DETECTION X X LD |
| 19 | HUMIDIFIER X X X X X X H-A-3 |
| 20 | STEAM CONTROL VALVE X V3 |
| 21 | RETURN AIR HUMIDITY SENSOR (E) X H2 |
| 22 | HL HIGH LIMIT HUMIDITY SENSOR X X X H |
| 23 | AIRFLOW SWITCH X DP |
| 24 | COLD WATER CONTROL VALVE X V4 |

- sheet: M-703
- title as printed: DDC INPUT/OUPUT POINT SCHEDULE - ACU A-3, A-4, A-5, AND A-6
- x edges:
  - 875
  - 1710
- y ranges:
  - 286, 304
  - 304, 322
  - 322, 340
  - 340, 358
  - 358, 376
  - 376, 394
  - 394, 412
  - 412, 430
  - 430, 448
  - 448, 466
  - 466, 484
  - 484, 502
  - 502, 520
  - 520, 538
  - 538, 556
  - 556, 574
  - 574, 592
  - 592, 610
  - 610, 628
  - 628, 646
  - 646, 664
  - 664, 682
  - 682, 700
  - 700, 718
- row reading order: right
- source row semantics: Complete literal printed DDC source-template row, including source flag marks and tag text. It is not expanded into installed controllers, terminal cards, wiring, devices or physical I/O totals.

### M703-ACU-A2-DDC - PDF 17

17 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | source_row_as_printed |
|---|---|
| 1 | SUPPLY FAN STATUS SENSOR X X X X X VFD |
| 2 | RETURN FAN STATUS SENSOR X X X X X VFD |
| 3 | MIXED AIR TEMP SENSOR X T2 |
| 4 | SUPPLY AIR TEMP SENSOR X T3 |
| 5 | RETURN AIR TEMP SENSOR (E) X T4 |
| 6 | RETURN AIR HUMIDITY SENSOR (E) X H2 |
| 7 | SUPPLY FAN AND RETURN FAN X X SF, RF, AFMS |
| 8 | PREHEAT VALVE X V1 |
| 9 | COOLING COIL VALVE X V2 |
| 10 | DAMPERS X X M1(E), M2, M4(E) |
| 11 | MINIMUM OUTSIDE AIR DAMPER X X X M3, AFMS |
| 12 | OUTSIDE AIR TEMP SENSOR X T1 |
| 13 | OUTSIDE HUMIDITY SENSOR X H1 |
| 14 | PURGE SWITCH X S1 |
| 15 | SMOKE DETECTOR X SD |
| 16 | FILTER PRESSURE SENSOR X X DPS |
| 17 | LEAK DETECTION X X LD |

- sheet: M-703
- title as printed: DDC INPUT/OUPUT POINT SCHEDULE - ACU A-2
- x edges:
  - 1870
  - 2700
- y ranges:
  - 1120, 1138
  - 1138, 1156
  - 1156, 1174
  - 1174, 1192
  - 1192, 1210
  - 1210, 1228
  - 1228, 1246
  - 1246, 1264
  - 1264, 1282
  - 1282, 1300
  - 1300, 1318
  - 1318, 1336
  - 1336, 1354
  - 1354, 1372
  - 1372, 1390
  - 1390, 1408
  - 1408, 1426
- row reading order: right
- source row semantics: Complete literal printed DDC source-template row, including source flag marks and tag text. It is not expanded into installed controllers, terminal cards, wiring, devices or physical I/O totals.

- module role: All 60 literal M-703 ACU DDC point-schedule rows for the three printed source-template scopes.
- assertions: []
- point scope: M-703 says the points are existing to remain and shown for reference only. Its local DDC templates are retained as printed and are not a final building controller, card, terminal, wiring, address or field-device schedule.

## Controls Context

Source-bounded M-702 ACU sequences and M-703 DDC source-matrix integration context.

- module role: Source-bounded M-702 ACU sequences and M-703 DDC source-matrix integration context.
- assertions:
  - Record:
    - id: m702-a1-fan-time-schedule
    - page: 16
    - bbox:
      - 2194
      - 329
      - 2730
      - 347
    - expected: THE DDC ACU CONTROLLER SHALL START AND STOP THE SUPPLY AND RETURN FANS BASED ON A TIME SCHEDULE
    - mode: contains
  - Record:
    - id: m702-a1-preheat-low-outdoor
    - page: 16
    - bbox:
      - 2194
      - 397
      - 2660
      - 413
    - expected: THE PREHEAT COIL VALVE SHALL BE OPEN WHEN OUTSIDE AIR TEMPERATURE IS BELOW 36 DEG. F.
    - mode: contains
  - Record:
    - id: m702-a1-freezestat-smoke-safety
    - page: 16
    - bbox:
      - 2194
      - 419
      - 2768
      - 435
    - expected: SAFETY CONTROLS: PROVIDE A FREEZE STAT (FZ) AND SMOKE DETECTOR SAFETY DEVICES
    - mode: contains
  - Record:
    - id: m702-a1-economizer
    - page: 16
    - bbox:
      - 2194
      - 656
      - 2735
      - 672
    - expected: THE ECONOMIZER MODE WILL BE ALLOWED. IN ECONOMIZER MODE
    - mode: contains
  - Record:
    - id: m702-a1-cooling-valve
    - page: 16
    - bbox:
      - 2194
      - 701
      - 2752
      - 717
    - expected: MECHANICAL COOLING BY MODULATING THE COOLING COIL VALVE (V2)
    - mode: contains
  - Record:
    - id: m702-a1-night-setback
    - page: 16
    - bbox:
      - 2194
      - 847
      - 2757
      - 864
    - expected: A NIGHT SETBACK MODE SHALL BE PROVIDED FOR UNOCCUPIED HOURS.
    - mode: contains
  - Record:
    - id: m702-a1-night-setup
    - page: 16
    - bbox:
      - 2194
      - 1005
      - 2747
      - 1021
    - expected: A NIGHT SETUP MODE SHALL BE PROVIDED FOR UNOCCUPIED HOURS.
    - mode: contains
  - Record:
    - id: m702-a1-airflow-stations
    - page: 16
    - bbox:
      - 2194
      - 1343
      - 2765
      - 1359
    - expected: THE AIR FLOW MEASURING STATIONS (AFMS) FOR THE SUPPLY AIR, RETURN AIR AND OUTSIDE AIR FLOWS
    - mode: contains
  - Record:
    - id: m702-a1-humidifier-high-limit
    - page: 16
    - bbox:
      - 2194
      - 1545
      - 2765
      - 1561
    - expected: HUMIDIFIER OUTPUT SHALL BE SUBJECT TO DUCT HUMIDISTAT HIGH LIMIT SETPOINT (85%, ADJ.).
    - mode: contains
  - Record:
    - id: m702-a2-reheat-preheat
    - page: 16
    - bbox:
      - 870
      - 386
      - 1440
      - 413
    - expected: THE REHEAT VALVE IS CLOSE. THE PREHEAT COIL VALVE SHALL MODULATE TO MAINTAIN T2
    - mode: contains
  - Record:
    - id: m702-a2-cooling-valve
    - page: 16
    - bbox:
      - 870
      - 836
      - 1448
      - 852
    - expected: MECHANICAL COOLING BY MODULATING THE COOLING COIL VALVE (V2)
    - mode: contains
  - Record:
    - id: m702-a2-zone-night-setback
    - page: 16
    - bbox:
      - 870
      - 903
      - 1448
      - 920
    - expected: WHEN THE DDC SYSTEM ZONE SENSOR INDICATES THAT THE SPACE TEMPERATURE HAS FALLEN BELOW THE NIGHT SETBACK TEMPERATURE
    - mode: contains
  - Record:
    - id: m702-a2-zone-night-setup
    - page: 16
    - bbox:
      - 870
      - 1027
      - 1430
      - 1044
    - expected: WHEN THE DDC SYSTEM ZONE SENSOR INDICATES THAT THE SPACE TEMPERATURE HAS RISEN ABOVE THE NIGHT SETUP TEMPERATURE
    - mode: contains
  - Record:
    - id: m702-a2-afms
    - page: 16
    - bbox:
      - 870
      - 1308
      - 1443
      - 1325
    - expected: THE AIR FLOW MEASURING STATIONS (AFMS) FOR THE SUPPLY AIR, RETURN AIR AND OUTSIDE AIR FLOWS
    - mode: contains
  - Record:
    - id: m702-a3a6-fan-time-schedule
    - page: 16
    - bbox:
      - 1551
      - 329
      - 2090
      - 347
    - expected: THE DDC ACU CONTROLLER SHALL START AND STOP THE SUPPLY AND EXHAUST FANS BASED ON A TIME SCHEDULE
    - mode: contains
  - Record:
    - id: m702-a3a6-night-setback
    - page: 16
    - bbox:
      - 1551
      - 847
      - 2115
      - 864
    - expected: A NIGHT SETBACK MODE SHALL BE PROVIDED FOR UNOCCUPIED HOURS.
    - mode: contains
  - Record:
    - id: m702-a3a6-afms
    - page: 16
    - bbox:
      - 1551
      - 1274
      - 2123
      - 1291
    - expected: THE AIR FLOW MEASURING STATIONS (AFMS) FOR THE SUPPLY AIR, RETURN AIR AND OUTSIDE AIR FLOWS
    - mode: contains
  - Record:
    - id: m703-existing-reference-only
    - page: 17
    - bbox:
      - 1898
      - 685
      - 2210
      - 702
    - expected: ALL POINTS ARE EXISTING TO REMAIN AND SHOWN FOR REFERENCE ONLY.
    - mode: contains
  - Record:
    - id: m703-alarm-email
    - page: 17
    - bbox:
      - 1898
      - 714
      - 2238
      - 731
    - expected: ALARM SIGNALS SHALL NOTIFY UP TO 3 PEOPLE VIA E-MAIL AS DIRECTED BY NIST.
    - mode: contains
  - Record:
    - id: m703-campus-ddc-visible
    - page: 17
    - bbox:
      - 1898
      - 724
      - 2155
      - 741
    - expected: ALL POINTS SHALL BE VISIBLE TO THE CAMPUS DDC SYSTEM.
    - mode: contains
- network architecture:
  - published integration:
    - M-703 says all points are visible to the Campus DDC system.
    - M-703 says alarm signals shall notify up to three people by e-mail as directed by NIST.
  - boundary: Neither M-702 nor M-703 publishes controller addresses, controller/card assignment, terminal counts, wiring, protocol configuration, network-media design, or a physical I/O/device total.
  - assertion ids:
    - m703-alarm-email
    - m703-campus-ddc-visible
- sequence inventory:
  - Record:
    - id: acu-a1-sequence
    - sheet: M-702
    - assertion ids:
      - m702-a1-fan-time-schedule
      - m702-a1-preheat-low-outdoor
      - m702-a1-freezestat-smoke-safety
      - m702-a1-economizer
      - m702-a1-cooling-valve
      - m702-a1-night-setback
      - m702-a1-night-setup
      - m702-a1-airflow-stations
      - m702-a1-humidifier-high-limit
  - Record:
    - id: acu-a2-sequence
    - sheet: M-702
    - assertion ids:
      - m702-a2-reheat-preheat
      - m702-a2-cooling-valve
      - m702-a2-zone-night-setback
      - m702-a2-zone-night-setup
      - m702-a2-afms
  - Record:
    - id: acu-a3-a6-sequence
    - sheet: M-702
    - assertion ids:
      - m702-a3a6-fan-time-schedule
      - m702-a3a6-night-setback
      - m702-a3a6-afms
  - Record:
    - id: m703-existing-template-boundary
    - sheet: M-703
    - assertion ids:
      - m703-existing-reference-only
      - m703-alarm-email
      - m703-campus-ddc-visible
- sensors and control symbol context:
  - published context: M-702 specifies freeze-stat and smoke-detector safety devices, zone-temperature-sensor involvement, and AFMS monitoring in the retained ACU sequence clauses.
  - assertion ids:
    - m702-a1-freezestat-smoke-safety
    - m702-a2-zone-night-setback
    - m702-a1-airflow-stations
  - boundary: These are source sequence contexts, not a counted equipment, zone, sensor, actuator, or field-device inventory.
- control boundaries:
  - The text is retained as printed conditional control logic; no design intent is expanded into device, actuator, valve, damper, terminal, controller, wiring, or installed-I/O quantities.
  - M-703 explicitly scopes its points as existing-to-remain reference information. Its 60 literal matrix rows are therefore not a final physical point, controller, or field-device takeoff.

## Equipment Reconciliation

Literal selected schedule-row presentation and equipment-count boundary.

- module role: Literal selected schedule-row presentation and equipment-count boundary.
- ledger mode: literal_schedule_rows_v1
- schedule counts:
  - tables: 7
  - rows: 47
  - interpretation: Seven selected high-value M-601/M-602 literal schedule tables: six indoor ACUs, six supply fans, six heating coils, six cooling coils, six filters, nine return fans, and eight steam traps.
- control valve and damper schedule status:
  - control valve schedule: No standalone CONTROL VALVE SCHEDULE title is published in the supplied 25 pages.
  - damper actuator schedule: No standalone DAMPER ACTUATOR SCHEDULE title is published in the supplied 25 pages.
- source boundary: These selected schedule rows are literal specification/reference records, not assertions of plan placement, installed multiplicity, BAS ownership, wiring, controller I/O or a physical takeoff total.

## Point Applications

Literal M-703 source-matrix scope and ownership boundary.

- module role: Literal M-703 source-matrix scope and ownership boundary.
- ledger mode: literal_source_row_matrices_v1
- applications:
  - Record:
    - id: ACU-A1-EXISTING-DDC-TEMPLATE
    - source table: M703-ACU-A1-DDC
    - ownership scope: ACU A-1 existing-to-remain M-703 DDC source-template scope only.
  - Record:
    - id: ACU-A3-A6-EXISTING-DDC-TEMPLATE
    - source table: M703-ACU-A3-A6-DDC
    - ownership scope: ACU A-3/A-4/A-5/A-6 existing-to-remain M-703 DDC source-template scope only.
  - Record:
    - id: ACU-A2-EXISTING-DDC-TEMPLATE
    - source table: M703-ACU-A2-DDC
    - ownership scope: ACU A-2 existing-to-remain M-703 DDC source-template scope only.
- expanded template counts:
  - source rows: 60
  - total: 60
- expanded count warning: 60 is the number of literal printed M-703 source-matrix rows, not a physical BAS point, field-device, controller, terminal, card, wiring or installed-equipment count.

## Supporting Evidence

Explicit source limits, omitted-scope disclosure and standalone-schedule-title checks.

- module role: Explicit source limits, omitted-scope disclosure and standalone-schedule-title checks.
- source limitations:
  - All 25 pages were visually reviewed. This record transcribes seven selected high-value M-601/M-602 tables (47 literal rows); M-603 ventilation calculations and other schedule material were reviewed but deliberately not silently converted into inventory.
  - M-703 supplies 60 source-matrix rows, each marked existing-to-remain/reference-only. They are retained as literal source evidence and not expanded into a final controller, I/O-card, field-device, terminal, wiring, or physical BAS-point count.
  - M-702 provides deeply structured ACU operating sequences, but it does not publish an address list, point-to-controller binding, terminal/card layout, protocol configuration, network-media design or wiring schedule.
  - No standalone Control Valve Schedule or Damper Actuator Schedule title is published in the complete supplied drawing set; control-valve and damper mentions within sequence/matrix text are not misrepresented as schedules.
- text absence assertions:
  - Record:
    - id: no-control-valve-schedule
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
    - covers all source pages: true
    - patterns:
      - CONTROL\\s+VALVE\\s+SCHEDULE
    - visual review qualification: Native text and whole-set visual review support only this limited absence of a standalone schedule title.
  - Record:
    - id: no-damper-actuator-schedule
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
    - covers all source pages: true
    - patterns:
      - DAMPER\\s+ACTUATOR\\s+SCHEDULE
    - visual review qualification: Native text and whole-set visual review support only this limited absence of a standalone schedule title.

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: Cover-sheet project, NIST facility context, issue date and drawing-list identity are bounded.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: All 25 pages have a reviewed sheet-ledger entry.
  - evidence:
    - modules, metadata, visual_review_pages
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: No local plan scale is converted into a document-wide physical takeoff quantity.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: Forty-seven literal high-value rows retain ACU, fan, coil, filter and trap identifiers/spec context without inferred installation counts.
  - evidence:
    - modules, equipment_reconciliation, schedule_counts
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: M-601/M-602 retain seven complete selected schedule tables as literal printed rows.
  - evidence:
    - modules, schedules, tables
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: M-703 retains all 60 literal DDC matrix rows with source-template scope and no physical ownership inference.
  - evidence:
    - modules, points, tables
    - modules, point_applications, expanded_template_counts
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: M-703's Campus DDC visibility and e-mail notification clauses are bounded, along with explicit topology limits.
  - evidence:
    - modules, controls_context, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: M-702 retains bounded ACU A-1, A-2 and A-3-to-A-6 operating sequence clauses.
  - evidence:
    - modules, controls_context, sequence_inventory
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: M-702 retains source context for freeze/smoke safety, zone sensors and AFMS without inferred zone/device counts.
  - evidence:
    - modules, controls_context, sensors_and_control_symbol_context
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: Untranscribed schedules, source-template status and missing physical/topology information are explicit.
  - evidence:
    - modules, supporting_evidence, source_limitations
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: Every source page has a retained full-page Poppler render and visual-review finding.
  - evidence:
    - page_review
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: Each authored module is rechecked against both MuPDF and Poppler source captures.
  - evidence:
    - module_source_sha256

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/13__vol2__017/p1-p1-full-poppler.png
  - finding: Cover, drawing list, project identity, title-block and map context visually reviewed.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/13__vol2__017/p2-p2-full-poppler.png
  - finding: Structural general-notes sheet visually reviewed as mixed-discipline source context.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/13__vol2__017/p3-p3-full-poppler.png
  - finding: Structural framing-plan sheet visually reviewed as mixed-discipline source context.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/13__vol2__017/p4-p4-full-poppler.png
  - finding: Mechanical general-notes sheet visually reviewed.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/13__vol2__017/p5-p5-full-poppler.png
  - finding: Mechanical demolition floor-plan sheet visually reviewed.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/13__vol2__017/p6-p6-full-poppler.png
  - finding: Mechanical demolition floor-plan sheet visually reviewed.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/13__vol2__017/p7-p7-full-poppler.png
  - finding: New-work mechanical floor-plan sheet visually reviewed.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/13__vol2__017/p8-p8-full-poppler.png
  - finding: New-work mechanical floor-plan sheet visually reviewed.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/13__vol2__017/p9-p9-full-poppler.png
  - finding: Mechanical ACU-detail sheet visually reviewed.
- Record:
  - page: 10
  - review status: complete
  - render: reviews/13__vol2__017/p10-p10-full-poppler.png
  - finding: Mechanical return-fan/detail sheet visually reviewed.
- Record:
  - page: 11
  - review status: complete
  - render: reviews/13__vol2__017/p11-p11-full-poppler.png
  - finding: Mechanical piping/freezestat detail sheet visually reviewed.
- Record:
  - page: 12
  - review status: complete
  - render: reviews/13__vol2__017/p12-p12-full-poppler.png
  - finding: M-601 dense equipment schedules visually reviewed; selected literal ACU-family tables retained separately.
- Record:
  - page: 13
  - review status: complete
  - render: reviews/13__vol2__017/p13-p13-full-poppler.png
  - finding: M-602 dense equipment schedules visually reviewed; selected literal ACU-family tables retained separately.
- Record:
  - page: 14
  - review status: complete
  - render: reviews/13__vol2__017/p14-p14-full-poppler.png
  - finding: M-603 ventilation schedule/calculation tables visually reviewed; retained as context, not transcribed inventory.
- Record:
  - page: 15
  - review status: complete
  - render: reviews/13__vol2__017/p15-p15-full-poppler.png
  - finding: M-701 mechanical control diagrams visually reviewed.
- Record:
  - page: 16
  - review status: complete
  - render: reviews/13__vol2__017/p16-p16-full-poppler.png
  - finding: M-702 ACU sequence-of-operations sheet visually reviewed; bounded clauses retained separately.
- Record:
  - page: 17
  - review status: complete
  - render: reviews/13__vol2__017/p17-p17-full-poppler.png
  - finding: M-703 DDC input/output source matrices visually reviewed; all 60 literal rows retained separately.
- Record:
  - page: 18
  - review status: complete
  - render: reviews/13__vol2__017/p18-p18-full-poppler.png
  - finding: M-801 mechanical air-flow diagrams visually reviewed.
- Record:
  - page: 19
  - review status: complete
  - render: reviews/13__vol2__017/p19-p19-full-poppler.png
  - finding: Electrical cover/legend sheet visually reviewed as mixed-discipline source context.
- Record:
  - page: 20
  - review status: complete
  - render: reviews/13__vol2__017/p20-p20-full-poppler.png
  - finding: Electrical demolition-plan sheet visually reviewed as mixed-discipline source context.
- Record:
  - page: 21
  - review status: complete
  - render: reviews/13__vol2__017/p21-p21-full-poppler.png
  - finding: Electrical new-work-plan sheet visually reviewed as mixed-discipline source context.
- Record:
  - page: 22
  - review status: complete
  - render: reviews/13__vol2__017/p22-p22-full-poppler.png
  - finding: Electrical diagrams-and-schedules sheet visually reviewed as mixed-discipline source context.
- Record:
  - page: 23
  - review status: complete
  - render: reviews/13__vol2__017/p23-p23-full-poppler.png
  - finding: Electrical motor-control-center/elevation sheet visually reviewed as mixed-discipline source context.
- Record:
  - page: 24
  - review status: complete
  - render: reviews/13__vol2__017/p24-p24-full-poppler.png
  - finding: Fire-alarm one-line sheet visually reviewed as mixed-discipline source context.
- Record:
  - page: 25
  - review status: complete
  - render: reviews/13__vol2__017/p25-p25-full-poppler.png
  - finding: Fire-alarm input/output matrix sheet visually reviewed as mixed-discipline source context.

## Verification

The bundle verifier rechecks every retained cell/assertion against independent MuPDF and Poppler evidence, plus source/render hashes. It does not perform takeoff inference or prove physical installation quantities.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/13__vol2__017.json` from the collection directory.
