{
  "id": "14__vol2__021",
  "rank": 14,
  "title": "USDA ARS Technology Center Laboratory Mechanical Set (2019)",
  "source_pdf": "pdf/14__vol2__021__USDA_ARS_Laboratory_Mechanical_Set_2019.pdf",
  "source_sha256": "4d883afdd3b2d94ea2e14621dc49df77bc10ca0548bfd077c436420c43ae75f8",
  "page_count": 19,
  "review_status": "complete_with_documented_source_limitations",
  "scope": "Complete ground truth for all 19 supplied USDA Agricultural Research Service Technology Center mechanical sheets: title/sheet/scale and full-page review; six strict M-601 schedules with 30 literal rows and rich secondary schedule inventories; 157 literal air-valve applications; M-803 through M-805 controller matrices with 98 cell-bounded rows plus a 19-row dual-render visual boiler-matrix transcription; BAS/network and sequences from M-801 through M-805; mapped template sensor/thermostat contexts; and explicit source limitations. The record does not invent a final panel/terminal count, city/state, global equipment multiplier, control-valve selection, or damper-actuator schedule.",
  "reading_notes": [
    "All 19 supplied pages have a saved full-page 144 DPI Poppler visual review. Critical M-803 through M-805 matrix and sequence regions received additional visual review; literal strict cells and bounded assertions are independently checked against retained MuPDF and Poppler captures.",
    "M-601's six strict schedule tables retain 30 marks. Rich schedule inventory records 3 fan coils, 19 fans, 13 air-valve types, 10 attenuators, 2 unit heaters, 8 air terminals, 8 tanks, 6 air devices, 2 PRVs, and all 157 east/west laboratory air-valve application rows without equating their source rows to actuator or BAS-I/O quantities.",
    "The M-803 chiller/primary-secondary matrix has 23 dual-text-engine rows, and M-804/M-805 have 75 more. M-803's 19-row boiler matrix uses outline glyphs that are absent from both raw text captures, so it is retained as a matching-MuPDF/Poppler visual transcription rather than presented as a raw-cell assertion.",
    "Printed controller matrix circles are preserved by their AI/DI/AO/DO category and system template. They are logical/physical matrix assignments; the sheets say virtual points are incomplete, so no final controller-card, wiring, terminal, or installed-I/O total is claimed.",
    "The schedules and sequences have valve/damper control context, but no control-valve schedule or damper-actuator schedule publishes Cv, actuator selection/torque, signal, fail action, or a global installed quantity."
  ],
  "module_order": [
    "metadata",
    "schedules",
    "points",
    "controls_context",
    "equipment_reconciliation",
    "point_applications",
    "supporting_evidence"
  ],
  "module_sources": {
    "schedules": [
      "schedules_m601"
    ],
    "points": [
      "points_m803",
      "points_m804_m805"
    ]
  },
  "requirement_audit": [
    {
      "id": "project_identity",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The owner, Technology Center project name, engineering firm, bid issue, drawing date and unknown locality are preserved as printed/source-limited metadata.",
      "evidence": [
        [
          "modules",
          "metadata",
          "project"
        ]
      ]
    },
    {
      "id": "sheet_details",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 19 M-series supplied pages have a sheet disposition and saved full-page render; representative sequence and schedule sheet titles are bounded in metadata.",
      "evidence": [
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "scale_verification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Observed 1/8 and 1/4 inch plan scales and graphic scale-bar context are recorded as view-specific; no document-wide measured scale is invented.",
      "evidence": [
        [
          "modules",
          "metadata",
          "scale_semantics"
        ]
      ]
    },
    {
      "id": "equipment_tags_and_classification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every row in six strict M-601 tables is classified/anchored, while fan, FCU, terminal, tank, air-device and every air-valve-application inventory remain source-scoped supplemental identities.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "scheduled_families"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "additional_identities"
        ]
      ]
    },
    {
      "id": "schedule_rows_and_specs",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Thirty strict schedule rows and their cell witnesses are retained alongside literal rich AHU/boiler/FCU/fan/pump/chiller/ice specifications and all 157 air-valve application rows.",
      "evidence": [
        [
          "modules",
          "schedules",
          "tables"
        ],
        [
          "modules",
          "schedules",
          "schedule_detail_records"
        ],
        [
          "modules",
          "schedules",
          "air_valve_application_rows"
        ]
      ]
    },
    {
      "id": "point_lists_and_equipment_ownership",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Ninety-eight cell-bounded M-803/M-804/M-805 source rows have system-template ownership; a further 19 boiler matrix rows are independently visual-transcribed because their outline text is not raw-extractable.",
      "evidence": [
        [
          "modules",
          "point_applications",
          "applications"
        ],
        [
          "modules",
          "points",
          "source_components",
          "points_m803",
          "boiler_matrix_visual_transcription"
        ]
      ]
    },
    {
      "id": "network_architecture",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The record preserves BAS/DDC/BACnet and sequencing-controller relationships plus the explicit absence of topology, panel/card/addressing and final-terminal fields.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "network_architecture"
        ]
      ]
    },
    {
      "id": "sequences_and_diagrams",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Heating-water, chilled-water/ice, laboratory/VAV/hood-exhaust and administration/VAV/unit-heater/exhaust sequences are captured with their diagram bindings.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sequence_of_operations"
        ],
        [
          "modules",
          "controls_context",
          "control_diagram_bindings"
        ]
      ]
    },
    {
      "id": "space_sensors_and_zones",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Sensor, thermostat and zone mappings are retained per printed controller template; absence of a building-wide device multiplier is explicit.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sensor_and_zone_ledger"
        ]
      ]
    },
    {
      "id": "source_limitations_and_conflicts",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Location, virtual-point incompleteness, outline-text status, network details, control-valve/damper-actuator schedules and source-inventory limits are explicit.",
      "evidence": [
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "control_valve_and_damper_schedule_status"
        ]
      ]
    },
    {
      "id": "all_page_visual_review",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every supplied page has a complete full-page review finding and retained Poppler render.",
      "evidence": [
        [
          "page_review"
        ],
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "independent_corroboration",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Build rechecks every authored component against the two retained text engines and records source/module/render hashes; visual outline evidence cites matching two-engine renders.",
      "evidence": [
        [
          "module_source_sha256"
        ],
        [
          "module_sha256"
        ],
        [
          "modules",
          "supporting_evidence",
          "visual_evidence"
        ]
      ]
    }
  ],
  "page_review": [
    {
      "page": 1,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p1-p1-full-poppler-poppler.png",
      "finding": "M-001 symbols, legends, abbreviations and general mechanical notes; defines air-valve/damper notation."
    },
    {
      "page": 2,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p2-p2-full-poppler-poppler.png",
      "finding": "M-101 first-floor HVAC ceiling plan and laboratory supply/hood/general-exhaust air-valve context."
    },
    {
      "page": 3,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p3-p3-full-poppler-poppler.png",
      "finding": "M-102 second-floor HVAC ceiling plan and laboratory air-valve context."
    },
    {
      "page": 4,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p4-p4-full-poppler-poppler.png",
      "finding": "M-103 penthouse/roof HVAC plan locating AHU and exhaust equipment."
    },
    {
      "page": 5,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p5-p5-full-poppler-poppler.png",
      "finding": "M-201 first-floor mechanical piping plan."
    },
    {
      "page": 6,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p6-p6-full-poppler-poppler.png",
      "finding": "M-202 second-floor mechanical piping plan."
    },
    {
      "page": 7,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p7-p7-full-poppler-poppler.png",
      "finding": "M-301 sections tying laboratory air valves, hood exhaust and AHUs."
    },
    {
      "page": 8,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p8-p8-full-poppler-poppler.png",
      "finding": "M-401 enlarged penthouse piping/equipment plan."
    },
    {
      "page": 9,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p9-p9-full-poppler-poppler.png",
      "finding": "M-501 details including air valves, coil valves and smoke-detector details."
    },
    {
      "page": 10,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p10-p10-full-poppler-poppler.png",
      "finding": "M-502 mechanical construction details."
    },
    {
      "page": 11,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p11-p11-full-poppler-poppler.png",
      "finding": "M-503 seismic bracing/support details."
    },
    {
      "page": 12,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p12-p12-full-poppler-poppler.png",
      "finding": "M-504 air-handling-unit elevation and construction details."
    },
    {
      "page": 13,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p13-p13-full-poppler-poppler.png",
      "finding": "M-601 dense equipment, air-device, air-valve, PRV, chiller and ice-storage schedules."
    },
    {
      "page": 14,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p14-p14-full-poppler-poppler.png",
      "finding": "M-701 east/west heating-water and chilled-water/ice-storage schematics."
    },
    {
      "page": 15,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p15-p15-full-poppler-poppler.png",
      "finding": "M-801 control diagrams for laboratory/admin AHUs, lab/hood/general exhaust, VAVs and fan coils."
    },
    {
      "page": 16,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p16-p16-full-poppler-poppler.png",
      "finding": "M-802 laboratory/chemistry VAV and fume-hood control diagrams with sequence text."
    },
    {
      "page": 17,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p17-p17-full-poppler-poppler.png",
      "finding": "M-803 heating-water and chilled-water/ice sequences plus boiler/chiller I/O matrices."
    },
    {
      "page": 18,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p18-p18-full-poppler-poppler.png",
      "finding": "M-804 laboratory AHU, fume-hood/general-exhaust and fan-coil sequences plus I/O matrices."
    },
    {
      "page": 19,
      "review_status": "complete",
      "render": "reviews/14__vol2__021/p19-p19-full-poppler-poppler.png",
      "finding": "M-805 administration AHU, VAV, unit-heater and exhaust sequences plus I/O matrices."
    }
  ],
  "declared_checks": [
    {
      "id": "supplied-pages",
      "path": [
        "modules",
        "metadata",
        "visual_review_pages"
      ],
      "operation": "length",
      "expected": 19
    },
    {
      "id": "full-page-review",
      "path": [
        "page_review"
      ],
      "operation": "length",
      "expected": 19
    },
    {
      "id": "strict-schedule-tables",
      "path": [
        "modules",
        "schedules",
        "tables"
      ],
      "operation": "length",
      "expected": 6
    },
    {
      "id": "cell-bounded-controller-matrix-tables",
      "path": [
        "modules",
        "points",
        "tables"
      ],
      "operation": "length",
      "expected": 9
    },
    {
      "id": "visual-boiler-matrix-rows",
      "path": [
        "modules",
        "points",
        "source_components",
        "points_m803",
        "boiler_matrix_visual_transcription",
        "row_transcription"
      ],
      "operation": "length",
      "expected": 19
    },
    {
      "id": "source-matrix-ledger-rows",
      "path": [
        "point_application_ledger"
      ],
      "operation": "length",
      "expected": 98
    },
    {
      "id": "sequence-groups",
      "path": [
        "modules",
        "controls_context",
        "sequence_of_operations"
      ],
      "operation": "length",
      "expected": 4
    }
  ],
  "completion_checks": {
    "every_source_page_reviewed": true,
    "all_explicit_objective_categories_reviewed": true,
    "all_populated_schedule_and_points_rows_captured": true,
    "source_conflicts_and_unavailable_fields_preserved": true,
    "two_engine_checks_current": true,
    "final_assembly_audit_complete": true
  },
  "verification_semantics": "MuPDF and Poppler independently captured all 19 supplied vector-PDF pages. Each authored strict schedule/matrix cell and bounded text witness is rechecked by both engines at build and validation time. Full-page Poppler review establishes page disposition and visible context. The one outline-glyph boiler matrix is manually transcribed only after matching visual review in both MuPDF and Poppler renders. These processes corroborate literal source content and declared bounds; they do not infer missing installed devices, panels, terminal/card quantities, valve selection, actuator selection, location, network attributes, or source multipliers.",
  "schema_version": "authored-module-bundle-v1",
  "bundle_manifest": "work/14__vol2__021/document_manifest.json",
  "bundle_manifest_sha256": "789e3c26d26134b91d3942299c9f310b644a55ca2e3547795cf4259912d2773c",
  "review_render_sha256": {
    "reviews/14__vol2__021/p1-p1-full-poppler-poppler.png": "8014171ef942d219dcda401eb1c11fc5f33aa81f7c931caa49ea382359b0189d",
    "reviews/14__vol2__021/p2-p2-full-poppler-poppler.png": "a5840ee68d629e94ca1af61278285554025cc2497adcce25fa4cc46a4e244e14",
    "reviews/14__vol2__021/p3-p3-full-poppler-poppler.png": "0f28db550bd83ef19f83e0b6e28a8de8df0da564774992434da42467916d80bb",
    "reviews/14__vol2__021/p4-p4-full-poppler-poppler.png": "470cf58618811f64d5b0e69ef10acef9e6bb9cf3015447c67cf7e3d0f3565297",
    "reviews/14__vol2__021/p5-p5-full-poppler-poppler.png": "129a7aebb9dcbef7b2c2ee392fc02c136f5ef075994d65d5c9d19e372a5c1fd4",
    "reviews/14__vol2__021/p6-p6-full-poppler-poppler.png": "6eaefccd5e324e879b728d6dca82bdc90309054e57121bab5b96af087a8bdbe1",
    "reviews/14__vol2__021/p7-p7-full-poppler-poppler.png": "ffebb14a53ffae9896018ef68e898f55e16777cb583ca5c5d1c9e7d4ca7da9b5",
    "reviews/14__vol2__021/p8-p8-full-poppler-poppler.png": "1194e6e53847f3175d0d09cc2381daad484b9e69f51fa63164d35a17e71cbed0",
    "reviews/14__vol2__021/p9-p9-full-poppler-poppler.png": "178de362dda404407799a949790e4b2ff027f2e8595cc46cf541269ebab87f75",
    "reviews/14__vol2__021/p10-p10-full-poppler-poppler.png": "d655cde94102f870a20d9d44f1be27692bc69e0e393f210bd7f6b0dadc20c756",
    "reviews/14__vol2__021/p11-p11-full-poppler-poppler.png": "2b721b5c1586f44e1f50a209bb53a6e87a4ba8f250254bd81b6431a4cd6fbd99",
    "reviews/14__vol2__021/p12-p12-full-poppler-poppler.png": "f38365a6a84f4ef8f3f8384ae149535182e9c219105401356a2342ad721424e0",
    "reviews/14__vol2__021/p13-p13-full-poppler-poppler.png": "884ede527bbc2b6ebd5148a9faa939f6fb907c94754bdd58fcf039ba83ec13b6",
    "reviews/14__vol2__021/p14-p14-full-poppler-poppler.png": "5865d8a5a25a9e80402dd11683523e992f8514efbe8a4c22dd2219d5f0ff8939",
    "reviews/14__vol2__021/p15-p15-full-poppler-poppler.png": "9711d086ae505904e5a3cc1e2a55343bce44fa5a298ca5ecd3f5c309db16a40c",
    "reviews/14__vol2__021/p16-p16-full-poppler-poppler.png": "665602613e26c015ed0687d0f7275362c002af068b20ac1e2a03116ca87a3e34",
    "reviews/14__vol2__021/p17-p17-full-poppler-poppler.png": "d7cca7e7a12fd98bb1c32c39f9143b6d2e2f1bd52572ecc2fb19f538ee2d99e3",
    "reviews/14__vol2__021/p18-p18-full-poppler-poppler.png": "2f9364c56292863b17d2d263885bcb0e95062ac16d01ce4034158df4025f2337",
    "reviews/14__vol2__021/p19-p19-full-poppler-poppler.png": "e77c4932ef04fba1a9e906a51c8ff8c5ec76b212ef2b8d7a4e80e368a0e673c7",
    "reviews/14__vol2__021/p17-p17-boiler-points-poppler-poppler.png": "3afe9f404463eac8f4514b8c9ad3fb110f1baa2609028bd0e28a7701bd21d4df",
    "reviews/14__vol2__021/p17-boiler-points-mupdf-mupdf.png": "ce40f44e85f6918aed9b8f534c9d4b706b312f32e69853fcda6010dbac4e57dc",
    "reviews/14__vol2__021/p18-m804-lab-vav-io-poppler.png": "0b20e9f0ba4b521c3cd6def6c369fcc1d9b797d4aba4623e94257367ea0197a4",
    "reviews/14__vol2__021/p19-m805-admin-vav-io-poppler.png": "0b116f43dd0ffbc90167b3bb269158f1876e22cb8b994a578d7b2e6d5c3fb31f"
  },
  "modules": {
    "metadata": {
      "document_id": "14__vol2__021",
      "module_role": "Project, sheet, scale, and review-scope ground truth for the supplied USDA ARS laboratory mechanical set. Project locality is not inferred because no city/state is established by the supplied sheets.",
      "project": {
        "owner_as_printed": "USDA Agricultural Research Service",
        "project_name_as_printed": "Technology Center",
        "architect_engineer_as_printed": "Setty & Associates",
        "issue_as_printed": "Bid Set",
        "drawing_dates_observed": [
          "08/27/2019"
        ],
        "location": {
          "status": "not_stated_in_supplied_set",
          "value": null
        }
      },
      "scope": "Project, sheet, scale and full-page-review context for the supplied 19-page USDA ARS laboratory mechanical set. Locality is left unknown because the supplied sheets do not establish it.",
      "source_scope": {
        "source_pdf": "pdf/14__vol2__021__USDA_ARS_Laboratory_Mechanical_Set_2019.pdf",
        "page_count": 19,
        "reviewed_sheets": [
          "M-001",
          "M-101",
          "M-102",
          "M-103",
          "M-201",
          "M-202",
          "M-301",
          "M-401",
          "M-501",
          "M-502",
          "M-503",
          "M-504",
          "M-601",
          "M-701",
          "M-801",
          "M-802",
          "M-803",
          "M-804",
          "M-805"
        ],
        "controls_sheets": [
          "M-801",
          "M-802",
          "M-803",
          "M-804",
          "M-805"
        ],
        "schedule_sheet": "M-601",
        "hydronic_schematic_sheet": "M-701"
      },
      "scale_semantics": {
        "plan_scales_observed": [
          "1/8 in = 1 ft-0 in",
          "1/4 in = 1 ft-0 in"
        ],
        "takeoff_scale_status": "multiple_printed_plan_scales; no single document-wide scale asserted",
        "bar_scale_status": "graphic scale bars appear on plan sheets; schedule and sequence sheets are not scale-derived"
      },
      "visual_review_pages": [
        {
          "page": 1,
          "render": "reviews/14__vol2__021/p1-p1-full-poppler-poppler.png",
          "finding": "M-001 legend identifies supply, hood-exhaust, general-exhaust air valves and dampers."
        },
        {
          "page": 2,
          "render": "reviews/14__vol2__021/p2-p2-full-poppler-poppler.png",
          "finding": "M-101 first-floor HVAC ceiling plans; laboratory supply-air-valve note is visible."
        },
        {
          "page": 3,
          "render": "reviews/14__vol2__021/p3-p3-full-poppler-poppler.png",
          "finding": "M-102 second-floor HVAC ceiling plans; laboratory supply-air-valve note is visible."
        },
        {
          "page": 4,
          "render": "reviews/14__vol2__021/p4-p4-full-poppler-poppler.png",
          "finding": "M-103 penthouse/roof HVAC plan with AHU and exhaust equipment locations."
        },
        {
          "page": 5,
          "render": "reviews/14__vol2__021/p5-p5-full-poppler-poppler.png",
          "finding": "M-201 first-floor piping plan."
        },
        {
          "page": 6,
          "render": "reviews/14__vol2__021/p6-p6-full-poppler-poppler.png",
          "finding": "M-202 second-floor piping plan."
        },
        {
          "page": 7,
          "render": "reviews/14__vol2__021/p7-p7-full-poppler-poppler.png",
          "finding": "M-301 sections relate laboratory air valves, hood exhaust and AHUs."
        },
        {
          "page": 8,
          "render": "reviews/14__vol2__021/p8-p8-full-poppler-poppler.png",
          "finding": "M-401 enlarged penthouse piping/equipment plan."
        },
        {
          "page": 9,
          "render": "reviews/14__vol2__021/p9-p9-full-poppler-poppler.png",
          "finding": "M-501 details include air-valve, coil-valve and smoke-detector details."
        },
        {
          "page": 10,
          "render": "reviews/14__vol2__021/p10-p10-full-poppler-poppler.png",
          "finding": "M-502 mechanical construction details."
        },
        {
          "page": 11,
          "render": "reviews/14__vol2__021/p11-p11-full-poppler-poppler.png",
          "finding": "M-503 seismic bracing/support details."
        },
        {
          "page": 12,
          "render": "reviews/14__vol2__021/p12-p12-full-poppler-poppler.png",
          "finding": "M-504 air-handling-unit elevations."
        },
        {
          "page": 13,
          "render": "reviews/14__vol2__021/p13-p13-full-poppler-poppler.png",
          "finding": "M-601 dense equipment, air-device, air-valve, PRV, chiller and ice-storage schedules."
        },
        {
          "page": 14,
          "render": "reviews/14__vol2__021/p14-p14-full-poppler-poppler.png",
          "finding": "M-701 east/west heating-water and chilled-water/ice-storage schematics."
        },
        {
          "page": 15,
          "render": "reviews/14__vol2__021/p15-p15-full-poppler-poppler.png",
          "finding": "M-801 control diagrams for AHUs, laboratory/hood/general exhaust, VAVs and fan coils."
        },
        {
          "page": 16,
          "render": "reviews/14__vol2__021/p16-p16-full-poppler-poppler.png",
          "finding": "M-802 laboratory room and chemistry-room VAV control diagrams with detailed sequence text."
        },
        {
          "page": 17,
          "render": "reviews/14__vol2__021/p17-p17-full-poppler-poppler.png",
          "finding": "M-803 heating/chilled-water sequences and boiler/chiller physical-versus-logical I/O matrices."
        },
        {
          "page": 18,
          "render": "reviews/14__vol2__021/p18-p18-full-poppler-poppler.png",
          "finding": "M-804 laboratory AHU, fume-hood, general-exhaust and fan-coil sequences/I-O matrices."
        },
        {
          "page": 19,
          "render": "reviews/14__vol2__021/p19-p19-full-poppler-poppler.png",
          "finding": "M-805 administration AHU, VAV, unit-heater and exhaust control sequences/I-O matrices."
        }
      ],
      "tables": [],
      "assertions": [
        {
          "id": "m601-sheet-title",
          "page": 13,
          "bbox": [
            3100,
            2480,
            3380,
            2550
          ],
          "expected": "SCHEDULES M-601"
        },
        {
          "id": "m803-sheet-title",
          "page": 17,
          "bbox": [
            3100,
            2480,
            3380,
            2550
          ],
          "expected": "SEQUENCE OF OPERATIONS M-803"
        },
        {
          "id": "m804-sheet-title",
          "page": 18,
          "bbox": [
            3100,
            2480,
            3380,
            2550
          ],
          "expected": "SEQUENCE OF OPERATIONS M-804"
        },
        {
          "id": "m805-sheet-title",
          "page": 19,
          "bbox": [
            3100,
            2480,
            3380,
            2550
          ],
          "expected": "SEQUENCE OF OPERATIONS M-805"
        }
      ],
      "inventory_checks": []
    },
    "schedules": {
      "document_id": "14__vol2__021",
      "module_role": "M-601 schedule ground truth. The small cell-by-cell matrices retain literal schedule marks; the structured source inventory preserves all printed equipment schedule families and every east/west laboratory air-valve application row. A scheduled air valve is not relabelled as a damper actuator.",
      "source_sheet": "M-601",
      "source_page": 13,
      "tables": [
        {
          "id": "M601-AHU-MARKS",
          "page": 13,
          "sheet": "M-601",
          "title": "AIR HANDLING UNIT SCHEDULE",
          "classification": "Six scheduled air-handling units; detailed design values are retained in schedule_detail_records.",
          "columns": "mark",
          "x_edges": [
            115,
            165
          ],
          "y_ranges": [
            [
              171,
              191
            ],
            [
              199,
              219
            ],
            [
              227,
              247
            ],
            [
              255,
              275
            ],
            [
              283,
              303
            ],
            [
              311,
              331
            ]
          ],
          "rows": [
            "AHU-1",
            "AHU-2",
            "AHU-3",
            "AHU-4",
            "AHU-5",
            "AHU-6"
          ],
          "header_evidence": [
            {
              "bbox": [
                100,
                75,
                2000,
                155
              ],
              "expected": "AIR HANDLING UNIT SCHEDULE SUPPLY FAN DATA RETURN FAN DATA COOLING COIL DATA HEATING COIL DATA SILENCER DATA ELECTRICAL DATA"
            }
          ]
        },
        {
          "id": "M601-BOILER-MARKS",
          "page": 13,
          "sheet": "M-601",
          "title": "BOILER SCHEDULE",
          "classification": "Four flexible-water-tube boilers, two in each wing boiler room.",
          "columns": "mark",
          "x_edges": [
            2090,
            2128
          ],
          "y_ranges": [
            [
              139,
              156
            ],
            [
              157,
              174
            ],
            [
              175,
              192
            ],
            [
              193,
              210
            ]
          ],
          "rows": [
            "B-1A",
            "B-1B",
            "B-2A",
            "B-2B"
          ],
          "header_evidence": [
            {
              "bbox": [
                2075,
                75,
                3350,
                140
              ],
              "expected": "BOILER SCHEDULE UNIT NO LOCATION SERVICE TYPE RATED PRESSURE MAXIMUM PD INPUT OUTPUT NG PRESSURE FLOW RATE MIN EFFICIENCY ELECTRICAL DATA UNIT WEIGHT REMARKS"
            }
          ]
        },
        {
          "id": "M601-PUMP-MARKS",
          "page": 13,
          "sheet": "M-601",
          "title": "PUMP SCHEDULE",
          "classification": "Six paired VFD pump schedule rows plus six AHU circulator-pump rows. Pair notation is retained literally, not expanded to an invented serial-number count.",
          "columns": "mark",
          "x_edges": [
            2110,
            2160
          ],
          "y_ranges": [
            [
              1104,
              1120
            ],
            [
              1122,
              1138
            ],
            [
              1140,
              1156
            ],
            [
              1158,
              1174
            ],
            [
              1175,
              1191
            ],
            [
              1193,
              1209
            ],
            [
              1211,
              1227
            ],
            [
              1229,
              1245
            ],
            [
              1247,
              1263
            ],
            [
              1265,
              1281
            ],
            [
              1283,
              1299
            ],
            [
              1301,
              1317
            ]
          ],
          "rows": [
            "P-1A,B",
            "P-2A,B",
            "P-3A,B",
            "P-4A,B",
            "P-5A,B",
            "P-6A,B",
            "CP-1",
            "CP-2",
            "CP-3",
            "CP-4",
            "CP-5",
            "CP-6"
          ],
          "header_evidence": [
            {
              "bbox": [
                2080,
                1045,
                3350,
                1105
              ],
              "expected": "PUMP SCHEDULE UNIT MARK LOCATION FLUID GPM FT OF HEAD EFF RPM HP VOLT PH REMARKS"
            }
          ]
        },
        {
          "id": "M601-CHILLER-MARKS",
          "page": 13,
          "sheet": "M-601",
          "title": "AIR COOLED CHILLER SCHEDULE",
          "classification": "Four scroll chillers. Each has a normal chilled-water-making row and an ice-making row in schedule_detail_records.",
          "columns": "mark",
          "x_edges": [
            2105,
            2145
          ],
          "y_ranges": [
            [
              1469,
              1490
            ],
            [
              1504,
              1525
            ],
            [
              1540,
              1560
            ],
            [
              1575,
              1595
            ]
          ],
          "rows": [
            "CH-1",
            "CH-2",
            "CH-3",
            "CH-4"
          ],
          "header_evidence": [
            {
              "bbox": [
                2075,
                1390,
                3350,
                1455
              ],
              "expected": "AIR COOLED CHILLER SCHEDULE UNIT MARK TYPE CAP EWT LWT GPM PD EAT FANS TOTAL KW KW VOLT PH REMARKS"
            }
          ]
        },
        {
          "id": "M601-ICE-STORAGE-TANK-MARKS",
          "page": 13,
          "sheet": "M-601",
          "title": "ICE STORAGE TANK SCHEDULE",
          "classification": "Two locations are scheduled; each printed schedule row requires three tanks and 30% ethylene-glycol coils under note 1.",
          "columns": "mark",
          "x_edges": [
            2125,
            2160
          ],
          "y_ranges": [
            [
              1745,
              1760
            ],
            [
              1763,
              1780
            ]
          ],
          "rows": [
            "T-5",
            "T-6"
          ],
          "header_evidence": [
            {
              "bbox": [
                2075,
                1685,
                3350,
                1740
              ],
              "expected": "ICE STORAGE TANK SCHEDULE UNIT MARK LOCATION APPLICATION NET USABLE MBH EACH TANK DIAMETER HEIGHT MOUNTING REMARKS"
            }
          ]
        },
        {
          "id": "M601-PRV-MARKS",
          "page": 13,
          "sheet": "M-601",
          "title": "PRESSURE REDUCING VALVE SCHEDULE",
          "classification": "Two HWS pressure-reducing valves. This is a pressure-reducing valve schedule, not an actuator/control-valve schedule.",
          "columns": "mark",
          "x_edges": [
            1070,
            1120
          ],
          "y_ranges": [
            [
              1800,
              1817
            ],
            [
              1818,
              1836
            ]
          ],
          "rows": [
            "PRV-1",
            "PRV-2"
          ],
          "header_evidence": [
            {
              "bbox": [
                1000,
                1740,
                2000,
                1800
              ],
              "expected": "PRESSURE REDUCING VALVE SCHEDULE UNIT MARK LOCATION MEDIA PRESSURE IN OUT GPM REMARKS"
            }
          ]
        }
      ],
      "schedule_detail_records": {
        "air_handling_units": [
          "AHU-1|East Wing Penthouse/Roof|Labs|100% OA|1 supply fan|13,436 CFM|25 hp|4.03 in wg ESP|7.3 in wg TSP|636/497 MBH cooling total/sensible|44/56 EWT/LWT|106.2 GPM|467 MBH heating|150/120 EWT/LWT|31.7 GPM|13,436 CFM return|0.35 hp/W|45 STC|460/3/60|34.2 FLA|42.7 MCA|70 MOP|10,230 lb|ALL",
          "AHU-2|East Wing Penthouse/Roof|Labs|100% OA|1 supply fan|13,097 CFM|25 hp|4.13 in wg ESP|7.3 in wg TSP|620/484 MBH cooling total/sensible|44/56 EWT/LWT|106.2 GPM|455 MBH heating|150/120 EWT/LWT|31.7 GPM|13,097 CFM return|0.35 hp/W|45 STC|461/3/60|34.2 FLA|42.7 MCA|70 MOP|10,210 lb|ALL",
          "AHU-3|East Wing Penthouse/Roof|Admin Offices|7,984 CFM minimum outdoor air|1 supply fan|16,206 CFM|25 hp|6 in wg TSP|1 return fan|14,047 CFM|10 hp|2.3 in wg ESP|561/493 MBH cooling total/sensible|44/56 EWT/LWT|97 GPM|428 MBH heating|150/120 EWT/LWT|23.8 GPM|16,206 CFM return|0.35 hp/W|45 STC|462/3/60|48.4 FLA|60.4 MCA|100 MOP|13,010 lb|ALL",
          "AHU-4|West Wing Penthouse/Roof|Labs|100% OA|1 supply fan|14,068 CFM|25 hp|3.66 in wg ESP|7.1 in wg TSP|666/520 MBH cooling total/sensible|44/56 EWT/LWT|111 GPM|489 MBH heating|150/120 EWT/LWT|31.7 GPM|14,068 CFM return|0.35 hp/W|45 STC|463/3/60|34.2 FLA|42.7 MCA|70 MOP|10,240 lb|ALL",
          "AHU-5|West Wing Penthouse/Roof|Labs|100% OA|1 supply fan|15,778 CFM|25 hp|4.03 in wg ESP|7.3 in wg TSP|747/584 MBH cooling total/sensible|44/56 EWT/LWT|125.2 GPM|548 MBH heating|150/120 EWT/LWT|36.5 GPM|15,778 CFM return|0.35 hp/W|45 STC|464/3/60|34.2 FLA|42.7 MCA|70 MOP|10,770 lb|ALL",
          "AHU-6|West Wing Penthouse/Roof|Admin Offices|2,525 CFM minimum outdoor air|1 supply fan|9,167 CFM|15 hp|6 in wg TSP|1 return fan|8,369 CFM|7.5 hp|2.5 in wg ESP|273/255 MBH cooling total/sensible|44/56 EWT/LWT|47.5 GPM|218 MBH heating|150/120 EWT/LWT|12.7 GPM|9,167 CFM return|0.35 hp/W|45 STC|465/3/60|32.4 FLA|40.5 MCA|65 MOP|7,800 lb|ALL"
        ],
        "boilers": [
          "B-1A|East Boiler Room|AHUs & ATUs|Flexible Water Tube|30 psi rated|1.3 psi max PD|1,500/1,200 MBH input/output|7/14 in wc NG pressure|95.1 GPM|120/150 min/max efficiency|80 hp|120/1/60|1/2 hp|3,000 lb|ALL",
          "B-1B|East Boiler Room|AHUs & ATUs|Flexible Water Tube|30 psi rated|1.3 psi max PD|1,500/1,200 MBH input/output|7/14 in wc NG pressure|95.1 GPM|120/150 min/max efficiency|80 hp|120/1/60|1/2 hp|3,000 lb|ALL",
          "B-2A|West Boiler Room|AHUs & ATUs|Flexible Water Tube|30 psi rated|1.3 psi max PD|1,500/1,200 MBH input/output|7/14 in wc NG pressure|95.1 GPM|120/150 min/max efficiency|80 hp|120/1/60|1/2 hp|3,000 lb|ALL",
          "B-2B|West Boiler Room|AHUs & ATUs|Flexible Water Tube|30 psi rated|1.3 psi max PD|1,500/1,200 MBH input/output|7/14 in wc NG pressure|95.1 GPM|120/150 min/max efficiency|80 hp|120/1/60|1/2 hp|3,000 lb|ALL"
        ],
        "fan_coil_units": [
          "FCU-1|922 CFM|31.5/23.7 MBH cooling total/sensible|6 GPM|5 ft PD|55.4 EAT|149 EWT|38 MBH heating|2.73 GPM|0 Pa ESP|1,092 RPM|0.22 hp|115/1|ALL",
          "FCU-2|922 CFM|31.5/23.7 MBH cooling total/sensible|6 GPM|5 ft PD|55.4 EAT|149 EWT|38 MBH heating|2.73 GPM|0 Pa ESP|1,092 RPM|0.22 hp|115/1|ALL",
          "FCU-3|339 CFM|10.7/8.2 MBH cooling total/sensible|1.75 GPM|3.5 ft PD|55.4 EAT|149 EWT|12.6 MBH heating|0.95 GPM|0 Pa ESP|1,092 RPM|0.13 hp|115/1|ALL"
        ],
        "fans": [
          "SF-7|East Mechanical Room|Propeller|6,498 CFM|0.3 in H2O|793 RPM|1 hp|460/3|2-speed motor",
          "SF-8|West Mechanical Room|Propeller|6,498 CFM|0.3 in H2O|793 RPM|1 hp|460/3|2-speed motor",
          "EF-1|2nd Floor East Hoods|Centrifugal|3,960 CFM|2.5 in H2O|1,431 RPM|5 hp|460/3|future 5,280 CFM",
          "EF-2|2nd Floor East Hoods|Centrifugal|3,960 CFM|2.5 in H2O|1,431 RPM|5 hp|460/3|future 5,280 CFM standby",
          "EF-3|2nd Floor East Labs|Centrifugal|9,814 CFM|2.4 in H2O|826 RPM|7.5 hp|460/3",
          "EF-4|1st Floor East Hoods|Centrifugal|3,960 CFM|2.5 in H2O|1,431 RPM|5 hp|460/3|future 5,280 CFM",
          "EF-5|1st Floor East Hoods|Centrifugal|3,960 CFM|2.5 in H2O|1,431 RPM|5 hp|460/3|future 5,280 CFM standby",
          "EF-6|1st Floor East Labs|Centrifugal|9,855 CFM|2.4 in H2O|827 RPM|7.5 hp|460/3",
          "EF-7|East Janitor Closet|PRV|80 CFM|0.5 in H2O|1,249 RPM|0.2 hp|110/1",
          "EF-8|East Toilets|PRV|1,100 CFM|0.9 in H2O|1,482 RPM|0.3 hp|110/1",
          "EF-9|East Mailroom|PRV|261 CFM|0.5 in H2O|1,703 RPM|0.2 hp|110/1",
          "EF-10|1st Floor West Hoods|Centrifugal|4,619 CFM|2.5 in H2O|1,533 RPM|5 hp|460/3|future 5,280 CFM",
          "EF-11|1st Floor West Hoods|Centrifugal|4,619 CFM|2.5 in H2O|1,533 RPM|5 hp|460/3|future 5,280 CFM standby",
          "EF-12|2nd Floor West Hoods|Centrifugal|3,579 CFM|2.5 in H2O|1,385 RPM|5 hp|460/3|future 5,280 CFM",
          "EF-13|2nd Floor West Hoods|Centrifugal|3,579 CFM|2.5 in H2O|1,385 RPM|5 hp|460/3|future 5,280 CFM standby",
          "EF-14|2nd Floor West Labs|Centrifugal|10,895 CFM|2.4 in H2O|856 RPM|7.5 hp|460/3",
          "EF-15|1st Floor West Labs|Centrifugal|10,616 CFM|2.4 in H2O|847 RPM|7.5 hp|460/3",
          "EF-16|West Toilets|PRV|934 CFM|0.7 in H2O|1,430 RPM|0.3 hp|110/1",
          "EF-17|East Perchloric Hood|FRP centrifugal|780 CFM|0.5 in H2O|1,800 RPM|3 hp|460/3|notes 4,5"
        ],
        "pumps": [
          "P-1A,B|Penthouse East|CHS|269.9 GPM|118 ft head|68%|1,750 RPM|15 hp|460/3|VFD",
          "P-2A,B|Penthouse East|SCHS|190 GPM|75 ft head|73%|1,750 RPM|7.5 hp|460/3|VFD",
          "P-3A,B|Penthouse East|HWS|95 GPM|83 ft head|61%|1,750 RPM|5 hp|460/3|VFD",
          "P-4A,B|Penthouse West|CHS|238.8 GPM|110 ft head|74%|1,750 RPM|15 hp|460/3|VFD",
          "P-5A,B|Penthouse West|SCHS|174 GPM|67 ft head|74%|1,750 RPM|7.5 hp|460/3|VFD",
          "P-6A,B|Penthouse West|HWS|95 GPM|80 ft head|61%|1,750 RPM|5 hp|460/3|VFD",
          "CP-1|AHU-1|HWS|31.7 GPM|12 ft head|3,300 RPM|0.17 hp|120/3",
          "CP-2|AHU-2|HWS|31.7 GPM|12 ft head|3,300 RPM|0.17 hp|120/3",
          "CP-3|AHU-3|HWS|23.8 GPM|12 ft head|3,300 RPM|0.17 hp|120/3",
          "CP-4|AHU-4|HWS|31.7 GPM|12 ft head|3,300 RPM|0.17 hp|120/3",
          "CP-5|AHU-5|HWS|36.5 GPM|12 ft head|3,300 RPM|0.17 hp|120/3",
          "CP-6|AHU-6|HWS|12.7 GPM|12 ft head|3,300 RPM|0.17 hp|120/3"
        ],
        "chillers": [
          "CH-1|scroll|chilled-water mode: 1,177 MBH, 53.6/44 F EWT/LWT, 269.6 GPM, 18.4 ft PD, 90 F EAT, 8 fans, 95.5 total kW, 9.75 kW/fan, 460/3; ice-making mode: 849 MBH, 30/23 F EWT/LWT, 265.9 GPM, 18.4 ft PD, 75 F EAT, 8 fans, 74.5 total kW, 10.1 kW/fan, 460/3",
          "CH-2|scroll|chilled-water mode: 1,177 MBH, 53.6/44 F EWT/LWT, 269.6 GPM, 18.4 ft PD, 90 F EAT, 8 fans, 95.5 total kW, 9.75 kW/fan, 460/3; ice-making mode: 849 MBH, 30/23 F EWT/LWT, 265.9 GPM, 18.4 ft PD, 75 F EAT, 8 fans, 74.5 total kW, 10.1 kW/fan, 460/3",
          "CH-3|scroll|chilled-water mode: 1,181 MBH, 54.9/44 F EWT/LWT, 238.8 GPM, 14.6 ft PD, 90 F EAT, 8 fans, 95.4 total kW, 9.75 kW/fan, 460/3; ice-making mode: 851 MBH, 31/23 F EWT/LWT, 236.2 GPM, 14.6 ft PD, 75 F EAT, 8 fans, 74.6 total kW, 10.1 kW/fan, 460/3",
          "CH-4|scroll|chilled-water mode: 1,181 MBH, 54.9/44 F EWT/LWT, 238.8 GPM, 14.6 ft PD, 90 F EAT, 8 fans, 95.4 total kW, 9.75 kW/fan, 460/3; ice-making mode: 851 MBH, 31/23 F EWT/LWT, 236.2 GPM, 14.6 ft PD, 75 F EAT, 8 fans, 74.6 total kW, 10.1 kW/fan, 460/3"
        ],
        "ice_storage": [
          "T-5|East Wing South|ice storage/CHWS|1,945 net usable MBH each tank|7.5 ft diameter|8.5 ft high|on grade|ALL|note 1: provide three tanks, 30% ethylene-glycol coils; diluted glycol in tanks",
          "T-6|West Wing South|ice storage/CHWS|1,945 net usable MBH each tank|7.5 ft diameter|8.5 ft high|on grade|ALL|note 1: provide three tanks, 30% ethylene-glycol coils; diluted glycol in tanks"
        ],
        "other_schedule_families": [
          {
            "title": "SUPPLY AIR VALVE (SAV), HOOD EXHAUST AIR VALVE (HEV), AND GENERAL EXHAUST AIR VALVE (EAV) SCHEDULE",
            "rows": 13,
            "critical_detail": "SAV sizes 6, 8, 10, 12, 20x10, 24x12 and 36x12 include reheat-coil data; EAV sizes 6, 8, 10, 20x10 and 24x12 and HEV size 12 are stainless steel. This type schedule gives no actuator manufacturer, torque, fail position, or control signal."
          },
          {
            "title": "SOUND ATTENUATOR SCHEDULE",
            "rows": 10,
            "marks": [
              "SA-1",
              "SA-2",
              "SA-4",
              "SA-6",
              "SA-8",
              "SA-10",
              "SA-12",
              "SA-14",
              "SA-16",
              "SA-18"
            ]
          },
          {
            "title": "UNIT HEATER SCHEDULE",
            "rows": 2,
            "marks": [
              "UH-1",
              "CUH-1"
            ],
            "critical_detail": "UH-1: HWS, 280 CFM, 21 MBH, 1.4 GPM; CUH-1: HWS, 210 CFM, 13.9 MBH, 0.95 GPM."
          },
          {
            "title": "AIR TERMINAL UNIT SCHEDULE",
            "rows": 8,
            "marks": [
              "VVR1 - 5",
              "VVR2 - 6",
              "VVR2 - 7",
              "VVR2 - 8",
              "VVR2 - 10",
              "VVR2 - 12",
              "VVR2 - 14",
              "VVR2 - 16"
            ],
            "critical_detail": "Maximum CFM range is 250 to 2,400; all listed terminals are reheat-capable water units. VVR2-12/14/16 link to SA-12/14/16 attenuators."
          },
          {
            "title": "TANK SCHEDULE",
            "rows": 8,
            "marks": [
              "T-1",
              "T-2",
              "T-3",
              "T-4",
              "T-7",
              "T-8",
              "AS-1",
              "AS-2"
            ],
            "critical_detail": "T-1/T-3 CWS expansion; T-2/T-4 HWS expansion; T-7/T-8 CWS storage; AS-1/AS-2 HWS air separators."
          },
          {
            "title": "AIR DEVICE SCHEDULE",
            "rows": 6,
            "marks": [
              "CD-1",
              "LD-1",
              "LD-2",
              "SR-1",
              "R-1",
              "R-2"
            ],
            "critical_detail": "All printed volume dampers are accessories; this is not a damper-actuator schedule."
          },
          {
            "title": "PRESSURE REDUCING VALVE SCHEDULE",
            "rows": 2,
            "marks": [
              "PRV-1",
              "PRV-2"
            ],
            "critical_detail": "Both are 30 psi in / 25 psi out / 6 GPM HWS valves."
          }
        ]
      },
      "air_valve_application_rows": {
        "columns": "room_no|air_valve_service_size|occupied_design_cfm|unoccupied_design_cfm|hood_transfer_cfm",
        "west_wing": [
          "163|SAV-12|940|470|-100",
          "163|EV-12|940|470|",
          "163|HEV-12|670|100|",
          "163A|SAV-8|200|100|",
          "163A|EV-8|200|100|",
          "161|SAV-12|1100|550|-100",
          "161|EV-12|1100|550|",
          "161|HEV-12|670|100|",
          "161A|SAV-8|200|100|",
          "161A|EV-8|200|100|",
          "157|SAV-8|380|190|",
          "157|EV-8|380|190|",
          "159|SAV-12|1100|550|-100",
          "159|EV-12|1100|550|",
          "159|HEV-12|670|100|",
          "159A|SAV-8|200|100|",
          "159A|EV-8|200|100|",
          "155|SAV-20-10|1475|735|-100",
          "155|EV-20-10|1475|735|",
          "155|HEV-12|670|100|",
          "145|SAV-12|900|450|-100",
          "145|EV-12|950|500|",
          "145|HEV-12|670|100|",
          "145A|SAV-8|250|150|50",
          "145A|EV-8|200|100|",
          "149|SAV-36-12|2520|1260|-100",
          "149|EV-20-10|1200|600|",
          "149|EV-20-10|1315|655|",
          "149A|SAV-8|265|130|",
          "149A|EV-8|265|130|",
          "149B|SAV-6|85|50|",
          "149B|EV-6|85|50|",
          "147|SAV-8|300|125|-50",
          "147|EV-8|350|175|",
          "143|SAV-12|900|450|-100",
          "143|EV-12|900|450|",
          "143|HEV-12|670|100|",
          "143A|SAV-8|225|110|",
          "143A|EV-8|225|110|",
          "141|SAV-12|900|450|-100",
          "141|EV-12|900|450|",
          "141|HEV-12|670|100|",
          "141A|SAV-8|220|110|",
          "141A|EV-8|220|110|",
          "139|SAV-8|420|250|",
          "139|EV-8|420|250|",
          "164|SAV-8|320|320|530",
          "164|SAV-8|320|320|",
          "164|SAV-8|320|320|",
          "164|SAV-8|320|320|",
          "136|SAV-12|785|200|",
          "136|EV-12|785|200|",
          "253|SAV-24-12|2060|1030|-100",
          "253|EV-20-10|1960|930|",
          "253|HEV-12|670|100|",
          "253|HEV-12|670|100|",
          "253A|SAV-10|235|120|",
          "253A|EV-10|235|120|",
          "253B|SAV-10|275|150|",
          "253B|EV-10|275|150|",
          "245|SAV-24-12|2060|1030|-100",
          "245|EV-20-10|1960|930|",
          "245|HEV-12|670|100|",
          "245|HEV-12|670|100|",
          "245A|SAV-10|275|150|",
          "245A|EV-10|275|150|",
          "245B|SAV-10|285|150|",
          "245B|EV-10|285|150|",
          "243|SAV-24-12|2280|1140|-100",
          "243|EV-24-12|2380|1240|",
          "238|SAV-24-12|2220|1110|",
          "238|EV-24-12|2220|1110|",
          "236|SAV-12|1080|540|-100",
          "236|EV-12|1080|540|",
          "236|HEV-12|670|100|",
          "236A|SAV-8|235|115|",
          "236A|EV-8|235|115|",
          "250|SAV-10|600|600|600",
          "250|SAV-8|300|300|",
          "250|SAV-8|300|300|",
          "234|SAV-12|1080|540|-100",
          "234|EV-12|1080|540|",
          "234|HEV-12|670|100|",
          "234A|SAV-8|235|115|",
          "234A|EV-8|235|115|"
        ],
        "east_wing": [
          "115|SAV-24-12|1720|860|-100",
          "115|EV-20-10|1620|760|",
          "115|HEV-12|670|100|",
          "115|HEV-12|670|100|",
          "112|SAV-12|785|200|",
          "112|EV-12|785|200|",
          "115A|SAV-8|275|135|",
          "115A|EV-8|275|135|",
          "120/122|SAV-12|860|430|-100",
          "120/122|EV-12|860|430|",
          "120/122|HEV-12|670|100|",
          "120A|SAV-8|210|105|",
          "120A|EV-8|210|105|",
          "126|SAV-20-10|1260|630|-200",
          "126|SAV-20-10|1260|630|",
          "126|EV-12|1260|630|",
          "126|EV-12|1260|630|",
          "126|HEV-12|670|100|",
          "126|HEV-12|670|100|",
          "122A|SAV-8|210|105|",
          "122A|EV-8|210|105|",
          "126A|SAV-8|215|110|",
          "126A|EV-8|215|110|",
          "133|SAV-8|300|300|400",
          "133|SAV-8|300|300|",
          "133|SAV-8|300|300|",
          "113|SAV-8|350|115|",
          "113|EV-8|350|115|",
          "126B|SAV-8|215|110|",
          "126B|EV-8|215|110|",
          "126C|SAV-8|295|150|",
          "126C|EV-8|295|150|",
          "126E|SAV-8|400|200|",
          "126E|EV-8|400|200|",
          "117|SAV-24-12|2160|1080|-100",
          "117|EV-20-10|845|425|",
          "117|EV-20-10|1315|655|",
          "208/210|SAV-12|1020|510|-100",
          "208/210|EV-12|1020|510|",
          "208/210|HEV-12|670|100|",
          "208A|SAV-8|230|115|",
          "208A|EV-8|230|115|",
          "210A|SAV-8|280|140|",
          "210A|EV-8|280|140|",
          "212|SAV-36-12|2600|1300|",
          "212|EV-36-12|2600|1300|",
          "212A|SAV-8|230|115|",
          "212A|EV-8|330|115|",
          "214|SAV-24-12|1960|980|-200",
          "214|SAV-24-12|1960|980|",
          "214|EV-24-12|1910|930|",
          "214|EV-24-12|1910|930|",
          "214|HEV-12|670|100|",
          "214|HEV-12|670|100|",
          "214|HEV-12|670|100|",
          "214|HEV-12|670|100|",
          "214A|SAV-8|310|155|",
          "214A|EV-8|310|155|",
          "214B|SAV-8|310|155|",
          "214B|EV-8|310|155|",
          "214C|SAV-8|370|185|100",
          "214C|EV-8|270|135|",
          "214D|SAV-8|230|115|",
          "214D|EV-8|230|115|",
          "222|SAV-12|1020|510|-100",
          "222|EV-12|1120|610|",
          "222|-|780|0|",
          "222A|SAV-10|510|255|",
          "222A|EV-8|255|130|",
          "222A|EV-8|255|130|",
          "227|SAV-10|600|600|400",
          "227|SAV-8|300|300|"
        ],
        "interpretation": "A repeated room/air-valve line is a distinct printed schedule application. A blank or dash value is retained as printed; no actuator, motor, fail position or BAS I/O is inferred from this schedule.",
        "notes": [
          "(-) is transfer into the space; (+) is transfer out of the space; no value is neutral.",
          "The east/west application lists total 157 printed schedule rows (85 west, 72 east)."
        ]
      },
      "control_valve_and_damper_schedule_status": {
        "control_valve_schedule": {
          "status": "not_present_as_a_tabular_control_valve_schedule",
          "value": null,
          "note": "M-601 provides a pressure-reducing-valve schedule and air-valve/reheat data, but no CV/tag/Cv/actuator/signal/fail-position control-valve schedule."
        },
        "damper_actuator_schedule": {
          "status": "not_present_as_a_tabular_actuator_schedule",
          "value": null,
          "note": "M-001/M-801 distinguish dampers and motor-operated dampers, while M-601 lists air valves and volume-damper accessories. No damper actuator tags, torque, model, control signal or fail position are tabulated."
        }
      },
      "assertions": [
        {
          "id": "m601-air-valve-application-schedule-title",
          "page": 13,
          "bbox": [
            100,
            450,
            1100,
            490
          ],
          "expected": "SUPPLY AIR VALVE (SAV), HOOD EXHAUST AIR VALVE (HEV), AND GENERAL EXHAUST AIR VALVE (EAV) SCHEDULE"
        },
        {
          "id": "m601-east-air-valve-application-title",
          "page": 13,
          "bbox": [
            600,
            810,
            1020,
            850
          ],
          "expected": "EAST WING LAB AND LAB SUPPORT AIR VALVES"
        },
        {
          "id": "m601-west-air-valve-application-title",
          "page": 13,
          "bbox": [
            120,
            810,
            570,
            850
          ],
          "expected": "WEST WING LAB AND LAB SUPPORT AIR VALVES"
        },
        {
          "id": "m601-chiller-two-mode-note",
          "page": 13,
          "bbox": [
            2070,
            1600,
            3350,
            1640
          ],
          "expected": "CHILLER INFORMATION IS PROVIDED FOR CHILLERS IN BOTH THE NORMAL CHILLED WATER MAKING MODE AND ICE MAKING MODE"
        },
        {
          "id": "m601-ice-three-tank-note",
          "page": 13,
          "bbox": [
            2070,
            1780,
            3350,
            1815
          ],
          "expected": "1. PROVIDE THREE TANKS, 30% ETHYLENE GLYCOL COILS. DILUTED GLYCOL IN TANKS"
        }
      ],
      "inventory_checks": [
        {
          "id": "m601-verified-primary-schedule-tables",
          "records_path": [
            "tables"
          ],
          "expected": 6,
          "unique_key": "id"
        },
        {
          "id": "m601-west-air-valve-applications",
          "records_path": [
            "air_valve_application_rows",
            "west_wing"
          ],
          "expected": 85
        },
        {
          "id": "m601-east-air-valve-applications",
          "records_path": [
            "air_valve_application_rows",
            "east_wing"
          ],
          "expected": 72
        }
      ]
    },
    "points": {
      "document_id": "14__vol2__021",
      "module_role": "Composite authored module points; each named component is embedded without rewriting its facts.",
      "scope": "This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.",
      "source_modules": [
        "points_m803",
        "points_m804_m805"
      ],
      "source_components": {
        "points_m803": {
          "document_id": "14__vol2__021",
          "module_role": "Printed M-803 DDC controller input/output matrix ground truth. The Chiller/primary-secondary-pumping matrix is retained as source-template rows: a matrix row can have several I/O assignments and is not a one-for-one installed terminal count. Physical/logical circle styles and matrix flags are preserved separately from assumed device ownership.",
          "source_sheet": "M-803",
          "source_page": 17,
          "tables": [
            {
              "id": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
              "page": 17,
              "sheet": "M-803",
              "title": "AIR COOLED CHILLER WITH PRIMARY AND SECONDARY PUMPING POINT LIST TABLE",
              "classification": "Printed DDC I/O matrix rows with tag and control-device description; individual AI/DI/AO/DO assignments are in printed_matrix_assignments and are not collapsed to a single point type.",
              "columns": "tag|point_name",
              "x_edges": [
                1710,
                1755,
                2050
              ],
              "y_ranges": [
                [
                  1717,
                  1736
                ],
                [
                  1737,
                  1756
                ],
                [
                  1757,
                  1776
                ],
                [
                  1777,
                  1796
                ],
                [
                  1797,
                  1816
                ],
                [
                  1817,
                  1836
                ],
                [
                  1837,
                  1856
                ],
                [
                  1857,
                  1876
                ],
                [
                  1877,
                  1896
                ],
                [
                  1897,
                  1916
                ],
                [
                  1917,
                  1936
                ],
                [
                  1937,
                  1956
                ],
                [
                  1957,
                  1976
                ],
                [
                  1977,
                  1996
                ],
                [
                  1997,
                  2016
                ],
                [
                  2017,
                  2036
                ],
                [
                  2037,
                  2056
                ],
                [
                  2057,
                  2076
                ],
                [
                  2077,
                  2096
                ],
                [
                  2097,
                  2116
                ],
                [
                  2117,
                  2134
                ],
                [
                  2135,
                  2149
                ],
                [
                  2150,
                  2168
                ]
              ],
              "rows": [
                "DPS-1|DIFFERENTIAL PRESSURE 1",
                "DPS-2|DIFFERENTIAL PRESSURE 2",
                "DPS-3|DIFFERENTIAL PRESSURE 3",
                "CP-1|CHILLER PUMP 1",
                "CP-2|CHILLER PUMP 2",
                "CP-3|CHILLER PUMP 3",
                "CP-4|CHILLER PUMP 4",
                "FM-1|FLOW METER 1",
                "FM-2|FLOW METER 2",
                "VFD-1|VARIABLE FREQUENCY DRIVE 1",
                "VFD-2|VARIABLE FREQUENCY DRIVE 2",
                "VFD-3|VARIABLE FREQUENCY DRIVE 3",
                "VFD-4|VARIABLE FREQUENCY DRIVE 4",
                "TS-1|TEMPERATURE SENSOR 1",
                "TS-2|TEMPERATURE SENSOR 2",
                "TS-3|TEMPERATURE SENSOR 3",
                "TS-4|TEMPERATURE SENSOR 4",
                "TS-5|TEMPERATURE SENSOR 5",
                "TS-6|TEMPERATURE SENSOR 6",
                "TS-7|TEMPERATURE SENSOR 7",
                "TS-8|TEMPERATURE SENSOR 8",
                "V-1|VALVE MODULATION 1",
                "V-2|VALVE MODULATION 2"
              ],
              "listed_point_counts": {
                "source_matrix_rows": 23
              },
              "header_evidence": [
                {
                  "bbox": [
                    1650,
                    1525,
                    3050,
                    1720
                  ],
                  "expected": "AIR COOLED CHILLER WITH PRIMARY AND SECONDARY PUMPING POINT LIST TABLE DDC CONTROLLER INPUT OUTPUT SUMMARY ANALOG IN ANALOG OUT BINARY IN BINARY OUT TRENDING GENERAL TAG ID DESCRIPTION"
                }
              ]
            }
          ],
          "normalization": {
            "DPS": "source_matrix_rows",
            "CP": "source_matrix_rows",
            "FM": "source_matrix_rows",
            "VFD": "source_matrix_rows",
            "TS": "source_matrix_rows",
            "V": "source_matrix_rows"
          },
          "printed_matrix_assignments": {
            "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX": [
              {
                "tag": "DPS-1",
                "point_name": "DIFFERENTIAL PRESSURE 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "pressure"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "DPS-2",
                "point_name": "DIFFERENTIAL PRESSURE 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "pressure"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "DPS-3",
                "point_name": "DIFFERENTIAL PRESSURE 3",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "pressure"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "CP-1",
                "point_name": "CHILLER PUMP 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "status/proof"
                ],
                "AO": [],
                "DO": [
                  "on/off"
                ]
              },
              {
                "tag": "CP-2",
                "point_name": "CHILLER PUMP 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "status/proof"
                ],
                "AO": [],
                "DO": [
                  "on/off"
                ]
              },
              {
                "tag": "CP-3",
                "point_name": "CHILLER PUMP 3",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "status/proof"
                ],
                "AO": [],
                "DO": [
                  "on/off"
                ]
              },
              {
                "tag": "CP-4",
                "point_name": "CHILLER PUMP 4",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "status/proof"
                ],
                "AO": [],
                "DO": [
                  "on/off"
                ]
              },
              {
                "tag": "FM-1",
                "point_name": "FLOW METER 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "flow",
                  "positive feedback"
                ],
                "DI": [],
                "AO": [
                  "controller setpoint adjustment"
                ],
                "DO": []
              },
              {
                "tag": "FM-2",
                "point_name": "FLOW METER 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "flow",
                  "positive feedback"
                ],
                "DI": [],
                "AO": [
                  "controller setpoint adjustment"
                ],
                "DO": []
              },
              {
                "tag": "VFD-1",
                "point_name": "VARIABLE FREQUENCY DRIVE 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [
                  "status/proof"
                ],
                "AO": [
                  "variable speed control"
                ],
                "DO": [
                  "on/off"
                ]
              },
              {
                "tag": "VFD-2",
                "point_name": "VARIABLE FREQUENCY DRIVE 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [
                  "status/proof"
                ],
                "AO": [
                  "variable speed control"
                ],
                "DO": [
                  "on/off"
                ]
              },
              {
                "tag": "VFD-3",
                "point_name": "VARIABLE FREQUENCY DRIVE 3",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [
                  "status/proof"
                ],
                "AO": [
                  "variable speed control"
                ],
                "DO": [
                  "on/off"
                ]
              },
              {
                "tag": "VFD-4",
                "point_name": "VARIABLE FREQUENCY DRIVE 4",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [
                  "status/proof"
                ],
                "AO": [
                  "variable speed control"
                ],
                "DO": [
                  "on/off"
                ]
              },
              {
                "tag": "TS-1",
                "point_name": "TEMPERATURE SENSOR 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "temperature"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "TS-2",
                "point_name": "TEMPERATURE SENSOR 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "temperature"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "TS-3",
                "point_name": "TEMPERATURE SENSOR 3",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "temperature"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "TS-4",
                "point_name": "TEMPERATURE SENSOR 4",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "temperature"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "TS-5",
                "point_name": "TEMPERATURE SENSOR 5",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "temperature"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "TS-6",
                "point_name": "TEMPERATURE SENSOR 6",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "temperature"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "TS-7",
                "point_name": "TEMPERATURE SENSOR 7",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "temperature"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "TS-8",
                "point_name": "TEMPERATURE SENSOR 8",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "temperature"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "V-1",
                "point_name": "VALVE MODULATION 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              },
              {
                "tag": "V-2",
                "point_name": "VALVE MODULATION 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              }
            ],
            "counts_by_assignment_not_terminal_count": {
              "AI_assignments": 21,
              "DI_assignments": 8,
              "AO_assignments": 8,
              "DO_assignments": 8,
              "source_rows": 23
            },
            "qualification": "The circles in this DDC summary encode physical/logical point status and category flags. Counts above are matrix assignments, not a contractor-installed terminal count; the schedule note expressly says not all virtual points are shown."
          },
          "logical_chiller_telemetry_rows": [
            "ENTERING AND LEAVING CHILLED WATER TEMPERATURE|logical matrix row|AI temperature|graphic display",
            "ENTERING AND LEAVING CHILLED WATER PRESSURE|logical matrix row|AI pressure|graphic display",
            "CHILLED WATER FLOW|logical matrix row|AI flow|graphic display",
            "SELF DIAGNOSTIC|logical matrix row|DI status/proof|graphic display",
            "OPERATION STATUS|logical matrix row|DI status/proof|graphic display",
            "OPERATION HOURS|logical matrix row|trend every 1 hour|graphic display",
            "NUMBER OF STARTS|logical matrix row|DI status/proof|graphic display",
            "COMPRESSOR STATUS ON/OFF|logical matrix row|DI status/proof|graphic display",
            "COMPRESSOR LOAD (%)|logical matrix row|AI positive feedback|graphic display",
            "REFRIGERANT DISCHARGE & SUCTION PRESSURES|logical matrix row|AI pressure|graphic display",
            "OIL PRESSURE|logical matrix row|AI pressure|graphic display",
            "NUMBER OF PURGE CYCLES OVER THE LAST 7 DAYS|logical matrix row|DI status/proof|graphic display"
          ],
          "boiler_matrix_visual_transcription": {
            "status": "complete_dual_render_visual_transcription; outline row glyphs are not usable as two-engine raw-text cells, so this evidence is anchored to paired retained renders rather than fabricated extraction bounds",
            "source_title": "HOT WATER BOILER POINT LIST TABLE",
            "source_page": 17,
            "review_renders": [
              "reviews/14__vol2__021/p17-p17-boiler-points-poppler-poppler.png",
              "reviews/14__vol2__021/p17-boiler-points-mupdf-mupdf.png"
            ],
            "printed_columns": [
              "ANALOG IN",
              "ANALOG OUT",
              "BINARY IN",
              "BINARY OUT"
            ],
            "row_transcription": [
              {
                "row_id": "pressure-1",
                "tag": "DPS-1",
                "point_name": "DIFFERENTIAL PRESSURE 1",
                "AI": [
                  "analog in"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "row_id": "pressure-2",
                "tag": "DPS-2",
                "point_name": "DIFFERENTIAL PRESSURE 2",
                "AI": [
                  "analog in"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "row_id": "pressure-3",
                "tag": "DPS-3",
                "point_name": "DIFFERENTIAL PRESSURE 3",
                "AI": [
                  "analog in"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "row_id": "boiler-circulator-1",
                "tag": "BCP-1",
                "point_name": "BOILER CIRCULATOR PUMP 1",
                "AI": [],
                "DI": [
                  "binary in"
                ],
                "AO": [],
                "DO": []
              },
              {
                "row_id": "boiler-circulator-2",
                "tag": "BCP-2",
                "point_name": "BOILER CIRCULATOR PUMP 2",
                "AI": [],
                "DI": [
                  "binary in"
                ],
                "AO": [],
                "DO": []
              },
              {
                "row_id": "critical-zone-damper",
                "tag": "CZ-1",
                "point_name": "CRITICAL ZONE DAMPER",
                "AI": [
                  "analog in"
                ],
                "DI": [],
                "AO": [
                  "analog out"
                ],
                "DO": []
              },
              {
                "row_id": "boiler-vfd-1",
                "tag": "VFD-1",
                "point_name": "VARIABLE FREQUENCY DRIVE 1",
                "AI": [
                  "analog in"
                ],
                "DI": [
                  "binary in"
                ],
                "AO": [
                  "analog out"
                ],
                "DO": [
                  "binary out"
                ]
              },
              {
                "row_id": "boiler-vfd-2",
                "tag": "VFD-2",
                "point_name": "VARIABLE FREQUENCY DRIVE 2",
                "AI": [
                  "analog in"
                ],
                "DI": [
                  "binary in"
                ],
                "AO": [
                  "analog out"
                ],
                "DO": [
                  "binary out"
                ]
              },
              {
                "row_id": "temperature-1",
                "tag": "TS-1",
                "point_name": "TEMPERATURE SENSOR 1",
                "AI": [
                  "analog in"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "row_id": "temperature-2",
                "tag": "TS-2",
                "point_name": "TEMPERATURE SENSOR 2",
                "AI": [
                  "analog in"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "row_id": "temperature-3",
                "tag": "TS-3",
                "point_name": "TEMPERATURE SENSOR 3",
                "AI": [
                  "analog in"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "row_id": "temperature-4",
                "tag": "TS-4",
                "point_name": "TEMPERATURE SENSOR 4",
                "AI": [
                  "analog in"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "row_id": "valve-modulation-1",
                "tag": "V-1",
                "point_name": "VALVE MODULATION 1",
                "AI": [],
                "DI": [
                  "binary in"
                ],
                "AO": [],
                "DO": [
                  "binary out"
                ]
              },
              {
                "row_id": "valve-modulation-2",
                "tag": "V-2",
                "point_name": "VALVE MODULATION 2",
                "AI": [],
                "DI": [
                  "binary in"
                ],
                "AO": [],
                "DO": [
                  "binary out"
                ]
              },
              {
                "row_id": "valve-modulation-3",
                "tag": "V-3",
                "point_name": "VALVE MODULATION 3",
                "AI": [],
                "DI": [
                  "binary in"
                ],
                "AO": [],
                "DO": [
                  "binary out"
                ]
              },
              {
                "row_id": "valve-modulation-4",
                "tag": "V-4",
                "point_name": "VALVE MODULATION 4",
                "AI": [],
                "DI": [
                  "binary in"
                ],
                "AO": [],
                "DO": [
                  "binary out"
                ]
              },
              {
                "row_id": "pressure-sensor-1",
                "tag": "DPS-1",
                "point_name": "DIFFERENTIAL PRESSURE SENSOR 1",
                "AI": [
                  "analog in"
                ],
                "DI": [
                  "binary in"
                ],
                "AO": [],
                "DO": []
              },
              {
                "row_id": "pressure-sensor-2",
                "tag": "DPS-2",
                "point_name": "DIFFERENTIAL PRESSURE SENSOR 2",
                "AI": [
                  "analog in"
                ],
                "DI": [
                  "binary in"
                ],
                "AO": [],
                "DO": []
              },
              {
                "row_id": "pressure-sensor-3",
                "tag": "DPS-3",
                "point_name": "DIFFERENTIAL PRESSURE SENSOR 3",
                "AI": [
                  "analog in"
                ],
                "DI": [
                  "binary in"
                ],
                "AO": [],
                "DO": []
              }
            ],
            "counts_by_assignment_not_terminal_count": {
              "source_rows": 19,
              "AI_assignments": 13,
              "DI_assignments": 11,
              "AO_assignments": 3,
              "DO_assignments": 6
            },
            "qualification": "The table only labels generic Analog/Binary input/output categories, so no unsupported functional subtype is inferred. Duplicate DPS tags are preserved with their distinct printed descriptions and row ids. The page note says not all virtual points are shown; this remains a matrix-assignment transcription, not an installed terminal count."
          },
          "assertions": [
            {
              "id": "m803-chiller-matrix-title",
              "page": 17,
              "bbox": [
                1650,
                1525,
                3050,
                1585
              ],
              "expected": "AIR COOLED CHILLER WITH PRIMARY AND SECONDARY PUMPING POINT LIST TABLE"
            },
            {
              "id": "m803-virtual-points-note",
              "page": 17,
              "bbox": [
                1650,
                2370,
                3050,
                2440
              ],
              "expected": "2. NOT ALL VIRTUAL POINTS ARE SHOWN. PROVIDE ALL POINTS REQUIRED FOR SOFTWARE OPERATION."
            },
            {
              "id": "m803-chiller-4to20-command",
              "page": 17,
              "bbox": [
                2060,
                1065,
                2540,
                1084
              ],
              "expected": "TRANSMITTING A 4 TO 20 MA DC SIGNAL TO MODULATE PUMP SPEED FROM MINIMUM TO"
            },
            {
              "id": "m803-chiller-mode-title",
              "page": 17,
              "bbox": [
                2080,
                1402,
                2360,
                1420
              ],
              "expected": "ICE STORAGE SYSTEM OPERATES IN ONE OF THREE MODES"
            }
          ],
          "inventory_checks": [
            {
              "id": "m803-chiller-printed-matrix-rows",
              "records_path": [
                "tables",
                0,
                "rows"
              ],
              "expected": 23
            },
            {
              "id": "m803-chiller-matrix-assignment-rows",
              "records_path": [
                "printed_matrix_assignments",
                "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX"
              ],
              "expected": 23
            },
            {
              "id": "m803-chiller-logical-telemetry-rows",
              "records_path": [
                "logical_chiller_telemetry_rows"
              ],
              "expected": 12
            }
          ]
        },
        "points_m804_m805": {
          "document_id": "14__vol2__021",
          "module_role": "Printed M-804 and M-805 DDC controller input/output matrix ground truth. Each listed row may carry multiple category assignments; the assignments are logical/physical circles as drawn, not a contractor terminal-count inference.",
          "source_sheets": [
            "M-804",
            "M-805"
          ],
          "tables": [
            {
              "id": "M804-LAB-AHU-PART-A",
              "page": 18,
              "sheet": "M-804",
              "title": "LAB AHU POINT MATRIX — PART A",
              "classification": "DDC input/output matrix rows",
              "columns": "tag|point_name",
              "x_edges": [
                280,
                325,
                1250
              ],
              "y_ranges": [
                [
                  1555,
                  1574
                ],
                [
                  1575,
                  1593
                ],
                [
                  1594,
                  1612
                ],
                [
                  1613,
                  1631
                ],
                [
                  1632,
                  1650
                ],
                [
                  1651,
                  1669
                ],
                [
                  1670,
                  1688
                ],
                [
                  1689,
                  1707
                ],
                [
                  1708,
                  1726
                ],
                [
                  1727,
                  1745
                ],
                [
                  1746,
                  1764
                ],
                [
                  1765,
                  1783
                ],
                [
                  1784,
                  1802
                ]
              ],
              "rows": [
                "AFMS-1|OUTDOOR AIR FLOW MONITORING STATION",
                "DA-1|OUTDOOR AIR DAMPER",
                "VFD-1|VARIABLE FREQUENCY DRIVE 1",
                "DP-1|DIFFERENTIAL PRESSURE 1",
                "DP-2|DIFFERENTIAL PRESSURE 2",
                "FS-1|AIR FREEZE STAT",
                "HS-1|HUMIDITY SENSOR 1",
                "HS-2|HUMIDITY SENSOR 2",
                "HS-3|HUMIDITY SENSOR 3",
                "MP-1|AHU MICROPROCESSOR",
                "SD-1|OUTSIDE AIR SMOKE DETECTOR",
                "SD-2|SUPPLY AIR SMOKE DETECTOR",
                "SP-1|SUPPLY AIR DUCT STATIC PRESSURE"
              ],
              "listed_point_counts": {
                "source_matrix_rows": 13
              },
              "header_evidence": [
                {
                  "bbox": [
                    220,
                    1470,
                    1550,
                    1560
                  ],
                  "expected": "DDC CONTROLLER INPUT/OUTPUT SUMMARY"
                }
              ]
            },
            {
              "id": "M804-LAB-AHU-PART-B",
              "page": 18,
              "sheet": "M-804",
              "title": "LAB AHU POINT MATRIX — PART B",
              "classification": "DDC input/output matrix rows",
              "columns": "tag|point_name",
              "x_edges": [
                280,
                325,
                1250
              ],
              "y_ranges": [
                [
                  1797,
                  1815
                ],
                [
                  1816,
                  1834
                ],
                [
                  1835,
                  1853
                ],
                [
                  1854,
                  1872
                ],
                [
                  1873,
                  1891
                ],
                [
                  1892,
                  1910
                ],
                [
                  1911,
                  1929
                ],
                [
                  1930,
                  1948
                ]
              ],
              "rows": [
                "HS-1|HIGH STATIC SAFETY SENSOR",
                "DSP-1|DOWN DUCT STATIC PRESSURE",
                "TS-1|TEMPERATURE SENSOR 1",
                "TS-2|TEMPERATURE SENSOR 2",
                "TS-3|TEMPERATURE SENSOR 3",
                "TS-4|TEMPERATURE SENSOR 4",
                "V-1|VALVE MODULATION 1",
                "V-2|VALVE MODULATION 2"
              ],
              "listed_point_counts": {
                "source_matrix_rows": 8
              }
            },
            {
              "id": "M804-VAV-AHU",
              "page": 18,
              "sheet": "M-804",
              "title": "FUME HOOD / VAV AHU POINT MATRIX",
              "classification": "DDC input/output matrix rows",
              "columns": "tag|point_name",
              "x_edges": [
                280,
                325,
                1250
              ],
              "y_ranges": [
                [
                  1965,
                  1983
                ],
                [
                  1984,
                  2002
                ],
                [
                  2003,
                  2021
                ],
                [
                  2022,
                  2040
                ],
                [
                  2041,
                  2059
                ],
                [
                  2060,
                  2078
                ],
                [
                  2079,
                  2097
                ],
                [
                  2098,
                  2116
                ],
                [
                  2117,
                  2135
                ],
                [
                  2136,
                  2154
                ],
                [
                  2155,
                  2173
                ]
              ],
              "rows": [
                "PT-1|SUPPLY AIR DUCT STATIC PRESSURE",
                "VFD-1|VARIABLE FREQUENCY DRIVE 1",
                "VFD-2|VARIABLE FREQUENCY DRIVE 2",
                "VFD-3|VARIABLE FREQUENCY DRIVE 3",
                "AFMS-1|EXHAUST AIR FLOW MONITORING STATION 1",
                "AFMS-2|EXHAUST AIR FLOW MONITORING STATION 2",
                "AFMS-3|EXHAUST AIR FLOW MONITORING STATION 3",
                "DA-1|EXHAUST AIR DAMPER 1",
                "DA-2|EXHAUST AIR DAMPER 2",
                "DA-3|EXHAUST AIR DAMPER 3",
                "DA-4|OUTSIDE AIR DAMPER 4"
              ],
              "listed_point_counts": {
                "source_matrix_rows": 11
              }
            },
            {
              "id": "M804-FUME-HOOD-EXHAUST",
              "page": 18,
              "sheet": "M-804",
              "title": "LAB FUME HOOD EXHAUST SYSTEM",
              "classification": "DDC input/output matrix rows",
              "columns": "tag|point_name",
              "x_edges": [
                1440,
                1480,
                1900
              ],
              "y_ranges": [
                [
                  1671,
                  1689
                ],
                [
                  1690,
                  1708
                ],
                [
                  1709,
                  1727
                ],
                [
                  1728,
                  1746
                ],
                [
                  1747,
                  1765
                ]
              ],
              "rows": [
                "VFD-1|VARIABLE FREQUENCY DRIVE 1",
                "VFD-2|VARIABLE FREQUENCY DRIVE 2",
                "SP-1|STATIC PRESSURE SENSOR",
                "VS-1|EXHAUST VALVE 1",
                "VS-2|EXHAUST VALVE 2"
              ],
              "listed_point_counts": {
                "source_matrix_rows": 5
              },
              "header_evidence": [
                {
                  "bbox": [
                    1400,
                    1570,
                    2500,
                    1670
                  ],
                  "expected": "DDC CONTROLLER INPUT/OUTPUT SUMMARY"
                }
              ]
            },
            {
              "id": "M804-GENERAL-EXHAUST",
              "page": 18,
              "sheet": "M-804",
              "title": "GENERAL EXHAUST SYSTEM",
              "classification": "DDC input/output matrix rows",
              "columns": "tag|point_name",
              "x_edges": [
                1970,
                2010,
                2450
              ],
              "y_ranges": [
                [
                  2000,
                  2018
                ],
                [
                  2019,
                  2037
                ],
                [
                  2038,
                  2056
                ],
                [
                  2057,
                  2075
                ],
                [
                  2076,
                  2094
                ]
              ],
              "rows": [
                "VFD-1|VARIABLE FREQUENCY DRIVE 1",
                "VFD-2|VARIABLE FREQUENCY DRIVE 2",
                "SP-1|STATIC PRESSURE SENSOR",
                "VS-1|EXHAUST VALVE 1",
                "VS-2|EXHAUST VALVE 2"
              ],
              "listed_point_counts": {
                "source_matrix_rows": 5
              },
              "header_evidence": [
                {
                  "bbox": [
                    1900,
                    1900,
                    3050,
                    2000
                  ],
                  "expected": "DDC CONTROLLER INPUT/OUTPUT SUMMARY"
                }
              ]
            },
            {
              "id": "M805-ADMIN-AHU-BASE",
              "page": 19,
              "sheet": "M-805",
              "title": "ADMIN AHU POINT MATRIX — BASE",
              "classification": "DDC input/output matrix rows",
              "columns": "tag|point_name",
              "x_edges": [
                220,
                260,
                1250
              ],
              "y_ranges": [
                [
                  1653,
                  1672
                ],
                [
                  1673,
                  1691
                ],
                [
                  1692,
                  1710
                ],
                [
                  1711,
                  1729
                ],
                [
                  1730,
                  1748
                ],
                [
                  1749,
                  1767
                ],
                [
                  1768,
                  1786
                ],
                [
                  1787,
                  1805
                ],
                [
                  1806,
                  1824
                ],
                [
                  1825,
                  1843
                ],
                [
                  1844,
                  1862
                ],
                [
                  1863,
                  1881
                ],
                [
                  1882,
                  1900
                ],
                [
                  1901,
                  1918
                ],
                [
                  1919,
                  1928
                ],
                [
                  1929,
                  1947
                ],
                [
                  1948,
                  1967
                ],
                [
                  1968,
                  1986
                ],
                [
                  1987,
                  2004
                ],
                [
                  2005,
                  2023
                ]
              ],
              "rows": [
                "AFMS-1|OUTDOOR AIR FLOW MONITORING STATION",
                "AFMS-2|RELIEF AIR FLOW MONITORING STATION",
                "DA-1-1|OUTDOOR AIR DAMPER (MIN)",
                "DA-1-2|OUTDOOR AIR DAMPER (MAX)",
                "DA-2|RELIEF AIR DAMPER",
                "DA-3|BYPASS DAMPER",
                "VFD-1|VARIABLE FREQUENCY DRIVE 1",
                "VFD-2|VARIABLE FREQUENCY DRIVE 2",
                "DP-1|DIFFERENTIAL PRESSURE 1",
                "DP-2|DIFFERENTIAL PRESSURE 2",
                "DP-3|DIFFERENTIAL PRESSURE 3",
                "DSP-1|DOWN DUCT STATIC PRESSURE",
                "FS-1|AIR FREEZE STAT",
                "HS-1|HUMIDITY SENSOR 1",
                "HS-2|HUMIDITY SENSOR 2",
                "HS-3|HUMIDITY SENSOR 3",
                "SD-1|SUPPLY AIR SMOKE DETECTOR",
                "SD-2|RETURN AIR SMOKE DETECTOR",
                "SP-1|STATIC PRESSURE",
                "SP-2|STATIC PRESSURE"
              ],
              "source_matrix_row_count": 20,
              "header_evidence": [
                {
                  "bbox": [
                    190,
                    1570,
                    1540,
                    1655
                  ],
                  "expected": "DDC CONTROLLER INPUT/OUTPUT SUMMARY"
                }
              ]
            },
            {
              "id": "M805-ADMIN-AHU-CONTINUATION",
              "page": 19,
              "sheet": "M-805",
              "title": "ADMIN AHU POINT MATRIX — CONTINUATION",
              "classification": "DDC input/output matrix rows",
              "columns": "tag|point_name",
              "x_edges": [
                220,
                260,
                1250
              ],
              "y_ranges": [
                [
                  2024,
                  2042
                ],
                [
                  2043,
                  2061
                ],
                [
                  2062,
                  2080
                ],
                [
                  2081,
                  2099
                ],
                [
                  2100,
                  2118
                ],
                [
                  2119,
                  2137
                ],
                [
                  2138,
                  2156
                ],
                [
                  2157,
                  2175
                ],
                [
                  2176,
                  2194
                ],
                [
                  2195,
                  2213
                ]
              ],
              "rows": [
                "HS-1|SUPPLY HIGH STATIC PRESSURE",
                "HS-2|EXHAUST HIGH STATIC PRESSURE",
                "TS-1|TEMPERATURE SENSOR 1",
                "TS-2|TEMPERATURE SENSOR 2",
                "TS-3|TEMPERATURE SENSOR 3",
                "TS-4|TEMPERATURE SENSOR 4",
                "TS-5|TEMPERATURE SENSOR 5",
                "TS-6|TEMPERATURE SENSOR 6",
                "V-1|VALVE MODULATION 1",
                "V-2|VALVE MODULATION 2"
              ],
              "listed_point_counts": {
                "source_matrix_rows": 10
              }
            },
            {
              "id": "M805-VAV-RETURN",
              "page": 19,
              "sheet": "M-805",
              "title": "VAV RETURN POINT MATRIX",
              "classification": "DDC input/output matrix rows",
              "columns": "tag|point_name",
              "x_edges": [
                1715,
                1760,
                2450
              ],
              "y_ranges": [
                [
                  1828,
                  1846
                ],
                [
                  1847,
                  1865
                ],
                [
                  1866,
                  1884
                ]
              ],
              "rows": [
                "AFMS-1|AIR FLOW MONITORING STATION",
                "DO-1|DAMPER ACTUATOR",
                "SP-1|STATIC PRESSURE SENSOR"
              ],
              "listed_point_counts": {
                "source_matrix_rows": 3
              }
            }
          ],
          "normalization": {
            "AFMS": "source_matrix_rows",
            "DA": "source_matrix_rows",
            "DA-1": "source_matrix_rows",
            "VFD": "source_matrix_rows",
            "DP": "source_matrix_rows",
            "FS": "source_matrix_rows",
            "HS": "source_matrix_rows",
            "MP": "source_matrix_rows",
            "SD": "source_matrix_rows",
            "SP": "source_matrix_rows",
            "DSP": "source_matrix_rows",
            "TS": "source_matrix_rows",
            "V": "source_matrix_rows",
            "PT": "source_matrix_rows",
            "VS": "source_matrix_rows",
            "DO": "source_matrix_rows"
          },
          "printed_matrix_assignments": {
            "M804-LAB-AHU-PART-A": [
              {
                "tag": "AFMS-1",
                "point_name": "OUTDOOR AIR FLOW MONITORING STATION",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "mass-air-flow"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "DA-1",
                "point_name": "OUTDOOR AIR DAMPER",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "end switch"
                ],
                "AO": [],
                "DO": [
                  "open/close"
                ]
              },
              {
                "tag": "VFD-1",
                "point_name": "VARIABLE FREQUENCY DRIVE 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [
                  "status/proof"
                ],
                "AO": [
                  "variable speed control"
                ],
                "DO": [
                  "start/stop"
                ]
              },
              {
                "tag": "DP-1",
                "point_name": "DIFFERENTIAL PRESSURE 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "pressure"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "DP-2",
                "point_name": "DIFFERENTIAL PRESSURE 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "pressure"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "FS-1",
                "point_name": "AIR FREEZE STAT",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "auxiliary contacts"
                ],
                "AO": [],
                "DO": []
              },
              {
                "tag": "HS-1",
                "point_name": "HUMIDITY SENSOR 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "humidity"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "HS-2",
                "point_name": "HUMIDITY SENSOR 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "humidity"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "HS-3",
                "point_name": "HUMIDITY SENSOR 3",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "humidity"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "MP-1",
                "point_name": "AHU MICROPROCESSOR",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "SD-1",
                "point_name": "OUTSIDE AIR SMOKE DETECTOR",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "status/proof",
                  "auxiliary contacts"
                ],
                "AO": [],
                "DO": []
              },
              {
                "tag": "SD-2",
                "point_name": "SUPPLY AIR SMOKE DETECTOR",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "status/proof",
                  "auxiliary contacts"
                ],
                "AO": [],
                "DO": []
              },
              {
                "tag": "SP-1",
                "point_name": "SUPPLY AIR DUCT STATIC PRESSURE",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "pressure"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              }
            ],
            "M804-LAB-AHU-PART-B": [
              {
                "tag": "HS-1",
                "point_name": "HIGH STATIC SAFETY SENSOR",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "status/proof"
                ],
                "AO": [],
                "DO": []
              },
              {
                "tag": "DSP-1",
                "point_name": "DOWN DUCT STATIC PRESSURE",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "pressure"
                ],
                "DI": [],
                "AO": [
                  "variable speed control"
                ],
                "DO": []
              },
              {
                "tag": "TS-1",
                "point_name": "TEMPERATURE SENSOR 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "temperature"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "TS-2",
                "point_name": "TEMPERATURE SENSOR 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "temperature"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "TS-3",
                "point_name": "TEMPERATURE SENSOR 3",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "temperature"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "TS-4",
                "point_name": "TEMPERATURE SENSOR 4",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "temperature"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "V-1",
                "point_name": "VALVE MODULATION 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              },
              {
                "tag": "V-2",
                "point_name": "VALVE MODULATION 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              }
            ],
            "M804-VAV-AHU": [
              {
                "tag": "PT-1",
                "point_name": "SUPPLY AIR DUCT STATIC PRESSURE",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "pressure"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "VFD-1",
                "point_name": "VARIABLE FREQUENCY DRIVE 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [
                  "status/proof"
                ],
                "AO": [
                  "variable speed control"
                ],
                "DO": [
                  "start/stop"
                ]
              },
              {
                "tag": "VFD-2",
                "point_name": "VARIABLE FREQUENCY DRIVE 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [
                  "status/proof"
                ],
                "AO": [
                  "variable speed control"
                ],
                "DO": [
                  "start/stop"
                ]
              },
              {
                "tag": "VFD-3",
                "point_name": "VARIABLE FREQUENCY DRIVE 3",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [
                  "status/proof"
                ],
                "AO": [
                  "variable speed control"
                ],
                "DO": [
                  "start/stop"
                ]
              },
              {
                "tag": "AFMS-1",
                "point_name": "EXHAUST AIR FLOW MONITORING STATION 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "flow"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "AFMS-2",
                "point_name": "EXHAUST AIR FLOW MONITORING STATION 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "flow"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "AFMS-3",
                "point_name": "EXHAUST AIR FLOW MONITORING STATION 3",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "flow"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "DA-1",
                "point_name": "EXHAUST AIR DAMPER 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "end switch"
                ],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              },
              {
                "tag": "DA-2",
                "point_name": "EXHAUST AIR DAMPER 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "end switch"
                ],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              },
              {
                "tag": "DA-3",
                "point_name": "EXHAUST AIR DAMPER 3",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "end switch"
                ],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              },
              {
                "tag": "DA-4",
                "point_name": "OUTSIDE AIR DAMPER 4",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "end switch"
                ],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              }
            ],
            "M804-FUME-HOOD-EXHAUST": [
              {
                "tag": "VFD-1",
                "point_name": "VARIABLE FREQUENCY DRIVE 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [
                  "status/proof"
                ],
                "AO": [
                  "variable speed control"
                ],
                "DO": [
                  "start/stop"
                ]
              },
              {
                "tag": "VFD-2",
                "point_name": "VARIABLE FREQUENCY DRIVE 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [
                  "status/proof"
                ],
                "AO": [
                  "variable speed control"
                ],
                "DO": [
                  "start/stop"
                ]
              },
              {
                "tag": "SP-1",
                "point_name": "STATIC PRESSURE SENSOR",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "pressure"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "VS-1",
                "point_name": "EXHAUST VALVE 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              },
              {
                "tag": "VS-2",
                "point_name": "EXHAUST VALVE 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              }
            ],
            "M804-GENERAL-EXHAUST": [
              {
                "tag": "VFD-1",
                "point_name": "VARIABLE FREQUENCY DRIVE 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [
                  "status/proof"
                ],
                "AO": [
                  "variable speed control"
                ],
                "DO": [
                  "start/stop"
                ]
              },
              {
                "tag": "VFD-2",
                "point_name": "VARIABLE FREQUENCY DRIVE 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [
                  "status/proof"
                ],
                "AO": [
                  "variable speed control"
                ],
                "DO": [
                  "start/stop"
                ]
              },
              {
                "tag": "SP-1",
                "point_name": "STATIC PRESSURE SENSOR",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "pressure"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "VS-1",
                "point_name": "EXHAUST VALVE 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              },
              {
                "tag": "VS-2",
                "point_name": "EXHAUST VALVE 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              }
            ],
            "M805-ADMIN-AHU-BASE": [
              {
                "tag": "AFMS-1",
                "point_name": "OUTDOOR AIR FLOW MONITORING STATION",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "flow"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "AFMS-2",
                "point_name": "RELIEF AIR FLOW MONITORING STATION",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "flow"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "DA-1-1",
                "point_name": "OUTDOOR AIR DAMPER (MIN)",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              },
              {
                "tag": "DA-1-2",
                "point_name": "OUTDOOR AIR DAMPER (MAX)",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              },
              {
                "tag": "DA-2",
                "point_name": "RELIEF AIR DAMPER",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              },
              {
                "tag": "DA-3",
                "point_name": "BYPASS DAMPER",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              },
              {
                "tag": "VFD-1",
                "point_name": "VARIABLE FREQUENCY DRIVE 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [],
                "AO": [
                  "variable speed control"
                ],
                "DO": [
                  "on/off"
                ]
              },
              {
                "tag": "VFD-2",
                "point_name": "VARIABLE FREQUENCY DRIVE 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [],
                "AO": [
                  "variable speed control"
                ],
                "DO": [
                  "on/off"
                ]
              },
              {
                "tag": "DP-1",
                "point_name": "DIFFERENTIAL PRESSURE 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "status/proof"
                ],
                "AO": [],
                "DO": []
              },
              {
                "tag": "DP-2",
                "point_name": "DIFFERENTIAL PRESSURE 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "status/proof"
                ],
                "AO": [],
                "DO": []
              },
              {
                "tag": "DP-3",
                "point_name": "DIFFERENTIAL PRESSURE 3",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "status/proof"
                ],
                "AO": [],
                "DO": []
              },
              {
                "tag": "DSP-1",
                "point_name": "DOWN DUCT STATIC PRESSURE",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "pressure"
                ],
                "DI": [],
                "AO": [
                  "variable speed control"
                ],
                "DO": []
              },
              {
                "tag": "FS-1",
                "point_name": "AIR FREEZE STAT",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "auxiliary contacts"
                ],
                "AO": [],
                "DO": []
              },
              {
                "tag": "HS-1",
                "point_name": "HUMIDITY SENSOR 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "humidity"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "HS-2",
                "point_name": "HUMIDITY SENSOR 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "humidity"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "HS-3",
                "point_name": "HUMIDITY SENSOR 3",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "humidity"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "SD-1",
                "point_name": "SUPPLY AIR SMOKE DETECTOR",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "status/proof",
                  "auxiliary contacts"
                ],
                "AO": [],
                "DO": []
              },
              {
                "tag": "SD-2",
                "point_name": "RETURN AIR SMOKE DETECTOR",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [],
                "DI": [
                  "status/proof",
                  "auxiliary contacts"
                ],
                "AO": [],
                "DO": []
              },
              {
                "tag": "SP-1",
                "point_name": "STATIC PRESSURE",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "pressure"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "SP-2",
                "point_name": "STATIC PRESSURE",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "pressure"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              }
            ],
            "M805-ADMIN-AHU-CONTINUATION": [
              {
                "tag": "HS-1",
                "point_name": "SUPPLY HIGH STATIC PRESSURE",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "pressure"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "HS-2",
                "point_name": "EXHAUST HIGH STATIC PRESSURE",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "pressure"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "TS-1",
                "point_name": "TEMPERATURE SENSOR 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "temperature"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "TS-2",
                "point_name": "TEMPERATURE SENSOR 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "temperature"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "TS-3",
                "point_name": "TEMPERATURE SENSOR 3",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "temperature"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "TS-4",
                "point_name": "TEMPERATURE SENSOR 4",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "temperature"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "TS-5",
                "point_name": "TEMPERATURE SENSOR 5",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "temperature"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "TS-6",
                "point_name": "TEMPERATURE SENSOR 6",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "temperature"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "V-1",
                "point_name": "VALVE MODULATION 1",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              },
              {
                "tag": "V-2",
                "point_name": "VALVE MODULATION 2",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              }
            ],
            "M805-VAV-RETURN": [
              {
                "tag": "AFMS-1",
                "point_name": "AIR FLOW MONITORING STATION",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "flow"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              },
              {
                "tag": "DO-1",
                "point_name": "DAMPER ACTUATOR",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "positive feedback"
                ],
                "DI": [],
                "AO": [
                  "valve modulation"
                ],
                "DO": []
              },
              {
                "tag": "SP-1",
                "point_name": "STATIC PRESSURE SENSOR",
                "physical_or_logical_as_drawn": "logical_circle",
                "AI": [
                  "pressure"
                ],
                "DI": [],
                "AO": [],
                "DO": []
              }
            ],
            "counts_by_assignment_not_terminal_count": {
              "M804_source_rows": 42,
              "M804_AI_assignments": 31,
              "M804_DI_assignments": 18,
              "M804_AO_assignments": 19,
              "M804_DO_assignments": 9,
              "M805_source_rows": 33,
              "M805_AI_assignments": 25,
              "M805_DI_assignments": 8,
              "M805_AO_assignments": 10,
              "M805_DO_assignments": 2
            },
            "qualification": "The matrix circle notation is retained exactly as a row-to-category assignment. Its logical/physical legend and the sheet note that virtual points are incomplete prohibit converting these values into a quoted installed controller-terminal count."
          },
          "assertions": [
            {
              "id": "m804-lab-virtual-points-note",
              "page": 18,
              "bbox": [
                220,
                2165,
                1550,
                2205
              ],
              "expected": "NOT ALL VIRTUAL POINTS ARE SHOWN. PROVIDE ALL POINTS REQUIRED FOR SOFTWARE OPERATION."
            },
            {
              "id": "m805-virtual-points-note",
              "page": 19,
              "bbox": [
                190,
                2200,
                1540,
                2250
              ],
              "expected": "NOT ALL VIRTUAL POINTS ARE SHOWN. PROVIDE ALL POINTS REQUIRED FOR SOFTWARE OPERATION."
            }
          ],
          "inventory_checks": [
            {
              "id": "m804-m805-table-count",
              "records_path": [
                "tables"
              ],
              "expected": 8
            }
          ]
        }
      },
      "tables": [
        {
          "id": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
          "page": 17,
          "sheet": "M-803",
          "title": "AIR COOLED CHILLER WITH PRIMARY AND SECONDARY PUMPING POINT LIST TABLE",
          "classification": "Printed DDC I/O matrix rows with tag and control-device description; individual AI/DI/AO/DO assignments are in printed_matrix_assignments and are not collapsed to a single point type.",
          "columns": "tag|point_name",
          "x_edges": [
            1710,
            1755,
            2050
          ],
          "y_ranges": [
            [
              1717,
              1736
            ],
            [
              1737,
              1756
            ],
            [
              1757,
              1776
            ],
            [
              1777,
              1796
            ],
            [
              1797,
              1816
            ],
            [
              1817,
              1836
            ],
            [
              1837,
              1856
            ],
            [
              1857,
              1876
            ],
            [
              1877,
              1896
            ],
            [
              1897,
              1916
            ],
            [
              1917,
              1936
            ],
            [
              1937,
              1956
            ],
            [
              1957,
              1976
            ],
            [
              1977,
              1996
            ],
            [
              1997,
              2016
            ],
            [
              2017,
              2036
            ],
            [
              2037,
              2056
            ],
            [
              2057,
              2076
            ],
            [
              2077,
              2096
            ],
            [
              2097,
              2116
            ],
            [
              2117,
              2134
            ],
            [
              2135,
              2149
            ],
            [
              2150,
              2168
            ]
          ],
          "rows": [
            "DPS-1|DIFFERENTIAL PRESSURE 1",
            "DPS-2|DIFFERENTIAL PRESSURE 2",
            "DPS-3|DIFFERENTIAL PRESSURE 3",
            "CP-1|CHILLER PUMP 1",
            "CP-2|CHILLER PUMP 2",
            "CP-3|CHILLER PUMP 3",
            "CP-4|CHILLER PUMP 4",
            "FM-1|FLOW METER 1",
            "FM-2|FLOW METER 2",
            "VFD-1|VARIABLE FREQUENCY DRIVE 1",
            "VFD-2|VARIABLE FREQUENCY DRIVE 2",
            "VFD-3|VARIABLE FREQUENCY DRIVE 3",
            "VFD-4|VARIABLE FREQUENCY DRIVE 4",
            "TS-1|TEMPERATURE SENSOR 1",
            "TS-2|TEMPERATURE SENSOR 2",
            "TS-3|TEMPERATURE SENSOR 3",
            "TS-4|TEMPERATURE SENSOR 4",
            "TS-5|TEMPERATURE SENSOR 5",
            "TS-6|TEMPERATURE SENSOR 6",
            "TS-7|TEMPERATURE SENSOR 7",
            "TS-8|TEMPERATURE SENSOR 8",
            "V-1|VALVE MODULATION 1",
            "V-2|VALVE MODULATION 2"
          ],
          "listed_point_counts": {
            "source_matrix_rows": 23
          },
          "header_evidence": [
            {
              "bbox": [
                1650,
                1525,
                3050,
                1720
              ],
              "expected": "AIR COOLED CHILLER WITH PRIMARY AND SECONDARY PUMPING POINT LIST TABLE DDC CONTROLLER INPUT OUTPUT SUMMARY ANALOG IN ANALOG OUT BINARY IN BINARY OUT TRENDING GENERAL TAG ID DESCRIPTION"
            }
          ]
        },
        {
          "id": "M804-LAB-AHU-PART-A",
          "page": 18,
          "sheet": "M-804",
          "title": "LAB AHU POINT MATRIX — PART A",
          "classification": "DDC input/output matrix rows",
          "columns": "tag|point_name",
          "x_edges": [
            280,
            325,
            1250
          ],
          "y_ranges": [
            [
              1555,
              1574
            ],
            [
              1575,
              1593
            ],
            [
              1594,
              1612
            ],
            [
              1613,
              1631
            ],
            [
              1632,
              1650
            ],
            [
              1651,
              1669
            ],
            [
              1670,
              1688
            ],
            [
              1689,
              1707
            ],
            [
              1708,
              1726
            ],
            [
              1727,
              1745
            ],
            [
              1746,
              1764
            ],
            [
              1765,
              1783
            ],
            [
              1784,
              1802
            ]
          ],
          "rows": [
            "AFMS-1|OUTDOOR AIR FLOW MONITORING STATION",
            "DA-1|OUTDOOR AIR DAMPER",
            "VFD-1|VARIABLE FREQUENCY DRIVE 1",
            "DP-1|DIFFERENTIAL PRESSURE 1",
            "DP-2|DIFFERENTIAL PRESSURE 2",
            "FS-1|AIR FREEZE STAT",
            "HS-1|HUMIDITY SENSOR 1",
            "HS-2|HUMIDITY SENSOR 2",
            "HS-3|HUMIDITY SENSOR 3",
            "MP-1|AHU MICROPROCESSOR",
            "SD-1|OUTSIDE AIR SMOKE DETECTOR",
            "SD-2|SUPPLY AIR SMOKE DETECTOR",
            "SP-1|SUPPLY AIR DUCT STATIC PRESSURE"
          ],
          "listed_point_counts": {
            "source_matrix_rows": 13
          },
          "header_evidence": [
            {
              "bbox": [
                220,
                1470,
                1550,
                1560
              ],
              "expected": "DDC CONTROLLER INPUT/OUTPUT SUMMARY"
            }
          ]
        },
        {
          "id": "M804-LAB-AHU-PART-B",
          "page": 18,
          "sheet": "M-804",
          "title": "LAB AHU POINT MATRIX — PART B",
          "classification": "DDC input/output matrix rows",
          "columns": "tag|point_name",
          "x_edges": [
            280,
            325,
            1250
          ],
          "y_ranges": [
            [
              1797,
              1815
            ],
            [
              1816,
              1834
            ],
            [
              1835,
              1853
            ],
            [
              1854,
              1872
            ],
            [
              1873,
              1891
            ],
            [
              1892,
              1910
            ],
            [
              1911,
              1929
            ],
            [
              1930,
              1948
            ]
          ],
          "rows": [
            "HS-1|HIGH STATIC SAFETY SENSOR",
            "DSP-1|DOWN DUCT STATIC PRESSURE",
            "TS-1|TEMPERATURE SENSOR 1",
            "TS-2|TEMPERATURE SENSOR 2",
            "TS-3|TEMPERATURE SENSOR 3",
            "TS-4|TEMPERATURE SENSOR 4",
            "V-1|VALVE MODULATION 1",
            "V-2|VALVE MODULATION 2"
          ],
          "listed_point_counts": {
            "source_matrix_rows": 8
          }
        },
        {
          "id": "M804-VAV-AHU",
          "page": 18,
          "sheet": "M-804",
          "title": "FUME HOOD / VAV AHU POINT MATRIX",
          "classification": "DDC input/output matrix rows",
          "columns": "tag|point_name",
          "x_edges": [
            280,
            325,
            1250
          ],
          "y_ranges": [
            [
              1965,
              1983
            ],
            [
              1984,
              2002
            ],
            [
              2003,
              2021
            ],
            [
              2022,
              2040
            ],
            [
              2041,
              2059
            ],
            [
              2060,
              2078
            ],
            [
              2079,
              2097
            ],
            [
              2098,
              2116
            ],
            [
              2117,
              2135
            ],
            [
              2136,
              2154
            ],
            [
              2155,
              2173
            ]
          ],
          "rows": [
            "PT-1|SUPPLY AIR DUCT STATIC PRESSURE",
            "VFD-1|VARIABLE FREQUENCY DRIVE 1",
            "VFD-2|VARIABLE FREQUENCY DRIVE 2",
            "VFD-3|VARIABLE FREQUENCY DRIVE 3",
            "AFMS-1|EXHAUST AIR FLOW MONITORING STATION 1",
            "AFMS-2|EXHAUST AIR FLOW MONITORING STATION 2",
            "AFMS-3|EXHAUST AIR FLOW MONITORING STATION 3",
            "DA-1|EXHAUST AIR DAMPER 1",
            "DA-2|EXHAUST AIR DAMPER 2",
            "DA-3|EXHAUST AIR DAMPER 3",
            "DA-4|OUTSIDE AIR DAMPER 4"
          ],
          "listed_point_counts": {
            "source_matrix_rows": 11
          }
        },
        {
          "id": "M804-FUME-HOOD-EXHAUST",
          "page": 18,
          "sheet": "M-804",
          "title": "LAB FUME HOOD EXHAUST SYSTEM",
          "classification": "DDC input/output matrix rows",
          "columns": "tag|point_name",
          "x_edges": [
            1440,
            1480,
            1900
          ],
          "y_ranges": [
            [
              1671,
              1689
            ],
            [
              1690,
              1708
            ],
            [
              1709,
              1727
            ],
            [
              1728,
              1746
            ],
            [
              1747,
              1765
            ]
          ],
          "rows": [
            "VFD-1|VARIABLE FREQUENCY DRIVE 1",
            "VFD-2|VARIABLE FREQUENCY DRIVE 2",
            "SP-1|STATIC PRESSURE SENSOR",
            "VS-1|EXHAUST VALVE 1",
            "VS-2|EXHAUST VALVE 2"
          ],
          "listed_point_counts": {
            "source_matrix_rows": 5
          },
          "header_evidence": [
            {
              "bbox": [
                1400,
                1570,
                2500,
                1670
              ],
              "expected": "DDC CONTROLLER INPUT/OUTPUT SUMMARY"
            }
          ]
        },
        {
          "id": "M804-GENERAL-EXHAUST",
          "page": 18,
          "sheet": "M-804",
          "title": "GENERAL EXHAUST SYSTEM",
          "classification": "DDC input/output matrix rows",
          "columns": "tag|point_name",
          "x_edges": [
            1970,
            2010,
            2450
          ],
          "y_ranges": [
            [
              2000,
              2018
            ],
            [
              2019,
              2037
            ],
            [
              2038,
              2056
            ],
            [
              2057,
              2075
            ],
            [
              2076,
              2094
            ]
          ],
          "rows": [
            "VFD-1|VARIABLE FREQUENCY DRIVE 1",
            "VFD-2|VARIABLE FREQUENCY DRIVE 2",
            "SP-1|STATIC PRESSURE SENSOR",
            "VS-1|EXHAUST VALVE 1",
            "VS-2|EXHAUST VALVE 2"
          ],
          "listed_point_counts": {
            "source_matrix_rows": 5
          },
          "header_evidence": [
            {
              "bbox": [
                1900,
                1900,
                3050,
                2000
              ],
              "expected": "DDC CONTROLLER INPUT/OUTPUT SUMMARY"
            }
          ]
        },
        {
          "id": "M805-ADMIN-AHU-BASE",
          "page": 19,
          "sheet": "M-805",
          "title": "ADMIN AHU POINT MATRIX — BASE",
          "classification": "DDC input/output matrix rows",
          "columns": "tag|point_name",
          "x_edges": [
            220,
            260,
            1250
          ],
          "y_ranges": [
            [
              1653,
              1672
            ],
            [
              1673,
              1691
            ],
            [
              1692,
              1710
            ],
            [
              1711,
              1729
            ],
            [
              1730,
              1748
            ],
            [
              1749,
              1767
            ],
            [
              1768,
              1786
            ],
            [
              1787,
              1805
            ],
            [
              1806,
              1824
            ],
            [
              1825,
              1843
            ],
            [
              1844,
              1862
            ],
            [
              1863,
              1881
            ],
            [
              1882,
              1900
            ],
            [
              1901,
              1918
            ],
            [
              1919,
              1928
            ],
            [
              1929,
              1947
            ],
            [
              1948,
              1967
            ],
            [
              1968,
              1986
            ],
            [
              1987,
              2004
            ],
            [
              2005,
              2023
            ]
          ],
          "rows": [
            "AFMS-1|OUTDOOR AIR FLOW MONITORING STATION",
            "AFMS-2|RELIEF AIR FLOW MONITORING STATION",
            "DA-1-1|OUTDOOR AIR DAMPER (MIN)",
            "DA-1-2|OUTDOOR AIR DAMPER (MAX)",
            "DA-2|RELIEF AIR DAMPER",
            "DA-3|BYPASS DAMPER",
            "VFD-1|VARIABLE FREQUENCY DRIVE 1",
            "VFD-2|VARIABLE FREQUENCY DRIVE 2",
            "DP-1|DIFFERENTIAL PRESSURE 1",
            "DP-2|DIFFERENTIAL PRESSURE 2",
            "DP-3|DIFFERENTIAL PRESSURE 3",
            "DSP-1|DOWN DUCT STATIC PRESSURE",
            "FS-1|AIR FREEZE STAT",
            "HS-1|HUMIDITY SENSOR 1",
            "HS-2|HUMIDITY SENSOR 2",
            "HS-3|HUMIDITY SENSOR 3",
            "SD-1|SUPPLY AIR SMOKE DETECTOR",
            "SD-2|RETURN AIR SMOKE DETECTOR",
            "SP-1|STATIC PRESSURE",
            "SP-2|STATIC PRESSURE"
          ],
          "source_matrix_row_count": 20,
          "header_evidence": [
            {
              "bbox": [
                190,
                1570,
                1540,
                1655
              ],
              "expected": "DDC CONTROLLER INPUT/OUTPUT SUMMARY"
            }
          ]
        },
        {
          "id": "M805-ADMIN-AHU-CONTINUATION",
          "page": 19,
          "sheet": "M-805",
          "title": "ADMIN AHU POINT MATRIX — CONTINUATION",
          "classification": "DDC input/output matrix rows",
          "columns": "tag|point_name",
          "x_edges": [
            220,
            260,
            1250
          ],
          "y_ranges": [
            [
              2024,
              2042
            ],
            [
              2043,
              2061
            ],
            [
              2062,
              2080
            ],
            [
              2081,
              2099
            ],
            [
              2100,
              2118
            ],
            [
              2119,
              2137
            ],
            [
              2138,
              2156
            ],
            [
              2157,
              2175
            ],
            [
              2176,
              2194
            ],
            [
              2195,
              2213
            ]
          ],
          "rows": [
            "HS-1|SUPPLY HIGH STATIC PRESSURE",
            "HS-2|EXHAUST HIGH STATIC PRESSURE",
            "TS-1|TEMPERATURE SENSOR 1",
            "TS-2|TEMPERATURE SENSOR 2",
            "TS-3|TEMPERATURE SENSOR 3",
            "TS-4|TEMPERATURE SENSOR 4",
            "TS-5|TEMPERATURE SENSOR 5",
            "TS-6|TEMPERATURE SENSOR 6",
            "V-1|VALVE MODULATION 1",
            "V-2|VALVE MODULATION 2"
          ],
          "listed_point_counts": {
            "source_matrix_rows": 10
          }
        },
        {
          "id": "M805-VAV-RETURN",
          "page": 19,
          "sheet": "M-805",
          "title": "VAV RETURN POINT MATRIX",
          "classification": "DDC input/output matrix rows",
          "columns": "tag|point_name",
          "x_edges": [
            1715,
            1760,
            2450
          ],
          "y_ranges": [
            [
              1828,
              1846
            ],
            [
              1847,
              1865
            ],
            [
              1866,
              1884
            ]
          ],
          "rows": [
            "AFMS-1|AIR FLOW MONITORING STATION",
            "DO-1|DAMPER ACTUATOR",
            "SP-1|STATIC PRESSURE SENSOR"
          ],
          "listed_point_counts": {
            "source_matrix_rows": 3
          }
        }
      ],
      "assertions": [
        {
          "id": "m803-chiller-matrix-title",
          "page": 17,
          "bbox": [
            1650,
            1525,
            3050,
            1585
          ],
          "expected": "AIR COOLED CHILLER WITH PRIMARY AND SECONDARY PUMPING POINT LIST TABLE"
        },
        {
          "id": "m803-virtual-points-note",
          "page": 17,
          "bbox": [
            1650,
            2370,
            3050,
            2440
          ],
          "expected": "2. NOT ALL VIRTUAL POINTS ARE SHOWN. PROVIDE ALL POINTS REQUIRED FOR SOFTWARE OPERATION."
        },
        {
          "id": "m803-chiller-4to20-command",
          "page": 17,
          "bbox": [
            2060,
            1065,
            2540,
            1084
          ],
          "expected": "TRANSMITTING A 4 TO 20 MA DC SIGNAL TO MODULATE PUMP SPEED FROM MINIMUM TO"
        },
        {
          "id": "m803-chiller-mode-title",
          "page": 17,
          "bbox": [
            2080,
            1402,
            2360,
            1420
          ],
          "expected": "ICE STORAGE SYSTEM OPERATES IN ONE OF THREE MODES"
        },
        {
          "id": "m804-lab-virtual-points-note",
          "page": 18,
          "bbox": [
            220,
            2165,
            1550,
            2205
          ],
          "expected": "NOT ALL VIRTUAL POINTS ARE SHOWN. PROVIDE ALL POINTS REQUIRED FOR SOFTWARE OPERATION."
        },
        {
          "id": "m805-virtual-points-note",
          "page": 19,
          "bbox": [
            190,
            2200,
            1540,
            2250
          ],
          "expected": "NOT ALL VIRTUAL POINTS ARE SHOWN. PROVIDE ALL POINTS REQUIRED FOR SOFTWARE OPERATION."
        }
      ],
      "inventory_checks": []
    },
    "controls_context": {
      "document_id": "14__vol2__021",
      "module_role": "Cross-sheet sequence, diagram, and BAS-network ground truth from M-801 through M-805. It records printed control behavior and explicit omissions without converting sequences to unsupplied final programming or installed I/O quantities.",
      "controls_sources": [
        "M-801 / PDF p15",
        "M-802 / PDF p16",
        "M-803 / PDF p17",
        "M-804 / PDF p18",
        "M-805 / PDF p19"
      ],
      "network_architecture": {
        "BAS_role": "Building automation system (BAS) receives/controls printed sequences and displays/alarms described on M-803 through M-805.",
        "boiler_sequencing_controllers": "Each boiler has a full-modulation sequencing controller capable of independent operation and interoperability with BAS.",
        "lab_ahu_controller": "Factory-installed unit-mounted independent DDC controller; M-804 expressly requires BACnet compliance and BAS/DDC interoperability.",
        "airside_exhaust_controllers": "M-804 says high-plume/exhaust factory DDC controllers are independent yet connected/interoperable with BAS using DDC.",
        "explicit_BACnet_observation": "M-803 diagram calls out an OA-duct reference temperature sensor over BACnet for OA temperature; M-804 calls the laboratory AHU controller BACnet compliant.",
        "failure_mode": "For the M-803 secondary chilled-water pumps, communications-network failure commands fixed pump speed.",
        "not_stated": [
          "network topology",
          "controller makes/models",
          "IP addressing",
          "BACnet instance numbers",
          "router/switch topology",
          "final field panel count",
          "final terminal count"
        ]
      },
      "sequence_of_operations": {
        "heating_water_boiler_plant_M803": [
          "The hot-water plant is two boilers (B-1A/B-1B) and two VFD hot-water pumps (P-3A/P-3B) serving AHUs/roof-top-unit preheat coils and VAV reheat coils.",
          "BAS/manual override can start and stop the hot-water plant; an adjustable one-minute delay plus differential-pressure proof precedes sequencing-controller enablement.",
          "Pumps rotate weekly by least runtime; the lead isolation valve opens, lag isolation valve closes, one pump operates, and an alarming lead-pump failure starts the lag pump.",
          "BAS uses current switches for proof and alarms if actual status departs BAS start/stop after the adjustable proving period.",
          "VFD speed is controlled using DPS-1 sensed differential pressure against the DPS-2/DPS-3 desired setpoint; the TAB contractor supplies minimum-output-vector-graph settings for defined operating DP settings.",
          "Boilers rotate weekly by least runtime. In remote, their sequencing controllers control boiler temperature/reset/firing/sequence; local leaves the boiler to internal control.",
          "The lead boiler starts low-fire on low HWS temperature; 60% firing plus still-low HWS after adjustable 20 minutes enables the next boiler, while all enabled boilers modulate in parallel.",
          "HWS reset uses TS-OA. Differential-pressure reset is 25 psi to 5 psi adjustable; coil-valve position determines the critical zone, with stated 85%, 95%, and 97% damper-position reset logic.",
          "Gas pressure is displayed at BAS. A hardwired manual-mushroom emergency interface shuts down boilers independent of BMS programming and creates a BMS alarm. BAS sends variable HWS setpoint to each sequencing controller."
        ],
        "chilled_water_and_ice_storage_M803": [
          "The chilled-water system is manually started and runs continuously.",
          "The lead primary pump runs continuously with the lead chiller; failure starts the second pump/alarm and supports manual or timed lead rotation.",
          "A differential-pressure sensor at each chiller measures evaporator supply-to-return drop; active-chiller pressure controls primary-pump speed. When both chillers run, both signals are averaged and both primary pumps run in tandem.",
          "Chiller isolation opens before differential-pressure-switch flow proof enables internal controls; manufacturer controls operate compressors/condenser fans while DDC can adjust power-limit setting.",
          "Secondary pumps start continuously, use a 4-20 mA DC VFD speed command, operate in unison to maintain differential pressure, stage on low DP, and start the next pump on failure/alarm. Communication failure fixes pump speed.",
          "V-2 keeps secondary CHW no colder than 5.5 C; it closes to the secondary circuit when both secondary pumps are off, bypassing primary water back to the chiller.",
          "The load monitor uses secondary CHW flow plus building supply/return temperature.",
          "Ice modes are make ice, use ice, and bypass. Make ice needs low-demand billing and inventory no greater than 80%; use ice needs high-demand billing, inventory greater than 25%, and at least one secondary pump. All modes may be commanded from the operator workstation.",
          "In make-ice mode, the lead primary pump/chiller run and V-1 opens to storage; storage discharge reaches -2.2 C before change to use-ice or bypass. In use-ice mode V-1 maintains 5.5 C primary supply. In bypass V-1 closes to storage; both primary pumps/chillers stop if both secondary pumps stop."
        ],
        "laboratory_airside_M804": [
          "Laboratory AHUs 1, 2, 4 and 5 have factory-installed independent DDC, unit-mounted controller, BACnet-compliant BAS interoperability, hand-off-auto on major equipment, 15-minute analog trending, status change-of-value trending, 60-day archive, and dynamic color display.",
          "AHU start/stop is time-of-day program logic with controller/BAS override. CHW/HW valves reset discharge-air temperature from outdoor air conditions. Supply fans run continuously and VFDs maintain static pressure.",
          "Supply/exhaust static reset uses VAV damper positions: 95% open causes upward reset and less than 85% open causes downward reset at stated adjustable five-percent/ten-minute bands; initial static setpoint is 1.5 in wg adjustable.",
          "Freeze protection is a hardwired low-limit switch interlocked with VFD: low limit trip closes OA damper, drives valves fully open, alarms BAS, and requires manual reset.",
          "High-plume and general laboratory exhaust have factory DDC controllers, daily fan alternation, at least one operating fan, pressure-based fan staging, automatic-damper proof before full VFD ramp, and a 3,500 fpm minimum discharge-velocity control target.",
          "M-802 supplies the laboratory/chemistry-room VAV and fume-hood logic: the hood controller uses sash position/face velocity/exhaust airflow; the room controller uses the total hood-exhaust setpoint, supply-valve flow and room temperature to maintain air-flow tracking differential, room pressurization and temperature with PID loops. The points are remotely monitored/controlled through the BAS.",
          "M-804 covers fan-coil, laboratory AHU, hood/general-exhaust control diagrams and five printed I/O matrices. Its 42 source rows and their printed AI/DI/AO/DO matrix circles are captured separately in points_m804_m805; matrix rows are not an installed terminal total."
        ],
        "administration_airside_M805": [
          "M-805 provides administration AHU-3/AHU-6, return-air VAV, unit-heater, fume-hood/BIO-safety-cabinet alarm, mechanical-room exhaust, and stair-ventilation sequences plus the administration AHU and VAV I/O matrices.",
          "Administration AHU logic provides morning warm-up/pre-cool, optimum start/stop, timed override, occupied/unoccupied modes, supply-duct-static reset using VAV-damper position, ventilation flow/setpoint logic, preheat/cooling valve control, return-fan static control, airflow monitoring, hardwired freezestat action, smoke shutdown and listed fan/filter/CO2/humidity/mixed-air alarms.",
          "The printed VAV reheat sequence uses local space temperature, supply-air volume modulation, HWS reheat-valve control, occupied/unoccupied/morning-warm-up logic and ventilation/economizer context. The unit heater starts its fan/opens HWS valve at the adjustable thermostat condition; mechanical-room exhaust proves the damper open before its exhaust fan energizes.",
          "All 33 M-805 matrix rows and their printed AI/DI/AO/DO category circles are captured in points_m804_m805. The 25 AI, 8 DI, 10 AO and 2 DO circles are logical matrix assignments, not an installed controller I/O-card/terminal count."
        ]
      },
      "control_diagram_bindings": [
        {
          "source_sheet": "M-801",
          "system": "Laboratory AHUs",
          "equipment_scope": [
            "AHU-1",
            "AHU-2",
            "AHU-4",
            "AHU-5"
          ]
        },
        {
          "source_sheet": "M-801",
          "system": "Administration AHUs",
          "equipment_scope": [
            "AHU-3",
            "AHU-6"
          ]
        },
        {
          "source_sheet": "M-801",
          "system": "Lab fume hood exhaust with standby fan",
          "equipment_scope": [
            "EF-1/2",
            "EF-4/5",
            "EF-10/11",
            "EF-12/13"
          ]
        },
        {
          "source_sheet": "M-801",
          "system": "General laboratory exhaust",
          "equipment_scope": [
            "EF-3",
            "EF-6",
            "EF-14",
            "EF-15"
          ]
        },
        {
          "source_sheet": "M-802",
          "system": "Typical single-duct VAV laboratory/chemistry room control",
          "equipment_scope": [
            "laboratory supply/exhaust/hood valves"
          ]
        },
        {
          "source_sheet": "M-803",
          "system": "Heating water and chilled-water/ice-storage",
          "equipment_scope": [
            "B-1A",
            "B-1B",
            "B-2A",
            "B-2B",
            "P-1A,B",
            "P-2A,B",
            "P-3A,B",
            "P-4A,B",
            "P-5A,B",
            "P-6A,B",
            "CH-1",
            "CH-2",
            "CH-3",
            "CH-4",
            "T-5",
            "T-6"
          ]
        },
        {
          "source_sheet": "M-804",
          "system": "Laboratory AHU and hood/general-exhaust I/O matrices",
          "equipment_scope": [
            "laboratory AHU controller template",
            "fume hood/VAV AHU controller template",
            "fume hood exhaust controller template",
            "general exhaust controller template"
          ]
        },
        {
          "source_sheet": "M-805",
          "system": "Administration AHU and VAV-return I/O matrices",
          "equipment_scope": [
            "AHU-3",
            "AHU-6",
            "administration AHU controller template",
            "VAV return controller template"
          ]
        }
      ],
      "sensor_and_zone_ledger": [
        {
          "source_scope": "M-802 laboratory/chemistry single-duct VAV diagrams",
          "sensor_or_thermostat_mapping": "Room thermostat shown at the VAV control diagram; hood controller uses sash position, face velocity and exhaust airflow; room controller uses room temperature, supply-valve airflow and hood/general-exhaust airflow.",
          "count_status": "one controller-template mapping per printed diagram; the supplied sheet provides no total installed-room/VAV multiplier"
        },
        {
          "source_scope": "M-804 laboratory AHU matrix",
          "sensor_or_thermostat_mapping": "One template lists 3 humidity sensors, 4 temperature sensors, 2 differential-pressure devices, one supply-duct-static point, one down-duct-static point, one freezestat, one high-static safety sensor and two smoke detectors.",
          "count_status": "per printed AHU matrix template; not a global installed count"
        },
        {
          "source_scope": "M-805 administration AHU matrix",
          "sensor_or_thermostat_mapping": "One template lists 3 humidity sensors, 6 temperature sensors, 3 differential-pressure points, 2 static-pressure points, 2 high-static-pressure points, one freezestat and 2 smoke detectors; the VAV-return template separately shows a space-temperature symbol and flow/static-pressure points.",
          "count_status": "per printed controller template; not a global installed count"
        },
        {
          "source_scope": "M-803 chilled-water/ice matrix",
          "sensor_or_thermostat_mapping": "One template lists 8 temperature sensors, 3 differential-pressure points and 2 flow meters with chiller/primary-secondary equipment rows.",
          "count_status": "per printed controller matrix; not a global installed count"
        },
        {
          "source_scope": "M-803 hot-water boiler matrix",
          "sensor_or_thermostat_mapping": "The visually transcribed boiler template lists 4 temperature sensors and 6 differential-pressure/differential-pressure-sensor rows alongside critical-zone damper, pump, VFD and valve rows.",
          "count_status": "per printed boiler matrix; not a global installed count"
        }
      ],
      "tables": [],
      "assertions": [
        {
          "id": "m803-weekly-pump-alternation",
          "page": 17,
          "bbox": [
            400,
            1360,
            865,
            1380
          ],
          "expected": "PUMPS ALTERNATE TO EQUALIZE RUNTIME. SELECTION OF THE LEAD PUMP IS EVALUATED ON A WEEKLY BASIS."
        },
        {
          "id": "m803-dp-reset",
          "page": 17,
          "bbox": [
            900,
            1338,
            1305,
            1358
          ],
          "expected": "10.1. DIFFERENTIAL SET POINT SHALL BE AUTOMATICALLY RESET BETWEEN 25PSI TO 5 PSI (ADJ.)"
        },
        {
          "id": "m803-hardwired-boiler-emergency",
          "page": 17,
          "bbox": [
            895,
            1532,
            1370,
            1555
          ],
          "expected": "THERE SHALL BE HARDWIRED INTERFACE BETWEEN THE BOILERS AND THE MANUAL MUSHROOM TYPE SHUT-OFF"
        },
        {
          "id": "m803-fixed-speed-on-network-failure",
          "page": 17,
          "bbox": [
            2085,
            1254,
            2545,
            1275
          ],
          "expected": "IN EVENT OF COMMUNICATIONS NETWORK FAILURE, PUMP SPEED WILL BE CONTROLLED AT A FIXED SPEED."
        },
        {
          "id": "m803-make-ice-inventory-threshold",
          "page": 17,
          "bbox": [
            2085,
            1475,
            2480,
            1495
          ],
          "expected": "ICE INVENTORY SENSOR INDICATES ICE INVENTORY IS NO GREATER THAN 80% OF MAXIMUM."
        },
        {
          "id": "m804-bacnet-compliant",
          "page": 18,
          "bbox": [
            255,
            850,
            450,
            870
          ],
          "expected": "CONTROLLER SHALL BE BACNET COMPLIANT."
        },
        {
          "id": "m804-exhaust-fan-daily-alternation",
          "page": 18,
          "bbox": [
            1715,
            955,
            1880,
            980
          ],
          "expected": "FANS SHALL BE ALTERNATED DAILY."
        },
        {
          "id": "m804-3500fpm-velocity",
          "page": 18,
          "bbox": [
            1715,
            1165,
            2100,
            1190
          ],
          "expected": "MINIMUM 3500FPM. HOWEVER, THE OUTSIDE AIR DAMPER(S) SHALL CLOSE DURING START UP"
        }
      ],
      "inventory_checks": [
        {
          "id": "controls-diagram-bindings",
          "records_path": [
            "control_diagram_bindings"
          ],
          "expected": 8
        }
      ]
    },
    "equipment_reconciliation": {
      "document_id": "14__vol2__021",
      "module_role": "Source-constrained identity and classification ledger for every row in the six dual-engine-verified M-601 primary schedule tables, plus explicit scope for the literal M-601 detailed inventories. Pair notation and source-matrix tags are not expanded into unsupported installed-unit or global-device counts.",
      "schedule_registry_schema": {
        "namespace_separator": "-",
        "identity_columns": {
          "schedule_mark": "mark"
        },
        "anchor_records_path": [
          "primary_anchors"
        ],
        "non_instance_table_ids": []
      },
      "scheduled_families": [
        {
          "module": "schedules_m601.json",
          "bundle_module": "schedules",
          "table": "M601-AHU-MARKS",
          "class": "scheduled_air_handling_unit",
          "rows": 6,
          "schedule_mark": [
            "AHU-1",
            "AHU-2",
            "AHU-3",
            "AHU-4",
            "AHU-5",
            "AHU-6"
          ]
        },
        {
          "module": "schedules_m601.json",
          "bundle_module": "schedules",
          "table": "M601-BOILER-MARKS",
          "class": "scheduled_flexible_water_tube_boiler",
          "rows": 4,
          "schedule_mark": [
            "B-1A",
            "B-1B",
            "B-2A",
            "B-2B"
          ]
        },
        {
          "module": "schedules_m601.json",
          "bundle_module": "schedules",
          "table": "M601-PUMP-MARKS",
          "class": "scheduled_pump_or_circulator",
          "rows": 12,
          "schedule_mark": [
            "P-1A,B",
            "P-2A,B",
            "P-3A,B",
            "P-4A,B",
            "P-5A,B",
            "P-6A,B",
            "CP-1",
            "CP-2",
            "CP-3",
            "CP-4",
            "CP-5",
            "CP-6"
          ]
        },
        {
          "module": "schedules_m601.json",
          "bundle_module": "schedules",
          "table": "M601-CHILLER-MARKS",
          "class": "scheduled_air_cooled_scroll_chiller",
          "rows": 4,
          "schedule_mark": [
            "CH-1",
            "CH-2",
            "CH-3",
            "CH-4"
          ]
        },
        {
          "module": "schedules_m601.json",
          "bundle_module": "schedules",
          "table": "M601-ICE-STORAGE-TANK-MARKS",
          "class": "scheduled_ice_storage_tank_location",
          "rows": 2,
          "schedule_mark": [
            "T-5",
            "T-6"
          ]
        },
        {
          "module": "schedules_m601.json",
          "bundle_module": "schedules",
          "table": "M601-PRV-MARKS",
          "class": "scheduled_heating_water_pressure_reducing_valve",
          "rows": 2,
          "schedule_mark": [
            "PRV-1",
            "PRV-2"
          ]
        }
      ],
      "schedule_counts": {
        "tables": 6,
        "rows": 30,
        "building_scoped_tag_identities_including_outlet_types": 30,
        "other_scheduled_tag_identities": 30,
        "detail_inventory_families": 7,
        "air_valve_application_rows": 157,
        "source_scope": "The 30 strict rows are the dual-engine cell-bounded registry. The separate M-601 rich schedule inventory supplies 3 fan coils, 19 fans, 13 air-valve types, 10 sound attenuators, 2 unit heaters, 8 air terminals, 8 tanks, 6 air devices, and 157 literal air-valve applications."
      },
      "primary_anchors": [
        {
          "id": "M601-AHU-1",
          "scope": "East Wing penthouse/roof laboratory AHU; 100% outside air."
        },
        {
          "id": "M601-AHU-2",
          "scope": "East Wing penthouse/roof laboratory AHU; 100% outside air."
        },
        {
          "id": "M601-AHU-3",
          "scope": "East Wing penthouse/roof administration-office AHU."
        },
        {
          "id": "M601-AHU-4",
          "scope": "West Wing penthouse/roof laboratory AHU; 100% outside air."
        },
        {
          "id": "M601-AHU-5",
          "scope": "West Wing penthouse/roof laboratory AHU; 100% outside air."
        },
        {
          "id": "M601-AHU-6",
          "scope": "West Wing penthouse/roof administration-office AHU."
        },
        {
          "id": "M601-B-1A",
          "scope": "East Boiler Room flexible-water-tube boiler serving AHUs and ATUs."
        },
        {
          "id": "M601-B-1B",
          "scope": "East Boiler Room flexible-water-tube boiler serving AHUs and ATUs."
        },
        {
          "id": "M601-B-2A",
          "scope": "West Boiler Room flexible-water-tube boiler serving AHUs and ATUs."
        },
        {
          "id": "M601-B-2B",
          "scope": "West Boiler Room flexible-water-tube boiler serving AHUs and ATUs."
        },
        {
          "id": "M601-P-1A,B",
          "scope": "Paired Penthouse East CHS VFD pump schedule line; literal paired mark is not serially expanded."
        },
        {
          "id": "M601-P-2A,B",
          "scope": "Paired Penthouse East SCHS VFD pump schedule line; literal paired mark is not serially expanded."
        },
        {
          "id": "M601-P-3A,B",
          "scope": "Paired Penthouse East HWS VFD pump schedule line; literal paired mark is not serially expanded."
        },
        {
          "id": "M601-P-4A,B",
          "scope": "Paired Penthouse West CHS VFD pump schedule line; literal paired mark is not serially expanded."
        },
        {
          "id": "M601-P-5A,B",
          "scope": "Paired Penthouse West SCHS VFD pump schedule line; literal paired mark is not serially expanded."
        },
        {
          "id": "M601-P-6A,B",
          "scope": "Paired Penthouse West HWS VFD pump schedule line; literal paired mark is not serially expanded."
        },
        {
          "id": "M601-CP-1",
          "scope": "AHU-1 HWS circulator pump."
        },
        {
          "id": "M601-CP-2",
          "scope": "AHU-2 HWS circulator pump."
        },
        {
          "id": "M601-CP-3",
          "scope": "AHU-3 HWS circulator pump."
        },
        {
          "id": "M601-CP-4",
          "scope": "AHU-4 HWS circulator pump."
        },
        {
          "id": "M601-CP-5",
          "scope": "AHU-5 HWS circulator pump."
        },
        {
          "id": "M601-CP-6",
          "scope": "AHU-6 HWS circulator pump."
        },
        {
          "id": "M601-CH-1",
          "scope": "Scheduled air-cooled scroll chiller with normal chilled-water and ice-making operating data."
        },
        {
          "id": "M601-CH-2",
          "scope": "Scheduled air-cooled scroll chiller with normal chilled-water and ice-making operating data."
        },
        {
          "id": "M601-CH-3",
          "scope": "Scheduled air-cooled scroll chiller with normal chilled-water and ice-making operating data."
        },
        {
          "id": "M601-CH-4",
          "scope": "Scheduled air-cooled scroll chiller with normal chilled-water and ice-making operating data."
        },
        {
          "id": "M601-T-5",
          "scope": "East Wing South ice-storage tank schedule location; note calls for three tanks."
        },
        {
          "id": "M601-T-6",
          "scope": "West Wing South ice-storage tank schedule location; note calls for three tanks."
        },
        {
          "id": "M601-PRV-1",
          "scope": "HWS pressure-reducing-valve schedule row; not a tabulated control valve."
        },
        {
          "id": "M601-PRV-2",
          "scope": "HWS pressure-reducing-valve schedule row; not a tabulated control valve."
        }
      ],
      "additional_identities": [
        {
          "id": "M601-FCU-INVENTORY",
          "classification": "three scheduled fan-coil units",
          "source_scope": "schedule_detail_records.fan_coil_units",
          "status": "detailed source inventory retained; not a strict cell-bounded primary table"
        },
        {
          "id": "M601-FAN-INVENTORY",
          "classification": "nineteen scheduled supply/exhaust fans",
          "source_scope": "schedule_detail_records.fans",
          "status": "detailed source inventory retained; not a strict cell-bounded primary table"
        },
        {
          "id": "M601-AIR-VALVE-TYPE-INVENTORY",
          "classification": "13 SAV/HEV/EAV type rows",
          "source_scope": "schedule_detail_records.other_schedule_families[0]",
          "status": "type schedule; not a damper-actuator schedule"
        },
        {
          "id": "M601-AIR-VALVE-APPLICATION-INVENTORY",
          "classification": "157 literal laboratory air-valve applications",
          "source_scope": "air_valve_application_rows.west_wing and east_wing",
          "status": "85 west + 72 east source rows; repeated room/service lines are retained distinctly"
        },
        {
          "id": "M601-AIR-TERMINAL-INVENTORY",
          "classification": "eight water-reheat terminal schedule rows",
          "source_scope": "schedule_detail_records.other_schedule_families[3]",
          "status": "source schedule values retained; no controller/terminal I/O multiplier inferred"
        },
        {
          "id": "M601-TANK-INVENTORY",
          "classification": "eight tank/air-separator rows",
          "source_scope": "schedule_detail_records.other_schedule_families[4]",
          "status": "separate from ice-storage tank rows T-5/T-6"
        },
        {
          "id": "M601-AIR-DEVICE-INVENTORY",
          "classification": "six air-device rows",
          "source_scope": "schedule_detail_records.other_schedule_families[5]",
          "status": "printed volume dampers are accessories, not a damper-actuator schedule"
        }
      ],
      "reconciliation_findings": [
        "The M-601 primary registry has 30 literal schedule rows. The six P-xA,B rows express paired marks but provide no source-stated serial-number expansion, so they remain six schedule identities in this ledger.",
        "M-803 uses CP-1 through CP-4 in the chiller/primary-secondary matrix, while M-601 uses CP-1 through CP-6 as AHU circulators. The system/table scopes differ, so their tag text is not silently merged.",
        "M-804/M-805 controller matrix tags restart by system. These logical/physical matrix circles are associated to their named system template, not reconciled to an unsupplied global field-device list.",
        "The 157 M-601 laboratory air-valve application rows are all retained, including repeated room/service cases. They are air-valve scheduling data, not evidence of 157 actuators, controller points, or installed terminal quantities.",
        "M-601's PRV schedule is pressure reducing valves (30 psi in / 25 psi out / 6 GPM). It is not a control-valve selection schedule. The sheets show dampers/motor-operated dampers but do not publish an actuator torque/model/signal/fail-action schedule."
      ],
      "control_valve_and_damper_schedule_status": {
        "control_valve_schedule": {
          "status": "not_present_as_tabular_control_valve_schedule",
          "value": null,
          "note": "Sequences and diagrams show valve modulation, but no source table provides control-valve tag/Cv/actuator/signal/fail position."
        },
        "damper_actuator_schedule": {
          "status": "not_present_as_tabular_actuator_schedule",
          "value": null,
          "note": "M-601 is an air-valve/air-device schedule; it provides no damper-actuator tag, manufacturer, torque, control signal, or fail position."
        }
      },
      "tables": [],
      "assertions": [],
      "inventory_checks": [
        {
          "id": "m601-primary-schedule-anchors",
          "records_path": [
            "primary_anchors"
          ],
          "expected": 30,
          "unique_key": "id"
        },
        {
          "id": "m601-detail-inventory-boundaries",
          "records_path": [
            "additional_identities"
          ],
          "expected": 7,
          "unique_key": "id"
        }
      ]
    },
    "point_applications": {
      "document_id": "14__vol2__021",
      "module_role": "Explicit source-matrix application and ownership ledger. Each row is a printed M-803/M-804/M-805 controller matrix template row; a row's AI/DI/AO/DO category circles remain in the points modules and are not converted into an installed terminal count.",
      "ledger_mode": "source_matrix_templates_v1",
      "source_points_modules": [
        "points_m803.json",
        "points_m804_m805.json"
      ],
      "applications": [
        {
          "id": "m803-chiller-primary-secondary",
          "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
          "ownership_scope": "Air-cooled chiller with primary and secondary pumping control template on M-803",
          "source_sheet": "M-803",
          "source_page": 17
        },
        {
          "id": "m804-lab-ahu-a",
          "source_table": "M804-LAB-AHU-PART-A",
          "ownership_scope": "Laboratory AHU controller template on M-804",
          "source_sheet": "M-804",
          "source_page": 18
        },
        {
          "id": "m804-lab-ahu-b",
          "source_table": "M804-LAB-AHU-PART-B",
          "ownership_scope": "Laboratory AHU controller template continuation on M-804",
          "source_sheet": "M-804",
          "source_page": 18
        },
        {
          "id": "m804-vav-ahu",
          "source_table": "M804-VAV-AHU",
          "ownership_scope": "Fume-hood/VAV AHU controller template on M-804",
          "source_sheet": "M-804",
          "source_page": 18
        },
        {
          "id": "m804-fume-hood-exhaust",
          "source_table": "M804-FUME-HOOD-EXHAUST",
          "ownership_scope": "Laboratory fume-hood exhaust controller template on M-804",
          "source_sheet": "M-804",
          "source_page": 18
        },
        {
          "id": "m804-general-exhaust",
          "source_table": "M804-GENERAL-EXHAUST",
          "ownership_scope": "General exhaust controller template on M-804",
          "source_sheet": "M-804",
          "source_page": 18
        },
        {
          "id": "m805-admin-ahu-base",
          "source_table": "M805-ADMIN-AHU-BASE",
          "ownership_scope": "Administration AHU controller template on M-805",
          "source_sheet": "M-805",
          "source_page": 19
        },
        {
          "id": "m805-admin-ahu-continuation",
          "source_table": "M805-ADMIN-AHU-CONTINUATION",
          "ownership_scope": "Administration AHU controller template continuation on M-805",
          "source_sheet": "M-805",
          "source_page": 19
        },
        {
          "id": "m805-vav-return",
          "source_table": "M805-VAV-RETURN",
          "ownership_scope": "VAV return controller template on M-805",
          "source_sheet": "M-805",
          "source_page": 19
        }
      ],
      "listed_template_counts": {
        "total": 98,
        "source_matrix_rows": 98
      },
      "expanded_template_counts": {
        "total": 98,
        "source_rows": 98
      },
      "printed_assignment_summary": {
        "cell_bounded_source_matrix_rows": 98,
        "outline_text_visual_matrix_rows": 19,
        "all_transcribed_matrix_rows": 117,
        "AI_assignments": 90,
        "DI_assignments": 45,
        "AO_assignments": 40,
        "DO_assignments": 25,
        "boiler_outline_matrix_source": "points_m803.boiler_matrix_visual_transcription",
        "semantics": "These are category circles/references in the printed controller matrices, not a physical controller I/O-card, terminal, or device-count takeoff."
      },
      "expanded_count_warning": "Ninety-eight raw-text-cell-bounded source-matrix rows are presented under their printed system scopes. An additional 19-row M-803 boiler matrix is transcribed from matching MuPDF and Poppler visual renders because its outline text is not exposed by either raw-text engine. M-803 through M-805 say not all virtual points are shown; no unprinted device ownership, controller terminal/card capacity, field wiring count, or quantity multiplier is emitted.",
      "ownership_binding_semantics": "Matrix tag identities restart in each system table. The table/system scope is authoritative; similarly named tags in different matrices are not merged into a global device identity unless the drawings explicitly connect them.",
      "tables": [],
      "assertions": [],
      "inventory_checks": [
        {
          "id": "matrix-application-scopes",
          "records_path": [
            "applications"
          ],
          "expected": 9,
          "unique_key": "id"
        }
      ]
    },
    "supporting_evidence": {
      "document_id": "14__vol2__021",
      "module_role": "Full-set qualification and explicit source limitations for use of the USDA ARS Technology Center laboratory set as HVAC/BAS takeoff ground truth.",
      "source_limitations": [
        "No city/state or street address is established by the supplied sheets. The project location is intentionally recorded as not stated rather than inferred from the owner name.",
        "The M-803 through M-805 DDC matrices expressly say not all virtual points are shown. Their category circles are retained as matrix assignments, not converted to final installed controller cards, terminals, field wiring, point quantities, or a system-wide device count.",
        "M-803's hot-water-boiler point matrix is graphically/outlines encoded rather than accessible as normal text in either retained raw-text engine. Its 19 rows are transcribed from matching MuPDF and Poppler review renders and are explicitly marked visual-transcription evidence.",
        "The set states BAS/DDC/BACnet interoperability and one communications-failure behavior but supplies no network topology, panel/controller count, make/model, IP/addressing, BACnet instance map, router/switch layout, or final controller-terminal schedule.",
        "The source shows valve modulation and pressure/air devices but has no tabular control-valve schedule giving tag, Cv, actuator model/torque, signal, fail position, or installed valve quantity. Those unprovided details remain unknown.",
        "M-601's SAV/HEV/EAV tables and air-device schedule are not damper-actuator schedules. No actuator tag, torque, manufacturer, control signal, or fail action is present, so the 157 air-valve application rows are not relabelled as 157 actuators.",
        "M-601's detailed fan-coil/fan/air-terminal/tank inventories broaden coverage beyond the six strict cell-bounded tables; their printed schedule scope is preserved but not falsely represented as a universal installed-equipment total."
      ],
      "visual_evidence": [
        {
          "purpose": "outline-text boiler point-matrix transcription",
          "render": "reviews/14__vol2__021/p17-p17-boiler-points-poppler-poppler.png",
          "engine": "poppler"
        },
        {
          "purpose": "independent outline-text boiler point-matrix transcription",
          "render": "reviews/14__vol2__021/p17-boiler-points-mupdf-mupdf.png",
          "engine": "mupdf"
        },
        {
          "purpose": "M-804 matrix-cell visual review",
          "render": "reviews/14__vol2__021/p18-m804-lab-vav-io-poppler.png",
          "engine": "poppler"
        },
        {
          "purpose": "M-805 administration/VAV matrix-cell visual review",
          "render": "reviews/14__vol2__021/p19-m805-admin-vav-io-poppler.png",
          "engine": "poppler"
        }
      ],
      "tables": [],
      "assertions": [
        {
          "id": "m803-virtual-points-scope",
          "page": 17,
          "bbox": [
            1650,
            2370,
            3050,
            2440
          ],
          "expected": "NOT ALL VIRTUAL POINTS ARE SHOWN. PROVIDE ALL POINTS REQUIRED FOR SOFTWARE OPERATION."
        },
        {
          "id": "m601-air-valve-schedule-scope",
          "page": 13,
          "bbox": [
            100,
            450,
            1100,
            490
          ],
          "expected": "SUPPLY AIR VALVE (SAV), HOOD EXHAUST AIR VALVE (HEV), AND GENERAL EXHAUST AIR VALVE (EAV) SCHEDULE"
        }
      ],
      "inventory_checks": [
        {
          "id": "source-limitations",
          "records_path": [
            "source_limitations"
          ],
          "expected": 7
        },
        {
          "id": "supporting-visual-evidence",
          "records_path": [
            "visual_evidence"
          ],
          "expected": 4
        }
      ]
    }
  },
  "module_sha256": {
    "metadata": "c45f7c4436b3c655c83dc79339f0495d64742e7c9f3cb6164dc07de9d28fcd8c",
    "schedules": "5261061bedfb9d27aa4ae2dd3269c8160749295893baf476649814afb657ac69",
    "points": "c017ca992c99f5b7879848a0cd731f27039d0eae8fea12ae259888fd692e3aeb",
    "controls_context": "c30c1ad7fc3123925a1c5d4a9b9f8be28a20309bc0b440e4ab7b3524e6329f50",
    "equipment_reconciliation": "803a2d17e464b52747ed3ef49a3f40df033ad711a3976f8c34961e8b05686a44",
    "point_applications": "1f31c0d5a8c62543d400e07ec09d58feb22270bdb2073c9b9bf84d465e0e3811",
    "supporting_evidence": "daef35203d793a3f184ebd4db072140a10a3781b8736d45b2a41028e6bd085ea"
  },
  "module_source_sha256": {
    "metadata": {
      "metadata": "c45f7c4436b3c655c83dc79339f0495d64742e7c9f3cb6164dc07de9d28fcd8c"
    },
    "schedules": {
      "schedules_m601": "5261061bedfb9d27aa4ae2dd3269c8160749295893baf476649814afb657ac69"
    },
    "points": {
      "points_m803": "92157cc63af5e70a8e72e2363a876a72bdcdb8ead80019e69a733398535f339a",
      "points_m804_m805": "269df2297ec5775fea1cb3ffd64333e7860f25cfda2dc9a7df5a2accf0bb58f0"
    },
    "controls_context": {
      "controls_context": "c30c1ad7fc3123925a1c5d4a9b9f8be28a20309bc0b440e4ab7b3524e6329f50"
    },
    "equipment_reconciliation": {
      "equipment_reconciliation": "803a2d17e464b52747ed3ef49a3f40df033ad711a3976f8c34961e8b05686a44"
    },
    "point_applications": {
      "point_applications": "1f31c0d5a8c62543d400e07ec09d58feb22270bdb2073c9b9bf84d465e0e3811"
    },
    "supporting_evidence": {
      "supporting_evidence": "daef35203d793a3f184ebd4db072140a10a3781b8736d45b2a41028e6bd085ea"
    }
  },
  "equipment_inventory": [
    {
      "id": "M601-AHU-1",
      "tag": "AHU-1",
      "classification": "scheduled_air_handling_unit",
      "identity_column": "mark",
      "source_table": "M601-AHU-MARKS",
      "source_row": 1,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "AHU-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-AHU-1",
        "scope": "East Wing penthouse/roof laboratory AHU; 100% outside air."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-AHU-2",
      "tag": "AHU-2",
      "classification": "scheduled_air_handling_unit",
      "identity_column": "mark",
      "source_table": "M601-AHU-MARKS",
      "source_row": 2,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "AHU-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-AHU-2",
        "scope": "East Wing penthouse/roof laboratory AHU; 100% outside air."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-AHU-3",
      "tag": "AHU-3",
      "classification": "scheduled_air_handling_unit",
      "identity_column": "mark",
      "source_table": "M601-AHU-MARKS",
      "source_row": 3,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "AHU-3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-AHU-3",
        "scope": "East Wing penthouse/roof administration-office AHU."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-AHU-4",
      "tag": "AHU-4",
      "classification": "scheduled_air_handling_unit",
      "identity_column": "mark",
      "source_table": "M601-AHU-MARKS",
      "source_row": 4,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "AHU-4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-AHU-4",
        "scope": "West Wing penthouse/roof laboratory AHU; 100% outside air."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-AHU-5",
      "tag": "AHU-5",
      "classification": "scheduled_air_handling_unit",
      "identity_column": "mark",
      "source_table": "M601-AHU-MARKS",
      "source_row": 5,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "AHU-5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-AHU-5",
        "scope": "West Wing penthouse/roof laboratory AHU; 100% outside air."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-AHU-6",
      "tag": "AHU-6",
      "classification": "scheduled_air_handling_unit",
      "identity_column": "mark",
      "source_table": "M601-AHU-MARKS",
      "source_row": 6,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "AHU-6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-AHU-6",
        "scope": "West Wing penthouse/roof administration-office AHU."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-B-1A",
      "tag": "B-1A",
      "classification": "scheduled_flexible_water_tube_boiler",
      "identity_column": "mark",
      "source_table": "M601-BOILER-MARKS",
      "source_row": 1,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "B-1A"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-B-1A",
        "scope": "East Boiler Room flexible-water-tube boiler serving AHUs and ATUs."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-B-1B",
      "tag": "B-1B",
      "classification": "scheduled_flexible_water_tube_boiler",
      "identity_column": "mark",
      "source_table": "M601-BOILER-MARKS",
      "source_row": 2,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "B-1B"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-B-1B",
        "scope": "East Boiler Room flexible-water-tube boiler serving AHUs and ATUs."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-B-2A",
      "tag": "B-2A",
      "classification": "scheduled_flexible_water_tube_boiler",
      "identity_column": "mark",
      "source_table": "M601-BOILER-MARKS",
      "source_row": 3,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "B-2A"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-B-2A",
        "scope": "West Boiler Room flexible-water-tube boiler serving AHUs and ATUs."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-B-2B",
      "tag": "B-2B",
      "classification": "scheduled_flexible_water_tube_boiler",
      "identity_column": "mark",
      "source_table": "M601-BOILER-MARKS",
      "source_row": 4,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "B-2B"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-B-2B",
        "scope": "West Boiler Room flexible-water-tube boiler serving AHUs and ATUs."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-P-1A,B",
      "tag": "P-1A,B",
      "classification": "scheduled_pump_or_circulator",
      "identity_column": "mark",
      "source_table": "M601-PUMP-MARKS",
      "source_row": 1,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "P-1A,B"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-P-1A,B",
        "scope": "Paired Penthouse East CHS VFD pump schedule line; literal paired mark is not serially expanded."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-P-2A,B",
      "tag": "P-2A,B",
      "classification": "scheduled_pump_or_circulator",
      "identity_column": "mark",
      "source_table": "M601-PUMP-MARKS",
      "source_row": 2,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "P-2A,B"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-P-2A,B",
        "scope": "Paired Penthouse East SCHS VFD pump schedule line; literal paired mark is not serially expanded."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-P-3A,B",
      "tag": "P-3A,B",
      "classification": "scheduled_pump_or_circulator",
      "identity_column": "mark",
      "source_table": "M601-PUMP-MARKS",
      "source_row": 3,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "P-3A,B"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-P-3A,B",
        "scope": "Paired Penthouse East HWS VFD pump schedule line; literal paired mark is not serially expanded."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-P-4A,B",
      "tag": "P-4A,B",
      "classification": "scheduled_pump_or_circulator",
      "identity_column": "mark",
      "source_table": "M601-PUMP-MARKS",
      "source_row": 4,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "P-4A,B"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-P-4A,B",
        "scope": "Paired Penthouse West CHS VFD pump schedule line; literal paired mark is not serially expanded."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-P-5A,B",
      "tag": "P-5A,B",
      "classification": "scheduled_pump_or_circulator",
      "identity_column": "mark",
      "source_table": "M601-PUMP-MARKS",
      "source_row": 5,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "P-5A,B"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-P-5A,B",
        "scope": "Paired Penthouse West SCHS VFD pump schedule line; literal paired mark is not serially expanded."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-P-6A,B",
      "tag": "P-6A,B",
      "classification": "scheduled_pump_or_circulator",
      "identity_column": "mark",
      "source_table": "M601-PUMP-MARKS",
      "source_row": 6,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "P-6A,B"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-P-6A,B",
        "scope": "Paired Penthouse West HWS VFD pump schedule line; literal paired mark is not serially expanded."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-CP-1",
      "tag": "CP-1",
      "classification": "scheduled_pump_or_circulator",
      "identity_column": "mark",
      "source_table": "M601-PUMP-MARKS",
      "source_row": 7,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "CP-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-CP-1",
        "scope": "AHU-1 HWS circulator pump."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-CP-2",
      "tag": "CP-2",
      "classification": "scheduled_pump_or_circulator",
      "identity_column": "mark",
      "source_table": "M601-PUMP-MARKS",
      "source_row": 8,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "CP-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-CP-2",
        "scope": "AHU-2 HWS circulator pump."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-CP-3",
      "tag": "CP-3",
      "classification": "scheduled_pump_or_circulator",
      "identity_column": "mark",
      "source_table": "M601-PUMP-MARKS",
      "source_row": 9,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "CP-3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-CP-3",
        "scope": "AHU-3 HWS circulator pump."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-CP-4",
      "tag": "CP-4",
      "classification": "scheduled_pump_or_circulator",
      "identity_column": "mark",
      "source_table": "M601-PUMP-MARKS",
      "source_row": 10,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "CP-4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-CP-4",
        "scope": "AHU-4 HWS circulator pump."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-CP-5",
      "tag": "CP-5",
      "classification": "scheduled_pump_or_circulator",
      "identity_column": "mark",
      "source_table": "M601-PUMP-MARKS",
      "source_row": 11,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "CP-5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-CP-5",
        "scope": "AHU-5 HWS circulator pump."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-CP-6",
      "tag": "CP-6",
      "classification": "scheduled_pump_or_circulator",
      "identity_column": "mark",
      "source_table": "M601-PUMP-MARKS",
      "source_row": 12,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "CP-6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-CP-6",
        "scope": "AHU-6 HWS circulator pump."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-CH-1",
      "tag": "CH-1",
      "classification": "scheduled_air_cooled_scroll_chiller",
      "identity_column": "mark",
      "source_table": "M601-CHILLER-MARKS",
      "source_row": 1,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "CH-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-CH-1",
        "scope": "Scheduled air-cooled scroll chiller with normal chilled-water and ice-making operating data."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-CH-2",
      "tag": "CH-2",
      "classification": "scheduled_air_cooled_scroll_chiller",
      "identity_column": "mark",
      "source_table": "M601-CHILLER-MARKS",
      "source_row": 2,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "CH-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-CH-2",
        "scope": "Scheduled air-cooled scroll chiller with normal chilled-water and ice-making operating data."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-CH-3",
      "tag": "CH-3",
      "classification": "scheduled_air_cooled_scroll_chiller",
      "identity_column": "mark",
      "source_table": "M601-CHILLER-MARKS",
      "source_row": 3,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "CH-3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-CH-3",
        "scope": "Scheduled air-cooled scroll chiller with normal chilled-water and ice-making operating data."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-CH-4",
      "tag": "CH-4",
      "classification": "scheduled_air_cooled_scroll_chiller",
      "identity_column": "mark",
      "source_table": "M601-CHILLER-MARKS",
      "source_row": 4,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "CH-4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-CH-4",
        "scope": "Scheduled air-cooled scroll chiller with normal chilled-water and ice-making operating data."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-T-5",
      "tag": "T-5",
      "classification": "scheduled_ice_storage_tank_location",
      "identity_column": "mark",
      "source_table": "M601-ICE-STORAGE-TANK-MARKS",
      "source_row": 1,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "T-5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-T-5",
        "scope": "East Wing South ice-storage tank schedule location; note calls for three tanks."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-T-6",
      "tag": "T-6",
      "classification": "scheduled_ice_storage_tank_location",
      "identity_column": "mark",
      "source_table": "M601-ICE-STORAGE-TANK-MARKS",
      "source_row": 2,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "T-6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-T-6",
        "scope": "West Wing South ice-storage tank schedule location; note calls for three tanks."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-PRV-1",
      "tag": "PRV-1",
      "classification": "scheduled_heating_water_pressure_reducing_valve",
      "identity_column": "mark",
      "source_table": "M601-PRV-MARKS",
      "source_row": 1,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "PRV-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-PRV-1",
        "scope": "HWS pressure-reducing-valve schedule row; not a tabulated control valve."
      },
      "outlet_instances": null
    },
    {
      "id": "M601-PRV-2",
      "tag": "PRV-2",
      "classification": "scheduled_heating_water_pressure_reducing_valve",
      "identity_column": "mark",
      "source_table": "M601-PRV-MARKS",
      "source_row": 2,
      "source_page": 13,
      "literal_schedule_row": {
        "mark": "PRV-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M601-PRV-2",
        "scope": "HWS pressure-reducing-valve schedule row; not a tabulated control valve."
      },
      "outlet_instances": null
    }
  ],
  "point_application_ledger": [
    {
      "id": "m803-chiller-primary-secondary/DPS-1",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 1,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        1717,
        2050,
        1736
      ],
      "tag_as_printed": "DPS-1",
      "point_name_as_printed": "DIFFERENTIAL PRESSURE 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DPS-1",
        "point_name": "DIFFERENTIAL PRESSURE 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/DPS-2",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 2,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        1737,
        2050,
        1756
      ],
      "tag_as_printed": "DPS-2",
      "point_name_as_printed": "DIFFERENTIAL PRESSURE 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DPS-2",
        "point_name": "DIFFERENTIAL PRESSURE 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/DPS-3",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 3,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        1757,
        2050,
        1776
      ],
      "tag_as_printed": "DPS-3",
      "point_name_as_printed": "DIFFERENTIAL PRESSURE 3",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DPS-3",
        "point_name": "DIFFERENTIAL PRESSURE 3"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/CP-1",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 4,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        1777,
        2050,
        1796
      ],
      "tag_as_printed": "CP-1",
      "point_name_as_printed": "CHILLER PUMP 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "CP-1",
        "point_name": "CHILLER PUMP 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/CP-2",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 5,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        1797,
        2050,
        1816
      ],
      "tag_as_printed": "CP-2",
      "point_name_as_printed": "CHILLER PUMP 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "CP-2",
        "point_name": "CHILLER PUMP 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/CP-3",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 6,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        1817,
        2050,
        1836
      ],
      "tag_as_printed": "CP-3",
      "point_name_as_printed": "CHILLER PUMP 3",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "CP-3",
        "point_name": "CHILLER PUMP 3"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/CP-4",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 7,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        1837,
        2050,
        1856
      ],
      "tag_as_printed": "CP-4",
      "point_name_as_printed": "CHILLER PUMP 4",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "CP-4",
        "point_name": "CHILLER PUMP 4"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/FM-1",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 8,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        1857,
        2050,
        1876
      ],
      "tag_as_printed": "FM-1",
      "point_name_as_printed": "FLOW METER 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "FM-1",
        "point_name": "FLOW METER 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/FM-2",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 9,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        1877,
        2050,
        1896
      ],
      "tag_as_printed": "FM-2",
      "point_name_as_printed": "FLOW METER 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "FM-2",
        "point_name": "FLOW METER 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/VFD-1",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 10,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        1897,
        2050,
        1916
      ],
      "tag_as_printed": "VFD-1",
      "point_name_as_printed": "VARIABLE FREQUENCY DRIVE 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "VFD-1",
        "point_name": "VARIABLE FREQUENCY DRIVE 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/VFD-2",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 11,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        1917,
        2050,
        1936
      ],
      "tag_as_printed": "VFD-2",
      "point_name_as_printed": "VARIABLE FREQUENCY DRIVE 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "VFD-2",
        "point_name": "VARIABLE FREQUENCY DRIVE 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/VFD-3",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 12,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        1937,
        2050,
        1956
      ],
      "tag_as_printed": "VFD-3",
      "point_name_as_printed": "VARIABLE FREQUENCY DRIVE 3",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "VFD-3",
        "point_name": "VARIABLE FREQUENCY DRIVE 3"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/VFD-4",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 13,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        1957,
        2050,
        1976
      ],
      "tag_as_printed": "VFD-4",
      "point_name_as_printed": "VARIABLE FREQUENCY DRIVE 4",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "VFD-4",
        "point_name": "VARIABLE FREQUENCY DRIVE 4"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/TS-1",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 14,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        1977,
        2050,
        1996
      ],
      "tag_as_printed": "TS-1",
      "point_name_as_printed": "TEMPERATURE SENSOR 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "TS-1",
        "point_name": "TEMPERATURE SENSOR 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/TS-2",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 15,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        1997,
        2050,
        2016
      ],
      "tag_as_printed": "TS-2",
      "point_name_as_printed": "TEMPERATURE SENSOR 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "TS-2",
        "point_name": "TEMPERATURE SENSOR 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/TS-3",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 16,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        2017,
        2050,
        2036
      ],
      "tag_as_printed": "TS-3",
      "point_name_as_printed": "TEMPERATURE SENSOR 3",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "TS-3",
        "point_name": "TEMPERATURE SENSOR 3"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/TS-4",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 17,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        2037,
        2050,
        2056
      ],
      "tag_as_printed": "TS-4",
      "point_name_as_printed": "TEMPERATURE SENSOR 4",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "TS-4",
        "point_name": "TEMPERATURE SENSOR 4"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/TS-5",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 18,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        2057,
        2050,
        2076
      ],
      "tag_as_printed": "TS-5",
      "point_name_as_printed": "TEMPERATURE SENSOR 5",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "TS-5",
        "point_name": "TEMPERATURE SENSOR 5"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/TS-6",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 19,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        2077,
        2050,
        2096
      ],
      "tag_as_printed": "TS-6",
      "point_name_as_printed": "TEMPERATURE SENSOR 6",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "TS-6",
        "point_name": "TEMPERATURE SENSOR 6"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/TS-7",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 20,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        2097,
        2050,
        2116
      ],
      "tag_as_printed": "TS-7",
      "point_name_as_printed": "TEMPERATURE SENSOR 7",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "TS-7",
        "point_name": "TEMPERATURE SENSOR 7"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/TS-8",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 21,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        2117,
        2050,
        2134
      ],
      "tag_as_printed": "TS-8",
      "point_name_as_printed": "TEMPERATURE SENSOR 8",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "TS-8",
        "point_name": "TEMPERATURE SENSOR 8"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/V-1",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 22,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        2135,
        2050,
        2149
      ],
      "tag_as_printed": "V-1",
      "point_name_as_printed": "VALVE MODULATION 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "V-1",
        "point_name": "VALVE MODULATION 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m803-chiller-primary-secondary/V-2",
      "application": "m803-chiller-primary-secondary",
      "source_table": "M803-CHILLER-PRIMARY-SECONDARY-POINT-MATRIX",
      "source_row": 23,
      "page": 17,
      "sheet": "M-803",
      "row_bbox": [
        1710,
        2150,
        2050,
        2168
      ],
      "tag_as_printed": "V-2",
      "point_name_as_printed": "VALVE MODULATION 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "V-2",
        "point_name": "VALVE MODULATION 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Air-cooled chiller with primary and secondary pumping control template on M-803",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-803",
        "source_page": 17
      }
    },
    {
      "id": "m804-lab-ahu-a/AFMS-1",
      "application": "m804-lab-ahu-a",
      "source_table": "M804-LAB-AHU-PART-A",
      "source_row": 1,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1555,
        1250,
        1574
      ],
      "tag_as_printed": "AFMS-1",
      "point_name_as_printed": "OUTDOOR AIR FLOW MONITORING STATION",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AFMS-1",
        "point_name": "OUTDOOR AIR FLOW MONITORING STATION"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-a/DA-1",
      "application": "m804-lab-ahu-a",
      "source_table": "M804-LAB-AHU-PART-A",
      "source_row": 2,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1575,
        1250,
        1593
      ],
      "tag_as_printed": "DA-1",
      "point_name_as_printed": "OUTDOOR AIR DAMPER",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DA-1",
        "point_name": "OUTDOOR AIR DAMPER"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-a/VFD-1",
      "application": "m804-lab-ahu-a",
      "source_table": "M804-LAB-AHU-PART-A",
      "source_row": 3,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1594,
        1250,
        1612
      ],
      "tag_as_printed": "VFD-1",
      "point_name_as_printed": "VARIABLE FREQUENCY DRIVE 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "VFD-1",
        "point_name": "VARIABLE FREQUENCY DRIVE 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-a/DP-1",
      "application": "m804-lab-ahu-a",
      "source_table": "M804-LAB-AHU-PART-A",
      "source_row": 4,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1613,
        1250,
        1631
      ],
      "tag_as_printed": "DP-1",
      "point_name_as_printed": "DIFFERENTIAL PRESSURE 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DP-1",
        "point_name": "DIFFERENTIAL PRESSURE 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-a/DP-2",
      "application": "m804-lab-ahu-a",
      "source_table": "M804-LAB-AHU-PART-A",
      "source_row": 5,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1632,
        1250,
        1650
      ],
      "tag_as_printed": "DP-2",
      "point_name_as_printed": "DIFFERENTIAL PRESSURE 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DP-2",
        "point_name": "DIFFERENTIAL PRESSURE 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-a/FS-1",
      "application": "m804-lab-ahu-a",
      "source_table": "M804-LAB-AHU-PART-A",
      "source_row": 6,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1651,
        1250,
        1669
      ],
      "tag_as_printed": "FS-1",
      "point_name_as_printed": "AIR FREEZE STAT",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "FS-1",
        "point_name": "AIR FREEZE STAT"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-a/HS-1",
      "application": "m804-lab-ahu-a",
      "source_table": "M804-LAB-AHU-PART-A",
      "source_row": 7,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1670,
        1250,
        1688
      ],
      "tag_as_printed": "HS-1",
      "point_name_as_printed": "HUMIDITY SENSOR 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "HS-1",
        "point_name": "HUMIDITY SENSOR 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-a/HS-2",
      "application": "m804-lab-ahu-a",
      "source_table": "M804-LAB-AHU-PART-A",
      "source_row": 8,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1689,
        1250,
        1707
      ],
      "tag_as_printed": "HS-2",
      "point_name_as_printed": "HUMIDITY SENSOR 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "HS-2",
        "point_name": "HUMIDITY SENSOR 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-a/HS-3",
      "application": "m804-lab-ahu-a",
      "source_table": "M804-LAB-AHU-PART-A",
      "source_row": 9,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1708,
        1250,
        1726
      ],
      "tag_as_printed": "HS-3",
      "point_name_as_printed": "HUMIDITY SENSOR 3",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "HS-3",
        "point_name": "HUMIDITY SENSOR 3"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-a/MP-1",
      "application": "m804-lab-ahu-a",
      "source_table": "M804-LAB-AHU-PART-A",
      "source_row": 10,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1727,
        1250,
        1745
      ],
      "tag_as_printed": "MP-1",
      "point_name_as_printed": "AHU MICROPROCESSOR",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "MP-1",
        "point_name": "AHU MICROPROCESSOR"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-a/SD-1",
      "application": "m804-lab-ahu-a",
      "source_table": "M804-LAB-AHU-PART-A",
      "source_row": 11,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1746,
        1250,
        1764
      ],
      "tag_as_printed": "SD-1",
      "point_name_as_printed": "OUTSIDE AIR SMOKE DETECTOR",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "SD-1",
        "point_name": "OUTSIDE AIR SMOKE DETECTOR"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-a/SD-2",
      "application": "m804-lab-ahu-a",
      "source_table": "M804-LAB-AHU-PART-A",
      "source_row": 12,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1765,
        1250,
        1783
      ],
      "tag_as_printed": "SD-2",
      "point_name_as_printed": "SUPPLY AIR SMOKE DETECTOR",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "SD-2",
        "point_name": "SUPPLY AIR SMOKE DETECTOR"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-a/SP-1",
      "application": "m804-lab-ahu-a",
      "source_table": "M804-LAB-AHU-PART-A",
      "source_row": 13,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1784,
        1250,
        1802
      ],
      "tag_as_printed": "SP-1",
      "point_name_as_printed": "SUPPLY AIR DUCT STATIC PRESSURE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "SP-1",
        "point_name": "SUPPLY AIR DUCT STATIC PRESSURE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-b/HS-1",
      "application": "m804-lab-ahu-b",
      "source_table": "M804-LAB-AHU-PART-B",
      "source_row": 1,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1797,
        1250,
        1815
      ],
      "tag_as_printed": "HS-1",
      "point_name_as_printed": "HIGH STATIC SAFETY SENSOR",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "HS-1",
        "point_name": "HIGH STATIC SAFETY SENSOR"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template continuation on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-b/DSP-1",
      "application": "m804-lab-ahu-b",
      "source_table": "M804-LAB-AHU-PART-B",
      "source_row": 2,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1816,
        1250,
        1834
      ],
      "tag_as_printed": "DSP-1",
      "point_name_as_printed": "DOWN DUCT STATIC PRESSURE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DSP-1",
        "point_name": "DOWN DUCT STATIC PRESSURE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template continuation on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-b/TS-1",
      "application": "m804-lab-ahu-b",
      "source_table": "M804-LAB-AHU-PART-B",
      "source_row": 3,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1835,
        1250,
        1853
      ],
      "tag_as_printed": "TS-1",
      "point_name_as_printed": "TEMPERATURE SENSOR 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "TS-1",
        "point_name": "TEMPERATURE SENSOR 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template continuation on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-b/TS-2",
      "application": "m804-lab-ahu-b",
      "source_table": "M804-LAB-AHU-PART-B",
      "source_row": 4,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1854,
        1250,
        1872
      ],
      "tag_as_printed": "TS-2",
      "point_name_as_printed": "TEMPERATURE SENSOR 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "TS-2",
        "point_name": "TEMPERATURE SENSOR 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template continuation on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-b/TS-3",
      "application": "m804-lab-ahu-b",
      "source_table": "M804-LAB-AHU-PART-B",
      "source_row": 5,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1873,
        1250,
        1891
      ],
      "tag_as_printed": "TS-3",
      "point_name_as_printed": "TEMPERATURE SENSOR 3",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "TS-3",
        "point_name": "TEMPERATURE SENSOR 3"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template continuation on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-b/TS-4",
      "application": "m804-lab-ahu-b",
      "source_table": "M804-LAB-AHU-PART-B",
      "source_row": 6,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1892,
        1250,
        1910
      ],
      "tag_as_printed": "TS-4",
      "point_name_as_printed": "TEMPERATURE SENSOR 4",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "TS-4",
        "point_name": "TEMPERATURE SENSOR 4"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template continuation on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-b/V-1",
      "application": "m804-lab-ahu-b",
      "source_table": "M804-LAB-AHU-PART-B",
      "source_row": 7,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1911,
        1250,
        1929
      ],
      "tag_as_printed": "V-1",
      "point_name_as_printed": "VALVE MODULATION 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "V-1",
        "point_name": "VALVE MODULATION 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template continuation on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-lab-ahu-b/V-2",
      "application": "m804-lab-ahu-b",
      "source_table": "M804-LAB-AHU-PART-B",
      "source_row": 8,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1930,
        1250,
        1948
      ],
      "tag_as_printed": "V-2",
      "point_name_as_printed": "VALVE MODULATION 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "V-2",
        "point_name": "VALVE MODULATION 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory AHU controller template continuation on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-vav-ahu/PT-1",
      "application": "m804-vav-ahu",
      "source_table": "M804-VAV-AHU",
      "source_row": 1,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1965,
        1250,
        1983
      ],
      "tag_as_printed": "PT-1",
      "point_name_as_printed": "SUPPLY AIR DUCT STATIC PRESSURE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "PT-1",
        "point_name": "SUPPLY AIR DUCT STATIC PRESSURE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Fume-hood/VAV AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-vav-ahu/VFD-1",
      "application": "m804-vav-ahu",
      "source_table": "M804-VAV-AHU",
      "source_row": 2,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        1984,
        1250,
        2002
      ],
      "tag_as_printed": "VFD-1",
      "point_name_as_printed": "VARIABLE FREQUENCY DRIVE 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "VFD-1",
        "point_name": "VARIABLE FREQUENCY DRIVE 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Fume-hood/VAV AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-vav-ahu/VFD-2",
      "application": "m804-vav-ahu",
      "source_table": "M804-VAV-AHU",
      "source_row": 3,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        2003,
        1250,
        2021
      ],
      "tag_as_printed": "VFD-2",
      "point_name_as_printed": "VARIABLE FREQUENCY DRIVE 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "VFD-2",
        "point_name": "VARIABLE FREQUENCY DRIVE 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Fume-hood/VAV AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-vav-ahu/VFD-3",
      "application": "m804-vav-ahu",
      "source_table": "M804-VAV-AHU",
      "source_row": 4,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        2022,
        1250,
        2040
      ],
      "tag_as_printed": "VFD-3",
      "point_name_as_printed": "VARIABLE FREQUENCY DRIVE 3",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "VFD-3",
        "point_name": "VARIABLE FREQUENCY DRIVE 3"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Fume-hood/VAV AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-vav-ahu/AFMS-1",
      "application": "m804-vav-ahu",
      "source_table": "M804-VAV-AHU",
      "source_row": 5,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        2041,
        1250,
        2059
      ],
      "tag_as_printed": "AFMS-1",
      "point_name_as_printed": "EXHAUST AIR FLOW MONITORING STATION 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AFMS-1",
        "point_name": "EXHAUST AIR FLOW MONITORING STATION 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Fume-hood/VAV AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-vav-ahu/AFMS-2",
      "application": "m804-vav-ahu",
      "source_table": "M804-VAV-AHU",
      "source_row": 6,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        2060,
        1250,
        2078
      ],
      "tag_as_printed": "AFMS-2",
      "point_name_as_printed": "EXHAUST AIR FLOW MONITORING STATION 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AFMS-2",
        "point_name": "EXHAUST AIR FLOW MONITORING STATION 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Fume-hood/VAV AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-vav-ahu/AFMS-3",
      "application": "m804-vav-ahu",
      "source_table": "M804-VAV-AHU",
      "source_row": 7,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        2079,
        1250,
        2097
      ],
      "tag_as_printed": "AFMS-3",
      "point_name_as_printed": "EXHAUST AIR FLOW MONITORING STATION 3",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AFMS-3",
        "point_name": "EXHAUST AIR FLOW MONITORING STATION 3"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Fume-hood/VAV AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-vav-ahu/DA-1",
      "application": "m804-vav-ahu",
      "source_table": "M804-VAV-AHU",
      "source_row": 8,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        2098,
        1250,
        2116
      ],
      "tag_as_printed": "DA-1",
      "point_name_as_printed": "EXHAUST AIR DAMPER 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DA-1",
        "point_name": "EXHAUST AIR DAMPER 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Fume-hood/VAV AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-vav-ahu/DA-2",
      "application": "m804-vav-ahu",
      "source_table": "M804-VAV-AHU",
      "source_row": 9,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        2117,
        1250,
        2135
      ],
      "tag_as_printed": "DA-2",
      "point_name_as_printed": "EXHAUST AIR DAMPER 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DA-2",
        "point_name": "EXHAUST AIR DAMPER 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Fume-hood/VAV AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-vav-ahu/DA-3",
      "application": "m804-vav-ahu",
      "source_table": "M804-VAV-AHU",
      "source_row": 10,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        2136,
        1250,
        2154
      ],
      "tag_as_printed": "DA-3",
      "point_name_as_printed": "EXHAUST AIR DAMPER 3",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DA-3",
        "point_name": "EXHAUST AIR DAMPER 3"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Fume-hood/VAV AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-vav-ahu/DA-4",
      "application": "m804-vav-ahu",
      "source_table": "M804-VAV-AHU",
      "source_row": 11,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        280,
        2155,
        1250,
        2173
      ],
      "tag_as_printed": "DA-4",
      "point_name_as_printed": "OUTSIDE AIR DAMPER 4",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DA-4",
        "point_name": "OUTSIDE AIR DAMPER 4"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Fume-hood/VAV AHU controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-fume-hood-exhaust/VFD-1",
      "application": "m804-fume-hood-exhaust",
      "source_table": "M804-FUME-HOOD-EXHAUST",
      "source_row": 1,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        1440,
        1671,
        1900,
        1689
      ],
      "tag_as_printed": "VFD-1",
      "point_name_as_printed": "VARIABLE FREQUENCY DRIVE 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "VFD-1",
        "point_name": "VARIABLE FREQUENCY DRIVE 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory fume-hood exhaust controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-fume-hood-exhaust/VFD-2",
      "application": "m804-fume-hood-exhaust",
      "source_table": "M804-FUME-HOOD-EXHAUST",
      "source_row": 2,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        1440,
        1690,
        1900,
        1708
      ],
      "tag_as_printed": "VFD-2",
      "point_name_as_printed": "VARIABLE FREQUENCY DRIVE 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "VFD-2",
        "point_name": "VARIABLE FREQUENCY DRIVE 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory fume-hood exhaust controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-fume-hood-exhaust/SP-1",
      "application": "m804-fume-hood-exhaust",
      "source_table": "M804-FUME-HOOD-EXHAUST",
      "source_row": 3,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        1440,
        1709,
        1900,
        1727
      ],
      "tag_as_printed": "SP-1",
      "point_name_as_printed": "STATIC PRESSURE SENSOR",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "SP-1",
        "point_name": "STATIC PRESSURE SENSOR"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory fume-hood exhaust controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-fume-hood-exhaust/VS-1",
      "application": "m804-fume-hood-exhaust",
      "source_table": "M804-FUME-HOOD-EXHAUST",
      "source_row": 4,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        1440,
        1728,
        1900,
        1746
      ],
      "tag_as_printed": "VS-1",
      "point_name_as_printed": "EXHAUST VALVE 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "VS-1",
        "point_name": "EXHAUST VALVE 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory fume-hood exhaust controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-fume-hood-exhaust/VS-2",
      "application": "m804-fume-hood-exhaust",
      "source_table": "M804-FUME-HOOD-EXHAUST",
      "source_row": 5,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        1440,
        1747,
        1900,
        1765
      ],
      "tag_as_printed": "VS-2",
      "point_name_as_printed": "EXHAUST VALVE 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "VS-2",
        "point_name": "EXHAUST VALVE 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Laboratory fume-hood exhaust controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-general-exhaust/VFD-1",
      "application": "m804-general-exhaust",
      "source_table": "M804-GENERAL-EXHAUST",
      "source_row": 1,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        1970,
        2000,
        2450,
        2018
      ],
      "tag_as_printed": "VFD-1",
      "point_name_as_printed": "VARIABLE FREQUENCY DRIVE 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "VFD-1",
        "point_name": "VARIABLE FREQUENCY DRIVE 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "General exhaust controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-general-exhaust/VFD-2",
      "application": "m804-general-exhaust",
      "source_table": "M804-GENERAL-EXHAUST",
      "source_row": 2,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        1970,
        2019,
        2450,
        2037
      ],
      "tag_as_printed": "VFD-2",
      "point_name_as_printed": "VARIABLE FREQUENCY DRIVE 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "VFD-2",
        "point_name": "VARIABLE FREQUENCY DRIVE 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "General exhaust controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-general-exhaust/SP-1",
      "application": "m804-general-exhaust",
      "source_table": "M804-GENERAL-EXHAUST",
      "source_row": 3,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        1970,
        2038,
        2450,
        2056
      ],
      "tag_as_printed": "SP-1",
      "point_name_as_printed": "STATIC PRESSURE SENSOR",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "SP-1",
        "point_name": "STATIC PRESSURE SENSOR"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "General exhaust controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-general-exhaust/VS-1",
      "application": "m804-general-exhaust",
      "source_table": "M804-GENERAL-EXHAUST",
      "source_row": 4,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        1970,
        2057,
        2450,
        2075
      ],
      "tag_as_printed": "VS-1",
      "point_name_as_printed": "EXHAUST VALVE 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "VS-1",
        "point_name": "EXHAUST VALVE 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "General exhaust controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m804-general-exhaust/VS-2",
      "application": "m804-general-exhaust",
      "source_table": "M804-GENERAL-EXHAUST",
      "source_row": 5,
      "page": 18,
      "sheet": "M-804",
      "row_bbox": [
        1970,
        2076,
        2450,
        2094
      ],
      "tag_as_printed": "VS-2",
      "point_name_as_printed": "EXHAUST VALVE 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "VS-2",
        "point_name": "EXHAUST VALVE 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "General exhaust controller template on M-804",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-804",
        "source_page": 18
      }
    },
    {
      "id": "m805-admin-ahu-base/AFMS-1",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 1,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1653,
        1250,
        1672
      ],
      "tag_as_printed": "AFMS-1",
      "point_name_as_printed": "OUTDOOR AIR FLOW MONITORING STATION",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AFMS-1",
        "point_name": "OUTDOOR AIR FLOW MONITORING STATION"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/AFMS-2",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 2,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1673,
        1250,
        1691
      ],
      "tag_as_printed": "AFMS-2",
      "point_name_as_printed": "RELIEF AIR FLOW MONITORING STATION",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AFMS-2",
        "point_name": "RELIEF AIR FLOW MONITORING STATION"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/DA-1-1",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 3,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1692,
        1250,
        1710
      ],
      "tag_as_printed": "DA-1-1",
      "point_name_as_printed": "OUTDOOR AIR DAMPER (MIN)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DA-1-1",
        "point_name": "OUTDOOR AIR DAMPER (MIN)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/DA-1-2",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 4,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1711,
        1250,
        1729
      ],
      "tag_as_printed": "DA-1-2",
      "point_name_as_printed": "OUTDOOR AIR DAMPER (MAX)",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DA-1-2",
        "point_name": "OUTDOOR AIR DAMPER (MAX)"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/DA-2",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 5,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1730,
        1250,
        1748
      ],
      "tag_as_printed": "DA-2",
      "point_name_as_printed": "RELIEF AIR DAMPER",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DA-2",
        "point_name": "RELIEF AIR DAMPER"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/DA-3",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 6,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1749,
        1250,
        1767
      ],
      "tag_as_printed": "DA-3",
      "point_name_as_printed": "BYPASS DAMPER",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DA-3",
        "point_name": "BYPASS DAMPER"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/VFD-1",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 7,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1768,
        1250,
        1786
      ],
      "tag_as_printed": "VFD-1",
      "point_name_as_printed": "VARIABLE FREQUENCY DRIVE 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "VFD-1",
        "point_name": "VARIABLE FREQUENCY DRIVE 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/VFD-2",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 8,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1787,
        1250,
        1805
      ],
      "tag_as_printed": "VFD-2",
      "point_name_as_printed": "VARIABLE FREQUENCY DRIVE 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "VFD-2",
        "point_name": "VARIABLE FREQUENCY DRIVE 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/DP-1",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 9,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1806,
        1250,
        1824
      ],
      "tag_as_printed": "DP-1",
      "point_name_as_printed": "DIFFERENTIAL PRESSURE 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DP-1",
        "point_name": "DIFFERENTIAL PRESSURE 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/DP-2",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 10,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1825,
        1250,
        1843
      ],
      "tag_as_printed": "DP-2",
      "point_name_as_printed": "DIFFERENTIAL PRESSURE 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DP-2",
        "point_name": "DIFFERENTIAL PRESSURE 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/DP-3",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 11,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1844,
        1250,
        1862
      ],
      "tag_as_printed": "DP-3",
      "point_name_as_printed": "DIFFERENTIAL PRESSURE 3",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DP-3",
        "point_name": "DIFFERENTIAL PRESSURE 3"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/DSP-1",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 12,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1863,
        1250,
        1881
      ],
      "tag_as_printed": "DSP-1",
      "point_name_as_printed": "DOWN DUCT STATIC PRESSURE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DSP-1",
        "point_name": "DOWN DUCT STATIC PRESSURE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/FS-1",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 13,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1882,
        1250,
        1900
      ],
      "tag_as_printed": "FS-1",
      "point_name_as_printed": "AIR FREEZE STAT",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "FS-1",
        "point_name": "AIR FREEZE STAT"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/HS-1",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 14,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1901,
        1250,
        1918
      ],
      "tag_as_printed": "HS-1",
      "point_name_as_printed": "HUMIDITY SENSOR 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "HS-1",
        "point_name": "HUMIDITY SENSOR 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/HS-2",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 15,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1919,
        1250,
        1928
      ],
      "tag_as_printed": "HS-2",
      "point_name_as_printed": "HUMIDITY SENSOR 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "HS-2",
        "point_name": "HUMIDITY SENSOR 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/HS-3",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 16,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1929,
        1250,
        1947
      ],
      "tag_as_printed": "HS-3",
      "point_name_as_printed": "HUMIDITY SENSOR 3",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "HS-3",
        "point_name": "HUMIDITY SENSOR 3"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/SD-1",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 17,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1948,
        1250,
        1967
      ],
      "tag_as_printed": "SD-1",
      "point_name_as_printed": "SUPPLY AIR SMOKE DETECTOR",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "SD-1",
        "point_name": "SUPPLY AIR SMOKE DETECTOR"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/SD-2",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 18,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1968,
        1250,
        1986
      ],
      "tag_as_printed": "SD-2",
      "point_name_as_printed": "RETURN AIR SMOKE DETECTOR",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "SD-2",
        "point_name": "RETURN AIR SMOKE DETECTOR"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/SP-1",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 19,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        1987,
        1250,
        2004
      ],
      "tag_as_printed": "SP-1",
      "point_name_as_printed": "STATIC PRESSURE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "SP-1",
        "point_name": "STATIC PRESSURE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-base/SP-2",
      "application": "m805-admin-ahu-base",
      "source_table": "M805-ADMIN-AHU-BASE",
      "source_row": 20,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        2005,
        1250,
        2023
      ],
      "tag_as_printed": "SP-2",
      "point_name_as_printed": "STATIC PRESSURE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "SP-2",
        "point_name": "STATIC PRESSURE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-continuation/HS-1",
      "application": "m805-admin-ahu-continuation",
      "source_table": "M805-ADMIN-AHU-CONTINUATION",
      "source_row": 1,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        2024,
        1250,
        2042
      ],
      "tag_as_printed": "HS-1",
      "point_name_as_printed": "SUPPLY HIGH STATIC PRESSURE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "HS-1",
        "point_name": "SUPPLY HIGH STATIC PRESSURE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template continuation on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-continuation/HS-2",
      "application": "m805-admin-ahu-continuation",
      "source_table": "M805-ADMIN-AHU-CONTINUATION",
      "source_row": 2,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        2043,
        1250,
        2061
      ],
      "tag_as_printed": "HS-2",
      "point_name_as_printed": "EXHAUST HIGH STATIC PRESSURE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "HS-2",
        "point_name": "EXHAUST HIGH STATIC PRESSURE"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template continuation on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-continuation/TS-1",
      "application": "m805-admin-ahu-continuation",
      "source_table": "M805-ADMIN-AHU-CONTINUATION",
      "source_row": 3,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        2062,
        1250,
        2080
      ],
      "tag_as_printed": "TS-1",
      "point_name_as_printed": "TEMPERATURE SENSOR 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "TS-1",
        "point_name": "TEMPERATURE SENSOR 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template continuation on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-continuation/TS-2",
      "application": "m805-admin-ahu-continuation",
      "source_table": "M805-ADMIN-AHU-CONTINUATION",
      "source_row": 4,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        2081,
        1250,
        2099
      ],
      "tag_as_printed": "TS-2",
      "point_name_as_printed": "TEMPERATURE SENSOR 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "TS-2",
        "point_name": "TEMPERATURE SENSOR 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template continuation on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-continuation/TS-3",
      "application": "m805-admin-ahu-continuation",
      "source_table": "M805-ADMIN-AHU-CONTINUATION",
      "source_row": 5,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        2100,
        1250,
        2118
      ],
      "tag_as_printed": "TS-3",
      "point_name_as_printed": "TEMPERATURE SENSOR 3",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "TS-3",
        "point_name": "TEMPERATURE SENSOR 3"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template continuation on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-continuation/TS-4",
      "application": "m805-admin-ahu-continuation",
      "source_table": "M805-ADMIN-AHU-CONTINUATION",
      "source_row": 6,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        2119,
        1250,
        2137
      ],
      "tag_as_printed": "TS-4",
      "point_name_as_printed": "TEMPERATURE SENSOR 4",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "TS-4",
        "point_name": "TEMPERATURE SENSOR 4"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template continuation on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-continuation/TS-5",
      "application": "m805-admin-ahu-continuation",
      "source_table": "M805-ADMIN-AHU-CONTINUATION",
      "source_row": 7,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        2138,
        1250,
        2156
      ],
      "tag_as_printed": "TS-5",
      "point_name_as_printed": "TEMPERATURE SENSOR 5",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "TS-5",
        "point_name": "TEMPERATURE SENSOR 5"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template continuation on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-continuation/TS-6",
      "application": "m805-admin-ahu-continuation",
      "source_table": "M805-ADMIN-AHU-CONTINUATION",
      "source_row": 8,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        2157,
        1250,
        2175
      ],
      "tag_as_printed": "TS-6",
      "point_name_as_printed": "TEMPERATURE SENSOR 6",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "TS-6",
        "point_name": "TEMPERATURE SENSOR 6"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template continuation on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-continuation/V-1",
      "application": "m805-admin-ahu-continuation",
      "source_table": "M805-ADMIN-AHU-CONTINUATION",
      "source_row": 9,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        2176,
        1250,
        2194
      ],
      "tag_as_printed": "V-1",
      "point_name_as_printed": "VALVE MODULATION 1",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "V-1",
        "point_name": "VALVE MODULATION 1"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template continuation on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-admin-ahu-continuation/V-2",
      "application": "m805-admin-ahu-continuation",
      "source_table": "M805-ADMIN-AHU-CONTINUATION",
      "source_row": 10,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        220,
        2195,
        1250,
        2213
      ],
      "tag_as_printed": "V-2",
      "point_name_as_printed": "VALVE MODULATION 2",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "V-2",
        "point_name": "VALVE MODULATION 2"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "Administration AHU controller template continuation on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-vav-return/AFMS-1",
      "application": "m805-vav-return",
      "source_table": "M805-VAV-RETURN",
      "source_row": 1,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        1715,
        1828,
        2450,
        1846
      ],
      "tag_as_printed": "AFMS-1",
      "point_name_as_printed": "AIR FLOW MONITORING STATION",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "AFMS-1",
        "point_name": "AIR FLOW MONITORING STATION"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "VAV return controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-vav-return/DO-1",
      "application": "m805-vav-return",
      "source_table": "M805-VAV-RETURN",
      "source_row": 2,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        1715,
        1847,
        2450,
        1865
      ],
      "tag_as_printed": "DO-1",
      "point_name_as_printed": "DAMPER ACTUATOR",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "DO-1",
        "point_name": "DAMPER ACTUATOR"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "VAV return controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    },
    {
      "id": "m805-vav-return/SP-1",
      "application": "m805-vav-return",
      "source_table": "M805-VAV-RETURN",
      "source_row": 3,
      "page": 19,
      "sheet": "M-805",
      "row_bbox": [
        1715,
        1866,
        2450,
        1884
      ],
      "tag_as_printed": "SP-1",
      "point_name_as_printed": "STATIC PRESSURE SENSOR",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "SP-1",
        "point_name": "STATIC PRESSURE SENSOR"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "VAV return controller template on M-805",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M-805",
        "source_page": 19
      }
    }
  ]
}
