# Carson Valley Middle School Phase 1 HVAC Replacement - ground truth

complete_with_documented_source_limitations

Source: [pdf/17__vol1__16__Carson_Valley_Middle_School_Phase_1_HVAC_Replacement.pdf](../../pdf/17__vol1__16__Carson_Valley_Middle_School_Phase_1_HVAC_Replacement.pdf). 47 supplied pages. SHA-256 `96782a6f81077df39c2eb87f4d04e08c7e353483b596bcd97d534938593612a1`.

Complete source-bounded Rank 17 ground truth: full 47-page visual review; project/sheet/local-scale boundaries; all 86 M0.02/M0.03 literal equipment-schedule rows; M0.03 control-damper, reference-only and bid-alternate boundaries; the formal 12-row M6.02 BACnet Inputs to BMS list; M6.01/M6.02 BACnet architecture and symbol context; M6.02/M6.03 ERV, furnace, exhaust-fan and outdoor-air-unit sequences; and explicit physical-count, topology, ownership and alternative-scope limits. Nothing is inferred as a final physical BAS takeoff.

## Reading this record

- M0.02/M0.03 are dense vector schedule sheets with furnaces, condensing units, evaporator coils, ERVs, outdoor-air units, hoods, control dampers, exhaust fans, duct furnace and alternate/reference rooftop equipment, retaining models, capacities, airflow, electrical and other printed specification fields in literal rows.
- M6.01–M6.03 are strong BAS source pages: BACnet IP/MSTP architecture/notes, BTL and 32-device trunk limits, controller diagrams, a rare 12-row BACnet Inputs to BMS list, and sequences for ERV, furnace/condensing, exhaust fan, Building B outdoor-air units and bid-alternate rooftop units.
- The formal BACnet list is source-scoped to its M6.02 control diagram and has no printed hardwired I/O type/card/terminal mapping; all device-count and final-topology interpretation remains expressly limited.

## Project, scale, and supplied-sheet ledger

- project name as printed: CARSON VALLEY MIDDLE SCHOOL PHASE 1 HVAC REPLACEMENT
- facility as printed: CARSON VALLEY MIDDLE SCHOOL
- location as printed: 1477 US HIGHWAY 395N, GARDNERVILLE, NEVADA 89410
- building type as printed: Middle school (from printed facility name; no more specific occupancy/use classification is asserted).
- mechanical engineering consultant as printed: CR ENGINEERING (firm identified in title-block graphics/copyright; its reading order is not used as a scalar parser assertion).
- issue date as printed: 11/10/23
- assertion ids:
  - cover-project
  - cover-location
  - cover-issue-date

- stated scale records:
  - Record:
    - page: 12
    - sheet: M2.11
    - printed scale: 1/8" = 1'-0"
    - assertion id: m211-scale
  - Record:
    - page: 13
    - sheet: M2.12
    - printed scale: 1/8" = 1'-0"
    - assertion id: m212-scale
  - Record:
    - page: 17
    - sheet: M2.21
    - printed scale: 1/8" = 1'-0"
    - assertion id: m221-scale
- graphic scale bar status: No graphic scale bar is asserted as a measurement source. Stated scales are local to individual plan views; schedules, controls diagrams, schematics, one-lines and details are not made distance-takeoff sources.
- takeoff scale status: No global scale, distance, area, duct length, pipe length or physical quantity is derived from the mixed 47-page source set.

### PDF 1 - T0.01: title visually reviewed

Visual review: Cover/title sheet and drawing index visually reviewed; project, location, issue date and consultant title-block context retained..

### PDF 2 - M0.01: title visually reviewed

Visual review: Mechanical abbreviations, legend and calculation/general-note sheet visually reviewed..

### PDF 3 - M0.02: title visually reviewed

Visual review: M0.02 dense mechanical schedule sheet visually reviewed; all 69 literal schedule rows are retained separately..

### PDF 4 - M0.03: title visually reviewed

Visual review: M0.03 dense mechanical schedule sheet visually reviewed; all 17 literal schedule rows, including control dampers, reference-only rooftop units and bid alternate, are retained separately..

### PDF 5 - M1.11: title visually reviewed

Visual review: Building B HVAC demolition plan visually reviewed..

### PDF 6 - M1.12: title visually reviewed

Visual review: Building B HVAC demolition plan visually reviewed..

### PDF 7 - M1.13: title visually reviewed

Visual review: Building B HVAC demolition plan visually reviewed..

### PDF 8 - M1.14: title visually reviewed

Visual review: Building B HVAC demolition plan visually reviewed..

### PDF 9 - M1.21: title visually reviewed

Visual review: Building C HVAC demolition plan visually reviewed..

### PDF 10 - M1.22: title visually reviewed

Visual review: Building C HVAC demolition plan visually reviewed..

### PDF 11 - M1.23: title visually reviewed

Visual review: Building C HVAC demolition plan visually reviewed..

### PDF 12 - M2.11: title visually reviewed

Visual review: Building B new HVAC plan visually reviewed..

### PDF 13 - M2.12: title visually reviewed

Visual review: Building B new HVAC plan visually reviewed..

### PDF 14 - M2.13: title visually reviewed

Visual review: Building B new HVAC plan visually reviewed..

### PDF 15 - M2.14: title visually reviewed

Visual review: Building B new HVAC plan visually reviewed..

### PDF 16 - M2.15: title visually reviewed

Visual review: Building B new HVAC plan visually reviewed..

### PDF 17 - M2.21: title visually reviewed

Visual review: Building C new HVAC plan visually reviewed..

### PDF 18 - M2.22: title visually reviewed

Visual review: Building C new HVAC plan visually reviewed..

### PDF 19 - M2.23: title visually reviewed

Visual review: Building C new HVAC plan visually reviewed..

### PDF 20 - M2.24: title visually reviewed

Visual review: Building C new HVAC plan visually reviewed..

### PDF 21 - M3.01: title visually reviewed

Visual review: Mechanical isometric/detail sheet visually reviewed..

### PDF 22 - M3.02: title visually reviewed

Visual review: Mechanical isometric/detail sheet visually reviewed..

### PDF 23 - M3.03: title visually reviewed

Visual review: Mechanical isometric/detail sheet visually reviewed..

### PDF 24 - M3.04: title visually reviewed

Visual review: Mechanical isometric/detail sheet visually reviewed..

### PDF 25 - M5.01: title visually reviewed

Visual review: M5.01 mechanical detail sheet visually reviewed, including duct-smoke-detector detail context..

### PDF 26 - M5.02: title visually reviewed

Visual review: M5.02 equipment-support detail sheet visually reviewed..

### PDF 27 - M6.01: title visually reviewed

Visual review: M6.01 BAS system architecture, legend and controls notes visually reviewed; BACnet IP/MSTP and system requirements are retained separately..

### PDF 28 - M6.02: title visually reviewed

Visual review: M6.02 BAS controller diagrams, C-Wing ERV/furnace/exhaust sequences and formal 12-row BACnet Inputs to BMS list visually reviewed and retained separately..

### PDF 29 - M6.03: title visually reviewed

Visual review: M6.03 Building B outdoor-air-unit and bid-alternate rooftop-unit sequences/control diagrams visually reviewed; source-bounded clauses are retained separately..

### PDF 30 - E0.1: title visually reviewed

Visual review: Electrical mechanical-equipment connection schedule visually reviewed..

### PDF 31 - E0.2: title visually reviewed

Visual review: Electrical panel schedules visually reviewed..

### PDF 32 - E0.3: title visually reviewed

Visual review: Electrical one-line/panel sheet visually reviewed..

### PDF 33 - E0.4: title visually reviewed

Visual review: Electrical specifications/general sheet visually reviewed..

### PDF 34 - E1.11: title visually reviewed

Visual review: Building B electrical demolition plan visually reviewed..

### PDF 35 - E1.12: title visually reviewed

Visual review: Building B electrical demolition plan visually reviewed..

### PDF 36 - E1.13: title visually reviewed

Visual review: Building B electrical demolition plan visually reviewed..

### PDF 37 - E1.21: title visually reviewed

Visual review: Building C electrical demolition plan visually reviewed..

### PDF 38 - E1.22: title visually reviewed

Visual review: Building C electrical demolition plan visually reviewed..

### PDF 39 - E2.11: title visually reviewed

Visual review: Building B electrical new-work plan visually reviewed..

### PDF 40 - E2.12: title visually reviewed

Visual review: Building B electrical new-work plan visually reviewed..

### PDF 41 - E2.13: title visually reviewed

Visual review: Building B electrical new-work plan visually reviewed..

### PDF 42 - E2.21: title visually reviewed

Visual review: Building C electrical new-work plan visually reviewed..

### PDF 43 - E2.22: title visually reviewed

Visual review: Building C electrical new-work plan visually reviewed..

### PDF 44 - S0.1: title visually reviewed

Visual review: Structural general-notes sheet visually reviewed..

### PDF 45 - S1.0: title visually reviewed

Visual review: Building B structural floor plan visually reviewed..

### PDF 46 - S2.0: title visually reviewed

Visual review: Building B structural roof plan visually reviewed..

### PDF 47 - S2.1: title visually reviewed

Visual review: Building C structural roof plan visually reviewed..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Literal source row | PDF / table / row |
|---|---|
| M002-2-STAGE-GAS-FIRED-FURNACE/1 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 1 |
| M002-2-STAGE-GAS-FIRED-FURNACE/2 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 2 |
| M002-2-STAGE-GAS-FIRED-FURNACE/3 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 3 |
| M002-2-STAGE-GAS-FIRED-FURNACE/4 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 4 |
| M002-2-STAGE-GAS-FIRED-FURNACE/5 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 5 |
| M002-2-STAGE-GAS-FIRED-FURNACE/6 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 6 |
| M002-2-STAGE-GAS-FIRED-FURNACE/7 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 7 |
| M002-2-STAGE-GAS-FIRED-FURNACE/8 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 8 |
| M002-2-STAGE-GAS-FIRED-FURNACE/9 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 9 |
| M002-2-STAGE-GAS-FIRED-FURNACE/10 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 10 |
| M002-2-STAGE-GAS-FIRED-FURNACE/11 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 11 |
| M002-2-STAGE-GAS-FIRED-FURNACE/12 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 12 |
| M002-2-STAGE-GAS-FIRED-FURNACE/13 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 13 |
| M002-2-STAGE-GAS-FIRED-FURNACE/14 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 14 |
| M002-2-STAGE-GAS-FIRED-FURNACE/15 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 15 |
| M002-2-STAGE-GAS-FIRED-FURNACE/16 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 16 |
| M002-2-STAGE-GAS-FIRED-FURNACE/17 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 17 |
| M002-2-STAGE-GAS-FIRED-FURNACE/18 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 18 |
| M002-2-STAGE-GAS-FIRED-FURNACE/19 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 19 |
| M002-2-STAGE-GAS-FIRED-FURNACE/20 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 20 |
| M002-2-STAGE-GAS-FIRED-FURNACE/21 | 3 / M002-2-STAGE-GAS-FIRED-FURNACE / 21 |
| M002-CONDENSING-UNIT/1 | 3 / M002-CONDENSING-UNIT / 1 |
| M002-CONDENSING-UNIT/2 | 3 / M002-CONDENSING-UNIT / 2 |
| M002-CONDENSING-UNIT/3 | 3 / M002-CONDENSING-UNIT / 3 |
| M002-CONDENSING-UNIT/4 | 3 / M002-CONDENSING-UNIT / 4 |
| M002-CONDENSING-UNIT/5 | 3 / M002-CONDENSING-UNIT / 5 |
| M002-CONDENSING-UNIT/6 | 3 / M002-CONDENSING-UNIT / 6 |
| M002-CONDENSING-UNIT/7 | 3 / M002-CONDENSING-UNIT / 7 |
| M002-CONDENSING-UNIT/8 | 3 / M002-CONDENSING-UNIT / 8 |
| M002-CONDENSING-UNIT/9 | 3 / M002-CONDENSING-UNIT / 9 |
| M002-CONDENSING-UNIT/10 | 3 / M002-CONDENSING-UNIT / 10 |
| M002-CONDENSING-UNIT/11 | 3 / M002-CONDENSING-UNIT / 11 |
| M002-CONDENSING-UNIT/12 | 3 / M002-CONDENSING-UNIT / 12 |
| M002-CONDENSING-UNIT/13 | 3 / M002-CONDENSING-UNIT / 13 |
| M002-CONDENSING-UNIT/14 | 3 / M002-CONDENSING-UNIT / 14 |
| M002-CONDENSING-UNIT/15 | 3 / M002-CONDENSING-UNIT / 15 |
| M002-CONDENSING-UNIT/16 | 3 / M002-CONDENSING-UNIT / 16 |
| M002-CONDENSING-UNIT/17 | 3 / M002-CONDENSING-UNIT / 17 |
| M002-CONDENSING-UNIT/18 | 3 / M002-CONDENSING-UNIT / 18 |
| M002-CONDENSING-UNIT/19 | 3 / M002-CONDENSING-UNIT / 19 |
| M002-CONDENSING-UNIT/20 | 3 / M002-CONDENSING-UNIT / 20 |
| M002-CONDENSING-UNIT/21 | 3 / M002-CONDENSING-UNIT / 21 |
| M002-CONDENSING-UNIT/22 | 3 / M002-CONDENSING-UNIT / 22 |
| M002-CONDENSING-UNIT/23 | 3 / M002-CONDENSING-UNIT / 23 |
| M002-EVAPORATOR-COIL/1 | 3 / M002-EVAPORATOR-COIL / 1 |
| M002-EVAPORATOR-COIL/2 | 3 / M002-EVAPORATOR-COIL / 2 |
| M002-EVAPORATOR-COIL/3 | 3 / M002-EVAPORATOR-COIL / 3 |
| M002-EVAPORATOR-COIL/4 | 3 / M002-EVAPORATOR-COIL / 4 |
| M002-EVAPORATOR-COIL/5 | 3 / M002-EVAPORATOR-COIL / 5 |
| M002-EVAPORATOR-COIL/6 | 3 / M002-EVAPORATOR-COIL / 6 |
| M002-EVAPORATOR-COIL/7 | 3 / M002-EVAPORATOR-COIL / 7 |
| M002-EVAPORATOR-COIL/8 | 3 / M002-EVAPORATOR-COIL / 8 |
| M002-EVAPORATOR-COIL/9 | 3 / M002-EVAPORATOR-COIL / 9 |
| M002-EVAPORATOR-COIL/10 | 3 / M002-EVAPORATOR-COIL / 10 |
| M002-EVAPORATOR-COIL/11 | 3 / M002-EVAPORATOR-COIL / 11 |
| M002-EVAPORATOR-COIL/12 | 3 / M002-EVAPORATOR-COIL / 12 |
| M002-EVAPORATOR-COIL/13 | 3 / M002-EVAPORATOR-COIL / 13 |
| M002-EVAPORATOR-COIL/14 | 3 / M002-EVAPORATOR-COIL / 14 |
| M002-EVAPORATOR-COIL/15 | 3 / M002-EVAPORATOR-COIL / 15 |
| M002-EVAPORATOR-COIL/16 | 3 / M002-EVAPORATOR-COIL / 16 |
| M002-EVAPORATOR-COIL/17 | 3 / M002-EVAPORATOR-COIL / 17 |
| M002-EVAPORATOR-COIL/18 | 3 / M002-EVAPORATOR-COIL / 18 |
| M002-EVAPORATOR-COIL/19 | 3 / M002-EVAPORATOR-COIL / 19 |
| M002-EVAPORATOR-COIL/20 | 3 / M002-EVAPORATOR-COIL / 20 |
| M002-EVAPORATOR-COIL/21 | 3 / M002-EVAPORATOR-COIL / 21 |
| M002-ENERGY-RECOVERY-VENTILATOR/1 | 3 / M002-ENERGY-RECOVERY-VENTILATOR / 1 |
| M002-ENERGY-RECOVERY-VENTILATOR/2 | 3 / M002-ENERGY-RECOVERY-VENTILATOR / 2 |
| M002-OUTDOOR-AIR-UNIT/1 | 3 / M002-OUTDOOR-AIR-UNIT / 1 |
| M002-OUTDOOR-AIR-UNIT/2 | 3 / M002-OUTDOOR-AIR-UNIT / 2 |
| M003-RELIEF-HOOD/1 | 4 / M003-RELIEF-HOOD / 1 |
| M003-RELIEF-HOOD/2 | 4 / M003-RELIEF-HOOD / 2 |
| M003-INTAKE-HOOD/1 | 4 / M003-INTAKE-HOOD / 1 |
| M003-INTAKE-HOOD/2 | 4 / M003-INTAKE-HOOD / 2 |
| M003-CONTROL-DAMPER/1 | 4 / M003-CONTROL-DAMPER / 1 |
| M003-CONTROL-DAMPER/2 | 4 / M003-CONTROL-DAMPER / 2 |
| M003-CONTROL-DAMPER/3 | 4 / M003-CONTROL-DAMPER / 3 |
| M003-EXHAUST-FAN/1 | 4 / M003-EXHAUST-FAN / 1 |
| M003-EXISTING-RTU-REFERENCE/1 | 4 / M003-EXISTING-RTU-REFERENCE / 1 |
| M003-EXISTING-RTU-REFERENCE/2 | 4 / M003-EXISTING-RTU-REFERENCE / 2 |
| M003-EXISTING-RTU-REFERENCE/3 | 4 / M003-EXISTING-RTU-REFERENCE / 3 |
| M003-EXISTING-RTU-REFERENCE/4 | 4 / M003-EXISTING-RTU-REFERENCE / 4 |
| M003-GAS-FIRED-INDOOR-DUCT-FURNACE/1 | 4 / M003-GAS-FIRED-INDOOR-DUCT-FURNACE / 1 |
| M003-RTU-BID-ALTERNATE-1/1 | 4 / M003-RTU-BID-ALTERNATE-1 / 1 |
| M003-RTU-BID-ALTERNATE-1/2 | 4 / M003-RTU-BID-ALTERNATE-1 / 2 |
| M003-RTU-BID-ALTERNATE-1/3 | 4 / M003-RTU-BID-ALTERNATE-1 / 3 |
| M003-RTU-BID-ALTERNATE-1/4 | 4 / M003-RTU-BID-ALTERNATE-1 / 4 |

Additional printed identities / source limitations:


## Per-application point ledger

12 is the count of literal published BACnet Inputs to BMS rows. It is not a count of installed sensors, actuators, controllers, terminals, I/O cards, wires, BACnet objects or physical devices; the source does not publish DI/DO/AI/AO classification for these rows.

### m602-c-wing-erv-bacnet-inputs

- source table: M602-BACNET-POINTS-INPUTS-TO-BMS
- ownership scope: Published BACnet Inputs to BMS table within the C-Wing ERV control diagram; final physical-device owner, controller/card/terminal binding and field wiring are not stated.

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M602-BACNET-POINTS-INPUTS-TO-BMS/1. | SA TEMPERATURE SETPOINT | (none) | Published BACnet Inputs to BMS table within the C-Wing ERV control diagram; final physical-device owner, controller/card/terminal binding and field wiring are not stated. | 28 |
| M602-BACNET-POINTS-INPUTS-TO-BMS/2. | SA AIRFLOW | (none) | Published BACnet Inputs to BMS table within the C-Wing ERV control diagram; final physical-device owner, controller/card/terminal binding and field wiring are not stated. | 28 |
| M602-BACNET-POINTS-INPUTS-TO-BMS/3. | OA DAMPER POSITION | (none) | Published BACnet Inputs to BMS table within the C-Wing ERV control diagram; final physical-device owner, controller/card/terminal binding and field wiring are not stated. | 28 |
| M602-BACNET-POINTS-INPUTS-TO-BMS/4. | EA DAMPER POSITION | (none) | Published BACnet Inputs to BMS table within the C-Wing ERV control diagram; final physical-device owner, controller/card/terminal binding and field wiring are not stated. | 28 |
| M602-BACNET-POINTS-INPUTS-TO-BMS/5. | SA FAN LEVEL | (none) | Published BACnet Inputs to BMS table within the C-Wing ERV control diagram; final physical-device owner, controller/card/terminal binding and field wiring are not stated. | 28 |
| M602-BACNET-POINTS-INPUTS-TO-BMS/6. | SA FILTER PRESSURE DROP | (none) | Published BACnet Inputs to BMS table within the C-Wing ERV control diagram; final physical-device owner, controller/card/terminal binding and field wiring are not stated. | 28 |
| M602-BACNET-POINTS-INPUTS-TO-BMS/7. | EA FILTER PRESSURE DROP | (none) | Published BACnet Inputs to BMS table within the C-Wing ERV control diagram; final physical-device owner, controller/card/terminal binding and field wiring are not stated. | 28 |
| M602-BACNET-POINTS-INPUTS-TO-BMS/8. | EA AIRFLOW | (none) | Published BACnet Inputs to BMS table within the C-Wing ERV control diagram; final physical-device owner, controller/card/terminal binding and field wiring are not stated. | 28 |
| M602-BACNET-POINTS-INPUTS-TO-BMS/9. | EA FAN LEVEL | (none) | Published BACnet Inputs to BMS table within the C-Wing ERV control diagram; final physical-device owner, controller/card/terminal binding and field wiring are not stated. | 28 |
| M602-BACNET-POINTS-INPUTS-TO-BMS/10. | ALARMS | (none) | Published BACnet Inputs to BMS table within the C-Wing ERV control diagram; final physical-device owner, controller/card/terminal binding and field wiring are not stated. | 28 |
| M602-BACNET-POINTS-INPUTS-TO-BMS/11. | SA MINIMUM SETPOINT | (none) | Published BACnet Inputs to BMS table within the C-Wing ERV control diagram; final physical-device owner, controller/card/terminal binding and field wiring are not stated. | 28 |
| M602-BACNET-POINTS-INPUTS-TO-BMS/12. | SA MAXIMUM SETPOINT | (none) | Published BACnet Inputs to BMS table within the C-Wing ERV control diagram; final physical-device owner, controller/card/terminal binding and field wiring are not stated. | 28 |

## Metadata

Cover/title-sheet project facts, all-page sheet ledger, local stated-scale witnesses and visual-review disposition.

- module role: Cover/title-sheet project facts, all-page sheet ledger, local stated-scale witnesses and visual-review disposition.
- project:
  - project name as printed: CARSON VALLEY MIDDLE SCHOOL PHASE 1 HVAC REPLACEMENT
  - facility as printed: CARSON VALLEY MIDDLE SCHOOL
  - location as printed: 1477 US HIGHWAY 395N, GARDNERVILLE, NEVADA 89410
  - building type as printed: Middle school (from printed facility name; no more specific occupancy/use classification is asserted).
  - mechanical engineering consultant as printed: CR ENGINEERING (firm identified in title-block graphics/copyright; its reading order is not used as a scalar parser assertion).
  - issue date as printed: 11/10/23
  - assertion ids:
    - cover-project
    - cover-location
    - cover-issue-date
- scale semantics:
  - stated scale records:
    - Record:
      - page: 12
      - sheet: M2.11
      - printed scale: 1/8" = 1'-0"
      - assertion id: m211-scale
    - Record:
      - page: 13
      - sheet: M2.12
      - printed scale: 1/8" = 1'-0"
      - assertion id: m212-scale
    - Record:
      - page: 17
      - sheet: M2.21
      - printed scale: 1/8" = 1'-0"
      - assertion id: m221-scale
  - graphic scale bar status: No graphic scale bar is asserted as a measurement source. Stated scales are local to individual plan views; schedules, controls diagrams, schematics, one-lines and details are not made distance-takeoff sources.
  - takeoff scale status: No global scale, distance, area, duct length, pipe length or physical quantity is derived from the mixed 47-page source set.
- visual review pages:
  - Record:
    - page: 1
    - sheet: T0.01
    - render: reviews/17__vol1__16/p1-p1-full-poppler.png
    - finding: Cover/title sheet and drawing index visually reviewed; project, location, issue date and consultant title-block context retained.
  - Record:
    - page: 2
    - sheet: M0.01
    - render: reviews/17__vol1__16/p2-p2-full-poppler.png
    - finding: Mechanical abbreviations, legend and calculation/general-note sheet visually reviewed.
  - Record:
    - page: 3
    - sheet: M0.02
    - render: reviews/17__vol1__16/p3-p3-full-poppler.png
    - finding: M0.02 dense mechanical schedule sheet visually reviewed; all 69 literal schedule rows are retained separately.
  - Record:
    - page: 4
    - sheet: M0.03
    - render: reviews/17__vol1__16/p4-p4-full-poppler.png
    - finding: M0.03 dense mechanical schedule sheet visually reviewed; all 17 literal schedule rows, including control dampers, reference-only rooftop units and bid alternate, are retained separately.
  - Record:
    - page: 5
    - sheet: M1.11
    - render: reviews/17__vol1__16/p5-p5-full-poppler.png
    - finding: Building B HVAC demolition plan visually reviewed.
  - Record:
    - page: 6
    - sheet: M1.12
    - render: reviews/17__vol1__16/p6-p6-full-poppler.png
    - finding: Building B HVAC demolition plan visually reviewed.
  - Record:
    - page: 7
    - sheet: M1.13
    - render: reviews/17__vol1__16/p7-p7-full-poppler.png
    - finding: Building B HVAC demolition plan visually reviewed.
  - Record:
    - page: 8
    - sheet: M1.14
    - render: reviews/17__vol1__16/p8-p8-full-poppler.png
    - finding: Building B HVAC demolition plan visually reviewed.
  - Record:
    - page: 9
    - sheet: M1.21
    - render: reviews/17__vol1__16/p9-p9-full-poppler.png
    - finding: Building C HVAC demolition plan visually reviewed.
  - Record:
    - page: 10
    - sheet: M1.22
    - render: reviews/17__vol1__16/p10-p10-full-poppler.png
    - finding: Building C HVAC demolition plan visually reviewed.
  - Record:
    - page: 11
    - sheet: M1.23
    - render: reviews/17__vol1__16/p11-p11-full-poppler.png
    - finding: Building C HVAC demolition plan visually reviewed.
  - Record:
    - page: 12
    - sheet: M2.11
    - render: reviews/17__vol1__16/p12-p12-full-poppler.png
    - finding: Building B new HVAC plan visually reviewed.
  - Record:
    - page: 13
    - sheet: M2.12
    - render: reviews/17__vol1__16/p13-p13-full-poppler.png
    - finding: Building B new HVAC plan visually reviewed.
  - Record:
    - page: 14
    - sheet: M2.13
    - render: reviews/17__vol1__16/p14-p14-full-poppler.png
    - finding: Building B new HVAC plan visually reviewed.
  - Record:
    - page: 15
    - sheet: M2.14
    - render: reviews/17__vol1__16/p15-p15-full-poppler.png
    - finding: Building B new HVAC plan visually reviewed.
  - Record:
    - page: 16
    - sheet: M2.15
    - render: reviews/17__vol1__16/p16-p16-full-poppler.png
    - finding: Building B new HVAC plan visually reviewed.
  - Record:
    - page: 17
    - sheet: M2.21
    - render: reviews/17__vol1__16/p17-p17-full-poppler.png
    - finding: Building C new HVAC plan visually reviewed.
  - Record:
    - page: 18
    - sheet: M2.22
    - render: reviews/17__vol1__16/p18-p18-full-poppler.png
    - finding: Building C new HVAC plan visually reviewed.
  - Record:
    - page: 19
    - sheet: M2.23
    - render: reviews/17__vol1__16/p19-p19-full-poppler.png
    - finding: Building C new HVAC plan visually reviewed.
  - Record:
    - page: 20
    - sheet: M2.24
    - render: reviews/17__vol1__16/p20-p20-full-poppler.png
    - finding: Building C new HVAC plan visually reviewed.
  - Record:
    - page: 21
    - sheet: M3.01
    - render: reviews/17__vol1__16/p21-p21-full-poppler.png
    - finding: Mechanical isometric/detail sheet visually reviewed.
  - Record:
    - page: 22
    - sheet: M3.02
    - render: reviews/17__vol1__16/p22-p22-full-poppler.png
    - finding: Mechanical isometric/detail sheet visually reviewed.
  - Record:
    - page: 23
    - sheet: M3.03
    - render: reviews/17__vol1__16/p23-p23-full-poppler.png
    - finding: Mechanical isometric/detail sheet visually reviewed.
  - Record:
    - page: 24
    - sheet: M3.04
    - render: reviews/17__vol1__16/p24-p24-full-poppler.png
    - finding: Mechanical isometric/detail sheet visually reviewed.
  - Record:
    - page: 25
    - sheet: M5.01
    - render: reviews/17__vol1__16/p25-p25-full-poppler.png
    - finding: M5.01 mechanical detail sheet visually reviewed, including duct-smoke-detector detail context.
  - Record:
    - page: 26
    - sheet: M5.02
    - render: reviews/17__vol1__16/p26-p26-full-poppler.png
    - finding: M5.02 equipment-support detail sheet visually reviewed.
  - Record:
    - page: 27
    - sheet: M6.01
    - render: reviews/17__vol1__16/p27-p27-full-poppler.png
    - finding: M6.01 BAS system architecture, legend and controls notes visually reviewed; BACnet IP/MSTP and system requirements are retained separately.
  - Record:
    - page: 28
    - sheet: M6.02
    - render: reviews/17__vol1__16/p28-p28-full-poppler.png
    - finding: M6.02 BAS controller diagrams, C-Wing ERV/furnace/exhaust sequences and formal 12-row BACnet Inputs to BMS list visually reviewed and retained separately.
  - Record:
    - page: 29
    - sheet: M6.03
    - render: reviews/17__vol1__16/p29-p29-full-poppler.png
    - finding: M6.03 Building B outdoor-air-unit and bid-alternate rooftop-unit sequences/control diagrams visually reviewed; source-bounded clauses are retained separately.
  - Record:
    - page: 30
    - sheet: E0.1
    - render: reviews/17__vol1__16/p30-p30-full-poppler.png
    - finding: Electrical mechanical-equipment connection schedule visually reviewed.
  - Record:
    - page: 31
    - sheet: E0.2
    - render: reviews/17__vol1__16/p31-p31-full-poppler.png
    - finding: Electrical panel schedules visually reviewed.
  - Record:
    - page: 32
    - sheet: E0.3
    - render: reviews/17__vol1__16/p32-p32-full-poppler.png
    - finding: Electrical one-line/panel sheet visually reviewed.
  - Record:
    - page: 33
    - sheet: E0.4
    - render: reviews/17__vol1__16/p33-p33-full-poppler.png
    - finding: Electrical specifications/general sheet visually reviewed.
  - Record:
    - page: 34
    - sheet: E1.11
    - render: reviews/17__vol1__16/p34-p34-full-poppler.png
    - finding: Building B electrical demolition plan visually reviewed.
  - Record:
    - page: 35
    - sheet: E1.12
    - render: reviews/17__vol1__16/p35-p35-full-poppler.png
    - finding: Building B electrical demolition plan visually reviewed.
  - Record:
    - page: 36
    - sheet: E1.13
    - render: reviews/17__vol1__16/p36-p36-full-poppler.png
    - finding: Building B electrical demolition plan visually reviewed.
  - Record:
    - page: 37
    - sheet: E1.21
    - render: reviews/17__vol1__16/p37-p37-full-poppler.png
    - finding: Building C electrical demolition plan visually reviewed.
  - Record:
    - page: 38
    - sheet: E1.22
    - render: reviews/17__vol1__16/p38-p38-full-poppler.png
    - finding: Building C electrical demolition plan visually reviewed.
  - Record:
    - page: 39
    - sheet: E2.11
    - render: reviews/17__vol1__16/p39-p39-full-poppler.png
    - finding: Building B electrical new-work plan visually reviewed.
  - Record:
    - page: 40
    - sheet: E2.12
    - render: reviews/17__vol1__16/p40-p40-full-poppler.png
    - finding: Building B electrical new-work plan visually reviewed.
  - Record:
    - page: 41
    - sheet: E2.13
    - render: reviews/17__vol1__16/p41-p41-full-poppler.png
    - finding: Building B electrical new-work plan visually reviewed.
  - Record:
    - page: 42
    - sheet: E2.21
    - render: reviews/17__vol1__16/p42-p42-full-poppler.png
    - finding: Building C electrical new-work plan visually reviewed.
  - Record:
    - page: 43
    - sheet: E2.22
    - render: reviews/17__vol1__16/p43-p43-full-poppler.png
    - finding: Building C electrical new-work plan visually reviewed.
  - Record:
    - page: 44
    - sheet: S0.1
    - render: reviews/17__vol1__16/p44-p44-full-poppler.png
    - finding: Structural general-notes sheet visually reviewed.
  - Record:
    - page: 45
    - sheet: S1.0
    - render: reviews/17__vol1__16/p45-p45-full-poppler.png
    - finding: Building B structural floor plan visually reviewed.
  - Record:
    - page: 46
    - sheet: S2.0
    - render: reviews/17__vol1__16/p46-p46-full-poppler.png
    - finding: Building B structural roof plan visually reviewed.
  - Record:
    - page: 47
    - sheet: S2.1
    - render: reviews/17__vol1__16/p47-p47-full-poppler.png
    - finding: Building C structural roof plan visually reviewed.
- assertions:
  - Record:
    - id: cover-project
    - page: 1
    - bbox:
      - 850
      - 70
      - 2050
      - 240
    - expected: CARSON VALLEY MIDDLE SCHOOL PHASE 1 HVAC REPLACEMENT
    - mode: contains
  - Record:
    - id: cover-location
    - page: 1
    - bbox:
      - 1100
      - 250
      - 1800
      - 360
    - expected: 1477 US HIGHWAY 395N GARDNERVILLE, NEVADA 89410
    - mode: contains
  - Record:
    - id: cover-issue-date
    - page: 1
    - bbox:
      - 2890
      - 1940
      - 2980
      - 1990
    - expected: 11/10/23
    - mode: contains
  - Record:
    - id: m211-scale
    - page: 12
    - bbox:
      - 1100
      - 1235
      - 1300
      - 1275
    - expected: SCALE: 1/8" = 1'-0"
    - mode: exact
  - Record:
    - id: m212-scale
    - page: 13
    - bbox:
      - 1325
      - 1320
      - 1520
      - 1360
    - expected: SCALE: 1/8" = 1'-0"
    - mode: exact
  - Record:
    - id: m221-scale
    - page: 17
    - bbox:
      - 1320
      - 1500
      - 1520
      - 1545
    - expected: SCALE: 1/8" = 1'-0"
    - mode: exact

## Schedules

All 86 literal equipment schedule rows from M0.02 and M0.03, including the printed reference-only and bid-alternate schedules.

### M002-2-STAGE-GAS-FIRED-FURNACE - PDF 3

21 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | B1 CLASSROOM 23 RHEEM R962V0705A21 175 1,600 450 0.5 21 115/1/60 15 20 70/49 60/42 61 102 0 A,B,C |
| 2 | B2 CLASSROOM 24 RHEEM R962V0705A21 175 1,600 475 0.5 21 115/1/60 15 20 70/49 60/42 61 102 0 A,B,C |
| 3 | B3 CLASSROOM 25, CORRIDOR B101 RHEEM R962V0705A21 175 1,600 550 0.5 21 115/1/60 15 20 70/49 60/42 59 100 0 A,B,C |
| 4 | B4 CLASSROOM 26 RHEEM R962V0705A21 175 1,600 475 0.5 21 115/1/60 15 20 70/49 60/42 61 102 0 A,B,C |
| 5 | B5 CLASSROOM 27 RHEEM R962V0705A21 175 1,600 600 0.5 21 115/1/60 15 20 70/49 60/42 58 99 0 A,B,C |
| 6 | B6 CLS CLASSROOM 29 RHEEM R962V0705A21 175 1,600 675 0.5 21 115/1/60 15 20 70/49 60/42 56 97 0 A,B,C |
| 7 | B7 CLASROOM 28 RHEEM R962V0705A21 175 1,600 475 0.5 21 115/1/60 15 20 70/49 60/42 61 102 0 A,B,C |
| 8 | B8 CORRIDOR B101, UNISEX RR 29A, BOYS RR 30A, GIRLS RR 30B, WOMENS RR 30C, MENS RR 30D FRASER JOHNSTON TM9Y080C16MP11 140 1,050 700 0.5 21 115/1/60 8.7 15 80/52 63/50 48 113 0 A,B,C,F |
| 9 | B9 STORAGE ROOM 21, OFFICE ROOM 22, ROOM B3, OFFICE ROOM 22A, OFFICE ROOM 22B, VESTIBULE B100, STORAGE ROOM 22 RHEEM R962V0705A21 175 1,600 150 0.5 21 115/1/60 15 20 70/49 60/42 59 100 0 A,B,D,E |
| 10 | C1 CLASSROOM 41, CORRIDOR 40A RHEEM R962V0705A21 175 1,600 600 0.5 23 115/1/60 15 20 70/49 60/42 58 99 0 A,B,C |
| 11 | C2 CLASSROOM 40 RHEEM R962V0705A21 175 1,600 450 0.5 21 115/1/60 15 20 70/49 60/42 61 102 0 A,B,C |
| 12 | C3 CLASSROOM 43, CORRIDOR 40A RHEEM R962V0705A21 175 1,600 600 0.5 27 115/1/60 15 20 70/49 60/42 58 99 0 A,B,C |
| 13 | C4 CLASSROOM 42 RHEEM R962V0705A21 175 1,600 450 0.5 23 115/1/60 15 20 70/49 60/42 61 102 0 A,B,C |
| 14 | C5 CLASSROOM 45, RESTROOM 47A RHEEM R962V0705A21 175 1,600 600 0.5 21 115/1/60 15 20 70/49 60/42 58 99 0 A,B,C |
| 15 | C6 CLASSROOM 44, MECHANICAL 44A, MECHANICAL 44B RHEEM R962V0705A21 175 1,600 600 0.5 27 115/1/60 15 20 70/49 60/42 58 99 0 A,B,C |
| 16 | C7 CLASSROOM 47, RESTROOM 47B RHEEM R962V0705A21 175 1,600 600 0.5 23 115/1/60 15 20 70/49 60/42 58 99 0 A,B,C |
| 17 | C8 CLASSROOM 46, ROOM 46A, ROOM 46B RHEEM R962V0705A21 175 1,600 625 0.5 21 115/1/60 15 20 70/49 60/42 57 98 0 A,B,C |
| 18 | C9 CLASSROOM 49, CORRIDOR 40A RHEEM R962V0705A21 175 1,600 600 0.5 27 115/1/60 15 20 70/49 60/42 58 99 0 A,B,C |
| 19 | C10 CLASSROOM 48 RHEEM R962V0705A21 175 1,600 450 0.5 23 115/1/60 15 20 70/49 60/42 61 102 0 A,B,C |
| 20 | C11 CLASSROOM 51 RHEEM R962V0705A21 175 1,600 450 0.5 21 115/1/60 15 20 70/49 60/42 61 102 0 A,B,C |
| 21 | C12 CLASSROOM 50, CORRIDOR 40A RHEEM R962V0705A21 175 1,600 600 0.5 27 115/1/60 15 20 70/49 60/42 58 99 0 A,B,C |

- sheet: M0.02
- title as printed: 2-STAGE, GAS FIRED FURNACE SCHEDULE
- x edges:
  - 1050
  - 2710
- y ranges:
  - 180, 198
  - 198, 216
  - 216, 234
  - 234, 252
  - 252, 270
  - 270, 288
  - 288, 306
  - 306, 324
  - 324, 342
  - 342, 360
  - 360, 378
  - 378, 396
  - 396, 414
  - 414, 432
  - 432, 450
  - 450, 468
  - 468, 486
  - 486, 504
  - 504, 522
  - 522, 540
  - 540, 558
- row reading order: left_to_right
- source row semantics: Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into plan placement, installed multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertions.

### M002-CONDENSING-UNIT - PDF 3

23 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | B1 F-B1 AND EC-B1 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 30.9 30.9 A,B |
| 2 | B2 F-B2 AND EC-B2 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 32.4 32.4 A,B |
| 3 | B3 F-B3 AND EC-B3 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 35.3 35.3 A,B |
| 4 | B4 F-B4 AND EC-B4 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 30.9 30.9 A,B |
| 5 | B5 F-B5 AND EC-B5 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 36.8 36.8 A,B |
| 6 | B6 F-B6 AND EC-B6 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 36.8 36.8 A,B,D |
| 7 | B7 F-B7 AND EC-B7 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 30.9 30.9 A,B |
| 8 | B8 F-B8 AND EC-B8 FRASER JOHNSTON AL19B3621S 270 208/1/60 21.4 35 100/61 16 N/A 24.2 24.2 A,C,D |
| 9 | B9 F-B9 AND EC-B9 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 35.3 35.3 A,B |
| 10 | BO1 OAU-B1 FRASER JOHNSTON AL19B6021S 300 208/1/60 31.4 50 100/61 19 N/A 50 50 A,C |
| 11 | BO2 OAU-B2 FRASER JOHNSTON AL19B6021S 300 208/1/60 31.4 50 100/61 19 N/A 50 50 A,C |
| 12 | C1 F-C1 AND EC-C1 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 33.9 33.9 A,B |
| 13 | C2 F-C2 AND EC-C2 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 29.5 29.5 A,B |
| 14 | C3 F-C3 AND EC-C3 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 32.4 32.4 A,B |
| 15 | C4 F-C4 AND EC-C4 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 29.5 29.5 A,B |
| 16 | C5 F-C5 AND EC-C5 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 32.4 32.4 A,B |
| 17 | C6 F-C6 AND EC-C6 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 32.4 32.4 A,B |
| 18 | C7 F-C7 AND EC-C7 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 32.4 32.4 A,B |
| 19 | C8 F-C8 AND EC-C8 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 38.3 38.3 A,B |
| 20 | C9 F-C9 AND EC-C9 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 32.4 32.4 A,B |
| 21 | C10 F-C10 AND EC-C10 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 29.5 29.5 A,B |
| 22 | C11 F-C11 AND EC-C11 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 29.5 29.5 A,B |
| 23 | C12 F-C12 AND EC-C12 RHEEM RA16AZ48AJ3 250 208/1/60 25 40 100/61 16 N/A 33.9 33.9 A,B |

- sheet: M0.02
- title as printed: CONDENSING UNIT SCHEDULE
- x edges:
  - 650
  - 1580
- y ranges:
  - 822, 840
  - 840, 858
  - 858, 876
  - 876, 894
  - 894, 912
  - 912, 930
  - 930, 948
  - 948, 966
  - 966, 984
  - 984, 1002
  - 1002, 1020
  - 1020, 1038
  - 1038, 1056
  - 1056, 1074
  - 1074, 1092
  - 1092, 1110
  - 1110, 1128
  - 1128, 1146
  - 1146, 1164
  - 1164, 1182
  - 1182, 1200
  - 1200, 1218
  - 1218, 1236
- row reading order: left_to_right
- source row semantics: Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into plan placement, installed multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertions.

### M002-EVAPORATOR-COIL - PDF 3

21 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | B1 F-B1 AND CU-B1 RHEEM RCFZ4921ST 80 21 30.9 30.9 1,600 0.25 76/56 55 A,B |
| 2 | B2 F-B2 AND CU-B2 RHEEM RCFZ4921ST 80 21 32.4 32.4 1,600 0.25 77/56 55 A,B |
| 3 | B3 F-B3 AND CU-B3 RHEEM RCFZ4921ST 80 21 35.3 35.3 1,600 0.25 79/56 55 A,B |
| 4 | B4 F-B4 AND CU-B4 RHEEM RCFZ4921ST 80 21 30.9 30.9 1,600 0.25 76/56 55 A,B |
| 5 | B5 F-B5 AND CU-B5 RHEEM RCFZ4921ST 80 21 36.8 36.8 1,600 0.25 80/57 55 A,B |
| 6 | B6 F-B6 AND CU-B6 RHEEM RCFZ4921ST 80 21 36.8 36.8 1,600 0.25 80/57 55 A,B |
| 7 | B7 F-B7 AND CU-B7 RHEEM RCFZ4921ST 80 21 30.9 30.9 1,600 0.25 76/56 55 A,B |
| 8 | B8 F-B8 AND CU-B8 FRASER JOHNSTON XAHC36DBCN1 60 21 24.2 24.2 1,050 0.25 80/55 55 A,B |
| 9 | B9 F-B9 AND CU-B9 RHEEM RCFZ4921ST 80 21 35.3 35.3 1,600 0.25 79/55 55 A,B |
| 10 | C1 F-C1 AND CU-C1 RHEEM RCFZ4921ST 80 21 33.9 33.9 1,600 0.25 78/56 55 A,B |
| 11 | C2 F-C2 AND CU-C2 RHEEM RCFZ4921ST 80 21 29.5 29.5 1,600 0.25 75/56 55 A,B |
| 12 | C3 F-C3 AND CU-C3 RHEEM RCFZ4921ST 80 21 32.4 32.4 1,600 0.25 77/55 55 A,B |
| 13 | C4 F-C4 AND CU-C4 RHEEM RCFZ4921ST 80 21 29.5 29.5 1,600 0.25 75/56 55 A,B |
| 14 | C5 F-C5 AND CU-C5 RHEEM RCFZ4921ST 80 21 32.4 32.4 1,600 0.25 77/55 55 A,B |
| 15 | C6 F-C6 AND CU-C6 RHEEM RCFZ4921ST 80 21 32.4 32.4 1,600 0.25 77/55 55 A,B |
| 16 | C7 F-C7 AND CU-C7 RHEEM RCFZ4921ST 80 21 32.4 32.4 1,600 0.25 77/55 55 A,B |
| 17 | C8 F-C8 AND CU-C8 RHEEM RCFZ4921ST 80 21 38.3 38.3 1,600 0.25 81/57 55 A,B |
| 18 | C9 F-C9 AND CU-C9 RHEEM RCFZ4921ST 80 21 32.4 32.4 1,600 0.25 77/55 55 A,B |
| 19 | C10 F-C10 AND CU-C10 RHEEM RCFZ4921ST 80 21 29.5 29.5 1,600 0.25 75/56 55 A,B |
| 20 | C11 F-C11 AND CU-C11 RHEEM RCFZ4921ST 80 21 29.5 29.5 1,600 0.25 75/56 55 A,B |
| 21 | C12 F-C12 AND CU-C12 RHEEM RCFZ4921ST 80 21 33.9 33.9 1,600 0.25 78/56 55 A,B |

- sheet: M0.02
- title as printed: EVAPORATOR COIL SCHEDULE
- x edges:
  - 1750
  - 2620
- y ranges:
  - 813, 831
  - 831, 849
  - 849, 867
  - 867, 885
  - 885, 903
  - 903, 921
  - 921, 939
  - 939, 957
  - 957, 975
  - 975, 993
  - 993, 1011
  - 1011, 1029
  - 1029, 1047
  - 1047, 1065
  - 1065, 1083
  - 1083, 1101
  - 1101, 1119
  - 1119, 1137
  - 1137, 1155
  - 1155, 1173
  - 1173, 1191
- row reading order: left_to_right
- source row semantics: Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into plan placement, installed multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertions.

### M002-ENERGY-RECOVERY-VENTILATOR - PDF 3

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | C1 SWEGON NAGOLD020FRX INDOOR 1,600 460/3/60 8.8 15 3,300 0.75 1 3.2 2,950 0.75 1 3.2 100/61 76 10 0 66 80 3,300 82 56.2 85 3,300 50 152.1 85 A,B,C,D,E,F,G |
| 2 | C2 SWEGON NAGOLD020FRX INDOOR 1,600 460/3/60 8.8 15 3,325 0.75 1 3.2 2,750 0.75 1 3.2 100/61 76 10 0 66 80 3,325 82 53.8 87 3,325 48 145.9 87 A,B,C,D,E,F,G |

- sheet: M0.02
- title as printed: ENERGY RECOVERY VENTILATOR SCHEDULE
- x edges:
  - 650
  - 2710
- y ranges:
  - 1473, 1491
  - 1491, 1509
- row reading order: left_to_right
- source row semantics: Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into plan placement, installed multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertions.

### M002-OUTDOOR-AIR-UNIT - PDF 3

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | B1 BUILDING B OUTSIDE AIR ENVIRO-TEC HDD20 300 208/3/60 5.5 15 2,200 1.0 1.5 N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A 50.0 50.0 2,200 0.25 100/61 75 3 10 A,B,C,D |
| 2 | B2 BUILDING B OUTSIDE AIR ENVIRO-TEC HDD20 300 208/3/60 5.5 15 2,200 1.0 1.5 N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A N/A 50.0 50.0 2,200 0.25 100/61 75 3 10 A,B,C,D |

- sheet: M0.02
- title as printed: OUTDOOR AIR UNIT SCHEDULE
- x edges:
  - 1160
  - 2710
- y ranges:
  - 1828, 1846
  - 1846, 1864
- row reading order: left_to_right
- source row semantics: Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into plan placement, installed multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertions.

### M003-RELIEF-HOOD - PDF 4

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | C1 ERV-C1 GREENHECK FGR-24x24 125 N/A 24 24 2,950 750 4.0 0.08 A,B,C,D |
| 2 | C2 ERV-C2 GREENHECK FGR-24x24 125 N/A 24 24 2,750 700 4.0 0.07 A,B,C,D |

- sheet: M0.03
- title as printed: RELIEF HOOD SCHEDULE
- x edges:
  - 630
  - 1490
- y ranges:
  - 189, 207
  - 207, 225
- row reading order: left_to_right
- source row semantics: Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into plan placement, installed multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertions.

### M003-INTAKE-HOOD - PDF 4

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | B9 F-B9 OUTSIDE AIR GREENHECK GRSI-8 50 8.25 N/A N/A 150 405 0.37 0.03 A,B,C,D,E,G, |
| 2 | B OAU-B1 AND OAU-B2 GREENHECK FGI-28x40 200 N/A 28 40 4,400 575 7.78 0.04 A,B,C,D,F |

- sheet: M0.03
- title as printed: INTAKE HOOD SCHEDULE
- x edges:
  - 1700
  - 2600
- y ranges:
  - 189, 207
  - 207, 225
- row reading order: left_to_right
- source row semantics: Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into plan placement, installed multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertions.

### M003-CONTROL-DAMPER - PDF 4

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | B1 OAU-B1 AND OAU-B2 GREENHECK VCD-33 AIRFOIL PARALLEL CLOSED 1 25 30 4,400 845 0.01 A,B |
| 2 | OA1 OAU-B1 GREENHECK VCD-33 AIRFOIL PARALLEL CLOSED 1 24 24 2,200 550 0.004 A,B |
| 3 | OA2 OAU-B2 GREENHECK VCD-33 AIRFOIL PARALLEL CLOSED 1 24 24 2,200 550 0.004 A,B |

- sheet: M0.03
- title as printed: CONTROL DAMPER SCHEDULE
- x edges:
  - 280
  - 1335
- y ranges:
  - 532, 550
  - 550, 568
  - 568, 586
- row reading order: left_to_right
- source row semantics: Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into plan placement, installed multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertions.

### M003-EXHAUST-FAN - PDF 4

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | B1 BUILDING B CLASSROOMS GREENHECK CUE-160-VG UPBLAST 2,350 0.75 DIRECT 1170 73,80,78,76,70,67,63,60,77,66 14 115 1 60 3/4 HP 80 A,B,C |

- sheet: M0.03
- title as printed: EXHAUST FAN SCHEDULE
- x edges:
  - 1400
  - 2700
- y ranges:
  - 515, 541
- row reading order: left_to_right
- source row semantics: Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into plan placement, installed multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertions.

### M003-EXISTING-RTU-REFERENCE - PDF 4

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | 2 CARRIER 48HJE005---551-- 115 655 208/3/60 22 22 30 82/115 |
| 2 | 3 CARRIER 48HJE004---541-- 115 645 208/3/60 18 18 25 50/72 |
| 3 | 4 CARRIER 48HJE004---541-- 115 645 208/3/60 18 18 25 50/72 |
| 4 | 5 CARRIER 48HJE004---541-- 115 645 208/3/60 18 18 25 50/72 |

- sheet: M0.03
- title as printed: EXISTING GAS-FIRED DX COOLING ROOF TOP UNIT SCHEDULE (FOR REFERENCE ONLY)
- x edges:
  - 650
  - 1335
- y ranges:
  - 840, 867
  - 867, 894
  - 894, 921
  - 921, 948
- row reading order: left_to_right
- source row semantics: Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into plan placement, installed multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertions.

### M003-GAS-FIRED-INDOOR-DUCT-FURNACE - PDF 4

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | B1 OAU-B1 AND OAU-B2 MODINE DFP250TM--N40A 250 120/1/60 2.4 15 4,375 0.25 INDIRECT NATURAL 0 41 250 170 81 A,B,C,D,E |

- sheet: M0.03
- title as printed: GAS-FIRED INDOOR DUCT FURNACE SCHEDULE
- x edges:
  - 1400
  - 2700
- y ranges:
  - 795, 825
- row reading order: left_to_right
- source row semantics: Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into plan placement, installed multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertions.

### M003-RTU-BID-ALTERNATE-1 - PDF 4

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | B2 CARRIER 48GCRJ05A2M5 940 1,600 100 500 0.75 17.4 SEER 410A 208/3/60 26 30 40.4 40.4 80/57 52 100/61 82/110 70.4 50 98 0 A,B,C,D,E,F,G,H,I,J,K,L |
| 2 | B3 CARRIER 48GCRJ05A2M5 940 1,500 100 575 0.75 17.4 SEER 410A 208/3/60 26 30 40.4 40.4 82/58 54 100/61 82/110 70.4 45 93 0 A,B,C,D,E,F,G,H,I,J,K,L |
| 3 | B4 CARRIER 48GCRJ05A2M5 940 1,600 100 450 0.75 17.4 SEER 410A 208/3/60 26 30 38.1 37 80/57 55 100/61 82/110 70.4 52 100 0 A,B,C,D,E,F,G,H,I,J,K,L |
| 4 | B5 CARRIER 48GCSJ04A2M5 850 1,200 100 175 0.75 17.4 SEER 410A 208/3/60 21 30 28.7 28.7 79/58 53 100/61 50/67 43.2 60 100 0 A,B,C,D,E,F,G,H,I,J,K,L |

- sheet: M0.03
- title as printed: GAS-FIRED DX COOLING ROOF TOP UNIT SCHEDULE (BID ALTERNATE 1)
- x edges:
  - 1240
  - 2700
- y ranges:
  - 1098, 1125
  - 1125, 1152
  - 1152, 1179
  - 1179, 1206
- row reading order: left_to_right
- source row semantics: Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into plan placement, installed multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertions.

- module role: All 86 literal equipment schedule rows from M0.02 and M0.03, including the printed reference-only and bid-alternate schedules.
- assertions: []
- schedule scope: The 86 rows are coordinate-bounded literal schedule evidence only. Existing rooftop-unit rows are explicitly marked for reference only; bid-alternate rows are explicitly retained as alternate scope. No plan placement, selected alternative, installed quantity, BAS ownership, field wiring, controller I/O, or physical-device count is inferred.

## Points

Published 12-row BACnet Inputs to BMS list within the M6.02 C-Wing energy-recovery-ventilator control diagram.

### M602-BACNET-POINTS-INPUTS-TO-BMS - PDF 28

12 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name |
|---|---|---|
| 1 | 1. | SA TEMPERATURE SETPOINT |
| 2 | 2. | SA AIRFLOW |
| 3 | 3. | OA DAMPER POSITION |
| 4 | 4. | EA DAMPER POSITION |
| 5 | 5. | SA FAN LEVEL |
| 6 | 6. | SA FILTER PRESSURE DROP |
| 7 | 7. | EA FILTER PRESSURE DROP |
| 8 | 8. | EA AIRFLOW |
| 9 | 9. | EA FAN LEVEL |
| 10 | 10. | ALARMS |
| 11 | 11. | SA MINIMUM SETPOINT |
| 12 | 12. | SA MAXIMUM SETPOINT |

- sheet: M6.02
- title as printed: BACNET POINTS INPUTS TO BMS
- x edges:
  - 1060
  - 1097
  - 1235
- y ranges:
  - 1671.5, 1692.85
  - 1692.85, 1714.2
  - 1714.2, 1735.55
  - 1735.55, 1756.9
  - 1756.9, 1778.25
  - 1778.25, 1799.6
  - 1799.6, 1820.95
  - 1820.95, 1842.3
  - 1842.3, 1863.65
  - 1863.65, 1885.0
  - 1885.0, 1906.35
  - 1906.35, 1927.7
- source row semantics: Complete literal source list labeled BACnet Points Inputs to BMS. The source does not classify the rows as physical AI/AO/BI/BO, assign a final controller/card/terminal, or establish field-device ownership.

- module role: Published 12-row BACnet Inputs to BMS list within the M6.02 C-Wing energy-recovery-ventilator control diagram.
- assertions:
  - Record:
    - id: m602-bacnet-inputs-title
    - page: 28
    - bbox:
      - 1065
      - 1600
      - 1260
      - 1640
    - expected: BACNET POINTS
    - mode: contains
  - Record:
    - id: m602-furnace-diagram-ai2
    - page: 28
    - bbox:
      - 555
      - 267
      - 582
      - 285
    - expected: AI-2
    - mode: exact
  - Record:
    - id: m602-furnace-diagram-supply-air-temp
    - page: 28
    - bbox:
      - 400
      - 269
      - 485
      - 288
    - expected: SUPPLY AIR TEMP
    - mode: contains
  - Record:
    - id: m602-furnace-diagram-ai3
    - page: 28
    - bbox:
      - 555
      - 310
      - 582
      - 328
    - expected: AI-3
    - mode: exact
  - Record:
    - id: m602-furnace-diagram-return-air-temp
    - page: 28
    - bbox:
      - 398
      - 310
      - 485
      - 330
    - expected: RETURN AIR TEMP
    - mode: contains
  - Record:
    - id: m602-furnace-diagram-ai4
    - page: 28
    - bbox:
      - 555
      - 352
      - 582
      - 369
    - expected: AI-4
    - mode: exact
  - Record:
    - id: m602-furnace-diagram-mixed-air-temp
    - page: 28
    - bbox:
      - 390
      - 360
      - 470
      - 379
    - expected: MIXED AIR TEMP
    - mode: contains
  - Record:
    - id: m602-furnace-diagram-bi6
    - page: 28
    - bbox:
      - 555
      - 418
      - 582
      - 436
    - expected: BI-6
    - mode: exact
  - Record:
    - id: m602-furnace-diagram-supply-fan-status
    - page: 28
    - bbox:
      - 430
      - 409
      - 535
      - 428
    - expected: SUPPLY FAN STATUS
    - mode: contains
  - Record:
    - id: m602-furnace-diagram-ao1
    - page: 28
    - bbox:
      - 1135
      - 460
      - 1170
      - 481
    - expected: AO-1
    - mode: contains
  - Record:
    - id: m602-furnace-diagram-economizer
    - page: 28
    - bbox:
      - 1220
      - 485
      - 1300
      - 505
    - expected: ECONOMIZER
    - mode: contains
- diagram label context: The retained AI/BI/BO/AO labels are bounded diagram-local controller-label context. They are intentionally not expanded into a projectwide point list, final terminal/card count, or physical device inventory.

## Controls Context

Source-bounded M6.01–M6.03 BAS network, symbols, sequences, alarms and damper-control context.

- module role: Source-bounded M6.01–M6.03 BAS network, symbols, sequences, alarms and damper-control context.
- assertions:
  - Record:
    - id: m601-bacnet-standard
    - page: 27
    - bbox:
      - 1365
      - 174
      - 1730
      - 192
    - expected: BACNET COMPONENTS ARE TO BE IN ACCORDANCE WITH ASHRAE STANDARD 2016.
    - mode: contains
  - Record:
    - id: m601-complete-ddc-system
    - page: 27
    - bbox:
      - 1365
      - 198
      - 1775
      - 238
    - expected: CONTROL SYSTEM CONTRACTOR SHALL PROVIDE A COMPLETE DIRECT DIGITAL CONTROL SYSTEM. PROVIDE AND INSTALL ALL NECESSARY WIRING TO MAKE SYSTEM OPERATIONAL REFER TO CONTROL DIAGRAMS AND SEQUENCE OF OPERATION ON DRAWINGS.
    - mode: contains
  - Record:
    - id: m601-controller-network
    - page: 27
    - bbox:
      - 1365
      - 241
      - 1760
      - 260
    - expected: CONTROLS CONTRACTOR SHALL CONNECT CONTROLLERS TO THE CONTROL NETWORK
    - mode: contains
  - Record:
    - id: m601-thermographic-plan
    - page: 27
    - bbox:
      - 1365
      - 276
      - 1755
      - 295
    - expected: CONTROLS CONTRACTOR SHALL PROVIDE A THERMOGRAPHIC FLOOR PLAN INDICATING
    - mode: contains
  - Record:
    - id: m601-32-device-trunk
    - page: 27
    - bbox:
      - 1365
      - 306
      - 1710
      - 325
    - expected: NO MORE THAN 32 DEVICES ALLOWED ON SINGLE COMMUNICATION TRUNK.
    - mode: contains
  - Record:
    - id: m601-btl-listed
    - page: 27
    - bbox:
      - 1365
      - 352
      - 1790
      - 371
    - expected: ALL CONTROL DEVICES AND CONTROLLERS SHALL BE BTL LISTED (BACNET TESTING LABORATORY).
    - mode: contains
  - Record:
    - id: m601-bacnet-ip
    - page: 27
    - bbox:
      - 275
      - 494
      - 335
      - 515
    - expected: BACNET IP
    - mode: contains
  - Record:
    - id: m601-mstp-trunk-1
    - page: 27
    - bbox:
      - 425
      - 476
      - 520
      - 496
    - expected: MSTP TRUNK XXXX1
    - mode: contains
  - Record:
    - id: m601-mstp-trunk-2
    - page: 27
    - bbox:
      - 425
      - 652
      - 520
      - 672
    - expected: MSTP TRUNK XXXX2
    - mode: contains
  - Record:
    - id: m602-bacnet-mstp-network
    - page: 28
    - bbox:
      - 915
      - 500
      - 1040
      - 536
    - expected: BACNET/MSTP NETWORK CONNECTION
    - mode: contains
  - Record:
    - id: m602-network-wire
    - page: 28
    - bbox:
      - 915
      - 537
      - 1035
      - 556
    - expected: *22AWG/2C SHIELDED*
    - mode: contains
  - Record:
    - id: m601-co2-sensor-legend
    - page: 27
    - bbox:
      - 2430
      - 191
      - 2560
      - 211
    - expected: CARBON DIOXIDE SENSOR
    - mode: contains
  - Record:
    - id: m601-room-temperature-sensor-legend
    - page: 27
    - bbox:
      - 2430
      - 608
      - 2575
      - 628
    - expected: ROOM TEMPERATURE SENSOR
    - mode: contains
  - Record:
    - id: m601-motorized-actuator-legend
    - page: 27
    - bbox:
      - 2430
      - 454
      - 2550
      - 474
    - expected: MOTORIZED ACTUATOR
    - mode: contains
  - Record:
    - id: m602-erv-occupied
    - page: 28
    - bbox:
      - 2290
      - 204
      - 2735
      - 222
    - expected: ENERGY RECOVERY VENTILATOR (ERV) SHALL BE ENERGIZED DURING OCCUPIED HOURS. ERV SHALL BE
    - mode: contains
  - Record:
    - id: m602-erv-leaving-air-alarm
    - page: 28
    - bbox:
      - 2290
      - 236
      - 2735
      - 254
    - expected: BMS SHALL MONITOR LEAVING AIR TEMPERATURE AND SHALL ALARM IF SUPPLY TEMPERATURE IS BELOW
    - mode: contains
  - Record:
    - id: m602-erv-defrost
    - page: 28
    - bbox:
      - 2290
      - 268
      - 2725
      - 286
    - expected: UNIT INTERNAL CONTROLLER SHALL CONTROL DEFROST CYCLE BASED ON DIFFERENTIAL PRESSURE
    - mode: contains
  - Record:
    - id: m602-erv-economizer
    - page: 28
    - bbox:
      - 2290
      - 300
      - 2735
      - 318
    - expected: UNIT CONTROLLER SHALL CONTROL ECONOMIZER CYCLE. ECONOMIZER CYCLE SHALL STOP WHEEL.
    - mode: contains
  - Record:
    - id: m602-erv-filter-alarm
    - page: 28
    - bbox:
      - 2290
      - 332
      - 2670
      - 350
    - expected: WHEN FILTER RESISTANCE IS GREATER THAN 0.50" W.C. (ADJUSTABLE) BMS TO ALARM.
    - mode: contains
  - Record:
    - id: m602-furnace-supply-fan
    - page: 28
    - bbox:
      - 2255
      - 473
      - 2725
      - 492
    - expected: THE SUPPLY FAN SHALL RUN ANYTIME THE UNIT IS COMMANDED TO RUN, UNLESS SHUTDOWN ON SAFETIES.
    - mode: contains
  - Record:
    - id: m602-furnace-cooling-zone-temperature
    - page: 28
    - bbox:
      - 2255
      - 519
      - 2720
      - 538
    - expected: THE CONTROLLER SHALL MEASURE THE ZONE TEMPERATURE AND THE UNIT SHALL STAGE THE COOLING TO
    - mode: contains
  - Record:
    - id: m602-furnace-cooling-oat-enable
    - page: 28
    - bbox:
      - 2275
      - 578
      - 2530
      - 597
    - expected: OUTSIDE AIR TEMPERATURE IS GREATER THAN 60°F (ADJ.).
    - mode: contains
  - Record:
    - id: m602-furnace-heating-zone-temperature
    - page: 28
    - bbox:
      - 2255
      - 709
      - 2715
      - 728
    - expected: THE CONTROLLER SHALL MEASURE THE ZONE TEMPERATURE AND THE UNIT SHALL STAGE THE HEATING TO
    - mode: contains
  - Record:
    - id: m602-furnace-heating-oat-enable
    - page: 28
    - bbox:
      - 2275
      - 779
      - 2515
      - 799
    - expected: OUTSIDE AIR TEMPERATURE IS LESS THAN 65°F (ADJ.).
    - mode: contains
  - Record:
    - id: m602-furnace-mixed-air
    - page: 28
    - bbox:
      - 2255
      - 887
      - 2545
      - 906
    - expected: THE CONTROLLER SHALL MONITOR THE MIXED AIR TEMPERATURE.
    - mode: contains
  - Record:
    - id: m602-furnace-supply-air
    - page: 28
    - bbox:
      - 2255
      - 921
      - 2550
      - 941
    - expected: THE CONTROLLER SHALL MONITOR THE SUPPLY AIR TEMPERATURE.
    - mode: contains
  - Record:
    - id: m602-furnace-optimal-start
    - page: 28
    - bbox:
      - 2255
      - 990
      - 2705
      - 1010
    - expected: THE UNIT SHALL USE AN OPTIMAL START ALGORITHM FOR MORNING START-UP. THIS ALGORITHM SHALL
    - mode: contains
  - Record:
    - id: m602-furnace-override
    - page: 28
    - bbox:
      - 2255
      - 1048
      - 2730
      - 1067
    - expected: A TIMED LOCAL OVERRIDE CONTROL SHALL ALLOW AN OCCUPANT TO OVERRIDE THE SCHEDULE AND PLACE
    - mode: contains
  - Record:
    - id: m602-furnace-high-supply-temp-alarm
    - page: 28
    - bbox:
      - 2275
      - 1118
      - 2655
      - 1137
    - expected: HIGH SUPPLY AIR TEMP: IF THE SUPPLY AIR TEMPERATURE IS GREATER THAN 120°F (ADJ.).
    - mode: contains
  - Record:
    - id: m602-furnace-filter-change-alarm
    - page: 28
    - bbox:
      - 2275
      - 1238
      - 2710
      - 1257
    - expected: FINAL FILTER CHANGE REQUIRED: FINAL FILTER HAS BEEN IN USE FOR MORE THAN 2200 HRS. (ADJ.).
    - mode: contains
  - Record:
    - id: m602-exhaust-fan-off-warmup
    - page: 28
    - bbox:
      - 1765
      - 170
      - 2135
      - 189
    - expected: EXHAUST FAN SHALL REMAIN OFF DURING MORNING WARM UP AND COOL DOWN.
    - mode: contains
  - Record:
    - id: m602-exhaust-fan-occupied
    - page: 28
    - bbox:
      - 1765
      - 188
      - 2205
      - 207
    - expected: EXHAUST FANS SHALL BE ENABLED THROUGH BUILDING AUTOMATION SYSTEM DURING OCCUPIED
    - mode: contains
  - Record:
    - id: m602-exhaust-fan-status
    - page: 28
    - bbox:
      - 1765
      - 215
      - 2145
      - 234
    - expected: EXHAUST FAN STATUS SHALL BE MONITORED BY THE BUILDING AUTOMATION SYSTEM.
    - mode: contains
  - Record:
    - id: m602-exhaust-fan-current-alarm
    - page: 28
    - bbox:
      - 1765
      - 272
      - 2180
      - 291
    - expected: AN ALARM CONDITION SHALL BE INDICATED WHENEVER THE EXHAUST FAN CURRENT SENSOR
    - mode: contains
  - Record:
    - id: m603-oau-occupied
    - page: 29
    - bbox:
      - 1700
      - 179
      - 2150
      - 198
    - expected: THE SUPPLY FANS ON OUTSIDE AIR UNITS (OAU-B1 AND OAU-B2) SHALL ENERGIZE DURING OCCUPIED
    - mode: contains
  - Record:
    - id: m603-oau-warmup-off
    - page: 29
    - bbox:
      - 1720
      - 214
      - 2085
      - 233
    - expected: SUPPLY FAN SHALL REMAIN OFF DURING MORNING WARM UP AND COOL DOWN.
    - mode: contains
  - Record:
    - id: m603-oau-heating-oat
    - page: 29
    - bbox:
      - 1700
      - 249
      - 2155
      - 268
    - expected: WHENEVER OUTSIDE AIR TEMPERATURE IS BELOW 35°F (ADJUSTABLE), HEATING MODE SHALL BE ENABLED
    - mode: contains
  - Record:
    - id: m603-oau-gas-valve
    - page: 29
    - bbox:
      - 1720
      - 284
      - 2145
      - 303
    - expected: DUCT FURNACE GAS VALVE SHALL MODULATE TO MAINTAIN LEAVING AIR TEMPERATURE OF 35°F
    - mode: contains
  - Record:
    - id: m603-oau-cooling-enable
    - page: 29
    - bbox:
      - 1700
      - 329
      - 2165
      - 349
    - expected: WHENEVER OUTSIDE AIR TEMPERATURE IS ABOVE 85°F, COOLING SHALL BE ENABLED ON OUTSIDE AIR FANS
    - mode: contains
  - Record:
    - id: m603-oau-filter-alarm
    - page: 29
    - bbox:
      - 1720
      - 423
      - 2040
      - 442
    - expected: FILTER DIFFERENTIAL PRESSURE GREATER THAN 0.25" W.C. (ADJUSTABLE).
    - mode: contains
  - Record:
    - id: m603-oau-low-leaving-air
    - page: 29
    - bbox:
      - 1720
      - 448
      - 1995
      - 467
    - expected: LOW LEAVING AIR TEMPERATURE, BELOW 20°F (ADJUSTABLE).
    - mode: contains
  - Record:
    - id: m603-oau-high-duct-static
    - page: 29
    - bbox:
      - 1720
      - 496
      - 2140
      - 515
    - expected: HIGH DUCT STATIC SHALL SHUT DOWN UNIT WHENEVER DUCT STATIC IS GREATER THAN 3" W.C.
    - mode: contains
  - Record:
    - id: m603-oau-damper-open
    - page: 29
    - bbox:
      - 2245
      - 203
      - 2730
      - 222
    - expected: THE SUPPLY FAN IS ON, CONTROL DAMPERS (CD-B1, CD-OA1, AND CD-OA2) SHALL BE FULLY OPEN.
    - mode: contains
- network architecture:
  - published integration:
    - M6.01 calls for BACnet components compliant with the cited ASHRAE standard, BTL-listed control devices/controllers, and a complete DDC system.
    - M6.01 depicts BACnet IP plus two labeled MSTP trunk paths; M6.02 depicts a BACnet/MSTP network connection and shielded cable note.
    - M6.01 limits a single communication trunk to no more than 32 devices.
  - assertion ids:
    - m601-bacnet-standard
    - m601-complete-ddc-system
    - m601-controller-network
    - m601-32-device-trunk
    - m601-btl-listed
    - m601-bacnet-ip
    - m601-mstp-trunk-1
    - m601-mstp-trunk-2
    - m602-bacnet-mstp-network
    - m602-network-wire
  - boundary: These diagrams and notes do not publish final IP addresses, BACnet device/object IDs, controller-card or terminal assignments, a router/media/termination schedule, cable lengths, or a final installed controller/device total.
- sequence inventory:
  - Record:
    - id: m602-c-wing-erv
    - sheet: M6.02
    - assertion ids:
      - m602-erv-occupied
      - m602-erv-leaving-air-alarm
      - m602-erv-defrost
      - m602-erv-economizer
      - m602-erv-filter-alarm
  - Record:
    - id: m602-furnace-and-condensing-unit
    - sheet: M6.02
    - assertion ids:
      - m602-furnace-supply-fan
      - m602-furnace-cooling-zone-temperature
      - m602-furnace-cooling-oat-enable
      - m602-furnace-heating-zone-temperature
      - m602-furnace-heating-oat-enable
      - m602-furnace-mixed-air
      - m602-furnace-supply-air
      - m602-furnace-optimal-start
      - m602-furnace-override
      - m602-furnace-high-supply-temp-alarm
      - m602-furnace-filter-change-alarm
  - Record:
    - id: m602-exhaust-fan
    - sheet: M6.02
    - assertion ids:
      - m602-exhaust-fan-off-warmup
      - m602-exhaust-fan-occupied
      - m602-exhaust-fan-status
      - m602-exhaust-fan-current-alarm
  - Record:
    - id: m603-building-b-outdoor-air-unit
    - sheet: M6.03
    - assertion ids:
      - m603-oau-occupied
      - m603-oau-warmup-off
      - m603-oau-heating-oat
      - m603-oau-gas-valve
      - m603-oau-cooling-enable
      - m603-oau-filter-alarm
      - m603-oau-low-leaving-air
      - m603-oau-high-duct-static
      - m603-oau-damper-open
- sensors and control symbol context:
  - published context: M6.01’s legend publishes carbon-dioxide, room-temperature and smoke-detector symbols, motorized-actuator and two-position-actuator symbols. M6.02/M6.03 sequences reference temperature, differential-pressure, current and duct-static conditions.
  - assertion ids:
    - m601-co2-sensor-legend
    - m601-room-temperature-sensor-legend
    - m601-motorized-actuator-legend
    - m602-erv-leaving-air-alarm
    - m602-erv-filter-alarm
    - m602-exhaust-fan-current-alarm
    - m603-oau-filter-alarm
    - m603-oau-high-duct-static
  - boundary: Legends, diagrams and sequence references are retained as device/control context only; they are not expanded into exhaustive zone, sensor, actuator, damper, valve, controller, terminal, wiring, or physical-device counts.
- control boundaries:
  - Every retained sequence clause is text-bound to the supplied drawings. Setpoints marked adjustable remain published design intent, not commissioned settings.
  - Control-damper schedule rows are retained separately in M0.03. The M6.03 sequence establishes the quoted operating state for CD-B1, CD-OA1 and CD-OA2, but does not make a physical actuator count.

## Equipment Reconciliation

M0.02/M0.03 literal schedule-row ledger and physical-count boundary.

- module role: M0.02/M0.03 literal schedule-row ledger and physical-count boundary.
- ledger mode: literal_schedule_rows_v1
- schedule counts:
  - tables: 12
  - rows: 86
  - interpretation: 86 complete literal source rows across five M0.02 and seven M0.03 schedules. The schedule corpus includes 3 control-damper rows, 4 existing rooftop-unit rows marked for reference only, and 4 rooftop-unit rows marked Bid Alternate 1; it is not an inferred installed or selected-alternative quantity.
- control valve and damper schedule status:
  - control valve schedule: No standalone CONTROL VALVE SCHEDULE title is published in the supplied 47 pages.
  - damper actuator schedule: No standalone DAMPER ACTUATOR SCHEDULE title is published in the supplied 47 pages. M0.03 does publish a separate CONTROL DAMPER SCHEDULE with three literal rows; that is retained without deriving actuator quantity.
- source boundary: Literal schedule rows do not prove plan placement, installed multiplicity, selected bid alternative, BAS control ownership, final controller/card binding, field wiring, physical-device count or a complete takeoff.

## Point Applications

Formal M6.02 BACnet Inputs to BMS source-matrix scope and ownership boundary.

- module role: Formal M6.02 BACnet Inputs to BMS source-matrix scope and ownership boundary.
- ledger mode: source_matrix_templates_v1
- applications:
  - Record:
    - id: m602-c-wing-erv-bacnet-inputs
    - source table: M602-BACNET-POINTS-INPUTS-TO-BMS
    - ownership scope: Published BACnet Inputs to BMS table within the C-Wing ERV control diagram; final physical-device owner, controller/card/terminal binding and field wiring are not stated.
- expanded template counts:
  - source rows: 12
  - total: 12
- expanded count warning: 12 is the count of literal published BACnet Inputs to BMS rows. It is not a count of installed sensors, actuators, controllers, terminals, I/O cards, wires, BACnet objects or physical devices; the source does not publish DI/DO/AI/AO classification for these rows.
- inventory checks:
  - Record:
    - id: formal-bacnet-inputs-source-table
    - records path:
      - applications
    - expected: 1
    - unique key: source_table

## Supporting Evidence

Explicit source limits, omitted-scope disclosure and standalone-schedule-title checks.

- module role: Explicit source limits, omitted-scope disclosure and standalone-schedule-title checks.
- source limitations:
  - All 47 pages have retained full-page visual review. This record captures the complete 86-row M0.02/M0.03 schedule corpus, the explicit 12-row M6.02 BACnet Inputs to BMS table, and bounded M6.01–M6.03 BAS architecture/sequence context; other reviewed drawings remain context rather than inferred inventory.
  - The M6.02 formal BACnet table publishes point names but no DI/DO/AI/AO classification, physical owner, controller/card/terminal, device address or field-wiring assignment. Diagram-local AI/BI/BO/AO labels are retained as limited controller-diagram context, not expanded into a projectwide I/O count.
  - The source does not publish a controller-address list, BACnet device/object list, router/media design, controller/card/terminal schedule, final network topology, wiring/termination schedule, final physical point ownership, final field-device count or selected bid-alternate confirmation.
  - No standalone Control Valve Schedule or Damper Actuator Schedule title appears in this full source set. M0.03's three-row Control Damper Schedule and M6.03 damper-operating clause are retained, but diagram symbols and sequences are not converted to damper/actuator/valve/device quantities.
  - Existing-rooftop-unit schedule entries are printed FOR REFERENCE ONLY and rooftop-unit entries in the named bid-alternate table remain alternative scope. Neither category is converted into a selected installed quantity.
  - Stated plan scales are local to the individual plan views. No global scale, graphic-scale measurement, length, area or derived physical takeoff quantity is asserted.
- text absence assertions:
  - Record:
    - id: no-control-valve-schedule
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
      - 26
      - 27
      - 28
      - 29
      - 30
      - 31
      - 32
      - 33
      - 34
      - 35
      - 36
      - 37
      - 38
      - 39
      - 40
      - 41
      - 42
      - 43
      - 44
      - 45
      - 46
      - 47
    - covers all source pages: true
    - patterns:
      - CONTROL\\s+VALVE\\s+SCHEDULE
    - visual review qualification: Native text plus full-page visual review support only the limited absence of this standalone title.
  - Record:
    - id: no-damper-actuator-schedule
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
      - 26
      - 27
      - 28
      - 29
      - 30
      - 31
      - 32
      - 33
      - 34
      - 35
      - 36
      - 37
      - 38
      - 39
      - 40
      - 41
      - 42
      - 43
      - 44
      - 45
      - 46
      - 47
    - covers all source pages: true
    - patterns:
      - DAMPER\\s+ACTUATOR\\s+SCHEDULE
    - visual review qualification: Native text plus full-page visual review support only the limited absence of this standalone title.

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: Cover source bounds project name, Gardnerville location and issued date; consultant role is visually reviewed title-block context.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: Every supplied page has a source sheet ID and retained full-page visual-review finding.
  - evidence:
    - modules, metadata, visual_review_pages
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: Local stated 1/8-inch plan-view scale witnesses are retained without global-scale or distance-takeoff claims.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: All 86 literal M0.02/M0.03 schedule rows are retained across 12 printed schedule tables, including control-damper, reference-only and bid-alternate scope boundaries.
  - evidence:
    - modules, equipment_reconciliation, schedule_counts
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: All 12 printed equipment schedules have source-bounded literal rows and columns.
  - evidence:
    - modules, schedules, tables
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: The explicit 12-row BACnet Inputs to BMS list is retained with source-matrix ownership limits and without invented physical I/O classification.
  - evidence:
    - modules, points, tables
    - modules, point_applications, expanded_template_counts
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: M6.01/M6.02 BACnet IP, MSTP/trunk, shielding, 32-device and BTL contexts are bounded without inventing final topology.
  - evidence:
    - modules, controls_context, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: M6.02/M6.03 ERV, furnace, exhaust-fan and outdoor-air-unit sequence clauses are retained as bounded text.
  - evidence:
    - modules, controls_context, sequence_inventory
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: Published sensor and actuator legend/sequence contexts are retained without derived zone or physical-device counts.
  - evidence:
    - modules, controls_context, sensors_and_control_symbol_context
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: Point-list, schedule-title, topology, alternative-scope, controller-label and physical-count limits are stated explicitly.
  - evidence:
    - modules, supporting_evidence, source_limitations
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: All 47 supplied pages have retained full-page Poppler renders and visual-review findings.
  - evidence:
    - page_review
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: Every authored module is rechecked against both MuPDF and Poppler during bundle construction and record verification.
  - evidence:
    - module_source_sha256

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/17__vol1__16/p1-p1-full-poppler.png
  - finding: Cover/title sheet and drawing index visually reviewed; project, location, issue date and consultant title-block context retained.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/17__vol1__16/p2-p2-full-poppler.png
  - finding: Mechanical abbreviations, legend and calculation/general-note sheet visually reviewed.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/17__vol1__16/p3-p3-full-poppler.png
  - finding: M0.02 dense mechanical schedule sheet visually reviewed; all 69 literal schedule rows are retained separately.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/17__vol1__16/p4-p4-full-poppler.png
  - finding: M0.03 dense mechanical schedule sheet visually reviewed; all 17 literal schedule rows, including control dampers, reference-only rooftop units and bid alternate, are retained separately.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/17__vol1__16/p5-p5-full-poppler.png
  - finding: Building B HVAC demolition plan visually reviewed.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/17__vol1__16/p6-p6-full-poppler.png
  - finding: Building B HVAC demolition plan visually reviewed.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/17__vol1__16/p7-p7-full-poppler.png
  - finding: Building B HVAC demolition plan visually reviewed.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/17__vol1__16/p8-p8-full-poppler.png
  - finding: Building B HVAC demolition plan visually reviewed.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/17__vol1__16/p9-p9-full-poppler.png
  - finding: Building C HVAC demolition plan visually reviewed.
- Record:
  - page: 10
  - review status: complete
  - render: reviews/17__vol1__16/p10-p10-full-poppler.png
  - finding: Building C HVAC demolition plan visually reviewed.
- Record:
  - page: 11
  - review status: complete
  - render: reviews/17__vol1__16/p11-p11-full-poppler.png
  - finding: Building C HVAC demolition plan visually reviewed.
- Record:
  - page: 12
  - review status: complete
  - render: reviews/17__vol1__16/p12-p12-full-poppler.png
  - finding: Building B new HVAC plan visually reviewed.
- Record:
  - page: 13
  - review status: complete
  - render: reviews/17__vol1__16/p13-p13-full-poppler.png
  - finding: Building B new HVAC plan visually reviewed.
- Record:
  - page: 14
  - review status: complete
  - render: reviews/17__vol1__16/p14-p14-full-poppler.png
  - finding: Building B new HVAC plan visually reviewed.
- Record:
  - page: 15
  - review status: complete
  - render: reviews/17__vol1__16/p15-p15-full-poppler.png
  - finding: Building B new HVAC plan visually reviewed.
- Record:
  - page: 16
  - review status: complete
  - render: reviews/17__vol1__16/p16-p16-full-poppler.png
  - finding: Building B new HVAC plan visually reviewed.
- Record:
  - page: 17
  - review status: complete
  - render: reviews/17__vol1__16/p17-p17-full-poppler.png
  - finding: Building C new HVAC plan visually reviewed.
- Record:
  - page: 18
  - review status: complete
  - render: reviews/17__vol1__16/p18-p18-full-poppler.png
  - finding: Building C new HVAC plan visually reviewed.
- Record:
  - page: 19
  - review status: complete
  - render: reviews/17__vol1__16/p19-p19-full-poppler.png
  - finding: Building C new HVAC plan visually reviewed.
- Record:
  - page: 20
  - review status: complete
  - render: reviews/17__vol1__16/p20-p20-full-poppler.png
  - finding: Building C new HVAC plan visually reviewed.
- Record:
  - page: 21
  - review status: complete
  - render: reviews/17__vol1__16/p21-p21-full-poppler.png
  - finding: Mechanical isometric/detail sheet visually reviewed.
- Record:
  - page: 22
  - review status: complete
  - render: reviews/17__vol1__16/p22-p22-full-poppler.png
  - finding: Mechanical isometric/detail sheet visually reviewed.
- Record:
  - page: 23
  - review status: complete
  - render: reviews/17__vol1__16/p23-p23-full-poppler.png
  - finding: Mechanical isometric/detail sheet visually reviewed.
- Record:
  - page: 24
  - review status: complete
  - render: reviews/17__vol1__16/p24-p24-full-poppler.png
  - finding: Mechanical isometric/detail sheet visually reviewed.
- Record:
  - page: 25
  - review status: complete
  - render: reviews/17__vol1__16/p25-p25-full-poppler.png
  - finding: M5.01 mechanical detail sheet visually reviewed, including duct-smoke-detector detail context.
- Record:
  - page: 26
  - review status: complete
  - render: reviews/17__vol1__16/p26-p26-full-poppler.png
  - finding: M5.02 equipment-support detail sheet visually reviewed.
- Record:
  - page: 27
  - review status: complete
  - render: reviews/17__vol1__16/p27-p27-full-poppler.png
  - finding: M6.01 BAS system architecture, legend and controls notes visually reviewed; BACnet IP/MSTP and system requirements are retained separately.
- Record:
  - page: 28
  - review status: complete
  - render: reviews/17__vol1__16/p28-p28-full-poppler.png
  - finding: M6.02 BAS controller diagrams, C-Wing ERV/furnace/exhaust sequences and formal 12-row BACnet Inputs to BMS list visually reviewed and retained separately.
- Record:
  - page: 29
  - review status: complete
  - render: reviews/17__vol1__16/p29-p29-full-poppler.png
  - finding: M6.03 Building B outdoor-air-unit and bid-alternate rooftop-unit sequences/control diagrams visually reviewed; source-bounded clauses are retained separately.
- Record:
  - page: 30
  - review status: complete
  - render: reviews/17__vol1__16/p30-p30-full-poppler.png
  - finding: Electrical mechanical-equipment connection schedule visually reviewed.
- Record:
  - page: 31
  - review status: complete
  - render: reviews/17__vol1__16/p31-p31-full-poppler.png
  - finding: Electrical panel schedules visually reviewed.
- Record:
  - page: 32
  - review status: complete
  - render: reviews/17__vol1__16/p32-p32-full-poppler.png
  - finding: Electrical one-line/panel sheet visually reviewed.
- Record:
  - page: 33
  - review status: complete
  - render: reviews/17__vol1__16/p33-p33-full-poppler.png
  - finding: Electrical specifications/general sheet visually reviewed.
- Record:
  - page: 34
  - review status: complete
  - render: reviews/17__vol1__16/p34-p34-full-poppler.png
  - finding: Building B electrical demolition plan visually reviewed.
- Record:
  - page: 35
  - review status: complete
  - render: reviews/17__vol1__16/p35-p35-full-poppler.png
  - finding: Building B electrical demolition plan visually reviewed.
- Record:
  - page: 36
  - review status: complete
  - render: reviews/17__vol1__16/p36-p36-full-poppler.png
  - finding: Building B electrical demolition plan visually reviewed.
- Record:
  - page: 37
  - review status: complete
  - render: reviews/17__vol1__16/p37-p37-full-poppler.png
  - finding: Building C electrical demolition plan visually reviewed.
- Record:
  - page: 38
  - review status: complete
  - render: reviews/17__vol1__16/p38-p38-full-poppler.png
  - finding: Building C electrical demolition plan visually reviewed.
- Record:
  - page: 39
  - review status: complete
  - render: reviews/17__vol1__16/p39-p39-full-poppler.png
  - finding: Building B electrical new-work plan visually reviewed.
- Record:
  - page: 40
  - review status: complete
  - render: reviews/17__vol1__16/p40-p40-full-poppler.png
  - finding: Building B electrical new-work plan visually reviewed.
- Record:
  - page: 41
  - review status: complete
  - render: reviews/17__vol1__16/p41-p41-full-poppler.png
  - finding: Building B electrical new-work plan visually reviewed.
- Record:
  - page: 42
  - review status: complete
  - render: reviews/17__vol1__16/p42-p42-full-poppler.png
  - finding: Building C electrical new-work plan visually reviewed.
- Record:
  - page: 43
  - review status: complete
  - render: reviews/17__vol1__16/p43-p43-full-poppler.png
  - finding: Building C electrical new-work plan visually reviewed.
- Record:
  - page: 44
  - review status: complete
  - render: reviews/17__vol1__16/p44-p44-full-poppler.png
  - finding: Structural general-notes sheet visually reviewed.
- Record:
  - page: 45
  - review status: complete
  - render: reviews/17__vol1__16/p45-p45-full-poppler.png
  - finding: Building B structural floor plan visually reviewed.
- Record:
  - page: 46
  - review status: complete
  - render: reviews/17__vol1__16/p46-p46-full-poppler.png
  - finding: Building B structural roof plan visually reviewed.
- Record:
  - page: 47
  - review status: complete
  - render: reviews/17__vol1__16/p47-p47-full-poppler.png
  - finding: Building C structural roof plan visually reviewed.

## Verification

The bundle verifier rechecks every retained row and assertion against independent MuPDF and Poppler evidence and hashes source/renders. It does not infer plan quantities, selected alternates, controller topology or physical installations.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/17__vol1__16.json` from the collection directory.
