# Guaranteed Rate Field HVAC / AHU Renovation - Phase IX - ground truth

complete_with_documented_source_limitations

Source: [pdf/18__vol2__092__Guaranteed_Rate_Field_HVAC_Phase_IX.pdf](../../pdf/18__vol2__092__Guaranteed_Rate_Field_HVAC_Phase_IX.pdf). 13 supplied pages. SHA-256 `85613e85e63e6e3e527a722dc93a9797b2b1edd57a8ec22fc96b4a808bc0f0a5`.

Complete ground truth for all thirteen supplied Guaranteed Rate Field HVAC/AHU Renovation Phase IX sheets: exact title-block/project/sheet review; all twenty rows and 421 cells in M3.01's eight schedules; all eleven explicitly printed M4.02 typical-points rows; specific BAS wiring, integration, safety and limited sequence text; M2.01's valve-chart sample distinction; and source conflict/reconciliation ledgers. No unprinted installed I/O total, controller terminal count, protocol, network topology, control-valve schedule, individual FCU-5 identities or unresolved tag/location alias is invented.

## Reading this record

- All thirteen supplied pages were reviewed as full-page 180 DPI Poppler renders. MuPDF and Poppler independently corroborate each authored schedule/points cell and bounded text assertion.
- M3.01 has eight populated schedules / 20 rows. FCU-5's literal QTY cell is 11; it remains one source schedule row plus an explicit source quantity rather than eleven fabricated location tags.
- The populated Automatic Control Damper Schedule has exactly ACD 1 and ACD 2. Both print fail CLOSED. Its note assigns dampers to MC and listed-fail-position actuators to BASC.
- M4.02's fan-coil and air-handling-unit lists are expressly TYPICAL. Their 11 source rows are preserved as templates, not multiplied by schedule or plan items into an installed I/O count.
- M2.01's VALVE TAG AND VALVE CHART SAMPLE is deliberately excluded as a populated project control-valve schedule. The M3.01 Refrigeration Schedule's CH 1 versus the Chiller Schedule's CH 2, and FCU-1's source-location conflict, remain unresolved source discrepancies.

## Project, scale, and supplied-sheet ledger

- name: GUARANTEED RATE FIELD - HVAC / AHU RENOVATION - PHASE IX
- site: 333 WEST 35TH STREET, CHICAGO, IL 60616
- project number: 19165
- issue: ISSUED FOR BID
- issue date: 10.07.2019
- document date context: Repeated title-block issue line
- revision date:
  - status: not_stated_in_supplied_title_blocks
  - value: null (see recorded status/reason)
  - note: Blank revision-log heading/rows are not reclassified as revision events.

- finding: All thirteen supplied pages were visually reviewed. M0.02/M0.03/M0.04 print 1/32" = 1'-0"; the M1 work-plan sheets print VARIES; M2.01/M3.01/M4.01/M4.02 print AS NOTED. The cover does not establish a plan scale. No source page is treated as having a universal measurable scale when its title block says VARIES or AS NOTED.
- overview plan sheets:
  - Record:
    - page: 2
    - sheet: M0.02
    - scale: 1/32" = 1'-0"
  - Record:
    - page: 3
    - sheet: M0.03
    - scale: 1/32" = 1'-0"
  - Record:
    - page: 4
    - sheet: M0.04
    - scale: 1/32" = 1'-0"
- global measured takeoff warning: Per-view scales may need to be read from individual captions on VARIES/AS NOTED sheets; no global conversion is invented from the title block.

### PDF 1 - M0.01: MECHANICAL COVER PAGE

Visual review: Cover/index, title-block identity and supplied thirteen-sheet index; no equipment schedule or BAS points list..

### PDF 2 - M0.02: SERVICE LEVEL OVERALL MECHANICAL PLAN

Visual review: Service-level overall mechanical plan at 1/32" = 1'-0"; spatial plan context, not a schedule or formal controls matrix..

### PDF 3 - M0.03: LEVEL 200 OVERALL MECHANICAL PLAN

Visual review: Level-200 overall mechanical plan at 1/32" = 1'-0"; plan context for work areas/equipment labels..

### PDF 4 - M0.04: LEVEL 400 OVERALL MECHANICAL PLAN

Visual review: Level-400 overall mechanical plan at 1/32" = 1'-0"; plan context for work areas/equipment labels..

### PDF 5 - M1.01: SERVICE LEVEL MECHANICAL WORK PLAN

Visual review: Service-level mechanical work-plan sheet; title block prints VARIES and the page is reviewed as plan/detail context rather than a single global scale..

### PDF 6 - M1.02: SERVICE LEVEL MECHANICAL WORK PLAN

Visual review: Second service-level mechanical work-plan sheet; title block prints VARIES..

### PDF 7 - M1.03: SERVICE LEVEL MECHANICAL WORK PLAN

Visual review: Third service-level mechanical work-plan sheet; title block prints VARIES..

### PDF 8 - M1.21: 200 LEVEL MECHANICAL WORK PLAN

Visual review: 200-level mechanical work plan; title block prints VARIES and no plan symbol is transformed into a points count..

### PDF 9 - M1.41: 400 LEVEL MECHANICAL WORK PLAN

Visual review: 400-level mechanical work plan; title block prints VARIES..

### PDF 10 - M2.01: MECHANICAL DETAILS

Visual review: Mechanical details, including a valve-tag/valve-chart sample detail. Its sample graphic is not treated as a populated project control-valve schedule..

### PDF 11 - M3.01: MECHANICAL SCHEDULES

Visual review: Eight populated schedule tables: chiller, fan coils, automatic control dampers, condensing units, grilles/registers/diffusers, DX coil, mechanical/electrical coordination and refrigeration. All 20 source rows are transcribed cell-for-cell..

### PDF 12 - M4.01: MECHANICAL SPECIFICATIONS

Visual review: Mechanical specification/general-requirements sheet; title block prints AS NOTED..

### PDF 13 - M4.02: MECHANICAL SPECIFICATIONS

Visual review: Mechanical controls/specifications page with two printed typical points lists, BAS integration/wiring/safety requirements and limited explicit sequences; not an installed per-device I/O matrix..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Scoped identity | Classification | PDF / table / row | Primary plan page / zone |
|---|---|---|---|
| CH-CH 2 | Air-cooled chiller | 11 / CH-M301-AIR-COOLED-CHILLER / 1 |  / see outlet record |
| FCU-FCU 1 | Two-pipe chilled-water fan coil schedule mark | 11 / FCU-M301-FAN-COIL-2-PIPE-CHILLED-WATER / 1 |  / see outlet record |
| FCU-FCU 2 | Two-pipe chilled-water fan coil schedule mark | 11 / FCU-M301-FAN-COIL-2-PIPE-CHILLED-WATER / 2 |  / see outlet record |
| FCU-FCU 3 | Two-pipe chilled-water fan coil schedule mark | 11 / FCU-M301-FAN-COIL-2-PIPE-CHILLED-WATER / 3 |  / see outlet record |
| FCU-FCU 4 | Two-pipe chilled-water fan coil schedule mark | 11 / FCU-M301-FAN-COIL-2-PIPE-CHILLED-WATER / 4 |  / see outlet record |
| FCU-FCU 5 | Two-pipe chilled-water fan coil schedule mark | 11 / FCU-M301-FAN-COIL-2-PIPE-CHILLED-WATER / 5 |  / see outlet record |
| ACD-ACD 1 | Automatic control damper | 11 / ACD-M301-AUTOMATIC-CONTROL-DAMPER / 1 |  / see outlet record |
| ACD-ACD 2 | Automatic control damper | 11 / ACD-M301-AUTOMATIC-CONTROL-DAMPER / 2 |  / see outlet record |
| CU-CU 1 | Condensing unit | 11 / CU-M301-CONDENSING-UNIT / 1 |  / see outlet record |
| CU-CU 2 | Condensing unit | 11 / CU-M301-CONDENSING-UNIT / 2 |  / see outlet record |
| CU-CU 3 | Condensing unit | 11 / CU-M301-CONDENSING-UNIT / 3 |  / see outlet record |
| OUTLET-A | Air-outlet type | 11 / OUTLET-M301-GRILLE-REGISTER-DIFFUSER / 1 |  / see outlet record |
| DX-DC 1 | DX coil | 11 / DX-M301-DX-COIL / 1 |  / see outlet record |
| COORD-FCU | Trade-coordination equipment category | 11 / COORD-M301-MECHANICAL-ELECTRICAL-COORDINATION / 1 |  / see outlet record |
| COORD-CU | Trade-coordination equipment category | 11 / COORD-M301-MECHANICAL-ELECTRICAL-COORDINATION / 2 |  / see outlet record |
| COORD-CH | Trade-coordination equipment category | 11 / COORD-M301-MECHANICAL-ELECTRICAL-COORDINATION / 3 |  / see outlet record |
| REFRIG-CH 1 | Refrigeration schedule cross-reference | 11 / REFRIG-M301-REFRIGERATION / 1 |  / see outlet record |
| REFRIG-CU 1 | Refrigeration schedule cross-reference | 11 / REFRIG-M301-REFRIGERATION / 2 |  / see outlet record |
| REFRIG-CU 2 | Refrigeration schedule cross-reference | 11 / REFRIG-M301-REFRIGERATION / 3 |  / see outlet record |
| REFRIG-CU 3 | Refrigeration schedule cross-reference | 11 / REFRIG-M301-REFRIGERATION / 4 |  / see outlet record |

Additional printed identities / source limitations:


## Per-application point ledger

11 is the count of printed typical-list source rows, not a physical point count, logical I/O total, controller terminal count, or multiplication by the 15 scheduled fan-coil units implied by FCU quantities.

### typical-fan-coil

- source table: M402-TYPICAL-FAN-COIL-POINTS
- ownership scope: Typical template scope only; no instance mapping, row-level ownership, wiring method or controller terminal is stated.

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M402-TYPICAL-FAN-COIL-POINTS/AO-1: | MODULATING CHILLED WATER VALVE CONTROL | (none) | Typical template scope only; no instance mapping, row-level ownership, wiring method or controller terminal is stated. | 13 |
| M402-TYPICAL-FAN-COIL-POINTS/AI-1: | FAN COIL DISCHARGE AIR TEMPERATURE | (none) | Typical template scope only; no instance mapping, row-level ownership, wiring method or controller terminal is stated. | 13 |
| M402-TYPICAL-FAN-COIL-POINTS/DI-1: | OCCUPIED WALL SWITCH | (none) | Typical template scope only; no instance mapping, row-level ownership, wiring method or controller terminal is stated. | 13 |
| M402-TYPICAL-FAN-COIL-POINTS/DO-1: | FAN COMMAND ON/OFF | (none) | Typical template scope only; no instance mapping, row-level ownership, wiring method or controller terminal is stated. | 13 |
| M402-TYPICAL-FAN-COIL-POINTS/DO-2: | ELECTRIC HEAT COIL COMMAND ON/OFF | (none) | Typical template scope only; no instance mapping, row-level ownership, wiring method or controller terminal is stated. | 13 |
| M402-TYPICAL-FAN-COIL-POINTS/COMM: | THERMOSTAT | (none) | Typical template scope only; no instance mapping, row-level ownership, wiring method or controller terminal is stated. | 13 |

### typical-air-handling-unit

- source table: M402-TYPICAL-AIR-HANDLING-UNIT-POINTS
- ownership scope: Typical template scope only; no instance mapping, row-level ownership, wiring method or controller terminal is stated.

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M402-TYPICAL-AIR-HANDLING-UNIT-POINTS/AO-1: | MODULATING CHILLED WATER VALVE CONTROL | (none) | Typical template scope only; no instance mapping, row-level ownership, wiring method or controller terminal is stated. | 13 |
| M402-TYPICAL-AIR-HANDLING-UNIT-POINTS/AI-2: | RETURN AIR TEMPERATURE | (none) | Typical template scope only; no instance mapping, row-level ownership, wiring method or controller terminal is stated. | 13 |
| M402-TYPICAL-AIR-HANDLING-UNIT-POINTS/AI-1: | DISCHARGE AIR TEMPERATURE | (none) | Typical template scope only; no instance mapping, row-level ownership, wiring method or controller terminal is stated. | 13 |
| M402-TYPICAL-AIR-HANDLING-UNIT-POINTS/DO-1: | FAN COMMAND ON/OFF | (none) | Typical template scope only; no instance mapping, row-level ownership, wiring method or controller terminal is stated. | 13 |
| M402-TYPICAL-AIR-HANDLING-UNIT-POINTS/COMM: | THERMOSTAT | (none) | Typical template scope only; no instance mapping, row-level ownership, wiring method or controller terminal is stated. | 13 |

## Metadata

Complete ground truth for the thirteen supplied sheets only. The ledger does not assert that unprovided disciplines, revisions, records or controller submittals are part of the source.

- module role: Exact project/title-block/sheet/scale context and complete full-page visual-review ledger for the supplied thirteen-sheet set.
- project:
  - name: GUARANTEED RATE FIELD - HVAC / AHU RENOVATION - PHASE IX
  - site: 333 WEST 35TH STREET, CHICAGO, IL 60616
  - project number: 19165
  - issue: ISSUED FOR BID
  - issue date: 10.07.2019
  - document date context: Repeated title-block issue line
  - revision date:
    - status: not_stated_in_supplied_title_blocks
    - value: null (see recorded status/reason)
    - note: Blank revision-log heading/rows are not reclassified as revision events.
- scale semantics:
  - finding: All thirteen supplied pages were visually reviewed. M0.02/M0.03/M0.04 print 1/32" = 1'-0"; the M1 work-plan sheets print VARIES; M2.01/M3.01/M4.01/M4.02 print AS NOTED. The cover does not establish a plan scale. No source page is treated as having a universal measurable scale when its title block says VARIES or AS NOTED.
  - overview plan sheets:
    - Record:
      - page: 2
      - sheet: M0.02
      - scale: 1/32" = 1'-0"
    - Record:
      - page: 3
      - sheet: M0.03
      - scale: 1/32" = 1'-0"
    - Record:
      - page: 4
      - sheet: M0.04
      - scale: 1/32" = 1'-0"
  - global measured takeoff warning: Per-view scales may need to be read from individual captions on VARIES/AS NOTED sheets; no global conversion is invented from the title block.
- visual review pages:
  - Record:
    - page: 1
    - sheet: M0.01
    - title: MECHANICAL COVER PAGE
    - review status: complete
    - finding: Cover/index, title-block identity and supplied thirteen-sheet index; no equipment schedule or BAS points list.
    - render: reviews/18__vol2__092/p1-p1-full-poppler-poppler.png
  - Record:
    - page: 2
    - sheet: M0.02
    - title: SERVICE LEVEL OVERALL MECHANICAL PLAN
    - review status: complete
    - finding: Service-level overall mechanical plan at 1/32" = 1'-0"; spatial plan context, not a schedule or formal controls matrix.
    - render: reviews/18__vol2__092/p2-p2-full-poppler-poppler.png
  - Record:
    - page: 3
    - sheet: M0.03
    - title: LEVEL 200 OVERALL MECHANICAL PLAN
    - review status: complete
    - finding: Level-200 overall mechanical plan at 1/32" = 1'-0"; plan context for work areas/equipment labels.
    - render: reviews/18__vol2__092/p3-p3-full-poppler-poppler.png
  - Record:
    - page: 4
    - sheet: M0.04
    - title: LEVEL 400 OVERALL MECHANICAL PLAN
    - review status: complete
    - finding: Level-400 overall mechanical plan at 1/32" = 1'-0"; plan context for work areas/equipment labels.
    - render: reviews/18__vol2__092/p4-p4-full-poppler-poppler.png
  - Record:
    - page: 5
    - sheet: M1.01
    - title: SERVICE LEVEL MECHANICAL WORK PLAN
    - review status: complete
    - finding: Service-level mechanical work-plan sheet; title block prints VARIES and the page is reviewed as plan/detail context rather than a single global scale.
    - render: reviews/18__vol2__092/p5-p5-full-poppler-poppler.png
  - Record:
    - page: 6
    - sheet: M1.02
    - title: SERVICE LEVEL MECHANICAL WORK PLAN
    - review status: complete
    - finding: Second service-level mechanical work-plan sheet; title block prints VARIES.
    - render: reviews/18__vol2__092/p6-p6-full-poppler-poppler.png
  - Record:
    - page: 7
    - sheet: M1.03
    - title: SERVICE LEVEL MECHANICAL WORK PLAN
    - review status: complete
    - finding: Third service-level mechanical work-plan sheet; title block prints VARIES.
    - render: reviews/18__vol2__092/p7-p7-full-poppler-poppler.png
  - Record:
    - page: 8
    - sheet: M1.21
    - title: 200 LEVEL MECHANICAL WORK PLAN
    - review status: complete
    - finding: 200-level mechanical work plan; title block prints VARIES and no plan symbol is transformed into a points count.
    - render: reviews/18__vol2__092/p8-p8-full-poppler-poppler.png
  - Record:
    - page: 9
    - sheet: M1.41
    - title: 400 LEVEL MECHANICAL WORK PLAN
    - review status: complete
    - finding: 400-level mechanical work plan; title block prints VARIES.
    - render: reviews/18__vol2__092/p9-p9-full-poppler-poppler.png
  - Record:
    - page: 10
    - sheet: M2.01
    - title: MECHANICAL DETAILS
    - review status: complete
    - finding: Mechanical details, including a valve-tag/valve-chart sample detail. Its sample graphic is not treated as a populated project control-valve schedule.
    - render: reviews/18__vol2__092/p10-p10-full-poppler-poppler.png
  - Record:
    - page: 11
    - sheet: M3.01
    - title: MECHANICAL SCHEDULES
    - review status: complete
    - finding: Eight populated schedule tables: chiller, fan coils, automatic control dampers, condensing units, grilles/registers/diffusers, DX coil, mechanical/electrical coordination and refrigeration. All 20 source rows are transcribed cell-for-cell.
    - render: reviews/18__vol2__092/p11-p11-full-poppler-poppler.png
  - Record:
    - page: 12
    - sheet: M4.01
    - title: MECHANICAL SPECIFICATIONS
    - review status: complete
    - finding: Mechanical specification/general-requirements sheet; title block prints AS NOTED.
    - render: reviews/18__vol2__092/p12-p12-full-poppler-poppler.png
  - Record:
    - page: 13
    - sheet: M4.02
    - title: MECHANICAL SPECIFICATIONS
    - review status: complete
    - finding: Mechanical controls/specifications page with two printed typical points lists, BAS integration/wiring/safety requirements and limited explicit sequences; not an installed per-device I/O matrix.
    - render: reviews/18__vol2__092/p13-p13-full-poppler-poppler.png
- assertion groups:
  - Record:
    - id: all-sheet-title-blocks
    - covers all source pages: true
    - templates:
      - Record:
        - id: drawing-title
        - field: title
        - bbox:
          - 2770
          - 1785
          - 2980
          - 1850
        - mode: exact
      - Record:
        - id: sheet-number
        - field: sheet_number
        - bbox:
          - 2770
          - 2025
          - 2980
          - 2080
        - mode: exact
    - records:
      - Record:
        - id: 1
        - page: 1
        - title: MECHANICAL COVER PAGE
        - sheet number: M0.01
      - Record:
        - id: 2
        - page: 2
        - title: SERVICE LEVEL OVERALL MECHANICAL PLAN
        - sheet number: M0.02
      - Record:
        - id: 3
        - page: 3
        - title: LEVEL 200 OVERALL MECHANICAL PLAN
        - sheet number: M0.03
      - Record:
        - id: 4
        - page: 4
        - title: LEVEL 400 OVERALL MECHANICAL PLAN
        - sheet number: M0.04
      - Record:
        - id: 5
        - page: 5
        - title: SERVICE LEVEL MECHANICAL WORK PLAN
        - sheet number: M1.01
      - Record:
        - id: 6
        - page: 6
        - title: SERVICE LEVEL MECHANICAL WORK PLAN
        - sheet number: M1.02
      - Record:
        - id: 7
        - page: 7
        - title: SERVICE LEVEL MECHANICAL WORK PLAN
        - sheet number: M1.03
      - Record:
        - id: 8
        - page: 8
        - title: 200 LEVEL MECHANICAL WORK PLAN
        - sheet number: M1.21
      - Record:
        - id: 9
        - page: 9
        - title: 400 LEVEL MECHANICAL WORK PLAN
        - sheet number: M1.41
      - Record:
        - id: 10
        - page: 10
        - title: MECHANICAL DETAILS
        - sheet number: M2.01
      - Record:
        - id: 11
        - page: 11
        - title: MECHANICAL SCHEDULES
        - sheet number: M3.01
      - Record:
        - id: 12
        - page: 12
        - title: MECHANICAL SPECIFICATIONS
        - sheet number: M4.01
      - Record:
        - id: 13
        - page: 13
        - title: MECHANICAL SPECIFICATIONS
        - sheet number: M4.02
- assertions:
  - Record:
    - id: project-name
    - page: 2
    - bbox:
      - 2770
      - 1660
      - 2990
      - 1730
    - expected: PROJECT: GUARANTEED RATE FIELD - HVAC / AHU RENOVATION - PHASE IX
    - mode: exact
  - Record:
    - id: project-site
    - page: 2
    - bbox:
      - 2770
      - 1730
      - 2990
      - 1770
    - expected: 333 WEST 35TH STREET CHICAGO, IL 60616
    - mode: exact
  - Record:
    - id: project-issue
    - page: 2
    - bbox:
      - 2770
      - 1440
      - 2990
      - 1470
    - expected: 10.07.2019 ISSUED FOR BID
    - mode: exact
  - Record:
    - id: project-number
    - page: 2
    - bbox:
      - 2770
      - 1940
      - 2980
      - 1970
    - expected: PROJECT NO: 19165
    - mode: exact
  - Record:
    - id: m002-scale
    - page: 2
    - bbox:
      - 2770
      - 1965
      - 2990
      - 1990
    - expected: SCALE: 1/32" = 1'-0"
    - mode: exact
  - Record:
    - id: m003-scale
    - page: 3
    - bbox:
      - 2770
      - 1965
      - 2990
      - 1990
    - expected: SCALE: 1/32" = 1'-0"
    - mode: exact
  - Record:
    - id: m004-scale
    - page: 4
    - bbox:
      - 2770
      - 1965
      - 2990
      - 1990
    - expected: SCALE: 1/32" = 1'-0"
    - mode: exact
- inventory checks:
  - Record:
    - id: full-page-visual-review
    - records path:
      - visual_review_pages
    - expected: 13
    - unique key: page

## Schedules

Exact M3.01 schedule cells. Each row is retained in the source schedule's own scope; equipment, outlet and coordination rows are not converted to inferred installed totals.

### CH-M301-AIR-COOLED-CHILLER - PDF 11

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | service | location | manufacturer | model | type | shipping_weight_lbs | operating_weight_lbs | length_in | width_in | height_in | nominal_capacity_tons | actual_capacity_tons | full_load_efficiency_eer | iplv_eer | eer_at_100_percent | circuit_quantity | circuit_1_capacity | circuit_2_capacity | refrigerant_type | capacity_control_steps | ambient_air_temp_f | condenser_fan_quantity | condenser_fan_total_kw | condenser_fan_cfm_per_fan | evaporator_gpm | evaporator_max_pressure_drop_ft | evaporator_ewt_f | evaporator_lwt_f | circuit_1_mca | circuit_2_mca | circuit_1_mocp | circuit_2_mocp | volts | hz | phase | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | CH 2 | LEFT FIELD | NEAR GATE 6 | DAIKIN | AWV026A | AIR COOLED SCREW COMP. | 24893 | 26813 | 523.2 | 87.6 | 100.1 | 475.0 | 475.0 | 9.715 | 18.06 | 9.715 | 2 | 200 | 175 | R134A | VFD | 95.0 | 26 | 62.0 | (blank) | 1136 | 23.0 | 54.0 | 44.0 | 570 | 440 | 700 | 600 | 460 | 60 | 3 | SEE BELOW |

- sheet: M3.01
- title: AIR COOLED CHILLER SCHEDULE (CH)
- classification: Air-cooled chiller schedule
- x edges:
  - 118.31
  - 172.62
  - 244.62
  - 316.62
  - 370.62
  - 443.64
  - 544.38
  - 616.38
  - 688.38
  - 742.38
  - 796.38
  - 850.38
  - 922.38
  - 994.38
  - 1066.44
  - 1120.44
  - 1174.44
  - 1246.44
  - 1318.44
  - 1390.44
  - 1444.44
  - 1516.44
  - 1570.44
  - 1628.04
  - 1682.04
  - 1736.04
  - 1790.04
  - 1854.84
  - 1908.84
  - 1962.84
  - 2006.04
  - 2049.24
  - 2092.44
  - 2135.64
  - 2178.84
  - 2222.04
  - 2265.24
  - 2319.0
- y edges:
  - 204.3
  - 234.95
- header evidence:
  - Record:
    - bbox:
      - 118
      - 96
      - 2319
      - 204
    - expected: GENERAL DATA DIMENSIONAL DATA PERFORMANCE DATA COMPRESSOR DATA CONDENSER FAN DATA EVAPORATOR DATA ELECTRICAL DATA

### FCU-M301-FAN-COIL-2-PIPE-CHILLED-WATER - PDF 11

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | qty | service | location | manufacturer | model | orientation | approx_weight_lbs | length_in | width_in | height_in | fan_speed | nominal_airflow_cfm | water_flow_gpm | esp_in_wg | water_pressure_drop_ft_hd | coil_rows | min_coil_working_pressure_psig | eat_db_f | eat_wb_f | lat_db_f | lat_wb_f | ewt_f | total_capacity_mbh | sensible_capacity_mbh | fla | volts | hz | phase | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | FCU 1 | 1 | LEVEL 200 SECTION 7 | LEVEL 200 SECTION 7 | CARRIER | 42CAA03BLFY6YYAR | HORIZONTAL DUCTED | 39 | 17.5 | 25.25 | 8.75 | HIGH | 300 | 1.4 | 0.4 | 8.6 | 4 | 175.0 | 75.0 | 67.0 | 54.7 | 54.1 | 44.0 | 6.3 | 3.5 | 0.35 | 277 | 60 | 1 | SEE BELOW |
| 2 | FCU 2 | 1 | LEVEL 200 SECTION 7 | LEVEL 200 SECTION 7 | CARRIER | 42DAA08LLFY6YYBR | HORIZONTAL DUCTED | 79 | 27.5 | 28.0 | 16.4 | HIGH | 800 | 3.4 | 0.5 | 1.79 | 7 | 175.0 | 75.0 | 67.0 | 61.6 | 60.5 | 44.0 | 20.4 | 19.4 | 1.35 | 277 | 60 | 1 | SEE BELOW |
| 3 | FCU 3 | 1 | VISITORS CLUBHOUSE | VISITORS CLUBHOUSE | CARRIER | 42DAA10BLFY6YYAR | HORIZONTAL DUCTED | 90 | 27.5 | 32.0 | 16.4 | HIGH | 1000 | 5.3 | 0.5 | 4.23 | 4 | 175.0 | 75.0 | 67.0 | 59.4 | 58.4 | 44.0 | 24.4 | 15.1 | 1.85 | 277 | 60 | 1 | SEE BELOW |
| 4 | FCU 4 | 1 | ISFA CONF. ROOM | ISFA CONF. ROOM | CARRIER | 42DAA12BLFY6YYAR | HORIZONTAL DUCTED | 108 | 27.5 | 37.0 | 16.4 | HIGH | 1200 | 7.6 | 0.5 | 10.35 | 4 | 175.0 | 75.0 | 67.0 | 59.3 | 58.2 | 44.0 | 34.6 | 21.3 | 2.7 | 277 | 60 | 1 | SEE BELOW |
| 5 | FCU 5 | 11 | PRESSBOX | PRESSBOX | CARRIER | 42DAA16BLFY6YYAR | HORIZONTAL DUCTED | 124 | 27.5 | 47.0 | 16.4 | HIGH | 1600 | 10.9 | 0.5 | 7.84 | 4 | 175.0 | 75.0 | 67.0 | 60.3 | 59.1 | 44.0 | 50.1 | 31.8 | 3.7 | 277 | 60 | 1 | SEE BELOW |

- sheet: M3.01
- title: FAN COIL SCHEDULE - (2-PIPE CHILLED WATER) (FCU)
- classification: Two-pipe chilled-water fan-coil schedule
- x edges:
  - 118.31
  - 172.62
  - 208.62
  - 280.62
  - 352.62
  - 406.62
  - 532.62
  - 611.88
  - 665.88
  - 719.88
  - 773.88
  - 827.88
  - 881.88
  - 935.88
  - 989.88
  - 1043.88
  - 1108.68
  - 1151.88
  - 1223.88
  - 1259.88
  - 1295.88
  - 1331.88
  - 1367.88
  - 1411.08
  - 1465.08
  - 1519.08
  - 1575.48
  - 1618.68
  - 1661.88
  - 1705.08
  - 1759.0
- y edges:
  - 776.22
  - 812.22
  - 848.22
  - 884.22
  - 920.22
  - 956.22
- header evidence:
  - Record:
    - bbox:
      - 118
      - 668
      - 1759
      - 776
    - expected: FAN COIL SCHEDULE 2-PIPE CHILLED WATER FCU TAG QTY GENERAL DATA DIMENSIONAL DATA UNIT DATA COOLING DATA ELECTRICAL DATA

### ACD-M301-AUTOMATIC-CONTROL-DAMPER - PDF 11

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | service | location | manufacturer | model | size_width_x_height | blade_style | damper_fail_position | notes |
|---|---|---|---|---|---|---|---|---|---|
| 1 | ACD 1 | VISITORS CLUBHOUSE | VISITORS CLUBHOUSE | RUSKIN | CDTI-50 | 12x10 | OPPOSED | CLOSED | SEE BELOW |
| 2 | ACD 2 | ISFA CONFERENCE | PRESSBOX | RUSKIN | CDTI-50 | VERIFY EXISTING | OPPOSED | CLOSED | SEE BELOW |

- sheet: M3.01
- title: AUTOMATIC CONTROL DAMPER SCHEDULE (ACD)
- classification: Automatic control damper and actuator responsibility schedule
- x edges:
  - 2088.98
  - 2142.96
  - 2239.74
  - 2326.02
  - 2398.02
  - 2470.02
  - 2542.02
  - 2614.02
  - 2686.02
  - 2758.0
- y edges:
  - 1042.25
  - 1073.1
  - 1103.76
- header evidence:
  - Record:
    - bbox:
      - 2089
      - 969
      - 2758
      - 1042
    - expected: AUTOMATIC CONTROL DAMPER SCHEDULE ACD TAG SERVICE LOCATION MANUF MODEL SIZE WIDTH X HEIGHT BLADE STYLE DAMPER FAIL POSITION NOTES

### CU-M301-CONDENSING-UNIT - PDF 11

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | service | location | manufacturer | model | shipping_weight_lbs | operating_weight_lbs | length_in | width_in | height_in | circuit_qty | compressor_type | total_capacity_mbh | sensible_capacity_mbh | eer | refrigerant_type | suction_line_size_in | liquid_line_size_in | hot_gas_line_size_in | eat_f | fla | mca | mocp | volts | hz | phase | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | CU 1 | PATIO AHU | 200 LEVEL SECTION 2 | CARRIER | 38APS030 | 1282 | 1282 | 88.4 | 40.3 | 78.6 | 2 | SCROLL | 373.5 | (blank) | 10.8 | PURON | (blank) | (blank) | (blank) | 95.0 | (blank) | 66.3 | 90 | 460 | 60 | 3 | SEE BELOW |
| 2 | CU 2 | SCORE BOARD CONTROL | 200 LEVEL SECTION 5 | CARRIER | 38AUDC16A0A6-0A0A0 | 731 | 731 | 86.4 | 43.4 | 50.4 | 1 | SCROLL | 185.7 | (blank) | 13.4 | PURON | (blank) | (blank) | (blank) | 95.0 | (blank) | 29.9 | 40 | 460 | 60 | 3 | SEE BELOW |
| 3 | CU 3 | SCORE BOARD CONTROL | 200 LEVEL SECTION 5 | CARRIER | 38AUDC16A0A6-0A0A0 | 731 | 731 | 86.4 | 43.4 | 50.4 | 1 | SCROLL | 185.7 | (blank) | 13.4 | PURON | (blank) | (blank) | (blank) | 95.0 | (blank) | 29.9 | 40 | 460 | 60 | 3 | SEE BELOW |

- sheet: M3.01
- title: CONDENSING UNITS SCHEDULE (CU)
- classification: Condensing-unit schedule
- x edges:
  - 118.31
  - 172.62
  - 280.62
  - 352.62
  - 406.62
  - 532.62
  - 604.68
  - 676.68
  - 730.68
  - 784.68
  - 838.68
  - 892.68
  - 946.68
  - 1018.68
  - 1090.68
  - 1135.68
  - 1189.68
  - 1243.68
  - 1297.68
  - 1351.68
  - 1396.68
  - 1439.88
  - 1483.08
  - 1526.28
  - 1569.48
  - 1612.68
  - 1655.88
  - 1709.94
- y edges:
  - 1308.72
  - 1339.32
  - 1369.92
  - 1400.52
- header evidence:
  - Record:
    - bbox:
      - 118
      - 1191
      - 1710
      - 1309
    - expected: GENERAL DATA DIMENSIONAL DATA PERFORMANCE DATA ELECTRICAL DATA

### OUTLET-M301-GRILLE-REGISTER-DIFFUSER - PDF 11

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | manufacturer | model | type | service | module_size | material | border_type | maximum_nc | notes |
|---|---|---|---|---|---|---|---|---|---|---|
| 1 | A | PRICE | 530FF | RETURN AIR FILTER GRILLE | RETURN | 24x24 | STEEL | LAY-IN | 30 | SEE BELOW |

- sheet: M3.01
- title: GRILLES, REGISTERS, AND DIFFUSER SCHEDULE
- classification: Air-outlet type schedule
- x edges:
  - 1983.98
  - 2019.96
  - 2091.96
  - 2163.96
  - 2289.96
  - 2362.02
  - 2434.02
  - 2506.02
  - 2578.02
  - 2650.02
  - 2758.0
- y edges:
  - 1265.76
  - 1296.18
- header evidence:
  - Record:
    - bbox:
      - 1984
      - 1175
      - 2758
      - 1266
    - expected: GRILLES REGISTERS AND DIFFUSER SCHEDULE TAG MFR MODEL TYPE SERVICE MODULE SIZE MATERIAL BORDER TYPE MAXIMUM NC NOTES

### DX-M301-DX-COIL - PDF 11

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | service | location | manufacturer | model | total_area_sf | rows | fpi | height_in | width_in | depth_in | eat_db_f | eat_wb_f | lat_db_f | lat_wb_f | cfm | apd | total_capacity | sensible_capacity | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | DC 1 | CU-1 | PATIO | COMM. COILS | 4DX-8-45 X 89.5 X 4 - 9 AL | 27.97 | 4 | 9 | 45.0 | 89.5 | 6.5 | 80.0 | 67.0 | 59.0 | 57.0 | 12,000 | 0.34" | 377,970 | 277,600 | SEE BELOW |

- sheet: M3.01
- title: DX COIL SCHEDULE (DC)
- classification: DX coil schedule
- x edges:
  - 1749.98
  - 1803.96
  - 1861.56
  - 1919.16
  - 1973.16
  - 2045.16
  - 2099.16
  - 2142.36
  - 2185.56
  - 2239.56
  - 2293.56
  - 2347.62
  - 2383.62
  - 2419.62
  - 2455.62
  - 2491.62
  - 2534.82
  - 2570.82
  - 2628.42
  - 2686.02
  - 2758.0
- y edges:
  - 1509.06
  - 1539.66
- header evidence:
  - Record:
    - bbox:
      - 1750
      - 1423
      - 2758
      - 1509
    - expected: TAG SERVICE LOCATION MODEL ROWS FPI HEIGHT WIDTH DEPTH CFM APD NOTES

### COORD-M301-MECHANICAL-ELECTRICAL-COORDINATION - PDF 11

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | equipment_tag | equipment_description | unit_mounted_vfd | unit_mounted_starter | unit_mounted_disconnect | unit_mounted_overcurrent_protection | unit_mounted_single_point_connection | remote_vfd | remote_starter | remote_disconnect | remote_overcurrent_protection | volts | hz | phase | remarks |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | FCU | FAN COIL UNIT | - | - | - | - | YES | - | - | EC | EC | 277 | 60 | 3 | EXISTING DISCONNECT SWITCH MAY BE RE-USED. |
| 2 | CU | CONDENSING UNIT | - | - | - | - | YES | - | - | EC | EC | 460 | 60 | 3 | (blank) |
| 3 | CH | CHILLER | MFG | - | MFG | - | NO | - | - | - | EC | 460 | 60 | 3 | (blank) |

- sheet: M3.01
- title: MECHANICAL / ELECTRICAL COORDINATION SCHEDULE
- classification: Trade-responsibility coordination schedule
- x edges:
  - 118.31
  - 172.62
  - 320.82
  - 392.82
  - 464.82
  - 536.82
  - 626.82
  - 698.82
  - 770.82
  - 842.82
  - 914.82
  - 1004.88
  - 1058.88
  - 1112.88
  - 1166.88
  - 1346.94
- y edges:
  - 1933.68
  - 1969.68
  - 2005.68
  - 2041.68
- header evidence:
  - Record:
    - bbox:
      - 118
      - 1628
      - 1347
      - 1664
    - expected: MECHANICAL ELECTRICAL COORDINATION SCHEDULE

### REFRIG-M301-REFRIGERATION - PDF 11

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | equipment_tag | qty | location | refrigerant_type | refrigerant_circuit | refrigerant_charge_lbs | compressor_type | compressor_qty | compressor_hp | tons | remote | self_contained | air_cooled | water_cooled | notes |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | CH 1 | 1 | LEFT FIELD | R134A | 2 | 549 | SCREW | 2 | (blank) | 475 | NO | YES | YES | NO | SEE BELOW |
| 2 | CU 1 | 1 | 200 LEVEL ROOF | R410A | 2 | (blank) | SCROLL | 2 | (blank) | 30 | YES | NO | YES | NO | SEE BELOW |
| 3 | CU 2 | 1 | 500 LEVEL ROOF | R410A | 1 | (blank) | SCROLL | 2 | (blank) | 15 | YES | NO | YES | NO | SEE BELOW |
| 4 | CU 3 | 1 | 500 LEVEL ROOF | R410A | 1 | (blank) | SCROLL | 2 | (blank) | 15 | YES | NO | YES | NO | SEE BELOW |

- sheet: M3.01
- title: REFRIGERATION SCHEDULE
- classification: Refrigeration schedule
- x edges:
  - 1862.23
  - 1907.46
  - 1938.96
  - 2046.96
  - 2100.96
  - 2136.96
  - 2208.96
  - 2262.96
  - 2308.02
  - 2353.02
  - 2398.02
  - 2470.02
  - 2578.02
  - 2632.02
  - 2686.02
  - 2758.0
- y edges:
  - 1846.86
  - 1882.86
  - 1918.86
  - 1954.86
  - 1990.86
- header evidence:
  - Record:
    - bbox:
      - 1862
      - 1757
      - 2758
      - 1847
    - expected: REFRIGERATION SCHEDULE REFRIGERANT COMPRESSOR QTY LOCATION REMOTE SELF-CONTAINED NOTES

- module role: Exact M3.01 schedule cells. Each row is retained in the source schedule's own scope; equipment, outlet and coordination rows are not converted to inferred installed totals.
- source sheet: M3.01
- source page: 11
- assertions:
  - Record:
    - id: m301-chiller-factory-ddc
    - page: 11
    - bbox:
      - 118
      - 392
      - 1325
      - 416
    - expected: 9. FACTORY MOUNTED AND WIRED MICROTECH II DDC CONTROLS WITH BAS INTERFACE.
    - mode: exact
  - Record:
    - id: m301-fcu-controls-coordination
    - page: 11
    - bbox:
      - 118
      - 1026
      - 1640
      - 1048
    - expected: 4. COORDINATE CONTROLS WITH BUILDING TEMPERATURE CONTROLS CONTRACTOR FOR THERMOSTATS, CONTROL VALVES, INTERCONNECTION OF FAN COIL AND ELECTRIC HEATING COIL.
    - mode: exact
  - Record:
    - id: m301-fcu-verify-quantities
    - page: 11
    - bbox:
      - 118
      - 1115
      - 720
      - 1135
    - expected: 9. VERIFY QUANTITIES PRIOR TO ORDERING.
    - mode: exact
  - Record:
    - id: m301-acd-mc-basc-responsibility
    - page: 11
    - bbox:
      - 2089
      - 1118
      - 2758
      - 1140
    - expected: 1. DAMPER SHALL BE FURNISHED BY MC. ACTUATOR WITH FAIL POSITION INDICATED IN SCHEDULE SHALL BE FURNISHED BY BASC.
    - mode: exact
- inventory checks:
  - Record:
    - id: m301-schedule-tables
    - records path:
      - tables
    - expected: 8
    - unique key: id

## Points

Exact M4.02 typical BAS points lists. These are printed templates, not a controller export, terminal schedule, or per-equipment installed I/O count.

### M402-TYPICAL-FAN-COIL-POINTS - PDF 13

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name |
|---|---|---|
| 1 | AO-1: | MODULATING CHILLED WATER VALVE CONTROL |
| 2 | AI-1: | FAN COIL DISCHARGE AIR TEMPERATURE |
| 3 | DI-1: | OCCUPIED WALL SWITCH |
| 4 | DO-1: | FAN COMMAND ON/OFF |
| 5 | DO-2: | ELECTRIC HEAT COIL COMMAND ON/OFF |
| 6 | COMM: | THERMOSTAT |

- sheet: M4.02
- title: THE FOLLOWING SHALL BE A TYPICAL POINTS LIST FOR A FAN COIL UNIT
- classification: Typical fan-coil BAS points list
- x edges:
  - 1790.0
  - 1850.0
  - 2150.0
- y edges:
  - 780.0
  - 796.0
  - 808.0
  - 819.0
  - 830.0
  - 842.0
  - 853.0
- header evidence:
  - Record:
    - bbox:
      - 1770
      - 757
      - 2160
      - 776
    - expected: 3. THE FOLLOWING SHALL BE A TYPICAL POINTS LIST FOR A FAN COIL UNIT:

### M402-TYPICAL-AIR-HANDLING-UNIT-POINTS - PDF 13

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name |
|---|---|---|
| 1 | AO-1: | MODULATING CHILLED WATER VALVE CONTROL |
| 2 | AI-2: | RETURN AIR TEMPERATURE |
| 3 | AI-1: | DISCHARGE AIR TEMPERATURE |
| 4 | DO-1: | FAN COMMAND ON/OFF |
| 5 | COMM: | THERMOSTAT |

- sheet: M4.02
- title: THE FOLLOWING SHALL BE A TYPICAL POINTS LIST FOR AN AIR HANDLING UNIT
- classification: Typical air-handling-unit BAS points list
- x edges:
  - 1790.0
  - 1850.0
  - 2180.0
- y edges:
  - 882.0
  - 899.0
  - 910.0
  - 921.0
  - 933.0
  - 944.0
- header evidence:
  - Record:
    - bbox:
      - 1770
      - 859
      - 2190
      - 878
    - expected: 3. THE FOLLOWING SHALL BE A TYPICAL POINTS LIST FOR AN AIR HANDLING UNIT:

- module role: Exact M4.02 typical BAS points lists. These are printed templates, not a controller export, terminal schedule, or per-equipment installed I/O count.
- source sheet: M4.02
- source page: 13
- assertions:
  - Record:
    - id: m402-fcu1-oa-damper-operation
    - page: 13
    - bbox:
      - 1770
      - 950
      - 2720
      - 992
    - expected: 4. FCU-1 IN ISFA CONFERENCE ROOM SHALL HAVE OUTDOOR AIR DUCTWORK AND ASSOCIATED MOTORIZED DAMPER INSTALLED. OA DAMPER SHALL ONLY OPEN TO CFM INDICATED AFTER PROOF OF FCU OPERATION.
    - mode: exact
  - Record:
    - id: m402-smoke-fire-ddc-behavior
    - page: 13
    - bbox:
      - 1770
      - 996
      - 2720
      - 1070
    - expected: 5. THE ELECTRICAL CONTRACTOR SHALL FURNISH AND INSTALL SMOKE AND/OR HEAT DETECTORS IN AIR SUPPLY SYSTEM OVER 2000 CFM. AN ADDRESSABLE FIRE ALARM RELAY SHALL BE FURNISHED AND INSTALLED BY THE ELECTRICAL CONTRACTOR. BAS CONTRACTOR SHALL PICK UP SIGNAL FROM RELAY AND PROVIDE A PROGRAM TO STOP SUPPLY FAN INTERLOCKED WITH THE SYSTEM SENSING FIRE OR SMOKE. DDC PROGRAM SHALL ALSO SHOW FIRE IN UNIT ALARM AT TIME OF SHUT DOWN.
    - mode: exact
- inventory checks:
  - Record:
    - id: m402-typical-points-tables
    - records path:
      - tables
    - expected: 2
    - unique key: id

## Controls Context

M4.02 controls, safety, integration, wiring and sequence context. This records the supplied written requirements without converting typical lists or prose responsibilities into an unprinted installed controller/terminal roster.

- module role: M4.02 controls, safety, integration, wiring and sequence context. This records the supplied written requirements without converting typical lists or prose responsibilities into an unprinted installed controller/terminal roster.
- source sheet: M4.02
- source page: 13
- network architecture:
  - existing system: Existing Siemens building automation system currently in operation within Guaranteed Rate Field
  - integration requirement: All project work shall be incorporated into the existing Siemens BAS; all control items indicated below shall be provided in graphic form on the building BAS system.
  - protocol:
    - status: not_stated
    - value: null (see recorded status/reason)
  - transport:
    - status: not_stated
    - value: null (see recorded status/reason)
  - controller model or panel:
    - status: not_stated
    - value: null (see recorded status/reason)
  - addressing or network topology:
    - status: not_stated
    - value: null (see recorded status/reason)
- ownership and wiring:
  - basc:
    - All low-voltage control wiring, power wiring and conduit associated with control valves, actuators and controllers installed as part of the project.
    - May reuse compatible existing relays/current sensing relays/current transducers; reused conduit, wiring, sensors or switches must be tested before use and included in the project warranty.
    - Hard-wired control points are mapped to system graphics for building-staff viewing.
    - Adequate bid time for complete on-site commissioning with the mechanical contractor and other trades.
  - electrical contractor: Furnishes/installs smoke and/or heat detectors in air supply systems over 2000 CFM and the addressable fire-alarm relay; the BAS contractor picks up the relay signal.
  - source boundary: M3.01 separately assigns the scheduled automatic dampers to MC and the listed-fail-position actuators to BASC. No row-level assignment is printed for the two M4.02 typical point lists.
- sequence of operations:
  - Record:
    - id: fcu1-outdoor-air-damper
    - scope: FCU-1 in ISFA conference room
    - source behavior: Outdoor-air ductwork and associated motorized damper; OA damper shall only open to the indicated CFM after proof of FCU operation.
    - source status: specific written behavior
  - Record:
    - id: fire-smoke-fan-shutdown
    - scope: Air supply system over 2000 CFM
    - source behavior: BAS picks up the addressable fire-alarm relay signal, stops the supply fan when interlocked fire/smoke is sensed, and the DDC program shows a fire-in-unit alarm at shutdown.
    - source status: specific written behavior
  - Record:
    - id: freeze-protection
    - scope: All water coils
    - source behavior: BASC furnishes/installs manual-reset safety devices; each water coil has a downstream averaging-element freeze-stat with non-adjustable 40°F setpoint, manual reset and hardwired fan-shutdown interlock when any 12-inch element length is below 40°F.
    - source status: specific written safety interlock
- sensor and zone ledger:
  - source typed roles: M4.02's two lists print fan-coil/air-handling discharge-air temperature, AHU return-air temperature, occupied wall switch and thermostat context; they are typical list rows rather than location-tagged installed sensor quantities.
  - placement requirement: Temperature and pressure sensors must avoid false readings; BASC reviews plans, reports potential causes before rough-in and relocates improperly located false-reading sensors at its expense.
  - physical sensor count:
    - status: not_stated
    - value: null (see recorded status/reason)
  - zone mapping:
    - status: not_stated
    - value: null (see recorded status/reason)
- source limitations:
  - The supplied set has two explicitly labeled typical points lists, not an equipment-instance matrix, controller schedule, panel terminal list, network point export, or installed I/O total.
  - No communications protocol, transport, controller/panel model, address, baud rate, network topology or per-point physical owner is printed.
  - M4.02 contains specific behaviors for FCU-1 OA damper, fire/smoke shutdown and coil freeze protection, but not a system-wide standalone written sequence for every scheduled unit.
- assertions:
  - Record:
    - id: m402-siemens-bas-integration
    - page: 13
    - bbox:
      - 1770
      - 668
      - 2740
      - 730
    - expected: 1. ALL WORK ASSOCIATED WITH THIS PROJECT SHALL BE INCORPORATED INTO THE EXISTING SIEMENS BUILDING AUTOMATION SYSTEM CURRENTLY IN OPERATION WITHIN GUARANTEED RATE FIELD. THE SCOPE OF WORK SHALL BE AS FOLLOWS FOR EACH COMPONENT ASSOCIATED WITH THIS PROJECT. ALL CONTROL ITEMS INDICATED BELOW SHALL BE PROVIDED IN GRAPHIC FORM ON THE BUILDING BAS SYSTEM.
    - mode: exact
  - Record:
    - id: m402-basc-wiring-responsibility
    - page: 13
    - bbox:
      - 1770
      - 360
      - 2250
      - 401
    - expected: 15. THE BASC IS RESPONSIBLE FOR ALL LOW VOLTAGE CONTROL WIRING, POWER WIRING, AND CONDUIT ASSOCIATED WITH ALL CONTROL VALVES, ACTUATORS, CONTROLLERS, ETC., BEING INSTALLED AS A PART OF THIS PROJECT.
    - mode: exact
  - Record:
    - id: m402-basc-reuse-graphics-warranty
    - page: 13
    - bbox:
      - 1770
      - 405
      - 2250
      - 475
    - expected: 16. THE BASC MAY RE-USE ANY EXISTING RELAYS, CURRENT SENSING RELAYS, AND CURRENT TRANSDUCERS PROVIDED THEY ARE COMPATIBLE WITH THE NEW CONTROLLERS. ALL HARD WIRED CONTROL POINTS ARE TO BE MAPPED TO THE SYSTEM GRAPHICS FOR EASY VIEWING BY BUILDING STAFF. ANY CONDUIT, WIRING, SENSORS, OR SWITCHES THAT ARE RE-USED BY THE BASC ARE TO BE TESTED PRIOR TO USE AND INCLUDED IN THE PROJECT WARRANTY.
    - mode: exact
  - Record:
    - id: m402-freeze-stat-protection
    - page: 13
    - bbox:
      - 1770
      - 202
      - 2250
      - 288
    - expected: 12. THE BASC SHALL FURNISH AND INSTALL MANUAL RESET SAFETY DEVICES FOR ANY AND ALL CONDITIONS THAT COULD DAMAGE THE EQUIPMENT AND / OR REPRESENT A THREAT TO HUMAN SAFETY. ALL WATER COILS SHALL BE PROTECTED BY AN AVERAGING ELEMENT FREEZE-STAT WITH A NON-ADJUSTABLE 40°F SET POINT, MANUAL RESET, AND HARDWIRED INTERLOCK TO SHUT DOWN THE ASSOCIATED FAN ANY TIME THE TEMPERATURE ACROSS ANY 12" LENGTH OF THE AVERAGING ELEMENT FALLS BELOW 40°F. FREEZE-STATS SHALL BE INSTALLED DOWNSTREAM OF ALL WATER COILS.
    - mode: exact
  - Record:
    - id: m402-ddc-power-source
    - page: 13
    - bbox:
      - 1770
      - 520
      - 2250
      - 548
    - expected: 18. CONTRACTOR SHALL OBTAIN POWER FOR THE NEW DDC CONTROL SYSTEM FROM THE NEAREST SOURCE.
    - mode: exact
  - Record:
    - id: m402-basc-commissioning
    - page: 13
    - bbox:
      - 1770
      - 555
      - 2250
      - 603
    - expected: 19. THE BASC SHALL INCLUDE ADEQUATE TIME IN HIS BID FOR COMPLETE COMMISSIONING OF THE MECHANICAL SYSTEMS, ON SITE IN COORDINATION WITH THE MECHANICAL CONTRACTOR AND OTHER TRADES AS REQUIRED TO MAKE ALL EQUIPMENT COMPLETE AND FULLY OPERATIONAL.
    - mode: exact
- inventory checks:
  - Record:
    - id: m402-written-sequences
    - records path:
      - sequence_of_operations
    - expected: 3
    - unique key: id

## Equipment Reconciliation

Reconciles every M3.01 schedule table identity to its printed source scope. Schedule rows, outlet types, coordination categories, refrigeration cross-references and M2.01 sample detail graphics are kept distinct rather than silently merged into physical equipment counts.

- module role: Reconciles every M3.01 schedule table identity to its printed source scope. Schedule rows, outlet types, coordination categories, refrigeration cross-references and M2.01 sample detail graphics are kept distinct rather than silently merged into physical equipment counts.
- schedule registry schema:
  - namespace separator: -
  - identity columns:
    - tag: tag
    - equipment tag: equipment_tag
  - anchor records path:
    - primary_anchors
  - non instance table ids:
    - OUTLET-M301-GRILLE-REGISTER-DIFFUSER
    - COORD-M301-MECHANICAL-ELECTRICAL-COORDINATION
    - REFRIG-M301-REFRIGERATION
- scheduled families:
  - Record:
    - module: schedules_m301.json
    - bundle module: schedules
    - table: CH-M301-AIR-COOLED-CHILLER
    - rows: 1
    - class: Air-cooled chiller
    - tag:
      - CH 2
  - Record:
    - module: schedules_m301.json
    - bundle module: schedules
    - table: FCU-M301-FAN-COIL-2-PIPE-CHILLED-WATER
    - rows: 5
    - class: Two-pipe chilled-water fan coil schedule mark
    - tag:
      - FCU 1
      - FCU 2
      - FCU 3
      - FCU 4
      - FCU 5
  - Record:
    - module: schedules_m301.json
    - bundle module: schedules
    - table: ACD-M301-AUTOMATIC-CONTROL-DAMPER
    - rows: 2
    - class: Automatic control damper
    - tag:
      - ACD 1
      - ACD 2
  - Record:
    - module: schedules_m301.json
    - bundle module: schedules
    - table: CU-M301-CONDENSING-UNIT
    - rows: 3
    - class: Condensing unit
    - tag:
      - CU 1
      - CU 2
      - CU 3
  - Record:
    - module: schedules_m301.json
    - bundle module: schedules
    - table: OUTLET-M301-GRILLE-REGISTER-DIFFUSER
    - rows: 1
    - class: Air-outlet type
    - tag:
      - A
  - Record:
    - module: schedules_m301.json
    - bundle module: schedules
    - table: DX-M301-DX-COIL
    - rows: 1
    - class: DX coil
    - tag:
      - DC 1
  - Record:
    - module: schedules_m301.json
    - bundle module: schedules
    - table: COORD-M301-MECHANICAL-ELECTRICAL-COORDINATION
    - rows: 3
    - class: Trade-coordination equipment category
    - equipment tag:
      - FCU
      - CU
      - CH
  - Record:
    - module: schedules_m301.json
    - bundle module: schedules
    - table: REFRIG-M301-REFRIGERATION
    - rows: 4
    - class: Refrigeration schedule cross-reference
    - equipment tag:
      - CH 1
      - CU 1
      - CU 2
      - CU 3
- schedule counts:
  - tables: 8
  - rows: 20
  - building scoped tag identities including outlet types: 20
  - other scheduled tag identities: 12
- primary anchors:
  - Record:
    - id: CH-CH 2
    - scope: Scheduled air-cooled chiller
    - visual anchor: M3.01 Air Cooled Chiller Schedule row CH 2; left field / near gate 6.
  - Record:
    - id: FCU-FCU 1
    - scope: Scheduled fan-coil mark
    - visual anchor: M3.01 FCU row FCU 1, quantity 1, level 200 section 7.
  - Record:
    - id: FCU-FCU 2
    - scope: Scheduled fan-coil mark
    - visual anchor: M3.01 FCU row FCU 2, quantity 1, level 200 section 7.
  - Record:
    - id: FCU-FCU 3
    - scope: Scheduled fan-coil mark
    - visual anchor: M3.01 FCU row FCU 3, quantity 1, visitors clubhouse.
  - Record:
    - id: FCU-FCU 4
    - scope: Scheduled fan-coil mark
    - visual anchor: M3.01 FCU row FCU 4, quantity 1, ISFA conference room.
  - Record:
    - id: FCU-FCU 5
    - scope: Scheduled fan-coil mark
    - visual anchor: M3.01 FCU row FCU 5 prints quantity 11. The one schedule row and its printed quantity remain distinct from eleven individually located equipment identities.
  - Record:
    - id: ACD-ACD 1
    - scope: Scheduled automatic control damper
    - visual anchor: M3.01 ACD row ACD 1: Visitors Clubhouse, 12x10, opposed blade, fail closed.
  - Record:
    - id: ACD-ACD 2
    - scope: Scheduled automatic control damper
    - visual anchor: M3.01 ACD row ACD 2: ISFA Conference / Pressbox, verify existing size, opposed blade, fail closed.
  - Record:
    - id: CU-CU 1
    - scope: Scheduled condensing unit
    - visual anchor: M3.01 Condensing Units row CU 1; patio AHU / 200 level section 2.
  - Record:
    - id: CU-CU 2
    - scope: Scheduled condensing unit
    - visual anchor: M3.01 Condensing Units row CU 2; score board control / 200 level section 5.
  - Record:
    - id: CU-CU 3
    - scope: Scheduled condensing unit
    - visual anchor: M3.01 Condensing Units row CU 3; score board control / 200 level section 5.
  - Record:
    - id: DX-DC 1
    - scope: Scheduled DX coil
    - visual anchor: M3.01 DX Coil row DC 1 cites CU-1 at patio; the row is kept as a scheduled coil identity and is not added to the CU quantity.
- plan and detail reconciliation:
  - Record:
    - id: m301-fcu-quantity-semantics
    - sheet: M3.01
    - finding: Five FCU schedule marks print quantities 1, 1, 1, 1 and 11. The record retains five source rows plus their literal quantity cells; it does not manufacture eleven separately anchored FCU-5 tags.
  - Record:
    - id: m301-damper-actuator-split
    - sheet: M3.01
    - finding: ACD-1 and ACD-2 are populated automatic-control-damper rows. Their note assigns damper furnishing to MC and the listed-fail-position actuator to BASC.
  - Record:
    - id: m301-refrigeration-cross-reference
    - sheet: M3.01
    - finding: The refrigeration schedule contains four reference rows. It is indexed independently from the equipment schedules and not used as a second equipment-instance count.
  - Record:
    - id: m201-valve-chart-sample
    - sheet: M2.01
    - finding: Full-page visual review identifies the valve tag/chart as a sample detail; it has no populated project valve rows and is not counted as a control-valve schedule.
- control valve and damper schedule status:
  - control valve schedule:
    - status: not_present_as_populated_schedule
    - value: null (see recorded status/reason)
    - note: M2.01 has a valve-tag/valve-chart sample detail, but no populated project control-valve schedule row is supplied.
  - damper actuator schedule:
    - status: present
    - source: M3.01 ACD schedule
    - rows: 2
    - note: ACD 1 and ACD 2 are populated schedule rows; both are opposed blade / fail closed. MC furnishes dampers and BASC furnishes actuators with the printed fail position.
- source conflicts:
  - Record:
    - id: chiller-tag-discrepancy
    - scope: M3.01 chiller vs refrigeration schedules
    - finding: The Air Cooled Chiller Schedule prints CH 2 at left field / near gate 6, while the Refrigeration Schedule prints CH 1 at left field with 475 tons. The source does not explicitly state that these are the same unit, so no alias is invented.
  - Record:
    - id: fcu1-location-discrepancy
    - scope: M3.01 FCU schedule vs M4.02 sequence
    - finding: M3.01 locates FCU 1 at Level 200 Section 7, while M4.02 says FCU-1 is in the ISFA conference room for the OA-damper behavior. The conflicting printed location context is retained without correction.
- valve aliases: []
- assertions: []
- inventory checks:
  - Record:
    - id: scheduled-families
    - records path:
      - scheduled_families
    - expected: 8
    - unique key: table
  - Record:
    - id: scheduled-primary-anchors
    - records path:
      - primary_anchors
    - expected: 12
    - unique key: id
  - Record:
    - id: plan-detail-reconciliation
    - records path:
      - plan_and_detail_reconciliation
    - expected: 4
    - unique key: id

## Point Applications

Source-template points ledger. M4.02 labels both point lists as typical, so their rows are preserved as authored templates without multiplying them by fan-coil, air-handler, damper or valve schedule quantities.

- module role: Source-template points ledger. M4.02 labels both point lists as typical, so their rows are preserved as authored templates without multiplying them by fan-coil, air-handler, damper or valve schedule quantities.
- ledger mode: source_matrix_templates_v1
- source points composite: points_m402 holds the two source lists: six rows for a typical fan coil and five rows for a typical air handling unit.
- ownership binding semantics: M4.02 establishes BASC/EC duties in prose, and M3.01 establishes the MC/BASC split for the two ACD rows, but it does not assign an owner, controller, terminal or transport to every row in either typical list.
- expanded count warning: 11 is the count of printed typical-list source rows, not a physical point count, logical I/O total, controller terminal count, or multiplication by the 15 scheduled fan-coil units implied by FCU quantities.
- applications:
  - Record:
    - id: typical-fan-coil
    - source table: M402-TYPICAL-FAN-COIL-POINTS
    - ownership scope: Typical template scope only; no instance mapping, row-level ownership, wiring method or controller terminal is stated.
  - Record:
    - id: typical-air-handling-unit
    - source table: M402-TYPICAL-AIR-HANDLING-UNIT-POINTS
    - ownership scope: Typical template scope only; no instance mapping, row-level ownership, wiring method or controller terminal is stated.
- listed template counts:
  - source rows: 11
  - tables: 2
- expanded template counts:
  - source rows: 11
- installed IO total:
  - status: not_stated_in_supplied_set
  - value: null (see recorded status/reason)
  - reason: No installed equipment-instance points matrix, controller schedule, panel terminal list, network point export or source multiplier is supplied.
- point transport:
  - status: not_stated_per_symbol
  - value: null (see recorded status/reason)
  - note: Integration to the existing Siemens BAS is required but no protocol/transport is assigned to individual typical points.
- assertions: []
- inventory checks:
  - Record:
    - id: typical-points-applications
    - records path:
      - applications
    - expected: 2
    - unique key: id

## Supporting Evidence

Supporting full-set evidence and source limitations that qualify schedule/points use. It preserves a visible M2.01 sample-chart distinction instead of creating an unprinted valve schedule.

- module role: Supporting full-set evidence and source limitations that qualify schedule/points use. It preserves a visible M2.01 sample-chart distinction instead of creating an unprinted valve schedule.
- source limitations:
  - M2.01 explicitly labels the detail VALVE TAG AND VALVE CHART SAMPLE. It is a detail/template witness, not a populated source schedule for project control-valve counts.
  - M3.01 has a populated automatic-control-damper schedule but no populated control-valve schedule.
  - M4.02's 11 source point rows are two typical points lists. No equipment instance/terminal/controller/network expansion rule is printed.
  - M3.01's schedule quantities and M4.02's specific FCU-1 location wording conflict in scope and are retained as source data rather than reconciled by assumption.
- assertions:
  - Record:
    - id: m201-valve-tag-chart-sample
    - page: 10
    - bbox:
      - 1840
      - 1995
      - 2250
      - 2025
    - expected: VALVE TAG AND VALVE CHART SAMPLE
    - mode: exact
- inventory checks:
  - Record:
    - id: supporting-source-limitations
    - records path:
      - source_limitations
    - expected: 4

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: Project name, Chicago site, project number and issued-for-bid date are captured from repeated title blocks; blank revision-log structure is not treated as an event.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: Every supplied page has exact title and sheet-number witnesses plus a full-page visual finding.
  - evidence:
    - modules, metadata, visual_review_pages
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: M0.02/M0.03/M0.04 print 1/32" = 1'-0"; M1 sheets are VARIES and details/schedules/specifications are AS NOTED, so title-block scale is not treated as a global conversion where it is non-specific.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: All 20 schedule-row identities are classified, with 12 non-reference physical/assembly anchors. Outlet types, coordination categories and refrigeration cross-references remain outside a field-device total.
  - evidence:
    - modules, equipment_reconciliation, scheduled_families
    - modules, equipment_reconciliation, primary_anchors
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: All cells of the 20 rows in eight M3.01 schedules are retained: chiller, FCU, automatic-control damper, condensing unit, outlet, DX coil, coordination and refrigeration schedules.
  - evidence:
    - modules, schedules, tables
    - modules, equipment_reconciliation, schedule_counts
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: Eleven exact source rows in two TYPICAL M4.02 points lists are retained. Prose-level BASC/EC/MC obligations are captured but no per-row physical owner, terminal, controller or installed I/O multiplication is supplied.
  - evidence:
    - modules, points, tables
    - modules, point_applications, installed_IO_total
    - modules, controls_context, ownership_and_wiring
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: All work is incorporated into the existing Siemens BAS and graphically represented there; protocol, transport, controller model, addressing and topology are not stated.
  - evidence:
    - modules, controls_context, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: Specific FCU-1 OA-damper, fire/smoke shutdown and water-coil freeze-protection behaviors are retained. No universal standalone sequence is inferred for every scheduled unit.
  - evidence:
    - modules, controls_context, sequence_of_operations
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: Typical temperature/wall-switch/thermostat roles and BASC sensor-placement requirements are recorded; neither physical count nor location-tagged zone mapping is stated.
  - evidence:
    - modules, controls_context, sensor_and_zone_ledger
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: The M2.01 valve chart is a sample, not a populated control-valve schedule. M3.01 contains a two-row ACD schedule; schedule tag/location discrepancies are preserved without aliasing.
  - evidence:
    - modules, supporting_evidence, source_limitations
    - modules, equipment_reconciliation, source_conflicts
    - modules, equipment_reconciliation, control_valve_and_damper_schedule_status
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: All thirteen supplied pages were reviewed at full-page resolution; saved Poppler renders and concise page dispositions are embedded and hash-checked.
  - evidence:
    - page_review
    - modules, metadata, visual_review_pages
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: Bundle build and validation rerun every authored module against retained MuPDF and Poppler captures, then record current source/manifest/module digests.
  - evidence:
    - module_source_sha256
    - module_sha256

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/18__vol2__092/p1-p1-full-poppler-poppler.png
  - finding: M0.01 cover/index: project identity and supplied thirteen-sheet index; no schedule or formal points list.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/18__vol2__092/p2-p2-full-poppler-poppler.png
  - finding: M0.02 service-level overall mechanical plan at 1/32" = 1'-0"; plan context.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/18__vol2__092/p3-p3-full-poppler-poppler.png
  - finding: M0.03 level-200 overall mechanical plan at 1/32" = 1'-0"; plan context.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/18__vol2__092/p4-p4-full-poppler-poppler.png
  - finding: M0.04 level-400 overall mechanical plan at 1/32" = 1'-0"; plan context.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/18__vol2__092/p5-p5-full-poppler-poppler.png
  - finding: M1.01 service-level mechanical work plan; title-block scale VARIES.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/18__vol2__092/p6-p6-full-poppler-poppler.png
  - finding: M1.02 service-level mechanical work plan; title-block scale VARIES.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/18__vol2__092/p7-p7-full-poppler-poppler.png
  - finding: M1.03 service-level mechanical work plan; title-block scale VARIES.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/18__vol2__092/p8-p8-full-poppler-poppler.png
  - finding: M1.21 200-level mechanical work plan; title-block scale VARIES.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/18__vol2__092/p9-p9-full-poppler-poppler.png
  - finding: M1.41 400-level mechanical work plan; title-block scale VARIES.
- Record:
  - page: 10
  - review status: complete
  - render: reviews/18__vol2__092/p10-p10-full-poppler-poppler.png
  - finding: M2.01 mechanical details, including the explicitly marked VALVE TAG AND VALVE CHART SAMPLE.
- Record:
  - page: 11
  - review status: complete
  - render: reviews/18__vol2__092/p11-p11-full-poppler-poppler.png
  - finding: M3.01 mechanical schedules: eight populated tables / 20 rows, transcribed cell-for-cell.
- Record:
  - page: 12
  - review status: complete
  - render: reviews/18__vol2__092/p12-p12-full-poppler-poppler.png
  - finding: M4.01 mechanical specifications/general requirements; title-block scale AS NOTED.
- Record:
  - page: 13
  - review status: complete
  - render: reviews/18__vol2__092/p13-p13-full-poppler-poppler.png
  - finding: M4.02 mechanical specifications: typical FCU/AHU points lists and BAS integration/wiring/safety/sequence requirements.

## Verification

MuPDF and Poppler independently captured all thirteen supplied vector-PDF pages. Current authored schedule/points cells and bounded text assertions are rechecked by both engines at build and validation time. Parser agreement corroborates literal source text/cells and their declared bounds; full-page Poppler review establishes page disposition, visual table/detail context and source limitations. Neither process creates missing device quantities, point/terminal counts, controller/panel details, network attributes, valve schedules, aliases or zone mappings.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/18__vol2__092.json` from the collection directory.
