# Orange County Regional History Center HVAC Replacement - ground truth

complete_with_documented_source_limitations

Source: [pdf/19__vol2__094__Orange_County_Regional_History_Center_HVAC.pdf](../../pdf/19__vol2__094__Orange_County_Regional_History_Center_HVAC.pdf). 9 supplied pages. SHA-256 `e205afccbaa16d799d33aed3151c5fd06dbe7a6836e1f1132c61aba0c70fdb45`.

Complete ground truth for all nine supplied pages of the Orange County Regional History Center HVAC Replacement set: exact project/title-block/sheet/scale review; all M-401 AHU, chiller, tower and humidifier schedule cells; M-103 preservation criteria; M-201 typed controls templates, DDC handoff instruction and sequence limitation; and schedule/plan reconciliation. No unprinted installed I/O, controller, network, valve, damper-actuator, zone-sensor or sequence data is invented.

## Reading this record

- The retained corpus has all nine supplied pages. Full-page Poppler renders establish visual context; MuPDF and Poppler independently corroborate every authored schedule/environment cell and bounded assertion.
- M-401 contains 4 schedules / 11 line items: five AHUs, one air-cooled chiller, one cooling tower and four electric humidifiers. A schedule row is not silently converted to a field-installed count.
- M-201 has three controls schematics and typed bubbles, but no formal points matrix or standalone written sequence. It explicitly directs the contractor to match existing DDC points and existing sequence of operations, neither of which is fully supplied.
- The M-103 museum environment table is valuable operating-context ground truth, but it is preservation criteria—not proof of field-sensor placement, BAS setpoint implementation or an installed point count.
- Controls-caption AHU tags omit M-401's leading zero. Both source tag forms are retained without adding an unprinted aliasing or device-multiplication rule.

## Project, scale, and supplied-sheet ledger

- name: Orange County Regional History Center
- site: 65 E Central Blvd, Orlando, FL 32801
- design firm as printed: ATKINS
- project number: 100040229
- issue: CD
- issue date: 2/10/15
- document date context: Date Issued in repeated title blocks
- revision date:
  - status: not_stated_in_supplied_title_blocks
  - value: null (see recorded status/reason)
  - note: The blank issue-log rows are not recast as revision events.

- finding: All nine supplied pages were visually reviewed. The three roof-plan sheets print 1/8" = 1'-0". M-201 and M-401 print NO SCALE, and M-301/S-500 are detail sheets with N.T.S. captions rather than a measurable plan scale. No supplied page has a graphic scale bar.
- graphic scale bar total: 0
- measurable length scaled view total: 3
- scaled plan views:
  - Record:
    - page: 3
    - sheet: M-101
    - scale: 1/8" = 1'-0"
  - Record:
    - page: 4
    - sheet: M-102
    - scale: 1/8" = 1'-0"
  - Record:
    - page: 5
    - sheet: M-103
    - scale: 1/8" = 1'-0"

### PDF 1 - M-000: SHEET TITLE: COVER SHEET AND SHEET INDEX

Visual review: Cover/index for the nine supplied sheets; project identity and title-block issue data. No schedule or controls point list..

### PDF 2 - M-001: SHEET TITLE: HVAC SYMBOLS LEGEND AND GENERAL NOTES

Visual review: HVAC symbols, legends and general notes. The page itself warns that some legend symbols may not pertain to the project; legends are not treated as installed inventory..

### PDF 3 - M-101: SHEET TITLE: HVAC DEMOLITION PLAN ROOF PLAN

Visual review: 1/8" = 1'-0" demolition roof plan: existing cooling tower, chiller, pumps and roof AHU removal/replacement context..

### PDF 4 - M-102: SHEET TITLE: HVAC NEW WORK PLAN ROOF PLAN

Visual review: 1/8" = 1'-0" new-work roof plan: AHU-04 through AHU-08, CH-2, CT-1, and circulation-pump context..

### PDF 5 - M-103: SHEET TITLE: HVAC PHASING PLAN

Visual review: 1/8" = 1'-0" phasing plan with temporary air-cooled chiller/pump requirements and a temperature/humidity guideline table..

### PDF 6 - M-201: SHEET TITLE: HVAC CONTROLS

Visual review: No-scale controls schematics for variable-volume AHU-4/5/8, constant-volume AHU-6, and 100% dedicated-outdoor-air AHU-7. Typed point bubbles appear on diagrams; no formal points matrix or written standalone sequence is printed..

### PDF 7 - M-301: SHEET TITLE: HVAC DETAILS

Visual review: No-scale HVAC details including existing three-way-valve/piping, cooling-tower, chiller and rooftop-AHU details. These are details, not a valve/actuator schedule..

### PDF 8 - M-401: SHEET TITLE: HVAC SCHEDULES

Visual review: No-scale schedule sheet: five AHUs, one air-cooled chiller, one cooling tower and four electric humidifiers, all transcribed as exact source cells..

### PDF 9 - S-500: STRUCTURAL SUPPORT DETAILS

Visual review: Structural support details for new mechanical-unit and cooling-tower support; no BAS point list or equipment schedule..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Scoped identity | Classification | PDF / table / row | Primary plan page / zone |
|---|---|---|---|
| M401-AIR-HANDLING-UNIT-CHW-AHU-04 | Roof air-handling unit | 8 / M401-AIR-HANDLING-UNIT-CHW / 1 |  / see outlet record |
| M401-AIR-HANDLING-UNIT-CHW-AHU-05 | Roof air-handling unit | 8 / M401-AIR-HANDLING-UNIT-CHW / 2 |  / see outlet record |
| M401-AIR-HANDLING-UNIT-CHW-AHU-06 | Roof air-handling unit | 8 / M401-AIR-HANDLING-UNIT-CHW / 3 |  / see outlet record |
| M401-AIR-HANDLING-UNIT-CHW-AHU-07 | Roof air-handling unit | 8 / M401-AIR-HANDLING-UNIT-CHW / 4 |  / see outlet record |
| M401-AIR-HANDLING-UNIT-CHW-AHU-08 | Roof air-handling unit | 8 / M401-AIR-HANDLING-UNIT-CHW / 5 |  / see outlet record |
| M401-PACKAGED-AIR-COOLED-WATER-CHILLER-CH-2 | Air-cooled chilled-water chiller | 8 / M401-PACKAGED-AIR-COOLED-WATER-CHILLER / 1 |  / see outlet record |
| M401-COOLING-TOWER-CT-1 | Cooling tower | 8 / M401-COOLING-TOWER / 1 |  / see outlet record |
| M401-DISPOSABLE-CYLINDER-ELECTRIC-HUMIDIFIER-HF-4 | Electric humidifier | 8 / M401-DISPOSABLE-CYLINDER-ELECTRIC-HUMIDIFIER / 1 |  / see outlet record |
| M401-DISPOSABLE-CYLINDER-ELECTRIC-HUMIDIFIER-HF-5 | Electric humidifier | 8 / M401-DISPOSABLE-CYLINDER-ELECTRIC-HUMIDIFIER / 2 |  / see outlet record |
| M401-DISPOSABLE-CYLINDER-ELECTRIC-HUMIDIFIER-HF-6 | Electric humidifier | 8 / M401-DISPOSABLE-CYLINDER-ELECTRIC-HUMIDIFIER / 3 |  / see outlet record |
| M401-DISPOSABLE-CYLINDER-ELECTRIC-HUMIDIFIER-HF-8 | Electric humidifier | 8 / M401-DISPOSABLE-CYLINDER-ELECTRIC-HUMIDIFIER / 4 |  / see outlet record |

Additional printed identities / source limitations:


## Per-application point ledger

There are zero formal points-matrix rows in the supplied set. Typed bubbles on M-201 are retained as schematic context, but are not converted into a terminal count or multiplied by schedule equipment.

## Metadata

This is complete ground truth for the nine supplied pages only. It does not claim that the set contains all project disciplines or an unstated revision history.

- module role: Exact project, title-block, sheet, date, scale and complete visual-review ledger for the supplied nine-sheet set.
- project:
  - name: Orange County Regional History Center
  - site: 65 E Central Blvd, Orlando, FL 32801
  - design firm as printed: ATKINS
  - project number: 100040229
  - issue: CD
  - issue date: 2/10/15
  - document date context: Date Issued in repeated title blocks
  - revision date:
    - status: not_stated_in_supplied_title_blocks
    - value: null (see recorded status/reason)
    - note: The blank issue-log rows are not recast as revision events.
- scale semantics:
  - finding: All nine supplied pages were visually reviewed. The three roof-plan sheets print 1/8" = 1'-0". M-201 and M-401 print NO SCALE, and M-301/S-500 are detail sheets with N.T.S. captions rather than a measurable plan scale. No supplied page has a graphic scale bar.
  - graphic scale bar total: 0
  - measurable length scaled view total: 3
  - scaled plan views:
    - Record:
      - page: 3
      - sheet: M-101
      - scale: 1/8" = 1'-0"
    - Record:
      - page: 4
      - sheet: M-102
      - scale: 1/8" = 1'-0"
    - Record:
      - page: 5
      - sheet: M-103
      - scale: 1/8" = 1'-0"
- visual review pages:
  - Record:
    - page: 1
    - sheet: M-000
    - title: COVER SHEET AND SHEET INDEX
    - review status: complete
    - finding: Cover/index for the nine supplied sheets; project identity and title-block issue data. No schedule or controls point list.
    - render: reviews/19__vol2__094/p1-p1-full-poppler.png
  - Record:
    - page: 2
    - sheet: M-001
    - title: HVAC SYMBOLS LEGEND AND GENERAL NOTES
    - review status: complete
    - finding: HVAC symbols, legends and general notes. The page itself warns that some legend symbols may not pertain to the project; legends are not treated as installed inventory.
    - render: reviews/19__vol2__094/p2-p2-full-poppler.png
  - Record:
    - page: 3
    - sheet: M-101
    - title: HVAC DEMOLITION ROOF PLAN
    - review status: complete
    - finding: 1/8" = 1'-0" demolition roof plan: existing cooling tower, chiller, pumps and roof AHU removal/replacement context.
    - render: reviews/19__vol2__094/p3-p3-full-poppler.png
  - Record:
    - page: 4
    - sheet: M-102
    - title: HVAC NEW WORK ROOF PLAN
    - review status: complete
    - finding: 1/8" = 1'-0" new-work roof plan: AHU-04 through AHU-08, CH-2, CT-1, and circulation-pump context.
    - render: reviews/19__vol2__094/p4-p4-full-poppler.png
  - Record:
    - page: 5
    - sheet: M-103
    - title: HVAC PHASING PLAN
    - review status: complete
    - finding: 1/8" = 1'-0" phasing plan with temporary air-cooled chiller/pump requirements and a temperature/humidity guideline table.
    - render: reviews/19__vol2__094/p5-p5-full-poppler.png
  - Record:
    - page: 6
    - sheet: M-201
    - title: HVAC CONTROLS
    - review status: complete
    - finding: No-scale controls schematics for variable-volume AHU-4/5/8, constant-volume AHU-6, and 100% dedicated-outdoor-air AHU-7. Typed point bubbles appear on diagrams; no formal points matrix or written standalone sequence is printed.
    - render: reviews/19__vol2__094/p6-p6-full-poppler.png
  - Record:
    - page: 7
    - sheet: M-301
    - title: HVAC DETAILS
    - review status: complete
    - finding: No-scale HVAC details including existing three-way-valve/piping, cooling-tower, chiller and rooftop-AHU details. These are details, not a valve/actuator schedule.
    - render: reviews/19__vol2__094/p7-p7-full-poppler.png
  - Record:
    - page: 8
    - sheet: M-401
    - title: HVAC SCHEDULES
    - review status: complete
    - finding: No-scale schedule sheet: five AHUs, one air-cooled chiller, one cooling tower and four electric humidifiers, all transcribed as exact source cells.
    - render: reviews/19__vol2__094/p8-p8-full-poppler.png
  - Record:
    - page: 9
    - sheet: S-500
    - title: STRUCTURAL SUPPORT DETAILS
    - review status: complete
    - finding: Structural support details for new mechanical-unit and cooling-tower support; no BAS point list or equipment schedule.
    - render: reviews/19__vol2__094/p9-p9-full-poppler.png
- assertion groups:
  - Record:
    - id: sheets
    - covers all source pages: true
    - defaults:
      - job number: 100040229
      - issue date: 2/10/15
    - templates:
      - Record:
        - id: sheet-number
        - field: sheet_title_block
        - bbox:
          - 2840
          - 2040
          - 2970
          - 2110
        - mode: exact
      - Record:
        - id: sheet-title
        - field: title
        - bbox:
          - 2710
          - 1885
          - 2970
          - 1970
        - mode: exact
      - Record:
        - id: job-number
        - field: job_number
        - bbox:
          - 2742
          - 2005
          - 2840
          - 2040
        - mode: exact
      - Record:
        - id: date-issued
        - field: issue_date
        - bbox:
          - 2930
          - 2000
          - 2980
          - 2030
        - mode: exact
    - records:
      - Record:
        - id: 1
        - page: 1
        - sheet: M-000
        - sheet title block: Sheet Number: M-000
        - title: SHEET TITLE: COVER SHEET AND SHEET INDEX
      - Record:
        - id: 2
        - page: 2
        - sheet: M-001
        - sheet title block: Sheet Number: M-001
        - title: SHEET TITLE: HVAC SYMBOLS LEGEND AND GENERAL NOTES
      - Record:
        - id: 3
        - page: 3
        - sheet: M-101
        - sheet title block: Sheet Number: M-101
        - title: SHEET TITLE: HVAC DEMOLITION PLAN ROOF PLAN
      - Record:
        - id: 4
        - page: 4
        - sheet: M-102
        - sheet title block: Sheet Number: M-102
        - title: SHEET TITLE: HVAC NEW WORK PLAN ROOF PLAN
      - Record:
        - id: 5
        - page: 5
        - sheet: M-103
        - sheet title block: Sheet Number: M-103
        - title: SHEET TITLE: HVAC PHASING PLAN
      - Record:
        - id: 6
        - page: 6
        - sheet: M-201
        - sheet title block: Sheet Number: M-201
        - title: SHEET TITLE: HVAC CONTROLS
      - Record:
        - id: 7
        - page: 7
        - sheet: M-301
        - sheet title block: Sheet Number: M-301
        - title: SHEET TITLE: HVAC DETAILS
      - Record:
        - id: 8
        - page: 8
        - sheet: M-401
        - sheet title block: Sheet Number: M-401
        - title: SHEET TITLE: HVAC SCHEDULES
      - Record:
        - id: 9
        - page: 9
        - sheet: S-500
        - sheet title block: S-500
        - title: STRUCTURAL SUPPORT DETAILS
- assertions:
  - Record:
    - id: project-name
    - page: 1
    - bbox:
      - 2800
      - 620
      - 2875
      - 1400
    - reading direction: up
    - expected: Orange County Regional History Center
    - mode: exact
  - Record:
    - id: project-site
    - page: 1
    - bbox:
      - 2875
      - 780
      - 2920
      - 1200
    - reading direction: up
    - expected: 65 E Central Blvd, Orlando, FL 32801
    - mode: exact
  - Record:
    - id: m101-scale
    - page: 3
    - bbox:
      - 1200
      - 1540
      - 1400
      - 1580
    - expected: 1/8" = 1'-0"
    - mode: contains
  - Record:
    - id: m102-scale
    - page: 4
    - bbox:
      - 1200
      - 1540
      - 1400
      - 1580
    - expected: 1/8" = 1'-0"
    - mode: contains
  - Record:
    - id: m103-scale
    - page: 5
    - bbox:
      - 1250
      - 1265
      - 1450
      - 1310
    - expected: 1/8" = 1'-0"
    - mode: contains
- inventory checks:
  - Record:
    - id: full-page-visual-review
    - records path:
      - visual_review_pages
    - expected: 9
    - unique key: page

## Schedules

Exact M-401 HVAC schedule cells for the supplied Orange County Regional History Center HVAC replacement set. Each schedule row remains a source row; controls or physical-device quantities are not inferred from schedule specifications.

### M401-AIR-HANDLING-UNIT-CHW - PDF 8

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | unit_model | unit_type | components_in_direction_of_airflow | total_max_cfm | occupied_mode_oa_cfm | unoccupied_mode_oa_cfm | smoke_mode_sa_oa_cfm | external_sp_in_wg | total_sp_in_wg | fan_size_and_type | fan_rpm | motor_hp | variable_frequency_drive | cooling_sensible_capacity_mbh | cooling_total_capacity_mbh | cooling_air_entering_db_wb | cooling_air_leaving_db_wb | cooling_face_velocity_fpm | cooling_rows_fins_per_ft | cooling_air_pd_in_wg | cooling_water_entering_f | cooling_water_leaving_f | cooling_water_flow_gpm | cooling_water_pd_ft | heating_air_entering_f | heating_air_leaving_f | heating_air_pd_in_wg | heating_capacity_kw | prefilter_air_pd_in_wg | prefilter_type | final_filter_air_pd_in_wg | final_filter_type | volt_phase_hz | mca |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | AHU-04 | CSAA012UB | OUTDOOR HORIZ. DRAW-THRU | MXTD3-PF-FF-CC-HF-FAN | 5400 | 1000 | 0 | 3000 | 1.25 | 4.19 | 20in. direct-drive plenum, full width | 1960 | 7.5 | YES | 121 | 136 | 74/62 | 53.6/53.2 | 439 | 8/82 | 0.56 | 45 | 57 | 23 | 1.9 | - | - | - | - | 0.625 | 2" Pleated - MERV 8 | 0.747 | 12in. cartridge - 95% eff - MERV 15 | 460/3/60 | 11.75 |
| 2 | AHU-05 | CSAA014UB | OUTDOOR HORIZ. DRAW-THRU | MXTD3-PF-FF-CC-HF-FAN | 7400 | 965 | 0 | 5400 | 1.50 | 5.20 | 20in. direct-drive plenum, 120% width | 2342 | 10 | YES | 163 | 180 | 74/62 | 53.9/53.6 | 542 | 6/134 | 0.67 | 45 | 57 | 30 | 2.8 | - | - | - | - | 0.67 | 2" Pleated - MERV 8 | 0.795 | 12in. cartridge - 95% eff - MERV 15 | 460/3/60 | 15.63 |
| 3 | AHU-06 | CSAA008UB | OUTDOOR HORIZ. DRAW-THRU | MXB2-PF-FF-CC-HCS-HF-FAN | 3100 | 675 | 0 | 3200 | 1.50 | 4.88 | 14in. belt-drive plenum, M press | 3033 | 5 | NO | 72 | 84 | 74/62 | 52.9/52.5 | 388 | 6/108 | 0.39 | 45 | 57 | 14 | 1.7 | 72 | 90 | 0.11 | 18 | 0.606 | 2" Pleated - MERV 8 | 0.726 | 12in. cartridge - 95% eff - MERV 15 | 460/3/60 | 8.38 |
| 4 | AHU-07 | CSAA021UB | OUTDOOR HORIZ. DRAW-THRU | OAI-PF-FF-CC-HCS-FAN | 9770 | 9770 | 0 | 0 | 1.50 | 4.46 | 22in. diameter Housed AF, M press | 1580 | 15 | NO | 511 | 898 | 100/79 | 53/52.9 | 469 | 8/122 | 0.88 | 45 | 57 | 149 | 18.4 | 35 | 70 | 0.15 | 108 | 0.631 | 2" Pleated - MERV 8 | 0.795 | 4in. cartridge - MERV 14 - premium | 460/3/60 | 23.13 |
| 5 | AHU-08 | CSAA014UB | OUTDOOR HORIZ. DRAW-THRU | MXTD3-PF-FF-CC-HF-FAN | 6700 | 690 | 0 | 4800 | 1.50 | 4.67 | 22.25in. direct-drive plenum, full width | 1821 | 7.5 | YES | 148 | 163 | 74/62 | 53.9/53.6 | 491 | 6/127 | 0.58 | 45 | 57 | 27 | 2.3 | - | - | - | - | 0.649 | 2" Pleated - MERV 8 | 0.773 | 12in. cartridge - 95% eff - MERV 15 | 460/3/60 | 11.75 |

- sheet: M-401
- title: Air Handling Unit Schedule CHW
- classification: Air-handling-unit schedule
- x edges:
  - 150.24
  - 205.08
  - 289.56
  - 494.52
  - 673.919
  - 722.52
  - 789.0
  - 868.08
  - 934.56
  - 975.0
  - 1015.44
  - 1232.64
  - 1276.8
  - 1316.401
  - 1356.96
  - 1397.16
  - 1437.12
  - 1504.561
  - 1575.001
  - 1616.399
  - 1677.121
  - 1727.04
  - 1765.32
  - 1803.84
  - 1852.56
  - 1903.679
  - 1946.279
  - 1984.68
  - 2023.32
  - 2058.6
  - 2111.276
  - 2242.563
  - 2310.608
  - 2517.238
  - 2582.521
  - 2640.713
- y edges:
  - 181.44
  - 198.36
  - 215.401
  - 232.32
  - 249.24
  - 266.279
- header evidence:
  - Record:
    - bbox:
      - 125
      - 60
      - 2650
      - 175
    - expected: Air Handling Unit Schedule CHW Air Flows Fan Data Cooling Coil Heating Coil Filters Electrical Data

### M401-PACKAGED-AIR-COOLED-WATER-CHILLER - PDF 8

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | model_no | energy_efficiency_rating | integrated_part_load_value | nominal_tons | capacity_tons | ambient_temp_f | flow_gpm | max_pd_ft | ewt_f | lwt_f | condenser_fan_qty | condenser_fan_fla_each | compressor_qty | compressor_rla_each | compressor_lra_each | mca | max_fuse_size | volt_phase |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | CH-2 | CGAM-030 | 9.1 | 14.4 | 30 | 23 | 105 | 55 | 15.1 | 55 | 45 | 3 | 3.2 | 2 | 24.2 | 197 | 66.3 | 90 | 460/3 |

- sheet: M-401
- title: Packaged Air Cooled Water Chiller Schedule
- classification: Air-cooled chilled-water chiller schedule
- x edges:
  - 1625.88
  - 1675.921
  - 1747.92
  - 1819.921
  - 1891.919
  - 1946.16
  - 2015.161
  - 2070.008
  - 2113.791
  - 2160.006
  - 2200.203
  - 2242.687
  - 2285.274
  - 2334.232
  - 2371.913
  - 2413.326
  - 2459.768
  - 2498.521
  - 2568.731
  - 2640.713
- y edges:
  - 723.239
  - 740.161
- header evidence:
  - Record:
    - bbox:
      - 1620
      - 625
      - 2650
      - 710
    - expected: Packaged Air Cooled Water Chiller Schedule Cooling Capacity Chilled Water Data Condenser Fan Compressors Electrical Data

### M401-COOLING-TOWER - PDF 8

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | model_no | tower_type | cell_qty | operating_weight_lbs | flow_gpm | max_head_ft | water_entering_f | water_leaving_f | ambient_wb_f | drive_type | fan_motor_hp | fan_motor_rpm | volt_phase |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | CT-1 | MD5016 | COUNTERFLOW | 1 | 13150 | 900 | 9.6 | 95 | 85 | 80 | DIRECT | 20 | 1800 | 460/3 |

- sheet: M-401
- title: Cooling Tower Schedule
- classification: Cooling-tower schedule
- x edges:
  - 1869.48
  - 1915.439
  - 1987.44
  - 2096.991
  - 2138.754
  - 2210.757
  - 2255.756
  - 2300.034
  - 2346.6
  - 2394.712
  - 2451.234
  - 2505.241
  - 2550.488
  - 2599.197
  - 2643.475
- y edges:
  - 954.121
  - 971.04
- header evidence:
  - Record:
    - bbox:
      - 1865
      - 850
      - 2650
      - 950
    - expected: Cooling Tower Schedule Operating Weight Flow GPM Max Head Water Temp Ambient WB Drive Type Fan Motor Data

### M401-DISPOSABLE-CYLINDER-ELECTRIC-HUMIDIFIER - PDF 8

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | model_no | duct_size | minimum_capacity_lb_per_hr | cylinder_qty | kw | volt_phase |
|---|---|---|---|---|---|---|---|
| 1 | HF-4 | NH-EL-050 | (IN AHU-4 CABINET) | 50 | 1 | 17 | 480/3/60 |
| 2 | HF-5 | NH-EL-050 | (IN AHU-5 CABINET) | 50 | 1 | 17 | 480/3/60 |
| 3 | HF-6 | NH-EL-030 | (IN AHU-6 CABINET) | 33 | 1 | 11.4 | 480/3/60 |
| 4 | HF-8 | NH-EL-050 | (IN AHU-8 CABINET) | 50 | 1 | 17 | 480/3/60 |

- sheet: M-401
- title: Disposable Cylinder Electric Humidifier Schedule
- classification: Electric humidifier schedule
- x edges:
  - 2091.837
  - 2146.566
  - 2218.569
  - 2348.29
  - 2443.442
  - 2505.963
  - 2560.918
  - 2632.921
- y edges:
  - 1283.52
  - 1300.561
  - 1317.481
  - 1334.4
  - 1351.44
- header evidence:
  - Record:
    - bbox:
      - 2090
      - 1200
      - 2640
      - 1265
    - expected: Disposable Cylinder Electric Humidifier Schedule Mark Model No Duct Size Min Capacity No Cylinders KW Volt Phase

- module role: Exact M-401 HVAC schedule cells for the supplied Orange County Regional History Center HVAC replacement set. Each schedule row remains a source row; controls or physical-device quantities are not inferred from schedule specifications.
- source sheet: M-401
- source page: 8
- assertions:
  - Record:
    - id: m401-cooling-coils-existing-three-way-valves
    - page: 8
    - bbox:
      - 1230
      - 315
      - 1775
      - 342
    - expected: COOLING COILS SHALL BE RECONNECTED TO EXISTING 3-WAY CONTROL VALVES.
    - mode: contains
  - Record:
    - id: m401-humidifier-controls
    - page: 8
    - bbox:
      - 2120
      - 1380
      - 2580
      - 1410
    - expected: PROVIDE MICROPROCESSOR-BASED P+I AUTO-ADAPTIVE MODULATING CONTROLS AND SELF-DIAGNOSTICS.
    - mode: contains
  - Record:
    - id: m401-chiller-controller-existing-bms
    - page: 8
    - bbox:
      - 1670
      - 785
      - 2200
      - 810
    - expected: PROVIDE FACTORY FURNISHED CONTROLLER AND CONNECT TO EXISTING BMS.
    - mode: contains
  - Record:
    - id: m401-tower-additional-ddc
    - page: 8
    - bbox:
      - 1905
      - 1148
      - 2460
      - 1170
    - expected: ADDITIONAL CONTROL POINTS SHALL BE ADDED TO EXISTING DDC SYSTEM.
    - mode: contains
- inventory checks:
  - Record:
    - id: m401-schedule-tables
    - records path:
      - tables
    - expected: 4
    - unique key: id

## Points

M-201 controls ground truth: three typed schematic templates, the existing-DDC handoff requirement, and limits on sequence, point and installed-device claims. The source does not publish a formal BAS points matrix or a standalone written sequence of operations.

- module role: M-201 controls ground truth: three typed schematic templates, the existing-DDC handoff requirement, and limits on sequence, point and installed-device claims. The source does not publish a formal BAS points matrix or a standalone written sequence of operations.
- source sheet: M-201
- source page: 6
- network architecture:
  - existing control system as printed: EXISTING DDC SYSTEM
  - integration requirement: CONNECT CONTROLLER TO EXISTING DDC SYSTEM. MATCH EXISTING DDC POINTS AND EXISTING SEQUENCE OF OPERATIONS.
  - protocol transport addressing baud rate controller model:
    - status: not_stated_in_supplied_set
    - value: null (see recorded status/reason)
  - point transport per schematic symbol:
    - status: not_stated
    - value: null (see recorded status/reason)
  - assertion ids:
    - m201-vav-existing-ddc
    - m201-cv-existing-ddc
    - m201-doas-existing-ddc
- sequence of operations:
  - status: not_printed_as_a_standalone_sequence
  - source requirement: Each schematic requires matching the existing sequence of operations; the existing sequence text is not included in the supplied nine pages.
  - deductions not made:
    - No enable/disable logic, setpoint, reset, alarm, lead-lag, scheduling or failure behavior is inferred from the diagram bubbles.
    - No final sequence is manufactured from the instruction to match an external existing sequence.
  - assertion ids:
    - m201-vav-existing-ddc
    - m201-cv-existing-ddc
    - m201-doas-existing-ddc
- schematic templates:
  - Record:
    - id: M201-DETAIL-1-VAV
    - detail: 1
    - caption: VARIABLE AIR VOLUME AHU-4, AHU-5 & AHU-8 CONTROLS
    - schedule tag relationship: The caption prints AHU-4/AHU-5/AHU-8 while M-401 prints zero-padded AHU-04/AHU-05/AHU-08. The two printed tag forms are retained; no unprinted controller-instance multiplier is assumed.
    - diagram source symbols:
      - Record:
        - element: TS-1
        - type as printed: AI
        - literal role: temperature-sensor schematic label
      - Record:
        - element: HS-1
        - type as printed: AI
        - literal role: HI-LIMIT HUMIDITY SENSOR
      - Record:
        - element: DM-1
        - type as printed: DO
        - literal role: SMOKE MODE OUTSIDE AIR damper schematic label
      - Record:
        - element: DM-2
        - type as printed: AO
        - literal role: damper schematic label
      - Record:
        - element: DPS-1
        - type as printed: DI
        - literal role: filter differential-pressure-switch schematic label
      - Record:
        - element: TS-3
        - type as printed: AI
        - literal role: temperature-sensor schematic label
      - Record:
        - element: FZ-1
        - type as printed: not_stated_adjacent_to_label
        - literal role: FREEZESTAT schematic label
      - Record:
        - element: HUMIDIFIER
        - type as printed: AO
        - literal role: humidifier schematic label
      - Record:
        - element: DPS-2
        - type as printed: DI
        - literal role: fan differential-pressure-switch schematic label
      - Record:
        - element: VFD
        - type as printed: DO / DI / AO / AI
        - literal role: VFD schematic interface bubbles
      - Record:
        - element: TS-4
        - type as printed: AI
        - literal role: temperature-sensor schematic label
      - Record:
        - element: EXISTING 3-WAY VALVE TO REMAIN
        - type as printed: AO
        - literal role: existing chilled-water valve schematic callout
    - quantity rule: These are symbols and bubble types in a template schematic. They are not a formal point list and are not multiplied by the three captioned AHUs into an installed terminal count.
    - assertion ids:
      - m201-vav-caption
      - m201-vav-existing-ddc
  - Record:
    - id: M201-DETAIL-2-CV
    - detail: 2
    - caption: CONSTANT VOLUME AHU-6 CONTROLS
    - schedule tag relationship: M-401 prints AHU-06; the controls caption prints AHU-6.
    - diagram source symbols:
      - Record:
        - element: DM-1
        - type as printed: DO
        - literal role: outside-air damper schematic label
      - Record:
        - element: ELECTRIC HEAT
        - type as printed: DO
        - literal role: electric-heat schematic bubble
      - Record:
        - element: DPS-2
        - type as printed: DI
        - literal role: fan differential-pressure-switch schematic label
      - Record:
        - element: TS-1
        - type as printed: AI
        - literal role: temperature-sensor schematic label
      - Record:
        - element: TS-2
        - type as printed: AI
        - literal role: temperature-sensor schematic label
      - Record:
        - element: CV-1
        - type as printed: AO
        - literal role: existing 3-way valve to remain
    - quantity rule: This is diagram-only source context, not an equipment-specific terminal schedule or complete controller I/O count.
    - assertion ids:
      - m201-cv-caption
      - m201-cv-existing-ddc
  - Record:
    - id: M201-DETAIL-3-DOAS
    - detail: 3
    - caption: 100% DEDICATED OUTDOOR AIR SYSTEM AHU-7 CONTROLS
    - schedule tag relationship: M-401 prints AHU-07; the controls caption prints AHU-7.
    - diagram source symbols:
      - status: full schematic visually reviewed
      - value: The full-page review establishes that Detail 3 is a diagrammatic controls template. Its point bubbles are not recast as a separate typed points table because the supplied source does not print one.
    - quantity rule: No physical I/O count or field-device multiplier is stated for AHU-7.
    - assertion ids:
      - m201-doas-caption
      - m201-doas-existing-ddc
- sensor and zone ledger:
  - physical count scope: No plans in the supplied set map controls sensors to zones or rooms. M-201 labels several schematic sensors, but diagram symbols are not converted to physical quantities.
  - counts:
    - space sensors:
      - status: not_stated
      - value: null (see recorded status/reason)
    - CO2 sensors:
      - status: not_stated
      - value: null (see recorded status/reason)
    - smart thermostats:
      - status: not_stated
      - value: null (see recorded status/reason)
    - humidity sensors:
      - status: not_stated_as_a_physical_count
      - value: null (see recorded status/reason)
  - source role examples:
    - Record:
      - id: M201-HS-1
      - role: HI-LIMIT HUMIDITY SENSOR
      - scope: VAV schematic source template
      - physical count:
        - status: not_stated
        - value: null (see recorded status/reason)
    - Record:
      - id: M201-TS
      - role: TS-1 through TS-4 labels
      - scope: schematic source templates
      - physical count:
        - status: not_stated
        - value: null (see recorded status/reason)
    - Record:
      - id: M201-DPS
      - role: DPS-1/DPS-2 labels
      - scope: schematic source templates
      - physical count:
        - status: not_stated
        - value: null (see recorded status/reason)
    - Record:
      - id: M201-FZ
      - role: FZ-1 FREEZESTAT
      - scope: schematic source templates
      - physical count:
        - status: not_stated
        - value: null (see recorded status/reason)
- controls schedule ledger:
  - control valve schedule:
    - status: not_present
    - value: null (see recorded status/reason)
    - basis: All nine supplied pages were visually reviewed. M-201 calls out existing 3-way valves and M-301 depicts valve details, but no dedicated control-valve schedule is printed.
  - damper actuator schedule:
    - status: not_present
    - value: null (see recorded status/reason)
    - basis: All nine supplied pages were visually reviewed. M-201 labels DM-1/DM-2 schematic dampers, but no dedicated damper-actuator schedule is printed.
  - physical schedule line item count:
    - status: not_stated
    - value: null (see recorded status/reason)
- assertions:
  - Record:
    - id: m201-vav-caption
    - page: 6
    - bbox:
      - 1720
      - 675
      - 2470
      - 700
    - expected: VARIABLE AIR VOLUME AHU-4, AHU-5 & AHU-8 CONTROLS
    - mode: contains
  - Record:
    - id: m201-cv-caption
    - page: 6
    - bbox:
      - 1820
      - 1300
      - 2330
      - 1345
    - expected: CONSTANT VOLUME AHU-6 CONTROLS
    - mode: contains
  - Record:
    - id: m201-doas-caption
    - page: 6
    - bbox:
      - 1700
      - 1920
      - 2470
      - 1965
    - expected: 100% DEDICATED OUTDOOR AIR SYSTEM AHU-7 CONTROLS
    - mode: contains
  - Record:
    - id: m201-vav-existing-ddc
    - page: 6
    - bbox:
      - 1945
      - 590
      - 2560
      - 660
    - expected: CONNECT CONTROLLER TO EXISTING DDC SYSTEM. MATCH EXISTING DDC POINTS AND EXISTING SEQUENCE OF OPERATIONS.
    - mode: contains
  - Record:
    - id: m201-cv-existing-ddc
    - page: 6
    - bbox:
      - 1980
      - 1220
      - 2600
      - 1300
    - expected: CONNECT CONTROLLER TO EXISTING DDC SYSTEM. MATCH EXISTING DDC POINTS AND EXISTING SEQUENCE OF OPERATIONS.
    - mode: contains
  - Record:
    - id: m201-doas-existing-ddc
    - page: 6
    - bbox:
      - 1950
      - 1845
      - 2600
      - 1920
    - expected: CONNECT CONTROLLER TO EXISTING DDC SYSTEM. MATCH EXISTING DDC POINTS AND EXISTING SEQUENCE OF OPERATIONS.
    - mode: contains
  - Record:
    - id: m201-as-built
    - page: 6
    - bbox:
      - 1945
      - 590
      - 2480
      - 625
    - expected: THE ABOVE SCHEMATIC IS BASED ON EXISTING AS-BUILT DRAWINGS.
    - mode: contains
  - Record:
    - id: m201-factory-sensors
    - page: 6
    - bbox:
      - 1945
      - 610
      - 2480
      - 640
    - expected: SENSORS ARE FACTORY INSTALLED.
    - mode: contains
- inventory checks:
  - Record:
    - id: controls-schematic-templates
    - records path:
      - schematic_templates
    - expected: 3
    - unique key: id
  - Record:
    - id: logical-sensor-source-examples
    - records path:
      - sensor_and_zone_ledger
      - source_role_examples
    - expected: 4
    - unique key: id

## Controls Context

M-201 controls ground truth: three typed schematic templates, the existing-DDC handoff requirement, and limits on sequence, point and installed-device claims. The source does not publish a formal BAS points matrix or a standalone written sequence of operations.

- module role: M-201 controls ground truth: three typed schematic templates, the existing-DDC handoff requirement, and limits on sequence, point and installed-device claims. The source does not publish a formal BAS points matrix or a standalone written sequence of operations.
- source sheet: M-201
- source page: 6
- network architecture:
  - existing control system as printed: EXISTING DDC SYSTEM
  - integration requirement: CONNECT CONTROLLER TO EXISTING DDC SYSTEM. MATCH EXISTING DDC POINTS AND EXISTING SEQUENCE OF OPERATIONS.
  - protocol transport addressing baud rate controller model:
    - status: not_stated_in_supplied_set
    - value: null (see recorded status/reason)
  - point transport per schematic symbol:
    - status: not_stated
    - value: null (see recorded status/reason)
  - assertion ids:
    - m201-vav-existing-ddc
    - m201-cv-existing-ddc
    - m201-doas-existing-ddc
- sequence of operations:
  - status: not_printed_as_a_standalone_sequence
  - source requirement: Each schematic requires matching the existing sequence of operations; the existing sequence text is not included in the supplied nine pages.
  - deductions not made:
    - No enable/disable logic, setpoint, reset, alarm, lead-lag, scheduling or failure behavior is inferred from the diagram bubbles.
    - No final sequence is manufactured from the instruction to match an external existing sequence.
  - assertion ids:
    - m201-vav-existing-ddc
    - m201-cv-existing-ddc
    - m201-doas-existing-ddc
- schematic templates:
  - Record:
    - id: M201-DETAIL-1-VAV
    - detail: 1
    - caption: VARIABLE AIR VOLUME AHU-4, AHU-5 & AHU-8 CONTROLS
    - schedule tag relationship: The caption prints AHU-4/AHU-5/AHU-8 while M-401 prints zero-padded AHU-04/AHU-05/AHU-08. The two printed tag forms are retained; no unprinted controller-instance multiplier is assumed.
    - diagram source symbols:
      - Record:
        - element: TS-1
        - type as printed: AI
        - literal role: temperature-sensor schematic label
      - Record:
        - element: HS-1
        - type as printed: AI
        - literal role: HI-LIMIT HUMIDITY SENSOR
      - Record:
        - element: DM-1
        - type as printed: DO
        - literal role: SMOKE MODE OUTSIDE AIR damper schematic label
      - Record:
        - element: DM-2
        - type as printed: AO
        - literal role: damper schematic label
      - Record:
        - element: DPS-1
        - type as printed: DI
        - literal role: filter differential-pressure-switch schematic label
      - Record:
        - element: TS-3
        - type as printed: AI
        - literal role: temperature-sensor schematic label
      - Record:
        - element: FZ-1
        - type as printed: not_stated_adjacent_to_label
        - literal role: FREEZESTAT schematic label
      - Record:
        - element: HUMIDIFIER
        - type as printed: AO
        - literal role: humidifier schematic label
      - Record:
        - element: DPS-2
        - type as printed: DI
        - literal role: fan differential-pressure-switch schematic label
      - Record:
        - element: VFD
        - type as printed: DO / DI / AO / AI
        - literal role: VFD schematic interface bubbles
      - Record:
        - element: TS-4
        - type as printed: AI
        - literal role: temperature-sensor schematic label
      - Record:
        - element: EXISTING 3-WAY VALVE TO REMAIN
        - type as printed: AO
        - literal role: existing chilled-water valve schematic callout
    - quantity rule: These are symbols and bubble types in a template schematic. They are not a formal point list and are not multiplied by the three captioned AHUs into an installed terminal count.
    - assertion ids:
      - m201-vav-caption
      - m201-vav-existing-ddc
  - Record:
    - id: M201-DETAIL-2-CV
    - detail: 2
    - caption: CONSTANT VOLUME AHU-6 CONTROLS
    - schedule tag relationship: M-401 prints AHU-06; the controls caption prints AHU-6.
    - diagram source symbols:
      - Record:
        - element: DM-1
        - type as printed: DO
        - literal role: outside-air damper schematic label
      - Record:
        - element: ELECTRIC HEAT
        - type as printed: DO
        - literal role: electric-heat schematic bubble
      - Record:
        - element: DPS-2
        - type as printed: DI
        - literal role: fan differential-pressure-switch schematic label
      - Record:
        - element: TS-1
        - type as printed: AI
        - literal role: temperature-sensor schematic label
      - Record:
        - element: TS-2
        - type as printed: AI
        - literal role: temperature-sensor schematic label
      - Record:
        - element: CV-1
        - type as printed: AO
        - literal role: existing 3-way valve to remain
    - quantity rule: This is diagram-only source context, not an equipment-specific terminal schedule or complete controller I/O count.
    - assertion ids:
      - m201-cv-caption
      - m201-cv-existing-ddc
  - Record:
    - id: M201-DETAIL-3-DOAS
    - detail: 3
    - caption: 100% DEDICATED OUTDOOR AIR SYSTEM AHU-7 CONTROLS
    - schedule tag relationship: M-401 prints AHU-07; the controls caption prints AHU-7.
    - diagram source symbols:
      - status: full schematic visually reviewed
      - value: The full-page review establishes that Detail 3 is a diagrammatic controls template. Its point bubbles are not recast as a separate typed points table because the supplied source does not print one.
    - quantity rule: No physical I/O count or field-device multiplier is stated for AHU-7.
    - assertion ids:
      - m201-doas-caption
      - m201-doas-existing-ddc
- sensor and zone ledger:
  - physical count scope: No plans in the supplied set map controls sensors to zones or rooms. M-201 labels several schematic sensors, but diagram symbols are not converted to physical quantities.
  - counts:
    - space sensors:
      - status: not_stated
      - value: null (see recorded status/reason)
    - CO2 sensors:
      - status: not_stated
      - value: null (see recorded status/reason)
    - smart thermostats:
      - status: not_stated
      - value: null (see recorded status/reason)
    - humidity sensors:
      - status: not_stated_as_a_physical_count
      - value: null (see recorded status/reason)
  - source role examples:
    - Record:
      - id: M201-HS-1
      - role: HI-LIMIT HUMIDITY SENSOR
      - scope: VAV schematic source template
      - physical count:
        - status: not_stated
        - value: null (see recorded status/reason)
    - Record:
      - id: M201-TS
      - role: TS-1 through TS-4 labels
      - scope: schematic source templates
      - physical count:
        - status: not_stated
        - value: null (see recorded status/reason)
    - Record:
      - id: M201-DPS
      - role: DPS-1/DPS-2 labels
      - scope: schematic source templates
      - physical count:
        - status: not_stated
        - value: null (see recorded status/reason)
    - Record:
      - id: M201-FZ
      - role: FZ-1 FREEZESTAT
      - scope: schematic source templates
      - physical count:
        - status: not_stated
        - value: null (see recorded status/reason)
- controls schedule ledger:
  - control valve schedule:
    - status: not_present
    - value: null (see recorded status/reason)
    - basis: All nine supplied pages were visually reviewed. M-201 calls out existing 3-way valves and M-301 depicts valve details, but no dedicated control-valve schedule is printed.
  - damper actuator schedule:
    - status: not_present
    - value: null (see recorded status/reason)
    - basis: All nine supplied pages were visually reviewed. M-201 labels DM-1/DM-2 schematic dampers, but no dedicated damper-actuator schedule is printed.
  - physical schedule line item count:
    - status: not_stated
    - value: null (see recorded status/reason)
- assertions:
  - Record:
    - id: m201-vav-caption
    - page: 6
    - bbox:
      - 1720
      - 675
      - 2470
      - 700
    - expected: VARIABLE AIR VOLUME AHU-4, AHU-5 & AHU-8 CONTROLS
    - mode: contains
  - Record:
    - id: m201-cv-caption
    - page: 6
    - bbox:
      - 1820
      - 1300
      - 2330
      - 1345
    - expected: CONSTANT VOLUME AHU-6 CONTROLS
    - mode: contains
  - Record:
    - id: m201-doas-caption
    - page: 6
    - bbox:
      - 1700
      - 1920
      - 2470
      - 1965
    - expected: 100% DEDICATED OUTDOOR AIR SYSTEM AHU-7 CONTROLS
    - mode: contains
  - Record:
    - id: m201-vav-existing-ddc
    - page: 6
    - bbox:
      - 1945
      - 590
      - 2560
      - 660
    - expected: CONNECT CONTROLLER TO EXISTING DDC SYSTEM. MATCH EXISTING DDC POINTS AND EXISTING SEQUENCE OF OPERATIONS.
    - mode: contains
  - Record:
    - id: m201-cv-existing-ddc
    - page: 6
    - bbox:
      - 1980
      - 1220
      - 2600
      - 1300
    - expected: CONNECT CONTROLLER TO EXISTING DDC SYSTEM. MATCH EXISTING DDC POINTS AND EXISTING SEQUENCE OF OPERATIONS.
    - mode: contains
  - Record:
    - id: m201-doas-existing-ddc
    - page: 6
    - bbox:
      - 1950
      - 1845
      - 2600
      - 1920
    - expected: CONNECT CONTROLLER TO EXISTING DDC SYSTEM. MATCH EXISTING DDC POINTS AND EXISTING SEQUENCE OF OPERATIONS.
    - mode: contains
  - Record:
    - id: m201-as-built
    - page: 6
    - bbox:
      - 1945
      - 590
      - 2480
      - 625
    - expected: THE ABOVE SCHEMATIC IS BASED ON EXISTING AS-BUILT DRAWINGS.
    - mode: contains
  - Record:
    - id: m201-factory-sensors
    - page: 6
    - bbox:
      - 1945
      - 610
      - 2480
      - 640
    - expected: SENSORS ARE FACTORY INSTALLED.
    - mode: contains
- inventory checks:
  - Record:
    - id: controls-schematic-templates
    - records path:
      - schematic_templates
    - expected: 3
    - unique key: id
  - Record:
    - id: logical-sensor-source-examples
    - records path:
      - sensor_and_zone_ledger
      - source_role_examples
    - expected: 4
    - unique key: id

## Equipment Reconciliation

Reconciles every M-401 schedule identity to plan/detail/source context without turning schematic appearances or embedded humidifier cabinet text into extra equipment counts. The supplied set has no dedicated control-valve or damper-actuator schedule.

- module role: Reconciles every M-401 schedule identity to plan/detail/source context without turning schematic appearances or embedded humidifier cabinet text into extra equipment counts. The supplied set has no dedicated control-valve or damper-actuator schedule.
- schedule registry schema:
  - namespace separator: _
  - identity columns:
    - mark: mark
  - anchor records path:
    - primary_anchors
  - non instance table ids: []
- scheduled families:
  - Record:
    - module: schedules_m401.json
    - bundle module: schedules
    - table: M401-AIR-HANDLING-UNIT-CHW
    - rows: 5
    - class: Roof air-handling unit
    - mark:
      - AHU-04
      - AHU-05
      - AHU-06
      - AHU-07
      - AHU-08
  - Record:
    - module: schedules_m401.json
    - bundle module: schedules
    - table: M401-PACKAGED-AIR-COOLED-WATER-CHILLER
    - rows: 1
    - class: Air-cooled chilled-water chiller
    - mark:
      - CH-2
  - Record:
    - module: schedules_m401.json
    - bundle module: schedules
    - table: M401-COOLING-TOWER
    - rows: 1
    - class: Cooling tower
    - mark:
      - CT-1
  - Record:
    - module: schedules_m401.json
    - bundle module: schedules
    - table: M401-DISPOSABLE-CYLINDER-ELECTRIC-HUMIDIFIER
    - rows: 4
    - class: Electric humidifier
    - mark:
      - HF-4
      - HF-5
      - HF-6
      - HF-8
- schedule counts:
  - tables: 4
  - rows: 11
  - building scoped tag identities including outlet types: 11
  - other scheduled tag identities: 11
- primary anchors:
  - Record:
    - id: M401-AIR-HANDLING-UNIT-CHW-AHU-04
    - scope: Scheduled air-handling unit
    - visual anchor: M-102 new-work roof plan labels AHU-04; M-201 Detail 1 caption uses AHU-4.
  - Record:
    - id: M401-AIR-HANDLING-UNIT-CHW-AHU-05
    - scope: Scheduled air-handling unit
    - visual anchor: M-102 new-work roof plan labels AHU-05; M-201 Detail 1 caption uses AHU-5.
  - Record:
    - id: M401-AIR-HANDLING-UNIT-CHW-AHU-06
    - scope: Scheduled air-handling unit
    - visual anchor: M-102 new-work roof plan labels AHU-06; M-201 Detail 2 caption uses AHU-6.
  - Record:
    - id: M401-AIR-HANDLING-UNIT-CHW-AHU-07
    - scope: Scheduled air-handling unit
    - visual anchor: M-102 new-work roof plan labels AHU-07; M-201 Detail 3 caption uses AHU-7.
  - Record:
    - id: M401-AIR-HANDLING-UNIT-CHW-AHU-08
    - scope: Scheduled air-handling unit
    - visual anchor: M-102 new-work roof plan labels AHU-08; M-201 Detail 1 caption uses AHU-8.
  - Record:
    - id: M401-PACKAGED-AIR-COOLED-WATER-CHILLER-CH-2
    - scope: Scheduled chiller
    - visual anchor: M-102 new-work roof plan labels CH-2; M-103 phasing plan specifies temporary air-cooled chiller service while the cooling tower is replaced.
  - Record:
    - id: M401-COOLING-TOWER-CT-1
    - scope: Scheduled cooling tower
    - visual anchor: M-102 new-work roof plan labels CT-1; M-103 phasing requires remove/replace existing cooling tower.
  - Record:
    - id: M401-DISPOSABLE-CYLINDER-ELECTRIC-HUMIDIFIER-HF-4
    - scope: Scheduled humidifier
    - visual anchor: M-401 duct-size cell prints (IN AHU-4 CABINET); this embeds the humidifier in the associated AHU cabinet but is not a plan count.
  - Record:
    - id: M401-DISPOSABLE-CYLINDER-ELECTRIC-HUMIDIFIER-HF-5
    - scope: Scheduled humidifier
    - visual anchor: M-401 duct-size cell prints (IN AHU-5 CABINET); this embeds the humidifier in the associated AHU cabinet but is not a plan count.
  - Record:
    - id: M401-DISPOSABLE-CYLINDER-ELECTRIC-HUMIDIFIER-HF-6
    - scope: Scheduled humidifier
    - visual anchor: M-401 duct-size cell prints (IN AHU-6 CABINET); this embeds the humidifier in the associated AHU cabinet but is not a plan count.
  - Record:
    - id: M401-DISPOSABLE-CYLINDER-ELECTRIC-HUMIDIFIER-HF-8
    - scope: Scheduled humidifier
    - visual anchor: M-401 duct-size cell prints (IN AHU-8 CABINET); this embeds the humidifier in the associated AHU cabinet but is not a plan count.
- plan and detail reconciliation:
  - Record:
    - id: m102-new-work-roof-equipment
    - sheet: M-102
    - scope: New-work roof plan
    - finding: The full-page plan visually anchors AHU-04 through AHU-08, CH-2 and CT-1 to planned work. It does not present a controls point matrix.
  - Record:
    - id: m201-tag-format
    - sheet: M-201
    - scope: Controls captions
    - finding: Controls captions omit zero-padding on AHU marks: AHU-4/5/8, AHU-6 and AHU-7. The record preserves source forms rather than silently rewriting them.
  - Record:
    - id: m401-humidifier-cabinet-context
    - sheet: M-401
    - scope: Humidifier schedule
    - finding: HF-4, HF-5, HF-6 and HF-8 have printed in-AHU-cabinet cells. The four schedule rows are four identities; cabinet wording is not a separate physical-device multiplier.
- control valve and damper schedule status:
  - control valve schedule:
    - status: not_present
    - value: null (see recorded status/reason)
    - note: M-201/M-301 show individual existing three-way-valve context and M-401 says cooling coils reconnect to existing 3-way control valves, but the supplied pages contain no control-valve schedule.
  - damper actuator schedule:
    - status: not_present
    - value: null (see recorded status/reason)
    - note: M-201 includes DM-1/DM-2 schematic labels and typed bubble context, but the supplied pages contain no damper-actuator schedule.
- source conflicts:
  - Record:
    - id: ahu-zero-padding
    - scope: M-401 versus M-201
    - finding: M-401 prints AHU-04/AHU-05/AHU-06/AHU-07/AHU-08; M-201 captions print AHU-4/AHU-5/AHU-6/AHU-7/AHU-8. This is a source-format difference, not an asserted data correction.
- assertions: []
- inventory checks:
  - Record:
    - id: scheduled-families
    - records path:
      - scheduled_families
    - expected: 4
    - unique key: table
  - Record:
    - id: scheduled-primary-anchors
    - records path:
      - primary_anchors
    - expected: 11
    - unique key: id
  - Record:
    - id: plan-detail-reconciliation-items
    - records path:
      - plan_and_detail_reconciliation
    - expected: 3
    - unique key: id

## Point Applications

Formal-point-matrix status and ownership ledger. M-201 supplies typed schematic templates, not a row-based BAS points list, so this intentionally has no fabricated formal-matrix rows or installed terminal total.

- module role: Formal-point-matrix status and ownership ledger. M-201 supplies typed schematic templates, not a row-based BAS points list, so this intentionally has no fabricated formal-matrix rows or installed terminal total.
- ledger mode: source_matrix_templates_v1
- source points composite: controls_context_m201 records the three visual schematic templates and their typed-bubble context. It has no formal source matrix tables because none are printed in the supplied set.
- ownership binding semantics: No row-level physical owner, controller, wiring or transport is stated. The three controls templates identify diagram scope only.
- expanded count warning: There are zero formal points-matrix rows in the supplied set. Typed bubbles on M-201 are retained as schematic context, but are not converted into a terminal count or multiplied by schedule equipment.
- applications: []
- listed template counts:
  - source rows: 0
  - tables: 0
- expanded template counts:
  - source rows: 0
- installed IO total:
  - status: not_stated_in_supplied_set
  - value: null (see recorded status/reason)
  - reason: No typed formal points matrix, controller schedule, panel terminal list, network point export, or equipment-instance multiplier is supplied.
- point transport:
  - status: not_stated_per_symbol
  - value: null (see recorded status/reason)
  - note: M-201 directs connection to the existing DDC system, but does not assign transport or wiring method to individual schematic bubbles.
- inventory checks:
  - Record:
    - id: formal-source-points-tables
    - records path:
      - tables
    - expected: 0
  - Record:
    - id: formal-source-points-applications
    - records path:
      - applications
    - expected: 0

## Supporting Evidence

Supporting phasing, museum-environment and source-limitation evidence for the supplied nine-page set. This module does not create BAS quantities from preservation criteria or temporary-work notes.

### M103-TEMPERATURE-HUMIDITY-GUIDELINES - PDF 5

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | equipment | area_space | ideal_temperature | acceptable_temperature | ideal_humidity | acceptable_humidity |
|---|---|---|---|---|---|---|
| 1 | AHU-5 | COURTROOM | 70º | 68º-72º | 45% | 40%-50% |
| 2 | AHU-6 | THEATER | 70º | 60º-80º | 45% | 35%-55% |
| 3 | AHU-8 | 5TH FL. ARCHIVES | 70º | 68º-72º | 35% | 30%-45% |
| 4 | AHU-7 | 4TH FL. CHAPIN GALLERY | 70º | 68º-72º | 45% | 40%-50% |
| 5 | CH-2 | TRAVELING EXHIBIT HALL | 70º | 68º-72º | 45% | 40%-50% |
| 6 | AHU-7 | ALL OTHER MUSEUM GALLERIES | 70º | 68º-75º | 55% | 45%-60% |

- sheet: M-103
- title: Temperature & Humidity Guidelines
- classification: Environmental preservation criteria table; not a BAS points list or verified control sequence
- x edges:
  - 1199.64
  - 1246.921
  - 1370.039
  - 1403.4
  - 1444.2
  - 1473.48
  - 1514.4
- y edges:
  - 1663.32
  - 1683.48
  - 1703.761
  - 1724.641
  - 1746.481
  - 1766.641
  - 1787.761
- header evidence:
  - Record:
    - bbox:
      - 1190
      - 1610
      - 1520
      - 1660
    - expected: TEMPERATURE & HUMIDITY GUIDELINES EQUIP AREA/SPACE TEMPERATURE HUMIDITY IDEAL ACCEPT

- module role: Supporting phasing, museum-environment and source-limitation evidence for the supplied nine-page set. This module does not create BAS quantities from preservation criteria or temporary-work notes.
- phasing context:
  - temporary chiller requirement: ON-GRADE SKID-MOUNT TEMP AIR-COOLED CHILLER AND CHW PUMP(S). CHILLER: 300 TONS COOLING CAP. / 11º DELTA T. PUMP: 550 GPM/106 FT. HEAD. ELEC: 480V/3 PH.
  - environment requirement: The Orange County Regional Historic Center temperature and humidity guidelines shall be maintained throughout construction.
  - interpretation rule: The table expresses project preservation criteria. It does not itself identify a sensor location, a BAS setpoint implementation, an alarm band, a control loop, or an acceptance-test result.
  - assertion ids:
    - m103-temp-chiller
    - m103-guidelines-maintained
- source limitations:
  - Record:
    - id: no-standalone-sequence
    - finding: The only sequence instruction on M-201 is to match an existing sequence of operations; the complete external sequence is not supplied.
  - Record:
    - id: no-formal-point-matrix
    - finding: M-201 uses typed bubbles on schematics but does not provide a formal, row-based BAS points list with physical I/O totals, controller assignment or wiring/transport.
  - Record:
    - id: no-control-valve-schedule
    - finding: M-201/M-301 contain individual existing 3-way valve callouts and M-401 refers to existing 3-way valves; no dedicated control-valve schedule is present.
  - Record:
    - id: no-damper-actuator-schedule
    - finding: M-201 uses DM labels and typed outputs in control templates; no dedicated damper-actuator schedule is present.
  - Record:
    - id: schedule-tags-versus-controls-caption-tags
    - finding: M-401 uses zero-padded AHU-04 through AHU-08 marks whereas M-201 captions use AHU-4 through AHU-8. Both forms are retained without inventing a new aliasing rule.
  - Record:
    - id: preservation-table-not-basis-for-device-count
    - finding: The M-103 temperature/humidity guidelines are environmental criteria; they do not provide a sensor/device schedule, point matrix or installed-device count.
- all document pages visually reviewed:
  - status: complete
  - page count: 9
  - basis: Full-page Poppler renders p1 through p9 were reviewed and page findings are stored in metadata/page_review.
- assertions:
  - Record:
    - id: m103-temp-chiller
    - page: 5
    - bbox:
      - 2350
      - 520
      - 2600
      - 580
    - expected: ON-GRADE SKID-MOUNT TEMP AIR-COOLED CHILLER AND CHW PUMP(S). CHILLER: 300 TONS COOLING CAP. / 11º DELTA T PUMP: 550 GPM/106 FT. HEAD ELEC: 480V/3 PH
    - mode: contains
  - Record:
    - id: m103-guidelines-maintained
    - page: 5
    - bbox:
      - 1015
      - 1580
      - 1690
      - 1620
    - expected: THE FOLLOWING ORANGE COUNTY REGIONAL HISTORIC CENTER TEMPERATURE AND HUMIDITY GUIDELINES SHALL BE MAINTAINED THROUGHOUT CONSTRUCTION:
    - mode: contains
- inventory checks:
  - Record:
    - id: m103-preservation-guidelines
    - records path:
      - tables
      - 0
      - rows
    - expected: 6
  - Record:
    - id: source-limitations
    - records path:
      - source_limitations
    - expected: 6
    - unique key: id

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: The project name, address, Atkins title-block context, project number, CD phase and issued date are captured. Blank issue-log rows are not reclassified as revision events.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: Every supplied page has an exact sheet/title title-block witness and full-page visual-review finding.
  - evidence:
    - modules, metadata, visual_review_pages
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: M-101/M-102/M-103 print 1/8" = 1'-0"; controls/schedules are no-scale and detail views are not treated as measurable plans. No graphic scale bar is supplied.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: All 11 M-401 scheduled identities are classified and anchored to plan, controls-caption or exact cabinet-row context. Schedule tags and controls-caption forms remain separately recorded.
  - evidence:
    - modules, equipment_reconciliation, scheduled_families
    - modules, equipment_reconciliation, primary_anchors
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: Every row/cell in the four M-401 schedules is retained: 5 AHUs, 1 chiller, 1 tower and 4 humidifiers, covering airflow, fans, coils, water, filters, electrical and humidifier specifications.
  - evidence:
    - modules, schedules, tables
    - modules, equipment_reconciliation, schedule_counts
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: M-201's typed schematic bubbles and application captions are retained as diagram source context. The supplied set prints zero formal points-matrix rows and no per-point owner/controller/wiring mapping, so no terminal or equipment-multiplied point count is created.
  - evidence:
    - modules, controls_context, schematic_templates
    - modules, point_applications, installed_IO_total
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: The sole printed architecture requirement is connection to the existing DDC system and matching existing points/sequences; protocol, transport, address, baud rate and controller model are explicitly not stated.
  - evidence:
    - modules, controls_context, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: All three M-201 controls diagram captions and their external-existing-sequence limitation are captured. No absent standalone sequence is fabricated from schematic bubbles.
  - evidence:
    - modules, controls_context, sequence_of_operations
    - modules, controls_context, schematic_templates
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: Schematic TS/HS/DPS/FZ source roles are indexed, while the supplied roof/plans do not map space, CO2, smart-thermostat or humidity sensors to zones; physical counts remain not stated.
  - evidence:
    - modules, controls_context, sensor_and_zone_ledger
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: No standalone sequence, formal points matrix, control-valve schedule, damper-actuator schedule or installed-device roster is supplied. AHU zero-padding differs between schedule and controls captions, and preservation criteria are kept distinct from point/count claims.
  - evidence:
    - modules, supporting_evidence, source_limitations
    - modules, equipment_reconciliation, control_valve_and_damper_schedule_status
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: All nine supplied pages were reviewed at full-page resolution; saved Poppler renders and page findings are embedded and hash-checked in the final record.
  - evidence:
    - page_review
    - modules, metadata, visual_review_pages
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: Build and validation rerun every module against retained MuPDF and Poppler captures. The final record stores the source hash, manifest and module digests.
  - evidence:
    - module_source_sha256
    - module_sha256

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/19__vol2__094/p1-p1-full-poppler.png
  - finding: M-000 cover/index: project identity, title-block data and supplied nine-sheet index; no schedule or controls point list.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/19__vol2__094/p2-p2-full-poppler.png
  - finding: M-001 HVAC symbols/general notes; legends are not treated as installed inventory.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/19__vol2__094/p3-p3-full-poppler.png
  - finding: M-101 demolition roof plan: existing cooling tower/chiller/pumps and roof-AHU removal context.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/19__vol2__094/p4-p4-full-poppler.png
  - finding: M-102 new-work roof plan: AHU-04 through AHU-08, CH-2, CT-1 and pump context.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/19__vol2__094/p5-p5-full-poppler.png
  - finding: M-103 phasing: temporary chiller/pump criteria, work phases and six-row museum temperature/humidity guideline table.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/19__vol2__094/p6-p6-full-poppler.png
  - finding: M-201 no-scale controls: VAV AHU-4/5/8, constant-volume AHU-6 and 100%-outdoor-air AHU-7 templates. Existing-DDC/points/sequence matching requirement; no formal point matrix or standalone sequence.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/19__vol2__094/p7-p7-full-poppler.png
  - finding: M-301 HVAC details: piping, three-way-valve, cooling-tower/chiller and rooftop-AHU detail context; no dedicated valve/actuator schedule.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/19__vol2__094/p8-p8-full-poppler.png
  - finding: M-401 schedules: all four tables and eleven rows transcribed exactly.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/19__vol2__094/p9-p9-full-poppler.png
  - finding: S-500 structural mechanical/cooling-tower support details; no BAS point list or schedule.

## Verification

MuPDF and Poppler independently captured all nine supplied vector-PDF pages. Current authored schedule/environment cells and bounded text assertions are rechecked in both engines at bundle build and validation time. Parser agreement corroborates retained source text/cells and bounds; full-page Poppler review establishes visual sheet disposition, diagram relationships and source limitations. Neither process invents physical device, terminal, controller, network, valve, damper-actuator or zone-sensor quantities that are not established by the supplied PDF.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/19__vol2__094.json` from the collection directory.
