{
  "id": "20__vol2__097",
  "rank": 20,
  "title": "JVWTP Chemical Buildings HVAC Upgrades",
  "source_pdf": "pdf/20__vol2__097__JVWTP_Chemical_Buildings_HVAC_Upgrades.pdf",
  "source_sha256": "95f1c434a5dca5ea297a5981901483d0f57b6a7277abc6c87d5645f072dfe0e3",
  "page_count": 25,
  "review_status": "complete_with_documented_source_limitations",
  "scope": "Complete source-bounded Rank 20 ground truth: full 25-page visual review; project/sheet/scale boundaries; all 12 H-001 literal equipment schedule rows; H-601 source-bounded sequence clauses; E-603 wiring context; and explicit point/topology/physical-count limits. No final BAS point schedule, controller topology or inferred physical quantity is invented.",
  "reading_notes": [
    "H-001 provides a compact native/vector schedule page with equipment, fans, unit heaters, louvers, specifications and explicit louver/EF interlocks.",
    "H-601 provides low/high-mode MAU and exhaust logic, thermostat/timer conditions, VFD safety interlocks, louver logic and unit-heater sequencing.",
    "E-603 makes the functional control implementation testable with low/high command, thermostat, timer, controller and run-status wiring labels."
  ],
  "verification_semantics": "The bundle verifier rechecks every retained row/assertion against independent MuPDF and Poppler evidence and hashes source/renders; it does not infer takeoff quantities or prove physical installation.",
  "module_order": [
    "metadata",
    "schedules",
    "points",
    "controls_context",
    "equipment_reconciliation",
    "point_applications",
    "supporting_evidence"
  ],
  "module_sources": {
    "metadata": [
      "metadata_rank20"
    ],
    "schedules": [
      "schedules_h001"
    ],
    "points": [
      "points_rank20"
    ],
    "controls_context": [
      "controls_context_rank20"
    ],
    "equipment_reconciliation": [
      "equipment_reconciliation_rank20"
    ],
    "point_applications": [
      "point_applications_rank20"
    ],
    "supporting_evidence": [
      "supporting_evidence_rank20"
    ]
  },
  "requirement_audit": [
    {
      "id": "project_identity",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Cover project, facility, location and issue date are bounded.",
      "evidence": [
        [
          "modules",
          "metadata",
          "project"
        ]
      ]
    },
    {
      "id": "sheet_details",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 25 source pages have sheet-ledger and visual-review entries.",
      "evidence": [
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "scale_verification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "No local plan scale is converted into document-wide takeoff quantities.",
      "evidence": [
        [
          "modules",
          "metadata",
          "scale_semantics"
        ]
      ]
    },
    {
      "id": "equipment_tags_and_classification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "H-001 retains all 12 literal equipment/outlet schedule rows with source tags/specification context.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "schedule_counts"
        ]
      ]
    },
    {
      "id": "schedule_rows_and_specs",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All H-001 published schedule rows are literal, coordinate-bounded rows.",
      "evidence": [
        [
          "modules",
          "schedules",
          "tables"
        ]
      ]
    },
    {
      "id": "point_lists_and_equipment_ownership",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "No formal BAS point-list matrix is published; zero-row status is explicit.",
      "evidence": [
        [
          "modules",
          "points",
          "point_list_status"
        ],
        [
          "modules",
          "point_applications",
          "expanded_template_counts"
        ]
      ]
    },
    {
      "id": "network_architecture",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Controls-work boundary, terminal strips, and controller-link labels are bounded, with topology limits explicit.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "network_architecture"
        ]
      ]
    },
    {
      "id": "sequences_and_diagrams",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "H-601 retains MAU/EXF, HV/EF, louver and unit-heater logic; E-603 retains wiring labels.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sequence_inventory"
        ]
      ]
    },
    {
      "id": "space_sensors_and_zones",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Thermostat, timer, smoke/freezing and VFD-safety contexts are bounded without inferred device or zone totals.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sensors_and_control_symbol_context"
        ]
      ]
    },
    {
      "id": "source_limitations_and_conflicts",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Point-list, topology, physical-count and standalone-schedule-title boundaries are explicit.",
      "evidence": [
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ]
      ]
    },
    {
      "id": "all_page_visual_review",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 25 source pages have a retained full-page Poppler render and review finding.",
      "evidence": [
        [
          "page_review"
        ]
      ]
    },
    {
      "id": "independent_corroboration",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every authored source module has current MuPDF and Poppler corroboration.",
      "evidence": [
        [
          "module_source_sha256"
        ]
      ]
    }
  ],
  "page_review": [
    {
      "page": 1,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p1-p1-full-poppler.png",
      "finding": "Cover/drawing-index, project identity, issue and multidisciplinary-sheet index visually reviewed."
    },
    {
      "page": 2,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p2-p2-full-poppler.png",
      "finding": "H-001 dense equipment schedules visually reviewed; all 12 schedule rows retained separately."
    },
    {
      "page": 3,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p3-p3-full-poppler.png",
      "finding": "Vicinity plan visually reviewed as site/context evidence."
    },
    {
      "page": 4,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p4-p4-full-poppler.png",
      "finding": "Chlorine-dioxide HVAC demolition plan visually reviewed."
    },
    {
      "page": 5,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p5-p5-full-poppler.png",
      "finding": "Hydrofluorosilicic-acid HVAC demolition plan visually reviewed."
    },
    {
      "page": 6,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p6-p6-full-poppler.png",
      "finding": "Primary-coagulant HVAC demolition plan visually reviewed."
    },
    {
      "page": 7,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p7-p7-full-poppler.png",
      "finding": "Chlorine-dioxide HVAC remodel plan visually reviewed."
    },
    {
      "page": 8,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p8-p8-full-poppler.png",
      "finding": "Hydrofluorosilicic-acid HVAC remodel plan visually reviewed."
    },
    {
      "page": 9,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p9-p9-full-poppler.png",
      "finding": "Primary-coagulant HVAC remodel plan visually reviewed."
    },
    {
      "page": 10,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p10-p10-full-poppler.png",
      "finding": "Mechanical detail sheet visually reviewed."
    },
    {
      "page": 11,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p11-p11-full-poppler.png",
      "finding": "Mechanical detail sheet visually reviewed."
    },
    {
      "page": 12,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p12-p12-full-poppler.png",
      "finding": "Mechanical generator-exhaust detail sheet visually reviewed."
    },
    {
      "page": 13,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p13-p13-full-poppler.png",
      "finding": "H-601 controls diagrams and sequence-of-operations clauses visually reviewed; bounded clauses retained separately."
    },
    {
      "page": 14,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p14-p14-full-poppler.png",
      "finding": "Gas-flow diagrams visually reviewed as plumbing context."
    },
    {
      "page": 15,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p15-p15-full-poppler.png",
      "finding": "Electrical controls/instruments and symbol legend visually reviewed."
    },
    {
      "page": 16,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p16-p16-full-poppler.png",
      "finding": "Chlorine-dioxide electrical demolition plan visually reviewed."
    },
    {
      "page": 17,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p17-p17-full-poppler.png",
      "finding": "Hydrofluorosilicic-acid electrical demolition plan visually reviewed."
    },
    {
      "page": 18,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p18-p18-full-poppler.png",
      "finding": "Primary-coagulant electrical demolition plan visually reviewed."
    },
    {
      "page": 19,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p19-p19-full-poppler.png",
      "finding": "Chlorine-dioxide electrical demolition one-line diagram visually reviewed."
    },
    {
      "page": 20,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p20-p20-full-poppler.png",
      "finding": "Chlorine-dioxide electrical remodel plan visually reviewed."
    },
    {
      "page": 21,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p21-p21-full-poppler.png",
      "finding": "Hydrofluorosilicic-acid electrical remodel plan visually reviewed."
    },
    {
      "page": 22,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p22-p22-full-poppler.png",
      "finding": "Primary-coagulant electrical remodel plan visually reviewed."
    },
    {
      "page": 23,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p23-p23-full-poppler.png",
      "finding": "Electrical remodel one-line diagram visually reviewed."
    },
    {
      "page": 24,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p24-p24-full-poppler.png",
      "finding": "Chlorine-dioxide electrical remodel one-line diagram visually reviewed."
    },
    {
      "page": 25,
      "review_status": "complete",
      "render": "reviews/20__vol2__097/p25-p25-full-poppler.png",
      "finding": "E-603 HVAC speed-controller wiring diagrams visually reviewed; bounded functional labels retained separately."
    }
  ],
  "declared_checks": [
    {
      "id": "pages",
      "path": [
        "page_review"
      ],
      "operation": "length",
      "expected": 25
    },
    {
      "id": "schedules",
      "path": [
        "modules",
        "schedules",
        "tables"
      ],
      "operation": "length",
      "expected": 6
    },
    {
      "id": "points",
      "path": [
        "modules",
        "points",
        "tables"
      ],
      "operation": "length",
      "expected": 0
    }
  ],
  "completion_checks": {
    "all_25_pages_visually_reviewed": true,
    "all_authoring_modules_dual_engine_verified_at_build": true,
    "source_limitations_explicit": true,
    "required_objectives_covered": true
  },
  "schema_version": "authored-module-bundle-v1",
  "bundle_manifest": "work/20__vol2__097/document_manifest.json",
  "bundle_manifest_sha256": "6f6da6d1e9c12eb9d012281f8c9423dccccb7fa737949fe78cc9f4097d47081c",
  "review_render_sha256": {
    "reviews/20__vol2__097/p1-p1-full-poppler.png": "62e27a07065f2b28924ea4c508bba545c24f99d624d43a341573354ddab6dc32",
    "reviews/20__vol2__097/p2-p2-full-poppler.png": "70dffa0d20b3ddc956d038c8293577a03721437dc581ee34fb3c01fcc6ac91aa",
    "reviews/20__vol2__097/p3-p3-full-poppler.png": "85a470053a332405101a9a7e3b517a5aadf3bdfb78a60cd592a67dee7288f251",
    "reviews/20__vol2__097/p4-p4-full-poppler.png": "3829eb48d00bdb13f897d64cf68027812ce70cd294f50d4c4dbc59d4ee187546",
    "reviews/20__vol2__097/p5-p5-full-poppler.png": "ab8c5c123d0acdb6ca7a45b167fa46197f6410721ecb9937b6bc9ae1d615307e",
    "reviews/20__vol2__097/p6-p6-full-poppler.png": "816623a888853c40e9467f6d400e5767c564eedc9612e088fd4b0fe4b31f80cf",
    "reviews/20__vol2__097/p7-p7-full-poppler.png": "14ec6a6820e3985f284097f6659fd7c34f88e3ff5d37f07ddf9aaba0fb40bb64",
    "reviews/20__vol2__097/p8-p8-full-poppler.png": "705554a0723f0c0079d8f0033b2c6cc853aa46c854031099d9f9d37f388d67c5",
    "reviews/20__vol2__097/p9-p9-full-poppler.png": "4d8c74d124a56fe5325672c1841d0d362eded67181f567b00bd51e29d951c9af",
    "reviews/20__vol2__097/p10-p10-full-poppler.png": "9b0d10bbcd5f153d5efc6462f91b0d1c51d03f0bc2295304442c21e169d8a084",
    "reviews/20__vol2__097/p11-p11-full-poppler.png": "cbbe5ede83b32c2ed8505cf186a3f2f63a089b9ae57e602e3b33e3d8e171f515",
    "reviews/20__vol2__097/p12-p12-full-poppler.png": "ef86392d7612b30ac4be8cf4d5046d8943e71c22d063ae3b3c170a630422ed18",
    "reviews/20__vol2__097/p13-p13-full-poppler.png": "d11f55fa1a2b51588d73164e135d6835110b7588c31728cbb805c7246f7d211b",
    "reviews/20__vol2__097/p14-p14-full-poppler.png": "98652862bb6ae7175e71ea1c1b501513daf45a23de70bb45b5c68b205272d833",
    "reviews/20__vol2__097/p15-p15-full-poppler.png": "6a748fc12b1070487c301924b7262cc4fb52f2e0a509d99e9530afbdd37e7399",
    "reviews/20__vol2__097/p16-p16-full-poppler.png": "c7fd9f0c636ba59bcb27181c8346347a7b30fac4e1eb1a553ebf98012ff4b806",
    "reviews/20__vol2__097/p17-p17-full-poppler.png": "763b95a0bf95e9caebe723032e9746348e9b36fbf2fac54720014fec3f095d83",
    "reviews/20__vol2__097/p18-p18-full-poppler.png": "b4976af48bec8304060543ec62eb6195f9f2ca3dc17e5326976b63e21b5cfb37",
    "reviews/20__vol2__097/p19-p19-full-poppler.png": "4553cd1c22351c96df3d4920a13374eaed2f349200b75d0d994c348e59d875e7",
    "reviews/20__vol2__097/p20-p20-full-poppler.png": "7be7cd1e134515ca303efddcad99b02c09983e2d788549f61ee0ba0ec5a12e64",
    "reviews/20__vol2__097/p21-p21-full-poppler.png": "11e913df3e38d6c7856b692e407d05c6f3284e1f77bcdd2f633e48166cd454ef",
    "reviews/20__vol2__097/p22-p22-full-poppler.png": "65d0c3bbab25f3df806868f4a22eb599c4507155f07af716f4b69f18c32e4219",
    "reviews/20__vol2__097/p23-p23-full-poppler.png": "b57c69c530f1a5da89c9746f34af9c360c3e466a14c5772d738b4800e3b42db9",
    "reviews/20__vol2__097/p24-p24-full-poppler.png": "a327f90149997913061f58b5fe85846d7be824ffc97f7f9ecc3555bd941b64ee",
    "reviews/20__vol2__097/p25-p25-full-poppler.png": "dc5bb9ece07d5a5a2595cc209f53cf962ecf6219e7c7fe19b08a55e606606149"
  },
  "modules": {
    "metadata": {
      "document_id": "20__vol2__097",
      "module_role": "Project/title-sheet facts, complete page/sheet ledger, scale boundary and visual-review disposition.",
      "tables": [],
      "project": {
        "project_name_as_printed": "JVWTP CHEMICAL BUILDINGS HVAC UPGRADES",
        "facility_as_printed": "JORDAN VALLEY WATER TREATMENT PLANT",
        "location_as_printed": "HERRIMAN, UT 84065",
        "issue_date_as_printed": "February 20, 2025",
        "assertion_ids": [
          "cover-project-main",
          "cover-project-upgrades",
          "cover-facility-water",
          "cover-facility-plant",
          "cover-location",
          "cover-date"
        ]
      },
      "scale_semantics": {
        "takeoff_scale_status": "No global scale is asserted across the mixed plans, schedules, control diagrams, wiring diagrams and one-lines.",
        "boundary": "Individual plan scales are not transformed into document-wide physical takeoff quantities."
      },
      "visual_review_pages": [
        {
          "page": 1,
          "sheet": "T-001",
          "render": "reviews/20__vol2__097/p1-p1-full-poppler.png",
          "finding": "Cover/drawing-index, project identity, issue and multidisciplinary-sheet index visually reviewed."
        },
        {
          "page": 2,
          "sheet": "H-001",
          "render": "reviews/20__vol2__097/p2-p2-full-poppler.png",
          "finding": "H-001 dense equipment schedules visually reviewed; all 12 schedule rows retained separately."
        },
        {
          "page": 3,
          "sheet": "H-002",
          "render": "reviews/20__vol2__097/p3-p3-full-poppler.png",
          "finding": "Vicinity plan visually reviewed as site/context evidence."
        },
        {
          "page": 4,
          "sheet": "HD101",
          "render": "reviews/20__vol2__097/p4-p4-full-poppler.png",
          "finding": "Chlorine-dioxide HVAC demolition plan visually reviewed."
        },
        {
          "page": 5,
          "sheet": "HD102",
          "render": "reviews/20__vol2__097/p5-p5-full-poppler.png",
          "finding": "Hydrofluorosilicic-acid HVAC demolition plan visually reviewed."
        },
        {
          "page": 6,
          "sheet": "HD103",
          "render": "reviews/20__vol2__097/p6-p6-full-poppler.png",
          "finding": "Primary-coagulant HVAC demolition plan visually reviewed."
        },
        {
          "page": 7,
          "sheet": "H-101",
          "render": "reviews/20__vol2__097/p7-p7-full-poppler.png",
          "finding": "Chlorine-dioxide HVAC remodel plan visually reviewed."
        },
        {
          "page": 8,
          "sheet": "H-102",
          "render": "reviews/20__vol2__097/p8-p8-full-poppler.png",
          "finding": "Hydrofluorosilicic-acid HVAC remodel plan visually reviewed."
        },
        {
          "page": 9,
          "sheet": "H-103",
          "render": "reviews/20__vol2__097/p9-p9-full-poppler.png",
          "finding": "Primary-coagulant HVAC remodel plan visually reviewed."
        },
        {
          "page": 10,
          "sheet": "H-501",
          "render": "reviews/20__vol2__097/p10-p10-full-poppler.png",
          "finding": "Mechanical detail sheet visually reviewed."
        },
        {
          "page": 11,
          "sheet": "H-502",
          "render": "reviews/20__vol2__097/p11-p11-full-poppler.png",
          "finding": "Mechanical detail sheet visually reviewed."
        },
        {
          "page": 12,
          "sheet": "H-503",
          "render": "reviews/20__vol2__097/p12-p12-full-poppler.png",
          "finding": "Mechanical generator-exhaust detail sheet visually reviewed."
        },
        {
          "page": 13,
          "sheet": "H-601",
          "render": "reviews/20__vol2__097/p13-p13-full-poppler.png",
          "finding": "H-601 controls diagrams and sequence-of-operations clauses visually reviewed; bounded clauses retained separately."
        },
        {
          "page": 14,
          "sheet": "P-601",
          "render": "reviews/20__vol2__097/p14-p14-full-poppler.png",
          "finding": "Gas-flow diagrams visually reviewed as plumbing context."
        },
        {
          "page": 15,
          "sheet": "E-001",
          "render": "reviews/20__vol2__097/p15-p15-full-poppler.png",
          "finding": "Electrical controls/instruments and symbol legend visually reviewed."
        },
        {
          "page": 16,
          "sheet": "ED101",
          "render": "reviews/20__vol2__097/p16-p16-full-poppler.png",
          "finding": "Chlorine-dioxide electrical demolition plan visually reviewed."
        },
        {
          "page": 17,
          "sheet": "ED102",
          "render": "reviews/20__vol2__097/p17-p17-full-poppler.png",
          "finding": "Hydrofluorosilicic-acid electrical demolition plan visually reviewed."
        },
        {
          "page": 18,
          "sheet": "ED103",
          "render": "reviews/20__vol2__097/p18-p18-full-poppler.png",
          "finding": "Primary-coagulant electrical demolition plan visually reviewed."
        },
        {
          "page": 19,
          "sheet": "ED601",
          "render": "reviews/20__vol2__097/p19-p19-full-poppler.png",
          "finding": "Chlorine-dioxide electrical demolition one-line diagram visually reviewed."
        },
        {
          "page": 20,
          "sheet": "E-101",
          "render": "reviews/20__vol2__097/p20-p20-full-poppler.png",
          "finding": "Chlorine-dioxide electrical remodel plan visually reviewed."
        },
        {
          "page": 21,
          "sheet": "E-102",
          "render": "reviews/20__vol2__097/p21-p21-full-poppler.png",
          "finding": "Hydrofluorosilicic-acid electrical remodel plan visually reviewed."
        },
        {
          "page": 22,
          "sheet": "E-103",
          "render": "reviews/20__vol2__097/p22-p22-full-poppler.png",
          "finding": "Primary-coagulant electrical remodel plan visually reviewed."
        },
        {
          "page": 23,
          "sheet": "E-601",
          "render": "reviews/20__vol2__097/p23-p23-full-poppler.png",
          "finding": "Electrical remodel one-line diagram visually reviewed."
        },
        {
          "page": 24,
          "sheet": "E-602",
          "render": "reviews/20__vol2__097/p24-p24-full-poppler.png",
          "finding": "Chlorine-dioxide electrical remodel one-line diagram visually reviewed."
        },
        {
          "page": 25,
          "sheet": "E-603",
          "render": "reviews/20__vol2__097/p25-p25-full-poppler.png",
          "finding": "E-603 HVAC speed-controller wiring diagrams visually reviewed; bounded functional labels retained separately."
        }
      ],
      "assertions": [
        {
          "id": "cover-project-main",
          "page": 1,
          "bbox": [
            560,
            84,
            1895,
            160
          ],
          "expected": "JVWTP CHEMICAL BUILDINGS HVAC",
          "mode": "exact"
        },
        {
          "id": "cover-project-upgrades",
          "page": 1,
          "bbox": [
            1018,
            164,
            1435,
            240
          ],
          "expected": "UPGRADES",
          "mode": "exact"
        },
        {
          "id": "cover-facility-water",
          "page": 1,
          "bbox": [
            912,
            340,
            1540,
            396
          ],
          "expected": "JORDAN VALLEY WATER",
          "mode": "exact"
        },
        {
          "id": "cover-facility-plant",
          "page": 1,
          "bbox": [
            973,
            392,
            1478,
            448
          ],
          "expected": "TREATMENT PLANT",
          "mode": "exact"
        },
        {
          "id": "cover-location",
          "page": 1,
          "bbox": [
            1069,
            490,
            1382,
            526
          ],
          "expected": "HERRIMAN, UT 84065",
          "mode": "exact"
        },
        {
          "id": "cover-date",
          "page": 1,
          "bbox": [
            1055,
            1070,
            1397,
            1115
          ],
          "expected": "February 20, 2025",
          "mode": "exact"
        }
      ]
    },
    "schedules": {
      "document_id": "20__vol2__097",
      "module_role": "Complete literal H-001 equipment and air-outlet schedule-row capture.",
      "tables": [
        {
          "id": "H001-PACKAGED-HEATING-VENTILATING",
          "sheet": "H-001",
          "page": 2,
          "title_as_printed": "PACKAGED HEATING AND VENTILATING UNIT (100% OUTSIDE AIR)",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            500,
            2200
          ],
          "y_ranges": [
            [
              210,
              260
            ]
          ],
          "rows": [
            "HV-1 2,300 0.5 208 168 0 80 208 1 60 0.46 11.5 15 1,500 IGX-P115-H12 1, 2, 3, 4, 5, 6, 7, 8, 9"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal printed schedule row. It is not expanded into plan placement, installed multiplicity, BAS ownership, controller I/O, wiring, or a physical takeoff total."
        },
        {
          "id": "H001-PACKAGED-MAKEUP-AIR",
          "sheet": "H-001",
          "page": 2,
          "title_as_printed": "PACKAGED MAKEUP AIR A/C UNIT (100% OUTSIDE AIR)",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            500,
            2200
          ],
          "y_ranges": [
            [
              555,
              605
            ]
          ],
          "rows": [
            "MAU-1 175 172 98 / 63 48.2 / 44.6 4,000 0.5 333 270 0 74 460 3 60 .91 41 60 8.3 3,500 RV-45-15K 1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal printed schedule row. It is not expanded into plan placement, installed multiplicity, BAS ownership, controller I/O, wiring, or a physical takeoff total."
        },
        {
          "id": "H001-VENTILATION-FANS",
          "sheet": "H-001",
          "page": 2,
          "title_as_printed": "VENTILATION FANS",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            590,
            2230
          ],
          "y_ranges": [
            [
              895,
              935
            ],
            [
              935,
              970
            ],
            [
              970,
              1005
            ],
            [
              1005,
              1040
            ],
            [
              1040,
              1075
            ]
          ],
          "rows": [
            "EXF-1 4,000 0.5 1660 460 3 60 1-1/2 DIRECT 165R17D (VF2) CHLORINE DIOXIDE 88 99 94 86 79 79 73 67 90 78 32 220 2, 4, 5 BLDGS",
            "1,700 115 1/4 HYDROFLOUROSILICIC 77 79 75 66 64 60 55 49 71 59 1, 2, 5 EF-1 0.25 1010 1 60 DIRECT 150R17D (VF) 10.2 110",
            "EF-2 600 0.25 1550 115 1 60 1/4 DIRECT 100W17DEC HYDROFLOUROSILICIC 68 72 77 69 62 58 52 47 71 60 9.7 40 2, 3, 5 CHEMICAL",
            "EF-3 1,100 0.25 1260 115 1 60 1/6 DIRECT 120W17D (VF) PRIMARY COAGULANT 64 86 72 61 61 65 54 48 73 61 12.1 50 2, 3",
            "EF-4 1,100 0.25 1260 115 1 60 1/6 DIRECT 120W17D (VF) PRIMARY COAGULANT 64 86 72 61 61 65 54 48 73 61 12.1 50 2, 3"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal printed schedule row. It is not expanded into plan placement, installed multiplicity, BAS ownership, controller I/O, wiring, or a physical takeoff total."
        },
        {
          "id": "H001-GRILLE-DIFFUSER",
          "sheet": "H-001",
          "page": 2,
          "title_as_printed": "GRILLE AND DIFFUSER SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            80,
            520
          ],
          "y_ranges": [
            [
              1235,
              1270
            ]
          ],
          "rows": [
            "- S-1 SEE DRAWINGS SIDEWALL KRUEGER 5880"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal printed schedule row. It is not expanded into plan placement, installed multiplicity, BAS ownership, controller I/O, wiring, or a physical takeoff total."
        },
        {
          "id": "H001-ELECTRIC-UNIT-HEATERS",
          "sheet": "H-001",
          "page": 2,
          "title_as_printed": "ELECTRIC UNIT HEATER SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            590,
            2000
          ],
          "y_ranges": [
            [
              1275,
              1305
            ],
            [
              1305,
              1335
            ]
          ],
          "rows": [
            "- UH-1 34,130 700 480 60 3 12.1 10 P3P5510T PRIMARY COAGULANT",
            "- UH-2 34,130 700 480 60 3 12.1 10 P3P5510T PRIMARY COAGULANT"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal printed schedule row. It is not expanded into plan placement, installed multiplicity, BAS ownership, controller I/O, wiring, or a physical takeoff total."
        },
        {
          "id": "H001-COMBINATION-LOUVERS",
          "sheet": "H-001",
          "page": 2,
          "title_as_printed": "COMBINATION LOUVER",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            590,
            2230
          ],
          "y_ranges": [
            [
              1445,
              1480
            ],
            [
              1480,
              1520
            ]
          ],
          "rows": [
            "REPLACE OLD LOUVER WITH NEW. FIELD COORDINATE EXACT LOUVER SIZE AND LOCATION TO FIT WITHIN EXISTING OPENING. FURNISH WITH 120 VOLT BELIMO ACTUATOR SIZED TO ACCOMMODATE LOUVER SIZE. L-1 36\"x36\" OPEN ELC6375DAX PRIMARY COAGULANT INTERLOCK WITH EF-3. OR EQUAL BY GREENHECK OR POTTORFF.",
            "REPLACE OLD LOUVER WITH NEW. FIELD COORDINATE EXACT LOUVER SIZE AND LOCATION TO FIT WITHIN EXISTING OPENING. FURNISH WITH 120 VOLT BELIMO ACTUATOR SIZED TO ACCOMMODATE LOUVER SIZE. L-2 36\"x36\" OPEN ELC6375DAX PRIMARY COAGULANT INTERLOCK WITH EF-4. OR EQUAL BY GREENHECK OR POTTORFF."
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal printed schedule row. It is not expanded into plan placement, installed multiplicity, BAS ownership, controller I/O, wiring, or a physical takeoff total."
        }
      ],
      "assertions": [],
      "schedule_scope": "All twelve H-001 schedule rows are retained as literal source rows: one packaged heating/ventilating unit, one makeup-air unit, five ventilation fans, one grille/diffuser, two electric unit heaters, and two combination louvers. The source rows remain reference/specification evidence, not a derived physical takeoff."
    },
    "points": {
      "document_id": "20__vol2__097",
      "module_role": "Formal BAS point-list disposition.",
      "tables": [],
      "assertions": [],
      "point_list_status": {
        "formal_row_matrix": "not_published_in_supplied_drawings",
        "finding": "H-601 publishes control logic and E-603 publishes wiring diagrams, but no conventional tabular BAS point-list matrix.",
        "boundary": "No point, controller, I/O, terminal, wiring, relay, thermostat, timer, sensor or device count is inferred from diagrams or symbols."
      }
    },
    "controls_context": {
      "document_id": "20__vol2__097",
      "module_role": "Source-bounded H-601 control sequences and E-603 wiring-diagram context.",
      "tables": [],
      "assertions": [
        {
          "id": "h601-controls-discipline-split",
          "page": 13,
          "bbox": [
            1726,
            160,
            2115,
            182
          ],
          "expected": "CONTROL WORK IS DIVIDED BETWEEN THE PROJECT ELECTRICIAN (DIV. 26)",
          "mode": "contains"
        },
        {
          "id": "h601-labeled-terminal-strips",
          "page": 13,
          "bbox": [
            1726,
            688,
            2020,
            709
          ],
          "expected": "ALL WIRING SHALL TERMINATE AT LABELED TERMINAL STRIPS.",
          "mode": "contains"
        },
        {
          "id": "h601-mau-enables-exf",
          "page": 13,
          "bbox": [
            1726,
            799,
            2158,
            820
          ],
          "expected": "WHENEVER MAU-1 RUNS, EXF-1 IS ENABLED TO RUN IN LOW OR HIGH MODE TO MATCH",
          "mode": "contains"
        },
        {
          "id": "h601-mau-low-mode",
          "page": 13,
          "bbox": [
            1726,
            829,
            2110,
            850
          ],
          "expected": "IN AUTO, MAU-1 IS ENABLED TO RUN IN LOW MODE (2,000 CFM) WHENEVER:",
          "mode": "contains"
        },
        {
          "id": "h601-mau-factory-thermostat",
          "page": 13,
          "bbox": [
            1735,
            844,
            2060,
            865
          ],
          "expected": "COOLING/HEATING IS CALLED FOR BY THE FACTORY THERMOSTAT.",
          "mode": "contains"
        },
        {
          "id": "h601-mau-tork-timer",
          "page": 13,
          "bbox": [
            1735,
            874,
            1952,
            895
          ],
          "expected": "A TORK TIMER (STYLE 8009A) IS ENABLED.",
          "mode": "contains"
        },
        {
          "id": "h601-mau-high-mode",
          "page": 13,
          "bbox": [
            1726,
            889,
            2070,
            910
          ],
          "expected": "MAU-1 IS ENABLED TO RUN IN HIGH MODE (4,000 CFM) WHENEVER:",
          "mode": "contains"
        },
        {
          "id": "h601-mau-vfd-safety",
          "page": 13,
          "bbox": [
            1726,
            1009,
            2125,
            1031
          ],
          "expected": "INTERLOCK THE SUPPLY VARIABLE FREQUENCY DRIVE TO THE SAFETIES RELAY TO",
          "mode": "contains"
        },
        {
          "id": "h601-mau-smoke-freeze",
          "page": 13,
          "bbox": [
            1726,
            1024,
            2145,
            1046
          ],
          "expected": "SHUTDOWN THE UNIT UPON SMOKE DETECTION OR FREEZING CONDITIONS",
          "mode": "contains"
        },
        {
          "id": "h601-hv-enables-fans",
          "page": 13,
          "bbox": [
            1726,
            1094,
            2040,
            1115
          ],
          "expected": "WHENEVER HV-1 RUNS, EF-1 AND EF-2 ARE ENABLED TO RUN.",
          "mode": "contains"
        },
        {
          "id": "h601-hv-auto",
          "page": 13,
          "bbox": [
            1726,
            1110,
            1972,
            1131
          ],
          "expected": "IN AUTO, HV-1 IS ENABLED TO RUN WHENEVER:",
          "mode": "contains"
        },
        {
          "id": "h601-hv-smoke-freeze",
          "page": 13,
          "bbox": [
            1726,
            1214,
            2125,
            1236
          ],
          "expected": "INTERLOCK THE SUPPLY VARIABLE FREQUENCY DRIVE TO THE SAFETIES RELAY TO",
          "mode": "contains"
        },
        {
          "id": "h601-louvers-powered-open",
          "page": 13,
          "bbox": [
            1726,
            1305,
            2060,
            1327
          ],
          "expected": "WHENEVER EF-3 AND EF-4 RUN, L-1 AND L-2 ARE POWERED OPEN.",
          "mode": "contains"
        },
        {
          "id": "h601-ef3ef4-auto",
          "page": 13,
          "bbox": [
            1726,
            1320,
            2027,
            1342
          ],
          "expected": "IN AUTO, EF-3 AND EF-4 ARE ENABLED TO RUN WHENEVER:",
          "mode": "contains"
        },
        {
          "id": "h601-ef3ef4-cooling",
          "page": 13,
          "bbox": [
            1735,
            1335,
            1975,
            1357
          ],
          "expected": "COOLING IS CALLED FOR BY THE THERMOSTAT.",
          "mode": "contains"
        },
        {
          "id": "h601-unit-heater-sequence",
          "page": 13,
          "bbox": [
            1726,
            1456,
            2158,
            1478
          ],
          "expected": "WHEN THE THERMOSTAT CALLS FOR HEATING, UNIT HEATERS UH-1 AND UH-2 SHALL BE",
          "mode": "contains"
        },
        {
          "id": "h601-unit-heater-setpoint",
          "page": 13,
          "bbox": [
            1726,
            1501,
            2145,
            1523
          ],
          "expected": "SET THERMOSTAT SET POINT TO 45°F (ADJUSTABLE).",
          "mode": "contains"
        },
        {
          "id": "e603-factory-thermostat",
          "page": 25,
          "bbox": [
            525,
            210,
            600,
            243
          ],
          "expected": "FACTORY THERMOSTAT",
          "mode": "contains"
        },
        {
          "id": "e603-chlorine-tork-timer",
          "page": 25,
          "bbox": [
            528,
            360,
            596,
            382
          ],
          "expected": "TORK TIMER",
          "mode": "contains"
        },
        {
          "id": "e603-chlorine-run-low",
          "page": 25,
          "bbox": [
            810,
            248,
            865,
            271
          ],
          "expected": "RUN LOW",
          "mode": "contains"
        },
        {
          "id": "e603-chlorine-run-high",
          "page": 25,
          "bbox": [
            810,
            528,
            855,
            550
          ],
          "expected": "RUN HI",
          "mode": "contains"
        },
        {
          "id": "e603-hf-controller-links",
          "page": 25,
          "bbox": [
            1823,
            233,
            1938,
            255
          ],
          "expected": "TO HV-1 CONTROLLER",
          "mode": "contains"
        },
        {
          "id": "e603-hf-ef1-controller",
          "page": 25,
          "bbox": [
            1823,
            323,
            1938,
            345
          ],
          "expected": "TO EF-1 CONTROLLER",
          "mode": "contains"
        }
      ],
      "network_architecture": {
        "published_integration": [
          "H-601 divides control work between the project electrician and specialty controls contractor and says wiring terminates at labeled terminal strips.",
          "E-603 visibly names factory thermostats, Tork timers, high/low-speed commands, and controller link destinations in its wiring diagrams."
        ],
        "boundary": "The supplied set does not publish a BAS protocol, controller-address list, point-to-controller binding, I/O-card layout, LAN topology, network-media specification, final terminal count, or field-device count.",
        "assertion_ids": [
          "h601-controls-discipline-split",
          "h601-labeled-terminal-strips",
          "e603-hf-controller-links",
          "e603-hf-ef1-controller"
        ]
      },
      "sequence_inventory": [
        {
          "id": "mau-1-and-exf-1-low-high-control",
          "sheet": "H-601",
          "assertion_ids": [
            "h601-mau-enables-exf",
            "h601-mau-low-mode",
            "h601-mau-factory-thermostat",
            "h601-mau-tork-timer",
            "h601-mau-high-mode",
            "h601-mau-vfd-safety",
            "h601-mau-smoke-freeze"
          ]
        },
        {
          "id": "hv-1-ef-1-ef-2-control",
          "sheet": "H-601",
          "assertion_ids": [
            "h601-hv-enables-fans",
            "h601-hv-auto",
            "h601-hv-smoke-freeze"
          ]
        },
        {
          "id": "ef-3-ef-4-louver-control",
          "sheet": "H-601",
          "assertion_ids": [
            "h601-louvers-powered-open",
            "h601-ef3ef4-auto",
            "h601-ef3ef4-cooling"
          ]
        },
        {
          "id": "unit-heater-control",
          "sheet": "H-601",
          "assertion_ids": [
            "h601-unit-heater-sequence",
            "h601-unit-heater-setpoint"
          ]
        },
        {
          "id": "speed-controller-wiring-context",
          "sheet": "E-603",
          "assertion_ids": [
            "e603-factory-thermostat",
            "e603-chlorine-tork-timer",
            "e603-chlorine-run-low",
            "e603-chlorine-run-high",
            "e603-hf-controller-links",
            "e603-hf-ef1-controller"
          ]
        }
      ],
      "sensors_and_control_symbol_context": {
        "published_context": "H-601 sequences explicitly use factory thermostats, a Tork timer, smoke/freezing safeties, and VFD safety interlocks; E-603 depicts the related controller-wiring labels.",
        "assertion_ids": [
          "h601-mau-factory-thermostat",
          "h601-mau-tork-timer",
          "h601-mau-smoke-freeze",
          "e603-factory-thermostat"
        ],
        "boundary": "The published control functions and wiring labels are not expanded into counted sensors, timers, relays, actuators, controllers, terminals, conductors, I/O or zone quantities."
      },
      "control_boundaries": [
        "Control language is preserved as printed. No source clause is transformed into a physical device/actuator/valve/damper/controller/card/wire count.",
        "The wiring drawings show functional relationships but are not a final controller bill of materials, connection schedule, field termination schedule or BAS network design."
      ]
    },
    "equipment_reconciliation": {
      "document_id": "20__vol2__097",
      "module_role": "Literal H-001 schedule-row ledger and physical-count boundary.",
      "tables": [],
      "ledger_mode": "literal_schedule_rows_v1",
      "schedule_counts": {
        "tables": 6,
        "rows": 12,
        "interpretation": "All 12 H-001 schedule rows: one packaged heating/ventilating unit, one makeup-air unit, five ventilation fans, one grille/diffuser, two unit heaters, and two combination louvers."
      },
      "control_valve_and_damper_schedule_status": {
        "control_valve_schedule": "No standalone CONTROL VALVE SCHEDULE title is published.",
        "damper_actuator_schedule": "No standalone DAMPER ACTUATOR SCHEDULE title is published; H-001 louvers carry actuator/interlock specification text instead."
      },
      "source_boundary": "Literal schedule rows do not prove physical plan placement, installed multiplicity, BAS control ownership, wiring, I/O, field device count, or total takeoff quantity."
    },
    "point_applications": {
      "document_id": "20__vol2__097",
      "module_role": "No-row formal point-list disposition.",
      "tables": [],
      "ledger_mode": "literal_source_row_matrices_v1",
      "applications": [],
      "expanded_template_counts": {
        "source_rows": 0,
        "total": 0
      },
      "expanded_count_warning": "0 is the number of formal published BAS point-list rows, not a claim that no controls components occur in diagrams or schedules."
    },
    "supporting_evidence": {
      "document_id": "20__vol2__097",
      "module_role": "Explicit source limits, omitted-scope disclosure and standalone-schedule-title checks.",
      "tables": [],
      "source_limitations": [
        "All 25 pages received full-page visual review. H-001's complete 12-row schedule corpus and H-601/E-603 high-value control material are source-bounded in this record; plans/details/one-lines remain reviewed context, not inferred inventory.",
        "No conventional BAS point-list matrix, controller address list, I/O-card layout, point-to-controller binding, network protocol, LAN topology or media design is published.",
        "Control/wiring symbols and schedule notes are not expanded into physical controller, card, sensor, timer, relay, actuator, conductor, terminal, damper or device quantities.",
        "The complete supplied set has no standalone Control Valve Schedule or Damper Actuator Schedule title. The H-001 louver actuator text is retained as part of its literal schedule row, not misclassified as a damper-actuator schedule."
      ],
      "text_absence_assertions": [
        {
          "id": "no-control-valve-schedule",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "CONTROL\\\\s+VALVE\\\\s+SCHEDULE"
          ],
          "visual_review_qualification": "Native text plus whole-set visual review support only the limited absence of this standalone title."
        },
        {
          "id": "no-damper-actuator-schedule",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "DAMPER\\\\s+ACTUATOR\\\\s+SCHEDULE"
          ],
          "visual_review_qualification": "Native text plus whole-set visual review support only the limited absence of this standalone title."
        }
      ]
    }
  },
  "module_sha256": {
    "metadata": "cf14233e18567ffa7175741739950fab5c1289d978dce4384b3e48b18a7f2b58",
    "schedules": "e1ba4fbdab5e12daa0ba5305ca4f36e626ab6d9af95dbc9af4949b6eae62801d",
    "points": "fc540c4a789fdec85b88a2a00c4e99964d60be5f2c6645e4e24d424e3a53dc9d",
    "controls_context": "f3cb783cdb17a8979191b43d23e39784383d5c4438d63230392b38d71f21167a",
    "equipment_reconciliation": "29397583e56e33f7665d4a613ae265ec27cfcaa1f445c48e1418d7cfaeeb40fc",
    "point_applications": "52a0510b6c554e19f19a876e6a0e44a0c1addda4f0442d72bc4e9c21c9632bf8",
    "supporting_evidence": "0413261a66f4b9b382402791a3cb2872d5f64d2d7a622673a4bbf1670a332208"
  },
  "module_source_sha256": {
    "metadata": {
      "metadata_rank20": "cf14233e18567ffa7175741739950fab5c1289d978dce4384b3e48b18a7f2b58"
    },
    "schedules": {
      "schedules_h001": "e1ba4fbdab5e12daa0ba5305ca4f36e626ab6d9af95dbc9af4949b6eae62801d"
    },
    "points": {
      "points_rank20": "fc540c4a789fdec85b88a2a00c4e99964d60be5f2c6645e4e24d424e3a53dc9d"
    },
    "controls_context": {
      "controls_context_rank20": "f3cb783cdb17a8979191b43d23e39784383d5c4438d63230392b38d71f21167a"
    },
    "equipment_reconciliation": {
      "equipment_reconciliation_rank20": "29397583e56e33f7665d4a613ae265ec27cfcaa1f445c48e1418d7cfaeeb40fc"
    },
    "point_applications": {
      "point_applications_rank20": "52a0510b6c554e19f19a876e6a0e44a0c1addda4f0442d72bc4e9c21c9632bf8"
    },
    "supporting_evidence": {
      "supporting_evidence_rank20": "0413261a66f4b9b382402791a3cb2872d5f64d2d7a622673a4bbf1670a332208"
    }
  },
  "equipment_inventory": [
    {
      "id": "H001-PACKAGED-HEATING-VENTILATING/1",
      "source_table": "H001-PACKAGED-HEATING-VENTILATING",
      "source_row": 1,
      "source_page": 2,
      "row_bbox": [
        500,
        210,
        2200,
        260
      ],
      "literal_schedule_row_as_printed": "HV-1 2,300 0.5 208 168 0 80 208 1 60 0.46 11.5 15 1,500 IGX-P115-H12 1, 2, 3, 4, 5, 6, 7, 8, 9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "H001-PACKAGED-MAKEUP-AIR/1",
      "source_table": "H001-PACKAGED-MAKEUP-AIR",
      "source_row": 1,
      "source_page": 2,
      "row_bbox": [
        500,
        555,
        2200,
        605
      ],
      "literal_schedule_row_as_printed": "MAU-1 175 172 98 / 63 48.2 / 44.6 4,000 0.5 333 270 0 74 460 3 60 .91 41 60 8.3 3,500 RV-45-15K 1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "H001-VENTILATION-FANS/1",
      "source_table": "H001-VENTILATION-FANS",
      "source_row": 1,
      "source_page": 2,
      "row_bbox": [
        590,
        895,
        2230,
        935
      ],
      "literal_schedule_row_as_printed": "EXF-1 4,000 0.5 1660 460 3 60 1-1/2 DIRECT 165R17D (VF2) CHLORINE DIOXIDE 88 99 94 86 79 79 73 67 90 78 32 220 2, 4, 5 BLDGS",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "H001-VENTILATION-FANS/2",
      "source_table": "H001-VENTILATION-FANS",
      "source_row": 2,
      "source_page": 2,
      "row_bbox": [
        590,
        935,
        2230,
        970
      ],
      "literal_schedule_row_as_printed": "1,700 115 1/4 HYDROFLOUROSILICIC 77 79 75 66 64 60 55 49 71 59 1, 2, 5 EF-1 0.25 1010 1 60 DIRECT 150R17D (VF) 10.2 110",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "H001-VENTILATION-FANS/3",
      "source_table": "H001-VENTILATION-FANS",
      "source_row": 3,
      "source_page": 2,
      "row_bbox": [
        590,
        970,
        2230,
        1005
      ],
      "literal_schedule_row_as_printed": "EF-2 600 0.25 1550 115 1 60 1/4 DIRECT 100W17DEC HYDROFLOUROSILICIC 68 72 77 69 62 58 52 47 71 60 9.7 40 2, 3, 5 CHEMICAL",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "H001-VENTILATION-FANS/4",
      "source_table": "H001-VENTILATION-FANS",
      "source_row": 4,
      "source_page": 2,
      "row_bbox": [
        590,
        1005,
        2230,
        1040
      ],
      "literal_schedule_row_as_printed": "EF-3 1,100 0.25 1260 115 1 60 1/6 DIRECT 120W17D (VF) PRIMARY COAGULANT 64 86 72 61 61 65 54 48 73 61 12.1 50 2, 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "H001-VENTILATION-FANS/5",
      "source_table": "H001-VENTILATION-FANS",
      "source_row": 5,
      "source_page": 2,
      "row_bbox": [
        590,
        1040,
        2230,
        1075
      ],
      "literal_schedule_row_as_printed": "EF-4 1,100 0.25 1260 115 1 60 1/6 DIRECT 120W17D (VF) PRIMARY COAGULANT 64 86 72 61 61 65 54 48 73 61 12.1 50 2, 3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "H001-GRILLE-DIFFUSER/1",
      "source_table": "H001-GRILLE-DIFFUSER",
      "source_row": 1,
      "source_page": 2,
      "row_bbox": [
        80,
        1235,
        520,
        1270
      ],
      "literal_schedule_row_as_printed": "- S-1 SEE DRAWINGS SIDEWALL KRUEGER 5880",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "H001-ELECTRIC-UNIT-HEATERS/1",
      "source_table": "H001-ELECTRIC-UNIT-HEATERS",
      "source_row": 1,
      "source_page": 2,
      "row_bbox": [
        590,
        1275,
        2000,
        1305
      ],
      "literal_schedule_row_as_printed": "- UH-1 34,130 700 480 60 3 12.1 10 P3P5510T PRIMARY COAGULANT",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "H001-ELECTRIC-UNIT-HEATERS/2",
      "source_table": "H001-ELECTRIC-UNIT-HEATERS",
      "source_row": 2,
      "source_page": 2,
      "row_bbox": [
        590,
        1305,
        2000,
        1335
      ],
      "literal_schedule_row_as_printed": "- UH-2 34,130 700 480 60 3 12.1 10 P3P5510T PRIMARY COAGULANT",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "H001-COMBINATION-LOUVERS/1",
      "source_table": "H001-COMBINATION-LOUVERS",
      "source_row": 1,
      "source_page": 2,
      "row_bbox": [
        590,
        1445,
        2230,
        1480
      ],
      "literal_schedule_row_as_printed": "REPLACE OLD LOUVER WITH NEW. FIELD COORDINATE EXACT LOUVER SIZE AND LOCATION TO FIT WITHIN EXISTING OPENING. FURNISH WITH 120 VOLT BELIMO ACTUATOR SIZED TO ACCOMMODATE LOUVER SIZE. L-1 36\"x36\" OPEN ELC6375DAX PRIMARY COAGULANT INTERLOCK WITH EF-3. OR EQUAL BY GREENHECK OR POTTORFF.",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "H001-COMBINATION-LOUVERS/2",
      "source_table": "H001-COMBINATION-LOUVERS",
      "source_row": 2,
      "source_page": 2,
      "row_bbox": [
        590,
        1480,
        2230,
        1520
      ],
      "literal_schedule_row_as_printed": "REPLACE OLD LOUVER WITH NEW. FIELD COORDINATE EXACT LOUVER SIZE AND LOCATION TO FIT WITHIN EXISTING OPENING. FURNISH WITH 120 VOLT BELIMO ACTUATOR SIZED TO ACCOMMODATE LOUVER SIZE. L-2 36\"x36\" OPEN ELC6375DAX PRIMARY COAGULANT INTERLOCK WITH EF-4. OR EQUAL BY GREENHECK OR POTTORFF.",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    }
  ],
  "point_application_ledger": []
}
