# JVWTP Chemical Buildings HVAC Upgrades - ground truth

complete_with_documented_source_limitations

Source: [pdf/20__vol2__097__JVWTP_Chemical_Buildings_HVAC_Upgrades.pdf](../../pdf/20__vol2__097__JVWTP_Chemical_Buildings_HVAC_Upgrades.pdf). 25 supplied pages. SHA-256 `95f1c434a5dca5ea297a5981901483d0f57b6a7277abc6c87d5645f072dfe0e3`.

Complete source-bounded Rank 20 ground truth: full 25-page visual review; project/sheet/scale boundaries; all 12 H-001 literal equipment schedule rows; H-601 source-bounded sequence clauses; E-603 wiring context; and explicit point/topology/physical-count limits. No final BAS point schedule, controller topology or inferred physical quantity is invented.

## Reading this record

- H-001 provides a compact native/vector schedule page with equipment, fans, unit heaters, louvers, specifications and explicit louver/EF interlocks.
- H-601 provides low/high-mode MAU and exhaust logic, thermostat/timer conditions, VFD safety interlocks, louver logic and unit-heater sequencing.
- E-603 makes the functional control implementation testable with low/high command, thermostat, timer, controller and run-status wiring labels.

## Project, scale, and supplied-sheet ledger

- project name as printed: JVWTP CHEMICAL BUILDINGS HVAC UPGRADES
- facility as printed: JORDAN VALLEY WATER TREATMENT PLANT
- location as printed: HERRIMAN, UT 84065
- issue date as printed: February 20, 2025
- assertion ids:
  - cover-project-main
  - cover-project-upgrades
  - cover-facility-water
  - cover-facility-plant
  - cover-location
  - cover-date

- takeoff scale status: No global scale is asserted across the mixed plans, schedules, control diagrams, wiring diagrams and one-lines.
- boundary: Individual plan scales are not transformed into document-wide physical takeoff quantities.

### PDF 1 - T-001: title visually reviewed

Visual review: Cover/drawing-index, project identity, issue and multidisciplinary-sheet index visually reviewed..

### PDF 2 - H-001: title visually reviewed

Visual review: H-001 dense equipment schedules visually reviewed; all 12 schedule rows retained separately..

### PDF 3 - H-002: title visually reviewed

Visual review: Vicinity plan visually reviewed as site/context evidence..

### PDF 4 - HD101: title visually reviewed

Visual review: Chlorine-dioxide HVAC demolition plan visually reviewed..

### PDF 5 - HD102: title visually reviewed

Visual review: Hydrofluorosilicic-acid HVAC demolition plan visually reviewed..

### PDF 6 - HD103: title visually reviewed

Visual review: Primary-coagulant HVAC demolition plan visually reviewed..

### PDF 7 - H-101: title visually reviewed

Visual review: Chlorine-dioxide HVAC remodel plan visually reviewed..

### PDF 8 - H-102: title visually reviewed

Visual review: Hydrofluorosilicic-acid HVAC remodel plan visually reviewed..

### PDF 9 - H-103: title visually reviewed

Visual review: Primary-coagulant HVAC remodel plan visually reviewed..

### PDF 10 - H-501: title visually reviewed

Visual review: Mechanical detail sheet visually reviewed..

### PDF 11 - H-502: title visually reviewed

Visual review: Mechanical detail sheet visually reviewed..

### PDF 12 - H-503: title visually reviewed

Visual review: Mechanical generator-exhaust detail sheet visually reviewed..

### PDF 13 - H-601: title visually reviewed

Visual review: H-601 controls diagrams and sequence-of-operations clauses visually reviewed; bounded clauses retained separately..

### PDF 14 - P-601: title visually reviewed

Visual review: Gas-flow diagrams visually reviewed as plumbing context..

### PDF 15 - E-001: title visually reviewed

Visual review: Electrical controls/instruments and symbol legend visually reviewed..

### PDF 16 - ED101: title visually reviewed

Visual review: Chlorine-dioxide electrical demolition plan visually reviewed..

### PDF 17 - ED102: title visually reviewed

Visual review: Hydrofluorosilicic-acid electrical demolition plan visually reviewed..

### PDF 18 - ED103: title visually reviewed

Visual review: Primary-coagulant electrical demolition plan visually reviewed..

### PDF 19 - ED601: title visually reviewed

Visual review: Chlorine-dioxide electrical demolition one-line diagram visually reviewed..

### PDF 20 - E-101: title visually reviewed

Visual review: Chlorine-dioxide electrical remodel plan visually reviewed..

### PDF 21 - E-102: title visually reviewed

Visual review: Hydrofluorosilicic-acid electrical remodel plan visually reviewed..

### PDF 22 - E-103: title visually reviewed

Visual review: Primary-coagulant electrical remodel plan visually reviewed..

### PDF 23 - E-601: title visually reviewed

Visual review: Electrical remodel one-line diagram visually reviewed..

### PDF 24 - E-602: title visually reviewed

Visual review: Chlorine-dioxide electrical remodel one-line diagram visually reviewed..

### PDF 25 - E-603: title visually reviewed

Visual review: E-603 HVAC speed-controller wiring diagrams visually reviewed; bounded functional labels retained separately..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Literal source row | PDF / table / row |
|---|---|
| H001-PACKAGED-HEATING-VENTILATING/1 | 2 / H001-PACKAGED-HEATING-VENTILATING / 1 |
| H001-PACKAGED-MAKEUP-AIR/1 | 2 / H001-PACKAGED-MAKEUP-AIR / 1 |
| H001-VENTILATION-FANS/1 | 2 / H001-VENTILATION-FANS / 1 |
| H001-VENTILATION-FANS/2 | 2 / H001-VENTILATION-FANS / 2 |
| H001-VENTILATION-FANS/3 | 2 / H001-VENTILATION-FANS / 3 |
| H001-VENTILATION-FANS/4 | 2 / H001-VENTILATION-FANS / 4 |
| H001-VENTILATION-FANS/5 | 2 / H001-VENTILATION-FANS / 5 |
| H001-GRILLE-DIFFUSER/1 | 2 / H001-GRILLE-DIFFUSER / 1 |
| H001-ELECTRIC-UNIT-HEATERS/1 | 2 / H001-ELECTRIC-UNIT-HEATERS / 1 |
| H001-ELECTRIC-UNIT-HEATERS/2 | 2 / H001-ELECTRIC-UNIT-HEATERS / 2 |
| H001-COMBINATION-LOUVERS/1 | 2 / H001-COMBINATION-LOUVERS / 1 |
| H001-COMBINATION-LOUVERS/2 | 2 / H001-COMBINATION-LOUVERS / 2 |

## Per-application point ledger

0 is the number of formal published BAS point-list rows, not a claim that no controls components occur in diagrams or schedules.

## Metadata

Project/title-sheet facts, complete page/sheet ledger, scale boundary and visual-review disposition.

- module role: Project/title-sheet facts, complete page/sheet ledger, scale boundary and visual-review disposition.
- project:
  - project name as printed: JVWTP CHEMICAL BUILDINGS HVAC UPGRADES
  - facility as printed: JORDAN VALLEY WATER TREATMENT PLANT
  - location as printed: HERRIMAN, UT 84065
  - issue date as printed: February 20, 2025
  - assertion ids:
    - cover-project-main
    - cover-project-upgrades
    - cover-facility-water
    - cover-facility-plant
    - cover-location
    - cover-date
- scale semantics:
  - takeoff scale status: No global scale is asserted across the mixed plans, schedules, control diagrams, wiring diagrams and one-lines.
  - boundary: Individual plan scales are not transformed into document-wide physical takeoff quantities.
- visual review pages:
  - Record:
    - page: 1
    - sheet: T-001
    - render: reviews/20__vol2__097/p1-p1-full-poppler.png
    - finding: Cover/drawing-index, project identity, issue and multidisciplinary-sheet index visually reviewed.
  - Record:
    - page: 2
    - sheet: H-001
    - render: reviews/20__vol2__097/p2-p2-full-poppler.png
    - finding: H-001 dense equipment schedules visually reviewed; all 12 schedule rows retained separately.
  - Record:
    - page: 3
    - sheet: H-002
    - render: reviews/20__vol2__097/p3-p3-full-poppler.png
    - finding: Vicinity plan visually reviewed as site/context evidence.
  - Record:
    - page: 4
    - sheet: HD101
    - render: reviews/20__vol2__097/p4-p4-full-poppler.png
    - finding: Chlorine-dioxide HVAC demolition plan visually reviewed.
  - Record:
    - page: 5
    - sheet: HD102
    - render: reviews/20__vol2__097/p5-p5-full-poppler.png
    - finding: Hydrofluorosilicic-acid HVAC demolition plan visually reviewed.
  - Record:
    - page: 6
    - sheet: HD103
    - render: reviews/20__vol2__097/p6-p6-full-poppler.png
    - finding: Primary-coagulant HVAC demolition plan visually reviewed.
  - Record:
    - page: 7
    - sheet: H-101
    - render: reviews/20__vol2__097/p7-p7-full-poppler.png
    - finding: Chlorine-dioxide HVAC remodel plan visually reviewed.
  - Record:
    - page: 8
    - sheet: H-102
    - render: reviews/20__vol2__097/p8-p8-full-poppler.png
    - finding: Hydrofluorosilicic-acid HVAC remodel plan visually reviewed.
  - Record:
    - page: 9
    - sheet: H-103
    - render: reviews/20__vol2__097/p9-p9-full-poppler.png
    - finding: Primary-coagulant HVAC remodel plan visually reviewed.
  - Record:
    - page: 10
    - sheet: H-501
    - render: reviews/20__vol2__097/p10-p10-full-poppler.png
    - finding: Mechanical detail sheet visually reviewed.
  - Record:
    - page: 11
    - sheet: H-502
    - render: reviews/20__vol2__097/p11-p11-full-poppler.png
    - finding: Mechanical detail sheet visually reviewed.
  - Record:
    - page: 12
    - sheet: H-503
    - render: reviews/20__vol2__097/p12-p12-full-poppler.png
    - finding: Mechanical generator-exhaust detail sheet visually reviewed.
  - Record:
    - page: 13
    - sheet: H-601
    - render: reviews/20__vol2__097/p13-p13-full-poppler.png
    - finding: H-601 controls diagrams and sequence-of-operations clauses visually reviewed; bounded clauses retained separately.
  - Record:
    - page: 14
    - sheet: P-601
    - render: reviews/20__vol2__097/p14-p14-full-poppler.png
    - finding: Gas-flow diagrams visually reviewed as plumbing context.
  - Record:
    - page: 15
    - sheet: E-001
    - render: reviews/20__vol2__097/p15-p15-full-poppler.png
    - finding: Electrical controls/instruments and symbol legend visually reviewed.
  - Record:
    - page: 16
    - sheet: ED101
    - render: reviews/20__vol2__097/p16-p16-full-poppler.png
    - finding: Chlorine-dioxide electrical demolition plan visually reviewed.
  - Record:
    - page: 17
    - sheet: ED102
    - render: reviews/20__vol2__097/p17-p17-full-poppler.png
    - finding: Hydrofluorosilicic-acid electrical demolition plan visually reviewed.
  - Record:
    - page: 18
    - sheet: ED103
    - render: reviews/20__vol2__097/p18-p18-full-poppler.png
    - finding: Primary-coagulant electrical demolition plan visually reviewed.
  - Record:
    - page: 19
    - sheet: ED601
    - render: reviews/20__vol2__097/p19-p19-full-poppler.png
    - finding: Chlorine-dioxide electrical demolition one-line diagram visually reviewed.
  - Record:
    - page: 20
    - sheet: E-101
    - render: reviews/20__vol2__097/p20-p20-full-poppler.png
    - finding: Chlorine-dioxide electrical remodel plan visually reviewed.
  - Record:
    - page: 21
    - sheet: E-102
    - render: reviews/20__vol2__097/p21-p21-full-poppler.png
    - finding: Hydrofluorosilicic-acid electrical remodel plan visually reviewed.
  - Record:
    - page: 22
    - sheet: E-103
    - render: reviews/20__vol2__097/p22-p22-full-poppler.png
    - finding: Primary-coagulant electrical remodel plan visually reviewed.
  - Record:
    - page: 23
    - sheet: E-601
    - render: reviews/20__vol2__097/p23-p23-full-poppler.png
    - finding: Electrical remodel one-line diagram visually reviewed.
  - Record:
    - page: 24
    - sheet: E-602
    - render: reviews/20__vol2__097/p24-p24-full-poppler.png
    - finding: Chlorine-dioxide electrical remodel one-line diagram visually reviewed.
  - Record:
    - page: 25
    - sheet: E-603
    - render: reviews/20__vol2__097/p25-p25-full-poppler.png
    - finding: E-603 HVAC speed-controller wiring diagrams visually reviewed; bounded functional labels retained separately.
- assertions:
  - Record:
    - id: cover-project-main
    - page: 1
    - bbox:
      - 560
      - 84
      - 1895
      - 160
    - expected: JVWTP CHEMICAL BUILDINGS HVAC
    - mode: exact
  - Record:
    - id: cover-project-upgrades
    - page: 1
    - bbox:
      - 1018
      - 164
      - 1435
      - 240
    - expected: UPGRADES
    - mode: exact
  - Record:
    - id: cover-facility-water
    - page: 1
    - bbox:
      - 912
      - 340
      - 1540
      - 396
    - expected: JORDAN VALLEY WATER
    - mode: exact
  - Record:
    - id: cover-facility-plant
    - page: 1
    - bbox:
      - 973
      - 392
      - 1478
      - 448
    - expected: TREATMENT PLANT
    - mode: exact
  - Record:
    - id: cover-location
    - page: 1
    - bbox:
      - 1069
      - 490
      - 1382
      - 526
    - expected: HERRIMAN, UT 84065
    - mode: exact
  - Record:
    - id: cover-date
    - page: 1
    - bbox:
      - 1055
      - 1070
      - 1397
      - 1115
    - expected: February 20, 2025
    - mode: exact

## Schedules

Complete literal H-001 equipment and air-outlet schedule-row capture.

### H001-PACKAGED-HEATING-VENTILATING - PDF 2

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | HV-1 2,300 0.5 208 168 0 80 208 1 60 0.46 11.5 15 1,500 IGX-P115-H12 1, 2, 3, 4, 5, 6, 7, 8, 9 |

- sheet: H-001
- title as printed: PACKAGED HEATING AND VENTILATING UNIT (100% OUTSIDE AIR)
- x edges:
  - 500
  - 2200
- y ranges:
  - 210, 260
- row reading order: right
- source row semantics: Complete literal printed schedule row. It is not expanded into plan placement, installed multiplicity, BAS ownership, controller I/O, wiring, or a physical takeoff total.

### H001-PACKAGED-MAKEUP-AIR - PDF 2

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | MAU-1 175 172 98 / 63 48.2 / 44.6 4,000 0.5 333 270 0 74 460 3 60 .91 41 60 8.3 3,500 RV-45-15K 1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12 |

- sheet: H-001
- title as printed: PACKAGED MAKEUP AIR A/C UNIT (100% OUTSIDE AIR)
- x edges:
  - 500
  - 2200
- y ranges:
  - 555, 605
- row reading order: right
- source row semantics: Complete literal printed schedule row. It is not expanded into plan placement, installed multiplicity, BAS ownership, controller I/O, wiring, or a physical takeoff total.

### H001-VENTILATION-FANS - PDF 2

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | EXF-1 4,000 0.5 1660 460 3 60 1-1/2 DIRECT 165R17D (VF2) CHLORINE DIOXIDE 88 99 94 86 79 79 73 67 90 78 32 220 2, 4, 5 BLDGS |
| 2 | 1,700 115 1/4 HYDROFLOUROSILICIC 77 79 75 66 64 60 55 49 71 59 1, 2, 5 EF-1 0.25 1010 1 60 DIRECT 150R17D (VF) 10.2 110 |
| 3 | EF-2 600 0.25 1550 115 1 60 1/4 DIRECT 100W17DEC HYDROFLOUROSILICIC 68 72 77 69 62 58 52 47 71 60 9.7 40 2, 3, 5 CHEMICAL |
| 4 | EF-3 1,100 0.25 1260 115 1 60 1/6 DIRECT 120W17D (VF) PRIMARY COAGULANT 64 86 72 61 61 65 54 48 73 61 12.1 50 2, 3 |
| 5 | EF-4 1,100 0.25 1260 115 1 60 1/6 DIRECT 120W17D (VF) PRIMARY COAGULANT 64 86 72 61 61 65 54 48 73 61 12.1 50 2, 3 |

- sheet: H-001
- title as printed: VENTILATION FANS
- x edges:
  - 590
  - 2230
- y ranges:
  - 895, 935
  - 935, 970
  - 970, 1005
  - 1005, 1040
  - 1040, 1075
- row reading order: right
- source row semantics: Complete literal printed schedule row. It is not expanded into plan placement, installed multiplicity, BAS ownership, controller I/O, wiring, or a physical takeoff total.

### H001-GRILLE-DIFFUSER - PDF 2

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | - S-1 SEE DRAWINGS SIDEWALL KRUEGER 5880 |

- sheet: H-001
- title as printed: GRILLE AND DIFFUSER SCHEDULE
- x edges:
  - 80
  - 520
- y ranges:
  - 1235, 1270
- row reading order: right
- source row semantics: Complete literal printed schedule row. It is not expanded into plan placement, installed multiplicity, BAS ownership, controller I/O, wiring, or a physical takeoff total.

### H001-ELECTRIC-UNIT-HEATERS - PDF 2

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | - UH-1 34,130 700 480 60 3 12.1 10 P3P5510T PRIMARY COAGULANT |
| 2 | - UH-2 34,130 700 480 60 3 12.1 10 P3P5510T PRIMARY COAGULANT |

- sheet: H-001
- title as printed: ELECTRIC UNIT HEATER SCHEDULE
- x edges:
  - 590
  - 2000
- y ranges:
  - 1275, 1305
  - 1305, 1335
- row reading order: right
- source row semantics: Complete literal printed schedule row. It is not expanded into plan placement, installed multiplicity, BAS ownership, controller I/O, wiring, or a physical takeoff total.

### H001-COMBINATION-LOUVERS - PDF 2

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | REPLACE OLD LOUVER WITH NEW. FIELD COORDINATE EXACT LOUVER SIZE AND LOCATION TO FIT WITHIN EXISTING OPENING. FURNISH WITH 120 VOLT BELIMO ACTUATOR SIZED TO ACCOMMODATE LOUVER SIZE. L-1 36"x36" OPEN ELC6375DAX PRIMARY COAGULANT INTERLOCK WITH EF-3. OR EQUAL BY GREENHECK OR POTTORFF. |
| 2 | REPLACE OLD LOUVER WITH NEW. FIELD COORDINATE EXACT LOUVER SIZE AND LOCATION TO FIT WITHIN EXISTING OPENING. FURNISH WITH 120 VOLT BELIMO ACTUATOR SIZED TO ACCOMMODATE LOUVER SIZE. L-2 36"x36" OPEN ELC6375DAX PRIMARY COAGULANT INTERLOCK WITH EF-4. OR EQUAL BY GREENHECK OR POTTORFF. |

- sheet: H-001
- title as printed: COMBINATION LOUVER
- x edges:
  - 590
  - 2230
- y ranges:
  - 1445, 1480
  - 1480, 1520
- row reading order: right
- source row semantics: Complete literal printed schedule row. It is not expanded into plan placement, installed multiplicity, BAS ownership, controller I/O, wiring, or a physical takeoff total.

- module role: Complete literal H-001 equipment and air-outlet schedule-row capture.
- assertions: []
- schedule scope: All twelve H-001 schedule rows are retained as literal source rows: one packaged heating/ventilating unit, one makeup-air unit, five ventilation fans, one grille/diffuser, two electric unit heaters, and two combination louvers. The source rows remain reference/specification evidence, not a derived physical takeoff.

## Points

Formal BAS point-list disposition.

- module role: Formal BAS point-list disposition.
- assertions: []
- point list status:
  - formal row matrix: not_published_in_supplied_drawings
  - finding: H-601 publishes control logic and E-603 publishes wiring diagrams, but no conventional tabular BAS point-list matrix.
  - boundary: No point, controller, I/O, terminal, wiring, relay, thermostat, timer, sensor or device count is inferred from diagrams or symbols.

## Controls Context

Source-bounded H-601 control sequences and E-603 wiring-diagram context.

- module role: Source-bounded H-601 control sequences and E-603 wiring-diagram context.
- assertions:
  - Record:
    - id: h601-controls-discipline-split
    - page: 13
    - bbox:
      - 1726
      - 160
      - 2115
      - 182
    - expected: CONTROL WORK IS DIVIDED BETWEEN THE PROJECT ELECTRICIAN (DIV. 26)
    - mode: contains
  - Record:
    - id: h601-labeled-terminal-strips
    - page: 13
    - bbox:
      - 1726
      - 688
      - 2020
      - 709
    - expected: ALL WIRING SHALL TERMINATE AT LABELED TERMINAL STRIPS.
    - mode: contains
  - Record:
    - id: h601-mau-enables-exf
    - page: 13
    - bbox:
      - 1726
      - 799
      - 2158
      - 820
    - expected: WHENEVER MAU-1 RUNS, EXF-1 IS ENABLED TO RUN IN LOW OR HIGH MODE TO MATCH
    - mode: contains
  - Record:
    - id: h601-mau-low-mode
    - page: 13
    - bbox:
      - 1726
      - 829
      - 2110
      - 850
    - expected: IN AUTO, MAU-1 IS ENABLED TO RUN IN LOW MODE (2,000 CFM) WHENEVER:
    - mode: contains
  - Record:
    - id: h601-mau-factory-thermostat
    - page: 13
    - bbox:
      - 1735
      - 844
      - 2060
      - 865
    - expected: COOLING/HEATING IS CALLED FOR BY THE FACTORY THERMOSTAT.
    - mode: contains
  - Record:
    - id: h601-mau-tork-timer
    - page: 13
    - bbox:
      - 1735
      - 874
      - 1952
      - 895
    - expected: A TORK TIMER (STYLE 8009A) IS ENABLED.
    - mode: contains
  - Record:
    - id: h601-mau-high-mode
    - page: 13
    - bbox:
      - 1726
      - 889
      - 2070
      - 910
    - expected: MAU-1 IS ENABLED TO RUN IN HIGH MODE (4,000 CFM) WHENEVER:
    - mode: contains
  - Record:
    - id: h601-mau-vfd-safety
    - page: 13
    - bbox:
      - 1726
      - 1009
      - 2125
      - 1031
    - expected: INTERLOCK THE SUPPLY VARIABLE FREQUENCY DRIVE TO THE SAFETIES RELAY TO
    - mode: contains
  - Record:
    - id: h601-mau-smoke-freeze
    - page: 13
    - bbox:
      - 1726
      - 1024
      - 2145
      - 1046
    - expected: SHUTDOWN THE UNIT UPON SMOKE DETECTION OR FREEZING CONDITIONS
    - mode: contains
  - Record:
    - id: h601-hv-enables-fans
    - page: 13
    - bbox:
      - 1726
      - 1094
      - 2040
      - 1115
    - expected: WHENEVER HV-1 RUNS, EF-1 AND EF-2 ARE ENABLED TO RUN.
    - mode: contains
  - Record:
    - id: h601-hv-auto
    - page: 13
    - bbox:
      - 1726
      - 1110
      - 1972
      - 1131
    - expected: IN AUTO, HV-1 IS ENABLED TO RUN WHENEVER:
    - mode: contains
  - Record:
    - id: h601-hv-smoke-freeze
    - page: 13
    - bbox:
      - 1726
      - 1214
      - 2125
      - 1236
    - expected: INTERLOCK THE SUPPLY VARIABLE FREQUENCY DRIVE TO THE SAFETIES RELAY TO
    - mode: contains
  - Record:
    - id: h601-louvers-powered-open
    - page: 13
    - bbox:
      - 1726
      - 1305
      - 2060
      - 1327
    - expected: WHENEVER EF-3 AND EF-4 RUN, L-1 AND L-2 ARE POWERED OPEN.
    - mode: contains
  - Record:
    - id: h601-ef3ef4-auto
    - page: 13
    - bbox:
      - 1726
      - 1320
      - 2027
      - 1342
    - expected: IN AUTO, EF-3 AND EF-4 ARE ENABLED TO RUN WHENEVER:
    - mode: contains
  - Record:
    - id: h601-ef3ef4-cooling
    - page: 13
    - bbox:
      - 1735
      - 1335
      - 1975
      - 1357
    - expected: COOLING IS CALLED FOR BY THE THERMOSTAT.
    - mode: contains
  - Record:
    - id: h601-unit-heater-sequence
    - page: 13
    - bbox:
      - 1726
      - 1456
      - 2158
      - 1478
    - expected: WHEN THE THERMOSTAT CALLS FOR HEATING, UNIT HEATERS UH-1 AND UH-2 SHALL BE
    - mode: contains
  - Record:
    - id: h601-unit-heater-setpoint
    - page: 13
    - bbox:
      - 1726
      - 1501
      - 2145
      - 1523
    - expected: SET THERMOSTAT SET POINT TO 45°F (ADJUSTABLE).
    - mode: contains
  - Record:
    - id: e603-factory-thermostat
    - page: 25
    - bbox:
      - 525
      - 210
      - 600
      - 243
    - expected: FACTORY THERMOSTAT
    - mode: contains
  - Record:
    - id: e603-chlorine-tork-timer
    - page: 25
    - bbox:
      - 528
      - 360
      - 596
      - 382
    - expected: TORK TIMER
    - mode: contains
  - Record:
    - id: e603-chlorine-run-low
    - page: 25
    - bbox:
      - 810
      - 248
      - 865
      - 271
    - expected: RUN LOW
    - mode: contains
  - Record:
    - id: e603-chlorine-run-high
    - page: 25
    - bbox:
      - 810
      - 528
      - 855
      - 550
    - expected: RUN HI
    - mode: contains
  - Record:
    - id: e603-hf-controller-links
    - page: 25
    - bbox:
      - 1823
      - 233
      - 1938
      - 255
    - expected: TO HV-1 CONTROLLER
    - mode: contains
  - Record:
    - id: e603-hf-ef1-controller
    - page: 25
    - bbox:
      - 1823
      - 323
      - 1938
      - 345
    - expected: TO EF-1 CONTROLLER
    - mode: contains
- network architecture:
  - published integration:
    - H-601 divides control work between the project electrician and specialty controls contractor and says wiring terminates at labeled terminal strips.
    - E-603 visibly names factory thermostats, Tork timers, high/low-speed commands, and controller link destinations in its wiring diagrams.
  - boundary: The supplied set does not publish a BAS protocol, controller-address list, point-to-controller binding, I/O-card layout, LAN topology, network-media specification, final terminal count, or field-device count.
  - assertion ids:
    - h601-controls-discipline-split
    - h601-labeled-terminal-strips
    - e603-hf-controller-links
    - e603-hf-ef1-controller
- sequence inventory:
  - Record:
    - id: mau-1-and-exf-1-low-high-control
    - sheet: H-601
    - assertion ids:
      - h601-mau-enables-exf
      - h601-mau-low-mode
      - h601-mau-factory-thermostat
      - h601-mau-tork-timer
      - h601-mau-high-mode
      - h601-mau-vfd-safety
      - h601-mau-smoke-freeze
  - Record:
    - id: hv-1-ef-1-ef-2-control
    - sheet: H-601
    - assertion ids:
      - h601-hv-enables-fans
      - h601-hv-auto
      - h601-hv-smoke-freeze
  - Record:
    - id: ef-3-ef-4-louver-control
    - sheet: H-601
    - assertion ids:
      - h601-louvers-powered-open
      - h601-ef3ef4-auto
      - h601-ef3ef4-cooling
  - Record:
    - id: unit-heater-control
    - sheet: H-601
    - assertion ids:
      - h601-unit-heater-sequence
      - h601-unit-heater-setpoint
  - Record:
    - id: speed-controller-wiring-context
    - sheet: E-603
    - assertion ids:
      - e603-factory-thermostat
      - e603-chlorine-tork-timer
      - e603-chlorine-run-low
      - e603-chlorine-run-high
      - e603-hf-controller-links
      - e603-hf-ef1-controller
- sensors and control symbol context:
  - published context: H-601 sequences explicitly use factory thermostats, a Tork timer, smoke/freezing safeties, and VFD safety interlocks; E-603 depicts the related controller-wiring labels.
  - assertion ids:
    - h601-mau-factory-thermostat
    - h601-mau-tork-timer
    - h601-mau-smoke-freeze
    - e603-factory-thermostat
  - boundary: The published control functions and wiring labels are not expanded into counted sensors, timers, relays, actuators, controllers, terminals, conductors, I/O or zone quantities.
- control boundaries:
  - Control language is preserved as printed. No source clause is transformed into a physical device/actuator/valve/damper/controller/card/wire count.
  - The wiring drawings show functional relationships but are not a final controller bill of materials, connection schedule, field termination schedule or BAS network design.

## Equipment Reconciliation

Literal H-001 schedule-row ledger and physical-count boundary.

- module role: Literal H-001 schedule-row ledger and physical-count boundary.
- ledger mode: literal_schedule_rows_v1
- schedule counts:
  - tables: 6
  - rows: 12
  - interpretation: All 12 H-001 schedule rows: one packaged heating/ventilating unit, one makeup-air unit, five ventilation fans, one grille/diffuser, two unit heaters, and two combination louvers.
- control valve and damper schedule status:
  - control valve schedule: No standalone CONTROL VALVE SCHEDULE title is published.
  - damper actuator schedule: No standalone DAMPER ACTUATOR SCHEDULE title is published; H-001 louvers carry actuator/interlock specification text instead.
- source boundary: Literal schedule rows do not prove physical plan placement, installed multiplicity, BAS control ownership, wiring, I/O, field device count, or total takeoff quantity.

## Point Applications

No-row formal point-list disposition.

- module role: No-row formal point-list disposition.
- ledger mode: literal_source_row_matrices_v1
- applications: []
- expanded template counts:
  - source rows: 0
  - total: 0
- expanded count warning: 0 is the number of formal published BAS point-list rows, not a claim that no controls components occur in diagrams or schedules.

## Supporting Evidence

Explicit source limits, omitted-scope disclosure and standalone-schedule-title checks.

- module role: Explicit source limits, omitted-scope disclosure and standalone-schedule-title checks.
- source limitations:
  - All 25 pages received full-page visual review. H-001's complete 12-row schedule corpus and H-601/E-603 high-value control material are source-bounded in this record; plans/details/one-lines remain reviewed context, not inferred inventory.
  - No conventional BAS point-list matrix, controller address list, I/O-card layout, point-to-controller binding, network protocol, LAN topology or media design is published.
  - Control/wiring symbols and schedule notes are not expanded into physical controller, card, sensor, timer, relay, actuator, conductor, terminal, damper or device quantities.
  - The complete supplied set has no standalone Control Valve Schedule or Damper Actuator Schedule title. The H-001 louver actuator text is retained as part of its literal schedule row, not misclassified as a damper-actuator schedule.
- text absence assertions:
  - Record:
    - id: no-control-valve-schedule
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
    - covers all source pages: true
    - patterns:
      - CONTROL\\s+VALVE\\s+SCHEDULE
    - visual review qualification: Native text plus whole-set visual review support only the limited absence of this standalone title.
  - Record:
    - id: no-damper-actuator-schedule
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
    - covers all source pages: true
    - patterns:
      - DAMPER\\s+ACTUATOR\\s+SCHEDULE
    - visual review qualification: Native text plus whole-set visual review support only the limited absence of this standalone title.

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: Cover project, facility, location and issue date are bounded.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: All 25 source pages have sheet-ledger and visual-review entries.
  - evidence:
    - modules, metadata, visual_review_pages
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: No local plan scale is converted into document-wide takeoff quantities.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: H-001 retains all 12 literal equipment/outlet schedule rows with source tags/specification context.
  - evidence:
    - modules, equipment_reconciliation, schedule_counts
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: All H-001 published schedule rows are literal, coordinate-bounded rows.
  - evidence:
    - modules, schedules, tables
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: No formal BAS point-list matrix is published; zero-row status is explicit.
  - evidence:
    - modules, points, point_list_status
    - modules, point_applications, expanded_template_counts
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: Controls-work boundary, terminal strips, and controller-link labels are bounded, with topology limits explicit.
  - evidence:
    - modules, controls_context, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: H-601 retains MAU/EXF, HV/EF, louver and unit-heater logic; E-603 retains wiring labels.
  - evidence:
    - modules, controls_context, sequence_inventory
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: Thermostat, timer, smoke/freezing and VFD-safety contexts are bounded without inferred device or zone totals.
  - evidence:
    - modules, controls_context, sensors_and_control_symbol_context
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: Point-list, topology, physical-count and standalone-schedule-title boundaries are explicit.
  - evidence:
    - modules, supporting_evidence, source_limitations
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: All 25 source pages have a retained full-page Poppler render and review finding.
  - evidence:
    - page_review
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: Every authored source module has current MuPDF and Poppler corroboration.
  - evidence:
    - module_source_sha256

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/20__vol2__097/p1-p1-full-poppler.png
  - finding: Cover/drawing-index, project identity, issue and multidisciplinary-sheet index visually reviewed.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/20__vol2__097/p2-p2-full-poppler.png
  - finding: H-001 dense equipment schedules visually reviewed; all 12 schedule rows retained separately.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/20__vol2__097/p3-p3-full-poppler.png
  - finding: Vicinity plan visually reviewed as site/context evidence.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/20__vol2__097/p4-p4-full-poppler.png
  - finding: Chlorine-dioxide HVAC demolition plan visually reviewed.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/20__vol2__097/p5-p5-full-poppler.png
  - finding: Hydrofluorosilicic-acid HVAC demolition plan visually reviewed.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/20__vol2__097/p6-p6-full-poppler.png
  - finding: Primary-coagulant HVAC demolition plan visually reviewed.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/20__vol2__097/p7-p7-full-poppler.png
  - finding: Chlorine-dioxide HVAC remodel plan visually reviewed.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/20__vol2__097/p8-p8-full-poppler.png
  - finding: Hydrofluorosilicic-acid HVAC remodel plan visually reviewed.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/20__vol2__097/p9-p9-full-poppler.png
  - finding: Primary-coagulant HVAC remodel plan visually reviewed.
- Record:
  - page: 10
  - review status: complete
  - render: reviews/20__vol2__097/p10-p10-full-poppler.png
  - finding: Mechanical detail sheet visually reviewed.
- Record:
  - page: 11
  - review status: complete
  - render: reviews/20__vol2__097/p11-p11-full-poppler.png
  - finding: Mechanical detail sheet visually reviewed.
- Record:
  - page: 12
  - review status: complete
  - render: reviews/20__vol2__097/p12-p12-full-poppler.png
  - finding: Mechanical generator-exhaust detail sheet visually reviewed.
- Record:
  - page: 13
  - review status: complete
  - render: reviews/20__vol2__097/p13-p13-full-poppler.png
  - finding: H-601 controls diagrams and sequence-of-operations clauses visually reviewed; bounded clauses retained separately.
- Record:
  - page: 14
  - review status: complete
  - render: reviews/20__vol2__097/p14-p14-full-poppler.png
  - finding: Gas-flow diagrams visually reviewed as plumbing context.
- Record:
  - page: 15
  - review status: complete
  - render: reviews/20__vol2__097/p15-p15-full-poppler.png
  - finding: Electrical controls/instruments and symbol legend visually reviewed.
- Record:
  - page: 16
  - review status: complete
  - render: reviews/20__vol2__097/p16-p16-full-poppler.png
  - finding: Chlorine-dioxide electrical demolition plan visually reviewed.
- Record:
  - page: 17
  - review status: complete
  - render: reviews/20__vol2__097/p17-p17-full-poppler.png
  - finding: Hydrofluorosilicic-acid electrical demolition plan visually reviewed.
- Record:
  - page: 18
  - review status: complete
  - render: reviews/20__vol2__097/p18-p18-full-poppler.png
  - finding: Primary-coagulant electrical demolition plan visually reviewed.
- Record:
  - page: 19
  - review status: complete
  - render: reviews/20__vol2__097/p19-p19-full-poppler.png
  - finding: Chlorine-dioxide electrical demolition one-line diagram visually reviewed.
- Record:
  - page: 20
  - review status: complete
  - render: reviews/20__vol2__097/p20-p20-full-poppler.png
  - finding: Chlorine-dioxide electrical remodel plan visually reviewed.
- Record:
  - page: 21
  - review status: complete
  - render: reviews/20__vol2__097/p21-p21-full-poppler.png
  - finding: Hydrofluorosilicic-acid electrical remodel plan visually reviewed.
- Record:
  - page: 22
  - review status: complete
  - render: reviews/20__vol2__097/p22-p22-full-poppler.png
  - finding: Primary-coagulant electrical remodel plan visually reviewed.
- Record:
  - page: 23
  - review status: complete
  - render: reviews/20__vol2__097/p23-p23-full-poppler.png
  - finding: Electrical remodel one-line diagram visually reviewed.
- Record:
  - page: 24
  - review status: complete
  - render: reviews/20__vol2__097/p24-p24-full-poppler.png
  - finding: Chlorine-dioxide electrical remodel one-line diagram visually reviewed.
- Record:
  - page: 25
  - review status: complete
  - render: reviews/20__vol2__097/p25-p25-full-poppler.png
  - finding: E-603 HVAC speed-controller wiring diagrams visually reviewed; bounded functional labels retained separately.

## Verification

The bundle verifier rechecks every retained row/assertion against independent MuPDF and Poppler evidence and hashes source/renders; it does not infer takeoff quantities or prove physical installation.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/20__vol2__097.json` from the collection directory.
