{
  "id": "22__vol2__012",
  "rank": 22,
  "title": "Center for Behavioral Medicine Chiller Upgrade",
  "source_pdf": "pdf/22__vol2__012__Center_for_Behavioral_Medicine_Chiller_Upgrade.pdf",
  "source_sha256": "b008fd1b72a48adc5ccbacfa74fcf377dd93bbd30c4b8d2ebec2c540a6248711",
  "page_count": 29,
  "review_status": "complete_with_documented_source_limitations",
  "scope": "Complete source-bounded Rank 22 ground truth: full 29-page visual review; project/sheet/scale boundaries; all 24 M601 equipment schedule rows; all 101 M701 point rows with printed hardwired DI/DO/AI/AO cells; staged M701 sequences; M601 BACnet MS/TP note; M702 sensor-note context; E601 VFD controls-interface context; and explicit topology, physical-count and ownership limitations. Nothing is inferred as a final physical BAS takeoff.",
  "reading_notes": [
    "M601 is a dense vector schedule source for three water-cooled chillers, three cooling towers and thirteen water pumps, with capacities, flow, power and specification information in the literal rows.",
    "M701 is a rare formal 101-row DDC chilled-water point matrix plus a detailed staged chiller sequence covering lead/lag, DP, tower, refrigeration-monitor and seasonal operations.",
    "M601 explicitly calls for a BACnet MS/TP chiller communication interface and E601 records a controls-contractor VFD interface requirement."
  ],
  "verification_semantics": "The bundle verifier rechecks every retained row/assertion against independent MuPDF and Poppler evidence and hashes source/renders. It does not infer plan quantities, controller topology or physical installations.",
  "module_order": [
    "metadata",
    "schedules",
    "points",
    "controls_context",
    "equipment_reconciliation",
    "point_applications",
    "supporting_evidence"
  ],
  "module_sources": {
    "metadata": [
      "metadata_rank22"
    ],
    "schedules": [
      "schedules_m601"
    ],
    "points": [
      "points_m701"
    ],
    "controls_context": [
      "controls_context_rank22"
    ],
    "equipment_reconciliation": [
      "equipment_reconciliation_rank22"
    ],
    "point_applications": [
      "point_applications_rank22"
    ],
    "supporting_evidence": [
      "supporting_evidence_rank22"
    ]
  },
  "requirement_audit": [
    {
      "id": "project_identity",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Cover source bounds the project, behavioral-medicine facility, Kansas City location, MEP engineer and issue date.",
      "evidence": [
        [
          "modules",
          "metadata",
          "project"
        ]
      ]
    },
    {
      "id": "sheet_details",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every one of the 29 supplied pages is represented by a source sheet identifier and retained visual-review finding.",
      "evidence": [
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "scale_verification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Stated scales are retained for reviewed plan sheets; no local scale is made document-global or converted to distances.",
      "evidence": [
        [
          "modules",
          "metadata",
          "scale_semantics"
        ]
      ]
    },
    {
      "id": "equipment_tags_and_classification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 24 M601 equipment schedule rows are literal source rows, including three chillers, three towers, one tank, two separators, two feeders and thirteen pumps.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "schedule_counts"
        ]
      ]
    },
    {
      "id": "schedule_rows_and_specs",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Six M601 schedule tables and all printed equipment rows have bounded source cells/rows.",
      "evidence": [
        [
          "modules",
          "schedules",
          "tables"
        ]
      ]
    },
    {
      "id": "point_lists_and_equipment_ownership",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "M701's 101 formal chilled-water point rows retain the published DI/DO/AI/AO flags, while ownership and controller assignment limits remain explicit.",
      "evidence": [
        [
          "modules",
          "points",
          "tables"
        ],
        [
          "modules",
          "point_applications",
          "expanded_template_counts"
        ]
      ]
    },
    {
      "id": "network_architecture",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "M601 BACnet MS/TP note plus M701 BAS control and E601 VFD controls-interface requirements are bounded without an invented topology.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "network_architecture"
        ]
      ]
    },
    {
      "id": "sequences_and_diagrams",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "M701's staged chiller, differential-pressure, tower, condenser-pump, lead/lag and refrigerant-purge logic is retained as bounded clauses.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sequence_inventory"
        ]
      ]
    },
    {
      "id": "space_sensors_and_zones",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Source sensor contexts and M702 thermowell note are retained without derived zone or physical-device counts.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sensors_and_control_symbol_context"
        ]
      ]
    },
    {
      "id": "source_limitations_and_conflicts",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Formal point scope, standalone schedule-title limits, topology limits and physical-count limits are explicit.",
      "evidence": [
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ]
      ]
    },
    {
      "id": "all_page_visual_review",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 29 source pages have retained full-page Poppler renders and review findings.",
      "evidence": [
        [
          "page_review"
        ]
      ]
    },
    {
      "id": "independent_corroboration",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every authored source module is rechecked against both MuPDF and Poppler during bundle construction and verification.",
      "evidence": [
        [
          "module_source_sha256"
        ]
      ]
    }
  ],
  "page_review": [
    {
      "page": 1,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p1-p1-full-poppler.png",
      "finding": "Cover sheet, project identity, issue date, team/title-block information and full drawing index visually reviewed."
    },
    {
      "page": 2,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p2-p2-full-poppler.png",
      "finding": "Overall Level 1 plan visually reviewed as site/building context."
    },
    {
      "page": 3,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p3-p3-full-poppler.png",
      "finding": "Code-analysis sheet visually reviewed."
    },
    {
      "page": 4,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p4-p4-full-poppler.png",
      "finding": "Architectural general-information and enlarged-floor-plan sheet visually reviewed."
    },
    {
      "page": 5,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p5-p5-full-poppler.png",
      "finding": "Architectural wall-section/detail sheet visually reviewed."
    },
    {
      "page": 6,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p6-p6-full-poppler.png",
      "finding": "Structural general-notes sheet visually reviewed."
    },
    {
      "page": 7,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p7-p7-full-poppler.png",
      "finding": "Structural typical-details sheet visually reviewed."
    },
    {
      "page": 8,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p8-p8-full-poppler.png",
      "finding": "Structural partial-plans sheet visually reviewed."
    },
    {
      "page": 9,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p9-p9-full-poppler.png",
      "finding": "Mechanical/electrical symbols sheet visually reviewed as legend context."
    },
    {
      "page": 10,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p10-p10-full-poppler.png",
      "finding": "Mechanical/electrical general-notes sheet visually reviewed."
    },
    {
      "page": 11,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p11-p11-full-poppler.png",
      "finding": "Level 1 mechanical piping demolition plan A visually reviewed."
    },
    {
      "page": 12,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p12-p12-full-poppler.png",
      "finding": "Level 1 mechanical piping demolition plan B visually reviewed."
    },
    {
      "page": 13,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p13-p13-full-poppler.png",
      "finding": "Level 1 mechanical piping new-work plan A visually reviewed."
    },
    {
      "page": 14,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p14-p14-full-poppler.png",
      "finding": "Level 1 mechanical piping new-work plan B visually reviewed."
    },
    {
      "page": 15,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p15-p15-full-poppler.png",
      "finding": "Mechanical detail sheet visually reviewed."
    },
    {
      "page": 16,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p16-p16-full-poppler.png",
      "finding": "Mechanical P&ID demolition sheet visually reviewed."
    },
    {
      "page": 17,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p17-p17-full-poppler.png",
      "finding": "Mechanical P&ID new-work sheet visually reviewed."
    },
    {
      "page": 18,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p18-p18-full-poppler.png",
      "finding": "Mechanical P&ID sheet visually reviewed."
    },
    {
      "page": 19,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p19-p19-full-poppler.png",
      "finding": "M601 dense mechanical schedule sheet visually reviewed; all 24 equipment-schedule rows are retained separately."
    },
    {
      "page": 20,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p20-p20-full-poppler.png",
      "finding": "M701 formal 101-row DDC point matrix and staged chilled-water sequence of operation visually reviewed; coordinate-bounded rows and clauses are retained separately."
    },
    {
      "page": 21,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p21-p21-full-poppler.png",
      "finding": "M702 chilled/condenser-water controls diagram and sensor notes visually reviewed."
    },
    {
      "page": 22,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p22-p22-full-poppler.png",
      "finding": "Level 1 electrical power-plan demolition A visually reviewed."
    },
    {
      "page": 23,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p23-p23-full-poppler.png",
      "finding": "Level 1 electrical power-plan demolition B visually reviewed."
    },
    {
      "page": 24,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p24-p24-full-poppler.png",
      "finding": "Level 1 electrical power-plan new-work A visually reviewed."
    },
    {
      "page": 25,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p25-p25-full-poppler.png",
      "finding": "Level 1 electrical power-plan new-work B visually reviewed."
    },
    {
      "page": 26,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p26-p26-full-poppler.png",
      "finding": "Electrical-detail sheet visually reviewed, including typical BAS-panel-nameplate context."
    },
    {
      "page": 27,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p27-p27-full-poppler.png",
      "finding": "E601 VFD, disconnect-switch and existing panelboard schedules visually reviewed; VFD controls-interface clauses are retained separately."
    },
    {
      "page": 28,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p28-p28-full-poppler.png",
      "finding": "Electrical one-line demolition diagram visually reviewed."
    },
    {
      "page": 29,
      "review_status": "complete",
      "render": "reviews/22__vol2__012/p29-p29-full-poppler.png",
      "finding": "Electrical one-line new-work diagram visually reviewed."
    }
  ],
  "declared_checks": [
    {
      "id": "pages",
      "path": [
        "page_review"
      ],
      "operation": "length",
      "expected": 29
    },
    {
      "id": "schedules",
      "path": [
        "modules",
        "schedules",
        "tables"
      ],
      "operation": "length",
      "expected": 6
    },
    {
      "id": "points",
      "path": [
        "modules",
        "points",
        "tables"
      ],
      "operation": "length",
      "expected": 1
    }
  ],
  "completion_checks": {
    "all_29_pages_visually_reviewed": true,
    "all_authoring_modules_dual_engine_verified_at_build": true,
    "source_limitations_explicit": true,
    "required_objectives_covered": true
  },
  "schema_version": "authored-module-bundle-v1",
  "bundle_manifest": "work/22__vol2__012/document_manifest.json",
  "bundle_manifest_sha256": "1bbe14eda6a5b297b6a35f969419cd5650027bcebd0dd790e776e317ab389888",
  "review_render_sha256": {
    "reviews/22__vol2__012/p1-p1-full-poppler.png": "9a8dc80e18ad0e6a942f5d663a636f961329959595991720d3c58470e28eb4cc",
    "reviews/22__vol2__012/p2-p2-full-poppler.png": "04e502936d1aa62ee24ca2223dd5a83ec73168a8223193846d38141ddb579b5c",
    "reviews/22__vol2__012/p3-p3-full-poppler.png": "67eb3bb4268c2ebde4cd55d72ee713d76ee7b28f32125830848f2efc3e739d39",
    "reviews/22__vol2__012/p4-p4-full-poppler.png": "0227fd3c10629b1e6351c95925a1ae1d680f22a0334e97d778c675dba8908894",
    "reviews/22__vol2__012/p5-p5-full-poppler.png": "f4f9004243b43247e6d50a075dd228c446d49a1b068136a19fbdd6277fb45152",
    "reviews/22__vol2__012/p6-p6-full-poppler.png": "ac8fa6c63ecf4804257dc095a415077a35b392ddf82f1b55dfed3820808fa639",
    "reviews/22__vol2__012/p7-p7-full-poppler.png": "9ea6bc448002b0d23f584ec2c2561757d144cac8d83ff9566427754c4ce64040",
    "reviews/22__vol2__012/p8-p8-full-poppler.png": "c677a0512233e9068cd136e3598b8ddb41454f40395a10738f6945ba228716c8",
    "reviews/22__vol2__012/p9-p9-full-poppler.png": "df5569653592861c861dc2fac1e2e7f4dc857156dec9a03e8433875c28d30e92",
    "reviews/22__vol2__012/p10-p10-full-poppler.png": "2d53f3b072a7778545830dd9266efa618f5053c02dfe7d2a918a66172c44b0fe",
    "reviews/22__vol2__012/p11-p11-full-poppler.png": "d159cec5d39abff124c2343c800e020f0bd3ce1a897c5d9cbe4e6e72c252387b",
    "reviews/22__vol2__012/p12-p12-full-poppler.png": "c7bf9ab1cb6e3cdaca793b83f0849b2949790f140002768a5508523886fccfe2",
    "reviews/22__vol2__012/p13-p13-full-poppler.png": "a29db50d1adf841cf955d1de80d456e10b176e073976e67337745e2564dae89d",
    "reviews/22__vol2__012/p14-p14-full-poppler.png": "1be05d67cfd5ad4c67007506142b1db46e2ad748d869ee311844e4eac0c8eb4b",
    "reviews/22__vol2__012/p15-p15-full-poppler.png": "66be4ae9e3e9138319d9e61061d2ee21599f493b59a9d4daf5b26940844bffaa",
    "reviews/22__vol2__012/p16-p16-full-poppler.png": "25793dc23f52dd244188eb7eb71edb9990bfd1d10e93a85c09ecec4f4124d730",
    "reviews/22__vol2__012/p17-p17-full-poppler.png": "55e0cc2eceb7d28d95c879ab565b4563ed93c37f5d267c8e96fe0f61aea2b6f9",
    "reviews/22__vol2__012/p18-p18-full-poppler.png": "bd1c308417cbd58fb5652009bb73359b9e422f03344b24bbebf022a895327421",
    "reviews/22__vol2__012/p19-p19-full-poppler.png": "0cb52aecce067e72da70715dd64b6c777629efc93c23f16b067f07b90cd59df9",
    "reviews/22__vol2__012/p20-p20-full-poppler.png": "58facb71bb8388fe48f8d639d275eff555d4d03820f63fcc7d95c4d7cc16c5db",
    "reviews/22__vol2__012/p21-p21-full-poppler.png": "b469424d0301564b129eca24354edea4c8ef0a66dd77e334c4738b66653eec56",
    "reviews/22__vol2__012/p22-p22-full-poppler.png": "a13da4ce2aa0174c0ef1b3d36ffb1a220ad6cabc3adca7a41c23b1aa699cf062",
    "reviews/22__vol2__012/p23-p23-full-poppler.png": "778b37fdda6b14bfb838187a933c9632f73c07da1a6aef9f6f95baaf4e3ac952",
    "reviews/22__vol2__012/p24-p24-full-poppler.png": "7d6e30f30474b269d1c365c740f3e6eb63785043da29000c7d7bcb6047269500",
    "reviews/22__vol2__012/p25-p25-full-poppler.png": "33f297eefb6725e0915022195ee6f2b2524e02a9ff27c640b012fabd96dc8c3a",
    "reviews/22__vol2__012/p26-p26-full-poppler.png": "f3259251216f1cf1cb961c678a6dcd4a7a44e178d2b56d06efc928cd017a0394",
    "reviews/22__vol2__012/p27-p27-full-poppler.png": "68b1c93d8fbd731701dbf6b0853eac127a831a54a33b81aeb645d7d4e5e66a66",
    "reviews/22__vol2__012/p28-p28-full-poppler.png": "fb0f386ce9e372e6e31fd43fbf5167508501ba972511828c171c3ca69eba902c",
    "reviews/22__vol2__012/p29-p29-full-poppler.png": "87b847cab67c1bb199962225a672740d61b906d007943b8442e9edb2da6c2033"
  },
  "modules": {
    "metadata": {
      "document_id": "22__vol2__012",
      "module_role": "Cover/title-sheet project facts, all-page sheet ledger, stated-scale witnesses and visual-review disposition.",
      "tables": [],
      "project": {
        "project_name_as_printed": "CHILLER SYSTEM UPGRADE",
        "facility_as_printed": "CENTER FOR BEHAVIORAL MEDICINE",
        "location_as_printed": "KANSAS CITY, MISSOURI",
        "building_type_as_printed": "Behavioral medicine facility (from printed facility name; a more specific occupancy/use classification is not published in this set).",
        "mep_engineer_as_printed": "INSITE GROUP, INC.",
        "issue_date_as_printed": "FEBRUARY 4, 2025",
        "assertion_ids": [
          "cover-project",
          "cover-facility",
          "cover-location",
          "cover-mep-engineer",
          "cover-issue-date"
        ]
      },
      "scale_semantics": {
        "stated_scale_records": [
          {
            "page": 2,
            "sheet": "G001",
            "printed_scale": "1/16\" = 1'-0\"",
            "assertion_id": "g001-scale"
          },
          {
            "page": 11,
            "sheet": "MPD110A",
            "printed_scale": "1/4\" = 1'-0\"",
            "assertion_id": "mpd110a-scale"
          },
          {
            "page": 12,
            "sheet": "MPD110B",
            "printed_scale": "1/4\" = 1'-0\"",
            "assertion_id": "mpd110b-scale"
          },
          {
            "page": 13,
            "sheet": "MP110A",
            "printed_scale": "1/4\" = 1'-0\"",
            "assertion_id": "mp110a-scale"
          },
          {
            "page": 14,
            "sheet": "MP110B",
            "printed_scale": "1/4\" = 1'-0\"",
            "assertion_id": "mp110b-scale"
          },
          {
            "page": 22,
            "sheet": "ED110A",
            "printed_scale": "1/4\" = 1'-0\"",
            "assertion_id": "ed110a-scale"
          },
          {
            "page": 23,
            "sheet": "ED110B",
            "printed_scale": "1/4\" = 1'-0\"",
            "assertion_id": "ed110b-scale"
          },
          {
            "page": 24,
            "sheet": "E110A",
            "printed_scale": "1/4\" = 1'-0\"",
            "assertion_id": "e110a-scale"
          },
          {
            "page": 25,
            "sheet": "E110B",
            "printed_scale": "1/4\" = 1'-0\"",
            "assertion_id": "e110b-scale"
          }
        ],
        "graphic_scale_bar_status": "No graphic scale bar is asserted as a source of measurement. The stated scales are local to their individual plan views; schedules, P&IDs, controls diagrams, schematics and one-lines are not made distance-takeoff sources.",
        "takeoff_scale_status": "No global scale is asserted across this mixed 29-sheet source set and no physical distance or quantity is derived from a local stated scale."
      },
      "visual_review_pages": [
        {
          "page": 1,
          "sheet": "G000",
          "render": "reviews/22__vol2__012/p1-p1-full-poppler.png",
          "finding": "Cover sheet, project identity, issue date, team/title-block information and full drawing index visually reviewed."
        },
        {
          "page": 2,
          "sheet": "G001",
          "render": "reviews/22__vol2__012/p2-p2-full-poppler.png",
          "finding": "Overall Level 1 plan visually reviewed as site/building context."
        },
        {
          "page": 3,
          "sheet": "G003",
          "render": "reviews/22__vol2__012/p3-p3-full-poppler.png",
          "finding": "Code-analysis sheet visually reviewed."
        },
        {
          "page": 4,
          "sheet": "A100",
          "render": "reviews/22__vol2__012/p4-p4-full-poppler.png",
          "finding": "Architectural general-information and enlarged-floor-plan sheet visually reviewed."
        },
        {
          "page": 5,
          "sheet": "A101",
          "render": "reviews/22__vol2__012/p5-p5-full-poppler.png",
          "finding": "Architectural wall-section/detail sheet visually reviewed."
        },
        {
          "page": 6,
          "sheet": "S001",
          "render": "reviews/22__vol2__012/p6-p6-full-poppler.png",
          "finding": "Structural general-notes sheet visually reviewed."
        },
        {
          "page": 7,
          "sheet": "S002",
          "render": "reviews/22__vol2__012/p7-p7-full-poppler.png",
          "finding": "Structural typical-details sheet visually reviewed."
        },
        {
          "page": 8,
          "sheet": "S101",
          "render": "reviews/22__vol2__012/p8-p8-full-poppler.png",
          "finding": "Structural partial-plans sheet visually reviewed."
        },
        {
          "page": 9,
          "sheet": "ME001",
          "render": "reviews/22__vol2__012/p9-p9-full-poppler.png",
          "finding": "Mechanical/electrical symbols sheet visually reviewed as legend context."
        },
        {
          "page": 10,
          "sheet": "ME002",
          "render": "reviews/22__vol2__012/p10-p10-full-poppler.png",
          "finding": "Mechanical/electrical general-notes sheet visually reviewed."
        },
        {
          "page": 11,
          "sheet": "MPD110A",
          "render": "reviews/22__vol2__012/p11-p11-full-poppler.png",
          "finding": "Level 1 mechanical piping demolition plan A visually reviewed."
        },
        {
          "page": 12,
          "sheet": "MPD110B",
          "render": "reviews/22__vol2__012/p12-p12-full-poppler.png",
          "finding": "Level 1 mechanical piping demolition plan B visually reviewed."
        },
        {
          "page": 13,
          "sheet": "MP110A",
          "render": "reviews/22__vol2__012/p13-p13-full-poppler.png",
          "finding": "Level 1 mechanical piping new-work plan A visually reviewed."
        },
        {
          "page": 14,
          "sheet": "MP110B",
          "render": "reviews/22__vol2__012/p14-p14-full-poppler.png",
          "finding": "Level 1 mechanical piping new-work plan B visually reviewed."
        },
        {
          "page": 15,
          "sheet": "M501",
          "render": "reviews/22__vol2__012/p15-p15-full-poppler.png",
          "finding": "Mechanical detail sheet visually reviewed."
        },
        {
          "page": 16,
          "sheet": "MD511",
          "render": "reviews/22__vol2__012/p16-p16-full-poppler.png",
          "finding": "Mechanical P&ID demolition sheet visually reviewed."
        },
        {
          "page": 17,
          "sheet": "M511",
          "render": "reviews/22__vol2__012/p17-p17-full-poppler.png",
          "finding": "Mechanical P&ID new-work sheet visually reviewed."
        },
        {
          "page": 18,
          "sheet": "M512",
          "render": "reviews/22__vol2__012/p18-p18-full-poppler.png",
          "finding": "Mechanical P&ID sheet visually reviewed."
        },
        {
          "page": 19,
          "sheet": "M601",
          "render": "reviews/22__vol2__012/p19-p19-full-poppler.png",
          "finding": "M601 dense mechanical schedule sheet visually reviewed; all 24 equipment-schedule rows are retained separately."
        },
        {
          "page": 20,
          "sheet": "M701",
          "render": "reviews/22__vol2__012/p20-p20-full-poppler.png",
          "finding": "M701 formal 101-row DDC point matrix and staged chilled-water sequence of operation visually reviewed; coordinate-bounded rows and clauses are retained separately."
        },
        {
          "page": 21,
          "sheet": "M702",
          "render": "reviews/22__vol2__012/p21-p21-full-poppler.png",
          "finding": "M702 chilled/condenser-water controls diagram and sensor notes visually reviewed."
        },
        {
          "page": 22,
          "sheet": "ED110A",
          "render": "reviews/22__vol2__012/p22-p22-full-poppler.png",
          "finding": "Level 1 electrical power-plan demolition A visually reviewed."
        },
        {
          "page": 23,
          "sheet": "ED110B",
          "render": "reviews/22__vol2__012/p23-p23-full-poppler.png",
          "finding": "Level 1 electrical power-plan demolition B visually reviewed."
        },
        {
          "page": 24,
          "sheet": "E110A",
          "render": "reviews/22__vol2__012/p24-p24-full-poppler.png",
          "finding": "Level 1 electrical power-plan new-work A visually reviewed."
        },
        {
          "page": 25,
          "sheet": "E110B",
          "render": "reviews/22__vol2__012/p25-p25-full-poppler.png",
          "finding": "Level 1 electrical power-plan new-work B visually reviewed."
        },
        {
          "page": 26,
          "sheet": "E501",
          "render": "reviews/22__vol2__012/p26-p26-full-poppler.png",
          "finding": "Electrical-detail sheet visually reviewed, including typical BAS-panel-nameplate context."
        },
        {
          "page": 27,
          "sheet": "E601",
          "render": "reviews/22__vol2__012/p27-p27-full-poppler.png",
          "finding": "E601 VFD, disconnect-switch and existing panelboard schedules visually reviewed; VFD controls-interface clauses are retained separately."
        },
        {
          "page": 28,
          "sheet": "ED701",
          "render": "reviews/22__vol2__012/p28-p28-full-poppler.png",
          "finding": "Electrical one-line demolition diagram visually reviewed."
        },
        {
          "page": 29,
          "sheet": "E701",
          "render": "reviews/22__vol2__012/p29-p29-full-poppler.png",
          "finding": "Electrical one-line new-work diagram visually reviewed."
        }
      ],
      "assertions": [
        {
          "id": "cover-project",
          "page": 1,
          "bbox": [
            2335,
            980,
            2570,
            1015
          ],
          "expected": "CHILLER SYSTEM UPGRADE",
          "mode": "exact"
        },
        {
          "id": "cover-facility",
          "page": 1,
          "bbox": [
            370,
            285,
            2110,
            430
          ],
          "expected": "CENTER FOR BEHAVIORAL MEDICINE",
          "mode": "contains"
        },
        {
          "id": "cover-location",
          "page": 1,
          "bbox": [
            810,
            395,
            1700,
            515
          ],
          "expected": "KANSAS CITY, MISSOURI",
          "mode": "contains"
        },
        {
          "id": "cover-mep-engineer",
          "page": 1,
          "bbox": [
            1848,
            650,
            2085,
            695
          ],
          "expected": "INSITE GROUP, INC.",
          "mode": "contains"
        },
        {
          "id": "cover-issue-date",
          "page": 1,
          "bbox": [
            2335,
            1668,
            2465,
            1700
          ],
          "expected": "FEBRUARY 4, 2025",
          "mode": "contains"
        },
        {
          "id": "g001-scale",
          "page": 2,
          "bbox": [
            1088,
            1598,
            1205,
            1625
          ],
          "expected": "SCALE: 1/16\" = 1'-0\"",
          "mode": "exact"
        },
        {
          "id": "mpd110a-scale",
          "page": 11,
          "bbox": [
            767,
            1598,
            878,
            1625
          ],
          "expected": "SCALE: 1/4\" = 1'-0\"",
          "mode": "exact"
        },
        {
          "id": "mpd110b-scale",
          "page": 12,
          "bbox": [
            767,
            1598,
            878,
            1625
          ],
          "expected": "SCALE: 1/4\" = 1'-0\"",
          "mode": "exact"
        },
        {
          "id": "mp110a-scale",
          "page": 13,
          "bbox": [
            767,
            1635,
            878,
            1662
          ],
          "expected": "SCALE: 1/4\" = 1'-0\"",
          "mode": "exact"
        },
        {
          "id": "mp110b-scale",
          "page": 14,
          "bbox": [
            767,
            1598,
            878,
            1625
          ],
          "expected": "SCALE: 1/4\" = 1'-0\"",
          "mode": "exact"
        },
        {
          "id": "ed110a-scale",
          "page": 22,
          "bbox": [
            767,
            1598,
            878,
            1625
          ],
          "expected": "SCALE: 1/4\" = 1'-0\"",
          "mode": "exact"
        },
        {
          "id": "ed110b-scale",
          "page": 23,
          "bbox": [
            767,
            1598,
            878,
            1625
          ],
          "expected": "SCALE: 1/4\" = 1'-0\"",
          "mode": "exact"
        },
        {
          "id": "e110a-scale",
          "page": 24,
          "bbox": [
            767,
            1598,
            878,
            1625
          ],
          "expected": "SCALE: 1/4\" = 1'-0\"",
          "mode": "exact"
        },
        {
          "id": "e110b-scale",
          "page": 25,
          "bbox": [
            767,
            1598,
            878,
            1625
          ],
          "expected": "SCALE: 1/4\" = 1'-0\"",
          "mode": "exact"
        }
      ]
    },
    "schedules": {
      "document_id": "22__vol2__012",
      "module_role": "All 24 printed M601 equipment-schedule rows: chillers, cooling towers, expansion tank, air separators, chemical feeders, and pumps.",
      "tables": [
        {
          "id": "M601-WATER-COOLED-CHILLERS",
          "sheet": "M601",
          "page": 19,
          "title_as_printed": "WATER-COOLED CHILLER SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            560,
            2260
          ],
          "y_ranges": [
            [
              201,
              221
            ],
            [
              221,
              236
            ],
            [
              236,
              251
            ]
          ],
          "rows": [
            "CH-1 DAIKIN WMC060DDSNA MAG. BEARING 300.0 WATER 162.8 598.5 6.93 56 44.0 0.0001 WATER 912.3 14.6 85 94.3 0.00025 R-513A A1 1,093 0.5851 0.3407 188.6 55.2 94.5 15531 480 / 3 65,000 286 350 1-9",
            "CH-2 DAIKIN WMC060DDSNA MAG. BEARING 300.0 WATER 162.8 598.5 6.93 56 44.0 0.0001 WATER 912.3 14.6 85 94.3 0.00025 R-513A A1 1,093 0.5851 0.3407 188.6 55.2 94.5 15531 480 / 3 65,000 286 350 1-9",
            "CH-3 DAIKIN WMC060DDSNA MAG. BEARING 300.0 WATER 162.8 598.5 6.93 56 44.0 0.0001 WATER 912.3 14.6 85 94.3 0.00025 R-513A A1 1,093 0.5851 0.3407 188.6 55.2 94.5 15531 480 / 3 65,000 286 350 1-9"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into a plan-placement, installed-multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertion.",
          "header_evidence": [
            {
              "bbox": [
                560,
                110,
                950,
                140
              ],
              "expected": "WATER-COOLED CHILLER SCHEDULE"
            }
          ]
        },
        {
          "id": "M601-COOLING-TOWERS",
          "sheet": "M601",
          "page": 19,
          "title_as_printed": "COOLING TOWER SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            1190,
            2265
          ],
          "y_ranges": [
            [
              507,
              537
            ],
            [
              537,
              567
            ],
            [
              567,
              597
            ]
          ],
          "rows": [
            "INDUCED DRAFT 480V / 3PH / CT-1 MARLEY AV6807RAN 1 300 900 95 85 78.7 2 1 25 70 9 kW 20 12,810 1-14 CROSSFLOW 60 HZ",
            "INDUCED DRAFT 480V / 3PH / CT-2 MARLEY AV6807RAN 1 300 900 95 85 78.7 2 1 25 70 9 kW 20 12,810 1-14 CROSSFLOW 60 HZ",
            "INDUCED DRAFT 480V / 3PH / CT-3 MARLEY AV6807RAN 1 300 900 95 85 78.7 2 1 25 70 9 kW 20 12,810 1-14 CROSSFLOW 60 HZ"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into a plan-placement, installed-multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertion.",
          "header_evidence": [
            {
              "bbox": [
                1180,
                415,
                1500,
                440
              ],
              "expected": "COOLING TOWER SCHEDULE"
            }
          ]
        },
        {
          "id": "M601-EXPANSION-TANK",
          "sheet": "M601",
          "page": 19,
          "title_as_printed": "EXPANSION TANK SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            1110,
            2268
          ],
          "y_ranges": [
            [
              955,
              974
            ]
          ],
          "rows": [
            "ET-1 CHILLED WATER BELL & GOSSETT B300 54.96 28.75 80.0 80.0 40 / 100 40 / 100 5,000 WATER 125 1"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into a plan-placement, installed-multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertion.",
          "header_evidence": [
            {
              "bbox": [
                1110,
                885,
                1430,
                915
              ],
              "expected": "EXPANSION TANK SCHEDULE"
            }
          ]
        },
        {
          "id": "M601-AIR-SEPARATORS",
          "sheet": "M601",
          "page": 19,
          "title_as_printed": "AIR SEPARATOR SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            760,
            1405
          ],
          "y_ranges": [
            [
              1129,
              1149
            ],
            [
              1158,
              1179
            ]
          ],
          "rows": [
            "AS-1 CHILLED WATER BELL & GOSSETT RL-12F 4,800 291 12 3,538 1",
            "HEATING AS-2 BELL & GOSSETT RL-10F 3,600 150 10 2,052 1 HOT WATER"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into a plan-placement, installed-multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertion.",
          "header_evidence": [
            {
              "bbox": [
                760,
                1060,
                1065,
                1090
              ],
              "expected": "AIR SEPARATOR SCHEDULE"
            }
          ]
        },
        {
          "id": "M601-CHEMICAL-FEEDERS",
          "sheet": "M601",
          "page": 19,
          "title_as_printed": "CHEMICAL FEEDER SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            1030,
            1405
          ],
          "y_ranges": [
            [
              1337,
              1354
            ],
            [
              1354,
              1371
            ]
          ],
          "rows": [
            "CF-1 NEPTUNE CHW SYSTEM DBFC-5 5 GAL. 1",
            "CF-2 NEPTUNE HHW SYSTEM DBFC-5 5 GAL. 1"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into a plan-placement, installed-multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertion.",
          "header_evidence": [
            {
              "bbox": [
                1030,
                1270,
                1335,
                1305
              ],
              "expected": "CHEMICAL FEEDER SCHEDULE"
            }
          ]
        },
        {
          "id": "M601-PUMPS",
          "sheet": "M601",
          "page": 19,
          "title_as_printed": "PUMP SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            1440,
            2269
          ],
          "y_ranges": [
            [
              1145,
              1175
            ],
            [
              1175,
              1205
            ],
            [
              1205,
              1235
            ],
            [
              1235,
              1265
            ],
            [
              1265,
              1295
            ],
            [
              1295,
              1325
            ],
            [
              1325,
              1355
            ],
            [
              1355,
              1385
            ],
            [
              1385,
              1415
            ],
            [
              1415,
              1445
            ],
            [
              1445,
              1475
            ],
            [
              1475,
              1505
            ],
            [
              1505,
              1535
            ]
          ],
          "rows": [
            "CONDENSER CWP-1 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 80 900 1698 30 480 40 3 1-2 WATER",
            "CONDENSER CWP-2 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 80 900 1698 30 480 40 3 1-2 WATER",
            "CONDENSER CWP-3 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 80 900 1698 30 480 40 3 1-2 WATER",
            "PRIMARY - CHILLED PCHP-1 BELL & GOSSETT e-1510 END SUCTION 5\" 4\" 45 600 1650 10 480 14 3 1-2 WATER",
            "PRIMARY - CHILLED PCHP-2 BELL & GOSSETT e-1510 END SUCTION 5\" 4\" 45 600 1650 10 480 14 3 1-2 WATER",
            "PRIMARY - CHILLED PCHP-3 BELL & GOSSETT e-1510 END SUCTION 5\" 4\" 45 600 1650 10 480 14 3 1-2 WATER",
            "SECONDARY - SCHP-1 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 100 1200 1645 50 480 65 3 1-2 CHILLED WATER",
            "SECONDARY - SCHP-2 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 100 1200 1645 50 480 65 3 1-2 CHILLED WATER",
            "PRIMARY - HEATING PHWP-1 BELL & GOSSETT e-1510 END SUCTION 4\" 3\" 45 340 1615 7.5 480 11 3 1-2 HW",
            "PRIMARY - HEATING PHWP-2 BELL & GOSSETT e-1510 END SUCTION 4\" 3\" 45 340 1615 7.5 480 11 3 1-2 HW",
            "PRIMARY - HEATING PHWP-3 BELL & GOSSETT e-1510 END SUCTION 4\" 3\" 45 340 1615 7.5 480 11 3 1-2 HW",
            "SECONDARY - SHWP-1 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 100 1000 1680 40 480 52 3 1-2 HEATING HW",
            "SECONDARY - SHWP-2 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 100 1000 1680 40 480 52 3 1-2 HEATING HW"
          ],
          "row_reading_order": "right",
          "source_row_semantics": "Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into a plan-placement, installed-multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertion.",
          "header_evidence": [
            {
              "bbox": [
                1440,
                1060,
                1630,
                1090
              ],
              "expected": "PUMP SCHEDULE"
            }
          ]
        }
      ],
      "assertions": [],
      "schedule_scope": "M601's complete 24-row equipment-schedule corpus is preserved as coordinate-bounded literal rows. The same sheet's piping-material/insulation table is visually reviewed as construction-specification context; it is not included in this equipment-row quantity because it does not identify equipment instances."
    },
    "points": {
      "document_id": "22__vol2__012",
      "module_role": "All 101 literal M701 chilled-water-system DDC points with the printed DDC hardwired DI/DO/AI/AO flags.",
      "tables": [
        {
          "id": "M701-CHW-DDC-HARDWIRED-IO",
          "sheet": "M701",
          "page": 20,
          "title_as_printed": "DDC POINTS LIST SUMMARY - CHILLED WATER SYSTEM",
          "columns": "tag|point_name|digital_input|digital_output|analog_input|analog_output",
          "x_edges": [
            942,
            960,
            1190,
            1207,
            1224,
            1241,
            1256
          ],
          "y_ranges": [
            [
              271.0,
              283.75
            ],
            [
              283.75,
              296.5
            ],
            [
              296.5,
              309.25
            ],
            [
              309.25,
              322.0
            ],
            [
              322.0,
              334.75
            ],
            [
              334.75,
              347.5
            ],
            [
              347.5,
              360.25
            ],
            [
              360.25,
              373.0
            ],
            [
              373.0,
              385.75
            ],
            [
              385.75,
              398.5
            ],
            [
              398.5,
              411.25
            ],
            [
              411.25,
              424.0
            ],
            [
              424.0,
              436.75
            ],
            [
              436.75,
              449.5
            ],
            [
              449.5,
              462.25
            ],
            [
              462.25,
              475.0
            ],
            [
              475.0,
              487.75
            ],
            [
              487.75,
              500.5
            ],
            [
              500.5,
              513.25
            ],
            [
              513.25,
              526.0
            ],
            [
              526.0,
              538.75
            ],
            [
              538.75,
              551.5
            ],
            [
              551.5,
              564.25
            ],
            [
              564.25,
              577.0
            ],
            [
              577.0,
              589.75
            ],
            [
              589.75,
              602.5
            ],
            [
              602.5,
              615.25
            ],
            [
              615.25,
              628.0
            ],
            [
              628.0,
              640.75
            ],
            [
              640.75,
              653.5
            ],
            [
              653.5,
              666.25
            ],
            [
              666.25,
              679.0
            ],
            [
              679.0,
              691.75
            ],
            [
              691.75,
              704.5
            ],
            [
              704.5,
              717.25
            ],
            [
              717.25,
              730.0
            ],
            [
              730.0,
              742.75
            ],
            [
              742.75,
              755.5
            ],
            [
              755.5,
              768.25
            ],
            [
              768.25,
              781.0
            ],
            [
              781.0,
              793.75
            ],
            [
              793.75,
              806.5
            ],
            [
              806.5,
              819.25
            ],
            [
              819.25,
              832.0
            ],
            [
              832.0,
              844.75
            ],
            [
              844.75,
              857.5
            ],
            [
              857.5,
              870.25
            ],
            [
              870.25,
              883.0
            ],
            [
              883.0,
              895.75
            ],
            [
              895.75,
              908.5
            ],
            [
              908.5,
              921.25
            ],
            [
              921.25,
              934.0
            ],
            [
              934.0,
              946.75
            ],
            [
              946.75,
              959.5
            ],
            [
              959.5,
              972.25
            ],
            [
              972.25,
              985.0
            ],
            [
              985.0,
              997.75
            ],
            [
              997.75,
              1010.5
            ],
            [
              1010.5,
              1023.25
            ],
            [
              1023.25,
              1036.0
            ],
            [
              1036.0,
              1048.75
            ],
            [
              1048.75,
              1061.5
            ],
            [
              1061.5,
              1074.25
            ],
            [
              1074.25,
              1087.0
            ],
            [
              1087.0,
              1099.75
            ],
            [
              1099.75,
              1112.5
            ],
            [
              1112.5,
              1125.25
            ],
            [
              1125.25,
              1138.0
            ],
            [
              1138.0,
              1150.75
            ],
            [
              1150.75,
              1163.5
            ],
            [
              1163.5,
              1176.25
            ],
            [
              1176.25,
              1189.0
            ],
            [
              1189.0,
              1201.75
            ],
            [
              1201.75,
              1214.5
            ],
            [
              1214.5,
              1227.25
            ],
            [
              1227.25,
              1240.0
            ],
            [
              1240.0,
              1252.75
            ],
            [
              1252.75,
              1265.5
            ],
            [
              1265.5,
              1278.25
            ],
            [
              1278.25,
              1291.0
            ],
            [
              1291.0,
              1303.75
            ],
            [
              1303.75,
              1316.5
            ],
            [
              1316.5,
              1329.25
            ],
            [
              1329.25,
              1342.0
            ],
            [
              1342.0,
              1354.75
            ],
            [
              1354.75,
              1367.5
            ],
            [
              1367.5,
              1380.25
            ],
            [
              1380.25,
              1393.0
            ],
            [
              1393.0,
              1405.75
            ],
            [
              1405.75,
              1418.5
            ],
            [
              1418.5,
              1431.25
            ],
            [
              1431.25,
              1444.0
            ],
            [
              1444.0,
              1456.75
            ],
            [
              1456.75,
              1469.5
            ],
            [
              1469.5,
              1482.25
            ],
            [
              1482.25,
              1495.0
            ],
            [
              1495.0,
              1507.75
            ],
            [
              1507.75,
              1520.5
            ],
            [
              1520.5,
              1533.25
            ],
            [
              1533.25,
              1546.0
            ],
            [
              1546.0,
              1558.75
            ]
          ],
          "rows": [
            "1|CHILLED WATER SYSTEM ENABLE||||",
            "2|CHILLER 1 - REMOTE ENABLE||X||",
            "3|CHILLER 1 - STATUS||||",
            "4|CHILLER 1 - FAULT ALARM||||",
            "5|CHILLER 1 - % UNIT LOADING||||",
            "6|CHILLER 1 - CONDENSER WATER VALVE COMMAND||||X",
            "7|CHILLER 1 - CONDENSER WATER VALVE FEEDBACK|||X|",
            "8|CHILLER 1 - CHILLED WATER VALVE COMMAND||||X",
            "9|CHILLER 1 - CHILLED WATER VALVE FEEDBACK|||X|",
            "10|CHILLER 1 - CONDENSER WATER DP SENSOR|||X|",
            "11|CHILLER 1 - CHILLED WATER DP SENSOR|||X|",
            "12|CHILLER 1 - CONDENSER WATER SUPPLY TEMP.|||X|",
            "13|CHILLER 1 - CONDENSER WATER RETURN TEMP.|||X|",
            "14|CHILLER 1 - CHILLED WATER SUPPLY TEMP.|||X|",
            "15|CHILLER 1 - CHILLED WATER RETURN TEMP.|||X|",
            "16|CHILLER 2 - REMOTE ENABLE||X||",
            "17|CHILLER 2 - STATUS||||",
            "18|CHILLER 2 - FAULT ALARM||||",
            "19|CHILLER 2 - % UNIT LOADING||||",
            "20|CHILLER 2 - CONDENSER WATER VALVE COMMAND||||X",
            "21|CHILLER 2 - CONDENSER WATER VALVE FEEDBACK|||X|",
            "22|CHILLER 2 - CHILLED WATER VALVE COMMAND||||X",
            "23|CHILLER 2 - CHILLED WATER VALVE FEEDBACK|||X|",
            "24|CHILLER 2 - CONDENSER WATER DP SENSOR|||X|",
            "25|CHILLER 2 - CHILLED WATER DP SENSOR|||X|",
            "26|CHILLER 2 - CONDENSER WATER SUPPLY TEMP.|||X|",
            "27|CHILLER 2 - CONDENSER WATER RETURN TEMP.|||X|",
            "28|CHILLER 2 - CHILLED WATER SUPPLY TEMP.|||X|",
            "29|CHILLER 2 - CHILLED WATER RETURN TEMP.|||X|",
            "30|CHILLER 3 - REMOTE ENABLE||X||",
            "31|CHILLER 3 - STATUS||||",
            "32|CHILLER 3 - FAULT ALARM||||",
            "33|CHILLER 3 - % UNIT LOADING||||",
            "34|CHILLER 3 - CONDENSER WATER VALVE COMMAND||||X",
            "35|CHILLER 3 - CONDENSER WATER VALVE FEEDBACK|||X|",
            "36|CHILLER 3 - CHILLED WATER VALVE COMMAND||||X",
            "37|CHILLER 3 - CHILLED WATER VALVE FEEDBACK|||X|",
            "38|CHILLER 3 - CONDENSER WATER DP SENSOR|||X|",
            "39|CHILLER 3 - CHILLED WATER DP SENSOR|||X|",
            "40|CHILLER 3 - CONDENSER WATER SUPPLY TEMP.|||X|",
            "41|CHILLER 3 - CONDENSER WATER RETURN TEMP.|||X|",
            "42|CHILLER 3 - CHILLED WATER SUPPLY TEMP.|||X|",
            "43|CHILLER 3 - CHILLED WATER RETURN TEMP.|||X|",
            "44|PCHP-1 PUMP START/STOP||X||",
            "45|PCHP-1 PUMP RUN STATUS|X|||",
            "46|PCHP-1 PUMP SPEED COMMAND||||X",
            "47|PCHP-1 PUMP FAULT|X|||",
            "48|PCHP-2 PUMP START/STOP||X||",
            "49|PCHP-2 PUMP RUN STATUS|X|||",
            "50|PCHP-2 PUMP SPEED COMMAND||||X",
            "51|PCHP-2 PUMP FAULT|X|||",
            "52|PCHP-3 PUMP START/STOP||X||",
            "53|PCHP-3 PUMP RUN STATUS|X|||",
            "54|PCHP-3 PUMP SPEED COMMAND||||X",
            "55|PCHP-3 PUMP FAULT|X|||",
            "56|SCHP-1 PUMP START/STOP||X||",
            "57|SCHP-1 PUMP RUN STATUS|X|||",
            "58|SCHP-1 PUMP SPEED COMMAND||||X",
            "59|SCHP-1 PUMP FAULT|X|||",
            "60|SCHP-2 PUMP START/STOP||X||",
            "61|SCHP-2 PUMP RUN STATUS|X|||",
            "62|SCHP-2 PUMP SPEED COMMAND||||X",
            "63|SCHP-2 PUMP FAULT|X|||",
            "64|COOLING TOWER 1 VALVE COMMAND||||X",
            "65|COOLING TOWER 1 VALVE FEEDBACK|||X|",
            "66|COOLING TOWER 1 BASIN LEVEL|||X|",
            "67|COOLING TOWER 1 FAN START/STOP||X||",
            "68|COOLING TOWER 1 RUN STATUS|X|||",
            "69|COOLING TOWER 1 SPEED COMMAND||||X",
            "70|COOLING TOWER 1 PUMP FAULT|X|||",
            "71|COOLING TOWER 2 VALVE COMMAND||||X",
            "72|COOLING TOWER 2 VALVE FEEDBACK|||X|",
            "73|COOLING TOWER 2 BASIN LEVEL|||X|",
            "74|COOLING TOWER 2 FAN START/STOP||X||",
            "75|COOLING TOWER 2 RUN STATUS|X|||",
            "76|COOLING TOWER 2 SPEED COMMAND||||X",
            "77|COOLING TOWER 2 PUMP FAULT|X|||",
            "78|COOLING TOWER 3 VALVE COMMAND||||X",
            "79|COOLING TOWER 3 VALVE FEEDBACK|||X|",
            "80|COOLING TOWER 3 BASIN LEVEL|||X|",
            "81|COOLING TOWER 3 FAN START/STOP||X||",
            "82|COOLING TOWER 3 RUN STATUS|X|||",
            "83|COOLING TOWER 3 SPEED COMMAND||||X",
            "84|COOLING TOWER 3 PUMP FAULT|X|||",
            "85|CWP-1 PUMP START/STOP||X||",
            "86|CWP-1 PUMP RUN STATUS|X|||",
            "87|CWP-1 PUMP SPEED COMMAND||||X",
            "88|CWP-1 PUMP FAULT|X|||",
            "89|CWP-2 PUMP START/STOP||X||",
            "90|CWP-2 PUMP RUN STATUS|X|||",
            "91|CWP-2 PUMP SPEED COMMAND||||X",
            "92|CWP-2 PUMP FAULT|X|||",
            "93|CWP-3 PUMP START/STOP||X||",
            "94|CWP-3 PUMP RUN STATUS|X|||",
            "95|CWP-3 PUMP SPEED COMMAND||||X",
            "96|CWP-3 PUMP FAULT|X|||",
            "97|CONDENSER WATER 3-WAY VALVE||||X",
            "98|CHILLED WATER SUPPLY TEMP.|||X|",
            "99|CHILLED WATER RETURN TEMP.|||X|",
            "100|CHILLED WATER DIFFERENTIAL PRESSURE SENSOR|||X|",
            "101|REFRIGERANT MONITOR|X|||"
          ],
          "row_reading_order": "right",
          "header_evidence": [
            {
              "bbox": [
                1188,
                114,
                1576,
                135
              ],
              "expected": "DDC POINTS LIST SUMMARY CHILLED WATER SYSTEM"
            }
          ],
          "source_row_semantics": "Every printed source point row and its four DDC hardwired I/O flags. Other right-hand source columns concern integration, GUI application, alarming and related operational flags; they are not recast as hardwired I/O or counted physical devices here."
        }
      ],
      "assertions": [],
      "point_scope": "M701 is a formal chilled-water DDC point-list matrix. It establishes source point names and published hardwired I/O classifications but does not publish controller/card/terminal assignment, wiring, installed-device quantities or physical ownership."
    },
    "controls_context": {
      "document_id": "22__vol2__012",
      "module_role": "Source-bounded M701 staged-chiller sequence of operation, M601 BACnet interface note, M702 water-controls diagram sensor notes, and E601 VFD controls-interface context.",
      "tables": [],
      "assertions": [
        {
          "id": "m601-bacnet-mstp",
          "page": 19,
          "bbox": [
            580,
            340,
            870,
            357
          ],
          "expected": "PROVIDE UNIT WITH BACnet MS/TP COMMUNICATION INTERFACE.",
          "mode": "contains"
        },
        {
          "id": "m701-primary-secondary-system",
          "page": 20,
          "bbox": [
            1674,
            195,
            2300,
            211
          ],
          "expected": "GENERAL: THE CHILLED WATER SYSTEM IS A PRIMARY-SECONDARY FLOW SYSTEM WITH THREE (3) CHILLERS, THREE (3) PRIMARY CHILLED",
          "mode": "contains"
        },
        {
          "id": "m701-system-redundancy",
          "page": 20,
          "bbox": [
            1674,
            218,
            2310,
            245
          ],
          "expected": "FOR N+1 REDUNDANCY. THE COOLING SYSTEM SHALL BE CONTROLLED FROM THE BUILDING AUTOMATION CONTROL SYSTEM (BAS) AS",
          "mode": "contains"
        },
        {
          "id": "m701-seasonal-operator-enable",
          "page": 20,
          "bbox": [
            1745,
            263,
            2295,
            279
          ],
          "expected": "OPERATOR SHALL HAVE ON/OFF SEASONAL ENABLE/DISABLE THAT REQUIRES OPERATOR INTERVENTION.",
          "mode": "contains"
        },
        {
          "id": "m701-oat-enable-threshold",
          "page": 20,
          "bbox": [
            1674,
            274,
            2300,
            301
          ],
          "expected": "OVERRIDE IS SET TO ENABLE AND IF THE OUTSIDE AIR TEMPERATURE IS ABOVE 55 DEGREES (ADJUSTABLE) WITH A 5 DEGREE DEADBAND",
          "mode": "contains"
        },
        {
          "id": "m701-bas-chiller-control",
          "page": 20,
          "bbox": [
            1760,
            308,
            2280,
            324
          ],
          "expected": "THE BAS SHALL CONTROL THE STARTING AND STOPPING OF THE CHILLERS, SET THE CHILLED WATER SETPOINT",
          "mode": "contains"
        },
        {
          "id": "m701-operator-selectable-leadlag",
          "page": 20,
          "bbox": [
            1674,
            320,
            2290,
            346
          ],
          "expected": "CHILLER STATUS, AND MONITOR CHILLER LOAD CAPACITY.  THE CHILLERS SHALL BE CONTROLLED BY A LEAD/LAG STRATEGY WHICH IS",
          "mode": "contains"
        },
        {
          "id": "m701-lead-valve-pump-sequencing",
          "page": 20,
          "bbox": [
            1674,
            388,
            2300,
            414
          ],
          "expected": "PROVEN. THE CHILLED WATER ISOLATION VALVE FOR THE LEAD CHILLER SHALL OPEN AND THE LEAD CHILLED WATER PUMP SHALL START",
          "mode": "contains"
        },
        {
          "id": "m701-lead-chiller-flow-proven",
          "page": 20,
          "bbox": [
            1674,
            445,
            2160,
            461
          ],
          "expected": "WATER AND CONDENSER WATER FLOW SWITCHES MAKE, THE CHILLER SHALL START VIA INTERNAL LOGIC.",
          "mode": "contains"
        },
        {
          "id": "m701-lag-chiller-minimum-flow",
          "page": 20,
          "bbox": [
            1674,
            479,
            2310,
            505
          ],
          "expected": "LAG CHILLER SHALL SLOWLY OPEN WHILE THE LAG PRIMARY CHILLED WATER PUMP IS ENABLED AND THE SPEED IS SLOWLY INCREASED NOT",
          "mode": "contains"
        },
        {
          "id": "m701-secondary-dp-vfd",
          "page": 20,
          "bbox": [
            1674,
            626,
            2310,
            653
          ],
          "expected": "MODULATE THE LEAD SECONDARY CHILLED WATER PUMP VFD TO MAINTAIN CHILLED WATER SYSTEM DIFFERENTIAL SETPOINT. INITIALLY SE",
          "mode": "contains"
        },
        {
          "id": "m701-secondary-dp-alarm",
          "page": 20,
          "bbox": [
            1674,
            649,
            2310,
            676
          ],
          "expected": "SYSTEM BALANCING.  IF A SYSTEM DP READING FALLS OUTSIDE THE RANGE OF 9-15 PSI (ADJUSTABLE) THE CONTROLLER SHALL GENERATE A",
          "mode": "contains"
        },
        {
          "id": "m701-lag-pump-alarm",
          "page": 20,
          "bbox": [
            1674,
            672,
            2310,
            699
          ],
          "expected": "AT THE BAS.  THE LAG CHILLED WATER PUMP SHALL BE ENABLED IF THE LEAD CHILLED WATER PUMP IS IN AN ALARM CONDITION PREVENTIN",
          "mode": "contains"
        },
        {
          "id": "m701-stage-up-capacity",
          "page": 20,
          "bbox": [
            1674,
            717,
            2310,
            733
          ],
          "expected": "ACTUAL CHILLER CAPACITY OF LEAD CHILLER IS >70% (ADJ.) FOR 5 MINUTES (ADJ.) AND ONLY (1) CHILLER IS CURRENTLY RUNNING, THE BAS",
          "mode": "contains"
        },
        {
          "id": "m701-stage-down-capacity",
          "page": 20,
          "bbox": [
            1674,
            740,
            2290,
            767
          ],
          "expected": "CONDITION PREVENTING IT FROM OPERATING. THE BAS SHALL STAGE DOWN FROM (2) CHILLERS TO (1) IF THE ACTUAL CAPACITY OF ALL",
          "mode": "contains"
        },
        {
          "id": "m701-two-chiller-limit",
          "page": 20,
          "bbox": [
            1674,
            751,
            2280,
            778
          ],
          "expected": "ACTIVE CHILLERS IS <25% FOR 10 MINUTES (ADJ.). ONLY (2) CHILLERS SHALL BE ALLOWED TO OPERATE AT ANY TIME.",
          "mode": "contains"
        },
        {
          "id": "m701-chws-reset",
          "page": 20,
          "bbox": [
            1674,
            786,
            2280,
            812
          ],
          "expected": "THE CHILLED WATER SUPPLY TEMPERATURE SETPOINT SHALL BE RESET LINEARLY BASED ON",
          "mode": "contains"
        },
        {
          "id": "m701-chws-reset-75f",
          "page": 20,
          "bbox": [
            1700,
            830,
            1850,
            846
          ],
          "expected": "75 deg F 44 deg F",
          "mode": "contains"
        },
        {
          "id": "m701-chws-reset-65f",
          "page": 20,
          "bbox": [
            1700,
            842,
            1850,
            858
          ],
          "expected": "65 deg F 48 deg F",
          "mode": "contains"
        },
        {
          "id": "m701-tower-wetbulb-reset",
          "page": 20,
          "bbox": [
            1790,
            865,
            2270,
            880
          ],
          "expected": "AN OUTSIDE AIR WET BULB TEMPERATURE SHALL BE CALCULATED BY THE BAS AND SHALL RESET THE",
          "mode": "contains"
        },
        {
          "id": "m701-tower-wetbulb-60f",
          "page": 20,
          "bbox": [
            1680,
            909,
            1840,
            926
          ],
          "expected": "60 deg F 65 deg F",
          "mode": "contains"
        },
        {
          "id": "m701-tower-wetbulb-75f",
          "page": 20,
          "bbox": [
            1680,
            921,
            1840,
            938
          ],
          "expected": "75 deg F 85 deg F",
          "mode": "contains"
        },
        {
          "id": "m701-tower-vfd-modulation",
          "page": 20,
          "bbox": [
            1674,
            944,
            2310,
            971
          ],
          "expected": "SETPOINT BY MODULATING THE COOLING TOWER FAN VFD.  COOLING TOWER FAN SPEED SHALL INCREASE IF THE WATER TEMPERATURE IS",
          "mode": "contains"
        },
        {
          "id": "m701-bypass-in-cold",
          "page": 20,
          "bbox": [
            1674,
            1000,
            2305,
            1028
          ],
          "expected": "OPERATING AND THE OUTSIDE AIR TEMPERATURE IS BELOW 45 DEGREES THE BYPASS VALVE SHALL COMMANDED TO 100% OPEN",
          "mode": "contains"
        },
        {
          "id": "m701-condenser-pump-lead-command",
          "page": 20,
          "bbox": [
            1830,
            1035,
            2300,
            1050
          ],
          "expected": "THE LEAD CONDENSER WATER PUMP SHALL BE ENABLED BY A COMMAND BEING SENT TO A CHILLER.",
          "mode": "contains"
        },
        {
          "id": "m701-condenser-pump-lag-alarm",
          "page": 20,
          "bbox": [
            1674,
            1068,
            2300,
            1096
          ],
          "expected": "BY AN OPERATOR AT THE BAS.  THE LAG CONDENSER WATER PUMP SHALL BE ENABLED IF THE LEAD CONDENSER WATER PUMP IS IN AN",
          "mode": "contains"
        },
        {
          "id": "m701-tower-level-monitoring",
          "page": 20,
          "bbox": [
            1790,
            1126,
            2300,
            1153
          ],
          "expected": "THE  BAS SHALL MONITOR THE COOLING TOWER BASIN FILL LEVELS. TOWER FILL SHALL BE BY MECHANICAL FILL",
          "mode": "contains"
        },
        {
          "id": "m701-tower-high-level-alarm",
          "page": 20,
          "bbox": [
            1674,
            1171,
            2165,
            1187
          ],
          "expected": "IF THE WATER LEVEL IN THE BASIN REACHES THE HIGH LEVEL SETPOINT, AN ALARM SHALL BE GENERATED.",
          "mode": "contains"
        },
        {
          "id": "m701-tower-low-level-alarm",
          "page": 20,
          "bbox": [
            1674,
            1193,
            2165,
            1210
          ],
          "expected": "IF THE WATER LEVEL IN THE BASIN REACHES THE LOW LEVEL SET POINT, AN ALARM SHALL BE GENERATED.",
          "mode": "contains"
        },
        {
          "id": "m701-runtime-weekly-manual-switchover",
          "page": 20,
          "bbox": [
            1674,
            1227,
            2310,
            1255
          ],
          "expected": "HAVE SELECT LEAD/LAG SWITCHOVER FROM THE FOLLOWING OPTIONS: RUNTIME HOURS (168 HOURS, ADJUSTABLE), WEEKLY (TUESDAYS @",
          "mode": "contains"
        },
        {
          "id": "m701-refrigerant-purge",
          "page": 20,
          "bbox": [
            1800,
            1273,
            2305,
            1300
          ],
          "expected": "UPON RECEIVING AN ALARM SIGNAL FROM THE REFRIGERANT MONITORING SYSTEM, THE BAS SHALL INITIATE",
          "mode": "contains"
        },
        {
          "id": "m701-purge-equipment-logic",
          "page": 20,
          "bbox": [
            1674,
            1307,
            2275,
            1334
          ],
          "expected": "PURGE MODE: ALL EQUIPMENT IN MECHANICAL ROOM WILL SHUT DOWN. SF-1 DAMPER WILL OPEN AND SF-1 AND EF-2",
          "mode": "contains"
        },
        {
          "id": "m702-retain-existing-sensor",
          "page": 21,
          "bbox": [
            1895,
            130,
            2260,
            158
          ],
          "expected": "EXISTING SENSOR/DEVICE TO REMAIN. CONTROLS CONTRACTOR SHALL VERIFY",
          "mode": "contains"
        },
        {
          "id": "m702-new-temperature-sensor",
          "page": 21,
          "bbox": [
            1895,
            175,
            2260,
            193
          ],
          "expected": "PROVIDE NEW TEMPERATURE SENSOR IN EXISTING TO REMAIN THERMOWELL.",
          "mode": "contains"
        },
        {
          "id": "e601-vfd-division-26",
          "page": 27,
          "bbox": [
            960,
            435,
            1260,
            452
          ],
          "expected": "VFD TO BE PROVIDED BY DIVISION 26 AND INSTALLED BY DIVISION 26.",
          "mode": "contains"
        },
        {
          "id": "e601-vfd-controls-interface",
          "page": 27,
          "bbox": [
            960,
            463,
            1530,
            479
          ],
          "expected": "PROVIDE WITH CONTROLS INTERFACE BOARD FOR SINGLE TERMINATION BY CONTROLS CONTRACTOR FOR START/STOP, PROOF, SPEED",
          "mode": "contains"
        },
        {
          "id": "e601-vfd-controls-interface-input",
          "page": 27,
          "bbox": [
            960,
            475,
            1280,
            491
          ],
          "expected": "OUTPUT, AND SPEED INPUT. COORDINATE WITH CONTROLS CONTRACTOR.",
          "mode": "contains"
        }
      ],
      "network_architecture": {
        "published_integration": [
          "M601 requires a BACnet MS/TP communication interface for the scheduled chillers.",
          "M701 says the cooling system is controlled from the building automation control system (BAS).",
          "E601 requires a VFD controls interface board for a single controls-contractor termination for start/stop, proof, speed output and speed input."
        ],
        "assertion_ids": [
          "m601-bacnet-mstp",
          "m701-system-redundancy",
          "e601-vfd-controls-interface",
          "e601-vfd-controls-interface-input"
        ],
        "boundary": "The supplied sheets do not publish controller addresses, router/network topology, trunk/media design, controller/card assignment, terminal schedules, wiring terminations, device serial numbers, BACnet object lists, or installed controller quantities."
      },
      "sequence_inventory": [
        {
          "id": "m701-chiller-enable-lead-lag-and-staging",
          "sheet": "M701",
          "assertion_ids": [
            "m701-primary-secondary-system",
            "m701-seasonal-operator-enable",
            "m701-bas-chiller-control",
            "m701-lead-valve-pump-sequencing",
            "m701-lag-chiller-minimum-flow",
            "m701-stage-up-capacity",
            "m701-stage-down-capacity",
            "m701-two-chiller-limit"
          ]
        },
        {
          "id": "m701-secondary-chilled-water-dp",
          "sheet": "M701",
          "assertion_ids": [
            "m701-secondary-dp-vfd",
            "m701-secondary-dp-alarm",
            "m701-lag-pump-alarm"
          ]
        },
        {
          "id": "m701-temperature-and-tower-control",
          "sheet": "M701",
          "assertion_ids": [
            "m701-chws-reset",
            "m701-chws-reset-75f",
            "m701-chws-reset-65f",
            "m701-tower-wetbulb-reset",
            "m701-tower-vfd-modulation",
            "m701-bypass-in-cold"
          ]
        },
        {
          "id": "m701-condenser-pumps-tower-level-and-rotation",
          "sheet": "M701",
          "assertion_ids": [
            "m701-condenser-pump-lead-command",
            "m701-condenser-pump-lag-alarm",
            "m701-tower-level-monitoring",
            "m701-tower-high-level-alarm",
            "m701-tower-low-level-alarm",
            "m701-runtime-weekly-manual-switchover"
          ]
        },
        {
          "id": "m701-refrigerant-monitor-purge",
          "sheet": "M701",
          "assertion_ids": [
            "m701-refrigerant-purge",
            "m701-purge-equipment-logic"
          ]
        }
      ],
      "sensors_and_control_symbol_context": {
        "published_context": "M701 references outside-air dry-bulb and wet-bulb calculations, chilled-water and condenser-water differential-pressure control, flow switches, basin level monitoring and refrigerant monitoring. M702 says existing sensors/devices remain and calls for a new temperature sensor in an existing thermowell.",
        "assertion_ids": [
          "m701-oat-enable-threshold",
          "m701-lead-chiller-flow-proven",
          "m701-secondary-dp-vfd",
          "m701-tower-wetbulb-reset",
          "m701-tower-level-monitoring",
          "m701-refrigerant-purge",
          "m702-retain-existing-sensor",
          "m702-new-temperature-sensor"
        ],
        "boundary": "The sequence and diagram notes are not transformed into a counted physical sensor, thermostat, zone, actuator, damper, valve, controller, terminal, relay, wire, or I/O-device inventory. M701's separately retained formal point matrix is the authoritative source for listed points and its printed hardwired I/O flags."
      },
      "control_boundaries": [
        "All conditional control logic remains source-bounded. No source clause is expanded into physical equipment or field-device quantities.",
        "The M601 BACnet note and E601 VFD controls-interface notes establish only the quoted integration/interface requirements, not a complete BAS design or connection schedule."
      ]
    },
    "equipment_reconciliation": {
      "document_id": "22__vol2__012",
      "module_role": "M601 literal schedule-row ledger and physical-count boundary.",
      "tables": [],
      "ledger_mode": "literal_schedule_rows_v1",
      "schedule_counts": {
        "tables": 6,
        "rows": 24,
        "interpretation": "Three water-cooled chillers, three cooling towers, one expansion tank, two air separators, two chemical feeders and thirteen pumps. These are source schedule rows, not inferred plan-installation counts."
      },
      "control_valve_and_damper_schedule_status": {
        "control_valve_schedule": "No standalone CONTROL VALVE SCHEDULE title is published in the supplied 29 pages.",
        "damper_actuator_schedule": "No standalone DAMPER ACTUATOR SCHEDULE title is published in the supplied 29 pages."
      },
      "source_boundary": "Literal equipment schedule rows do not prove plan placement, installed multiplicity, BAS control ownership, field wiring, controller I/O, field-device count or a total physical takeoff."
    },
    "point_applications": {
      "document_id": "22__vol2__012",
      "module_role": "Formal M701 source-matrix scope and ownership boundary.",
      "tables": [],
      "ledger_mode": "source_matrix_templates_v1",
      "applications": [
        {
          "id": "m701-chilled-water-system",
          "source_table": "M701-CHW-DDC-HARDWIRED-IO",
          "ownership_scope": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated."
        }
      ],
      "expanded_template_counts": {
        "source_rows": 101,
        "total": 101
      },
      "expanded_count_warning": "101 is the count of literal published M701 source rows. It is not a count of installed physical sensors, actuators, controllers, terminations, cards, wires or devices."
    },
    "supporting_evidence": {
      "document_id": "22__vol2__012",
      "module_role": "Explicit source limits, omitted-scope disclosure and standalone-schedule-title checks.",
      "tables": [],
      "source_limitations": [
        "All 29 pages have retained full-page visual review. M601's complete 24-row equipment schedule corpus, M701's complete 101-row DDC hardwired-I/O matrix, and source-bounded sequence/integration material are retained; other plans, details and one-lines remain reviewed context rather than inferred inventory.",
        "M701's formal point matrix includes additional integration, GUI application, alarming and operational flags. This record preserves its 101 rows and the published DI/DO/AI/AO cells without reclassifying other flags as hardwired physical I/O.",
        "The supplied set does not publish a controller-address list, controller/card/terminal assignment, BACnet object list, router/media design, wiring/termination schedule, final network topology, physical point ownership, or a final installed field-device count.",
        "No standalone Control Valve Schedule or Damper Actuator Schedule title appears in this full source set. Diagram symbols and sequence references are not converted to valve, damper, actuator or device quantities.",
        "Stated plan scales are local to individual plan views. No global scale, graphic-scale measurement, length, area or derived takeoff quantity is asserted."
      ],
      "text_absence_assertions": [
        {
          "id": "no-control-valve-schedule",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25,
            26,
            27,
            28,
            29
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "CONTROL\\\\s+VALVE\\\\s+SCHEDULE"
          ],
          "visual_review_qualification": "Native text plus full-page visual review support only the limited absence of this standalone title."
        },
        {
          "id": "no-damper-actuator-schedule",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25,
            26,
            27,
            28,
            29
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "DAMPER\\\\s+ACTUATOR\\\\s+SCHEDULE"
          ],
          "visual_review_qualification": "Native text plus full-page visual review support only the limited absence of this standalone title."
        }
      ]
    }
  },
  "module_sha256": {
    "metadata": "8e87ef4db67e59ce380efa17cdc088e36975fc339e063e3ad74594156fbab084",
    "schedules": "bf74da32f30788494ba801b93090c5f4f9da5b9b0fde4cd33daed563a8bd54c6",
    "points": "e574c9026ee62c835f0bbe71205a93a67d79618d51d58f0ad85a961cb233a32c",
    "controls_context": "d2a1a1ec18c7635719689f1e125dc06548f2c6e48bfc3c4bc1fc874a7591e9b4",
    "equipment_reconciliation": "1062a0c7e51b97f11498d78da28673c504ce4b29843de52fd8c4a670bddbdb79",
    "point_applications": "8f8e416549ff4f6686577bc9795e47fe0ea10d8133534b30d912903cc79cfd10",
    "supporting_evidence": "0862d2e91511be7570d293ce08c9ea7dbefe52250736296bbdd2dbd19c572bc5"
  },
  "module_source_sha256": {
    "metadata": {
      "metadata_rank22": "8e87ef4db67e59ce380efa17cdc088e36975fc339e063e3ad74594156fbab084"
    },
    "schedules": {
      "schedules_m601": "bf74da32f30788494ba801b93090c5f4f9da5b9b0fde4cd33daed563a8bd54c6"
    },
    "points": {
      "points_m701": "e574c9026ee62c835f0bbe71205a93a67d79618d51d58f0ad85a961cb233a32c"
    },
    "controls_context": {
      "controls_context_rank22": "d2a1a1ec18c7635719689f1e125dc06548f2c6e48bfc3c4bc1fc874a7591e9b4"
    },
    "equipment_reconciliation": {
      "equipment_reconciliation_rank22": "1062a0c7e51b97f11498d78da28673c504ce4b29843de52fd8c4a670bddbdb79"
    },
    "point_applications": {
      "point_applications_rank22": "8f8e416549ff4f6686577bc9795e47fe0ea10d8133534b30d912903cc79cfd10"
    },
    "supporting_evidence": {
      "supporting_evidence_rank22": "0862d2e91511be7570d293ce08c9ea7dbefe52250736296bbdd2dbd19c572bc5"
    }
  },
  "equipment_inventory": [
    {
      "id": "M601-WATER-COOLED-CHILLERS/1",
      "source_table": "M601-WATER-COOLED-CHILLERS",
      "source_row": 1,
      "source_page": 19,
      "row_bbox": [
        560,
        201,
        2260,
        221
      ],
      "literal_schedule_row_as_printed": "CH-1 DAIKIN WMC060DDSNA MAG. BEARING 300.0 WATER 162.8 598.5 6.93 56 44.0 0.0001 WATER 912.3 14.6 85 94.3 0.00025 R-513A A1 1,093 0.5851 0.3407 188.6 55.2 94.5 15531 480 / 3 65,000 286 350 1-9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-WATER-COOLED-CHILLERS/2",
      "source_table": "M601-WATER-COOLED-CHILLERS",
      "source_row": 2,
      "source_page": 19,
      "row_bbox": [
        560,
        221,
        2260,
        236
      ],
      "literal_schedule_row_as_printed": "CH-2 DAIKIN WMC060DDSNA MAG. BEARING 300.0 WATER 162.8 598.5 6.93 56 44.0 0.0001 WATER 912.3 14.6 85 94.3 0.00025 R-513A A1 1,093 0.5851 0.3407 188.6 55.2 94.5 15531 480 / 3 65,000 286 350 1-9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-WATER-COOLED-CHILLERS/3",
      "source_table": "M601-WATER-COOLED-CHILLERS",
      "source_row": 3,
      "source_page": 19,
      "row_bbox": [
        560,
        236,
        2260,
        251
      ],
      "literal_schedule_row_as_printed": "CH-3 DAIKIN WMC060DDSNA MAG. BEARING 300.0 WATER 162.8 598.5 6.93 56 44.0 0.0001 WATER 912.3 14.6 85 94.3 0.00025 R-513A A1 1,093 0.5851 0.3407 188.6 55.2 94.5 15531 480 / 3 65,000 286 350 1-9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-COOLING-TOWERS/1",
      "source_table": "M601-COOLING-TOWERS",
      "source_row": 1,
      "source_page": 19,
      "row_bbox": [
        1190,
        507,
        2265,
        537
      ],
      "literal_schedule_row_as_printed": "INDUCED DRAFT 480V / 3PH / CT-1 MARLEY AV6807RAN 1 300 900 95 85 78.7 2 1 25 70 9 kW 20 12,810 1-14 CROSSFLOW 60 HZ",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-COOLING-TOWERS/2",
      "source_table": "M601-COOLING-TOWERS",
      "source_row": 2,
      "source_page": 19,
      "row_bbox": [
        1190,
        537,
        2265,
        567
      ],
      "literal_schedule_row_as_printed": "INDUCED DRAFT 480V / 3PH / CT-2 MARLEY AV6807RAN 1 300 900 95 85 78.7 2 1 25 70 9 kW 20 12,810 1-14 CROSSFLOW 60 HZ",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-COOLING-TOWERS/3",
      "source_table": "M601-COOLING-TOWERS",
      "source_row": 3,
      "source_page": 19,
      "row_bbox": [
        1190,
        567,
        2265,
        597
      ],
      "literal_schedule_row_as_printed": "INDUCED DRAFT 480V / 3PH / CT-3 MARLEY AV6807RAN 1 300 900 95 85 78.7 2 1 25 70 9 kW 20 12,810 1-14 CROSSFLOW 60 HZ",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-EXPANSION-TANK/1",
      "source_table": "M601-EXPANSION-TANK",
      "source_row": 1,
      "source_page": 19,
      "row_bbox": [
        1110,
        955,
        2268,
        974
      ],
      "literal_schedule_row_as_printed": "ET-1 CHILLED WATER BELL & GOSSETT B300 54.96 28.75 80.0 80.0 40 / 100 40 / 100 5,000 WATER 125 1",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-AIR-SEPARATORS/1",
      "source_table": "M601-AIR-SEPARATORS",
      "source_row": 1,
      "source_page": 19,
      "row_bbox": [
        760,
        1129,
        1405,
        1149
      ],
      "literal_schedule_row_as_printed": "AS-1 CHILLED WATER BELL & GOSSETT RL-12F 4,800 291 12 3,538 1",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-AIR-SEPARATORS/2",
      "source_table": "M601-AIR-SEPARATORS",
      "source_row": 2,
      "source_page": 19,
      "row_bbox": [
        760,
        1158,
        1405,
        1179
      ],
      "literal_schedule_row_as_printed": "HEATING AS-2 BELL & GOSSETT RL-10F 3,600 150 10 2,052 1 HOT WATER",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-CHEMICAL-FEEDERS/1",
      "source_table": "M601-CHEMICAL-FEEDERS",
      "source_row": 1,
      "source_page": 19,
      "row_bbox": [
        1030,
        1337,
        1405,
        1354
      ],
      "literal_schedule_row_as_printed": "CF-1 NEPTUNE CHW SYSTEM DBFC-5 5 GAL. 1",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-CHEMICAL-FEEDERS/2",
      "source_table": "M601-CHEMICAL-FEEDERS",
      "source_row": 2,
      "source_page": 19,
      "row_bbox": [
        1030,
        1354,
        1405,
        1371
      ],
      "literal_schedule_row_as_printed": "CF-2 NEPTUNE HHW SYSTEM DBFC-5 5 GAL. 1",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/1",
      "source_table": "M601-PUMPS",
      "source_row": 1,
      "source_page": 19,
      "row_bbox": [
        1440,
        1145,
        2269,
        1175
      ],
      "literal_schedule_row_as_printed": "CONDENSER CWP-1 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 80 900 1698 30 480 40 3 1-2 WATER",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/2",
      "source_table": "M601-PUMPS",
      "source_row": 2,
      "source_page": 19,
      "row_bbox": [
        1440,
        1175,
        2269,
        1205
      ],
      "literal_schedule_row_as_printed": "CONDENSER CWP-2 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 80 900 1698 30 480 40 3 1-2 WATER",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/3",
      "source_table": "M601-PUMPS",
      "source_row": 3,
      "source_page": 19,
      "row_bbox": [
        1440,
        1205,
        2269,
        1235
      ],
      "literal_schedule_row_as_printed": "CONDENSER CWP-3 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 80 900 1698 30 480 40 3 1-2 WATER",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/4",
      "source_table": "M601-PUMPS",
      "source_row": 4,
      "source_page": 19,
      "row_bbox": [
        1440,
        1235,
        2269,
        1265
      ],
      "literal_schedule_row_as_printed": "PRIMARY - CHILLED PCHP-1 BELL & GOSSETT e-1510 END SUCTION 5\" 4\" 45 600 1650 10 480 14 3 1-2 WATER",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/5",
      "source_table": "M601-PUMPS",
      "source_row": 5,
      "source_page": 19,
      "row_bbox": [
        1440,
        1265,
        2269,
        1295
      ],
      "literal_schedule_row_as_printed": "PRIMARY - CHILLED PCHP-2 BELL & GOSSETT e-1510 END SUCTION 5\" 4\" 45 600 1650 10 480 14 3 1-2 WATER",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/6",
      "source_table": "M601-PUMPS",
      "source_row": 6,
      "source_page": 19,
      "row_bbox": [
        1440,
        1295,
        2269,
        1325
      ],
      "literal_schedule_row_as_printed": "PRIMARY - CHILLED PCHP-3 BELL & GOSSETT e-1510 END SUCTION 5\" 4\" 45 600 1650 10 480 14 3 1-2 WATER",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/7",
      "source_table": "M601-PUMPS",
      "source_row": 7,
      "source_page": 19,
      "row_bbox": [
        1440,
        1325,
        2269,
        1355
      ],
      "literal_schedule_row_as_printed": "SECONDARY - SCHP-1 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 100 1200 1645 50 480 65 3 1-2 CHILLED WATER",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/8",
      "source_table": "M601-PUMPS",
      "source_row": 8,
      "source_page": 19,
      "row_bbox": [
        1440,
        1355,
        2269,
        1385
      ],
      "literal_schedule_row_as_printed": "SECONDARY - SCHP-2 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 100 1200 1645 50 480 65 3 1-2 CHILLED WATER",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/9",
      "source_table": "M601-PUMPS",
      "source_row": 9,
      "source_page": 19,
      "row_bbox": [
        1440,
        1385,
        2269,
        1415
      ],
      "literal_schedule_row_as_printed": "PRIMARY - HEATING PHWP-1 BELL & GOSSETT e-1510 END SUCTION 4\" 3\" 45 340 1615 7.5 480 11 3 1-2 HW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/10",
      "source_table": "M601-PUMPS",
      "source_row": 10,
      "source_page": 19,
      "row_bbox": [
        1440,
        1415,
        2269,
        1445
      ],
      "literal_schedule_row_as_printed": "PRIMARY - HEATING PHWP-2 BELL & GOSSETT e-1510 END SUCTION 4\" 3\" 45 340 1615 7.5 480 11 3 1-2 HW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/11",
      "source_table": "M601-PUMPS",
      "source_row": 11,
      "source_page": 19,
      "row_bbox": [
        1440,
        1445,
        2269,
        1475
      ],
      "literal_schedule_row_as_printed": "PRIMARY - HEATING PHWP-3 BELL & GOSSETT e-1510 END SUCTION 4\" 3\" 45 340 1615 7.5 480 11 3 1-2 HW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/12",
      "source_table": "M601-PUMPS",
      "source_row": 12,
      "source_page": 19,
      "row_bbox": [
        1440,
        1475,
        2269,
        1505
      ],
      "literal_schedule_row_as_printed": "SECONDARY - SHWP-1 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 100 1000 1680 40 480 52 3 1-2 HEATING HW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-PUMPS/13",
      "source_table": "M601-PUMPS",
      "source_row": 13,
      "source_page": 19,
      "row_bbox": [
        1440,
        1505,
        2269,
        1535
      ],
      "literal_schedule_row_as_printed": "SECONDARY - SHWP-2 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 100 1000 1680 40 480 52 3 1-2 HEATING HW",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    }
  ],
  "point_application_ledger": [
    {
      "id": "m701-chilled-water-system/1",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 1,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        271.0,
        1256,
        283.75
      ],
      "tag_as_printed": "1",
      "point_name_as_printed": "CHILLED WATER SYSTEM ENABLE",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "1",
        "point_name": "CHILLED WATER SYSTEM ENABLE",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/2",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 2,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        283.75,
        1256,
        296.5
      ],
      "tag_as_printed": "2",
      "point_name_as_printed": "CHILLER 1 - REMOTE ENABLE",
      "printed_flag_columns": {
        "digital_output": "X"
      },
      "literal_source_row": {
        "tag": "2",
        "point_name": "CHILLER 1 - REMOTE ENABLE",
        "digital_input": "",
        "digital_output": "X",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/3",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 3,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        296.5,
        1256,
        309.25
      ],
      "tag_as_printed": "3",
      "point_name_as_printed": "CHILLER 1 - STATUS",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "3",
        "point_name": "CHILLER 1 - STATUS",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/4",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 4,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        309.25,
        1256,
        322.0
      ],
      "tag_as_printed": "4",
      "point_name_as_printed": "CHILLER 1 - FAULT ALARM",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "4",
        "point_name": "CHILLER 1 - FAULT ALARM",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/5",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 5,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        322.0,
        1256,
        334.75
      ],
      "tag_as_printed": "5",
      "point_name_as_printed": "CHILLER 1 - % UNIT LOADING",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "5",
        "point_name": "CHILLER 1 - % UNIT LOADING",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/6",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 6,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        334.75,
        1256,
        347.5
      ],
      "tag_as_printed": "6",
      "point_name_as_printed": "CHILLER 1 - CONDENSER WATER VALVE COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "6",
        "point_name": "CHILLER 1 - CONDENSER WATER VALVE COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/7",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 7,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        347.5,
        1256,
        360.25
      ],
      "tag_as_printed": "7",
      "point_name_as_printed": "CHILLER 1 - CONDENSER WATER VALVE FEEDBACK",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "7",
        "point_name": "CHILLER 1 - CONDENSER WATER VALVE FEEDBACK",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/8",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 8,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        360.25,
        1256,
        373.0
      ],
      "tag_as_printed": "8",
      "point_name_as_printed": "CHILLER 1 - CHILLED WATER VALVE COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "8",
        "point_name": "CHILLER 1 - CHILLED WATER VALVE COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/9",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 9,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        373.0,
        1256,
        385.75
      ],
      "tag_as_printed": "9",
      "point_name_as_printed": "CHILLER 1 - CHILLED WATER VALVE FEEDBACK",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "9",
        "point_name": "CHILLER 1 - CHILLED WATER VALVE FEEDBACK",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/10",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 10,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        385.75,
        1256,
        398.5
      ],
      "tag_as_printed": "10",
      "point_name_as_printed": "CHILLER 1 - CONDENSER WATER DP SENSOR",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "10",
        "point_name": "CHILLER 1 - CONDENSER WATER DP SENSOR",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/11",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 11,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        398.5,
        1256,
        411.25
      ],
      "tag_as_printed": "11",
      "point_name_as_printed": "CHILLER 1 - CHILLED WATER DP SENSOR",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "11",
        "point_name": "CHILLER 1 - CHILLED WATER DP SENSOR",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/12",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 12,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        411.25,
        1256,
        424.0
      ],
      "tag_as_printed": "12",
      "point_name_as_printed": "CHILLER 1 - CONDENSER WATER SUPPLY TEMP.",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "12",
        "point_name": "CHILLER 1 - CONDENSER WATER SUPPLY TEMP.",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/13",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 13,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        424.0,
        1256,
        436.75
      ],
      "tag_as_printed": "13",
      "point_name_as_printed": "CHILLER 1 - CONDENSER WATER RETURN TEMP.",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "13",
        "point_name": "CHILLER 1 - CONDENSER WATER RETURN TEMP.",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/14",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 14,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        436.75,
        1256,
        449.5
      ],
      "tag_as_printed": "14",
      "point_name_as_printed": "CHILLER 1 - CHILLED WATER SUPPLY TEMP.",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "14",
        "point_name": "CHILLER 1 - CHILLED WATER SUPPLY TEMP.",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/15",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 15,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        449.5,
        1256,
        462.25
      ],
      "tag_as_printed": "15",
      "point_name_as_printed": "CHILLER 1 - CHILLED WATER RETURN TEMP.",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "15",
        "point_name": "CHILLER 1 - CHILLED WATER RETURN TEMP.",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/16",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 16,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        462.25,
        1256,
        475.0
      ],
      "tag_as_printed": "16",
      "point_name_as_printed": "CHILLER 2 - REMOTE ENABLE",
      "printed_flag_columns": {
        "digital_output": "X"
      },
      "literal_source_row": {
        "tag": "16",
        "point_name": "CHILLER 2 - REMOTE ENABLE",
        "digital_input": "",
        "digital_output": "X",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/17",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 17,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        475.0,
        1256,
        487.75
      ],
      "tag_as_printed": "17",
      "point_name_as_printed": "CHILLER 2 - STATUS",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "17",
        "point_name": "CHILLER 2 - STATUS",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/18",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 18,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        487.75,
        1256,
        500.5
      ],
      "tag_as_printed": "18",
      "point_name_as_printed": "CHILLER 2 - FAULT ALARM",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "18",
        "point_name": "CHILLER 2 - FAULT ALARM",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/19",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 19,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        500.5,
        1256,
        513.25
      ],
      "tag_as_printed": "19",
      "point_name_as_printed": "CHILLER 2 - % UNIT LOADING",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "19",
        "point_name": "CHILLER 2 - % UNIT LOADING",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/20",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 20,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        513.25,
        1256,
        526.0
      ],
      "tag_as_printed": "20",
      "point_name_as_printed": "CHILLER 2 - CONDENSER WATER VALVE COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "20",
        "point_name": "CHILLER 2 - CONDENSER WATER VALVE COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/21",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 21,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        526.0,
        1256,
        538.75
      ],
      "tag_as_printed": "21",
      "point_name_as_printed": "CHILLER 2 - CONDENSER WATER VALVE FEEDBACK",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "21",
        "point_name": "CHILLER 2 - CONDENSER WATER VALVE FEEDBACK",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/22",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 22,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        538.75,
        1256,
        551.5
      ],
      "tag_as_printed": "22",
      "point_name_as_printed": "CHILLER 2 - CHILLED WATER VALVE COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "22",
        "point_name": "CHILLER 2 - CHILLED WATER VALVE COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/23",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 23,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        551.5,
        1256,
        564.25
      ],
      "tag_as_printed": "23",
      "point_name_as_printed": "CHILLER 2 - CHILLED WATER VALVE FEEDBACK",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "23",
        "point_name": "CHILLER 2 - CHILLED WATER VALVE FEEDBACK",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/24",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 24,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        564.25,
        1256,
        577.0
      ],
      "tag_as_printed": "24",
      "point_name_as_printed": "CHILLER 2 - CONDENSER WATER DP SENSOR",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "24",
        "point_name": "CHILLER 2 - CONDENSER WATER DP SENSOR",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/25",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 25,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        577.0,
        1256,
        589.75
      ],
      "tag_as_printed": "25",
      "point_name_as_printed": "CHILLER 2 - CHILLED WATER DP SENSOR",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "25",
        "point_name": "CHILLER 2 - CHILLED WATER DP SENSOR",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/26",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 26,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        589.75,
        1256,
        602.5
      ],
      "tag_as_printed": "26",
      "point_name_as_printed": "CHILLER 2 - CONDENSER WATER SUPPLY TEMP.",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "26",
        "point_name": "CHILLER 2 - CONDENSER WATER SUPPLY TEMP.",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/27",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 27,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        602.5,
        1256,
        615.25
      ],
      "tag_as_printed": "27",
      "point_name_as_printed": "CHILLER 2 - CONDENSER WATER RETURN TEMP.",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "27",
        "point_name": "CHILLER 2 - CONDENSER WATER RETURN TEMP.",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/28",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 28,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        615.25,
        1256,
        628.0
      ],
      "tag_as_printed": "28",
      "point_name_as_printed": "CHILLER 2 - CHILLED WATER SUPPLY TEMP.",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "28",
        "point_name": "CHILLER 2 - CHILLED WATER SUPPLY TEMP.",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/29",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 29,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        628.0,
        1256,
        640.75
      ],
      "tag_as_printed": "29",
      "point_name_as_printed": "CHILLER 2 - CHILLED WATER RETURN TEMP.",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "29",
        "point_name": "CHILLER 2 - CHILLED WATER RETURN TEMP.",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/30",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 30,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        640.75,
        1256,
        653.5
      ],
      "tag_as_printed": "30",
      "point_name_as_printed": "CHILLER 3 - REMOTE ENABLE",
      "printed_flag_columns": {
        "digital_output": "X"
      },
      "literal_source_row": {
        "tag": "30",
        "point_name": "CHILLER 3 - REMOTE ENABLE",
        "digital_input": "",
        "digital_output": "X",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/31",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 31,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        653.5,
        1256,
        666.25
      ],
      "tag_as_printed": "31",
      "point_name_as_printed": "CHILLER 3 - STATUS",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "31",
        "point_name": "CHILLER 3 - STATUS",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/32",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 32,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        666.25,
        1256,
        679.0
      ],
      "tag_as_printed": "32",
      "point_name_as_printed": "CHILLER 3 - FAULT ALARM",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "32",
        "point_name": "CHILLER 3 - FAULT ALARM",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/33",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 33,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        679.0,
        1256,
        691.75
      ],
      "tag_as_printed": "33",
      "point_name_as_printed": "CHILLER 3 - % UNIT LOADING",
      "printed_flag_columns": {},
      "literal_source_row": {
        "tag": "33",
        "point_name": "CHILLER 3 - % UNIT LOADING",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/34",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 34,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        691.75,
        1256,
        704.5
      ],
      "tag_as_printed": "34",
      "point_name_as_printed": "CHILLER 3 - CONDENSER WATER VALVE COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "34",
        "point_name": "CHILLER 3 - CONDENSER WATER VALVE COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/35",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 35,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        704.5,
        1256,
        717.25
      ],
      "tag_as_printed": "35",
      "point_name_as_printed": "CHILLER 3 - CONDENSER WATER VALVE FEEDBACK",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "35",
        "point_name": "CHILLER 3 - CONDENSER WATER VALVE FEEDBACK",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/36",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 36,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        717.25,
        1256,
        730.0
      ],
      "tag_as_printed": "36",
      "point_name_as_printed": "CHILLER 3 - CHILLED WATER VALVE COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "36",
        "point_name": "CHILLER 3 - CHILLED WATER VALVE COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/37",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 37,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        730.0,
        1256,
        742.75
      ],
      "tag_as_printed": "37",
      "point_name_as_printed": "CHILLER 3 - CHILLED WATER VALVE FEEDBACK",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "37",
        "point_name": "CHILLER 3 - CHILLED WATER VALVE FEEDBACK",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/38",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 38,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        742.75,
        1256,
        755.5
      ],
      "tag_as_printed": "38",
      "point_name_as_printed": "CHILLER 3 - CONDENSER WATER DP SENSOR",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "38",
        "point_name": "CHILLER 3 - CONDENSER WATER DP SENSOR",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/39",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 39,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        755.5,
        1256,
        768.25
      ],
      "tag_as_printed": "39",
      "point_name_as_printed": "CHILLER 3 - CHILLED WATER DP SENSOR",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "39",
        "point_name": "CHILLER 3 - CHILLED WATER DP SENSOR",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/40",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 40,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        768.25,
        1256,
        781.0
      ],
      "tag_as_printed": "40",
      "point_name_as_printed": "CHILLER 3 - CONDENSER WATER SUPPLY TEMP.",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "40",
        "point_name": "CHILLER 3 - CONDENSER WATER SUPPLY TEMP.",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/41",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 41,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        781.0,
        1256,
        793.75
      ],
      "tag_as_printed": "41",
      "point_name_as_printed": "CHILLER 3 - CONDENSER WATER RETURN TEMP.",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "41",
        "point_name": "CHILLER 3 - CONDENSER WATER RETURN TEMP.",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/42",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 42,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        793.75,
        1256,
        806.5
      ],
      "tag_as_printed": "42",
      "point_name_as_printed": "CHILLER 3 - CHILLED WATER SUPPLY TEMP.",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "42",
        "point_name": "CHILLER 3 - CHILLED WATER SUPPLY TEMP.",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/43",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 43,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        806.5,
        1256,
        819.25
      ],
      "tag_as_printed": "43",
      "point_name_as_printed": "CHILLER 3 - CHILLED WATER RETURN TEMP.",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "43",
        "point_name": "CHILLER 3 - CHILLED WATER RETURN TEMP.",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/44",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 44,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        819.25,
        1256,
        832.0
      ],
      "tag_as_printed": "44",
      "point_name_as_printed": "PCHP-1 PUMP START/STOP",
      "printed_flag_columns": {
        "digital_output": "X"
      },
      "literal_source_row": {
        "tag": "44",
        "point_name": "PCHP-1 PUMP START/STOP",
        "digital_input": "",
        "digital_output": "X",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/45",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 45,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        832.0,
        1256,
        844.75
      ],
      "tag_as_printed": "45",
      "point_name_as_printed": "PCHP-1 PUMP RUN STATUS",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "45",
        "point_name": "PCHP-1 PUMP RUN STATUS",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/46",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 46,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        844.75,
        1256,
        857.5
      ],
      "tag_as_printed": "46",
      "point_name_as_printed": "PCHP-1 PUMP SPEED COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "46",
        "point_name": "PCHP-1 PUMP SPEED COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/47",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 47,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        857.5,
        1256,
        870.25
      ],
      "tag_as_printed": "47",
      "point_name_as_printed": "PCHP-1 PUMP FAULT",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "47",
        "point_name": "PCHP-1 PUMP FAULT",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/48",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 48,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        870.25,
        1256,
        883.0
      ],
      "tag_as_printed": "48",
      "point_name_as_printed": "PCHP-2 PUMP START/STOP",
      "printed_flag_columns": {
        "digital_output": "X"
      },
      "literal_source_row": {
        "tag": "48",
        "point_name": "PCHP-2 PUMP START/STOP",
        "digital_input": "",
        "digital_output": "X",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/49",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 49,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        883.0,
        1256,
        895.75
      ],
      "tag_as_printed": "49",
      "point_name_as_printed": "PCHP-2 PUMP RUN STATUS",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "49",
        "point_name": "PCHP-2 PUMP RUN STATUS",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/50",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 50,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        895.75,
        1256,
        908.5
      ],
      "tag_as_printed": "50",
      "point_name_as_printed": "PCHP-2 PUMP SPEED COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "50",
        "point_name": "PCHP-2 PUMP SPEED COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/51",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 51,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        908.5,
        1256,
        921.25
      ],
      "tag_as_printed": "51",
      "point_name_as_printed": "PCHP-2 PUMP FAULT",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "51",
        "point_name": "PCHP-2 PUMP FAULT",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/52",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 52,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        921.25,
        1256,
        934.0
      ],
      "tag_as_printed": "52",
      "point_name_as_printed": "PCHP-3 PUMP START/STOP",
      "printed_flag_columns": {
        "digital_output": "X"
      },
      "literal_source_row": {
        "tag": "52",
        "point_name": "PCHP-3 PUMP START/STOP",
        "digital_input": "",
        "digital_output": "X",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/53",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 53,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        934.0,
        1256,
        946.75
      ],
      "tag_as_printed": "53",
      "point_name_as_printed": "PCHP-3 PUMP RUN STATUS",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "53",
        "point_name": "PCHP-3 PUMP RUN STATUS",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/54",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 54,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        946.75,
        1256,
        959.5
      ],
      "tag_as_printed": "54",
      "point_name_as_printed": "PCHP-3 PUMP SPEED COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "54",
        "point_name": "PCHP-3 PUMP SPEED COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/55",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 55,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        959.5,
        1256,
        972.25
      ],
      "tag_as_printed": "55",
      "point_name_as_printed": "PCHP-3 PUMP FAULT",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "55",
        "point_name": "PCHP-3 PUMP FAULT",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/56",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 56,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        972.25,
        1256,
        985.0
      ],
      "tag_as_printed": "56",
      "point_name_as_printed": "SCHP-1 PUMP START/STOP",
      "printed_flag_columns": {
        "digital_output": "X"
      },
      "literal_source_row": {
        "tag": "56",
        "point_name": "SCHP-1 PUMP START/STOP",
        "digital_input": "",
        "digital_output": "X",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/57",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 57,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        985.0,
        1256,
        997.75
      ],
      "tag_as_printed": "57",
      "point_name_as_printed": "SCHP-1 PUMP RUN STATUS",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "57",
        "point_name": "SCHP-1 PUMP RUN STATUS",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/58",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 58,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        997.75,
        1256,
        1010.5
      ],
      "tag_as_printed": "58",
      "point_name_as_printed": "SCHP-1 PUMP SPEED COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "58",
        "point_name": "SCHP-1 PUMP SPEED COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/59",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 59,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1010.5,
        1256,
        1023.25
      ],
      "tag_as_printed": "59",
      "point_name_as_printed": "SCHP-1 PUMP FAULT",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "59",
        "point_name": "SCHP-1 PUMP FAULT",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/60",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 60,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1023.25,
        1256,
        1036.0
      ],
      "tag_as_printed": "60",
      "point_name_as_printed": "SCHP-2 PUMP START/STOP",
      "printed_flag_columns": {
        "digital_output": "X"
      },
      "literal_source_row": {
        "tag": "60",
        "point_name": "SCHP-2 PUMP START/STOP",
        "digital_input": "",
        "digital_output": "X",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/61",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 61,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1036.0,
        1256,
        1048.75
      ],
      "tag_as_printed": "61",
      "point_name_as_printed": "SCHP-2 PUMP RUN STATUS",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "61",
        "point_name": "SCHP-2 PUMP RUN STATUS",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/62",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 62,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1048.75,
        1256,
        1061.5
      ],
      "tag_as_printed": "62",
      "point_name_as_printed": "SCHP-2 PUMP SPEED COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "62",
        "point_name": "SCHP-2 PUMP SPEED COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/63",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 63,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1061.5,
        1256,
        1074.25
      ],
      "tag_as_printed": "63",
      "point_name_as_printed": "SCHP-2 PUMP FAULT",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "63",
        "point_name": "SCHP-2 PUMP FAULT",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/64",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 64,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1074.25,
        1256,
        1087.0
      ],
      "tag_as_printed": "64",
      "point_name_as_printed": "COOLING TOWER 1 VALVE COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "64",
        "point_name": "COOLING TOWER 1 VALVE COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/65",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 65,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1087.0,
        1256,
        1099.75
      ],
      "tag_as_printed": "65",
      "point_name_as_printed": "COOLING TOWER 1 VALVE FEEDBACK",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "65",
        "point_name": "COOLING TOWER 1 VALVE FEEDBACK",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/66",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 66,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1099.75,
        1256,
        1112.5
      ],
      "tag_as_printed": "66",
      "point_name_as_printed": "COOLING TOWER 1 BASIN LEVEL",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "66",
        "point_name": "COOLING TOWER 1 BASIN LEVEL",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/67",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 67,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1112.5,
        1256,
        1125.25
      ],
      "tag_as_printed": "67",
      "point_name_as_printed": "COOLING TOWER 1 FAN START/STOP",
      "printed_flag_columns": {
        "digital_output": "X"
      },
      "literal_source_row": {
        "tag": "67",
        "point_name": "COOLING TOWER 1 FAN START/STOP",
        "digital_input": "",
        "digital_output": "X",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/68",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 68,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1125.25,
        1256,
        1138.0
      ],
      "tag_as_printed": "68",
      "point_name_as_printed": "COOLING TOWER 1 RUN STATUS",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "68",
        "point_name": "COOLING TOWER 1 RUN STATUS",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/69",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 69,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1138.0,
        1256,
        1150.75
      ],
      "tag_as_printed": "69",
      "point_name_as_printed": "COOLING TOWER 1 SPEED COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "69",
        "point_name": "COOLING TOWER 1 SPEED COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/70",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 70,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1150.75,
        1256,
        1163.5
      ],
      "tag_as_printed": "70",
      "point_name_as_printed": "COOLING TOWER 1 PUMP FAULT",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "70",
        "point_name": "COOLING TOWER 1 PUMP FAULT",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/71",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 71,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1163.5,
        1256,
        1176.25
      ],
      "tag_as_printed": "71",
      "point_name_as_printed": "COOLING TOWER 2 VALVE COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "71",
        "point_name": "COOLING TOWER 2 VALVE COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/72",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 72,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1176.25,
        1256,
        1189.0
      ],
      "tag_as_printed": "72",
      "point_name_as_printed": "COOLING TOWER 2 VALVE FEEDBACK",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "72",
        "point_name": "COOLING TOWER 2 VALVE FEEDBACK",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/73",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 73,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1189.0,
        1256,
        1201.75
      ],
      "tag_as_printed": "73",
      "point_name_as_printed": "COOLING TOWER 2 BASIN LEVEL",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "73",
        "point_name": "COOLING TOWER 2 BASIN LEVEL",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/74",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 74,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1201.75,
        1256,
        1214.5
      ],
      "tag_as_printed": "74",
      "point_name_as_printed": "COOLING TOWER 2 FAN START/STOP",
      "printed_flag_columns": {
        "digital_output": "X"
      },
      "literal_source_row": {
        "tag": "74",
        "point_name": "COOLING TOWER 2 FAN START/STOP",
        "digital_input": "",
        "digital_output": "X",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/75",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 75,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1214.5,
        1256,
        1227.25
      ],
      "tag_as_printed": "75",
      "point_name_as_printed": "COOLING TOWER 2 RUN STATUS",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "75",
        "point_name": "COOLING TOWER 2 RUN STATUS",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/76",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 76,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1227.25,
        1256,
        1240.0
      ],
      "tag_as_printed": "76",
      "point_name_as_printed": "COOLING TOWER 2 SPEED COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "76",
        "point_name": "COOLING TOWER 2 SPEED COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/77",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 77,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1240.0,
        1256,
        1252.75
      ],
      "tag_as_printed": "77",
      "point_name_as_printed": "COOLING TOWER 2 PUMP FAULT",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "77",
        "point_name": "COOLING TOWER 2 PUMP FAULT",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/78",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 78,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1252.75,
        1256,
        1265.5
      ],
      "tag_as_printed": "78",
      "point_name_as_printed": "COOLING TOWER 3 VALVE COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "78",
        "point_name": "COOLING TOWER 3 VALVE COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/79",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 79,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1265.5,
        1256,
        1278.25
      ],
      "tag_as_printed": "79",
      "point_name_as_printed": "COOLING TOWER 3 VALVE FEEDBACK",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "79",
        "point_name": "COOLING TOWER 3 VALVE FEEDBACK",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/80",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 80,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1278.25,
        1256,
        1291.0
      ],
      "tag_as_printed": "80",
      "point_name_as_printed": "COOLING TOWER 3 BASIN LEVEL",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "80",
        "point_name": "COOLING TOWER 3 BASIN LEVEL",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/81",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 81,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1291.0,
        1256,
        1303.75
      ],
      "tag_as_printed": "81",
      "point_name_as_printed": "COOLING TOWER 3 FAN START/STOP",
      "printed_flag_columns": {
        "digital_output": "X"
      },
      "literal_source_row": {
        "tag": "81",
        "point_name": "COOLING TOWER 3 FAN START/STOP",
        "digital_input": "",
        "digital_output": "X",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/82",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 82,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1303.75,
        1256,
        1316.5
      ],
      "tag_as_printed": "82",
      "point_name_as_printed": "COOLING TOWER 3 RUN STATUS",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "82",
        "point_name": "COOLING TOWER 3 RUN STATUS",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/83",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 83,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1316.5,
        1256,
        1329.25
      ],
      "tag_as_printed": "83",
      "point_name_as_printed": "COOLING TOWER 3 SPEED COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "83",
        "point_name": "COOLING TOWER 3 SPEED COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/84",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 84,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1329.25,
        1256,
        1342.0
      ],
      "tag_as_printed": "84",
      "point_name_as_printed": "COOLING TOWER 3 PUMP FAULT",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "84",
        "point_name": "COOLING TOWER 3 PUMP FAULT",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/85",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 85,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1342.0,
        1256,
        1354.75
      ],
      "tag_as_printed": "85",
      "point_name_as_printed": "CWP-1 PUMP START/STOP",
      "printed_flag_columns": {
        "digital_output": "X"
      },
      "literal_source_row": {
        "tag": "85",
        "point_name": "CWP-1 PUMP START/STOP",
        "digital_input": "",
        "digital_output": "X",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/86",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 86,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1354.75,
        1256,
        1367.5
      ],
      "tag_as_printed": "86",
      "point_name_as_printed": "CWP-1 PUMP RUN STATUS",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "86",
        "point_name": "CWP-1 PUMP RUN STATUS",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/87",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 87,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1367.5,
        1256,
        1380.25
      ],
      "tag_as_printed": "87",
      "point_name_as_printed": "CWP-1 PUMP SPEED COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "87",
        "point_name": "CWP-1 PUMP SPEED COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/88",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 88,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1380.25,
        1256,
        1393.0
      ],
      "tag_as_printed": "88",
      "point_name_as_printed": "CWP-1 PUMP FAULT",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "88",
        "point_name": "CWP-1 PUMP FAULT",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/89",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 89,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1393.0,
        1256,
        1405.75
      ],
      "tag_as_printed": "89",
      "point_name_as_printed": "CWP-2 PUMP START/STOP",
      "printed_flag_columns": {
        "digital_output": "X"
      },
      "literal_source_row": {
        "tag": "89",
        "point_name": "CWP-2 PUMP START/STOP",
        "digital_input": "",
        "digital_output": "X",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/90",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 90,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1405.75,
        1256,
        1418.5
      ],
      "tag_as_printed": "90",
      "point_name_as_printed": "CWP-2 PUMP RUN STATUS",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "90",
        "point_name": "CWP-2 PUMP RUN STATUS",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/91",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 91,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1418.5,
        1256,
        1431.25
      ],
      "tag_as_printed": "91",
      "point_name_as_printed": "CWP-2 PUMP SPEED COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "91",
        "point_name": "CWP-2 PUMP SPEED COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/92",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 92,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1431.25,
        1256,
        1444.0
      ],
      "tag_as_printed": "92",
      "point_name_as_printed": "CWP-2 PUMP FAULT",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "92",
        "point_name": "CWP-2 PUMP FAULT",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/93",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 93,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1444.0,
        1256,
        1456.75
      ],
      "tag_as_printed": "93",
      "point_name_as_printed": "CWP-3 PUMP START/STOP",
      "printed_flag_columns": {
        "digital_output": "X"
      },
      "literal_source_row": {
        "tag": "93",
        "point_name": "CWP-3 PUMP START/STOP",
        "digital_input": "",
        "digital_output": "X",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/94",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 94,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1456.75,
        1256,
        1469.5
      ],
      "tag_as_printed": "94",
      "point_name_as_printed": "CWP-3 PUMP RUN STATUS",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "94",
        "point_name": "CWP-3 PUMP RUN STATUS",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/95",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 95,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1469.5,
        1256,
        1482.25
      ],
      "tag_as_printed": "95",
      "point_name_as_printed": "CWP-3 PUMP SPEED COMMAND",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "95",
        "point_name": "CWP-3 PUMP SPEED COMMAND",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/96",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 96,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1482.25,
        1256,
        1495.0
      ],
      "tag_as_printed": "96",
      "point_name_as_printed": "CWP-3 PUMP FAULT",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "96",
        "point_name": "CWP-3 PUMP FAULT",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/97",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 97,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1495.0,
        1256,
        1507.75
      ],
      "tag_as_printed": "97",
      "point_name_as_printed": "CONDENSER WATER 3-WAY VALVE",
      "printed_flag_columns": {
        "analog_output": "X"
      },
      "literal_source_row": {
        "tag": "97",
        "point_name": "CONDENSER WATER 3-WAY VALVE",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "",
        "analog_output": "X"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/98",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 98,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1507.75,
        1256,
        1520.5
      ],
      "tag_as_printed": "98",
      "point_name_as_printed": "CHILLED WATER SUPPLY TEMP.",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "98",
        "point_name": "CHILLED WATER SUPPLY TEMP.",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/99",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 99,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1520.5,
        1256,
        1533.25
      ],
      "tag_as_printed": "99",
      "point_name_as_printed": "CHILLED WATER RETURN TEMP.",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "99",
        "point_name": "CHILLED WATER RETURN TEMP.",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/100",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 100,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1533.25,
        1256,
        1546.0
      ],
      "tag_as_printed": "100",
      "point_name_as_printed": "CHILLED WATER DIFFERENTIAL PRESSURE SENSOR",
      "printed_flag_columns": {
        "analog_input": "X"
      },
      "literal_source_row": {
        "tag": "100",
        "point_name": "CHILLED WATER DIFFERENTIAL PRESSURE SENSOR",
        "digital_input": "",
        "digital_output": "",
        "analog_input": "X",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    },
    {
      "id": "m701-chilled-water-system/101",
      "application": "m701-chilled-water-system",
      "source_table": "M701-CHW-DDC-HARDWIRED-IO",
      "source_row": 101,
      "page": 20,
      "sheet": "M701",
      "row_bbox": [
        942,
        1546.0,
        1256,
        1558.75
      ],
      "tag_as_printed": "101",
      "point_name_as_printed": "REFRIGERANT MONITOR",
      "printed_flag_columns": {
        "digital_input": "X"
      },
      "literal_source_row": {
        "tag": "101",
        "point_name": "REFRIGERANT MONITOR",
        "digital_input": "X",
        "digital_output": "",
        "analog_input": "",
        "analog_output": ""
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {}
    }
  ]
}
