# Center for Behavioral Medicine Chiller Upgrade - ground truth

complete_with_documented_source_limitations

Source: [pdf/22__vol2__012__Center_for_Behavioral_Medicine_Chiller_Upgrade.pdf](../../pdf/22__vol2__012__Center_for_Behavioral_Medicine_Chiller_Upgrade.pdf). 29 supplied pages. SHA-256 `b008fd1b72a48adc5ccbacfa74fcf377dd93bbd30c4b8d2ebec2c540a6248711`.

Complete source-bounded Rank 22 ground truth: full 29-page visual review; project/sheet/scale boundaries; all 24 M601 equipment schedule rows; all 101 M701 point rows with printed hardwired DI/DO/AI/AO cells; staged M701 sequences; M601 BACnet MS/TP note; M702 sensor-note context; E601 VFD controls-interface context; and explicit topology, physical-count and ownership limitations. Nothing is inferred as a final physical BAS takeoff.

## Reading this record

- M601 is a dense vector schedule source for three water-cooled chillers, three cooling towers and thirteen water pumps, with capacities, flow, power and specification information in the literal rows.
- M701 is a rare formal 101-row DDC chilled-water point matrix plus a detailed staged chiller sequence covering lead/lag, DP, tower, refrigeration-monitor and seasonal operations.
- M601 explicitly calls for a BACnet MS/TP chiller communication interface and E601 records a controls-contractor VFD interface requirement.

## Project, scale, and supplied-sheet ledger

- project name as printed: CHILLER SYSTEM UPGRADE
- facility as printed: CENTER FOR BEHAVIORAL MEDICINE
- location as printed: KANSAS CITY, MISSOURI
- building type as printed: Behavioral medicine facility (from printed facility name; a more specific occupancy/use classification is not published in this set).
- mep engineer as printed: INSITE GROUP, INC.
- issue date as printed: FEBRUARY 4, 2025
- assertion ids:
  - cover-project
  - cover-facility
  - cover-location
  - cover-mep-engineer
  - cover-issue-date

- stated scale records:
  - Record:
    - page: 2
    - sheet: G001
    - printed scale: 1/16" = 1'-0"
    - assertion id: g001-scale
  - Record:
    - page: 11
    - sheet: MPD110A
    - printed scale: 1/4" = 1'-0"
    - assertion id: mpd110a-scale
  - Record:
    - page: 12
    - sheet: MPD110B
    - printed scale: 1/4" = 1'-0"
    - assertion id: mpd110b-scale
  - Record:
    - page: 13
    - sheet: MP110A
    - printed scale: 1/4" = 1'-0"
    - assertion id: mp110a-scale
  - Record:
    - page: 14
    - sheet: MP110B
    - printed scale: 1/4" = 1'-0"
    - assertion id: mp110b-scale
  - Record:
    - page: 22
    - sheet: ED110A
    - printed scale: 1/4" = 1'-0"
    - assertion id: ed110a-scale
  - Record:
    - page: 23
    - sheet: ED110B
    - printed scale: 1/4" = 1'-0"
    - assertion id: ed110b-scale
  - Record:
    - page: 24
    - sheet: E110A
    - printed scale: 1/4" = 1'-0"
    - assertion id: e110a-scale
  - Record:
    - page: 25
    - sheet: E110B
    - printed scale: 1/4" = 1'-0"
    - assertion id: e110b-scale
- graphic scale bar status: No graphic scale bar is asserted as a source of measurement. The stated scales are local to their individual plan views; schedules, P&IDs, controls diagrams, schematics and one-lines are not made distance-takeoff sources.
- takeoff scale status: No global scale is asserted across this mixed 29-sheet source set and no physical distance or quantity is derived from a local stated scale.

### PDF 1 - G000: title visually reviewed

Visual review: Cover sheet, project identity, issue date, team/title-block information and full drawing index visually reviewed..

### PDF 2 - G001: title visually reviewed

Visual review: Overall Level 1 plan visually reviewed as site/building context..

### PDF 3 - G003: title visually reviewed

Visual review: Code-analysis sheet visually reviewed..

### PDF 4 - A100: title visually reviewed

Visual review: Architectural general-information and enlarged-floor-plan sheet visually reviewed..

### PDF 5 - A101: title visually reviewed

Visual review: Architectural wall-section/detail sheet visually reviewed..

### PDF 6 - S001: title visually reviewed

Visual review: Structural general-notes sheet visually reviewed..

### PDF 7 - S002: title visually reviewed

Visual review: Structural typical-details sheet visually reviewed..

### PDF 8 - S101: title visually reviewed

Visual review: Structural partial-plans sheet visually reviewed..

### PDF 9 - ME001: title visually reviewed

Visual review: Mechanical/electrical symbols sheet visually reviewed as legend context..

### PDF 10 - ME002: title visually reviewed

Visual review: Mechanical/electrical general-notes sheet visually reviewed..

### PDF 11 - MPD110A: title visually reviewed

Visual review: Level 1 mechanical piping demolition plan A visually reviewed..

### PDF 12 - MPD110B: title visually reviewed

Visual review: Level 1 mechanical piping demolition plan B visually reviewed..

### PDF 13 - MP110A: title visually reviewed

Visual review: Level 1 mechanical piping new-work plan A visually reviewed..

### PDF 14 - MP110B: title visually reviewed

Visual review: Level 1 mechanical piping new-work plan B visually reviewed..

### PDF 15 - M501: title visually reviewed

Visual review: Mechanical detail sheet visually reviewed..

### PDF 16 - MD511: title visually reviewed

Visual review: Mechanical P&ID demolition sheet visually reviewed..

### PDF 17 - M511: title visually reviewed

Visual review: Mechanical P&ID new-work sheet visually reviewed..

### PDF 18 - M512: title visually reviewed

Visual review: Mechanical P&ID sheet visually reviewed..

### PDF 19 - M601: title visually reviewed

Visual review: M601 dense mechanical schedule sheet visually reviewed; all 24 equipment-schedule rows are retained separately..

### PDF 20 - M701: title visually reviewed

Visual review: M701 formal 101-row DDC point matrix and staged chilled-water sequence of operation visually reviewed; coordinate-bounded rows and clauses are retained separately..

### PDF 21 - M702: title visually reviewed

Visual review: M702 chilled/condenser-water controls diagram and sensor notes visually reviewed..

### PDF 22 - ED110A: title visually reviewed

Visual review: Level 1 electrical power-plan demolition A visually reviewed..

### PDF 23 - ED110B: title visually reviewed

Visual review: Level 1 electrical power-plan demolition B visually reviewed..

### PDF 24 - E110A: title visually reviewed

Visual review: Level 1 electrical power-plan new-work A visually reviewed..

### PDF 25 - E110B: title visually reviewed

Visual review: Level 1 electrical power-plan new-work B visually reviewed..

### PDF 26 - E501: title visually reviewed

Visual review: Electrical-detail sheet visually reviewed, including typical BAS-panel-nameplate context..

### PDF 27 - E601: title visually reviewed

Visual review: E601 VFD, disconnect-switch and existing panelboard schedules visually reviewed; VFD controls-interface clauses are retained separately..

### PDF 28 - ED701: title visually reviewed

Visual review: Electrical one-line demolition diagram visually reviewed..

### PDF 29 - E701: title visually reviewed

Visual review: Electrical one-line new-work diagram visually reviewed..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Literal source row | PDF / table / row |
|---|---|
| M601-WATER-COOLED-CHILLERS/1 | 19 / M601-WATER-COOLED-CHILLERS / 1 |
| M601-WATER-COOLED-CHILLERS/2 | 19 / M601-WATER-COOLED-CHILLERS / 2 |
| M601-WATER-COOLED-CHILLERS/3 | 19 / M601-WATER-COOLED-CHILLERS / 3 |
| M601-COOLING-TOWERS/1 | 19 / M601-COOLING-TOWERS / 1 |
| M601-COOLING-TOWERS/2 | 19 / M601-COOLING-TOWERS / 2 |
| M601-COOLING-TOWERS/3 | 19 / M601-COOLING-TOWERS / 3 |
| M601-EXPANSION-TANK/1 | 19 / M601-EXPANSION-TANK / 1 |
| M601-AIR-SEPARATORS/1 | 19 / M601-AIR-SEPARATORS / 1 |
| M601-AIR-SEPARATORS/2 | 19 / M601-AIR-SEPARATORS / 2 |
| M601-CHEMICAL-FEEDERS/1 | 19 / M601-CHEMICAL-FEEDERS / 1 |
| M601-CHEMICAL-FEEDERS/2 | 19 / M601-CHEMICAL-FEEDERS / 2 |
| M601-PUMPS/1 | 19 / M601-PUMPS / 1 |
| M601-PUMPS/2 | 19 / M601-PUMPS / 2 |
| M601-PUMPS/3 | 19 / M601-PUMPS / 3 |
| M601-PUMPS/4 | 19 / M601-PUMPS / 4 |
| M601-PUMPS/5 | 19 / M601-PUMPS / 5 |
| M601-PUMPS/6 | 19 / M601-PUMPS / 6 |
| M601-PUMPS/7 | 19 / M601-PUMPS / 7 |
| M601-PUMPS/8 | 19 / M601-PUMPS / 8 |
| M601-PUMPS/9 | 19 / M601-PUMPS / 9 |
| M601-PUMPS/10 | 19 / M601-PUMPS / 10 |
| M601-PUMPS/11 | 19 / M601-PUMPS / 11 |
| M601-PUMPS/12 | 19 / M601-PUMPS / 12 |
| M601-PUMPS/13 | 19 / M601-PUMPS / 13 |

Additional printed identities / source limitations:


## Per-application point ledger

101 is the count of literal published M701 source rows. It is not a count of installed physical sensors, actuators, controllers, terminations, cards, wires or devices.

### m701-chilled-water-system

- source table: M701-CHW-DDC-HARDWIRED-IO
- ownership scope: M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M701-CHW-DDC-HARDWIRED-IO/1 | CHILLED WATER SYSTEM ENABLE | (none) | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/2 | CHILLER 1 - REMOTE ENABLE | digital_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/3 | CHILLER 1 - STATUS | (none) | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/4 | CHILLER 1 - FAULT ALARM | (none) | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/5 | CHILLER 1 - % UNIT LOADING | (none) | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/6 | CHILLER 1 - CONDENSER WATER VALVE COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/7 | CHILLER 1 - CONDENSER WATER VALVE FEEDBACK | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/8 | CHILLER 1 - CHILLED WATER VALVE COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/9 | CHILLER 1 - CHILLED WATER VALVE FEEDBACK | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/10 | CHILLER 1 - CONDENSER WATER DP SENSOR | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/11 | CHILLER 1 - CHILLED WATER DP SENSOR | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/12 | CHILLER 1 - CONDENSER WATER SUPPLY TEMP. | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/13 | CHILLER 1 - CONDENSER WATER RETURN TEMP. | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/14 | CHILLER 1 - CHILLED WATER SUPPLY TEMP. | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/15 | CHILLER 1 - CHILLED WATER RETURN TEMP. | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/16 | CHILLER 2 - REMOTE ENABLE | digital_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/17 | CHILLER 2 - STATUS | (none) | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/18 | CHILLER 2 - FAULT ALARM | (none) | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/19 | CHILLER 2 - % UNIT LOADING | (none) | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/20 | CHILLER 2 - CONDENSER WATER VALVE COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/21 | CHILLER 2 - CONDENSER WATER VALVE FEEDBACK | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/22 | CHILLER 2 - CHILLED WATER VALVE COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/23 | CHILLER 2 - CHILLED WATER VALVE FEEDBACK | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/24 | CHILLER 2 - CONDENSER WATER DP SENSOR | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/25 | CHILLER 2 - CHILLED WATER DP SENSOR | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/26 | CHILLER 2 - CONDENSER WATER SUPPLY TEMP. | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/27 | CHILLER 2 - CONDENSER WATER RETURN TEMP. | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/28 | CHILLER 2 - CHILLED WATER SUPPLY TEMP. | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/29 | CHILLER 2 - CHILLED WATER RETURN TEMP. | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/30 | CHILLER 3 - REMOTE ENABLE | digital_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/31 | CHILLER 3 - STATUS | (none) | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/32 | CHILLER 3 - FAULT ALARM | (none) | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/33 | CHILLER 3 - % UNIT LOADING | (none) | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/34 | CHILLER 3 - CONDENSER WATER VALVE COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/35 | CHILLER 3 - CONDENSER WATER VALVE FEEDBACK | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/36 | CHILLER 3 - CHILLED WATER VALVE COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/37 | CHILLER 3 - CHILLED WATER VALVE FEEDBACK | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/38 | CHILLER 3 - CONDENSER WATER DP SENSOR | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/39 | CHILLER 3 - CHILLED WATER DP SENSOR | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/40 | CHILLER 3 - CONDENSER WATER SUPPLY TEMP. | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/41 | CHILLER 3 - CONDENSER WATER RETURN TEMP. | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/42 | CHILLER 3 - CHILLED WATER SUPPLY TEMP. | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/43 | CHILLER 3 - CHILLED WATER RETURN TEMP. | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/44 | PCHP-1 PUMP START/STOP | digital_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/45 | PCHP-1 PUMP RUN STATUS | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/46 | PCHP-1 PUMP SPEED COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/47 | PCHP-1 PUMP FAULT | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/48 | PCHP-2 PUMP START/STOP | digital_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/49 | PCHP-2 PUMP RUN STATUS | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/50 | PCHP-2 PUMP SPEED COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/51 | PCHP-2 PUMP FAULT | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/52 | PCHP-3 PUMP START/STOP | digital_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/53 | PCHP-3 PUMP RUN STATUS | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/54 | PCHP-3 PUMP SPEED COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/55 | PCHP-3 PUMP FAULT | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/56 | SCHP-1 PUMP START/STOP | digital_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/57 | SCHP-1 PUMP RUN STATUS | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/58 | SCHP-1 PUMP SPEED COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/59 | SCHP-1 PUMP FAULT | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/60 | SCHP-2 PUMP START/STOP | digital_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/61 | SCHP-2 PUMP RUN STATUS | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/62 | SCHP-2 PUMP SPEED COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/63 | SCHP-2 PUMP FAULT | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/64 | COOLING TOWER 1 VALVE COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/65 | COOLING TOWER 1 VALVE FEEDBACK | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/66 | COOLING TOWER 1 BASIN LEVEL | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/67 | COOLING TOWER 1 FAN START/STOP | digital_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/68 | COOLING TOWER 1 RUN STATUS | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/69 | COOLING TOWER 1 SPEED COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/70 | COOLING TOWER 1 PUMP FAULT | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/71 | COOLING TOWER 2 VALVE COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/72 | COOLING TOWER 2 VALVE FEEDBACK | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/73 | COOLING TOWER 2 BASIN LEVEL | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/74 | COOLING TOWER 2 FAN START/STOP | digital_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/75 | COOLING TOWER 2 RUN STATUS | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/76 | COOLING TOWER 2 SPEED COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/77 | COOLING TOWER 2 PUMP FAULT | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/78 | COOLING TOWER 3 VALVE COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/79 | COOLING TOWER 3 VALVE FEEDBACK | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/80 | COOLING TOWER 3 BASIN LEVEL | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/81 | COOLING TOWER 3 FAN START/STOP | digital_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/82 | COOLING TOWER 3 RUN STATUS | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/83 | COOLING TOWER 3 SPEED COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/84 | COOLING TOWER 3 PUMP FAULT | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/85 | CWP-1 PUMP START/STOP | digital_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/86 | CWP-1 PUMP RUN STATUS | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/87 | CWP-1 PUMP SPEED COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/88 | CWP-1 PUMP FAULT | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/89 | CWP-2 PUMP START/STOP | digital_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/90 | CWP-2 PUMP RUN STATUS | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/91 | CWP-2 PUMP SPEED COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/92 | CWP-2 PUMP FAULT | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/93 | CWP-3 PUMP START/STOP | digital_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/94 | CWP-3 PUMP RUN STATUS | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/95 | CWP-3 PUMP SPEED COMMAND | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/96 | CWP-3 PUMP FAULT | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/97 | CONDENSER WATER 3-WAY VALVE | analog_output=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/98 | CHILLED WATER SUPPLY TEMP. | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/99 | CHILLED WATER RETURN TEMP. | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/100 | CHILLED WATER DIFFERENTIAL PRESSURE SENSOR | analog_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |
| M701-CHW-DDC-HARDWIRED-IO/101 | REFRIGERANT MONITOR | digital_input=X | M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated. | 20 |

## Metadata

Cover/title-sheet project facts, all-page sheet ledger, stated-scale witnesses and visual-review disposition.

- module role: Cover/title-sheet project facts, all-page sheet ledger, stated-scale witnesses and visual-review disposition.
- project:
  - project name as printed: CHILLER SYSTEM UPGRADE
  - facility as printed: CENTER FOR BEHAVIORAL MEDICINE
  - location as printed: KANSAS CITY, MISSOURI
  - building type as printed: Behavioral medicine facility (from printed facility name; a more specific occupancy/use classification is not published in this set).
  - mep engineer as printed: INSITE GROUP, INC.
  - issue date as printed: FEBRUARY 4, 2025
  - assertion ids:
    - cover-project
    - cover-facility
    - cover-location
    - cover-mep-engineer
    - cover-issue-date
- scale semantics:
  - stated scale records:
    - Record:
      - page: 2
      - sheet: G001
      - printed scale: 1/16" = 1'-0"
      - assertion id: g001-scale
    - Record:
      - page: 11
      - sheet: MPD110A
      - printed scale: 1/4" = 1'-0"
      - assertion id: mpd110a-scale
    - Record:
      - page: 12
      - sheet: MPD110B
      - printed scale: 1/4" = 1'-0"
      - assertion id: mpd110b-scale
    - Record:
      - page: 13
      - sheet: MP110A
      - printed scale: 1/4" = 1'-0"
      - assertion id: mp110a-scale
    - Record:
      - page: 14
      - sheet: MP110B
      - printed scale: 1/4" = 1'-0"
      - assertion id: mp110b-scale
    - Record:
      - page: 22
      - sheet: ED110A
      - printed scale: 1/4" = 1'-0"
      - assertion id: ed110a-scale
    - Record:
      - page: 23
      - sheet: ED110B
      - printed scale: 1/4" = 1'-0"
      - assertion id: ed110b-scale
    - Record:
      - page: 24
      - sheet: E110A
      - printed scale: 1/4" = 1'-0"
      - assertion id: e110a-scale
    - Record:
      - page: 25
      - sheet: E110B
      - printed scale: 1/4" = 1'-0"
      - assertion id: e110b-scale
  - graphic scale bar status: No graphic scale bar is asserted as a source of measurement. The stated scales are local to their individual plan views; schedules, P&IDs, controls diagrams, schematics and one-lines are not made distance-takeoff sources.
  - takeoff scale status: No global scale is asserted across this mixed 29-sheet source set and no physical distance or quantity is derived from a local stated scale.
- visual review pages:
  - Record:
    - page: 1
    - sheet: G000
    - render: reviews/22__vol2__012/p1-p1-full-poppler.png
    - finding: Cover sheet, project identity, issue date, team/title-block information and full drawing index visually reviewed.
  - Record:
    - page: 2
    - sheet: G001
    - render: reviews/22__vol2__012/p2-p2-full-poppler.png
    - finding: Overall Level 1 plan visually reviewed as site/building context.
  - Record:
    - page: 3
    - sheet: G003
    - render: reviews/22__vol2__012/p3-p3-full-poppler.png
    - finding: Code-analysis sheet visually reviewed.
  - Record:
    - page: 4
    - sheet: A100
    - render: reviews/22__vol2__012/p4-p4-full-poppler.png
    - finding: Architectural general-information and enlarged-floor-plan sheet visually reviewed.
  - Record:
    - page: 5
    - sheet: A101
    - render: reviews/22__vol2__012/p5-p5-full-poppler.png
    - finding: Architectural wall-section/detail sheet visually reviewed.
  - Record:
    - page: 6
    - sheet: S001
    - render: reviews/22__vol2__012/p6-p6-full-poppler.png
    - finding: Structural general-notes sheet visually reviewed.
  - Record:
    - page: 7
    - sheet: S002
    - render: reviews/22__vol2__012/p7-p7-full-poppler.png
    - finding: Structural typical-details sheet visually reviewed.
  - Record:
    - page: 8
    - sheet: S101
    - render: reviews/22__vol2__012/p8-p8-full-poppler.png
    - finding: Structural partial-plans sheet visually reviewed.
  - Record:
    - page: 9
    - sheet: ME001
    - render: reviews/22__vol2__012/p9-p9-full-poppler.png
    - finding: Mechanical/electrical symbols sheet visually reviewed as legend context.
  - Record:
    - page: 10
    - sheet: ME002
    - render: reviews/22__vol2__012/p10-p10-full-poppler.png
    - finding: Mechanical/electrical general-notes sheet visually reviewed.
  - Record:
    - page: 11
    - sheet: MPD110A
    - render: reviews/22__vol2__012/p11-p11-full-poppler.png
    - finding: Level 1 mechanical piping demolition plan A visually reviewed.
  - Record:
    - page: 12
    - sheet: MPD110B
    - render: reviews/22__vol2__012/p12-p12-full-poppler.png
    - finding: Level 1 mechanical piping demolition plan B visually reviewed.
  - Record:
    - page: 13
    - sheet: MP110A
    - render: reviews/22__vol2__012/p13-p13-full-poppler.png
    - finding: Level 1 mechanical piping new-work plan A visually reviewed.
  - Record:
    - page: 14
    - sheet: MP110B
    - render: reviews/22__vol2__012/p14-p14-full-poppler.png
    - finding: Level 1 mechanical piping new-work plan B visually reviewed.
  - Record:
    - page: 15
    - sheet: M501
    - render: reviews/22__vol2__012/p15-p15-full-poppler.png
    - finding: Mechanical detail sheet visually reviewed.
  - Record:
    - page: 16
    - sheet: MD511
    - render: reviews/22__vol2__012/p16-p16-full-poppler.png
    - finding: Mechanical P&ID demolition sheet visually reviewed.
  - Record:
    - page: 17
    - sheet: M511
    - render: reviews/22__vol2__012/p17-p17-full-poppler.png
    - finding: Mechanical P&ID new-work sheet visually reviewed.
  - Record:
    - page: 18
    - sheet: M512
    - render: reviews/22__vol2__012/p18-p18-full-poppler.png
    - finding: Mechanical P&ID sheet visually reviewed.
  - Record:
    - page: 19
    - sheet: M601
    - render: reviews/22__vol2__012/p19-p19-full-poppler.png
    - finding: M601 dense mechanical schedule sheet visually reviewed; all 24 equipment-schedule rows are retained separately.
  - Record:
    - page: 20
    - sheet: M701
    - render: reviews/22__vol2__012/p20-p20-full-poppler.png
    - finding: M701 formal 101-row DDC point matrix and staged chilled-water sequence of operation visually reviewed; coordinate-bounded rows and clauses are retained separately.
  - Record:
    - page: 21
    - sheet: M702
    - render: reviews/22__vol2__012/p21-p21-full-poppler.png
    - finding: M702 chilled/condenser-water controls diagram and sensor notes visually reviewed.
  - Record:
    - page: 22
    - sheet: ED110A
    - render: reviews/22__vol2__012/p22-p22-full-poppler.png
    - finding: Level 1 electrical power-plan demolition A visually reviewed.
  - Record:
    - page: 23
    - sheet: ED110B
    - render: reviews/22__vol2__012/p23-p23-full-poppler.png
    - finding: Level 1 electrical power-plan demolition B visually reviewed.
  - Record:
    - page: 24
    - sheet: E110A
    - render: reviews/22__vol2__012/p24-p24-full-poppler.png
    - finding: Level 1 electrical power-plan new-work A visually reviewed.
  - Record:
    - page: 25
    - sheet: E110B
    - render: reviews/22__vol2__012/p25-p25-full-poppler.png
    - finding: Level 1 electrical power-plan new-work B visually reviewed.
  - Record:
    - page: 26
    - sheet: E501
    - render: reviews/22__vol2__012/p26-p26-full-poppler.png
    - finding: Electrical-detail sheet visually reviewed, including typical BAS-panel-nameplate context.
  - Record:
    - page: 27
    - sheet: E601
    - render: reviews/22__vol2__012/p27-p27-full-poppler.png
    - finding: E601 VFD, disconnect-switch and existing panelboard schedules visually reviewed; VFD controls-interface clauses are retained separately.
  - Record:
    - page: 28
    - sheet: ED701
    - render: reviews/22__vol2__012/p28-p28-full-poppler.png
    - finding: Electrical one-line demolition diagram visually reviewed.
  - Record:
    - page: 29
    - sheet: E701
    - render: reviews/22__vol2__012/p29-p29-full-poppler.png
    - finding: Electrical one-line new-work diagram visually reviewed.
- assertions:
  - Record:
    - id: cover-project
    - page: 1
    - bbox:
      - 2335
      - 980
      - 2570
      - 1015
    - expected: CHILLER SYSTEM UPGRADE
    - mode: exact
  - Record:
    - id: cover-facility
    - page: 1
    - bbox:
      - 370
      - 285
      - 2110
      - 430
    - expected: CENTER FOR BEHAVIORAL MEDICINE
    - mode: contains
  - Record:
    - id: cover-location
    - page: 1
    - bbox:
      - 810
      - 395
      - 1700
      - 515
    - expected: KANSAS CITY, MISSOURI
    - mode: contains
  - Record:
    - id: cover-mep-engineer
    - page: 1
    - bbox:
      - 1848
      - 650
      - 2085
      - 695
    - expected: INSITE GROUP, INC.
    - mode: contains
  - Record:
    - id: cover-issue-date
    - page: 1
    - bbox:
      - 2335
      - 1668
      - 2465
      - 1700
    - expected: FEBRUARY 4, 2025
    - mode: contains
  - Record:
    - id: g001-scale
    - page: 2
    - bbox:
      - 1088
      - 1598
      - 1205
      - 1625
    - expected: SCALE: 1/16" = 1'-0"
    - mode: exact
  - Record:
    - id: mpd110a-scale
    - page: 11
    - bbox:
      - 767
      - 1598
      - 878
      - 1625
    - expected: SCALE: 1/4" = 1'-0"
    - mode: exact
  - Record:
    - id: mpd110b-scale
    - page: 12
    - bbox:
      - 767
      - 1598
      - 878
      - 1625
    - expected: SCALE: 1/4" = 1'-0"
    - mode: exact
  - Record:
    - id: mp110a-scale
    - page: 13
    - bbox:
      - 767
      - 1635
      - 878
      - 1662
    - expected: SCALE: 1/4" = 1'-0"
    - mode: exact
  - Record:
    - id: mp110b-scale
    - page: 14
    - bbox:
      - 767
      - 1598
      - 878
      - 1625
    - expected: SCALE: 1/4" = 1'-0"
    - mode: exact
  - Record:
    - id: ed110a-scale
    - page: 22
    - bbox:
      - 767
      - 1598
      - 878
      - 1625
    - expected: SCALE: 1/4" = 1'-0"
    - mode: exact
  - Record:
    - id: ed110b-scale
    - page: 23
    - bbox:
      - 767
      - 1598
      - 878
      - 1625
    - expected: SCALE: 1/4" = 1'-0"
    - mode: exact
  - Record:
    - id: e110a-scale
    - page: 24
    - bbox:
      - 767
      - 1598
      - 878
      - 1625
    - expected: SCALE: 1/4" = 1'-0"
    - mode: exact
  - Record:
    - id: e110b-scale
    - page: 25
    - bbox:
      - 767
      - 1598
      - 878
      - 1625
    - expected: SCALE: 1/4" = 1'-0"
    - mode: exact

## Schedules

All 24 printed M601 equipment-schedule rows: chillers, cooling towers, expansion tank, air separators, chemical feeders, and pumps.

### M601-WATER-COOLED-CHILLERS - PDF 19

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | CH-1 DAIKIN WMC060DDSNA MAG. BEARING 300.0 WATER 162.8 598.5 6.93 56 44.0 0.0001 WATER 912.3 14.6 85 94.3 0.00025 R-513A A1 1,093 0.5851 0.3407 188.6 55.2 94.5 15531 480 / 3 65,000 286 350 1-9 |
| 2 | CH-2 DAIKIN WMC060DDSNA MAG. BEARING 300.0 WATER 162.8 598.5 6.93 56 44.0 0.0001 WATER 912.3 14.6 85 94.3 0.00025 R-513A A1 1,093 0.5851 0.3407 188.6 55.2 94.5 15531 480 / 3 65,000 286 350 1-9 |
| 3 | CH-3 DAIKIN WMC060DDSNA MAG. BEARING 300.0 WATER 162.8 598.5 6.93 56 44.0 0.0001 WATER 912.3 14.6 85 94.3 0.00025 R-513A A1 1,093 0.5851 0.3407 188.6 55.2 94.5 15531 480 / 3 65,000 286 350 1-9 |

- sheet: M601
- title as printed: WATER-COOLED CHILLER SCHEDULE
- x edges:
  - 560
  - 2260
- y ranges:
  - 201, 221
  - 221, 236
  - 236, 251
- row reading order: right
- source row semantics: Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into a plan-placement, installed-multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertion.
- header evidence:
  - Record:
    - bbox:
      - 560
      - 110
      - 950
      - 140
    - expected: WATER-COOLED CHILLER SCHEDULE

### M601-COOLING-TOWERS - PDF 19

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | INDUCED DRAFT 480V / 3PH / CT-1 MARLEY AV6807RAN 1 300 900 95 85 78.7 2 1 25 70 9 kW 20 12,810 1-14 CROSSFLOW 60 HZ |
| 2 | INDUCED DRAFT 480V / 3PH / CT-2 MARLEY AV6807RAN 1 300 900 95 85 78.7 2 1 25 70 9 kW 20 12,810 1-14 CROSSFLOW 60 HZ |
| 3 | INDUCED DRAFT 480V / 3PH / CT-3 MARLEY AV6807RAN 1 300 900 95 85 78.7 2 1 25 70 9 kW 20 12,810 1-14 CROSSFLOW 60 HZ |

- sheet: M601
- title as printed: COOLING TOWER SCHEDULE
- x edges:
  - 1190
  - 2265
- y ranges:
  - 507, 537
  - 537, 567
  - 567, 597
- row reading order: right
- source row semantics: Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into a plan-placement, installed-multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertion.
- header evidence:
  - Record:
    - bbox:
      - 1180
      - 415
      - 1500
      - 440
    - expected: COOLING TOWER SCHEDULE

### M601-EXPANSION-TANK - PDF 19

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | ET-1 CHILLED WATER BELL & GOSSETT B300 54.96 28.75 80.0 80.0 40 / 100 40 / 100 5,000 WATER 125 1 |

- sheet: M601
- title as printed: EXPANSION TANK SCHEDULE
- x edges:
  - 1110
  - 2268
- y ranges:
  - 955, 974
- row reading order: right
- source row semantics: Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into a plan-placement, installed-multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertion.
- header evidence:
  - Record:
    - bbox:
      - 1110
      - 885
      - 1430
      - 915
    - expected: EXPANSION TANK SCHEDULE

### M601-AIR-SEPARATORS - PDF 19

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | AS-1 CHILLED WATER BELL & GOSSETT RL-12F 4,800 291 12 3,538 1 |
| 2 | HEATING AS-2 BELL & GOSSETT RL-10F 3,600 150 10 2,052 1 HOT WATER |

- sheet: M601
- title as printed: AIR SEPARATOR SCHEDULE
- x edges:
  - 760
  - 1405
- y ranges:
  - 1129, 1149
  - 1158, 1179
- row reading order: right
- source row semantics: Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into a plan-placement, installed-multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertion.
- header evidence:
  - Record:
    - bbox:
      - 760
      - 1060
      - 1065
      - 1090
    - expected: AIR SEPARATOR SCHEDULE

### M601-CHEMICAL-FEEDERS - PDF 19

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | CF-1 NEPTUNE CHW SYSTEM DBFC-5 5 GAL. 1 |
| 2 | CF-2 NEPTUNE HHW SYSTEM DBFC-5 5 GAL. 1 |

- sheet: M601
- title as printed: CHEMICAL FEEDER SCHEDULE
- x edges:
  - 1030
  - 1405
- y ranges:
  - 1337, 1354
  - 1354, 1371
- row reading order: right
- source row semantics: Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into a plan-placement, installed-multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertion.
- header evidence:
  - Record:
    - bbox:
      - 1030
      - 1270
      - 1335
      - 1305
    - expected: CHEMICAL FEEDER SCHEDULE

### M601-PUMPS - PDF 19

13 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | CONDENSER CWP-1 BELL & GOSSETT e-1510 END SUCTION 6" 5" 80 900 1698 30 480 40 3 1-2 WATER |
| 2 | CONDENSER CWP-2 BELL & GOSSETT e-1510 END SUCTION 6" 5" 80 900 1698 30 480 40 3 1-2 WATER |
| 3 | CONDENSER CWP-3 BELL & GOSSETT e-1510 END SUCTION 6" 5" 80 900 1698 30 480 40 3 1-2 WATER |
| 4 | PRIMARY - CHILLED PCHP-1 BELL & GOSSETT e-1510 END SUCTION 5" 4" 45 600 1650 10 480 14 3 1-2 WATER |
| 5 | PRIMARY - CHILLED PCHP-2 BELL & GOSSETT e-1510 END SUCTION 5" 4" 45 600 1650 10 480 14 3 1-2 WATER |
| 6 | PRIMARY - CHILLED PCHP-3 BELL & GOSSETT e-1510 END SUCTION 5" 4" 45 600 1650 10 480 14 3 1-2 WATER |
| 7 | SECONDARY - SCHP-1 BELL & GOSSETT e-1510 END SUCTION 6" 5" 100 1200 1645 50 480 65 3 1-2 CHILLED WATER |
| 8 | SECONDARY - SCHP-2 BELL & GOSSETT e-1510 END SUCTION 6" 5" 100 1200 1645 50 480 65 3 1-2 CHILLED WATER |
| 9 | PRIMARY - HEATING PHWP-1 BELL & GOSSETT e-1510 END SUCTION 4" 3" 45 340 1615 7.5 480 11 3 1-2 HW |
| 10 | PRIMARY - HEATING PHWP-2 BELL & GOSSETT e-1510 END SUCTION 4" 3" 45 340 1615 7.5 480 11 3 1-2 HW |
| 11 | PRIMARY - HEATING PHWP-3 BELL & GOSSETT e-1510 END SUCTION 4" 3" 45 340 1615 7.5 480 11 3 1-2 HW |
| 12 | SECONDARY - SHWP-1 BELL & GOSSETT e-1510 END SUCTION 6" 5" 100 1000 1680 40 480 52 3 1-2 HEATING HW |
| 13 | SECONDARY - SHWP-2 BELL & GOSSETT e-1510 END SUCTION 6" 5" 100 1000 1680 40 480 52 3 1-2 HEATING HW |

- sheet: M601
- title as printed: PUMP SCHEDULE
- x edges:
  - 1440
  - 2269
- y ranges:
  - 1145, 1175
  - 1175, 1205
  - 1205, 1235
  - 1235, 1265
  - 1265, 1295
  - 1295, 1325
  - 1325, 1355
  - 1355, 1385
  - 1385, 1415
  - 1415, 1445
  - 1445, 1475
  - 1475, 1505
  - 1505, 1535
- row reading order: right
- source row semantics: Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into a plan-placement, installed-multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertion.
- header evidence:
  - Record:
    - bbox:
      - 1440
      - 1060
      - 1630
      - 1090
    - expected: PUMP SCHEDULE

- module role: All 24 printed M601 equipment-schedule rows: chillers, cooling towers, expansion tank, air separators, chemical feeders, and pumps.
- assertions: []
- schedule scope: M601's complete 24-row equipment-schedule corpus is preserved as coordinate-bounded literal rows. The same sheet's piping-material/insulation table is visually reviewed as construction-specification context; it is not included in this equipment-row quantity because it does not identify equipment instances.

## Points

All 101 literal M701 chilled-water-system DDC points with the printed DDC hardwired DI/DO/AI/AO flags.

### M701-CHW-DDC-HARDWIRED-IO - PDF 20

101 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | tag | point_name | digital_input | digital_output | analog_input | analog_output |
|---|---|---|---|---|---|---|
| 1 | 1 | CHILLED WATER SYSTEM ENABLE | (blank) | (blank) | (blank) | (blank) |
| 2 | 2 | CHILLER 1 - REMOTE ENABLE | (blank) | X | (blank) | (blank) |
| 3 | 3 | CHILLER 1 - STATUS | (blank) | (blank) | (blank) | (blank) |
| 4 | 4 | CHILLER 1 - FAULT ALARM | (blank) | (blank) | (blank) | (blank) |
| 5 | 5 | CHILLER 1 - % UNIT LOADING | (blank) | (blank) | (blank) | (blank) |
| 6 | 6 | CHILLER 1 - CONDENSER WATER VALVE COMMAND | (blank) | (blank) | (blank) | X |
| 7 | 7 | CHILLER 1 - CONDENSER WATER VALVE FEEDBACK | (blank) | (blank) | X | (blank) |
| 8 | 8 | CHILLER 1 - CHILLED WATER VALVE COMMAND | (blank) | (blank) | (blank) | X |
| 9 | 9 | CHILLER 1 - CHILLED WATER VALVE FEEDBACK | (blank) | (blank) | X | (blank) |
| 10 | 10 | CHILLER 1 - CONDENSER WATER DP SENSOR | (blank) | (blank) | X | (blank) |
| 11 | 11 | CHILLER 1 - CHILLED WATER DP SENSOR | (blank) | (blank) | X | (blank) |
| 12 | 12 | CHILLER 1 - CONDENSER WATER SUPPLY TEMP. | (blank) | (blank) | X | (blank) |
| 13 | 13 | CHILLER 1 - CONDENSER WATER RETURN TEMP. | (blank) | (blank) | X | (blank) |
| 14 | 14 | CHILLER 1 - CHILLED WATER SUPPLY TEMP. | (blank) | (blank) | X | (blank) |
| 15 | 15 | CHILLER 1 - CHILLED WATER RETURN TEMP. | (blank) | (blank) | X | (blank) |
| 16 | 16 | CHILLER 2 - REMOTE ENABLE | (blank) | X | (blank) | (blank) |
| 17 | 17 | CHILLER 2 - STATUS | (blank) | (blank) | (blank) | (blank) |
| 18 | 18 | CHILLER 2 - FAULT ALARM | (blank) | (blank) | (blank) | (blank) |
| 19 | 19 | CHILLER 2 - % UNIT LOADING | (blank) | (blank) | (blank) | (blank) |
| 20 | 20 | CHILLER 2 - CONDENSER WATER VALVE COMMAND | (blank) | (blank) | (blank) | X |
| 21 | 21 | CHILLER 2 - CONDENSER WATER VALVE FEEDBACK | (blank) | (blank) | X | (blank) |
| 22 | 22 | CHILLER 2 - CHILLED WATER VALVE COMMAND | (blank) | (blank) | (blank) | X |
| 23 | 23 | CHILLER 2 - CHILLED WATER VALVE FEEDBACK | (blank) | (blank) | X | (blank) |
| 24 | 24 | CHILLER 2 - CONDENSER WATER DP SENSOR | (blank) | (blank) | X | (blank) |
| 25 | 25 | CHILLER 2 - CHILLED WATER DP SENSOR | (blank) | (blank) | X | (blank) |
| 26 | 26 | CHILLER 2 - CONDENSER WATER SUPPLY TEMP. | (blank) | (blank) | X | (blank) |
| 27 | 27 | CHILLER 2 - CONDENSER WATER RETURN TEMP. | (blank) | (blank) | X | (blank) |
| 28 | 28 | CHILLER 2 - CHILLED WATER SUPPLY TEMP. | (blank) | (blank) | X | (blank) |
| 29 | 29 | CHILLER 2 - CHILLED WATER RETURN TEMP. | (blank) | (blank) | X | (blank) |
| 30 | 30 | CHILLER 3 - REMOTE ENABLE | (blank) | X | (blank) | (blank) |
| 31 | 31 | CHILLER 3 - STATUS | (blank) | (blank) | (blank) | (blank) |
| 32 | 32 | CHILLER 3 - FAULT ALARM | (blank) | (blank) | (blank) | (blank) |
| 33 | 33 | CHILLER 3 - % UNIT LOADING | (blank) | (blank) | (blank) | (blank) |
| 34 | 34 | CHILLER 3 - CONDENSER WATER VALVE COMMAND | (blank) | (blank) | (blank) | X |
| 35 | 35 | CHILLER 3 - CONDENSER WATER VALVE FEEDBACK | (blank) | (blank) | X | (blank) |
| 36 | 36 | CHILLER 3 - CHILLED WATER VALVE COMMAND | (blank) | (blank) | (blank) | X |
| 37 | 37 | CHILLER 3 - CHILLED WATER VALVE FEEDBACK | (blank) | (blank) | X | (blank) |
| 38 | 38 | CHILLER 3 - CONDENSER WATER DP SENSOR | (blank) | (blank) | X | (blank) |
| 39 | 39 | CHILLER 3 - CHILLED WATER DP SENSOR | (blank) | (blank) | X | (blank) |
| 40 | 40 | CHILLER 3 - CONDENSER WATER SUPPLY TEMP. | (blank) | (blank) | X | (blank) |
| 41 | 41 | CHILLER 3 - CONDENSER WATER RETURN TEMP. | (blank) | (blank) | X | (blank) |
| 42 | 42 | CHILLER 3 - CHILLED WATER SUPPLY TEMP. | (blank) | (blank) | X | (blank) |
| 43 | 43 | CHILLER 3 - CHILLED WATER RETURN TEMP. | (blank) | (blank) | X | (blank) |
| 44 | 44 | PCHP-1 PUMP START/STOP | (blank) | X | (blank) | (blank) |
| 45 | 45 | PCHP-1 PUMP RUN STATUS | X | (blank) | (blank) | (blank) |
| 46 | 46 | PCHP-1 PUMP SPEED COMMAND | (blank) | (blank) | (blank) | X |
| 47 | 47 | PCHP-1 PUMP FAULT | X | (blank) | (blank) | (blank) |
| 48 | 48 | PCHP-2 PUMP START/STOP | (blank) | X | (blank) | (blank) |
| 49 | 49 | PCHP-2 PUMP RUN STATUS | X | (blank) | (blank) | (blank) |
| 50 | 50 | PCHP-2 PUMP SPEED COMMAND | (blank) | (blank) | (blank) | X |
| 51 | 51 | PCHP-2 PUMP FAULT | X | (blank) | (blank) | (blank) |
| 52 | 52 | PCHP-3 PUMP START/STOP | (blank) | X | (blank) | (blank) |
| 53 | 53 | PCHP-3 PUMP RUN STATUS | X | (blank) | (blank) | (blank) |
| 54 | 54 | PCHP-3 PUMP SPEED COMMAND | (blank) | (blank) | (blank) | X |
| 55 | 55 | PCHP-3 PUMP FAULT | X | (blank) | (blank) | (blank) |
| 56 | 56 | SCHP-1 PUMP START/STOP | (blank) | X | (blank) | (blank) |
| 57 | 57 | SCHP-1 PUMP RUN STATUS | X | (blank) | (blank) | (blank) |
| 58 | 58 | SCHP-1 PUMP SPEED COMMAND | (blank) | (blank) | (blank) | X |
| 59 | 59 | SCHP-1 PUMP FAULT | X | (blank) | (blank) | (blank) |
| 60 | 60 | SCHP-2 PUMP START/STOP | (blank) | X | (blank) | (blank) |
| 61 | 61 | SCHP-2 PUMP RUN STATUS | X | (blank) | (blank) | (blank) |
| 62 | 62 | SCHP-2 PUMP SPEED COMMAND | (blank) | (blank) | (blank) | X |
| 63 | 63 | SCHP-2 PUMP FAULT | X | (blank) | (blank) | (blank) |
| 64 | 64 | COOLING TOWER 1 VALVE COMMAND | (blank) | (blank) | (blank) | X |
| 65 | 65 | COOLING TOWER 1 VALVE FEEDBACK | (blank) | (blank) | X | (blank) |
| 66 | 66 | COOLING TOWER 1 BASIN LEVEL | (blank) | (blank) | X | (blank) |
| 67 | 67 | COOLING TOWER 1 FAN START/STOP | (blank) | X | (blank) | (blank) |
| 68 | 68 | COOLING TOWER 1 RUN STATUS | X | (blank) | (blank) | (blank) |
| 69 | 69 | COOLING TOWER 1 SPEED COMMAND | (blank) | (blank) | (blank) | X |
| 70 | 70 | COOLING TOWER 1 PUMP FAULT | X | (blank) | (blank) | (blank) |
| 71 | 71 | COOLING TOWER 2 VALVE COMMAND | (blank) | (blank) | (blank) | X |
| 72 | 72 | COOLING TOWER 2 VALVE FEEDBACK | (blank) | (blank) | X | (blank) |
| 73 | 73 | COOLING TOWER 2 BASIN LEVEL | (blank) | (blank) | X | (blank) |
| 74 | 74 | COOLING TOWER 2 FAN START/STOP | (blank) | X | (blank) | (blank) |
| 75 | 75 | COOLING TOWER 2 RUN STATUS | X | (blank) | (blank) | (blank) |
| 76 | 76 | COOLING TOWER 2 SPEED COMMAND | (blank) | (blank) | (blank) | X |
| 77 | 77 | COOLING TOWER 2 PUMP FAULT | X | (blank) | (blank) | (blank) |
| 78 | 78 | COOLING TOWER 3 VALVE COMMAND | (blank) | (blank) | (blank) | X |
| 79 | 79 | COOLING TOWER 3 VALVE FEEDBACK | (blank) | (blank) | X | (blank) |
| 80 | 80 | COOLING TOWER 3 BASIN LEVEL | (blank) | (blank) | X | (blank) |
| 81 | 81 | COOLING TOWER 3 FAN START/STOP | (blank) | X | (blank) | (blank) |
| 82 | 82 | COOLING TOWER 3 RUN STATUS | X | (blank) | (blank) | (blank) |
| 83 | 83 | COOLING TOWER 3 SPEED COMMAND | (blank) | (blank) | (blank) | X |
| 84 | 84 | COOLING TOWER 3 PUMP FAULT | X | (blank) | (blank) | (blank) |
| 85 | 85 | CWP-1 PUMP START/STOP | (blank) | X | (blank) | (blank) |
| 86 | 86 | CWP-1 PUMP RUN STATUS | X | (blank) | (blank) | (blank) |
| 87 | 87 | CWP-1 PUMP SPEED COMMAND | (blank) | (blank) | (blank) | X |
| 88 | 88 | CWP-1 PUMP FAULT | X | (blank) | (blank) | (blank) |
| 89 | 89 | CWP-2 PUMP START/STOP | (blank) | X | (blank) | (blank) |
| 90 | 90 | CWP-2 PUMP RUN STATUS | X | (blank) | (blank) | (blank) |
| 91 | 91 | CWP-2 PUMP SPEED COMMAND | (blank) | (blank) | (blank) | X |
| 92 | 92 | CWP-2 PUMP FAULT | X | (blank) | (blank) | (blank) |
| 93 | 93 | CWP-3 PUMP START/STOP | (blank) | X | (blank) | (blank) |
| 94 | 94 | CWP-3 PUMP RUN STATUS | X | (blank) | (blank) | (blank) |
| 95 | 95 | CWP-3 PUMP SPEED COMMAND | (blank) | (blank) | (blank) | X |
| 96 | 96 | CWP-3 PUMP FAULT | X | (blank) | (blank) | (blank) |
| 97 | 97 | CONDENSER WATER 3-WAY VALVE | (blank) | (blank) | (blank) | X |
| 98 | 98 | CHILLED WATER SUPPLY TEMP. | (blank) | (blank) | X | (blank) |
| 99 | 99 | CHILLED WATER RETURN TEMP. | (blank) | (blank) | X | (blank) |
| 100 | 100 | CHILLED WATER DIFFERENTIAL PRESSURE SENSOR | (blank) | (blank) | X | (blank) |
| 101 | 101 | REFRIGERANT MONITOR | X | (blank) | (blank) | (blank) |

- sheet: M701
- title as printed: DDC POINTS LIST SUMMARY - CHILLED WATER SYSTEM
- x edges:
  - 942
  - 960
  - 1190
  - 1207
  - 1224
  - 1241
  - 1256
- y ranges:
  - 271.0, 283.75
  - 283.75, 296.5
  - 296.5, 309.25
  - 309.25, 322.0
  - 322.0, 334.75
  - 334.75, 347.5
  - 347.5, 360.25
  - 360.25, 373.0
  - 373.0, 385.75
  - 385.75, 398.5
  - 398.5, 411.25
  - 411.25, 424.0
  - 424.0, 436.75
  - 436.75, 449.5
  - 449.5, 462.25
  - 462.25, 475.0
  - 475.0, 487.75
  - 487.75, 500.5
  - 500.5, 513.25
  - 513.25, 526.0
  - 526.0, 538.75
  - 538.75, 551.5
  - 551.5, 564.25
  - 564.25, 577.0
  - 577.0, 589.75
  - 589.75, 602.5
  - 602.5, 615.25
  - 615.25, 628.0
  - 628.0, 640.75
  - 640.75, 653.5
  - 653.5, 666.25
  - 666.25, 679.0
  - 679.0, 691.75
  - 691.75, 704.5
  - 704.5, 717.25
  - 717.25, 730.0
  - 730.0, 742.75
  - 742.75, 755.5
  - 755.5, 768.25
  - 768.25, 781.0
  - 781.0, 793.75
  - 793.75, 806.5
  - 806.5, 819.25
  - 819.25, 832.0
  - 832.0, 844.75
  - 844.75, 857.5
  - 857.5, 870.25
  - 870.25, 883.0
  - 883.0, 895.75
  - 895.75, 908.5
  - 908.5, 921.25
  - 921.25, 934.0
  - 934.0, 946.75
  - 946.75, 959.5
  - 959.5, 972.25
  - 972.25, 985.0
  - 985.0, 997.75
  - 997.75, 1010.5
  - 1010.5, 1023.25
  - 1023.25, 1036.0
  - 1036.0, 1048.75
  - 1048.75, 1061.5
  - 1061.5, 1074.25
  - 1074.25, 1087.0
  - 1087.0, 1099.75
  - 1099.75, 1112.5
  - 1112.5, 1125.25
  - 1125.25, 1138.0
  - 1138.0, 1150.75
  - 1150.75, 1163.5
  - 1163.5, 1176.25
  - 1176.25, 1189.0
  - 1189.0, 1201.75
  - 1201.75, 1214.5
  - 1214.5, 1227.25
  - 1227.25, 1240.0
  - 1240.0, 1252.75
  - 1252.75, 1265.5
  - 1265.5, 1278.25
  - 1278.25, 1291.0
  - 1291.0, 1303.75
  - 1303.75, 1316.5
  - 1316.5, 1329.25
  - 1329.25, 1342.0
  - 1342.0, 1354.75
  - 1354.75, 1367.5
  - 1367.5, 1380.25
  - 1380.25, 1393.0
  - 1393.0, 1405.75
  - 1405.75, 1418.5
  - 1418.5, 1431.25
  - 1431.25, 1444.0
  - 1444.0, 1456.75
  - 1456.75, 1469.5
  - 1469.5, 1482.25
  - 1482.25, 1495.0
  - 1495.0, 1507.75
  - 1507.75, 1520.5
  - 1520.5, 1533.25
  - 1533.25, 1546.0
  - 1546.0, 1558.75
- row reading order: right
- header evidence:
  - Record:
    - bbox:
      - 1188
      - 114
      - 1576
      - 135
    - expected: DDC POINTS LIST SUMMARY CHILLED WATER SYSTEM
- source row semantics: Every printed source point row and its four DDC hardwired I/O flags. Other right-hand source columns concern integration, GUI application, alarming and related operational flags; they are not recast as hardwired I/O or counted physical devices here.

- module role: All 101 literal M701 chilled-water-system DDC points with the printed DDC hardwired DI/DO/AI/AO flags.
- assertions: []
- point scope: M701 is a formal chilled-water DDC point-list matrix. It establishes source point names and published hardwired I/O classifications but does not publish controller/card/terminal assignment, wiring, installed-device quantities or physical ownership.

## Controls Context

Source-bounded M701 staged-chiller sequence of operation, M601 BACnet interface note, M702 water-controls diagram sensor notes, and E601 VFD controls-interface context.

- module role: Source-bounded M701 staged-chiller sequence of operation, M601 BACnet interface note, M702 water-controls diagram sensor notes, and E601 VFD controls-interface context.
- assertions:
  - Record:
    - id: m601-bacnet-mstp
    - page: 19
    - bbox:
      - 580
      - 340
      - 870
      - 357
    - expected: PROVIDE UNIT WITH BACnet MS/TP COMMUNICATION INTERFACE.
    - mode: contains
  - Record:
    - id: m701-primary-secondary-system
    - page: 20
    - bbox:
      - 1674
      - 195
      - 2300
      - 211
    - expected: GENERAL: THE CHILLED WATER SYSTEM IS A PRIMARY-SECONDARY FLOW SYSTEM WITH THREE (3) CHILLERS, THREE (3) PRIMARY CHILLED
    - mode: contains
  - Record:
    - id: m701-system-redundancy
    - page: 20
    - bbox:
      - 1674
      - 218
      - 2310
      - 245
    - expected: FOR N+1 REDUNDANCY. THE COOLING SYSTEM SHALL BE CONTROLLED FROM THE BUILDING AUTOMATION CONTROL SYSTEM (BAS) AS
    - mode: contains
  - Record:
    - id: m701-seasonal-operator-enable
    - page: 20
    - bbox:
      - 1745
      - 263
      - 2295
      - 279
    - expected: OPERATOR SHALL HAVE ON/OFF SEASONAL ENABLE/DISABLE THAT REQUIRES OPERATOR INTERVENTION.
    - mode: contains
  - Record:
    - id: m701-oat-enable-threshold
    - page: 20
    - bbox:
      - 1674
      - 274
      - 2300
      - 301
    - expected: OVERRIDE IS SET TO ENABLE AND IF THE OUTSIDE AIR TEMPERATURE IS ABOVE 55 DEGREES (ADJUSTABLE) WITH A 5 DEGREE DEADBAND
    - mode: contains
  - Record:
    - id: m701-bas-chiller-control
    - page: 20
    - bbox:
      - 1760
      - 308
      - 2280
      - 324
    - expected: THE BAS SHALL CONTROL THE STARTING AND STOPPING OF THE CHILLERS, SET THE CHILLED WATER SETPOINT
    - mode: contains
  - Record:
    - id: m701-operator-selectable-leadlag
    - page: 20
    - bbox:
      - 1674
      - 320
      - 2290
      - 346
    - expected: CHILLER STATUS, AND MONITOR CHILLER LOAD CAPACITY.  THE CHILLERS SHALL BE CONTROLLED BY A LEAD/LAG STRATEGY WHICH IS
    - mode: contains
  - Record:
    - id: m701-lead-valve-pump-sequencing
    - page: 20
    - bbox:
      - 1674
      - 388
      - 2300
      - 414
    - expected: PROVEN. THE CHILLED WATER ISOLATION VALVE FOR THE LEAD CHILLER SHALL OPEN AND THE LEAD CHILLED WATER PUMP SHALL START
    - mode: contains
  - Record:
    - id: m701-lead-chiller-flow-proven
    - page: 20
    - bbox:
      - 1674
      - 445
      - 2160
      - 461
    - expected: WATER AND CONDENSER WATER FLOW SWITCHES MAKE, THE CHILLER SHALL START VIA INTERNAL LOGIC.
    - mode: contains
  - Record:
    - id: m701-lag-chiller-minimum-flow
    - page: 20
    - bbox:
      - 1674
      - 479
      - 2310
      - 505
    - expected: LAG CHILLER SHALL SLOWLY OPEN WHILE THE LAG PRIMARY CHILLED WATER PUMP IS ENABLED AND THE SPEED IS SLOWLY INCREASED NOT
    - mode: contains
  - Record:
    - id: m701-secondary-dp-vfd
    - page: 20
    - bbox:
      - 1674
      - 626
      - 2310
      - 653
    - expected: MODULATE THE LEAD SECONDARY CHILLED WATER PUMP VFD TO MAINTAIN CHILLED WATER SYSTEM DIFFERENTIAL SETPOINT. INITIALLY SE
    - mode: contains
  - Record:
    - id: m701-secondary-dp-alarm
    - page: 20
    - bbox:
      - 1674
      - 649
      - 2310
      - 676
    - expected: SYSTEM BALANCING.  IF A SYSTEM DP READING FALLS OUTSIDE THE RANGE OF 9-15 PSI (ADJUSTABLE) THE CONTROLLER SHALL GENERATE A
    - mode: contains
  - Record:
    - id: m701-lag-pump-alarm
    - page: 20
    - bbox:
      - 1674
      - 672
      - 2310
      - 699
    - expected: AT THE BAS.  THE LAG CHILLED WATER PUMP SHALL BE ENABLED IF THE LEAD CHILLED WATER PUMP IS IN AN ALARM CONDITION PREVENTIN
    - mode: contains
  - Record:
    - id: m701-stage-up-capacity
    - page: 20
    - bbox:
      - 1674
      - 717
      - 2310
      - 733
    - expected: ACTUAL CHILLER CAPACITY OF LEAD CHILLER IS >70% (ADJ.) FOR 5 MINUTES (ADJ.) AND ONLY (1) CHILLER IS CURRENTLY RUNNING, THE BAS
    - mode: contains
  - Record:
    - id: m701-stage-down-capacity
    - page: 20
    - bbox:
      - 1674
      - 740
      - 2290
      - 767
    - expected: CONDITION PREVENTING IT FROM OPERATING. THE BAS SHALL STAGE DOWN FROM (2) CHILLERS TO (1) IF THE ACTUAL CAPACITY OF ALL
    - mode: contains
  - Record:
    - id: m701-two-chiller-limit
    - page: 20
    - bbox:
      - 1674
      - 751
      - 2280
      - 778
    - expected: ACTIVE CHILLERS IS <25% FOR 10 MINUTES (ADJ.). ONLY (2) CHILLERS SHALL BE ALLOWED TO OPERATE AT ANY TIME.
    - mode: contains
  - Record:
    - id: m701-chws-reset
    - page: 20
    - bbox:
      - 1674
      - 786
      - 2280
      - 812
    - expected: THE CHILLED WATER SUPPLY TEMPERATURE SETPOINT SHALL BE RESET LINEARLY BASED ON
    - mode: contains
  - Record:
    - id: m701-chws-reset-75f
    - page: 20
    - bbox:
      - 1700
      - 830
      - 1850
      - 846
    - expected: 75 deg F 44 deg F
    - mode: contains
  - Record:
    - id: m701-chws-reset-65f
    - page: 20
    - bbox:
      - 1700
      - 842
      - 1850
      - 858
    - expected: 65 deg F 48 deg F
    - mode: contains
  - Record:
    - id: m701-tower-wetbulb-reset
    - page: 20
    - bbox:
      - 1790
      - 865
      - 2270
      - 880
    - expected: AN OUTSIDE AIR WET BULB TEMPERATURE SHALL BE CALCULATED BY THE BAS AND SHALL RESET THE
    - mode: contains
  - Record:
    - id: m701-tower-wetbulb-60f
    - page: 20
    - bbox:
      - 1680
      - 909
      - 1840
      - 926
    - expected: 60 deg F 65 deg F
    - mode: contains
  - Record:
    - id: m701-tower-wetbulb-75f
    - page: 20
    - bbox:
      - 1680
      - 921
      - 1840
      - 938
    - expected: 75 deg F 85 deg F
    - mode: contains
  - Record:
    - id: m701-tower-vfd-modulation
    - page: 20
    - bbox:
      - 1674
      - 944
      - 2310
      - 971
    - expected: SETPOINT BY MODULATING THE COOLING TOWER FAN VFD.  COOLING TOWER FAN SPEED SHALL INCREASE IF THE WATER TEMPERATURE IS
    - mode: contains
  - Record:
    - id: m701-bypass-in-cold
    - page: 20
    - bbox:
      - 1674
      - 1000
      - 2305
      - 1028
    - expected: OPERATING AND THE OUTSIDE AIR TEMPERATURE IS BELOW 45 DEGREES THE BYPASS VALVE SHALL COMMANDED TO 100% OPEN
    - mode: contains
  - Record:
    - id: m701-condenser-pump-lead-command
    - page: 20
    - bbox:
      - 1830
      - 1035
      - 2300
      - 1050
    - expected: THE LEAD CONDENSER WATER PUMP SHALL BE ENABLED BY A COMMAND BEING SENT TO A CHILLER.
    - mode: contains
  - Record:
    - id: m701-condenser-pump-lag-alarm
    - page: 20
    - bbox:
      - 1674
      - 1068
      - 2300
      - 1096
    - expected: BY AN OPERATOR AT THE BAS.  THE LAG CONDENSER WATER PUMP SHALL BE ENABLED IF THE LEAD CONDENSER WATER PUMP IS IN AN
    - mode: contains
  - Record:
    - id: m701-tower-level-monitoring
    - page: 20
    - bbox:
      - 1790
      - 1126
      - 2300
      - 1153
    - expected: THE  BAS SHALL MONITOR THE COOLING TOWER BASIN FILL LEVELS. TOWER FILL SHALL BE BY MECHANICAL FILL
    - mode: contains
  - Record:
    - id: m701-tower-high-level-alarm
    - page: 20
    - bbox:
      - 1674
      - 1171
      - 2165
      - 1187
    - expected: IF THE WATER LEVEL IN THE BASIN REACHES THE HIGH LEVEL SETPOINT, AN ALARM SHALL BE GENERATED.
    - mode: contains
  - Record:
    - id: m701-tower-low-level-alarm
    - page: 20
    - bbox:
      - 1674
      - 1193
      - 2165
      - 1210
    - expected: IF THE WATER LEVEL IN THE BASIN REACHES THE LOW LEVEL SET POINT, AN ALARM SHALL BE GENERATED.
    - mode: contains
  - Record:
    - id: m701-runtime-weekly-manual-switchover
    - page: 20
    - bbox:
      - 1674
      - 1227
      - 2310
      - 1255
    - expected: HAVE SELECT LEAD/LAG SWITCHOVER FROM THE FOLLOWING OPTIONS: RUNTIME HOURS (168 HOURS, ADJUSTABLE), WEEKLY (TUESDAYS @
    - mode: contains
  - Record:
    - id: m701-refrigerant-purge
    - page: 20
    - bbox:
      - 1800
      - 1273
      - 2305
      - 1300
    - expected: UPON RECEIVING AN ALARM SIGNAL FROM THE REFRIGERANT MONITORING SYSTEM, THE BAS SHALL INITIATE
    - mode: contains
  - Record:
    - id: m701-purge-equipment-logic
    - page: 20
    - bbox:
      - 1674
      - 1307
      - 2275
      - 1334
    - expected: PURGE MODE: ALL EQUIPMENT IN MECHANICAL ROOM WILL SHUT DOWN. SF-1 DAMPER WILL OPEN AND SF-1 AND EF-2
    - mode: contains
  - Record:
    - id: m702-retain-existing-sensor
    - page: 21
    - bbox:
      - 1895
      - 130
      - 2260
      - 158
    - expected: EXISTING SENSOR/DEVICE TO REMAIN. CONTROLS CONTRACTOR SHALL VERIFY
    - mode: contains
  - Record:
    - id: m702-new-temperature-sensor
    - page: 21
    - bbox:
      - 1895
      - 175
      - 2260
      - 193
    - expected: PROVIDE NEW TEMPERATURE SENSOR IN EXISTING TO REMAIN THERMOWELL.
    - mode: contains
  - Record:
    - id: e601-vfd-division-26
    - page: 27
    - bbox:
      - 960
      - 435
      - 1260
      - 452
    - expected: VFD TO BE PROVIDED BY DIVISION 26 AND INSTALLED BY DIVISION 26.
    - mode: contains
  - Record:
    - id: e601-vfd-controls-interface
    - page: 27
    - bbox:
      - 960
      - 463
      - 1530
      - 479
    - expected: PROVIDE WITH CONTROLS INTERFACE BOARD FOR SINGLE TERMINATION BY CONTROLS CONTRACTOR FOR START/STOP, PROOF, SPEED
    - mode: contains
  - Record:
    - id: e601-vfd-controls-interface-input
    - page: 27
    - bbox:
      - 960
      - 475
      - 1280
      - 491
    - expected: OUTPUT, AND SPEED INPUT. COORDINATE WITH CONTROLS CONTRACTOR.
    - mode: contains
- network architecture:
  - published integration:
    - M601 requires a BACnet MS/TP communication interface for the scheduled chillers.
    - M701 says the cooling system is controlled from the building automation control system (BAS).
    - E601 requires a VFD controls interface board for a single controls-contractor termination for start/stop, proof, speed output and speed input.
  - assertion ids:
    - m601-bacnet-mstp
    - m701-system-redundancy
    - e601-vfd-controls-interface
    - e601-vfd-controls-interface-input
  - boundary: The supplied sheets do not publish controller addresses, router/network topology, trunk/media design, controller/card assignment, terminal schedules, wiring terminations, device serial numbers, BACnet object lists, or installed controller quantities.
- sequence inventory:
  - Record:
    - id: m701-chiller-enable-lead-lag-and-staging
    - sheet: M701
    - assertion ids:
      - m701-primary-secondary-system
      - m701-seasonal-operator-enable
      - m701-bas-chiller-control
      - m701-lead-valve-pump-sequencing
      - m701-lag-chiller-minimum-flow
      - m701-stage-up-capacity
      - m701-stage-down-capacity
      - m701-two-chiller-limit
  - Record:
    - id: m701-secondary-chilled-water-dp
    - sheet: M701
    - assertion ids:
      - m701-secondary-dp-vfd
      - m701-secondary-dp-alarm
      - m701-lag-pump-alarm
  - Record:
    - id: m701-temperature-and-tower-control
    - sheet: M701
    - assertion ids:
      - m701-chws-reset
      - m701-chws-reset-75f
      - m701-chws-reset-65f
      - m701-tower-wetbulb-reset
      - m701-tower-vfd-modulation
      - m701-bypass-in-cold
  - Record:
    - id: m701-condenser-pumps-tower-level-and-rotation
    - sheet: M701
    - assertion ids:
      - m701-condenser-pump-lead-command
      - m701-condenser-pump-lag-alarm
      - m701-tower-level-monitoring
      - m701-tower-high-level-alarm
      - m701-tower-low-level-alarm
      - m701-runtime-weekly-manual-switchover
  - Record:
    - id: m701-refrigerant-monitor-purge
    - sheet: M701
    - assertion ids:
      - m701-refrigerant-purge
      - m701-purge-equipment-logic
- sensors and control symbol context:
  - published context: M701 references outside-air dry-bulb and wet-bulb calculations, chilled-water and condenser-water differential-pressure control, flow switches, basin level monitoring and refrigerant monitoring. M702 says existing sensors/devices remain and calls for a new temperature sensor in an existing thermowell.
  - assertion ids:
    - m701-oat-enable-threshold
    - m701-lead-chiller-flow-proven
    - m701-secondary-dp-vfd
    - m701-tower-wetbulb-reset
    - m701-tower-level-monitoring
    - m701-refrigerant-purge
    - m702-retain-existing-sensor
    - m702-new-temperature-sensor
  - boundary: The sequence and diagram notes are not transformed into a counted physical sensor, thermostat, zone, actuator, damper, valve, controller, terminal, relay, wire, or I/O-device inventory. M701's separately retained formal point matrix is the authoritative source for listed points and its printed hardwired I/O flags.
- control boundaries:
  - All conditional control logic remains source-bounded. No source clause is expanded into physical equipment or field-device quantities.
  - The M601 BACnet note and E601 VFD controls-interface notes establish only the quoted integration/interface requirements, not a complete BAS design or connection schedule.

## Equipment Reconciliation

M601 literal schedule-row ledger and physical-count boundary.

- module role: M601 literal schedule-row ledger and physical-count boundary.
- ledger mode: literal_schedule_rows_v1
- schedule counts:
  - tables: 6
  - rows: 24
  - interpretation: Three water-cooled chillers, three cooling towers, one expansion tank, two air separators, two chemical feeders and thirteen pumps. These are source schedule rows, not inferred plan-installation counts.
- control valve and damper schedule status:
  - control valve schedule: No standalone CONTROL VALVE SCHEDULE title is published in the supplied 29 pages.
  - damper actuator schedule: No standalone DAMPER ACTUATOR SCHEDULE title is published in the supplied 29 pages.
- source boundary: Literal equipment schedule rows do not prove plan placement, installed multiplicity, BAS control ownership, field wiring, controller I/O, field-device count or a total physical takeoff.

## Point Applications

Formal M701 source-matrix scope and ownership boundary.

- module role: Formal M701 source-matrix scope and ownership boundary.
- ledger mode: source_matrix_templates_v1
- applications:
  - Record:
    - id: m701-chilled-water-system
    - source table: M701-CHW-DDC-HARDWIRED-IO
    - ownership scope: M701 printed chilled-water-system source-matrix scope; physical owner, final controller/card binding and installed-device assignment are not stated.
- expanded template counts:
  - source rows: 101
  - total: 101
- expanded count warning: 101 is the count of literal published M701 source rows. It is not a count of installed physical sensors, actuators, controllers, terminations, cards, wires or devices.

## Supporting Evidence

Explicit source limits, omitted-scope disclosure and standalone-schedule-title checks.

- module role: Explicit source limits, omitted-scope disclosure and standalone-schedule-title checks.
- source limitations:
  - All 29 pages have retained full-page visual review. M601's complete 24-row equipment schedule corpus, M701's complete 101-row DDC hardwired-I/O matrix, and source-bounded sequence/integration material are retained; other plans, details and one-lines remain reviewed context rather than inferred inventory.
  - M701's formal point matrix includes additional integration, GUI application, alarming and operational flags. This record preserves its 101 rows and the published DI/DO/AI/AO cells without reclassifying other flags as hardwired physical I/O.
  - The supplied set does not publish a controller-address list, controller/card/terminal assignment, BACnet object list, router/media design, wiring/termination schedule, final network topology, physical point ownership, or a final installed field-device count.
  - No standalone Control Valve Schedule or Damper Actuator Schedule title appears in this full source set. Diagram symbols and sequence references are not converted to valve, damper, actuator or device quantities.
  - Stated plan scales are local to individual plan views. No global scale, graphic-scale measurement, length, area or derived takeoff quantity is asserted.
- text absence assertions:
  - Record:
    - id: no-control-valve-schedule
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
      - 26
      - 27
      - 28
      - 29
    - covers all source pages: true
    - patterns:
      - CONTROL\\s+VALVE\\s+SCHEDULE
    - visual review qualification: Native text plus full-page visual review support only the limited absence of this standalone title.
  - Record:
    - id: no-damper-actuator-schedule
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
      - 26
      - 27
      - 28
      - 29
    - covers all source pages: true
    - patterns:
      - DAMPER\\s+ACTUATOR\\s+SCHEDULE
    - visual review qualification: Native text plus full-page visual review support only the limited absence of this standalone title.

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: Cover source bounds the project, behavioral-medicine facility, Kansas City location, MEP engineer and issue date.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: Every one of the 29 supplied pages is represented by a source sheet identifier and retained visual-review finding.
  - evidence:
    - modules, metadata, visual_review_pages
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: Stated scales are retained for reviewed plan sheets; no local scale is made document-global or converted to distances.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: All 24 M601 equipment schedule rows are literal source rows, including three chillers, three towers, one tank, two separators, two feeders and thirteen pumps.
  - evidence:
    - modules, equipment_reconciliation, schedule_counts
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: Six M601 schedule tables and all printed equipment rows have bounded source cells/rows.
  - evidence:
    - modules, schedules, tables
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: M701's 101 formal chilled-water point rows retain the published DI/DO/AI/AO flags, while ownership and controller assignment limits remain explicit.
  - evidence:
    - modules, points, tables
    - modules, point_applications, expanded_template_counts
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: M601 BACnet MS/TP note plus M701 BAS control and E601 VFD controls-interface requirements are bounded without an invented topology.
  - evidence:
    - modules, controls_context, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: M701's staged chiller, differential-pressure, tower, condenser-pump, lead/lag and refrigerant-purge logic is retained as bounded clauses.
  - evidence:
    - modules, controls_context, sequence_inventory
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: Source sensor contexts and M702 thermowell note are retained without derived zone or physical-device counts.
  - evidence:
    - modules, controls_context, sensors_and_control_symbol_context
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: Formal point scope, standalone schedule-title limits, topology limits and physical-count limits are explicit.
  - evidence:
    - modules, supporting_evidence, source_limitations
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: All 29 source pages have retained full-page Poppler renders and review findings.
  - evidence:
    - page_review
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: Every authored source module is rechecked against both MuPDF and Poppler during bundle construction and verification.
  - evidence:
    - module_source_sha256

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/22__vol2__012/p1-p1-full-poppler.png
  - finding: Cover sheet, project identity, issue date, team/title-block information and full drawing index visually reviewed.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/22__vol2__012/p2-p2-full-poppler.png
  - finding: Overall Level 1 plan visually reviewed as site/building context.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/22__vol2__012/p3-p3-full-poppler.png
  - finding: Code-analysis sheet visually reviewed.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/22__vol2__012/p4-p4-full-poppler.png
  - finding: Architectural general-information and enlarged-floor-plan sheet visually reviewed.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/22__vol2__012/p5-p5-full-poppler.png
  - finding: Architectural wall-section/detail sheet visually reviewed.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/22__vol2__012/p6-p6-full-poppler.png
  - finding: Structural general-notes sheet visually reviewed.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/22__vol2__012/p7-p7-full-poppler.png
  - finding: Structural typical-details sheet visually reviewed.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/22__vol2__012/p8-p8-full-poppler.png
  - finding: Structural partial-plans sheet visually reviewed.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/22__vol2__012/p9-p9-full-poppler.png
  - finding: Mechanical/electrical symbols sheet visually reviewed as legend context.
- Record:
  - page: 10
  - review status: complete
  - render: reviews/22__vol2__012/p10-p10-full-poppler.png
  - finding: Mechanical/electrical general-notes sheet visually reviewed.
- Record:
  - page: 11
  - review status: complete
  - render: reviews/22__vol2__012/p11-p11-full-poppler.png
  - finding: Level 1 mechanical piping demolition plan A visually reviewed.
- Record:
  - page: 12
  - review status: complete
  - render: reviews/22__vol2__012/p12-p12-full-poppler.png
  - finding: Level 1 mechanical piping demolition plan B visually reviewed.
- Record:
  - page: 13
  - review status: complete
  - render: reviews/22__vol2__012/p13-p13-full-poppler.png
  - finding: Level 1 mechanical piping new-work plan A visually reviewed.
- Record:
  - page: 14
  - review status: complete
  - render: reviews/22__vol2__012/p14-p14-full-poppler.png
  - finding: Level 1 mechanical piping new-work plan B visually reviewed.
- Record:
  - page: 15
  - review status: complete
  - render: reviews/22__vol2__012/p15-p15-full-poppler.png
  - finding: Mechanical detail sheet visually reviewed.
- Record:
  - page: 16
  - review status: complete
  - render: reviews/22__vol2__012/p16-p16-full-poppler.png
  - finding: Mechanical P&ID demolition sheet visually reviewed.
- Record:
  - page: 17
  - review status: complete
  - render: reviews/22__vol2__012/p17-p17-full-poppler.png
  - finding: Mechanical P&ID new-work sheet visually reviewed.
- Record:
  - page: 18
  - review status: complete
  - render: reviews/22__vol2__012/p18-p18-full-poppler.png
  - finding: Mechanical P&ID sheet visually reviewed.
- Record:
  - page: 19
  - review status: complete
  - render: reviews/22__vol2__012/p19-p19-full-poppler.png
  - finding: M601 dense mechanical schedule sheet visually reviewed; all 24 equipment-schedule rows are retained separately.
- Record:
  - page: 20
  - review status: complete
  - render: reviews/22__vol2__012/p20-p20-full-poppler.png
  - finding: M701 formal 101-row DDC point matrix and staged chilled-water sequence of operation visually reviewed; coordinate-bounded rows and clauses are retained separately.
- Record:
  - page: 21
  - review status: complete
  - render: reviews/22__vol2__012/p21-p21-full-poppler.png
  - finding: M702 chilled/condenser-water controls diagram and sensor notes visually reviewed.
- Record:
  - page: 22
  - review status: complete
  - render: reviews/22__vol2__012/p22-p22-full-poppler.png
  - finding: Level 1 electrical power-plan demolition A visually reviewed.
- Record:
  - page: 23
  - review status: complete
  - render: reviews/22__vol2__012/p23-p23-full-poppler.png
  - finding: Level 1 electrical power-plan demolition B visually reviewed.
- Record:
  - page: 24
  - review status: complete
  - render: reviews/22__vol2__012/p24-p24-full-poppler.png
  - finding: Level 1 electrical power-plan new-work A visually reviewed.
- Record:
  - page: 25
  - review status: complete
  - render: reviews/22__vol2__012/p25-p25-full-poppler.png
  - finding: Level 1 electrical power-plan new-work B visually reviewed.
- Record:
  - page: 26
  - review status: complete
  - render: reviews/22__vol2__012/p26-p26-full-poppler.png
  - finding: Electrical-detail sheet visually reviewed, including typical BAS-panel-nameplate context.
- Record:
  - page: 27
  - review status: complete
  - render: reviews/22__vol2__012/p27-p27-full-poppler.png
  - finding: E601 VFD, disconnect-switch and existing panelboard schedules visually reviewed; VFD controls-interface clauses are retained separately.
- Record:
  - page: 28
  - review status: complete
  - render: reviews/22__vol2__012/p28-p28-full-poppler.png
  - finding: Electrical one-line demolition diagram visually reviewed.
- Record:
  - page: 29
  - review status: complete
  - render: reviews/22__vol2__012/p29-p29-full-poppler.png
  - finding: Electrical one-line new-work diagram visually reviewed.

## Verification

The bundle verifier rechecks every retained row/assertion against independent MuPDF and Poppler evidence and hashes source/renders. It does not infer plan quantities, controller topology or physical installations.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/22__vol2__012.json` from the collection directory.
