{
  "id": "23__vol2__033",
  "rank": 23,
  "title": "St. Cloud VA Building 51 MEP Replacement",
  "source_pdf": "pdf/23__vol2__033__St_Cloud_VA_Building_51_MEP_Replacement.pdf",
  "source_sha256": "235fa6719258c64a8fe48b139e5c5e080a260e558432a63e13d682e2169e507d",
  "page_count": 80,
  "review_status": "complete_with_documented_source_limitations",
  "scope": "Complete source-bounded Rank 23 ground truth: full 80-page visual review; project and local-scale boundaries; 69 literal rows across eight principal HVAC schedules; all 100 literal rows across AHU, VAV, exhaust-fan, pump and suspended-unit-heater typed control matrices; M7.01–M7.03 sequences; BAS/temperature-control-contractor assignment context; and explicit network, ownership, physical-count and control-valve/damper-actuator limitations. Nothing is inferred as final physical BAS takeoff.",
  "reading_notes": [
    "M6.01/M6.02 are dense vector schedules for AHU-6, VAV terminals, exhaust fans, louvers, convectors, VFDs, pumps and suspended unit heater, retaining literal equipment specifications and control-type fields.",
    "M7.01–M7.03 are exceptional BAS sources: 100 source-matrix rows with hardware/software flags, AHU economizer/building-pressure/minimum-OA/humidity/heat-pump control, VAV terminal control, exhaust-fan alarm logic, redundant geothermal-pump operation and unit-heater sequences.",
    "The matrices retain authored source scope only. They do not establish final controller hardware, field wiring, network topology or physical component quantities."
  ],
  "verification_semantics": "The bundle verifier rechecks every retained row/assertion against independent MuPDF and Poppler evidence and hashes the source, modules and full-page review renders. It does not infer plan quantities, topology or physical installation.",
  "module_order": [
    "metadata",
    "schedules",
    "points",
    "controls_context",
    "equipment_reconciliation",
    "point_applications",
    "supporting_evidence"
  ],
  "module_sources": {
    "metadata": [
      "metadata_rank23"
    ],
    "schedules": [
      "schedules_m601_m602"
    ],
    "points": [
      "points_m702_m703"
    ],
    "controls_context": [
      "controls_context_rank23"
    ],
    "equipment_reconciliation": [
      "equipment_reconciliation_rank23"
    ],
    "point_applications": [
      "point_applications_rank23"
    ],
    "supporting_evidence": [
      "supporting_evidence_rank23"
    ]
  },
  "requirement_audit": [
    {
      "id": "project_identity",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Cover source bounds Building 51 MEP replacement, St. Cloud VAHCS location, design team and issue date.",
      "evidence": [
        [
          "modules",
          "metadata",
          "project"
        ]
      ]
    },
    {
      "id": "sheet_details",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 80 supplied PDF pages have retained visual-review records; the controls and schedule pages carry their printed M6/M7 sheet IDs.",
      "evidence": [
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "scale_verification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "No global scale is asserted across the mixed 80-page set; no length/area/quantity is derived from plans.",
      "evidence": [
        [
          "modules",
          "metadata",
          "scale_semantics"
        ]
      ]
    },
    {
      "id": "equipment_tags_and_classification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "69 literal rows from eight high-value M6.01/M6.02 HVAC schedule tables are retained without installed-multiplicity inference.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "schedule_counts"
        ]
      ]
    },
    {
      "id": "schedule_rows_and_specs",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "AHU, exhaust fan, VAV, louver, convector, VFD, pump and unit-heater literal specification rows are coordinate-bounded.",
      "evidence": [
        [
          "modules",
          "schedules",
          "tables"
        ]
      ]
    },
    {
      "id": "point_lists_and_equipment_ownership",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 100 rows in the five published M7.01–M7.03 typed point matrices are retained with printed hardware/software flag cells and source-only ownership.",
      "evidence": [
        [
          "modules",
          "points",
          "tables"
        ],
        [
          "modules",
          "point_applications",
          "expanded_template_counts"
        ]
      ]
    },
    {
      "id": "network_architecture",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Published BAS/T.C.-contractor assignment contexts are retained and the absence of a final BAS network design is explicit.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "network_architecture"
        ]
      ]
    },
    {
      "id": "sequences_and_diagrams",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "AHU, VAV, exhaust fan, heat-pump-water-pump and unit-heater sequences are retained as bounded clauses.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sequence_inventory"
        ]
      ]
    },
    {
      "id": "space_sensors_and_zones",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Typed matrix, diagram and symbol contexts for air, temperature, humidity, pressure, airflow, filter, smoke, freeze and actuator functions are retained without physical counts.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sensors_and_control_symbol_context"
        ]
      ]
    },
    {
      "id": "source_limitations_and_conflicts",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Schedule scope, network/ownership, alternative physical-count and standalone-schedule-title limitations are explicit.",
      "evidence": [
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ]
      ]
    },
    {
      "id": "all_page_visual_review",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every supplied page has a retained full-page Poppler review render and completed visual finding.",
      "evidence": [
        [
          "page_review"
        ]
      ]
    },
    {
      "id": "independent_corroboration",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every authored module is rechecked against MuPDF and Poppler on build and verification.",
      "evidence": [
        [
          "module_source_sha256"
        ]
      ]
    }
  ],
  "page_review": [
    {
      "page": 1,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p1-p1-full-poppler.png",
      "finding": "Cover sheet visually reviewed; project identity, location, issue and design-team context retained."
    },
    {
      "page": 2,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p2-p2-full-poppler.png",
      "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 3,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p3-p3-full-poppler.png",
      "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 4,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p4-p4-full-poppler.png",
      "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 5,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p5-p5-full-poppler.png",
      "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 6,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p6-p6-full-poppler.png",
      "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 7,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p7-p7-full-poppler.png",
      "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 8,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p8-p8-full-poppler.png",
      "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 9,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p9-p9-full-poppler.png",
      "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 10,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p10-p10-full-poppler.png",
      "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 11,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p11-p11-full-poppler.png",
      "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 12,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p12-p12-full-poppler.png",
      "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 13,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p13-p13-full-poppler.png",
      "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 14,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p14-p14-full-poppler.png",
      "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 15,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p15-p15-full-poppler.png",
      "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 16,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p16-p16-full-poppler.png",
      "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 17,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p17-p17-full-poppler.png",
      "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 18,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p18-p18-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 19,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p19-p19-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 20,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p20-p20-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 21,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p21-p21-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 22,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p22-p22-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 23,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p23-p23-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 24,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p24-p24-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 25,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p25-p25-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 26,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p26-p26-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 27,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p27-p27-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 28,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p28-p28-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 29,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p29-p29-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 30,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p30-p30-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 31,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p31-p31-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 32,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p32-p32-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 33,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p33-p33-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 34,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p34-p34-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 35,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p35-p35-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 36,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p36-p36-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 37,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p37-p37-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 38,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p38-p38-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 39,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p39-p39-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 40,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p40-p40-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 41,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p41-p41-full-poppler.png",
      "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 42,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p42-p42-full-poppler.png",
      "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
    },
    {
      "page": 43,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p43-p43-full-poppler.png",
      "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
    },
    {
      "page": 44,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p44-p44-full-poppler.png",
      "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
    },
    {
      "page": 45,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p45-p45-full-poppler.png",
      "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
    },
    {
      "page": 46,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p46-p46-full-poppler.png",
      "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
    },
    {
      "page": 47,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p47-p47-full-poppler.png",
      "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
    },
    {
      "page": 48,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p48-p48-full-poppler.png",
      "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
    },
    {
      "page": 49,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p49-p49-full-poppler.png",
      "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
    },
    {
      "page": 50,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p50-p50-full-poppler.png",
      "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
    },
    {
      "page": 51,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p51-p51-full-poppler.png",
      "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
    },
    {
      "page": 52,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p52-p52-full-poppler.png",
      "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
    },
    {
      "page": 53,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p53-p53-full-poppler.png",
      "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
    },
    {
      "page": 54,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p54-p54-full-poppler.png",
      "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
    },
    {
      "page": 55,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p55-p55-full-poppler.png",
      "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
    },
    {
      "page": 56,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p56-p56-full-poppler.png",
      "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
    },
    {
      "page": 57,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p57-p57-full-poppler.png",
      "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
    },
    {
      "page": 58,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p58-p58-full-poppler.png",
      "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
    },
    {
      "page": 59,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p59-p59-full-poppler.png",
      "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
    },
    {
      "page": 60,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p60-p60-full-poppler.png",
      "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
    },
    {
      "page": 61,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p61-p61-full-poppler.png",
      "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
    },
    {
      "page": 62,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p62-p62-full-poppler.png",
      "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
    },
    {
      "page": 63,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p63-p63-full-poppler.png",
      "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
    },
    {
      "page": 64,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p64-p64-full-poppler.png",
      "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
    },
    {
      "page": 65,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p65-p65-full-poppler.png",
      "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
    },
    {
      "page": 66,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p66-p66-full-poppler.png",
      "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
    },
    {
      "page": 67,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p67-p67-full-poppler.png",
      "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
    },
    {
      "page": 68,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p68-p68-full-poppler.png",
      "finding": "Dense mechanical schedule sheet visually reviewed; retained literal schedule rows are separately bounded."
    },
    {
      "page": 69,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p69-p69-full-poppler.png",
      "finding": "Dense mechanical schedule sheet visually reviewed; retained literal schedule rows are separately bounded."
    },
    {
      "page": 70,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p70-p70-full-poppler.png",
      "finding": "M7.01 AHU-6 control diagram, typed point matrix, sequence of operation and symbol list visually reviewed and retained separately."
    },
    {
      "page": 71,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p71-p71-full-poppler.png",
      "finding": "M7.02 VAV, exhaust-fan and geothermal heat-pump-water-pump control diagrams, typed matrices and sequences visually reviewed and retained separately."
    },
    {
      "page": 72,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p72-p72-full-poppler.png",
      "finding": "M7.03 suspended-unit-heater control diagram, typed point matrix and sequence visually reviewed and retained separately."
    },
    {
      "page": 73,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p73-p73-full-poppler.png",
      "finding": "Electrical general-notes/symbols sheet visually reviewed."
    },
    {
      "page": 74,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p74-p74-full-poppler.png",
      "finding": "Electrical general-notes/symbols sheet visually reviewed."
    },
    {
      "page": 75,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p75-p75-full-poppler.png",
      "finding": "Electrical plan/detail/schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 76,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p76-p76-full-poppler.png",
      "finding": "Electrical plan/detail/schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 77,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p77-p77-full-poppler.png",
      "finding": "Electrical plan/detail/schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 78,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p78-p78-full-poppler.png",
      "finding": "Electrical plan/detail/schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 79,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p79-p79-full-poppler.png",
      "finding": "Electrical plan/detail/schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 80,
      "review_status": "complete",
      "render": "reviews/23__vol2__033/p80-p80-full-poppler.png",
      "finding": "Electrical plan/detail/schedule source sheet visually reviewed as coordinated context."
    }
  ],
  "declared_checks": [
    {
      "id": "pages",
      "path": [
        "page_review"
      ],
      "operation": "length",
      "expected": 80
    },
    {
      "id": "schedules",
      "path": [
        "modules",
        "schedules",
        "tables"
      ],
      "operation": "length",
      "expected": 8
    },
    {
      "id": "points",
      "path": [
        "modules",
        "points",
        "tables"
      ],
      "operation": "length",
      "expected": 5
    }
  ],
  "completion_checks": {
    "all_80_pages_visually_reviewed": true,
    "all_authoring_modules_dual_engine_verified_at_build": true,
    "source_limitations_explicit": true,
    "required_objectives_covered": true
  },
  "schema_version": "authored-module-bundle-v1",
  "bundle_manifest": "work/23__vol2__033/document_manifest.json",
  "bundle_manifest_sha256": "ab4d2ff986f112d356886f416012df82050f3536258ad684416091163b5a4d48",
  "review_render_sha256": {
    "reviews/23__vol2__033/p1-p1-full-poppler.png": "0cbcb3c6589c714a7878024d2000c090080e1ec0cb04fc4053a6672b941901cf",
    "reviews/23__vol2__033/p2-p2-full-poppler.png": "92b3a39985b8909c89011e7df300b46203228aa44b8edf424748d0964a96d742",
    "reviews/23__vol2__033/p3-p3-full-poppler.png": "07d1f5f68b05c92dbaa441c770e2699e88417271e3cb90ca5444db97b75096f9",
    "reviews/23__vol2__033/p4-p4-full-poppler.png": "abf7dad2655e3ed26929041ed5547f1508f31a713d16e7571fa4b8a92273a5f7",
    "reviews/23__vol2__033/p5-p5-full-poppler.png": "00f0e50a48d8ba83c0a93f11cbbb002b9b107a0850d0bc399efd00d91829587a",
    "reviews/23__vol2__033/p6-p6-full-poppler.png": "a1c0143827389a5642f1c61798fe5e2430a9c1146e33f88819d0e9c8061c99bb",
    "reviews/23__vol2__033/p7-p7-full-poppler.png": "d16e3cc31eca317fcad0fa9cee739ad97469769564266c67e3e8f8a264417208",
    "reviews/23__vol2__033/p8-p8-full-poppler.png": "cae35692d45076e7c076a4ebfd923bcfef9cae3582a28c4fe98d6a37900a62a5",
    "reviews/23__vol2__033/p9-p9-full-poppler.png": "f2d8bc4fa65df563c87fbe4c1e93a00646d96d79fa4d757fa486e838be97fc0f",
    "reviews/23__vol2__033/p10-p10-full-poppler.png": "5c67555b7db9439c3fd8f0afad9d50c4c9a11a5307e4280f5b258c54cfe49a97",
    "reviews/23__vol2__033/p11-p11-full-poppler.png": "d09bcc0f1d4fdbe0c9e84f7a5005d81d21bb18bb198b39191cdcd42ff11621f4",
    "reviews/23__vol2__033/p12-p12-full-poppler.png": "7ddbc90df6d5cdf2937795760f662f8756ac9d87c51001ba42c3d3bf3c2db7c6",
    "reviews/23__vol2__033/p13-p13-full-poppler.png": "f6d2f4ef0cab1332bdb4466ce3421b60130098afa626e1a8b4a30fb375e7f237",
    "reviews/23__vol2__033/p14-p14-full-poppler.png": "020ba3d80e4e544d124aca1a9b1620c8ddb75e89dce2ec33b8011ff02bf93785",
    "reviews/23__vol2__033/p15-p15-full-poppler.png": "0b09e8198c6f980e60363e27b7d4696582e6fbc39e5195ef061eed16b6b59e94",
    "reviews/23__vol2__033/p16-p16-full-poppler.png": "7b2fe290c33100d6576eacb81fe869b297f2c435ebe39ed93950dd96078d6881",
    "reviews/23__vol2__033/p17-p17-full-poppler.png": "c73442f0bb354b2900c048ef2d2141e9b90c98edf1ea71788f34255a600490f7",
    "reviews/23__vol2__033/p18-p18-full-poppler.png": "689189ffe31bdad9c4fa2af35c4ac76b1da1c29f87dc734fffae7ec29eb5cbe5",
    "reviews/23__vol2__033/p19-p19-full-poppler.png": "37f0e0f080c0e0d0c25107e60c7d48199f608d4d3ef7dfb21422eada36c33175",
    "reviews/23__vol2__033/p20-p20-full-poppler.png": "96f8b0f36506260487f61206015d001a659b3584be6794e3daa6b21bcf39b4d7",
    "reviews/23__vol2__033/p21-p21-full-poppler.png": "4c3e3974427a179ddc308bf276b3dd116e43dfdc506b99dd35168f1af5a33ad4",
    "reviews/23__vol2__033/p22-p22-full-poppler.png": "1e41b9f55ef15619bc5c55753cb6e337e6fbf99d29b3d5ce140a96e97753e6dd",
    "reviews/23__vol2__033/p23-p23-full-poppler.png": "73ec8e8750016b45ab2c07a1b7936d990f28a080275cd99ccdeff53283ab4eb8",
    "reviews/23__vol2__033/p24-p24-full-poppler.png": "b943bd8d2699519887d8ec283eca677a81c6d93e16594a2cc35f3d94c874b4b4",
    "reviews/23__vol2__033/p25-p25-full-poppler.png": "5cd203b9aba7445cb762848252c5dd0d98d8e589befe2aabc2b10fc5813223da",
    "reviews/23__vol2__033/p26-p26-full-poppler.png": "9071f6eda310e63bcb8c7c606f359b314b8acc330d69b70806b810ba7b5326cf",
    "reviews/23__vol2__033/p27-p27-full-poppler.png": "3c63d02f1d1c4d5aa80412aa419f3ef9d2ff0d9b192d19e6c61fcbcb5c1da97a",
    "reviews/23__vol2__033/p28-p28-full-poppler.png": "c62dc9cbcde6b8d703647c388d3e9d3994995c7d68d83f96b51fa013c26a2e5d",
    "reviews/23__vol2__033/p29-p29-full-poppler.png": "0a6ea52e7e142c916ec27dc6a092ed5810a9e18f9df32a3eccd20546b9c34076",
    "reviews/23__vol2__033/p30-p30-full-poppler.png": "4cc7acdad35898cd90967c74d629547823cc91fca1e4295d181c482bb57fd745",
    "reviews/23__vol2__033/p31-p31-full-poppler.png": "f8f80156bffa87aa330c4cef1b77ded88d4a8a31fcbd9591b7b7f9880cce8d6f",
    "reviews/23__vol2__033/p32-p32-full-poppler.png": "aa58d2381c3ea2b8f8c2a25c2587d949e215209ab370cc538089e55c2af241d9",
    "reviews/23__vol2__033/p33-p33-full-poppler.png": "7e46fe06f35f1f84cc01a7a936095f1376fb82aa894d824d47294c26d36c47b6",
    "reviews/23__vol2__033/p34-p34-full-poppler.png": "f8d4ce709d307d36f98ea8c40e7369fdc1288e4645bc8d9a097ba69868608fbb",
    "reviews/23__vol2__033/p35-p35-full-poppler.png": "2bc43957f9ec74e06981b583e127acc2aecf4f6388f65b7629645e38baaaa32f",
    "reviews/23__vol2__033/p36-p36-full-poppler.png": "eea44cae41fd9281672c9b95612c999397599b0f8954f74f1c889ab49f984ff1",
    "reviews/23__vol2__033/p37-p37-full-poppler.png": "0eeb861be759c0ce1d18f208610be61ad6a7d8aa8525c229f90f8a2702b58606",
    "reviews/23__vol2__033/p38-p38-full-poppler.png": "06319e5a37d909c416f9d05196f02e8b9e3b7e6ec0497dc62790e2ce2e345016",
    "reviews/23__vol2__033/p39-p39-full-poppler.png": "fe52b64dca438871a90bbdb1f719d2cba3c1f0b20c5a4c4dfe0c64a6b2cf1c61",
    "reviews/23__vol2__033/p40-p40-full-poppler.png": "8f9df56c4c268f0b5918c9d8d365936e06b975f5acfa8e57121fc67fd7da907d",
    "reviews/23__vol2__033/p41-p41-full-poppler.png": "a5fd4958200c47f0ac8fc748286efefecbe25198d8cb272716ca4f08262410b9",
    "reviews/23__vol2__033/p42-p42-full-poppler.png": "bb979850b9840ab5d40d650b6fae235007e819cd1e85f2acd9065cd62059a56a",
    "reviews/23__vol2__033/p43-p43-full-poppler.png": "0655e2cde63be36c7e5af2ca74781389e4554ec7d0da4366e0c04fd6aec2fc3c",
    "reviews/23__vol2__033/p44-p44-full-poppler.png": "b2e5915863b3cbec8daa84d05101b179711f460639c616eac8a8ee86be39a753",
    "reviews/23__vol2__033/p45-p45-full-poppler.png": "0fb5647fe89cb4d5ccebcc6a8b72214a3fd06f8b55d6550c8a3d3ac64e9c4390",
    "reviews/23__vol2__033/p46-p46-full-poppler.png": "604c17675997a4cb6d023890b0f595570bf3ad9927a68a5ebc97c1406c683e4b",
    "reviews/23__vol2__033/p47-p47-full-poppler.png": "5a802c64c77e5cff054dbd4d4e861f21461d303b999770f17dedc86daf4c6d17",
    "reviews/23__vol2__033/p48-p48-full-poppler.png": "f7bc07cdccd16419bb0706d7b462ab494fbb696a70b62d350a6a78f770572cd6",
    "reviews/23__vol2__033/p49-p49-full-poppler.png": "a4488e8a74e9e01e93b9a069ffd0d27feea8daabd8ecd47a299ebab779c985a9",
    "reviews/23__vol2__033/p50-p50-full-poppler.png": "8ff020cd9df5ad8abd0afb6272ae087f1d9b33fc8296115425b032ef940867b7",
    "reviews/23__vol2__033/p51-p51-full-poppler.png": "1be4d906cc49fb21e80517d72b3964d65529af77f0d808f026b309bc845f7a95",
    "reviews/23__vol2__033/p52-p52-full-poppler.png": "57e37c8e229977dc4298c9e1a2caf337ed759228ceb95117bb685354588f2707",
    "reviews/23__vol2__033/p53-p53-full-poppler.png": "59b535c902f8284b105e520bd887eb0f3db69b76c89418e3b76542c95c8eadd4",
    "reviews/23__vol2__033/p54-p54-full-poppler.png": "f3a55e6d180095ed09b79d982d066a69b3f60e4cc742375df675d867244c05ac",
    "reviews/23__vol2__033/p55-p55-full-poppler.png": "a30e400e74a3ec52fcecff821c29729a81b825a1bc3277d3e84210519826bc05",
    "reviews/23__vol2__033/p56-p56-full-poppler.png": "e818240e6027f40fe487a2bff2cefa81e9ee03749ebc908cf0aac7fd4b6ac05e",
    "reviews/23__vol2__033/p57-p57-full-poppler.png": "2c958aa3c1fbc7aa4a7cec879a28176439e763b78dbf535f2e96d8d695433310",
    "reviews/23__vol2__033/p58-p58-full-poppler.png": "71dd550333a547f60b864686f49ba219d500cc67a391e23081dc217006f733b9",
    "reviews/23__vol2__033/p59-p59-full-poppler.png": "5896d9f48e23bbe35e935ff2ebd3bf19bc75035c23d2b8fecf6dbd9d0586c03f",
    "reviews/23__vol2__033/p60-p60-full-poppler.png": "ad6c0a3df94eb54020a02f4838b78ddde521d93e81fef454eabea6ab27f76a07",
    "reviews/23__vol2__033/p61-p61-full-poppler.png": "bf9cfcdaae12d816cd9034e9136c0110efd8b33eedba975d16dd5ca9a66d299f",
    "reviews/23__vol2__033/p62-p62-full-poppler.png": "6da960ba36f5ec9186ecd6a373aac63d4054996b696adcc865c931179d35b900",
    "reviews/23__vol2__033/p63-p63-full-poppler.png": "ce76282d57bf372d3d4dabd11ad9e858e3b49f987d6e12995102bb1408326a49",
    "reviews/23__vol2__033/p64-p64-full-poppler.png": "101ee7c6abb2d9a47fd00b64493548cfc2f9e0c9792852fc0bb99e56aee57b06",
    "reviews/23__vol2__033/p65-p65-full-poppler.png": "2ef57b9f64d55214625adf48d7d8dcfa510c0acc687cb0af5c5ec7b1be51c2bb",
    "reviews/23__vol2__033/p66-p66-full-poppler.png": "e10f30a0d4097abd24947de10b659e1919f549efca3312da740f12c5642ed965",
    "reviews/23__vol2__033/p67-p67-full-poppler.png": "e5ea4a1a7382fc48d887e06c514f18f86ba87522b05b7207372a3eaf1c667d79",
    "reviews/23__vol2__033/p68-p68-full-poppler.png": "b87ae6ff53c1d915c165b6506b4cce6ea094670d9bc19c1a0d949278f1e2f4c9",
    "reviews/23__vol2__033/p69-p69-full-poppler.png": "e9fcf288f175dddd2496cca6c0a2e9ef1acee65a1ea971016ebcceafac1b947f",
    "reviews/23__vol2__033/p70-p70-full-poppler.png": "21289a0f8c19fe5f8f83010af66541eca0fd00600f23354298f2ccf6c367b282",
    "reviews/23__vol2__033/p71-p71-full-poppler.png": "8d487d50b0d3cc2228a1a04c5edb5b4826cdf500836deb57ae5873af07da1f6d",
    "reviews/23__vol2__033/p72-p72-full-poppler.png": "d37a925b5ceb1f2563f39629b71f5ee530cd3501a20ee436ed54dbffbd98097b",
    "reviews/23__vol2__033/p73-p73-full-poppler.png": "0967be0d2877cc8ed4f3e5332fa1acf0002d24290286505dba43d0e41f030386",
    "reviews/23__vol2__033/p74-p74-full-poppler.png": "ad241bb371e87bd81b93382de149b6f8299a3359e7c4136028bd5ce728d31f4c",
    "reviews/23__vol2__033/p75-p75-full-poppler.png": "8734011805c3c5ae10c0e5bae45ee75e9b121531339a8c6b7c3d355487632cfb",
    "reviews/23__vol2__033/p76-p76-full-poppler.png": "a6f56f11c12542364843451c6b1aade47032c11ba0fd188e1d8f39525e77aef9",
    "reviews/23__vol2__033/p77-p77-full-poppler.png": "8c04676d36a0a84419fbc6fad7cc46b927561d5a0e13d6d951c8dbf28ef7e56d",
    "reviews/23__vol2__033/p78-p78-full-poppler.png": "d8f214e1b6b9209d7ccdd6a396d68f3a4f0127f04e5f95d43fce50360e31a7cd",
    "reviews/23__vol2__033/p79-p79-full-poppler.png": "608cea936df0ad715f458b9fc30b0a86bfd7656f1b0240b68171e964dd4832eb",
    "reviews/23__vol2__033/p80-p80-full-poppler.png": "f3ed953c1178f9f0d2e02139bcd441cd72b85ea2b8c76895a00ea003efa6f1e5"
  },
  "modules": {
    "metadata": {
      "document_id": "23__vol2__033",
      "module_role": "Cover/title facts, 80-page visual ledger and explicit local-scale boundary.",
      "tables": [],
      "project": {
        "project_name_as_printed": "CONSTRUCT/REPLACE BUILDING 51 MEP SYSTEMS",
        "facility_as_printed": "ST. CLOUD VA HEALTH CARE SYSTEM",
        "location_as_printed": "4801 VETERANS DRIVE, ST. CLOUD, MN 56303",
        "building_number_as_printed": "51",
        "architect_engineer_of_record_as_printed": "BANCROFT ARCHITECTS + ENGINEERS",
        "issue_as_printed": "ISSUE FOR BID — June 02, 2023",
        "assertion_ids": [
          "cover-project",
          "cover-location",
          "cover-issue"
        ]
      },
      "scale_semantics": {
        "stated_scale_records": [],
        "graphic_scale_bar_status": "No graphic scale bar is asserted as a measurement source.",
        "takeoff_scale_status": "No global scale is asserted across the mixed drawing set. The record makes no plan-derived length, area or physical-quantity assertion."
      },
      "visual_review_pages": [
        {
          "page": 1,
          "sheet_context": "PDF 01",
          "render": "reviews/23__vol2__033/p1-p1-full-poppler.png",
          "finding": "Cover sheet visually reviewed; project identity, location, issue and design-team context retained."
        },
        {
          "page": 2,
          "sheet_context": "PDF 02",
          "render": "reviews/23__vol2__033/p2-p2-full-poppler.png",
          "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 3,
          "sheet_context": "PDF 03",
          "render": "reviews/23__vol2__033/p3-p3-full-poppler.png",
          "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 4,
          "sheet_context": "PDF 04",
          "render": "reviews/23__vol2__033/p4-p4-full-poppler.png",
          "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 5,
          "sheet_context": "PDF 05",
          "render": "reviews/23__vol2__033/p5-p5-full-poppler.png",
          "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 6,
          "sheet_context": "PDF 06",
          "render": "reviews/23__vol2__033/p6-p6-full-poppler.png",
          "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 7,
          "sheet_context": "PDF 07",
          "render": "reviews/23__vol2__033/p7-p7-full-poppler.png",
          "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 8,
          "sheet_context": "PDF 08",
          "render": "reviews/23__vol2__033/p8-p8-full-poppler.png",
          "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 9,
          "sheet_context": "PDF 09",
          "render": "reviews/23__vol2__033/p9-p9-full-poppler.png",
          "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 10,
          "sheet_context": "PDF 10",
          "render": "reviews/23__vol2__033/p10-p10-full-poppler.png",
          "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 11,
          "sheet_context": "PDF 11",
          "render": "reviews/23__vol2__033/p11-p11-full-poppler.png",
          "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 12,
          "sheet_context": "PDF 12",
          "render": "reviews/23__vol2__033/p12-p12-full-poppler.png",
          "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 13,
          "sheet_context": "PDF 13",
          "render": "reviews/23__vol2__033/p13-p13-full-poppler.png",
          "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 14,
          "sheet_context": "PDF 14",
          "render": "reviews/23__vol2__033/p14-p14-full-poppler.png",
          "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 15,
          "sheet_context": "PDF 15",
          "render": "reviews/23__vol2__033/p15-p15-full-poppler.png",
          "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 16,
          "sheet_context": "PDF 16",
          "render": "reviews/23__vol2__033/p16-p16-full-poppler.png",
          "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 17,
          "sheet_context": "PDF 17",
          "render": "reviews/23__vol2__033/p17-p17-full-poppler.png",
          "finding": "General/architectural/structural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 18,
          "sheet_context": "PDF 18",
          "render": "reviews/23__vol2__033/p18-p18-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 19,
          "sheet_context": "PDF 19",
          "render": "reviews/23__vol2__033/p19-p19-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 20,
          "sheet_context": "PDF 20",
          "render": "reviews/23__vol2__033/p20-p20-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 21,
          "sheet_context": "PDF 21",
          "render": "reviews/23__vol2__033/p21-p21-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 22,
          "sheet_context": "PDF 22",
          "render": "reviews/23__vol2__033/p22-p22-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 23,
          "sheet_context": "PDF 23",
          "render": "reviews/23__vol2__033/p23-p23-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 24,
          "sheet_context": "PDF 24",
          "render": "reviews/23__vol2__033/p24-p24-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 25,
          "sheet_context": "PDF 25",
          "render": "reviews/23__vol2__033/p25-p25-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 26,
          "sheet_context": "PDF 26",
          "render": "reviews/23__vol2__033/p26-p26-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 27,
          "sheet_context": "PDF 27",
          "render": "reviews/23__vol2__033/p27-p27-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 28,
          "sheet_context": "PDF 28",
          "render": "reviews/23__vol2__033/p28-p28-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 29,
          "sheet_context": "PDF 29",
          "render": "reviews/23__vol2__033/p29-p29-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 30,
          "sheet_context": "PDF 30",
          "render": "reviews/23__vol2__033/p30-p30-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 31,
          "sheet_context": "PDF 31",
          "render": "reviews/23__vol2__033/p31-p31-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 32,
          "sheet_context": "PDF 32",
          "render": "reviews/23__vol2__033/p32-p32-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 33,
          "sheet_context": "PDF 33",
          "render": "reviews/23__vol2__033/p33-p33-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 34,
          "sheet_context": "PDF 34",
          "render": "reviews/23__vol2__033/p34-p34-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 35,
          "sheet_context": "PDF 35",
          "render": "reviews/23__vol2__033/p35-p35-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 36,
          "sheet_context": "PDF 36",
          "render": "reviews/23__vol2__033/p36-p36-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 37,
          "sheet_context": "PDF 37",
          "render": "reviews/23__vol2__033/p37-p37-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 38,
          "sheet_context": "PDF 38",
          "render": "reviews/23__vol2__033/p38-p38-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 39,
          "sheet_context": "PDF 39",
          "render": "reviews/23__vol2__033/p39-p39-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 40,
          "sheet_context": "PDF 40",
          "render": "reviews/23__vol2__033/p40-p40-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 41,
          "sheet_context": "PDF 41",
          "render": "reviews/23__vol2__033/p41-p41-full-poppler.png",
          "finding": "Structural/architectural plan or detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 42,
          "sheet_context": "PDF 42",
          "render": "reviews/23__vol2__033/p42-p42-full-poppler.png",
          "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
        },
        {
          "page": 43,
          "sheet_context": "PDF 43",
          "render": "reviews/23__vol2__033/p43-p43-full-poppler.png",
          "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
        },
        {
          "page": 44,
          "sheet_context": "PDF 44",
          "render": "reviews/23__vol2__033/p44-p44-full-poppler.png",
          "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
        },
        {
          "page": 45,
          "sheet_context": "PDF 45",
          "render": "reviews/23__vol2__033/p45-p45-full-poppler.png",
          "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
        },
        {
          "page": 46,
          "sheet_context": "PDF 46",
          "render": "reviews/23__vol2__033/p46-p46-full-poppler.png",
          "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
        },
        {
          "page": 47,
          "sheet_context": "PDF 47",
          "render": "reviews/23__vol2__033/p47-p47-full-poppler.png",
          "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
        },
        {
          "page": 48,
          "sheet_context": "PDF 48",
          "render": "reviews/23__vol2__033/p48-p48-full-poppler.png",
          "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
        },
        {
          "page": 49,
          "sheet_context": "PDF 49",
          "render": "reviews/23__vol2__033/p49-p49-full-poppler.png",
          "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
        },
        {
          "page": 50,
          "sheet_context": "PDF 50",
          "render": "reviews/23__vol2__033/p50-p50-full-poppler.png",
          "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
        },
        {
          "page": 51,
          "sheet_context": "PDF 51",
          "render": "reviews/23__vol2__033/p51-p51-full-poppler.png",
          "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
        },
        {
          "page": 52,
          "sheet_context": "PDF 52",
          "render": "reviews/23__vol2__033/p52-p52-full-poppler.png",
          "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
        },
        {
          "page": 53,
          "sheet_context": "PDF 53",
          "render": "reviews/23__vol2__033/p53-p53-full-poppler.png",
          "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
        },
        {
          "page": 54,
          "sheet_context": "PDF 54",
          "render": "reviews/23__vol2__033/p54-p54-full-poppler.png",
          "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
        },
        {
          "page": 55,
          "sheet_context": "PDF 55",
          "render": "reviews/23__vol2__033/p55-p55-full-poppler.png",
          "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
        },
        {
          "page": 56,
          "sheet_context": "PDF 56",
          "render": "reviews/23__vol2__033/p56-p56-full-poppler.png",
          "finding": "Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context."
        },
        {
          "page": 57,
          "sheet_context": "PDF 57",
          "render": "reviews/23__vol2__033/p57-p57-full-poppler.png",
          "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
        },
        {
          "page": 58,
          "sheet_context": "PDF 58",
          "render": "reviews/23__vol2__033/p58-p58-full-poppler.png",
          "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
        },
        {
          "page": 59,
          "sheet_context": "PDF 59",
          "render": "reviews/23__vol2__033/p59-p59-full-poppler.png",
          "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
        },
        {
          "page": 60,
          "sheet_context": "PDF 60",
          "render": "reviews/23__vol2__033/p60-p60-full-poppler.png",
          "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
        },
        {
          "page": 61,
          "sheet_context": "PDF 61",
          "render": "reviews/23__vol2__033/p61-p61-full-poppler.png",
          "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
        },
        {
          "page": 62,
          "sheet_context": "PDF 62",
          "render": "reviews/23__vol2__033/p62-p62-full-poppler.png",
          "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
        },
        {
          "page": 63,
          "sheet_context": "PDF 63",
          "render": "reviews/23__vol2__033/p63-p63-full-poppler.png",
          "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
        },
        {
          "page": 64,
          "sheet_context": "PDF 64",
          "render": "reviews/23__vol2__033/p64-p64-full-poppler.png",
          "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
        },
        {
          "page": 65,
          "sheet_context": "PDF 65",
          "render": "reviews/23__vol2__033/p65-p65-full-poppler.png",
          "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
        },
        {
          "page": 66,
          "sheet_context": "PDF 66",
          "render": "reviews/23__vol2__033/p66-p66-full-poppler.png",
          "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
        },
        {
          "page": 67,
          "sheet_context": "PDF 67",
          "render": "reviews/23__vol2__033/p67-p67-full-poppler.png",
          "finding": "Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context."
        },
        {
          "page": 68,
          "sheet_context": "PDF 68",
          "render": "reviews/23__vol2__033/p68-p68-full-poppler.png",
          "finding": "Dense mechanical schedule sheet visually reviewed; retained literal schedule rows are separately bounded."
        },
        {
          "page": 69,
          "sheet_context": "PDF 69",
          "render": "reviews/23__vol2__033/p69-p69-full-poppler.png",
          "finding": "Dense mechanical schedule sheet visually reviewed; retained literal schedule rows are separately bounded."
        },
        {
          "page": 70,
          "sheet_context": "PDF 70",
          "render": "reviews/23__vol2__033/p70-p70-full-poppler.png",
          "finding": "M7.01 AHU-6 control diagram, typed point matrix, sequence of operation and symbol list visually reviewed and retained separately."
        },
        {
          "page": 71,
          "sheet_context": "PDF 71",
          "render": "reviews/23__vol2__033/p71-p71-full-poppler.png",
          "finding": "M7.02 VAV, exhaust-fan and geothermal heat-pump-water-pump control diagrams, typed matrices and sequences visually reviewed and retained separately."
        },
        {
          "page": 72,
          "sheet_context": "PDF 72",
          "render": "reviews/23__vol2__033/p72-p72-full-poppler.png",
          "finding": "M7.03 suspended-unit-heater control diagram, typed point matrix and sequence visually reviewed and retained separately."
        },
        {
          "page": 73,
          "sheet_context": "PDF 73",
          "render": "reviews/23__vol2__033/p73-p73-full-poppler.png",
          "finding": "Electrical general-notes/symbols sheet visually reviewed."
        },
        {
          "page": 74,
          "sheet_context": "PDF 74",
          "render": "reviews/23__vol2__033/p74-p74-full-poppler.png",
          "finding": "Electrical general-notes/symbols sheet visually reviewed."
        },
        {
          "page": 75,
          "sheet_context": "PDF 75",
          "render": "reviews/23__vol2__033/p75-p75-full-poppler.png",
          "finding": "Electrical plan/detail/schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 76,
          "sheet_context": "PDF 76",
          "render": "reviews/23__vol2__033/p76-p76-full-poppler.png",
          "finding": "Electrical plan/detail/schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 77,
          "sheet_context": "PDF 77",
          "render": "reviews/23__vol2__033/p77-p77-full-poppler.png",
          "finding": "Electrical plan/detail/schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 78,
          "sheet_context": "PDF 78",
          "render": "reviews/23__vol2__033/p78-p78-full-poppler.png",
          "finding": "Electrical plan/detail/schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 79,
          "sheet_context": "PDF 79",
          "render": "reviews/23__vol2__033/p79-p79-full-poppler.png",
          "finding": "Electrical plan/detail/schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 80,
          "sheet_context": "PDF 80",
          "render": "reviews/23__vol2__033/p80-p80-full-poppler.png",
          "finding": "Electrical plan/detail/schedule source sheet visually reviewed as coordinated context."
        }
      ],
      "assertions": [
        {
          "id": "cover-project",
          "page": 1,
          "bbox": [
            120,
            350,
            1200,
            800
          ],
          "expected": "CONSTRUCT/REPLACE BUILDING 51 MEP SYSTEMS",
          "mode": "contains"
        },
        {
          "id": "cover-location",
          "page": 1,
          "bbox": [
            120,
            350,
            1200,
            800
          ],
          "expected": "ST. CLOUD VA HEALTH CARE SYSTEM 4801 VETERANS DRIVE ST. CLOUD, MN 56303",
          "mode": "contains"
        },
        {
          "id": "cover-issue",
          "page": 1,
          "bbox": [
            2450,
            245,
            2850,
            380
          ],
          "expected": "ISSUE FOR BID June 02, 2023",
          "mode": "contains"
        }
      ]
    },
    "schedules": {
      "document_id": "23__vol2__033",
      "module_role": "Complete literal rows for the principal M6.01/M6.02 HVAC schedules: AHU, exhaust fans, VAV boxes, wall louvers, convectors, VFDs, pumps and suspended unit heater.",
      "tables": [
        {
          "id": "M601-AIR-HANDLING-UNIT",
          "page": 68,
          "sheet": "M6.01",
          "title_as_printed": "AIR HANDLING UNIT SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            100,
            2950
          ],
          "y_ranges": [
            [
              1675,
              1710
            ]
          ],
          "rows": [
            "AHU-6 INNOVENT CAHU-6200-HP-HM-208 11 MECHANICAL VAV 86 54 281 7,400 2,100 2 6,200 6.2 3.0 BACKWARD CURVED 2,408 9.5 (2) @ 10 3 208 4 10 489 0.47 80.1 / 66.2 54.7 / 52.6 70 / 80 172.7 254.0 39.0 42.3 66.4 30 / 24.6 161.8 20% GLYCOL PROP. 49.9 7.7 1 6,200 2.3 2.0 AIRFOIL 1,789 3.6 5.0 3 208 PURE HUMIDIFIER CO. IP03 55.0 50 5 65.6 134.9 150 3 208 MERV MERV 8 11 / MERV 15 1,2,3,4,5,6,7,8,9,10,11"
          ],
          "row_reading_order": "left_to_right",
          "source_row_semantics": "Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions."
        },
        {
          "id": "M601-EXHAUST-FAN",
          "page": 68,
          "sheet": "M6.01",
          "title_as_printed": "EXHAUST FAN SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            1700,
            2980
          ],
          "y_ranges": [
            [
              400,
              435
            ],
            [
              436,
              471
            ],
            [
              472,
              507
            ]
          ],
          "rows": [
            "EF-2 GREENHECK SQ-100-VG 2 FEMALE LOCKER 2 FEMALE LOCKER CENTRIFUGAL INLINE DIRECT 47 740 0.5 6.7 1,312 0.1 1/4 1725 1 115 BAS 1,2,3",
            "EF-2A GREENHECK SQ-80-VG 2A BATH 2A BATH CENTRIFUGAL INLINE DIRECT 49 265 0.5 8.3 1,676 0.07 1/10 1725 1 115 BAS 1,2,3",
            "EF-19 GREENHECK SQ-90-VG 19 MALE BATH 19 MALE FEMALE BATH BATH AND 20 CENTRIFUGAL INLINE DIRECT 49 325 0.5 7.5 1,556 0.07 1/10 1725 1 115 BAS 1,2,3"
          ],
          "row_reading_order": "left_to_right",
          "source_row_semantics": "Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions."
        },
        {
          "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
          "page": 68,
          "sheet": "M6.01",
          "title_as_printed": "VAV BOX WITH HOT WATER REHEAT SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            1370,
            2990
          ],
          "y_ranges": [
            [
              760,
              790
            ],
            [
              790,
              820
            ],
            [
              820,
              850
            ],
            [
              850,
              880
            ],
            [
              880,
              910
            ],
            [
              910,
              940
            ],
            [
              940,
              970
            ],
            [
              970,
              1000
            ],
            [
              1000,
              1030
            ],
            [
              1030,
              1060
            ],
            [
              1060,
              1090
            ],
            [
              1090,
              1120
            ],
            [
              1120,
              1150
            ],
            [
              1150,
              1180
            ],
            [
              1180,
              1210
            ],
            [
              1210,
              1240
            ],
            [
              1240,
              1270
            ],
            [
              1270,
              1300
            ]
          ],
          "rows": [
            "VAV-C0C BASEMENT TITUS DESV 565 565 8 12x10 10.0 15.5 12.0 565 15.3 55 80 180 1 1 20 19 NO 1,2,3,4,5,6,7,8,9",
            "VAV-C2 BASEMENT TITUS DESV 260 260 6 12x8 8.0 15.5 12.0 260 7.1 55 80 180 0.5 1 17 16 NO 1,2,3,4,5,6,7,8,9",
            "VAV-C3 BASEMENT TITUS DESV 270 270 6 12x8 8.0 15.5 12.0 270 7.3 55 80 180 0.5 1 17 16 NO 1,2,3,4,5,6,7,8,9",
            "VAV-2 BASEMENT TITUS DESV 100 585 8 12x10 10.0 15.5 12.0 585 15.9 55 80 180 1.1 1 20 19 NO 1,2,3,4,5,6,7,8,9",
            "VAV-4B BASEMENT TITUS DESV 100 110 6 12x8 8.0 15.5 12.0 110 4.5 55 93 180 0.5 1 - - NO 1,2,3,4,5,6,7,8,9",
            "VAV-4C BASEMENT TITUS DESV 580 605 8 12x10 10.0 15.5 12.0 605 16.4 55 80 180 1.2 1 22 20 NO 1,2,3,4,5,6,7,8,9",
            "VAV-4D BASEMENT TITUS DESV 155 320 8 12x10 10.0 15.5 12.0 320 8.7 55 80 180 0.5 1 15 15 NO 1,2,3,4,5,6,7,8,9",
            "VAV-4E BASEMENT TITUS DESV 505 505 8 12x10 10.0 15.5 12.0 505 13.7 55 80 180 0.8 1 19 18 NO 1,2,3,4,5,6,7,8,9",
            "VAV-6 BASEMENT TITUS DESV 120 175 6 12x8 8.0 15.5 12.0 175 5.3 55 83 180 0.5 1 13 10 NO 1,2,3,4,5,6,7,8,9",
            "VAV-7 BASEMENT TITUS DESV 115 225 6 12x8 8.0 15.5 12.0 225 6.1 55 80 180 0.5 1 15 14 NO 1,2,3,4,5,6,7,8,9",
            "VAV-8 BASEMENT TITUS DESV 230 230 6 12x8 8.0 15.5 12.0 230 6.2 55 80 180 0.5 1 15 14 NO 1,2,3,4,5,6,7,8,9",
            "VAV-9 BASEMENT TITUS DESV 1,735 1,735 14 20x17.5 17.5 15.5 20.0 1735 47.1 55 80 180 3.3 1 21 17 NO 1,2,3,4,5,6,7,8,9",
            "VAV-9A BASEMENT TITUS DESV 90 130 6 12x8 8.0 15.5 12.0 130 4.8 55 89 180 0.5 1 - - NO 1,2,3,4,5,6,7,8,9",
            "VAV-12 BASEMENT TITUS DESV 1,130 1,130 12 16x15 15.0 15.5 16.0 1130 30.7 55 80 180 2.0 1 20 17 NO 1,2,3,4,5,6,7,8,9",
            "VAV-19 BASEMENT TITUS DESV 50 195 6 12x8 8.0 15.5 12.0 195 5.4 55 81 180 0.5 1 14 11 NO 1,2,3,4,5,6,7,8,9",
            "VAV-21 BASEMENT TITUS DESV 910 910 10 14x12.5 12.5 15.5 14.0 910 24.7 55 80 180 2.2 1 22 19 NO 1,2,3,4,5,6,7,8,9",
            "VAV-21A BASEMENT TITUS DESV 115 200 6 12x8 8.0 15.5 12.0 200 5.5 55 80 180 0.5 1 14 11 NO 1,2,3,4,5,6,7,8,9",
            "VAV-21B BASEMENT TITUS DESV 135 165 6 12x8 8.0 15.5 12.0 165 5.2 55 84 180 0.5 1 11 - NO 1,2,3,4,5,6,7,8,9"
          ],
          "row_reading_order": "left_to_right",
          "source_row_semantics": "Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions."
        },
        {
          "id": "M601-WALL-LOUVER",
          "page": 68,
          "sheet": "M6.01",
          "title_as_printed": "WALL LOUVER SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            350,
            1370
          ],
          "y_ranges": [
            [
              1175,
              1210
            ],
            [
              1211,
              1246
            ],
            [
              1247,
              1282
            ],
            [
              1283,
              1318
            ],
            [
              1319,
              1350
            ]
          ],
          "rows": [
            "WL-1 11 MECHANICAL AHU-6 RUSKIN L6375D STATIONARY, DRAINABLE 42 45 6 6200 787 0.08 xx 1,2,3,4",
            "WL-2 2 FEMALE LOCKER EF-2 RUSKIN L6375D STATIONARY, DRAINABLE 20 17 6 740 859 0.09 xx 1,2,3,4",
            "WL-3 2A BATH EF-2A RUSKIN L6375D STATIONARY, DRAINABLE 14 14 6 265 641 0.05 xx 1,2,3,4",
            "WL-4 19 MALE BATH EF-19 RUSKIN L6375D STATIONARY, DRAINABLE 14 14 6 325 786 0.08 xx 1,2,3,4",
            "WL-5 ATTIC AHU-6 RUSKIN ELR WITH STYLE ELF6375DX BLADE STATIONARY, HALF ROUND DRAINABLE, TOP 72 38 6 6200 816 0.11 1023 1,2,3,4"
          ],
          "row_reading_order": "left_to_right",
          "source_row_semantics": "Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions."
        },
        {
          "id": "M602-CONVECTOR",
          "page": 69,
          "sheet": "M6.02",
          "title_as_printed": "CONVECTOR SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            1800,
            2850
          ],
          "y_ranges": [
            [
              575.0,
              597.0
            ],
            [
              606.5,
              628.5
            ],
            [
              638.0,
              660.0
            ],
            [
              669.5,
              691.5
            ],
            [
              701.0,
              723.0
            ],
            [
              732.5,
              754.5
            ],
            [
              764.0,
              786.0
            ],
            [
              795.5,
              817.5
            ],
            [
              827.0,
              849.0
            ],
            [
              858.5,
              880.5
            ],
            [
              890.0,
              912.0
            ],
            [
              921.5,
              943.5
            ],
            [
              953.0,
              975.0
            ],
            [
              984.5,
              1006.5
            ],
            [
              1016.0,
              1038.0
            ],
            [
              1047.5,
              1069.5
            ],
            [
              1079.0,
              1101.0
            ],
            [
              1110.5,
              1132.5
            ],
            [
              1142.0,
              1164.0
            ],
            [
              1173.5,
              1195.5
            ],
            [
              1205.0,
              1227.0
            ],
            [
              1236.5,
              1258.5
            ],
            [
              1268.0,
              1290.0
            ],
            [
              1299.5,
              1321.5
            ],
            [
              1331.0,
              1353.0
            ],
            [
              1362.5,
              1384.5
            ],
            [
              1394.0,
              1416.0
            ],
            [
              1425.5,
              1447.5
            ],
            [
              1457.0,
              1479.0
            ],
            [
              1488.5,
              1510.5
            ],
            [
              1520.0,
              1542.0
            ],
            [
              1551.5,
              1573.5
            ],
            [
              1583.0,
              1605.0
            ],
            [
              1614.5,
              1636.5
            ],
            [
              1646.0,
              1668.0
            ],
            [
              1677.5,
              1699.5
            ],
            [
              1709.0,
              1731.0
            ]
          ],
          "rows": [
            "CV-2.1 2 FEMALE LOCKER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-2.2 2 FEMALE LOCKER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-2.3 2 FEMALE LOCKER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-2A 2A BATH VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-4B 4B W/C STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-4C.1 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-4C.2 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-4C.3 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-4C.4 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-4C.5 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-4D.1 4D WHL CHAIR WASHER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-4D.2 4D WHL CHAIR WASHER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-6 6 EMPLOYEE LOUNGE VULCAN SW-A WALL-MOUNTED 6.5 0.6 0.1 180 65 40 26 6-1/4",
            "CV-7.1 7 PROSTHETICS STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-7.2 7 PROSTHETICS STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-8 8 OFFICE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-9.1 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-9.2 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-9.3 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-9.4 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-9.5 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-9.6 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-9.7 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-9.8 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-9.9 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-9.10 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-9A 9A OFFICE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-12.1 12 ACTIVITIES VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-12.2 12 ACTIVITIES VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-12.3 12 ACTIVITIES VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-12.4 12 ACTIVITIES VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-19 19 MALE BATH VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-21.1 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-21.2 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-21.3 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-21.4 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
            "CV-21.5 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4"
          ],
          "row_reading_order": "left_to_right",
          "source_row_semantics": "Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions."
        },
        {
          "id": "M602-VARIABLE-FREQUENCY-DRIVE",
          "page": 69,
          "sheet": "M6.02",
          "title_as_printed": "VARIABLE FREQUENCY DRIVES",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            800,
            1750
          ],
          "y_ranges": [
            [
              1435,
              1465
            ],
            [
              1470,
              1500
            ]
          ],
          "rows": [
            "VFD-P-12 11 MECHANICAL P-12 DANFOSS VLT SERIES FC-101 MOUNTED WALL 10.7 x 3.0 x 6.6 6.8 1 1/2 1750 60 3 208 1,2",
            "VFD-P-13 11 MECHANICAL P-13 DANFOSS VLT SERIES FC-101 MOUNTED WALL 10.7 x 3.0 x 6.6 6.8 1 1/2 1750 60 3 208 1,2"
          ],
          "row_reading_order": "left_to_right",
          "source_row_semantics": "Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions."
        },
        {
          "id": "M602-PUMP",
          "page": 69,
          "sheet": "M6.02",
          "title_as_printed": "PUMP SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            950,
            1750
          ],
          "y_ranges": [
            [
              1725,
              1755
            ],
            [
              1760,
              1790
            ]
          ],
          "rows": [
            "P-12 11 MECHANICAL HEAT PUMP AHU-6 WATER TO BELL & GOSSETT e-90 IN-LINE CENTRIFUGAL 49.9 30.0 5.1 6 1618 62.1% 1 3 208 1",
            "P-13 11 MECHANICAL HEAT PUMP AHU-6 WATER TO BELL & GOSSETT e-90 IN-LINE CENTRIFUGAL 49.9 30.0 5.1 6 1618 62.1% 1 3 208 1,2"
          ],
          "row_reading_order": "left_to_right",
          "source_row_semantics": "Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions."
        },
        {
          "id": "M602-SUSPENDED-UNIT-HEATER",
          "page": 69,
          "sheet": "M6.02",
          "title_as_printed": "SUSPENDED UNIT HEATER SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            1200,
            1800
          ],
          "y_ranges": [
            [
              1200,
              1300
            ]
          ],
          "rows": [
            "HV-118A WATER PROPELLER 500 1550 15.8 1.9 2.2 180 60 16 WATTS 120 1 1,2"
          ],
          "row_reading_order": "left_to_right",
          "source_row_semantics": "Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions."
        }
      ],
      "assertions": [],
      "schedule_scope": "The retained 69 rows are the principal schedule corpus used by the source's control diagrams: AHU-6, 18 VAV boxes, three exhaust fans, four related wall louvers, 37 convectors, heat-pump-water pumps/VFDs and suspended unit heater. Diffuser/grille and floor-drain schedules are visually reviewed as construction-detail context and are not claimed as BAS equipment rows."
    },
    "points": {
      "document_id": "23__vol2__033",
      "module_role": "Complete typed M7.02/M7.03 VAV, exhaust-fan, pump and suspended-unit-heater point matrices.",
      "tables": [
        {
          "id": "M701-AHU-6",
          "page": 70,
          "sheet": "M7.01",
          "title_as_printed": "AIR HANDLING UNIT POINTS LIST",
          "columns": "point_name|AI|AO|BI|BO|AV|BV|SCHED|TREND|ALARM|SHOW_ON_GRAPHIC",
          "x_edges": [
            1980,
            2390,
            2420,
            2455,
            2485,
            2520,
            2555,
            2588,
            2645,
            2705,
            2760,
            2830
          ],
          "y_ranges": [
            [
              164.0,
              184.0
            ],
            [
              186.5,
              206.5
            ],
            [
              209.0,
              229.0
            ],
            [
              231.5,
              251.5
            ],
            [
              254.0,
              274.0
            ],
            [
              276.5,
              296.5
            ],
            [
              299.0,
              319.0
            ],
            [
              321.5,
              341.5
            ],
            [
              344.0,
              364.0
            ],
            [
              366.5,
              386.5
            ],
            [
              389.0,
              409.0
            ],
            [
              411.5,
              431.5
            ],
            [
              434.0,
              454.0
            ],
            [
              456.5,
              476.5
            ],
            [
              479.0,
              499.0
            ],
            [
              501.5,
              521.5
            ],
            [
              524.0,
              544.0
            ],
            [
              546.5,
              566.5
            ],
            [
              569.0,
              589.0
            ],
            [
              591.5,
              611.5
            ],
            [
              614.0,
              634.0
            ],
            [
              636.5,
              656.5
            ],
            [
              659.0,
              679.0
            ],
            [
              681.5,
              701.5
            ],
            [
              704.0,
              724.0
            ],
            [
              726.5,
              746.5
            ],
            [
              749.0,
              769.0
            ],
            [
              771.5,
              791.5
            ],
            [
              794.0,
              814.0
            ],
            [
              816.5,
              836.5
            ],
            [
              839.0,
              859.0
            ],
            [
              861.5,
              881.5
            ],
            [
              884.0,
              904.0
            ],
            [
              906.5,
              926.5
            ],
            [
              929.0,
              949.0
            ],
            [
              951.5,
              971.5
            ],
            [
              974.0,
              994.0
            ],
            [
              996.5,
              1016.5
            ],
            [
              1019.0,
              1039.0
            ],
            [
              1041.5,
              1061.5
            ],
            [
              1064.0,
              1084.0
            ],
            [
              1086.5,
              1106.5
            ],
            [
              1109.0,
              1129.0
            ],
            [
              1131.5,
              1151.5
            ],
            [
              1154.0,
              1174.0
            ],
            [
              1176.5,
              1196.5
            ],
            [
              1199.0,
              1219.0
            ],
            [
              1221.5,
              1241.5
            ]
          ],
          "rows": [
            "VFD START / STOP||||X|||X|X||X",
            "VFD FAN STATUS|||X|||||X|X|X",
            "VFD FAULT / FAILURE|||X|||X||X|X|X",
            "SUPPLY FAN VFD SPEED||X||||||||",
            "VFD HOA STATUS||||||X||X||X",
            "DUCT HIGH PRESSURE SAFETY, SPS-2|||X|||||X|X|X",
            "DOWNDUCT STATIC PRESSURE SENSOR, SPS-1|X||X|||||||",
            "SUPPLY DUCT SMOKE DETECTOR, STATUS (DSD-1)|||X|||||X|X|X",
            "RETURN FAN POINTS LIST||||||||||",
            "VFD START / STOP||||X|||X|X||X",
            "VFD FAN STATUS|||X|||||X|X|X",
            "VFD FAULT / FAILURE|||X|||X||X|X|X",
            "RETURN FAN VFD SPEED||X||||||||",
            "VFD HOA STATUS||||||X||X||X",
            "SUPPLY AIR TEMPERATURE CONTROL||||||||||",
            "FREEZE PROTECTION, FZ|||X|||||||",
            "SUPPLY AIR TEMPERATURE, T-1|X|||||||X|X|X",
            "SUPPLY AIR TEMPERATURE SET POINT|||||X|||X||X",
            "LOW TEMPERATURE DETECTION, T-4|X|||||||X|X|X",
            "DAMPER CONTROL||||||||||",
            "MIXED AIR TEMPERATURE, T-3|X|||||||X|X|X",
            "OUTSIDE AIR DAMPER POSITION, D-1|X|||||||X||X",
            "OUTSIDE AIR DAMPER OPEN/CLOSE, D-1||X||||||X||X",
            "OUTSIDE AIR FLOW SET POINT, D-1|||||X|||X||X",
            "RETURN AIR DAMPER POSITION, D-2|X|||||||X||X",
            "RETURN AIR DAMPER OPEN/CLOSE, D-2||X||||||X||X",
            "RETURN AIR FLOW SET POINT, D-2|||||X|||X||X",
            "RELIEF AIR DAMPER POSITION, D-3|X|||||||X||X",
            "RELIEF AIR DAMPER OPEN/CLOSE, D-3||X||||||X||X",
            "RELIEF AIR FLOW SET POINT, D-3|||||X|||X||X",
            "MISCELLANEOUS POINTS||||||||||",
            "RETURN AIR TEMPERATURE, T-2|X|||||||X|X|X",
            "RETURN AIR HUMIDITY, H-1|X|||||||X||X",
            "SUPPLY AIR HUMIDITY, H-2|X|||||||X||X",
            "HUMIDIFIER||X||||||X||X",
            "HUMIDIFIER ENABLE||||X||||||X",
            "OUTSIDE AIR FLOW MEASURING STATION|X|||||||X||X",
            "BUILDING STATIC PRESSURE|X|||||||X|X|X",
            "FILTER DIFFERENTIAL PRESSURE (MERV-8)|||X|||||X|X|X",
            "FILTER DIFFERENTIAL PRESSURE (MERV-11)|||X|||||X|X|X",
            "FILTER DIFFERENTIAL PRESSURE (MERV-15)|||X|||||X|X|X",
            "FILTER DIFFERENTIAL PRESSURE ALARM SET POINT|||||X|||X||X",
            "OUTSIDE AIR DEW POINT TEMPERATURE, T-5 (NETWORK)|X||||X|||X||X",
            "OUTSIDE AIR HUMIDITY SENSOR, H-3 (NETWORK)|X|||||||X||X",
            "HEAT PUMP WATER SUPPLY TEMPERATURE, T-6|X|||||||X|X|X",
            "HEAT PUMP WATER RETURN TEMPERATURE, T-7|X|||||||X|X|X",
            "HEAT PUMP STATUS|||X|||||||",
            "HEAT PUMP COMPRESSOR CONTROL||||X||||||"
          ],
          "source_row_semantics": "Literal printed point-function row and printed hardware/software flags. This source matrix is not expanded into a final field-device, controller/card, terminal, wiring, network-object or physical-installation count."
        },
        {
          "id": "M702-SUPPLY-VAV-TERMINAL-UNIT",
          "page": 71,
          "sheet": "M7.02",
          "title_as_printed": "SUPPLY VAV TERMINAL UNIT POINTS LIST",
          "columns": "point_name|AI|AO|BI|BO|AV|BV|SCHED|TREND|ALARM|SHOW_ON_GRAPHIC",
          "x_edges": [
            1000,
            1290,
            1320,
            1355,
            1390,
            1430,
            1465,
            1500,
            1535,
            1570,
            1610,
            1660
          ],
          "y_ranges": [
            [
              642,
              660
            ],
            [
              660,
              678
            ],
            [
              678,
              696
            ],
            [
              696,
              714
            ],
            [
              714,
              732
            ],
            [
              732,
              750
            ],
            [
              750,
              768
            ],
            [
              768,
              786
            ],
            [
              786,
              804
            ],
            [
              804,
              822
            ],
            [
              822,
              840
            ],
            [
              840,
              858
            ],
            [
              858,
              876
            ],
            [
              876,
              894
            ],
            [
              894,
              912
            ],
            [
              912,
              930
            ],
            [
              930,
              948
            ]
          ],
          "rows": [
            "DISCHARGE AIR TEMPERATURE|X|||||||X||X",
            "ZONE SETPOINT ADJUST|X|||||||||X",
            "AIRFLOW|X|||||||X||X",
            "ZONE TEMPERATURE|X|||||||X||X",
            "HOT WATER REHEAT VALVE||X||||||||X",
            "HOT WATER CONVECTOR VALVE||X||||||||",
            "ZONE DAMPER||X||||||X||X",
            "ZONE OVERIDE|||X|||||X||X",
            "AIRFLOW SETPOINT|||||X|||X||X",
            "COOLING/HEATING SETPOINT|||||X|||X||X",
            "DISCHARGE AIR TEMPERATURE HEATING LIMIT|||||X|||||",
            "HEATING/COOLING MODE||||||X||X||",
            "SCHEDULE OCCUPANCY|||||||X|||",
            "HIGH DISCHARGE AIR TEMPERATURE|||||||||X|",
            "HIGH ZONE TEMPERATURE|||||||||X|",
            "LOW DISCHARGE AIR TEMPERATURE|||||||||X|",
            "LOW ZONE TEMPERATURE|||||||||X|"
          ],
          "source_row_semantics": "Literal printed point-function row and printed hardware/software flags. This source matrix is not expanded into a final field-device, controller/card, terminal, wiring, network-object or physical-installation count."
        },
        {
          "id": "M702-EXHAUST-FAN",
          "page": 71,
          "sheet": "M7.02",
          "title_as_printed": "EXHAUST FAN POINTS LIST",
          "columns": "point_name|AI|AO|BI|BO|AV|BV|SCHED|TREND|ALARM|SHOW_ON_GRAPHIC",
          "x_edges": [
            2070,
            2260,
            2290,
            2330,
            2360,
            2400,
            2435,
            2470,
            2525,
            2585,
            2665,
            2740
          ],
          "y_ranges": [
            [
              779.0,
              793.0
            ],
            [
              793.6,
              807.6
            ],
            [
              808.2,
              822.2
            ],
            [
              822.8,
              836.8
            ],
            [
              837.4,
              851.4
            ],
            [
              852.0,
              866.0
            ]
          ],
          "rows": [
            "FAN STATUS|||X|||||X||X",
            "FAN START/STOP||||X||||X||X",
            "SCHEDULE|||||||X|||",
            "FAN FAILURE|||||||||X|",
            "FAN IN HAND|||||||||X|",
            "FAN RUN TIME EXCEEDED|||||||||X|"
          ],
          "source_row_semantics": "Literal printed point-function row and printed hardware/software flags. This source matrix is not expanded into a final field-device, controller/card, terminal, wiring, network-object or physical-installation count."
        },
        {
          "id": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
          "page": 71,
          "sheet": "M7.02",
          "title_as_printed": "PUMP CONTROL POINTS",
          "columns": "point_name|AI|AO|BI|BO|AV|BV|SCHED|TREND|ALARM|SHOW_ON_GRAPHIC",
          "x_edges": [
            450,
            725,
            750,
            790,
            820,
            855,
            890,
            920,
            970,
            1010,
            1055,
            1100
          ],
          "y_ranges": [
            [
              1471.0,
              1489.0
            ],
            [
              1489.05,
              1507.05
            ],
            [
              1507.1,
              1525.1
            ],
            [
              1525.15,
              1543.15
            ],
            [
              1543.2,
              1561.2
            ],
            [
              1561.25,
              1579.25
            ],
            [
              1579.3,
              1597.3
            ],
            [
              1597.35,
              1615.35
            ],
            [
              1615.4,
              1633.4
            ],
            [
              1633.45,
              1651.45
            ],
            [
              1651.5,
              1669.5
            ],
            [
              1669.55,
              1687.55
            ],
            [
              1687.6,
              1705.6
            ],
            [
              1705.65,
              1723.65
            ],
            [
              1723.7,
              1741.7
            ],
            [
              1741.75,
              1759.75
            ],
            [
              1759.8,
              1777.8
            ],
            [
              1777.85,
              1795.85
            ]
          ],
          "rows": [
            "PUMP-12 STATUS|||X|||||X||X",
            "PUMP-13 STATUS|||X|||||X||X",
            "PUMP-12 START/STOP||||X||||X||X",
            "PUMP-13 START/STOP||||X||||X||X",
            "PUMP-12 LEAD/STANDBY|||X|||||||X",
            "PUMP-13 LEAD/STANDBY|||X|||||||X",
            "PUMP-12 VFD FAULT|||X|||||X||X",
            "PUMP-12 VFD SPEED||X||||||X||X",
            "PUMP-13 VFD FAULT|||X|||||X||X",
            "PUMP-13 VFD SPEED||X||||||X||X",
            "DIFFERENTIAL PRESSURE SETPOINT|X||||X|||X||X",
            "ALARM||||||||||",
            "PUMP-12 FAILURE|||||||||X|",
            "PUMP-13 FAILURE|||||||||X|",
            "PUMP-12 VFD FAULT|||||||||X|",
            "PUMP-13 VFD FAULT|||||||||X|",
            "HIGH DIFFERENTIAL PRESSURE|||||||||X|",
            "LOW DIFFERENTIAL PRESSURE|||||||||X|"
          ],
          "source_row_semantics": "Literal printed point-function row and printed hardware/software flags. This source matrix is not expanded into a final field-device, controller/card, terminal, wiring, network-object or physical-installation count."
        },
        {
          "id": "M703-SUSPENDED-UNIT-HEATER",
          "page": 72,
          "sheet": "M7.03",
          "title_as_printed": "SUSPENDED UNIT HEATER POINTS LIST",
          "columns": "point_name|AI|AO|BI|BO|AV|BV|SCHED|TREND|ALARM|SHOW_ON_GRAPHIC",
          "x_edges": [
            2080,
            2270,
            2300,
            2340,
            2370,
            2405,
            2440,
            2470,
            2535,
            2595,
            2655,
            2710
          ],
          "y_ranges": [
            [
              1414.0,
              1433.0
            ],
            [
              1433.1,
              1452.1
            ],
            [
              1452.2,
              1471.2
            ],
            [
              1471.3,
              1490.3
            ],
            [
              1490.4,
              1509.4
            ],
            [
              1509.5,
              1528.5
            ],
            [
              1528.6,
              1547.6
            ],
            [
              1547.7,
              1566.7
            ],
            [
              1566.8,
              1585.8
            ],
            [
              1585.9,
              1604.9
            ],
            [
              1605.0,
              1624.0
            ]
          ],
          "rows": [
            "DISCHARGE AIR TEMP|X|||||||X||X",
            "ZONE SETPOINT ADJUST|X|||||||||X",
            "ZONE TEMP|X|||||||X||X",
            "HEATING VALVE||X||||||X||X",
            "FAN HIGH SPEED||||X||||X||X",
            "FAN LOW SPEED||||X||||X||X",
            "HEATING SETPOINT|||||X|||X||X",
            "SCHEDULE|||||||X|||",
            "HIGH DISCHARGE AIR TEMP|||||||||X|",
            "LOW DISCHARGE AIR TEMP|||||||||X|",
            "LOW ZONE TEMP|||||||||X|"
          ],
          "source_row_semantics": "Literal printed point-function row and printed hardware/software flags. This source matrix is not expanded into a final field-device, controller/card, terminal, wiring, network-object or physical-installation count."
        }
      ],
      "normalization": {
        "AI": "AI",
        "AO": "AO",
        "BI": "BI",
        "BO": "BO",
        "AV": "AV",
        "BV": "BV"
      },
      "assertions": []
    },
    "controls_context": {
      "document_id": "23__vol2__033",
      "module_role": "Source-bounded M7.01–M7.03 AHU, VAV, exhaust-fan, pump and suspended-unit-heater sequences and controls-integration context.",
      "tables": [],
      "assertions": [
        {
          "id": "m601-vav-ddc-controller-actuator",
          "page": 68,
          "bbox": [
            1700,
            1344,
            2990,
            1380
          ],
          "expected": "VAV MANUFACTURER TO MOUNT IN FACTORY THE DDC CARD/CONTROLLER AND DAMPER ACTUATOR FURNISHED BY THE T.C. CONTRACTOR.",
          "mode": "contains"
        },
        {
          "id": "m601-ahu-bas-contractor-controls",
          "page": 68,
          "bbox": [
            225,
            1798,
            1230,
            1820
          ],
          "expected": "CONTROLS, ACTUATORS, & END DEVICES TO BE FIELD PROVIDED & INSTALLED BY BAS CONTRACTOR.",
          "mode": "contains"
        },
        {
          "id": "m701-ahU-ddc-start-stop",
          "page": 70,
          "bbox": [
            235,
            850,
            685,
            870
          ],
          "expected": "UNIT IS NORMALLY STARTED AND STOPPED REMOTELY AT THE DDC. H-O-A SWITCH SHALL BE KEPT IN THE",
          "mode": "contains"
        },
        {
          "id": "m701-ahU-optimal-start",
          "page": 70,
          "bbox": [
            235,
            1108,
            685,
            1128
          ],
          "expected": "OPTIMAL START SHALL START PRIOR TO SCHEDULED OCCUPANCY BASED ON THE TIME NECESSARY FOR",
          "mode": "contains"
        },
        {
          "id": "m701-ahU-economizer",
          "page": 70,
          "bbox": [
            1285,
            1425,
            1680,
            1445
          ],
          "expected": "PROVIDE THE UNIT WITH AN ECONOMIZER CYCLE. OPERATION SHALL BE SUCH THAT WHEN",
          "mode": "contains"
        },
        {
          "id": "m701-ahU-economizer-enable",
          "page": 70,
          "bbox": [
            1285,
            1440,
            1700,
            1479
          ],
          "expected": "THE OUTSIDE AIR TEMPERATURE IS LESS THAN THE RETURN AIR TEMPERATURE",
          "mode": "contains"
        },
        {
          "id": "m701-ahU-economizer-freeze",
          "page": 70,
          "bbox": [
            1285,
            1500,
            1710,
            1528
          ],
          "expected": "THE ECONOMIZER SHALL BE DISABLED ANYTIME THE MIXED AIR TEMPERATURE DROPS LESS 40°F (ADJ) OR THE FREEZE STAT IS ON.",
          "mode": "contains"
        },
        {
          "id": "m701-ahU-building-dp",
          "page": 70,
          "bbox": [
            1285,
            1560,
            1750,
            1609
          ],
          "expected": "PROVIDE BUILDING DIFFERENTIAL PRESSURE SENSORS AT EACH FLOOR SERVED BY THE AHU. IN OCCUPIED MODE, ON A RISE IN BUILDING DIFFERENTIAL PRESSURE ABOVE SETPOINT (0.05 W.C., ADJ), THE RETURN FAN",
          "mode": "contains"
        },
        {
          "id": "m701-ahU-minimum-oa",
          "page": 70,
          "bbox": [
            1285,
            1665,
            1740,
            1724
          ],
          "expected": "WHEN IN THE OCCUPIED MODE, THE CONTROLLER SHALL MEASURE THE OUTSIDE AIR FLOW AND MODULATE THE OUTSIDE AIR DAMPERS TO MAINTAIN THE PROPER MINIMUM OUTSIDE AIR VENTILATION, OVERRIDING",
          "mode": "contains"
        },
        {
          "id": "m701-ahU-heat-pump-water",
          "page": 70,
          "bbox": [
            1285,
            1758,
            1740,
            1810
          ],
          "expected": "THE GEOTHERMAL HEAT PUMP WATER SUPPLY AND RETURN TEMPERATURES (T-6 AND T-7) SHALL BE MONITORED. AN ALARM SHALL BE GENERATED IF THE GEOTHERMAL HEAT PUMP WATER RETURN",
          "mode": "contains"
        },
        {
          "id": "m701-ahU-heat-pump-alarm",
          "page": 70,
          "bbox": [
            1285,
            1834,
            1745,
            1868
          ],
          "expected": "THE HEAT PUMP STATUS SHALL BE MONITORED. AN ALARM SHALL BE GENERATED UPON LOW REFRIGERANT PRESSURE, HIGH REFRIGERANT PRESSURE, OR UPON FAILURE OF THE HEAT PUMP.",
          "mode": "contains"
        },
        {
          "id": "m701-ahU-outside-sensor-location",
          "page": 70,
          "bbox": [
            1285,
            1890,
            1740,
            1918
          ],
          "expected": "LOCATE OUTSIDE SENSOR ON THE EXTERIOR NORTH SIDE OF THE BUILDING. LOCATE OUT OF ANY HEAT",
          "mode": "contains"
        },
        {
          "id": "m702-vav-occupied-cooling",
          "page": 71,
          "bbox": [
            1855,
            143,
            2010,
            163
          ],
          "expected": "OCCUPIED COOLING 75°F (ADJ)",
          "mode": "contains"
        },
        {
          "id": "m702-vav-v2-enable",
          "page": 71,
          "bbox": [
            1855,
            371,
            2030,
            394
          ],
          "expected": "VALVE V-2 SHALL BE ENABLED WHEN",
          "mode": "contains"
        },
        {
          "id": "m702-vav-v2-open",
          "page": 71,
          "bbox": [
            1855,
            417,
            2020,
            438
          ],
          "expected": "OPEN ABOVE 30% (ADJ). VALVE V-2",
          "mode": "contains"
        },
        {
          "id": "m702-exhaust-fan-run",
          "page": 71,
          "bbox": [
            2135,
            1098,
            2285,
            1120
          ],
          "expected": "FAN SHALL RUN CONTINUOUSLY.",
          "mode": "contains"
        },
        {
          "id": "m702-exhaust-fan-status",
          "page": 71,
          "bbox": [
            2125,
            1130,
            2720,
            1160
          ],
          "expected": "THE CONTROLLER SHALL MONITOR THE FAN STATUS.",
          "mode": "contains"
        },
        {
          "id": "m702-exhaust-fan-failure",
          "page": 71,
          "bbox": [
            2125,
            1185,
            2740,
            1205
          ],
          "expected": "FAN FAILURE: COMMANDED ON, BUT THE STATUS IS OFF.",
          "mode": "contains"
        },
        {
          "id": "m702-pump-redundancy",
          "page": 71,
          "bbox": [
            1170,
            1498,
            1545,
            1530
          ],
          "expected": "TWO 100% CAPACITY GEOTHERMAL HEAT PUMP WATER PUMPS ARE PROVIDED IN THE SYSTEM (ONE PUMP IS REDUNDANT).",
          "mode": "contains"
        },
        {
          "id": "m702-pump-lead-first",
          "page": 71,
          "bbox": [
            1205,
            1587,
            1370,
            1609
          ],
          "expected": "THE LEAD PUMP SHALL RUN FIRST.",
          "mode": "contains"
        },
        {
          "id": "m702-pump-failover",
          "page": 71,
          "bbox": [
            1205,
            1608,
            1560,
            1635
          ],
          "expected": "ON FAILURE OF THE LEAD PUMP, THE STANDBY PUMP SHALL RUN AND THE LEAD SHALL TURN OFF.",
          "mode": "contains"
        },
        {
          "id": "m702-pump-rotation",
          "page": 71,
          "bbox": [
            1170,
            1650,
            1560,
            1755
          ],
          "expected": "THE DESIGNATED LEAD PUMP SHALL ROTATE UPON ONE OF THE FOLLOWING CONDITIONS (USER SELECTABLE):",
          "mode": "contains"
        },
        {
          "id": "m702-pump-dp",
          "page": 71,
          "bbox": [
            1620,
            1640,
            2080,
            1705
          ],
          "expected": "THE CONTROLLER SHALL MEASURE GEOTHERMAL HEAT PUMP WATER DIFFERENTIAL PRESSURE AND MODULATE THE PUMP VFD TO MAINTAIN ITS DIFFERENTIAL PRESSURE SETPOINT.",
          "mode": "contains"
        },
        {
          "id": "m702-pump-minimum-speed",
          "page": 71,
          "bbox": [
            1620,
            1720,
            2070,
            1755
          ],
          "expected": "THE CONTROLLER SHALL MODULATE PUMP SPEEDS TO MAINTAIN A DIFFERENTIAL PRESSURE (ADJ.). THE VFD'S MINIMUM SPEED SHALL NOT DROP BELOW 20% (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "m702-pump-high-dp-alarm",
          "page": 71,
          "bbox": [
            1620,
            1780,
            1970,
            1800
          ],
          "expected": "HIGH DIFFERENTIAL PRESSURE: IF 25% (ADJ.) GREATER THAN SETPOINT.",
          "mode": "contains"
        },
        {
          "id": "m703-suh-run",
          "page": 72,
          "bbox": [
            2105,
            880,
            2255,
            902
          ],
          "expected": "RUN CONDITIONS - REQUESTED:",
          "mode": "contains"
        },
        {
          "id": "m703-suh-zone-enable",
          "page": 72,
          "bbox": [
            2110,
            896,
            2700,
            918
          ],
          "expected": "THE UNIT SHALL RUN WHEN THE ZONE TEMPERATURE FALLS BELOW 60°F (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "m703-suh-setpoint-adjust",
          "page": 72,
          "bbox": [
            2110,
            985,
            2710,
            1012
          ],
          "expected": "THE ZONE TEMPERATURE HEATING SETPOINTS SHALL BE ADJUSTABLE VIA THE BAS.",
          "mode": "contains"
        },
        {
          "id": "m703-suh-fan",
          "page": 72,
          "bbox": [
            2110,
            1030,
            2720,
            1060
          ],
          "expected": "THE FAN SHALL RUN ANYTIME THE ZONE TEMPERATURE IS BELOW HEATING SETPOINT, UNLESS SHUTDOWN ON SAFETIES.",
          "mode": "contains"
        },
        {
          "id": "m703-suh-heating-valve",
          "page": 72,
          "bbox": [
            2125,
            1120,
            2720,
            1148
          ],
          "expected": "THE CONTROLLER SHALL MEASURE THE ZONE TEMPERATURE AND MODULATE THE HEATING COIL VALVE TO MAINTAIN ITS HEATING",
          "mode": "contains"
        },
        {
          "id": "m703-suh-high-dat",
          "page": 72,
          "bbox": [
            2145,
            1258,
            2570,
            1280
          ],
          "expected": "HIGH DISCHARGE AIR TEMP: IF THE DISCHARGE AIR TEMPERATURE IS GREATER THAN 120°F (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "m703-suh-low-dat",
          "page": 72,
          "bbox": [
            2145,
            1274,
            2550,
            1295
          ],
          "expected": "LOW DISCHARGE AIR TEMP: IF THE DISCHARGE AIR TEMPERATURE IS LESS THAN 80°F (ADJ.).",
          "mode": "contains"
        },
        {
          "id": "m702-controls-cable-contractor",
          "page": 71,
          "bbox": [
            2550,
            1753,
            2810,
            1840
          ],
          "expected": "CONTROL CONTRACTOR SHAL BE RESPONSIBLE FOR PROVIDING THE CORRECT TYPE, SIZES AND QUANTITIES OF CONTROL CABLES, CONTROLLERS, SENSORS, TRANSFORMERS, DEVICES AND PROGRAMMING NECESSARY FOR A FULLY FUNCTIONAL SYSTEM.",
          "mode": "contains"
        }
      ],
      "network_architecture": {
        "published_integration": [
          "M6.01 assigns AHU-6 controls, actuators and end devices to the BAS contractor; VAV schedule note assigns factory DDC card/controller and damper actuator to the temperature-control contractor.",
          "M7.02 assigns the control contractor responsibility for controls cable, controllers, sensors, transformers, devices and programming."
        ],
        "assertion_ids": [
          "m601-vav-ddc-controller-actuator",
          "m601-ahu-bas-contractor-controls",
          "m702-controls-cable-contractor"
        ],
        "boundary": "No BACnet/IP/MS/TP network drawing, controller address list, BACnet object list, router/media design, controller/card/terminal schedule, final wiring/termination schedule, or installed controller total is published in the supplied set."
      },
      "sequence_inventory": [
        {
          "id": "m701-ahU-6",
          "sheet": "M7.01",
          "assertion_ids": [
            "m701-ahU-ddc-start-stop",
            "m701-ahU-optimal-start",
            "m701-ahU-economizer",
            "m701-ahU-economizer-enable",
            "m701-ahU-economizer-freeze",
            "m701-ahU-building-dp",
            "m701-ahU-minimum-oa",
            "m701-ahU-heat-pump-water",
            "m701-ahU-heat-pump-alarm"
          ]
        },
        {
          "id": "m702-vav-terminal-unit",
          "sheet": "M7.02",
          "assertion_ids": [
            "m702-vav-occupied-cooling",
            "m702-vav-v2-enable",
            "m702-vav-v2-open"
          ]
        },
        {
          "id": "m702-exhaust-fan",
          "sheet": "M7.02",
          "assertion_ids": [
            "m702-exhaust-fan-run",
            "m702-exhaust-fan-status",
            "m702-exhaust-fan-failure"
          ]
        },
        {
          "id": "m702-geothermal-heat-pump-water-pumps",
          "sheet": "M7.02",
          "assertion_ids": [
            "m702-pump-redundancy",
            "m702-pump-lead-first",
            "m702-pump-failover",
            "m702-pump-rotation",
            "m702-pump-dp",
            "m702-pump-minimum-speed",
            "m702-pump-high-dp-alarm"
          ]
        },
        {
          "id": "m703-suspended-unit-heater",
          "sheet": "M7.03",
          "assertion_ids": [
            "m703-suh-run",
            "m703-suh-zone-enable",
            "m703-suh-setpoint-adjust",
            "m703-suh-fan",
            "m703-suh-heating-valve",
            "m703-suh-high-dat",
            "m703-suh-low-dat"
          ]
        }
      ],
      "sensors_and_control_symbol_context": {
        "published_context": "M7.01/M7.02 point matrices and diagrams identify air, temperature, humidity, pressure, airflow, filter, smoke, freezestat, damper, VFD, heat-pump and pump functions. M7.02 also publishes standard control-symbol legend contexts for CO2, CO, occupancy, pressure, flow, temperature and humidity instruments.",
        "assertion_ids": [
          "m701-ahU-building-dp",
          "m701-ahU-minimum-oa",
          "m701-ahU-heat-pump-water",
          "m701-ahU-outside-sensor-location",
          "m702-pump-dp",
          "m703-suh-high-dat"
        ],
        "boundary": "The schedules, diagrams and formal matrices are not transformed into a physical count of sensors, zones, dampers, valves, actuators, controllers, relays, terminals, cables or devices beyond their literal source rows."
      }
    },
    "equipment_reconciliation": {
      "document_id": "23__vol2__033",
      "module_role": "M6.01/M6.02 literal schedule-row ledger and physical-count boundary.",
      "tables": [],
      "ledger_mode": "literal_schedule_rows_v1",
      "schedule_counts": {
        "tables": 8,
        "rows": 69,
        "interpretation": "69 literal source rows: AHU-6; 3 exhaust fans; 18 VAV boxes; 5 wall louvers; 37 convectors; 2 VFDs; 2 heat-pump-water pumps; and 1 suspended unit heater. These are schedule rows, not inferred plan installation totals."
      },
      "control_valve_and_damper_schedule_status": {
        "control_valve_schedule": "No standalone CONTROL VALVE SCHEDULE title is published in the 80 supplied pages.",
        "damper_actuator_schedule": "No standalone DAMPER ACTUATOR SCHEDULE title is published. The VAV schedule states that the manufacturer mounts DDC controller and damper actuator furnished by the temperature-control contractor; this is retained as a source clause, not an actuator count."
      },
      "source_boundary": "Literal schedule rows do not prove plan placement, installed multiplicity, BAS control ownership, final controller/card/terminal binding, field wiring or a physical takeoff."
    },
    "point_applications": {
      "document_id": "23__vol2__033",
      "module_role": "All published typed M7.01–M7.03 source-matrix scopes and ownership limits.",
      "tables": [],
      "ledger_mode": "literal_source_row_matrices_v1",
      "applications": [
        {
          "id": "m701-ahu-6",
          "source_table": "M701-AHU-6",
          "ownership_scope": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated."
        },
        {
          "id": "m702-vav-terminal",
          "source_table": "M702-SUPPLY-VAV-TERMINAL-UNIT",
          "ownership_scope": "Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding."
        },
        {
          "id": "m702-exhaust-fan",
          "source_table": "M702-EXHAUST-FAN",
          "ownership_scope": "Published M7.02 exhaust-fan matrix scope; final fan/device multiplicity and wiring are not stated."
        },
        {
          "id": "m702-geothermal-pumps",
          "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
          "ownership_scope": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated."
        },
        {
          "id": "m703-suspended-unit-heater",
          "source_table": "M703-SUSPENDED-UNIT-HEATER",
          "ownership_scope": "Published M7.03 suspended-unit-heater matrix scope; it is not a physical component/terminal count."
        }
      ],
      "expanded_template_counts": {
        "source_rows": 100,
        "total": 100
      },
      "expanded_count_warning": "100 is the count of literal source-matrix rows, including printed section labels where shown. It is not a count of installed sensors, actuators, controllers, I/O cards, terminals, wires, BACnet objects or field devices.",
      "inventory_checks": [
        {
          "id": "rank23-point-matrix-applications",
          "records_path": [
            "applications"
          ],
          "expected": 5,
          "unique_key": "source_table"
        }
      ]
    },
    "supporting_evidence": {
      "document_id": "23__vol2__033",
      "module_role": "Explicit source limits, omitted-scope disclosure and standalone-title checks.",
      "tables": [],
      "source_limitations": [
        "All 80 pages have retained full-page visual review. This record retains eight principal M6.01/M6.02 HVAC schedule tables / 69 literal rows, all five M7.01–M7.03 typed point matrices / 100 literal rows, bounded sequences and controls context. Other plans/details are reviewed context rather than inferred inventory.",
        "The formal matrices state printed AI/AO/BI/BO and software flags but do not publish final field-device owner, controller/card/terminal assignments, controller addresses, field wiring or physical installed device quantities.",
        "The source does not publish a BACnet/IP/MS/TP network architecture, BACnet device/object list, router/media design, controller/card/terminal schedule, final wiring/termination schedule, final field-device ownership or complete physical BAS takeoff.",
        "No standalone Control Valve Schedule or Damper Actuator Schedule title is published in the full source set. VAV and control-diagram valve/damper statements remain source-bound functions, not derived physical counts.",
        "Stated scales are not treated as global across the mixed source set; no distance, area, duct/pipe length or physical quantity is derived from drawings."
      ],
      "text_absence_assertions": [
        {
          "id": "no-control-valve-schedule",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25,
            26,
            27,
            28,
            29,
            30,
            31,
            32,
            33,
            34,
            35,
            36,
            37,
            38,
            39,
            40,
            41,
            42,
            43,
            44,
            45,
            46,
            47,
            48,
            49,
            50,
            51,
            52,
            53,
            54,
            55,
            56,
            57,
            58,
            59,
            60,
            61,
            62,
            63,
            64,
            65,
            66,
            67,
            68,
            69,
            70,
            71,
            72,
            73,
            74,
            75,
            76,
            77,
            78,
            79,
            80
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "CONTROL\\\\s+VALVE\\\\s+SCHEDULE"
          ],
          "visual_review_qualification": "Native text plus full-page visual review support only absence of this standalone title."
        },
        {
          "id": "no-damper-actuator-schedule",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25,
            26,
            27,
            28,
            29,
            30,
            31,
            32,
            33,
            34,
            35,
            36,
            37,
            38,
            39,
            40,
            41,
            42,
            43,
            44,
            45,
            46,
            47,
            48,
            49,
            50,
            51,
            52,
            53,
            54,
            55,
            56,
            57,
            58,
            59,
            60,
            61,
            62,
            63,
            64,
            65,
            66,
            67,
            68,
            69,
            70,
            71,
            72,
            73,
            74,
            75,
            76,
            77,
            78,
            79,
            80
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "DAMPER\\\\s+ACTUATOR\\\\s+SCHEDULE"
          ],
          "visual_review_qualification": "Native text plus full-page visual review support only absence of this standalone title."
        }
      ]
    }
  },
  "module_sha256": {
    "metadata": "30190c1e13a00cd57d86aee4cf499547bbc2c315a3038454e06c97c44a03b02f",
    "schedules": "8bbdfec2f3261ca0dd7418e39c6dbb0746cb3f51c38a761023b92f564888c130",
    "points": "618b7246f960923f6e769882c29b426bc8a2386e0961a3664166af8a0719131c",
    "controls_context": "f7abf0a2ca2a44776f3cb73899eae07eda040bc350ab9063128e5a22bf6eec76",
    "equipment_reconciliation": "0f395fc1f47b8e5f5689c5cb42dea6592296895a3947bc9336e8553ed8cee12f",
    "point_applications": "b7dfdb5e540ef83a0eaed0311d7b565bde8c622d15e3128bfa125cafb57690bc",
    "supporting_evidence": "4f99353cd25716cce2f9e23ba3e9c507c2a3f507a53d25116050c163fe6985ba"
  },
  "module_source_sha256": {
    "metadata": {
      "metadata_rank23": "30190c1e13a00cd57d86aee4cf499547bbc2c315a3038454e06c97c44a03b02f"
    },
    "schedules": {
      "schedules_m601_m602": "8bbdfec2f3261ca0dd7418e39c6dbb0746cb3f51c38a761023b92f564888c130"
    },
    "points": {
      "points_m702_m703": "618b7246f960923f6e769882c29b426bc8a2386e0961a3664166af8a0719131c"
    },
    "controls_context": {
      "controls_context_rank23": "f7abf0a2ca2a44776f3cb73899eae07eda040bc350ab9063128e5a22bf6eec76"
    },
    "equipment_reconciliation": {
      "equipment_reconciliation_rank23": "0f395fc1f47b8e5f5689c5cb42dea6592296895a3947bc9336e8553ed8cee12f"
    },
    "point_applications": {
      "point_applications_rank23": "b7dfdb5e540ef83a0eaed0311d7b565bde8c622d15e3128bfa125cafb57690bc"
    },
    "supporting_evidence": {
      "supporting_evidence_rank23": "4f99353cd25716cce2f9e23ba3e9c507c2a3f507a53d25116050c163fe6985ba"
    }
  },
  "equipment_inventory": [
    {
      "id": "M601-AIR-HANDLING-UNIT/1",
      "source_table": "M601-AIR-HANDLING-UNIT",
      "source_row": 1,
      "source_page": 68,
      "row_bbox": [
        100,
        1675,
        2950,
        1710
      ],
      "literal_schedule_row_as_printed": "AHU-6 INNOVENT CAHU-6200-HP-HM-208 11 MECHANICAL VAV 86 54 281 7,400 2,100 2 6,200 6.2 3.0 BACKWARD CURVED 2,408 9.5 (2) @ 10 3 208 4 10 489 0.47 80.1 / 66.2 54.7 / 52.6 70 / 80 172.7 254.0 39.0 42.3 66.4 30 / 24.6 161.8 20% GLYCOL PROP. 49.9 7.7 1 6,200 2.3 2.0 AIRFOIL 1,789 3.6 5.0 3 208 PURE HUMIDIFIER CO. IP03 55.0 50 5 65.6 134.9 150 3 208 MERV MERV 8 11 / MERV 15 1,2,3,4,5,6,7,8,9,10,11",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-EXHAUST-FAN/1",
      "source_table": "M601-EXHAUST-FAN",
      "source_row": 1,
      "source_page": 68,
      "row_bbox": [
        1700,
        400,
        2980,
        435
      ],
      "literal_schedule_row_as_printed": "EF-2 GREENHECK SQ-100-VG 2 FEMALE LOCKER 2 FEMALE LOCKER CENTRIFUGAL INLINE DIRECT 47 740 0.5 6.7 1,312 0.1 1/4 1725 1 115 BAS 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-EXHAUST-FAN/2",
      "source_table": "M601-EXHAUST-FAN",
      "source_row": 2,
      "source_page": 68,
      "row_bbox": [
        1700,
        436,
        2980,
        471
      ],
      "literal_schedule_row_as_printed": "EF-2A GREENHECK SQ-80-VG 2A BATH 2A BATH CENTRIFUGAL INLINE DIRECT 49 265 0.5 8.3 1,676 0.07 1/10 1725 1 115 BAS 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-EXHAUST-FAN/3",
      "source_table": "M601-EXHAUST-FAN",
      "source_row": 3,
      "source_page": 68,
      "row_bbox": [
        1700,
        472,
        2980,
        507
      ],
      "literal_schedule_row_as_printed": "EF-19 GREENHECK SQ-90-VG 19 MALE BATH 19 MALE FEMALE BATH BATH AND 20 CENTRIFUGAL INLINE DIRECT 49 325 0.5 7.5 1,556 0.07 1/10 1725 1 115 BAS 1,2,3",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT/1",
      "source_table": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "source_row": 1,
      "source_page": 68,
      "row_bbox": [
        1370,
        760,
        2990,
        790
      ],
      "literal_schedule_row_as_printed": "VAV-C0C BASEMENT TITUS DESV 565 565 8 12x10 10.0 15.5 12.0 565 15.3 55 80 180 1 1 20 19 NO 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT/2",
      "source_table": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "source_row": 2,
      "source_page": 68,
      "row_bbox": [
        1370,
        790,
        2990,
        820
      ],
      "literal_schedule_row_as_printed": "VAV-C2 BASEMENT TITUS DESV 260 260 6 12x8 8.0 15.5 12.0 260 7.1 55 80 180 0.5 1 17 16 NO 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT/3",
      "source_table": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "source_row": 3,
      "source_page": 68,
      "row_bbox": [
        1370,
        820,
        2990,
        850
      ],
      "literal_schedule_row_as_printed": "VAV-C3 BASEMENT TITUS DESV 270 270 6 12x8 8.0 15.5 12.0 270 7.3 55 80 180 0.5 1 17 16 NO 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT/4",
      "source_table": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "source_row": 4,
      "source_page": 68,
      "row_bbox": [
        1370,
        850,
        2990,
        880
      ],
      "literal_schedule_row_as_printed": "VAV-2 BASEMENT TITUS DESV 100 585 8 12x10 10.0 15.5 12.0 585 15.9 55 80 180 1.1 1 20 19 NO 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT/5",
      "source_table": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "source_row": 5,
      "source_page": 68,
      "row_bbox": [
        1370,
        880,
        2990,
        910
      ],
      "literal_schedule_row_as_printed": "VAV-4B BASEMENT TITUS DESV 100 110 6 12x8 8.0 15.5 12.0 110 4.5 55 93 180 0.5 1 - - NO 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT/6",
      "source_table": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "source_row": 6,
      "source_page": 68,
      "row_bbox": [
        1370,
        910,
        2990,
        940
      ],
      "literal_schedule_row_as_printed": "VAV-4C BASEMENT TITUS DESV 580 605 8 12x10 10.0 15.5 12.0 605 16.4 55 80 180 1.2 1 22 20 NO 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT/7",
      "source_table": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "source_row": 7,
      "source_page": 68,
      "row_bbox": [
        1370,
        940,
        2990,
        970
      ],
      "literal_schedule_row_as_printed": "VAV-4D BASEMENT TITUS DESV 155 320 8 12x10 10.0 15.5 12.0 320 8.7 55 80 180 0.5 1 15 15 NO 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT/8",
      "source_table": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "source_row": 8,
      "source_page": 68,
      "row_bbox": [
        1370,
        970,
        2990,
        1000
      ],
      "literal_schedule_row_as_printed": "VAV-4E BASEMENT TITUS DESV 505 505 8 12x10 10.0 15.5 12.0 505 13.7 55 80 180 0.8 1 19 18 NO 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT/9",
      "source_table": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "source_row": 9,
      "source_page": 68,
      "row_bbox": [
        1370,
        1000,
        2990,
        1030
      ],
      "literal_schedule_row_as_printed": "VAV-6 BASEMENT TITUS DESV 120 175 6 12x8 8.0 15.5 12.0 175 5.3 55 83 180 0.5 1 13 10 NO 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT/10",
      "source_table": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "source_row": 10,
      "source_page": 68,
      "row_bbox": [
        1370,
        1030,
        2990,
        1060
      ],
      "literal_schedule_row_as_printed": "VAV-7 BASEMENT TITUS DESV 115 225 6 12x8 8.0 15.5 12.0 225 6.1 55 80 180 0.5 1 15 14 NO 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT/11",
      "source_table": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "source_row": 11,
      "source_page": 68,
      "row_bbox": [
        1370,
        1060,
        2990,
        1090
      ],
      "literal_schedule_row_as_printed": "VAV-8 BASEMENT TITUS DESV 230 230 6 12x8 8.0 15.5 12.0 230 6.2 55 80 180 0.5 1 15 14 NO 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT/12",
      "source_table": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "source_row": 12,
      "source_page": 68,
      "row_bbox": [
        1370,
        1090,
        2990,
        1120
      ],
      "literal_schedule_row_as_printed": "VAV-9 BASEMENT TITUS DESV 1,735 1,735 14 20x17.5 17.5 15.5 20.0 1735 47.1 55 80 180 3.3 1 21 17 NO 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT/13",
      "source_table": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "source_row": 13,
      "source_page": 68,
      "row_bbox": [
        1370,
        1120,
        2990,
        1150
      ],
      "literal_schedule_row_as_printed": "VAV-9A BASEMENT TITUS DESV 90 130 6 12x8 8.0 15.5 12.0 130 4.8 55 89 180 0.5 1 - - NO 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT/14",
      "source_table": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "source_row": 14,
      "source_page": 68,
      "row_bbox": [
        1370,
        1150,
        2990,
        1180
      ],
      "literal_schedule_row_as_printed": "VAV-12 BASEMENT TITUS DESV 1,130 1,130 12 16x15 15.0 15.5 16.0 1130 30.7 55 80 180 2.0 1 20 17 NO 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT/15",
      "source_table": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "source_row": 15,
      "source_page": 68,
      "row_bbox": [
        1370,
        1180,
        2990,
        1210
      ],
      "literal_schedule_row_as_printed": "VAV-19 BASEMENT TITUS DESV 50 195 6 12x8 8.0 15.5 12.0 195 5.4 55 81 180 0.5 1 14 11 NO 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT/16",
      "source_table": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "source_row": 16,
      "source_page": 68,
      "row_bbox": [
        1370,
        1210,
        2990,
        1240
      ],
      "literal_schedule_row_as_printed": "VAV-21 BASEMENT TITUS DESV 910 910 10 14x12.5 12.5 15.5 14.0 910 24.7 55 80 180 2.2 1 22 19 NO 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT/17",
      "source_table": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "source_row": 17,
      "source_page": 68,
      "row_bbox": [
        1370,
        1240,
        2990,
        1270
      ],
      "literal_schedule_row_as_printed": "VAV-21A BASEMENT TITUS DESV 115 200 6 12x8 8.0 15.5 12.0 200 5.5 55 80 180 0.5 1 14 11 NO 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT/18",
      "source_table": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "source_row": 18,
      "source_page": 68,
      "row_bbox": [
        1370,
        1270,
        2990,
        1300
      ],
      "literal_schedule_row_as_printed": "VAV-21B BASEMENT TITUS DESV 135 165 6 12x8 8.0 15.5 12.0 165 5.2 55 84 180 0.5 1 11 - NO 1,2,3,4,5,6,7,8,9",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-WALL-LOUVER/1",
      "source_table": "M601-WALL-LOUVER",
      "source_row": 1,
      "source_page": 68,
      "row_bbox": [
        350,
        1175,
        1370,
        1210
      ],
      "literal_schedule_row_as_printed": "WL-1 11 MECHANICAL AHU-6 RUSKIN L6375D STATIONARY, DRAINABLE 42 45 6 6200 787 0.08 xx 1,2,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-WALL-LOUVER/2",
      "source_table": "M601-WALL-LOUVER",
      "source_row": 2,
      "source_page": 68,
      "row_bbox": [
        350,
        1211,
        1370,
        1246
      ],
      "literal_schedule_row_as_printed": "WL-2 2 FEMALE LOCKER EF-2 RUSKIN L6375D STATIONARY, DRAINABLE 20 17 6 740 859 0.09 xx 1,2,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-WALL-LOUVER/3",
      "source_table": "M601-WALL-LOUVER",
      "source_row": 3,
      "source_page": 68,
      "row_bbox": [
        350,
        1247,
        1370,
        1282
      ],
      "literal_schedule_row_as_printed": "WL-3 2A BATH EF-2A RUSKIN L6375D STATIONARY, DRAINABLE 14 14 6 265 641 0.05 xx 1,2,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-WALL-LOUVER/4",
      "source_table": "M601-WALL-LOUVER",
      "source_row": 4,
      "source_page": 68,
      "row_bbox": [
        350,
        1283,
        1370,
        1318
      ],
      "literal_schedule_row_as_printed": "WL-4 19 MALE BATH EF-19 RUSKIN L6375D STATIONARY, DRAINABLE 14 14 6 325 786 0.08 xx 1,2,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M601-WALL-LOUVER/5",
      "source_table": "M601-WALL-LOUVER",
      "source_row": 5,
      "source_page": 68,
      "row_bbox": [
        350,
        1319,
        1370,
        1350
      ],
      "literal_schedule_row_as_printed": "WL-5 ATTIC AHU-6 RUSKIN ELR WITH STYLE ELF6375DX BLADE STATIONARY, HALF ROUND DRAINABLE, TOP 72 38 6 6200 816 0.11 1023 1,2,3,4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/1",
      "source_table": "M602-CONVECTOR",
      "source_row": 1,
      "source_page": 69,
      "row_bbox": [
        1800,
        575.0,
        2850,
        597.0
      ],
      "literal_schedule_row_as_printed": "CV-2.1 2 FEMALE LOCKER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/2",
      "source_table": "M602-CONVECTOR",
      "source_row": 2,
      "source_page": 69,
      "row_bbox": [
        1800,
        606.5,
        2850,
        628.5
      ],
      "literal_schedule_row_as_printed": "CV-2.2 2 FEMALE LOCKER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/3",
      "source_table": "M602-CONVECTOR",
      "source_row": 3,
      "source_page": 69,
      "row_bbox": [
        1800,
        638.0,
        2850,
        660.0
      ],
      "literal_schedule_row_as_printed": "CV-2.3 2 FEMALE LOCKER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/4",
      "source_table": "M602-CONVECTOR",
      "source_row": 4,
      "source_page": 69,
      "row_bbox": [
        1800,
        669.5,
        2850,
        691.5
      ],
      "literal_schedule_row_as_printed": "CV-2A 2A BATH VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/5",
      "source_table": "M602-CONVECTOR",
      "source_row": 5,
      "source_page": 69,
      "row_bbox": [
        1800,
        701.0,
        2850,
        723.0
      ],
      "literal_schedule_row_as_printed": "CV-4B 4B W/C STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/6",
      "source_table": "M602-CONVECTOR",
      "source_row": 6,
      "source_page": 69,
      "row_bbox": [
        1800,
        732.5,
        2850,
        754.5
      ],
      "literal_schedule_row_as_printed": "CV-4C.1 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/7",
      "source_table": "M602-CONVECTOR",
      "source_row": 7,
      "source_page": 69,
      "row_bbox": [
        1800,
        764.0,
        2850,
        786.0
      ],
      "literal_schedule_row_as_printed": "CV-4C.2 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/8",
      "source_table": "M602-CONVECTOR",
      "source_row": 8,
      "source_page": 69,
      "row_bbox": [
        1800,
        795.5,
        2850,
        817.5
      ],
      "literal_schedule_row_as_printed": "CV-4C.3 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/9",
      "source_table": "M602-CONVECTOR",
      "source_row": 9,
      "source_page": 69,
      "row_bbox": [
        1800,
        827.0,
        2850,
        849.0
      ],
      "literal_schedule_row_as_printed": "CV-4C.4 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/10",
      "source_table": "M602-CONVECTOR",
      "source_row": 10,
      "source_page": 69,
      "row_bbox": [
        1800,
        858.5,
        2850,
        880.5
      ],
      "literal_schedule_row_as_printed": "CV-4C.5 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/11",
      "source_table": "M602-CONVECTOR",
      "source_row": 11,
      "source_page": 69,
      "row_bbox": [
        1800,
        890.0,
        2850,
        912.0
      ],
      "literal_schedule_row_as_printed": "CV-4D.1 4D WHL CHAIR WASHER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/12",
      "source_table": "M602-CONVECTOR",
      "source_row": 12,
      "source_page": 69,
      "row_bbox": [
        1800,
        921.5,
        2850,
        943.5
      ],
      "literal_schedule_row_as_printed": "CV-4D.2 4D WHL CHAIR WASHER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/13",
      "source_table": "M602-CONVECTOR",
      "source_row": 13,
      "source_page": 69,
      "row_bbox": [
        1800,
        953.0,
        2850,
        975.0
      ],
      "literal_schedule_row_as_printed": "CV-6 6 EMPLOYEE LOUNGE VULCAN SW-A WALL-MOUNTED 6.5 0.6 0.1 180 65 40 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/14",
      "source_table": "M602-CONVECTOR",
      "source_row": 14,
      "source_page": 69,
      "row_bbox": [
        1800,
        984.5,
        2850,
        1006.5
      ],
      "literal_schedule_row_as_printed": "CV-7.1 7 PROSTHETICS STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/15",
      "source_table": "M602-CONVECTOR",
      "source_row": 15,
      "source_page": 69,
      "row_bbox": [
        1800,
        1016.0,
        2850,
        1038.0
      ],
      "literal_schedule_row_as_printed": "CV-7.2 7 PROSTHETICS STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/16",
      "source_table": "M602-CONVECTOR",
      "source_row": 16,
      "source_page": 69,
      "row_bbox": [
        1800,
        1047.5,
        2850,
        1069.5
      ],
      "literal_schedule_row_as_printed": "CV-8 8 OFFICE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/17",
      "source_table": "M602-CONVECTOR",
      "source_row": 17,
      "source_page": 69,
      "row_bbox": [
        1800,
        1079.0,
        2850,
        1101.0
      ],
      "literal_schedule_row_as_printed": "CV-9.1 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/18",
      "source_table": "M602-CONVECTOR",
      "source_row": 18,
      "source_page": 69,
      "row_bbox": [
        1800,
        1110.5,
        2850,
        1132.5
      ],
      "literal_schedule_row_as_printed": "CV-9.2 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/19",
      "source_table": "M602-CONVECTOR",
      "source_row": 19,
      "source_page": 69,
      "row_bbox": [
        1800,
        1142.0,
        2850,
        1164.0
      ],
      "literal_schedule_row_as_printed": "CV-9.3 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/20",
      "source_table": "M602-CONVECTOR",
      "source_row": 20,
      "source_page": 69,
      "row_bbox": [
        1800,
        1173.5,
        2850,
        1195.5
      ],
      "literal_schedule_row_as_printed": "CV-9.4 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/21",
      "source_table": "M602-CONVECTOR",
      "source_row": 21,
      "source_page": 69,
      "row_bbox": [
        1800,
        1205.0,
        2850,
        1227.0
      ],
      "literal_schedule_row_as_printed": "CV-9.5 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/22",
      "source_table": "M602-CONVECTOR",
      "source_row": 22,
      "source_page": 69,
      "row_bbox": [
        1800,
        1236.5,
        2850,
        1258.5
      ],
      "literal_schedule_row_as_printed": "CV-9.6 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/23",
      "source_table": "M602-CONVECTOR",
      "source_row": 23,
      "source_page": 69,
      "row_bbox": [
        1800,
        1268.0,
        2850,
        1290.0
      ],
      "literal_schedule_row_as_printed": "CV-9.7 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/24",
      "source_table": "M602-CONVECTOR",
      "source_row": 24,
      "source_page": 69,
      "row_bbox": [
        1800,
        1299.5,
        2850,
        1321.5
      ],
      "literal_schedule_row_as_printed": "CV-9.8 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/25",
      "source_table": "M602-CONVECTOR",
      "source_row": 25,
      "source_page": 69,
      "row_bbox": [
        1800,
        1331.0,
        2850,
        1353.0
      ],
      "literal_schedule_row_as_printed": "CV-9.9 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/26",
      "source_table": "M602-CONVECTOR",
      "source_row": 26,
      "source_page": 69,
      "row_bbox": [
        1800,
        1362.5,
        2850,
        1384.5
      ],
      "literal_schedule_row_as_printed": "CV-9.10 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/27",
      "source_table": "M602-CONVECTOR",
      "source_row": 27,
      "source_page": 69,
      "row_bbox": [
        1800,
        1394.0,
        2850,
        1416.0
      ],
      "literal_schedule_row_as_printed": "CV-9A 9A OFFICE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/28",
      "source_table": "M602-CONVECTOR",
      "source_row": 28,
      "source_page": 69,
      "row_bbox": [
        1800,
        1425.5,
        2850,
        1447.5
      ],
      "literal_schedule_row_as_printed": "CV-12.1 12 ACTIVITIES VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/29",
      "source_table": "M602-CONVECTOR",
      "source_row": 29,
      "source_page": 69,
      "row_bbox": [
        1800,
        1457.0,
        2850,
        1479.0
      ],
      "literal_schedule_row_as_printed": "CV-12.2 12 ACTIVITIES VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/30",
      "source_table": "M602-CONVECTOR",
      "source_row": 30,
      "source_page": 69,
      "row_bbox": [
        1800,
        1488.5,
        2850,
        1510.5
      ],
      "literal_schedule_row_as_printed": "CV-12.3 12 ACTIVITIES VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/31",
      "source_table": "M602-CONVECTOR",
      "source_row": 31,
      "source_page": 69,
      "row_bbox": [
        1800,
        1520.0,
        2850,
        1542.0
      ],
      "literal_schedule_row_as_printed": "CV-12.4 12 ACTIVITIES VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/32",
      "source_table": "M602-CONVECTOR",
      "source_row": 32,
      "source_page": 69,
      "row_bbox": [
        1800,
        1551.5,
        2850,
        1573.5
      ],
      "literal_schedule_row_as_printed": "CV-19 19 MALE BATH VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/33",
      "source_table": "M602-CONVECTOR",
      "source_row": 33,
      "source_page": 69,
      "row_bbox": [
        1800,
        1583.0,
        2850,
        1605.0
      ],
      "literal_schedule_row_as_printed": "CV-21.1 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/34",
      "source_table": "M602-CONVECTOR",
      "source_row": 34,
      "source_page": 69,
      "row_bbox": [
        1800,
        1614.5,
        2850,
        1636.5
      ],
      "literal_schedule_row_as_printed": "CV-21.2 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/35",
      "source_table": "M602-CONVECTOR",
      "source_row": 35,
      "source_page": 69,
      "row_bbox": [
        1800,
        1646.0,
        2850,
        1668.0
      ],
      "literal_schedule_row_as_printed": "CV-21.3 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/36",
      "source_table": "M602-CONVECTOR",
      "source_row": 36,
      "source_page": 69,
      "row_bbox": [
        1800,
        1677.5,
        2850,
        1699.5
      ],
      "literal_schedule_row_as_printed": "CV-21.4 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-CONVECTOR/37",
      "source_table": "M602-CONVECTOR",
      "source_row": 37,
      "source_page": 69,
      "row_bbox": [
        1800,
        1709.0,
        2850,
        1731.0
      ],
      "literal_schedule_row_as_printed": "CV-21.5 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-VARIABLE-FREQUENCY-DRIVE/1",
      "source_table": "M602-VARIABLE-FREQUENCY-DRIVE",
      "source_row": 1,
      "source_page": 69,
      "row_bbox": [
        800,
        1435,
        1750,
        1465
      ],
      "literal_schedule_row_as_printed": "VFD-P-12 11 MECHANICAL P-12 DANFOSS VLT SERIES FC-101 MOUNTED WALL 10.7 x 3.0 x 6.6 6.8 1 1/2 1750 60 3 208 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-VARIABLE-FREQUENCY-DRIVE/2",
      "source_table": "M602-VARIABLE-FREQUENCY-DRIVE",
      "source_row": 2,
      "source_page": 69,
      "row_bbox": [
        800,
        1470,
        1750,
        1500
      ],
      "literal_schedule_row_as_printed": "VFD-P-13 11 MECHANICAL P-13 DANFOSS VLT SERIES FC-101 MOUNTED WALL 10.7 x 3.0 x 6.6 6.8 1 1/2 1750 60 3 208 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-PUMP/1",
      "source_table": "M602-PUMP",
      "source_row": 1,
      "source_page": 69,
      "row_bbox": [
        950,
        1725,
        1750,
        1755
      ],
      "literal_schedule_row_as_printed": "P-12 11 MECHANICAL HEAT PUMP AHU-6 WATER TO BELL & GOSSETT e-90 IN-LINE CENTRIFUGAL 49.9 30.0 5.1 6 1618 62.1% 1 3 208 1",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-PUMP/2",
      "source_table": "M602-PUMP",
      "source_row": 2,
      "source_page": 69,
      "row_bbox": [
        950,
        1760,
        1750,
        1790
      ],
      "literal_schedule_row_as_printed": "P-13 11 MECHANICAL HEAT PUMP AHU-6 WATER TO BELL & GOSSETT e-90 IN-LINE CENTRIFUGAL 49.9 30.0 5.1 6 1618 62.1% 1 3 208 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M602-SUSPENDED-UNIT-HEATER/1",
      "source_table": "M602-SUSPENDED-UNIT-HEATER",
      "source_row": 1,
      "source_page": 69,
      "row_bbox": [
        1200,
        1200,
        1800,
        1300
      ],
      "literal_schedule_row_as_printed": "HV-118A WATER PROPELLER 500 1550 15.8 1.9 2.2 180 60 16 WATTS 120 1 1,2",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    }
  ],
  "point_application_ledger": [
    {
      "id": "m701-ahu-6/1",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 1,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        164.0,
        2830,
        184.0
      ],
      "literal_source_row_as_printed": "VFD START / STOP||||X|||X|X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/2",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 2,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        186.5,
        2830,
        206.5
      ],
      "literal_source_row_as_printed": "VFD FAN STATUS|||X|||||X|X|X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/3",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 3,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        209.0,
        2830,
        229.0
      ],
      "literal_source_row_as_printed": "VFD FAULT / FAILURE|||X|||X||X|X|X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/4",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 4,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        231.5,
        2830,
        251.5
      ],
      "literal_source_row_as_printed": "SUPPLY FAN VFD SPEED||X||||||||",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/5",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 5,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        254.0,
        2830,
        274.0
      ],
      "literal_source_row_as_printed": "VFD HOA STATUS||||||X||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/6",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 6,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        276.5,
        2830,
        296.5
      ],
      "literal_source_row_as_printed": "DUCT HIGH PRESSURE SAFETY, SPS-2|||X|||||X|X|X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/7",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 7,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        299.0,
        2830,
        319.0
      ],
      "literal_source_row_as_printed": "DOWNDUCT STATIC PRESSURE SENSOR, SPS-1|X||X|||||||",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/8",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 8,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        321.5,
        2830,
        341.5
      ],
      "literal_source_row_as_printed": "SUPPLY DUCT SMOKE DETECTOR, STATUS (DSD-1)|||X|||||X|X|X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/9",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 9,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        344.0,
        2830,
        364.0
      ],
      "literal_source_row_as_printed": "RETURN FAN POINTS LIST||||||||||",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/10",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 10,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        366.5,
        2830,
        386.5
      ],
      "literal_source_row_as_printed": "VFD START / STOP||||X|||X|X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/11",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 11,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        389.0,
        2830,
        409.0
      ],
      "literal_source_row_as_printed": "VFD FAN STATUS|||X|||||X|X|X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/12",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 12,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        411.5,
        2830,
        431.5
      ],
      "literal_source_row_as_printed": "VFD FAULT / FAILURE|||X|||X||X|X|X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/13",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 13,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        434.0,
        2830,
        454.0
      ],
      "literal_source_row_as_printed": "RETURN FAN VFD SPEED||X||||||||",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/14",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 14,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        456.5,
        2830,
        476.5
      ],
      "literal_source_row_as_printed": "VFD HOA STATUS||||||X||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/15",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 15,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        479.0,
        2830,
        499.0
      ],
      "literal_source_row_as_printed": "SUPPLY AIR TEMPERATURE CONTROL||||||||||",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/16",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 16,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        501.5,
        2830,
        521.5
      ],
      "literal_source_row_as_printed": "FREEZE PROTECTION, FZ|||X|||||||",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/17",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 17,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        524.0,
        2830,
        544.0
      ],
      "literal_source_row_as_printed": "SUPPLY AIR TEMPERATURE, T-1|X|||||||X|X|X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/18",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 18,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        546.5,
        2830,
        566.5
      ],
      "literal_source_row_as_printed": "SUPPLY AIR TEMPERATURE SET POINT|||||X|||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/19",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 19,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        569.0,
        2830,
        589.0
      ],
      "literal_source_row_as_printed": "LOW TEMPERATURE DETECTION, T-4|X|||||||X|X|X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/20",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 20,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        591.5,
        2830,
        611.5
      ],
      "literal_source_row_as_printed": "DAMPER CONTROL||||||||||",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/21",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 21,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        614.0,
        2830,
        634.0
      ],
      "literal_source_row_as_printed": "MIXED AIR TEMPERATURE, T-3|X|||||||X|X|X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/22",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 22,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        636.5,
        2830,
        656.5
      ],
      "literal_source_row_as_printed": "OUTSIDE AIR DAMPER POSITION, D-1|X|||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/23",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 23,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        659.0,
        2830,
        679.0
      ],
      "literal_source_row_as_printed": "OUTSIDE AIR DAMPER OPEN/CLOSE, D-1||X||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/24",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 24,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        681.5,
        2830,
        701.5
      ],
      "literal_source_row_as_printed": "OUTSIDE AIR FLOW SET POINT, D-1|||||X|||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/25",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 25,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        704.0,
        2830,
        724.0
      ],
      "literal_source_row_as_printed": "RETURN AIR DAMPER POSITION, D-2|X|||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/26",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 26,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        726.5,
        2830,
        746.5
      ],
      "literal_source_row_as_printed": "RETURN AIR DAMPER OPEN/CLOSE, D-2||X||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/27",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 27,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        749.0,
        2830,
        769.0
      ],
      "literal_source_row_as_printed": "RETURN AIR FLOW SET POINT, D-2|||||X|||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/28",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 28,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        771.5,
        2830,
        791.5
      ],
      "literal_source_row_as_printed": "RELIEF AIR DAMPER POSITION, D-3|X|||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/29",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 29,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        794.0,
        2830,
        814.0
      ],
      "literal_source_row_as_printed": "RELIEF AIR DAMPER OPEN/CLOSE, D-3||X||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/30",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 30,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        816.5,
        2830,
        836.5
      ],
      "literal_source_row_as_printed": "RELIEF AIR FLOW SET POINT, D-3|||||X|||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/31",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 31,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        839.0,
        2830,
        859.0
      ],
      "literal_source_row_as_printed": "MISCELLANEOUS POINTS||||||||||",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/32",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 32,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        861.5,
        2830,
        881.5
      ],
      "literal_source_row_as_printed": "RETURN AIR TEMPERATURE, T-2|X|||||||X|X|X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/33",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 33,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        884.0,
        2830,
        904.0
      ],
      "literal_source_row_as_printed": "RETURN AIR HUMIDITY, H-1|X|||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/34",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 34,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        906.5,
        2830,
        926.5
      ],
      "literal_source_row_as_printed": "SUPPLY AIR HUMIDITY, H-2|X|||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/35",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 35,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        929.0,
        2830,
        949.0
      ],
      "literal_source_row_as_printed": "HUMIDIFIER||X||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/36",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 36,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        951.5,
        2830,
        971.5
      ],
      "literal_source_row_as_printed": "HUMIDIFIER ENABLE||||X||||||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/37",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 37,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        974.0,
        2830,
        994.0
      ],
      "literal_source_row_as_printed": "OUTSIDE AIR FLOW MEASURING STATION|X|||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/38",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 38,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        996.5,
        2830,
        1016.5
      ],
      "literal_source_row_as_printed": "BUILDING STATIC PRESSURE|X|||||||X|X|X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/39",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 39,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        1019.0,
        2830,
        1039.0
      ],
      "literal_source_row_as_printed": "FILTER DIFFERENTIAL PRESSURE (MERV-8)|||X|||||X|X|X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/40",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 40,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        1041.5,
        2830,
        1061.5
      ],
      "literal_source_row_as_printed": "FILTER DIFFERENTIAL PRESSURE (MERV-11)|||X|||||X|X|X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/41",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 41,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        1064.0,
        2830,
        1084.0
      ],
      "literal_source_row_as_printed": "FILTER DIFFERENTIAL PRESSURE (MERV-15)|||X|||||X|X|X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/42",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 42,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        1086.5,
        2830,
        1106.5
      ],
      "literal_source_row_as_printed": "FILTER DIFFERENTIAL PRESSURE ALARM SET POINT|||||X|||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/43",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 43,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        1109.0,
        2830,
        1129.0
      ],
      "literal_source_row_as_printed": "OUTSIDE AIR DEW POINT TEMPERATURE, T-5 (NETWORK)|X||||X|||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/44",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 44,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        1131.5,
        2830,
        1151.5
      ],
      "literal_source_row_as_printed": "OUTSIDE AIR HUMIDITY SENSOR, H-3 (NETWORK)|X|||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/45",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 45,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        1154.0,
        2830,
        1174.0
      ],
      "literal_source_row_as_printed": "HEAT PUMP WATER SUPPLY TEMPERATURE, T-6|X|||||||X|X|X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/46",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 46,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        1176.5,
        2830,
        1196.5
      ],
      "literal_source_row_as_printed": "HEAT PUMP WATER RETURN TEMPERATURE, T-7|X|||||||X|X|X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/47",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 47,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        1199.0,
        2830,
        1219.0
      ],
      "literal_source_row_as_printed": "HEAT PUMP STATUS|||X|||||||",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m701-ahu-6/48",
      "application": "m701-ahu-6",
      "source_table": "M701-AHU-6",
      "source_row": 48,
      "page": 70,
      "sheet": "M7.01",
      "row_bbox": [
        1980,
        1221.5,
        2830,
        1241.5
      ],
      "literal_source_row_as_printed": "HEAT PUMP COMPRESSOR CONTROL||||X||||||",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-vav-terminal/1",
      "application": "m702-vav-terminal",
      "source_table": "M702-SUPPLY-VAV-TERMINAL-UNIT",
      "source_row": 1,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        1000,
        642,
        1660,
        660
      ],
      "literal_source_row_as_printed": "DISCHARGE AIR TEMPERATURE|X|||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-vav-terminal/2",
      "application": "m702-vav-terminal",
      "source_table": "M702-SUPPLY-VAV-TERMINAL-UNIT",
      "source_row": 2,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        1000,
        660,
        1660,
        678
      ],
      "literal_source_row_as_printed": "ZONE SETPOINT ADJUST|X|||||||||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-vav-terminal/3",
      "application": "m702-vav-terminal",
      "source_table": "M702-SUPPLY-VAV-TERMINAL-UNIT",
      "source_row": 3,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        1000,
        678,
        1660,
        696
      ],
      "literal_source_row_as_printed": "AIRFLOW|X|||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-vav-terminal/4",
      "application": "m702-vav-terminal",
      "source_table": "M702-SUPPLY-VAV-TERMINAL-UNIT",
      "source_row": 4,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        1000,
        696,
        1660,
        714
      ],
      "literal_source_row_as_printed": "ZONE TEMPERATURE|X|||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-vav-terminal/5",
      "application": "m702-vav-terminal",
      "source_table": "M702-SUPPLY-VAV-TERMINAL-UNIT",
      "source_row": 5,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        1000,
        714,
        1660,
        732
      ],
      "literal_source_row_as_printed": "HOT WATER REHEAT VALVE||X||||||||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-vav-terminal/6",
      "application": "m702-vav-terminal",
      "source_table": "M702-SUPPLY-VAV-TERMINAL-UNIT",
      "source_row": 6,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        1000,
        732,
        1660,
        750
      ],
      "literal_source_row_as_printed": "HOT WATER CONVECTOR VALVE||X||||||||",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-vav-terminal/7",
      "application": "m702-vav-terminal",
      "source_table": "M702-SUPPLY-VAV-TERMINAL-UNIT",
      "source_row": 7,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        1000,
        750,
        1660,
        768
      ],
      "literal_source_row_as_printed": "ZONE DAMPER||X||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-vav-terminal/8",
      "application": "m702-vav-terminal",
      "source_table": "M702-SUPPLY-VAV-TERMINAL-UNIT",
      "source_row": 8,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        1000,
        768,
        1660,
        786
      ],
      "literal_source_row_as_printed": "ZONE OVERIDE|||X|||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-vav-terminal/9",
      "application": "m702-vav-terminal",
      "source_table": "M702-SUPPLY-VAV-TERMINAL-UNIT",
      "source_row": 9,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        1000,
        786,
        1660,
        804
      ],
      "literal_source_row_as_printed": "AIRFLOW SETPOINT|||||X|||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-vav-terminal/10",
      "application": "m702-vav-terminal",
      "source_table": "M702-SUPPLY-VAV-TERMINAL-UNIT",
      "source_row": 10,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        1000,
        804,
        1660,
        822
      ],
      "literal_source_row_as_printed": "COOLING/HEATING SETPOINT|||||X|||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-vav-terminal/11",
      "application": "m702-vav-terminal",
      "source_table": "M702-SUPPLY-VAV-TERMINAL-UNIT",
      "source_row": 11,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        1000,
        822,
        1660,
        840
      ],
      "literal_source_row_as_printed": "DISCHARGE AIR TEMPERATURE HEATING LIMIT|||||X|||||",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-vav-terminal/12",
      "application": "m702-vav-terminal",
      "source_table": "M702-SUPPLY-VAV-TERMINAL-UNIT",
      "source_row": 12,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        1000,
        840,
        1660,
        858
      ],
      "literal_source_row_as_printed": "HEATING/COOLING MODE||||||X||X||",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-vav-terminal/13",
      "application": "m702-vav-terminal",
      "source_table": "M702-SUPPLY-VAV-TERMINAL-UNIT",
      "source_row": 13,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        1000,
        858,
        1660,
        876
      ],
      "literal_source_row_as_printed": "SCHEDULE OCCUPANCY|||||||X|||",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-vav-terminal/14",
      "application": "m702-vav-terminal",
      "source_table": "M702-SUPPLY-VAV-TERMINAL-UNIT",
      "source_row": 14,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        1000,
        876,
        1660,
        894
      ],
      "literal_source_row_as_printed": "HIGH DISCHARGE AIR TEMPERATURE|||||||||X|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-vav-terminal/15",
      "application": "m702-vav-terminal",
      "source_table": "M702-SUPPLY-VAV-TERMINAL-UNIT",
      "source_row": 15,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        1000,
        894,
        1660,
        912
      ],
      "literal_source_row_as_printed": "HIGH ZONE TEMPERATURE|||||||||X|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-vav-terminal/16",
      "application": "m702-vav-terminal",
      "source_table": "M702-SUPPLY-VAV-TERMINAL-UNIT",
      "source_row": 16,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        1000,
        912,
        1660,
        930
      ],
      "literal_source_row_as_printed": "LOW DISCHARGE AIR TEMPERATURE|||||||||X|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-vav-terminal/17",
      "application": "m702-vav-terminal",
      "source_table": "M702-SUPPLY-VAV-TERMINAL-UNIT",
      "source_row": 17,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        1000,
        930,
        1660,
        948
      ],
      "literal_source_row_as_printed": "LOW ZONE TEMPERATURE|||||||||X|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-exhaust-fan/1",
      "application": "m702-exhaust-fan",
      "source_table": "M702-EXHAUST-FAN",
      "source_row": 1,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        2070,
        779.0,
        2740,
        793.0
      ],
      "literal_source_row_as_printed": "FAN STATUS|||X|||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published M7.02 exhaust-fan matrix scope; final fan/device multiplicity and wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-exhaust-fan/2",
      "application": "m702-exhaust-fan",
      "source_table": "M702-EXHAUST-FAN",
      "source_row": 2,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        2070,
        793.6,
        2740,
        807.6
      ],
      "literal_source_row_as_printed": "FAN START/STOP||||X||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published M7.02 exhaust-fan matrix scope; final fan/device multiplicity and wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-exhaust-fan/3",
      "application": "m702-exhaust-fan",
      "source_table": "M702-EXHAUST-FAN",
      "source_row": 3,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        2070,
        808.2,
        2740,
        822.2
      ],
      "literal_source_row_as_printed": "SCHEDULE|||||||X|||",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published M7.02 exhaust-fan matrix scope; final fan/device multiplicity and wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-exhaust-fan/4",
      "application": "m702-exhaust-fan",
      "source_table": "M702-EXHAUST-FAN",
      "source_row": 4,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        2070,
        822.8,
        2740,
        836.8
      ],
      "literal_source_row_as_printed": "FAN FAILURE|||||||||X|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published M7.02 exhaust-fan matrix scope; final fan/device multiplicity and wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-exhaust-fan/5",
      "application": "m702-exhaust-fan",
      "source_table": "M702-EXHAUST-FAN",
      "source_row": 5,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        2070,
        837.4,
        2740,
        851.4
      ],
      "literal_source_row_as_printed": "FAN IN HAND|||||||||X|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published M7.02 exhaust-fan matrix scope; final fan/device multiplicity and wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-exhaust-fan/6",
      "application": "m702-exhaust-fan",
      "source_table": "M702-EXHAUST-FAN",
      "source_row": 6,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        2070,
        852.0,
        2740,
        866.0
      ],
      "literal_source_row_as_printed": "FAN RUN TIME EXCEEDED|||||||||X|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published M7.02 exhaust-fan matrix scope; final fan/device multiplicity and wiring are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-geothermal-pumps/1",
      "application": "m702-geothermal-pumps",
      "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
      "source_row": 1,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        450,
        1471.0,
        1100,
        1489.0
      ],
      "literal_source_row_as_printed": "PUMP-12 STATUS|||X|||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-geothermal-pumps/2",
      "application": "m702-geothermal-pumps",
      "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
      "source_row": 2,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        450,
        1489.05,
        1100,
        1507.05
      ],
      "literal_source_row_as_printed": "PUMP-13 STATUS|||X|||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-geothermal-pumps/3",
      "application": "m702-geothermal-pumps",
      "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
      "source_row": 3,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        450,
        1507.1,
        1100,
        1525.1
      ],
      "literal_source_row_as_printed": "PUMP-12 START/STOP||||X||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-geothermal-pumps/4",
      "application": "m702-geothermal-pumps",
      "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
      "source_row": 4,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        450,
        1525.15,
        1100,
        1543.15
      ],
      "literal_source_row_as_printed": "PUMP-13 START/STOP||||X||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-geothermal-pumps/5",
      "application": "m702-geothermal-pumps",
      "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
      "source_row": 5,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        450,
        1543.2,
        1100,
        1561.2
      ],
      "literal_source_row_as_printed": "PUMP-12 LEAD/STANDBY|||X|||||||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-geothermal-pumps/6",
      "application": "m702-geothermal-pumps",
      "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
      "source_row": 6,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        450,
        1561.25,
        1100,
        1579.25
      ],
      "literal_source_row_as_printed": "PUMP-13 LEAD/STANDBY|||X|||||||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-geothermal-pumps/7",
      "application": "m702-geothermal-pumps",
      "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
      "source_row": 7,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        450,
        1579.3,
        1100,
        1597.3
      ],
      "literal_source_row_as_printed": "PUMP-12 VFD FAULT|||X|||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-geothermal-pumps/8",
      "application": "m702-geothermal-pumps",
      "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
      "source_row": 8,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        450,
        1597.35,
        1100,
        1615.35
      ],
      "literal_source_row_as_printed": "PUMP-12 VFD SPEED||X||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-geothermal-pumps/9",
      "application": "m702-geothermal-pumps",
      "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
      "source_row": 9,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        450,
        1615.4,
        1100,
        1633.4
      ],
      "literal_source_row_as_printed": "PUMP-13 VFD FAULT|||X|||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-geothermal-pumps/10",
      "application": "m702-geothermal-pumps",
      "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
      "source_row": 10,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        450,
        1633.45,
        1100,
        1651.45
      ],
      "literal_source_row_as_printed": "PUMP-13 VFD SPEED||X||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-geothermal-pumps/11",
      "application": "m702-geothermal-pumps",
      "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
      "source_row": 11,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        450,
        1651.5,
        1100,
        1669.5
      ],
      "literal_source_row_as_printed": "DIFFERENTIAL PRESSURE SETPOINT|X||||X|||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-geothermal-pumps/12",
      "application": "m702-geothermal-pumps",
      "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
      "source_row": 12,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        450,
        1669.55,
        1100,
        1687.55
      ],
      "literal_source_row_as_printed": "ALARM||||||||||",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-geothermal-pumps/13",
      "application": "m702-geothermal-pumps",
      "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
      "source_row": 13,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        450,
        1687.6,
        1100,
        1705.6
      ],
      "literal_source_row_as_printed": "PUMP-12 FAILURE|||||||||X|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-geothermal-pumps/14",
      "application": "m702-geothermal-pumps",
      "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
      "source_row": 14,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        450,
        1705.65,
        1100,
        1723.65
      ],
      "literal_source_row_as_printed": "PUMP-13 FAILURE|||||||||X|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-geothermal-pumps/15",
      "application": "m702-geothermal-pumps",
      "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
      "source_row": 15,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        450,
        1723.7,
        1100,
        1741.7
      ],
      "literal_source_row_as_printed": "PUMP-12 VFD FAULT|||||||||X|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-geothermal-pumps/16",
      "application": "m702-geothermal-pumps",
      "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
      "source_row": 16,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        450,
        1741.75,
        1100,
        1759.75
      ],
      "literal_source_row_as_printed": "PUMP-13 VFD FAULT|||||||||X|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-geothermal-pumps/17",
      "application": "m702-geothermal-pumps",
      "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
      "source_row": 17,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        450,
        1759.8,
        1100,
        1777.8
      ],
      "literal_source_row_as_printed": "HIGH DIFFERENTIAL PRESSURE|||||||||X|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m702-geothermal-pumps/18",
      "application": "m702-geothermal-pumps",
      "source_table": "M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS",
      "source_row": 18,
      "page": 71,
      "sheet": "M7.02",
      "row_bbox": [
        450,
        1777.85,
        1100,
        1795.85
      ],
      "literal_source_row_as_printed": "LOW DIFFERENTIAL PRESSURE|||||||||X|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m703-suspended-unit-heater/1",
      "application": "m703-suspended-unit-heater",
      "source_table": "M703-SUSPENDED-UNIT-HEATER",
      "source_row": 1,
      "page": 72,
      "sheet": "M7.03",
      "row_bbox": [
        2080,
        1414.0,
        2710,
        1433.0
      ],
      "literal_source_row_as_printed": "DISCHARGE AIR TEMP|X|||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published M7.03 suspended-unit-heater matrix scope; it is not a physical component/terminal count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m703-suspended-unit-heater/2",
      "application": "m703-suspended-unit-heater",
      "source_table": "M703-SUSPENDED-UNIT-HEATER",
      "source_row": 2,
      "page": 72,
      "sheet": "M7.03",
      "row_bbox": [
        2080,
        1433.1,
        2710,
        1452.1
      ],
      "literal_source_row_as_printed": "ZONE SETPOINT ADJUST|X|||||||||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published M7.03 suspended-unit-heater matrix scope; it is not a physical component/terminal count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m703-suspended-unit-heater/3",
      "application": "m703-suspended-unit-heater",
      "source_table": "M703-SUSPENDED-UNIT-HEATER",
      "source_row": 3,
      "page": 72,
      "sheet": "M7.03",
      "row_bbox": [
        2080,
        1452.2,
        2710,
        1471.2
      ],
      "literal_source_row_as_printed": "ZONE TEMP|X|||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published M7.03 suspended-unit-heater matrix scope; it is not a physical component/terminal count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m703-suspended-unit-heater/4",
      "application": "m703-suspended-unit-heater",
      "source_table": "M703-SUSPENDED-UNIT-HEATER",
      "source_row": 4,
      "page": 72,
      "sheet": "M7.03",
      "row_bbox": [
        2080,
        1471.3,
        2710,
        1490.3
      ],
      "literal_source_row_as_printed": "HEATING VALVE||X||||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published M7.03 suspended-unit-heater matrix scope; it is not a physical component/terminal count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m703-suspended-unit-heater/5",
      "application": "m703-suspended-unit-heater",
      "source_table": "M703-SUSPENDED-UNIT-HEATER",
      "source_row": 5,
      "page": 72,
      "sheet": "M7.03",
      "row_bbox": [
        2080,
        1490.4,
        2710,
        1509.4
      ],
      "literal_source_row_as_printed": "FAN HIGH SPEED||||X||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published M7.03 suspended-unit-heater matrix scope; it is not a physical component/terminal count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m703-suspended-unit-heater/6",
      "application": "m703-suspended-unit-heater",
      "source_table": "M703-SUSPENDED-UNIT-HEATER",
      "source_row": 6,
      "page": 72,
      "sheet": "M7.03",
      "row_bbox": [
        2080,
        1509.5,
        2710,
        1528.5
      ],
      "literal_source_row_as_printed": "FAN LOW SPEED||||X||||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published M7.03 suspended-unit-heater matrix scope; it is not a physical component/terminal count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m703-suspended-unit-heater/7",
      "application": "m703-suspended-unit-heater",
      "source_table": "M703-SUSPENDED-UNIT-HEATER",
      "source_row": 7,
      "page": 72,
      "sheet": "M7.03",
      "row_bbox": [
        2080,
        1528.6,
        2710,
        1547.6
      ],
      "literal_source_row_as_printed": "HEATING SETPOINT|||||X|||X||X",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published M7.03 suspended-unit-heater matrix scope; it is not a physical component/terminal count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m703-suspended-unit-heater/8",
      "application": "m703-suspended-unit-heater",
      "source_table": "M703-SUSPENDED-UNIT-HEATER",
      "source_row": 8,
      "page": 72,
      "sheet": "M7.03",
      "row_bbox": [
        2080,
        1547.7,
        2710,
        1566.7
      ],
      "literal_source_row_as_printed": "SCHEDULE|||||||X|||",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published M7.03 suspended-unit-heater matrix scope; it is not a physical component/terminal count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m703-suspended-unit-heater/9",
      "application": "m703-suspended-unit-heater",
      "source_table": "M703-SUSPENDED-UNIT-HEATER",
      "source_row": 9,
      "page": 72,
      "sheet": "M7.03",
      "row_bbox": [
        2080,
        1566.8,
        2710,
        1585.8
      ],
      "literal_source_row_as_printed": "HIGH DISCHARGE AIR TEMP|||||||||X|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published M7.03 suspended-unit-heater matrix scope; it is not a physical component/terminal count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m703-suspended-unit-heater/10",
      "application": "m703-suspended-unit-heater",
      "source_table": "M703-SUSPENDED-UNIT-HEATER",
      "source_row": 10,
      "page": 72,
      "sheet": "M7.03",
      "row_bbox": [
        2080,
        1585.9,
        2710,
        1604.9
      ],
      "literal_source_row_as_printed": "LOW DISCHARGE AIR TEMP|||||||||X|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published M7.03 suspended-unit-heater matrix scope; it is not a physical component/terminal count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m703-suspended-unit-heater/11",
      "application": "m703-suspended-unit-heater",
      "source_table": "M703-SUSPENDED-UNIT-HEATER",
      "source_row": 11,
      "page": 72,
      "sheet": "M7.03",
      "row_bbox": [
        2080,
        1605.0,
        2710,
        1624.0
      ],
      "literal_source_row_as_printed": "LOW ZONE TEMP|||||||||X|",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published M7.03 suspended-unit-heater matrix scope; it is not a physical component/terminal count.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    }
  ]
}
