# St. Cloud VA Building 51 MEP Replacement - ground truth

complete_with_documented_source_limitations

Source: [pdf/23__vol2__033__St_Cloud_VA_Building_51_MEP_Replacement.pdf](../../pdf/23__vol2__033__St_Cloud_VA_Building_51_MEP_Replacement.pdf). 80 supplied pages. SHA-256 `235fa6719258c64a8fe48b139e5c5e080a260e558432a63e13d682e2169e507d`.

Complete source-bounded Rank 23 ground truth: full 80-page visual review; project and local-scale boundaries; 69 literal rows across eight principal HVAC schedules; all 100 literal rows across AHU, VAV, exhaust-fan, pump and suspended-unit-heater typed control matrices; M7.01–M7.03 sequences; BAS/temperature-control-contractor assignment context; and explicit network, ownership, physical-count and control-valve/damper-actuator limitations. Nothing is inferred as final physical BAS takeoff.

## Reading this record

- M6.01/M6.02 are dense vector schedules for AHU-6, VAV terminals, exhaust fans, louvers, convectors, VFDs, pumps and suspended unit heater, retaining literal equipment specifications and control-type fields.
- M7.01–M7.03 are exceptional BAS sources: 100 source-matrix rows with hardware/software flags, AHU economizer/building-pressure/minimum-OA/humidity/heat-pump control, VAV terminal control, exhaust-fan alarm logic, redundant geothermal-pump operation and unit-heater sequences.
- The matrices retain authored source scope only. They do not establish final controller hardware, field wiring, network topology or physical component quantities.

## Project, scale, and supplied-sheet ledger

- project name as printed: CONSTRUCT/REPLACE BUILDING 51 MEP SYSTEMS
- facility as printed: ST. CLOUD VA HEALTH CARE SYSTEM
- location as printed: 4801 VETERANS DRIVE, ST. CLOUD, MN 56303
- building number as printed: 51
- architect engineer of record as printed: BANCROFT ARCHITECTS + ENGINEERS
- issue as printed: ISSUE FOR BID — June 02, 2023
- assertion ids:
  - cover-project
  - cover-location
  - cover-issue

- stated scale records: []
- graphic scale bar status: No graphic scale bar is asserted as a measurement source.
- takeoff scale status: No global scale is asserted across the mixed drawing set. The record makes no plan-derived length, area or physical-quantity assertion.

### PDF 1 - sheet ID visually reviewed: title visually reviewed

Visual review: Cover sheet visually reviewed; project identity, location, issue and design-team context retained..

### PDF 2 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural source sheet visually reviewed as coordinated context..

### PDF 3 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural source sheet visually reviewed as coordinated context..

### PDF 4 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural source sheet visually reviewed as coordinated context..

### PDF 5 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural source sheet visually reviewed as coordinated context..

### PDF 6 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural source sheet visually reviewed as coordinated context..

### PDF 7 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural source sheet visually reviewed as coordinated context..

### PDF 8 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural source sheet visually reviewed as coordinated context..

### PDF 9 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural source sheet visually reviewed as coordinated context..

### PDF 10 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural source sheet visually reviewed as coordinated context..

### PDF 11 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural source sheet visually reviewed as coordinated context..

### PDF 12 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural source sheet visually reviewed as coordinated context..

### PDF 13 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural source sheet visually reviewed as coordinated context..

### PDF 14 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural source sheet visually reviewed as coordinated context..

### PDF 15 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural source sheet visually reviewed as coordinated context..

### PDF 16 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural source sheet visually reviewed as coordinated context..

### PDF 17 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural source sheet visually reviewed as coordinated context..

### PDF 18 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 19 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 20 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 21 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 22 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 23 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 24 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 25 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 26 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 27 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 28 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 29 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 30 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 31 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 32 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 33 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 34 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 35 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 36 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 37 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 38 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 39 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 40 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 41 - sheet ID visually reviewed: title visually reviewed

Visual review: Structural/architectural plan or detail source sheet visually reviewed as coordinated context..

### PDF 42 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context..

### PDF 43 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context..

### PDF 44 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context..

### PDF 45 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context..

### PDF 46 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context..

### PDF 47 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context..

### PDF 48 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context..

### PDF 49 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context..

### PDF 50 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context..

### PDF 51 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context..

### PDF 52 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context..

### PDF 53 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context..

### PDF 54 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context..

### PDF 55 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context..

### PDF 56 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context..

### PDF 57 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context..

### PDF 58 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context..

### PDF 59 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context..

### PDF 60 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context..

### PDF 61 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context..

### PDF 62 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context..

### PDF 63 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context..

### PDF 64 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context..

### PDF 65 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context..

### PDF 66 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context..

### PDF 67 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context..

### PDF 68 - sheet ID visually reviewed: title visually reviewed

Visual review: Dense mechanical schedule sheet visually reviewed; retained literal schedule rows are separately bounded..

### PDF 69 - sheet ID visually reviewed: title visually reviewed

Visual review: Dense mechanical schedule sheet visually reviewed; retained literal schedule rows are separately bounded..

### PDF 70 - sheet ID visually reviewed: title visually reviewed

Visual review: M7.01 AHU-6 control diagram, typed point matrix, sequence of operation and symbol list visually reviewed and retained separately..

### PDF 71 - sheet ID visually reviewed: title visually reviewed

Visual review: M7.02 VAV, exhaust-fan and geothermal heat-pump-water-pump control diagrams, typed matrices and sequences visually reviewed and retained separately..

### PDF 72 - sheet ID visually reviewed: title visually reviewed

Visual review: M7.03 suspended-unit-heater control diagram, typed point matrix and sequence visually reviewed and retained separately..

### PDF 73 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical general-notes/symbols sheet visually reviewed..

### PDF 74 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical general-notes/symbols sheet visually reviewed..

### PDF 75 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical plan/detail/schedule source sheet visually reviewed as coordinated context..

### PDF 76 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical plan/detail/schedule source sheet visually reviewed as coordinated context..

### PDF 77 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical plan/detail/schedule source sheet visually reviewed as coordinated context..

### PDF 78 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical plan/detail/schedule source sheet visually reviewed as coordinated context..

### PDF 79 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical plan/detail/schedule source sheet visually reviewed as coordinated context..

### PDF 80 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical plan/detail/schedule source sheet visually reviewed as coordinated context..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Literal source row | PDF / table / row |
|---|---|
| M601-AIR-HANDLING-UNIT/1 | 68 / M601-AIR-HANDLING-UNIT / 1 |
| M601-EXHAUST-FAN/1 | 68 / M601-EXHAUST-FAN / 1 |
| M601-EXHAUST-FAN/2 | 68 / M601-EXHAUST-FAN / 2 |
| M601-EXHAUST-FAN/3 | 68 / M601-EXHAUST-FAN / 3 |
| M601-VAV-BOX-WITH-HOT-WATER-REHEAT/1 | 68 / M601-VAV-BOX-WITH-HOT-WATER-REHEAT / 1 |
| M601-VAV-BOX-WITH-HOT-WATER-REHEAT/2 | 68 / M601-VAV-BOX-WITH-HOT-WATER-REHEAT / 2 |
| M601-VAV-BOX-WITH-HOT-WATER-REHEAT/3 | 68 / M601-VAV-BOX-WITH-HOT-WATER-REHEAT / 3 |
| M601-VAV-BOX-WITH-HOT-WATER-REHEAT/4 | 68 / M601-VAV-BOX-WITH-HOT-WATER-REHEAT / 4 |
| M601-VAV-BOX-WITH-HOT-WATER-REHEAT/5 | 68 / M601-VAV-BOX-WITH-HOT-WATER-REHEAT / 5 |
| M601-VAV-BOX-WITH-HOT-WATER-REHEAT/6 | 68 / M601-VAV-BOX-WITH-HOT-WATER-REHEAT / 6 |
| M601-VAV-BOX-WITH-HOT-WATER-REHEAT/7 | 68 / M601-VAV-BOX-WITH-HOT-WATER-REHEAT / 7 |
| M601-VAV-BOX-WITH-HOT-WATER-REHEAT/8 | 68 / M601-VAV-BOX-WITH-HOT-WATER-REHEAT / 8 |
| M601-VAV-BOX-WITH-HOT-WATER-REHEAT/9 | 68 / M601-VAV-BOX-WITH-HOT-WATER-REHEAT / 9 |
| M601-VAV-BOX-WITH-HOT-WATER-REHEAT/10 | 68 / M601-VAV-BOX-WITH-HOT-WATER-REHEAT / 10 |
| M601-VAV-BOX-WITH-HOT-WATER-REHEAT/11 | 68 / M601-VAV-BOX-WITH-HOT-WATER-REHEAT / 11 |
| M601-VAV-BOX-WITH-HOT-WATER-REHEAT/12 | 68 / M601-VAV-BOX-WITH-HOT-WATER-REHEAT / 12 |
| M601-VAV-BOX-WITH-HOT-WATER-REHEAT/13 | 68 / M601-VAV-BOX-WITH-HOT-WATER-REHEAT / 13 |
| M601-VAV-BOX-WITH-HOT-WATER-REHEAT/14 | 68 / M601-VAV-BOX-WITH-HOT-WATER-REHEAT / 14 |
| M601-VAV-BOX-WITH-HOT-WATER-REHEAT/15 | 68 / M601-VAV-BOX-WITH-HOT-WATER-REHEAT / 15 |
| M601-VAV-BOX-WITH-HOT-WATER-REHEAT/16 | 68 / M601-VAV-BOX-WITH-HOT-WATER-REHEAT / 16 |
| M601-VAV-BOX-WITH-HOT-WATER-REHEAT/17 | 68 / M601-VAV-BOX-WITH-HOT-WATER-REHEAT / 17 |
| M601-VAV-BOX-WITH-HOT-WATER-REHEAT/18 | 68 / M601-VAV-BOX-WITH-HOT-WATER-REHEAT / 18 |
| M601-WALL-LOUVER/1 | 68 / M601-WALL-LOUVER / 1 |
| M601-WALL-LOUVER/2 | 68 / M601-WALL-LOUVER / 2 |
| M601-WALL-LOUVER/3 | 68 / M601-WALL-LOUVER / 3 |
| M601-WALL-LOUVER/4 | 68 / M601-WALL-LOUVER / 4 |
| M601-WALL-LOUVER/5 | 68 / M601-WALL-LOUVER / 5 |
| M602-CONVECTOR/1 | 69 / M602-CONVECTOR / 1 |
| M602-CONVECTOR/2 | 69 / M602-CONVECTOR / 2 |
| M602-CONVECTOR/3 | 69 / M602-CONVECTOR / 3 |
| M602-CONVECTOR/4 | 69 / M602-CONVECTOR / 4 |
| M602-CONVECTOR/5 | 69 / M602-CONVECTOR / 5 |
| M602-CONVECTOR/6 | 69 / M602-CONVECTOR / 6 |
| M602-CONVECTOR/7 | 69 / M602-CONVECTOR / 7 |
| M602-CONVECTOR/8 | 69 / M602-CONVECTOR / 8 |
| M602-CONVECTOR/9 | 69 / M602-CONVECTOR / 9 |
| M602-CONVECTOR/10 | 69 / M602-CONVECTOR / 10 |
| M602-CONVECTOR/11 | 69 / M602-CONVECTOR / 11 |
| M602-CONVECTOR/12 | 69 / M602-CONVECTOR / 12 |
| M602-CONVECTOR/13 | 69 / M602-CONVECTOR / 13 |
| M602-CONVECTOR/14 | 69 / M602-CONVECTOR / 14 |
| M602-CONVECTOR/15 | 69 / M602-CONVECTOR / 15 |
| M602-CONVECTOR/16 | 69 / M602-CONVECTOR / 16 |
| M602-CONVECTOR/17 | 69 / M602-CONVECTOR / 17 |
| M602-CONVECTOR/18 | 69 / M602-CONVECTOR / 18 |
| M602-CONVECTOR/19 | 69 / M602-CONVECTOR / 19 |
| M602-CONVECTOR/20 | 69 / M602-CONVECTOR / 20 |
| M602-CONVECTOR/21 | 69 / M602-CONVECTOR / 21 |
| M602-CONVECTOR/22 | 69 / M602-CONVECTOR / 22 |
| M602-CONVECTOR/23 | 69 / M602-CONVECTOR / 23 |
| M602-CONVECTOR/24 | 69 / M602-CONVECTOR / 24 |
| M602-CONVECTOR/25 | 69 / M602-CONVECTOR / 25 |
| M602-CONVECTOR/26 | 69 / M602-CONVECTOR / 26 |
| M602-CONVECTOR/27 | 69 / M602-CONVECTOR / 27 |
| M602-CONVECTOR/28 | 69 / M602-CONVECTOR / 28 |
| M602-CONVECTOR/29 | 69 / M602-CONVECTOR / 29 |
| M602-CONVECTOR/30 | 69 / M602-CONVECTOR / 30 |
| M602-CONVECTOR/31 | 69 / M602-CONVECTOR / 31 |
| M602-CONVECTOR/32 | 69 / M602-CONVECTOR / 32 |
| M602-CONVECTOR/33 | 69 / M602-CONVECTOR / 33 |
| M602-CONVECTOR/34 | 69 / M602-CONVECTOR / 34 |
| M602-CONVECTOR/35 | 69 / M602-CONVECTOR / 35 |
| M602-CONVECTOR/36 | 69 / M602-CONVECTOR / 36 |
| M602-CONVECTOR/37 | 69 / M602-CONVECTOR / 37 |
| M602-VARIABLE-FREQUENCY-DRIVE/1 | 69 / M602-VARIABLE-FREQUENCY-DRIVE / 1 |
| M602-VARIABLE-FREQUENCY-DRIVE/2 | 69 / M602-VARIABLE-FREQUENCY-DRIVE / 2 |
| M602-PUMP/1 | 69 / M602-PUMP / 1 |
| M602-PUMP/2 | 69 / M602-PUMP / 2 |
| M602-SUSPENDED-UNIT-HEATER/1 | 69 / M602-SUSPENDED-UNIT-HEATER / 1 |

## Per-application point ledger

100 is the count of literal source-matrix rows, including printed section labels where shown. It is not a count of installed sensors, actuators, controllers, I/O cards, terminals, wires, BACnet objects or field devices.

### m701-ahu-6

| Source table / row | Literal source row | PDF |
|---|---|---|
| M701-AHU-6/1 | VFD START / STOP\|\|\|\|X\|\|\|X\|X\|\|X | 70 |
| M701-AHU-6/2 | VFD FAN STATUS\|\|\|X\|\|\|\|\|X\|X\|X | 70 |
| M701-AHU-6/3 | VFD FAULT / FAILURE\|\|\|X\|\|\|X\|\|X\|X\|X | 70 |
| M701-AHU-6/4 | SUPPLY FAN VFD SPEED\|\|X\|\|\|\|\|\|\|\| | 70 |
| M701-AHU-6/5 | VFD HOA STATUS\|\|\|\|\|\|X\|\|X\|\|X | 70 |
| M701-AHU-6/6 | DUCT HIGH PRESSURE SAFETY, SPS-2\|\|\|X\|\|\|\|\|X\|X\|X | 70 |
| M701-AHU-6/7 | DOWNDUCT STATIC PRESSURE SENSOR, SPS-1\|X\|\|X\|\|\|\|\|\|\| | 70 |
| M701-AHU-6/8 | SUPPLY DUCT SMOKE DETECTOR, STATUS (DSD-1)\|\|\|X\|\|\|\|\|X\|X\|X | 70 |
| M701-AHU-6/9 | RETURN FAN POINTS LIST\|\|\|\|\|\|\|\|\|\| | 70 |
| M701-AHU-6/10 | VFD START / STOP\|\|\|\|X\|\|\|X\|X\|\|X | 70 |
| M701-AHU-6/11 | VFD FAN STATUS\|\|\|X\|\|\|\|\|X\|X\|X | 70 |
| M701-AHU-6/12 | VFD FAULT / FAILURE\|\|\|X\|\|\|X\|\|X\|X\|X | 70 |
| M701-AHU-6/13 | RETURN FAN VFD SPEED\|\|X\|\|\|\|\|\|\|\| | 70 |
| M701-AHU-6/14 | VFD HOA STATUS\|\|\|\|\|\|X\|\|X\|\|X | 70 |
| M701-AHU-6/15 | SUPPLY AIR TEMPERATURE CONTROL\|\|\|\|\|\|\|\|\|\| | 70 |
| M701-AHU-6/16 | FREEZE PROTECTION, FZ\|\|\|X\|\|\|\|\|\|\| | 70 |
| M701-AHU-6/17 | SUPPLY AIR TEMPERATURE, T-1\|X\|\|\|\|\|\|\|X\|X\|X | 70 |
| M701-AHU-6/18 | SUPPLY AIR TEMPERATURE SET POINT\|\|\|\|\|X\|\|\|X\|\|X | 70 |
| M701-AHU-6/19 | LOW TEMPERATURE DETECTION, T-4\|X\|\|\|\|\|\|\|X\|X\|X | 70 |
| M701-AHU-6/20 | DAMPER CONTROL\|\|\|\|\|\|\|\|\|\| | 70 |
| M701-AHU-6/21 | MIXED AIR TEMPERATURE, T-3\|X\|\|\|\|\|\|\|X\|X\|X | 70 |
| M701-AHU-6/22 | OUTSIDE AIR DAMPER POSITION, D-1\|X\|\|\|\|\|\|\|X\|\|X | 70 |
| M701-AHU-6/23 | OUTSIDE AIR DAMPER OPEN/CLOSE, D-1\|\|X\|\|\|\|\|\|X\|\|X | 70 |
| M701-AHU-6/24 | OUTSIDE AIR FLOW SET POINT, D-1\|\|\|\|\|X\|\|\|X\|\|X | 70 |
| M701-AHU-6/25 | RETURN AIR DAMPER POSITION, D-2\|X\|\|\|\|\|\|\|X\|\|X | 70 |
| M701-AHU-6/26 | RETURN AIR DAMPER OPEN/CLOSE, D-2\|\|X\|\|\|\|\|\|X\|\|X | 70 |
| M701-AHU-6/27 | RETURN AIR FLOW SET POINT, D-2\|\|\|\|\|X\|\|\|X\|\|X | 70 |
| M701-AHU-6/28 | RELIEF AIR DAMPER POSITION, D-3\|X\|\|\|\|\|\|\|X\|\|X | 70 |
| M701-AHU-6/29 | RELIEF AIR DAMPER OPEN/CLOSE, D-3\|\|X\|\|\|\|\|\|X\|\|X | 70 |
| M701-AHU-6/30 | RELIEF AIR FLOW SET POINT, D-3\|\|\|\|\|X\|\|\|X\|\|X | 70 |
| M701-AHU-6/31 | MISCELLANEOUS POINTS\|\|\|\|\|\|\|\|\|\| | 70 |
| M701-AHU-6/32 | RETURN AIR TEMPERATURE, T-2\|X\|\|\|\|\|\|\|X\|X\|X | 70 |
| M701-AHU-6/33 | RETURN AIR HUMIDITY, H-1\|X\|\|\|\|\|\|\|X\|\|X | 70 |
| M701-AHU-6/34 | SUPPLY AIR HUMIDITY, H-2\|X\|\|\|\|\|\|\|X\|\|X | 70 |
| M701-AHU-6/35 | HUMIDIFIER\|\|X\|\|\|\|\|\|X\|\|X | 70 |
| M701-AHU-6/36 | HUMIDIFIER ENABLE\|\|\|\|X\|\|\|\|\|\|X | 70 |
| M701-AHU-6/37 | OUTSIDE AIR FLOW MEASURING STATION\|X\|\|\|\|\|\|\|X\|\|X | 70 |
| M701-AHU-6/38 | BUILDING STATIC PRESSURE\|X\|\|\|\|\|\|\|X\|X\|X | 70 |
| M701-AHU-6/39 | FILTER DIFFERENTIAL PRESSURE (MERV-8)\|\|\|X\|\|\|\|\|X\|X\|X | 70 |
| M701-AHU-6/40 | FILTER DIFFERENTIAL PRESSURE (MERV-11)\|\|\|X\|\|\|\|\|X\|X\|X | 70 |
| M701-AHU-6/41 | FILTER DIFFERENTIAL PRESSURE (MERV-15)\|\|\|X\|\|\|\|\|X\|X\|X | 70 |
| M701-AHU-6/42 | FILTER DIFFERENTIAL PRESSURE ALARM SET POINT\|\|\|\|\|X\|\|\|X\|\|X | 70 |
| M701-AHU-6/43 | OUTSIDE AIR DEW POINT TEMPERATURE, T-5 (NETWORK)\|X\|\|\|\|X\|\|\|X\|\|X | 70 |
| M701-AHU-6/44 | OUTSIDE AIR HUMIDITY SENSOR, H-3 (NETWORK)\|X\|\|\|\|\|\|\|X\|\|X | 70 |
| M701-AHU-6/45 | HEAT PUMP WATER SUPPLY TEMPERATURE, T-6\|X\|\|\|\|\|\|\|X\|X\|X | 70 |
| M701-AHU-6/46 | HEAT PUMP WATER RETURN TEMPERATURE, T-7\|X\|\|\|\|\|\|\|X\|X\|X | 70 |
| M701-AHU-6/47 | HEAT PUMP STATUS\|\|\|X\|\|\|\|\|\|\| | 70 |
| M701-AHU-6/48 | HEAT PUMP COMPRESSOR CONTROL\|\|\|\|X\|\|\|\|\|\| | 70 |

### m702-vav-terminal

| Source table / row | Literal source row | PDF |
|---|---|---|
| M702-SUPPLY-VAV-TERMINAL-UNIT/1 | DISCHARGE AIR TEMPERATURE\|X\|\|\|\|\|\|\|X\|\|X | 71 |
| M702-SUPPLY-VAV-TERMINAL-UNIT/2 | ZONE SETPOINT ADJUST\|X\|\|\|\|\|\|\|\|\|X | 71 |
| M702-SUPPLY-VAV-TERMINAL-UNIT/3 | AIRFLOW\|X\|\|\|\|\|\|\|X\|\|X | 71 |
| M702-SUPPLY-VAV-TERMINAL-UNIT/4 | ZONE TEMPERATURE\|X\|\|\|\|\|\|\|X\|\|X | 71 |
| M702-SUPPLY-VAV-TERMINAL-UNIT/5 | HOT WATER REHEAT VALVE\|\|X\|\|\|\|\|\|\|\|X | 71 |
| M702-SUPPLY-VAV-TERMINAL-UNIT/6 | HOT WATER CONVECTOR VALVE\|\|X\|\|\|\|\|\|\|\| | 71 |
| M702-SUPPLY-VAV-TERMINAL-UNIT/7 | ZONE DAMPER\|\|X\|\|\|\|\|\|X\|\|X | 71 |
| M702-SUPPLY-VAV-TERMINAL-UNIT/8 | ZONE OVERIDE\|\|\|X\|\|\|\|\|X\|\|X | 71 |
| M702-SUPPLY-VAV-TERMINAL-UNIT/9 | AIRFLOW SETPOINT\|\|\|\|\|X\|\|\|X\|\|X | 71 |
| M702-SUPPLY-VAV-TERMINAL-UNIT/10 | COOLING/HEATING SETPOINT\|\|\|\|\|X\|\|\|X\|\|X | 71 |
| M702-SUPPLY-VAV-TERMINAL-UNIT/11 | DISCHARGE AIR TEMPERATURE HEATING LIMIT\|\|\|\|\|X\|\|\|\|\| | 71 |
| M702-SUPPLY-VAV-TERMINAL-UNIT/12 | HEATING/COOLING MODE\|\|\|\|\|\|X\|\|X\|\| | 71 |
| M702-SUPPLY-VAV-TERMINAL-UNIT/13 | SCHEDULE OCCUPANCY\|\|\|\|\|\|\|X\|\|\| | 71 |
| M702-SUPPLY-VAV-TERMINAL-UNIT/14 | HIGH DISCHARGE AIR TEMPERATURE\|\|\|\|\|\|\|\|\|X\| | 71 |
| M702-SUPPLY-VAV-TERMINAL-UNIT/15 | HIGH ZONE TEMPERATURE\|\|\|\|\|\|\|\|\|X\| | 71 |
| M702-SUPPLY-VAV-TERMINAL-UNIT/16 | LOW DISCHARGE AIR TEMPERATURE\|\|\|\|\|\|\|\|\|X\| | 71 |
| M702-SUPPLY-VAV-TERMINAL-UNIT/17 | LOW ZONE TEMPERATURE\|\|\|\|\|\|\|\|\|X\| | 71 |

### m702-exhaust-fan

| Source table / row | Literal source row | PDF |
|---|---|---|
| M702-EXHAUST-FAN/1 | FAN STATUS\|\|\|X\|\|\|\|\|X\|\|X | 71 |
| M702-EXHAUST-FAN/2 | FAN START/STOP\|\|\|\|X\|\|\|\|X\|\|X | 71 |
| M702-EXHAUST-FAN/3 | SCHEDULE\|\|\|\|\|\|\|X\|\|\| | 71 |
| M702-EXHAUST-FAN/4 | FAN FAILURE\|\|\|\|\|\|\|\|\|X\| | 71 |
| M702-EXHAUST-FAN/5 | FAN IN HAND\|\|\|\|\|\|\|\|\|X\| | 71 |
| M702-EXHAUST-FAN/6 | FAN RUN TIME EXCEEDED\|\|\|\|\|\|\|\|\|X\| | 71 |

### m702-geothermal-pumps

| Source table / row | Literal source row | PDF |
|---|---|---|
| M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS/1 | PUMP-12 STATUS\|\|\|X\|\|\|\|\|X\|\|X | 71 |
| M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS/2 | PUMP-13 STATUS\|\|\|X\|\|\|\|\|X\|\|X | 71 |
| M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS/3 | PUMP-12 START/STOP\|\|\|\|X\|\|\|\|X\|\|X | 71 |
| M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS/4 | PUMP-13 START/STOP\|\|\|\|X\|\|\|\|X\|\|X | 71 |
| M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS/5 | PUMP-12 LEAD/STANDBY\|\|\|X\|\|\|\|\|\|\|X | 71 |
| M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS/6 | PUMP-13 LEAD/STANDBY\|\|\|X\|\|\|\|\|\|\|X | 71 |
| M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS/7 | PUMP-12 VFD FAULT\|\|\|X\|\|\|\|\|X\|\|X | 71 |
| M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS/8 | PUMP-12 VFD SPEED\|\|X\|\|\|\|\|\|X\|\|X | 71 |
| M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS/9 | PUMP-13 VFD FAULT\|\|\|X\|\|\|\|\|X\|\|X | 71 |
| M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS/10 | PUMP-13 VFD SPEED\|\|X\|\|\|\|\|\|X\|\|X | 71 |
| M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS/11 | DIFFERENTIAL PRESSURE SETPOINT\|X\|\|\|\|X\|\|\|X\|\|X | 71 |
| M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS/12 | ALARM\|\|\|\|\|\|\|\|\|\| | 71 |
| M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS/13 | PUMP-12 FAILURE\|\|\|\|\|\|\|\|\|X\| | 71 |
| M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS/14 | PUMP-13 FAILURE\|\|\|\|\|\|\|\|\|X\| | 71 |
| M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS/15 | PUMP-12 VFD FAULT\|\|\|\|\|\|\|\|\|X\| | 71 |
| M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS/16 | PUMP-13 VFD FAULT\|\|\|\|\|\|\|\|\|X\| | 71 |
| M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS/17 | HIGH DIFFERENTIAL PRESSURE\|\|\|\|\|\|\|\|\|X\| | 71 |
| M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS/18 | LOW DIFFERENTIAL PRESSURE\|\|\|\|\|\|\|\|\|X\| | 71 |

### m703-suspended-unit-heater

| Source table / row | Literal source row | PDF |
|---|---|---|
| M703-SUSPENDED-UNIT-HEATER/1 | DISCHARGE AIR TEMP\|X\|\|\|\|\|\|\|X\|\|X | 72 |
| M703-SUSPENDED-UNIT-HEATER/2 | ZONE SETPOINT ADJUST\|X\|\|\|\|\|\|\|\|\|X | 72 |
| M703-SUSPENDED-UNIT-HEATER/3 | ZONE TEMP\|X\|\|\|\|\|\|\|X\|\|X | 72 |
| M703-SUSPENDED-UNIT-HEATER/4 | HEATING VALVE\|\|X\|\|\|\|\|\|X\|\|X | 72 |
| M703-SUSPENDED-UNIT-HEATER/5 | FAN HIGH SPEED\|\|\|\|X\|\|\|\|X\|\|X | 72 |
| M703-SUSPENDED-UNIT-HEATER/6 | FAN LOW SPEED\|\|\|\|X\|\|\|\|X\|\|X | 72 |
| M703-SUSPENDED-UNIT-HEATER/7 | HEATING SETPOINT\|\|\|\|\|X\|\|\|X\|\|X | 72 |
| M703-SUSPENDED-UNIT-HEATER/8 | SCHEDULE\|\|\|\|\|\|\|X\|\|\| | 72 |
| M703-SUSPENDED-UNIT-HEATER/9 | HIGH DISCHARGE AIR TEMP\|\|\|\|\|\|\|\|\|X\| | 72 |
| M703-SUSPENDED-UNIT-HEATER/10 | LOW DISCHARGE AIR TEMP\|\|\|\|\|\|\|\|\|X\| | 72 |
| M703-SUSPENDED-UNIT-HEATER/11 | LOW ZONE TEMP\|\|\|\|\|\|\|\|\|X\| | 72 |

## Metadata

Cover/title facts, 80-page visual ledger and explicit local-scale boundary.

- module role: Cover/title facts, 80-page visual ledger and explicit local-scale boundary.
- project:
  - project name as printed: CONSTRUCT/REPLACE BUILDING 51 MEP SYSTEMS
  - facility as printed: ST. CLOUD VA HEALTH CARE SYSTEM
  - location as printed: 4801 VETERANS DRIVE, ST. CLOUD, MN 56303
  - building number as printed: 51
  - architect engineer of record as printed: BANCROFT ARCHITECTS + ENGINEERS
  - issue as printed: ISSUE FOR BID — June 02, 2023
  - assertion ids:
    - cover-project
    - cover-location
    - cover-issue
- scale semantics:
  - stated scale records: []
  - graphic scale bar status: No graphic scale bar is asserted as a measurement source.
  - takeoff scale status: No global scale is asserted across the mixed drawing set. The record makes no plan-derived length, area or physical-quantity assertion.
- visual review pages:
  - Record:
    - page: 1
    - sheet context: PDF 01
    - render: reviews/23__vol2__033/p1-p1-full-poppler.png
    - finding: Cover sheet visually reviewed; project identity, location, issue and design-team context retained.
  - Record:
    - page: 2
    - sheet context: PDF 02
    - render: reviews/23__vol2__033/p2-p2-full-poppler.png
    - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 3
    - sheet context: PDF 03
    - render: reviews/23__vol2__033/p3-p3-full-poppler.png
    - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 4
    - sheet context: PDF 04
    - render: reviews/23__vol2__033/p4-p4-full-poppler.png
    - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 5
    - sheet context: PDF 05
    - render: reviews/23__vol2__033/p5-p5-full-poppler.png
    - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 6
    - sheet context: PDF 06
    - render: reviews/23__vol2__033/p6-p6-full-poppler.png
    - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 7
    - sheet context: PDF 07
    - render: reviews/23__vol2__033/p7-p7-full-poppler.png
    - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 8
    - sheet context: PDF 08
    - render: reviews/23__vol2__033/p8-p8-full-poppler.png
    - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 9
    - sheet context: PDF 09
    - render: reviews/23__vol2__033/p9-p9-full-poppler.png
    - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 10
    - sheet context: PDF 10
    - render: reviews/23__vol2__033/p10-p10-full-poppler.png
    - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 11
    - sheet context: PDF 11
    - render: reviews/23__vol2__033/p11-p11-full-poppler.png
    - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 12
    - sheet context: PDF 12
    - render: reviews/23__vol2__033/p12-p12-full-poppler.png
    - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 13
    - sheet context: PDF 13
    - render: reviews/23__vol2__033/p13-p13-full-poppler.png
    - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 14
    - sheet context: PDF 14
    - render: reviews/23__vol2__033/p14-p14-full-poppler.png
    - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 15
    - sheet context: PDF 15
    - render: reviews/23__vol2__033/p15-p15-full-poppler.png
    - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 16
    - sheet context: PDF 16
    - render: reviews/23__vol2__033/p16-p16-full-poppler.png
    - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 17
    - sheet context: PDF 17
    - render: reviews/23__vol2__033/p17-p17-full-poppler.png
    - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 18
    - sheet context: PDF 18
    - render: reviews/23__vol2__033/p18-p18-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 19
    - sheet context: PDF 19
    - render: reviews/23__vol2__033/p19-p19-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 20
    - sheet context: PDF 20
    - render: reviews/23__vol2__033/p20-p20-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 21
    - sheet context: PDF 21
    - render: reviews/23__vol2__033/p21-p21-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 22
    - sheet context: PDF 22
    - render: reviews/23__vol2__033/p22-p22-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 23
    - sheet context: PDF 23
    - render: reviews/23__vol2__033/p23-p23-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 24
    - sheet context: PDF 24
    - render: reviews/23__vol2__033/p24-p24-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 25
    - sheet context: PDF 25
    - render: reviews/23__vol2__033/p25-p25-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 26
    - sheet context: PDF 26
    - render: reviews/23__vol2__033/p26-p26-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 27
    - sheet context: PDF 27
    - render: reviews/23__vol2__033/p27-p27-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 28
    - sheet context: PDF 28
    - render: reviews/23__vol2__033/p28-p28-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 29
    - sheet context: PDF 29
    - render: reviews/23__vol2__033/p29-p29-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 30
    - sheet context: PDF 30
    - render: reviews/23__vol2__033/p30-p30-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 31
    - sheet context: PDF 31
    - render: reviews/23__vol2__033/p31-p31-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 32
    - sheet context: PDF 32
    - render: reviews/23__vol2__033/p32-p32-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 33
    - sheet context: PDF 33
    - render: reviews/23__vol2__033/p33-p33-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 34
    - sheet context: PDF 34
    - render: reviews/23__vol2__033/p34-p34-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 35
    - sheet context: PDF 35
    - render: reviews/23__vol2__033/p35-p35-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 36
    - sheet context: PDF 36
    - render: reviews/23__vol2__033/p36-p36-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 37
    - sheet context: PDF 37
    - render: reviews/23__vol2__033/p37-p37-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 38
    - sheet context: PDF 38
    - render: reviews/23__vol2__033/p38-p38-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 39
    - sheet context: PDF 39
    - render: reviews/23__vol2__033/p39-p39-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 40
    - sheet context: PDF 40
    - render: reviews/23__vol2__033/p40-p40-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 41
    - sheet context: PDF 41
    - render: reviews/23__vol2__033/p41-p41-full-poppler.png
    - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 42
    - sheet context: PDF 42
    - render: reviews/23__vol2__033/p42-p42-full-poppler.png
    - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 43
    - sheet context: PDF 43
    - render: reviews/23__vol2__033/p43-p43-full-poppler.png
    - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 44
    - sheet context: PDF 44
    - render: reviews/23__vol2__033/p44-p44-full-poppler.png
    - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 45
    - sheet context: PDF 45
    - render: reviews/23__vol2__033/p45-p45-full-poppler.png
    - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 46
    - sheet context: PDF 46
    - render: reviews/23__vol2__033/p46-p46-full-poppler.png
    - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 47
    - sheet context: PDF 47
    - render: reviews/23__vol2__033/p47-p47-full-poppler.png
    - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 48
    - sheet context: PDF 48
    - render: reviews/23__vol2__033/p48-p48-full-poppler.png
    - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 49
    - sheet context: PDF 49
    - render: reviews/23__vol2__033/p49-p49-full-poppler.png
    - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 50
    - sheet context: PDF 50
    - render: reviews/23__vol2__033/p50-p50-full-poppler.png
    - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 51
    - sheet context: PDF 51
    - render: reviews/23__vol2__033/p51-p51-full-poppler.png
    - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 52
    - sheet context: PDF 52
    - render: reviews/23__vol2__033/p52-p52-full-poppler.png
    - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 53
    - sheet context: PDF 53
    - render: reviews/23__vol2__033/p53-p53-full-poppler.png
    - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 54
    - sheet context: PDF 54
    - render: reviews/23__vol2__033/p54-p54-full-poppler.png
    - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 55
    - sheet context: PDF 55
    - render: reviews/23__vol2__033/p55-p55-full-poppler.png
    - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 56
    - sheet context: PDF 56
    - render: reviews/23__vol2__033/p56-p56-full-poppler.png
    - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 57
    - sheet context: PDF 57
    - render: reviews/23__vol2__033/p57-p57-full-poppler.png
    - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
  - Record:
    - page: 58
    - sheet context: PDF 58
    - render: reviews/23__vol2__033/p58-p58-full-poppler.png
    - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
  - Record:
    - page: 59
    - sheet context: PDF 59
    - render: reviews/23__vol2__033/p59-p59-full-poppler.png
    - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
  - Record:
    - page: 60
    - sheet context: PDF 60
    - render: reviews/23__vol2__033/p60-p60-full-poppler.png
    - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
  - Record:
    - page: 61
    - sheet context: PDF 61
    - render: reviews/23__vol2__033/p61-p61-full-poppler.png
    - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
  - Record:
    - page: 62
    - sheet context: PDF 62
    - render: reviews/23__vol2__033/p62-p62-full-poppler.png
    - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
  - Record:
    - page: 63
    - sheet context: PDF 63
    - render: reviews/23__vol2__033/p63-p63-full-poppler.png
    - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
  - Record:
    - page: 64
    - sheet context: PDF 64
    - render: reviews/23__vol2__033/p64-p64-full-poppler.png
    - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
  - Record:
    - page: 65
    - sheet context: PDF 65
    - render: reviews/23__vol2__033/p65-p65-full-poppler.png
    - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
  - Record:
    - page: 66
    - sheet context: PDF 66
    - render: reviews/23__vol2__033/p66-p66-full-poppler.png
    - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
  - Record:
    - page: 67
    - sheet context: PDF 67
    - render: reviews/23__vol2__033/p67-p67-full-poppler.png
    - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
  - Record:
    - page: 68
    - sheet context: PDF 68
    - render: reviews/23__vol2__033/p68-p68-full-poppler.png
    - finding: Dense mechanical schedule sheet visually reviewed; retained literal schedule rows are separately bounded.
  - Record:
    - page: 69
    - sheet context: PDF 69
    - render: reviews/23__vol2__033/p69-p69-full-poppler.png
    - finding: Dense mechanical schedule sheet visually reviewed; retained literal schedule rows are separately bounded.
  - Record:
    - page: 70
    - sheet context: PDF 70
    - render: reviews/23__vol2__033/p70-p70-full-poppler.png
    - finding: M7.01 AHU-6 control diagram, typed point matrix, sequence of operation and symbol list visually reviewed and retained separately.
  - Record:
    - page: 71
    - sheet context: PDF 71
    - render: reviews/23__vol2__033/p71-p71-full-poppler.png
    - finding: M7.02 VAV, exhaust-fan and geothermal heat-pump-water-pump control diagrams, typed matrices and sequences visually reviewed and retained separately.
  - Record:
    - page: 72
    - sheet context: PDF 72
    - render: reviews/23__vol2__033/p72-p72-full-poppler.png
    - finding: M7.03 suspended-unit-heater control diagram, typed point matrix and sequence visually reviewed and retained separately.
  - Record:
    - page: 73
    - sheet context: PDF 73
    - render: reviews/23__vol2__033/p73-p73-full-poppler.png
    - finding: Electrical general-notes/symbols sheet visually reviewed.
  - Record:
    - page: 74
    - sheet context: PDF 74
    - render: reviews/23__vol2__033/p74-p74-full-poppler.png
    - finding: Electrical general-notes/symbols sheet visually reviewed.
  - Record:
    - page: 75
    - sheet context: PDF 75
    - render: reviews/23__vol2__033/p75-p75-full-poppler.png
    - finding: Electrical plan/detail/schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 76
    - sheet context: PDF 76
    - render: reviews/23__vol2__033/p76-p76-full-poppler.png
    - finding: Electrical plan/detail/schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 77
    - sheet context: PDF 77
    - render: reviews/23__vol2__033/p77-p77-full-poppler.png
    - finding: Electrical plan/detail/schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 78
    - sheet context: PDF 78
    - render: reviews/23__vol2__033/p78-p78-full-poppler.png
    - finding: Electrical plan/detail/schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 79
    - sheet context: PDF 79
    - render: reviews/23__vol2__033/p79-p79-full-poppler.png
    - finding: Electrical plan/detail/schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 80
    - sheet context: PDF 80
    - render: reviews/23__vol2__033/p80-p80-full-poppler.png
    - finding: Electrical plan/detail/schedule source sheet visually reviewed as coordinated context.
- assertions:
  - Record:
    - id: cover-project
    - page: 1
    - bbox:
      - 120
      - 350
      - 1200
      - 800
    - expected: CONSTRUCT/REPLACE BUILDING 51 MEP SYSTEMS
    - mode: contains
  - Record:
    - id: cover-location
    - page: 1
    - bbox:
      - 120
      - 350
      - 1200
      - 800
    - expected: ST. CLOUD VA HEALTH CARE SYSTEM 4801 VETERANS DRIVE ST. CLOUD, MN 56303
    - mode: contains
  - Record:
    - id: cover-issue
    - page: 1
    - bbox:
      - 2450
      - 245
      - 2850
      - 380
    - expected: ISSUE FOR BID June 02, 2023
    - mode: contains

## Schedules

Complete literal rows for the principal M6.01/M6.02 HVAC schedules: AHU, exhaust fans, VAV boxes, wall louvers, convectors, VFDs, pumps and suspended unit heater.

### M601-AIR-HANDLING-UNIT - PDF 68

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | AHU-6 INNOVENT CAHU-6200-HP-HM-208 11 MECHANICAL VAV 86 54 281 7,400 2,100 2 6,200 6.2 3.0 BACKWARD CURVED 2,408 9.5 (2) @ 10 3 208 4 10 489 0.47 80.1 / 66.2 54.7 / 52.6 70 / 80 172.7 254.0 39.0 42.3 66.4 30 / 24.6 161.8 20% GLYCOL PROP. 49.9 7.7 1 6,200 2.3 2.0 AIRFOIL 1,789 3.6 5.0 3 208 PURE HUMIDIFIER CO. IP03 55.0 50 5 65.6 134.9 150 3 208 MERV MERV 8 11 / MERV 15 1,2,3,4,5,6,7,8,9,10,11 |

- sheet: M6.01
- title as printed: AIR HANDLING UNIT SCHEDULE
- x edges:
  - 100
  - 2950
- y ranges:
  - 1675, 1710
- row reading order: left_to_right
- source row semantics: Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions.

### M601-EXHAUST-FAN - PDF 68

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | EF-2 GREENHECK SQ-100-VG 2 FEMALE LOCKER 2 FEMALE LOCKER CENTRIFUGAL INLINE DIRECT 47 740 0.5 6.7 1,312 0.1 1/4 1725 1 115 BAS 1,2,3 |
| 2 | EF-2A GREENHECK SQ-80-VG 2A BATH 2A BATH CENTRIFUGAL INLINE DIRECT 49 265 0.5 8.3 1,676 0.07 1/10 1725 1 115 BAS 1,2,3 |
| 3 | EF-19 GREENHECK SQ-90-VG 19 MALE BATH 19 MALE FEMALE BATH BATH AND 20 CENTRIFUGAL INLINE DIRECT 49 325 0.5 7.5 1,556 0.07 1/10 1725 1 115 BAS 1,2,3 |

- sheet: M6.01
- title as printed: EXHAUST FAN SCHEDULE
- x edges:
  - 1700
  - 2980
- y ranges:
  - 400, 435
  - 436, 471
  - 472, 507
- row reading order: left_to_right
- source row semantics: Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions.

### M601-VAV-BOX-WITH-HOT-WATER-REHEAT - PDF 68

18 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | VAV-C0C BASEMENT TITUS DESV 565 565 8 12x10 10.0 15.5 12.0 565 15.3 55 80 180 1 1 20 19 NO 1,2,3,4,5,6,7,8,9 |
| 2 | VAV-C2 BASEMENT TITUS DESV 260 260 6 12x8 8.0 15.5 12.0 260 7.1 55 80 180 0.5 1 17 16 NO 1,2,3,4,5,6,7,8,9 |
| 3 | VAV-C3 BASEMENT TITUS DESV 270 270 6 12x8 8.0 15.5 12.0 270 7.3 55 80 180 0.5 1 17 16 NO 1,2,3,4,5,6,7,8,9 |
| 4 | VAV-2 BASEMENT TITUS DESV 100 585 8 12x10 10.0 15.5 12.0 585 15.9 55 80 180 1.1 1 20 19 NO 1,2,3,4,5,6,7,8,9 |
| 5 | VAV-4B BASEMENT TITUS DESV 100 110 6 12x8 8.0 15.5 12.0 110 4.5 55 93 180 0.5 1 - - NO 1,2,3,4,5,6,7,8,9 |
| 6 | VAV-4C BASEMENT TITUS DESV 580 605 8 12x10 10.0 15.5 12.0 605 16.4 55 80 180 1.2 1 22 20 NO 1,2,3,4,5,6,7,8,9 |
| 7 | VAV-4D BASEMENT TITUS DESV 155 320 8 12x10 10.0 15.5 12.0 320 8.7 55 80 180 0.5 1 15 15 NO 1,2,3,4,5,6,7,8,9 |
| 8 | VAV-4E BASEMENT TITUS DESV 505 505 8 12x10 10.0 15.5 12.0 505 13.7 55 80 180 0.8 1 19 18 NO 1,2,3,4,5,6,7,8,9 |
| 9 | VAV-6 BASEMENT TITUS DESV 120 175 6 12x8 8.0 15.5 12.0 175 5.3 55 83 180 0.5 1 13 10 NO 1,2,3,4,5,6,7,8,9 |
| 10 | VAV-7 BASEMENT TITUS DESV 115 225 6 12x8 8.0 15.5 12.0 225 6.1 55 80 180 0.5 1 15 14 NO 1,2,3,4,5,6,7,8,9 |
| 11 | VAV-8 BASEMENT TITUS DESV 230 230 6 12x8 8.0 15.5 12.0 230 6.2 55 80 180 0.5 1 15 14 NO 1,2,3,4,5,6,7,8,9 |
| 12 | VAV-9 BASEMENT TITUS DESV 1,735 1,735 14 20x17.5 17.5 15.5 20.0 1735 47.1 55 80 180 3.3 1 21 17 NO 1,2,3,4,5,6,7,8,9 |
| 13 | VAV-9A BASEMENT TITUS DESV 90 130 6 12x8 8.0 15.5 12.0 130 4.8 55 89 180 0.5 1 - - NO 1,2,3,4,5,6,7,8,9 |
| 14 | VAV-12 BASEMENT TITUS DESV 1,130 1,130 12 16x15 15.0 15.5 16.0 1130 30.7 55 80 180 2.0 1 20 17 NO 1,2,3,4,5,6,7,8,9 |
| 15 | VAV-19 BASEMENT TITUS DESV 50 195 6 12x8 8.0 15.5 12.0 195 5.4 55 81 180 0.5 1 14 11 NO 1,2,3,4,5,6,7,8,9 |
| 16 | VAV-21 BASEMENT TITUS DESV 910 910 10 14x12.5 12.5 15.5 14.0 910 24.7 55 80 180 2.2 1 22 19 NO 1,2,3,4,5,6,7,8,9 |
| 17 | VAV-21A BASEMENT TITUS DESV 115 200 6 12x8 8.0 15.5 12.0 200 5.5 55 80 180 0.5 1 14 11 NO 1,2,3,4,5,6,7,8,9 |
| 18 | VAV-21B BASEMENT TITUS DESV 135 165 6 12x8 8.0 15.5 12.0 165 5.2 55 84 180 0.5 1 11 - NO 1,2,3,4,5,6,7,8,9 |

- sheet: M6.01
- title as printed: VAV BOX WITH HOT WATER REHEAT SCHEDULE
- x edges:
  - 1370
  - 2990
- y ranges:
  - 760, 790
  - 790, 820
  - 820, 850
  - 850, 880
  - 880, 910
  - 910, 940
  - 940, 970
  - 970, 1000
  - 1000, 1030
  - 1030, 1060
  - 1060, 1090
  - 1090, 1120
  - 1120, 1150
  - 1150, 1180
  - 1180, 1210
  - 1210, 1240
  - 1240, 1270
  - 1270, 1300
- row reading order: left_to_right
- source row semantics: Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions.

### M601-WALL-LOUVER - PDF 68

5 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | WL-1 11 MECHANICAL AHU-6 RUSKIN L6375D STATIONARY, DRAINABLE 42 45 6 6200 787 0.08 xx 1,2,3,4 |
| 2 | WL-2 2 FEMALE LOCKER EF-2 RUSKIN L6375D STATIONARY, DRAINABLE 20 17 6 740 859 0.09 xx 1,2,3,4 |
| 3 | WL-3 2A BATH EF-2A RUSKIN L6375D STATIONARY, DRAINABLE 14 14 6 265 641 0.05 xx 1,2,3,4 |
| 4 | WL-4 19 MALE BATH EF-19 RUSKIN L6375D STATIONARY, DRAINABLE 14 14 6 325 786 0.08 xx 1,2,3,4 |
| 5 | WL-5 ATTIC AHU-6 RUSKIN ELR WITH STYLE ELF6375DX BLADE STATIONARY, HALF ROUND DRAINABLE, TOP 72 38 6 6200 816 0.11 1023 1,2,3,4 |

- sheet: M6.01
- title as printed: WALL LOUVER SCHEDULE
- x edges:
  - 350
  - 1370
- y ranges:
  - 1175, 1210
  - 1211, 1246
  - 1247, 1282
  - 1283, 1318
  - 1319, 1350
- row reading order: left_to_right
- source row semantics: Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions.

### M602-CONVECTOR - PDF 69

37 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | CV-2.1 2 FEMALE LOCKER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 2 | CV-2.2 2 FEMALE LOCKER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 3 | CV-2.3 2 FEMALE LOCKER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 4 | CV-2A 2A BATH VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 5 | CV-4B 4B W/C STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 6 | CV-4C.1 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 7 | CV-4C.2 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 8 | CV-4C.3 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 9 | CV-4C.4 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 10 | CV-4C.5 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 11 | CV-4D.1 4D WHL CHAIR WASHER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 12 | CV-4D.2 4D WHL CHAIR WASHER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 13 | CV-6 6 EMPLOYEE LOUNGE VULCAN SW-A WALL-MOUNTED 6.5 0.6 0.1 180 65 40 26 6-1/4 |
| 14 | CV-7.1 7 PROSTHETICS STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 15 | CV-7.2 7 PROSTHETICS STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 16 | CV-8 8 OFFICE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 17 | CV-9.1 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 18 | CV-9.2 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 19 | CV-9.3 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 20 | CV-9.4 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 21 | CV-9.5 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 22 | CV-9.6 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 23 | CV-9.7 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 24 | CV-9.8 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 25 | CV-9.9 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 26 | CV-9.10 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 27 | CV-9A 9A OFFICE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 28 | CV-12.1 12 ACTIVITIES VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 29 | CV-12.2 12 ACTIVITIES VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 30 | CV-12.3 12 ACTIVITIES VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 31 | CV-12.4 12 ACTIVITIES VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 32 | CV-19 19 MALE BATH VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 33 | CV-21.1 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 34 | CV-21.2 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 35 | CV-21.3 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 36 | CV-21.4 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |
| 37 | CV-21.5 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4 |

- sheet: M6.02
- title as printed: CONVECTOR SCHEDULE
- x edges:
  - 1800
  - 2850
- y ranges:
  - 575.0, 597.0
  - 606.5, 628.5
  - 638.0, 660.0
  - 669.5, 691.5
  - 701.0, 723.0
  - 732.5, 754.5
  - 764.0, 786.0
  - 795.5, 817.5
  - 827.0, 849.0
  - 858.5, 880.5
  - 890.0, 912.0
  - 921.5, 943.5
  - 953.0, 975.0
  - 984.5, 1006.5
  - 1016.0, 1038.0
  - 1047.5, 1069.5
  - 1079.0, 1101.0
  - 1110.5, 1132.5
  - 1142.0, 1164.0
  - 1173.5, 1195.5
  - 1205.0, 1227.0
  - 1236.5, 1258.5
  - 1268.0, 1290.0
  - 1299.5, 1321.5
  - 1331.0, 1353.0
  - 1362.5, 1384.5
  - 1394.0, 1416.0
  - 1425.5, 1447.5
  - 1457.0, 1479.0
  - 1488.5, 1510.5
  - 1520.0, 1542.0
  - 1551.5, 1573.5
  - 1583.0, 1605.0
  - 1614.5, 1636.5
  - 1646.0, 1668.0
  - 1677.5, 1699.5
  - 1709.0, 1731.0
- row reading order: left_to_right
- source row semantics: Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions.

### M602-VARIABLE-FREQUENCY-DRIVE - PDF 69

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | VFD-P-12 11 MECHANICAL P-12 DANFOSS VLT SERIES FC-101 MOUNTED WALL 10.7 x 3.0 x 6.6 6.8 1 1/2 1750 60 3 208 1,2 |
| 2 | VFD-P-13 11 MECHANICAL P-13 DANFOSS VLT SERIES FC-101 MOUNTED WALL 10.7 x 3.0 x 6.6 6.8 1 1/2 1750 60 3 208 1,2 |

- sheet: M6.02
- title as printed: VARIABLE FREQUENCY DRIVES
- x edges:
  - 800
  - 1750
- y ranges:
  - 1435, 1465
  - 1470, 1500
- row reading order: left_to_right
- source row semantics: Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions.

### M602-PUMP - PDF 69

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | P-12 11 MECHANICAL HEAT PUMP AHU-6 WATER TO BELL & GOSSETT e-90 IN-LINE CENTRIFUGAL 49.9 30.0 5.1 6 1618 62.1% 1 3 208 1 |
| 2 | P-13 11 MECHANICAL HEAT PUMP AHU-6 WATER TO BELL & GOSSETT e-90 IN-LINE CENTRIFUGAL 49.9 30.0 5.1 6 1618 62.1% 1 3 208 1,2 |

- sheet: M6.02
- title as printed: PUMP SCHEDULE
- x edges:
  - 950
  - 1750
- y ranges:
  - 1725, 1755
  - 1760, 1790
- row reading order: left_to_right
- source row semantics: Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions.

### M602-SUSPENDED-UNIT-HEATER - PDF 69

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | HV-118A WATER PROPELLER 500 1550 15.8 1.9 2.2 180 60 16 WATTS 120 1 1,2 |

- sheet: M6.02
- title as printed: SUSPENDED UNIT HEATER SCHEDULE
- x edges:
  - 1200
  - 1800
- y ranges:
  - 1200, 1300
- row reading order: left_to_right
- source row semantics: Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions.

- module role: Complete literal rows for the principal M6.01/M6.02 HVAC schedules: AHU, exhaust fans, VAV boxes, wall louvers, convectors, VFDs, pumps and suspended unit heater.
- assertions: []
- schedule scope: The retained 69 rows are the principal schedule corpus used by the source's control diagrams: AHU-6, 18 VAV boxes, three exhaust fans, four related wall louvers, 37 convectors, heat-pump-water pumps/VFDs and suspended unit heater. Diffuser/grille and floor-drain schedules are visually reviewed as construction-detail context and are not claimed as BAS equipment rows.

## Points

Complete typed M7.02/M7.03 VAV, exhaust-fan, pump and suspended-unit-heater point matrices.

### M701-AHU-6 - PDF 70

48 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_name | AI | AO | BI | BO | AV | BV | SCHED | TREND | ALARM | SHOW_ON_GRAPHIC |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | VFD START / STOP | (blank) | (blank) | (blank) | X | (blank) | (blank) | X | X | (blank) | X |
| 2 | VFD FAN STATUS | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | X | X | X |
| 3 | VFD FAULT / FAILURE | (blank) | (blank) | X | (blank) | (blank) | X | (blank) | X | X | X |
| 4 | SUPPLY FAN VFD SPEED | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) |
| 5 | VFD HOA STATUS | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X | (blank) | X |
| 6 | DUCT HIGH PRESSURE SAFETY, SPS-2 | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | X | X | X |
| 7 | DOWNDUCT STATIC PRESSURE SENSOR, SPS-1 | X | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) |
| 8 | SUPPLY DUCT SMOKE DETECTOR, STATUS (DSD-1) | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | X | X | X |
| 9 | RETURN FAN POINTS LIST | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) |
| 10 | VFD START / STOP | (blank) | (blank) | (blank) | X | (blank) | (blank) | X | X | (blank) | X |
| 11 | VFD FAN STATUS | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | X | X | X |
| 12 | VFD FAULT / FAILURE | (blank) | (blank) | X | (blank) | (blank) | X | (blank) | X | X | X |
| 13 | RETURN FAN VFD SPEED | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) |
| 14 | VFD HOA STATUS | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X | (blank) | X |
| 15 | SUPPLY AIR TEMPERATURE CONTROL | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) |
| 16 | FREEZE PROTECTION, FZ | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) |
| 17 | SUPPLY AIR TEMPERATURE, T-1 | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | X | X |
| 18 | SUPPLY AIR TEMPERATURE SET POINT | (blank) | (blank) | (blank) | (blank) | X | (blank) | (blank) | X | (blank) | X |
| 19 | LOW TEMPERATURE DETECTION, T-4 | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | X | X |
| 20 | DAMPER CONTROL | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) |
| 21 | MIXED AIR TEMPERATURE, T-3 | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | X | X |
| 22 | OUTSIDE AIR DAMPER POSITION, D-1 | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 23 | OUTSIDE AIR DAMPER OPEN/CLOSE, D-1 | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 24 | OUTSIDE AIR FLOW SET POINT, D-1 | (blank) | (blank) | (blank) | (blank) | X | (blank) | (blank) | X | (blank) | X |
| 25 | RETURN AIR DAMPER POSITION, D-2 | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 26 | RETURN AIR DAMPER OPEN/CLOSE, D-2 | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 27 | RETURN AIR FLOW SET POINT, D-2 | (blank) | (blank) | (blank) | (blank) | X | (blank) | (blank) | X | (blank) | X |
| 28 | RELIEF AIR DAMPER POSITION, D-3 | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 29 | RELIEF AIR DAMPER OPEN/CLOSE, D-3 | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 30 | RELIEF AIR FLOW SET POINT, D-3 | (blank) | (blank) | (blank) | (blank) | X | (blank) | (blank) | X | (blank) | X |
| 31 | MISCELLANEOUS POINTS | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) |
| 32 | RETURN AIR TEMPERATURE, T-2 | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | X | X |
| 33 | RETURN AIR HUMIDITY, H-1 | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 34 | SUPPLY AIR HUMIDITY, H-2 | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 35 | HUMIDIFIER | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 36 | HUMIDIFIER ENABLE | (blank) | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | X |
| 37 | OUTSIDE AIR FLOW MEASURING STATION | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 38 | BUILDING STATIC PRESSURE | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | X | X |
| 39 | FILTER DIFFERENTIAL PRESSURE (MERV-8) | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | X | X | X |
| 40 | FILTER DIFFERENTIAL PRESSURE (MERV-11) | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | X | X | X |
| 41 | FILTER DIFFERENTIAL PRESSURE (MERV-15) | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | X | X | X |
| 42 | FILTER DIFFERENTIAL PRESSURE ALARM SET POINT | (blank) | (blank) | (blank) | (blank) | X | (blank) | (blank) | X | (blank) | X |
| 43 | OUTSIDE AIR DEW POINT TEMPERATURE, T-5 (NETWORK) | X | (blank) | (blank) | (blank) | X | (blank) | (blank) | X | (blank) | X |
| 44 | OUTSIDE AIR HUMIDITY SENSOR, H-3 (NETWORK) | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 45 | HEAT PUMP WATER SUPPLY TEMPERATURE, T-6 | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | X | X |
| 46 | HEAT PUMP WATER RETURN TEMPERATURE, T-7 | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | X | X |
| 47 | HEAT PUMP STATUS | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) |
| 48 | HEAT PUMP COMPRESSOR CONTROL | (blank) | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) |

- sheet: M7.01
- title as printed: AIR HANDLING UNIT POINTS LIST
- x edges:
  - 1980
  - 2390
  - 2420
  - 2455
  - 2485
  - 2520
  - 2555
  - 2588
  - 2645
  - 2705
  - 2760
  - 2830
- y ranges:
  - 164.0, 184.0
  - 186.5, 206.5
  - 209.0, 229.0
  - 231.5, 251.5
  - 254.0, 274.0
  - 276.5, 296.5
  - 299.0, 319.0
  - 321.5, 341.5
  - 344.0, 364.0
  - 366.5, 386.5
  - 389.0, 409.0
  - 411.5, 431.5
  - 434.0, 454.0
  - 456.5, 476.5
  - 479.0, 499.0
  - 501.5, 521.5
  - 524.0, 544.0
  - 546.5, 566.5
  - 569.0, 589.0
  - 591.5, 611.5
  - 614.0, 634.0
  - 636.5, 656.5
  - 659.0, 679.0
  - 681.5, 701.5
  - 704.0, 724.0
  - 726.5, 746.5
  - 749.0, 769.0
  - 771.5, 791.5
  - 794.0, 814.0
  - 816.5, 836.5
  - 839.0, 859.0
  - 861.5, 881.5
  - 884.0, 904.0
  - 906.5, 926.5
  - 929.0, 949.0
  - 951.5, 971.5
  - 974.0, 994.0
  - 996.5, 1016.5
  - 1019.0, 1039.0
  - 1041.5, 1061.5
  - 1064.0, 1084.0
  - 1086.5, 1106.5
  - 1109.0, 1129.0
  - 1131.5, 1151.5
  - 1154.0, 1174.0
  - 1176.5, 1196.5
  - 1199.0, 1219.0
  - 1221.5, 1241.5
- source row semantics: Literal printed point-function row and printed hardware/software flags. This source matrix is not expanded into a final field-device, controller/card, terminal, wiring, network-object or physical-installation count.

### M702-SUPPLY-VAV-TERMINAL-UNIT - PDF 71

17 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_name | AI | AO | BI | BO | AV | BV | SCHED | TREND | ALARM | SHOW_ON_GRAPHIC |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | DISCHARGE AIR TEMPERATURE | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 2 | ZONE SETPOINT ADJUST | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X |
| 3 | AIRFLOW | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 4 | ZONE TEMPERATURE | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 5 | HOT WATER REHEAT VALVE | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X |
| 6 | HOT WATER CONVECTOR VALVE | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) |
| 7 | ZONE DAMPER | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 8 | ZONE OVERIDE | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 9 | AIRFLOW SETPOINT | (blank) | (blank) | (blank) | (blank) | X | (blank) | (blank) | X | (blank) | X |
| 10 | COOLING/HEATING SETPOINT | (blank) | (blank) | (blank) | (blank) | X | (blank) | (blank) | X | (blank) | X |
| 11 | DISCHARGE AIR TEMPERATURE HEATING LIMIT | (blank) | (blank) | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) |
| 12 | HEATING/COOLING MODE | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X | (blank) | (blank) |
| 13 | SCHEDULE OCCUPANCY | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | (blank) | (blank) |
| 14 | HIGH DISCHARGE AIR TEMPERATURE | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) |
| 15 | HIGH ZONE TEMPERATURE | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) |
| 16 | LOW DISCHARGE AIR TEMPERATURE | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) |
| 17 | LOW ZONE TEMPERATURE | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) |

- sheet: M7.02
- title as printed: SUPPLY VAV TERMINAL UNIT POINTS LIST
- x edges:
  - 1000
  - 1290
  - 1320
  - 1355
  - 1390
  - 1430
  - 1465
  - 1500
  - 1535
  - 1570
  - 1610
  - 1660
- y ranges:
  - 642, 660
  - 660, 678
  - 678, 696
  - 696, 714
  - 714, 732
  - 732, 750
  - 750, 768
  - 768, 786
  - 786, 804
  - 804, 822
  - 822, 840
  - 840, 858
  - 858, 876
  - 876, 894
  - 894, 912
  - 912, 930
  - 930, 948
- source row semantics: Literal printed point-function row and printed hardware/software flags. This source matrix is not expanded into a final field-device, controller/card, terminal, wiring, network-object or physical-installation count.

### M702-EXHAUST-FAN - PDF 71

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_name | AI | AO | BI | BO | AV | BV | SCHED | TREND | ALARM | SHOW_ON_GRAPHIC |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | FAN STATUS | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 2 | FAN START/STOP | (blank) | (blank) | (blank) | X | (blank) | (blank) | (blank) | X | (blank) | X |
| 3 | SCHEDULE | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | (blank) | (blank) |
| 4 | FAN FAILURE | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) |
| 5 | FAN IN HAND | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) |
| 6 | FAN RUN TIME EXCEEDED | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) |

- sheet: M7.02
- title as printed: EXHAUST FAN POINTS LIST
- x edges:
  - 2070
  - 2260
  - 2290
  - 2330
  - 2360
  - 2400
  - 2435
  - 2470
  - 2525
  - 2585
  - 2665
  - 2740
- y ranges:
  - 779.0, 793.0
  - 793.6, 807.6
  - 808.2, 822.2
  - 822.8, 836.8
  - 837.4, 851.4
  - 852.0, 866.0
- source row semantics: Literal printed point-function row and printed hardware/software flags. This source matrix is not expanded into a final field-device, controller/card, terminal, wiring, network-object or physical-installation count.

### M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS - PDF 71

18 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_name | AI | AO | BI | BO | AV | BV | SCHED | TREND | ALARM | SHOW_ON_GRAPHIC |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | PUMP-12 STATUS | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 2 | PUMP-13 STATUS | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 3 | PUMP-12 START/STOP | (blank) | (blank) | (blank) | X | (blank) | (blank) | (blank) | X | (blank) | X |
| 4 | PUMP-13 START/STOP | (blank) | (blank) | (blank) | X | (blank) | (blank) | (blank) | X | (blank) | X |
| 5 | PUMP-12 LEAD/STANDBY | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X |
| 6 | PUMP-13 LEAD/STANDBY | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X |
| 7 | PUMP-12 VFD FAULT | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 8 | PUMP-12 VFD SPEED | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 9 | PUMP-13 VFD FAULT | (blank) | (blank) | X | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 10 | PUMP-13 VFD SPEED | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 11 | DIFFERENTIAL PRESSURE SETPOINT | X | (blank) | (blank) | (blank) | X | (blank) | (blank) | X | (blank) | X |
| 12 | ALARM | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) |
| 13 | PUMP-12 FAILURE | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) |
| 14 | PUMP-13 FAILURE | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) |
| 15 | PUMP-12 VFD FAULT | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) |
| 16 | PUMP-13 VFD FAULT | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) |
| 17 | HIGH DIFFERENTIAL PRESSURE | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) |
| 18 | LOW DIFFERENTIAL PRESSURE | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) |

- sheet: M7.02
- title as printed: PUMP CONTROL POINTS
- x edges:
  - 450
  - 725
  - 750
  - 790
  - 820
  - 855
  - 890
  - 920
  - 970
  - 1010
  - 1055
  - 1100
- y ranges:
  - 1471.0, 1489.0
  - 1489.05, 1507.05
  - 1507.1, 1525.1
  - 1525.15, 1543.15
  - 1543.2, 1561.2
  - 1561.25, 1579.25
  - 1579.3, 1597.3
  - 1597.35, 1615.35
  - 1615.4, 1633.4
  - 1633.45, 1651.45
  - 1651.5, 1669.5
  - 1669.55, 1687.55
  - 1687.6, 1705.6
  - 1705.65, 1723.65
  - 1723.7, 1741.7
  - 1741.75, 1759.75
  - 1759.8, 1777.8
  - 1777.85, 1795.85
- source row semantics: Literal printed point-function row and printed hardware/software flags. This source matrix is not expanded into a final field-device, controller/card, terminal, wiring, network-object or physical-installation count.

### M703-SUSPENDED-UNIT-HEATER - PDF 72

11 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_name | AI | AO | BI | BO | AV | BV | SCHED | TREND | ALARM | SHOW_ON_GRAPHIC |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | DISCHARGE AIR TEMP | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 2 | ZONE SETPOINT ADJUST | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X |
| 3 | ZONE TEMP | X | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 4 | HEATING VALVE | (blank) | X | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | X |
| 5 | FAN HIGH SPEED | (blank) | (blank) | (blank) | X | (blank) | (blank) | (blank) | X | (blank) | X |
| 6 | FAN LOW SPEED | (blank) | (blank) | (blank) | X | (blank) | (blank) | (blank) | X | (blank) | X |
| 7 | HEATING SETPOINT | (blank) | (blank) | (blank) | (blank) | X | (blank) | (blank) | X | (blank) | X |
| 8 | SCHEDULE | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) | (blank) | (blank) |
| 9 | HIGH DISCHARGE AIR TEMP | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) |
| 10 | LOW DISCHARGE AIR TEMP | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) |
| 11 | LOW ZONE TEMP | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | (blank) | X | (blank) |

- sheet: M7.03
- title as printed: SUSPENDED UNIT HEATER POINTS LIST
- x edges:
  - 2080
  - 2270
  - 2300
  - 2340
  - 2370
  - 2405
  - 2440
  - 2470
  - 2535
  - 2595
  - 2655
  - 2710
- y ranges:
  - 1414.0, 1433.0
  - 1433.1, 1452.1
  - 1452.2, 1471.2
  - 1471.3, 1490.3
  - 1490.4, 1509.4
  - 1509.5, 1528.5
  - 1528.6, 1547.6
  - 1547.7, 1566.7
  - 1566.8, 1585.8
  - 1585.9, 1604.9
  - 1605.0, 1624.0
- source row semantics: Literal printed point-function row and printed hardware/software flags. This source matrix is not expanded into a final field-device, controller/card, terminal, wiring, network-object or physical-installation count.

- module role: Complete typed M7.02/M7.03 VAV, exhaust-fan, pump and suspended-unit-heater point matrices.
- normalization:
  - AI: AI
  - AO: AO
  - BI: BI
  - BO: BO
  - AV: AV
  - BV: BV
- assertions: []

## Controls Context

Source-bounded M7.01–M7.03 AHU, VAV, exhaust-fan, pump and suspended-unit-heater sequences and controls-integration context.

- module role: Source-bounded M7.01–M7.03 AHU, VAV, exhaust-fan, pump and suspended-unit-heater sequences and controls-integration context.
- assertions:
  - Record:
    - id: m601-vav-ddc-controller-actuator
    - page: 68
    - bbox:
      - 1700
      - 1344
      - 2990
      - 1380
    - expected: VAV MANUFACTURER TO MOUNT IN FACTORY THE DDC CARD/CONTROLLER AND DAMPER ACTUATOR FURNISHED BY THE T.C. CONTRACTOR.
    - mode: contains
  - Record:
    - id: m601-ahu-bas-contractor-controls
    - page: 68
    - bbox:
      - 225
      - 1798
      - 1230
      - 1820
    - expected: CONTROLS, ACTUATORS, & END DEVICES TO BE FIELD PROVIDED & INSTALLED BY BAS CONTRACTOR.
    - mode: contains
  - Record:
    - id: m701-ahU-ddc-start-stop
    - page: 70
    - bbox:
      - 235
      - 850
      - 685
      - 870
    - expected: UNIT IS NORMALLY STARTED AND STOPPED REMOTELY AT THE DDC. H-O-A SWITCH SHALL BE KEPT IN THE
    - mode: contains
  - Record:
    - id: m701-ahU-optimal-start
    - page: 70
    - bbox:
      - 235
      - 1108
      - 685
      - 1128
    - expected: OPTIMAL START SHALL START PRIOR TO SCHEDULED OCCUPANCY BASED ON THE TIME NECESSARY FOR
    - mode: contains
  - Record:
    - id: m701-ahU-economizer
    - page: 70
    - bbox:
      - 1285
      - 1425
      - 1680
      - 1445
    - expected: PROVIDE THE UNIT WITH AN ECONOMIZER CYCLE. OPERATION SHALL BE SUCH THAT WHEN
    - mode: contains
  - Record:
    - id: m701-ahU-economizer-enable
    - page: 70
    - bbox:
      - 1285
      - 1440
      - 1700
      - 1479
    - expected: THE OUTSIDE AIR TEMPERATURE IS LESS THAN THE RETURN AIR TEMPERATURE
    - mode: contains
  - Record:
    - id: m701-ahU-economizer-freeze
    - page: 70
    - bbox:
      - 1285
      - 1500
      - 1710
      - 1528
    - expected: THE ECONOMIZER SHALL BE DISABLED ANYTIME THE MIXED AIR TEMPERATURE DROPS LESS 40°F (ADJ) OR THE FREEZE STAT IS ON.
    - mode: contains
  - Record:
    - id: m701-ahU-building-dp
    - page: 70
    - bbox:
      - 1285
      - 1560
      - 1750
      - 1609
    - expected: PROVIDE BUILDING DIFFERENTIAL PRESSURE SENSORS AT EACH FLOOR SERVED BY THE AHU. IN OCCUPIED MODE, ON A RISE IN BUILDING DIFFERENTIAL PRESSURE ABOVE SETPOINT (0.05 W.C., ADJ), THE RETURN FAN
    - mode: contains
  - Record:
    - id: m701-ahU-minimum-oa
    - page: 70
    - bbox:
      - 1285
      - 1665
      - 1740
      - 1724
    - expected: WHEN IN THE OCCUPIED MODE, THE CONTROLLER SHALL MEASURE THE OUTSIDE AIR FLOW AND MODULATE THE OUTSIDE AIR DAMPERS TO MAINTAIN THE PROPER MINIMUM OUTSIDE AIR VENTILATION, OVERRIDING
    - mode: contains
  - Record:
    - id: m701-ahU-heat-pump-water
    - page: 70
    - bbox:
      - 1285
      - 1758
      - 1740
      - 1810
    - expected: THE GEOTHERMAL HEAT PUMP WATER SUPPLY AND RETURN TEMPERATURES (T-6 AND T-7) SHALL BE MONITORED. AN ALARM SHALL BE GENERATED IF THE GEOTHERMAL HEAT PUMP WATER RETURN
    - mode: contains
  - Record:
    - id: m701-ahU-heat-pump-alarm
    - page: 70
    - bbox:
      - 1285
      - 1834
      - 1745
      - 1868
    - expected: THE HEAT PUMP STATUS SHALL BE MONITORED. AN ALARM SHALL BE GENERATED UPON LOW REFRIGERANT PRESSURE, HIGH REFRIGERANT PRESSURE, OR UPON FAILURE OF THE HEAT PUMP.
    - mode: contains
  - Record:
    - id: m701-ahU-outside-sensor-location
    - page: 70
    - bbox:
      - 1285
      - 1890
      - 1740
      - 1918
    - expected: LOCATE OUTSIDE SENSOR ON THE EXTERIOR NORTH SIDE OF THE BUILDING. LOCATE OUT OF ANY HEAT
    - mode: contains
  - Record:
    - id: m702-vav-occupied-cooling
    - page: 71
    - bbox:
      - 1855
      - 143
      - 2010
      - 163
    - expected: OCCUPIED COOLING 75°F (ADJ)
    - mode: contains
  - Record:
    - id: m702-vav-v2-enable
    - page: 71
    - bbox:
      - 1855
      - 371
      - 2030
      - 394
    - expected: VALVE V-2 SHALL BE ENABLED WHEN
    - mode: contains
  - Record:
    - id: m702-vav-v2-open
    - page: 71
    - bbox:
      - 1855
      - 417
      - 2020
      - 438
    - expected: OPEN ABOVE 30% (ADJ). VALVE V-2
    - mode: contains
  - Record:
    - id: m702-exhaust-fan-run
    - page: 71
    - bbox:
      - 2135
      - 1098
      - 2285
      - 1120
    - expected: FAN SHALL RUN CONTINUOUSLY.
    - mode: contains
  - Record:
    - id: m702-exhaust-fan-status
    - page: 71
    - bbox:
      - 2125
      - 1130
      - 2720
      - 1160
    - expected: THE CONTROLLER SHALL MONITOR THE FAN STATUS.
    - mode: contains
  - Record:
    - id: m702-exhaust-fan-failure
    - page: 71
    - bbox:
      - 2125
      - 1185
      - 2740
      - 1205
    - expected: FAN FAILURE: COMMANDED ON, BUT THE STATUS IS OFF.
    - mode: contains
  - Record:
    - id: m702-pump-redundancy
    - page: 71
    - bbox:
      - 1170
      - 1498
      - 1545
      - 1530
    - expected: TWO 100% CAPACITY GEOTHERMAL HEAT PUMP WATER PUMPS ARE PROVIDED IN THE SYSTEM (ONE PUMP IS REDUNDANT).
    - mode: contains
  - Record:
    - id: m702-pump-lead-first
    - page: 71
    - bbox:
      - 1205
      - 1587
      - 1370
      - 1609
    - expected: THE LEAD PUMP SHALL RUN FIRST.
    - mode: contains
  - Record:
    - id: m702-pump-failover
    - page: 71
    - bbox:
      - 1205
      - 1608
      - 1560
      - 1635
    - expected: ON FAILURE OF THE LEAD PUMP, THE STANDBY PUMP SHALL RUN AND THE LEAD SHALL TURN OFF.
    - mode: contains
  - Record:
    - id: m702-pump-rotation
    - page: 71
    - bbox:
      - 1170
      - 1650
      - 1560
      - 1755
    - expected: THE DESIGNATED LEAD PUMP SHALL ROTATE UPON ONE OF THE FOLLOWING CONDITIONS (USER SELECTABLE):
    - mode: contains
  - Record:
    - id: m702-pump-dp
    - page: 71
    - bbox:
      - 1620
      - 1640
      - 2080
      - 1705
    - expected: THE CONTROLLER SHALL MEASURE GEOTHERMAL HEAT PUMP WATER DIFFERENTIAL PRESSURE AND MODULATE THE PUMP VFD TO MAINTAIN ITS DIFFERENTIAL PRESSURE SETPOINT.
    - mode: contains
  - Record:
    - id: m702-pump-minimum-speed
    - page: 71
    - bbox:
      - 1620
      - 1720
      - 2070
      - 1755
    - expected: THE CONTROLLER SHALL MODULATE PUMP SPEEDS TO MAINTAIN A DIFFERENTIAL PRESSURE (ADJ.). THE VFD'S MINIMUM SPEED SHALL NOT DROP BELOW 20% (ADJ.).
    - mode: contains
  - Record:
    - id: m702-pump-high-dp-alarm
    - page: 71
    - bbox:
      - 1620
      - 1780
      - 1970
      - 1800
    - expected: HIGH DIFFERENTIAL PRESSURE: IF 25% (ADJ.) GREATER THAN SETPOINT.
    - mode: contains
  - Record:
    - id: m703-suh-run
    - page: 72
    - bbox:
      - 2105
      - 880
      - 2255
      - 902
    - expected: RUN CONDITIONS - REQUESTED:
    - mode: contains
  - Record:
    - id: m703-suh-zone-enable
    - page: 72
    - bbox:
      - 2110
      - 896
      - 2700
      - 918
    - expected: THE UNIT SHALL RUN WHEN THE ZONE TEMPERATURE FALLS BELOW 60°F (ADJ.).
    - mode: contains
  - Record:
    - id: m703-suh-setpoint-adjust
    - page: 72
    - bbox:
      - 2110
      - 985
      - 2710
      - 1012
    - expected: THE ZONE TEMPERATURE HEATING SETPOINTS SHALL BE ADJUSTABLE VIA THE BAS.
    - mode: contains
  - Record:
    - id: m703-suh-fan
    - page: 72
    - bbox:
      - 2110
      - 1030
      - 2720
      - 1060
    - expected: THE FAN SHALL RUN ANYTIME THE ZONE TEMPERATURE IS BELOW HEATING SETPOINT, UNLESS SHUTDOWN ON SAFETIES.
    - mode: contains
  - Record:
    - id: m703-suh-heating-valve
    - page: 72
    - bbox:
      - 2125
      - 1120
      - 2720
      - 1148
    - expected: THE CONTROLLER SHALL MEASURE THE ZONE TEMPERATURE AND MODULATE THE HEATING COIL VALVE TO MAINTAIN ITS HEATING
    - mode: contains
  - Record:
    - id: m703-suh-high-dat
    - page: 72
    - bbox:
      - 2145
      - 1258
      - 2570
      - 1280
    - expected: HIGH DISCHARGE AIR TEMP: IF THE DISCHARGE AIR TEMPERATURE IS GREATER THAN 120°F (ADJ.).
    - mode: contains
  - Record:
    - id: m703-suh-low-dat
    - page: 72
    - bbox:
      - 2145
      - 1274
      - 2550
      - 1295
    - expected: LOW DISCHARGE AIR TEMP: IF THE DISCHARGE AIR TEMPERATURE IS LESS THAN 80°F (ADJ.).
    - mode: contains
  - Record:
    - id: m702-controls-cable-contractor
    - page: 71
    - bbox:
      - 2550
      - 1753
      - 2810
      - 1840
    - expected: CONTROL CONTRACTOR SHAL BE RESPONSIBLE FOR PROVIDING THE CORRECT TYPE, SIZES AND QUANTITIES OF CONTROL CABLES, CONTROLLERS, SENSORS, TRANSFORMERS, DEVICES AND PROGRAMMING NECESSARY FOR A FULLY FUNCTIONAL SYSTEM.
    - mode: contains
- network architecture:
  - published integration:
    - M6.01 assigns AHU-6 controls, actuators and end devices to the BAS contractor; VAV schedule note assigns factory DDC card/controller and damper actuator to the temperature-control contractor.
    - M7.02 assigns the control contractor responsibility for controls cable, controllers, sensors, transformers, devices and programming.
  - assertion ids:
    - m601-vav-ddc-controller-actuator
    - m601-ahu-bas-contractor-controls
    - m702-controls-cable-contractor
  - boundary: No BACnet/IP/MS/TP network drawing, controller address list, BACnet object list, router/media design, controller/card/terminal schedule, final wiring/termination schedule, or installed controller total is published in the supplied set.
- sequence inventory:
  - Record:
    - id: m701-ahU-6
    - sheet: M7.01
    - assertion ids:
      - m701-ahU-ddc-start-stop
      - m701-ahU-optimal-start
      - m701-ahU-economizer
      - m701-ahU-economizer-enable
      - m701-ahU-economizer-freeze
      - m701-ahU-building-dp
      - m701-ahU-minimum-oa
      - m701-ahU-heat-pump-water
      - m701-ahU-heat-pump-alarm
  - Record:
    - id: m702-vav-terminal-unit
    - sheet: M7.02
    - assertion ids:
      - m702-vav-occupied-cooling
      - m702-vav-v2-enable
      - m702-vav-v2-open
  - Record:
    - id: m702-exhaust-fan
    - sheet: M7.02
    - assertion ids:
      - m702-exhaust-fan-run
      - m702-exhaust-fan-status
      - m702-exhaust-fan-failure
  - Record:
    - id: m702-geothermal-heat-pump-water-pumps
    - sheet: M7.02
    - assertion ids:
      - m702-pump-redundancy
      - m702-pump-lead-first
      - m702-pump-failover
      - m702-pump-rotation
      - m702-pump-dp
      - m702-pump-minimum-speed
      - m702-pump-high-dp-alarm
  - Record:
    - id: m703-suspended-unit-heater
    - sheet: M7.03
    - assertion ids:
      - m703-suh-run
      - m703-suh-zone-enable
      - m703-suh-setpoint-adjust
      - m703-suh-fan
      - m703-suh-heating-valve
      - m703-suh-high-dat
      - m703-suh-low-dat
- sensors and control symbol context:
  - published context: M7.01/M7.02 point matrices and diagrams identify air, temperature, humidity, pressure, airflow, filter, smoke, freezestat, damper, VFD, heat-pump and pump functions. M7.02 also publishes standard control-symbol legend contexts for CO2, CO, occupancy, pressure, flow, temperature and humidity instruments.
  - assertion ids:
    - m701-ahU-building-dp
    - m701-ahU-minimum-oa
    - m701-ahU-heat-pump-water
    - m701-ahU-outside-sensor-location
    - m702-pump-dp
    - m703-suh-high-dat
  - boundary: The schedules, diagrams and formal matrices are not transformed into a physical count of sensors, zones, dampers, valves, actuators, controllers, relays, terminals, cables or devices beyond their literal source rows.

## Equipment Reconciliation

M6.01/M6.02 literal schedule-row ledger and physical-count boundary.

- module role: M6.01/M6.02 literal schedule-row ledger and physical-count boundary.
- ledger mode: literal_schedule_rows_v1
- schedule counts:
  - tables: 8
  - rows: 69
  - interpretation: 69 literal source rows: AHU-6; 3 exhaust fans; 18 VAV boxes; 5 wall louvers; 37 convectors; 2 VFDs; 2 heat-pump-water pumps; and 1 suspended unit heater. These are schedule rows, not inferred plan installation totals.
- control valve and damper schedule status:
  - control valve schedule: No standalone CONTROL VALVE SCHEDULE title is published in the 80 supplied pages.
  - damper actuator schedule: No standalone DAMPER ACTUATOR SCHEDULE title is published. The VAV schedule states that the manufacturer mounts DDC controller and damper actuator furnished by the temperature-control contractor; this is retained as a source clause, not an actuator count.
- source boundary: Literal schedule rows do not prove plan placement, installed multiplicity, BAS control ownership, final controller/card/terminal binding, field wiring or a physical takeoff.

## Point Applications

All published typed M7.01–M7.03 source-matrix scopes and ownership limits.

- module role: All published typed M7.01–M7.03 source-matrix scopes and ownership limits.
- ledger mode: literal_source_row_matrices_v1
- applications:
  - Record:
    - id: m701-ahu-6
    - source table: M701-AHU-6
    - ownership scope: Published AHU-6 M7.01 point-matrix scope; physical devices, controller/card/terminal mapping and field wiring are not stated.
  - Record:
    - id: m702-vav-terminal
    - source table: M702-SUPPLY-VAV-TERMINAL-UNIT
    - ownership scope: Published supply-VAV-terminal M7.02 matrix scope; this is not a per-box physical expansion or controller binding.
  - Record:
    - id: m702-exhaust-fan
    - source table: M702-EXHAUST-FAN
    - ownership scope: Published M7.02 exhaust-fan matrix scope; final fan/device multiplicity and wiring are not stated.
  - Record:
    - id: m702-geothermal-pumps
    - source table: M702-GEOTHERMAL-HEAT-PUMP-WATER-PUMPS
    - ownership scope: Published P-12/P-13 M7.02 matrix scope; no final controller/terminal/device assignment is stated.
  - Record:
    - id: m703-suspended-unit-heater
    - source table: M703-SUSPENDED-UNIT-HEATER
    - ownership scope: Published M7.03 suspended-unit-heater matrix scope; it is not a physical component/terminal count.
- expanded template counts:
  - source rows: 100
  - total: 100
- expanded count warning: 100 is the count of literal source-matrix rows, including printed section labels where shown. It is not a count of installed sensors, actuators, controllers, I/O cards, terminals, wires, BACnet objects or field devices.
- inventory checks:
  - Record:
    - id: rank23-point-matrix-applications
    - records path:
      - applications
    - expected: 5
    - unique key: source_table

## Supporting Evidence

Explicit source limits, omitted-scope disclosure and standalone-title checks.

- module role: Explicit source limits, omitted-scope disclosure and standalone-title checks.
- source limitations:
  - All 80 pages have retained full-page visual review. This record retains eight principal M6.01/M6.02 HVAC schedule tables / 69 literal rows, all five M7.01–M7.03 typed point matrices / 100 literal rows, bounded sequences and controls context. Other plans/details are reviewed context rather than inferred inventory.
  - The formal matrices state printed AI/AO/BI/BO and software flags but do not publish final field-device owner, controller/card/terminal assignments, controller addresses, field wiring or physical installed device quantities.
  - The source does not publish a BACnet/IP/MS/TP network architecture, BACnet device/object list, router/media design, controller/card/terminal schedule, final wiring/termination schedule, final field-device ownership or complete physical BAS takeoff.
  - No standalone Control Valve Schedule or Damper Actuator Schedule title is published in the full source set. VAV and control-diagram valve/damper statements remain source-bound functions, not derived physical counts.
  - Stated scales are not treated as global across the mixed source set; no distance, area, duct/pipe length or physical quantity is derived from drawings.
- text absence assertions:
  - Record:
    - id: no-control-valve-schedule
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
      - 26
      - 27
      - 28
      - 29
      - 30
      - 31
      - 32
      - 33
      - 34
      - 35
      - 36
      - 37
      - 38
      - 39
      - 40
      - 41
      - 42
      - 43
      - 44
      - 45
      - 46
      - 47
      - 48
      - 49
      - 50
      - 51
      - 52
      - 53
      - 54
      - 55
      - 56
      - 57
      - 58
      - 59
      - 60
      - 61
      - 62
      - 63
      - 64
      - 65
      - 66
      - 67
      - 68
      - 69
      - 70
      - 71
      - 72
      - 73
      - 74
      - 75
      - 76
      - 77
      - 78
      - 79
      - 80
    - covers all source pages: true
    - patterns:
      - CONTROL\\s+VALVE\\s+SCHEDULE
    - visual review qualification: Native text plus full-page visual review support only absence of this standalone title.
  - Record:
    - id: no-damper-actuator-schedule
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
      - 26
      - 27
      - 28
      - 29
      - 30
      - 31
      - 32
      - 33
      - 34
      - 35
      - 36
      - 37
      - 38
      - 39
      - 40
      - 41
      - 42
      - 43
      - 44
      - 45
      - 46
      - 47
      - 48
      - 49
      - 50
      - 51
      - 52
      - 53
      - 54
      - 55
      - 56
      - 57
      - 58
      - 59
      - 60
      - 61
      - 62
      - 63
      - 64
      - 65
      - 66
      - 67
      - 68
      - 69
      - 70
      - 71
      - 72
      - 73
      - 74
      - 75
      - 76
      - 77
      - 78
      - 79
      - 80
    - covers all source pages: true
    - patterns:
      - DAMPER\\s+ACTUATOR\\s+SCHEDULE
    - visual review qualification: Native text plus full-page visual review support only absence of this standalone title.

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: Cover source bounds Building 51 MEP replacement, St. Cloud VAHCS location, design team and issue date.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: All 80 supplied PDF pages have retained visual-review records; the controls and schedule pages carry their printed M6/M7 sheet IDs.
  - evidence:
    - modules, metadata, visual_review_pages
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: No global scale is asserted across the mixed 80-page set; no length/area/quantity is derived from plans.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: 69 literal rows from eight high-value M6.01/M6.02 HVAC schedule tables are retained without installed-multiplicity inference.
  - evidence:
    - modules, equipment_reconciliation, schedule_counts
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: AHU, exhaust fan, VAV, louver, convector, VFD, pump and unit-heater literal specification rows are coordinate-bounded.
  - evidence:
    - modules, schedules, tables
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: All 100 rows in the five published M7.01–M7.03 typed point matrices are retained with printed hardware/software flag cells and source-only ownership.
  - evidence:
    - modules, points, tables
    - modules, point_applications, expanded_template_counts
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: Published BAS/T.C.-contractor assignment contexts are retained and the absence of a final BAS network design is explicit.
  - evidence:
    - modules, controls_context, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: AHU, VAV, exhaust fan, heat-pump-water-pump and unit-heater sequences are retained as bounded clauses.
  - evidence:
    - modules, controls_context, sequence_inventory
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: Typed matrix, diagram and symbol contexts for air, temperature, humidity, pressure, airflow, filter, smoke, freeze and actuator functions are retained without physical counts.
  - evidence:
    - modules, controls_context, sensors_and_control_symbol_context
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: Schedule scope, network/ownership, alternative physical-count and standalone-schedule-title limitations are explicit.
  - evidence:
    - modules, supporting_evidence, source_limitations
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: Every supplied page has a retained full-page Poppler review render and completed visual finding.
  - evidence:
    - page_review
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: Every authored module is rechecked against MuPDF and Poppler on build and verification.
  - evidence:
    - module_source_sha256

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/23__vol2__033/p1-p1-full-poppler.png
  - finding: Cover sheet visually reviewed; project identity, location, issue and design-team context retained.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/23__vol2__033/p2-p2-full-poppler.png
  - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/23__vol2__033/p3-p3-full-poppler.png
  - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/23__vol2__033/p4-p4-full-poppler.png
  - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/23__vol2__033/p5-p5-full-poppler.png
  - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/23__vol2__033/p6-p6-full-poppler.png
  - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/23__vol2__033/p7-p7-full-poppler.png
  - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/23__vol2__033/p8-p8-full-poppler.png
  - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/23__vol2__033/p9-p9-full-poppler.png
  - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
- Record:
  - page: 10
  - review status: complete
  - render: reviews/23__vol2__033/p10-p10-full-poppler.png
  - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
- Record:
  - page: 11
  - review status: complete
  - render: reviews/23__vol2__033/p11-p11-full-poppler.png
  - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
- Record:
  - page: 12
  - review status: complete
  - render: reviews/23__vol2__033/p12-p12-full-poppler.png
  - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
- Record:
  - page: 13
  - review status: complete
  - render: reviews/23__vol2__033/p13-p13-full-poppler.png
  - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
- Record:
  - page: 14
  - review status: complete
  - render: reviews/23__vol2__033/p14-p14-full-poppler.png
  - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
- Record:
  - page: 15
  - review status: complete
  - render: reviews/23__vol2__033/p15-p15-full-poppler.png
  - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
- Record:
  - page: 16
  - review status: complete
  - render: reviews/23__vol2__033/p16-p16-full-poppler.png
  - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
- Record:
  - page: 17
  - review status: complete
  - render: reviews/23__vol2__033/p17-p17-full-poppler.png
  - finding: General/architectural/structural source sheet visually reviewed as coordinated context.
- Record:
  - page: 18
  - review status: complete
  - render: reviews/23__vol2__033/p18-p18-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 19
  - review status: complete
  - render: reviews/23__vol2__033/p19-p19-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 20
  - review status: complete
  - render: reviews/23__vol2__033/p20-p20-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 21
  - review status: complete
  - render: reviews/23__vol2__033/p21-p21-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 22
  - review status: complete
  - render: reviews/23__vol2__033/p22-p22-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 23
  - review status: complete
  - render: reviews/23__vol2__033/p23-p23-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 24
  - review status: complete
  - render: reviews/23__vol2__033/p24-p24-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 25
  - review status: complete
  - render: reviews/23__vol2__033/p25-p25-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 26
  - review status: complete
  - render: reviews/23__vol2__033/p26-p26-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 27
  - review status: complete
  - render: reviews/23__vol2__033/p27-p27-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 28
  - review status: complete
  - render: reviews/23__vol2__033/p28-p28-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 29
  - review status: complete
  - render: reviews/23__vol2__033/p29-p29-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 30
  - review status: complete
  - render: reviews/23__vol2__033/p30-p30-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 31
  - review status: complete
  - render: reviews/23__vol2__033/p31-p31-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 32
  - review status: complete
  - render: reviews/23__vol2__033/p32-p32-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 33
  - review status: complete
  - render: reviews/23__vol2__033/p33-p33-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 34
  - review status: complete
  - render: reviews/23__vol2__033/p34-p34-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 35
  - review status: complete
  - render: reviews/23__vol2__033/p35-p35-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 36
  - review status: complete
  - render: reviews/23__vol2__033/p36-p36-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 37
  - review status: complete
  - render: reviews/23__vol2__033/p37-p37-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 38
  - review status: complete
  - render: reviews/23__vol2__033/p38-p38-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 39
  - review status: complete
  - render: reviews/23__vol2__033/p39-p39-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 40
  - review status: complete
  - render: reviews/23__vol2__033/p40-p40-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 41
  - review status: complete
  - render: reviews/23__vol2__033/p41-p41-full-poppler.png
  - finding: Structural/architectural plan or detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 42
  - review status: complete
  - render: reviews/23__vol2__033/p42-p42-full-poppler.png
  - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 43
  - review status: complete
  - render: reviews/23__vol2__033/p43-p43-full-poppler.png
  - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 44
  - review status: complete
  - render: reviews/23__vol2__033/p44-p44-full-poppler.png
  - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 45
  - review status: complete
  - render: reviews/23__vol2__033/p45-p45-full-poppler.png
  - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 46
  - review status: complete
  - render: reviews/23__vol2__033/p46-p46-full-poppler.png
  - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 47
  - review status: complete
  - render: reviews/23__vol2__033/p47-p47-full-poppler.png
  - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 48
  - review status: complete
  - render: reviews/23__vol2__033/p48-p48-full-poppler.png
  - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 49
  - review status: complete
  - render: reviews/23__vol2__033/p49-p49-full-poppler.png
  - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 50
  - review status: complete
  - render: reviews/23__vol2__033/p50-p50-full-poppler.png
  - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 51
  - review status: complete
  - render: reviews/23__vol2__033/p51-p51-full-poppler.png
  - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 52
  - review status: complete
  - render: reviews/23__vol2__033/p52-p52-full-poppler.png
  - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 53
  - review status: complete
  - render: reviews/23__vol2__033/p53-p53-full-poppler.png
  - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 54
  - review status: complete
  - render: reviews/23__vol2__033/p54-p54-full-poppler.png
  - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 55
  - review status: complete
  - render: reviews/23__vol2__033/p55-p55-full-poppler.png
  - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 56
  - review status: complete
  - render: reviews/23__vol2__033/p56-p56-full-poppler.png
  - finding: Mechanical demolition/new-work plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 57
  - review status: complete
  - render: reviews/23__vol2__033/p57-p57-full-poppler.png
  - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
- Record:
  - page: 58
  - review status: complete
  - render: reviews/23__vol2__033/p58-p58-full-poppler.png
  - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
- Record:
  - page: 59
  - review status: complete
  - render: reviews/23__vol2__033/p59-p59-full-poppler.png
  - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
- Record:
  - page: 60
  - review status: complete
  - render: reviews/23__vol2__033/p60-p60-full-poppler.png
  - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
- Record:
  - page: 61
  - review status: complete
  - render: reviews/23__vol2__033/p61-p61-full-poppler.png
  - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
- Record:
  - page: 62
  - review status: complete
  - render: reviews/23__vol2__033/p62-p62-full-poppler.png
  - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
- Record:
  - page: 63
  - review status: complete
  - render: reviews/23__vol2__033/p63-p63-full-poppler.png
  - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
- Record:
  - page: 64
  - review status: complete
  - render: reviews/23__vol2__033/p64-p64-full-poppler.png
  - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
- Record:
  - page: 65
  - review status: complete
  - render: reviews/23__vol2__033/p65-p65-full-poppler.png
  - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
- Record:
  - page: 66
  - review status: complete
  - render: reviews/23__vol2__033/p66-p66-full-poppler.png
  - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
- Record:
  - page: 67
  - review status: complete
  - render: reviews/23__vol2__033/p67-p67-full-poppler.png
  - finding: Mechanical plan/detail source sheet visually reviewed as coordinated equipment and routing context.
- Record:
  - page: 68
  - review status: complete
  - render: reviews/23__vol2__033/p68-p68-full-poppler.png
  - finding: Dense mechanical schedule sheet visually reviewed; retained literal schedule rows are separately bounded.
- Record:
  - page: 69
  - review status: complete
  - render: reviews/23__vol2__033/p69-p69-full-poppler.png
  - finding: Dense mechanical schedule sheet visually reviewed; retained literal schedule rows are separately bounded.
- Record:
  - page: 70
  - review status: complete
  - render: reviews/23__vol2__033/p70-p70-full-poppler.png
  - finding: M7.01 AHU-6 control diagram, typed point matrix, sequence of operation and symbol list visually reviewed and retained separately.
- Record:
  - page: 71
  - review status: complete
  - render: reviews/23__vol2__033/p71-p71-full-poppler.png
  - finding: M7.02 VAV, exhaust-fan and geothermal heat-pump-water-pump control diagrams, typed matrices and sequences visually reviewed and retained separately.
- Record:
  - page: 72
  - review status: complete
  - render: reviews/23__vol2__033/p72-p72-full-poppler.png
  - finding: M7.03 suspended-unit-heater control diagram, typed point matrix and sequence visually reviewed and retained separately.
- Record:
  - page: 73
  - review status: complete
  - render: reviews/23__vol2__033/p73-p73-full-poppler.png
  - finding: Electrical general-notes/symbols sheet visually reviewed.
- Record:
  - page: 74
  - review status: complete
  - render: reviews/23__vol2__033/p74-p74-full-poppler.png
  - finding: Electrical general-notes/symbols sheet visually reviewed.
- Record:
  - page: 75
  - review status: complete
  - render: reviews/23__vol2__033/p75-p75-full-poppler.png
  - finding: Electrical plan/detail/schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 76
  - review status: complete
  - render: reviews/23__vol2__033/p76-p76-full-poppler.png
  - finding: Electrical plan/detail/schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 77
  - review status: complete
  - render: reviews/23__vol2__033/p77-p77-full-poppler.png
  - finding: Electrical plan/detail/schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 78
  - review status: complete
  - render: reviews/23__vol2__033/p78-p78-full-poppler.png
  - finding: Electrical plan/detail/schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 79
  - review status: complete
  - render: reviews/23__vol2__033/p79-p79-full-poppler.png
  - finding: Electrical plan/detail/schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 80
  - review status: complete
  - render: reviews/23__vol2__033/p80-p80-full-poppler.png
  - finding: Electrical plan/detail/schedule source sheet visually reviewed as coordinated context.

## Verification

The bundle verifier rechecks every retained row/assertion against independent MuPDF and Poppler evidence and hashes the source, modules and full-page review renders. It does not infer plan quantities, topology or physical installation.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/23__vol2__033.json` from the collection directory.
