{
  "id": "24__vol2__019",
  "rank": 24,
  "title": "Eglin AFB NICoE Mechanical Controls",
  "source_pdf": "pdf/24__vol2__019__Eglin_AFB_NICoE_Mechanical_Controls.pdf",
  "source_sha256": "b98b269834a4abfdbb508bd83c2efc53a46d32f3030789e6bd36446ee7148f10",
  "page_count": 24,
  "review_status": "complete_with_documented_source_limitations",
  "scope": "Complete ground truth for the supplied 24-page Eglin AFB NICoE mechanical and controls set: all pages reviewed; project/sheet/scale context; all 132 literal schedule marks across M7.1-M7.3; a full 58-row, 18-field VAV performance table; 158 dual-engine-checked BAS point-function rows across M8.3/M8.4/M8.5/M8.7/M8.8; M8.2 network architecture; M8.3-M8.8 sequences; sensor/thermostat mapping; and explicit limitations. The record does not fabricate plan-placement, installed device, controller terminal/card, control-valve or damper-actuator quantities/specifications not published by the source.",
  "reading_notes": [
    "Every supplied page has a retained full-page Poppler render and visual disposition. Authoritative strict schedule and point cells are rechecked against both retained MuPDF and Poppler captures during every build/verify run.",
    "The schedule registry contains 132 unique marks: 25 M7.1, 49 M7.2 and 58 M7.3. The companion M7.3 table preserves each VAV's 18 source performance fields (1,044 independently rechecked cells).",
    "The BAS ledger contains 158 literal M8 point-function rows: 21 chilled-water, 32 heating-hot-water, 69 AHU-1, 15 VAV and 21 miscellaneous. Categories are printed AI/DI/AO/DO template columns, not final installed I/O quantities.",
    "M8.2 explicitly identifies two MSTP VAV trunks and a dedicated VFD MSTP trunk. It also identifies Ethernet/Cat-6 and RS-485/RS-232 media; it does not establish an IP/BACnet-instance or final panel/card/terminal design.",
    "The record preserves valve/damper control behavior but records the absence of a tabular control-valve or damper-actuator schedule rather than inventing Cv, actuator, signal, fail-position or quantity data."
  ],
  "module_order": [
    "metadata",
    "schedules",
    "points",
    "controls_context",
    "equipment_reconciliation",
    "point_applications",
    "supporting_evidence"
  ],
  "module_sources": {
    "schedules": [
      "schedules_m71",
      "schedules_m72",
      "schedules_m73",
      "schedules_m73_performance"
    ],
    "points": [
      "points_m83_m88"
    ]
  },
  "requirement_audit": [
    {
      "id": "project_identity",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The project/facility name, Ash Dr Eglin AFB Florida address, SmithGroup/SmithGroup MEP-FP, issue, dates and project number are retained as printed.",
      "evidence": [
        [
          "modules",
          "metadata",
          "project"
        ]
      ]
    },
    {
      "id": "sheet_details",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 24 supplied pages have a completed sheet disposition and retained full-page review image; schedule and controls sheet titles are additionally bounded in metadata.",
      "evidence": [
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ],
        [
          "modules",
          "metadata",
          "assertions"
        ]
      ]
    },
    {
      "id": "scale_verification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The observed 1/8, 1/4 and 1-1/2 inch view scales are retained; no document-wide scale or nonexistent graphic scale bar is invented.",
      "evidence": [
        [
          "modules",
          "metadata",
          "scale_semantics"
        ]
      ]
    },
    {
      "id": "equipment_tags_and_classification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every M7.1-M7.3 schedule mark is source-classified/anchored, with untagged coil types and non-instance air-device schedule types explicitly scoped.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "scheduled_families"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "additional_identities"
        ]
      ]
    },
    {
      "id": "schedule_rows_and_specs",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The schedule registry covers 132 literal marks, and a 58-row VAV companion preserves all 18 printed performance fields per VAV source row.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "schedule_counts"
        ],
        [
          "modules",
          "schedules",
          "source_components",
          "schedules_m73_performance",
          "tables"
        ]
      ]
    },
    {
      "id": "point_lists_and_equipment_ownership",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 158 cell-bounded source rows retain system/template ownership and printed AI/DI/AO/DO category; repeated tags stay source-row scoped.",
      "evidence": [
        [
          "modules",
          "point_applications",
          "applications"
        ],
        [
          "modules",
          "points",
          "tables"
        ]
      ]
    },
    {
      "id": "network_architecture",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Network controllers, gateways/media, two VAV MSTP trunks and a dedicated VFD MSTP trunk are preserved with explicit unavailable topology/addressing fields.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "network_architecture"
        ]
      ]
    },
    {
      "id": "sequences_and_diagrams",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Chilled-water, heating-hot-water, AHU, VAV and miscellaneous sequence/diagram contexts are summarized under their source sheets.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sequence_of_operations"
        ],
        [
          "modules",
          "controls_context",
          "control_diagram_bindings"
        ]
      ]
    },
    {
      "id": "space_sensors_and_zones",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Temperature, humidity, pressure, CO2, flow, thermostat and leak-sensor mappings retain template scope, including the stated minimum of three AHU space-pressure sensors.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sensor_and_zone_ledger"
        ]
      ]
    },
    {
      "id": "source_limitations_and_conflicts",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Point-card quantities, network configuration, valve/actuator schedules and facility-wide sensor counts are explicitly constrained to what the source provides.",
      "evidence": [
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ],
        [
          "modules",
          "equipment_reconciliation",
          "control_valve_and_damper_schedule_status"
        ]
      ]
    },
    {
      "id": "all_page_visual_review",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every one of 24 supplied pages is represented once with a completed review finding and retained full-page render.",
      "evidence": [
        [
          "page_review"
        ],
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "independent_corroboration",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Build/verify independently rechecks all authored literal schedule/point/assertion evidence against retained MuPDF and Poppler captures and hashes all modules/renders.",
      "evidence": [
        [
          "module_source_sha256"
        ],
        [
          "modules",
          "controls_context",
          "assertions"
        ]
      ]
    }
  ],
  "page_review": [
    {
      "page": 1,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p1-p1-full-poppler.png",
      "finding": "M0.1 mechanical abbreviations, plan symbols, HVAC/piping legend and general notes."
    },
    {
      "page": 2,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p2-p2-full-poppler.png",
      "finding": "M2.1 HVAC zone legend locating VAV, DX and FCU zone designations; not used as an unverified symbol count."
    },
    {
      "page": 3,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p3-p3-full-poppler.png",
      "finding": "M2.2 ground-floor air-terminal plan with terminal marks and CFM callouts."
    },
    {
      "page": 4,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p4-p4-full-poppler.png",
      "finding": "M2.3 ground-floor duct plan with VAV, FCU, exhaust and louver context plus room schedule."
    },
    {
      "page": 5,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p5-p5-full-poppler.png",
      "finding": "M2.4 roof plan locating air-cooled condensing units, louvers and exhaust fans."
    },
    {
      "page": 6,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p6-p6-full-poppler.png",
      "finding": "M3.1 ground-floor HVAC piping plan and utility-yard chiller context."
    },
    {
      "page": 7,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p7-p7-full-poppler.png",
      "finding": "M4.1 enlarged mechanical-room duct and piping plans locating AHU-1, B-1/B-2, pumps, tanks and separators."
    },
    {
      "page": 8,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p8-p8-full-poppler.png",
      "finding": "M4.2 mechanical-room sections with AHU, boilers, piping and roof equipment relationships."
    },
    {
      "page": 9,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p9-p9-full-poppler.png",
      "finding": "M5.1 hot-water and chilled-water piping diagrams connecting boilers, chiller, pumps, tanks, separators and AHU coils."
    },
    {
      "page": 10,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p10-p10-full-poppler.png",
      "finding": "M6.1 mechanical piping details including 2-way/3-way coil valves, air separator, tank, chiller, pump and unit-heater details."
    },
    {
      "page": 11,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p11-p11-full-poppler.png",
      "finding": "M6.2 ductwork details including volume dampers, roof ventilator, VAV terminal connections and branch takeoffs."
    },
    {
      "page": 12,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p12-p12-full-poppler.png",
      "finding": "M6.3 equipment details including buffer tank, boiler cool-down and base-mounted pump."
    },
    {
      "page": 13,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p13-p13-full-poppler.png",
      "finding": "M6.4 AHU views/elevation showing coils, energy wheel, MERV 8/MERV 14 filters, fans and motorized-control-damper context."
    },
    {
      "page": 14,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p14-p14-full-poppler.png",
      "finding": "M7.1 primary AHU, fan, coil, chiller, boiler, pump, general-fan and air-separator schedules."
    },
    {
      "page": 15,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p15-p15-full-poppler.png",
      "finding": "M7.2 air-device, FCU, condensing-unit, expansion-tank, DX fan-coil, unit-heater, silencer, radiator and louver schedules."
    },
    {
      "page": 16,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p16-p16-full-poppler.png",
      "finding": "M7.3 dense VAV box schedule containing VAV-1 through VAV-58."
    },
    {
      "page": 17,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p17-p17-full-poppler.png",
      "finding": "M8.1 controls abbreviations, symbols and BAS-point semantics including AI/DI/AO/DO definitions and failure-mode meanings."
    },
    {
      "page": 18,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p18-p18-full-poppler.png",
      "finding": "M8.2 system architecture: B-BC-1/B-BC-2/B-BC-3, B-ASC, network gateway, two MSTP VAV trunks and dedicated VFD MSTP trunk."
    },
    {
      "page": 19,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p19-p19-full-poppler.png",
      "finding": "M8.3 chilled-water control diagram, written sequence and point function schedule."
    },
    {
      "page": 20,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p20-p20-full-poppler.png",
      "finding": "M8.4 heating-hot-water control diagram, written boiler/pump sequence and point function schedule."
    },
    {
      "page": 21,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p21-p21-full-poppler.png",
      "finding": "M8.5 AHU-1 control diagram, point function schedule, occupancy schedule, balancing diagram and global HVAC-zone/space-pressure points."
    },
    {
      "page": 22,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p22-p22-full-poppler.png",
      "finding": "M8.6 AHU-1 written sequence of operation, diagnostics and direct VFD interface requirements."
    },
    {
      "page": 23,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p23-p23-full-poppler.png",
      "finding": "M8.7 constant-air-volume, dual-maximum VAV and VAV diagrams/sequences with a VAV point function schedule."
    },
    {
      "page": 24,
      "review_status": "complete",
      "render": "reviews/24__vol2__019/p24-p24-full-poppler.png",
      "finding": "M8.8 toilet/mechanical-room exhaust, unit-heater, fan-coil, lighting, radiator, DX, emergency-shutdown and drain-pan sequences plus miscellaneous point schedule."
    }
  ],
  "declared_checks": [
    {
      "id": "supplied-pages",
      "path": [
        "modules",
        "metadata",
        "visual_review_pages"
      ],
      "operation": "length",
      "expected": 24
    },
    {
      "id": "full-page-review",
      "path": [
        "page_review"
      ],
      "operation": "length",
      "expected": 24
    },
    {
      "id": "strict-schedule-identity-tables",
      "path": [
        "modules",
        "equipment_reconciliation",
        "scheduled_families"
      ],
      "operation": "length",
      "expected": 17
    },
    {
      "id": "strict-schedule-identities",
      "path": [
        "modules",
        "equipment_reconciliation",
        "schedule_counts",
        "rows"
      ],
      "expected": 132
    },
    {
      "id": "vav-performance-companion-table",
      "path": [
        "modules",
        "schedules",
        "source_components",
        "schedules_m73_performance",
        "tables"
      ],
      "operation": "length",
      "expected": 1
    },
    {
      "id": "cell-bounded-point-matrices",
      "path": [
        "modules",
        "points",
        "tables"
      ],
      "operation": "length",
      "expected": 5
    },
    {
      "id": "source-matrix-ledger-rows",
      "path": [
        "point_application_ledger"
      ],
      "operation": "length",
      "expected": 158
    },
    {
      "id": "sequence-groups",
      "path": [
        "modules",
        "controls_context",
        "sequence_of_operations"
      ],
      "operation": "length",
      "expected": 5
    }
  ],
  "completion_checks": {
    "every_source_page_reviewed": true,
    "all_explicit_objective_categories_reviewed": true,
    "all_populated_schedule_and_points_rows_captured": true,
    "source_conflicts_and_unavailable_fields_preserved": true,
    "two_engine_checks_current": true,
    "final_assembly_audit_complete": true
  },
  "verification_semantics": "MuPDF and Poppler independently captured all 24 supplied vector-PDF pages. Every authored strict schedule mark, every M7.3 performance cell, every M8 point-function cell and each bounded text witness is rechecked against both engines at build and validation time; full-page Poppler review establishes visible page context. These checks corroborate literal source content and declared bounds, not physical plan quantities or unprovided controller, network, valve, actuator, terminal, wiring, location or device-multiplier details.",
  "schema_version": "authored-module-bundle-v1",
  "bundle_manifest": "work/24__vol2__019/document_manifest.json",
  "bundle_manifest_sha256": "0dc83284b0a10425ecb1724da3b9579aa71107056579b4776a990bbf72ffa7aa",
  "review_render_sha256": {
    "reviews/24__vol2__019/p1-p1-full-poppler.png": "9d78f1dbde622c064e15d98b21b0e125968b4f22227baf4db971b4d911e05228",
    "reviews/24__vol2__019/p2-p2-full-poppler.png": "ba664412817709bebdf18d49b9df3f8e75cc4d358cf706dfd7e028e6384862d7",
    "reviews/24__vol2__019/p3-p3-full-poppler.png": "037800acbcb392329442cb0b917f429bf24556bbb7e59df408b79dab68f1705c",
    "reviews/24__vol2__019/p4-p4-full-poppler.png": "dfac6dadfe03db64b3fbabb1aee388d157b4e20a0efa075a2cfa9a9196c14cb7",
    "reviews/24__vol2__019/p5-p5-full-poppler.png": "a1d9ed7306e5bd8878c5ccc8389c5960db7b3227e2a083518d607c8f5449e7ea",
    "reviews/24__vol2__019/p6-p6-full-poppler.png": "5b3f6d727c7d4009da5b5ce43def1f6a15d430c54774ff9a70cfd25cb120aeb0",
    "reviews/24__vol2__019/p7-p7-full-poppler.png": "d06881a9ee5dcbdf9849c8fd41dc76995daedd5a21361169f5519282095ab388",
    "reviews/24__vol2__019/p8-p8-full-poppler.png": "20a88c9fb0b68958fe3bbe17cae41fdfc1b30176e024053c22502fa6a62630a2",
    "reviews/24__vol2__019/p9-p9-full-poppler.png": "2cb1fbf70597157bcc9be11f67af158f1737084d9be5c7280e345b2a3f7c5a61",
    "reviews/24__vol2__019/p10-p10-full-poppler.png": "90011bd1669caa7a82cbdb7c370570173e0d3976968ef1fc487a69f58ed4cb6e",
    "reviews/24__vol2__019/p11-p11-full-poppler.png": "3486e8375e24f0998eeef8d3947a503058fa7714598fde7710ebd07a6e82eacc",
    "reviews/24__vol2__019/p12-p12-full-poppler.png": "469cee313fcc62568b4e8472872cee8cd6a0d5ec5c6516823f238f1cc91f9d40",
    "reviews/24__vol2__019/p13-p13-full-poppler.png": "247f8b36b5d904a77d2d4769f7232b958c57f906e441b193c880b8a5f9778dfb",
    "reviews/24__vol2__019/p14-p14-full-poppler.png": "fec7cdef03343289ef7f92d095b63394ae6bec389532bdddeb0dbeb703a23a1d",
    "reviews/24__vol2__019/p15-p15-full-poppler.png": "7ae14f57bec059401de0766628f33987ca444dab9d3f1c644af748848a11b9a6",
    "reviews/24__vol2__019/p16-p16-full-poppler.png": "ad7b0caf923eeb2312b633c89248c8d4c6c1573a96a4ae98b0f57835b2cd5a86",
    "reviews/24__vol2__019/p17-p17-full-poppler.png": "5c88b5288d5226b9b3e38d18f19038ef564a66515db7492f3e458e8608c5104c",
    "reviews/24__vol2__019/p18-p18-full-poppler.png": "869c378e2caa57cf9de86fc50429770958399bdbe68fe968344007894780141b",
    "reviews/24__vol2__019/p19-p19-full-poppler.png": "8819e48df8090bcccf0d1cdeec3396596d87ef899da1ef5af95daa7e6dc74445",
    "reviews/24__vol2__019/p20-p20-full-poppler.png": "e5d78b671a7e985fca6073791d77c155fdb1bcc6ffd67a7d404fac6a71f6ffa0",
    "reviews/24__vol2__019/p21-p21-full-poppler.png": "238b6b547395f05c6852db049284d38325720ec66822b3ed4d51ecdcc2227327",
    "reviews/24__vol2__019/p22-p22-full-poppler.png": "f79638aff092b828769bcd45107fb034535b88418ca91f59111471a539d594e5",
    "reviews/24__vol2__019/p23-p23-full-poppler.png": "906efe9b060254ae6f29c84a6bffb98db72a8ad32cf7bf4d8487ff6930b85764",
    "reviews/24__vol2__019/p24-p24-full-poppler.png": "34b57ebccb7fae57f9de784a5f1e1b85a4d40779505440dddf9eda0711d2f95a"
  },
  "modules": {
    "metadata": {
      "document_id": "24__vol2__019",
      "module_role": "Project, sheet, scale and full-page visual-review context for the supplied 24-page Eglin AFB NICoE mechanical and controls set. It preserves only project identity and scope printed on the sheets.",
      "project": {
        "project_name_as_printed": "EGLIN AIR FORCE BASE BUILDING XX",
        "facility_identity_as_printed": "NICoE - National Intrepid Center of Excellence",
        "location_as_printed": "ASH DR, EGLIN AIR FORCE BASE, FLORIDA 32542",
        "architect_engineer_as_printed": "SmithGroup",
        "mep_engineer_as_printed": "SmithGroup MEP-FP Engineering",
        "issue_as_printed": "CONTRACT DOCUMENTS",
        "drawing_dates_observed": [
          "11.08.2018",
          "01.04.2019"
        ],
        "project_number_as_printed": "10822.000"
      },
      "scope": "Full-page review context for the supplied 24-page Eglin AFB NICoE mechanical and controls PDF. It has general mechanical, HVAC zone/air-terminal/duct/piping plans, details, three schedule sheets and M8.1-M8.8 controls. It does not infer installed plan quantities from symbols or expand control-template rows into final field-device or terminal counts.",
      "source_scope": {
        "source_pdf": "pdf/24__vol2__019__Eglin_AFB_NICoE_Mechanical_Controls.pdf",
        "page_count": 24,
        "schedule_sheets": [
          "M7.1",
          "M7.2",
          "M7.3"
        ],
        "controls_sheets": [
          "M8.1",
          "M8.2",
          "M8.3",
          "M8.4",
          "M8.5",
          "M8.6",
          "M8.7",
          "M8.8"
        ]
      },
      "scale_semantics": {
        "plan_scales_observed": [
          "1/8 in = 1 ft-0 in",
          "1/4 in = 1 ft-0 in",
          "1 1/2 in = 1 ft-0 in"
        ],
        "takeoff_scale_status": "multiple printed view scales; no single document-wide scale is asserted",
        "bar_scale_status": "No graphic scale bar was observed on the supplied mechanical sheets; printed numerical view scales are preserved where visible. Schedule, detail and sequence sheets are not scale-derived."
      },
      "visual_review_pages": [
        {
          "page": 1,
          "render": "reviews/24__vol2__019/p1-p1-full-poppler.png",
          "finding": "M0.1 mechanical abbreviations, plan symbols, HVAC/piping legend and general notes."
        },
        {
          "page": 2,
          "render": "reviews/24__vol2__019/p2-p2-full-poppler.png",
          "finding": "M2.1 HVAC zone legend locating VAV, DX and FCU zone designations; not used as an unverified symbol count."
        },
        {
          "page": 3,
          "render": "reviews/24__vol2__019/p3-p3-full-poppler.png",
          "finding": "M2.2 ground-floor air-terminal plan with terminal marks and CFM callouts."
        },
        {
          "page": 4,
          "render": "reviews/24__vol2__019/p4-p4-full-poppler.png",
          "finding": "M2.3 ground-floor duct plan with VAV, FCU, exhaust and louver context plus room schedule."
        },
        {
          "page": 5,
          "render": "reviews/24__vol2__019/p5-p5-full-poppler.png",
          "finding": "M2.4 roof plan locating air-cooled condensing units, louvers and exhaust fans."
        },
        {
          "page": 6,
          "render": "reviews/24__vol2__019/p6-p6-full-poppler.png",
          "finding": "M3.1 ground-floor HVAC piping plan and utility-yard chiller context."
        },
        {
          "page": 7,
          "render": "reviews/24__vol2__019/p7-p7-full-poppler.png",
          "finding": "M4.1 enlarged mechanical-room duct and piping plans locating AHU-1, B-1/B-2, pumps, tanks and separators."
        },
        {
          "page": 8,
          "render": "reviews/24__vol2__019/p8-p8-full-poppler.png",
          "finding": "M4.2 mechanical-room sections with AHU, boilers, piping and roof equipment relationships."
        },
        {
          "page": 9,
          "render": "reviews/24__vol2__019/p9-p9-full-poppler.png",
          "finding": "M5.1 hot-water and chilled-water piping diagrams connecting boilers, chiller, pumps, tanks, separators and AHU coils."
        },
        {
          "page": 10,
          "render": "reviews/24__vol2__019/p10-p10-full-poppler.png",
          "finding": "M6.1 mechanical piping details including 2-way/3-way coil valves, air separator, tank, chiller, pump and unit-heater details."
        },
        {
          "page": 11,
          "render": "reviews/24__vol2__019/p11-p11-full-poppler.png",
          "finding": "M6.2 ductwork details including volume dampers, roof ventilator, VAV terminal connections and branch takeoffs."
        },
        {
          "page": 12,
          "render": "reviews/24__vol2__019/p12-p12-full-poppler.png",
          "finding": "M6.3 equipment details including buffer tank, boiler cool-down and base-mounted pump."
        },
        {
          "page": 13,
          "render": "reviews/24__vol2__019/p13-p13-full-poppler.png",
          "finding": "M6.4 AHU views/elevation showing coils, energy wheel, MERV 8/MERV 14 filters, fans and motorized-control-damper context."
        },
        {
          "page": 14,
          "render": "reviews/24__vol2__019/p14-p14-full-poppler.png",
          "finding": "M7.1 primary AHU, fan, coil, chiller, boiler, pump, general-fan and air-separator schedules."
        },
        {
          "page": 15,
          "render": "reviews/24__vol2__019/p15-p15-full-poppler.png",
          "finding": "M7.2 air-device, FCU, condensing-unit, expansion-tank, DX fan-coil, unit-heater, silencer, radiator and louver schedules."
        },
        {
          "page": 16,
          "render": "reviews/24__vol2__019/p16-p16-full-poppler.png",
          "finding": "M7.3 dense VAV box schedule containing VAV-1 through VAV-58."
        },
        {
          "page": 17,
          "render": "reviews/24__vol2__019/p17-p17-full-poppler.png",
          "finding": "M8.1 controls abbreviations, symbols and BAS-point semantics including AI/DI/AO/DO definitions and failure-mode meanings."
        },
        {
          "page": 18,
          "render": "reviews/24__vol2__019/p18-p18-full-poppler.png",
          "finding": "M8.2 system architecture: B-BC-1/B-BC-2/B-BC-3, B-ASC, network gateway, two MSTP VAV trunks and dedicated VFD MSTP trunk."
        },
        {
          "page": 19,
          "render": "reviews/24__vol2__019/p19-p19-full-poppler.png",
          "finding": "M8.3 chilled-water control diagram, written sequence and point function schedule."
        },
        {
          "page": 20,
          "render": "reviews/24__vol2__019/p20-p20-full-poppler.png",
          "finding": "M8.4 heating-hot-water control diagram, written boiler/pump sequence and point function schedule."
        },
        {
          "page": 21,
          "render": "reviews/24__vol2__019/p21-p21-full-poppler.png",
          "finding": "M8.5 AHU-1 control diagram, point function schedule, occupancy schedule, balancing diagram and global HVAC-zone/space-pressure points."
        },
        {
          "page": 22,
          "render": "reviews/24__vol2__019/p22-p22-full-poppler.png",
          "finding": "M8.6 AHU-1 written sequence of operation, diagnostics and direct VFD interface requirements."
        },
        {
          "page": 23,
          "render": "reviews/24__vol2__019/p23-p23-full-poppler.png",
          "finding": "M8.7 constant-air-volume, dual-maximum VAV and VAV diagrams/sequences with a VAV point function schedule."
        },
        {
          "page": 24,
          "render": "reviews/24__vol2__019/p24-p24-full-poppler.png",
          "finding": "M8.8 toilet/mechanical-room exhaust, unit-heater, fan-coil, lighting, radiator, DX, emergency-shutdown and drain-pan sequences plus miscellaneous point schedule."
        }
      ],
      "tables": [],
      "assertions": [
        {
          "id": "m81-controls-legend-title",
          "page": 17,
          "bbox": [
            2720,
            1860,
            2995,
            1990
          ],
          "expected": "DRAWING TITLE MECHANICAL CONTROLS - LEGEND",
          "mode": "contains"
        },
        {
          "id": "m83-controls-sheet-title",
          "page": 19,
          "bbox": [
            2700,
            1850,
            3010,
            2000
          ],
          "expected": "DRAWING TITLE MECHANICAL CONTROLS - CHILLED WATER SYSTEM",
          "mode": "contains"
        },
        {
          "id": "m84-controls-sheet-title",
          "page": 20,
          "bbox": [
            2700,
            1850,
            3010,
            2000
          ],
          "expected": "DRAWING TITLE MECHANICAL CONTROLS - HEATING HOT WATER SYSTEM",
          "mode": "contains"
        },
        {
          "id": "m85-controls-sheet-title",
          "page": 21,
          "bbox": [
            2700,
            1850,
            3010,
            2000
          ],
          "expected": "DRAWING TITLE MECHANICAL CONTROLS - AIR HANDLING UNIT AHU-1 DIAGRAM AND POINT LIST",
          "mode": "contains"
        }
      ],
      "inventory_checks": [
        {
          "id": "full-page-review-ledger",
          "records_path": [
            "visual_review_pages"
          ],
          "expected": 24,
          "unique_key": "page"
        }
      ]
    },
    "schedules": {
      "document_id": "24__vol2__019",
      "module_role": "Composite authored module schedules; each named component is embedded without rewriting its facts.",
      "scope": "This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.",
      "source_modules": [
        "schedules_m71",
        "schedules_m72",
        "schedules_m73",
        "schedules_m73_performance"
      ],
      "source_components": {
        "schedules_m71": {
          "document_id": "24__vol2__019",
          "module_role": "M7.1 schedule-tag registry for AHU-1, its supply/relief fans, plant equipment, general fans and air separators. It carries concise literal performance summaries while retaining the source table rows as the authoritative schedule identity anchors.",
          "source_sheet": "M7.1",
          "source_page": 14,
          "tables": [
            {
              "id": "M71-AHU",
              "page": 14,
              "sheet": "M7.1",
              "title": "AIR HANDLING UNIT SCHEDULE",
              "classification": "scheduled air-handling unit",
              "columns": "mark",
              "x_edges": [
                1101.399,
                1139.579
              ],
              "y_ranges": [
                [
                  162.431,
                  178.431
                ]
              ],
              "rows": [
                "AHU-1"
              ]
            },
            {
              "id": "M71-AHU-FANS",
              "page": 14,
              "sheet": "M7.1",
              "title": "AIR HANDLING UNIT FAN SCHEDULE",
              "classification": "scheduled AHU supply/relief fan",
              "columns": "mark",
              "x_edges": [
                1442.919,
                1473.775
              ],
              "y_ranges": [
                [
                  371.071,
                  384.031
                ],
                [
                  384.031,
                  396.991
                ],
                [
                  396.991,
                  409.951
                ],
                [
                  409.951,
                  422.911
                ]
              ],
              "rows": [
                "RF-1",
                "RF-2",
                "SF-1",
                "SF-2"
              ]
            },
            {
              "id": "M71-CHILLER",
              "page": 14,
              "sheet": "M7.1",
              "title": "CHILLER SCHEDULE (ELECTRIC AIR-COOLED)",
              "classification": "scheduled air-cooled chiller",
              "columns": "mark",
              "x_edges": [
                450.28,
                482.095
              ],
              "y_ranges": [
                [
                  772.391,
                  788.391
                ]
              ],
              "rows": [
                "CH-1"
              ]
            },
            {
              "id": "M71-BOILER",
              "page": 14,
              "sheet": "M7.1",
              "title": "HOT WATER CONDENSING BOILER SCHEDULE",
              "classification": "scheduled condensing boiler",
              "columns": "mark",
              "x_edges": [
                1226.199,
                1250.815
              ],
              "y_ranges": [
                [
                  994.471,
                  1007.431
                ],
                [
                  1007.431,
                  1020.391
                ]
              ],
              "rows": [
                "B-1",
                "B-2"
              ]
            },
            {
              "id": "M71-PUMP",
              "page": 14,
              "sheet": "M7.1",
              "title": "PUMP SCHEDULE",
              "classification": "scheduled pump",
              "columns": "mark",
              "x_edges": [
                468.64,
                515.695
              ],
              "y_ranges": [
                [
                  1153.711,
                  1166.671
                ],
                [
                  1166.671,
                  1179.631
                ],
                [
                  1179.631,
                  1192.591
                ],
                [
                  1192.591,
                  1205.491
                ],
                [
                  1205.491,
                  1218.391
                ],
                [
                  1218.391,
                  1231.351
                ],
                [
                  1231.351,
                  1244.311
                ],
                [
                  1244.311,
                  1257.271
                ],
                [
                  1257.271,
                  1270.171
                ],
                [
                  1270.171,
                  1283.071
                ],
                [
                  1283.071,
                  1296.031
                ]
              ],
              "rows": [
                "CP-1",
                "CP-2",
                "CP-3",
                "CP-4",
                "CP-5",
                "CP-6",
                "CWP-1",
                "CWP-2",
                "HWP-1",
                "HWP-2",
                "HWRP-1"
              ]
            },
            {
              "id": "M71-GENERAL-FAN",
              "page": 14,
              "sheet": "M7.1",
              "title": "GENERAL FAN SCHEDULE",
              "classification": "scheduled exhaust fan",
              "columns": "mark",
              "x_edges": [
                427.0,
                457.375
              ],
              "y_ranges": [
                [
                  1481.25,
                  1494.09
                ],
                [
                  1494.09,
                  1506.99
                ],
                [
                  1506.99,
                  1519.95
                ],
                [
                  1519.95,
                  1532.91
                ]
              ],
              "rows": [
                "EF-1",
                "EF-2",
                "EF-3",
                "EF-4"
              ]
            },
            {
              "id": "M71-AIR-SEPARATOR",
              "page": 14,
              "sheet": "M7.1",
              "title": "AIR SEPARATOR SCHEDULE",
              "classification": "scheduled air separator",
              "columns": "mark",
              "x_edges": [
                1787.799,
                1818.659
              ],
              "y_ranges": [
                [
                  1702.89,
                  1715.73
                ],
                [
                  1715.73,
                  1728.57
                ]
              ],
              "rows": [
                "AS-1",
                "AS-2"
              ]
            }
          ],
          "schedule_detail_records": {
            "AHU-1": "MECH ROOM AHU; 20,150 CFM minimum supply/25,000 CFM design supply/6,500 CFM minimum outside air/21,000 CFM design return air; two supply and two relief fans; HWC/CHWC; air-to-air energy-recovery wheel; Daikin CAC/CAH.",
            "CH-1": "UTILITY ENCLOSURE air-cooled R410A chiller; 110 tons minimum net cooling, 54/44 F water, 271 GPM design water flow, two passes, 9.20 ft H2O water-side maximum pressure drop, 460 V three phase.",
            "B-1_and_B-2": "MECHANICAL ROOM condensing boilers: 750 MBH input each, 92% minimum efficiency at 25% firing rate, 42.50 GPM design flow, 110/140 F entering/leaving water, 750 MBH natural gas, 120 V one phase.",
            "pumps": "The M7.1 pump schedule contains six condensate pumps CP-1 through CP-6, CWP-1/CWP-2 chilled-water centrifugal pumps, HWP-1/HWP-2 heating-water centrifugal pumps, and HWRP-1 AHU-1 heating-water return pump. All rows retain literal schedule marks; numerical values remain source-table scoped.",
            "fans_and_separators": "EF-1 through EF-4 are scheduled general exhaust fans. AS-1 chilled-water and AS-2 heating-hot-water are flanged in-line air separators; the source prints 271 GPM and 85 GPM respectively, each with 5 ft w.c. maximum pressure drop."
          },
          "tables_note": "Every listed mark is a literal schedule identity anchored to its own bounded word cell. A schedule mark is not silently multiplied into plan placements, actuator counts, controller terminals or field-I/O counts.",
          "assertions": [],
          "inventory_checks": [
            {
              "id": "schedules_m71-families",
              "records_path": [
                "tables"
              ],
              "expected": 7,
              "unique_key": "id"
            }
          ]
        },
        "schedules_m72": {
          "document_id": "24__vol2__019",
          "module_role": "M7.2 schedule-tag registry for air devices, fan-coil/condensing/DX equipment, tanks, heaters, silencers, radiators and penthouses. It preserves every printed schedule mark without creating unsupported device-placement quantities.",
          "source_sheet": "M7.2",
          "source_page": 15,
          "tables": [
            {
              "id": "M72-GRD",
              "page": 15,
              "sheet": "M7.2",
              "title": "GRILLE, REGISTER, AND DIFFUSER SCHEDULE",
              "classification": "scheduled air device",
              "columns": "mark",
              "x_edges": [
                1591.239,
                1625.989
              ],
              "y_ranges": [
                [
                  140.377,
                  155.257
                ],
                [
                  155.257,
                  170.137
                ],
                [
                  170.137,
                  185.017
                ],
                [
                  185.017,
                  199.957
                ],
                [
                  199.957,
                  214.597
                ],
                [
                  214.597,
                  228.517
                ],
                [
                  228.517,
                  242.437
                ],
                [
                  242.437,
                  257.077
                ],
                [
                  257.077,
                  272.017
                ],
                [
                  272.017,
                  286.897
                ],
                [
                  286.897,
                  301.477
                ],
                [
                  301.477,
                  315.757
                ],
                [
                  315.757,
                  330.337
                ],
                [
                  330.337,
                  345.217
                ],
                [
                  345.217,
                  360.097
                ],
                [
                  360.097,
                  374.977
                ],
                [
                  374.977,
                  389.857
                ],
                [
                  389.857,
                  404.737
                ],
                [
                  404.737,
                  419.677
                ],
                [
                  419.677,
                  434.617
                ],
                [
                  434.617,
                  449.497
                ],
                [
                  449.497,
                  464.377
                ],
                [
                  464.377,
                  479.257
                ]
              ],
              "rows": [
                "S1-1",
                "S1-2",
                "S1-3",
                "S1-4",
                "S3-1",
                "S2-1",
                "S2-2",
                "S2-4",
                "S2-5",
                "S2-6",
                "S2-7",
                "S4-1",
                "R1-1",
                "R1-2",
                "R1-3",
                "R1-4",
                "R1-5",
                "R3-1",
                "R3-2",
                "R3-3",
                "E1-1",
                "E1-2",
                "E1-3"
              ]
            },
            {
              "id": "M72-FCU",
              "page": 15,
              "sheet": "M7.2",
              "title": "HOT WATER FAN COIL UNIT SCHEDULE",
              "classification": "scheduled hot-water fan-coil unit",
              "columns": "mark",
              "x_edges": [
                973.12,
                1010.695
              ],
              "y_ranges": [
                [
                  651.04,
                  667.04
                ]
              ],
              "rows": [
                "FCU-1"
              ]
            },
            {
              "id": "M72-CONDENSING",
              "page": 15,
              "sheet": "M7.2",
              "title": "AIR-COOLED CONDENSING UNIT SCHEDULE",
              "classification": "scheduled air-cooled condensing unit",
              "columns": "mark",
              "x_edges": [
                1176.88,
                1208.695
              ],
              "y_ranges": [
                [
                  805.44,
                  818.4
                ],
                [
                  818.4,
                  831.36
                ],
                [
                  831.36,
                  844.32
                ],
                [
                  844.32,
                  857.219
                ],
                [
                  857.219,
                  870.119
                ],
                [
                  870.119,
                  883.079
                ]
              ],
              "rows": [
                "CU-1",
                "CU-2",
                "CU-3",
                "CU-4",
                "CU-5",
                "CU-6"
              ]
            },
            {
              "id": "M72-EXPANSION-TANK",
              "page": 15,
              "sheet": "M7.2",
              "title": "EXPANSION TANK SCHEDULE",
              "classification": "scheduled expansion tank",
              "columns": "mark",
              "x_edges": [
                881.68,
                912.055
              ],
              "y_ranges": [
                [
                  1058.999,
                  1071.959
                ],
                [
                  1071.959,
                  1084.919
                ]
              ],
              "rows": [
                "ET-1",
                "ET-2"
              ]
            },
            {
              "id": "M72-DX-FCU",
              "page": 15,
              "sheet": "M7.2",
              "title": "DX FAN COIL UNIT SCHEDULE",
              "classification": "scheduled DX fan-coil unit",
              "columns": "mark",
              "x_edges": [
                733.96,
                764.815
              ],
              "y_ranges": [
                [
                  1225.8,
                  1238.759
                ],
                [
                  1238.759,
                  1251.659
                ],
                [
                  1251.659,
                  1264.559
                ],
                [
                  1264.559,
                  1277.519
                ],
                [
                  1277.519,
                  1290.479
                ],
                [
                  1290.479,
                  1303.439
                ]
              ],
              "rows": [
                "EV-1",
                "EV-2",
                "EV-3",
                "EV-4",
                "EV-5",
                "EV-6"
              ]
            },
            {
              "id": "M72-UNIT-HEATER",
              "page": 15,
              "sheet": "M7.2",
              "title": "UNIT HEATER SCHEDULE (HOT WATER)",
              "classification": "scheduled hot-water unit heater",
              "columns": "mark",
              "x_edges": [
                815.08,
                846.895
              ],
              "y_ranges": [
                [
                  1484.039,
                  1496.999
                ],
                [
                  1496.999,
                  1509.959
                ]
              ],
              "rows": [
                "UH-1",
                "UH-2"
              ]
            },
            {
              "id": "M72-SILENCER",
              "page": 15,
              "sheet": "M7.2",
              "title": "SILENCER SCHEDULE",
              "classification": "scheduled silencer",
              "columns": "mark",
              "x_edges": [
                757.0,
                781.615
              ],
              "y_ranges": [
                [
                  1678.679,
                  1691.639
                ],
                [
                  1691.639,
                  1704.599
                ]
              ],
              "rows": [
                "S-1",
                "S-2"
              ]
            },
            {
              "id": "M72-RADIATOR",
              "page": 15,
              "sheet": "M7.2",
              "title": "FIN TUBE RADIATION SCHEDULE",
              "classification": "scheduled finned-tube radiator",
              "columns": "mark",
              "x_edges": [
                876.88,
                919.704
              ],
              "y_ranges": [
                [
                  1816.199,
                  1829.159
                ],
                [
                  1829.159,
                  1842.119
                ],
                [
                  1842.119,
                  1855.019
                ],
                [
                  1855.019,
                  1867.859
                ]
              ],
              "rows": [
                "FTR-1",
                "FTR-1B",
                "FTR-2",
                "FTR-2B"
              ]
            },
            {
              "id": "M72-LOUVER",
              "page": 15,
              "sheet": "M7.2",
              "title": "ARCHITECTURAL LOUVERED PENTHOUSE SCHEDULE",
              "classification": "scheduled architectural louvered penthouse",
              "columns": "mark",
              "x_edges": [
                1616.439,
                1652.579
              ],
              "y_ranges": [
                [
                  2012.519,
                  2025.479
                ],
                [
                  2025.479,
                  2038.379
                ],
                [
                  2038.379,
                  2051.219
                ]
              ],
              "rows": [
                "ALP-1",
                "ALP-2",
                "ALP-3"
              ]
            }
          ],
          "schedule_detail_records": {
            "air_devices": "M7.2 contains 23 air-device type rows across supply, return and exhaust marks. These are schedule types/marks, not an installed terminal or damper-actuator count.",
            "FCU-1": "VESTIBULE horizontal concealed hot-water fan-coil unit; 200 CFM, CV volume control, 0.50 in. w.g. external, 75 W, 120 V one phase, 55/95 F air, 140/110 F water, 0.60 GPM, 5.50 ft H2O maximum pressure drop.",
            "CU-1_through_CU-6": "Six roof air-cooled R410A condensing units, each 2 tons, 95 F nominal ambient, one condenser fan at 2,101 CFM, 208 V one phase, 12 FLA and 20 MOCP.",
            "DX_and_heat_equipment": "EV-1 through EV-6 are 600-CFM DX wall-mounted fan-coil units associated with CU-1 through CU-6. UH-1/UH-2 are 950/1,100-CFM horizontal-discharge hot-water unit heaters. FTR-1/FTR-1B/FTR-2/FTR-2B are finned-tube-radiator schedule identities.",
            "tanks_silencers_louvers": "ET-1 hot-water and ET-2 chilled-water expansion tanks, S-1/S-2 silencers and ALP-1/ALP-2/ALP-3 louvered penthouses are literal M7.2 schedule identities."
          },
          "tables_note": "Every listed mark is a literal schedule identity anchored to its own bounded word cell. A schedule mark is not silently multiplied into plan placements, actuator counts, controller terminals or field-I/O counts.",
          "assertions": [],
          "inventory_checks": [
            {
              "id": "schedules_m72-families",
              "records_path": [
                "tables"
              ],
              "expected": 9,
              "unique_key": "id"
            }
          ]
        },
        "schedules_m73": {
          "document_id": "24__vol2__019",
          "module_role": "M7.3 complete VAV schedule-tag registry. The 58 literal schedule marks are retained individually; no terminal, damper-actuator, control-valve or BAS-I/O multiplier is inferred from them.",
          "source_sheet": "M7.3",
          "source_page": 16,
          "tables": [
            {
              "id": "M73-VAV",
              "page": 16,
              "sheet": "M7.3",
              "title": "VOLUME CONTROL BOX SCHEDULE",
              "classification": "scheduled volume control box",
              "columns": "mark",
              "x_edges": [
                1180.839,
                1223.215
              ],
              "y_ranges": [
                [
                  152.251,
                  165.091
                ],
                [
                  165.091,
                  177.991
                ],
                [
                  177.991,
                  190.951
                ],
                [
                  190.951,
                  203.911
                ],
                [
                  203.911,
                  216.871
                ],
                [
                  216.871,
                  229.831
                ],
                [
                  229.831,
                  242.731
                ],
                [
                  242.731,
                  255.631
                ],
                [
                  255.631,
                  268.591
                ],
                [
                  268.591,
                  281.551
                ],
                [
                  281.551,
                  294.51
                ],
                [
                  294.51,
                  307.41
                ],
                [
                  307.41,
                  320.31
                ],
                [
                  320.31,
                  333.27
                ],
                [
                  333.27,
                  346.23
                ],
                [
                  346.23,
                  359.19
                ],
                [
                  359.19,
                  372.15
                ],
                [
                  372.15,
                  385.05
                ],
                [
                  385.05,
                  397.95
                ],
                [
                  397.95,
                  410.91
                ],
                [
                  410.91,
                  423.87
                ],
                [
                  423.87,
                  436.83
                ],
                [
                  436.83,
                  449.73
                ],
                [
                  449.73,
                  462.63
                ],
                [
                  462.63,
                  475.59
                ],
                [
                  475.59,
                  488.55
                ],
                [
                  488.55,
                  501.51
                ],
                [
                  501.51,
                  514.41
                ],
                [
                  514.41,
                  527.31
                ],
                [
                  527.31,
                  540.27
                ],
                [
                  540.27,
                  553.23
                ],
                [
                  553.23,
                  566.19
                ],
                [
                  566.19,
                  579.15
                ],
                [
                  579.15,
                  592.05
                ],
                [
                  592.05,
                  604.949
                ],
                [
                  604.949,
                  617.909
                ],
                [
                  617.909,
                  630.869
                ],
                [
                  630.869,
                  643.829
                ],
                [
                  643.829,
                  656.729
                ],
                [
                  656.729,
                  669.629
                ],
                [
                  669.629,
                  682.589
                ],
                [
                  682.589,
                  695.549
                ],
                [
                  695.549,
                  708.509
                ],
                [
                  708.509,
                  721.469
                ],
                [
                  721.469,
                  734.369
                ],
                [
                  734.369,
                  747.269
                ],
                [
                  747.269,
                  760.229
                ],
                [
                  760.229,
                  773.189
                ],
                [
                  773.189,
                  786.149
                ],
                [
                  786.149,
                  799.049
                ],
                [
                  799.049,
                  811.949
                ],
                [
                  811.949,
                  824.909
                ],
                [
                  824.909,
                  837.869
                ],
                [
                  837.869,
                  850.829
                ],
                [
                  850.829,
                  863.789
                ],
                [
                  863.789,
                  876.689
                ],
                [
                  876.689,
                  889.589
                ],
                [
                  889.589,
                  902.548
                ]
              ],
              "rows": [
                "VAV-1",
                "VAV-2",
                "VAV-3",
                "VAV-4",
                "VAV-5",
                "VAV-6",
                "VAV-7",
                "VAV-8",
                "VAV-9",
                "VAV-10",
                "VAV-11",
                "VAV-12",
                "VAV-13",
                "VAV-14",
                "VAV-15",
                "VAV-16",
                "VAV-17",
                "VAV-18",
                "VAV-19",
                "VAV-20",
                "VAV-21",
                "VAV-22",
                "VAV-23",
                "VAV-24",
                "VAV-25",
                "VAV-26",
                "VAV-27",
                "VAV-28",
                "VAV-29",
                "VAV-30",
                "VAV-31",
                "VAV-32",
                "VAV-33",
                "VAV-34",
                "VAV-35",
                "VAV-36",
                "VAV-37",
                "VAV-38",
                "VAV-39",
                "VAV-40",
                "VAV-41",
                "VAV-42",
                "VAV-43",
                "VAV-44",
                "VAV-45",
                "VAV-46",
                "VAV-47",
                "VAV-48",
                "VAV-49",
                "VAV-50",
                "VAV-51",
                "VAV-52",
                "VAV-53",
                "VAV-54",
                "VAV-55",
                "VAV-56",
                "VAV-57",
                "VAV-58"
              ]
            }
          ],
          "schedule_detail_records": {
            "VAV-1_through_VAV-58": "M7.3 schedules 58 Price SDV volume-control-box rows. Each row provides inlet diameter, minimum/maximum airflow, radiated sound, discharge sound, inlet/max pressure loss, entering/leaving water temperatures, sensible capacity, flow, pipe size and maximum water pressure drop; source-row values are intentionally not generalized across different VAV marks."
          },
          "tables_note": "Every listed mark is a literal schedule identity anchored to its own bounded word cell. A schedule mark is not silently multiplied into plan placements, actuator counts, controller terminals or field-I/O counts.",
          "assertions": [],
          "inventory_checks": [
            {
              "id": "schedules_m73-families",
              "records_path": [
                "tables"
              ],
              "expected": 1,
              "unique_key": "id"
            }
          ]
        },
        "schedules_m73_performance": {
          "document_id": "24__vol2__019",
          "module_role": "M7.3 complete literal VAV schedule performance rows for all 58 tagged volume-control boxes. Each printed field is preserved as a dual-engine rechecked source cell.",
          "source_sheet": "M7.3",
          "source_page": 16,
          "tables": [
            {
              "id": "M73-VAV-PERFORMANCE",
              "page": 16,
              "sheet": "M7.3",
              "title": "VOLUME CONTROL BOX SCHEDULE",
              "classification": "literal VAV schedule performance row",
              "columns": "mark|inlet_diameter|minimum_airflow_cfm|maximum_airflow_cfm|radiated_sound_nc|discharge_sound_nc|min_inlet_sp_iwg|max_air_pd_iwg|entering_air_temp_f|leaving_air_temp_f|entering_water_temp_f|leaving_water_temp_f|sensible_capacity_btuh|flow_gpm|pipe_connection_in|max_water_pd_ft_h2o|manufacturer|model",
              "x_edges": [
                1160,
                1235,
                1325,
                1380,
                1460,
                1570,
                1680,
                1770,
                1840,
                1885,
                1930,
                1970,
                2020,
                2090,
                2135,
                2195,
                2280,
                2400,
                2475
              ],
              "y_ranges": [
                [
                  152.251,
                  165.091
                ],
                [
                  165.091,
                  177.991
                ],
                [
                  177.991,
                  190.951
                ],
                [
                  190.951,
                  203.911
                ],
                [
                  203.911,
                  216.871
                ],
                [
                  216.871,
                  229.831
                ],
                [
                  229.831,
                  242.731
                ],
                [
                  242.731,
                  255.631
                ],
                [
                  255.631,
                  268.591
                ],
                [
                  268.591,
                  281.551
                ],
                [
                  281.551,
                  294.51
                ],
                [
                  294.51,
                  307.41
                ],
                [
                  307.41,
                  320.31
                ],
                [
                  320.31,
                  333.27
                ],
                [
                  333.27,
                  346.23
                ],
                [
                  346.23,
                  359.19
                ],
                [
                  359.19,
                  372.15
                ],
                [
                  372.15,
                  385.05
                ],
                [
                  385.05,
                  397.95
                ],
                [
                  397.95,
                  410.91
                ],
                [
                  410.91,
                  423.87
                ],
                [
                  423.87,
                  436.83
                ],
                [
                  436.83,
                  449.73
                ],
                [
                  449.73,
                  462.63
                ],
                [
                  462.63,
                  475.59
                ],
                [
                  475.59,
                  488.55
                ],
                [
                  488.55,
                  501.51
                ],
                [
                  501.51,
                  514.41
                ],
                [
                  514.41,
                  527.31
                ],
                [
                  527.31,
                  540.27
                ],
                [
                  540.27,
                  553.23
                ],
                [
                  553.23,
                  566.19
                ],
                [
                  566.19,
                  579.15
                ],
                [
                  579.15,
                  592.05
                ],
                [
                  592.05,
                  604.949
                ],
                [
                  604.949,
                  617.909
                ],
                [
                  617.909,
                  630.869
                ],
                [
                  630.869,
                  643.829
                ],
                [
                  643.829,
                  656.729
                ],
                [
                  656.729,
                  669.629
                ],
                [
                  669.629,
                  682.589
                ],
                [
                  682.589,
                  695.549
                ],
                [
                  695.549,
                  708.509
                ],
                [
                  708.509,
                  721.469
                ],
                [
                  721.469,
                  734.369
                ],
                [
                  734.369,
                  747.269
                ],
                [
                  747.269,
                  760.229
                ],
                [
                  760.229,
                  773.189
                ],
                [
                  773.189,
                  786.149
                ],
                [
                  786.149,
                  799.049
                ],
                [
                  799.049,
                  811.949
                ],
                [
                  811.949,
                  824.909
                ],
                [
                  824.909,
                  837.869
                ],
                [
                  837.869,
                  850.829
                ],
                [
                  850.829,
                  863.789
                ],
                [
                  863.789,
                  876.689
                ],
                [
                  876.689,
                  889.589
                ],
                [
                  889.589,
                  902.548
                ]
              ],
              "rows": [
                "VAV-1|8\"|350|550|30|35|1.00|0.60|55|95|140|110|15400|1.1|3/4\"|5.00|PRICE|SDV",
                "VAV-2|7\"|200|400|30|35|1.00|0.60|55|95|140|110|8800|0.6|3/4\"|5.00|PRICE|SDV",
                "VAV-3|10\"|600|950|30|35|1.00|0.60|55|95|140|110|26400|1.8|3/4\"|5.00|PRICE|SDV",
                "VAV-4|8\"|400|550|30|35|1.00|0.60|55|95|140|110|17600|1.2|3/4\"|5.00|PRICE|SDV",
                "VAV-5|4\"|150|150|30|35|1.00|0.60|55|95|140|110|6600|0.5|3/4\"|5.00|PRICE|SDV",
                "VAV-6|4\"|100|100|30|35|1.00|0.60|55|95|140|110|4400|0.3|3/4\"|5.00|PRICE|SDV",
                "VAV-7|4\"|100|200|30|35|1.00|0.60|55|95|140|110|4400|0.5|3/4\"|5.00|PRICE|SDV",
                "VAV-8|9\"|400|700|30|35|1.00|0.60|55|95|140|110|17600|1.2|3/4\"|5.00|PRICE|SDV",
                "VAV-9|7\"|300|400|30|35|1.00|0.60|55|95|140|110|13200|0.9|3/4\"|5.00|PRICE|SDV",
                "VAV-10|6\"|300|300|30|35|1.00|0.60|55|95|140|110|13200|0.9|3/4\"|5.00|PRICE|SDV",
                "VAV-11|6\"|300|300|30|35|1.00|0.60|55|95|140|110|13200|0.9|3/4\"|5.00|PRICE|SDV",
                "VAV-12|6\"|300|300|30|35|1.00|0.60|55|95|140|110|13200|0.9|3/4\"|5.00|PRICE|SDV",
                "VAV-13|6\"|200|300|30|35|1.00|0.60|55|95|140|110|8800|0.6|3/4\"|5.00|PRICE|SDV",
                "VAV-14|4\"|200|200|30|35|1.00|0.60|55|95|140|110|8800|0.6|3/4\"|5.00|PRICE|SDV",
                "VAV-15|7\"|400|400|30|35|1.00|0.60|55|95|140|110|17600|1.2|3/4\"|5.00|PRICE|SDV",
                "VAV-16|6\"|200|300|30|35|1.00|0.60|55|95|140|110|8800|0.6|3/4\"|5.00|PRICE|SDV",
                "VAV-17|6\"|200|300|30|35|1.00|0.60|55|95|140|110|8800|0.6|3/4\"|5.00|PRICE|SDV",
                "VAV-18|8\"|500|500|30|35|1.00|0.60|55|95|140|110|22000|1.5|3/4\"|5.00|PRICE|SDV",
                "VAV-19|4\"|150|150|30|35|1.00|0.60|55|95|140|110|6600|0.5|3/4\"|5.00|PRICE|SDV",
                "VAV-20|6\"|300|300|30|35|1.00|0.60|55|95|140|110|13200|0.9|3/4\"|5.00|PRICE|SDV",
                "VAV-21|5\"|250|250|30|35|1.00|0.60|55|95|140|110|11000|0.8|3/4\"|5.00|PRICE|SDV",
                "VAV-22|5\"|250|250|30|35|1.00|0.60|55|95|140|110|11000|0.8|3/4\"|5.00|PRICE|SDV",
                "VAV-23|5\"|250|250|30|35|1.00|0.60|55|95|140|110|11000|0.8|3/4\"|5.00|PRICE|SDV",
                "VAV-24|4\"|150|200|30|35|1.00|0.60|55|95|140|110|6600|0.5|3/4\"|5.00|PRICE|SDV",
                "VAV-25|4\"|150|150|30|35|1.00|0.60|55|95|140|110|6600|0.5|3/4\"|5.00|PRICE|SDV",
                "VAV-26|8\"|350|450|30|35|1.00|0.60|55|95|140|110|15400|1.1|3/4\"|5.00|PRICE|SDV",
                "VAV-27|4\"|100|200|30|35|1.00|0.60|55|95|140|110|4400|0.3|3/4\"|5.00|PRICE|SDV",
                "VAV-28|10\"|450|850|30|35|1.00|0.60|55|95|140|110|19800|1.4|3/4\"|5.00|PRICE|SDV",
                "VAV-29|4\"|100|100|30|35|1.00|0.60|55|95|140|110|4400|0.3|3/4\"|5.00|PRICE|SDV",
                "VAV-30|4\"|150|150|30|35|1.00|0.60|55|95|140|110|6600|0.5|3/4\"|5.00|PRICE|SDV",
                "VAV-31|6\"|300|300|30|35|1.00|0.60|55|95|140|110|13200|0.9|3/4\"|5.00|PRICE|SDV",
                "VAV-32|9\"|400|750|30|35|1.00|0.60|55|95|140|110|17600|1.2|3/4\"|5.00|PRICE|SDV",
                "VAV-33|7\"|300|400|30|35|1.00|0.60|55|95|140|110|13200|0.9|3/4\"|5.00|PRICE|SDV",
                "VAV-34|8\"|600|600|30|35|1.00|0.60|55|95|140|110|26400|1.8|3/4\"|5.00|PRICE|SDV",
                "VAV-35|12\"|950|1350|30|35|1.00|0.60|55|95|140|110|41800|2.8|3/4\"|5.00|PRICE|SDV",
                "VAV-36|10\"|750|800|30|35|1.00|0.60|55|95|140|110|33000|2.2|3/4\"|5.00|PRICE|SDV",
                "VAV-37|8\"|500|500|30|35|1.00|0.60|55|95|140|110|22000|1.5|3/4\"|5.00|PRICE|SDV",
                "VAV-38|8\"|600|600|30|35|1.00|0.60|55|95|140|110|26400|1.8|3/4\"|5.00|PRICE|SDV",
                "VAV-39|7\"|150|350|30|35|1.00|0.60|55|95|140|110|6600|0.5|3/4\"|5.00|PRICE|SDV",
                "VAV-40|7\"|150|400|30|35|1.00|0.60|55|95|140|110|6600|0.5|3/4\"|5.00|PRICE|SDV",
                "VAV-41|8\"|250|500|30|35|1.00|0.60|55|95|140|110|11000|0.8|3/4\"|5.00|PRICE|SDV",
                "VAV-42|4\"|200|200|30|35|1.00|0.60|55|95|140|110|8800|0.6|3/4\"|5.00|PRICE|SDV",
                "VAV-43|12\"|950|1050|30|35|1.00|0.60|55|95|140|110|41800|2.8|3/4\"|5.00|PRICE|SDV",
                "VAV-44|6\"|300|300|30|35|1.00|0.60|55|95|140|110|13200|0.9|3/4\"|5.00|PRICE|SDV",
                "VAV-45|4\"|150|150|30|35|1.00|0.60|55|95|140|110|6600|0.5|3/4\"|5.00|PRICE|SDV",
                "VAV-46|8\"|350|500|30|35|1.00|0.60|55|95|140|110|15400|1.1|3/4\"|5.00|PRICE|SDV",
                "VAV-47|10\"|900|1000|30|35|1.00|0.60|55|95|140|110|39600|2.7|3/4\"|5.00|PRICE|SDV",
                "VAV-48|4\"|150|150|30|35|1.00|0.60|55|95|140|110|6600|0.5|3/4\"|5.00|PRICE|SDV",
                "VAV-49|5\"|250|250|30|35|1.00|0.60|55|95|140|110|11000|0.8|3/4\"|5.00|PRICE|SDV",
                "VAV-50|7\"|300|350|30|35|1.00|0.60|55|95|140|110|13200|0.9|3/4\"|5.00|PRICE|SDV",
                "VAV-51|6\"|200|300|30|35|1.00|0.60|55|95|140|110|8800|0.6|3/4\"|5.00|PRICE|SDV",
                "VAV-52|4\"|200|200|30|35|1.00|0.60|55|95|140|110|8800|0.6|3/4\"|5.00|PRICE|SDV",
                "VAV-53|5\"|250|250|30|35|1.00|0.60|55|95|140|110|11000|0.8|3/4\"|5.00|PRICE|SDV",
                "VAV-54|12\"|1100|1100|30|35|1.00|0.60|55|95|140|110|48400|3.3|1\"|5.00|PRICE|SDV",
                "VAV-55|12\"|1100|1100|30|35|1.00|0.60|55|95|140|110|48400|3.3|1\"|5.00|PRICE|SDV",
                "VAV-56|12\"|1200|1200|30|35|1.00|0.60|55|95|140|110|52800|3.6|1\"|5.00|PRICE|SDV",
                "VAV-57|5\"|100|250|30|35|1.00|0.60|55|95|140|110|4400|0.3|3/4\"|5.00|PRICE|SDV",
                "VAV-58|8\"|350|450|30|35|1.00|0.60|55|95|140|110|15400|1.1|3/4\"|5.00|PRICE|SDV"
              ]
            }
          ],
          "schedule_detail_records": {
            "row_scope": "Each performance row is paired by the printed mark with schedules_m73.M73-VAV. It duplicates those marks only to retain the source performance cells; it is not a second equipment identity registry."
          },
          "tables_note": "Every listed mark is a literal schedule identity anchored to its own bounded word cell. A schedule mark is not silently multiplied into plan placements, actuator counts, controller terminals or field-I/O counts.",
          "assertions": [],
          "inventory_checks": [
            {
              "id": "schedules_m73_performance-families",
              "records_path": [
                "tables"
              ],
              "expected": 1,
              "unique_key": "id"
            }
          ]
        }
      },
      "tables": [
        {
          "id": "M71-AHU",
          "page": 14,
          "sheet": "M7.1",
          "title": "AIR HANDLING UNIT SCHEDULE",
          "classification": "scheduled air-handling unit",
          "columns": "mark",
          "x_edges": [
            1101.399,
            1139.579
          ],
          "y_ranges": [
            [
              162.431,
              178.431
            ]
          ],
          "rows": [
            "AHU-1"
          ]
        },
        {
          "id": "M71-AHU-FANS",
          "page": 14,
          "sheet": "M7.1",
          "title": "AIR HANDLING UNIT FAN SCHEDULE",
          "classification": "scheduled AHU supply/relief fan",
          "columns": "mark",
          "x_edges": [
            1442.919,
            1473.775
          ],
          "y_ranges": [
            [
              371.071,
              384.031
            ],
            [
              384.031,
              396.991
            ],
            [
              396.991,
              409.951
            ],
            [
              409.951,
              422.911
            ]
          ],
          "rows": [
            "RF-1",
            "RF-2",
            "SF-1",
            "SF-2"
          ]
        },
        {
          "id": "M71-CHILLER",
          "page": 14,
          "sheet": "M7.1",
          "title": "CHILLER SCHEDULE (ELECTRIC AIR-COOLED)",
          "classification": "scheduled air-cooled chiller",
          "columns": "mark",
          "x_edges": [
            450.28,
            482.095
          ],
          "y_ranges": [
            [
              772.391,
              788.391
            ]
          ],
          "rows": [
            "CH-1"
          ]
        },
        {
          "id": "M71-BOILER",
          "page": 14,
          "sheet": "M7.1",
          "title": "HOT WATER CONDENSING BOILER SCHEDULE",
          "classification": "scheduled condensing boiler",
          "columns": "mark",
          "x_edges": [
            1226.199,
            1250.815
          ],
          "y_ranges": [
            [
              994.471,
              1007.431
            ],
            [
              1007.431,
              1020.391
            ]
          ],
          "rows": [
            "B-1",
            "B-2"
          ]
        },
        {
          "id": "M71-PUMP",
          "page": 14,
          "sheet": "M7.1",
          "title": "PUMP SCHEDULE",
          "classification": "scheduled pump",
          "columns": "mark",
          "x_edges": [
            468.64,
            515.695
          ],
          "y_ranges": [
            [
              1153.711,
              1166.671
            ],
            [
              1166.671,
              1179.631
            ],
            [
              1179.631,
              1192.591
            ],
            [
              1192.591,
              1205.491
            ],
            [
              1205.491,
              1218.391
            ],
            [
              1218.391,
              1231.351
            ],
            [
              1231.351,
              1244.311
            ],
            [
              1244.311,
              1257.271
            ],
            [
              1257.271,
              1270.171
            ],
            [
              1270.171,
              1283.071
            ],
            [
              1283.071,
              1296.031
            ]
          ],
          "rows": [
            "CP-1",
            "CP-2",
            "CP-3",
            "CP-4",
            "CP-5",
            "CP-6",
            "CWP-1",
            "CWP-2",
            "HWP-1",
            "HWP-2",
            "HWRP-1"
          ]
        },
        {
          "id": "M71-GENERAL-FAN",
          "page": 14,
          "sheet": "M7.1",
          "title": "GENERAL FAN SCHEDULE",
          "classification": "scheduled exhaust fan",
          "columns": "mark",
          "x_edges": [
            427.0,
            457.375
          ],
          "y_ranges": [
            [
              1481.25,
              1494.09
            ],
            [
              1494.09,
              1506.99
            ],
            [
              1506.99,
              1519.95
            ],
            [
              1519.95,
              1532.91
            ]
          ],
          "rows": [
            "EF-1",
            "EF-2",
            "EF-3",
            "EF-4"
          ]
        },
        {
          "id": "M71-AIR-SEPARATOR",
          "page": 14,
          "sheet": "M7.1",
          "title": "AIR SEPARATOR SCHEDULE",
          "classification": "scheduled air separator",
          "columns": "mark",
          "x_edges": [
            1787.799,
            1818.659
          ],
          "y_ranges": [
            [
              1702.89,
              1715.73
            ],
            [
              1715.73,
              1728.57
            ]
          ],
          "rows": [
            "AS-1",
            "AS-2"
          ]
        },
        {
          "id": "M72-GRD",
          "page": 15,
          "sheet": "M7.2",
          "title": "GRILLE, REGISTER, AND DIFFUSER SCHEDULE",
          "classification": "scheduled air device",
          "columns": "mark",
          "x_edges": [
            1591.239,
            1625.989
          ],
          "y_ranges": [
            [
              140.377,
              155.257
            ],
            [
              155.257,
              170.137
            ],
            [
              170.137,
              185.017
            ],
            [
              185.017,
              199.957
            ],
            [
              199.957,
              214.597
            ],
            [
              214.597,
              228.517
            ],
            [
              228.517,
              242.437
            ],
            [
              242.437,
              257.077
            ],
            [
              257.077,
              272.017
            ],
            [
              272.017,
              286.897
            ],
            [
              286.897,
              301.477
            ],
            [
              301.477,
              315.757
            ],
            [
              315.757,
              330.337
            ],
            [
              330.337,
              345.217
            ],
            [
              345.217,
              360.097
            ],
            [
              360.097,
              374.977
            ],
            [
              374.977,
              389.857
            ],
            [
              389.857,
              404.737
            ],
            [
              404.737,
              419.677
            ],
            [
              419.677,
              434.617
            ],
            [
              434.617,
              449.497
            ],
            [
              449.497,
              464.377
            ],
            [
              464.377,
              479.257
            ]
          ],
          "rows": [
            "S1-1",
            "S1-2",
            "S1-3",
            "S1-4",
            "S3-1",
            "S2-1",
            "S2-2",
            "S2-4",
            "S2-5",
            "S2-6",
            "S2-7",
            "S4-1",
            "R1-1",
            "R1-2",
            "R1-3",
            "R1-4",
            "R1-5",
            "R3-1",
            "R3-2",
            "R3-3",
            "E1-1",
            "E1-2",
            "E1-3"
          ]
        },
        {
          "id": "M72-FCU",
          "page": 15,
          "sheet": "M7.2",
          "title": "HOT WATER FAN COIL UNIT SCHEDULE",
          "classification": "scheduled hot-water fan-coil unit",
          "columns": "mark",
          "x_edges": [
            973.12,
            1010.695
          ],
          "y_ranges": [
            [
              651.04,
              667.04
            ]
          ],
          "rows": [
            "FCU-1"
          ]
        },
        {
          "id": "M72-CONDENSING",
          "page": 15,
          "sheet": "M7.2",
          "title": "AIR-COOLED CONDENSING UNIT SCHEDULE",
          "classification": "scheduled air-cooled condensing unit",
          "columns": "mark",
          "x_edges": [
            1176.88,
            1208.695
          ],
          "y_ranges": [
            [
              805.44,
              818.4
            ],
            [
              818.4,
              831.36
            ],
            [
              831.36,
              844.32
            ],
            [
              844.32,
              857.219
            ],
            [
              857.219,
              870.119
            ],
            [
              870.119,
              883.079
            ]
          ],
          "rows": [
            "CU-1",
            "CU-2",
            "CU-3",
            "CU-4",
            "CU-5",
            "CU-6"
          ]
        },
        {
          "id": "M72-EXPANSION-TANK",
          "page": 15,
          "sheet": "M7.2",
          "title": "EXPANSION TANK SCHEDULE",
          "classification": "scheduled expansion tank",
          "columns": "mark",
          "x_edges": [
            881.68,
            912.055
          ],
          "y_ranges": [
            [
              1058.999,
              1071.959
            ],
            [
              1071.959,
              1084.919
            ]
          ],
          "rows": [
            "ET-1",
            "ET-2"
          ]
        },
        {
          "id": "M72-DX-FCU",
          "page": 15,
          "sheet": "M7.2",
          "title": "DX FAN COIL UNIT SCHEDULE",
          "classification": "scheduled DX fan-coil unit",
          "columns": "mark",
          "x_edges": [
            733.96,
            764.815
          ],
          "y_ranges": [
            [
              1225.8,
              1238.759
            ],
            [
              1238.759,
              1251.659
            ],
            [
              1251.659,
              1264.559
            ],
            [
              1264.559,
              1277.519
            ],
            [
              1277.519,
              1290.479
            ],
            [
              1290.479,
              1303.439
            ]
          ],
          "rows": [
            "EV-1",
            "EV-2",
            "EV-3",
            "EV-4",
            "EV-5",
            "EV-6"
          ]
        },
        {
          "id": "M72-UNIT-HEATER",
          "page": 15,
          "sheet": "M7.2",
          "title": "UNIT HEATER SCHEDULE (HOT WATER)",
          "classification": "scheduled hot-water unit heater",
          "columns": "mark",
          "x_edges": [
            815.08,
            846.895
          ],
          "y_ranges": [
            [
              1484.039,
              1496.999
            ],
            [
              1496.999,
              1509.959
            ]
          ],
          "rows": [
            "UH-1",
            "UH-2"
          ]
        },
        {
          "id": "M72-SILENCER",
          "page": 15,
          "sheet": "M7.2",
          "title": "SILENCER SCHEDULE",
          "classification": "scheduled silencer",
          "columns": "mark",
          "x_edges": [
            757.0,
            781.615
          ],
          "y_ranges": [
            [
              1678.679,
              1691.639
            ],
            [
              1691.639,
              1704.599
            ]
          ],
          "rows": [
            "S-1",
            "S-2"
          ]
        },
        {
          "id": "M72-RADIATOR",
          "page": 15,
          "sheet": "M7.2",
          "title": "FIN TUBE RADIATION SCHEDULE",
          "classification": "scheduled finned-tube radiator",
          "columns": "mark",
          "x_edges": [
            876.88,
            919.704
          ],
          "y_ranges": [
            [
              1816.199,
              1829.159
            ],
            [
              1829.159,
              1842.119
            ],
            [
              1842.119,
              1855.019
            ],
            [
              1855.019,
              1867.859
            ]
          ],
          "rows": [
            "FTR-1",
            "FTR-1B",
            "FTR-2",
            "FTR-2B"
          ]
        },
        {
          "id": "M72-LOUVER",
          "page": 15,
          "sheet": "M7.2",
          "title": "ARCHITECTURAL LOUVERED PENTHOUSE SCHEDULE",
          "classification": "scheduled architectural louvered penthouse",
          "columns": "mark",
          "x_edges": [
            1616.439,
            1652.579
          ],
          "y_ranges": [
            [
              2012.519,
              2025.479
            ],
            [
              2025.479,
              2038.379
            ],
            [
              2038.379,
              2051.219
            ]
          ],
          "rows": [
            "ALP-1",
            "ALP-2",
            "ALP-3"
          ]
        },
        {
          "id": "M73-VAV",
          "page": 16,
          "sheet": "M7.3",
          "title": "VOLUME CONTROL BOX SCHEDULE",
          "classification": "scheduled volume control box",
          "columns": "mark",
          "x_edges": [
            1180.839,
            1223.215
          ],
          "y_ranges": [
            [
              152.251,
              165.091
            ],
            [
              165.091,
              177.991
            ],
            [
              177.991,
              190.951
            ],
            [
              190.951,
              203.911
            ],
            [
              203.911,
              216.871
            ],
            [
              216.871,
              229.831
            ],
            [
              229.831,
              242.731
            ],
            [
              242.731,
              255.631
            ],
            [
              255.631,
              268.591
            ],
            [
              268.591,
              281.551
            ],
            [
              281.551,
              294.51
            ],
            [
              294.51,
              307.41
            ],
            [
              307.41,
              320.31
            ],
            [
              320.31,
              333.27
            ],
            [
              333.27,
              346.23
            ],
            [
              346.23,
              359.19
            ],
            [
              359.19,
              372.15
            ],
            [
              372.15,
              385.05
            ],
            [
              385.05,
              397.95
            ],
            [
              397.95,
              410.91
            ],
            [
              410.91,
              423.87
            ],
            [
              423.87,
              436.83
            ],
            [
              436.83,
              449.73
            ],
            [
              449.73,
              462.63
            ],
            [
              462.63,
              475.59
            ],
            [
              475.59,
              488.55
            ],
            [
              488.55,
              501.51
            ],
            [
              501.51,
              514.41
            ],
            [
              514.41,
              527.31
            ],
            [
              527.31,
              540.27
            ],
            [
              540.27,
              553.23
            ],
            [
              553.23,
              566.19
            ],
            [
              566.19,
              579.15
            ],
            [
              579.15,
              592.05
            ],
            [
              592.05,
              604.949
            ],
            [
              604.949,
              617.909
            ],
            [
              617.909,
              630.869
            ],
            [
              630.869,
              643.829
            ],
            [
              643.829,
              656.729
            ],
            [
              656.729,
              669.629
            ],
            [
              669.629,
              682.589
            ],
            [
              682.589,
              695.549
            ],
            [
              695.549,
              708.509
            ],
            [
              708.509,
              721.469
            ],
            [
              721.469,
              734.369
            ],
            [
              734.369,
              747.269
            ],
            [
              747.269,
              760.229
            ],
            [
              760.229,
              773.189
            ],
            [
              773.189,
              786.149
            ],
            [
              786.149,
              799.049
            ],
            [
              799.049,
              811.949
            ],
            [
              811.949,
              824.909
            ],
            [
              824.909,
              837.869
            ],
            [
              837.869,
              850.829
            ],
            [
              850.829,
              863.789
            ],
            [
              863.789,
              876.689
            ],
            [
              876.689,
              889.589
            ],
            [
              889.589,
              902.548
            ]
          ],
          "rows": [
            "VAV-1",
            "VAV-2",
            "VAV-3",
            "VAV-4",
            "VAV-5",
            "VAV-6",
            "VAV-7",
            "VAV-8",
            "VAV-9",
            "VAV-10",
            "VAV-11",
            "VAV-12",
            "VAV-13",
            "VAV-14",
            "VAV-15",
            "VAV-16",
            "VAV-17",
            "VAV-18",
            "VAV-19",
            "VAV-20",
            "VAV-21",
            "VAV-22",
            "VAV-23",
            "VAV-24",
            "VAV-25",
            "VAV-26",
            "VAV-27",
            "VAV-28",
            "VAV-29",
            "VAV-30",
            "VAV-31",
            "VAV-32",
            "VAV-33",
            "VAV-34",
            "VAV-35",
            "VAV-36",
            "VAV-37",
            "VAV-38",
            "VAV-39",
            "VAV-40",
            "VAV-41",
            "VAV-42",
            "VAV-43",
            "VAV-44",
            "VAV-45",
            "VAV-46",
            "VAV-47",
            "VAV-48",
            "VAV-49",
            "VAV-50",
            "VAV-51",
            "VAV-52",
            "VAV-53",
            "VAV-54",
            "VAV-55",
            "VAV-56",
            "VAV-57",
            "VAV-58"
          ]
        },
        {
          "id": "M73-VAV-PERFORMANCE",
          "page": 16,
          "sheet": "M7.3",
          "title": "VOLUME CONTROL BOX SCHEDULE",
          "classification": "literal VAV schedule performance row",
          "columns": "mark|inlet_diameter|minimum_airflow_cfm|maximum_airflow_cfm|radiated_sound_nc|discharge_sound_nc|min_inlet_sp_iwg|max_air_pd_iwg|entering_air_temp_f|leaving_air_temp_f|entering_water_temp_f|leaving_water_temp_f|sensible_capacity_btuh|flow_gpm|pipe_connection_in|max_water_pd_ft_h2o|manufacturer|model",
          "x_edges": [
            1160,
            1235,
            1325,
            1380,
            1460,
            1570,
            1680,
            1770,
            1840,
            1885,
            1930,
            1970,
            2020,
            2090,
            2135,
            2195,
            2280,
            2400,
            2475
          ],
          "y_ranges": [
            [
              152.251,
              165.091
            ],
            [
              165.091,
              177.991
            ],
            [
              177.991,
              190.951
            ],
            [
              190.951,
              203.911
            ],
            [
              203.911,
              216.871
            ],
            [
              216.871,
              229.831
            ],
            [
              229.831,
              242.731
            ],
            [
              242.731,
              255.631
            ],
            [
              255.631,
              268.591
            ],
            [
              268.591,
              281.551
            ],
            [
              281.551,
              294.51
            ],
            [
              294.51,
              307.41
            ],
            [
              307.41,
              320.31
            ],
            [
              320.31,
              333.27
            ],
            [
              333.27,
              346.23
            ],
            [
              346.23,
              359.19
            ],
            [
              359.19,
              372.15
            ],
            [
              372.15,
              385.05
            ],
            [
              385.05,
              397.95
            ],
            [
              397.95,
              410.91
            ],
            [
              410.91,
              423.87
            ],
            [
              423.87,
              436.83
            ],
            [
              436.83,
              449.73
            ],
            [
              449.73,
              462.63
            ],
            [
              462.63,
              475.59
            ],
            [
              475.59,
              488.55
            ],
            [
              488.55,
              501.51
            ],
            [
              501.51,
              514.41
            ],
            [
              514.41,
              527.31
            ],
            [
              527.31,
              540.27
            ],
            [
              540.27,
              553.23
            ],
            [
              553.23,
              566.19
            ],
            [
              566.19,
              579.15
            ],
            [
              579.15,
              592.05
            ],
            [
              592.05,
              604.949
            ],
            [
              604.949,
              617.909
            ],
            [
              617.909,
              630.869
            ],
            [
              630.869,
              643.829
            ],
            [
              643.829,
              656.729
            ],
            [
              656.729,
              669.629
            ],
            [
              669.629,
              682.589
            ],
            [
              682.589,
              695.549
            ],
            [
              695.549,
              708.509
            ],
            [
              708.509,
              721.469
            ],
            [
              721.469,
              734.369
            ],
            [
              734.369,
              747.269
            ],
            [
              747.269,
              760.229
            ],
            [
              760.229,
              773.189
            ],
            [
              773.189,
              786.149
            ],
            [
              786.149,
              799.049
            ],
            [
              799.049,
              811.949
            ],
            [
              811.949,
              824.909
            ],
            [
              824.909,
              837.869
            ],
            [
              837.869,
              850.829
            ],
            [
              850.829,
              863.789
            ],
            [
              863.789,
              876.689
            ],
            [
              876.689,
              889.589
            ],
            [
              889.589,
              902.548
            ]
          ],
          "rows": [
            "VAV-1|8\"|350|550|30|35|1.00|0.60|55|95|140|110|15400|1.1|3/4\"|5.00|PRICE|SDV",
            "VAV-2|7\"|200|400|30|35|1.00|0.60|55|95|140|110|8800|0.6|3/4\"|5.00|PRICE|SDV",
            "VAV-3|10\"|600|950|30|35|1.00|0.60|55|95|140|110|26400|1.8|3/4\"|5.00|PRICE|SDV",
            "VAV-4|8\"|400|550|30|35|1.00|0.60|55|95|140|110|17600|1.2|3/4\"|5.00|PRICE|SDV",
            "VAV-5|4\"|150|150|30|35|1.00|0.60|55|95|140|110|6600|0.5|3/4\"|5.00|PRICE|SDV",
            "VAV-6|4\"|100|100|30|35|1.00|0.60|55|95|140|110|4400|0.3|3/4\"|5.00|PRICE|SDV",
            "VAV-7|4\"|100|200|30|35|1.00|0.60|55|95|140|110|4400|0.5|3/4\"|5.00|PRICE|SDV",
            "VAV-8|9\"|400|700|30|35|1.00|0.60|55|95|140|110|17600|1.2|3/4\"|5.00|PRICE|SDV",
            "VAV-9|7\"|300|400|30|35|1.00|0.60|55|95|140|110|13200|0.9|3/4\"|5.00|PRICE|SDV",
            "VAV-10|6\"|300|300|30|35|1.00|0.60|55|95|140|110|13200|0.9|3/4\"|5.00|PRICE|SDV",
            "VAV-11|6\"|300|300|30|35|1.00|0.60|55|95|140|110|13200|0.9|3/4\"|5.00|PRICE|SDV",
            "VAV-12|6\"|300|300|30|35|1.00|0.60|55|95|140|110|13200|0.9|3/4\"|5.00|PRICE|SDV",
            "VAV-13|6\"|200|300|30|35|1.00|0.60|55|95|140|110|8800|0.6|3/4\"|5.00|PRICE|SDV",
            "VAV-14|4\"|200|200|30|35|1.00|0.60|55|95|140|110|8800|0.6|3/4\"|5.00|PRICE|SDV",
            "VAV-15|7\"|400|400|30|35|1.00|0.60|55|95|140|110|17600|1.2|3/4\"|5.00|PRICE|SDV",
            "VAV-16|6\"|200|300|30|35|1.00|0.60|55|95|140|110|8800|0.6|3/4\"|5.00|PRICE|SDV",
            "VAV-17|6\"|200|300|30|35|1.00|0.60|55|95|140|110|8800|0.6|3/4\"|5.00|PRICE|SDV",
            "VAV-18|8\"|500|500|30|35|1.00|0.60|55|95|140|110|22000|1.5|3/4\"|5.00|PRICE|SDV",
            "VAV-19|4\"|150|150|30|35|1.00|0.60|55|95|140|110|6600|0.5|3/4\"|5.00|PRICE|SDV",
            "VAV-20|6\"|300|300|30|35|1.00|0.60|55|95|140|110|13200|0.9|3/4\"|5.00|PRICE|SDV",
            "VAV-21|5\"|250|250|30|35|1.00|0.60|55|95|140|110|11000|0.8|3/4\"|5.00|PRICE|SDV",
            "VAV-22|5\"|250|250|30|35|1.00|0.60|55|95|140|110|11000|0.8|3/4\"|5.00|PRICE|SDV",
            "VAV-23|5\"|250|250|30|35|1.00|0.60|55|95|140|110|11000|0.8|3/4\"|5.00|PRICE|SDV",
            "VAV-24|4\"|150|200|30|35|1.00|0.60|55|95|140|110|6600|0.5|3/4\"|5.00|PRICE|SDV",
            "VAV-25|4\"|150|150|30|35|1.00|0.60|55|95|140|110|6600|0.5|3/4\"|5.00|PRICE|SDV",
            "VAV-26|8\"|350|450|30|35|1.00|0.60|55|95|140|110|15400|1.1|3/4\"|5.00|PRICE|SDV",
            "VAV-27|4\"|100|200|30|35|1.00|0.60|55|95|140|110|4400|0.3|3/4\"|5.00|PRICE|SDV",
            "VAV-28|10\"|450|850|30|35|1.00|0.60|55|95|140|110|19800|1.4|3/4\"|5.00|PRICE|SDV",
            "VAV-29|4\"|100|100|30|35|1.00|0.60|55|95|140|110|4400|0.3|3/4\"|5.00|PRICE|SDV",
            "VAV-30|4\"|150|150|30|35|1.00|0.60|55|95|140|110|6600|0.5|3/4\"|5.00|PRICE|SDV",
            "VAV-31|6\"|300|300|30|35|1.00|0.60|55|95|140|110|13200|0.9|3/4\"|5.00|PRICE|SDV",
            "VAV-32|9\"|400|750|30|35|1.00|0.60|55|95|140|110|17600|1.2|3/4\"|5.00|PRICE|SDV",
            "VAV-33|7\"|300|400|30|35|1.00|0.60|55|95|140|110|13200|0.9|3/4\"|5.00|PRICE|SDV",
            "VAV-34|8\"|600|600|30|35|1.00|0.60|55|95|140|110|26400|1.8|3/4\"|5.00|PRICE|SDV",
            "VAV-35|12\"|950|1350|30|35|1.00|0.60|55|95|140|110|41800|2.8|3/4\"|5.00|PRICE|SDV",
            "VAV-36|10\"|750|800|30|35|1.00|0.60|55|95|140|110|33000|2.2|3/4\"|5.00|PRICE|SDV",
            "VAV-37|8\"|500|500|30|35|1.00|0.60|55|95|140|110|22000|1.5|3/4\"|5.00|PRICE|SDV",
            "VAV-38|8\"|600|600|30|35|1.00|0.60|55|95|140|110|26400|1.8|3/4\"|5.00|PRICE|SDV",
            "VAV-39|7\"|150|350|30|35|1.00|0.60|55|95|140|110|6600|0.5|3/4\"|5.00|PRICE|SDV",
            "VAV-40|7\"|150|400|30|35|1.00|0.60|55|95|140|110|6600|0.5|3/4\"|5.00|PRICE|SDV",
            "VAV-41|8\"|250|500|30|35|1.00|0.60|55|95|140|110|11000|0.8|3/4\"|5.00|PRICE|SDV",
            "VAV-42|4\"|200|200|30|35|1.00|0.60|55|95|140|110|8800|0.6|3/4\"|5.00|PRICE|SDV",
            "VAV-43|12\"|950|1050|30|35|1.00|0.60|55|95|140|110|41800|2.8|3/4\"|5.00|PRICE|SDV",
            "VAV-44|6\"|300|300|30|35|1.00|0.60|55|95|140|110|13200|0.9|3/4\"|5.00|PRICE|SDV",
            "VAV-45|4\"|150|150|30|35|1.00|0.60|55|95|140|110|6600|0.5|3/4\"|5.00|PRICE|SDV",
            "VAV-46|8\"|350|500|30|35|1.00|0.60|55|95|140|110|15400|1.1|3/4\"|5.00|PRICE|SDV",
            "VAV-47|10\"|900|1000|30|35|1.00|0.60|55|95|140|110|39600|2.7|3/4\"|5.00|PRICE|SDV",
            "VAV-48|4\"|150|150|30|35|1.00|0.60|55|95|140|110|6600|0.5|3/4\"|5.00|PRICE|SDV",
            "VAV-49|5\"|250|250|30|35|1.00|0.60|55|95|140|110|11000|0.8|3/4\"|5.00|PRICE|SDV",
            "VAV-50|7\"|300|350|30|35|1.00|0.60|55|95|140|110|13200|0.9|3/4\"|5.00|PRICE|SDV",
            "VAV-51|6\"|200|300|30|35|1.00|0.60|55|95|140|110|8800|0.6|3/4\"|5.00|PRICE|SDV",
            "VAV-52|4\"|200|200|30|35|1.00|0.60|55|95|140|110|8800|0.6|3/4\"|5.00|PRICE|SDV",
            "VAV-53|5\"|250|250|30|35|1.00|0.60|55|95|140|110|11000|0.8|3/4\"|5.00|PRICE|SDV",
            "VAV-54|12\"|1100|1100|30|35|1.00|0.60|55|95|140|110|48400|3.3|1\"|5.00|PRICE|SDV",
            "VAV-55|12\"|1100|1100|30|35|1.00|0.60|55|95|140|110|48400|3.3|1\"|5.00|PRICE|SDV",
            "VAV-56|12\"|1200|1200|30|35|1.00|0.60|55|95|140|110|52800|3.6|1\"|5.00|PRICE|SDV",
            "VAV-57|5\"|100|250|30|35|1.00|0.60|55|95|140|110|4400|0.3|3/4\"|5.00|PRICE|SDV",
            "VAV-58|8\"|350|450|30|35|1.00|0.60|55|95|140|110|15400|1.1|3/4\"|5.00|PRICE|SDV"
          ]
        }
      ],
      "assertions": [],
      "inventory_checks": []
    },
    "points": {
      "document_id": "24__vol2__019",
      "module_role": "Literal M8.3/M8.4/M8.5/M8.7/M8.8 BAS point-function rows. The row scope is the printed control-system template; repeated tag text in separate sheets/templates is intentionally not silently merged into an installed terminal or field-device count.",
      "source_sheets": [
        "M8.3",
        "M8.4",
        "M8.5",
        "M8.7",
        "M8.8"
      ],
      "tables": [
        {
          "id": "M83-CHW-POINTS",
          "page": 19,
          "sheet": "M8.3",
          "title": "HVAC CONTROLS - BMS POINT FUNCTION SCHEDULE - CHW SYSTEM",
          "classification": "literal printed BAS point-function matrix row",
          "columns": "point_name|tag|point_type",
          "x_edges": [
            1160,
            1605,
            1690,
            1740
          ],
          "y_ranges": [
            [
              987.541,
              1001.541
            ],
            [
              1004.701,
              1018.701
            ],
            [
              1021.981,
              1035.981
            ],
            [
              1039.261,
              1053.261
            ],
            [
              1056.541,
              1070.541
            ],
            [
              1073.701,
              1087.701
            ],
            [
              1090.981,
              1104.981
            ],
            [
              1108.261,
              1122.261
            ],
            [
              1142.701,
              1156.701
            ],
            [
              1159.981,
              1173.981
            ],
            [
              1177.261,
              1191.261
            ],
            [
              1194.541,
              1208.541
            ],
            [
              1228.981,
              1242.981
            ],
            [
              1263.541,
              1277.541
            ],
            [
              1280.701,
              1294.701
            ],
            [
              1297.981,
              1311.981
            ],
            [
              1315.261,
              1329.261
            ],
            [
              1349.701,
              1363.701
            ],
            [
              1366.981,
              1380.981
            ],
            [
              1384.261,
              1398.261
            ],
            [
              1401.541,
              1415.541
            ]
          ],
          "rows": [
            "1 CHWR TEMPERATURE|T-1|AI",
            "2 CHWS TEMPERATURE|T-2|AI",
            "3 CHILLER ALARM STATUS|AX-1|DI",
            "4 CHILLER STATUS|AX-2|DI",
            "5 CHILLER POWER CONSUMPTION|CI-1|AO",
            "6 CHILLER LOADING|CI-2|AO",
            "7 CHILLER SET POINT ADJUSTMENT|SPA-1|AO",
            "8 ENABLE/DISABLE|ED-1|DO",
            "9 CHWR TEMPERATURE|T-3|AI",
            "10 CHWR BYPASS VALVE CONTROL|V-2|AO",
            "11 CHILLER CHWS FLOW|FM-1|AI",
            "12 DIFFERENTIAL PRESSURE|DP-1|AI",
            "14 OUTSIDE AIR TEMPERATURE|T-4|AI",
            "15 PUMP STATUS|CSR-1|DI",
            "16 PUMP START/STOP|SS-1|DO",
            "17 PUMP SPEED CONTROL|CI-5|AO",
            "18 VFD ALARM STATUS|AX-5|DI",
            "19 PUMP STATUS|CSR-2|DI",
            "20 PUMP START/STOP|SS-2|DO",
            "21 PUMP SPEED CONTROL|CI-6|AO",
            "22 VFD ALARM STATUS|AX-6|DI"
          ]
        },
        {
          "id": "M84-HHW-POINTS",
          "page": 20,
          "sheet": "M8.4",
          "title": "HVAC CONTROLS - BMS POINT FUNCTION SCHEDULE - HHW SYSTEM",
          "classification": "literal printed BAS point-function matrix row",
          "columns": "point_name|tag|point_type",
          "x_edges": [
            1160,
            1600,
            1685,
            1730
          ],
          "y_ranges": [
            [
              1105.5,
              1119.5
            ],
            [
              1122.66,
              1136.66
            ],
            [
              1139.94,
              1153.94
            ],
            [
              1157.22,
              1171.22
            ],
            [
              1174.5,
              1188.5
            ],
            [
              1191.66,
              1205.66
            ],
            [
              1208.94,
              1222.94
            ],
            [
              1226.22,
              1240.22
            ],
            [
              1243.5,
              1257.5
            ],
            [
              1277.94,
              1291.94
            ],
            [
              1295.22,
              1309.22
            ],
            [
              1312.5,
              1326.5
            ],
            [
              1329.66,
              1343.66
            ],
            [
              1346.94,
              1360.94
            ],
            [
              1364.22,
              1378.22
            ],
            [
              1381.5,
              1395.5
            ],
            [
              1398.66,
              1412.66
            ],
            [
              1415.94,
              1429.94
            ],
            [
              1433.22,
              1447.22
            ],
            [
              1450.5,
              1464.5
            ],
            [
              1484.94,
              1498.94
            ],
            [
              1502.22,
              1516.22
            ],
            [
              1519.5,
              1533.5
            ],
            [
              1536.66,
              1550.66
            ],
            [
              1571.22,
              1585.22
            ],
            [
              1588.501,
              1602.501
            ],
            [
              1605.66,
              1619.66
            ],
            [
              1622.941,
              1636.941
            ],
            [
              1657.501,
              1671.501
            ],
            [
              1674.661,
              1688.661
            ],
            [
              1691.941,
              1705.941
            ],
            [
              1709.221,
              1723.221
            ]
          ],
          "rows": [
            "1 BOILER ALARM STATUS|AX-1|DI",
            "2 BOILER STATUS|AX-2|DI",
            "3 BOILER SET POINT ADJUSTMENT|CI-1|AO",
            "4 BOILER ENABLE/DISABLE|ED-1|DO",
            "5 BOILER HHWS FLOW|FM-1|AI",
            "6 BOILER HHWS ISOLATION VALVE CONTROL|V-1|AO",
            "7 HHWS TEMPERATURE|T-1|AI",
            "8 HHWR TEMPERATURE|T-2|AI",
            "32 BOILER HHWS ISOLATION VALVE CONTROL|CV-1|DI",
            "9 BOILER ALARM STATUS|AX-3|DI",
            "10 BOILER STATUS|AX-4|DI",
            "11 BOILER SET POINT ADJUSTMENT|CI-2|AO",
            "12 BOILER ENABLE/DISABLE|ED-2|DO",
            "13 BOILER HHWS FLOW|FM-2|AI",
            "14 BOILER HHWS ISOLATION VALVE CONTROL|V-2|AO",
            "15 HHWR TEMPERATURE|T-3|AI",
            "16 HHWR TEMPERATURE|T-4|AI",
            "17 HHWS TEMPERATURE|T-5|AI",
            "18 HHWR TEMPERATURE|T-6|AI",
            "31 BOILER HHWS ISOLATION VALVE CONTROL|CV-2|DI",
            "19 HWS BYPASS VALVE CONTROL|V-3|AO",
            "20 DIFFERENTIAL PRESSURE|DP-1|AI",
            "21 DIFFERENTIAL PRESSURE|DP-2|AI",
            "22 OUTSIDE AIR TEMPERATURE SENSOR|T-7|AI",
            "23 VFD ALARM STATUS|AX-5|DI",
            "24 PUMP SPEED CONTROL|CI-3|AO",
            "25 PUMP START/STOP|SS-1|DO",
            "26 PUMP STATUS|CSR-1|DI",
            "27 VFD ALARM STATUS|AX-6|DI",
            "28 PUMP SPEED CONTROL|CI-4|AO",
            "29 PUMP START/STOP|SS-2|DO",
            "30 PUMP STATUS|CSR-2|DI"
          ]
        },
        {
          "id": "M85-AHU1-POINTS",
          "page": 21,
          "sheet": "M8.5",
          "title": "HVAC CONTROLS - BMS POINT FUNCTION SCHEDULE - AHU-1",
          "classification": "literal printed BAS point-function matrix row",
          "columns": "point_name|tag|point_type",
          "x_edges": [
            1535,
            1860,
            1925,
            1960
          ],
          "y_ranges": [
            [
              778.74,
              792.74
            ],
            [
              796.02,
              810.02
            ],
            [
              813.3,
              827.3
            ],
            [
              830.58,
              844.58
            ],
            [
              847.74,
              861.74
            ],
            [
              879.54,
              893.54
            ],
            [
              896.82,
              910.82
            ],
            [
              914.1,
              928.1
            ],
            [
              931.38,
              945.38
            ],
            [
              948.54,
              962.54
            ],
            [
              965.82,
              979.82
            ],
            [
              983.1,
              997.1
            ],
            [
              1014.9,
              1028.9
            ],
            [
              1032.18,
              1046.18
            ],
            [
              1049.34,
              1063.34
            ],
            [
              1066.62,
              1080.62
            ],
            [
              1083.9,
              1097.9
            ],
            [
              1101.18,
              1115.18
            ],
            [
              1118.34,
              1132.34
            ],
            [
              1135.62,
              1149.62
            ],
            [
              1152.9,
              1166.9
            ],
            [
              1170.18,
              1184.18
            ],
            [
              1187.34,
              1201.34
            ],
            [
              1204.62,
              1218.62
            ],
            [
              1221.9,
              1235.9
            ],
            [
              1239.18,
              1253.18
            ],
            [
              1256.34,
              1270.34
            ],
            [
              1273.62,
              1287.62
            ],
            [
              1290.9,
              1304.9
            ],
            [
              1308.18,
              1322.18
            ],
            [
              1325.34,
              1339.34
            ],
            [
              1342.62,
              1356.62
            ],
            [
              1359.9,
              1373.9
            ],
            [
              1377.18,
              1391.18
            ],
            [
              1394.341,
              1408.341
            ],
            [
              1411.621,
              1425.621
            ],
            [
              1428.901,
              1442.901
            ],
            [
              1460.701,
              1474.701
            ],
            [
              1477.981,
              1491.981
            ],
            [
              1495.141,
              1509.141
            ],
            [
              1512.421,
              1526.421
            ],
            [
              1529.701,
              1543.701
            ],
            [
              1546.981,
              1560.981
            ],
            [
              1564.261,
              1578.261
            ],
            [
              1581.421,
              1595.421
            ],
            [
              1598.701,
              1612.701
            ],
            [
              1615.981,
              1629.981
            ],
            [
              1633.261,
              1647.261
            ],
            [
              1650.421,
              1664.421
            ],
            [
              1667.701,
              1681.701
            ],
            [
              1684.981,
              1698.981
            ],
            [
              1702.261,
              1716.261
            ],
            [
              1719.421,
              1733.421
            ],
            [
              1736.701,
              1750.701
            ],
            [
              1753.981,
              1767.981
            ],
            [
              1771.261,
              1785.261
            ],
            [
              1788.421,
              1802.421
            ],
            [
              1805.701,
              1819.701
            ],
            [
              1822.981,
              1836.981
            ],
            [
              1840.261,
              1854.261
            ],
            [
              1857.421,
              1871.421
            ],
            [
              1874.701,
              1888.701
            ],
            [
              1926.421,
              1940.421
            ],
            [
              1943.701,
              1957.701
            ],
            [
              1960.981,
              1974.981
            ],
            [
              2012.701,
              2026.701
            ],
            [
              2064.421,
              2078.421
            ],
            [
              2081.701,
              2095.701
            ],
            [
              2098.981,
              2112.981
            ]
          ],
          "rows": [
            "1 DUCT STATIC PRESSURE|SP-1|AI",
            "2 SUPPLY AIR ISOLATION DAMPER|D-1|AO",
            "3 WHEEL ENTERING HUMIDITY|H-1|AI",
            "4 SUPPLY AIR TEMPERATURE|T-4|AI",
            "5 STATIC PRESSURE SENSOR - HIGH STATIC|SP-2|AI",
            "6 MERV 14 FILTER STATUS|DPS-3|DI",
            "7 CHW COIL DISCHARGE AIR TEMPERATURE|T-8|AI",
            "8 CHILLED WATER COIL VALVE CONTROL|V-2|AO",
            "9 FREEZESTAT STATUS|FZ-1|DI",
            "10 HHW COIL DISCHARGE AIR TEMPERATURE|T-3|AI",
            "11 HEATING HOT WATER VALVE CONTROL|V-1|AO",
            "12 HOT WATER RECIRCULATING PUMP|SS-5|DO",
            "13 HOT WATER RECIRCULATING PUMP STATUS|CSR-5|DI",
            "14 MIXED AIR TEMPERATURE|T-7|AI",
            "15 OA WHEEL LEAVING AIR TEMPERATURE|T-2|AI",
            "16 OA WHEEL LEAVING RELATIVE HUMIDITY|H-2|AI",
            "17 ENTERING AIR WHEEL BYPASS D-1 CONTROL|D-4|DO",
            "18 WHEEL ENTERING HUMIDITY|H-1|AI",
            "19 WHEEL ENTERING TEMPERATURE|T-1|AI",
            "20 MERV 9 FILTER STATUS|DPS-1|DI",
            "21 ECONOMIZER DAMPER CONTROL|D-6|AO",
            "22 MINIMUM OUTSIDE AIR DAMPER CONTROL|D-7|AO",
            "23 ECONOMIZER AIR FLOW|AFMS-2|AI",
            "24 RELIEF AIR ISOLATION DAMPER|D-8|AO",
            "25 MIN OUTDOOR AIR FLOW|AFMS-1|AI",
            "26 MIN OUTSIDE AIR DAMPER STATUS|DS-4|DI",
            "27 ECONOMIZER DAMPER STATUS|DS-5|DI",
            "28 EA WHEEL LEAVING AIR TEMPERATURE|T-6|AI",
            "29 EA WHEEL LEAVING AIR RELATIVE HUMIDITY|H-4|AI",
            "30 HEAT RECOVERY WHEEL ROTATION STATUS|AX-3|DI",
            "31 HEAT RECOVERY WHEEL STATUS|CSR-2|DI",
            "32 HEAT RECOVERY WHEEL START/STOP|SS-2|DO",
            "33 RETURN DAMPER CONTROL|D-3|AO",
            "34 RA WHEEL ENTERING RELATIVE HUMIDITY|H-3|AI",
            "35 RA WHEEL ENTERING TEMPERATURE|T-5|AI",
            "36 MERV 9 FILTER STATUS|DPS-2|DI",
            "37 STATIC PRESSURE SENSOR - LOW STATIC|SP-2|AI",
            "38 RETURN AIR ISOLATION DAMPER|D-2|AO",
            "39 SUPPLY AIR ISOLATION DAMPER STATUS|DS-1|DI",
            "40 RETURN AIR ISOLATION DAMPER STATUS|DS-2|DI",
            "42 RELIEF AIR ISOLATION DAMPER STATUS|DS-3|DI",
            "43 SF #1 FAN STATUS|CSR-1|DI",
            "44 SF #1 FAN START/STOP|SS-1|DO",
            "45 SF #1 FAN SPEED CONTROL|CI-1|AO",
            "46 SF #1 VFD ALARM STATUS|AX-1|DI",
            "47 SAF #2 VFD ALARM STATUS|AX-1|DI",
            "48 SAF #2 FAN SPEED CONTROL|CI-1|AO",
            "49 SAF #2 FAN START/STOP|SS-1|DO",
            "50 SAF #2 FAN STATUS|CSR-1|DI",
            "51 SUPPLY AIR FLOW FROM SUPPLY AIR FAN SF-1|AFMS-3|AI",
            "52 SUPPLY AIR FLOW FROM SUPPLY AIR FAN SF-2|AFMS-4|AI",
            "53 RF #1 FAN STATUS|CSR-3|DI",
            "54 RF #1 FAN START/STOP|SS-3|DO",
            "55 RF #1 FAN SPEED CONTROL|CI-3|AO",
            "56 RF #1 VFD ALARM STATUS|AX-3|DI",
            "57 RF #2 VFD ALARM STATUS|AX-4|DI",
            "58 RF #2 FAN SPEED CONTROL|CI-4|AO",
            "59 RF #2 FAN START/STOP|SS-4|DO",
            "60 RF #2 FAN STATUS|CSR-4|DI",
            "61 RETURN AIR FLOW FROM RETURN AIR FAN RF-1|AFMS-5|AI",
            "62 RETURN AIR FLOW FROM RETURN AIR FAN RF-2|AFMS-6|AI",
            "63 EXHAUST AIR WHEEL BYPASS D-2 CONTROL|D-5|DO",
            "64 WHEEL ENTERING TEMPERATURE|T-1|AI",
            "65 WHEEL ENTERING HUMIDITY|H-1|AI",
            "66 OUTSIDE AIR CO2 LEVEL|CO2-X|AI",
            "67 ZONE AIR CO2 LEVEL|CO2-X|AI",
            "68 SPACE PRESSURE SENSOR|SPS|AI",
            "69 SPACE PRESSURE SENSOR|SPS|AI",
            "70 SPACE PRESSURE SENSOR|SPS|AI"
          ]
        },
        {
          "id": "M87-VAV-POINTS",
          "page": 23,
          "sheet": "M8.7",
          "title": "HVAC CONTROLS - BMS POINT FUNCTION SCHEDULE - VAV BOXES",
          "classification": "literal printed BAS point-function matrix row",
          "columns": "point_name|tag|point_type",
          "x_edges": [
            1400,
            1925,
            1985,
            2030
          ],
          "y_ranges": [
            [
              364.74,
              378.74
            ],
            [
              381.9,
              395.9
            ],
            [
              399.18,
              413.18
            ],
            [
              416.46,
              430.46
            ],
            [
              433.74,
              447.74
            ],
            [
              468.18,
              482.18
            ],
            [
              485.46,
              499.46
            ],
            [
              502.74,
              516.74
            ],
            [
              519.9,
              533.9
            ],
            [
              537.18,
              551.18
            ],
            [
              571.74,
              585.74
            ],
            [
              588.9,
              602.9
            ],
            [
              606.18,
              620.18
            ],
            [
              623.46,
              637.46
            ],
            [
              640.74,
              654.74
            ]
          ],
          "rows": [
            "1 BOX AIR FLOW|T-5|AI",
            "2 BOX DAMPER CONTROL|MD-4|AO",
            "3 HEATING HOT WATER COIL VALVE CONTROL|V-4|AO",
            "4 VAV BOX DISCHARGE AIR TEMPERATURE|T-6|AI",
            "5 ZONE TEMPERATURE|T-7|AI",
            "6 BOX AIR FLOW|T-9|AI",
            "7 BOX DAMPER CONTROL|MD-5|AO",
            "8 HEATING HOT WATER COIL VALVE CONTROL|V-5|AO",
            "9 BOX DISCHARGE AIR TEMPERATURE|T-10|AI",
            "10 ZONE TEMPERATURE|T-11|AI",
            "11 BOX AIR FLOW|T-9|AI",
            "12 BOX DAMPER CONTROL|MD-5|AO",
            "13 HEATING HOT WATER COIL VALVE CONTROL|V-5|AO",
            "14 BOX DISCHARGE AIR TEMPERATURE|T-10|AI",
            "15 ZONE TEMPERATURE|T-11|AI"
          ]
        },
        {
          "id": "M88-MISC-POINTS",
          "page": 24,
          "sheet": "M8.8",
          "title": "HVAC CONTROLS - BMS POINT FUNCTION SCHEDULE - MISCELLANEOUS",
          "classification": "literal printed BAS point-function matrix row",
          "columns": "point_name|tag|point_type",
          "x_edges": [
            1150,
            1620,
            1680,
            1730
          ],
          "y_ranges": [
            [
              1513.74,
              1527.74
            ],
            [
              1531.02,
              1545.02
            ],
            [
              1565.46,
              1579.46
            ],
            [
              1582.74,
              1596.74
            ],
            [
              1600.02,
              1614.02
            ],
            [
              1634.46,
              1648.46
            ],
            [
              1651.74,
              1665.74
            ],
            [
              1669.02,
              1683.02
            ],
            [
              1686.3,
              1700.3
            ],
            [
              1720.74,
              1734.74
            ],
            [
              1738.02,
              1752.02
            ],
            [
              1755.3,
              1769.3
            ],
            [
              1772.46,
              1786.46
            ],
            [
              1789.74,
              1803.74
            ],
            [
              1807.02,
              1821.02
            ],
            [
              1824.3,
              1838.3
            ],
            [
              1858.74,
              1872.74
            ],
            [
              1876.02,
              1890.02
            ],
            [
              1910.46,
              1924.46
            ],
            [
              1945.02,
              1959.02
            ],
            [
              1979.46,
              1993.46
            ]
          ],
          "rows": [
            "1 EXHAUST FAN START/STOP|SS-1|DO",
            "2 EXHAUST FAN STATUS|CSR-1|DI",
            "3 EXHAUST FAN START/STOP|SS-2|DO",
            "4 EXHAUST FAN STATUS|CSR-2|DI",
            "5 SPACE TEMPERATURE SENSOR|T-1|AI",
            "6 EXHAUST FAN START/STOP|SS-1|DO",
            "7 EXHAUST FAN STATUS|CSR-1|DI",
            "8 SPACE TEMPERATURE SENSOR|T-1|AI",
            "9 HEATING HOT WATER COIL VALVE CONTROL|V-1|AO",
            "10 LIGHTING CONTROL|L-1|DO",
            "11 LIGHTING CONTROL|L-2|DO",
            "12 LIGHTING CONTROL|L-3|DO",
            "13 LIGHTING CONTROL|L-4|DO",
            "14 LIGHTING CONTROL|L-5|DO",
            "15 LIGHTING CONTROL|L-6|DO",
            "16 LIGHTING CONTROL|L-7|DO",
            "17 HEATING HOT WATER COIL VALVE CONTROL|V-3|AO",
            "18 SPACE TEMPERATURE SENSOR|T-4|AI",
            "19 SPACE TEMPERATURE SENSOR|T-13|AI",
            "20 EMERGENCY SHUTDOWN SWITCH STATUS|SW-1|DI",
            "21 STORM WATER LEAK SENSOR|WLS-1|DI"
          ]
        }
      ],
      "printed_point_type_counts": {
        "AI": 59,
        "AO": 33,
        "DI": 41,
        "DO": 25,
        "total": 158
      },
      "point_count_semantics": "Counts are rows categorized by the printed AI/DI/AO/DO point-type column. They are source-matrix/template occurrences, not controller card, wiring, field-device or installed-terminal quantities.",
      "assertions": [],
      "inventory_checks": [
        {
          "id": "rank24-point-matrix-tables",
          "records_path": [
            "tables"
          ],
          "expected": 5,
          "unique_key": "id"
        }
      ]
    },
    "controls_context": {
      "document_id": "24__vol2__019",
      "module_role": "BAS network, sequence-of-operations and sensor/thermostat context from the completed M8.2-M8.8 review. It preserves printed control behavior while recording unavailable final-programming and installed-count fields.",
      "controls_sources": [
        "M8.2 / PDF p18",
        "M8.3 / PDF p19",
        "M8.4 / PDF p20",
        "M8.5 / PDF p21",
        "M8.6 / PDF p22",
        "M8.7 / PDF p23",
        "M8.8 / PDF p24"
      ],
      "network_architecture": {
        "as_printed": [
          "M8.2 identifies B-BC-1, B-BC-2 and B-BC-3, and states one B-BC for chilled water, hot water and AHU respectively.",
          "M8.2 identifies B-ASC, gateway, OWS and a portable programmer's tool; it calls for B-BC controls in the main mechanical room and leaves PPT location TBD / OWS final location to client coordination.",
          "The M8.2 legend prints Ethernet (Cat-6), RS-485 twisted shielded pair, RS-232 twisted shielded pair, cloud/internet, switch/hub and gateway symbols.",
          "M8.2 explicitly calls for two MSTP trunks for VAVs and a dedicated MSTP trunk for VFDs."
        ],
        "protocol_status": {
          "BACnet_MSTP": "explicitly identified as MSTP trunks on M8.2",
          "BACnet_IP": "not explicitly named in the supplied M8.2 text; Ethernet/Cat-6 is shown but protocol mapping is not inferred",
          "Modbus": "not_stated",
          "LonWorks": "not_stated"
        },
        "not_stated": [
          "controller manufacturer/model",
          "IP address plan",
          "BACnet device instance numbers",
          "switch/router port design",
          "final panel count",
          "final I/O-card/terminal quantity",
          "field wiring schedule"
        ]
      },
      "sequence_of_operations": {
        "chilled_water_M83": [
          "The source describes one air-cooled chiller and two variable primary chilled-water pumps, available 24 hours/day, 365 days/year, with functions and alarms monitored by BAS.",
          "The chiller manufacturer's panel controls chiller loading/unloading; the source requires a hardwire interface between that panel and site DDC controls.",
          "BAS lead-lag logic alternates duty and standby pump operation; BAS modulates the duty chilled-water pump from differential pressure and controls the normally closed chilled-water bypass valve when insufficient chiller flow is sensed."
        ],
        "heating_hot_water_M84": [
          "The source describes two hot-water boilers, one boiler-control panel per boiler, and two variable primary hot-water pumps.",
          "BAS lead-lag logic alternates duty/standby pumps based on runtime and modulates the duty pump from differential pressure.",
          "The master boiler control panel stages boilers to maintain supply temperature. The written sequence uses T-5 at 150 F adjustable, starts lag when lead firing is 50 percent and temperature remains below setpoint, and stops lag at a stated combined firing-rate threshold of 20 percent adjustable."
        ],
        "ahu_1_M85_M86": [
          "M8.6 starts supply fans only after hardwired damper-open proof; in off mode the listed outdoor-air/economizer/relief/return/supply damper states and fan shutdown are specified, while auto mode starts/stops fans and controls dampers through BMS.",
          "The AHU sequence states an occupancy/optimal-start framework, occupied and unoccupied heating/cooling behavior, fire/smoke/freezestat/static shutdown, and isolation-damper end-switch alarms.",
          "M8.6 describes VAV-request duct-static reset and requires separate modulating actuators and analog I/O for minimum-OA, economizer, return and relief dampers. It also covers minimum OA, economizer, relief-fan/space-pressure, energy-wheel and supply-air-temperature behavior."
        ],
        "vav_M87": [
          "M8.7 says BAS modulates VAV-box dampers to maintain space airflow setpoint between box minimum and maximum airflow; space temperature drives airflow reset and the hot-water valve opens after a temperature drop when minimum airflow is being supplied.",
          "The written VAV sequences print occupied heating/cooling setpoints of 72 F/75 F and unoccupied heating/cooling setpoints of 65 F/80 F, each marked adjustable where shown."
        ],
        "miscellaneous_M88": [
          "M8.8 covers mechanical-room and toilet exhaust fan/damper interlocks and alarms, local thermostat operation for unit heaters/fan coils/radiators, DX split-system monitoring, lighting control, emergency shutdown and storm-water drain-pan leak alarm behavior.",
          "The emergency drain-pan sequence requires a water detection sensor connected to BAS with a visual alarm at OWS graphics."
        ]
      },
      "control_diagram_bindings": [
        {
          "source_sheet": "M8.3",
          "system": "Chilled water",
          "equipment_scope": [
            "CH-1",
            "CWP-1",
            "CWP-2",
            "chilled-water bypass"
          ]
        },
        {
          "source_sheet": "M8.4",
          "system": "Heating hot water",
          "equipment_scope": [
            "B-1",
            "B-2",
            "HWP-1",
            "HWP-2",
            "heating-water bypass"
          ]
        },
        {
          "source_sheet": "M8.5/M8.6",
          "system": "AHU-1",
          "equipment_scope": [
            "AHU-1",
            "SF-1",
            "SF-2",
            "RF-1",
            "RF-2",
            "HWRP-1",
            "ERW-1"
          ]
        },
        {
          "source_sheet": "M8.7",
          "system": "VAV controls",
          "equipment_scope": [
            "constant-air-volume template",
            "dual-maximum VAV template",
            "VAV template"
          ]
        },
        {
          "source_sheet": "M8.8",
          "system": "Miscellaneous systems",
          "equipment_scope": [
            "mechanical/toilet exhaust",
            "unit heater",
            "fan coil",
            "finned-tube radiator",
            "DX split",
            "lighting",
            "storm-water drain pan"
          ]
        }
      ],
      "sensor_and_zone_ledger": [
        {
          "source_scope": "M8.3 chilled-water point schedule",
          "sensor_or_thermostat_mapping": "Template rows include CHWR/CHWS temperatures T-1/T-2/T-3, outside-air temperature T-4, chiller CHWS flow FM-1 and differential pressure DP-1.",
          "count_status": "six AI rows in this source template; not an installed device total."
        },
        {
          "source_scope": "M8.4 heating-hot-water point schedule",
          "sensor_or_thermostat_mapping": "Template rows include HHWS/HHWR temperatures T-1 through T-6, outside-air temperature T-7, two boiler flow meters and two differential-pressure points.",
          "count_status": "source-template rows only; repeated/physical placement is not established."
        },
        {
          "source_scope": "M8.5/M8.6 AHU-1",
          "sensor_or_thermostat_mapping": "The point schedule includes temperature, humidity, static-pressure, air-flow, filter-status, freezestat, CO2 and three literal space-pressure-sensor rows (SPS). M8.6 also says to provide a minimum of three space pressure sensors with final location coordinated with the designer of record.",
          "count_status": "three SPS rows are a stated minimum for the AHU space-pressure sequence; remaining point rows are template occurrences, not a building-wide sensor count."
        },
        {
          "source_scope": "M8.7 VAV diagrams",
          "sensor_or_thermostat_mapping": "Each printed VAV control diagram calls for a room/local space-temperature sensor; point rows include zone temperature and VAV discharge-air temperature references.",
          "count_status": "diagram/template mappings only; no source-wide VAV-to-sensor installation multiplier is emitted."
        },
        {
          "source_scope": "M8.8 miscellaneous diagrams",
          "sensor_or_thermostat_mapping": "Rows include space-temperature sensors, emergency shutdown switch status and storm-water leak sensor WLS-1; the DX split sequence also calls for a wall-mounted temperature sensor for monitoring.",
          "count_status": "source-template/diagram context, not a global installed count."
        }
      ],
      "tables": [],
      "assertions": [
        {
          "id": "m82-two-vav-mstp-trunks",
          "page": 18,
          "bbox": [
            1570,
            1240,
            1800,
            1268
          ],
          "expected": "PROVIDE TWO MSTP TRUNKS FOR THE VAVS",
          "mode": "contains"
        },
        {
          "id": "m83-one-chiller-two-pumps",
          "page": 19,
          "bbox": [
            320,
            906,
            1010,
            926
          ],
          "expected": "THE CHILLED WATER SYSTEM SHALL CONSIST OF A SINGLE AIR COOLED CHILLER AND TWO VARIABLE PRIMARY CHILLED WATER PUMPS",
          "mode": "contains"
        },
        {
          "id": "m83-chw-pump-lead-lag",
          "page": 19,
          "bbox": [
            320,
            1048,
            1010,
            1068
          ],
          "expected": "THE BMS SHALL AUTOMATICALLY ALTERNATE THE OPERATION OF THE DUTY AND STANDBY PUMP",
          "mode": "contains"
        },
        {
          "id": "m84-two-boilers-two-pumps",
          "page": 20,
          "bbox": [
            165,
            980,
            1040,
            999
          ],
          "expected": "THE HEATING HOT WATER SYSTEM SHALL CONSIST OF TWO HOT WATER BOILERS, TWO BOILER CONTROL PANELS (ONE PER BOILER), AND TWO VARIABLE PRIMARY HOT WATER PUMPS",
          "mode": "contains"
        },
        {
          "id": "m84-hhw-pump-lead-lag",
          "page": 20,
          "bbox": [
            165,
            1315,
            850,
            1335
          ],
          "expected": "THE BMS SHALL AUTOMATICALLY ALTERNATE THE OPERATION OF THE DUTY AND STANDBY PUMP ON A LEAD-LAG ARRANGEMENT",
          "mode": "contains"
        },
        {
          "id": "m86-damper-proof-before-fans",
          "page": 22,
          "bbox": [
            125,
            204,
            850,
            226
          ],
          "expected": "THE SUPPLY FANS SHALL START UPON PROOF OF DAMPER OPENING VIA END SWITCHES",
          "mode": "contains"
        },
        {
          "id": "m86-four-damper-actuator-io",
          "page": 22,
          "bbox": [
            145,
            1568,
            800,
            1592
          ],
          "expected": "PROVIDE SEPARATE MODULATING ACTUATORS AND ANALOG I/O FOR MINIMUM OA DAMPER, ECONOMIZER DAMPER, RETURN DAMPER, AND RELIEF DAMPER",
          "mode": "contains"
        },
        {
          "id": "m87-vav-airflow-control",
          "page": 23,
          "bbox": [
            200,
            1030,
            810,
            1052
          ],
          "expected": "THE BMS SHALL MODULATE THE VAV BOX DAMPER TO MAINTAIN THE AMOUNT OF AIR SUPPLIED TO THE SPACE AT THE SPACE AIRFLOW SET POINT",
          "mode": "contains"
        },
        {
          "id": "m88-storm-water-sensor",
          "page": 24,
          "bbox": [
            185,
            1870,
            590,
            1892
          ],
          "expected": "PROVIDE A WATER DETECTION SENSOR IN THE STORM WATER PIPING EMERGENCY DRAIN PAN",
          "mode": "contains"
        }
      ],
      "inventory_checks": [
        {
          "id": "rank24-controls-diagram-bindings",
          "records_path": [
            "control_diagram_bindings"
          ],
          "expected": 5,
          "unique_key": "source_sheet"
        }
      ]
    },
    "equipment_reconciliation": {
      "document_id": "24__vol2__019",
      "module_role": "Source-constrained schedule-identity, classification and quantity ledger. Every printed unique mark on M7.1-M7.3 is retained; M7.2 grille/register/diffuser marks are explicitly schedule types rather than unsupported installed quantities.",
      "schedule_registry_schema": {
        "namespace_separator": "-",
        "identity_columns": {
          "schedule_mark": "mark"
        },
        "anchor_records_path": [
          "primary_anchors"
        ],
        "non_instance_table_ids": [
          "M72-GRD"
        ]
      },
      "scheduled_families": [
        {
          "module": "schedules_m71.json",
          "bundle_module": "schedules",
          "table": "M71-AHU",
          "class": "scheduled_air_handling_unit",
          "rows": 1,
          "schedule_mark": [
            "AHU-1"
          ]
        },
        {
          "module": "schedules_m71.json",
          "bundle_module": "schedules",
          "table": "M71-AHU-FANS",
          "class": "scheduled_ahu_supply_or_relief_fan",
          "rows": 4,
          "schedule_mark": [
            "RF-1",
            "RF-2",
            "SF-1",
            "SF-2"
          ]
        },
        {
          "module": "schedules_m71.json",
          "bundle_module": "schedules",
          "table": "M71-CHILLER",
          "class": "scheduled_air_cooled_chiller",
          "rows": 1,
          "schedule_mark": [
            "CH-1"
          ]
        },
        {
          "module": "schedules_m71.json",
          "bundle_module": "schedules",
          "table": "M71-BOILER",
          "class": "scheduled_condensing_boiler",
          "rows": 2,
          "schedule_mark": [
            "B-1",
            "B-2"
          ]
        },
        {
          "module": "schedules_m71.json",
          "bundle_module": "schedules",
          "table": "M71-PUMP",
          "class": "scheduled_pump",
          "rows": 11,
          "schedule_mark": [
            "CP-1",
            "CP-2",
            "CP-3",
            "CP-4",
            "CP-5",
            "CP-6",
            "CWP-1",
            "CWP-2",
            "HWP-1",
            "HWP-2",
            "HWRP-1"
          ]
        },
        {
          "module": "schedules_m71.json",
          "bundle_module": "schedules",
          "table": "M71-GENERAL-FAN",
          "class": "scheduled_exhaust_fan",
          "rows": 4,
          "schedule_mark": [
            "EF-1",
            "EF-2",
            "EF-3",
            "EF-4"
          ]
        },
        {
          "module": "schedules_m71.json",
          "bundle_module": "schedules",
          "table": "M71-AIR-SEPARATOR",
          "class": "scheduled_air_separator",
          "rows": 2,
          "schedule_mark": [
            "AS-1",
            "AS-2"
          ]
        },
        {
          "module": "schedules_m72.json",
          "bundle_module": "schedules",
          "table": "M72-GRD",
          "class": "scheduled_air_device_type",
          "rows": 23,
          "schedule_mark": [
            "S1-1",
            "S1-2",
            "S1-3",
            "S1-4",
            "S3-1",
            "S2-1",
            "S2-2",
            "S2-4",
            "S2-5",
            "S2-6",
            "S2-7",
            "S4-1",
            "R1-1",
            "R1-2",
            "R1-3",
            "R1-4",
            "R1-5",
            "R3-1",
            "R3-2",
            "R3-3",
            "E1-1",
            "E1-2",
            "E1-3"
          ]
        },
        {
          "module": "schedules_m72.json",
          "bundle_module": "schedules",
          "table": "M72-FCU",
          "class": "scheduled_hot_water_fan_coil_unit",
          "rows": 1,
          "schedule_mark": [
            "FCU-1"
          ]
        },
        {
          "module": "schedules_m72.json",
          "bundle_module": "schedules",
          "table": "M72-CONDENSING",
          "class": "scheduled_air_cooled_condensing_unit",
          "rows": 6,
          "schedule_mark": [
            "CU-1",
            "CU-2",
            "CU-3",
            "CU-4",
            "CU-5",
            "CU-6"
          ]
        },
        {
          "module": "schedules_m72.json",
          "bundle_module": "schedules",
          "table": "M72-EXPANSION-TANK",
          "class": "scheduled_expansion_tank",
          "rows": 2,
          "schedule_mark": [
            "ET-1",
            "ET-2"
          ]
        },
        {
          "module": "schedules_m72.json",
          "bundle_module": "schedules",
          "table": "M72-DX-FCU",
          "class": "scheduled_dx_fan_coil_unit",
          "rows": 6,
          "schedule_mark": [
            "EV-1",
            "EV-2",
            "EV-3",
            "EV-4",
            "EV-5",
            "EV-6"
          ]
        },
        {
          "module": "schedules_m72.json",
          "bundle_module": "schedules",
          "table": "M72-UNIT-HEATER",
          "class": "scheduled_hot_water_unit_heater",
          "rows": 2,
          "schedule_mark": [
            "UH-1",
            "UH-2"
          ]
        },
        {
          "module": "schedules_m72.json",
          "bundle_module": "schedules",
          "table": "M72-SILENCER",
          "class": "scheduled_silencer",
          "rows": 2,
          "schedule_mark": [
            "S-1",
            "S-2"
          ]
        },
        {
          "module": "schedules_m72.json",
          "bundle_module": "schedules",
          "table": "M72-RADIATOR",
          "class": "scheduled_finned_tube_radiator",
          "rows": 4,
          "schedule_mark": [
            "FTR-1",
            "FTR-1B",
            "FTR-2",
            "FTR-2B"
          ]
        },
        {
          "module": "schedules_m72.json",
          "bundle_module": "schedules",
          "table": "M72-LOUVER",
          "class": "scheduled_louvered_penthouse",
          "rows": 3,
          "schedule_mark": [
            "ALP-1",
            "ALP-2",
            "ALP-3"
          ]
        },
        {
          "module": "schedules_m73.json",
          "bundle_module": "schedules",
          "table": "M73-VAV",
          "class": "scheduled_volume_control_box",
          "rows": 58,
          "schedule_mark": [
            "VAV-1",
            "VAV-2",
            "VAV-3",
            "VAV-4",
            "VAV-5",
            "VAV-6",
            "VAV-7",
            "VAV-8",
            "VAV-9",
            "VAV-10",
            "VAV-11",
            "VAV-12",
            "VAV-13",
            "VAV-14",
            "VAV-15",
            "VAV-16",
            "VAV-17",
            "VAV-18",
            "VAV-19",
            "VAV-20",
            "VAV-21",
            "VAV-22",
            "VAV-23",
            "VAV-24",
            "VAV-25",
            "VAV-26",
            "VAV-27",
            "VAV-28",
            "VAV-29",
            "VAV-30",
            "VAV-31",
            "VAV-32",
            "VAV-33",
            "VAV-34",
            "VAV-35",
            "VAV-36",
            "VAV-37",
            "VAV-38",
            "VAV-39",
            "VAV-40",
            "VAV-41",
            "VAV-42",
            "VAV-43",
            "VAV-44",
            "VAV-45",
            "VAV-46",
            "VAV-47",
            "VAV-48",
            "VAV-49",
            "VAV-50",
            "VAV-51",
            "VAV-52",
            "VAV-53",
            "VAV-54",
            "VAV-55",
            "VAV-56",
            "VAV-57",
            "VAV-58"
          ]
        }
      ],
      "schedule_counts": {
        "tables": 17,
        "rows": 132,
        "building_scoped_tag_identities_including_outlet_types": 132,
        "other_scheduled_tag_identities": 109,
        "full_vav_performance_rows": 58,
        "source_scope": "There are 132 literal unique schedule marks: 25 on M7.1, 49 on M7.2, and 58 on M7.3. The M7.3 companion table preserves all 58 performance rows with 18 dual-engine-rechecked fields each. M7.2's 23 grille/register/diffuser marks are product/type rows and are not expanded into plan-placement, actuator, or terminal quantities."
      },
      "primary_anchors": [
        {
          "id": "M71-AHU-1",
          "scope": "M7.1 AHU-1 schedule row; mechanical-room AHU."
        },
        {
          "id": "M71-RF-1",
          "scope": "M7.1 AHU-1 supply/relief fan schedule row."
        },
        {
          "id": "M71-RF-2",
          "scope": "M7.1 AHU-1 supply/relief fan schedule row."
        },
        {
          "id": "M71-SF-1",
          "scope": "M7.1 AHU-1 supply/relief fan schedule row."
        },
        {
          "id": "M71-SF-2",
          "scope": "M7.1 AHU-1 supply/relief fan schedule row."
        },
        {
          "id": "M71-CH-1",
          "scope": "M7.1 utility-enclosure air-cooled chiller schedule row."
        },
        {
          "id": "M71-B-1",
          "scope": "M7.1 mechanical-room condensing boiler schedule row."
        },
        {
          "id": "M71-B-2",
          "scope": "M7.1 mechanical-room condensing boiler schedule row."
        },
        {
          "id": "M71-CP-1",
          "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
        },
        {
          "id": "M71-CP-2",
          "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
        },
        {
          "id": "M71-CP-3",
          "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
        },
        {
          "id": "M71-CP-4",
          "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
        },
        {
          "id": "M71-CP-5",
          "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
        },
        {
          "id": "M71-CP-6",
          "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
        },
        {
          "id": "M71-CWP-1",
          "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
        },
        {
          "id": "M71-CWP-2",
          "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
        },
        {
          "id": "M71-HWP-1",
          "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
        },
        {
          "id": "M71-HWP-2",
          "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
        },
        {
          "id": "M71-HWRP-1",
          "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
        },
        {
          "id": "M71-EF-1",
          "scope": "M7.1 roof general-exhaust-fan schedule row."
        },
        {
          "id": "M71-EF-2",
          "scope": "M7.1 roof general-exhaust-fan schedule row."
        },
        {
          "id": "M71-EF-3",
          "scope": "M7.1 roof general-exhaust-fan schedule row."
        },
        {
          "id": "M71-EF-4",
          "scope": "M7.1 roof general-exhaust-fan schedule row."
        },
        {
          "id": "M71-AS-1",
          "scope": "M7.1 mechanical-room air-separator schedule row."
        },
        {
          "id": "M71-AS-2",
          "scope": "M7.1 mechanical-room air-separator schedule row."
        },
        {
          "id": "M72-FCU-1",
          "scope": "M7.2 vestibule hot-water fan-coil schedule row."
        },
        {
          "id": "M72-CU-1",
          "scope": "M7.2 roof air-cooled condensing-unit schedule row."
        },
        {
          "id": "M72-CU-2",
          "scope": "M7.2 roof air-cooled condensing-unit schedule row."
        },
        {
          "id": "M72-CU-3",
          "scope": "M7.2 roof air-cooled condensing-unit schedule row."
        },
        {
          "id": "M72-CU-4",
          "scope": "M7.2 roof air-cooled condensing-unit schedule row."
        },
        {
          "id": "M72-CU-5",
          "scope": "M7.2 roof air-cooled condensing-unit schedule row."
        },
        {
          "id": "M72-CU-6",
          "scope": "M7.2 roof air-cooled condensing-unit schedule row."
        },
        {
          "id": "M72-ET-1",
          "scope": "M7.2 mechanical-room expansion-tank schedule row."
        },
        {
          "id": "M72-ET-2",
          "scope": "M7.2 mechanical-room expansion-tank schedule row."
        },
        {
          "id": "M72-EV-1",
          "scope": "M7.2 DX wall-mounted fan-coil schedule row."
        },
        {
          "id": "M72-EV-2",
          "scope": "M7.2 DX wall-mounted fan-coil schedule row."
        },
        {
          "id": "M72-EV-3",
          "scope": "M7.2 DX wall-mounted fan-coil schedule row."
        },
        {
          "id": "M72-EV-4",
          "scope": "M7.2 DX wall-mounted fan-coil schedule row."
        },
        {
          "id": "M72-EV-5",
          "scope": "M7.2 DX wall-mounted fan-coil schedule row."
        },
        {
          "id": "M72-EV-6",
          "scope": "M7.2 DX wall-mounted fan-coil schedule row."
        },
        {
          "id": "M72-UH-1",
          "scope": "M7.2 mechanical-room hot-water unit-heater schedule row."
        },
        {
          "id": "M72-UH-2",
          "scope": "M7.2 mechanical-room hot-water unit-heater schedule row."
        },
        {
          "id": "M72-S-1",
          "scope": "M7.2 AHU-1 silencer schedule row."
        },
        {
          "id": "M72-S-2",
          "scope": "M7.2 AHU-1 silencer schedule row."
        },
        {
          "id": "M72-FTR-1",
          "scope": "M7.2 finned-tube-radiator schedule row."
        },
        {
          "id": "M72-FTR-1B",
          "scope": "M7.2 finned-tube-radiator schedule row."
        },
        {
          "id": "M72-FTR-2",
          "scope": "M7.2 finned-tube-radiator schedule row."
        },
        {
          "id": "M72-FTR-2B",
          "scope": "M7.2 finned-tube-radiator schedule row."
        },
        {
          "id": "M72-ALP-1",
          "scope": "M7.2 roof louvered-penthouse schedule row."
        },
        {
          "id": "M72-ALP-2",
          "scope": "M7.2 roof louvered-penthouse schedule row."
        },
        {
          "id": "M72-ALP-3",
          "scope": "M7.2 roof louvered-penthouse schedule row."
        },
        {
          "id": "M73-VAV-1",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-2",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-3",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-4",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-5",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-6",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-7",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-8",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-9",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-10",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-11",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-12",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-13",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-14",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-15",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-16",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-17",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-18",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-19",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-20",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-21",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-22",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-23",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-24",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-25",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-26",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-27",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-28",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-29",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-30",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-31",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-32",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-33",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-34",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-35",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-36",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-37",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-38",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-39",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-40",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-41",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-42",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-43",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-44",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-45",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-46",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-47",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-48",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-49",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-50",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-51",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-52",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-53",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-54",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-55",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-56",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-57",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        },
        {
          "id": "M73-VAV-58",
          "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
        }
      ],
      "additional_identities": [
        {
          "id": "M71-HYDRONIC-COIL-TYPES",
          "classification": "AHU-1 CHWC and HWC source schedule rows",
          "source_scope": "schedules_m71.schedule_detail_records.AHU-1",
          "status": "untagged source type rows; their M7.1 design-airflow, MBH, water-flow and pressure-drop values are retained as source-scoped schedule detail."
        },
        {
          "id": "M72-GRD-TYPE-ROWS",
          "classification": "23 grille/register/diffuser schedule type marks",
          "source_scope": "schedules_m72.tables[M72-GRD]",
          "status": "no installed outlet count, damper-actuator count, or BAS-I/O multiplier is asserted."
        },
        {
          "id": "M73-VAV-PERFORMANCE",
          "classification": "58 literal VAV performance rows",
          "source_scope": "schedules_m73_performance.tables[M73-VAV-PERFORMANCE]",
          "status": "one complete source row per M7.3 mark; it is a performance companion, not a duplicate equipment identity registry."
        },
        {
          "id": "M6-VALVE-DAMPER-DETAILS",
          "classification": "mechanical detail context",
          "source_scope": "M6.1/M6.2 and M6.4 full-page review",
          "status": "details depict coil valves, dampers and motorized-control-damper context but do not constitute a tabular valve or actuator schedule."
        }
      ],
      "reconciliation_findings": [
        "The original schedule review missed HWRP-1, CU-5 and CU-6; all are now included in the literal 132-mark registry and each is independently rechecked in the source schedule cell.",
        "M7.3's 58 VAV rows are each literal equipment schedule marks and have an associated complete performance row. The source does not state that a schedule tag establishes controller-terminal, actuator, wiring or field-I/O quantity.",
        "M7.2's GRD table is a type/mark schedule, while plan placement counts require a separately validated plan-symbol quantity workflow; none is fabricated here.",
        "M8 point tags repeat in separate system diagram/template blocks. Tags are therefore retained with the printed table and row scope rather than merged into a global physical device identity."
      ],
      "control_valve_and_damper_schedule_status": {
        "control_valve_schedule": {
          "status": "not_present_as_tabular_control_valve_schedule",
          "value": null,
          "note": "M6.1/M6.4 details and M8 sequences show modulating coil/bypass valve behavior, but no source table publishes a control-valve tag with Cv, selected actuator, signal, fail position, or quantity."
        },
        "damper_actuator_schedule": {
          "status": "not_present_as_tabular_actuator_schedule",
          "value": null,
          "note": "M6.2/M6.4 and M8.6 show damper and actuator control context, including separate analog I/O for four AHU dampers, but no actuator schedule publishes tag, make/model, torque, signal or fail action."
        }
      },
      "tables": [],
      "assertions": [],
      "inventory_checks": [
        {
          "id": "rank24-primary-schedule-anchors",
          "records_path": [
            "primary_anchors"
          ],
          "expected": 109,
          "unique_key": "id"
        },
        {
          "id": "rank24-supplemental-identity-boundaries",
          "records_path": [
            "additional_identities"
          ],
          "expected": 4,
          "unique_key": "id"
        }
      ]
    },
    "point_applications": {
      "document_id": "24__vol2__019",
      "module_role": "Explicit source-matrix ownership ledger for the five M8 point-function schedules. Repeated literal tags are retained by source row rather than falsely made into globally unique field-device identities.",
      "ledger_mode": "source_matrix_templates_v1",
      "source_points_modules": [
        "points_m83_m88.json"
      ],
      "applications": [
        {
          "id": "m83-chilled-water",
          "source_table": "M83-CHW-POINTS",
          "ownership_scope": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
          "source_sheet": "M8.3",
          "source_page": 19
        },
        {
          "id": "m84-heating-hot-water",
          "source_table": "M84-HHW-POINTS",
          "ownership_scope": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
          "source_sheet": "M8.4",
          "source_page": 20
        },
        {
          "id": "m85-ahu-1",
          "source_table": "M85-AHU1-POINTS",
          "ownership_scope": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
          "source_sheet": "M8.5",
          "source_page": 21
        },
        {
          "id": "m87-vav",
          "source_table": "M87-VAV-POINTS",
          "ownership_scope": "M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed.",
          "source_sheet": "M8.7",
          "source_page": 23
        },
        {
          "id": "m88-miscellaneous",
          "source_table": "M88-MISC-POINTS",
          "ownership_scope": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
          "source_sheet": "M8.8",
          "source_page": 24
        }
      ],
      "listed_template_counts": {
        "total": 158,
        "source_matrix_rows": 158,
        "AI": 59,
        "AO": 33,
        "DI": 41,
        "DO": 25
      },
      "expanded_template_counts": {
        "total": 158,
        "source_rows": 158,
        "AI": 59,
        "AO": 33,
        "DI": 41,
        "DO": 25
      },
      "printed_assignment_summary": {
        "cell_bounded_source_matrix_rows": 158,
        "AI": 59,
        "AO": 33,
        "DI": 41,
        "DO": 25,
        "semantics": "AI/DI/AO/DO values are the printed point-type column of a source control-system template. They are not a final controller-card, terminal, device, field-wiring or installed point total."
      },
      "expanded_count_warning": "The record exposes 158 raw-text-cell-bounded source-matrix rows under their printed system scopes. M8.3-M8.8 controls diagrams and sequences do not state final controller card/terminal quantities or an installed-system multiplier, and repeated tag text remains source-row scoped.",
      "ownership_binding_semantics": "A table, source row and named system-template scope together identify each point occurrence. A tag that appears more than once in one matrix is represented with its row number in the presentation identifier, not merged or counted as distinct physical hardware.",
      "tables": [],
      "assertions": [],
      "inventory_checks": [
        {
          "id": "rank24-matrix-application-scopes",
          "records_path": [
            "applications"
          ],
          "expected": 5,
          "unique_key": "id"
        }
      ]
    },
    "supporting_evidence": {
      "document_id": "24__vol2__019",
      "module_role": "Full-set qualification and explicit source limitations for the Eglin AFB NICoE mechanical and BAS ground-truth record.",
      "source_limitations": [
        "The 132 marks are schedule identities, not an automatic installed-equipment or plan-symbol count. M7.2 GRD marks are explicitly schedule types, and no plan placement multiplier is invented.",
        "The five point schedules have 158 literal AI/DI/AO/DO template rows. Repeated tags are represented by their table and source row; this is not a final controller-card, terminal, wiring or installed-field-point total.",
        "M8.2 identifies Ethernet/Cat-6 and MSTP trunks, but it does not publish a final controller make/model list, IP-address plan, BACnet instance map, switch/router design, panel count, I/O-card count or field-wiring schedule.",
        "The source has mechanical valve/damper details and sequence behavior, including separate AHU damper actuators/analog I/O, but no tabular control-valve or damper-actuator schedule gives Cv, actuator model/torque, signal, fail action, tag or installed quantity.",
        "Thermostat, room-sensor and CO2/pressure references are source-template or diagram scoped except the AHU sequence's stated minimum of three space pressure sensors. The supplied pages do not establish a facility-wide installed sensor/thermostat total.",
        "All 24 pages were reviewed visually at full page. The two text engines corroborate every authored schedule tag/performance cell, point-function cell and bounded control assertion, but parser agreement does not itself prove physical plan quantities or unsupplied configuration."
      ],
      "visual_evidence": [
        {
          "purpose": "M8.2 network architecture visual review",
          "render": "reviews/24__vol2__019/p18-p18-full-poppler.png",
          "engine": "poppler"
        },
        {
          "purpose": "M8.3 chilled-water sequence and point matrix visual review",
          "render": "reviews/24__vol2__019/p19-p19-full-poppler.png",
          "engine": "poppler"
        },
        {
          "purpose": "M8.5 AHU point matrix visual review",
          "render": "reviews/24__vol2__019/p21-p21-full-poppler.png",
          "engine": "poppler"
        },
        {
          "purpose": "M8.6 AHU written-sequence visual review",
          "render": "reviews/24__vol2__019/p22-p22-full-poppler.png",
          "engine": "poppler"
        },
        {
          "purpose": "M8.7 VAV controls visual review",
          "render": "reviews/24__vol2__019/p23-p23-full-poppler.png",
          "engine": "poppler"
        },
        {
          "purpose": "M8.8 miscellaneous controls visual review",
          "render": "reviews/24__vol2__019/p24-p24-full-poppler.png",
          "engine": "poppler"
        }
      ],
      "tables": [],
      "assertions": [],
      "inventory_checks": [
        {
          "id": "rank24-source-limitations",
          "records_path": [
            "source_limitations"
          ],
          "expected": 6
        },
        {
          "id": "rank24-supporting-visual-evidence",
          "records_path": [
            "visual_evidence"
          ],
          "expected": 6
        }
      ]
    }
  },
  "module_sha256": {
    "metadata": "a90d63f1581732161043a9ae3c83da3b905b6ad6bd9c47e1fe744619d3dcd49f",
    "schedules": "d2f214dd98e0b9d6e838d71a49ae664766f93fffdb161bac4739baf9883c65c4",
    "points": "9f7c4b79e67e62a9da97b22c6cc13144e2c683d954f08371b49bc9bd46551c24",
    "controls_context": "e7f5dd821e49d2ed4dd24790f8f8e68a1621845c25868b1bbed42a5205395fb0",
    "equipment_reconciliation": "317a0ab2253bc4cb44ceb706dc24ad7127da1a1a3dafc16efea733878115ccdd",
    "point_applications": "7d7bf6f0dcfe1e5c43c89e941013121bfc8931bdffedc84b2f7b3e4cc58b555e",
    "supporting_evidence": "ed969106ee3443153aaf7ecc500a65917a08ec8db5701b580dc00cc41745c72e"
  },
  "module_source_sha256": {
    "metadata": {
      "metadata": "a90d63f1581732161043a9ae3c83da3b905b6ad6bd9c47e1fe744619d3dcd49f"
    },
    "schedules": {
      "schedules_m71": "78e3a189799e4c451b36baaf041639ef1c9beeb75521530696c971c3cf0380f7",
      "schedules_m72": "adf981be72e923721863323471b5d3700c6ca662d9991d279d75a3fb39c0ce31",
      "schedules_m73": "02f3833f7fe7a4133984ed9c8b7ecfc6d6331883a9c692889acb8f5a2033d3ec",
      "schedules_m73_performance": "299e98d9ee31b0a1c2a21b353d137596167a4a3a246c7cb53249526e9e595f01"
    },
    "points": {
      "points_m83_m88": "9f7c4b79e67e62a9da97b22c6cc13144e2c683d954f08371b49bc9bd46551c24"
    },
    "controls_context": {
      "controls_context": "e7f5dd821e49d2ed4dd24790f8f8e68a1621845c25868b1bbed42a5205395fb0"
    },
    "equipment_reconciliation": {
      "equipment_reconciliation": "317a0ab2253bc4cb44ceb706dc24ad7127da1a1a3dafc16efea733878115ccdd"
    },
    "point_applications": {
      "point_applications": "7d7bf6f0dcfe1e5c43c89e941013121bfc8931bdffedc84b2f7b3e4cc58b555e"
    },
    "supporting_evidence": {
      "supporting_evidence": "ed969106ee3443153aaf7ecc500a65917a08ec8db5701b580dc00cc41745c72e"
    }
  },
  "equipment_inventory": [
    {
      "id": "M71-AHU-1",
      "tag": "AHU-1",
      "classification": "scheduled_air_handling_unit",
      "identity_column": "mark",
      "source_table": "M71-AHU",
      "source_row": 1,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "AHU-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-AHU-1",
        "scope": "M7.1 AHU-1 schedule row; mechanical-room AHU."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-RF-1",
      "tag": "RF-1",
      "classification": "scheduled_ahu_supply_or_relief_fan",
      "identity_column": "mark",
      "source_table": "M71-AHU-FANS",
      "source_row": 1,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "RF-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-RF-1",
        "scope": "M7.1 AHU-1 supply/relief fan schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-RF-2",
      "tag": "RF-2",
      "classification": "scheduled_ahu_supply_or_relief_fan",
      "identity_column": "mark",
      "source_table": "M71-AHU-FANS",
      "source_row": 2,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "RF-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-RF-2",
        "scope": "M7.1 AHU-1 supply/relief fan schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-SF-1",
      "tag": "SF-1",
      "classification": "scheduled_ahu_supply_or_relief_fan",
      "identity_column": "mark",
      "source_table": "M71-AHU-FANS",
      "source_row": 3,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "SF-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-SF-1",
        "scope": "M7.1 AHU-1 supply/relief fan schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-SF-2",
      "tag": "SF-2",
      "classification": "scheduled_ahu_supply_or_relief_fan",
      "identity_column": "mark",
      "source_table": "M71-AHU-FANS",
      "source_row": 4,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "SF-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-SF-2",
        "scope": "M7.1 AHU-1 supply/relief fan schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-CH-1",
      "tag": "CH-1",
      "classification": "scheduled_air_cooled_chiller",
      "identity_column": "mark",
      "source_table": "M71-CHILLER",
      "source_row": 1,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "CH-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-CH-1",
        "scope": "M7.1 utility-enclosure air-cooled chiller schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-B-1",
      "tag": "B-1",
      "classification": "scheduled_condensing_boiler",
      "identity_column": "mark",
      "source_table": "M71-BOILER",
      "source_row": 1,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "B-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-B-1",
        "scope": "M7.1 mechanical-room condensing boiler schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-B-2",
      "tag": "B-2",
      "classification": "scheduled_condensing_boiler",
      "identity_column": "mark",
      "source_table": "M71-BOILER",
      "source_row": 2,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "B-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-B-2",
        "scope": "M7.1 mechanical-room condensing boiler schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-CP-1",
      "tag": "CP-1",
      "classification": "scheduled_pump",
      "identity_column": "mark",
      "source_table": "M71-PUMP",
      "source_row": 1,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "CP-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-CP-1",
        "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-CP-2",
      "tag": "CP-2",
      "classification": "scheduled_pump",
      "identity_column": "mark",
      "source_table": "M71-PUMP",
      "source_row": 2,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "CP-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-CP-2",
        "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-CP-3",
      "tag": "CP-3",
      "classification": "scheduled_pump",
      "identity_column": "mark",
      "source_table": "M71-PUMP",
      "source_row": 3,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "CP-3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-CP-3",
        "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-CP-4",
      "tag": "CP-4",
      "classification": "scheduled_pump",
      "identity_column": "mark",
      "source_table": "M71-PUMP",
      "source_row": 4,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "CP-4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-CP-4",
        "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-CP-5",
      "tag": "CP-5",
      "classification": "scheduled_pump",
      "identity_column": "mark",
      "source_table": "M71-PUMP",
      "source_row": 5,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "CP-5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-CP-5",
        "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-CP-6",
      "tag": "CP-6",
      "classification": "scheduled_pump",
      "identity_column": "mark",
      "source_table": "M71-PUMP",
      "source_row": 6,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "CP-6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-CP-6",
        "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-CWP-1",
      "tag": "CWP-1",
      "classification": "scheduled_pump",
      "identity_column": "mark",
      "source_table": "M71-PUMP",
      "source_row": 7,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "CWP-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-CWP-1",
        "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-CWP-2",
      "tag": "CWP-2",
      "classification": "scheduled_pump",
      "identity_column": "mark",
      "source_table": "M71-PUMP",
      "source_row": 8,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "CWP-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-CWP-2",
        "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-HWP-1",
      "tag": "HWP-1",
      "classification": "scheduled_pump",
      "identity_column": "mark",
      "source_table": "M71-PUMP",
      "source_row": 9,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "HWP-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-HWP-1",
        "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-HWP-2",
      "tag": "HWP-2",
      "classification": "scheduled_pump",
      "identity_column": "mark",
      "source_table": "M71-PUMP",
      "source_row": 10,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "HWP-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-HWP-2",
        "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-HWRP-1",
      "tag": "HWRP-1",
      "classification": "scheduled_pump",
      "identity_column": "mark",
      "source_table": "M71-PUMP",
      "source_row": 11,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "HWRP-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-HWRP-1",
        "scope": "M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-EF-1",
      "tag": "EF-1",
      "classification": "scheduled_exhaust_fan",
      "identity_column": "mark",
      "source_table": "M71-GENERAL-FAN",
      "source_row": 1,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "EF-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-EF-1",
        "scope": "M7.1 roof general-exhaust-fan schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-EF-2",
      "tag": "EF-2",
      "classification": "scheduled_exhaust_fan",
      "identity_column": "mark",
      "source_table": "M71-GENERAL-FAN",
      "source_row": 2,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "EF-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-EF-2",
        "scope": "M7.1 roof general-exhaust-fan schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-EF-3",
      "tag": "EF-3",
      "classification": "scheduled_exhaust_fan",
      "identity_column": "mark",
      "source_table": "M71-GENERAL-FAN",
      "source_row": 3,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "EF-3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-EF-3",
        "scope": "M7.1 roof general-exhaust-fan schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-EF-4",
      "tag": "EF-4",
      "classification": "scheduled_exhaust_fan",
      "identity_column": "mark",
      "source_table": "M71-GENERAL-FAN",
      "source_row": 4,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "EF-4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-EF-4",
        "scope": "M7.1 roof general-exhaust-fan schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-AS-1",
      "tag": "AS-1",
      "classification": "scheduled_air_separator",
      "identity_column": "mark",
      "source_table": "M71-AIR-SEPARATOR",
      "source_row": 1,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "AS-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-AS-1",
        "scope": "M7.1 mechanical-room air-separator schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M71-AS-2",
      "tag": "AS-2",
      "classification": "scheduled_air_separator",
      "identity_column": "mark",
      "source_table": "M71-AIR-SEPARATOR",
      "source_row": 2,
      "source_page": 14,
      "literal_schedule_row": {
        "mark": "AS-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M71-AS-2",
        "scope": "M7.1 mechanical-room air-separator schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-S1-1",
      "tag": "S1-1",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 1,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "S1-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-S1-2",
      "tag": "S1-2",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 2,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "S1-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-S1-3",
      "tag": "S1-3",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 3,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "S1-3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-S1-4",
      "tag": "S1-4",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 4,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "S1-4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-S3-1",
      "tag": "S3-1",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 5,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "S3-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-S2-1",
      "tag": "S2-1",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 6,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "S2-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-S2-2",
      "tag": "S2-2",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 7,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "S2-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-S2-4",
      "tag": "S2-4",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 8,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "S2-4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-S2-5",
      "tag": "S2-5",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 9,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "S2-5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-S2-6",
      "tag": "S2-6",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 10,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "S2-6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-S2-7",
      "tag": "S2-7",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 11,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "S2-7"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-S4-1",
      "tag": "S4-1",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 12,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "S4-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-R1-1",
      "tag": "R1-1",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 13,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "R1-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-R1-2",
      "tag": "R1-2",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 14,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "R1-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-R1-3",
      "tag": "R1-3",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 15,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "R1-3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-R1-4",
      "tag": "R1-4",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 16,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "R1-4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-R1-5",
      "tag": "R1-5",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 17,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "R1-5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-R3-1",
      "tag": "R3-1",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 18,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "R3-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-R3-2",
      "tag": "R3-2",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 19,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "R3-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-R3-3",
      "tag": "R3-3",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 20,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "R3-3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-E1-1",
      "tag": "E1-1",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 21,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "E1-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-E1-2",
      "tag": "E1-2",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 22,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "E1-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-E1-3",
      "tag": "E1-3",
      "classification": "scheduled_air_device_type",
      "identity_column": "mark",
      "source_table": "M72-GRD",
      "source_row": 23,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "E1-3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": null,
      "outlet_instances": null
    },
    {
      "id": "M72-FCU-1",
      "tag": "FCU-1",
      "classification": "scheduled_hot_water_fan_coil_unit",
      "identity_column": "mark",
      "source_table": "M72-FCU",
      "source_row": 1,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "FCU-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-FCU-1",
        "scope": "M7.2 vestibule hot-water fan-coil schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-CU-1",
      "tag": "CU-1",
      "classification": "scheduled_air_cooled_condensing_unit",
      "identity_column": "mark",
      "source_table": "M72-CONDENSING",
      "source_row": 1,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "CU-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-CU-1",
        "scope": "M7.2 roof air-cooled condensing-unit schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-CU-2",
      "tag": "CU-2",
      "classification": "scheduled_air_cooled_condensing_unit",
      "identity_column": "mark",
      "source_table": "M72-CONDENSING",
      "source_row": 2,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "CU-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-CU-2",
        "scope": "M7.2 roof air-cooled condensing-unit schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-CU-3",
      "tag": "CU-3",
      "classification": "scheduled_air_cooled_condensing_unit",
      "identity_column": "mark",
      "source_table": "M72-CONDENSING",
      "source_row": 3,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "CU-3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-CU-3",
        "scope": "M7.2 roof air-cooled condensing-unit schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-CU-4",
      "tag": "CU-4",
      "classification": "scheduled_air_cooled_condensing_unit",
      "identity_column": "mark",
      "source_table": "M72-CONDENSING",
      "source_row": 4,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "CU-4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-CU-4",
        "scope": "M7.2 roof air-cooled condensing-unit schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-CU-5",
      "tag": "CU-5",
      "classification": "scheduled_air_cooled_condensing_unit",
      "identity_column": "mark",
      "source_table": "M72-CONDENSING",
      "source_row": 5,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "CU-5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-CU-5",
        "scope": "M7.2 roof air-cooled condensing-unit schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-CU-6",
      "tag": "CU-6",
      "classification": "scheduled_air_cooled_condensing_unit",
      "identity_column": "mark",
      "source_table": "M72-CONDENSING",
      "source_row": 6,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "CU-6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-CU-6",
        "scope": "M7.2 roof air-cooled condensing-unit schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-ET-1",
      "tag": "ET-1",
      "classification": "scheduled_expansion_tank",
      "identity_column": "mark",
      "source_table": "M72-EXPANSION-TANK",
      "source_row": 1,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "ET-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-ET-1",
        "scope": "M7.2 mechanical-room expansion-tank schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-ET-2",
      "tag": "ET-2",
      "classification": "scheduled_expansion_tank",
      "identity_column": "mark",
      "source_table": "M72-EXPANSION-TANK",
      "source_row": 2,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "ET-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-ET-2",
        "scope": "M7.2 mechanical-room expansion-tank schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-EV-1",
      "tag": "EV-1",
      "classification": "scheduled_dx_fan_coil_unit",
      "identity_column": "mark",
      "source_table": "M72-DX-FCU",
      "source_row": 1,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "EV-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-EV-1",
        "scope": "M7.2 DX wall-mounted fan-coil schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-EV-2",
      "tag": "EV-2",
      "classification": "scheduled_dx_fan_coil_unit",
      "identity_column": "mark",
      "source_table": "M72-DX-FCU",
      "source_row": 2,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "EV-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-EV-2",
        "scope": "M7.2 DX wall-mounted fan-coil schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-EV-3",
      "tag": "EV-3",
      "classification": "scheduled_dx_fan_coil_unit",
      "identity_column": "mark",
      "source_table": "M72-DX-FCU",
      "source_row": 3,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "EV-3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-EV-3",
        "scope": "M7.2 DX wall-mounted fan-coil schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-EV-4",
      "tag": "EV-4",
      "classification": "scheduled_dx_fan_coil_unit",
      "identity_column": "mark",
      "source_table": "M72-DX-FCU",
      "source_row": 4,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "EV-4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-EV-4",
        "scope": "M7.2 DX wall-mounted fan-coil schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-EV-5",
      "tag": "EV-5",
      "classification": "scheduled_dx_fan_coil_unit",
      "identity_column": "mark",
      "source_table": "M72-DX-FCU",
      "source_row": 5,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "EV-5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-EV-5",
        "scope": "M7.2 DX wall-mounted fan-coil schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-EV-6",
      "tag": "EV-6",
      "classification": "scheduled_dx_fan_coil_unit",
      "identity_column": "mark",
      "source_table": "M72-DX-FCU",
      "source_row": 6,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "EV-6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-EV-6",
        "scope": "M7.2 DX wall-mounted fan-coil schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-UH-1",
      "tag": "UH-1",
      "classification": "scheduled_hot_water_unit_heater",
      "identity_column": "mark",
      "source_table": "M72-UNIT-HEATER",
      "source_row": 1,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "UH-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-UH-1",
        "scope": "M7.2 mechanical-room hot-water unit-heater schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-UH-2",
      "tag": "UH-2",
      "classification": "scheduled_hot_water_unit_heater",
      "identity_column": "mark",
      "source_table": "M72-UNIT-HEATER",
      "source_row": 2,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "UH-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-UH-2",
        "scope": "M7.2 mechanical-room hot-water unit-heater schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-S-1",
      "tag": "S-1",
      "classification": "scheduled_silencer",
      "identity_column": "mark",
      "source_table": "M72-SILENCER",
      "source_row": 1,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "S-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-S-1",
        "scope": "M7.2 AHU-1 silencer schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-S-2",
      "tag": "S-2",
      "classification": "scheduled_silencer",
      "identity_column": "mark",
      "source_table": "M72-SILENCER",
      "source_row": 2,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "S-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-S-2",
        "scope": "M7.2 AHU-1 silencer schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-FTR-1",
      "tag": "FTR-1",
      "classification": "scheduled_finned_tube_radiator",
      "identity_column": "mark",
      "source_table": "M72-RADIATOR",
      "source_row": 1,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "FTR-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-FTR-1",
        "scope": "M7.2 finned-tube-radiator schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-FTR-1B",
      "tag": "FTR-1B",
      "classification": "scheduled_finned_tube_radiator",
      "identity_column": "mark",
      "source_table": "M72-RADIATOR",
      "source_row": 2,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "FTR-1B"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-FTR-1B",
        "scope": "M7.2 finned-tube-radiator schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-FTR-2",
      "tag": "FTR-2",
      "classification": "scheduled_finned_tube_radiator",
      "identity_column": "mark",
      "source_table": "M72-RADIATOR",
      "source_row": 3,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "FTR-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-FTR-2",
        "scope": "M7.2 finned-tube-radiator schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-FTR-2B",
      "tag": "FTR-2B",
      "classification": "scheduled_finned_tube_radiator",
      "identity_column": "mark",
      "source_table": "M72-RADIATOR",
      "source_row": 4,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "FTR-2B"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-FTR-2B",
        "scope": "M7.2 finned-tube-radiator schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-ALP-1",
      "tag": "ALP-1",
      "classification": "scheduled_louvered_penthouse",
      "identity_column": "mark",
      "source_table": "M72-LOUVER",
      "source_row": 1,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "ALP-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-ALP-1",
        "scope": "M7.2 roof louvered-penthouse schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-ALP-2",
      "tag": "ALP-2",
      "classification": "scheduled_louvered_penthouse",
      "identity_column": "mark",
      "source_table": "M72-LOUVER",
      "source_row": 2,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "ALP-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-ALP-2",
        "scope": "M7.2 roof louvered-penthouse schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M72-ALP-3",
      "tag": "ALP-3",
      "classification": "scheduled_louvered_penthouse",
      "identity_column": "mark",
      "source_table": "M72-LOUVER",
      "source_row": 3,
      "source_page": 15,
      "literal_schedule_row": {
        "mark": "ALP-3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M72-ALP-3",
        "scope": "M7.2 roof louvered-penthouse schedule row."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-1",
      "tag": "VAV-1",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 1,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-1"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-1",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-2",
      "tag": "VAV-2",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 2,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-2"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-2",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-3",
      "tag": "VAV-3",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 3,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-3"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-3",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-4",
      "tag": "VAV-4",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 4,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-4"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-4",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-5",
      "tag": "VAV-5",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 5,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-5"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-5",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-6",
      "tag": "VAV-6",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 6,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-6"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-6",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-7",
      "tag": "VAV-7",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 7,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-7"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-7",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-8",
      "tag": "VAV-8",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 8,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-8"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-8",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-9",
      "tag": "VAV-9",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 9,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-9"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-9",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-10",
      "tag": "VAV-10",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 10,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-10"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-10",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-11",
      "tag": "VAV-11",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 11,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-11"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-11",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-12",
      "tag": "VAV-12",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 12,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-12"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-12",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-13",
      "tag": "VAV-13",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 13,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-13"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-13",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-14",
      "tag": "VAV-14",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 14,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-14"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-14",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-15",
      "tag": "VAV-15",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 15,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-15"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-15",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-16",
      "tag": "VAV-16",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 16,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-16"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-16",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-17",
      "tag": "VAV-17",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 17,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-17"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-17",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-18",
      "tag": "VAV-18",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 18,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-18"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-18",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-19",
      "tag": "VAV-19",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 19,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-19"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-19",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-20",
      "tag": "VAV-20",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 20,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-20"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-20",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-21",
      "tag": "VAV-21",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 21,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-21"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-21",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-22",
      "tag": "VAV-22",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 22,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-22"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-22",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-23",
      "tag": "VAV-23",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 23,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-23"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-23",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-24",
      "tag": "VAV-24",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 24,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-24"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-24",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-25",
      "tag": "VAV-25",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 25,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-25"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-25",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-26",
      "tag": "VAV-26",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 26,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-26"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-26",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-27",
      "tag": "VAV-27",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 27,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-27"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-27",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-28",
      "tag": "VAV-28",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 28,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-28"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-28",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-29",
      "tag": "VAV-29",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 29,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-29"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-29",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-30",
      "tag": "VAV-30",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 30,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-30"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-30",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-31",
      "tag": "VAV-31",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 31,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-31"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-31",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-32",
      "tag": "VAV-32",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 32,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-32"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-32",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-33",
      "tag": "VAV-33",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 33,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-33"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-33",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-34",
      "tag": "VAV-34",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 34,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-34"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-34",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-35",
      "tag": "VAV-35",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 35,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-35"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-35",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-36",
      "tag": "VAV-36",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 36,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-36"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-36",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-37",
      "tag": "VAV-37",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 37,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-37"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-37",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-38",
      "tag": "VAV-38",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 38,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-38"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-38",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-39",
      "tag": "VAV-39",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 39,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-39"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-39",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-40",
      "tag": "VAV-40",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 40,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-40"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-40",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-41",
      "tag": "VAV-41",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 41,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-41"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-41",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-42",
      "tag": "VAV-42",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 42,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-42"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-42",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-43",
      "tag": "VAV-43",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 43,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-43"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-43",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-44",
      "tag": "VAV-44",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 44,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-44"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-44",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-45",
      "tag": "VAV-45",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 45,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-45"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-45",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-46",
      "tag": "VAV-46",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 46,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-46"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-46",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-47",
      "tag": "VAV-47",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 47,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-47"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-47",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-48",
      "tag": "VAV-48",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 48,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-48"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-48",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-49",
      "tag": "VAV-49",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 49,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-49"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-49",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-50",
      "tag": "VAV-50",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 50,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-50"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-50",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-51",
      "tag": "VAV-51",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 51,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-51"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-51",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-52",
      "tag": "VAV-52",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 52,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-52"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-52",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-53",
      "tag": "VAV-53",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 53,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-53"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-53",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-54",
      "tag": "VAV-54",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 54,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-54"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-54",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-55",
      "tag": "VAV-55",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 55,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-55"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-55",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-56",
      "tag": "VAV-56",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 56,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-56"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-56",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-57",
      "tag": "VAV-57",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 57,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-57"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-57",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    },
    {
      "id": "M73-VAV-58",
      "tag": "VAV-58",
      "classification": "scheduled_volume_control_box",
      "identity_column": "mark",
      "source_table": "M73-VAV",
      "source_row": 58,
      "source_page": 16,
      "literal_schedule_row": {
        "mark": "VAV-58"
      },
      "row_semantics": "All cells belong to the cited row. Indoor/outdoor pair rows are shared references, not doubled schedule quantities or per-unit electrical sums.",
      "primary_anchor": {
        "id": "M73-VAV-58",
        "scope": "M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately."
      },
      "outlet_instances": null
    }
  ],
  "point_application_ledger": [
    {
      "id": "m83-chilled-water/T-1",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 1,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        987.541,
        1740,
        1001.541
      ],
      "tag_as_printed": "T-1",
      "point_name_as_printed": "1 CHWR TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "1 CHWR TEMPERATURE",
        "tag": "T-1",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/T-2",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 2,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1004.701,
        1740,
        1018.701
      ],
      "tag_as_printed": "T-2",
      "point_name_as_printed": "2 CHWS TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "2 CHWS TEMPERATURE",
        "tag": "T-2",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/AX-1",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 3,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1021.981,
        1740,
        1035.981
      ],
      "tag_as_printed": "AX-1",
      "point_name_as_printed": "3 CHILLER ALARM STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "3 CHILLER ALARM STATUS",
        "tag": "AX-1",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/AX-2",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 4,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1039.261,
        1740,
        1053.261
      ],
      "tag_as_printed": "AX-2",
      "point_name_as_printed": "4 CHILLER STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "4 CHILLER STATUS",
        "tag": "AX-2",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/CI-1",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 5,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1056.541,
        1740,
        1070.541
      ],
      "tag_as_printed": "CI-1",
      "point_name_as_printed": "5 CHILLER POWER CONSUMPTION",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "5 CHILLER POWER CONSUMPTION",
        "tag": "CI-1",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/CI-2",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 6,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1073.701,
        1740,
        1087.701
      ],
      "tag_as_printed": "CI-2",
      "point_name_as_printed": "6 CHILLER LOADING",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "6 CHILLER LOADING",
        "tag": "CI-2",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/SPA-1",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 7,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1090.981,
        1740,
        1104.981
      ],
      "tag_as_printed": "SPA-1",
      "point_name_as_printed": "7 CHILLER SET POINT ADJUSTMENT",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "7 CHILLER SET POINT ADJUSTMENT",
        "tag": "SPA-1",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/ED-1",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 8,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1108.261,
        1740,
        1122.261
      ],
      "tag_as_printed": "ED-1",
      "point_name_as_printed": "8 ENABLE/DISABLE",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "8 ENABLE/DISABLE",
        "tag": "ED-1",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/T-3",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 9,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1142.701,
        1740,
        1156.701
      ],
      "tag_as_printed": "T-3",
      "point_name_as_printed": "9 CHWR TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "9 CHWR TEMPERATURE",
        "tag": "T-3",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/V-2",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 10,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1159.981,
        1740,
        1173.981
      ],
      "tag_as_printed": "V-2",
      "point_name_as_printed": "10 CHWR BYPASS VALVE CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "10 CHWR BYPASS VALVE CONTROL",
        "tag": "V-2",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/FM-1",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 11,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1177.261,
        1740,
        1191.261
      ],
      "tag_as_printed": "FM-1",
      "point_name_as_printed": "11 CHILLER CHWS FLOW",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "11 CHILLER CHWS FLOW",
        "tag": "FM-1",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/DP-1",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 12,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1194.541,
        1740,
        1208.541
      ],
      "tag_as_printed": "DP-1",
      "point_name_as_printed": "12 DIFFERENTIAL PRESSURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "12 DIFFERENTIAL PRESSURE",
        "tag": "DP-1",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/T-4",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 13,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1228.981,
        1740,
        1242.981
      ],
      "tag_as_printed": "T-4",
      "point_name_as_printed": "14 OUTSIDE AIR TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "14 OUTSIDE AIR TEMPERATURE",
        "tag": "T-4",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/CSR-1",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 14,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1263.541,
        1740,
        1277.541
      ],
      "tag_as_printed": "CSR-1",
      "point_name_as_printed": "15 PUMP STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "15 PUMP STATUS",
        "tag": "CSR-1",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/SS-1",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 15,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1280.701,
        1740,
        1294.701
      ],
      "tag_as_printed": "SS-1",
      "point_name_as_printed": "16 PUMP START/STOP",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "16 PUMP START/STOP",
        "tag": "SS-1",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/CI-5",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 16,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1297.981,
        1740,
        1311.981
      ],
      "tag_as_printed": "CI-5",
      "point_name_as_printed": "17 PUMP SPEED CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "17 PUMP SPEED CONTROL",
        "tag": "CI-5",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/AX-5",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 17,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1315.261,
        1740,
        1329.261
      ],
      "tag_as_printed": "AX-5",
      "point_name_as_printed": "18 VFD ALARM STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "18 VFD ALARM STATUS",
        "tag": "AX-5",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/CSR-2",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 18,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1349.701,
        1740,
        1363.701
      ],
      "tag_as_printed": "CSR-2",
      "point_name_as_printed": "19 PUMP STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "19 PUMP STATUS",
        "tag": "CSR-2",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/SS-2",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 19,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1366.981,
        1740,
        1380.981
      ],
      "tag_as_printed": "SS-2",
      "point_name_as_printed": "20 PUMP START/STOP",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "20 PUMP START/STOP",
        "tag": "SS-2",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/CI-6",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 20,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1384.261,
        1740,
        1398.261
      ],
      "tag_as_printed": "CI-6",
      "point_name_as_printed": "21 PUMP SPEED CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "21 PUMP SPEED CONTROL",
        "tag": "CI-6",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m83-chilled-water/AX-6",
      "application": "m83-chilled-water",
      "source_table": "M83-CHW-POINTS",
      "source_row": 21,
      "page": 19,
      "sheet": "M8.3",
      "row_bbox": [
        1160,
        1401.541,
        1740,
        1415.541
      ],
      "tag_as_printed": "AX-6",
      "point_name_as_printed": "22 VFD ALARM STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "22 VFD ALARM STATUS",
        "tag": "AX-6",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.3",
        "source_page": 19
      }
    },
    {
      "id": "m84-heating-hot-water/AX-1",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 1,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1105.5,
        1730,
        1119.5
      ],
      "tag_as_printed": "AX-1",
      "point_name_as_printed": "1 BOILER ALARM STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "1 BOILER ALARM STATUS",
        "tag": "AX-1",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/AX-2",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 2,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1122.66,
        1730,
        1136.66
      ],
      "tag_as_printed": "AX-2",
      "point_name_as_printed": "2 BOILER STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "2 BOILER STATUS",
        "tag": "AX-2",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/CI-1",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 3,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1139.94,
        1730,
        1153.94
      ],
      "tag_as_printed": "CI-1",
      "point_name_as_printed": "3 BOILER SET POINT ADJUSTMENT",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "3 BOILER SET POINT ADJUSTMENT",
        "tag": "CI-1",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/ED-1",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 4,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1157.22,
        1730,
        1171.22
      ],
      "tag_as_printed": "ED-1",
      "point_name_as_printed": "4 BOILER ENABLE/DISABLE",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "4 BOILER ENABLE/DISABLE",
        "tag": "ED-1",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/FM-1",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 5,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1174.5,
        1730,
        1188.5
      ],
      "tag_as_printed": "FM-1",
      "point_name_as_printed": "5 BOILER HHWS FLOW",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "5 BOILER HHWS FLOW",
        "tag": "FM-1",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/V-1",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 6,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1191.66,
        1730,
        1205.66
      ],
      "tag_as_printed": "V-1",
      "point_name_as_printed": "6 BOILER HHWS ISOLATION VALVE CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "6 BOILER HHWS ISOLATION VALVE CONTROL",
        "tag": "V-1",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/T-1",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 7,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1208.94,
        1730,
        1222.94
      ],
      "tag_as_printed": "T-1",
      "point_name_as_printed": "7 HHWS TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "7 HHWS TEMPERATURE",
        "tag": "T-1",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/T-2",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 8,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1226.22,
        1730,
        1240.22
      ],
      "tag_as_printed": "T-2",
      "point_name_as_printed": "8 HHWR TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "8 HHWR TEMPERATURE",
        "tag": "T-2",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/CV-1",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 9,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1243.5,
        1730,
        1257.5
      ],
      "tag_as_printed": "CV-1",
      "point_name_as_printed": "32 BOILER HHWS ISOLATION VALVE CONTROL",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "32 BOILER HHWS ISOLATION VALVE CONTROL",
        "tag": "CV-1",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/AX-3",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 10,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1277.94,
        1730,
        1291.94
      ],
      "tag_as_printed": "AX-3",
      "point_name_as_printed": "9 BOILER ALARM STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "9 BOILER ALARM STATUS",
        "tag": "AX-3",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/AX-4",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 11,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1295.22,
        1730,
        1309.22
      ],
      "tag_as_printed": "AX-4",
      "point_name_as_printed": "10 BOILER STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "10 BOILER STATUS",
        "tag": "AX-4",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/CI-2",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 12,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1312.5,
        1730,
        1326.5
      ],
      "tag_as_printed": "CI-2",
      "point_name_as_printed": "11 BOILER SET POINT ADJUSTMENT",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "11 BOILER SET POINT ADJUSTMENT",
        "tag": "CI-2",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/ED-2",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 13,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1329.66,
        1730,
        1343.66
      ],
      "tag_as_printed": "ED-2",
      "point_name_as_printed": "12 BOILER ENABLE/DISABLE",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "12 BOILER ENABLE/DISABLE",
        "tag": "ED-2",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/FM-2",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 14,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1346.94,
        1730,
        1360.94
      ],
      "tag_as_printed": "FM-2",
      "point_name_as_printed": "13 BOILER HHWS FLOW",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "13 BOILER HHWS FLOW",
        "tag": "FM-2",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/V-2",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 15,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1364.22,
        1730,
        1378.22
      ],
      "tag_as_printed": "V-2",
      "point_name_as_printed": "14 BOILER HHWS ISOLATION VALVE CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "14 BOILER HHWS ISOLATION VALVE CONTROL",
        "tag": "V-2",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/T-3",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 16,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1381.5,
        1730,
        1395.5
      ],
      "tag_as_printed": "T-3",
      "point_name_as_printed": "15 HHWR TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "15 HHWR TEMPERATURE",
        "tag": "T-3",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/T-4",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 17,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1398.66,
        1730,
        1412.66
      ],
      "tag_as_printed": "T-4",
      "point_name_as_printed": "16 HHWR TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "16 HHWR TEMPERATURE",
        "tag": "T-4",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/T-5",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 18,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1415.94,
        1730,
        1429.94
      ],
      "tag_as_printed": "T-5",
      "point_name_as_printed": "17 HHWS TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "17 HHWS TEMPERATURE",
        "tag": "T-5",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/T-6",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 19,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1433.22,
        1730,
        1447.22
      ],
      "tag_as_printed": "T-6",
      "point_name_as_printed": "18 HHWR TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "18 HHWR TEMPERATURE",
        "tag": "T-6",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/CV-2",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 20,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1450.5,
        1730,
        1464.5
      ],
      "tag_as_printed": "CV-2",
      "point_name_as_printed": "31 BOILER HHWS ISOLATION VALVE CONTROL",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "31 BOILER HHWS ISOLATION VALVE CONTROL",
        "tag": "CV-2",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/V-3",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 21,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1484.94,
        1730,
        1498.94
      ],
      "tag_as_printed": "V-3",
      "point_name_as_printed": "19 HWS BYPASS VALVE CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "19 HWS BYPASS VALVE CONTROL",
        "tag": "V-3",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/DP-1",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 22,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1502.22,
        1730,
        1516.22
      ],
      "tag_as_printed": "DP-1",
      "point_name_as_printed": "20 DIFFERENTIAL PRESSURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "20 DIFFERENTIAL PRESSURE",
        "tag": "DP-1",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/DP-2",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 23,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1519.5,
        1730,
        1533.5
      ],
      "tag_as_printed": "DP-2",
      "point_name_as_printed": "21 DIFFERENTIAL PRESSURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "21 DIFFERENTIAL PRESSURE",
        "tag": "DP-2",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/T-7",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 24,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1536.66,
        1730,
        1550.66
      ],
      "tag_as_printed": "T-7",
      "point_name_as_printed": "22 OUTSIDE AIR TEMPERATURE SENSOR",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "22 OUTSIDE AIR TEMPERATURE SENSOR",
        "tag": "T-7",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/AX-5",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 25,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1571.22,
        1730,
        1585.22
      ],
      "tag_as_printed": "AX-5",
      "point_name_as_printed": "23 VFD ALARM STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "23 VFD ALARM STATUS",
        "tag": "AX-5",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/CI-3",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 26,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1588.501,
        1730,
        1602.501
      ],
      "tag_as_printed": "CI-3",
      "point_name_as_printed": "24 PUMP SPEED CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "24 PUMP SPEED CONTROL",
        "tag": "CI-3",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/SS-1",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 27,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1605.66,
        1730,
        1619.66
      ],
      "tag_as_printed": "SS-1",
      "point_name_as_printed": "25 PUMP START/STOP",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "25 PUMP START/STOP",
        "tag": "SS-1",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/CSR-1",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 28,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1622.941,
        1730,
        1636.941
      ],
      "tag_as_printed": "CSR-1",
      "point_name_as_printed": "26 PUMP STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "26 PUMP STATUS",
        "tag": "CSR-1",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/AX-6",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 29,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1657.501,
        1730,
        1671.501
      ],
      "tag_as_printed": "AX-6",
      "point_name_as_printed": "27 VFD ALARM STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "27 VFD ALARM STATUS",
        "tag": "AX-6",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/CI-4",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 30,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1674.661,
        1730,
        1688.661
      ],
      "tag_as_printed": "CI-4",
      "point_name_as_printed": "28 PUMP SPEED CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "28 PUMP SPEED CONTROL",
        "tag": "CI-4",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/SS-2",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 31,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1691.941,
        1730,
        1705.941
      ],
      "tag_as_printed": "SS-2",
      "point_name_as_printed": "29 PUMP START/STOP",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "29 PUMP START/STOP",
        "tag": "SS-2",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m84-heating-hot-water/CSR-2",
      "application": "m84-heating-hot-water",
      "source_table": "M84-HHW-POINTS",
      "source_row": 32,
      "page": 20,
      "sheet": "M8.4",
      "row_bbox": [
        1160,
        1709.221,
        1730,
        1723.221
      ],
      "tag_as_printed": "CSR-2",
      "point_name_as_printed": "30 PUMP STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "30 PUMP STATUS",
        "tag": "CSR-2",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.4",
        "source_page": 20
      }
    },
    {
      "id": "m85-ahu-1/SP-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 1,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        778.74,
        1960,
        792.74
      ],
      "tag_as_printed": "SP-1",
      "point_name_as_printed": "1 DUCT STATIC PRESSURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "1 DUCT STATIC PRESSURE",
        "tag": "SP-1",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/D-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 2,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        796.02,
        1960,
        810.02
      ],
      "tag_as_printed": "D-1",
      "point_name_as_printed": "2 SUPPLY AIR ISOLATION DAMPER",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "2 SUPPLY AIR ISOLATION DAMPER",
        "tag": "D-1",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/3-H-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 3,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        813.3,
        1960,
        827.3
      ],
      "tag_as_printed": "H-1",
      "point_name_as_printed": "3 WHEEL ENTERING HUMIDITY",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "3 WHEEL ENTERING HUMIDITY",
        "tag": "H-1",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/T-4",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 4,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        830.58,
        1960,
        844.58
      ],
      "tag_as_printed": "T-4",
      "point_name_as_printed": "4 SUPPLY AIR TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "4 SUPPLY AIR TEMPERATURE",
        "tag": "T-4",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/5-SP-2",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 5,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        847.74,
        1960,
        861.74
      ],
      "tag_as_printed": "SP-2",
      "point_name_as_printed": "5 STATIC PRESSURE SENSOR - HIGH STATIC",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "5 STATIC PRESSURE SENSOR - HIGH STATIC",
        "tag": "SP-2",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/DPS-3",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 6,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        879.54,
        1960,
        893.54
      ],
      "tag_as_printed": "DPS-3",
      "point_name_as_printed": "6 MERV 14 FILTER STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "6 MERV 14 FILTER STATUS",
        "tag": "DPS-3",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/T-8",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 7,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        896.82,
        1960,
        910.82
      ],
      "tag_as_printed": "T-8",
      "point_name_as_printed": "7 CHW COIL DISCHARGE AIR TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "7 CHW COIL DISCHARGE AIR TEMPERATURE",
        "tag": "T-8",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/V-2",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 8,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        914.1,
        1960,
        928.1
      ],
      "tag_as_printed": "V-2",
      "point_name_as_printed": "8 CHILLED WATER COIL VALVE CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "8 CHILLED WATER COIL VALVE CONTROL",
        "tag": "V-2",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/FZ-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 9,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        931.38,
        1960,
        945.38
      ],
      "tag_as_printed": "FZ-1",
      "point_name_as_printed": "9 FREEZESTAT STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "9 FREEZESTAT STATUS",
        "tag": "FZ-1",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/T-3",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 10,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        948.54,
        1960,
        962.54
      ],
      "tag_as_printed": "T-3",
      "point_name_as_printed": "10 HHW COIL DISCHARGE AIR TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "10 HHW COIL DISCHARGE AIR TEMPERATURE",
        "tag": "T-3",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/V-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 11,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        965.82,
        1960,
        979.82
      ],
      "tag_as_printed": "V-1",
      "point_name_as_printed": "11 HEATING HOT WATER VALVE CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "11 HEATING HOT WATER VALVE CONTROL",
        "tag": "V-1",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/SS-5",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 12,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        983.1,
        1960,
        997.1
      ],
      "tag_as_printed": "SS-5",
      "point_name_as_printed": "12 HOT WATER RECIRCULATING PUMP",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "12 HOT WATER RECIRCULATING PUMP",
        "tag": "SS-5",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/CSR-5",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 13,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1014.9,
        1960,
        1028.9
      ],
      "tag_as_printed": "CSR-5",
      "point_name_as_printed": "13 HOT WATER RECIRCULATING PUMP STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "13 HOT WATER RECIRCULATING PUMP STATUS",
        "tag": "CSR-5",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/T-7",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 14,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1032.18,
        1960,
        1046.18
      ],
      "tag_as_printed": "T-7",
      "point_name_as_printed": "14 MIXED AIR TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "14 MIXED AIR TEMPERATURE",
        "tag": "T-7",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/T-2",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 15,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1049.34,
        1960,
        1063.34
      ],
      "tag_as_printed": "T-2",
      "point_name_as_printed": "15 OA WHEEL LEAVING AIR TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "15 OA WHEEL LEAVING AIR TEMPERATURE",
        "tag": "T-2",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/H-2",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 16,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1066.62,
        1960,
        1080.62
      ],
      "tag_as_printed": "H-2",
      "point_name_as_printed": "16 OA WHEEL LEAVING RELATIVE HUMIDITY",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "16 OA WHEEL LEAVING RELATIVE HUMIDITY",
        "tag": "H-2",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/D-4",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 17,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1083.9,
        1960,
        1097.9
      ],
      "tag_as_printed": "D-4",
      "point_name_as_printed": "17 ENTERING AIR WHEEL BYPASS D-1 CONTROL",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "17 ENTERING AIR WHEEL BYPASS D-1 CONTROL",
        "tag": "D-4",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/18-H-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 18,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1101.18,
        1960,
        1115.18
      ],
      "tag_as_printed": "H-1",
      "point_name_as_printed": "18 WHEEL ENTERING HUMIDITY",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "18 WHEEL ENTERING HUMIDITY",
        "tag": "H-1",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/19-T-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 19,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1118.34,
        1960,
        1132.34
      ],
      "tag_as_printed": "T-1",
      "point_name_as_printed": "19 WHEEL ENTERING TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "19 WHEEL ENTERING TEMPERATURE",
        "tag": "T-1",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/DPS-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 20,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1135.62,
        1960,
        1149.62
      ],
      "tag_as_printed": "DPS-1",
      "point_name_as_printed": "20 MERV 9 FILTER STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "20 MERV 9 FILTER STATUS",
        "tag": "DPS-1",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/D-6",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 21,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1152.9,
        1960,
        1166.9
      ],
      "tag_as_printed": "D-6",
      "point_name_as_printed": "21 ECONOMIZER DAMPER CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "21 ECONOMIZER DAMPER CONTROL",
        "tag": "D-6",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/D-7",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 22,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1170.18,
        1960,
        1184.18
      ],
      "tag_as_printed": "D-7",
      "point_name_as_printed": "22 MINIMUM OUTSIDE AIR DAMPER CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "22 MINIMUM OUTSIDE AIR DAMPER CONTROL",
        "tag": "D-7",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/AFMS-2",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 23,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1187.34,
        1960,
        1201.34
      ],
      "tag_as_printed": "AFMS-2",
      "point_name_as_printed": "23 ECONOMIZER AIR FLOW",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "23 ECONOMIZER AIR FLOW",
        "tag": "AFMS-2",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/D-8",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 24,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1204.62,
        1960,
        1218.62
      ],
      "tag_as_printed": "D-8",
      "point_name_as_printed": "24 RELIEF AIR ISOLATION DAMPER",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "24 RELIEF AIR ISOLATION DAMPER",
        "tag": "D-8",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/AFMS-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 25,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1221.9,
        1960,
        1235.9
      ],
      "tag_as_printed": "AFMS-1",
      "point_name_as_printed": "25 MIN OUTDOOR AIR FLOW",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "25 MIN OUTDOOR AIR FLOW",
        "tag": "AFMS-1",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/DS-4",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 26,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1239.18,
        1960,
        1253.18
      ],
      "tag_as_printed": "DS-4",
      "point_name_as_printed": "26 MIN OUTSIDE AIR DAMPER STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "26 MIN OUTSIDE AIR DAMPER STATUS",
        "tag": "DS-4",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/DS-5",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 27,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1256.34,
        1960,
        1270.34
      ],
      "tag_as_printed": "DS-5",
      "point_name_as_printed": "27 ECONOMIZER DAMPER STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "27 ECONOMIZER DAMPER STATUS",
        "tag": "DS-5",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/T-6",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 28,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1273.62,
        1960,
        1287.62
      ],
      "tag_as_printed": "T-6",
      "point_name_as_printed": "28 EA WHEEL LEAVING AIR TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "28 EA WHEEL LEAVING AIR TEMPERATURE",
        "tag": "T-6",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/H-4",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 29,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1290.9,
        1960,
        1304.9
      ],
      "tag_as_printed": "H-4",
      "point_name_as_printed": "29 EA WHEEL LEAVING AIR RELATIVE HUMIDITY",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "29 EA WHEEL LEAVING AIR RELATIVE HUMIDITY",
        "tag": "H-4",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/30-AX-3",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 30,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1308.18,
        1960,
        1322.18
      ],
      "tag_as_printed": "AX-3",
      "point_name_as_printed": "30 HEAT RECOVERY WHEEL ROTATION STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "30 HEAT RECOVERY WHEEL ROTATION STATUS",
        "tag": "AX-3",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/CSR-2",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 31,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1325.34,
        1960,
        1339.34
      ],
      "tag_as_printed": "CSR-2",
      "point_name_as_printed": "31 HEAT RECOVERY WHEEL STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "31 HEAT RECOVERY WHEEL STATUS",
        "tag": "CSR-2",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/SS-2",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 32,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1342.62,
        1960,
        1356.62
      ],
      "tag_as_printed": "SS-2",
      "point_name_as_printed": "32 HEAT RECOVERY WHEEL START/STOP",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "32 HEAT RECOVERY WHEEL START/STOP",
        "tag": "SS-2",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/D-3",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 33,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1359.9,
        1960,
        1373.9
      ],
      "tag_as_printed": "D-3",
      "point_name_as_printed": "33 RETURN DAMPER CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "33 RETURN DAMPER CONTROL",
        "tag": "D-3",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/H-3",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 34,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1377.18,
        1960,
        1391.18
      ],
      "tag_as_printed": "H-3",
      "point_name_as_printed": "34 RA WHEEL ENTERING RELATIVE HUMIDITY",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "34 RA WHEEL ENTERING RELATIVE HUMIDITY",
        "tag": "H-3",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/T-5",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 35,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1394.341,
        1960,
        1408.341
      ],
      "tag_as_printed": "T-5",
      "point_name_as_printed": "35 RA WHEEL ENTERING TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "35 RA WHEEL ENTERING TEMPERATURE",
        "tag": "T-5",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/DPS-2",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 36,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1411.621,
        1960,
        1425.621
      ],
      "tag_as_printed": "DPS-2",
      "point_name_as_printed": "36 MERV 9 FILTER STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "36 MERV 9 FILTER STATUS",
        "tag": "DPS-2",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/37-SP-2",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 37,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1428.901,
        1960,
        1442.901
      ],
      "tag_as_printed": "SP-2",
      "point_name_as_printed": "37 STATIC PRESSURE SENSOR - LOW STATIC",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "37 STATIC PRESSURE SENSOR - LOW STATIC",
        "tag": "SP-2",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/D-2",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 38,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1460.701,
        1960,
        1474.701
      ],
      "tag_as_printed": "D-2",
      "point_name_as_printed": "38 RETURN AIR ISOLATION DAMPER",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "38 RETURN AIR ISOLATION DAMPER",
        "tag": "D-2",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/DS-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 39,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1477.981,
        1960,
        1491.981
      ],
      "tag_as_printed": "DS-1",
      "point_name_as_printed": "39 SUPPLY AIR ISOLATION DAMPER STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "39 SUPPLY AIR ISOLATION DAMPER STATUS",
        "tag": "DS-1",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/DS-2",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 40,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1495.141,
        1960,
        1509.141
      ],
      "tag_as_printed": "DS-2",
      "point_name_as_printed": "40 RETURN AIR ISOLATION DAMPER STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "40 RETURN AIR ISOLATION DAMPER STATUS",
        "tag": "DS-2",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/DS-3",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 41,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1512.421,
        1960,
        1526.421
      ],
      "tag_as_printed": "DS-3",
      "point_name_as_printed": "42 RELIEF AIR ISOLATION DAMPER STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "42 RELIEF AIR ISOLATION DAMPER STATUS",
        "tag": "DS-3",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/42-CSR-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 42,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1529.701,
        1960,
        1543.701
      ],
      "tag_as_printed": "CSR-1",
      "point_name_as_printed": "43 SF #1 FAN STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "43 SF #1 FAN STATUS",
        "tag": "CSR-1",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/43-SS-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 43,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1546.981,
        1960,
        1560.981
      ],
      "tag_as_printed": "SS-1",
      "point_name_as_printed": "44 SF #1 FAN START/STOP",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "44 SF #1 FAN START/STOP",
        "tag": "SS-1",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/44-CI-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 44,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1564.261,
        1960,
        1578.261
      ],
      "tag_as_printed": "CI-1",
      "point_name_as_printed": "45 SF #1 FAN SPEED CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "45 SF #1 FAN SPEED CONTROL",
        "tag": "CI-1",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/45-AX-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 45,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1581.421,
        1960,
        1595.421
      ],
      "tag_as_printed": "AX-1",
      "point_name_as_printed": "46 SF #1 VFD ALARM STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "46 SF #1 VFD ALARM STATUS",
        "tag": "AX-1",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/46-AX-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 46,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1598.701,
        1960,
        1612.701
      ],
      "tag_as_printed": "AX-1",
      "point_name_as_printed": "47 SAF #2 VFD ALARM STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "47 SAF #2 VFD ALARM STATUS",
        "tag": "AX-1",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/47-CI-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 47,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1615.981,
        1960,
        1629.981
      ],
      "tag_as_printed": "CI-1",
      "point_name_as_printed": "48 SAF #2 FAN SPEED CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "48 SAF #2 FAN SPEED CONTROL",
        "tag": "CI-1",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/48-SS-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 48,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1633.261,
        1960,
        1647.261
      ],
      "tag_as_printed": "SS-1",
      "point_name_as_printed": "49 SAF #2 FAN START/STOP",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "49 SAF #2 FAN START/STOP",
        "tag": "SS-1",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/49-CSR-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 49,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1650.421,
        1960,
        1664.421
      ],
      "tag_as_printed": "CSR-1",
      "point_name_as_printed": "50 SAF #2 FAN STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "50 SAF #2 FAN STATUS",
        "tag": "CSR-1",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/AFMS-3",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 50,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1667.701,
        1960,
        1681.701
      ],
      "tag_as_printed": "AFMS-3",
      "point_name_as_printed": "51 SUPPLY AIR FLOW FROM SUPPLY AIR FAN SF-1",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "51 SUPPLY AIR FLOW FROM SUPPLY AIR FAN SF-1",
        "tag": "AFMS-3",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/AFMS-4",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 51,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1684.981,
        1960,
        1698.981
      ],
      "tag_as_printed": "AFMS-4",
      "point_name_as_printed": "52 SUPPLY AIR FLOW FROM SUPPLY AIR FAN SF-2",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "52 SUPPLY AIR FLOW FROM SUPPLY AIR FAN SF-2",
        "tag": "AFMS-4",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/CSR-3",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 52,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1702.261,
        1960,
        1716.261
      ],
      "tag_as_printed": "CSR-3",
      "point_name_as_printed": "53 RF #1 FAN STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "53 RF #1 FAN STATUS",
        "tag": "CSR-3",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/SS-3",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 53,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1719.421,
        1960,
        1733.421
      ],
      "tag_as_printed": "SS-3",
      "point_name_as_printed": "54 RF #1 FAN START/STOP",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "54 RF #1 FAN START/STOP",
        "tag": "SS-3",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/CI-3",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 54,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1736.701,
        1960,
        1750.701
      ],
      "tag_as_printed": "CI-3",
      "point_name_as_printed": "55 RF #1 FAN SPEED CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "55 RF #1 FAN SPEED CONTROL",
        "tag": "CI-3",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/55-AX-3",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 55,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1753.981,
        1960,
        1767.981
      ],
      "tag_as_printed": "AX-3",
      "point_name_as_printed": "56 RF #1 VFD ALARM STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "56 RF #1 VFD ALARM STATUS",
        "tag": "AX-3",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/AX-4",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 56,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1771.261,
        1960,
        1785.261
      ],
      "tag_as_printed": "AX-4",
      "point_name_as_printed": "57 RF #2 VFD ALARM STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "57 RF #2 VFD ALARM STATUS",
        "tag": "AX-4",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/CI-4",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 57,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1788.421,
        1960,
        1802.421
      ],
      "tag_as_printed": "CI-4",
      "point_name_as_printed": "58 RF #2 FAN SPEED CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "58 RF #2 FAN SPEED CONTROL",
        "tag": "CI-4",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/SS-4",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 58,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1805.701,
        1960,
        1819.701
      ],
      "tag_as_printed": "SS-4",
      "point_name_as_printed": "59 RF #2 FAN START/STOP",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "59 RF #2 FAN START/STOP",
        "tag": "SS-4",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/CSR-4",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 59,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1822.981,
        1960,
        1836.981
      ],
      "tag_as_printed": "CSR-4",
      "point_name_as_printed": "60 RF #2 FAN STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "60 RF #2 FAN STATUS",
        "tag": "CSR-4",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/AFMS-5",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 60,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1840.261,
        1960,
        1854.261
      ],
      "tag_as_printed": "AFMS-5",
      "point_name_as_printed": "61 RETURN AIR FLOW FROM RETURN AIR FAN RF-1",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "61 RETURN AIR FLOW FROM RETURN AIR FAN RF-1",
        "tag": "AFMS-5",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/AFMS-6",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 61,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1857.421,
        1960,
        1871.421
      ],
      "tag_as_printed": "AFMS-6",
      "point_name_as_printed": "62 RETURN AIR FLOW FROM RETURN AIR FAN RF-2",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "62 RETURN AIR FLOW FROM RETURN AIR FAN RF-2",
        "tag": "AFMS-6",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/D-5",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 62,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1874.701,
        1960,
        1888.701
      ],
      "tag_as_printed": "D-5",
      "point_name_as_printed": "63 EXHAUST AIR WHEEL BYPASS D-2 CONTROL",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "63 EXHAUST AIR WHEEL BYPASS D-2 CONTROL",
        "tag": "D-5",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/63-T-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 63,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1926.421,
        1960,
        1940.421
      ],
      "tag_as_printed": "T-1",
      "point_name_as_printed": "64 WHEEL ENTERING TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "64 WHEEL ENTERING TEMPERATURE",
        "tag": "T-1",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/64-H-1",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 64,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1943.701,
        1960,
        1957.701
      ],
      "tag_as_printed": "H-1",
      "point_name_as_printed": "65 WHEEL ENTERING HUMIDITY",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "65 WHEEL ENTERING HUMIDITY",
        "tag": "H-1",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/65-CO2-X",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 65,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        1960.981,
        1960,
        1974.981
      ],
      "tag_as_printed": "CO2-X",
      "point_name_as_printed": "66 OUTSIDE AIR CO2 LEVEL",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "66 OUTSIDE AIR CO2 LEVEL",
        "tag": "CO2-X",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/66-CO2-X",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 66,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        2012.701,
        1960,
        2026.701
      ],
      "tag_as_printed": "CO2-X",
      "point_name_as_printed": "67 ZONE AIR CO2 LEVEL",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "67 ZONE AIR CO2 LEVEL",
        "tag": "CO2-X",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/67-SPS",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 67,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        2064.421,
        1960,
        2078.421
      ],
      "tag_as_printed": "SPS",
      "point_name_as_printed": "68 SPACE PRESSURE SENSOR",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "68 SPACE PRESSURE SENSOR",
        "tag": "SPS",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/68-SPS",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 68,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        2081.701,
        1960,
        2095.701
      ],
      "tag_as_printed": "SPS",
      "point_name_as_printed": "69 SPACE PRESSURE SENSOR",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "69 SPACE PRESSURE SENSOR",
        "tag": "SPS",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m85-ahu-1/69-SPS",
      "application": "m85-ahu-1",
      "source_table": "M85-AHU1-POINTS",
      "source_row": 69,
      "page": 21,
      "sheet": "M8.5",
      "row_bbox": [
        1535,
        2098.981,
        1960,
        2112.981
      ],
      "tag_as_printed": "SPS",
      "point_name_as_printed": "70 SPACE PRESSURE SENSOR",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "70 SPACE PRESSURE SENSOR",
        "tag": "SPS",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.5",
        "source_page": 21
      }
    },
    {
      "id": "m87-vav/T-5",
      "application": "m87-vav",
      "source_table": "M87-VAV-POINTS",
      "source_row": 1,
      "page": 23,
      "sheet": "M8.7",
      "row_bbox": [
        1400,
        364.74,
        2030,
        378.74
      ],
      "tag_as_printed": "T-5",
      "point_name_as_printed": "1 BOX AIR FLOW",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "1 BOX AIR FLOW",
        "tag": "T-5",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.7",
        "source_page": 23
      }
    },
    {
      "id": "m87-vav/MD-4",
      "application": "m87-vav",
      "source_table": "M87-VAV-POINTS",
      "source_row": 2,
      "page": 23,
      "sheet": "M8.7",
      "row_bbox": [
        1400,
        381.9,
        2030,
        395.9
      ],
      "tag_as_printed": "MD-4",
      "point_name_as_printed": "2 BOX DAMPER CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "2 BOX DAMPER CONTROL",
        "tag": "MD-4",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.7",
        "source_page": 23
      }
    },
    {
      "id": "m87-vav/V-4",
      "application": "m87-vav",
      "source_table": "M87-VAV-POINTS",
      "source_row": 3,
      "page": 23,
      "sheet": "M8.7",
      "row_bbox": [
        1400,
        399.18,
        2030,
        413.18
      ],
      "tag_as_printed": "V-4",
      "point_name_as_printed": "3 HEATING HOT WATER COIL VALVE CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "3 HEATING HOT WATER COIL VALVE CONTROL",
        "tag": "V-4",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.7",
        "source_page": 23
      }
    },
    {
      "id": "m87-vav/T-6",
      "application": "m87-vav",
      "source_table": "M87-VAV-POINTS",
      "source_row": 4,
      "page": 23,
      "sheet": "M8.7",
      "row_bbox": [
        1400,
        416.46,
        2030,
        430.46
      ],
      "tag_as_printed": "T-6",
      "point_name_as_printed": "4 VAV BOX DISCHARGE AIR TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "4 VAV BOX DISCHARGE AIR TEMPERATURE",
        "tag": "T-6",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.7",
        "source_page": 23
      }
    },
    {
      "id": "m87-vav/T-7",
      "application": "m87-vav",
      "source_table": "M87-VAV-POINTS",
      "source_row": 5,
      "page": 23,
      "sheet": "M8.7",
      "row_bbox": [
        1400,
        433.74,
        2030,
        447.74
      ],
      "tag_as_printed": "T-7",
      "point_name_as_printed": "5 ZONE TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "5 ZONE TEMPERATURE",
        "tag": "T-7",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.7",
        "source_page": 23
      }
    },
    {
      "id": "m87-vav/6-T-9",
      "application": "m87-vav",
      "source_table": "M87-VAV-POINTS",
      "source_row": 6,
      "page": 23,
      "sheet": "M8.7",
      "row_bbox": [
        1400,
        468.18,
        2030,
        482.18
      ],
      "tag_as_printed": "T-9",
      "point_name_as_printed": "6 BOX AIR FLOW",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "6 BOX AIR FLOW",
        "tag": "T-9",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.7",
        "source_page": 23
      }
    },
    {
      "id": "m87-vav/7-MD-5",
      "application": "m87-vav",
      "source_table": "M87-VAV-POINTS",
      "source_row": 7,
      "page": 23,
      "sheet": "M8.7",
      "row_bbox": [
        1400,
        485.46,
        2030,
        499.46
      ],
      "tag_as_printed": "MD-5",
      "point_name_as_printed": "7 BOX DAMPER CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "7 BOX DAMPER CONTROL",
        "tag": "MD-5",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.7",
        "source_page": 23
      }
    },
    {
      "id": "m87-vav/8-V-5",
      "application": "m87-vav",
      "source_table": "M87-VAV-POINTS",
      "source_row": 8,
      "page": 23,
      "sheet": "M8.7",
      "row_bbox": [
        1400,
        502.74,
        2030,
        516.74
      ],
      "tag_as_printed": "V-5",
      "point_name_as_printed": "8 HEATING HOT WATER COIL VALVE CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "8 HEATING HOT WATER COIL VALVE CONTROL",
        "tag": "V-5",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.7",
        "source_page": 23
      }
    },
    {
      "id": "m87-vav/9-T-10",
      "application": "m87-vav",
      "source_table": "M87-VAV-POINTS",
      "source_row": 9,
      "page": 23,
      "sheet": "M8.7",
      "row_bbox": [
        1400,
        519.9,
        2030,
        533.9
      ],
      "tag_as_printed": "T-10",
      "point_name_as_printed": "9 BOX DISCHARGE AIR TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "9 BOX DISCHARGE AIR TEMPERATURE",
        "tag": "T-10",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.7",
        "source_page": 23
      }
    },
    {
      "id": "m87-vav/10-T-11",
      "application": "m87-vav",
      "source_table": "M87-VAV-POINTS",
      "source_row": 10,
      "page": 23,
      "sheet": "M8.7",
      "row_bbox": [
        1400,
        537.18,
        2030,
        551.18
      ],
      "tag_as_printed": "T-11",
      "point_name_as_printed": "10 ZONE TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "10 ZONE TEMPERATURE",
        "tag": "T-11",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.7",
        "source_page": 23
      }
    },
    {
      "id": "m87-vav/11-T-9",
      "application": "m87-vav",
      "source_table": "M87-VAV-POINTS",
      "source_row": 11,
      "page": 23,
      "sheet": "M8.7",
      "row_bbox": [
        1400,
        571.74,
        2030,
        585.74
      ],
      "tag_as_printed": "T-9",
      "point_name_as_printed": "11 BOX AIR FLOW",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "11 BOX AIR FLOW",
        "tag": "T-9",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.7",
        "source_page": 23
      }
    },
    {
      "id": "m87-vav/12-MD-5",
      "application": "m87-vav",
      "source_table": "M87-VAV-POINTS",
      "source_row": 12,
      "page": 23,
      "sheet": "M8.7",
      "row_bbox": [
        1400,
        588.9,
        2030,
        602.9
      ],
      "tag_as_printed": "MD-5",
      "point_name_as_printed": "12 BOX DAMPER CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "12 BOX DAMPER CONTROL",
        "tag": "MD-5",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.7",
        "source_page": 23
      }
    },
    {
      "id": "m87-vav/13-V-5",
      "application": "m87-vav",
      "source_table": "M87-VAV-POINTS",
      "source_row": 13,
      "page": 23,
      "sheet": "M8.7",
      "row_bbox": [
        1400,
        606.18,
        2030,
        620.18
      ],
      "tag_as_printed": "V-5",
      "point_name_as_printed": "13 HEATING HOT WATER COIL VALVE CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "13 HEATING HOT WATER COIL VALVE CONTROL",
        "tag": "V-5",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.7",
        "source_page": 23
      }
    },
    {
      "id": "m87-vav/14-T-10",
      "application": "m87-vav",
      "source_table": "M87-VAV-POINTS",
      "source_row": 14,
      "page": 23,
      "sheet": "M8.7",
      "row_bbox": [
        1400,
        623.46,
        2030,
        637.46
      ],
      "tag_as_printed": "T-10",
      "point_name_as_printed": "14 BOX DISCHARGE AIR TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "14 BOX DISCHARGE AIR TEMPERATURE",
        "tag": "T-10",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.7",
        "source_page": 23
      }
    },
    {
      "id": "m87-vav/15-T-11",
      "application": "m87-vav",
      "source_table": "M87-VAV-POINTS",
      "source_row": 15,
      "page": 23,
      "sheet": "M8.7",
      "row_bbox": [
        1400,
        640.74,
        2030,
        654.74
      ],
      "tag_as_printed": "T-11",
      "point_name_as_printed": "15 ZONE TEMPERATURE",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "15 ZONE TEMPERATURE",
        "tag": "T-11",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.7",
        "source_page": 23
      }
    },
    {
      "id": "m88-miscellaneous/1-SS-1",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 1,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1513.74,
        1730,
        1527.74
      ],
      "tag_as_printed": "SS-1",
      "point_name_as_printed": "1 EXHAUST FAN START/STOP",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "1 EXHAUST FAN START/STOP",
        "tag": "SS-1",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/2-CSR-1",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 2,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1531.02,
        1730,
        1545.02
      ],
      "tag_as_printed": "CSR-1",
      "point_name_as_printed": "2 EXHAUST FAN STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "2 EXHAUST FAN STATUS",
        "tag": "CSR-1",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/SS-2",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 3,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1565.46,
        1730,
        1579.46
      ],
      "tag_as_printed": "SS-2",
      "point_name_as_printed": "3 EXHAUST FAN START/STOP",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "3 EXHAUST FAN START/STOP",
        "tag": "SS-2",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/CSR-2",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 4,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1582.74,
        1730,
        1596.74
      ],
      "tag_as_printed": "CSR-2",
      "point_name_as_printed": "4 EXHAUST FAN STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "4 EXHAUST FAN STATUS",
        "tag": "CSR-2",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/5-T-1",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 5,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1600.02,
        1730,
        1614.02
      ],
      "tag_as_printed": "T-1",
      "point_name_as_printed": "5 SPACE TEMPERATURE SENSOR",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "5 SPACE TEMPERATURE SENSOR",
        "tag": "T-1",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/6-SS-1",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 6,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1634.46,
        1730,
        1648.46
      ],
      "tag_as_printed": "SS-1",
      "point_name_as_printed": "6 EXHAUST FAN START/STOP",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "6 EXHAUST FAN START/STOP",
        "tag": "SS-1",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/7-CSR-1",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 7,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1651.74,
        1730,
        1665.74
      ],
      "tag_as_printed": "CSR-1",
      "point_name_as_printed": "7 EXHAUST FAN STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "7 EXHAUST FAN STATUS",
        "tag": "CSR-1",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/8-T-1",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 8,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1669.02,
        1730,
        1683.02
      ],
      "tag_as_printed": "T-1",
      "point_name_as_printed": "8 SPACE TEMPERATURE SENSOR",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "8 SPACE TEMPERATURE SENSOR",
        "tag": "T-1",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/V-1",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 9,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1686.3,
        1730,
        1700.3
      ],
      "tag_as_printed": "V-1",
      "point_name_as_printed": "9 HEATING HOT WATER COIL VALVE CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "9 HEATING HOT WATER COIL VALVE CONTROL",
        "tag": "V-1",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/L-1",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 10,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1720.74,
        1730,
        1734.74
      ],
      "tag_as_printed": "L-1",
      "point_name_as_printed": "10 LIGHTING CONTROL",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "10 LIGHTING CONTROL",
        "tag": "L-1",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/L-2",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 11,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1738.02,
        1730,
        1752.02
      ],
      "tag_as_printed": "L-2",
      "point_name_as_printed": "11 LIGHTING CONTROL",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "11 LIGHTING CONTROL",
        "tag": "L-2",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/L-3",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 12,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1755.3,
        1730,
        1769.3
      ],
      "tag_as_printed": "L-3",
      "point_name_as_printed": "12 LIGHTING CONTROL",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "12 LIGHTING CONTROL",
        "tag": "L-3",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/L-4",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 13,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1772.46,
        1730,
        1786.46
      ],
      "tag_as_printed": "L-4",
      "point_name_as_printed": "13 LIGHTING CONTROL",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "13 LIGHTING CONTROL",
        "tag": "L-4",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/L-5",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 14,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1789.74,
        1730,
        1803.74
      ],
      "tag_as_printed": "L-5",
      "point_name_as_printed": "14 LIGHTING CONTROL",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "14 LIGHTING CONTROL",
        "tag": "L-5",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/L-6",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 15,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1807.02,
        1730,
        1821.02
      ],
      "tag_as_printed": "L-6",
      "point_name_as_printed": "15 LIGHTING CONTROL",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "15 LIGHTING CONTROL",
        "tag": "L-6",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/L-7",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 16,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1824.3,
        1730,
        1838.3
      ],
      "tag_as_printed": "L-7",
      "point_name_as_printed": "16 LIGHTING CONTROL",
      "printed_flag_columns": {
        "point_type": "DO"
      },
      "literal_source_row": {
        "point_name": "16 LIGHTING CONTROL",
        "tag": "L-7",
        "point_type": "DO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/V-3",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 17,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1858.74,
        1730,
        1872.74
      ],
      "tag_as_printed": "V-3",
      "point_name_as_printed": "17 HEATING HOT WATER COIL VALVE CONTROL",
      "printed_flag_columns": {
        "point_type": "AO"
      },
      "literal_source_row": {
        "point_name": "17 HEATING HOT WATER COIL VALVE CONTROL",
        "tag": "V-3",
        "point_type": "AO"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/T-4",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 18,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1876.02,
        1730,
        1890.02
      ],
      "tag_as_printed": "T-4",
      "point_name_as_printed": "18 SPACE TEMPERATURE SENSOR",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "18 SPACE TEMPERATURE SENSOR",
        "tag": "T-4",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/T-13",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 19,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1910.46,
        1730,
        1924.46
      ],
      "tag_as_printed": "T-13",
      "point_name_as_printed": "19 SPACE TEMPERATURE SENSOR",
      "printed_flag_columns": {
        "point_type": "AI"
      },
      "literal_source_row": {
        "point_name": "19 SPACE TEMPERATURE SENSOR",
        "tag": "T-13",
        "point_type": "AI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/SW-1",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 20,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1945.02,
        1730,
        1959.02
      ],
      "tag_as_printed": "SW-1",
      "point_name_as_printed": "20 EMERGENCY SHUTDOWN SWITCH STATUS",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "20 EMERGENCY SHUTDOWN SWITCH STATUS",
        "tag": "SW-1",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    },
    {
      "id": "m88-miscellaneous/WLS-1",
      "application": "m88-miscellaneous",
      "source_table": "M88-MISC-POINTS",
      "source_row": 21,
      "page": 24,
      "sheet": "M8.8",
      "row_bbox": [
        1150,
        1979.46,
        1730,
        1993.46
      ],
      "tag_as_printed": "WLS-1",
      "point_name_as_printed": "21 STORM WATER LEAK SENSOR",
      "printed_flag_columns": {
        "point_type": "DI"
      },
      "literal_source_row": {
        "point_name": "21 STORM WATER LEAK SENSOR",
        "tag": "WLS-1",
        "point_type": "DI"
      },
      "ownership": {
        "status": "source_template_or_schematic_scope_only",
        "value": "M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      },
      "application_qualification": {
        "source_sheet": "M8.8",
        "source_page": 24
      }
    }
  ]
}
