# Eglin AFB NICoE Mechanical Controls - ground truth

complete_with_documented_source_limitations

Source: [pdf/24__vol2__019__Eglin_AFB_NICoE_Mechanical_Controls.pdf](../../pdf/24__vol2__019__Eglin_AFB_NICoE_Mechanical_Controls.pdf). 24 supplied pages. SHA-256 `b98b269834a4abfdbb508bd83c2efc53a46d32f3030789e6bd36446ee7148f10`.

Complete ground truth for the supplied 24-page Eglin AFB NICoE mechanical and controls set: all pages reviewed; project/sheet/scale context; all 132 literal schedule marks across M7.1-M7.3; a full 58-row, 18-field VAV performance table; 158 dual-engine-checked BAS point-function rows across M8.3/M8.4/M8.5/M8.7/M8.8; M8.2 network architecture; M8.3-M8.8 sequences; sensor/thermostat mapping; and explicit limitations. The record does not fabricate plan-placement, installed device, controller terminal/card, control-valve or damper-actuator quantities/specifications not published by the source.

## Reading this record

- Every supplied page has a retained full-page Poppler render and visual disposition. Authoritative strict schedule and point cells are rechecked against both retained MuPDF and Poppler captures during every build/verify run.
- The schedule registry contains 132 unique marks: 25 M7.1, 49 M7.2 and 58 M7.3. The companion M7.3 table preserves each VAV's 18 source performance fields (1,044 independently rechecked cells).
- The BAS ledger contains 158 literal M8 point-function rows: 21 chilled-water, 32 heating-hot-water, 69 AHU-1, 15 VAV and 21 miscellaneous. Categories are printed AI/DI/AO/DO template columns, not final installed I/O quantities.
- M8.2 explicitly identifies two MSTP VAV trunks and a dedicated VFD MSTP trunk. It also identifies Ethernet/Cat-6 and RS-485/RS-232 media; it does not establish an IP/BACnet-instance or final panel/card/terminal design.
- The record preserves valve/damper control behavior but records the absence of a tabular control-valve or damper-actuator schedule rather than inventing Cv, actuator, signal, fail-position or quantity data.

## Project, scale, and supplied-sheet ledger

- project name as printed: EGLIN AIR FORCE BASE BUILDING XX
- facility identity as printed: NICoE - National Intrepid Center of Excellence
- location as printed: ASH DR, EGLIN AIR FORCE BASE, FLORIDA 32542
- architect engineer as printed: SmithGroup
- mep engineer as printed: SmithGroup MEP-FP Engineering
- issue as printed: CONTRACT DOCUMENTS
- drawing dates observed:
  - 11.08.2018
  - 01.04.2019
- project number as printed: 10822.000

- plan scales observed:
  - 1/8 in = 1 ft-0 in
  - 1/4 in = 1 ft-0 in
  - 1 1/2 in = 1 ft-0 in
- takeoff scale status: multiple printed view scales; no single document-wide scale is asserted
- bar scale status: No graphic scale bar was observed on the supplied mechanical sheets; printed numerical view scales are preserved where visible. Schedule, detail and sequence sheets are not scale-derived.

### PDF 1 - sheet ID visually reviewed: title visually reviewed

Visual review: M0.1 mechanical abbreviations, plan symbols, HVAC/piping legend and general notes..

### PDF 2 - sheet ID visually reviewed: title visually reviewed

Visual review: M2.1 HVAC zone legend locating VAV, DX and FCU zone designations; not used as an unverified symbol count..

### PDF 3 - sheet ID visually reviewed: title visually reviewed

Visual review: M2.2 ground-floor air-terminal plan with terminal marks and CFM callouts..

### PDF 4 - sheet ID visually reviewed: title visually reviewed

Visual review: M2.3 ground-floor duct plan with VAV, FCU, exhaust and louver context plus room schedule..

### PDF 5 - sheet ID visually reviewed: title visually reviewed

Visual review: M2.4 roof plan locating air-cooled condensing units, louvers and exhaust fans..

### PDF 6 - sheet ID visually reviewed: title visually reviewed

Visual review: M3.1 ground-floor HVAC piping plan and utility-yard chiller context..

### PDF 7 - sheet ID visually reviewed: title visually reviewed

Visual review: M4.1 enlarged mechanical-room duct and piping plans locating AHU-1, B-1/B-2, pumps, tanks and separators..

### PDF 8 - sheet ID visually reviewed: title visually reviewed

Visual review: M4.2 mechanical-room sections with AHU, boilers, piping and roof equipment relationships..

### PDF 9 - sheet ID visually reviewed: title visually reviewed

Visual review: M5.1 hot-water and chilled-water piping diagrams connecting boilers, chiller, pumps, tanks, separators and AHU coils..

### PDF 10 - sheet ID visually reviewed: title visually reviewed

Visual review: M6.1 mechanical piping details including 2-way/3-way coil valves, air separator, tank, chiller, pump and unit-heater details..

### PDF 11 - sheet ID visually reviewed: title visually reviewed

Visual review: M6.2 ductwork details including volume dampers, roof ventilator, VAV terminal connections and branch takeoffs..

### PDF 12 - sheet ID visually reviewed: title visually reviewed

Visual review: M6.3 equipment details including buffer tank, boiler cool-down and base-mounted pump..

### PDF 13 - sheet ID visually reviewed: title visually reviewed

Visual review: M6.4 AHU views/elevation showing coils, energy wheel, MERV 8/MERV 14 filters, fans and motorized-control-damper context..

### PDF 14 - sheet ID visually reviewed: title visually reviewed

Visual review: M7.1 primary AHU, fan, coil, chiller, boiler, pump, general-fan and air-separator schedules..

### PDF 15 - sheet ID visually reviewed: title visually reviewed

Visual review: M7.2 air-device, FCU, condensing-unit, expansion-tank, DX fan-coil, unit-heater, silencer, radiator and louver schedules..

### PDF 16 - sheet ID visually reviewed: title visually reviewed

Visual review: M7.3 dense VAV box schedule containing VAV-1 through VAV-58..

### PDF 17 - sheet ID visually reviewed: title visually reviewed

Visual review: M8.1 controls abbreviations, symbols and BAS-point semantics including AI/DI/AO/DO definitions and failure-mode meanings..

### PDF 18 - sheet ID visually reviewed: title visually reviewed

Visual review: M8.2 system architecture: B-BC-1/B-BC-2/B-BC-3, B-ASC, network gateway, two MSTP VAV trunks and dedicated VFD MSTP trunk..

### PDF 19 - sheet ID visually reviewed: title visually reviewed

Visual review: M8.3 chilled-water control diagram, written sequence and point function schedule..

### PDF 20 - sheet ID visually reviewed: title visually reviewed

Visual review: M8.4 heating-hot-water control diagram, written boiler/pump sequence and point function schedule..

### PDF 21 - sheet ID visually reviewed: title visually reviewed

Visual review: M8.5 AHU-1 control diagram, point function schedule, occupancy schedule, balancing diagram and global HVAC-zone/space-pressure points..

### PDF 22 - sheet ID visually reviewed: title visually reviewed

Visual review: M8.6 AHU-1 written sequence of operation, diagnostics and direct VFD interface requirements..

### PDF 23 - sheet ID visually reviewed: title visually reviewed

Visual review: M8.7 constant-air-volume, dual-maximum VAV and VAV diagrams/sequences with a VAV point function schedule..

### PDF 24 - sheet ID visually reviewed: title visually reviewed

Visual review: M8.8 toilet/mechanical-room exhaust, unit-heater, fan-coil, lighting, radiator, DX, emergency-shutdown and drain-pan sequences plus miscellaneous point schedule..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Scoped identity | Classification | PDF / table / row | Primary plan page / zone |
|---|---|---|---|
| M71-AHU-1 | scheduled_air_handling_unit | 14 / M71-AHU / 1 |  / see outlet record |
| M71-RF-1 | scheduled_ahu_supply_or_relief_fan | 14 / M71-AHU-FANS / 1 |  / see outlet record |
| M71-RF-2 | scheduled_ahu_supply_or_relief_fan | 14 / M71-AHU-FANS / 2 |  / see outlet record |
| M71-SF-1 | scheduled_ahu_supply_or_relief_fan | 14 / M71-AHU-FANS / 3 |  / see outlet record |
| M71-SF-2 | scheduled_ahu_supply_or_relief_fan | 14 / M71-AHU-FANS / 4 |  / see outlet record |
| M71-CH-1 | scheduled_air_cooled_chiller | 14 / M71-CHILLER / 1 |  / see outlet record |
| M71-B-1 | scheduled_condensing_boiler | 14 / M71-BOILER / 1 |  / see outlet record |
| M71-B-2 | scheduled_condensing_boiler | 14 / M71-BOILER / 2 |  / see outlet record |
| M71-CP-1 | scheduled_pump | 14 / M71-PUMP / 1 |  / see outlet record |
| M71-CP-2 | scheduled_pump | 14 / M71-PUMP / 2 |  / see outlet record |
| M71-CP-3 | scheduled_pump | 14 / M71-PUMP / 3 |  / see outlet record |
| M71-CP-4 | scheduled_pump | 14 / M71-PUMP / 4 |  / see outlet record |
| M71-CP-5 | scheduled_pump | 14 / M71-PUMP / 5 |  / see outlet record |
| M71-CP-6 | scheduled_pump | 14 / M71-PUMP / 6 |  / see outlet record |
| M71-CWP-1 | scheduled_pump | 14 / M71-PUMP / 7 |  / see outlet record |
| M71-CWP-2 | scheduled_pump | 14 / M71-PUMP / 8 |  / see outlet record |
| M71-HWP-1 | scheduled_pump | 14 / M71-PUMP / 9 |  / see outlet record |
| M71-HWP-2 | scheduled_pump | 14 / M71-PUMP / 10 |  / see outlet record |
| M71-HWRP-1 | scheduled_pump | 14 / M71-PUMP / 11 |  / see outlet record |
| M71-EF-1 | scheduled_exhaust_fan | 14 / M71-GENERAL-FAN / 1 |  / see outlet record |
| M71-EF-2 | scheduled_exhaust_fan | 14 / M71-GENERAL-FAN / 2 |  / see outlet record |
| M71-EF-3 | scheduled_exhaust_fan | 14 / M71-GENERAL-FAN / 3 |  / see outlet record |
| M71-EF-4 | scheduled_exhaust_fan | 14 / M71-GENERAL-FAN / 4 |  / see outlet record |
| M71-AS-1 | scheduled_air_separator | 14 / M71-AIR-SEPARATOR / 1 |  / see outlet record |
| M71-AS-2 | scheduled_air_separator | 14 / M71-AIR-SEPARATOR / 2 |  / see outlet record |
| M72-S1-1 | scheduled_air_device_type | 15 / M72-GRD / 1 |  / see outlet record |
| M72-S1-2 | scheduled_air_device_type | 15 / M72-GRD / 2 |  / see outlet record |
| M72-S1-3 | scheduled_air_device_type | 15 / M72-GRD / 3 |  / see outlet record |
| M72-S1-4 | scheduled_air_device_type | 15 / M72-GRD / 4 |  / see outlet record |
| M72-S3-1 | scheduled_air_device_type | 15 / M72-GRD / 5 |  / see outlet record |
| M72-S2-1 | scheduled_air_device_type | 15 / M72-GRD / 6 |  / see outlet record |
| M72-S2-2 | scheduled_air_device_type | 15 / M72-GRD / 7 |  / see outlet record |
| M72-S2-4 | scheduled_air_device_type | 15 / M72-GRD / 8 |  / see outlet record |
| M72-S2-5 | scheduled_air_device_type | 15 / M72-GRD / 9 |  / see outlet record |
| M72-S2-6 | scheduled_air_device_type | 15 / M72-GRD / 10 |  / see outlet record |
| M72-S2-7 | scheduled_air_device_type | 15 / M72-GRD / 11 |  / see outlet record |
| M72-S4-1 | scheduled_air_device_type | 15 / M72-GRD / 12 |  / see outlet record |
| M72-R1-1 | scheduled_air_device_type | 15 / M72-GRD / 13 |  / see outlet record |
| M72-R1-2 | scheduled_air_device_type | 15 / M72-GRD / 14 |  / see outlet record |
| M72-R1-3 | scheduled_air_device_type | 15 / M72-GRD / 15 |  / see outlet record |
| M72-R1-4 | scheduled_air_device_type | 15 / M72-GRD / 16 |  / see outlet record |
| M72-R1-5 | scheduled_air_device_type | 15 / M72-GRD / 17 |  / see outlet record |
| M72-R3-1 | scheduled_air_device_type | 15 / M72-GRD / 18 |  / see outlet record |
| M72-R3-2 | scheduled_air_device_type | 15 / M72-GRD / 19 |  / see outlet record |
| M72-R3-3 | scheduled_air_device_type | 15 / M72-GRD / 20 |  / see outlet record |
| M72-E1-1 | scheduled_air_device_type | 15 / M72-GRD / 21 |  / see outlet record |
| M72-E1-2 | scheduled_air_device_type | 15 / M72-GRD / 22 |  / see outlet record |
| M72-E1-3 | scheduled_air_device_type | 15 / M72-GRD / 23 |  / see outlet record |
| M72-FCU-1 | scheduled_hot_water_fan_coil_unit | 15 / M72-FCU / 1 |  / see outlet record |
| M72-CU-1 | scheduled_air_cooled_condensing_unit | 15 / M72-CONDENSING / 1 |  / see outlet record |
| M72-CU-2 | scheduled_air_cooled_condensing_unit | 15 / M72-CONDENSING / 2 |  / see outlet record |
| M72-CU-3 | scheduled_air_cooled_condensing_unit | 15 / M72-CONDENSING / 3 |  / see outlet record |
| M72-CU-4 | scheduled_air_cooled_condensing_unit | 15 / M72-CONDENSING / 4 |  / see outlet record |
| M72-CU-5 | scheduled_air_cooled_condensing_unit | 15 / M72-CONDENSING / 5 |  / see outlet record |
| M72-CU-6 | scheduled_air_cooled_condensing_unit | 15 / M72-CONDENSING / 6 |  / see outlet record |
| M72-ET-1 | scheduled_expansion_tank | 15 / M72-EXPANSION-TANK / 1 |  / see outlet record |
| M72-ET-2 | scheduled_expansion_tank | 15 / M72-EXPANSION-TANK / 2 |  / see outlet record |
| M72-EV-1 | scheduled_dx_fan_coil_unit | 15 / M72-DX-FCU / 1 |  / see outlet record |
| M72-EV-2 | scheduled_dx_fan_coil_unit | 15 / M72-DX-FCU / 2 |  / see outlet record |
| M72-EV-3 | scheduled_dx_fan_coil_unit | 15 / M72-DX-FCU / 3 |  / see outlet record |
| M72-EV-4 | scheduled_dx_fan_coil_unit | 15 / M72-DX-FCU / 4 |  / see outlet record |
| M72-EV-5 | scheduled_dx_fan_coil_unit | 15 / M72-DX-FCU / 5 |  / see outlet record |
| M72-EV-6 | scheduled_dx_fan_coil_unit | 15 / M72-DX-FCU / 6 |  / see outlet record |
| M72-UH-1 | scheduled_hot_water_unit_heater | 15 / M72-UNIT-HEATER / 1 |  / see outlet record |
| M72-UH-2 | scheduled_hot_water_unit_heater | 15 / M72-UNIT-HEATER / 2 |  / see outlet record |
| M72-S-1 | scheduled_silencer | 15 / M72-SILENCER / 1 |  / see outlet record |
| M72-S-2 | scheduled_silencer | 15 / M72-SILENCER / 2 |  / see outlet record |
| M72-FTR-1 | scheduled_finned_tube_radiator | 15 / M72-RADIATOR / 1 |  / see outlet record |
| M72-FTR-1B | scheduled_finned_tube_radiator | 15 / M72-RADIATOR / 2 |  / see outlet record |
| M72-FTR-2 | scheduled_finned_tube_radiator | 15 / M72-RADIATOR / 3 |  / see outlet record |
| M72-FTR-2B | scheduled_finned_tube_radiator | 15 / M72-RADIATOR / 4 |  / see outlet record |
| M72-ALP-1 | scheduled_louvered_penthouse | 15 / M72-LOUVER / 1 |  / see outlet record |
| M72-ALP-2 | scheduled_louvered_penthouse | 15 / M72-LOUVER / 2 |  / see outlet record |
| M72-ALP-3 | scheduled_louvered_penthouse | 15 / M72-LOUVER / 3 |  / see outlet record |
| M73-VAV-1 | scheduled_volume_control_box | 16 / M73-VAV / 1 |  / see outlet record |
| M73-VAV-2 | scheduled_volume_control_box | 16 / M73-VAV / 2 |  / see outlet record |
| M73-VAV-3 | scheduled_volume_control_box | 16 / M73-VAV / 3 |  / see outlet record |
| M73-VAV-4 | scheduled_volume_control_box | 16 / M73-VAV / 4 |  / see outlet record |
| M73-VAV-5 | scheduled_volume_control_box | 16 / M73-VAV / 5 |  / see outlet record |
| M73-VAV-6 | scheduled_volume_control_box | 16 / M73-VAV / 6 |  / see outlet record |
| M73-VAV-7 | scheduled_volume_control_box | 16 / M73-VAV / 7 |  / see outlet record |
| M73-VAV-8 | scheduled_volume_control_box | 16 / M73-VAV / 8 |  / see outlet record |
| M73-VAV-9 | scheduled_volume_control_box | 16 / M73-VAV / 9 |  / see outlet record |
| M73-VAV-10 | scheduled_volume_control_box | 16 / M73-VAV / 10 |  / see outlet record |
| M73-VAV-11 | scheduled_volume_control_box | 16 / M73-VAV / 11 |  / see outlet record |
| M73-VAV-12 | scheduled_volume_control_box | 16 / M73-VAV / 12 |  / see outlet record |
| M73-VAV-13 | scheduled_volume_control_box | 16 / M73-VAV / 13 |  / see outlet record |
| M73-VAV-14 | scheduled_volume_control_box | 16 / M73-VAV / 14 |  / see outlet record |
| M73-VAV-15 | scheduled_volume_control_box | 16 / M73-VAV / 15 |  / see outlet record |
| M73-VAV-16 | scheduled_volume_control_box | 16 / M73-VAV / 16 |  / see outlet record |
| M73-VAV-17 | scheduled_volume_control_box | 16 / M73-VAV / 17 |  / see outlet record |
| M73-VAV-18 | scheduled_volume_control_box | 16 / M73-VAV / 18 |  / see outlet record |
| M73-VAV-19 | scheduled_volume_control_box | 16 / M73-VAV / 19 |  / see outlet record |
| M73-VAV-20 | scheduled_volume_control_box | 16 / M73-VAV / 20 |  / see outlet record |
| M73-VAV-21 | scheduled_volume_control_box | 16 / M73-VAV / 21 |  / see outlet record |
| M73-VAV-22 | scheduled_volume_control_box | 16 / M73-VAV / 22 |  / see outlet record |
| M73-VAV-23 | scheduled_volume_control_box | 16 / M73-VAV / 23 |  / see outlet record |
| M73-VAV-24 | scheduled_volume_control_box | 16 / M73-VAV / 24 |  / see outlet record |
| M73-VAV-25 | scheduled_volume_control_box | 16 / M73-VAV / 25 |  / see outlet record |
| M73-VAV-26 | scheduled_volume_control_box | 16 / M73-VAV / 26 |  / see outlet record |
| M73-VAV-27 | scheduled_volume_control_box | 16 / M73-VAV / 27 |  / see outlet record |
| M73-VAV-28 | scheduled_volume_control_box | 16 / M73-VAV / 28 |  / see outlet record |
| M73-VAV-29 | scheduled_volume_control_box | 16 / M73-VAV / 29 |  / see outlet record |
| M73-VAV-30 | scheduled_volume_control_box | 16 / M73-VAV / 30 |  / see outlet record |
| M73-VAV-31 | scheduled_volume_control_box | 16 / M73-VAV / 31 |  / see outlet record |
| M73-VAV-32 | scheduled_volume_control_box | 16 / M73-VAV / 32 |  / see outlet record |
| M73-VAV-33 | scheduled_volume_control_box | 16 / M73-VAV / 33 |  / see outlet record |
| M73-VAV-34 | scheduled_volume_control_box | 16 / M73-VAV / 34 |  / see outlet record |
| M73-VAV-35 | scheduled_volume_control_box | 16 / M73-VAV / 35 |  / see outlet record |
| M73-VAV-36 | scheduled_volume_control_box | 16 / M73-VAV / 36 |  / see outlet record |
| M73-VAV-37 | scheduled_volume_control_box | 16 / M73-VAV / 37 |  / see outlet record |
| M73-VAV-38 | scheduled_volume_control_box | 16 / M73-VAV / 38 |  / see outlet record |
| M73-VAV-39 | scheduled_volume_control_box | 16 / M73-VAV / 39 |  / see outlet record |
| M73-VAV-40 | scheduled_volume_control_box | 16 / M73-VAV / 40 |  / see outlet record |
| M73-VAV-41 | scheduled_volume_control_box | 16 / M73-VAV / 41 |  / see outlet record |
| M73-VAV-42 | scheduled_volume_control_box | 16 / M73-VAV / 42 |  / see outlet record |
| M73-VAV-43 | scheduled_volume_control_box | 16 / M73-VAV / 43 |  / see outlet record |
| M73-VAV-44 | scheduled_volume_control_box | 16 / M73-VAV / 44 |  / see outlet record |
| M73-VAV-45 | scheduled_volume_control_box | 16 / M73-VAV / 45 |  / see outlet record |
| M73-VAV-46 | scheduled_volume_control_box | 16 / M73-VAV / 46 |  / see outlet record |
| M73-VAV-47 | scheduled_volume_control_box | 16 / M73-VAV / 47 |  / see outlet record |
| M73-VAV-48 | scheduled_volume_control_box | 16 / M73-VAV / 48 |  / see outlet record |
| M73-VAV-49 | scheduled_volume_control_box | 16 / M73-VAV / 49 |  / see outlet record |
| M73-VAV-50 | scheduled_volume_control_box | 16 / M73-VAV / 50 |  / see outlet record |
| M73-VAV-51 | scheduled_volume_control_box | 16 / M73-VAV / 51 |  / see outlet record |
| M73-VAV-52 | scheduled_volume_control_box | 16 / M73-VAV / 52 |  / see outlet record |
| M73-VAV-53 | scheduled_volume_control_box | 16 / M73-VAV / 53 |  / see outlet record |
| M73-VAV-54 | scheduled_volume_control_box | 16 / M73-VAV / 54 |  / see outlet record |
| M73-VAV-55 | scheduled_volume_control_box | 16 / M73-VAV / 55 |  / see outlet record |
| M73-VAV-56 | scheduled_volume_control_box | 16 / M73-VAV / 56 |  / see outlet record |
| M73-VAV-57 | scheduled_volume_control_box | 16 / M73-VAV / 57 |  / see outlet record |
| M73-VAV-58 | scheduled_volume_control_box | 16 / M73-VAV / 58 |  / see outlet record |

Additional printed identities / source limitations:

- Record:
  - id: M71-HYDRONIC-COIL-TYPES
  - classification: AHU-1 CHWC and HWC source schedule rows
  - source scope: schedules_m71.schedule_detail_records.AHU-1
  - status: untagged source type rows; their M7.1 design-airflow, MBH, water-flow and pressure-drop values are retained as source-scoped schedule detail.
- Record:
  - id: M72-GRD-TYPE-ROWS
  - classification: 23 grille/register/diffuser schedule type marks
  - source scope: schedules_m72.tables[M72-GRD]
  - status: no installed outlet count, damper-actuator count, or BAS-I/O multiplier is asserted.
- Record:
  - id: M73-VAV-PERFORMANCE
  - classification: 58 literal VAV performance rows
  - source scope: schedules_m73_performance.tables[M73-VAV-PERFORMANCE]
  - status: one complete source row per M7.3 mark; it is a performance companion, not a duplicate equipment identity registry.
- Record:
  - id: M6-VALVE-DAMPER-DETAILS
  - classification: mechanical detail context
  - source scope: M6.1/M6.2 and M6.4 full-page review
  - status: details depict coil valves, dampers and motorized-control-damper context but do not constitute a tabular valve or actuator schedule.

## Per-application point ledger

The record exposes 158 raw-text-cell-bounded source-matrix rows under their printed system scopes. M8.3-M8.8 controls diagrams and sequences do not state final controller card/terminal quantities or an installed-system multiplier, and repeated tag text remains source-row scoped.

### m83-chilled-water

- source table: M83-CHW-POINTS
- ownership scope: M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.
- source sheet: M8.3
- source page: 19

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M83-CHW-POINTS/T-1 | 1 CHWR TEMPERATURE | point_type=AI | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/T-2 | 2 CHWS TEMPERATURE | point_type=AI | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/AX-1 | 3 CHILLER ALARM STATUS | point_type=DI | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/AX-2 | 4 CHILLER STATUS | point_type=DI | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/CI-1 | 5 CHILLER POWER CONSUMPTION | point_type=AO | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/CI-2 | 6 CHILLER LOADING | point_type=AO | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/SPA-1 | 7 CHILLER SET POINT ADJUSTMENT | point_type=AO | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/ED-1 | 8 ENABLE/DISABLE | point_type=DO | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/T-3 | 9 CHWR TEMPERATURE | point_type=AI | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/V-2 | 10 CHWR BYPASS VALVE CONTROL | point_type=AO | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/FM-1 | 11 CHILLER CHWS FLOW | point_type=AI | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/DP-1 | 12 DIFFERENTIAL PRESSURE | point_type=AI | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/T-4 | 14 OUTSIDE AIR TEMPERATURE | point_type=AI | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/CSR-1 | 15 PUMP STATUS | point_type=DI | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/SS-1 | 16 PUMP START/STOP | point_type=DO | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/CI-5 | 17 PUMP SPEED CONTROL | point_type=AO | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/AX-5 | 18 VFD ALARM STATUS | point_type=DI | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/CSR-2 | 19 PUMP STATUS | point_type=DI | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/SS-2 | 20 PUMP START/STOP | point_type=DO | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/CI-6 | 21 PUMP SPEED CONTROL | point_type=AO | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |
| M83-CHW-POINTS/AX-6 | 22 VFD ALARM STATUS | point_type=DI | M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context. | 19 |

### m84-heating-hot-water

- source table: M84-HHW-POINTS
- ownership scope: M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.
- source sheet: M8.4
- source page: 20

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M84-HHW-POINTS/AX-1 | 1 BOILER ALARM STATUS | point_type=DI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/AX-2 | 2 BOILER STATUS | point_type=DI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/CI-1 | 3 BOILER SET POINT ADJUSTMENT | point_type=AO | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/ED-1 | 4 BOILER ENABLE/DISABLE | point_type=DO | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/FM-1 | 5 BOILER HHWS FLOW | point_type=AI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/V-1 | 6 BOILER HHWS ISOLATION VALVE CONTROL | point_type=AO | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/T-1 | 7 HHWS TEMPERATURE | point_type=AI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/T-2 | 8 HHWR TEMPERATURE | point_type=AI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/CV-1 | 32 BOILER HHWS ISOLATION VALVE CONTROL | point_type=DI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/AX-3 | 9 BOILER ALARM STATUS | point_type=DI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/AX-4 | 10 BOILER STATUS | point_type=DI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/CI-2 | 11 BOILER SET POINT ADJUSTMENT | point_type=AO | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/ED-2 | 12 BOILER ENABLE/DISABLE | point_type=DO | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/FM-2 | 13 BOILER HHWS FLOW | point_type=AI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/V-2 | 14 BOILER HHWS ISOLATION VALVE CONTROL | point_type=AO | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/T-3 | 15 HHWR TEMPERATURE | point_type=AI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/T-4 | 16 HHWR TEMPERATURE | point_type=AI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/T-5 | 17 HHWS TEMPERATURE | point_type=AI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/T-6 | 18 HHWR TEMPERATURE | point_type=AI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/CV-2 | 31 BOILER HHWS ISOLATION VALVE CONTROL | point_type=DI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/V-3 | 19 HWS BYPASS VALVE CONTROL | point_type=AO | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/DP-1 | 20 DIFFERENTIAL PRESSURE | point_type=AI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/DP-2 | 21 DIFFERENTIAL PRESSURE | point_type=AI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/T-7 | 22 OUTSIDE AIR TEMPERATURE SENSOR | point_type=AI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/AX-5 | 23 VFD ALARM STATUS | point_type=DI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/CI-3 | 24 PUMP SPEED CONTROL | point_type=AO | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/SS-1 | 25 PUMP START/STOP | point_type=DO | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/CSR-1 | 26 PUMP STATUS | point_type=DI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/AX-6 | 27 VFD ALARM STATUS | point_type=DI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/CI-4 | 28 PUMP SPEED CONTROL | point_type=AO | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/SS-2 | 29 PUMP START/STOP | point_type=DO | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |
| M84-HHW-POINTS/CSR-2 | 30 PUMP STATUS | point_type=DI | M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context. | 20 |

### m85-ahu-1

- source table: M85-AHU1-POINTS
- ownership scope: M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.
- source sheet: M8.5
- source page: 21

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M85-AHU1-POINTS/SP-1 | 1 DUCT STATIC PRESSURE | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/D-1 | 2 SUPPLY AIR ISOLATION DAMPER | point_type=AO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/H-1 | 3 WHEEL ENTERING HUMIDITY | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/T-4 | 4 SUPPLY AIR TEMPERATURE | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/SP-2 | 5 STATIC PRESSURE SENSOR - HIGH STATIC | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/DPS-3 | 6 MERV 14 FILTER STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/T-8 | 7 CHW COIL DISCHARGE AIR TEMPERATURE | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/V-2 | 8 CHILLED WATER COIL VALVE CONTROL | point_type=AO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/FZ-1 | 9 FREEZESTAT STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/T-3 | 10 HHW COIL DISCHARGE AIR TEMPERATURE | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/V-1 | 11 HEATING HOT WATER VALVE CONTROL | point_type=AO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/SS-5 | 12 HOT WATER RECIRCULATING PUMP | point_type=DO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/CSR-5 | 13 HOT WATER RECIRCULATING PUMP STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/T-7 | 14 MIXED AIR TEMPERATURE | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/T-2 | 15 OA WHEEL LEAVING AIR TEMPERATURE | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/H-2 | 16 OA WHEEL LEAVING RELATIVE HUMIDITY | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/D-4 | 17 ENTERING AIR WHEEL BYPASS D-1 CONTROL | point_type=DO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/H-1 | 18 WHEEL ENTERING HUMIDITY | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/T-1 | 19 WHEEL ENTERING TEMPERATURE | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/DPS-1 | 20 MERV 9 FILTER STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/D-6 | 21 ECONOMIZER DAMPER CONTROL | point_type=AO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/D-7 | 22 MINIMUM OUTSIDE AIR DAMPER CONTROL | point_type=AO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/AFMS-2 | 23 ECONOMIZER AIR FLOW | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/D-8 | 24 RELIEF AIR ISOLATION DAMPER | point_type=AO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/AFMS-1 | 25 MIN OUTDOOR AIR FLOW | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/DS-4 | 26 MIN OUTSIDE AIR DAMPER STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/DS-5 | 27 ECONOMIZER DAMPER STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/T-6 | 28 EA WHEEL LEAVING AIR TEMPERATURE | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/H-4 | 29 EA WHEEL LEAVING AIR RELATIVE HUMIDITY | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/AX-3 | 30 HEAT RECOVERY WHEEL ROTATION STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/CSR-2 | 31 HEAT RECOVERY WHEEL STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/SS-2 | 32 HEAT RECOVERY WHEEL START/STOP | point_type=DO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/D-3 | 33 RETURN DAMPER CONTROL | point_type=AO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/H-3 | 34 RA WHEEL ENTERING RELATIVE HUMIDITY | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/T-5 | 35 RA WHEEL ENTERING TEMPERATURE | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/DPS-2 | 36 MERV 9 FILTER STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/SP-2 | 37 STATIC PRESSURE SENSOR - LOW STATIC | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/D-2 | 38 RETURN AIR ISOLATION DAMPER | point_type=AO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/DS-1 | 39 SUPPLY AIR ISOLATION DAMPER STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/DS-2 | 40 RETURN AIR ISOLATION DAMPER STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/DS-3 | 42 RELIEF AIR ISOLATION DAMPER STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/CSR-1 | 43 SF #1 FAN STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/SS-1 | 44 SF #1 FAN START/STOP | point_type=DO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/CI-1 | 45 SF #1 FAN SPEED CONTROL | point_type=AO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/AX-1 | 46 SF #1 VFD ALARM STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/AX-1 | 47 SAF #2 VFD ALARM STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/CI-1 | 48 SAF #2 FAN SPEED CONTROL | point_type=AO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/SS-1 | 49 SAF #2 FAN START/STOP | point_type=DO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/CSR-1 | 50 SAF #2 FAN STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/AFMS-3 | 51 SUPPLY AIR FLOW FROM SUPPLY AIR FAN SF-1 | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/AFMS-4 | 52 SUPPLY AIR FLOW FROM SUPPLY AIR FAN SF-2 | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/CSR-3 | 53 RF #1 FAN STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/SS-3 | 54 RF #1 FAN START/STOP | point_type=DO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/CI-3 | 55 RF #1 FAN SPEED CONTROL | point_type=AO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/AX-3 | 56 RF #1 VFD ALARM STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/AX-4 | 57 RF #2 VFD ALARM STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/CI-4 | 58 RF #2 FAN SPEED CONTROL | point_type=AO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/SS-4 | 59 RF #2 FAN START/STOP | point_type=DO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/CSR-4 | 60 RF #2 FAN STATUS | point_type=DI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/AFMS-5 | 61 RETURN AIR FLOW FROM RETURN AIR FAN RF-1 | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/AFMS-6 | 62 RETURN AIR FLOW FROM RETURN AIR FAN RF-2 | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/D-5 | 63 EXHAUST AIR WHEEL BYPASS D-2 CONTROL | point_type=DO | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/T-1 | 64 WHEEL ENTERING TEMPERATURE | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/H-1 | 65 WHEEL ENTERING HUMIDITY | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/CO2-X | 66 OUTSIDE AIR CO2 LEVEL | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/CO2-X | 67 ZONE AIR CO2 LEVEL | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/SPS | 68 SPACE PRESSURE SENSOR | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/SPS | 69 SPACE PRESSURE SENSOR | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |
| M85-AHU1-POINTS/SPS | 70 SPACE PRESSURE SENSOR | point_type=AI | M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts. | 21 |

### m87-vav

- source table: M87-VAV-POINTS
- ownership scope: M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed.
- source sheet: M8.7
- source page: 23

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M87-VAV-POINTS/T-5 | 1 BOX AIR FLOW | point_type=AI | M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed. | 23 |
| M87-VAV-POINTS/MD-4 | 2 BOX DAMPER CONTROL | point_type=AO | M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed. | 23 |
| M87-VAV-POINTS/V-4 | 3 HEATING HOT WATER COIL VALVE CONTROL | point_type=AO | M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed. | 23 |
| M87-VAV-POINTS/T-6 | 4 VAV BOX DISCHARGE AIR TEMPERATURE | point_type=AI | M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed. | 23 |
| M87-VAV-POINTS/T-7 | 5 ZONE TEMPERATURE | point_type=AI | M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed. | 23 |
| M87-VAV-POINTS/T-9 | 6 BOX AIR FLOW | point_type=AI | M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed. | 23 |
| M87-VAV-POINTS/MD-5 | 7 BOX DAMPER CONTROL | point_type=AO | M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed. | 23 |
| M87-VAV-POINTS/V-5 | 8 HEATING HOT WATER COIL VALVE CONTROL | point_type=AO | M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed. | 23 |
| M87-VAV-POINTS/T-10 | 9 BOX DISCHARGE AIR TEMPERATURE | point_type=AI | M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed. | 23 |
| M87-VAV-POINTS/T-11 | 10 ZONE TEMPERATURE | point_type=AI | M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed. | 23 |
| M87-VAV-POINTS/T-9 | 11 BOX AIR FLOW | point_type=AI | M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed. | 23 |
| M87-VAV-POINTS/MD-5 | 12 BOX DAMPER CONTROL | point_type=AO | M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed. | 23 |
| M87-VAV-POINTS/V-5 | 13 HEATING HOT WATER COIL VALVE CONTROL | point_type=AO | M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed. | 23 |
| M87-VAV-POINTS/T-10 | 14 BOX DISCHARGE AIR TEMPERATURE | point_type=AI | M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed. | 23 |
| M87-VAV-POINTS/T-11 | 15 ZONE TEMPERATURE | point_type=AI | M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed. | 23 |

### m88-miscellaneous

- source table: M88-MISC-POINTS
- ownership scope: M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.
- source sheet: M8.8
- source page: 24

| Source table / tag | Point name as printed | Printed flag columns | Ownership scope | PDF |
|---|---|---|---|---|
| M88-MISC-POINTS/SS-1 | 1 EXHAUST FAN START/STOP | point_type=DO | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/CSR-1 | 2 EXHAUST FAN STATUS | point_type=DI | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/SS-2 | 3 EXHAUST FAN START/STOP | point_type=DO | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/CSR-2 | 4 EXHAUST FAN STATUS | point_type=DI | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/T-1 | 5 SPACE TEMPERATURE SENSOR | point_type=AI | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/SS-1 | 6 EXHAUST FAN START/STOP | point_type=DO | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/CSR-1 | 7 EXHAUST FAN STATUS | point_type=DI | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/T-1 | 8 SPACE TEMPERATURE SENSOR | point_type=AI | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/V-1 | 9 HEATING HOT WATER COIL VALVE CONTROL | point_type=AO | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/L-1 | 10 LIGHTING CONTROL | point_type=DO | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/L-2 | 11 LIGHTING CONTROL | point_type=DO | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/L-3 | 12 LIGHTING CONTROL | point_type=DO | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/L-4 | 13 LIGHTING CONTROL | point_type=DO | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/L-5 | 14 LIGHTING CONTROL | point_type=DO | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/L-6 | 15 LIGHTING CONTROL | point_type=DO | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/L-7 | 16 LIGHTING CONTROL | point_type=DO | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/V-3 | 17 HEATING HOT WATER COIL VALVE CONTROL | point_type=AO | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/T-4 | 18 SPACE TEMPERATURE SENSOR | point_type=AI | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/T-13 | 19 SPACE TEMPERATURE SENSOR | point_type=AI | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/SW-1 | 20 EMERGENCY SHUTDOWN SWITCH STATUS | point_type=DI | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |
| M88-MISC-POINTS/WLS-1 | 21 STORM WATER LEAK SENSOR | point_type=DI | M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts. | 24 |

## Metadata

Full-page review context for the supplied 24-page Eglin AFB NICoE mechanical and controls PDF. It has general mechanical, HVAC zone/air-terminal/duct/piping plans, details, three schedule sheets and M8.1-M8.8 controls. It does not infer installed plan quantities from symbols or expand control-template rows into final field-device or terminal counts.

- module role: Project, sheet, scale and full-page visual-review context for the supplied 24-page Eglin AFB NICoE mechanical and controls set. It preserves only project identity and scope printed on the sheets.
- project:
  - project name as printed: EGLIN AIR FORCE BASE BUILDING XX
  - facility identity as printed: NICoE - National Intrepid Center of Excellence
  - location as printed: ASH DR, EGLIN AIR FORCE BASE, FLORIDA 32542
  - architect engineer as printed: SmithGroup
  - mep engineer as printed: SmithGroup MEP-FP Engineering
  - issue as printed: CONTRACT DOCUMENTS
  - drawing dates observed:
    - 11.08.2018
    - 01.04.2019
  - project number as printed: 10822.000
- source scope:
  - source pdf: pdf/24__vol2__019__Eglin_AFB_NICoE_Mechanical_Controls.pdf
  - page count: 24
  - schedule sheets:
    - M7.1
    - M7.2
    - M7.3
  - controls sheets:
    - M8.1
    - M8.2
    - M8.3
    - M8.4
    - M8.5
    - M8.6
    - M8.7
    - M8.8
- scale semantics:
  - plan scales observed:
    - 1/8 in = 1 ft-0 in
    - 1/4 in = 1 ft-0 in
    - 1 1/2 in = 1 ft-0 in
  - takeoff scale status: multiple printed view scales; no single document-wide scale is asserted
  - bar scale status: No graphic scale bar was observed on the supplied mechanical sheets; printed numerical view scales are preserved where visible. Schedule, detail and sequence sheets are not scale-derived.
- visual review pages:
  - Record:
    - page: 1
    - render: reviews/24__vol2__019/p1-p1-full-poppler.png
    - finding: M0.1 mechanical abbreviations, plan symbols, HVAC/piping legend and general notes.
  - Record:
    - page: 2
    - render: reviews/24__vol2__019/p2-p2-full-poppler.png
    - finding: M2.1 HVAC zone legend locating VAV, DX and FCU zone designations; not used as an unverified symbol count.
  - Record:
    - page: 3
    - render: reviews/24__vol2__019/p3-p3-full-poppler.png
    - finding: M2.2 ground-floor air-terminal plan with terminal marks and CFM callouts.
  - Record:
    - page: 4
    - render: reviews/24__vol2__019/p4-p4-full-poppler.png
    - finding: M2.3 ground-floor duct plan with VAV, FCU, exhaust and louver context plus room schedule.
  - Record:
    - page: 5
    - render: reviews/24__vol2__019/p5-p5-full-poppler.png
    - finding: M2.4 roof plan locating air-cooled condensing units, louvers and exhaust fans.
  - Record:
    - page: 6
    - render: reviews/24__vol2__019/p6-p6-full-poppler.png
    - finding: M3.1 ground-floor HVAC piping plan and utility-yard chiller context.
  - Record:
    - page: 7
    - render: reviews/24__vol2__019/p7-p7-full-poppler.png
    - finding: M4.1 enlarged mechanical-room duct and piping plans locating AHU-1, B-1/B-2, pumps, tanks and separators.
  - Record:
    - page: 8
    - render: reviews/24__vol2__019/p8-p8-full-poppler.png
    - finding: M4.2 mechanical-room sections with AHU, boilers, piping and roof equipment relationships.
  - Record:
    - page: 9
    - render: reviews/24__vol2__019/p9-p9-full-poppler.png
    - finding: M5.1 hot-water and chilled-water piping diagrams connecting boilers, chiller, pumps, tanks, separators and AHU coils.
  - Record:
    - page: 10
    - render: reviews/24__vol2__019/p10-p10-full-poppler.png
    - finding: M6.1 mechanical piping details including 2-way/3-way coil valves, air separator, tank, chiller, pump and unit-heater details.
  - Record:
    - page: 11
    - render: reviews/24__vol2__019/p11-p11-full-poppler.png
    - finding: M6.2 ductwork details including volume dampers, roof ventilator, VAV terminal connections and branch takeoffs.
  - Record:
    - page: 12
    - render: reviews/24__vol2__019/p12-p12-full-poppler.png
    - finding: M6.3 equipment details including buffer tank, boiler cool-down and base-mounted pump.
  - Record:
    - page: 13
    - render: reviews/24__vol2__019/p13-p13-full-poppler.png
    - finding: M6.4 AHU views/elevation showing coils, energy wheel, MERV 8/MERV 14 filters, fans and motorized-control-damper context.
  - Record:
    - page: 14
    - render: reviews/24__vol2__019/p14-p14-full-poppler.png
    - finding: M7.1 primary AHU, fan, coil, chiller, boiler, pump, general-fan and air-separator schedules.
  - Record:
    - page: 15
    - render: reviews/24__vol2__019/p15-p15-full-poppler.png
    - finding: M7.2 air-device, FCU, condensing-unit, expansion-tank, DX fan-coil, unit-heater, silencer, radiator and louver schedules.
  - Record:
    - page: 16
    - render: reviews/24__vol2__019/p16-p16-full-poppler.png
    - finding: M7.3 dense VAV box schedule containing VAV-1 through VAV-58.
  - Record:
    - page: 17
    - render: reviews/24__vol2__019/p17-p17-full-poppler.png
    - finding: M8.1 controls abbreviations, symbols and BAS-point semantics including AI/DI/AO/DO definitions and failure-mode meanings.
  - Record:
    - page: 18
    - render: reviews/24__vol2__019/p18-p18-full-poppler.png
    - finding: M8.2 system architecture: B-BC-1/B-BC-2/B-BC-3, B-ASC, network gateway, two MSTP VAV trunks and dedicated VFD MSTP trunk.
  - Record:
    - page: 19
    - render: reviews/24__vol2__019/p19-p19-full-poppler.png
    - finding: M8.3 chilled-water control diagram, written sequence and point function schedule.
  - Record:
    - page: 20
    - render: reviews/24__vol2__019/p20-p20-full-poppler.png
    - finding: M8.4 heating-hot-water control diagram, written boiler/pump sequence and point function schedule.
  - Record:
    - page: 21
    - render: reviews/24__vol2__019/p21-p21-full-poppler.png
    - finding: M8.5 AHU-1 control diagram, point function schedule, occupancy schedule, balancing diagram and global HVAC-zone/space-pressure points.
  - Record:
    - page: 22
    - render: reviews/24__vol2__019/p22-p22-full-poppler.png
    - finding: M8.6 AHU-1 written sequence of operation, diagnostics and direct VFD interface requirements.
  - Record:
    - page: 23
    - render: reviews/24__vol2__019/p23-p23-full-poppler.png
    - finding: M8.7 constant-air-volume, dual-maximum VAV and VAV diagrams/sequences with a VAV point function schedule.
  - Record:
    - page: 24
    - render: reviews/24__vol2__019/p24-p24-full-poppler.png
    - finding: M8.8 toilet/mechanical-room exhaust, unit-heater, fan-coil, lighting, radiator, DX, emergency-shutdown and drain-pan sequences plus miscellaneous point schedule.
- assertions:
  - Record:
    - id: m81-controls-legend-title
    - page: 17
    - bbox:
      - 2720
      - 1860
      - 2995
      - 1990
    - expected: DRAWING TITLE MECHANICAL CONTROLS - LEGEND
    - mode: contains
  - Record:
    - id: m83-controls-sheet-title
    - page: 19
    - bbox:
      - 2700
      - 1850
      - 3010
      - 2000
    - expected: DRAWING TITLE MECHANICAL CONTROLS - CHILLED WATER SYSTEM
    - mode: contains
  - Record:
    - id: m84-controls-sheet-title
    - page: 20
    - bbox:
      - 2700
      - 1850
      - 3010
      - 2000
    - expected: DRAWING TITLE MECHANICAL CONTROLS - HEATING HOT WATER SYSTEM
    - mode: contains
  - Record:
    - id: m85-controls-sheet-title
    - page: 21
    - bbox:
      - 2700
      - 1850
      - 3010
      - 2000
    - expected: DRAWING TITLE MECHANICAL CONTROLS - AIR HANDLING UNIT AHU-1 DIAGRAM AND POINT LIST
    - mode: contains
- inventory checks:
  - Record:
    - id: full-page-review-ledger
    - records path:
      - visual_review_pages
    - expected: 24
    - unique key: page

## Schedules

This composite is an assembly of independently verified authored components. It does not create PDF facts, reconcile aliases, or infer physical quantities.

### M71-AHU - PDF 14

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | AHU-1 |

- sheet: M7.1
- title: AIR HANDLING UNIT SCHEDULE
- classification: scheduled air-handling unit
- x edges:
  - 1101.399
  - 1139.579
- y ranges:
  - 162.431, 178.431

### M71-AHU-FANS - PDF 14

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | RF-1 |
| 2 | RF-2 |
| 3 | SF-1 |
| 4 | SF-2 |

- sheet: M7.1
- title: AIR HANDLING UNIT FAN SCHEDULE
- classification: scheduled AHU supply/relief fan
- x edges:
  - 1442.919
  - 1473.775
- y ranges:
  - 371.071, 384.031
  - 384.031, 396.991
  - 396.991, 409.951
  - 409.951, 422.911

### M71-CHILLER - PDF 14

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | CH-1 |

- sheet: M7.1
- title: CHILLER SCHEDULE (ELECTRIC AIR-COOLED)
- classification: scheduled air-cooled chiller
- x edges:
  - 450.28
  - 482.095
- y ranges:
  - 772.391, 788.391

### M71-BOILER - PDF 14

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | B-1 |
| 2 | B-2 |

- sheet: M7.1
- title: HOT WATER CONDENSING BOILER SCHEDULE
- classification: scheduled condensing boiler
- x edges:
  - 1226.199
  - 1250.815
- y ranges:
  - 994.471, 1007.431
  - 1007.431, 1020.391

### M71-PUMP - PDF 14

11 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | CP-1 |
| 2 | CP-2 |
| 3 | CP-3 |
| 4 | CP-4 |
| 5 | CP-5 |
| 6 | CP-6 |
| 7 | CWP-1 |
| 8 | CWP-2 |
| 9 | HWP-1 |
| 10 | HWP-2 |
| 11 | HWRP-1 |

- sheet: M7.1
- title: PUMP SCHEDULE
- classification: scheduled pump
- x edges:
  - 468.64
  - 515.695
- y ranges:
  - 1153.711, 1166.671
  - 1166.671, 1179.631
  - 1179.631, 1192.591
  - 1192.591, 1205.491
  - 1205.491, 1218.391
  - 1218.391, 1231.351
  - 1231.351, 1244.311
  - 1244.311, 1257.271
  - 1257.271, 1270.171
  - 1270.171, 1283.071
  - 1283.071, 1296.031

### M71-GENERAL-FAN - PDF 14

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | EF-1 |
| 2 | EF-2 |
| 3 | EF-3 |
| 4 | EF-4 |

- sheet: M7.1
- title: GENERAL FAN SCHEDULE
- classification: scheduled exhaust fan
- x edges:
  - 427.0
  - 457.375
- y ranges:
  - 1481.25, 1494.09
  - 1494.09, 1506.99
  - 1506.99, 1519.95
  - 1519.95, 1532.91

### M71-AIR-SEPARATOR - PDF 14

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | AS-1 |
| 2 | AS-2 |

- sheet: M7.1
- title: AIR SEPARATOR SCHEDULE
- classification: scheduled air separator
- x edges:
  - 1787.799
  - 1818.659
- y ranges:
  - 1702.89, 1715.73
  - 1715.73, 1728.57

### M72-GRD - PDF 15

23 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | S1-1 |
| 2 | S1-2 |
| 3 | S1-3 |
| 4 | S1-4 |
| 5 | S3-1 |
| 6 | S2-1 |
| 7 | S2-2 |
| 8 | S2-4 |
| 9 | S2-5 |
| 10 | S2-6 |
| 11 | S2-7 |
| 12 | S4-1 |
| 13 | R1-1 |
| 14 | R1-2 |
| 15 | R1-3 |
| 16 | R1-4 |
| 17 | R1-5 |
| 18 | R3-1 |
| 19 | R3-2 |
| 20 | R3-3 |
| 21 | E1-1 |
| 22 | E1-2 |
| 23 | E1-3 |

- sheet: M7.2
- title: GRILLE, REGISTER, AND DIFFUSER SCHEDULE
- classification: scheduled air device
- x edges:
  - 1591.239
  - 1625.989
- y ranges:
  - 140.377, 155.257
  - 155.257, 170.137
  - 170.137, 185.017
  - 185.017, 199.957
  - 199.957, 214.597
  - 214.597, 228.517
  - 228.517, 242.437
  - 242.437, 257.077
  - 257.077, 272.017
  - 272.017, 286.897
  - 286.897, 301.477
  - 301.477, 315.757
  - 315.757, 330.337
  - 330.337, 345.217
  - 345.217, 360.097
  - 360.097, 374.977
  - 374.977, 389.857
  - 389.857, 404.737
  - 404.737, 419.677
  - 419.677, 434.617
  - 434.617, 449.497
  - 449.497, 464.377
  - 464.377, 479.257

### M72-FCU - PDF 15

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | FCU-1 |

- sheet: M7.2
- title: HOT WATER FAN COIL UNIT SCHEDULE
- classification: scheduled hot-water fan-coil unit
- x edges:
  - 973.12
  - 1010.695
- y ranges:
  - 651.04, 667.04

### M72-CONDENSING - PDF 15

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | CU-1 |
| 2 | CU-2 |
| 3 | CU-3 |
| 4 | CU-4 |
| 5 | CU-5 |
| 6 | CU-6 |

- sheet: M7.2
- title: AIR-COOLED CONDENSING UNIT SCHEDULE
- classification: scheduled air-cooled condensing unit
- x edges:
  - 1176.88
  - 1208.695
- y ranges:
  - 805.44, 818.4
  - 818.4, 831.36
  - 831.36, 844.32
  - 844.32, 857.219
  - 857.219, 870.119
  - 870.119, 883.079

### M72-EXPANSION-TANK - PDF 15

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | ET-1 |
| 2 | ET-2 |

- sheet: M7.2
- title: EXPANSION TANK SCHEDULE
- classification: scheduled expansion tank
- x edges:
  - 881.68
  - 912.055
- y ranges:
  - 1058.999, 1071.959
  - 1071.959, 1084.919

### M72-DX-FCU - PDF 15

6 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | EV-1 |
| 2 | EV-2 |
| 3 | EV-3 |
| 4 | EV-4 |
| 5 | EV-5 |
| 6 | EV-6 |

- sheet: M7.2
- title: DX FAN COIL UNIT SCHEDULE
- classification: scheduled DX fan-coil unit
- x edges:
  - 733.96
  - 764.815
- y ranges:
  - 1225.8, 1238.759
  - 1238.759, 1251.659
  - 1251.659, 1264.559
  - 1264.559, 1277.519
  - 1277.519, 1290.479
  - 1290.479, 1303.439

### M72-UNIT-HEATER - PDF 15

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | UH-1 |
| 2 | UH-2 |

- sheet: M7.2
- title: UNIT HEATER SCHEDULE (HOT WATER)
- classification: scheduled hot-water unit heater
- x edges:
  - 815.08
  - 846.895
- y ranges:
  - 1484.039, 1496.999
  - 1496.999, 1509.959

### M72-SILENCER - PDF 15

2 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | S-1 |
| 2 | S-2 |

- sheet: M7.2
- title: SILENCER SCHEDULE
- classification: scheduled silencer
- x edges:
  - 757.0
  - 781.615
- y ranges:
  - 1678.679, 1691.639
  - 1691.639, 1704.599

### M72-RADIATOR - PDF 15

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | FTR-1 |
| 2 | FTR-1B |
| 3 | FTR-2 |
| 4 | FTR-2B |

- sheet: M7.2
- title: FIN TUBE RADIATION SCHEDULE
- classification: scheduled finned-tube radiator
- x edges:
  - 876.88
  - 919.704
- y ranges:
  - 1816.199, 1829.159
  - 1829.159, 1842.119
  - 1842.119, 1855.019
  - 1855.019, 1867.859

### M72-LOUVER - PDF 15

3 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | ALP-1 |
| 2 | ALP-2 |
| 3 | ALP-3 |

- sheet: M7.2
- title: ARCHITECTURAL LOUVERED PENTHOUSE SCHEDULE
- classification: scheduled architectural louvered penthouse
- x edges:
  - 1616.439
  - 1652.579
- y ranges:
  - 2012.519, 2025.479
  - 2025.479, 2038.379
  - 2038.379, 2051.219

### M73-VAV - PDF 16

58 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark |
|---|---|
| 1 | VAV-1 |
| 2 | VAV-2 |
| 3 | VAV-3 |
| 4 | VAV-4 |
| 5 | VAV-5 |
| 6 | VAV-6 |
| 7 | VAV-7 |
| 8 | VAV-8 |
| 9 | VAV-9 |
| 10 | VAV-10 |
| 11 | VAV-11 |
| 12 | VAV-12 |
| 13 | VAV-13 |
| 14 | VAV-14 |
| 15 | VAV-15 |
| 16 | VAV-16 |
| 17 | VAV-17 |
| 18 | VAV-18 |
| 19 | VAV-19 |
| 20 | VAV-20 |
| 21 | VAV-21 |
| 22 | VAV-22 |
| 23 | VAV-23 |
| 24 | VAV-24 |
| 25 | VAV-25 |
| 26 | VAV-26 |
| 27 | VAV-27 |
| 28 | VAV-28 |
| 29 | VAV-29 |
| 30 | VAV-30 |
| 31 | VAV-31 |
| 32 | VAV-32 |
| 33 | VAV-33 |
| 34 | VAV-34 |
| 35 | VAV-35 |
| 36 | VAV-36 |
| 37 | VAV-37 |
| 38 | VAV-38 |
| 39 | VAV-39 |
| 40 | VAV-40 |
| 41 | VAV-41 |
| 42 | VAV-42 |
| 43 | VAV-43 |
| 44 | VAV-44 |
| 45 | VAV-45 |
| 46 | VAV-46 |
| 47 | VAV-47 |
| 48 | VAV-48 |
| 49 | VAV-49 |
| 50 | VAV-50 |
| 51 | VAV-51 |
| 52 | VAV-52 |
| 53 | VAV-53 |
| 54 | VAV-54 |
| 55 | VAV-55 |
| 56 | VAV-56 |
| 57 | VAV-57 |
| 58 | VAV-58 |

- sheet: M7.3
- title: VOLUME CONTROL BOX SCHEDULE
- classification: scheduled volume control box
- x edges:
  - 1180.839
  - 1223.215
- y ranges:
  - 152.251, 165.091
  - 165.091, 177.991
  - 177.991, 190.951
  - 190.951, 203.911
  - 203.911, 216.871
  - 216.871, 229.831
  - 229.831, 242.731
  - 242.731, 255.631
  - 255.631, 268.591
  - 268.591, 281.551
  - 281.551, 294.51
  - 294.51, 307.41
  - 307.41, 320.31
  - 320.31, 333.27
  - 333.27, 346.23
  - 346.23, 359.19
  - 359.19, 372.15
  - 372.15, 385.05
  - 385.05, 397.95
  - 397.95, 410.91
  - 410.91, 423.87
  - 423.87, 436.83
  - 436.83, 449.73
  - 449.73, 462.63
  - 462.63, 475.59
  - 475.59, 488.55
  - 488.55, 501.51
  - 501.51, 514.41
  - 514.41, 527.31
  - 527.31, 540.27
  - 540.27, 553.23
  - 553.23, 566.19
  - 566.19, 579.15
  - 579.15, 592.05
  - 592.05, 604.949
  - 604.949, 617.909
  - 617.909, 630.869
  - 630.869, 643.829
  - 643.829, 656.729
  - 656.729, 669.629
  - 669.629, 682.589
  - 682.589, 695.549
  - 695.549, 708.509
  - 708.509, 721.469
  - 721.469, 734.369
  - 734.369, 747.269
  - 747.269, 760.229
  - 760.229, 773.189
  - 773.189, 786.149
  - 786.149, 799.049
  - 799.049, 811.949
  - 811.949, 824.909
  - 824.909, 837.869
  - 837.869, 850.829
  - 850.829, 863.789
  - 863.789, 876.689
  - 876.689, 889.589
  - 889.589, 902.548

### M73-VAV-PERFORMANCE - PDF 16

58 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | mark | inlet_diameter | minimum_airflow_cfm | maximum_airflow_cfm | radiated_sound_nc | discharge_sound_nc | min_inlet_sp_iwg | max_air_pd_iwg | entering_air_temp_f | leaving_air_temp_f | entering_water_temp_f | leaving_water_temp_f | sensible_capacity_btuh | flow_gpm | pipe_connection_in | max_water_pd_ft_h2o | manufacturer | model |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | VAV-1 | 8" | 350 | 550 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 15400 | 1.1 | 3/4" | 5.00 | PRICE | SDV |
| 2 | VAV-2 | 7" | 200 | 400 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 8800 | 0.6 | 3/4" | 5.00 | PRICE | SDV |
| 3 | VAV-3 | 10" | 600 | 950 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 26400 | 1.8 | 3/4" | 5.00 | PRICE | SDV |
| 4 | VAV-4 | 8" | 400 | 550 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 17600 | 1.2 | 3/4" | 5.00 | PRICE | SDV |
| 5 | VAV-5 | 4" | 150 | 150 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 6600 | 0.5 | 3/4" | 5.00 | PRICE | SDV |
| 6 | VAV-6 | 4" | 100 | 100 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 4400 | 0.3 | 3/4" | 5.00 | PRICE | SDV |
| 7 | VAV-7 | 4" | 100 | 200 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 4400 | 0.5 | 3/4" | 5.00 | PRICE | SDV |
| 8 | VAV-8 | 9" | 400 | 700 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 17600 | 1.2 | 3/4" | 5.00 | PRICE | SDV |
| 9 | VAV-9 | 7" | 300 | 400 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 13200 | 0.9 | 3/4" | 5.00 | PRICE | SDV |
| 10 | VAV-10 | 6" | 300 | 300 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 13200 | 0.9 | 3/4" | 5.00 | PRICE | SDV |
| 11 | VAV-11 | 6" | 300 | 300 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 13200 | 0.9 | 3/4" | 5.00 | PRICE | SDV |
| 12 | VAV-12 | 6" | 300 | 300 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 13200 | 0.9 | 3/4" | 5.00 | PRICE | SDV |
| 13 | VAV-13 | 6" | 200 | 300 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 8800 | 0.6 | 3/4" | 5.00 | PRICE | SDV |
| 14 | VAV-14 | 4" | 200 | 200 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 8800 | 0.6 | 3/4" | 5.00 | PRICE | SDV |
| 15 | VAV-15 | 7" | 400 | 400 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 17600 | 1.2 | 3/4" | 5.00 | PRICE | SDV |
| 16 | VAV-16 | 6" | 200 | 300 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 8800 | 0.6 | 3/4" | 5.00 | PRICE | SDV |
| 17 | VAV-17 | 6" | 200 | 300 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 8800 | 0.6 | 3/4" | 5.00 | PRICE | SDV |
| 18 | VAV-18 | 8" | 500 | 500 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 22000 | 1.5 | 3/4" | 5.00 | PRICE | SDV |
| 19 | VAV-19 | 4" | 150 | 150 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 6600 | 0.5 | 3/4" | 5.00 | PRICE | SDV |
| 20 | VAV-20 | 6" | 300 | 300 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 13200 | 0.9 | 3/4" | 5.00 | PRICE | SDV |
| 21 | VAV-21 | 5" | 250 | 250 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 11000 | 0.8 | 3/4" | 5.00 | PRICE | SDV |
| 22 | VAV-22 | 5" | 250 | 250 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 11000 | 0.8 | 3/4" | 5.00 | PRICE | SDV |
| 23 | VAV-23 | 5" | 250 | 250 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 11000 | 0.8 | 3/4" | 5.00 | PRICE | SDV |
| 24 | VAV-24 | 4" | 150 | 200 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 6600 | 0.5 | 3/4" | 5.00 | PRICE | SDV |
| 25 | VAV-25 | 4" | 150 | 150 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 6600 | 0.5 | 3/4" | 5.00 | PRICE | SDV |
| 26 | VAV-26 | 8" | 350 | 450 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 15400 | 1.1 | 3/4" | 5.00 | PRICE | SDV |
| 27 | VAV-27 | 4" | 100 | 200 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 4400 | 0.3 | 3/4" | 5.00 | PRICE | SDV |
| 28 | VAV-28 | 10" | 450 | 850 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 19800 | 1.4 | 3/4" | 5.00 | PRICE | SDV |
| 29 | VAV-29 | 4" | 100 | 100 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 4400 | 0.3 | 3/4" | 5.00 | PRICE | SDV |
| 30 | VAV-30 | 4" | 150 | 150 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 6600 | 0.5 | 3/4" | 5.00 | PRICE | SDV |
| 31 | VAV-31 | 6" | 300 | 300 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 13200 | 0.9 | 3/4" | 5.00 | PRICE | SDV |
| 32 | VAV-32 | 9" | 400 | 750 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 17600 | 1.2 | 3/4" | 5.00 | PRICE | SDV |
| 33 | VAV-33 | 7" | 300 | 400 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 13200 | 0.9 | 3/4" | 5.00 | PRICE | SDV |
| 34 | VAV-34 | 8" | 600 | 600 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 26400 | 1.8 | 3/4" | 5.00 | PRICE | SDV |
| 35 | VAV-35 | 12" | 950 | 1350 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 41800 | 2.8 | 3/4" | 5.00 | PRICE | SDV |
| 36 | VAV-36 | 10" | 750 | 800 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 33000 | 2.2 | 3/4" | 5.00 | PRICE | SDV |
| 37 | VAV-37 | 8" | 500 | 500 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 22000 | 1.5 | 3/4" | 5.00 | PRICE | SDV |
| 38 | VAV-38 | 8" | 600 | 600 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 26400 | 1.8 | 3/4" | 5.00 | PRICE | SDV |
| 39 | VAV-39 | 7" | 150 | 350 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 6600 | 0.5 | 3/4" | 5.00 | PRICE | SDV |
| 40 | VAV-40 | 7" | 150 | 400 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 6600 | 0.5 | 3/4" | 5.00 | PRICE | SDV |
| 41 | VAV-41 | 8" | 250 | 500 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 11000 | 0.8 | 3/4" | 5.00 | PRICE | SDV |
| 42 | VAV-42 | 4" | 200 | 200 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 8800 | 0.6 | 3/4" | 5.00 | PRICE | SDV |
| 43 | VAV-43 | 12" | 950 | 1050 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 41800 | 2.8 | 3/4" | 5.00 | PRICE | SDV |
| 44 | VAV-44 | 6" | 300 | 300 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 13200 | 0.9 | 3/4" | 5.00 | PRICE | SDV |
| 45 | VAV-45 | 4" | 150 | 150 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 6600 | 0.5 | 3/4" | 5.00 | PRICE | SDV |
| 46 | VAV-46 | 8" | 350 | 500 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 15400 | 1.1 | 3/4" | 5.00 | PRICE | SDV |
| 47 | VAV-47 | 10" | 900 | 1000 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 39600 | 2.7 | 3/4" | 5.00 | PRICE | SDV |
| 48 | VAV-48 | 4" | 150 | 150 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 6600 | 0.5 | 3/4" | 5.00 | PRICE | SDV |
| 49 | VAV-49 | 5" | 250 | 250 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 11000 | 0.8 | 3/4" | 5.00 | PRICE | SDV |
| 50 | VAV-50 | 7" | 300 | 350 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 13200 | 0.9 | 3/4" | 5.00 | PRICE | SDV |
| 51 | VAV-51 | 6" | 200 | 300 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 8800 | 0.6 | 3/4" | 5.00 | PRICE | SDV |
| 52 | VAV-52 | 4" | 200 | 200 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 8800 | 0.6 | 3/4" | 5.00 | PRICE | SDV |
| 53 | VAV-53 | 5" | 250 | 250 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 11000 | 0.8 | 3/4" | 5.00 | PRICE | SDV |
| 54 | VAV-54 | 12" | 1100 | 1100 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 48400 | 3.3 | 1" | 5.00 | PRICE | SDV |
| 55 | VAV-55 | 12" | 1100 | 1100 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 48400 | 3.3 | 1" | 5.00 | PRICE | SDV |
| 56 | VAV-56 | 12" | 1200 | 1200 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 52800 | 3.6 | 1" | 5.00 | PRICE | SDV |
| 57 | VAV-57 | 5" | 100 | 250 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 4400 | 0.3 | 3/4" | 5.00 | PRICE | SDV |
| 58 | VAV-58 | 8" | 350 | 450 | 30 | 35 | 1.00 | 0.60 | 55 | 95 | 140 | 110 | 15400 | 1.1 | 3/4" | 5.00 | PRICE | SDV |

- sheet: M7.3
- title: VOLUME CONTROL BOX SCHEDULE
- classification: literal VAV schedule performance row
- x edges:
  - 1160
  - 1235
  - 1325
  - 1380
  - 1460
  - 1570
  - 1680
  - 1770
  - 1840
  - 1885
  - 1930
  - 1970
  - 2020
  - 2090
  - 2135
  - 2195
  - 2280
  - 2400
  - 2475
- y ranges:
  - 152.251, 165.091
  - 165.091, 177.991
  - 177.991, 190.951
  - 190.951, 203.911
  - 203.911, 216.871
  - 216.871, 229.831
  - 229.831, 242.731
  - 242.731, 255.631
  - 255.631, 268.591
  - 268.591, 281.551
  - 281.551, 294.51
  - 294.51, 307.41
  - 307.41, 320.31
  - 320.31, 333.27
  - 333.27, 346.23
  - 346.23, 359.19
  - 359.19, 372.15
  - 372.15, 385.05
  - 385.05, 397.95
  - 397.95, 410.91
  - 410.91, 423.87
  - 423.87, 436.83
  - 436.83, 449.73
  - 449.73, 462.63
  - 462.63, 475.59
  - 475.59, 488.55
  - 488.55, 501.51
  - 501.51, 514.41
  - 514.41, 527.31
  - 527.31, 540.27
  - 540.27, 553.23
  - 553.23, 566.19
  - 566.19, 579.15
  - 579.15, 592.05
  - 592.05, 604.949
  - 604.949, 617.909
  - 617.909, 630.869
  - 630.869, 643.829
  - 643.829, 656.729
  - 656.729, 669.629
  - 669.629, 682.589
  - 682.589, 695.549
  - 695.549, 708.509
  - 708.509, 721.469
  - 721.469, 734.369
  - 734.369, 747.269
  - 747.269, 760.229
  - 760.229, 773.189
  - 773.189, 786.149
  - 786.149, 799.049
  - 799.049, 811.949
  - 811.949, 824.909
  - 824.909, 837.869
  - 837.869, 850.829
  - 850.829, 863.789
  - 863.789, 876.689
  - 876.689, 889.589
  - 889.589, 902.548

- module role: Composite authored module schedules; each named component is embedded without rewriting its facts.
- source modules:
  - schedules_m71
  - schedules_m72
  - schedules_m73
  - schedules_m73_performance
- source components:
  - schedules m71:
    - document id: 24__vol2__019
    - module role: M7.1 schedule-tag registry for AHU-1, its supply/relief fans, plant equipment, general fans and air separators. It carries concise literal performance summaries while retaining the source table rows as the authoritative schedule identity anchors.
    - source sheet: M7.1
    - source page: 14
    - tables:
      - Record:
        - id: M71-AHU
        - page: 14
        - sheet: M7.1
        - title: AIR HANDLING UNIT SCHEDULE
        - classification: scheduled air-handling unit
        - columns: mark
        - x edges:
          - 1101.399
          - 1139.579
        - y ranges:
          - 162.431, 178.431
        - rows:
          - AHU-1
      - Record:
        - id: M71-AHU-FANS
        - page: 14
        - sheet: M7.1
        - title: AIR HANDLING UNIT FAN SCHEDULE
        - classification: scheduled AHU supply/relief fan
        - columns: mark
        - x edges:
          - 1442.919
          - 1473.775
        - y ranges:
          - 371.071, 384.031
          - 384.031, 396.991
          - 396.991, 409.951
          - 409.951, 422.911
        - rows:
          - RF-1
          - RF-2
          - SF-1
          - SF-2
      - Record:
        - id: M71-CHILLER
        - page: 14
        - sheet: M7.1
        - title: CHILLER SCHEDULE (ELECTRIC AIR-COOLED)
        - classification: scheduled air-cooled chiller
        - columns: mark
        - x edges:
          - 450.28
          - 482.095
        - y ranges:
          - 772.391, 788.391
        - rows:
          - CH-1
      - Record:
        - id: M71-BOILER
        - page: 14
        - sheet: M7.1
        - title: HOT WATER CONDENSING BOILER SCHEDULE
        - classification: scheduled condensing boiler
        - columns: mark
        - x edges:
          - 1226.199
          - 1250.815
        - y ranges:
          - 994.471, 1007.431
          - 1007.431, 1020.391
        - rows:
          - B-1
          - B-2
      - Record:
        - id: M71-PUMP
        - page: 14
        - sheet: M7.1
        - title: PUMP SCHEDULE
        - classification: scheduled pump
        - columns: mark
        - x edges:
          - 468.64
          - 515.695
        - y ranges:
          - 1153.711, 1166.671
          - 1166.671, 1179.631
          - 1179.631, 1192.591
          - 1192.591, 1205.491
          - 1205.491, 1218.391
          - 1218.391, 1231.351
          - 1231.351, 1244.311
          - 1244.311, 1257.271
          - 1257.271, 1270.171
          - 1270.171, 1283.071
          - 1283.071, 1296.031
        - rows:
          - CP-1
          - CP-2
          - CP-3
          - CP-4
          - CP-5
          - CP-6
          - CWP-1
          - CWP-2
          - HWP-1
          - HWP-2
          - HWRP-1
      - Record:
        - id: M71-GENERAL-FAN
        - page: 14
        - sheet: M7.1
        - title: GENERAL FAN SCHEDULE
        - classification: scheduled exhaust fan
        - columns: mark
        - x edges:
          - 427.0
          - 457.375
        - y ranges:
          - 1481.25, 1494.09
          - 1494.09, 1506.99
          - 1506.99, 1519.95
          - 1519.95, 1532.91
        - rows:
          - EF-1
          - EF-2
          - EF-3
          - EF-4
      - Record:
        - id: M71-AIR-SEPARATOR
        - page: 14
        - sheet: M7.1
        - title: AIR SEPARATOR SCHEDULE
        - classification: scheduled air separator
        - columns: mark
        - x edges:
          - 1787.799
          - 1818.659
        - y ranges:
          - 1702.89, 1715.73
          - 1715.73, 1728.57
        - rows:
          - AS-1
          - AS-2
    - schedule detail records:
      - AHU-1: MECH ROOM AHU; 20,150 CFM minimum supply/25,000 CFM design supply/6,500 CFM minimum outside air/21,000 CFM design return air; two supply and two relief fans; HWC/CHWC; air-to-air energy-recovery wheel; Daikin CAC/CAH.
      - CH-1: UTILITY ENCLOSURE air-cooled R410A chiller; 110 tons minimum net cooling, 54/44 F water, 271 GPM design water flow, two passes, 9.20 ft H2O water-side maximum pressure drop, 460 V three phase.
      - B-1 and B-2: MECHANICAL ROOM condensing boilers: 750 MBH input each, 92% minimum efficiency at 25% firing rate, 42.50 GPM design flow, 110/140 F entering/leaving water, 750 MBH natural gas, 120 V one phase.
      - pumps: The M7.1 pump schedule contains six condensate pumps CP-1 through CP-6, CWP-1/CWP-2 chilled-water centrifugal pumps, HWP-1/HWP-2 heating-water centrifugal pumps, and HWRP-1 AHU-1 heating-water return pump. All rows retain literal schedule marks; numerical values remain source-table scoped.
      - fans and separators: EF-1 through EF-4 are scheduled general exhaust fans. AS-1 chilled-water and AS-2 heating-hot-water are flanged in-line air separators; the source prints 271 GPM and 85 GPM respectively, each with 5 ft w.c. maximum pressure drop.
    - tables note: Every listed mark is a literal schedule identity anchored to its own bounded word cell. A schedule mark is not silently multiplied into plan placements, actuator counts, controller terminals or field-I/O counts.
    - assertions: []
    - inventory checks:
      - Record:
        - id: schedules_m71-families
        - records path:
          - tables
        - expected: 7
        - unique key: id
  - schedules m72:
    - document id: 24__vol2__019
    - module role: M7.2 schedule-tag registry for air devices, fan-coil/condensing/DX equipment, tanks, heaters, silencers, radiators and penthouses. It preserves every printed schedule mark without creating unsupported device-placement quantities.
    - source sheet: M7.2
    - source page: 15
    - tables:
      - Record:
        - id: M72-GRD
        - page: 15
        - sheet: M7.2
        - title: GRILLE, REGISTER, AND DIFFUSER SCHEDULE
        - classification: scheduled air device
        - columns: mark
        - x edges:
          - 1591.239
          - 1625.989
        - y ranges:
          - 140.377, 155.257
          - 155.257, 170.137
          - 170.137, 185.017
          - 185.017, 199.957
          - 199.957, 214.597
          - 214.597, 228.517
          - 228.517, 242.437
          - 242.437, 257.077
          - 257.077, 272.017
          - 272.017, 286.897
          - 286.897, 301.477
          - 301.477, 315.757
          - 315.757, 330.337
          - 330.337, 345.217
          - 345.217, 360.097
          - 360.097, 374.977
          - 374.977, 389.857
          - 389.857, 404.737
          - 404.737, 419.677
          - 419.677, 434.617
          - 434.617, 449.497
          - 449.497, 464.377
          - 464.377, 479.257
        - rows:
          - S1-1
          - S1-2
          - S1-3
          - S1-4
          - S3-1
          - S2-1
          - S2-2
          - S2-4
          - S2-5
          - S2-6
          - S2-7
          - S4-1
          - R1-1
          - R1-2
          - R1-3
          - R1-4
          - R1-5
          - R3-1
          - R3-2
          - R3-3
          - E1-1
          - E1-2
          - E1-3
      - Record:
        - id: M72-FCU
        - page: 15
        - sheet: M7.2
        - title: HOT WATER FAN COIL UNIT SCHEDULE
        - classification: scheduled hot-water fan-coil unit
        - columns: mark
        - x edges:
          - 973.12
          - 1010.695
        - y ranges:
          - 651.04, 667.04
        - rows:
          - FCU-1
      - Record:
        - id: M72-CONDENSING
        - page: 15
        - sheet: M7.2
        - title: AIR-COOLED CONDENSING UNIT SCHEDULE
        - classification: scheduled air-cooled condensing unit
        - columns: mark
        - x edges:
          - 1176.88
          - 1208.695
        - y ranges:
          - 805.44, 818.4
          - 818.4, 831.36
          - 831.36, 844.32
          - 844.32, 857.219
          - 857.219, 870.119
          - 870.119, 883.079
        - rows:
          - CU-1
          - CU-2
          - CU-3
          - CU-4
          - CU-5
          - CU-6
      - Record:
        - id: M72-EXPANSION-TANK
        - page: 15
        - sheet: M7.2
        - title: EXPANSION TANK SCHEDULE
        - classification: scheduled expansion tank
        - columns: mark
        - x edges:
          - 881.68
          - 912.055
        - y ranges:
          - 1058.999, 1071.959
          - 1071.959, 1084.919
        - rows:
          - ET-1
          - ET-2
      - Record:
        - id: M72-DX-FCU
        - page: 15
        - sheet: M7.2
        - title: DX FAN COIL UNIT SCHEDULE
        - classification: scheduled DX fan-coil unit
        - columns: mark
        - x edges:
          - 733.96
          - 764.815
        - y ranges:
          - 1225.8, 1238.759
          - 1238.759, 1251.659
          - 1251.659, 1264.559
          - 1264.559, 1277.519
          - 1277.519, 1290.479
          - 1290.479, 1303.439
        - rows:
          - EV-1
          - EV-2
          - EV-3
          - EV-4
          - EV-5
          - EV-6
      - Record:
        - id: M72-UNIT-HEATER
        - page: 15
        - sheet: M7.2
        - title: UNIT HEATER SCHEDULE (HOT WATER)
        - classification: scheduled hot-water unit heater
        - columns: mark
        - x edges:
          - 815.08
          - 846.895
        - y ranges:
          - 1484.039, 1496.999
          - 1496.999, 1509.959
        - rows:
          - UH-1
          - UH-2
      - Record:
        - id: M72-SILENCER
        - page: 15
        - sheet: M7.2
        - title: SILENCER SCHEDULE
        - classification: scheduled silencer
        - columns: mark
        - x edges:
          - 757.0
          - 781.615
        - y ranges:
          - 1678.679, 1691.639
          - 1691.639, 1704.599
        - rows:
          - S-1
          - S-2
      - Record:
        - id: M72-RADIATOR
        - page: 15
        - sheet: M7.2
        - title: FIN TUBE RADIATION SCHEDULE
        - classification: scheduled finned-tube radiator
        - columns: mark
        - x edges:
          - 876.88
          - 919.704
        - y ranges:
          - 1816.199, 1829.159
          - 1829.159, 1842.119
          - 1842.119, 1855.019
          - 1855.019, 1867.859
        - rows:
          - FTR-1
          - FTR-1B
          - FTR-2
          - FTR-2B
      - Record:
        - id: M72-LOUVER
        - page: 15
        - sheet: M7.2
        - title: ARCHITECTURAL LOUVERED PENTHOUSE SCHEDULE
        - classification: scheduled architectural louvered penthouse
        - columns: mark
        - x edges:
          - 1616.439
          - 1652.579
        - y ranges:
          - 2012.519, 2025.479
          - 2025.479, 2038.379
          - 2038.379, 2051.219
        - rows:
          - ALP-1
          - ALP-2
          - ALP-3
    - schedule detail records:
      - air devices: M7.2 contains 23 air-device type rows across supply, return and exhaust marks. These are schedule types/marks, not an installed terminal or damper-actuator count.
      - FCU-1: VESTIBULE horizontal concealed hot-water fan-coil unit; 200 CFM, CV volume control, 0.50 in. w.g. external, 75 W, 120 V one phase, 55/95 F air, 140/110 F water, 0.60 GPM, 5.50 ft H2O maximum pressure drop.
      - CU-1 through CU-6: Six roof air-cooled R410A condensing units, each 2 tons, 95 F nominal ambient, one condenser fan at 2,101 CFM, 208 V one phase, 12 FLA and 20 MOCP.
      - DX and heat equipment: EV-1 through EV-6 are 600-CFM DX wall-mounted fan-coil units associated with CU-1 through CU-6. UH-1/UH-2 are 950/1,100-CFM horizontal-discharge hot-water unit heaters. FTR-1/FTR-1B/FTR-2/FTR-2B are finned-tube-radiator schedule identities.
      - tanks silencers louvers: ET-1 hot-water and ET-2 chilled-water expansion tanks, S-1/S-2 silencers and ALP-1/ALP-2/ALP-3 louvered penthouses are literal M7.2 schedule identities.
    - tables note: Every listed mark is a literal schedule identity anchored to its own bounded word cell. A schedule mark is not silently multiplied into plan placements, actuator counts, controller terminals or field-I/O counts.
    - assertions: []
    - inventory checks:
      - Record:
        - id: schedules_m72-families
        - records path:
          - tables
        - expected: 9
        - unique key: id
  - schedules m73:
    - document id: 24__vol2__019
    - module role: M7.3 complete VAV schedule-tag registry. The 58 literal schedule marks are retained individually; no terminal, damper-actuator, control-valve or BAS-I/O multiplier is inferred from them.
    - source sheet: M7.3
    - source page: 16
    - tables:
      - Record:
        - id: M73-VAV
        - page: 16
        - sheet: M7.3
        - title: VOLUME CONTROL BOX SCHEDULE
        - classification: scheduled volume control box
        - columns: mark
        - x edges:
          - 1180.839
          - 1223.215
        - y ranges:
          - 152.251, 165.091
          - 165.091, 177.991
          - 177.991, 190.951
          - 190.951, 203.911
          - 203.911, 216.871
          - 216.871, 229.831
          - 229.831, 242.731
          - 242.731, 255.631
          - 255.631, 268.591
          - 268.591, 281.551
          - 281.551, 294.51
          - 294.51, 307.41
          - 307.41, 320.31
          - 320.31, 333.27
          - 333.27, 346.23
          - 346.23, 359.19
          - 359.19, 372.15
          - 372.15, 385.05
          - 385.05, 397.95
          - 397.95, 410.91
          - 410.91, 423.87
          - 423.87, 436.83
          - 436.83, 449.73
          - 449.73, 462.63
          - 462.63, 475.59
          - 475.59, 488.55
          - 488.55, 501.51
          - 501.51, 514.41
          - 514.41, 527.31
          - 527.31, 540.27
          - 540.27, 553.23
          - 553.23, 566.19
          - 566.19, 579.15
          - 579.15, 592.05
          - 592.05, 604.949
          - 604.949, 617.909
          - 617.909, 630.869
          - 630.869, 643.829
          - 643.829, 656.729
          - 656.729, 669.629
          - 669.629, 682.589
          - 682.589, 695.549
          - 695.549, 708.509
          - 708.509, 721.469
          - 721.469, 734.369
          - 734.369, 747.269
          - 747.269, 760.229
          - 760.229, 773.189
          - 773.189, 786.149
          - 786.149, 799.049
          - 799.049, 811.949
          - 811.949, 824.909
          - 824.909, 837.869
          - 837.869, 850.829
          - 850.829, 863.789
          - 863.789, 876.689
          - 876.689, 889.589
          - 889.589, 902.548
        - rows:
          - VAV-1
          - VAV-2
          - VAV-3
          - VAV-4
          - VAV-5
          - VAV-6
          - VAV-7
          - VAV-8
          - VAV-9
          - VAV-10
          - VAV-11
          - VAV-12
          - VAV-13
          - VAV-14
          - VAV-15
          - VAV-16
          - VAV-17
          - VAV-18
          - VAV-19
          - VAV-20
          - VAV-21
          - VAV-22
          - VAV-23
          - VAV-24
          - VAV-25
          - VAV-26
          - VAV-27
          - VAV-28
          - VAV-29
          - VAV-30
          - VAV-31
          - VAV-32
          - VAV-33
          - VAV-34
          - VAV-35
          - VAV-36
          - VAV-37
          - VAV-38
          - VAV-39
          - VAV-40
          - VAV-41
          - VAV-42
          - VAV-43
          - VAV-44
          - VAV-45
          - VAV-46
          - VAV-47
          - VAV-48
          - VAV-49
          - VAV-50
          - VAV-51
          - VAV-52
          - VAV-53
          - VAV-54
          - VAV-55
          - VAV-56
          - VAV-57
          - VAV-58
    - schedule detail records:
      - VAV-1 through VAV-58: M7.3 schedules 58 Price SDV volume-control-box rows. Each row provides inlet diameter, minimum/maximum airflow, radiated sound, discharge sound, inlet/max pressure loss, entering/leaving water temperatures, sensible capacity, flow, pipe size and maximum water pressure drop; source-row values are intentionally not generalized across different VAV marks.
    - tables note: Every listed mark is a literal schedule identity anchored to its own bounded word cell. A schedule mark is not silently multiplied into plan placements, actuator counts, controller terminals or field-I/O counts.
    - assertions: []
    - inventory checks:
      - Record:
        - id: schedules_m73-families
        - records path:
          - tables
        - expected: 1
        - unique key: id
  - schedules m73 performance:
    - document id: 24__vol2__019
    - module role: M7.3 complete literal VAV schedule performance rows for all 58 tagged volume-control boxes. Each printed field is preserved as a dual-engine rechecked source cell.
    - source sheet: M7.3
    - source page: 16
    - tables:
      - Record:
        - id: M73-VAV-PERFORMANCE
        - page: 16
        - sheet: M7.3
        - title: VOLUME CONTROL BOX SCHEDULE
        - classification: literal VAV schedule performance row
        - columns: mark\|inlet_diameter\|minimum_airflow_cfm\|maximum_airflow_cfm\|radiated_sound_nc\|discharge_sound_nc\|min_inlet_sp_iwg\|max_air_pd_iwg\|entering_air_temp_f\|leaving_air_temp_f\|entering_water_temp_f\|leaving_water_temp_f\|sensible_capacity_btuh\|flow_gpm\|pipe_connection_in\|max_water_pd_ft_h2o\|manufacturer\|model
        - x edges:
          - 1160
          - 1235
          - 1325
          - 1380
          - 1460
          - 1570
          - 1680
          - 1770
          - 1840
          - 1885
          - 1930
          - 1970
          - 2020
          - 2090
          - 2135
          - 2195
          - 2280
          - 2400
          - 2475
        - y ranges:
          - 152.251, 165.091
          - 165.091, 177.991
          - 177.991, 190.951
          - 190.951, 203.911
          - 203.911, 216.871
          - 216.871, 229.831
          - 229.831, 242.731
          - 242.731, 255.631
          - 255.631, 268.591
          - 268.591, 281.551
          - 281.551, 294.51
          - 294.51, 307.41
          - 307.41, 320.31
          - 320.31, 333.27
          - 333.27, 346.23
          - 346.23, 359.19
          - 359.19, 372.15
          - 372.15, 385.05
          - 385.05, 397.95
          - 397.95, 410.91
          - 410.91, 423.87
          - 423.87, 436.83
          - 436.83, 449.73
          - 449.73, 462.63
          - 462.63, 475.59
          - 475.59, 488.55
          - 488.55, 501.51
          - 501.51, 514.41
          - 514.41, 527.31
          - 527.31, 540.27
          - 540.27, 553.23
          - 553.23, 566.19
          - 566.19, 579.15
          - 579.15, 592.05
          - 592.05, 604.949
          - 604.949, 617.909
          - 617.909, 630.869
          - 630.869, 643.829
          - 643.829, 656.729
          - 656.729, 669.629
          - 669.629, 682.589
          - 682.589, 695.549
          - 695.549, 708.509
          - 708.509, 721.469
          - 721.469, 734.369
          - 734.369, 747.269
          - 747.269, 760.229
          - 760.229, 773.189
          - 773.189, 786.149
          - 786.149, 799.049
          - 799.049, 811.949
          - 811.949, 824.909
          - 824.909, 837.869
          - 837.869, 850.829
          - 850.829, 863.789
          - 863.789, 876.689
          - 876.689, 889.589
          - 889.589, 902.548
        - rows:
          - VAV-1\|8"\|350\|550\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|15400\|1.1\|3/4"\|5.00\|PRICE\|SDV
          - VAV-2\|7"\|200\|400\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|8800\|0.6\|3/4"\|5.00\|PRICE\|SDV
          - VAV-3\|10"\|600\|950\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|26400\|1.8\|3/4"\|5.00\|PRICE\|SDV
          - VAV-4\|8"\|400\|550\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|17600\|1.2\|3/4"\|5.00\|PRICE\|SDV
          - VAV-5\|4"\|150\|150\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|6600\|0.5\|3/4"\|5.00\|PRICE\|SDV
          - VAV-6\|4"\|100\|100\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|4400\|0.3\|3/4"\|5.00\|PRICE\|SDV
          - VAV-7\|4"\|100\|200\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|4400\|0.5\|3/4"\|5.00\|PRICE\|SDV
          - VAV-8\|9"\|400\|700\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|17600\|1.2\|3/4"\|5.00\|PRICE\|SDV
          - VAV-9\|7"\|300\|400\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|13200\|0.9\|3/4"\|5.00\|PRICE\|SDV
          - VAV-10\|6"\|300\|300\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|13200\|0.9\|3/4"\|5.00\|PRICE\|SDV
          - VAV-11\|6"\|300\|300\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|13200\|0.9\|3/4"\|5.00\|PRICE\|SDV
          - VAV-12\|6"\|300\|300\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|13200\|0.9\|3/4"\|5.00\|PRICE\|SDV
          - VAV-13\|6"\|200\|300\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|8800\|0.6\|3/4"\|5.00\|PRICE\|SDV
          - VAV-14\|4"\|200\|200\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|8800\|0.6\|3/4"\|5.00\|PRICE\|SDV
          - VAV-15\|7"\|400\|400\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|17600\|1.2\|3/4"\|5.00\|PRICE\|SDV
          - VAV-16\|6"\|200\|300\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|8800\|0.6\|3/4"\|5.00\|PRICE\|SDV
          - VAV-17\|6"\|200\|300\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|8800\|0.6\|3/4"\|5.00\|PRICE\|SDV
          - VAV-18\|8"\|500\|500\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|22000\|1.5\|3/4"\|5.00\|PRICE\|SDV
          - VAV-19\|4"\|150\|150\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|6600\|0.5\|3/4"\|5.00\|PRICE\|SDV
          - VAV-20\|6"\|300\|300\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|13200\|0.9\|3/4"\|5.00\|PRICE\|SDV
          - VAV-21\|5"\|250\|250\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|11000\|0.8\|3/4"\|5.00\|PRICE\|SDV
          - VAV-22\|5"\|250\|250\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|11000\|0.8\|3/4"\|5.00\|PRICE\|SDV
          - VAV-23\|5"\|250\|250\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|11000\|0.8\|3/4"\|5.00\|PRICE\|SDV
          - VAV-24\|4"\|150\|200\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|6600\|0.5\|3/4"\|5.00\|PRICE\|SDV
          - VAV-25\|4"\|150\|150\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|6600\|0.5\|3/4"\|5.00\|PRICE\|SDV
          - VAV-26\|8"\|350\|450\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|15400\|1.1\|3/4"\|5.00\|PRICE\|SDV
          - VAV-27\|4"\|100\|200\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|4400\|0.3\|3/4"\|5.00\|PRICE\|SDV
          - VAV-28\|10"\|450\|850\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|19800\|1.4\|3/4"\|5.00\|PRICE\|SDV
          - VAV-29\|4"\|100\|100\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|4400\|0.3\|3/4"\|5.00\|PRICE\|SDV
          - VAV-30\|4"\|150\|150\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|6600\|0.5\|3/4"\|5.00\|PRICE\|SDV
          - VAV-31\|6"\|300\|300\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|13200\|0.9\|3/4"\|5.00\|PRICE\|SDV
          - VAV-32\|9"\|400\|750\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|17600\|1.2\|3/4"\|5.00\|PRICE\|SDV
          - VAV-33\|7"\|300\|400\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|13200\|0.9\|3/4"\|5.00\|PRICE\|SDV
          - VAV-34\|8"\|600\|600\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|26400\|1.8\|3/4"\|5.00\|PRICE\|SDV
          - VAV-35\|12"\|950\|1350\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|41800\|2.8\|3/4"\|5.00\|PRICE\|SDV
          - VAV-36\|10"\|750\|800\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|33000\|2.2\|3/4"\|5.00\|PRICE\|SDV
          - VAV-37\|8"\|500\|500\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|22000\|1.5\|3/4"\|5.00\|PRICE\|SDV
          - VAV-38\|8"\|600\|600\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|26400\|1.8\|3/4"\|5.00\|PRICE\|SDV
          - VAV-39\|7"\|150\|350\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|6600\|0.5\|3/4"\|5.00\|PRICE\|SDV
          - VAV-40\|7"\|150\|400\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|6600\|0.5\|3/4"\|5.00\|PRICE\|SDV
          - VAV-41\|8"\|250\|500\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|11000\|0.8\|3/4"\|5.00\|PRICE\|SDV
          - VAV-42\|4"\|200\|200\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|8800\|0.6\|3/4"\|5.00\|PRICE\|SDV
          - VAV-43\|12"\|950\|1050\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|41800\|2.8\|3/4"\|5.00\|PRICE\|SDV
          - VAV-44\|6"\|300\|300\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|13200\|0.9\|3/4"\|5.00\|PRICE\|SDV
          - VAV-45\|4"\|150\|150\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|6600\|0.5\|3/4"\|5.00\|PRICE\|SDV
          - VAV-46\|8"\|350\|500\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|15400\|1.1\|3/4"\|5.00\|PRICE\|SDV
          - VAV-47\|10"\|900\|1000\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|39600\|2.7\|3/4"\|5.00\|PRICE\|SDV
          - VAV-48\|4"\|150\|150\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|6600\|0.5\|3/4"\|5.00\|PRICE\|SDV
          - VAV-49\|5"\|250\|250\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|11000\|0.8\|3/4"\|5.00\|PRICE\|SDV
          - VAV-50\|7"\|300\|350\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|13200\|0.9\|3/4"\|5.00\|PRICE\|SDV
          - VAV-51\|6"\|200\|300\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|8800\|0.6\|3/4"\|5.00\|PRICE\|SDV
          - VAV-52\|4"\|200\|200\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|8800\|0.6\|3/4"\|5.00\|PRICE\|SDV
          - VAV-53\|5"\|250\|250\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|11000\|0.8\|3/4"\|5.00\|PRICE\|SDV
          - VAV-54\|12"\|1100\|1100\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|48400\|3.3\|1"\|5.00\|PRICE\|SDV
          - VAV-55\|12"\|1100\|1100\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|48400\|3.3\|1"\|5.00\|PRICE\|SDV
          - VAV-56\|12"\|1200\|1200\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|52800\|3.6\|1"\|5.00\|PRICE\|SDV
          - VAV-57\|5"\|100\|250\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|4400\|0.3\|3/4"\|5.00\|PRICE\|SDV
          - VAV-58\|8"\|350\|450\|30\|35\|1.00\|0.60\|55\|95\|140\|110\|15400\|1.1\|3/4"\|5.00\|PRICE\|SDV
    - schedule detail records:
      - row scope: Each performance row is paired by the printed mark with schedules_m73.M73-VAV. It duplicates those marks only to retain the source performance cells; it is not a second equipment identity registry.
    - tables note: Every listed mark is a literal schedule identity anchored to its own bounded word cell. A schedule mark is not silently multiplied into plan placements, actuator counts, controller terminals or field-I/O counts.
    - assertions: []
    - inventory checks:
      - Record:
        - id: schedules_m73_performance-families
        - records path:
          - tables
        - expected: 1
        - unique key: id
- assertions: []
- inventory checks: []

## Points

Literal M8.3/M8.4/M8.5/M8.7/M8.8 BAS point-function rows. The row scope is the printed control-system template; repeated tag text in separate sheets/templates is intentionally not silently merged into an installed terminal or field-device count.

### M83-CHW-POINTS - PDF 19

21 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_name | tag | point_type |
|---|---|---|---|
| 1 | 1 CHWR TEMPERATURE | T-1 | AI |
| 2 | 2 CHWS TEMPERATURE | T-2 | AI |
| 3 | 3 CHILLER ALARM STATUS | AX-1 | DI |
| 4 | 4 CHILLER STATUS | AX-2 | DI |
| 5 | 5 CHILLER POWER CONSUMPTION | CI-1 | AO |
| 6 | 6 CHILLER LOADING | CI-2 | AO |
| 7 | 7 CHILLER SET POINT ADJUSTMENT | SPA-1 | AO |
| 8 | 8 ENABLE/DISABLE | ED-1 | DO |
| 9 | 9 CHWR TEMPERATURE | T-3 | AI |
| 10 | 10 CHWR BYPASS VALVE CONTROL | V-2 | AO |
| 11 | 11 CHILLER CHWS FLOW | FM-1 | AI |
| 12 | 12 DIFFERENTIAL PRESSURE | DP-1 | AI |
| 13 | 14 OUTSIDE AIR TEMPERATURE | T-4 | AI |
| 14 | 15 PUMP STATUS | CSR-1 | DI |
| 15 | 16 PUMP START/STOP | SS-1 | DO |
| 16 | 17 PUMP SPEED CONTROL | CI-5 | AO |
| 17 | 18 VFD ALARM STATUS | AX-5 | DI |
| 18 | 19 PUMP STATUS | CSR-2 | DI |
| 19 | 20 PUMP START/STOP | SS-2 | DO |
| 20 | 21 PUMP SPEED CONTROL | CI-6 | AO |
| 21 | 22 VFD ALARM STATUS | AX-6 | DI |

- sheet: M8.3
- title: HVAC CONTROLS - BMS POINT FUNCTION SCHEDULE - CHW SYSTEM
- classification: literal printed BAS point-function matrix row
- x edges:
  - 1160
  - 1605
  - 1690
  - 1740
- y ranges:
  - 987.541, 1001.541
  - 1004.701, 1018.701
  - 1021.981, 1035.981
  - 1039.261, 1053.261
  - 1056.541, 1070.541
  - 1073.701, 1087.701
  - 1090.981, 1104.981
  - 1108.261, 1122.261
  - 1142.701, 1156.701
  - 1159.981, 1173.981
  - 1177.261, 1191.261
  - 1194.541, 1208.541
  - 1228.981, 1242.981
  - 1263.541, 1277.541
  - 1280.701, 1294.701
  - 1297.981, 1311.981
  - 1315.261, 1329.261
  - 1349.701, 1363.701
  - 1366.981, 1380.981
  - 1384.261, 1398.261
  - 1401.541, 1415.541

### M84-HHW-POINTS - PDF 20

32 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_name | tag | point_type |
|---|---|---|---|
| 1 | 1 BOILER ALARM STATUS | AX-1 | DI |
| 2 | 2 BOILER STATUS | AX-2 | DI |
| 3 | 3 BOILER SET POINT ADJUSTMENT | CI-1 | AO |
| 4 | 4 BOILER ENABLE/DISABLE | ED-1 | DO |
| 5 | 5 BOILER HHWS FLOW | FM-1 | AI |
| 6 | 6 BOILER HHWS ISOLATION VALVE CONTROL | V-1 | AO |
| 7 | 7 HHWS TEMPERATURE | T-1 | AI |
| 8 | 8 HHWR TEMPERATURE | T-2 | AI |
| 9 | 32 BOILER HHWS ISOLATION VALVE CONTROL | CV-1 | DI |
| 10 | 9 BOILER ALARM STATUS | AX-3 | DI |
| 11 | 10 BOILER STATUS | AX-4 | DI |
| 12 | 11 BOILER SET POINT ADJUSTMENT | CI-2 | AO |
| 13 | 12 BOILER ENABLE/DISABLE | ED-2 | DO |
| 14 | 13 BOILER HHWS FLOW | FM-2 | AI |
| 15 | 14 BOILER HHWS ISOLATION VALVE CONTROL | V-2 | AO |
| 16 | 15 HHWR TEMPERATURE | T-3 | AI |
| 17 | 16 HHWR TEMPERATURE | T-4 | AI |
| 18 | 17 HHWS TEMPERATURE | T-5 | AI |
| 19 | 18 HHWR TEMPERATURE | T-6 | AI |
| 20 | 31 BOILER HHWS ISOLATION VALVE CONTROL | CV-2 | DI |
| 21 | 19 HWS BYPASS VALVE CONTROL | V-3 | AO |
| 22 | 20 DIFFERENTIAL PRESSURE | DP-1 | AI |
| 23 | 21 DIFFERENTIAL PRESSURE | DP-2 | AI |
| 24 | 22 OUTSIDE AIR TEMPERATURE SENSOR | T-7 | AI |
| 25 | 23 VFD ALARM STATUS | AX-5 | DI |
| 26 | 24 PUMP SPEED CONTROL | CI-3 | AO |
| 27 | 25 PUMP START/STOP | SS-1 | DO |
| 28 | 26 PUMP STATUS | CSR-1 | DI |
| 29 | 27 VFD ALARM STATUS | AX-6 | DI |
| 30 | 28 PUMP SPEED CONTROL | CI-4 | AO |
| 31 | 29 PUMP START/STOP | SS-2 | DO |
| 32 | 30 PUMP STATUS | CSR-2 | DI |

- sheet: M8.4
- title: HVAC CONTROLS - BMS POINT FUNCTION SCHEDULE - HHW SYSTEM
- classification: literal printed BAS point-function matrix row
- x edges:
  - 1160
  - 1600
  - 1685
  - 1730
- y ranges:
  - 1105.5, 1119.5
  - 1122.66, 1136.66
  - 1139.94, 1153.94
  - 1157.22, 1171.22
  - 1174.5, 1188.5
  - 1191.66, 1205.66
  - 1208.94, 1222.94
  - 1226.22, 1240.22
  - 1243.5, 1257.5
  - 1277.94, 1291.94
  - 1295.22, 1309.22
  - 1312.5, 1326.5
  - 1329.66, 1343.66
  - 1346.94, 1360.94
  - 1364.22, 1378.22
  - 1381.5, 1395.5
  - 1398.66, 1412.66
  - 1415.94, 1429.94
  - 1433.22, 1447.22
  - 1450.5, 1464.5
  - 1484.94, 1498.94
  - 1502.22, 1516.22
  - 1519.5, 1533.5
  - 1536.66, 1550.66
  - 1571.22, 1585.22
  - 1588.501, 1602.501
  - 1605.66, 1619.66
  - 1622.941, 1636.941
  - 1657.501, 1671.501
  - 1674.661, 1688.661
  - 1691.941, 1705.941
  - 1709.221, 1723.221

### M85-AHU1-POINTS - PDF 21

69 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_name | tag | point_type |
|---|---|---|---|
| 1 | 1 DUCT STATIC PRESSURE | SP-1 | AI |
| 2 | 2 SUPPLY AIR ISOLATION DAMPER | D-1 | AO |
| 3 | 3 WHEEL ENTERING HUMIDITY | H-1 | AI |
| 4 | 4 SUPPLY AIR TEMPERATURE | T-4 | AI |
| 5 | 5 STATIC PRESSURE SENSOR - HIGH STATIC | SP-2 | AI |
| 6 | 6 MERV 14 FILTER STATUS | DPS-3 | DI |
| 7 | 7 CHW COIL DISCHARGE AIR TEMPERATURE | T-8 | AI |
| 8 | 8 CHILLED WATER COIL VALVE CONTROL | V-2 | AO |
| 9 | 9 FREEZESTAT STATUS | FZ-1 | DI |
| 10 | 10 HHW COIL DISCHARGE AIR TEMPERATURE | T-3 | AI |
| 11 | 11 HEATING HOT WATER VALVE CONTROL | V-1 | AO |
| 12 | 12 HOT WATER RECIRCULATING PUMP | SS-5 | DO |
| 13 | 13 HOT WATER RECIRCULATING PUMP STATUS | CSR-5 | DI |
| 14 | 14 MIXED AIR TEMPERATURE | T-7 | AI |
| 15 | 15 OA WHEEL LEAVING AIR TEMPERATURE | T-2 | AI |
| 16 | 16 OA WHEEL LEAVING RELATIVE HUMIDITY | H-2 | AI |
| 17 | 17 ENTERING AIR WHEEL BYPASS D-1 CONTROL | D-4 | DO |
| 18 | 18 WHEEL ENTERING HUMIDITY | H-1 | AI |
| 19 | 19 WHEEL ENTERING TEMPERATURE | T-1 | AI |
| 20 | 20 MERV 9 FILTER STATUS | DPS-1 | DI |
| 21 | 21 ECONOMIZER DAMPER CONTROL | D-6 | AO |
| 22 | 22 MINIMUM OUTSIDE AIR DAMPER CONTROL | D-7 | AO |
| 23 | 23 ECONOMIZER AIR FLOW | AFMS-2 | AI |
| 24 | 24 RELIEF AIR ISOLATION DAMPER | D-8 | AO |
| 25 | 25 MIN OUTDOOR AIR FLOW | AFMS-1 | AI |
| 26 | 26 MIN OUTSIDE AIR DAMPER STATUS | DS-4 | DI |
| 27 | 27 ECONOMIZER DAMPER STATUS | DS-5 | DI |
| 28 | 28 EA WHEEL LEAVING AIR TEMPERATURE | T-6 | AI |
| 29 | 29 EA WHEEL LEAVING AIR RELATIVE HUMIDITY | H-4 | AI |
| 30 | 30 HEAT RECOVERY WHEEL ROTATION STATUS | AX-3 | DI |
| 31 | 31 HEAT RECOVERY WHEEL STATUS | CSR-2 | DI |
| 32 | 32 HEAT RECOVERY WHEEL START/STOP | SS-2 | DO |
| 33 | 33 RETURN DAMPER CONTROL | D-3 | AO |
| 34 | 34 RA WHEEL ENTERING RELATIVE HUMIDITY | H-3 | AI |
| 35 | 35 RA WHEEL ENTERING TEMPERATURE | T-5 | AI |
| 36 | 36 MERV 9 FILTER STATUS | DPS-2 | DI |
| 37 | 37 STATIC PRESSURE SENSOR - LOW STATIC | SP-2 | AI |
| 38 | 38 RETURN AIR ISOLATION DAMPER | D-2 | AO |
| 39 | 39 SUPPLY AIR ISOLATION DAMPER STATUS | DS-1 | DI |
| 40 | 40 RETURN AIR ISOLATION DAMPER STATUS | DS-2 | DI |
| 41 | 42 RELIEF AIR ISOLATION DAMPER STATUS | DS-3 | DI |
| 42 | 43 SF #1 FAN STATUS | CSR-1 | DI |
| 43 | 44 SF #1 FAN START/STOP | SS-1 | DO |
| 44 | 45 SF #1 FAN SPEED CONTROL | CI-1 | AO |
| 45 | 46 SF #1 VFD ALARM STATUS | AX-1 | DI |
| 46 | 47 SAF #2 VFD ALARM STATUS | AX-1 | DI |
| 47 | 48 SAF #2 FAN SPEED CONTROL | CI-1 | AO |
| 48 | 49 SAF #2 FAN START/STOP | SS-1 | DO |
| 49 | 50 SAF #2 FAN STATUS | CSR-1 | DI |
| 50 | 51 SUPPLY AIR FLOW FROM SUPPLY AIR FAN SF-1 | AFMS-3 | AI |
| 51 | 52 SUPPLY AIR FLOW FROM SUPPLY AIR FAN SF-2 | AFMS-4 | AI |
| 52 | 53 RF #1 FAN STATUS | CSR-3 | DI |
| 53 | 54 RF #1 FAN START/STOP | SS-3 | DO |
| 54 | 55 RF #1 FAN SPEED CONTROL | CI-3 | AO |
| 55 | 56 RF #1 VFD ALARM STATUS | AX-3 | DI |
| 56 | 57 RF #2 VFD ALARM STATUS | AX-4 | DI |
| 57 | 58 RF #2 FAN SPEED CONTROL | CI-4 | AO |
| 58 | 59 RF #2 FAN START/STOP | SS-4 | DO |
| 59 | 60 RF #2 FAN STATUS | CSR-4 | DI |
| 60 | 61 RETURN AIR FLOW FROM RETURN AIR FAN RF-1 | AFMS-5 | AI |
| 61 | 62 RETURN AIR FLOW FROM RETURN AIR FAN RF-2 | AFMS-6 | AI |
| 62 | 63 EXHAUST AIR WHEEL BYPASS D-2 CONTROL | D-5 | DO |
| 63 | 64 WHEEL ENTERING TEMPERATURE | T-1 | AI |
| 64 | 65 WHEEL ENTERING HUMIDITY | H-1 | AI |
| 65 | 66 OUTSIDE AIR CO2 LEVEL | CO2-X | AI |
| 66 | 67 ZONE AIR CO2 LEVEL | CO2-X | AI |
| 67 | 68 SPACE PRESSURE SENSOR | SPS | AI |
| 68 | 69 SPACE PRESSURE SENSOR | SPS | AI |
| 69 | 70 SPACE PRESSURE SENSOR | SPS | AI |

- sheet: M8.5
- title: HVAC CONTROLS - BMS POINT FUNCTION SCHEDULE - AHU-1
- classification: literal printed BAS point-function matrix row
- x edges:
  - 1535
  - 1860
  - 1925
  - 1960
- y ranges:
  - 778.74, 792.74
  - 796.02, 810.02
  - 813.3, 827.3
  - 830.58, 844.58
  - 847.74, 861.74
  - 879.54, 893.54
  - 896.82, 910.82
  - 914.1, 928.1
  - 931.38, 945.38
  - 948.54, 962.54
  - 965.82, 979.82
  - 983.1, 997.1
  - 1014.9, 1028.9
  - 1032.18, 1046.18
  - 1049.34, 1063.34
  - 1066.62, 1080.62
  - 1083.9, 1097.9
  - 1101.18, 1115.18
  - 1118.34, 1132.34
  - 1135.62, 1149.62
  - 1152.9, 1166.9
  - 1170.18, 1184.18
  - 1187.34, 1201.34
  - 1204.62, 1218.62
  - 1221.9, 1235.9
  - 1239.18, 1253.18
  - 1256.34, 1270.34
  - 1273.62, 1287.62
  - 1290.9, 1304.9
  - 1308.18, 1322.18
  - 1325.34, 1339.34
  - 1342.62, 1356.62
  - 1359.9, 1373.9
  - 1377.18, 1391.18
  - 1394.341, 1408.341
  - 1411.621, 1425.621
  - 1428.901, 1442.901
  - 1460.701, 1474.701
  - 1477.981, 1491.981
  - 1495.141, 1509.141
  - 1512.421, 1526.421
  - 1529.701, 1543.701
  - 1546.981, 1560.981
  - 1564.261, 1578.261
  - 1581.421, 1595.421
  - 1598.701, 1612.701
  - 1615.981, 1629.981
  - 1633.261, 1647.261
  - 1650.421, 1664.421
  - 1667.701, 1681.701
  - 1684.981, 1698.981
  - 1702.261, 1716.261
  - 1719.421, 1733.421
  - 1736.701, 1750.701
  - 1753.981, 1767.981
  - 1771.261, 1785.261
  - 1788.421, 1802.421
  - 1805.701, 1819.701
  - 1822.981, 1836.981
  - 1840.261, 1854.261
  - 1857.421, 1871.421
  - 1874.701, 1888.701
  - 1926.421, 1940.421
  - 1943.701, 1957.701
  - 1960.981, 1974.981
  - 2012.701, 2026.701
  - 2064.421, 2078.421
  - 2081.701, 2095.701
  - 2098.981, 2112.981

### M87-VAV-POINTS - PDF 23

15 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_name | tag | point_type |
|---|---|---|---|
| 1 | 1 BOX AIR FLOW | T-5 | AI |
| 2 | 2 BOX DAMPER CONTROL | MD-4 | AO |
| 3 | 3 HEATING HOT WATER COIL VALVE CONTROL | V-4 | AO |
| 4 | 4 VAV BOX DISCHARGE AIR TEMPERATURE | T-6 | AI |
| 5 | 5 ZONE TEMPERATURE | T-7 | AI |
| 6 | 6 BOX AIR FLOW | T-9 | AI |
| 7 | 7 BOX DAMPER CONTROL | MD-5 | AO |
| 8 | 8 HEATING HOT WATER COIL VALVE CONTROL | V-5 | AO |
| 9 | 9 BOX DISCHARGE AIR TEMPERATURE | T-10 | AI |
| 10 | 10 ZONE TEMPERATURE | T-11 | AI |
| 11 | 11 BOX AIR FLOW | T-9 | AI |
| 12 | 12 BOX DAMPER CONTROL | MD-5 | AO |
| 13 | 13 HEATING HOT WATER COIL VALVE CONTROL | V-5 | AO |
| 14 | 14 BOX DISCHARGE AIR TEMPERATURE | T-10 | AI |
| 15 | 15 ZONE TEMPERATURE | T-11 | AI |

- sheet: M8.7
- title: HVAC CONTROLS - BMS POINT FUNCTION SCHEDULE - VAV BOXES
- classification: literal printed BAS point-function matrix row
- x edges:
  - 1400
  - 1925
  - 1985
  - 2030
- y ranges:
  - 364.74, 378.74
  - 381.9, 395.9
  - 399.18, 413.18
  - 416.46, 430.46
  - 433.74, 447.74
  - 468.18, 482.18
  - 485.46, 499.46
  - 502.74, 516.74
  - 519.9, 533.9
  - 537.18, 551.18
  - 571.74, 585.74
  - 588.9, 602.9
  - 606.18, 620.18
  - 623.46, 637.46
  - 640.74, 654.74

### M88-MISC-POINTS - PDF 24

21 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | point_name | tag | point_type |
|---|---|---|---|
| 1 | 1 EXHAUST FAN START/STOP | SS-1 | DO |
| 2 | 2 EXHAUST FAN STATUS | CSR-1 | DI |
| 3 | 3 EXHAUST FAN START/STOP | SS-2 | DO |
| 4 | 4 EXHAUST FAN STATUS | CSR-2 | DI |
| 5 | 5 SPACE TEMPERATURE SENSOR | T-1 | AI |
| 6 | 6 EXHAUST FAN START/STOP | SS-1 | DO |
| 7 | 7 EXHAUST FAN STATUS | CSR-1 | DI |
| 8 | 8 SPACE TEMPERATURE SENSOR | T-1 | AI |
| 9 | 9 HEATING HOT WATER COIL VALVE CONTROL | V-1 | AO |
| 10 | 10 LIGHTING CONTROL | L-1 | DO |
| 11 | 11 LIGHTING CONTROL | L-2 | DO |
| 12 | 12 LIGHTING CONTROL | L-3 | DO |
| 13 | 13 LIGHTING CONTROL | L-4 | DO |
| 14 | 14 LIGHTING CONTROL | L-5 | DO |
| 15 | 15 LIGHTING CONTROL | L-6 | DO |
| 16 | 16 LIGHTING CONTROL | L-7 | DO |
| 17 | 17 HEATING HOT WATER COIL VALVE CONTROL | V-3 | AO |
| 18 | 18 SPACE TEMPERATURE SENSOR | T-4 | AI |
| 19 | 19 SPACE TEMPERATURE SENSOR | T-13 | AI |
| 20 | 20 EMERGENCY SHUTDOWN SWITCH STATUS | SW-1 | DI |
| 21 | 21 STORM WATER LEAK SENSOR | WLS-1 | DI |

- sheet: M8.8
- title: HVAC CONTROLS - BMS POINT FUNCTION SCHEDULE - MISCELLANEOUS
- classification: literal printed BAS point-function matrix row
- x edges:
  - 1150
  - 1620
  - 1680
  - 1730
- y ranges:
  - 1513.74, 1527.74
  - 1531.02, 1545.02
  - 1565.46, 1579.46
  - 1582.74, 1596.74
  - 1600.02, 1614.02
  - 1634.46, 1648.46
  - 1651.74, 1665.74
  - 1669.02, 1683.02
  - 1686.3, 1700.3
  - 1720.74, 1734.74
  - 1738.02, 1752.02
  - 1755.3, 1769.3
  - 1772.46, 1786.46
  - 1789.74, 1803.74
  - 1807.02, 1821.02
  - 1824.3, 1838.3
  - 1858.74, 1872.74
  - 1876.02, 1890.02
  - 1910.46, 1924.46
  - 1945.02, 1959.02
  - 1979.46, 1993.46

- module role: Literal M8.3/M8.4/M8.5/M8.7/M8.8 BAS point-function rows. The row scope is the printed control-system template; repeated tag text in separate sheets/templates is intentionally not silently merged into an installed terminal or field-device count.
- source sheets:
  - M8.3
  - M8.4
  - M8.5
  - M8.7
  - M8.8
- printed point type counts:
  - AI: 59
  - AO: 33
  - DI: 41
  - DO: 25
  - total: 158
- point count semantics: Counts are rows categorized by the printed AI/DI/AO/DO point-type column. They are source-matrix/template occurrences, not controller card, wiring, field-device or installed-terminal quantities.
- assertions: []
- inventory checks:
  - Record:
    - id: rank24-point-matrix-tables
    - records path:
      - tables
    - expected: 5
    - unique key: id

## Controls Context

BAS network, sequence-of-operations and sensor/thermostat context from the completed M8.2-M8.8 review. It preserves printed control behavior while recording unavailable final-programming and installed-count fields.

- module role: BAS network, sequence-of-operations and sensor/thermostat context from the completed M8.2-M8.8 review. It preserves printed control behavior while recording unavailable final-programming and installed-count fields.
- controls sources:
  - M8.2 / PDF p18
  - M8.3 / PDF p19
  - M8.4 / PDF p20
  - M8.5 / PDF p21
  - M8.6 / PDF p22
  - M8.7 / PDF p23
  - M8.8 / PDF p24
- network architecture:
  - as printed:
    - M8.2 identifies B-BC-1, B-BC-2 and B-BC-3, and states one B-BC for chilled water, hot water and AHU respectively.
    - M8.2 identifies B-ASC, gateway, OWS and a portable programmer's tool; it calls for B-BC controls in the main mechanical room and leaves PPT location TBD / OWS final location to client coordination.
    - The M8.2 legend prints Ethernet (Cat-6), RS-485 twisted shielded pair, RS-232 twisted shielded pair, cloud/internet, switch/hub and gateway symbols.
    - M8.2 explicitly calls for two MSTP trunks for VAVs and a dedicated MSTP trunk for VFDs.
  - protocol status:
    - BACnet MSTP: explicitly identified as MSTP trunks on M8.2
    - BACnet IP: not explicitly named in the supplied M8.2 text; Ethernet/Cat-6 is shown but protocol mapping is not inferred
    - Modbus: not_stated
    - LonWorks: not_stated
  - not stated:
    - controller manufacturer/model
    - IP address plan
    - BACnet device instance numbers
    - switch/router port design
    - final panel count
    - final I/O-card/terminal quantity
    - field wiring schedule
- sequence of operations:
  - chilled water M83:
    - The source describes one air-cooled chiller and two variable primary chilled-water pumps, available 24 hours/day, 365 days/year, with functions and alarms monitored by BAS.
    - The chiller manufacturer's panel controls chiller loading/unloading; the source requires a hardwire interface between that panel and site DDC controls.
    - BAS lead-lag logic alternates duty and standby pump operation; BAS modulates the duty chilled-water pump from differential pressure and controls the normally closed chilled-water bypass valve when insufficient chiller flow is sensed.
  - heating hot water M84:
    - The source describes two hot-water boilers, one boiler-control panel per boiler, and two variable primary hot-water pumps.
    - BAS lead-lag logic alternates duty/standby pumps based on runtime and modulates the duty pump from differential pressure.
    - The master boiler control panel stages boilers to maintain supply temperature. The written sequence uses T-5 at 150 F adjustable, starts lag when lead firing is 50 percent and temperature remains below setpoint, and stops lag at a stated combined firing-rate threshold of 20 percent adjustable.
  - ahu 1 M85 M86:
    - M8.6 starts supply fans only after hardwired damper-open proof; in off mode the listed outdoor-air/economizer/relief/return/supply damper states and fan shutdown are specified, while auto mode starts/stops fans and controls dampers through BMS.
    - The AHU sequence states an occupancy/optimal-start framework, occupied and unoccupied heating/cooling behavior, fire/smoke/freezestat/static shutdown, and isolation-damper end-switch alarms.
    - M8.6 describes VAV-request duct-static reset and requires separate modulating actuators and analog I/O for minimum-OA, economizer, return and relief dampers. It also covers minimum OA, economizer, relief-fan/space-pressure, energy-wheel and supply-air-temperature behavior.
  - vav M87:
    - M8.7 says BAS modulates VAV-box dampers to maintain space airflow setpoint between box minimum and maximum airflow; space temperature drives airflow reset and the hot-water valve opens after a temperature drop when minimum airflow is being supplied.
    - The written VAV sequences print occupied heating/cooling setpoints of 72 F/75 F and unoccupied heating/cooling setpoints of 65 F/80 F, each marked adjustable where shown.
  - miscellaneous M88:
    - M8.8 covers mechanical-room and toilet exhaust fan/damper interlocks and alarms, local thermostat operation for unit heaters/fan coils/radiators, DX split-system monitoring, lighting control, emergency shutdown and storm-water drain-pan leak alarm behavior.
    - The emergency drain-pan sequence requires a water detection sensor connected to BAS with a visual alarm at OWS graphics.
- control diagram bindings:
  - Record:
    - source sheet: M8.3
    - system: Chilled water
    - equipment scope:
      - CH-1
      - CWP-1
      - CWP-2
      - chilled-water bypass
  - Record:
    - source sheet: M8.4
    - system: Heating hot water
    - equipment scope:
      - B-1
      - B-2
      - HWP-1
      - HWP-2
      - heating-water bypass
  - Record:
    - source sheet: M8.5/M8.6
    - system: AHU-1
    - equipment scope:
      - AHU-1
      - SF-1
      - SF-2
      - RF-1
      - RF-2
      - HWRP-1
      - ERW-1
  - Record:
    - source sheet: M8.7
    - system: VAV controls
    - equipment scope:
      - constant-air-volume template
      - dual-maximum VAV template
      - VAV template
  - Record:
    - source sheet: M8.8
    - system: Miscellaneous systems
    - equipment scope:
      - mechanical/toilet exhaust
      - unit heater
      - fan coil
      - finned-tube radiator
      - DX split
      - lighting
      - storm-water drain pan
- sensor and zone ledger:
  - Record:
    - source scope: M8.3 chilled-water point schedule
    - sensor or thermostat mapping: Template rows include CHWR/CHWS temperatures T-1/T-2/T-3, outside-air temperature T-4, chiller CHWS flow FM-1 and differential pressure DP-1.
    - count status: six AI rows in this source template; not an installed device total.
  - Record:
    - source scope: M8.4 heating-hot-water point schedule
    - sensor or thermostat mapping: Template rows include HHWS/HHWR temperatures T-1 through T-6, outside-air temperature T-7, two boiler flow meters and two differential-pressure points.
    - count status: source-template rows only; repeated/physical placement is not established.
  - Record:
    - source scope: M8.5/M8.6 AHU-1
    - sensor or thermostat mapping: The point schedule includes temperature, humidity, static-pressure, air-flow, filter-status, freezestat, CO2 and three literal space-pressure-sensor rows (SPS). M8.6 also says to provide a minimum of three space pressure sensors with final location coordinated with the designer of record.
    - count status: three SPS rows are a stated minimum for the AHU space-pressure sequence; remaining point rows are template occurrences, not a building-wide sensor count.
  - Record:
    - source scope: M8.7 VAV diagrams
    - sensor or thermostat mapping: Each printed VAV control diagram calls for a room/local space-temperature sensor; point rows include zone temperature and VAV discharge-air temperature references.
    - count status: diagram/template mappings only; no source-wide VAV-to-sensor installation multiplier is emitted.
  - Record:
    - source scope: M8.8 miscellaneous diagrams
    - sensor or thermostat mapping: Rows include space-temperature sensors, emergency shutdown switch status and storm-water leak sensor WLS-1; the DX split sequence also calls for a wall-mounted temperature sensor for monitoring.
    - count status: source-template/diagram context, not a global installed count.
- assertions:
  - Record:
    - id: m82-two-vav-mstp-trunks
    - page: 18
    - bbox:
      - 1570
      - 1240
      - 1800
      - 1268
    - expected: PROVIDE TWO MSTP TRUNKS FOR THE VAVS
    - mode: contains
  - Record:
    - id: m83-one-chiller-two-pumps
    - page: 19
    - bbox:
      - 320
      - 906
      - 1010
      - 926
    - expected: THE CHILLED WATER SYSTEM SHALL CONSIST OF A SINGLE AIR COOLED CHILLER AND TWO VARIABLE PRIMARY CHILLED WATER PUMPS
    - mode: contains
  - Record:
    - id: m83-chw-pump-lead-lag
    - page: 19
    - bbox:
      - 320
      - 1048
      - 1010
      - 1068
    - expected: THE BMS SHALL AUTOMATICALLY ALTERNATE THE OPERATION OF THE DUTY AND STANDBY PUMP
    - mode: contains
  - Record:
    - id: m84-two-boilers-two-pumps
    - page: 20
    - bbox:
      - 165
      - 980
      - 1040
      - 999
    - expected: THE HEATING HOT WATER SYSTEM SHALL CONSIST OF TWO HOT WATER BOILERS, TWO BOILER CONTROL PANELS (ONE PER BOILER), AND TWO VARIABLE PRIMARY HOT WATER PUMPS
    - mode: contains
  - Record:
    - id: m84-hhw-pump-lead-lag
    - page: 20
    - bbox:
      - 165
      - 1315
      - 850
      - 1335
    - expected: THE BMS SHALL AUTOMATICALLY ALTERNATE THE OPERATION OF THE DUTY AND STANDBY PUMP ON A LEAD-LAG ARRANGEMENT
    - mode: contains
  - Record:
    - id: m86-damper-proof-before-fans
    - page: 22
    - bbox:
      - 125
      - 204
      - 850
      - 226
    - expected: THE SUPPLY FANS SHALL START UPON PROOF OF DAMPER OPENING VIA END SWITCHES
    - mode: contains
  - Record:
    - id: m86-four-damper-actuator-io
    - page: 22
    - bbox:
      - 145
      - 1568
      - 800
      - 1592
    - expected: PROVIDE SEPARATE MODULATING ACTUATORS AND ANALOG I/O FOR MINIMUM OA DAMPER, ECONOMIZER DAMPER, RETURN DAMPER, AND RELIEF DAMPER
    - mode: contains
  - Record:
    - id: m87-vav-airflow-control
    - page: 23
    - bbox:
      - 200
      - 1030
      - 810
      - 1052
    - expected: THE BMS SHALL MODULATE THE VAV BOX DAMPER TO MAINTAIN THE AMOUNT OF AIR SUPPLIED TO THE SPACE AT THE SPACE AIRFLOW SET POINT
    - mode: contains
  - Record:
    - id: m88-storm-water-sensor
    - page: 24
    - bbox:
      - 185
      - 1870
      - 590
      - 1892
    - expected: PROVIDE A WATER DETECTION SENSOR IN THE STORM WATER PIPING EMERGENCY DRAIN PAN
    - mode: contains
- inventory checks:
  - Record:
    - id: rank24-controls-diagram-bindings
    - records path:
      - control_diagram_bindings
    - expected: 5
    - unique key: source_sheet

## Equipment Reconciliation

Source-constrained schedule-identity, classification and quantity ledger. Every printed unique mark on M7.1-M7.3 is retained; M7.2 grille/register/diffuser marks are explicitly schedule types rather than unsupported installed quantities.

- module role: Source-constrained schedule-identity, classification and quantity ledger. Every printed unique mark on M7.1-M7.3 is retained; M7.2 grille/register/diffuser marks are explicitly schedule types rather than unsupported installed quantities.
- schedule registry schema:
  - namespace separator: -
  - identity columns:
    - schedule mark: mark
  - anchor records path:
    - primary_anchors
  - non instance table ids:
    - M72-GRD
- scheduled families:
  - Record:
    - module: schedules_m71.json
    - bundle module: schedules
    - table: M71-AHU
    - class: scheduled_air_handling_unit
    - rows: 1
    - schedule mark:
      - AHU-1
  - Record:
    - module: schedules_m71.json
    - bundle module: schedules
    - table: M71-AHU-FANS
    - class: scheduled_ahu_supply_or_relief_fan
    - rows: 4
    - schedule mark:
      - RF-1
      - RF-2
      - SF-1
      - SF-2
  - Record:
    - module: schedules_m71.json
    - bundle module: schedules
    - table: M71-CHILLER
    - class: scheduled_air_cooled_chiller
    - rows: 1
    - schedule mark:
      - CH-1
  - Record:
    - module: schedules_m71.json
    - bundle module: schedules
    - table: M71-BOILER
    - class: scheduled_condensing_boiler
    - rows: 2
    - schedule mark:
      - B-1
      - B-2
  - Record:
    - module: schedules_m71.json
    - bundle module: schedules
    - table: M71-PUMP
    - class: scheduled_pump
    - rows: 11
    - schedule mark:
      - CP-1
      - CP-2
      - CP-3
      - CP-4
      - CP-5
      - CP-6
      - CWP-1
      - CWP-2
      - HWP-1
      - HWP-2
      - HWRP-1
  - Record:
    - module: schedules_m71.json
    - bundle module: schedules
    - table: M71-GENERAL-FAN
    - class: scheduled_exhaust_fan
    - rows: 4
    - schedule mark:
      - EF-1
      - EF-2
      - EF-3
      - EF-4
  - Record:
    - module: schedules_m71.json
    - bundle module: schedules
    - table: M71-AIR-SEPARATOR
    - class: scheduled_air_separator
    - rows: 2
    - schedule mark:
      - AS-1
      - AS-2
  - Record:
    - module: schedules_m72.json
    - bundle module: schedules
    - table: M72-GRD
    - class: scheduled_air_device_type
    - rows: 23
    - schedule mark:
      - S1-1
      - S1-2
      - S1-3
      - S1-4
      - S3-1
      - S2-1
      - S2-2
      - S2-4
      - S2-5
      - S2-6
      - S2-7
      - S4-1
      - R1-1
      - R1-2
      - R1-3
      - R1-4
      - R1-5
      - R3-1
      - R3-2
      - R3-3
      - E1-1
      - E1-2
      - E1-3
  - Record:
    - module: schedules_m72.json
    - bundle module: schedules
    - table: M72-FCU
    - class: scheduled_hot_water_fan_coil_unit
    - rows: 1
    - schedule mark:
      - FCU-1
  - Record:
    - module: schedules_m72.json
    - bundle module: schedules
    - table: M72-CONDENSING
    - class: scheduled_air_cooled_condensing_unit
    - rows: 6
    - schedule mark:
      - CU-1
      - CU-2
      - CU-3
      - CU-4
      - CU-5
      - CU-6
  - Record:
    - module: schedules_m72.json
    - bundle module: schedules
    - table: M72-EXPANSION-TANK
    - class: scheduled_expansion_tank
    - rows: 2
    - schedule mark:
      - ET-1
      - ET-2
  - Record:
    - module: schedules_m72.json
    - bundle module: schedules
    - table: M72-DX-FCU
    - class: scheduled_dx_fan_coil_unit
    - rows: 6
    - schedule mark:
      - EV-1
      - EV-2
      - EV-3
      - EV-4
      - EV-5
      - EV-6
  - Record:
    - module: schedules_m72.json
    - bundle module: schedules
    - table: M72-UNIT-HEATER
    - class: scheduled_hot_water_unit_heater
    - rows: 2
    - schedule mark:
      - UH-1
      - UH-2
  - Record:
    - module: schedules_m72.json
    - bundle module: schedules
    - table: M72-SILENCER
    - class: scheduled_silencer
    - rows: 2
    - schedule mark:
      - S-1
      - S-2
  - Record:
    - module: schedules_m72.json
    - bundle module: schedules
    - table: M72-RADIATOR
    - class: scheduled_finned_tube_radiator
    - rows: 4
    - schedule mark:
      - FTR-1
      - FTR-1B
      - FTR-2
      - FTR-2B
  - Record:
    - module: schedules_m72.json
    - bundle module: schedules
    - table: M72-LOUVER
    - class: scheduled_louvered_penthouse
    - rows: 3
    - schedule mark:
      - ALP-1
      - ALP-2
      - ALP-3
  - Record:
    - module: schedules_m73.json
    - bundle module: schedules
    - table: M73-VAV
    - class: scheduled_volume_control_box
    - rows: 58
    - schedule mark:
      - VAV-1
      - VAV-2
      - VAV-3
      - VAV-4
      - VAV-5
      - VAV-6
      - VAV-7
      - VAV-8
      - VAV-9
      - VAV-10
      - VAV-11
      - VAV-12
      - VAV-13
      - VAV-14
      - VAV-15
      - VAV-16
      - VAV-17
      - VAV-18
      - VAV-19
      - VAV-20
      - VAV-21
      - VAV-22
      - VAV-23
      - VAV-24
      - VAV-25
      - VAV-26
      - VAV-27
      - VAV-28
      - VAV-29
      - VAV-30
      - VAV-31
      - VAV-32
      - VAV-33
      - VAV-34
      - VAV-35
      - VAV-36
      - VAV-37
      - VAV-38
      - VAV-39
      - VAV-40
      - VAV-41
      - VAV-42
      - VAV-43
      - VAV-44
      - VAV-45
      - VAV-46
      - VAV-47
      - VAV-48
      - VAV-49
      - VAV-50
      - VAV-51
      - VAV-52
      - VAV-53
      - VAV-54
      - VAV-55
      - VAV-56
      - VAV-57
      - VAV-58
- schedule counts:
  - tables: 17
  - rows: 132
  - building scoped tag identities including outlet types: 132
  - other scheduled tag identities: 109
  - full vav performance rows: 58
  - source scope: There are 132 literal unique schedule marks: 25 on M7.1, 49 on M7.2, and 58 on M7.3. The M7.3 companion table preserves all 58 performance rows with 18 dual-engine-rechecked fields each. M7.2's 23 grille/register/diffuser marks are product/type rows and are not expanded into plan-placement, actuator, or terminal quantities.
- primary anchors:
  - Record:
    - id: M71-AHU-1
    - scope: M7.1 AHU-1 schedule row; mechanical-room AHU.
  - Record:
    - id: M71-RF-1
    - scope: M7.1 AHU-1 supply/relief fan schedule row.
  - Record:
    - id: M71-RF-2
    - scope: M7.1 AHU-1 supply/relief fan schedule row.
  - Record:
    - id: M71-SF-1
    - scope: M7.1 AHU-1 supply/relief fan schedule row.
  - Record:
    - id: M71-SF-2
    - scope: M7.1 AHU-1 supply/relief fan schedule row.
  - Record:
    - id: M71-CH-1
    - scope: M7.1 utility-enclosure air-cooled chiller schedule row.
  - Record:
    - id: M71-B-1
    - scope: M7.1 mechanical-room condensing boiler schedule row.
  - Record:
    - id: M71-B-2
    - scope: M7.1 mechanical-room condensing boiler schedule row.
  - Record:
    - id: M71-CP-1
    - scope: M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row.
  - Record:
    - id: M71-CP-2
    - scope: M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row.
  - Record:
    - id: M71-CP-3
    - scope: M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row.
  - Record:
    - id: M71-CP-4
    - scope: M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row.
  - Record:
    - id: M71-CP-5
    - scope: M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row.
  - Record:
    - id: M71-CP-6
    - scope: M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row.
  - Record:
    - id: M71-CWP-1
    - scope: M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row.
  - Record:
    - id: M71-CWP-2
    - scope: M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row.
  - Record:
    - id: M71-HWP-1
    - scope: M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row.
  - Record:
    - id: M71-HWP-2
    - scope: M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row.
  - Record:
    - id: M71-HWRP-1
    - scope: M7.1 literal condensate, chilled-water, heating-water, or AHU return-pump schedule row.
  - Record:
    - id: M71-EF-1
    - scope: M7.1 roof general-exhaust-fan schedule row.
  - Record:
    - id: M71-EF-2
    - scope: M7.1 roof general-exhaust-fan schedule row.
  - Record:
    - id: M71-EF-3
    - scope: M7.1 roof general-exhaust-fan schedule row.
  - Record:
    - id: M71-EF-4
    - scope: M7.1 roof general-exhaust-fan schedule row.
  - Record:
    - id: M71-AS-1
    - scope: M7.1 mechanical-room air-separator schedule row.
  - Record:
    - id: M71-AS-2
    - scope: M7.1 mechanical-room air-separator schedule row.
  - Record:
    - id: M72-FCU-1
    - scope: M7.2 vestibule hot-water fan-coil schedule row.
  - Record:
    - id: M72-CU-1
    - scope: M7.2 roof air-cooled condensing-unit schedule row.
  - Record:
    - id: M72-CU-2
    - scope: M7.2 roof air-cooled condensing-unit schedule row.
  - Record:
    - id: M72-CU-3
    - scope: M7.2 roof air-cooled condensing-unit schedule row.
  - Record:
    - id: M72-CU-4
    - scope: M7.2 roof air-cooled condensing-unit schedule row.
  - Record:
    - id: M72-CU-5
    - scope: M7.2 roof air-cooled condensing-unit schedule row.
  - Record:
    - id: M72-CU-6
    - scope: M7.2 roof air-cooled condensing-unit schedule row.
  - Record:
    - id: M72-ET-1
    - scope: M7.2 mechanical-room expansion-tank schedule row.
  - Record:
    - id: M72-ET-2
    - scope: M7.2 mechanical-room expansion-tank schedule row.
  - Record:
    - id: M72-EV-1
    - scope: M7.2 DX wall-mounted fan-coil schedule row.
  - Record:
    - id: M72-EV-2
    - scope: M7.2 DX wall-mounted fan-coil schedule row.
  - Record:
    - id: M72-EV-3
    - scope: M7.2 DX wall-mounted fan-coil schedule row.
  - Record:
    - id: M72-EV-4
    - scope: M7.2 DX wall-mounted fan-coil schedule row.
  - Record:
    - id: M72-EV-5
    - scope: M7.2 DX wall-mounted fan-coil schedule row.
  - Record:
    - id: M72-EV-6
    - scope: M7.2 DX wall-mounted fan-coil schedule row.
  - Record:
    - id: M72-UH-1
    - scope: M7.2 mechanical-room hot-water unit-heater schedule row.
  - Record:
    - id: M72-UH-2
    - scope: M7.2 mechanical-room hot-water unit-heater schedule row.
  - Record:
    - id: M72-S-1
    - scope: M7.2 AHU-1 silencer schedule row.
  - Record:
    - id: M72-S-2
    - scope: M7.2 AHU-1 silencer schedule row.
  - Record:
    - id: M72-FTR-1
    - scope: M7.2 finned-tube-radiator schedule row.
  - Record:
    - id: M72-FTR-1B
    - scope: M7.2 finned-tube-radiator schedule row.
  - Record:
    - id: M72-FTR-2
    - scope: M7.2 finned-tube-radiator schedule row.
  - Record:
    - id: M72-FTR-2B
    - scope: M7.2 finned-tube-radiator schedule row.
  - Record:
    - id: M72-ALP-1
    - scope: M7.2 roof louvered-penthouse schedule row.
  - Record:
    - id: M72-ALP-2
    - scope: M7.2 roof louvered-penthouse schedule row.
  - Record:
    - id: M72-ALP-3
    - scope: M7.2 roof louvered-penthouse schedule row.
  - Record:
    - id: M73-VAV-1
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-2
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-3
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-4
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-5
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-6
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-7
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-8
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-9
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-10
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-11
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-12
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-13
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-14
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-15
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-16
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-17
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-18
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-19
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-20
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-21
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-22
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-23
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-24
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-25
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-26
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-27
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-28
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-29
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-30
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-31
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-32
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-33
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-34
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-35
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-36
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-37
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-38
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-39
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-40
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-41
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-42
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-43
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-44
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-45
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-46
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-47
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-48
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-49
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-50
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-51
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-52
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-53
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-54
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-55
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-56
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-57
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
  - Record:
    - id: M73-VAV-58
    - scope: M7.3 Price SDV volume-control-box schedule row; the complete literal performance row is retained separately.
- additional identities:
  - Record:
    - id: M71-HYDRONIC-COIL-TYPES
    - classification: AHU-1 CHWC and HWC source schedule rows
    - source scope: schedules_m71.schedule_detail_records.AHU-1
    - status: untagged source type rows; their M7.1 design-airflow, MBH, water-flow and pressure-drop values are retained as source-scoped schedule detail.
  - Record:
    - id: M72-GRD-TYPE-ROWS
    - classification: 23 grille/register/diffuser schedule type marks
    - source scope: schedules_m72.tables[M72-GRD]
    - status: no installed outlet count, damper-actuator count, or BAS-I/O multiplier is asserted.
  - Record:
    - id: M73-VAV-PERFORMANCE
    - classification: 58 literal VAV performance rows
    - source scope: schedules_m73_performance.tables[M73-VAV-PERFORMANCE]
    - status: one complete source row per M7.3 mark; it is a performance companion, not a duplicate equipment identity registry.
  - Record:
    - id: M6-VALVE-DAMPER-DETAILS
    - classification: mechanical detail context
    - source scope: M6.1/M6.2 and M6.4 full-page review
    - status: details depict coil valves, dampers and motorized-control-damper context but do not constitute a tabular valve or actuator schedule.
- reconciliation findings:
  - The original schedule review missed HWRP-1, CU-5 and CU-6; all are now included in the literal 132-mark registry and each is independently rechecked in the source schedule cell.
  - M7.3's 58 VAV rows are each literal equipment schedule marks and have an associated complete performance row. The source does not state that a schedule tag establishes controller-terminal, actuator, wiring or field-I/O quantity.
  - M7.2's GRD table is a type/mark schedule, while plan placement counts require a separately validated plan-symbol quantity workflow; none is fabricated here.
  - M8 point tags repeat in separate system diagram/template blocks. Tags are therefore retained with the printed table and row scope rather than merged into a global physical device identity.
- control valve and damper schedule status:
  - control valve schedule:
    - status: not_present_as_tabular_control_valve_schedule
    - value: null (see recorded status/reason)
    - note: M6.1/M6.4 details and M8 sequences show modulating coil/bypass valve behavior, but no source table publishes a control-valve tag with Cv, selected actuator, signal, fail position, or quantity.
  - damper actuator schedule:
    - status: not_present_as_tabular_actuator_schedule
    - value: null (see recorded status/reason)
    - note: M6.2/M6.4 and M8.6 show damper and actuator control context, including separate analog I/O for four AHU dampers, but no actuator schedule publishes tag, make/model, torque, signal or fail action.
- assertions: []
- inventory checks:
  - Record:
    - id: rank24-primary-schedule-anchors
    - records path:
      - primary_anchors
    - expected: 109
    - unique key: id
  - Record:
    - id: rank24-supplemental-identity-boundaries
    - records path:
      - additional_identities
    - expected: 4
    - unique key: id

## Point Applications

Explicit source-matrix ownership ledger for the five M8 point-function schedules. Repeated literal tags are retained by source row rather than falsely made into globally unique field-device identities.

- module role: Explicit source-matrix ownership ledger for the five M8 point-function schedules. Repeated literal tags are retained by source row rather than falsely made into globally unique field-device identities.
- ledger mode: source_matrix_templates_v1
- source points modules:
  - points_m83_m88.json
- applications:
  - Record:
    - id: m83-chilled-water
    - source table: M83-CHW-POINTS
    - ownership scope: M8.3 chilled-water system point-function template: air-cooled chiller, bypass and two chilled-water pump control context.
    - source sheet: M8.3
    - source page: 19
  - Record:
    - id: m84-heating-hot-water
    - source table: M84-HHW-POINTS
    - ownership scope: M8.4 heating-hot-water point-function template: two boilers, bypass and two heating-water pump control context.
    - source sheet: M8.4
    - source page: 20
  - Record:
    - id: m85-ahu-1
    - source table: M85-AHU1-POINTS
    - ownership scope: M8.5 AHU-1 point-function template, including supply/relief fan, hydronic coil, recovery wheel, damper, airflow, CO2 and space-pressure contexts.
    - source sheet: M8.5
    - source page: 21
  - Record:
    - id: m87-vav
    - source table: M87-VAV-POINTS
    - ownership scope: M8.7 printed VAV-control template rows for constant-air-volume, dual-maximum and VAV applications; no unprinted VAV multiplier is assumed.
    - source sheet: M8.7
    - source page: 23
  - Record:
    - id: m88-miscellaneous
    - source table: M88-MISC-POINTS
    - ownership scope: M8.8 miscellaneous template rows for mechanical/toilet exhaust, unit heater, fan coil, lighting, radiator, emergency shutdown and storm-water leak contexts.
    - source sheet: M8.8
    - source page: 24
- listed template counts:
  - total: 158
  - source matrix rows: 158
  - AI: 59
  - AO: 33
  - DI: 41
  - DO: 25
- expanded template counts:
  - total: 158
  - source rows: 158
  - AI: 59
  - AO: 33
  - DI: 41
  - DO: 25
- printed assignment summary:
  - cell bounded source matrix rows: 158
  - AI: 59
  - AO: 33
  - DI: 41
  - DO: 25
  - semantics: AI/DI/AO/DO values are the printed point-type column of a source control-system template. They are not a final controller-card, terminal, device, field-wiring or installed point total.
- expanded count warning: The record exposes 158 raw-text-cell-bounded source-matrix rows under their printed system scopes. M8.3-M8.8 controls diagrams and sequences do not state final controller card/terminal quantities or an installed-system multiplier, and repeated tag text remains source-row scoped.
- ownership binding semantics: A table, source row and named system-template scope together identify each point occurrence. A tag that appears more than once in one matrix is represented with its row number in the presentation identifier, not merged or counted as distinct physical hardware.
- assertions: []
- inventory checks:
  - Record:
    - id: rank24-matrix-application-scopes
    - records path:
      - applications
    - expected: 5
    - unique key: id

## Supporting Evidence

Full-set qualification and explicit source limitations for the Eglin AFB NICoE mechanical and BAS ground-truth record.

- module role: Full-set qualification and explicit source limitations for the Eglin AFB NICoE mechanical and BAS ground-truth record.
- source limitations:
  - The 132 marks are schedule identities, not an automatic installed-equipment or plan-symbol count. M7.2 GRD marks are explicitly schedule types, and no plan placement multiplier is invented.
  - The five point schedules have 158 literal AI/DI/AO/DO template rows. Repeated tags are represented by their table and source row; this is not a final controller-card, terminal, wiring or installed-field-point total.
  - M8.2 identifies Ethernet/Cat-6 and MSTP trunks, but it does not publish a final controller make/model list, IP-address plan, BACnet instance map, switch/router design, panel count, I/O-card count or field-wiring schedule.
  - The source has mechanical valve/damper details and sequence behavior, including separate AHU damper actuators/analog I/O, but no tabular control-valve or damper-actuator schedule gives Cv, actuator model/torque, signal, fail action, tag or installed quantity.
  - Thermostat, room-sensor and CO2/pressure references are source-template or diagram scoped except the AHU sequence's stated minimum of three space pressure sensors. The supplied pages do not establish a facility-wide installed sensor/thermostat total.
  - All 24 pages were reviewed visually at full page. The two text engines corroborate every authored schedule tag/performance cell, point-function cell and bounded control assertion, but parser agreement does not itself prove physical plan quantities or unsupplied configuration.
- visual evidence:
  - Record:
    - purpose: M8.2 network architecture visual review
    - render: reviews/24__vol2__019/p18-p18-full-poppler.png
    - engine: poppler
  - Record:
    - purpose: M8.3 chilled-water sequence and point matrix visual review
    - render: reviews/24__vol2__019/p19-p19-full-poppler.png
    - engine: poppler
  - Record:
    - purpose: M8.5 AHU point matrix visual review
    - render: reviews/24__vol2__019/p21-p21-full-poppler.png
    - engine: poppler
  - Record:
    - purpose: M8.6 AHU written-sequence visual review
    - render: reviews/24__vol2__019/p22-p22-full-poppler.png
    - engine: poppler
  - Record:
    - purpose: M8.7 VAV controls visual review
    - render: reviews/24__vol2__019/p23-p23-full-poppler.png
    - engine: poppler
  - Record:
    - purpose: M8.8 miscellaneous controls visual review
    - render: reviews/24__vol2__019/p24-p24-full-poppler.png
    - engine: poppler
- assertions: []
- inventory checks:
  - Record:
    - id: rank24-source-limitations
    - records path:
      - source_limitations
    - expected: 6
  - Record:
    - id: rank24-supporting-visual-evidence
    - records path:
      - visual_evidence
    - expected: 6

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: The project/facility name, Ash Dr Eglin AFB Florida address, SmithGroup/SmithGroup MEP-FP, issue, dates and project number are retained as printed.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: All 24 supplied pages have a completed sheet disposition and retained full-page review image; schedule and controls sheet titles are additionally bounded in metadata.
  - evidence:
    - modules, metadata, visual_review_pages
    - modules, metadata, assertions
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: The observed 1/8, 1/4 and 1-1/2 inch view scales are retained; no document-wide scale or nonexistent graphic scale bar is invented.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: Every M7.1-M7.3 schedule mark is source-classified/anchored, with untagged coil types and non-instance air-device schedule types explicitly scoped.
  - evidence:
    - modules, equipment_reconciliation, scheduled_families
    - modules, equipment_reconciliation, additional_identities
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: The schedule registry covers 132 literal marks, and a 58-row VAV companion preserves all 18 printed performance fields per VAV source row.
  - evidence:
    - modules, equipment_reconciliation, schedule_counts
    - modules, schedules, source_components, schedules_m73_performance, tables
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: All 158 cell-bounded source rows retain system/template ownership and printed AI/DI/AO/DO category; repeated tags stay source-row scoped.
  - evidence:
    - modules, point_applications, applications
    - modules, points, tables
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: Network controllers, gateways/media, two VAV MSTP trunks and a dedicated VFD MSTP trunk are preserved with explicit unavailable topology/addressing fields.
  - evidence:
    - modules, controls_context, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: Chilled-water, heating-hot-water, AHU, VAV and miscellaneous sequence/diagram contexts are summarized under their source sheets.
  - evidence:
    - modules, controls_context, sequence_of_operations
    - modules, controls_context, control_diagram_bindings
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: Temperature, humidity, pressure, CO2, flow, thermostat and leak-sensor mappings retain template scope, including the stated minimum of three AHU space-pressure sensors.
  - evidence:
    - modules, controls_context, sensor_and_zone_ledger
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: Point-card quantities, network configuration, valve/actuator schedules and facility-wide sensor counts are explicitly constrained to what the source provides.
  - evidence:
    - modules, supporting_evidence, source_limitations
    - modules, equipment_reconciliation, control_valve_and_damper_schedule_status
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: Every one of 24 supplied pages is represented once with a completed review finding and retained full-page render.
  - evidence:
    - page_review
    - modules, metadata, visual_review_pages
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: Build/verify independently rechecks all authored literal schedule/point/assertion evidence against retained MuPDF and Poppler captures and hashes all modules/renders.
  - evidence:
    - module_source_sha256
    - modules, controls_context, assertions

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/24__vol2__019/p1-p1-full-poppler.png
  - finding: M0.1 mechanical abbreviations, plan symbols, HVAC/piping legend and general notes.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/24__vol2__019/p2-p2-full-poppler.png
  - finding: M2.1 HVAC zone legend locating VAV, DX and FCU zone designations; not used as an unverified symbol count.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/24__vol2__019/p3-p3-full-poppler.png
  - finding: M2.2 ground-floor air-terminal plan with terminal marks and CFM callouts.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/24__vol2__019/p4-p4-full-poppler.png
  - finding: M2.3 ground-floor duct plan with VAV, FCU, exhaust and louver context plus room schedule.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/24__vol2__019/p5-p5-full-poppler.png
  - finding: M2.4 roof plan locating air-cooled condensing units, louvers and exhaust fans.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/24__vol2__019/p6-p6-full-poppler.png
  - finding: M3.1 ground-floor HVAC piping plan and utility-yard chiller context.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/24__vol2__019/p7-p7-full-poppler.png
  - finding: M4.1 enlarged mechanical-room duct and piping plans locating AHU-1, B-1/B-2, pumps, tanks and separators.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/24__vol2__019/p8-p8-full-poppler.png
  - finding: M4.2 mechanical-room sections with AHU, boilers, piping and roof equipment relationships.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/24__vol2__019/p9-p9-full-poppler.png
  - finding: M5.1 hot-water and chilled-water piping diagrams connecting boilers, chiller, pumps, tanks, separators and AHU coils.
- Record:
  - page: 10
  - review status: complete
  - render: reviews/24__vol2__019/p10-p10-full-poppler.png
  - finding: M6.1 mechanical piping details including 2-way/3-way coil valves, air separator, tank, chiller, pump and unit-heater details.
- Record:
  - page: 11
  - review status: complete
  - render: reviews/24__vol2__019/p11-p11-full-poppler.png
  - finding: M6.2 ductwork details including volume dampers, roof ventilator, VAV terminal connections and branch takeoffs.
- Record:
  - page: 12
  - review status: complete
  - render: reviews/24__vol2__019/p12-p12-full-poppler.png
  - finding: M6.3 equipment details including buffer tank, boiler cool-down and base-mounted pump.
- Record:
  - page: 13
  - review status: complete
  - render: reviews/24__vol2__019/p13-p13-full-poppler.png
  - finding: M6.4 AHU views/elevation showing coils, energy wheel, MERV 8/MERV 14 filters, fans and motorized-control-damper context.
- Record:
  - page: 14
  - review status: complete
  - render: reviews/24__vol2__019/p14-p14-full-poppler.png
  - finding: M7.1 primary AHU, fan, coil, chiller, boiler, pump, general-fan and air-separator schedules.
- Record:
  - page: 15
  - review status: complete
  - render: reviews/24__vol2__019/p15-p15-full-poppler.png
  - finding: M7.2 air-device, FCU, condensing-unit, expansion-tank, DX fan-coil, unit-heater, silencer, radiator and louver schedules.
- Record:
  - page: 16
  - review status: complete
  - render: reviews/24__vol2__019/p16-p16-full-poppler.png
  - finding: M7.3 dense VAV box schedule containing VAV-1 through VAV-58.
- Record:
  - page: 17
  - review status: complete
  - render: reviews/24__vol2__019/p17-p17-full-poppler.png
  - finding: M8.1 controls abbreviations, symbols and BAS-point semantics including AI/DI/AO/DO definitions and failure-mode meanings.
- Record:
  - page: 18
  - review status: complete
  - render: reviews/24__vol2__019/p18-p18-full-poppler.png
  - finding: M8.2 system architecture: B-BC-1/B-BC-2/B-BC-3, B-ASC, network gateway, two MSTP VAV trunks and dedicated VFD MSTP trunk.
- Record:
  - page: 19
  - review status: complete
  - render: reviews/24__vol2__019/p19-p19-full-poppler.png
  - finding: M8.3 chilled-water control diagram, written sequence and point function schedule.
- Record:
  - page: 20
  - review status: complete
  - render: reviews/24__vol2__019/p20-p20-full-poppler.png
  - finding: M8.4 heating-hot-water control diagram, written boiler/pump sequence and point function schedule.
- Record:
  - page: 21
  - review status: complete
  - render: reviews/24__vol2__019/p21-p21-full-poppler.png
  - finding: M8.5 AHU-1 control diagram, point function schedule, occupancy schedule, balancing diagram and global HVAC-zone/space-pressure points.
- Record:
  - page: 22
  - review status: complete
  - render: reviews/24__vol2__019/p22-p22-full-poppler.png
  - finding: M8.6 AHU-1 written sequence of operation, diagnostics and direct VFD interface requirements.
- Record:
  - page: 23
  - review status: complete
  - render: reviews/24__vol2__019/p23-p23-full-poppler.png
  - finding: M8.7 constant-air-volume, dual-maximum VAV and VAV diagrams/sequences with a VAV point function schedule.
- Record:
  - page: 24
  - review status: complete
  - render: reviews/24__vol2__019/p24-p24-full-poppler.png
  - finding: M8.8 toilet/mechanical-room exhaust, unit-heater, fan-coil, lighting, radiator, DX, emergency-shutdown and drain-pan sequences plus miscellaneous point schedule.

## Verification

MuPDF and Poppler independently captured all 24 supplied vector-PDF pages. Every authored strict schedule mark, every M7.3 performance cell, every M8 point-function cell and each bounded text witness is rechecked against both engines at build and validation time; full-page Poppler review establishes visible page context. These checks corroborate literal source content and declared bounds, not physical plan quantities or unprovided controller, network, valve, actuator, terminal, wiring, location or device-multiplier details.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/24__vol2__019.json` from the collection directory.
