{
  "id": "26__vol2__031",
  "rank": 26,
  "title": "Columbia Truman VA Pandemic-Preparedness Warehouse",
  "source_pdf": "pdf/26__vol2__031__Columbia_Truman_VA_Pandemic_Preparedness_Warehouse.pdf",
  "source_sha256": "db9141f6582831c37b3a18f55d862e0579b38cf1a702c24208e3030fd8dbeab2",
  "page_count": 90,
  "review_status": "complete_with_documented_source_limitations",
  "scope": "Complete source-bounded Rank 26 ground truth: 90-page visual review; project/local-scale boundaries; 31 literal M-500/M-501 schedule rows; 21 literal M-400 controls-symbol rows; dual-HX/valve, humidifier, AHU and VAV sequences; BACnet architecture context; and explicit topology, ownership, physical-count, control-valve-schedule and damper-actuator-schedule limitations. Nothing is inferred as a final physical BAS takeoff.",
  "reading_notes": [
    "M-400 is a high-value vector controls source with dual-HX 1/3–2/3 valve sequencing, humidifier setpoint/safety logic, AHU and VAV sequences, symbol legend, and BACnet architecture.",
    "M-500/M-501 are dense vector schedules that bind heat-exchanger control-valve entries and many heating-coil/terminal equipment tags and specifications.",
    "The record preserves printed evidence but does not fabricate installed counts or wiring/point-database/network details."
  ],
  "verification_semantics": "The bundle verifier rechecks every retained row/assertion against independent MuPDF and Poppler evidence and hashes the source, modules and full-page review renders. It does not infer plan quantities, topology or physical installation.",
  "module_order": [
    "metadata",
    "schedules",
    "points",
    "controls_context",
    "equipment_reconciliation",
    "point_applications",
    "supporting_evidence"
  ],
  "module_sources": {
    "metadata": [
      "metadata"
    ],
    "schedules": [
      "schedules"
    ],
    "points": [
      "points"
    ],
    "controls_context": [
      "controls_context"
    ],
    "equipment_reconciliation": [
      "equipment_reconciliation"
    ],
    "point_applications": [
      "point_applications"
    ],
    "supporting_evidence": [
      "supporting_evidence"
    ]
  },
  "requirement_audit": [
    {
      "id": "project_identity",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Cover source identifies the warehouse pandemic-preparedness renovation, facility and location.",
      "evidence": [
        [
          "modules",
          "metadata",
          "project"
        ]
      ]
    },
    {
      "id": "sheet_details",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every supplied page has a retained full-page visual review; M-400, M-500 and M-501 have explicit retained content.",
      "evidence": [
        [
          "modules",
          "metadata",
          "visual_review_pages"
        ]
      ]
    },
    {
      "id": "scale_verification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "No global scale is asserted across the mixed 90-page source and no plan-derived dimension or quantity is calculated.",
      "evidence": [
        [
          "modules",
          "metadata",
          "scale_semantics"
        ]
      ]
    },
    {
      "id": "equipment_tags_and_classification",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Literal heating-water, humidifier, pump, reheat-coil and air-terminal rows are retained as schedule evidence only.",
      "evidence": [
        [
          "modules",
          "equipment_reconciliation",
          "schedule_counts"
        ]
      ]
    },
    {
      "id": "schedule_rows_and_specs",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "M-500/M-501 rows are coordinate-bounded, including control-valve information embedded in the heat-exchanger rows.",
      "evidence": [
        [
          "modules",
          "schedules",
          "tables"
        ]
      ]
    },
    {
      "id": "point_lists_and_equipment_ownership",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "M-400 published controls-symbol rows are retained as literal source matrix rows; no physical device ownership is invented.",
      "evidence": [
        [
          "modules",
          "points",
          "tables"
        ],
        [
          "modules",
          "point_applications",
          "expanded_template_counts"
        ]
      ]
    },
    {
      "id": "network_architecture",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "The M-400 BACnet architecture drawing and its five notes are retained, with explicit topology/ownership boundaries.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "network_architecture"
        ]
      ]
    },
    {
      "id": "sequences_and_diagrams",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Heating-water/HX, humidifier, AHU and VAV sequences are retained as bounded published clauses.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sequence_inventory"
        ]
      ]
    },
    {
      "id": "space_sensors_and_zones",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "M-400 publishes temperature, humidity, pressure, flow, smoke, freezestat, VFD, valve/damper and hand-switch symbol contexts.",
      "evidence": [
        [
          "modules",
          "controls_context",
          "sensors_and_control_symbol_context"
        ]
      ]
    },
    {
      "id": "source_limitations_and_conflicts",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Literal-row, topology, physical-count, control-valve-schedule and damper-actuator-schedule boundaries are explicit.",
      "evidence": [
        [
          "modules",
          "supporting_evidence",
          "source_limitations"
        ]
      ]
    },
    {
      "id": "all_page_visual_review",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "All 90 pages have retained full-page Poppler renders and visual-review findings.",
      "evidence": [
        [
          "page_review"
        ]
      ]
    },
    {
      "id": "independent_corroboration",
      "result": "reviewed_with_source_limitations_recorded",
      "finding": "Every retained row/assertion is checked against independent MuPDF and Poppler evidence during build/verification.",
      "evidence": [
        [
          "module_source_sha256"
        ]
      ]
    }
  ],
  "page_review": [
    {
      "page": 1,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p1-p1-full-poppler.png",
      "finding": "Cover/title source visually reviewed; project, facility, location, issue and design-team context retained."
    },
    {
      "page": 2,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p2-p2-full-poppler.png",
      "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 3,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p3-p3-full-poppler.png",
      "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 4,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p4-p4-full-poppler.png",
      "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 5,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p5-p5-full-poppler.png",
      "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 6,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p6-p6-full-poppler.png",
      "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 7,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p7-p7-full-poppler.png",
      "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 8,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p8-p8-full-poppler.png",
      "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 9,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p9-p9-full-poppler.png",
      "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 10,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p10-p10-full-poppler.png",
      "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 11,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p11-p11-full-poppler.png",
      "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 12,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p12-p12-full-poppler.png",
      "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 13,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p13-p13-full-poppler.png",
      "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 14,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p14-p14-full-poppler.png",
      "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
    },
    {
      "page": 15,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p15-p15-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 16,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p16-p16-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 17,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p17-p17-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 18,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p18-p18-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 19,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p19-p19-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 20,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p20-p20-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 21,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p21-p21-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 22,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p22-p22-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 23,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p23-p23-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 24,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p24-p24-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 25,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p25-p25-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 26,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p26-p26-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 27,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p27-p27-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 28,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p28-p28-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 29,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p29-p29-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 30,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p30-p30-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 31,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p31-p31-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 32,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p32-p32-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 33,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p33-p33-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 34,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p34-p34-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 35,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p35-p35-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 36,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p36-p36-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 37,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p37-p37-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 38,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p38-p38-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 39,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p39-p39-full-poppler.png",
      "finding": "Architectural/structural coordinated source sheet visually reviewed."
    },
    {
      "page": 40,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p40-p40-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 41,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p41-p41-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 42,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p42-p42-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 43,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p43-p43-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 44,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p44-p44-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 45,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p45-p45-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 46,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p46-p46-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 47,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p47-p47-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 48,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p48-p48-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 49,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p49-p49-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 50,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p50-p50-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 51,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p51-p51-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 52,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p52-p52-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 53,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p53-p53-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 54,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p54-p54-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 55,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p55-p55-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 56,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p56-p56-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 57,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p57-p57-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 58,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p58-p58-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 59,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p59-p59-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 60,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p60-p60-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 61,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p61-p61-full-poppler.png",
      "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
    },
    {
      "page": 62,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p62-p62-full-poppler.png",
      "finding": "Mechanical diagram/detail/control source sheet visually reviewed as coordinated context."
    },
    {
      "page": 63,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p63-p63-full-poppler.png",
      "finding": "Mechanical diagram/detail/control source sheet visually reviewed as coordinated context."
    },
    {
      "page": 64,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p64-p64-full-poppler.png",
      "finding": "Mechanical diagram/detail/control source sheet visually reviewed as coordinated context."
    },
    {
      "page": 65,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p65-p65-full-poppler.png",
      "finding": "Mechanical diagram/detail/control source sheet visually reviewed as coordinated context."
    },
    {
      "page": 66,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p66-p66-full-poppler.png",
      "finding": "Mechanical diagram/detail/control source sheet visually reviewed as coordinated context."
    },
    {
      "page": 67,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p67-p67-full-poppler.png",
      "finding": "Mechanical diagram/detail/control source sheet visually reviewed as coordinated context."
    },
    {
      "page": 68,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p68-p68-full-poppler.png",
      "finding": "M-400 controls/diagrams source visually reviewed; published heating-water, humidifier, AHU, VAV, BAS architecture and sequence evidence retained separately."
    },
    {
      "page": 69,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p69-p69-full-poppler.png",
      "finding": "M-400 controls/diagrams source visually reviewed; published heating-water, humidifier, AHU, VAV, BAS architecture and sequence evidence retained separately."
    },
    {
      "page": 70,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p70-p70-full-poppler.png",
      "finding": "Mechanical diagram/detail/control source sheet visually reviewed as coordinated context."
    },
    {
      "page": 71,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p71-p71-full-poppler.png",
      "finding": "M-500 mechanical schedules visually reviewed; bounded heat-exchanger, humidifier and pump schedule rows retained separately."
    },
    {
      "page": 72,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p72-p72-full-poppler.png",
      "finding": "M-501 mechanical schedules visually reviewed; bounded reheat-coil and air-terminal schedule rows retained separately."
    },
    {
      "page": 73,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p73-p73-full-poppler.png",
      "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 74,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p74-p74-full-poppler.png",
      "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 75,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p75-p75-full-poppler.png",
      "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 76,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p76-p76-full-poppler.png",
      "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 77,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p77-p77-full-poppler.png",
      "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 78,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p78-p78-full-poppler.png",
      "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 79,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p79-p79-full-poppler.png",
      "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 80,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p80-p80-full-poppler.png",
      "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 81,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p81-p81-full-poppler.png",
      "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 82,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p82-p82-full-poppler.png",
      "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 83,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p83-p83-full-poppler.png",
      "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 84,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p84-p84-full-poppler.png",
      "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 85,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p85-p85-full-poppler.png",
      "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 86,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p86-p86-full-poppler.png",
      "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 87,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p87-p87-full-poppler.png",
      "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 88,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p88-p88-full-poppler.png",
      "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 89,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p89-p89-full-poppler.png",
      "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
    },
    {
      "page": 90,
      "review_status": "complete",
      "render": "reviews/26__vol2__031/p90-p90-full-poppler.png",
      "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
    }
  ],
  "declared_checks": [
    {
      "id": "pages",
      "path": [
        "page_review"
      ],
      "operation": "length",
      "expected": 90
    },
    {
      "id": "schedules",
      "path": [
        "modules",
        "schedules",
        "tables"
      ],
      "operation": "length",
      "expected": 3
    },
    {
      "id": "points",
      "path": [
        "modules",
        "points",
        "tables"
      ],
      "operation": "length",
      "expected": 1
    }
  ],
  "completion_checks": {
    "all_90_pages_visually_reviewed": true,
    "all_authoring_modules_dual_engine_verified_at_build": true,
    "source_limitations_explicit": true,
    "required_objectives_covered": true
  },
  "schema_version": "authored-module-bundle-v1",
  "bundle_manifest": "work/26__vol2__031/document_manifest.json",
  "bundle_manifest_sha256": "f84c7f1628b27c362dc31b6b4583b98854d21dcb4859cd660b527ba7ccd97818",
  "review_render_sha256": {
    "reviews/26__vol2__031/p1-p1-full-poppler.png": "fad2c4932d059ec5d604a9f07ee61fb55b00910ee656621a2a75c5e7bcaa30c6",
    "reviews/26__vol2__031/p2-p2-full-poppler.png": "52fdd15e6057de49cf3839f7e86b1a47f8a16b96df46eb18401454dd8a3c334b",
    "reviews/26__vol2__031/p3-p3-full-poppler.png": "30be6a8fea8d2b1fca448216fd3ef6ed890bdb9cd665af6666e5b4bb49f81a37",
    "reviews/26__vol2__031/p4-p4-full-poppler.png": "29e45b1ea0d3c913d371b22310b3890ecdb97e17aefc6e379fe74241c9a5a69d",
    "reviews/26__vol2__031/p5-p5-full-poppler.png": "baf6590c53b9b6eb7211846d6aa1a4ae155937f95cbf3c193108d4b390a69438",
    "reviews/26__vol2__031/p6-p6-full-poppler.png": "4fe4aa476dfa5cf8c0c6f6428797735aa952820c26127d263417224e7102f070",
    "reviews/26__vol2__031/p7-p7-full-poppler.png": "b45914ee4fcfdb2e1cfa8751a0801797495f575053b61d0c2eb2784849d5ae7a",
    "reviews/26__vol2__031/p8-p8-full-poppler.png": "83903e2d2253e7be3f8d9d9934d1a2528260039c976479afee2fc3c2831c8112",
    "reviews/26__vol2__031/p9-p9-full-poppler.png": "126e46342dbd190c8b72af2f7c5bbc5b56ef40fe4fb40e926fcce1f29194c7e3",
    "reviews/26__vol2__031/p10-p10-full-poppler.png": "670cfb3d5b7cae011180e4f97ef78fe7f658d4e940357c9c6bd6c4de7de23b36",
    "reviews/26__vol2__031/p11-p11-full-poppler.png": "7d4f0e637609fa96f9172c147d69f2b32f7a5b24fd5b9a5d02dd21f18668bba1",
    "reviews/26__vol2__031/p12-p12-full-poppler.png": "8a5ae27e6067d9c3bd52bfb5e292d4a1a75c4d5164aee8cd8319fddd9696d2d0",
    "reviews/26__vol2__031/p13-p13-full-poppler.png": "ae4c6deb956bc160f2c3c192651ca6f5b7d1027310c10418bc57c53ba2c0cbf0",
    "reviews/26__vol2__031/p14-p14-full-poppler.png": "a0bb411667adbca4b29d4ed60189e4951af5345db1ff22eadb2e8f4e3e0171ff",
    "reviews/26__vol2__031/p15-p15-full-poppler.png": "9c6d9d12326d6b453c209c0bd2da847cd48963996d4deef2bfac7e9d0b741141",
    "reviews/26__vol2__031/p16-p16-full-poppler.png": "b0fe4fb55d940c5f365b423823e5ba77a4d5d06fa00ca3e1ae7148db14ab8420",
    "reviews/26__vol2__031/p17-p17-full-poppler.png": "0950a881524fb8ca6981c0e6050ce07d7a9b77a3944e8d3be90af11233c8501e",
    "reviews/26__vol2__031/p18-p18-full-poppler.png": "8620bbb5c232968613472a3cbcc1e46f6f5981ae20aa8e4ff9ea134675a2ec97",
    "reviews/26__vol2__031/p19-p19-full-poppler.png": "901e3be846b63424b4cdf159603aecadcd85c8421caded136ccce2f55530e06b",
    "reviews/26__vol2__031/p20-p20-full-poppler.png": "3bb0a8a14c48696f0ae41fb1517a2586301078528a5c00f025a9bb6ee1f60b25",
    "reviews/26__vol2__031/p21-p21-full-poppler.png": "a57b6880607d960a2af2587a67dac94c8f8351653d302547b2dba5ab1f96eb0c",
    "reviews/26__vol2__031/p22-p22-full-poppler.png": "9859d57060e563dfca0244712d6fdbb2fedc8cbb336750f8fa83f20c3da9ea77",
    "reviews/26__vol2__031/p23-p23-full-poppler.png": "e791463a4453b675e74581b72cf43a809ac617e8acc3443af03e645df949d2ea",
    "reviews/26__vol2__031/p24-p24-full-poppler.png": "2604e8b3b5647e4f5f5d4b3fc4e9888a6e995fa56c88caba79c6ba51f603c5f1",
    "reviews/26__vol2__031/p25-p25-full-poppler.png": "7f2c0941d04054ea339c8547be2744f7e77e08c012ffa0a8dba7cb72838c7eec",
    "reviews/26__vol2__031/p26-p26-full-poppler.png": "b810b911e92fb8024f42f65d680efd15c2f56b1d2fe45cb777d8eaf777aa8945",
    "reviews/26__vol2__031/p27-p27-full-poppler.png": "d649cec93de16ec32b0bdca6157628efeba5b693ae8c715c0782605c8f78b3ce",
    "reviews/26__vol2__031/p28-p28-full-poppler.png": "a74c95333c068d5da5386ea68655d5a58672148df8020896f789f8403f76f886",
    "reviews/26__vol2__031/p29-p29-full-poppler.png": "af5e57a3f798743618de8fd0cd670e0b89ab2e6be738e7effbe232158d0e6a96",
    "reviews/26__vol2__031/p30-p30-full-poppler.png": "d9c418eaf914da2c1d3253c07517d61bc5cc0e7cfe2545d8607ee0865d51385c",
    "reviews/26__vol2__031/p31-p31-full-poppler.png": "1d8be5cc2347b399e0e544f6db8bb0291e0a9bb3ac3d50ccaf17a1e67f1ab94c",
    "reviews/26__vol2__031/p32-p32-full-poppler.png": "d9e4c66adc848630078df2ae02ce53bf4fbda567862add304a44ab2edd57f925",
    "reviews/26__vol2__031/p33-p33-full-poppler.png": "abfa472f57308f00cac13d434a3a52fd4a2034b57fb6aeabec6e42e9752f075a",
    "reviews/26__vol2__031/p34-p34-full-poppler.png": "ce0a20c84a679a262b955427e9e939e219aae9b2bf63b4dd929d093116542917",
    "reviews/26__vol2__031/p35-p35-full-poppler.png": "a89e5d832742e49397f7ce45f14da958d95a378c3a72c0a005e82c7e18950983",
    "reviews/26__vol2__031/p36-p36-full-poppler.png": "64d8670763cf0380292604ae54639427c54f6d97afdda3f7ccd1bf71ee1319b2",
    "reviews/26__vol2__031/p37-p37-full-poppler.png": "c5b534d8a687eaf8f1d9fff44e795cbe0c8c2fff45d9d1b8db6aa2e62c42c942",
    "reviews/26__vol2__031/p38-p38-full-poppler.png": "be35f459a60f90a25bce1ad419b27c9c53ca07ecd1a014d55e11e7321cc55e82",
    "reviews/26__vol2__031/p39-p39-full-poppler.png": "2887a99aee532510089b101a313d4a2ecc6431fcc6e886d4f31421000a986fa1",
    "reviews/26__vol2__031/p40-p40-full-poppler.png": "8266f6d5c60caa466038a35b16253398a308530df0af3d42acf6404bba195f4a",
    "reviews/26__vol2__031/p41-p41-full-poppler.png": "a019aeaad69583781599eb0eb72ec47ff822f5bed7d44a558cfdb44e23827532",
    "reviews/26__vol2__031/p42-p42-full-poppler.png": "4ac1694bfb1551a8f75d3a1079ec0ba785750ab02529614507bc0dd9c4e6da3d",
    "reviews/26__vol2__031/p43-p43-full-poppler.png": "0aae10d8890329ed765d0e8c3e7cbb70698431acba0439b0d8167fa576319e32",
    "reviews/26__vol2__031/p44-p44-full-poppler.png": "9c9c88ebb8acc1a2468763469d5eba95ba6b028c34ada4f1e64a8366d4b6fb5b",
    "reviews/26__vol2__031/p45-p45-full-poppler.png": "177d9bda44fb2d85f0bb7340580e2cbe4b634cd4e75ed8b0c8048c95ed52284f",
    "reviews/26__vol2__031/p46-p46-full-poppler.png": "741067b0f32a6cdf85dfefcfa37474f530cf8bff17614c97e9d45d3db764a066",
    "reviews/26__vol2__031/p47-p47-full-poppler.png": "e2de916728bdbd3b26767cfdac45ba8db6b2e866c3935a631804944d8324f29f",
    "reviews/26__vol2__031/p48-p48-full-poppler.png": "64fa8928b09153583254e7a2c80ef7d50831d708b28d4b6ac21919cfd6b96b07",
    "reviews/26__vol2__031/p49-p49-full-poppler.png": "28cd7055d71dd3f8cb717a2e85f85a9693c1a2023cc8e3e89e622c24bc8f28a3",
    "reviews/26__vol2__031/p50-p50-full-poppler.png": "04a923123c26f5e371bdd4db9a6bfd1b7c9d3cab9a50b17c7f0f6a137f69d5c4",
    "reviews/26__vol2__031/p51-p51-full-poppler.png": "bed7418ebb3b520f3bfa6c1901d7132475869141cf2cbea0f70a33fe2df297de",
    "reviews/26__vol2__031/p52-p52-full-poppler.png": "aa43e4e14752506da53079931278245e99d880942ab73f1e620baf3d52c81851",
    "reviews/26__vol2__031/p53-p53-full-poppler.png": "b6d638b91136103c541cd85b8d8985d67ac9249c14f9fc9060363a14bf25bc9b",
    "reviews/26__vol2__031/p54-p54-full-poppler.png": "ce326b0bfd116c72961cde5f3f4e907c1f8c08a770fe87baee8de37ad5c27d48",
    "reviews/26__vol2__031/p55-p55-full-poppler.png": "d313df18be4dc287dd52f33a8c5a6697542836715917f133c5428812f75c41a1",
    "reviews/26__vol2__031/p56-p56-full-poppler.png": "b976d36bf765502c353dcd52061a71a0bda272719f561d08ea3cdb563e83a5dc",
    "reviews/26__vol2__031/p57-p57-full-poppler.png": "9e6eae4c8ea9a54ca4ce11cea1360219bb65076d9d0082a5b4de41844bcc016a",
    "reviews/26__vol2__031/p58-p58-full-poppler.png": "76311caf0dd556fae378a188965a028eed5724f903fb168978620e5a5f6308bf",
    "reviews/26__vol2__031/p59-p59-full-poppler.png": "4beec7518ed70a3966a5632dc79c4e7dae5d35ddaadc24ee433530d85d5a0591",
    "reviews/26__vol2__031/p60-p60-full-poppler.png": "a3336729ed40a3e3fe5c120ce6c3f552bed6771e0381078d7d17791246cca02f",
    "reviews/26__vol2__031/p61-p61-full-poppler.png": "e844d7785909aa42696e85e42ec08cccedceebf773465725f6b32967c0aefce2",
    "reviews/26__vol2__031/p62-p62-full-poppler.png": "291c66fd002df57b4c5f626baa9ca233f3cfc0e9299737a537207e5ad947d28b",
    "reviews/26__vol2__031/p63-p63-full-poppler.png": "9206d6543a56ad0f49f9c995ec285e1639e4f8701861fd801f229470daad69da",
    "reviews/26__vol2__031/p64-p64-full-poppler.png": "f9605092bfcc803fb3029a93dfc9371e2526631619865db2dee4afffd31a8dd5",
    "reviews/26__vol2__031/p65-p65-full-poppler.png": "287cf222588e1e7f99c5da07f67f6740feefaed6bc9046600c35359280a024ca",
    "reviews/26__vol2__031/p66-p66-full-poppler.png": "73f2a76e53bde8134bd4c34335b7094b08788b5b0b2d32b7e44cf35bcdf8745b",
    "reviews/26__vol2__031/p67-p67-full-poppler.png": "4a57993b6a7d3498dd804051d3a1ccc59cda6d439cf44798f78f280b666afdb4",
    "reviews/26__vol2__031/p68-p68-full-poppler.png": "6e5e6db067e6915760ae215cf862a1cd63c7cb61cd05cb6138f5fcc76b6c22bb",
    "reviews/26__vol2__031/p69-p69-full-poppler.png": "85a5d955d77b8c550458bfbf93c9e95e30d54c329bcb9d261988a43622b5534f",
    "reviews/26__vol2__031/p70-p70-full-poppler.png": "17a55f97affac7f0d18b3e8cfe6879afad6ad24972122ab9189336c4cab7882e",
    "reviews/26__vol2__031/p71-p71-full-poppler.png": "3d921ef6621c607ffd648970dcc1ba95ddcf9c1c8336614e259247e4113ad6cc",
    "reviews/26__vol2__031/p72-p72-full-poppler.png": "02d9092b2dfe9083226fa1eb5bbe837a9c8f0f5a3f332a8a4295716ec637be70",
    "reviews/26__vol2__031/p73-p73-full-poppler.png": "2a5e627f20029c04e39fad26f531e0c4bcf817e1e73c554d184896a73030b8ab",
    "reviews/26__vol2__031/p74-p74-full-poppler.png": "eb5cbbcfef3cf61f6ecd55246b0f6c20d93badf74058e7a7d4f2b126ee678863",
    "reviews/26__vol2__031/p75-p75-full-poppler.png": "08dd51efb0d5f148e28b0040dc74bfca19a6541164368c68da57e11a53414731",
    "reviews/26__vol2__031/p76-p76-full-poppler.png": "14e3382203a044afac0135e95a4c000e9db7a610532fe9d283280c64d67975af",
    "reviews/26__vol2__031/p77-p77-full-poppler.png": "1c5a102793467fe94c6713ba86bd52ee66af096f1958b753d920a6ef366aaf21",
    "reviews/26__vol2__031/p78-p78-full-poppler.png": "0e8d8df4c91e9467928d22115d7833a99a3d77a55d0b30530fa140b5f2d2f4e8",
    "reviews/26__vol2__031/p79-p79-full-poppler.png": "5278fe56eb4a19bd15fa198ba3314f06fb8937dc1d039df95237da6f3f0a6a96",
    "reviews/26__vol2__031/p80-p80-full-poppler.png": "ecd786bda3f93da6013f2c9426bbd2476a2f9bb9facb68d1f4c0eb5d7dc3b636",
    "reviews/26__vol2__031/p81-p81-full-poppler.png": "19b283f0e83c3bd9a719679f4c9148568abcd7a3d7203c4926ed3e0c4e436e65",
    "reviews/26__vol2__031/p82-p82-full-poppler.png": "94bc2ea2fe4d8ec193ff37eb20b251ea70442601fbfb5f815cb6f7ea2b5df94e",
    "reviews/26__vol2__031/p83-p83-full-poppler.png": "31fec04f3a250281ef48c1c4637ecb3043fba8d516f801a0e4804e0047119c6d",
    "reviews/26__vol2__031/p84-p84-full-poppler.png": "f0e0fbed9823fcbf7df796d5d565a68bf4fc01ddad2ff70841c0496c8611e94b",
    "reviews/26__vol2__031/p85-p85-full-poppler.png": "2f5842997da0c0d22c6af6a1653f0fa96d65a2c164b23b39e669a366898a3dec",
    "reviews/26__vol2__031/p86-p86-full-poppler.png": "f166b87a2db6a95bef26e59d080745eb8d7dd3ac5959ebb1b8f363a4047fbd86",
    "reviews/26__vol2__031/p87-p87-full-poppler.png": "783a262e347740cc8b38baf7e6366aa423dfa8ff5364e234922c9e673e629d57",
    "reviews/26__vol2__031/p88-p88-full-poppler.png": "1cda441ed2b3b08470727e0ca3a45a706e759df8b85cf9e9b80e0582f2c9708d",
    "reviews/26__vol2__031/p89-p89-full-poppler.png": "32494066697ab7fec9a0a2a202bafc95577c24bac7c5611dd8e7040dd571e72b",
    "reviews/26__vol2__031/p90-p90-full-poppler.png": "19b8df22c12c17be81336fdb39d9f755ee88a01bc4da619f02861092fec7618c"
  },
  "modules": {
    "metadata": {
      "document_id": "26__vol2__031",
      "module_role": "Cover/title facts, full 90-page visual ledger and scale boundary.",
      "tables": [],
      "project": {
        "project_name_as_printed": "RENOVATE WAREHOUSE FOR PANDEMIC PREPAREDNESS",
        "facility_as_printed": "HARRY S. TRUMAN MEM. VETERANS HOSPITAL",
        "location_as_printed": "800 HOSPITAL DR., COLUMBIA MO 65201",
        "project_number_as_printed": "589A4-20-158",
        "architect_engineer_of_record_as_printed": "IMEG Corp.",
        "issue_as_printed": "BID SET 03/24/2021",
        "assertion_ids": [
          "cover-project",
          "cover-location",
          "cover-issue"
        ]
      },
      "scale_semantics": {
        "stated_scale_records": [],
        "graphic_scale_bar_status": "No graphic scale bar is asserted as a measurement source.",
        "takeoff_scale_status": "No global scale is asserted across this mixed source. No distance, area, duct/pipe length or physical quantity is derived from drawings."
      },
      "visual_review_pages": [
        {
          "page": 1,
          "sheet_context": "PDF 01",
          "render": "reviews/26__vol2__031/p1-p1-full-poppler.png",
          "finding": "Cover/title source visually reviewed; project, facility, location, issue and design-team context retained."
        },
        {
          "page": 2,
          "sheet_context": "PDF 02",
          "render": "reviews/26__vol2__031/p2-p2-full-poppler.png",
          "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 3,
          "sheet_context": "PDF 03",
          "render": "reviews/26__vol2__031/p3-p3-full-poppler.png",
          "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 4,
          "sheet_context": "PDF 04",
          "render": "reviews/26__vol2__031/p4-p4-full-poppler.png",
          "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 5,
          "sheet_context": "PDF 05",
          "render": "reviews/26__vol2__031/p5-p5-full-poppler.png",
          "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 6,
          "sheet_context": "PDF 06",
          "render": "reviews/26__vol2__031/p6-p6-full-poppler.png",
          "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 7,
          "sheet_context": "PDF 07",
          "render": "reviews/26__vol2__031/p7-p7-full-poppler.png",
          "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 8,
          "sheet_context": "PDF 08",
          "render": "reviews/26__vol2__031/p8-p8-full-poppler.png",
          "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 9,
          "sheet_context": "PDF 09",
          "render": "reviews/26__vol2__031/p9-p9-full-poppler.png",
          "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 10,
          "sheet_context": "PDF 10",
          "render": "reviews/26__vol2__031/p10-p10-full-poppler.png",
          "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 11,
          "sheet_context": "PDF 11",
          "render": "reviews/26__vol2__031/p11-p11-full-poppler.png",
          "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 12,
          "sheet_context": "PDF 12",
          "render": "reviews/26__vol2__031/p12-p12-full-poppler.png",
          "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 13,
          "sheet_context": "PDF 13",
          "render": "reviews/26__vol2__031/p13-p13-full-poppler.png",
          "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 14,
          "sheet_context": "PDF 14",
          "render": "reviews/26__vol2__031/p14-p14-full-poppler.png",
          "finding": "General/cover/civil/architectural source sheet visually reviewed as coordinated context."
        },
        {
          "page": 15,
          "sheet_context": "PDF 15",
          "render": "reviews/26__vol2__031/p15-p15-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 16,
          "sheet_context": "PDF 16",
          "render": "reviews/26__vol2__031/p16-p16-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 17,
          "sheet_context": "PDF 17",
          "render": "reviews/26__vol2__031/p17-p17-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 18,
          "sheet_context": "PDF 18",
          "render": "reviews/26__vol2__031/p18-p18-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 19,
          "sheet_context": "PDF 19",
          "render": "reviews/26__vol2__031/p19-p19-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 20,
          "sheet_context": "PDF 20",
          "render": "reviews/26__vol2__031/p20-p20-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 21,
          "sheet_context": "PDF 21",
          "render": "reviews/26__vol2__031/p21-p21-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 22,
          "sheet_context": "PDF 22",
          "render": "reviews/26__vol2__031/p22-p22-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 23,
          "sheet_context": "PDF 23",
          "render": "reviews/26__vol2__031/p23-p23-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 24,
          "sheet_context": "PDF 24",
          "render": "reviews/26__vol2__031/p24-p24-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 25,
          "sheet_context": "PDF 25",
          "render": "reviews/26__vol2__031/p25-p25-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 26,
          "sheet_context": "PDF 26",
          "render": "reviews/26__vol2__031/p26-p26-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 27,
          "sheet_context": "PDF 27",
          "render": "reviews/26__vol2__031/p27-p27-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 28,
          "sheet_context": "PDF 28",
          "render": "reviews/26__vol2__031/p28-p28-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 29,
          "sheet_context": "PDF 29",
          "render": "reviews/26__vol2__031/p29-p29-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 30,
          "sheet_context": "PDF 30",
          "render": "reviews/26__vol2__031/p30-p30-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 31,
          "sheet_context": "PDF 31",
          "render": "reviews/26__vol2__031/p31-p31-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 32,
          "sheet_context": "PDF 32",
          "render": "reviews/26__vol2__031/p32-p32-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 33,
          "sheet_context": "PDF 33",
          "render": "reviews/26__vol2__031/p33-p33-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 34,
          "sheet_context": "PDF 34",
          "render": "reviews/26__vol2__031/p34-p34-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 35,
          "sheet_context": "PDF 35",
          "render": "reviews/26__vol2__031/p35-p35-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 36,
          "sheet_context": "PDF 36",
          "render": "reviews/26__vol2__031/p36-p36-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 37,
          "sheet_context": "PDF 37",
          "render": "reviews/26__vol2__031/p37-p37-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 38,
          "sheet_context": "PDF 38",
          "render": "reviews/26__vol2__031/p38-p38-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 39,
          "sheet_context": "PDF 39",
          "render": "reviews/26__vol2__031/p39-p39-full-poppler.png",
          "finding": "Architectural/structural coordinated source sheet visually reviewed."
        },
        {
          "page": 40,
          "sheet_context": "PDF 40",
          "render": "reviews/26__vol2__031/p40-p40-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 41,
          "sheet_context": "PDF 41",
          "render": "reviews/26__vol2__031/p41-p41-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 42,
          "sheet_context": "PDF 42",
          "render": "reviews/26__vol2__031/p42-p42-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 43,
          "sheet_context": "PDF 43",
          "render": "reviews/26__vol2__031/p43-p43-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 44,
          "sheet_context": "PDF 44",
          "render": "reviews/26__vol2__031/p44-p44-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 45,
          "sheet_context": "PDF 45",
          "render": "reviews/26__vol2__031/p45-p45-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 46,
          "sheet_context": "PDF 46",
          "render": "reviews/26__vol2__031/p46-p46-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 47,
          "sheet_context": "PDF 47",
          "render": "reviews/26__vol2__031/p47-p47-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 48,
          "sheet_context": "PDF 48",
          "render": "reviews/26__vol2__031/p48-p48-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 49,
          "sheet_context": "PDF 49",
          "render": "reviews/26__vol2__031/p49-p49-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 50,
          "sheet_context": "PDF 50",
          "render": "reviews/26__vol2__031/p50-p50-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 51,
          "sheet_context": "PDF 51",
          "render": "reviews/26__vol2__031/p51-p51-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 52,
          "sheet_context": "PDF 52",
          "render": "reviews/26__vol2__031/p52-p52-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 53,
          "sheet_context": "PDF 53",
          "render": "reviews/26__vol2__031/p53-p53-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 54,
          "sheet_context": "PDF 54",
          "render": "reviews/26__vol2__031/p54-p54-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 55,
          "sheet_context": "PDF 55",
          "render": "reviews/26__vol2__031/p55-p55-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 56,
          "sheet_context": "PDF 56",
          "render": "reviews/26__vol2__031/p56-p56-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 57,
          "sheet_context": "PDF 57",
          "render": "reviews/26__vol2__031/p57-p57-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 58,
          "sheet_context": "PDF 58",
          "render": "reviews/26__vol2__031/p58-p58-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 59,
          "sheet_context": "PDF 59",
          "render": "reviews/26__vol2__031/p59-p59-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 60,
          "sheet_context": "PDF 60",
          "render": "reviews/26__vol2__031/p60-p60-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 61,
          "sheet_context": "PDF 61",
          "render": "reviews/26__vol2__031/p61-p61-full-poppler.png",
          "finding": "Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context."
        },
        {
          "page": 62,
          "sheet_context": "PDF 62",
          "render": "reviews/26__vol2__031/p62-p62-full-poppler.png",
          "finding": "Mechanical diagram/detail/control source sheet visually reviewed as coordinated context."
        },
        {
          "page": 63,
          "sheet_context": "PDF 63",
          "render": "reviews/26__vol2__031/p63-p63-full-poppler.png",
          "finding": "Mechanical diagram/detail/control source sheet visually reviewed as coordinated context."
        },
        {
          "page": 64,
          "sheet_context": "PDF 64",
          "render": "reviews/26__vol2__031/p64-p64-full-poppler.png",
          "finding": "Mechanical diagram/detail/control source sheet visually reviewed as coordinated context."
        },
        {
          "page": 65,
          "sheet_context": "PDF 65",
          "render": "reviews/26__vol2__031/p65-p65-full-poppler.png",
          "finding": "Mechanical diagram/detail/control source sheet visually reviewed as coordinated context."
        },
        {
          "page": 66,
          "sheet_context": "PDF 66",
          "render": "reviews/26__vol2__031/p66-p66-full-poppler.png",
          "finding": "Mechanical diagram/detail/control source sheet visually reviewed as coordinated context."
        },
        {
          "page": 67,
          "sheet_context": "PDF 67",
          "render": "reviews/26__vol2__031/p67-p67-full-poppler.png",
          "finding": "Mechanical diagram/detail/control source sheet visually reviewed as coordinated context."
        },
        {
          "page": 68,
          "sheet_context": "PDF 68",
          "render": "reviews/26__vol2__031/p68-p68-full-poppler.png",
          "finding": "M-400 controls/diagrams source visually reviewed; published heating-water, humidifier, AHU, VAV, BAS architecture and sequence evidence retained separately."
        },
        {
          "page": 69,
          "sheet_context": "PDF 69",
          "render": "reviews/26__vol2__031/p69-p69-full-poppler.png",
          "finding": "M-400 controls/diagrams source visually reviewed; published heating-water, humidifier, AHU, VAV, BAS architecture and sequence evidence retained separately."
        },
        {
          "page": 70,
          "sheet_context": "PDF 70",
          "render": "reviews/26__vol2__031/p70-p70-full-poppler.png",
          "finding": "Mechanical diagram/detail/control source sheet visually reviewed as coordinated context."
        },
        {
          "page": 71,
          "sheet_context": "PDF 71",
          "render": "reviews/26__vol2__031/p71-p71-full-poppler.png",
          "finding": "M-500 mechanical schedules visually reviewed; bounded heat-exchanger, humidifier and pump schedule rows retained separately."
        },
        {
          "page": 72,
          "sheet_context": "PDF 72",
          "render": "reviews/26__vol2__031/p72-p72-full-poppler.png",
          "finding": "M-501 mechanical schedules visually reviewed; bounded reheat-coil and air-terminal schedule rows retained separately."
        },
        {
          "page": 73,
          "sheet_context": "PDF 73",
          "render": "reviews/26__vol2__031/p73-p73-full-poppler.png",
          "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 74,
          "sheet_context": "PDF 74",
          "render": "reviews/26__vol2__031/p74-p74-full-poppler.png",
          "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 75,
          "sheet_context": "PDF 75",
          "render": "reviews/26__vol2__031/p75-p75-full-poppler.png",
          "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 76,
          "sheet_context": "PDF 76",
          "render": "reviews/26__vol2__031/p76-p76-full-poppler.png",
          "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 77,
          "sheet_context": "PDF 77",
          "render": "reviews/26__vol2__031/p77-p77-full-poppler.png",
          "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 78,
          "sheet_context": "PDF 78",
          "render": "reviews/26__vol2__031/p78-p78-full-poppler.png",
          "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 79,
          "sheet_context": "PDF 79",
          "render": "reviews/26__vol2__031/p79-p79-full-poppler.png",
          "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 80,
          "sheet_context": "PDF 80",
          "render": "reviews/26__vol2__031/p80-p80-full-poppler.png",
          "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 81,
          "sheet_context": "PDF 81",
          "render": "reviews/26__vol2__031/p81-p81-full-poppler.png",
          "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 82,
          "sheet_context": "PDF 82",
          "render": "reviews/26__vol2__031/p82-p82-full-poppler.png",
          "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 83,
          "sheet_context": "PDF 83",
          "render": "reviews/26__vol2__031/p83-p83-full-poppler.png",
          "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 84,
          "sheet_context": "PDF 84",
          "render": "reviews/26__vol2__031/p84-p84-full-poppler.png",
          "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 85,
          "sheet_context": "PDF 85",
          "render": "reviews/26__vol2__031/p85-p85-full-poppler.png",
          "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 86,
          "sheet_context": "PDF 86",
          "render": "reviews/26__vol2__031/p86-p86-full-poppler.png",
          "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 87,
          "sheet_context": "PDF 87",
          "render": "reviews/26__vol2__031/p87-p87-full-poppler.png",
          "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 88,
          "sheet_context": "PDF 88",
          "render": "reviews/26__vol2__031/p88-p88-full-poppler.png",
          "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 89,
          "sheet_context": "PDF 89",
          "render": "reviews/26__vol2__031/p89-p89-full-poppler.png",
          "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
        },
        {
          "page": 90,
          "sheet_context": "PDF 90",
          "render": "reviews/26__vol2__031/p90-p90-full-poppler.png",
          "finding": "Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context."
        }
      ],
      "assertions": [
        {
          "id": "cover-project",
          "page": 1,
          "bbox": [
            2450,
            1860,
            2940,
            2040
          ],
          "expected": "RENOVATE WAREHOUSE FOR",
          "mode": "contains"
        },
        {
          "id": "cover-location",
          "page": 1,
          "bbox": [
            2450,
            1960,
            2940,
            2040
          ],
          "expected": "HARRY S. TRUMAN MEM. VETERANS HOSPITAL 800 HOSPITAL DR., COLUMBIA MO 65201",
          "mode": "contains"
        },
        {
          "id": "cover-issue",
          "page": 1,
          "bbox": [
            2200,
            1880,
            2420,
            1980
          ],
          "expected": "BID SET",
          "mode": "contains"
        }
      ]
    },
    "schedules": {
      "document_id": "26__vol2__031",
      "module_role": "Literal M-500/M-501 equipment, control-valve, reheat-coil and air-terminal schedule rows.",
      "tables": [
        {
          "id": "M500-HEAT-EXCHANGER",
          "page": 71,
          "sheet": "M-500",
          "title_as_printed": "HEAT EXCHANGER SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            1200,
            2960
          ],
          "y_ranges": [
            [
              990,
              1010
            ],
            [
              1015,
              1035
            ],
            [
              1035,
              1055
            ],
            [
              1055,
              1075
            ]
          ],
          "rows": [
            "WHSE-HX1 B1 C11 PIPE WAREHOUSE REHEAT WATER SHELL & TUBE 55 [ 4 ] 120 [ 49 ] 160 [ 71 ] 5 [ 15 ] 15 [ 100 ] 5 [ 35 ] 7.3 20 0.75 375 [ 3 ] WHSE-T2 2 2500 [ 1100 ] 1/3 CONTROL VALVE",
            "WHSE-HX1 14.5 25 1 745 2/3 CONTROL VALVE",
            "WHSE-HX2 B1 C11 PIPE WAREHOUSE REHEAT WATER SHELL & TUBE 55 [ 4 ] 120 [ 49 ] 160 [ 71 ] 5 [ 15 ] 15 [ 100 ] 5 [ 35 ] 7.3 20 0.75 375 [ 3 ] WHSE-T2 2 2500 [ 1100 ] 1/3 CONTROL VALVE",
            "WHSE-HX2 BASEMENT 14.5 25 1 745 2/3 CONTROL VALVE"
          ],
          "row_reading_order": "left_to_right",
          "source_row_semantics": "Complete literal printed schedule or matrix row. It is source evidence only and is not converted into installed multiplicity, wiring, controller, ownership or physical-takeoff claims."
        },
        {
          "id": "M501-HOT-WATER-HEATING-COIL",
          "page": 72,
          "sheet": "M-501",
          "title_as_printed": "HOT WATER HEATING COIL SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            1400,
            2940
          ],
          "y_ranges": [
            [
              690,
              705
            ],
            [
              705,
              720
            ],
            [
              720,
              735
            ],
            [
              735,
              750
            ],
            [
              750,
              765
            ],
            [
              765,
              780
            ],
            [
              780,
              795
            ],
            [
              795,
              810
            ],
            [
              810,
              825
            ],
            [
              825,
              840
            ],
            [
              840,
              855
            ],
            [
              855,
              870
            ],
            [
              870,
              885
            ],
            [
              885,
              900
            ],
            [
              900,
              915
            ]
          ],
          "rows": [
            "WHSE-PHC1 WHSE-AHU-1 WAREHOUSE WHSE-AHU-1 PREHEAT 6075 [ 2900 ] 213 [ 1 ] 0.015 [ 4 ] 45.0 [ 7 ] 74.0 [ 23 ] 188.0 [ 640 ] 9.4 [ .6 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 SELECTION CRITERIA",
            "WHSE-PHC1 WHSE-AHU-1 WAREHOUSE WHSE-AHU-1 PREHEAT 6075 [ 2900 ] 213 [ 1 ] 0.015 [ 4 ] 45.0 [ 7 ] 74.0 [ 23 ] 188.0 [ 640 ] 9.4 [ .6 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 OPERATING CONDITION",
            "WHSE-RHC1 1-1-TU01 W05 WHSE-AHU-1 REHEAT 600 [ 280 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 25.9 [ 88 ] 1.7 [ .1 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
            "WHSE-RHC2 1-1-TU02 W06 WHSE-AHU-1 REHEAT 300 [ 140 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 13.0 [ 44 ] 0.9 [ .1 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
            "WHSE-RHC3 1-1-TU03 W01 WHSE-AHU-1 REHEAT 370 [ 170 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 16.0 [ 55 ] 1.1 [ .1 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
            "WHSE-RHC4 1-1-TU04 W02 WHSE-AHU-1 REHEAT 900 [ 420 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 38.9 [ 130 ] 2.6 [ .2 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
            "WHSE-RHC5 1-1-TU05 WC01A WHSE-AHU-1 REHEAT 900 [ 420 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 38.9 [ 130 ] 2.6 [ .2 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
            "WHSE-RHC6 1-1-TU06 W05A WHSE-AHU-1 REHEAT 300 [ 140 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 13.0 [ 44 ] 0.9 [ .1 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
            "WHSE-RHC7 1-1-TU07 W04 WHSE-AHU-1 REHEAT 520 [ 250 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 22.5 [ 77 ] 1.5 [ .1 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
            "WHSE-RHC8 1-1-TU08 W09 WHSE-AHU-1 REHEAT 180 [ 85 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 7.8 [ 27 ] 0.5 [ .0 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
            "WHSE-RHC9 1-1-TU09 W04A WHSE-AHU-1 REHEAT 440 [ 210 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 19.0 [ 65 ] 1.3 [ .1 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
            "WHSE-RHC10 1-1-TU10 W03 WHSE-AHU-1 REHEAT 1575 [ 740 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 68.0 [ 230 ] 4.5 [ .3 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
            "WHSE-RHC11 1-1-TU11 W03A WHSE-AHU-1 REHEAT 1025 [ 480 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 44.3 [ 150 ] 3.0 [ .2 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
            "WHSE-RHC12 2-1-TU12 W11 WHSE-AHU-1 REHEAT 2600 [ 1200 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 112.3 [ 380 ] 7.5 [ .5 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
            "WHSE-RHC13 2-1-TU13 W11 WHSE-AHU-1 REHEAT 1125 [ 530 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 48.6 [ 170 ] 3.2 [ .2 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---"
          ],
          "row_reading_order": "left_to_right",
          "source_row_semantics": "Complete literal printed schedule or matrix row. It is source evidence only and is not converted into installed multiplicity, wiring, controller, ownership or physical-takeoff claims."
        },
        {
          "id": "M501-AIR-TERMINAL-UNIT",
          "page": 72,
          "sheet": "M-501",
          "title_as_printed": "AIR TERMINAL UNIT SCHEDULE",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            1400,
            2940
          ],
          "y_ranges": [
            [
              1015,
              1030
            ],
            [
              1030,
              1045
            ],
            [
              1045,
              1060
            ],
            [
              1060,
              1075
            ],
            [
              1075,
              1090
            ],
            [
              1090,
              1105
            ],
            [
              1105,
              1120
            ],
            [
              1120,
              1135
            ],
            [
              1135,
              1150
            ],
            [
              1150,
              1165
            ],
            [
              1165,
              1180
            ],
            [
              1180,
              1195
            ],
            [
              1195,
              1210
            ]
          ],
          "rows": [
            "W05-TU-01 W05 W05 WHSE-AHU-1 E 600 [ 280 ] 270 [ 130 ] NONE VAV 5 DEGREE DEADBAND X NONE ----",
            "W06-TU-02 W06 W06 WHSE-AHU-1 C 300 [ 140 ] 135 [ 64 ] NONE VAV 5 DEGREE DEADBAND X NONE",
            "W01-TU-03 W01 W01 WHSE-AHU-1 D 370 [ 170 ] 165 [ 78 ] NONE VAV 5 DEGREE DEADBAND X NONE",
            "W02-TU-04 W02 W02 WHSE-AHU-1 G 900 [ 420 ] 405 [ 190 ] NONE VAV 5 DEGREE DEADBAND X NONE",
            "WC01A-TU-05 WC01A WC01A WHSE-AHU-1 G 900 [ 420 ] 405 [ 190 ] NONE VAV 5 DEGREE DEADBAND X NONE",
            "W05A-TU-06 W05A W05A WHSE-AHU-1 C 300 [ 140 ] 135 [ 64 ] NONE VAV 5 DEGREE DEADBAND X NONE",
            "W04-TU-07 W04 W04 WHSE-AHU-1 E 520 [ 250 ] 235 [ 110 ] NONE VAV 5 DEGREE DEADBAND X NONE",
            "W07-TU-08 W07 W09 WHSE-AHU-1 B 180 [ 85 ] 80 [ 38 ] NONE VAV 5 DEGREE DEADBAND X NONE",
            "W04A-TU-09 W04 W04A WHSE-AHU-1 D 440 [ 210 ] 200 [ 94 ] NONE VAV 5 DEGREE DEADBAND X NONE",
            "W03-TU-10 W03 W03 WHSE-AHU-1 I 1575 [ 740 ] 710 [ 340 ] NONE VAV 5 DEGREE DEADBAND X NONE",
            "W11-TU-11 W11 W03A WHSE-AHU-1 H 1025 [ 480 ] 460 NONE VAV 5 DEGREE DEADBAND X NONE",
            "W11-TU-12 W11 W11 WHSE-AHU-1 J 2600 [ 1200 ] 1170 [ 550 ] NONE VAV 5 DEGREE DEADBAND X NONE",
            "W11-TU-13 W11 W11 WHSE-AHU-1 H 1125 [ 530 ] 505 [ 240 ] NONE VAV 5 DEGREE DEADBAND X NONE"
          ],
          "row_reading_order": "left_to_right",
          "source_row_semantics": "Complete literal printed schedule or matrix row. It is source evidence only and is not converted into installed multiplicity, wiring, controller, ownership or physical-takeoff claims."
        }
      ],
      "assertions": [],
      "schedule_scope": "Thirty-one literal schedule rows are retained: four HX/control-valve rows, fourteen preheat/reheat-coil rows and thirteen VAV terminal rows. They are schedule rows, not installed physical counts."
    },
    "points": {
      "document_id": "26__vol2__031",
      "module_role": "M-400 published controls-symbol point/function matrix, retained literally.",
      "tables": [
        {
          "id": "M400-CONTROLS-SYMBOLS",
          "page": 68,
          "sheet": "M-400",
          "title_as_printed": "CONTROLS SYMBOLS",
          "columns": "literal_source_row_as_printed",
          "x_edges": [
            945,
            1340
          ],
          "y_ranges": [
            [
              1097,
              1114
            ],
            [
              1133,
              1150
            ],
            [
              1170,
              1187
            ],
            [
              1206,
              1223
            ],
            [
              1238,
              1255
            ],
            [
              1270,
              1287
            ],
            [
              1302,
              1319
            ],
            [
              1333,
              1350
            ],
            [
              1365,
              1382
            ],
            [
              1395,
              1412
            ],
            [
              1425,
              1442
            ],
            [
              1455,
              1472
            ],
            [
              1485,
              1502
            ],
            [
              1520,
              1537
            ],
            [
              1550,
              1567
            ],
            [
              1584,
              1601
            ],
            [
              1617,
              1634
            ],
            [
              1647,
              1664
            ],
            [
              1676,
              1693
            ],
            [
              1710,
              1727
            ],
            [
              1746,
              1763
            ]
          ],
          "rows": [
            "T ROOM THERMOSTAT/TRANSMITTER - WALL MOUNT",
            "M ROOM HUMIDISTAT (MOISTURE)/TRANSMITTER - WALL MOUNT",
            "TT TEMPERATURE TRANSMITTER",
            "TT TEMPERATURE TRANSMITTER, AVERAGING ELEMENT",
            "MT MOISTURE (HUMIDITY) TRANSMITTER",
            "PT PRESSURE TRANSMITTER",
            "SPS STATIC PRESSURE SENSOR",
            "FT FLOW TRANSMITTER",
            "IT CURRENT TRANSMITTER",
            "SD SMOKE DETECTOR",
            "PDT PRESSURE DIFFERENTIAL TRANSMITTER",
            "PDS PRESSURE DIFFERENTIAL SWITCH",
            "HS HAND SWITCH (HAND-OFF-AUTO SWITCH)",
            "ZC VALVE OR DAMPER POSITION CONTROLLER",
            "TSL TEMPERATURE SWITCH, LOW (FREEZESTAT)",
            "PSH PRESSURE SWITCH HIGH",
            "PSL PRESSURE SWITCH LOW",
            "HVAC HVAC CONTROL PANEL",
            "VSMC VARIABLE SPEED MOTOR CONTROLLER",
            "ECC INTEGRATE WORKSTATION AT CONTROL ENERGY POINT ON CONTROL REMOTE CENTER GRAPHICS",
            "TC TEMPERATURE CONTROLLER. SEE SEQUENCE OF OPERATION"
          ],
          "row_reading_order": "left_to_right",
          "source_row_semantics": "Complete literal printed schedule or matrix row. It is source evidence only and is not converted into installed multiplicity, wiring, controller, ownership or physical-takeoff claims."
        }
      ],
      "assertions": []
    },
    "controls_context": {
      "document_id": "26__vol2__031",
      "module_role": "M-400 source-bounded heating-water/HX, humidifier, AHU, VAV and BACnet context.",
      "tables": [],
      "assertions": [
        {
          "id": "m400-hx-reset",
          "page": 68,
          "bbox": [
            1460,
            1545,
            2000,
            1655
          ],
          "expected": "THE LEAVING HOT WATER TEMPERATURE SHALL BE RESET INVERSELY WITH THE OUTDOOR TEMPERATURE AS SCHEDULED.",
          "mode": "contains"
        },
        {
          "id": "m400-hx-failover",
          "page": 68,
          "bbox": [
            1460,
            1610,
            2000,
            1655
          ],
          "expected": "IN THE EVENT THE PUMP FAILS TO START WITHIN 30 SECONDS, AN ALARM SHALL BE INITIATED AND THE SECOND PUMP SHALL START AUTOMATICALLY.",
          "mode": "contains"
        },
        {
          "id": "m400-valve-sequence",
          "page": 68,
          "bbox": [
            1460,
            1650,
            2000,
            1730
          ],
          "expected": "V-1 (1/3) MODULATES TO MAINTAIN HW TEMPERATURE AT SETPOINT.",
          "mode": "contains"
        },
        {
          "id": "m400-hx-standby",
          "page": 68,
          "bbox": [
            1460,
            1705,
            2000,
            1730
          ],
          "expected": "HX-2, V-3 AND V-4 ARE FULLY REDUNDANT AND SHALL BE OPERATED ON A DUTY/STANDBY MODE.",
          "mode": "contains"
        },
        {
          "id": "m400-humidifier-setpoint",
          "page": 68,
          "bbox": [
            2375,
            1555,
            2910,
            1610
          ],
          "expected": "HUMIDIFIER VALVE V-1 SHALL MODULATE TO MAINTAIN THE RETURN (OR EXHAUST) AIR HUMIDITY SET POINT TO 30% (ADJUSTABLE).",
          "mode": "contains"
        },
        {
          "id": "m400-humidifier-bas-enable",
          "page": 68,
          "bbox": [
            2375,
            1575,
            2910,
            1620
          ],
          "expected": "THE ON/OFF CONTROL VALVE V-2 SHALL BE ENABLED THROUGH BAS.",
          "mode": "contains"
        },
        {
          "id": "m400-humidifier-high-limit",
          "page": 68,
          "bbox": [
            2375,
            1605,
            2910,
            1655
          ],
          "expected": "THE HIGH LIMIT HUMIDITY SENSOR, LOCATED IN THE SUPPLY AIR DUCT 3000MM [10 FEET] AWAY FROM THE HUMIDIFIER SHALL DISABLE THE HUMIDIFIER AND GIVE AN ALARM SIGNAL TO THE BAS",
          "mode": "contains"
        },
        {
          "id": "m400-ahu-start-stop",
          "page": 69,
          "bbox": [
            460,
            970,
            1400,
            1030
          ],
          "expected": "UNIT IS NORMALLY STARTED AND STOPPED REMOTELY AT THE ECC. H-O-A SWITCH SHALL BE KEPT",
          "mode": "contains"
        },
        {
          "id": "m400-ahu-supply-temp",
          "page": 69,
          "bbox": [
            460,
            1070,
            1400,
            1110
          ],
          "expected": "SUPPLY AIR TEMPERATURE, SENSED BY TT-1, SHALL BE MAINTAINED AT SETPOINT VIA DIGITAL",
          "mode": "contains"
        },
        {
          "id": "m400-ahu-oa-temperature",
          "page": 69,
          "bbox": [
            460,
            1105,
            1400,
            1140
          ],
          "expected": "WHEN THE TEMPERATURE OF THE OUTSIDE AIR, SENSED BY TT-2, IS ABOVE 75°F (ADJ) [23.8°C], THE",
          "mode": "contains"
        },
        {
          "id": "m400-vav-no-deadband",
          "page": 68,
          "bbox": [
            1160,
            385,
            1400,
            425
          ],
          "expected": "UPON FALL IN SPACE TEMPERATURE THE VAV DAMPER WILL MODULATE TO MINIMUM POSITION.",
          "mode": "contains"
        },
        {
          "id": "m400-vav-valve",
          "page": 68,
          "bbox": [
            1160,
            420,
            1400,
            475
          ],
          "expected": "UPON FURTHER DROP IN SPACE TEMPERATURE VALVE V-1 WILL MODULATE TO MAINTAIN SET POINT",
          "mode": "contains"
        },
        {
          "id": "m400-vav-deadband",
          "page": 68,
          "bbox": [
            1430,
            395,
            1680,
            445
          ],
          "expected": "DEADBAND OF 2° F BETWEEN HEATING AND COOLING SET POINTS WILL BE MAINTAINED.",
          "mode": "contains"
        },
        {
          "id": "m400-network-remain",
          "page": 68,
          "bbox": [
            2300,
            980,
            2800,
            1000
          ],
          "expected": "EXISTING ECC, ASSOCIATED COMMUNICATION NETWORK AND CONTROLLERS TO REMAIN.",
          "mode": "contains"
        },
        {
          "id": "m400-network-new",
          "page": 68,
          "bbox": [
            2300,
            990,
            2800,
            1010
          ],
          "expected": "INSTALL NEW BACNET COMMUNICATION NETWORK TO AREA OF NEW WORK.",
          "mode": "contains"
        },
        {
          "id": "m400-network-controller",
          "page": 68,
          "bbox": [
            2300,
            1000,
            2800,
            1020
          ],
          "expected": "INSTALL BUILDING CONTROLLER (B-BC) AND BACNET COMMUNICATION NETWORK AS REQUIRED.",
          "mode": "contains"
        },
        {
          "id": "m400-network-controllers",
          "page": 68,
          "bbox": [
            2300,
            1010,
            2800,
            1030
          ],
          "expected": "INSTALL NEW CONTROLLERS (B-AAC, B-ASC) AS REQUIRED.",
          "mode": "contains"
        }
      ],
      "network_architecture": {
        "published_integration": [
          "Existing ECC, associated communication network and controllers remain.",
          "New BACnet communication network is installed to the new-work area.",
          "Building controller (B-BC), BACnet network and B-AAC/B-ASC controllers are installed as required; diagram labels Ethernet communication and BACnet MS/TP communication."
        ],
        "assertion_ids": [
          "m400-network-remain",
          "m400-network-new",
          "m400-network-controller",
          "m400-network-controllers"
        ],
        "boundary": "The published architecture does not state final device addresses, BACnet object list, router/media quantities, controller/card/terminal schedule, field wiring/termination schedule or final installed controller totals."
      },
      "sequence_inventory": [
        {
          "id": "m400-dual-heat-exchanger",
          "sheet": "M-400",
          "assertion_ids": [
            "m400-hx-reset",
            "m400-hx-failover",
            "m400-valve-sequence",
            "m400-hx-standby"
          ]
        },
        {
          "id": "m400-steam-humidifier",
          "sheet": "M-400",
          "assertion_ids": [
            "m400-humidifier-setpoint",
            "m400-humidifier-bas-enable",
            "m400-humidifier-high-limit"
          ]
        },
        {
          "id": "m400-air-handling-unit",
          "sheet": "M-400",
          "assertion_ids": [
            "m400-ahu-start-stop",
            "m400-ahu-supply-temp",
            "m400-ahu-oa-temperature"
          ]
        },
        {
          "id": "m400-variable-volume-air-terminal",
          "sheet": "M-400",
          "assertion_ids": [
            "m400-vav-no-deadband",
            "m400-vav-valve",
            "m400-vav-deadband"
          ]
        }
      ],
      "sensors_and_control_symbol_context": {
        "published_context": "M-400 publishes temperature/room-temperature, moisture/humidity, pressure, static-pressure, differential-pressure, flow, current, smoke, freezestat, hand-switch, valve/damper position controller, VFD and controller-panel function contexts.",
        "assertion_ids": [
          "m400-humidifier-high-limit",
          "m400-ahu-supply-temp",
          "m400-vav-no-deadband"
        ],
        "boundary": "The symbol list and diagrams are not transformed into installed-device, zone, controller, actuator, valve, damper or cable quantities."
      }
    },
    "equipment_reconciliation": {
      "document_id": "26__vol2__031",
      "module_role": "Literal schedule-row ledger and control-valve/damper-actuator scope boundary.",
      "tables": [],
      "ledger_mode": "literal_schedule_rows_v1",
      "schedule_counts": {
        "tables": 3,
        "rows": 31,
        "interpretation": "31 literal source rows: 4 heat-exchanger/control-valve, 14 heating-coil and 13 air-terminal rows. These are schedule rows, not inferred plan installation totals."
      },
      "control_valve_and_damper_schedule_status": {
        "control_valve_schedule": "No standalone CONTROL VALVE SCHEDULE title is published. M-500 heat-exchanger rows explicitly include 1/3 and 2/3 CONTROL VALVE entries; these literal rows are retained.",
        "damper_actuator_schedule": "No standalone DAMPER ACTUATOR SCHEDULE title is published. M-400 publishes damper-position-controller functionality and VAV sequences, not an actuator schedule or physical count."
      },
      "source_boundary": "Schedule and diagram evidence do not establish final physical placement, installed multiplicity, BAS owner, controller/card/terminal binding, point database, field wiring or a complete physical takeoff."
    },
    "point_applications": {
      "document_id": "26__vol2__031",
      "module_role": "Published M-400 control symbol source-matrix scope and physical-count boundary.",
      "tables": [],
      "ledger_mode": "literal_source_row_matrices_v1",
      "applications": [
        {
          "id": "m400-controls-symbols",
          "source_table": "M400-CONTROLS-SYMBOLS",
          "ownership_scope": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated."
        }
      ],
      "expanded_template_counts": {
        "source_rows": 21,
        "total": 21
      },
      "expanded_count_warning": "The 21 rows are literal published function/symbol rows, not a count of installed sensors, controllers, actuators, valves, dampers, relays, BACnet objects, terminals or cables.",
      "inventory_checks": [
        {
          "id": "rank26-point-symbol-application",
          "records_path": [
            "applications"
          ],
          "expected": 1,
          "unique_key": "source_table"
        }
      ]
    },
    "supporting_evidence": {
      "document_id": "26__vol2__031",
      "module_role": "Source limitations, retained-scope disclosure and standalone-title checks.",
      "tables": [],
      "source_limitations": [
        "All 90 supplied pages have retained full-page visual review. This record retains 31 literal M-500/M-501 schedule rows, 21 literal M-400 control-symbol rows, bounded M-400 sequences and BACnet-context clauses. Other sheets remain visual-review context rather than inferred inventory.",
        "M-400 shows BACnet network concepts but does not publish final device addresses, object names, controller/card/terminal schedule, router/media quantities, wiring/termination schedule, final field-device ownership or installed physical BAS counts.",
        "M-500 heat-exchanger schedule embeds 1/3 and 2/3 control-valve rows. This is not a standalone control-valve schedule or a complete valve takeoff. No standalone damper-actuator schedule is published.",
        "No stated scale is treated as global across this mixed source; no distance, area, duct/pipe length or physical quantity is derived from plans."
      ],
      "text_absence_assertions": [
        {
          "id": "no-control-valve-schedule",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25,
            26,
            27,
            28,
            29,
            30,
            31,
            32,
            33,
            34,
            35,
            36,
            37,
            38,
            39,
            40,
            41,
            42,
            43,
            44,
            45,
            46,
            47,
            48,
            49,
            50,
            51,
            52,
            53,
            54,
            55,
            56,
            57,
            58,
            59,
            60,
            61,
            62,
            63,
            64,
            65,
            66,
            67,
            68,
            69,
            70,
            71,
            72,
            73,
            74,
            75,
            76,
            77,
            78,
            79,
            80,
            81,
            82,
            83,
            84,
            85,
            86,
            87,
            88,
            89,
            90
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "CONTROL\\\\s+VALVE\\\\s+SCHEDULE"
          ],
          "visual_review_qualification": "Native text plus complete visual review support only absence of this standalone title."
        },
        {
          "id": "no-damper-actuator-schedule",
          "pages": [
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25,
            26,
            27,
            28,
            29,
            30,
            31,
            32,
            33,
            34,
            35,
            36,
            37,
            38,
            39,
            40,
            41,
            42,
            43,
            44,
            45,
            46,
            47,
            48,
            49,
            50,
            51,
            52,
            53,
            54,
            55,
            56,
            57,
            58,
            59,
            60,
            61,
            62,
            63,
            64,
            65,
            66,
            67,
            68,
            69,
            70,
            71,
            72,
            73,
            74,
            75,
            76,
            77,
            78,
            79,
            80,
            81,
            82,
            83,
            84,
            85,
            86,
            87,
            88,
            89,
            90
          ],
          "covers_all_source_pages": true,
          "patterns": [
            "DAMPER\\\\s+ACTUATOR\\\\s+SCHEDULE"
          ],
          "visual_review_qualification": "Native text plus complete visual review support only absence of this standalone title."
        }
      ]
    }
  },
  "module_sha256": {
    "metadata": "01ff528ba2880da41b75c063fc5ba0718f9d77695c0c909135ba79a79381069b",
    "schedules": "1e585102c1213e769ab5861900edf364587fa5bfa0112fb8434bee909127adbe",
    "points": "5944e6435aa4103d543d6ddf9559ec5acf6d02ccb9660bd95ddcf460e55e2a88",
    "controls_context": "04ed37e7b5fdaac0f9a3f930076c5aea759ba2b8cb06fa3524d09e2abf0a8734",
    "equipment_reconciliation": "6a410d47edfc730bd280ed557722231796f4d3ae154c973670fc453f19f62b33",
    "point_applications": "ee8dd6c36d79e419e4ea0e72bcbf35355ec71c6e68e8806e22596060181955d5",
    "supporting_evidence": "5d719eb492106f9c6c63f60d434a57063b661d13e864b03513fcd4b328e78854"
  },
  "module_source_sha256": {
    "metadata": {
      "metadata": "01ff528ba2880da41b75c063fc5ba0718f9d77695c0c909135ba79a79381069b"
    },
    "schedules": {
      "schedules": "1e585102c1213e769ab5861900edf364587fa5bfa0112fb8434bee909127adbe"
    },
    "points": {
      "points": "5944e6435aa4103d543d6ddf9559ec5acf6d02ccb9660bd95ddcf460e55e2a88"
    },
    "controls_context": {
      "controls_context": "04ed37e7b5fdaac0f9a3f930076c5aea759ba2b8cb06fa3524d09e2abf0a8734"
    },
    "equipment_reconciliation": {
      "equipment_reconciliation": "6a410d47edfc730bd280ed557722231796f4d3ae154c973670fc453f19f62b33"
    },
    "point_applications": {
      "point_applications": "ee8dd6c36d79e419e4ea0e72bcbf35355ec71c6e68e8806e22596060181955d5"
    },
    "supporting_evidence": {
      "supporting_evidence": "5d719eb492106f9c6c63f60d434a57063b661d13e864b03513fcd4b328e78854"
    }
  },
  "equipment_inventory": [
    {
      "id": "M500-HEAT-EXCHANGER/1",
      "source_table": "M500-HEAT-EXCHANGER",
      "source_row": 1,
      "source_page": 71,
      "row_bbox": [
        1200,
        990,
        2960,
        1010
      ],
      "literal_schedule_row_as_printed": "WHSE-HX1 B1 C11 PIPE WAREHOUSE REHEAT WATER SHELL & TUBE 55 [ 4 ] 120 [ 49 ] 160 [ 71 ] 5 [ 15 ] 15 [ 100 ] 5 [ 35 ] 7.3 20 0.75 375 [ 3 ] WHSE-T2 2 2500 [ 1100 ] 1/3 CONTROL VALVE",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M500-HEAT-EXCHANGER/2",
      "source_table": "M500-HEAT-EXCHANGER",
      "source_row": 2,
      "source_page": 71,
      "row_bbox": [
        1200,
        1015,
        2960,
        1035
      ],
      "literal_schedule_row_as_printed": "WHSE-HX1 14.5 25 1 745 2/3 CONTROL VALVE",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M500-HEAT-EXCHANGER/3",
      "source_table": "M500-HEAT-EXCHANGER",
      "source_row": 3,
      "source_page": 71,
      "row_bbox": [
        1200,
        1035,
        2960,
        1055
      ],
      "literal_schedule_row_as_printed": "WHSE-HX2 B1 C11 PIPE WAREHOUSE REHEAT WATER SHELL & TUBE 55 [ 4 ] 120 [ 49 ] 160 [ 71 ] 5 [ 15 ] 15 [ 100 ] 5 [ 35 ] 7.3 20 0.75 375 [ 3 ] WHSE-T2 2 2500 [ 1100 ] 1/3 CONTROL VALVE",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M500-HEAT-EXCHANGER/4",
      "source_table": "M500-HEAT-EXCHANGER",
      "source_row": 4,
      "source_page": 71,
      "row_bbox": [
        1200,
        1055,
        2960,
        1075
      ],
      "literal_schedule_row_as_printed": "WHSE-HX2 BASEMENT 14.5 25 1 745 2/3 CONTROL VALVE",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-HOT-WATER-HEATING-COIL/1",
      "source_table": "M501-HOT-WATER-HEATING-COIL",
      "source_row": 1,
      "source_page": 72,
      "row_bbox": [
        1400,
        690,
        2940,
        705
      ],
      "literal_schedule_row_as_printed": "WHSE-PHC1 WHSE-AHU-1 WAREHOUSE WHSE-AHU-1 PREHEAT 6075 [ 2900 ] 213 [ 1 ] 0.015 [ 4 ] 45.0 [ 7 ] 74.0 [ 23 ] 188.0 [ 640 ] 9.4 [ .6 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 SELECTION CRITERIA",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-HOT-WATER-HEATING-COIL/2",
      "source_table": "M501-HOT-WATER-HEATING-COIL",
      "source_row": 2,
      "source_page": 72,
      "row_bbox": [
        1400,
        705,
        2940,
        720
      ],
      "literal_schedule_row_as_printed": "WHSE-PHC1 WHSE-AHU-1 WAREHOUSE WHSE-AHU-1 PREHEAT 6075 [ 2900 ] 213 [ 1 ] 0.015 [ 4 ] 45.0 [ 7 ] 74.0 [ 23 ] 188.0 [ 640 ] 9.4 [ .6 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 OPERATING CONDITION",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-HOT-WATER-HEATING-COIL/3",
      "source_table": "M501-HOT-WATER-HEATING-COIL",
      "source_row": 3,
      "source_page": 72,
      "row_bbox": [
        1400,
        720,
        2940,
        735
      ],
      "literal_schedule_row_as_printed": "WHSE-RHC1 1-1-TU01 W05 WHSE-AHU-1 REHEAT 600 [ 280 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 25.9 [ 88 ] 1.7 [ .1 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-HOT-WATER-HEATING-COIL/4",
      "source_table": "M501-HOT-WATER-HEATING-COIL",
      "source_row": 4,
      "source_page": 72,
      "row_bbox": [
        1400,
        735,
        2940,
        750
      ],
      "literal_schedule_row_as_printed": "WHSE-RHC2 1-1-TU02 W06 WHSE-AHU-1 REHEAT 300 [ 140 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 13.0 [ 44 ] 0.9 [ .1 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-HOT-WATER-HEATING-COIL/5",
      "source_table": "M501-HOT-WATER-HEATING-COIL",
      "source_row": 5,
      "source_page": 72,
      "row_bbox": [
        1400,
        750,
        2940,
        765
      ],
      "literal_schedule_row_as_printed": "WHSE-RHC3 1-1-TU03 W01 WHSE-AHU-1 REHEAT 370 [ 170 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 16.0 [ 55 ] 1.1 [ .1 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-HOT-WATER-HEATING-COIL/6",
      "source_table": "M501-HOT-WATER-HEATING-COIL",
      "source_row": 6,
      "source_page": 72,
      "row_bbox": [
        1400,
        765,
        2940,
        780
      ],
      "literal_schedule_row_as_printed": "WHSE-RHC4 1-1-TU04 W02 WHSE-AHU-1 REHEAT 900 [ 420 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 38.9 [ 130 ] 2.6 [ .2 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-HOT-WATER-HEATING-COIL/7",
      "source_table": "M501-HOT-WATER-HEATING-COIL",
      "source_row": 7,
      "source_page": 72,
      "row_bbox": [
        1400,
        780,
        2940,
        795
      ],
      "literal_schedule_row_as_printed": "WHSE-RHC5 1-1-TU05 WC01A WHSE-AHU-1 REHEAT 900 [ 420 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 38.9 [ 130 ] 2.6 [ .2 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-HOT-WATER-HEATING-COIL/8",
      "source_table": "M501-HOT-WATER-HEATING-COIL",
      "source_row": 8,
      "source_page": 72,
      "row_bbox": [
        1400,
        795,
        2940,
        810
      ],
      "literal_schedule_row_as_printed": "WHSE-RHC6 1-1-TU06 W05A WHSE-AHU-1 REHEAT 300 [ 140 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 13.0 [ 44 ] 0.9 [ .1 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-HOT-WATER-HEATING-COIL/9",
      "source_table": "M501-HOT-WATER-HEATING-COIL",
      "source_row": 9,
      "source_page": 72,
      "row_bbox": [
        1400,
        810,
        2940,
        825
      ],
      "literal_schedule_row_as_printed": "WHSE-RHC7 1-1-TU07 W04 WHSE-AHU-1 REHEAT 520 [ 250 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 22.5 [ 77 ] 1.5 [ .1 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-HOT-WATER-HEATING-COIL/10",
      "source_table": "M501-HOT-WATER-HEATING-COIL",
      "source_row": 10,
      "source_page": 72,
      "row_bbox": [
        1400,
        825,
        2940,
        840
      ],
      "literal_schedule_row_as_printed": "WHSE-RHC8 1-1-TU08 W09 WHSE-AHU-1 REHEAT 180 [ 85 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 7.8 [ 27 ] 0.5 [ .0 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-HOT-WATER-HEATING-COIL/11",
      "source_table": "M501-HOT-WATER-HEATING-COIL",
      "source_row": 11,
      "source_page": 72,
      "row_bbox": [
        1400,
        840,
        2940,
        855
      ],
      "literal_schedule_row_as_printed": "WHSE-RHC9 1-1-TU09 W04A WHSE-AHU-1 REHEAT 440 [ 210 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 19.0 [ 65 ] 1.3 [ .1 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-HOT-WATER-HEATING-COIL/12",
      "source_table": "M501-HOT-WATER-HEATING-COIL",
      "source_row": 12,
      "source_page": 72,
      "row_bbox": [
        1400,
        855,
        2940,
        870
      ],
      "literal_schedule_row_as_printed": "WHSE-RHC10 1-1-TU10 W03 WHSE-AHU-1 REHEAT 1575 [ 740 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 68.0 [ 230 ] 4.5 [ .3 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-HOT-WATER-HEATING-COIL/13",
      "source_table": "M501-HOT-WATER-HEATING-COIL",
      "source_row": 13,
      "source_page": 72,
      "row_bbox": [
        1400,
        870,
        2940,
        885
      ],
      "literal_schedule_row_as_printed": "WHSE-RHC11 1-1-TU11 W03A WHSE-AHU-1 REHEAT 1025 [ 480 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 44.3 [ 150 ] 3.0 [ .2 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-HOT-WATER-HEATING-COIL/14",
      "source_table": "M501-HOT-WATER-HEATING-COIL",
      "source_row": 14,
      "source_page": 72,
      "row_bbox": [
        1400,
        885,
        2940,
        900
      ],
      "literal_schedule_row_as_printed": "WHSE-RHC12 2-1-TU12 W11 WHSE-AHU-1 REHEAT 2600 [ 1200 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 112.3 [ 380 ] 7.5 [ .5 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-HOT-WATER-HEATING-COIL/15",
      "source_table": "M501-HOT-WATER-HEATING-COIL",
      "source_row": 15,
      "source_page": 72,
      "row_bbox": [
        1400,
        900,
        2940,
        915
      ],
      "literal_schedule_row_as_printed": "WHSE-RHC13 2-1-TU13 W11 WHSE-AHU-1 REHEAT 1125 [ 530 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 48.6 [ 170 ] 3.2 [ .2 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 ---",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-AIR-TERMINAL-UNIT/1",
      "source_table": "M501-AIR-TERMINAL-UNIT",
      "source_row": 1,
      "source_page": 72,
      "row_bbox": [
        1400,
        1015,
        2940,
        1030
      ],
      "literal_schedule_row_as_printed": "W05-TU-01 W05 W05 WHSE-AHU-1 E 600 [ 280 ] 270 [ 130 ] NONE VAV 5 DEGREE DEADBAND X NONE ----",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-AIR-TERMINAL-UNIT/2",
      "source_table": "M501-AIR-TERMINAL-UNIT",
      "source_row": 2,
      "source_page": 72,
      "row_bbox": [
        1400,
        1030,
        2940,
        1045
      ],
      "literal_schedule_row_as_printed": "W06-TU-02 W06 W06 WHSE-AHU-1 C 300 [ 140 ] 135 [ 64 ] NONE VAV 5 DEGREE DEADBAND X NONE",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-AIR-TERMINAL-UNIT/3",
      "source_table": "M501-AIR-TERMINAL-UNIT",
      "source_row": 3,
      "source_page": 72,
      "row_bbox": [
        1400,
        1045,
        2940,
        1060
      ],
      "literal_schedule_row_as_printed": "W01-TU-03 W01 W01 WHSE-AHU-1 D 370 [ 170 ] 165 [ 78 ] NONE VAV 5 DEGREE DEADBAND X NONE",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-AIR-TERMINAL-UNIT/4",
      "source_table": "M501-AIR-TERMINAL-UNIT",
      "source_row": 4,
      "source_page": 72,
      "row_bbox": [
        1400,
        1060,
        2940,
        1075
      ],
      "literal_schedule_row_as_printed": "W02-TU-04 W02 W02 WHSE-AHU-1 G 900 [ 420 ] 405 [ 190 ] NONE VAV 5 DEGREE DEADBAND X NONE",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-AIR-TERMINAL-UNIT/5",
      "source_table": "M501-AIR-TERMINAL-UNIT",
      "source_row": 5,
      "source_page": 72,
      "row_bbox": [
        1400,
        1075,
        2940,
        1090
      ],
      "literal_schedule_row_as_printed": "WC01A-TU-05 WC01A WC01A WHSE-AHU-1 G 900 [ 420 ] 405 [ 190 ] NONE VAV 5 DEGREE DEADBAND X NONE",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-AIR-TERMINAL-UNIT/6",
      "source_table": "M501-AIR-TERMINAL-UNIT",
      "source_row": 6,
      "source_page": 72,
      "row_bbox": [
        1400,
        1090,
        2940,
        1105
      ],
      "literal_schedule_row_as_printed": "W05A-TU-06 W05A W05A WHSE-AHU-1 C 300 [ 140 ] 135 [ 64 ] NONE VAV 5 DEGREE DEADBAND X NONE",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-AIR-TERMINAL-UNIT/7",
      "source_table": "M501-AIR-TERMINAL-UNIT",
      "source_row": 7,
      "source_page": 72,
      "row_bbox": [
        1400,
        1105,
        2940,
        1120
      ],
      "literal_schedule_row_as_printed": "W04-TU-07 W04 W04 WHSE-AHU-1 E 520 [ 250 ] 235 [ 110 ] NONE VAV 5 DEGREE DEADBAND X NONE",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-AIR-TERMINAL-UNIT/8",
      "source_table": "M501-AIR-TERMINAL-UNIT",
      "source_row": 8,
      "source_page": 72,
      "row_bbox": [
        1400,
        1120,
        2940,
        1135
      ],
      "literal_schedule_row_as_printed": "W07-TU-08 W07 W09 WHSE-AHU-1 B 180 [ 85 ] 80 [ 38 ] NONE VAV 5 DEGREE DEADBAND X NONE",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-AIR-TERMINAL-UNIT/9",
      "source_table": "M501-AIR-TERMINAL-UNIT",
      "source_row": 9,
      "source_page": 72,
      "row_bbox": [
        1400,
        1135,
        2940,
        1150
      ],
      "literal_schedule_row_as_printed": "W04A-TU-09 W04 W04A WHSE-AHU-1 D 440 [ 210 ] 200 [ 94 ] NONE VAV 5 DEGREE DEADBAND X NONE",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-AIR-TERMINAL-UNIT/10",
      "source_table": "M501-AIR-TERMINAL-UNIT",
      "source_row": 10,
      "source_page": 72,
      "row_bbox": [
        1400,
        1150,
        2940,
        1165
      ],
      "literal_schedule_row_as_printed": "W03-TU-10 W03 W03 WHSE-AHU-1 I 1575 [ 740 ] 710 [ 340 ] NONE VAV 5 DEGREE DEADBAND X NONE",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-AIR-TERMINAL-UNIT/11",
      "source_table": "M501-AIR-TERMINAL-UNIT",
      "source_row": 11,
      "source_page": 72,
      "row_bbox": [
        1400,
        1165,
        2940,
        1180
      ],
      "literal_schedule_row_as_printed": "W11-TU-11 W11 W03A WHSE-AHU-1 H 1025 [ 480 ] 460 NONE VAV 5 DEGREE DEADBAND X NONE",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-AIR-TERMINAL-UNIT/12",
      "source_table": "M501-AIR-TERMINAL-UNIT",
      "source_row": 12,
      "source_page": 72,
      "row_bbox": [
        1400,
        1180,
        2940,
        1195
      ],
      "literal_schedule_row_as_printed": "W11-TU-12 W11 W11 WHSE-AHU-1 J 2600 [ 1200 ] 1170 [ 550 ] NONE VAV 5 DEGREE DEADBAND X NONE",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    },
    {
      "id": "M501-AIR-TERMINAL-UNIT/13",
      "source_table": "M501-AIR-TERMINAL-UNIT",
      "source_row": 13,
      "source_page": 72,
      "row_bbox": [
        1400,
        1195,
        2940,
        1210
      ],
      "literal_schedule_row_as_printed": "W11-TU-13 W11 W11 WHSE-AHU-1 H 1125 [ 530 ] 505 [ 240 ] NONE VAV 5 DEGREE DEADBAND X NONE",
      "row_semantics": "Literal source schedule row; the bundle does not parse it into an asserted installed equipment identity or quantity."
    }
  ],
  "point_application_ledger": [
    {
      "id": "m400-controls-symbols/1",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 1,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1097,
        1340,
        1114
      ],
      "literal_source_row_as_printed": "T ROOM THERMOSTAT/TRANSMITTER - WALL MOUNT",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/2",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 2,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1133,
        1340,
        1150
      ],
      "literal_source_row_as_printed": "M ROOM HUMIDISTAT (MOISTURE)/TRANSMITTER - WALL MOUNT",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/3",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 3,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1170,
        1340,
        1187
      ],
      "literal_source_row_as_printed": "TT TEMPERATURE TRANSMITTER",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/4",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 4,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1206,
        1340,
        1223
      ],
      "literal_source_row_as_printed": "TT TEMPERATURE TRANSMITTER, AVERAGING ELEMENT",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/5",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 5,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1238,
        1340,
        1255
      ],
      "literal_source_row_as_printed": "MT MOISTURE (HUMIDITY) TRANSMITTER",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/6",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 6,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1270,
        1340,
        1287
      ],
      "literal_source_row_as_printed": "PT PRESSURE TRANSMITTER",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/7",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 7,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1302,
        1340,
        1319
      ],
      "literal_source_row_as_printed": "SPS STATIC PRESSURE SENSOR",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/8",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 8,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1333,
        1340,
        1350
      ],
      "literal_source_row_as_printed": "FT FLOW TRANSMITTER",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/9",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 9,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1365,
        1340,
        1382
      ],
      "literal_source_row_as_printed": "IT CURRENT TRANSMITTER",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/10",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 10,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1395,
        1340,
        1412
      ],
      "literal_source_row_as_printed": "SD SMOKE DETECTOR",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/11",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 11,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1425,
        1340,
        1442
      ],
      "literal_source_row_as_printed": "PDT PRESSURE DIFFERENTIAL TRANSMITTER",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/12",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 12,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1455,
        1340,
        1472
      ],
      "literal_source_row_as_printed": "PDS PRESSURE DIFFERENTIAL SWITCH",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/13",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 13,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1485,
        1340,
        1502
      ],
      "literal_source_row_as_printed": "HS HAND SWITCH (HAND-OFF-AUTO SWITCH)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/14",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 14,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1520,
        1340,
        1537
      ],
      "literal_source_row_as_printed": "ZC VALVE OR DAMPER POSITION CONTROLLER",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/15",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 15,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1550,
        1340,
        1567
      ],
      "literal_source_row_as_printed": "TSL TEMPERATURE SWITCH, LOW (FREEZESTAT)",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/16",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 16,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1584,
        1340,
        1601
      ],
      "literal_source_row_as_printed": "PSH PRESSURE SWITCH HIGH",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/17",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 17,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1617,
        1340,
        1634
      ],
      "literal_source_row_as_printed": "PSL PRESSURE SWITCH LOW",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/18",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 18,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1647,
        1340,
        1664
      ],
      "literal_source_row_as_printed": "HVAC HVAC CONTROL PANEL",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/19",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 19,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1676,
        1340,
        1693
      ],
      "literal_source_row_as_printed": "VSMC VARIABLE SPEED MOTOR CONTROLLER",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/20",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 20,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1710,
        1340,
        1727
      ],
      "literal_source_row_as_printed": "ECC INTEGRATE WORKSTATION AT CONTROL ENERGY POINT ON CONTROL REMOTE CENTER GRAPHICS",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    },
    {
      "id": "m400-controls-symbols/21",
      "application": "m400-controls-symbols",
      "source_table": "M400-CONTROLS-SYMBOLS",
      "source_row": 21,
      "page": 68,
      "sheet": "M-400",
      "row_bbox": [
        945,
        1746,
        1340,
        1763
      ],
      "literal_source_row_as_printed": "TC TEMPERATURE CONTROLLER. SEE SEQUENCE OF OPERATION",
      "ownership": {
        "status": "source_matrix_scope_only",
        "value": "Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.",
        "physical_owner": {
          "status": "not_stated_in_supplied_excerpt",
          "value": null
        }
      }
    }
  ]
}
