# Columbia Truman VA Pandemic-Preparedness Warehouse - ground truth

complete_with_documented_source_limitations

Source: [pdf/26__vol2__031__Columbia_Truman_VA_Pandemic_Preparedness_Warehouse.pdf](../../pdf/26__vol2__031__Columbia_Truman_VA_Pandemic_Preparedness_Warehouse.pdf). 90 supplied pages. SHA-256 `db9141f6582831c37b3a18f55d862e0579b38cf1a702c24208e3030fd8dbeab2`.

Complete source-bounded Rank 26 ground truth: 90-page visual review; project/local-scale boundaries; 31 literal M-500/M-501 schedule rows; 21 literal M-400 controls-symbol rows; dual-HX/valve, humidifier, AHU and VAV sequences; BACnet architecture context; and explicit topology, ownership, physical-count, control-valve-schedule and damper-actuator-schedule limitations. Nothing is inferred as a final physical BAS takeoff.

## Reading this record

- M-400 is a high-value vector controls source with dual-HX 1/3–2/3 valve sequencing, humidifier setpoint/safety logic, AHU and VAV sequences, symbol legend, and BACnet architecture.
- M-500/M-501 are dense vector schedules that bind heat-exchanger control-valve entries and many heating-coil/terminal equipment tags and specifications.
- The record preserves printed evidence but does not fabricate installed counts or wiring/point-database/network details.

## Project, scale, and supplied-sheet ledger

- project name as printed: RENOVATE WAREHOUSE FOR PANDEMIC PREPAREDNESS
- facility as printed: HARRY S. TRUMAN MEM. VETERANS HOSPITAL
- location as printed: 800 HOSPITAL DR., COLUMBIA MO 65201
- project number as printed: 589A4-20-158
- architect engineer of record as printed: IMEG Corp.
- issue as printed: BID SET 03/24/2021
- assertion ids:
  - cover-project
  - cover-location
  - cover-issue

- stated scale records: []
- graphic scale bar status: No graphic scale bar is asserted as a measurement source.
- takeoff scale status: No global scale is asserted across this mixed source. No distance, area, duct/pipe length or physical quantity is derived from drawings.

### PDF 1 - sheet ID visually reviewed: title visually reviewed

Visual review: Cover/title source visually reviewed; project, facility, location, issue and design-team context retained..

### PDF 2 - sheet ID visually reviewed: title visually reviewed

Visual review: General/cover/civil/architectural source sheet visually reviewed as coordinated context..

### PDF 3 - sheet ID visually reviewed: title visually reviewed

Visual review: General/cover/civil/architectural source sheet visually reviewed as coordinated context..

### PDF 4 - sheet ID visually reviewed: title visually reviewed

Visual review: General/cover/civil/architectural source sheet visually reviewed as coordinated context..

### PDF 5 - sheet ID visually reviewed: title visually reviewed

Visual review: General/cover/civil/architectural source sheet visually reviewed as coordinated context..

### PDF 6 - sheet ID visually reviewed: title visually reviewed

Visual review: General/cover/civil/architectural source sheet visually reviewed as coordinated context..

### PDF 7 - sheet ID visually reviewed: title visually reviewed

Visual review: General/cover/civil/architectural source sheet visually reviewed as coordinated context..

### PDF 8 - sheet ID visually reviewed: title visually reviewed

Visual review: General/cover/civil/architectural source sheet visually reviewed as coordinated context..

### PDF 9 - sheet ID visually reviewed: title visually reviewed

Visual review: General/cover/civil/architectural source sheet visually reviewed as coordinated context..

### PDF 10 - sheet ID visually reviewed: title visually reviewed

Visual review: General/cover/civil/architectural source sheet visually reviewed as coordinated context..

### PDF 11 - sheet ID visually reviewed: title visually reviewed

Visual review: General/cover/civil/architectural source sheet visually reviewed as coordinated context..

### PDF 12 - sheet ID visually reviewed: title visually reviewed

Visual review: General/cover/civil/architectural source sheet visually reviewed as coordinated context..

### PDF 13 - sheet ID visually reviewed: title visually reviewed

Visual review: General/cover/civil/architectural source sheet visually reviewed as coordinated context..

### PDF 14 - sheet ID visually reviewed: title visually reviewed

Visual review: General/cover/civil/architectural source sheet visually reviewed as coordinated context..

### PDF 15 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 16 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 17 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 18 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 19 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 20 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 21 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 22 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 23 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 24 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 25 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 26 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 27 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 28 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 29 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 30 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 31 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 32 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 33 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 34 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 35 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 36 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 37 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 38 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 39 - sheet ID visually reviewed: title visually reviewed

Visual review: Architectural/structural coordinated source sheet visually reviewed..

### PDF 40 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 41 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 42 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 43 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 44 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 45 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 46 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 47 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 48 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 49 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 50 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 51 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 52 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 53 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 54 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 55 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 56 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 57 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 58 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 59 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 60 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 61 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context..

### PDF 62 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context..

### PDF 63 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context..

### PDF 64 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context..

### PDF 65 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context..

### PDF 66 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context..

### PDF 67 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context..

### PDF 68 - sheet ID visually reviewed: title visually reviewed

Visual review: M-400 controls/diagrams source visually reviewed; published heating-water, humidifier, AHU, VAV, BAS architecture and sequence evidence retained separately..

### PDF 69 - sheet ID visually reviewed: title visually reviewed

Visual review: M-400 controls/diagrams source visually reviewed; published heating-water, humidifier, AHU, VAV, BAS architecture and sequence evidence retained separately..

### PDF 70 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context..

### PDF 71 - sheet ID visually reviewed: title visually reviewed

Visual review: M-500 mechanical schedules visually reviewed; bounded heat-exchanger, humidifier and pump schedule rows retained separately..

### PDF 72 - sheet ID visually reviewed: title visually reviewed

Visual review: M-501 mechanical schedules visually reviewed; bounded reheat-coil and air-terminal schedule rows retained separately..

### PDF 73 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context..

### PDF 74 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context..

### PDF 75 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context..

### PDF 76 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context..

### PDF 77 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context..

### PDF 78 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context..

### PDF 79 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context..

### PDF 80 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context..

### PDF 81 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context..

### PDF 82 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context..

### PDF 83 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context..

### PDF 84 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context..

### PDF 85 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context..

### PDF 86 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context..

### PDF 87 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context..

### PDF 88 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context..

### PDF 89 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context..

### PDF 90 - sheet ID visually reviewed: title visually reviewed

Visual review: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Literal source row | PDF / table / row |
|---|---|
| M500-HEAT-EXCHANGER/1 | 71 / M500-HEAT-EXCHANGER / 1 |
| M500-HEAT-EXCHANGER/2 | 71 / M500-HEAT-EXCHANGER / 2 |
| M500-HEAT-EXCHANGER/3 | 71 / M500-HEAT-EXCHANGER / 3 |
| M500-HEAT-EXCHANGER/4 | 71 / M500-HEAT-EXCHANGER / 4 |
| M501-HOT-WATER-HEATING-COIL/1 | 72 / M501-HOT-WATER-HEATING-COIL / 1 |
| M501-HOT-WATER-HEATING-COIL/2 | 72 / M501-HOT-WATER-HEATING-COIL / 2 |
| M501-HOT-WATER-HEATING-COIL/3 | 72 / M501-HOT-WATER-HEATING-COIL / 3 |
| M501-HOT-WATER-HEATING-COIL/4 | 72 / M501-HOT-WATER-HEATING-COIL / 4 |
| M501-HOT-WATER-HEATING-COIL/5 | 72 / M501-HOT-WATER-HEATING-COIL / 5 |
| M501-HOT-WATER-HEATING-COIL/6 | 72 / M501-HOT-WATER-HEATING-COIL / 6 |
| M501-HOT-WATER-HEATING-COIL/7 | 72 / M501-HOT-WATER-HEATING-COIL / 7 |
| M501-HOT-WATER-HEATING-COIL/8 | 72 / M501-HOT-WATER-HEATING-COIL / 8 |
| M501-HOT-WATER-HEATING-COIL/9 | 72 / M501-HOT-WATER-HEATING-COIL / 9 |
| M501-HOT-WATER-HEATING-COIL/10 | 72 / M501-HOT-WATER-HEATING-COIL / 10 |
| M501-HOT-WATER-HEATING-COIL/11 | 72 / M501-HOT-WATER-HEATING-COIL / 11 |
| M501-HOT-WATER-HEATING-COIL/12 | 72 / M501-HOT-WATER-HEATING-COIL / 12 |
| M501-HOT-WATER-HEATING-COIL/13 | 72 / M501-HOT-WATER-HEATING-COIL / 13 |
| M501-HOT-WATER-HEATING-COIL/14 | 72 / M501-HOT-WATER-HEATING-COIL / 14 |
| M501-HOT-WATER-HEATING-COIL/15 | 72 / M501-HOT-WATER-HEATING-COIL / 15 |
| M501-AIR-TERMINAL-UNIT/1 | 72 / M501-AIR-TERMINAL-UNIT / 1 |
| M501-AIR-TERMINAL-UNIT/2 | 72 / M501-AIR-TERMINAL-UNIT / 2 |
| M501-AIR-TERMINAL-UNIT/3 | 72 / M501-AIR-TERMINAL-UNIT / 3 |
| M501-AIR-TERMINAL-UNIT/4 | 72 / M501-AIR-TERMINAL-UNIT / 4 |
| M501-AIR-TERMINAL-UNIT/5 | 72 / M501-AIR-TERMINAL-UNIT / 5 |
| M501-AIR-TERMINAL-UNIT/6 | 72 / M501-AIR-TERMINAL-UNIT / 6 |
| M501-AIR-TERMINAL-UNIT/7 | 72 / M501-AIR-TERMINAL-UNIT / 7 |
| M501-AIR-TERMINAL-UNIT/8 | 72 / M501-AIR-TERMINAL-UNIT / 8 |
| M501-AIR-TERMINAL-UNIT/9 | 72 / M501-AIR-TERMINAL-UNIT / 9 |
| M501-AIR-TERMINAL-UNIT/10 | 72 / M501-AIR-TERMINAL-UNIT / 10 |
| M501-AIR-TERMINAL-UNIT/11 | 72 / M501-AIR-TERMINAL-UNIT / 11 |
| M501-AIR-TERMINAL-UNIT/12 | 72 / M501-AIR-TERMINAL-UNIT / 12 |
| M501-AIR-TERMINAL-UNIT/13 | 72 / M501-AIR-TERMINAL-UNIT / 13 |

## Per-application point ledger

The 21 rows are literal published function/symbol rows, not a count of installed sensors, controllers, actuators, valves, dampers, relays, BACnet objects, terminals or cables.

### m400-controls-symbols

| Source table / row | Literal source row | PDF |
|---|---|---|
| M400-CONTROLS-SYMBOLS/1 | T ROOM THERMOSTAT/TRANSMITTER - WALL MOUNT | 68 |
| M400-CONTROLS-SYMBOLS/2 | M ROOM HUMIDISTAT (MOISTURE)/TRANSMITTER - WALL MOUNT | 68 |
| M400-CONTROLS-SYMBOLS/3 | TT TEMPERATURE TRANSMITTER | 68 |
| M400-CONTROLS-SYMBOLS/4 | TT TEMPERATURE TRANSMITTER, AVERAGING ELEMENT | 68 |
| M400-CONTROLS-SYMBOLS/5 | MT MOISTURE (HUMIDITY) TRANSMITTER | 68 |
| M400-CONTROLS-SYMBOLS/6 | PT PRESSURE TRANSMITTER | 68 |
| M400-CONTROLS-SYMBOLS/7 | SPS STATIC PRESSURE SENSOR | 68 |
| M400-CONTROLS-SYMBOLS/8 | FT FLOW TRANSMITTER | 68 |
| M400-CONTROLS-SYMBOLS/9 | IT CURRENT TRANSMITTER | 68 |
| M400-CONTROLS-SYMBOLS/10 | SD SMOKE DETECTOR | 68 |
| M400-CONTROLS-SYMBOLS/11 | PDT PRESSURE DIFFERENTIAL TRANSMITTER | 68 |
| M400-CONTROLS-SYMBOLS/12 | PDS PRESSURE DIFFERENTIAL SWITCH | 68 |
| M400-CONTROLS-SYMBOLS/13 | HS HAND SWITCH (HAND-OFF-AUTO SWITCH) | 68 |
| M400-CONTROLS-SYMBOLS/14 | ZC VALVE OR DAMPER POSITION CONTROLLER | 68 |
| M400-CONTROLS-SYMBOLS/15 | TSL TEMPERATURE SWITCH, LOW (FREEZESTAT) | 68 |
| M400-CONTROLS-SYMBOLS/16 | PSH PRESSURE SWITCH HIGH | 68 |
| M400-CONTROLS-SYMBOLS/17 | PSL PRESSURE SWITCH LOW | 68 |
| M400-CONTROLS-SYMBOLS/18 | HVAC HVAC CONTROL PANEL | 68 |
| M400-CONTROLS-SYMBOLS/19 | VSMC VARIABLE SPEED MOTOR CONTROLLER | 68 |
| M400-CONTROLS-SYMBOLS/20 | ECC INTEGRATE WORKSTATION AT CONTROL ENERGY POINT ON CONTROL REMOTE CENTER GRAPHICS | 68 |
| M400-CONTROLS-SYMBOLS/21 | TC TEMPERATURE CONTROLLER. SEE SEQUENCE OF OPERATION | 68 |

## Metadata

Cover/title facts, full 90-page visual ledger and scale boundary.

- module role: Cover/title facts, full 90-page visual ledger and scale boundary.
- project:
  - project name as printed: RENOVATE WAREHOUSE FOR PANDEMIC PREPAREDNESS
  - facility as printed: HARRY S. TRUMAN MEM. VETERANS HOSPITAL
  - location as printed: 800 HOSPITAL DR., COLUMBIA MO 65201
  - project number as printed: 589A4-20-158
  - architect engineer of record as printed: IMEG Corp.
  - issue as printed: BID SET 03/24/2021
  - assertion ids:
    - cover-project
    - cover-location
    - cover-issue
- scale semantics:
  - stated scale records: []
  - graphic scale bar status: No graphic scale bar is asserted as a measurement source.
  - takeoff scale status: No global scale is asserted across this mixed source. No distance, area, duct/pipe length or physical quantity is derived from drawings.
- visual review pages:
  - Record:
    - page: 1
    - sheet context: PDF 01
    - render: reviews/26__vol2__031/p1-p1-full-poppler.png
    - finding: Cover/title source visually reviewed; project, facility, location, issue and design-team context retained.
  - Record:
    - page: 2
    - sheet context: PDF 02
    - render: reviews/26__vol2__031/p2-p2-full-poppler.png
    - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 3
    - sheet context: PDF 03
    - render: reviews/26__vol2__031/p3-p3-full-poppler.png
    - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 4
    - sheet context: PDF 04
    - render: reviews/26__vol2__031/p4-p4-full-poppler.png
    - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 5
    - sheet context: PDF 05
    - render: reviews/26__vol2__031/p5-p5-full-poppler.png
    - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 6
    - sheet context: PDF 06
    - render: reviews/26__vol2__031/p6-p6-full-poppler.png
    - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 7
    - sheet context: PDF 07
    - render: reviews/26__vol2__031/p7-p7-full-poppler.png
    - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 8
    - sheet context: PDF 08
    - render: reviews/26__vol2__031/p8-p8-full-poppler.png
    - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 9
    - sheet context: PDF 09
    - render: reviews/26__vol2__031/p9-p9-full-poppler.png
    - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 10
    - sheet context: PDF 10
    - render: reviews/26__vol2__031/p10-p10-full-poppler.png
    - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 11
    - sheet context: PDF 11
    - render: reviews/26__vol2__031/p11-p11-full-poppler.png
    - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 12
    - sheet context: PDF 12
    - render: reviews/26__vol2__031/p12-p12-full-poppler.png
    - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 13
    - sheet context: PDF 13
    - render: reviews/26__vol2__031/p13-p13-full-poppler.png
    - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 14
    - sheet context: PDF 14
    - render: reviews/26__vol2__031/p14-p14-full-poppler.png
    - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
  - Record:
    - page: 15
    - sheet context: PDF 15
    - render: reviews/26__vol2__031/p15-p15-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 16
    - sheet context: PDF 16
    - render: reviews/26__vol2__031/p16-p16-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 17
    - sheet context: PDF 17
    - render: reviews/26__vol2__031/p17-p17-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 18
    - sheet context: PDF 18
    - render: reviews/26__vol2__031/p18-p18-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 19
    - sheet context: PDF 19
    - render: reviews/26__vol2__031/p19-p19-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 20
    - sheet context: PDF 20
    - render: reviews/26__vol2__031/p20-p20-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 21
    - sheet context: PDF 21
    - render: reviews/26__vol2__031/p21-p21-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 22
    - sheet context: PDF 22
    - render: reviews/26__vol2__031/p22-p22-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 23
    - sheet context: PDF 23
    - render: reviews/26__vol2__031/p23-p23-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 24
    - sheet context: PDF 24
    - render: reviews/26__vol2__031/p24-p24-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 25
    - sheet context: PDF 25
    - render: reviews/26__vol2__031/p25-p25-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 26
    - sheet context: PDF 26
    - render: reviews/26__vol2__031/p26-p26-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 27
    - sheet context: PDF 27
    - render: reviews/26__vol2__031/p27-p27-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 28
    - sheet context: PDF 28
    - render: reviews/26__vol2__031/p28-p28-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 29
    - sheet context: PDF 29
    - render: reviews/26__vol2__031/p29-p29-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 30
    - sheet context: PDF 30
    - render: reviews/26__vol2__031/p30-p30-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 31
    - sheet context: PDF 31
    - render: reviews/26__vol2__031/p31-p31-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 32
    - sheet context: PDF 32
    - render: reviews/26__vol2__031/p32-p32-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 33
    - sheet context: PDF 33
    - render: reviews/26__vol2__031/p33-p33-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 34
    - sheet context: PDF 34
    - render: reviews/26__vol2__031/p34-p34-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 35
    - sheet context: PDF 35
    - render: reviews/26__vol2__031/p35-p35-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 36
    - sheet context: PDF 36
    - render: reviews/26__vol2__031/p36-p36-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 37
    - sheet context: PDF 37
    - render: reviews/26__vol2__031/p37-p37-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 38
    - sheet context: PDF 38
    - render: reviews/26__vol2__031/p38-p38-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 39
    - sheet context: PDF 39
    - render: reviews/26__vol2__031/p39-p39-full-poppler.png
    - finding: Architectural/structural coordinated source sheet visually reviewed.
  - Record:
    - page: 40
    - sheet context: PDF 40
    - render: reviews/26__vol2__031/p40-p40-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 41
    - sheet context: PDF 41
    - render: reviews/26__vol2__031/p41-p41-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 42
    - sheet context: PDF 42
    - render: reviews/26__vol2__031/p42-p42-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 43
    - sheet context: PDF 43
    - render: reviews/26__vol2__031/p43-p43-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 44
    - sheet context: PDF 44
    - render: reviews/26__vol2__031/p44-p44-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 45
    - sheet context: PDF 45
    - render: reviews/26__vol2__031/p45-p45-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 46
    - sheet context: PDF 46
    - render: reviews/26__vol2__031/p46-p46-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 47
    - sheet context: PDF 47
    - render: reviews/26__vol2__031/p47-p47-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 48
    - sheet context: PDF 48
    - render: reviews/26__vol2__031/p48-p48-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 49
    - sheet context: PDF 49
    - render: reviews/26__vol2__031/p49-p49-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 50
    - sheet context: PDF 50
    - render: reviews/26__vol2__031/p50-p50-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 51
    - sheet context: PDF 51
    - render: reviews/26__vol2__031/p51-p51-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 52
    - sheet context: PDF 52
    - render: reviews/26__vol2__031/p52-p52-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 53
    - sheet context: PDF 53
    - render: reviews/26__vol2__031/p53-p53-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 54
    - sheet context: PDF 54
    - render: reviews/26__vol2__031/p54-p54-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 55
    - sheet context: PDF 55
    - render: reviews/26__vol2__031/p55-p55-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 56
    - sheet context: PDF 56
    - render: reviews/26__vol2__031/p56-p56-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 57
    - sheet context: PDF 57
    - render: reviews/26__vol2__031/p57-p57-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 58
    - sheet context: PDF 58
    - render: reviews/26__vol2__031/p58-p58-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 59
    - sheet context: PDF 59
    - render: reviews/26__vol2__031/p59-p59-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 60
    - sheet context: PDF 60
    - render: reviews/26__vol2__031/p60-p60-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 61
    - sheet context: PDF 61
    - render: reviews/26__vol2__031/p61-p61-full-poppler.png
    - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
  - Record:
    - page: 62
    - sheet context: PDF 62
    - render: reviews/26__vol2__031/p62-p62-full-poppler.png
    - finding: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context.
  - Record:
    - page: 63
    - sheet context: PDF 63
    - render: reviews/26__vol2__031/p63-p63-full-poppler.png
    - finding: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context.
  - Record:
    - page: 64
    - sheet context: PDF 64
    - render: reviews/26__vol2__031/p64-p64-full-poppler.png
    - finding: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context.
  - Record:
    - page: 65
    - sheet context: PDF 65
    - render: reviews/26__vol2__031/p65-p65-full-poppler.png
    - finding: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context.
  - Record:
    - page: 66
    - sheet context: PDF 66
    - render: reviews/26__vol2__031/p66-p66-full-poppler.png
    - finding: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context.
  - Record:
    - page: 67
    - sheet context: PDF 67
    - render: reviews/26__vol2__031/p67-p67-full-poppler.png
    - finding: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context.
  - Record:
    - page: 68
    - sheet context: PDF 68
    - render: reviews/26__vol2__031/p68-p68-full-poppler.png
    - finding: M-400 controls/diagrams source visually reviewed; published heating-water, humidifier, AHU, VAV, BAS architecture and sequence evidence retained separately.
  - Record:
    - page: 69
    - sheet context: PDF 69
    - render: reviews/26__vol2__031/p69-p69-full-poppler.png
    - finding: M-400 controls/diagrams source visually reviewed; published heating-water, humidifier, AHU, VAV, BAS architecture and sequence evidence retained separately.
  - Record:
    - page: 70
    - sheet context: PDF 70
    - render: reviews/26__vol2__031/p70-p70-full-poppler.png
    - finding: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context.
  - Record:
    - page: 71
    - sheet context: PDF 71
    - render: reviews/26__vol2__031/p71-p71-full-poppler.png
    - finding: M-500 mechanical schedules visually reviewed; bounded heat-exchanger, humidifier and pump schedule rows retained separately.
  - Record:
    - page: 72
    - sheet context: PDF 72
    - render: reviews/26__vol2__031/p72-p72-full-poppler.png
    - finding: M-501 mechanical schedules visually reviewed; bounded reheat-coil and air-terminal schedule rows retained separately.
  - Record:
    - page: 73
    - sheet context: PDF 73
    - render: reviews/26__vol2__031/p73-p73-full-poppler.png
    - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 74
    - sheet context: PDF 74
    - render: reviews/26__vol2__031/p74-p74-full-poppler.png
    - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 75
    - sheet context: PDF 75
    - render: reviews/26__vol2__031/p75-p75-full-poppler.png
    - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 76
    - sheet context: PDF 76
    - render: reviews/26__vol2__031/p76-p76-full-poppler.png
    - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 77
    - sheet context: PDF 77
    - render: reviews/26__vol2__031/p77-p77-full-poppler.png
    - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 78
    - sheet context: PDF 78
    - render: reviews/26__vol2__031/p78-p78-full-poppler.png
    - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 79
    - sheet context: PDF 79
    - render: reviews/26__vol2__031/p79-p79-full-poppler.png
    - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 80
    - sheet context: PDF 80
    - render: reviews/26__vol2__031/p80-p80-full-poppler.png
    - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 81
    - sheet context: PDF 81
    - render: reviews/26__vol2__031/p81-p81-full-poppler.png
    - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 82
    - sheet context: PDF 82
    - render: reviews/26__vol2__031/p82-p82-full-poppler.png
    - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 83
    - sheet context: PDF 83
    - render: reviews/26__vol2__031/p83-p83-full-poppler.png
    - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 84
    - sheet context: PDF 84
    - render: reviews/26__vol2__031/p84-p84-full-poppler.png
    - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 85
    - sheet context: PDF 85
    - render: reviews/26__vol2__031/p85-p85-full-poppler.png
    - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 86
    - sheet context: PDF 86
    - render: reviews/26__vol2__031/p86-p86-full-poppler.png
    - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 87
    - sheet context: PDF 87
    - render: reviews/26__vol2__031/p87-p87-full-poppler.png
    - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 88
    - sheet context: PDF 88
    - render: reviews/26__vol2__031/p88-p88-full-poppler.png
    - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 89
    - sheet context: PDF 89
    - render: reviews/26__vol2__031/p89-p89-full-poppler.png
    - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
  - Record:
    - page: 90
    - sheet context: PDF 90
    - render: reviews/26__vol2__031/p90-p90-full-poppler.png
    - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
- assertions:
  - Record:
    - id: cover-project
    - page: 1
    - bbox:
      - 2450
      - 1860
      - 2940
      - 2040
    - expected: RENOVATE WAREHOUSE FOR
    - mode: contains
  - Record:
    - id: cover-location
    - page: 1
    - bbox:
      - 2450
      - 1960
      - 2940
      - 2040
    - expected: HARRY S. TRUMAN MEM. VETERANS HOSPITAL 800 HOSPITAL DR., COLUMBIA MO 65201
    - mode: contains
  - Record:
    - id: cover-issue
    - page: 1
    - bbox:
      - 2200
      - 1880
      - 2420
      - 1980
    - expected: BID SET
    - mode: contains

## Schedules

Literal M-500/M-501 equipment, control-valve, reheat-coil and air-terminal schedule rows.

### M500-HEAT-EXCHANGER - PDF 71

4 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | WHSE-HX1 B1 C11 PIPE WAREHOUSE REHEAT WATER SHELL & TUBE 55 [ 4 ] 120 [ 49 ] 160 [ 71 ] 5 [ 15 ] 15 [ 100 ] 5 [ 35 ] 7.3 20 0.75 375 [ 3 ] WHSE-T2 2 2500 [ 1100 ] 1/3 CONTROL VALVE |
| 2 | WHSE-HX1 14.5 25 1 745 2/3 CONTROL VALVE |
| 3 | WHSE-HX2 B1 C11 PIPE WAREHOUSE REHEAT WATER SHELL & TUBE 55 [ 4 ] 120 [ 49 ] 160 [ 71 ] 5 [ 15 ] 15 [ 100 ] 5 [ 35 ] 7.3 20 0.75 375 [ 3 ] WHSE-T2 2 2500 [ 1100 ] 1/3 CONTROL VALVE |
| 4 | WHSE-HX2 BASEMENT 14.5 25 1 745 2/3 CONTROL VALVE |

- sheet: M-500
- title as printed: HEAT EXCHANGER SCHEDULE
- x edges:
  - 1200
  - 2960
- y ranges:
  - 990, 1010
  - 1015, 1035
  - 1035, 1055
  - 1055, 1075
- row reading order: left_to_right
- source row semantics: Complete literal printed schedule or matrix row. It is source evidence only and is not converted into installed multiplicity, wiring, controller, ownership or physical-takeoff claims.

### M501-HOT-WATER-HEATING-COIL - PDF 72

15 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | WHSE-PHC1 WHSE-AHU-1 WAREHOUSE WHSE-AHU-1 PREHEAT 6075 [ 2900 ] 213 [ 1 ] 0.015 [ 4 ] 45.0 [ 7 ] 74.0 [ 23 ] 188.0 [ 640 ] 9.4 [ .6 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 SELECTION CRITERIA |
| 2 | WHSE-PHC1 WHSE-AHU-1 WAREHOUSE WHSE-AHU-1 PREHEAT 6075 [ 2900 ] 213 [ 1 ] 0.015 [ 4 ] 45.0 [ 7 ] 74.0 [ 23 ] 188.0 [ 640 ] 9.4 [ .6 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 OPERATING CONDITION |
| 3 | WHSE-RHC1 1-1-TU01 W05 WHSE-AHU-1 REHEAT 600 [ 280 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 25.9 [ 88 ] 1.7 [ .1 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 --- |
| 4 | WHSE-RHC2 1-1-TU02 W06 WHSE-AHU-1 REHEAT 300 [ 140 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 13.0 [ 44 ] 0.9 [ .1 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 --- |
| 5 | WHSE-RHC3 1-1-TU03 W01 WHSE-AHU-1 REHEAT 370 [ 170 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 16.0 [ 55 ] 1.1 [ .1 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 --- |
| 6 | WHSE-RHC4 1-1-TU04 W02 WHSE-AHU-1 REHEAT 900 [ 420 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 38.9 [ 130 ] 2.6 [ .2 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 --- |
| 7 | WHSE-RHC5 1-1-TU05 WC01A WHSE-AHU-1 REHEAT 900 [ 420 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 38.9 [ 130 ] 2.6 [ .2 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 --- |
| 8 | WHSE-RHC6 1-1-TU06 W05A WHSE-AHU-1 REHEAT 300 [ 140 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 13.0 [ 44 ] 0.9 [ .1 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 --- |
| 9 | WHSE-RHC7 1-1-TU07 W04 WHSE-AHU-1 REHEAT 520 [ 250 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 22.5 [ 77 ] 1.5 [ .1 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 --- |
| 10 | WHSE-RHC8 1-1-TU08 W09 WHSE-AHU-1 REHEAT 180 [ 85 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 7.8 [ 27 ] 0.5 [ .0 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 --- |
| 11 | WHSE-RHC9 1-1-TU09 W04A WHSE-AHU-1 REHEAT 440 [ 210 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 19.0 [ 65 ] 1.3 [ .1 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 --- |
| 12 | WHSE-RHC10 1-1-TU10 W03 WHSE-AHU-1 REHEAT 1575 [ 740 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 68.0 [ 230 ] 4.5 [ .3 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 --- |
| 13 | WHSE-RHC11 1-1-TU11 W03A WHSE-AHU-1 REHEAT 1025 [ 480 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 44.3 [ 150 ] 3.0 [ .2 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 --- |
| 14 | WHSE-RHC12 2-1-TU12 W11 WHSE-AHU-1 REHEAT 2600 [ 1200 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 112.3 [ 380 ] 7.5 [ .5 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 --- |
| 15 | WHSE-RHC13 2-1-TU13 W11 WHSE-AHU-1 REHEAT 1125 [ 530 ] [ ] .5 [ 130 ] 55.0 [ 13 ] 95.0 [ 35 ] 48.6 [ 170 ] 3.2 [ .2 ] 160 [ 71 ] 120 [ 49 ] 5 [ 15 ] 0 --- |

- sheet: M-501
- title as printed: HOT WATER HEATING COIL SCHEDULE
- x edges:
  - 1400
  - 2940
- y ranges:
  - 690, 705
  - 705, 720
  - 720, 735
  - 735, 750
  - 750, 765
  - 765, 780
  - 780, 795
  - 795, 810
  - 810, 825
  - 825, 840
  - 840, 855
  - 855, 870
  - 870, 885
  - 885, 900
  - 900, 915
- row reading order: left_to_right
- source row semantics: Complete literal printed schedule or matrix row. It is source evidence only and is not converted into installed multiplicity, wiring, controller, ownership or physical-takeoff claims.

### M501-AIR-TERMINAL-UNIT - PDF 72

13 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | W05-TU-01 W05 W05 WHSE-AHU-1 E 600 [ 280 ] 270 [ 130 ] NONE VAV 5 DEGREE DEADBAND X NONE ---- |
| 2 | W06-TU-02 W06 W06 WHSE-AHU-1 C 300 [ 140 ] 135 [ 64 ] NONE VAV 5 DEGREE DEADBAND X NONE |
| 3 | W01-TU-03 W01 W01 WHSE-AHU-1 D 370 [ 170 ] 165 [ 78 ] NONE VAV 5 DEGREE DEADBAND X NONE |
| 4 | W02-TU-04 W02 W02 WHSE-AHU-1 G 900 [ 420 ] 405 [ 190 ] NONE VAV 5 DEGREE DEADBAND X NONE |
| 5 | WC01A-TU-05 WC01A WC01A WHSE-AHU-1 G 900 [ 420 ] 405 [ 190 ] NONE VAV 5 DEGREE DEADBAND X NONE |
| 6 | W05A-TU-06 W05A W05A WHSE-AHU-1 C 300 [ 140 ] 135 [ 64 ] NONE VAV 5 DEGREE DEADBAND X NONE |
| 7 | W04-TU-07 W04 W04 WHSE-AHU-1 E 520 [ 250 ] 235 [ 110 ] NONE VAV 5 DEGREE DEADBAND X NONE |
| 8 | W07-TU-08 W07 W09 WHSE-AHU-1 B 180 [ 85 ] 80 [ 38 ] NONE VAV 5 DEGREE DEADBAND X NONE |
| 9 | W04A-TU-09 W04 W04A WHSE-AHU-1 D 440 [ 210 ] 200 [ 94 ] NONE VAV 5 DEGREE DEADBAND X NONE |
| 10 | W03-TU-10 W03 W03 WHSE-AHU-1 I 1575 [ 740 ] 710 [ 340 ] NONE VAV 5 DEGREE DEADBAND X NONE |
| 11 | W11-TU-11 W11 W03A WHSE-AHU-1 H 1025 [ 480 ] 460 NONE VAV 5 DEGREE DEADBAND X NONE |
| 12 | W11-TU-12 W11 W11 WHSE-AHU-1 J 2600 [ 1200 ] 1170 [ 550 ] NONE VAV 5 DEGREE DEADBAND X NONE |
| 13 | W11-TU-13 W11 W11 WHSE-AHU-1 H 1125 [ 530 ] 505 [ 240 ] NONE VAV 5 DEGREE DEADBAND X NONE |

- sheet: M-501
- title as printed: AIR TERMINAL UNIT SCHEDULE
- x edges:
  - 1400
  - 2940
- y ranges:
  - 1015, 1030
  - 1030, 1045
  - 1045, 1060
  - 1060, 1075
  - 1075, 1090
  - 1090, 1105
  - 1105, 1120
  - 1120, 1135
  - 1135, 1150
  - 1150, 1165
  - 1165, 1180
  - 1180, 1195
  - 1195, 1210
- row reading order: left_to_right
- source row semantics: Complete literal printed schedule or matrix row. It is source evidence only and is not converted into installed multiplicity, wiring, controller, ownership or physical-takeoff claims.

- module role: Literal M-500/M-501 equipment, control-valve, reheat-coil and air-terminal schedule rows.
- assertions: []
- schedule scope: Thirty-one literal schedule rows are retained: four HX/control-valve rows, fourteen preheat/reheat-coil rows and thirteen VAV terminal rows. They are schedule rows, not installed physical counts.

## Points

M-400 published controls-symbol point/function matrix, retained literally.

### M400-CONTROLS-SYMBOLS - PDF 68

21 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | T ROOM THERMOSTAT/TRANSMITTER - WALL MOUNT |
| 2 | M ROOM HUMIDISTAT (MOISTURE)/TRANSMITTER - WALL MOUNT |
| 3 | TT TEMPERATURE TRANSMITTER |
| 4 | TT TEMPERATURE TRANSMITTER, AVERAGING ELEMENT |
| 5 | MT MOISTURE (HUMIDITY) TRANSMITTER |
| 6 | PT PRESSURE TRANSMITTER |
| 7 | SPS STATIC PRESSURE SENSOR |
| 8 | FT FLOW TRANSMITTER |
| 9 | IT CURRENT TRANSMITTER |
| 10 | SD SMOKE DETECTOR |
| 11 | PDT PRESSURE DIFFERENTIAL TRANSMITTER |
| 12 | PDS PRESSURE DIFFERENTIAL SWITCH |
| 13 | HS HAND SWITCH (HAND-OFF-AUTO SWITCH) |
| 14 | ZC VALVE OR DAMPER POSITION CONTROLLER |
| 15 | TSL TEMPERATURE SWITCH, LOW (FREEZESTAT) |
| 16 | PSH PRESSURE SWITCH HIGH |
| 17 | PSL PRESSURE SWITCH LOW |
| 18 | HVAC HVAC CONTROL PANEL |
| 19 | VSMC VARIABLE SPEED MOTOR CONTROLLER |
| 20 | ECC INTEGRATE WORKSTATION AT CONTROL ENERGY POINT ON CONTROL REMOTE CENTER GRAPHICS |
| 21 | TC TEMPERATURE CONTROLLER. SEE SEQUENCE OF OPERATION |

- sheet: M-400
- title as printed: CONTROLS SYMBOLS
- x edges:
  - 945
  - 1340
- y ranges:
  - 1097, 1114
  - 1133, 1150
  - 1170, 1187
  - 1206, 1223
  - 1238, 1255
  - 1270, 1287
  - 1302, 1319
  - 1333, 1350
  - 1365, 1382
  - 1395, 1412
  - 1425, 1442
  - 1455, 1472
  - 1485, 1502
  - 1520, 1537
  - 1550, 1567
  - 1584, 1601
  - 1617, 1634
  - 1647, 1664
  - 1676, 1693
  - 1710, 1727
  - 1746, 1763
- row reading order: left_to_right
- source row semantics: Complete literal printed schedule or matrix row. It is source evidence only and is not converted into installed multiplicity, wiring, controller, ownership or physical-takeoff claims.

- module role: M-400 published controls-symbol point/function matrix, retained literally.
- assertions: []

## Controls Context

M-400 source-bounded heating-water/HX, humidifier, AHU, VAV and BACnet context.

- module role: M-400 source-bounded heating-water/HX, humidifier, AHU, VAV and BACnet context.
- assertions:
  - Record:
    - id: m400-hx-reset
    - page: 68
    - bbox:
      - 1460
      - 1545
      - 2000
      - 1655
    - expected: THE LEAVING HOT WATER TEMPERATURE SHALL BE RESET INVERSELY WITH THE OUTDOOR TEMPERATURE AS SCHEDULED.
    - mode: contains
  - Record:
    - id: m400-hx-failover
    - page: 68
    - bbox:
      - 1460
      - 1610
      - 2000
      - 1655
    - expected: IN THE EVENT THE PUMP FAILS TO START WITHIN 30 SECONDS, AN ALARM SHALL BE INITIATED AND THE SECOND PUMP SHALL START AUTOMATICALLY.
    - mode: contains
  - Record:
    - id: m400-valve-sequence
    - page: 68
    - bbox:
      - 1460
      - 1650
      - 2000
      - 1730
    - expected: V-1 (1/3) MODULATES TO MAINTAIN HW TEMPERATURE AT SETPOINT.
    - mode: contains
  - Record:
    - id: m400-hx-standby
    - page: 68
    - bbox:
      - 1460
      - 1705
      - 2000
      - 1730
    - expected: HX-2, V-3 AND V-4 ARE FULLY REDUNDANT AND SHALL BE OPERATED ON A DUTY/STANDBY MODE.
    - mode: contains
  - Record:
    - id: m400-humidifier-setpoint
    - page: 68
    - bbox:
      - 2375
      - 1555
      - 2910
      - 1610
    - expected: HUMIDIFIER VALVE V-1 SHALL MODULATE TO MAINTAIN THE RETURN (OR EXHAUST) AIR HUMIDITY SET POINT TO 30% (ADJUSTABLE).
    - mode: contains
  - Record:
    - id: m400-humidifier-bas-enable
    - page: 68
    - bbox:
      - 2375
      - 1575
      - 2910
      - 1620
    - expected: THE ON/OFF CONTROL VALVE V-2 SHALL BE ENABLED THROUGH BAS.
    - mode: contains
  - Record:
    - id: m400-humidifier-high-limit
    - page: 68
    - bbox:
      - 2375
      - 1605
      - 2910
      - 1655
    - expected: THE HIGH LIMIT HUMIDITY SENSOR, LOCATED IN THE SUPPLY AIR DUCT 3000MM [10 FEET] AWAY FROM THE HUMIDIFIER SHALL DISABLE THE HUMIDIFIER AND GIVE AN ALARM SIGNAL TO THE BAS
    - mode: contains
  - Record:
    - id: m400-ahu-start-stop
    - page: 69
    - bbox:
      - 460
      - 970
      - 1400
      - 1030
    - expected: UNIT IS NORMALLY STARTED AND STOPPED REMOTELY AT THE ECC. H-O-A SWITCH SHALL BE KEPT
    - mode: contains
  - Record:
    - id: m400-ahu-supply-temp
    - page: 69
    - bbox:
      - 460
      - 1070
      - 1400
      - 1110
    - expected: SUPPLY AIR TEMPERATURE, SENSED BY TT-1, SHALL BE MAINTAINED AT SETPOINT VIA DIGITAL
    - mode: contains
  - Record:
    - id: m400-ahu-oa-temperature
    - page: 69
    - bbox:
      - 460
      - 1105
      - 1400
      - 1140
    - expected: WHEN THE TEMPERATURE OF THE OUTSIDE AIR, SENSED BY TT-2, IS ABOVE 75°F (ADJ) [23.8°C], THE
    - mode: contains
  - Record:
    - id: m400-vav-no-deadband
    - page: 68
    - bbox:
      - 1160
      - 385
      - 1400
      - 425
    - expected: UPON FALL IN SPACE TEMPERATURE THE VAV DAMPER WILL MODULATE TO MINIMUM POSITION.
    - mode: contains
  - Record:
    - id: m400-vav-valve
    - page: 68
    - bbox:
      - 1160
      - 420
      - 1400
      - 475
    - expected: UPON FURTHER DROP IN SPACE TEMPERATURE VALVE V-1 WILL MODULATE TO MAINTAIN SET POINT
    - mode: contains
  - Record:
    - id: m400-vav-deadband
    - page: 68
    - bbox:
      - 1430
      - 395
      - 1680
      - 445
    - expected: DEADBAND OF 2° F BETWEEN HEATING AND COOLING SET POINTS WILL BE MAINTAINED.
    - mode: contains
  - Record:
    - id: m400-network-remain
    - page: 68
    - bbox:
      - 2300
      - 980
      - 2800
      - 1000
    - expected: EXISTING ECC, ASSOCIATED COMMUNICATION NETWORK AND CONTROLLERS TO REMAIN.
    - mode: contains
  - Record:
    - id: m400-network-new
    - page: 68
    - bbox:
      - 2300
      - 990
      - 2800
      - 1010
    - expected: INSTALL NEW BACNET COMMUNICATION NETWORK TO AREA OF NEW WORK.
    - mode: contains
  - Record:
    - id: m400-network-controller
    - page: 68
    - bbox:
      - 2300
      - 1000
      - 2800
      - 1020
    - expected: INSTALL BUILDING CONTROLLER (B-BC) AND BACNET COMMUNICATION NETWORK AS REQUIRED.
    - mode: contains
  - Record:
    - id: m400-network-controllers
    - page: 68
    - bbox:
      - 2300
      - 1010
      - 2800
      - 1030
    - expected: INSTALL NEW CONTROLLERS (B-AAC, B-ASC) AS REQUIRED.
    - mode: contains
- network architecture:
  - published integration:
    - Existing ECC, associated communication network and controllers remain.
    - New BACnet communication network is installed to the new-work area.
    - Building controller (B-BC), BACnet network and B-AAC/B-ASC controllers are installed as required; diagram labels Ethernet communication and BACnet MS/TP communication.
  - assertion ids:
    - m400-network-remain
    - m400-network-new
    - m400-network-controller
    - m400-network-controllers
  - boundary: The published architecture does not state final device addresses, BACnet object list, router/media quantities, controller/card/terminal schedule, field wiring/termination schedule or final installed controller totals.
- sequence inventory:
  - Record:
    - id: m400-dual-heat-exchanger
    - sheet: M-400
    - assertion ids:
      - m400-hx-reset
      - m400-hx-failover
      - m400-valve-sequence
      - m400-hx-standby
  - Record:
    - id: m400-steam-humidifier
    - sheet: M-400
    - assertion ids:
      - m400-humidifier-setpoint
      - m400-humidifier-bas-enable
      - m400-humidifier-high-limit
  - Record:
    - id: m400-air-handling-unit
    - sheet: M-400
    - assertion ids:
      - m400-ahu-start-stop
      - m400-ahu-supply-temp
      - m400-ahu-oa-temperature
  - Record:
    - id: m400-variable-volume-air-terminal
    - sheet: M-400
    - assertion ids:
      - m400-vav-no-deadband
      - m400-vav-valve
      - m400-vav-deadband
- sensors and control symbol context:
  - published context: M-400 publishes temperature/room-temperature, moisture/humidity, pressure, static-pressure, differential-pressure, flow, current, smoke, freezestat, hand-switch, valve/damper position controller, VFD and controller-panel function contexts.
  - assertion ids:
    - m400-humidifier-high-limit
    - m400-ahu-supply-temp
    - m400-vav-no-deadband
  - boundary: The symbol list and diagrams are not transformed into installed-device, zone, controller, actuator, valve, damper or cable quantities.

## Equipment Reconciliation

Literal schedule-row ledger and control-valve/damper-actuator scope boundary.

- module role: Literal schedule-row ledger and control-valve/damper-actuator scope boundary.
- ledger mode: literal_schedule_rows_v1
- schedule counts:
  - tables: 3
  - rows: 31
  - interpretation: 31 literal source rows: 4 heat-exchanger/control-valve, 14 heating-coil and 13 air-terminal rows. These are schedule rows, not inferred plan installation totals.
- control valve and damper schedule status:
  - control valve schedule: No standalone CONTROL VALVE SCHEDULE title is published. M-500 heat-exchanger rows explicitly include 1/3 and 2/3 CONTROL VALVE entries; these literal rows are retained.
  - damper actuator schedule: No standalone DAMPER ACTUATOR SCHEDULE title is published. M-400 publishes damper-position-controller functionality and VAV sequences, not an actuator schedule or physical count.
- source boundary: Schedule and diagram evidence do not establish final physical placement, installed multiplicity, BAS owner, controller/card/terminal binding, point database, field wiring or a complete physical takeoff.

## Point Applications

Published M-400 control symbol source-matrix scope and physical-count boundary.

- module role: Published M-400 control symbol source-matrix scope and physical-count boundary.
- ledger mode: literal_source_row_matrices_v1
- applications:
  - Record:
    - id: m400-controls-symbols
    - source table: M400-CONTROLS-SYMBOLS
    - ownership scope: Published control-symbol/function context only; physical field-device ownership, controller/card/terminal assignment, address, wiring and installed multiplicity are not stated.
- expanded template counts:
  - source rows: 21
  - total: 21
- expanded count warning: The 21 rows are literal published function/symbol rows, not a count of installed sensors, controllers, actuators, valves, dampers, relays, BACnet objects, terminals or cables.
- inventory checks:
  - Record:
    - id: rank26-point-symbol-application
    - records path:
      - applications
    - expected: 1
    - unique key: source_table

## Supporting Evidence

Source limitations, retained-scope disclosure and standalone-title checks.

- module role: Source limitations, retained-scope disclosure and standalone-title checks.
- source limitations:
  - All 90 supplied pages have retained full-page visual review. This record retains 31 literal M-500/M-501 schedule rows, 21 literal M-400 control-symbol rows, bounded M-400 sequences and BACnet-context clauses. Other sheets remain visual-review context rather than inferred inventory.
  - M-400 shows BACnet network concepts but does not publish final device addresses, object names, controller/card/terminal schedule, router/media quantities, wiring/termination schedule, final field-device ownership or installed physical BAS counts.
  - M-500 heat-exchanger schedule embeds 1/3 and 2/3 control-valve rows. This is not a standalone control-valve schedule or a complete valve takeoff. No standalone damper-actuator schedule is published.
  - No stated scale is treated as global across this mixed source; no distance, area, duct/pipe length or physical quantity is derived from plans.
- text absence assertions:
  - Record:
    - id: no-control-valve-schedule
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
      - 26
      - 27
      - 28
      - 29
      - 30
      - 31
      - 32
      - 33
      - 34
      - 35
      - 36
      - 37
      - 38
      - 39
      - 40
      - 41
      - 42
      - 43
      - 44
      - 45
      - 46
      - 47
      - 48
      - 49
      - 50
      - 51
      - 52
      - 53
      - 54
      - 55
      - 56
      - 57
      - 58
      - 59
      - 60
      - 61
      - 62
      - 63
      - 64
      - 65
      - 66
      - 67
      - 68
      - 69
      - 70
      - 71
      - 72
      - 73
      - 74
      - 75
      - 76
      - 77
      - 78
      - 79
      - 80
      - 81
      - 82
      - 83
      - 84
      - 85
      - 86
      - 87
      - 88
      - 89
      - 90
    - covers all source pages: true
    - patterns:
      - CONTROL\\s+VALVE\\s+SCHEDULE
    - visual review qualification: Native text plus complete visual review support only absence of this standalone title.
  - Record:
    - id: no-damper-actuator-schedule
    - pages:
      - 1
      - 2
      - 3
      - 4
      - 5
      - 6
      - 7
      - 8
      - 9
      - 10
      - 11
      - 12
      - 13
      - 14
      - 15
      - 16
      - 17
      - 18
      - 19
      - 20
      - 21
      - 22
      - 23
      - 24
      - 25
      - 26
      - 27
      - 28
      - 29
      - 30
      - 31
      - 32
      - 33
      - 34
      - 35
      - 36
      - 37
      - 38
      - 39
      - 40
      - 41
      - 42
      - 43
      - 44
      - 45
      - 46
      - 47
      - 48
      - 49
      - 50
      - 51
      - 52
      - 53
      - 54
      - 55
      - 56
      - 57
      - 58
      - 59
      - 60
      - 61
      - 62
      - 63
      - 64
      - 65
      - 66
      - 67
      - 68
      - 69
      - 70
      - 71
      - 72
      - 73
      - 74
      - 75
      - 76
      - 77
      - 78
      - 79
      - 80
      - 81
      - 82
      - 83
      - 84
      - 85
      - 86
      - 87
      - 88
      - 89
      - 90
    - covers all source pages: true
    - patterns:
      - DAMPER\\s+ACTUATOR\\s+SCHEDULE
    - visual review qualification: Native text plus complete visual review support only absence of this standalone title.

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: Cover source identifies the warehouse pandemic-preparedness renovation, facility and location.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: Every supplied page has a retained full-page visual review; M-400, M-500 and M-501 have explicit retained content.
  - evidence:
    - modules, metadata, visual_review_pages
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: No global scale is asserted across the mixed 90-page source and no plan-derived dimension or quantity is calculated.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: Literal heating-water, humidifier, pump, reheat-coil and air-terminal rows are retained as schedule evidence only.
  - evidence:
    - modules, equipment_reconciliation, schedule_counts
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: M-500/M-501 rows are coordinate-bounded, including control-valve information embedded in the heat-exchanger rows.
  - evidence:
    - modules, schedules, tables
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: M-400 published controls-symbol rows are retained as literal source matrix rows; no physical device ownership is invented.
  - evidence:
    - modules, points, tables
    - modules, point_applications, expanded_template_counts
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: The M-400 BACnet architecture drawing and its five notes are retained, with explicit topology/ownership boundaries.
  - evidence:
    - modules, controls_context, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: Heating-water/HX, humidifier, AHU and VAV sequences are retained as bounded published clauses.
  - evidence:
    - modules, controls_context, sequence_inventory
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: M-400 publishes temperature, humidity, pressure, flow, smoke, freezestat, VFD, valve/damper and hand-switch symbol contexts.
  - evidence:
    - modules, controls_context, sensors_and_control_symbol_context
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: Literal-row, topology, physical-count, control-valve-schedule and damper-actuator-schedule boundaries are explicit.
  - evidence:
    - modules, supporting_evidence, source_limitations
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: All 90 pages have retained full-page Poppler renders and visual-review findings.
  - evidence:
    - page_review
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: Every retained row/assertion is checked against independent MuPDF and Poppler evidence during build/verification.
  - evidence:
    - module_source_sha256

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/26__vol2__031/p1-p1-full-poppler.png
  - finding: Cover/title source visually reviewed; project, facility, location, issue and design-team context retained.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/26__vol2__031/p2-p2-full-poppler.png
  - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/26__vol2__031/p3-p3-full-poppler.png
  - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/26__vol2__031/p4-p4-full-poppler.png
  - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/26__vol2__031/p5-p5-full-poppler.png
  - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/26__vol2__031/p6-p6-full-poppler.png
  - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/26__vol2__031/p7-p7-full-poppler.png
  - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/26__vol2__031/p8-p8-full-poppler.png
  - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/26__vol2__031/p9-p9-full-poppler.png
  - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
- Record:
  - page: 10
  - review status: complete
  - render: reviews/26__vol2__031/p10-p10-full-poppler.png
  - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
- Record:
  - page: 11
  - review status: complete
  - render: reviews/26__vol2__031/p11-p11-full-poppler.png
  - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
- Record:
  - page: 12
  - review status: complete
  - render: reviews/26__vol2__031/p12-p12-full-poppler.png
  - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
- Record:
  - page: 13
  - review status: complete
  - render: reviews/26__vol2__031/p13-p13-full-poppler.png
  - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
- Record:
  - page: 14
  - review status: complete
  - render: reviews/26__vol2__031/p14-p14-full-poppler.png
  - finding: General/cover/civil/architectural source sheet visually reviewed as coordinated context.
- Record:
  - page: 15
  - review status: complete
  - render: reviews/26__vol2__031/p15-p15-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 16
  - review status: complete
  - render: reviews/26__vol2__031/p16-p16-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 17
  - review status: complete
  - render: reviews/26__vol2__031/p17-p17-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 18
  - review status: complete
  - render: reviews/26__vol2__031/p18-p18-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 19
  - review status: complete
  - render: reviews/26__vol2__031/p19-p19-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 20
  - review status: complete
  - render: reviews/26__vol2__031/p20-p20-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 21
  - review status: complete
  - render: reviews/26__vol2__031/p21-p21-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 22
  - review status: complete
  - render: reviews/26__vol2__031/p22-p22-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 23
  - review status: complete
  - render: reviews/26__vol2__031/p23-p23-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 24
  - review status: complete
  - render: reviews/26__vol2__031/p24-p24-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 25
  - review status: complete
  - render: reviews/26__vol2__031/p25-p25-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 26
  - review status: complete
  - render: reviews/26__vol2__031/p26-p26-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 27
  - review status: complete
  - render: reviews/26__vol2__031/p27-p27-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 28
  - review status: complete
  - render: reviews/26__vol2__031/p28-p28-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 29
  - review status: complete
  - render: reviews/26__vol2__031/p29-p29-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 30
  - review status: complete
  - render: reviews/26__vol2__031/p30-p30-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 31
  - review status: complete
  - render: reviews/26__vol2__031/p31-p31-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 32
  - review status: complete
  - render: reviews/26__vol2__031/p32-p32-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 33
  - review status: complete
  - render: reviews/26__vol2__031/p33-p33-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 34
  - review status: complete
  - render: reviews/26__vol2__031/p34-p34-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 35
  - review status: complete
  - render: reviews/26__vol2__031/p35-p35-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 36
  - review status: complete
  - render: reviews/26__vol2__031/p36-p36-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 37
  - review status: complete
  - render: reviews/26__vol2__031/p37-p37-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 38
  - review status: complete
  - render: reviews/26__vol2__031/p38-p38-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 39
  - review status: complete
  - render: reviews/26__vol2__031/p39-p39-full-poppler.png
  - finding: Architectural/structural coordinated source sheet visually reviewed.
- Record:
  - page: 40
  - review status: complete
  - render: reviews/26__vol2__031/p40-p40-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 41
  - review status: complete
  - render: reviews/26__vol2__031/p41-p41-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 42
  - review status: complete
  - render: reviews/26__vol2__031/p42-p42-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 43
  - review status: complete
  - render: reviews/26__vol2__031/p43-p43-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 44
  - review status: complete
  - render: reviews/26__vol2__031/p44-p44-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 45
  - review status: complete
  - render: reviews/26__vol2__031/p45-p45-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 46
  - review status: complete
  - render: reviews/26__vol2__031/p46-p46-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 47
  - review status: complete
  - render: reviews/26__vol2__031/p47-p47-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 48
  - review status: complete
  - render: reviews/26__vol2__031/p48-p48-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 49
  - review status: complete
  - render: reviews/26__vol2__031/p49-p49-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 50
  - review status: complete
  - render: reviews/26__vol2__031/p50-p50-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 51
  - review status: complete
  - render: reviews/26__vol2__031/p51-p51-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 52
  - review status: complete
  - render: reviews/26__vol2__031/p52-p52-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 53
  - review status: complete
  - render: reviews/26__vol2__031/p53-p53-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 54
  - review status: complete
  - render: reviews/26__vol2__031/p54-p54-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 55
  - review status: complete
  - render: reviews/26__vol2__031/p55-p55-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 56
  - review status: complete
  - render: reviews/26__vol2__031/p56-p56-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 57
  - review status: complete
  - render: reviews/26__vol2__031/p57-p57-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 58
  - review status: complete
  - render: reviews/26__vol2__031/p58-p58-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 59
  - review status: complete
  - render: reviews/26__vol2__031/p59-p59-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 60
  - review status: complete
  - render: reviews/26__vol2__031/p60-p60-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 61
  - review status: complete
  - render: reviews/26__vol2__031/p61-p61-full-poppler.png
  - finding: Mechanical new-work or demolition plan/detail source sheet visually reviewed as coordinated context.
- Record:
  - page: 62
  - review status: complete
  - render: reviews/26__vol2__031/p62-p62-full-poppler.png
  - finding: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context.
- Record:
  - page: 63
  - review status: complete
  - render: reviews/26__vol2__031/p63-p63-full-poppler.png
  - finding: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context.
- Record:
  - page: 64
  - review status: complete
  - render: reviews/26__vol2__031/p64-p64-full-poppler.png
  - finding: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context.
- Record:
  - page: 65
  - review status: complete
  - render: reviews/26__vol2__031/p65-p65-full-poppler.png
  - finding: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context.
- Record:
  - page: 66
  - review status: complete
  - render: reviews/26__vol2__031/p66-p66-full-poppler.png
  - finding: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context.
- Record:
  - page: 67
  - review status: complete
  - render: reviews/26__vol2__031/p67-p67-full-poppler.png
  - finding: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context.
- Record:
  - page: 68
  - review status: complete
  - render: reviews/26__vol2__031/p68-p68-full-poppler.png
  - finding: M-400 controls/diagrams source visually reviewed; published heating-water, humidifier, AHU, VAV, BAS architecture and sequence evidence retained separately.
- Record:
  - page: 69
  - review status: complete
  - render: reviews/26__vol2__031/p69-p69-full-poppler.png
  - finding: M-400 controls/diagrams source visually reviewed; published heating-water, humidifier, AHU, VAV, BAS architecture and sequence evidence retained separately.
- Record:
  - page: 70
  - review status: complete
  - render: reviews/26__vol2__031/p70-p70-full-poppler.png
  - finding: Mechanical diagram/detail/control source sheet visually reviewed as coordinated context.
- Record:
  - page: 71
  - review status: complete
  - render: reviews/26__vol2__031/p71-p71-full-poppler.png
  - finding: M-500 mechanical schedules visually reviewed; bounded heat-exchanger, humidifier and pump schedule rows retained separately.
- Record:
  - page: 72
  - review status: complete
  - render: reviews/26__vol2__031/p72-p72-full-poppler.png
  - finding: M-501 mechanical schedules visually reviewed; bounded reheat-coil and air-terminal schedule rows retained separately.
- Record:
  - page: 73
  - review status: complete
  - render: reviews/26__vol2__031/p73-p73-full-poppler.png
  - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 74
  - review status: complete
  - render: reviews/26__vol2__031/p74-p74-full-poppler.png
  - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 75
  - review status: complete
  - render: reviews/26__vol2__031/p75-p75-full-poppler.png
  - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 76
  - review status: complete
  - render: reviews/26__vol2__031/p76-p76-full-poppler.png
  - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 77
  - review status: complete
  - render: reviews/26__vol2__031/p77-p77-full-poppler.png
  - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 78
  - review status: complete
  - render: reviews/26__vol2__031/p78-p78-full-poppler.png
  - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 79
  - review status: complete
  - render: reviews/26__vol2__031/p79-p79-full-poppler.png
  - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 80
  - review status: complete
  - render: reviews/26__vol2__031/p80-p80-full-poppler.png
  - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 81
  - review status: complete
  - render: reviews/26__vol2__031/p81-p81-full-poppler.png
  - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 82
  - review status: complete
  - render: reviews/26__vol2__031/p82-p82-full-poppler.png
  - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 83
  - review status: complete
  - render: reviews/26__vol2__031/p83-p83-full-poppler.png
  - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 84
  - review status: complete
  - render: reviews/26__vol2__031/p84-p84-full-poppler.png
  - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 85
  - review status: complete
  - render: reviews/26__vol2__031/p85-p85-full-poppler.png
  - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 86
  - review status: complete
  - render: reviews/26__vol2__031/p86-p86-full-poppler.png
  - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 87
  - review status: complete
  - render: reviews/26__vol2__031/p87-p87-full-poppler.png
  - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 88
  - review status: complete
  - render: reviews/26__vol2__031/p88-p88-full-poppler.png
  - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 89
  - review status: complete
  - render: reviews/26__vol2__031/p89-p89-full-poppler.png
  - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.
- Record:
  - page: 90
  - review status: complete
  - render: reviews/26__vol2__031/p90-p90-full-poppler.png
  - finding: Electrical/general-notes/plan or schedule source sheet visually reviewed as coordinated context.

## Verification

The bundle verifier rechecks every retained row/assertion against independent MuPDF and Poppler evidence and hashes the source, modules and full-page review renders. It does not infer plan quantities, topology or physical installation.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/26__vol2__031.json` from the collection directory.
