# Syracuse VA EHRM Infrastructure Controls - ground truth

complete_with_documented_source_limitations

Source: [pdf/29__vol2__030__Syracuse_VA_EHRM_Infrastructure_Controls.pdf](../../pdf/29__vol2__030__Syracuse_VA_EHRM_Infrastructure_Controls.pdf). 93 supplied pages. SHA-256 `c8a85e522ea577c37a658f099e5f3b2af619fb3a8c35ffc219b39a13b9c56367`.

Complete 93-page visual review with bounded fan-coil/damper/fire-smoke/humidifier schedule context, BACnet interface requirements and explicit no-inference limits.

## Reading this record

- M-601/M-602 contain dense HVAC schedules including coil, chilled beam, pressure-relief/blast-suppression damper, humidifier and fire/smoke damper tables.
- The record preserves literal rows and BACnet requirements without inventing final BAS topology.

## Project, scale, and supplied-sheet ledger

- project name as printed: EHRM INFRASTRUCTURE UPGRADES - SYRACUSE VA
- facility as printed: VA NY SYRACUSE
- location as printed: 800 IRVING AVE., SYRACUSE, NY 13210
- issue as printed: 100% CONSTRUCTION DOCUMENTS 08/22/2025
- assertion ids:
  - cover-project
  - cover-location

- stated scale records: []
- graphic scale bar status: No global scale is asserted.
- takeoff scale status: No plan-derived quantity is asserted.

### PDF 1 - sheet ID visually reviewed: title visually reviewed

Visual review: Cover/general-notes sheet visually reviewed; Syracuse VA EHRM identity retained..

### PDF 2 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 3 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 4 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 5 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 6 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 7 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 8 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 9 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 10 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 11 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 12 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 13 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 14 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 15 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 16 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 17 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 18 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 19 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 20 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context..

### PDF 21 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context..

### PDF 22 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context..

### PDF 23 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context..

### PDF 24 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context..

### PDF 25 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context..

### PDF 26 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context..

### PDF 27 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context..

### PDF 28 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context..

### PDF 29 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context..

### PDF 30 - sheet ID visually reviewed: title visually reviewed

Visual review: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context..

### PDF 31 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 32 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 33 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 34 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 35 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 36 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 37 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 38 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 39 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 40 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 41 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 42 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 43 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 44 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 45 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 46 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 47 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 48 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 49 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 50 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 51 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 52 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 53 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 54 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 55 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 56 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 57 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 58 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 59 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 60 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 61 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 62 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 63 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 64 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 65 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 66 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 67 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 68 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 69 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 70 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 71 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 72 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 73 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 74 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 75 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 76 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 77 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 78 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 79 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 80 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 81 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 82 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 83 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 84 - sheet ID visually reviewed: title visually reviewed

Visual review: Dense mechanical schedule sheet visually reviewed; literal fan-coil rows and schedule/control context retained separately..

### PDF 85 - sheet ID visually reviewed: title visually reviewed

Visual review: Dense mechanical schedule sheet visually reviewed; literal fan-coil rows and schedule/control context retained separately..

### PDF 86 - sheet ID visually reviewed: title visually reviewed

Visual review: Dense mechanical schedule sheet visually reviewed; literal fan-coil rows and schedule/control context retained separately..

### PDF 87 - sheet ID visually reviewed: title visually reviewed

Visual review: Control-symbol/diagram source sheet visually reviewed; time-clock and controls context retained separately..

### PDF 88 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 89 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 90 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 91 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 92 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

### PDF 93 - sheet ID visually reviewed: title visually reviewed

Visual review: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context..

## Equipment identity index

Specifications are in the full cited schedule rows below and in JSON `equipment_inventory`. These rows are not an installed-device grand total.

| Literal source row | PDF / table / row |
|---|---|
| M601-TWO-PIPE-FCU/1 | 84 / M601-TWO-PIPE-FCU / 1 |

## Per-application point ledger

One literal symbol row is not a count of devices, controllers, I/O or cables.

### m603-time-clock

| Source table / row | Literal source row | PDF |
|---|---|---|
| M603-TIME-CLOCK/1 | TIME CLOCK CONTROLLING EQUIPMENT ON A SCHEDULE | 87 |

## Metadata

Cover facts, visual ledger and scale boundary.

- module role: Cover facts, visual ledger and scale boundary.
- project:
  - project name as printed: EHRM INFRASTRUCTURE UPGRADES - SYRACUSE VA
  - facility as printed: VA NY SYRACUSE
  - location as printed: 800 IRVING AVE., SYRACUSE, NY 13210
  - issue as printed: 100% CONSTRUCTION DOCUMENTS 08/22/2025
  - assertion ids:
    - cover-project
    - cover-location
- scale semantics:
  - stated scale records: []
  - graphic scale bar status: No global scale is asserted.
  - takeoff scale status: No plan-derived quantity is asserted.
- visual review pages:
  - Record:
    - page: 1
    - sheet context: PDF 01
    - render: reviews/29__vol2__030/p1-p1-full-poppler.png
    - finding: Cover/general-notes sheet visually reviewed; Syracuse VA EHRM identity retained.
  - Record:
    - page: 2
    - sheet context: PDF 02
    - render: reviews/29__vol2__030/p2-p2-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 3
    - sheet context: PDF 03
    - render: reviews/29__vol2__030/p3-p3-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 4
    - sheet context: PDF 04
    - render: reviews/29__vol2__030/p4-p4-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 5
    - sheet context: PDF 05
    - render: reviews/29__vol2__030/p5-p5-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 6
    - sheet context: PDF 06
    - render: reviews/29__vol2__030/p6-p6-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 7
    - sheet context: PDF 07
    - render: reviews/29__vol2__030/p7-p7-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 8
    - sheet context: PDF 08
    - render: reviews/29__vol2__030/p8-p8-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 9
    - sheet context: PDF 09
    - render: reviews/29__vol2__030/p9-p9-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 10
    - sheet context: PDF 10
    - render: reviews/29__vol2__030/p10-p10-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 11
    - sheet context: PDF 11
    - render: reviews/29__vol2__030/p11-p11-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 12
    - sheet context: PDF 12
    - render: reviews/29__vol2__030/p12-p12-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 13
    - sheet context: PDF 13
    - render: reviews/29__vol2__030/p13-p13-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 14
    - sheet context: PDF 14
    - render: reviews/29__vol2__030/p14-p14-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 15
    - sheet context: PDF 15
    - render: reviews/29__vol2__030/p15-p15-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 16
    - sheet context: PDF 16
    - render: reviews/29__vol2__030/p16-p16-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 17
    - sheet context: PDF 17
    - render: reviews/29__vol2__030/p17-p17-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 18
    - sheet context: PDF 18
    - render: reviews/29__vol2__030/p18-p18-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 19
    - sheet context: PDF 19
    - render: reviews/29__vol2__030/p19-p19-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 20
    - sheet context: PDF 20
    - render: reviews/29__vol2__030/p20-p20-full-poppler.png
    - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 21
    - sheet context: PDF 21
    - render: reviews/29__vol2__030/p21-p21-full-poppler.png
    - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 22
    - sheet context: PDF 22
    - render: reviews/29__vol2__030/p22-p22-full-poppler.png
    - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 23
    - sheet context: PDF 23
    - render: reviews/29__vol2__030/p23-p23-full-poppler.png
    - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 24
    - sheet context: PDF 24
    - render: reviews/29__vol2__030/p24-p24-full-poppler.png
    - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 25
    - sheet context: PDF 25
    - render: reviews/29__vol2__030/p25-p25-full-poppler.png
    - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 26
    - sheet context: PDF 26
    - render: reviews/29__vol2__030/p26-p26-full-poppler.png
    - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 27
    - sheet context: PDF 27
    - render: reviews/29__vol2__030/p27-p27-full-poppler.png
    - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 28
    - sheet context: PDF 28
    - render: reviews/29__vol2__030/p28-p28-full-poppler.png
    - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 29
    - sheet context: PDF 29
    - render: reviews/29__vol2__030/p29-p29-full-poppler.png
    - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 30
    - sheet context: PDF 30
    - render: reviews/29__vol2__030/p30-p30-full-poppler.png
    - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
  - Record:
    - page: 31
    - sheet context: PDF 31
    - render: reviews/29__vol2__030/p31-p31-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 32
    - sheet context: PDF 32
    - render: reviews/29__vol2__030/p32-p32-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 33
    - sheet context: PDF 33
    - render: reviews/29__vol2__030/p33-p33-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 34
    - sheet context: PDF 34
    - render: reviews/29__vol2__030/p34-p34-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 35
    - sheet context: PDF 35
    - render: reviews/29__vol2__030/p35-p35-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 36
    - sheet context: PDF 36
    - render: reviews/29__vol2__030/p36-p36-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 37
    - sheet context: PDF 37
    - render: reviews/29__vol2__030/p37-p37-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 38
    - sheet context: PDF 38
    - render: reviews/29__vol2__030/p38-p38-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 39
    - sheet context: PDF 39
    - render: reviews/29__vol2__030/p39-p39-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 40
    - sheet context: PDF 40
    - render: reviews/29__vol2__030/p40-p40-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 41
    - sheet context: PDF 41
    - render: reviews/29__vol2__030/p41-p41-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 42
    - sheet context: PDF 42
    - render: reviews/29__vol2__030/p42-p42-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 43
    - sheet context: PDF 43
    - render: reviews/29__vol2__030/p43-p43-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 44
    - sheet context: PDF 44
    - render: reviews/29__vol2__030/p44-p44-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 45
    - sheet context: PDF 45
    - render: reviews/29__vol2__030/p45-p45-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 46
    - sheet context: PDF 46
    - render: reviews/29__vol2__030/p46-p46-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 47
    - sheet context: PDF 47
    - render: reviews/29__vol2__030/p47-p47-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 48
    - sheet context: PDF 48
    - render: reviews/29__vol2__030/p48-p48-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 49
    - sheet context: PDF 49
    - render: reviews/29__vol2__030/p49-p49-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 50
    - sheet context: PDF 50
    - render: reviews/29__vol2__030/p50-p50-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 51
    - sheet context: PDF 51
    - render: reviews/29__vol2__030/p51-p51-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 52
    - sheet context: PDF 52
    - render: reviews/29__vol2__030/p52-p52-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 53
    - sheet context: PDF 53
    - render: reviews/29__vol2__030/p53-p53-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 54
    - sheet context: PDF 54
    - render: reviews/29__vol2__030/p54-p54-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 55
    - sheet context: PDF 55
    - render: reviews/29__vol2__030/p55-p55-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 56
    - sheet context: PDF 56
    - render: reviews/29__vol2__030/p56-p56-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 57
    - sheet context: PDF 57
    - render: reviews/29__vol2__030/p57-p57-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 58
    - sheet context: PDF 58
    - render: reviews/29__vol2__030/p58-p58-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 59
    - sheet context: PDF 59
    - render: reviews/29__vol2__030/p59-p59-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 60
    - sheet context: PDF 60
    - render: reviews/29__vol2__030/p60-p60-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 61
    - sheet context: PDF 61
    - render: reviews/29__vol2__030/p61-p61-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 62
    - sheet context: PDF 62
    - render: reviews/29__vol2__030/p62-p62-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 63
    - sheet context: PDF 63
    - render: reviews/29__vol2__030/p63-p63-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 64
    - sheet context: PDF 64
    - render: reviews/29__vol2__030/p64-p64-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 65
    - sheet context: PDF 65
    - render: reviews/29__vol2__030/p65-p65-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 66
    - sheet context: PDF 66
    - render: reviews/29__vol2__030/p66-p66-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 67
    - sheet context: PDF 67
    - render: reviews/29__vol2__030/p67-p67-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 68
    - sheet context: PDF 68
    - render: reviews/29__vol2__030/p68-p68-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 69
    - sheet context: PDF 69
    - render: reviews/29__vol2__030/p69-p69-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 70
    - sheet context: PDF 70
    - render: reviews/29__vol2__030/p70-p70-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 71
    - sheet context: PDF 71
    - render: reviews/29__vol2__030/p71-p71-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 72
    - sheet context: PDF 72
    - render: reviews/29__vol2__030/p72-p72-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 73
    - sheet context: PDF 73
    - render: reviews/29__vol2__030/p73-p73-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 74
    - sheet context: PDF 74
    - render: reviews/29__vol2__030/p74-p74-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 75
    - sheet context: PDF 75
    - render: reviews/29__vol2__030/p75-p75-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 76
    - sheet context: PDF 76
    - render: reviews/29__vol2__030/p76-p76-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 77
    - sheet context: PDF 77
    - render: reviews/29__vol2__030/p77-p77-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 78
    - sheet context: PDF 78
    - render: reviews/29__vol2__030/p78-p78-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 79
    - sheet context: PDF 79
    - render: reviews/29__vol2__030/p79-p79-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 80
    - sheet context: PDF 80
    - render: reviews/29__vol2__030/p80-p80-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 81
    - sheet context: PDF 81
    - render: reviews/29__vol2__030/p81-p81-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 82
    - sheet context: PDF 82
    - render: reviews/29__vol2__030/p82-p82-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 83
    - sheet context: PDF 83
    - render: reviews/29__vol2__030/p83-p83-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 84
    - sheet context: PDF 84
    - render: reviews/29__vol2__030/p84-p84-full-poppler.png
    - finding: Dense mechanical schedule sheet visually reviewed; literal fan-coil rows and schedule/control context retained separately.
  - Record:
    - page: 85
    - sheet context: PDF 85
    - render: reviews/29__vol2__030/p85-p85-full-poppler.png
    - finding: Dense mechanical schedule sheet visually reviewed; literal fan-coil rows and schedule/control context retained separately.
  - Record:
    - page: 86
    - sheet context: PDF 86
    - render: reviews/29__vol2__030/p86-p86-full-poppler.png
    - finding: Dense mechanical schedule sheet visually reviewed; literal fan-coil rows and schedule/control context retained separately.
  - Record:
    - page: 87
    - sheet context: PDF 87
    - render: reviews/29__vol2__030/p87-p87-full-poppler.png
    - finding: Control-symbol/diagram source sheet visually reviewed; time-clock and controls context retained separately.
  - Record:
    - page: 88
    - sheet context: PDF 88
    - render: reviews/29__vol2__030/p88-p88-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 89
    - sheet context: PDF 89
    - render: reviews/29__vol2__030/p89-p89-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 90
    - sheet context: PDF 90
    - render: reviews/29__vol2__030/p90-p90-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 91
    - sheet context: PDF 91
    - render: reviews/29__vol2__030/p91-p91-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 92
    - sheet context: PDF 92
    - render: reviews/29__vol2__030/p92-p92-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
  - Record:
    - page: 93
    - sheet context: PDF 93
    - render: reviews/29__vol2__030/p93-p93-full-poppler.png
    - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- assertions:
  - Record:
    - id: cover-project
    - page: 1
    - bbox:
      - 2525
      - 1910
      - 2760
      - 1980
    - expected: EHRM INFRASTRUCTURE UPGRADES - SYRACUSE VA
    - mode: contains
  - Record:
    - id: cover-location
    - page: 1
    - bbox:
      - 2525
      - 1995
      - 2760
      - 2030
    - expected: VA NY SYRACUSE 800 IRVING AVE., SYRACUSE, NY 13210
    - mode: contains

## Schedules

Literal two-pipe fan-coil schedule rows plus bounded schedule context.

### M601-TWO-PIPE-FCU - PDF 84

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | 25,700 30,000 1,2 |

- sheet: M-601
- title as printed: TWO-PIPE FAN COIL UNIT SCHEDULE
- x edges:
  - 150
  - 2900
- y ranges:
  - 260, 270
- row reading order: left_to_right
- source row semantics: Literal schedule row fragment only; not plan counts, ownership, controller binding or wiring claims.

- module role: Literal two-pipe fan-coil schedule rows plus bounded schedule context.
- assertions:
  - Record:
    - id: m601-fcu-title
    - page: 84
    - bbox:
      - 1310
      - 105
      - 1790
      - 155
    - expected: TWO-PIPE FAN COIL UNIT SCHEDULE
    - mode: contains
  - Record:
    - id: m602-doas-hw
    - page: 85
    - bbox:
      - 550
      - 400
      - 1140
      - 440
    - expected: DOAS HOT WATER HEATING COIL SCHEDULE
    - mode: contains
  - Record:
    - id: m602-damper
    - page: 85
    - bbox:
      - 550
      - 985
      - 1120
      - 1020
    - expected: PRESSURE RELIEF DAMPER SCHEDULE
    - mode: contains
  - Record:
    - id: m603-fire-smoke-damper
    - page: 86
    - bbox:
      - 600
      - 335
      - 1100
      - 375
    - expected: FIRE AND SMOKE DAMPER SCHEDULE
    - mode: contains

## Points

Literal control-symbol row.

### M603-TIME-CLOCK - PDF 87

1 printed rows. Exact original cells below; units follow authored column keys and header witnesses.

| Row | literal_source_row_as_printed |
|---|---|
| 1 | TIME CLOCK CONTROLLING EQUIPMENT ON A SCHEDULE |

- sheet: M-603
- title as printed: CONTROLS SYMBOLS
- x edges:
  - 1165
  - 1540
- y ranges:
  - 1045, 1080
- row reading order: left_to_right
- source row semantics: Literal control-symbol functionality only; no physical count or final ownership is implied.

- module role: Literal control-symbol row.
- assertions: []

## Controls Context

M-601/M-603 BACnet and control-symbol context.

- module role: M-601/M-603 BACnet and control-symbol context.
- assertions:
  - Record:
    - id: m601-bacnet-interface
    - page: 84
    - bbox:
      - 150
      - 775
      - 1040
      - 815
    - expected: PROVIDE WITH BACNET CONTROL INTERFACE. SEE SPECIFICATIONS AND CONTROL DIAGRAM FOR ADDITIONAL INFORMATION. PROVIDE WITH TEMPERATURE AND HUMIDITY SENSOR.
    - mode: contains
  - Record:
    - id: m601-bacnet-campus
    - page: 84
    - bbox:
      - 150
      - 790
      - 1040
      - 820
    - expected: FURNISH WITH AN ADAPTER FOR INTEGRATION WITH VA CAMPUS BMS VIA BACNET.
    - mode: contains
  - Record:
    - id: m603-controls-symbols
    - page: 87
    - bbox:
      - 540
      - 215
      - 770
      - 260
    - expected: CONTROLS SYMBOLS
    - mode: contains
  - Record:
    - id: m603-time-clock
    - page: 87
    - bbox:
      - 1165
      - 1045
      - 1540
      - 1080
    - expected: TIME CLOCK CONTROLLING EQUIPMENT ON A SCHEDULE
    - mode: contains
- network architecture:
  - published integration:
    - Selected equipment must provide a BACnet control interface and an adapter for integration with VA campus BMS.
  - assertion ids:
    - m601-bacnet-interface
    - m601-bacnet-campus
  - boundary: No final network topology, device addresses, object list, router/media quantities, controller/card/terminal schedule or wiring design is published.
- sequence inventory:
  - Record:
    - id: m603-time-clock-control-context
    - sheet: M-603
    - assertion ids:
      - m603-time-clock
    - boundary: This is a published time-clock symbol context, not an asserted system sequence.
- sensors and control symbol context:
  - published context: Equipment note calls for BACnet interface and temperature/humidity sensor; M-603 provides controls symbols and a time-clock function.
  - assertion ids:
    - m601-bacnet-interface
    - m603-controls-symbols
  - boundary: No physical sensor, zone or control-device quantity is derived.

## Equipment Reconciliation

Literal schedule row and schedule-title boundary.

- module role: Literal schedule row and schedule-title boundary.
- ledger mode: literal_schedule_rows_v1
- schedule counts:
  - tables: 1
  - rows: 3
  - interpretation: Three literal two-pipe fan-coil rows, not installed totals.
- control valve and damper schedule status:
  - control valve schedule: No standalone control-valve schedule is claimed from the retained set.
  - damper actuator schedule: M-602 publishes damper schedules but no standalone damper-actuator schedule is claimed.
- source boundary: No physical BAS takeoff is inferred.

## Point Applications

Published control-symbol source-row scope.

- module role: Published control-symbol source-row scope.
- ledger mode: literal_source_row_matrices_v1
- applications:
  - Record:
    - id: m603-time-clock
    - source table: M603-TIME-CLOCK
    - ownership scope: Control-symbol context only; final controller, device, address, wiring and ownership are not stated.
- expanded template counts:
  - source rows: 1
  - total: 1
- expanded count warning: One literal symbol row is not a count of devices, controllers, I/O or cables.

## Supporting Evidence

Explicit source limits.

- module role: Explicit source limits.
- source limitations:
  - All 93 pages are visually reviewed. This record retains three literal fan-coil schedule rows, selected schedule titles, BACnet integration notes and one control-symbol row.
  - The source does not establish final field-device ownership, controller/card/terminal assignments, addresses, point database, wiring, installed quantities or a complete BAS network takeoff.
  - No global scale or plan-derived quantity is asserted.

## Requirement audit

- Record:
  - id: project_identity
  - result: reviewed_with_source_limitations_recorded
  - finding: Cover title identifies EHRM Infrastructure Upgrades—Syracuse VA.
  - evidence:
    - modules, metadata, project
- Record:
  - id: sheet_details
  - result: reviewed_with_source_limitations_recorded
  - finding: All 93 pages have retained visual review; M-601/M-602/M-603 schedule/control sheets are explicitly reviewed.
  - evidence:
    - modules, metadata, visual_review_pages
- Record:
  - id: scale_verification
  - result: reviewed_with_source_limitations_recorded
  - finding: No global scale or plan-derived quantity is asserted.
  - evidence:
    - modules, metadata, scale_semantics
- Record:
  - id: equipment_tags_and_classification
  - result: reviewed_with_source_limitations_recorded
  - finding: Three literal two-pipe fan-coil schedule rows are retained.
  - evidence:
    - modules, equipment_reconciliation, schedule_counts
- Record:
  - id: schedule_rows_and_specs
  - result: reviewed_with_source_limitations_recorded
  - finding: The fan-coil rows are coordinate-bounded and schedule titles retain cooling/heating, damper, humidifier and fire/smoke context.
  - evidence:
    - modules, schedules, tables
- Record:
  - id: point_lists_and_equipment_ownership
  - result: reviewed_with_source_limitations_recorded
  - finding: One literal time-clock control-symbol row is retained with source-only ownership.
  - evidence:
    - modules, points, tables
- Record:
  - id: network_architecture
  - result: reviewed_with_source_limitations_recorded
  - finding: BACnet integration is published as an equipment requirement; final topology is not inferred.
  - evidence:
    - modules, controls_context, network_architecture
- Record:
  - id: sequences_and_diagrams
  - result: reviewed_with_source_limitations_recorded
  - finding: Control-symbol schedule context is retained; no unstated sequence is invented.
  - evidence:
    - modules, controls_context, sequence_inventory
- Record:
  - id: space_sensors_and_zones
  - result: reviewed_with_source_limitations_recorded
  - finding: BACnet/temperature/humidity interface requirement and controls-symbol context are retained without device counts.
  - evidence:
    - modules, controls_context, sensors_and_control_symbol_context
- Record:
  - id: source_limitations_and_conflicts
  - result: reviewed_with_source_limitations_recorded
  - finding: Point, network, controller, wiring and physical-count limits are explicit.
  - evidence:
    - modules, supporting_evidence, source_limitations
- Record:
  - id: all_page_visual_review
  - result: reviewed_with_source_limitations_recorded
  - finding: Every page has a Poppler full-page review render.
  - evidence:
    - page_review
- Record:
  - id: independent_corroboration
  - result: reviewed_with_source_limitations_recorded
  - finding: All retained rows/assertions are rechecked with MuPDF and Poppler.
  - evidence:
    - module_source_sha256

## Page review findings

- Record:
  - page: 1
  - review status: complete
  - render: reviews/29__vol2__030/p1-p1-full-poppler.png
  - finding: Cover/general-notes sheet visually reviewed; Syracuse VA EHRM identity retained.
- Record:
  - page: 2
  - review status: complete
  - render: reviews/29__vol2__030/p2-p2-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 3
  - review status: complete
  - render: reviews/29__vol2__030/p3-p3-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 4
  - review status: complete
  - render: reviews/29__vol2__030/p4-p4-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 5
  - review status: complete
  - render: reviews/29__vol2__030/p5-p5-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 6
  - review status: complete
  - render: reviews/29__vol2__030/p6-p6-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 7
  - review status: complete
  - render: reviews/29__vol2__030/p7-p7-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 8
  - review status: complete
  - render: reviews/29__vol2__030/p8-p8-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 9
  - review status: complete
  - render: reviews/29__vol2__030/p9-p9-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 10
  - review status: complete
  - render: reviews/29__vol2__030/p10-p10-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 11
  - review status: complete
  - render: reviews/29__vol2__030/p11-p11-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 12
  - review status: complete
  - render: reviews/29__vol2__030/p12-p12-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 13
  - review status: complete
  - render: reviews/29__vol2__030/p13-p13-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 14
  - review status: complete
  - render: reviews/29__vol2__030/p14-p14-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 15
  - review status: complete
  - render: reviews/29__vol2__030/p15-p15-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 16
  - review status: complete
  - render: reviews/29__vol2__030/p16-p16-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 17
  - review status: complete
  - render: reviews/29__vol2__030/p17-p17-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 18
  - review status: complete
  - render: reviews/29__vol2__030/p18-p18-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 19
  - review status: complete
  - render: reviews/29__vol2__030/p19-p19-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 20
  - review status: complete
  - render: reviews/29__vol2__030/p20-p20-full-poppler.png
  - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 21
  - review status: complete
  - render: reviews/29__vol2__030/p21-p21-full-poppler.png
  - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 22
  - review status: complete
  - render: reviews/29__vol2__030/p22-p22-full-poppler.png
  - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 23
  - review status: complete
  - render: reviews/29__vol2__030/p23-p23-full-poppler.png
  - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 24
  - review status: complete
  - render: reviews/29__vol2__030/p24-p24-full-poppler.png
  - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 25
  - review status: complete
  - render: reviews/29__vol2__030/p25-p25-full-poppler.png
  - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 26
  - review status: complete
  - render: reviews/29__vol2__030/p26-p26-full-poppler.png
  - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 27
  - review status: complete
  - render: reviews/29__vol2__030/p27-p27-full-poppler.png
  - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 28
  - review status: complete
  - render: reviews/29__vol2__030/p28-p28-full-poppler.png
  - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 29
  - review status: complete
  - render: reviews/29__vol2__030/p29-p29-full-poppler.png
  - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 30
  - review status: complete
  - render: reviews/29__vol2__030/p30-p30-full-poppler.png
  - finding: Mechanical/plumbing detail or plan source sheet visually reviewed as coordinated context.
- Record:
  - page: 31
  - review status: complete
  - render: reviews/29__vol2__030/p31-p31-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 32
  - review status: complete
  - render: reviews/29__vol2__030/p32-p32-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 33
  - review status: complete
  - render: reviews/29__vol2__030/p33-p33-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 34
  - review status: complete
  - render: reviews/29__vol2__030/p34-p34-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 35
  - review status: complete
  - render: reviews/29__vol2__030/p35-p35-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 36
  - review status: complete
  - render: reviews/29__vol2__030/p36-p36-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 37
  - review status: complete
  - render: reviews/29__vol2__030/p37-p37-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 38
  - review status: complete
  - render: reviews/29__vol2__030/p38-p38-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 39
  - review status: complete
  - render: reviews/29__vol2__030/p39-p39-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 40
  - review status: complete
  - render: reviews/29__vol2__030/p40-p40-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 41
  - review status: complete
  - render: reviews/29__vol2__030/p41-p41-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 42
  - review status: complete
  - render: reviews/29__vol2__030/p42-p42-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 43
  - review status: complete
  - render: reviews/29__vol2__030/p43-p43-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 44
  - review status: complete
  - render: reviews/29__vol2__030/p44-p44-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 45
  - review status: complete
  - render: reviews/29__vol2__030/p45-p45-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 46
  - review status: complete
  - render: reviews/29__vol2__030/p46-p46-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 47
  - review status: complete
  - render: reviews/29__vol2__030/p47-p47-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 48
  - review status: complete
  - render: reviews/29__vol2__030/p48-p48-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 49
  - review status: complete
  - render: reviews/29__vol2__030/p49-p49-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 50
  - review status: complete
  - render: reviews/29__vol2__030/p50-p50-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 51
  - review status: complete
  - render: reviews/29__vol2__030/p51-p51-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 52
  - review status: complete
  - render: reviews/29__vol2__030/p52-p52-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 53
  - review status: complete
  - render: reviews/29__vol2__030/p53-p53-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 54
  - review status: complete
  - render: reviews/29__vol2__030/p54-p54-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 55
  - review status: complete
  - render: reviews/29__vol2__030/p55-p55-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 56
  - review status: complete
  - render: reviews/29__vol2__030/p56-p56-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 57
  - review status: complete
  - render: reviews/29__vol2__030/p57-p57-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 58
  - review status: complete
  - render: reviews/29__vol2__030/p58-p58-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 59
  - review status: complete
  - render: reviews/29__vol2__030/p59-p59-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 60
  - review status: complete
  - render: reviews/29__vol2__030/p60-p60-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 61
  - review status: complete
  - render: reviews/29__vol2__030/p61-p61-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 62
  - review status: complete
  - render: reviews/29__vol2__030/p62-p62-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 63
  - review status: complete
  - render: reviews/29__vol2__030/p63-p63-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 64
  - review status: complete
  - render: reviews/29__vol2__030/p64-p64-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 65
  - review status: complete
  - render: reviews/29__vol2__030/p65-p65-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 66
  - review status: complete
  - render: reviews/29__vol2__030/p66-p66-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 67
  - review status: complete
  - render: reviews/29__vol2__030/p67-p67-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 68
  - review status: complete
  - render: reviews/29__vol2__030/p68-p68-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 69
  - review status: complete
  - render: reviews/29__vol2__030/p69-p69-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 70
  - review status: complete
  - render: reviews/29__vol2__030/p70-p70-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 71
  - review status: complete
  - render: reviews/29__vol2__030/p71-p71-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 72
  - review status: complete
  - render: reviews/29__vol2__030/p72-p72-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 73
  - review status: complete
  - render: reviews/29__vol2__030/p73-p73-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 74
  - review status: complete
  - render: reviews/29__vol2__030/p74-p74-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 75
  - review status: complete
  - render: reviews/29__vol2__030/p75-p75-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 76
  - review status: complete
  - render: reviews/29__vol2__030/p76-p76-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 77
  - review status: complete
  - render: reviews/29__vol2__030/p77-p77-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 78
  - review status: complete
  - render: reviews/29__vol2__030/p78-p78-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 79
  - review status: complete
  - render: reviews/29__vol2__030/p79-p79-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 80
  - review status: complete
  - render: reviews/29__vol2__030/p80-p80-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 81
  - review status: complete
  - render: reviews/29__vol2__030/p81-p81-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 82
  - review status: complete
  - render: reviews/29__vol2__030/p82-p82-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 83
  - review status: complete
  - render: reviews/29__vol2__030/p83-p83-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 84
  - review status: complete
  - render: reviews/29__vol2__030/p84-p84-full-poppler.png
  - finding: Dense mechanical schedule sheet visually reviewed; literal fan-coil rows and schedule/control context retained separately.
- Record:
  - page: 85
  - review status: complete
  - render: reviews/29__vol2__030/p85-p85-full-poppler.png
  - finding: Dense mechanical schedule sheet visually reviewed; literal fan-coil rows and schedule/control context retained separately.
- Record:
  - page: 86
  - review status: complete
  - render: reviews/29__vol2__030/p86-p86-full-poppler.png
  - finding: Dense mechanical schedule sheet visually reviewed; literal fan-coil rows and schedule/control context retained separately.
- Record:
  - page: 87
  - review status: complete
  - render: reviews/29__vol2__030/p87-p87-full-poppler.png
  - finding: Control-symbol/diagram source sheet visually reviewed; time-clock and controls context retained separately.
- Record:
  - page: 88
  - review status: complete
  - render: reviews/29__vol2__030/p88-p88-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 89
  - review status: complete
  - render: reviews/29__vol2__030/p89-p89-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 90
  - review status: complete
  - render: reviews/29__vol2__030/p90-p90-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 91
  - review status: complete
  - render: reviews/29__vol2__030/p91-p91-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 92
  - review status: complete
  - render: reviews/29__vol2__030/p92-p92-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.
- Record:
  - page: 93
  - review status: complete
  - render: reviews/29__vol2__030/p93-p93-full-poppler.png
  - finding: General/architectural/structural/electrical/mechanical source sheet visually reviewed as coordinated context.

## Verification

Every retained row/assertion is rechecked against MuPDF and Poppler; no physical takeoff is inferred.

Re-run: `python3 ground_truth/tools/bundle_record.py verify ground_truth/records/29__vol2__030.json` from the collection directory.
