{
  "document_id": "01__vol2__001",
  "module_role": "Partial M-621 ATCT schedule inventory. It anchors every visible equipment row across AHU, FCU, CRAH, fan, humidifier, cabinet-unit-heater, pump and boiler schedules and preserves concise literal schedule specifications. Full plan/controller reconciliation remains open.",
  "source_sheet": "M-621",
  "source_page": 48,
  "tables": [
    {"id":"M621-AHU-MARKS","page":48,"sheet":"M-621","title":"AIR HANDLING UNIT SCHEDULE","classification":"ATCT air-handling unit schedule","columns":"mark","x_edges":[115,180],"y_ranges":[[173,191],[192,209]],"rows":["AHU-T1A","AHU-T1B"]},
    {"id":"M621-FCU-MARKS","page":48,"sheet":"M-621","title":"FAN COIL UNIT SCHEDULE","classification":"ATCT fan-coil unit schedule","columns":"mark","x_edges":[115,175],"y_ranges":[[427,445],[446,462],[463,480],[481,497],[498,514],[515,532],[533,549],[550,566],[567,583],[584,600],[601,617],[618,635],[636,652],[653,669],[670,686],[687,704],[705,721],[722,739]],"rows":["FCU-T1","FCU-T2","FCU-T3","FCU-T4","FCU-T5A","FCU-T5B","FCU-T6","FCU-T7A","FCU-T7B","FCU-T8","FCU-T9","FCU-T10","FCU-T11","FCU-T12","FCU-T13","FCU-T14","FCU-T15","FCU-T16"]},
    {"id":"M621-CRAH-MARKS","page":48,"sheet":"M-621","title":"COMPUTER ROOM AIR HANDLER TYPE SCHEDULE","classification":"ATCT computer-room air-handler type schedule","columns":"mark","x_edges":[110,180],"y_ranges":[[950,968],[969,986]],"rows":["CRAH-T1A","CRAH-T1B"]},
    {"id":"M621-FAN-MARKS","page":48,"sheet":"M-621","title":"FAN SCHEDULE","classification":"ATCT exhaust/stair-pressurization fan schedule","columns":"mark","x_edges":[125,180],"y_ranges":[[1158,1177],[1178,1195],[1196,1212],[1213,1230]],"rows":["EF-T1","EF-T2","SPF-T1","SPF-T2"]},
    {"id":"M621-HUMIDIFIER-MARKS","page":48,"sheet":"M-621","title":"HUMIDIFIER SCHEDULE","classification":"ATCT humidifier schedule","columns":"mark","x_edges":[1525,1570],"y_ranges":[[812,830],[831,848],[849,865],[866,882],[883,900]],"rows":["H-T1","H-T2","H-T3","H-T4","H-T5"]},
    {"id":"M621-CABINET-UNIT-HEATER-MARKS","page":48,"sheet":"M-621","title":"CABINET UNIT HEATER SCHEDULE","classification":"ATCT cabinet-unit-heater schedule","columns":"mark","x_edges":[1370,1430],"y_ranges":[[1125,1143],[1144,1161]],"rows":["CUH-T1","CUH-T2"]},
    {"id":"M621-PUMP-MARKS","page":48,"sheet":"M-621","title":"PUMP SCHEDULE","classification":"ATCT pump schedule","columns":"mark","x_edges":[1260,1355],"y_ranges":[[1288,1305],[1306,1322],[1323,1339],[1340,1357],[1358,1375],[1376,1392],[1393,1410]],"rows":["HHWP-DOAH-T1","PHHWP-T1","PHHWP-T2","SCHWP-T1","SCHWP-T2","SHHWP-T1","SHHWP-T2"]},
    {"id":"M621-BOILER-MARKS","page":48,"sheet":"M-621","title":"BOILER SCHEDULE","classification":"ATCT condensing-boiler schedule","columns":"mark","x_edges":[130,175],"y_ranges":[[1417,1435],[1436,1454]],"rows":["B-T1","B-T2"]}
  ],
  "schedule_detail_records": {
    "AHU-T1A":"11TH FLOOR MECHANICAL; 3,850 CFM max supply, 3,850 CFM min supply, 150 CFM outdoor air; one 5.0 HP fan; 460/60/3, 8.5 FLA; cooling 160 MBH total/100 MBH sensible at 45/55 F, 32 GPM; heating 65.3 MBH at 130/85 F, 6.5 GPM; MERV 8 prefilter and MERV 13 final filter.",
    "AHU-T1B":"11TH FLOOR MECHANICAL; same printed schedule values as AHU-T1A: 3,850/3,850/150 CFM max/min/outdoor air, one 5.0 HP fan, 460/60/3 at 8.5 FLA, 160/100 MBH total/sensible cooling at 45/55 F and 32 GPM, 65.3 MBH heating at 130/85 F and 6.5 GPM, MERV 8/MERV 13 filters.",
    "FCU-T1":"Suspended horizontal cabinet in 2105 ELECTRICAL; 230 CFM; one 107 W fan; 5.5 MBH sensible and 6.0 MBH total cooling at 45/55 F and 1.2 GPM; 115/60/1, 1.3 FLA; no heating-coil values printed.",
    "FCU-T2":"Suspended horizontal ducted in 2103 CORRIDOR; 150 CFM, 0.3 in. w.g.; one 107 W fan; 3.4/4.5 MBH sensible/total cooling at 45/55 F and 0.9 GPM; 5.0 MBH heating at 130/110 F and 0.5 GPM; 115/60/1, 1.3 FLA.",
    "FCU-T3":"Suspended horizontal ducted in 2902 CORRIDOR; 150 CFM, 0.3 in. w.g.; one 107 W fan; 3.4/4.5 MBH sensible/total cooling at 45/55 F and 0.9 GPM; 5.0 MBH heating at 130/110 F and 0.5 GPM; 115/60/1, 1.3 FLA.",
    "FCU-T4":"Suspended horizontal ducted in 2802 CORRIDOR; 150 CFM, 0.3 in. w.g.; one 107 W fan; 3.4/4.5 MBH sensible/total cooling at 45/55 F and 0.9 GPM; 5.0 MBH heating at 130/110 F and 0.5 GPM; 115/60/1, 1.3 FLA.",
    "FCU-T5A":"Suspended horizontal cabinet in 2109 COMM; 960 CFM; 1/2 HP fan; 21.6/33.8 MBH sensible/total cooling at 45/55 F and 6.7 GPM; 115/60/1, 6.4 FLA; no heating-coil values printed.",
    "FCU-T5B":"Suspended horizontal cabinet in 2109 COMM; same printed schedule values as FCU-T5A: 960 CFM, 1/2 HP, 21.6/33.8 MBH sensible/total cooling at 45/55 F and 6.7 GPM, 115/60/1 at 6.4 FLA; no heating-coil values printed.",
    "FCU-T6":"Suspended horizontal ducted in 2904 CAB ADMIN; 900/550 CFM, 0.3 in. w.g.; one 124 W fan; 21.5/27.7 MBH sensible/total cooling at 45/55 F and 5.5 GPM; 14.2 MBH heating at 130/110 F and 1.4 GPM; 115/60/1, 4.8 FLA.",
    "FCU-T7A":"Suspended horizontal ducted in 2804 SIMULATOR; 2,100/1,800 CFM, 0.3 in. w.g.; one 1.0 HP fan; 38.7/54.1 MBH sensible/total cooling at 45/55 F and 10.7 GPM; 31.6 MBH heating at 130/110 F and 3.2 GPM; 460/60/3, 1.8 FLA.",
    "FCU-T7B":"Suspended horizontal ducted in 2804 SIMULATOR; same printed schedule values as FCU-T7A: 2,100/1,800 CFM, 0.3 in. w.g., one 1.0 HP fan, 38.7/54.1 MBH sensible/total cooling at 45/55 F and 10.7 GPM, 31.6 MBH heating at 130/110 F and 3.2 GPM, 460/60/3 at 1.8 FLA.",
    "FCU-T8":"Vertical cabinet in 21004 BREAKROOM; 220 CFM, 0.1 in. w.g.; one 25 W fan; 4.9/6.0 MBH sensible/total cooling at 45/55 F and 1.2 GPM; 5.5 MBH heating at 130/110 F and 0.6 GPM; 115/60/1, 0.83 FLA.",
    "FCU-T9":"Vertical cabinet in 21004 BREAKROOM; same printed schedule values as FCU-T8: 220 CFM, 0.1 in. w.g., one 25 W fan, 4.9/6.0 MBH sensible/total cooling at 45/55 F and 1.2 GPM, 5.5 MBH heating at 130/110 F and 0.6 GPM, 115/60/1 at 0.83 FLA.",
    "FCU-T10":"Vertical cabinet in 21004 BREAKROOM; same printed schedule values as FCU-T8: 220 CFM, 0.1 in. w.g., one 25 W fan, 4.9/6.0 MBH sensible/total cooling at 45/55 F and 1.2 GPM, 5.5 MBH heating at 130/110 F and 0.6 GPM, 115/60/1 at 0.83 FLA.",
    "FCU-T11":"Vertical cabinet in 21004 BREAKROOM; same printed schedule values as FCU-T8: 220 CFM, 0.1 in. w.g., one 25 W fan, 4.9/6.0 MBH sensible/total cooling at 45/55 F and 1.2 GPM, 5.5 MBH heating at 130/110 F and 0.6 GPM, 115/60/1 at 0.83 FLA.",
    "FCU-T12":"Vertical blower coil in 11TH FLOOR MECH; 600 CFM, 0.3 in. w.g.; one 1/4 HP fan; 16.0/34.0 MBH sensible/total cooling at 45/55 F and 6.7 GPM; 16.9 MBH heating at 130/110 F and 1.7 GPM; 115/60/1, 5.2 FLA.",
    "FCU-T13":"Suspended horizontal cabinet in 11TH FLOOR MECH; 230 CFM; one 107 W fan; 8.1/10.9 MBH sensible/total cooling at 45/55 F and 2.2 GPM; 6.4 MBH heating at 130/110 F and 0.6 GPM; 115/60/1, 1.5 FLA.",
    "FCU-T14":"Suspended horizontal cabinet in 2101 FP; 140 CFM; one 15 W fan; 3.8/5.1 MBH sensible/total cooling at 45/55 F and 1.0 GPM; 5.3 MBH heating at 130/110 F and 0.5 GPM; 115/60/1, 2.75 FLA.",
    "FCU-T15":"Suspended horizontal cabinet in 2102 MECHANICAL; 200 CFM; one 107 W fan; 6.0/7.6 MBH sensible/total cooling at 45/55 F and 1.5 GPM; 5.3 MBH heating at 130/110 F and 0.5 GPM; 115/60/1, 1.3 FLA.",
    "FCU-T16":"Ceiling cassette in 2103 CORRIDOR; 260 CFM; one 93 W fan; 5.8/6.0 MBH sensible/total cooling at 45/55 F and 1.2 GPM; 13.1 MBH heating at 130/110 F and 1.3 GPM; 115/60/1, 0.7 FLA.",
    "CRAH-T1A":"Horizontal computer-room air handler; 5,000 CFM, 0.5 in. w.c.; one 5.0 HP fan; 460/60/3; 113.2 MBH sensible and 143.0 MBH total cooling at 45/56.5 F, 27 GPM.",
    "CRAH-T1B":"Horizontal computer-room air handler; same printed schedule values as CRAH-T1A: 5,000 CFM, 0.5 in. w.c., one 5.0 HP fan, 460/60/3, 113.2/143.0 MBH sensible/total cooling at 45/56.5 F and 27 GPM.",
    "EF-T1":"JANITOR EXHAUST ceiling-mount cabinet fan; 70 CFM, 900 RPM, 0.3 in. w.g., 0.5 sones; 15 W; 115/60/1, 0.34 FLA.",
    "EF-T2":"10TH FLOOR EXHAUST inline cabinet fan; 210 CFM, 1,050 RPM, 0.6 in. w.g., 4.0 sones; 92 W; 115/60/1, 0.71 FLA.",
    "SPF-T1":"STAIRWELL PRESSURIZATION belt-drive inline fan; 9,000 CFM, 1,250 RPM, 2.5 in. w.g., 20.0 sones; 7.5 HP; 460/60/3, 11 FLA.",
    "SPF-T2":"PRESSURIZATION RELIEF belt-drive centrifugal inline fan; 2,275 CFM, 1,910 RPM, 2.0 in. w.g., 19.5 sones; 2.0 HP; 460/60/3, 3.4 FLA.",
    "H-T1":"1.0 lb/hr wall-mount electrode-steam humidifier; 1.9 kW; 120/1/60.",
    "H-T2":"8.0 lb/hr duct-mount electrode-steam humidifier; 3.7 kW; 208/1/60.",
    "H-T3":"1.0 lb/hr wall-mount electrode-steam humidifier; 1.9 kW; 120/1/60.",
    "H-T4":"2.0 lb/hr wall-mount electrode-steam humidifier; 1.9 kW; 120/1/60.",
    "H-T5":"1.0 lb/hr wall-mount electrode-steam humidifier; 1.9 kW; 120/1/60.",
    "CUH-T1":"Cabinet vertical floor-mounted unit heater; 140 CFM, 0.1 in. w.g.; 25 W fan; 5.0 MBH at 130/110 F and 0.5 GPM; 115/1/60.",
    "CUH-T2":"Cabinet vertical floor-mounted unit heater; same printed schedule values as CUH-T1: 140 CFM, 0.1 in. w.g., 25 W fan, 5.0 MBH at 130/110 F and 0.5 GPM, 115/1/60.",
    "HHWP-DOAH-T1":"DOAH HHW inline circulator; 4.0 GPM, 19 ft w.c.; 1/6 HP EC motor with ECM control; 120/1/60.",
    "PHHWP-T1":"Primary heating-hot-water inline circulator; 16.3 GPM, 14 ft w.c.; 1/6 HP EC motor with ECM control; 120/1/60.",
    "PHHWP-T2":"Primary heating-hot-water inline circulator; same printed schedule values as PHHWP-T1: 16.3 GPM, 14 ft w.c., 1/6 HP EC/ECM motor, 120/1/60.",
    "SCHWP-T1":"Secondary chilled-water vertical inline pump; 116.3 GPM, 93 ft w.c.; 5.0 HP ODP motor with VFD control; 460/3/60.",
    "SCHWP-T2":"Secondary chilled-water vertical inline pump; same printed schedule values as SCHWP-T1: 116.3 GPM, 93 ft w.c., 5.0 HP ODP motor with VFD control, 460/3/60.",
    "SHHWP-T1":"Secondary heating-hot-water inline circulator; 24.4 GPM, 41 ft w.c.; 1 HP ODP motor with VFD control; 460/3/60.",
    "SHHWP-T2":"Secondary heating-hot-water inline circulator; same printed schedule values as SHHWP-T1: 24.4 GPM, 41 ft w.c., 1 HP ODP motor with VFD control, 460/3/60.",
    "B-T1":"2102 MECH floor-mounted condensing boiler; leaving/entering water 130/110 F, 16.3 GPM; 172 MBH natural-gas input and 163 MBH gross output; 120/1/60, 12 FLA.",
    "B-T2":"2102 MECH floor-mounted condensing boiler; same printed schedule values as B-T1: 130/110 F water, 16.3 GPM, 172 MBH natural-gas input, 163 MBH gross output, 120/1/60 at 12 FLA."
  },
  "tables_note":"Repeated/paired ATCT identities are not expanded into installed plan quantities or BAS point/controller terminal totals in this partial row-anchor module.",
  "assertions":[{"id":"m621-sheet-title","page":48,"bbox":[2280,1500,2365,1533],"expected":"M-621","mode":"exact"}],
  "inventory_checks":[{"id":"m621-schedule-families","records_path":["tables"],"expected":8,"unique_key":"id"}]
}
