{
  "document_id": "01__vol2__001",
  "module_role": "Partial M-613 MTRACON schedule inventory. It anchors every printed grille/register/diffuser, humidifier, dehumidifier, expansion-tank, cabinet-unit-heater and standalone fan row not already covered by the dedicated MTRACON control-valve module, with concise literal schedule specifications. Plan/controller reconciliation remains open.",
  "source_sheet": "M-613",
  "source_page": 47,
  "tables": [
    {"id":"M613-GRD-MARKS","page":47,"sheet":"M-613","title":"GRILLE, REGISTER, AND DIFFUSER SCHEDULE","classification":"MTRACON air-device schedule","columns":"mark","x_edges":[1340,1395],"y_ranges":[[324,342],[343,360],[361,377],[378,395],[396,412],[413,430],[431,447],[448,464],[465,481],[482,498],[499,516],[517,533],[534,550],[551,567],[568,584],[585,601],[602,618],[619,636],[637,653],[654,671]],"rows":["CD-1","CD-2","CD-3","CD-4","CD-5","EG-1","EG-2","EG-3","RG-1","RG-2","RG-3","RG-4","RG-5","RG-6","RG-7","RG-8","RG-9","TG-1","TG-2","TG-3"]},
    {"id":"M613-HUMIDIFIER-MARKS","page":47,"sheet":"M-613","title":"HUMIDIFIER SCHEDULE","classification":"MTRACON humidifier schedule","columns":"mark","x_edges":[1350,1400],"y_ranges":[[836,854],[855,872],[873,889],[890,907],[908,924],[925,942]],"rows":["H-M1","H-M2","H-M3","H-M4","H-M5","H-M6"]},
    {"id":"M613-DEHUMIDIFIER-MARKS","page":47,"sheet":"M-613","title":"DEHUMIDIFIER SCHEDULE","classification":"MTRACON dehumidifier schedule","columns":"mark","x_edges":[1350,1400],"y_ranges":[[1160,1178],[1179,1196],[1197,1214]],"rows":["DH-M1","DH-M2","DH-M3"]},
    {"id":"M613-FAN-MARKS","page":47,"sheet":"M-613","title":"FAN SCHEDULE","classification":"MTRACON UPS exhaust-fan schedule","columns":"mark","x_edges":[190,245],"y_ranges":[[1202,1220]],"rows":["EF-M1"]},
    {"id":"M613-EXPANSION-TANK-MARKS","page":47,"sheet":"M-613","title":"EXPANSION TANK SCHEDULE","classification":"MTRACON expansion-tank schedule","columns":"mark","x_edges":[175,260],"y_ranges":[[1410,1428],[1429,1446]],"rows":["ET-CHW-MT1","ET-HW-MT1"]},
    {"id":"M613-CABINET-UNIT-HEATER-MARKS","page":47,"sheet":"M-613","title":"CABINET UNIT HEATER SCHEDULE","classification":"MTRACON cabinet-unit-heater schedule","columns":"mark","x_edges":[840,910],"y_ranges":[[1444,1463]],"rows":["CUH-M1"]}
  ],
  "schedule_detail_records": {
    "CD-1":"3-cone supply diffuser, ACT mount, 24x24 face, 6-inch round neck; 0-155 CFM; NC 20; 4-way pattern.",
    "CD-2":"3-cone supply diffuser, ACT mount, 24x24 face, 8-inch round neck; 156-275 CFM; NC 20; 4-way pattern.",
    "CD-3":"3-cone supply diffuser, ACT mount, 24x24 face, 10-inch round neck; 276-380 CFM; NC 20; 4-way pattern.",
    "CD-4":"3-cone supply diffuser, ACT mount, 24x24 face, 12-inch round neck; 381-710 CFM; NC 20; 4-way pattern.",
    "CD-5":"3-cone supply diffuser, ACT mount, 12x12 face, 6-inch round neck; 0-155 CFM; NC 20; 4-way pattern.",
    "EG-1":"Eggcrate exhaust grille, surface mount, 8x8 face, 6x6 neck; 0-150 CFM; NC 30.",
    "EG-2":"Eggcrate exhaust grille, surface mount, 12x12 face, 8x8 neck; 151-300 CFM; NC 30.",
    "EG-3":"Eggcrate exhaust grille, ACT mount, 24x24 face, 10x10 neck; 300-500 CFM; NC 30.",
    "RG-1":"Return grille, ACT mount, 24x24 face, 6x6 neck; 0-200 CFM; NC 30.",
    "RG-2":"Return grille, ACT mount, 24x24 face, 8x8 neck; 201-350 CFM; NC 30.",
    "RG-3":"Return grille, ACT mount, 24x24 face, 10x10 neck; 351-550 CFM; NC 30.",
    "RG-4":"Return grille, ACT mount, 24x24 face, 12x12 neck; 551-700 CFM; NC 30.",
    "RG-5":"Return grille, ACT mount, 24x24 face, 18x18 neck; 701-1,500 CFM; NC 30.",
    "RG-6":"Filtered return grille, ACT mount, 24x24 face, 6x6 neck; 0-200 CFM; NC 30; notes 1,2 (including MERV 8 24x24 filter provision).",
    "RG-7":"Filtered return grille, ACT mount, 24x24 face, 8x8 neck; 201-350 CFM; NC 30; notes 1,2 (including MERV 8 24x24 filter provision).",
    "RG-8":"Filtered return grille, ACT mount, 24x24 face, 10x10 neck; 351-550 CFM; NC 30; notes 1,2 (including MERV 8 24x24 filter provision).",
    "RG-9":"Filtered return grille, ACT mount, 24x24 face, 12x12 neck; 551-700 CFM; NC 30; notes 1,2 (including MERV 8 24x24 filter provision).",
    "TG-1":"Eggcrate transfer grille, ACT/surface mount, 24x24 face, 6x6 neck; 0-100 CFM; NC 30.",
    "TG-2":"Eggcrate transfer grille, ACT/surface mount, 24x24 face, 10x10 neck; 105-350 CFM; NC 30.",
    "TG-3":"Eggcrate transfer grille, ACT mount, 24x24 face, 16x16 neck; 350-1,000 CFM; NC 30.",
    "H-M1":"3.0 lb/hr electrode-steam humidifier; 1.9 kW; 120/1/60; disconnect by Division 23.",
    "H-M2":"2.0 lb/hr electrode-steam humidifier; 1.9 kW; 120/1/60; disconnect by Division 23.",
    "H-M3":"8.0 lb/hr electrode-steam humidifier; 3.7 kW; 208/1/60; disconnect by Division 23.",
    "H-M4":"2.0 lb/hr electrode-steam humidifier; 1.9 kW; 120/1/60; disconnect by Division 23.",
    "H-M5":"1.0 lb/hr electrode-steam humidifier; 1.9 kW; 120/1/60; disconnect by Division 23.",
    "H-M6":"4.0 lb/hr electrode-steam humidifier; 1.9 kW; 120/1/60; disconnect by Division 23.",
    "DH-M1":"DH-1 dehumidifier: 90 F DB, 38% RH, 5.3 pints/hr, 0.9 MBH sensible, 13.1 FLA, 120/1/60.",
    "DH-M2":"DH-1 dehumidifier: 80 F DB, 50% RH, 6.5 pints/hr, 0.9 MBH sensible, 13.1 FLA, 120/1/60.",
    "DH-M3":"DH-1 dehumidifier: 90 F DB, 38% RH, 5.3 pints/hr, 0.9 MBH sensible, 13.1 FLA, 120/1/60.",
    "EF-M1":"UPS exhaust belt-driven centrifugal upblast fan; 150 CFM, 1,560 RPM, 0.4 in. w.g., 4.0 sones, 1/15 HP; 120 V, one phase, 1.3 FLA.",
    "ET-CHW-MT1":"Chilled-water expansion tank: 34 gal total volume, 19.0 gal acceptance volume, 125 psi maximum pressure, 90 F maximum temperature.",
    "ET-HW-MT1":"Heating-hot-water expansion tank: 34 gal total volume, 19.0 gal acceptance volume, 125 psi maximum pressure, 130 F maximum temperature.",
    "CUH-M1":"Cabinet vertical floor-mounted unit heater: 140 CFM, 0.1 in. w.g., 25 W fan, 5.0 MBH heat, 130/110 F water, 0.5 GPM, 10 ft w.c. max pressure drop, 0.75-inch HHW runout, 120/1/60."
  },
  "tables_note":"Schedules are source identities only. Air-device rows are not equated to actuator quantity or BAS I/O, and humidifier/dehumidifier unit counts are not reconciled to plan placements in this partial module.",
  "assertions":[{"id":"m613-sheet-title","page":47,"bbox":[2280,1500,2365,1533],"expected":"M-613","mode":"exact"}],
  "inventory_checks":[{"id":"m613-aux-schedule-tables","records_path":["tables"],"expected":6,"unique_key":"id"}]
}
