{
  "document_id": "01__vol2__001",
  "status": "partial_document_audit",
  "scope": "All 25 printed MTRACON VAV rows on M-612 (source PDF page 46). This is a schedule-table transcription, not an installed quantity or BAS point list.",
  "coordinate_system": "Displayed PDF page, points, top-left origin; 2448 x 1584.",
  "visual_review": {
    "pages": [46],
    "render": "reviews/01__vol2__001/p46-p46-schedules-poppler.png",
    "dpi": 180,
    "finding": "The complete continuous M-612 25-row VAV grid was visually reviewed at 180 DPI. It contains series fan-powered terminals served by AHU-M1, with control-voltage, motor and occupant-information notes retained below."
  },
  "tables": [
    {
      "id": "MTRACON-VAV",
      "page": 46,
      "sheet": "M-612",
      "building_scope": "MTRACON",
      "title": "VARIABLE AIR VOLUME TERMINAL BOX",
      "classification": "Series fan-powered variable-air-volume terminal boxes with hot-water heating coils",
      "columns": "mark|unit_type|served_by|people|design_outdoor_air_CFM|fan_airflow_CFM|max_primary_airflow_CFM|min_primary_airflow_CFM|heating_capacity_MBH|heating_EAT_F|heating_LAT_F|heating_EWT_F|heating_flowrate_GPM|max_heating_water_pressure_drop_ft_water_column|HHW_inlet_size_in|VAV_box_inlet_diameter_in|min_inlet_pressure_in_water_column|sound_level_max_NC|motor_HP|volts_phase_Hz|FLA|notes",
      "x_edges": [150, 250, 410, 490, 550, 630, 710, 780, 860, 930, 975, 1020, 1080, 1170, 1280, 1370, 1460, 1530, 1600, 1670, 1770, 1820, 1910],
      "y_edges": [156, 174, 191, 208, 225, 243, 260, 277, 294, 312, 329, 346, 363, 381, 398, 415, 432, 449, 467, 484, 501, 518, 536, 553, 570, 588],
      "rows": [
        "VAV-M101|SERIES FAN POWERED|AHU-M1|5|71|510|420|140|10.0|63|85|130|1.0|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M102|SERIES FAN POWERED|AHU-M1|3|38|220|220|70|5.0|64|85|130|0.6|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M103|SERIES FAN POWERED|AHU-M1|6|76|660|620|250|14.9|63|85|130|1.5|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M104|SERIES FAN POWERED|AHU-M1|21|219|820|720|410|22.6|56|85|130|2.3|10|3/4|10|0.5|30|1/2|120/1/60|7.1|1,2,3,4,5",
        "VAV-M105|SERIES FAN POWERED|AHU-M1|7|77|480|400|120|9.2|64|85|130|1.0|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M106|SERIES FAN POWERED|AHU-M1|12|76|370|370|120|8.5|64|85|130|0.9|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M107|SERIES FAN POWERED|AHU-M1|6|71|640|640|200|14.6|64|85|130|1.5|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M108|SERIES FAN POWERED|AHU-M1|4|32|250|250|80|5.7|64|85|130|0.6|10|3/4|5|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M109|SERIES FAN POWERED|AHU-M1|20|238|2250|2250|680|50.9|64|85|130|5.1|10|1.0|16|0.5|30|1|460/3/60|12.0|1,2,3,4,5",
        "VAV-M110|SERIES FAN POWERED|AHU-M1|7|57|260|240|80|5.8|63|85|130|0.6|10|3/4|5|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M111|SERIES FAN POWERED|AHU-M1|17|178|590|580|340|16.7|58|85|130|1.7|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M112|SERIES FAN POWERED|AHU-M1|25|232|830|770|470|22.0|59|85|130|2.2|10|3/4|10|0.5|30|1/2|120/1/60|7.1|1,2,3,4,5",
        "VAV-M113|SERIES FAN POWERED|AHU-M1|30|202|610|590|300|15.6|61|85|130|1.6|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M114|SERIES FAN POWERED|AHU-M1|30|276|600|590|420|17.6|57|85|130|1.8|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M115|SERIES FAN POWERED|AHU-M1|1|11|230|210|70|6.8|55|85|130|0.7|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M116|SERIES FAN POWERED|AHU-M1|1|12|170|130|40|2.9|64|85|130|0.5|10|3/4|5|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M117|SERIES FAN POWERED|AHU-M1|10|86|360|290|140|8.1|59|85|130|0.9|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M118|SERIES FAN POWERED|AHU-M1|6|77|510|440|210|12.3|59|85|130|1.3|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M119|SERIES FAN POWERED|AHU-M1|2|20|130|130|40|2.9|64|85|130|0.5|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M120|SERIES FAN POWERED|AHU-M1|3|23|210|210|70|4.8|64|85|130|0.5|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M121|SERIES FAN POWERED|AHU-M1|10|65|270|270|90|6.5|63|85|130|0.7|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M122|SERIES FAN POWERED|AHU-M1|4|41|260|260|80|5.9|64|85|130|0.6|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M123|SERIES FAN POWERED|AHU-M1|9|120|880|650|200|14.7|64|85|130|1.5|10|3/4|8|0.5|30|1/2|120/1/60|7.1|1,2,3,4,5",
        "VAV-M124|SERIES FAN POWERED|AHU-M1|0|48|300|300|100|9.7|55|85|130|1.0|10|3/4|6|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5",
        "VAV-M125|SERIES FAN POWERED|AHU-M1|4|98|540|540|180|17.5|55|85|130|1.8|10|3/4|8|0.5|30|1/3|120/1/60|4.6|1,2,3,4,5"
      ],
      "notes": [
        "1. PROVIDE WITH 120V/60HZ/1PH CONTROL VOLTAGE TRANSFORMER.",
        "2. PROVIDE WITH UNIT MOUNTED DISCONNECT.",
        "3. MOTOR SHALL BE EC TYPE. EC MOTORS SHALL BE PROVIDED WITH EQUIPMENT TO PREVENT ADDING HARMONICS TO ELECTRICAL SYSTEM (INDUCTOR, ETC.) AND SHALL BE PROGRAMMED TO PREVENT EC MOTOR OVERSPEED.",
        "4. NUMBER OF OCCUPANTS SHOWN FOR INFORMATION ONLY.",
        "5. PROVIDE WITH ATTENUATOR IF REQUIRED TO ACHIEVE DESIRED NC LEVELS."
      ],
      "header_evidence": [
        {"bbox": [850, 55, 1215, 90], "expected": "VARIABLE AIR VOLUME TERMINAL BOX"},
        {"bbox": [150, 90, 1910, 156], "expected": "MARK UNIT TYPE SERVED BY PEOPLE DESIGN OA CFM FAN AIRFLOW CFM MAX PRIMARY AIRFLOW CFM MIN PRIMARY AIRFLOW CFM HOT WATER HEATING COIL DATA CAPACITY MBH EAT F LAT F EWT F FLOWRATE GPM MAX WATER PRESSURE DROP FT WC HHW INLET SIZE IN VAV BOX INLET DIAMETER IN MIN INLET PRESS IN WC SOUND LEVEL MAX NC ELECTRICAL MOTOR HP VOLTS PH HZ FLA NOTES"}
      ]
    }
  ],
  "inventory_checks": [
    {"id": "mtracon-vav-row-count", "records_path": ["tables", 0, "rows"], "expected": 25}
  ],
  "remaining_work": "Transcribe the remaining MTRACON schedules and reconcile VAV locations, sensors, valves, actuators, points and sequence logic against plans and controls."
}
