{
  "document_id": "01__vol2__001",
  "status": "partial_document_audit",
  "module_role": "Full-sheet MI703 Air Ops/MTRACON dedicated-outdoor-air-handling-unit sequence context. This captures the written operating behavior and printed setpoints; it does not assign the reusable DOAH points list to undocumented field controller terminals.",
  "source_sheet": "MI703",
  "source_page": 53,
  "visual_review": {"pages": [53], "render": "reviews/01__vol2__001/p53-p53-controls-poppler.png", "dpi": 180, "finding": "MI703 was visually reviewed full page. It contains two columns of written DOAH operation, safeties, alarms and per-DOAH setpoints; no formal equipment-instance terminal-wiring schedule is present."},
  "sequences": [
    {"id": "ddc-and-fan-hoa", "scope": "Air Ops/MTRACON DOAH", "finding": "Install DDC hardware for the sequence/points; modulating control is PI unless specified otherwise. Supply/exhaust fans and VFDs receive fire-alarm precedence and have integral hand-off-auto switches; hand runs continuously subject to safeties, off stops, and auto uses start/stop plus DDC speed control.", "assertion_ids": ["mi703-ddc-pi", "mi703-fire-and-hoa", "mi703-hoa-positions"]},
    {"id": "occupancy-and-proofs", "scope": "Air Ops/MTRACON DOAH", "finding": "Scheduler input selects daytime occupied, 24/7 occupied or warm-up/cool-down. Proof/safety failure disables loops and commands the fan off until reset; printed proofs are supply/exhaust fan status and safeties include freezestat, high supply-duct pressure and supply-air smoke.", "assertion_ids": ["mi703-occupancy", "mi703-proofs", "mi703-safeties"]},
    {"id": "mode-airflow-control", "scope": "Air Ops/MTRACON DOAH", "finding": "Daytime mode enables fans/loops at scheduled maximum airflows; 24/7 mode does so at scheduled minimum airflows; warm-up/cool-down disables DOAH-A2. The VFD capacity loop targets the relevant max/min supply and exhaust airflow, with zero output and closed dampers when disabled.", "assertion_ids": ["mi703-daytime", "mi703-247", "mi703-vfd-max", "mi703-vfd-min"]},
    {"id": "cooling-and-heating", "scope": "Air Ops/MTRACON DOAH", "finding": "Cooling is enabled above DOAH discharge setpoint, with enthalpy-controlled energy-recovery-wheel bypass and CHW valve control. Heating is enabled below that setpoint; wheel/bypass behavior precedes HHW-valve modulation, with frost detection and entering-air pump logic.", "assertion_ids": ["mi703-cooling", "mi703-cooling-wheel", "mi703-heating", "mi703-heating-wheel"]},
    {"id": "freeze-and-pressure", "scope": "Air Ops/MTRACON DOAH", "finding": "When disabled below 40°F OA, the HHW valve maintains 40°F casing temperature and an inline circulator is energized; pressure relief uses differential airflow between outside-air and relief-air setpoints.", "assertion_ids": ["mi703-freeze", "mi703-relief"]},
    {"id": "shutdown-loadshed-and-alarms", "scope": "Air Ops/MTRACON DOAH", "finding": "ESS/FACP shutdown disables the DOAH and closes applicable dampers. Chilled-water load shed disables listed units until the failed chiller is restored. MI703 prints process, maintenance and airflow/frost/humidity alarm conditions and per-unit setpoints.", "assertion_ids": ["mi703-ess", "mi703-fire-shutdown", "mi703-load-shed", "mi703-alarms", "mi703-doah-a1-setpoints", "mi703-doah-m1-setpoints"]}
  ],
  "source_limitations": [
    "The sheet specifies points by reference to a points schedule but does not print a field controller terminal assignment or a per-point owner/wiring schedule.",
    "MI703 applies to Air Ops/MTRACON DOAH behavior as printed; it does not itself establish an installed point multiplier or merge Air Ops and MTRACON equipment identities."
  ],
  "tables": [],
  "assertions": [
    {"id": "mi703-ddc-pi", "page": 53, "bbox": [280,130,890,175], "expected": "INSTALL DDC HARDWARE TO PERFORM THIS SEQUENCE OF OPERATION AND TO PROVIDE INPUTS AND OUTPUTS AS SPECIFIED AND SHOWN ON THE POINTS SCHEDULE. UNLESS OTHERWISE SPECIFIED, ALL MODULATING CONTROL SHALL BE PROPORTIONAL-INTEGRAL (PI) CONTROL.", "mode": "contains"},
    {"id": "mi703-fire-and-hoa", "page": 53, "bbox": [280,188,890,273], "expected": "DOAH SUPPLY FAN, DOAH EXHAUST FAN, AND VARIABLE FREQUENCY DRIVES (VFDs) SHALL ACCEPT A FIRE ALARM PANEL (FAP) SIGNAL THAT TAKES PRECEDENCE OVER ALL OTHER VFD INPUTS AND SWITCHES AND SHALL CAUSE THE VFDS TO DE-ENERGIZE THE SUPPLY AND EXHAUST FANS.", "mode": "contains"},
    {"id": "mi703-hoa-positions", "page": 53, "bbox": [280,286,885,427], "expected": "WITH THE H-O-A SWITCH IN AUTO POSITION, THE UNIT FANS SHALL RUN SUBJECT TO THE UNIT START/STOP SIGNAL (SF-SS/EF-SS) AND SAFETIES. FAN SPEED SHALL BE UNDER CONTROL OF THE DDC HARDWARE.", "mode": "contains"},
    {"id": "mi703-occupancy", "page": 53, "bbox": [280,440,890,497], "expected": "THE SYSTEM SHALL OBTAIN ITS OCCUPANCY MODE INPUT FROM THE SYSTEM SCHEDULER AS SPECIFIED AND SHOWN. THE SYSTEM SHALL OPERATE IN ONE OF THE FOLLOWING MODES: DAYTIME OCCUPIED, 24/7 OCCUPIED, OR WARM-UP/COOL-DOWN.", "mode": "contains"},
    {"id": "mi703-proofs", "page": 53, "bbox": [280,512,885,581], "expected": "FAILURE OF ANY PROOF OR ACTIVATION OF ANY SAFETY SHALL RESULT IN ALL CONTROL LOOPS BEING DISABLED AND THE FAN BEING COMMANDED OFF UNTIL RESET.", "mode": "contains"},
    {"id": "mi703-safeties", "page": 53, "bbox": [280,650,750,708], "expected": "3.2.1.3.2 SAFETIES A. PREHEAT COIL DISCHARGE AIR TEMPERATURE LOW LIMIT (FREEZESTAT) (PH-DA-T-LL). B. SUPPLY AIR DUCT PRESSURE HIGH LIMIT (SA-P-HL) C. SUPPLY AIR SMOKE (SA-SMK)", "mode": "contains"},
    {"id": "mi703-daytime", "page": 53, "bbox": [280,820,885,877], "expected": "THE DOAH SUPPLY AND DOAH EXHAUST FANS SHALL BE ENABLED (SYS-ENA) AND COMMANDED TO RUN (DOAHSF-SS) AND (DOAHEF-SS). ALL CONTROL LOOPS SHALL BE ENABLED. BOTH SUPPLY AND EXHAUST AIRFLOWS SHOULD BE MAINTAINED AT SCHEDULED MAX AIFLOWS.", "mode": "contains"},
    {"id": "mi703-247", "page": 53, "bbox": [280,890,885,946], "expected": "THE DOAH SUPPLY AND DOAH EXHAUST FANS SHALL BE ENABLED (SYS-ENA) AND COMMANDED TO RUN (DOAHSF-SS) AND (DOAHEF-SS). ALL CONTROL LOOPS SHALL BE ENABLED. BOTH SUPPLY AND EXHAUST AIRFLOWS SHOULD BE MAINTAINED AT SCHEDULED MIN AIFLOWS.", "mode": "contains"},
    {"id": "mi703-vfd-max", "page": 53, "bbox": [280,1018,890,1088], "expected": "THE DDC HARDWARE SHALL MODULATE THE SUPPLY FAN VARIABLE FREQUENCY DRIVE UNIT TO MAINTAIN THE SUPPLY AIRFLOW AND EXHAUST AIRFLOW AT SCHEDULED MAX AIRFLOWS (DOAHSA-F) AND (DOAHEA-F).", "mode": "contains"},
    {"id": "mi703-vfd-min", "page": 53, "bbox": [280,1102,890,1172], "expected": "THE DDC HARDWARE SHALL MODULATE THE SUPPLY FAN VARIABLE FREQUENCY DRIVE UNIT TO MAINTAIN THE SUPPLY AIRFLOW AND EXHAUST AIRFLOW AT SCHEDULED MIN AIRFLOWS (DOAHSA-F) AND (DOAHEA-F).", "mode": "contains"},
    {"id": "mi703-cooling", "page": 53, "bbox": [280,1228,890,1285], "expected": "THE UNIT SHALL BE IN COOLING MODE SHALL WHEN THE OUTDOOR AIR TEMPERATURE IS ABOVE THE DOAH DISCHARGE SETPOINT (DOAHSA-T-SP).", "mode": "contains"},
    {"id": "mi703-cooling-wheel", "page": 53, "bbox": [280,1298,890,1384], "expected": "THE ENERGY RECOVERY WHEEL BYPASS DAMPERS SHALL BE OPENED AND THE WHEEL SHALL STOP ROTATING. THE CHW VALVE SHALL MODULATE TO MAINTAIN THE DOAH DISCHARGE TEMPERATURE SETPOINT (DOAHSA-T-SP).", "mode": "contains"},
    {"id": "mi703-heating", "page": 53, "bbox": [965,132,1570,189], "expected": "THE UNIT SHALL BE IN HEATING MODE WHEN THE OUTDOOR AIR TEMPERATURE IS BELOW THE DOAH DISCHARGE SETPOINT (DOAHSA-T-SP).", "mode": "contains"},
    {"id": "mi703-heating-wheel", "page": 53, "bbox": [965,202,1570,275], "expected": "THE ENERGY RECOVERY WHEEL SHALL ROTATE AND THE BYPASS DAMPERS SHALL MODULATE TO MAINTAIN THE DOAH DISCHARGE SETPOINT (DOAHSA-T-SP) WITH THE HHW VALVE CLOSED.", "mode": "contains"},
    {"id": "mi703-freeze", "page": 53, "bbox": [965,457,1570,540], "expected": "WHEN THE UNIT IS DISABLED AND GLOBAL OA TEMPERATURE SENSOR INDICATES A DRY BULB TEMPERATURE OF LESS THAN 40°F, HHW VALVE SHALL MODULATE TO MAINTAIN A CASING TEMPERATURE OF 40°F AS MEASURED BY THE HEATING COIL LAT TEMPERATURE SENSOR.", "mode": "contains"},
    {"id": "mi703-relief", "page": 53, "bbox": [965,555,1540,625], "expected": "THE BUILDING PRESSURIZATION SHALL BE MAINTAINED BY DIFFERENTIAL AIRFLOW BETWEEN OUTSIDE AIR SETPOINTS AND RELIEF AIR SETPOINTS.", "mode": "contains"},
    {"id": "mi703-ess", "page": 53, "bbox": [965,710,1550,750], "expected": "UPON RECEIVING A SHUTDOWN SIGNAL FROM ANY EMERGENCY SHUTDOWN SWITCH, DISABLE DOAH AND CLOSE INTAKE AND EXHAUST DAMPERS.", "mode": "contains"},
    {"id": "mi703-fire-shutdown", "page": 53, "bbox": [965,766,1580,794], "expected": "UPON RECIEVING SHUTDOWN FROM FACP, DISABLE DOAH AND CLOSE DOAH OA AND EA INLET AND OUTLET DAMPERS.", "mode": "contains"},
    {"id": "mi703-load-shed", "page": 53, "bbox": [965,808,1490,850], "expected": "UPON RECIEVING SIGNAL FROM DDC DISABLE UNITS UNTIL FAILED CHILLER IS RESTORED TO SERVICE.", "mode": "contains"},
    {"id": "mi703-alarms", "page": 53, "bbox": [965,865,1460,1088], "expected": "DAMPER COMMAND AND POSITION FEEDBACK MISMATCH CONTROLLER FAILURE LOSS OF COMMUNICATIONS OUTSIDE AIR FLOW OUT OF RANGE: +/-10% OR MODE FROM SCHEDULED VALUE", "mode": "contains"},
    {"id": "mi703-doah-a1-setpoints", "page": 53, "bbox": [965,1243,1260,1314], "expected": "MAX AIRFLOWS: 2200 CFM SUPPLY, 1280 CFM EXHAUST MIN AIRFLOWS: 1460 CFM SUPPLY, 910 CFM EXHAUST", "mode": "contains"},
    {"id": "mi703-doah-m1-setpoints", "page": 53, "bbox": [965,1398,1260,1468], "expected": "AIRFLOWS: 3730 CFM SUPPLY, 3250 CFM EXHAUST MIN AIRFLOWS: 2200 CFM SUPPLY, 1990 CFM EXHAUST", "mode": "contains"}
  ],
  "inventory_checks": [{"id": "mi703-sequence-categories", "records_path": ["sequences"], "expected": 6, "unique_key": "id"}]
}
