{
  "document_id": "01__vol2__001",
  "status": "partial_document_audit",
  "tables": [],
  "scope": "Bounded, source-text assertions from the CRAH and series-fan powered VAV sequences of operation on MI741 (source PDF page 68). The module records explicit control logic, safeties, alarms and setpoints without claiming that the rest of the 75-page source document has been sequence-audited.",
  "coordinate_system": "Displayed PDF page, points, top-left origin; 2448 x 1584.",
  "visual_review": {
    "pages": [68],
    "render": "reviews/01__vol2__001/p68-p68-controls-poppler.png",
    "dpi": 180,
    "finding": "MI741 was visually reviewed at 180 DPI. CRAH prose is in the central column and series-fan VAV prose is in the right column; assertions retain source spelling and do not infer unstated equipment applications."
  },
  "sequence_scopes": [
    {
      "sheet": "MI741",
      "sequence_heading": "3.3.7 COMPUTER ROOM AIR HANDLING (CRAH) UNITS",
      "equipment": "CRAH units",
      "coverage": ["DDC/controller", "primary/standby", "sensor averaging", "hand/off/auto", "operating enable", "proofs/safeties", "cooling", "duty rotation", "alarms", "setpoints"]
    },
    {
      "sheet": "MI741",
      "sequence_heading": "3.3.1 SERIES-FAN POWERED VAV BOX",
      "equipment": "Series-fan powered VAV box",
      "coverage": ["DDC scheduler", "occupied mode", "unoccupied mode", "reset", "alarms", "setpoints"]
    }
  ],
  "assertions": [
    {"id": "crah-controller-team-mode", "page": 68, "bbox": [640, 484, 1420, 547], "mode": "contains", "expected": "PRIMARY/STANDBY OPERATATION. CONTROLLER SHALL CONNECT TO DDC SYSTEM"},
    {"id": "crah-sensor-averaging-alarm", "page": 68, "bbox": [640, 555, 1420, 605], "mode": "contains", "expected": "IF ANY TEMPERATURE SENSOR VARIES BY 5°F OR MORE, AN ALARM SHALL BE GENERATED BY THE MASTER CRAH CONTROLLER"},
    {"id": "crah-fap-precedence", "page": 68, "bbox": [640, 625, 1420, 676], "mode": "contains", "expected": "FIRE ALARM PANEL (FAP) SIGNAL THAT TAKES PRECEDENCE OVER ALL OTHER STARTER INPUTS"},
    {"id": "crah-hoa-hand", "page": 68, "bbox": [640, 696, 1300, 718], "mode": "contains", "expected": "WITH THE H-O-A SWITCH IN HAND POSITION, THE SUPPLY FAN SHALL START AND RUN CONTINUOUSLY, SUBJECT TO SAFETIES"},
    {"id": "crah-hoa-auto", "page": 68, "bbox": [640, 780, 1420, 803], "mode": "contains", "expected": "WITH THE H-O-A SWITCH IN AUTO POSITION, THE SUPPLY FAN SHALL RUN SUBJECT TO THE SUPPLY FAN START/STOP (SF-SS) COMMAND AND SAFETIES"},
    {"id": "crah-minimum-fan-enable-threshold", "page": 68, "bbox": [640, 850, 1420, 902], "mode": "contains", "expected": "COOLING COIL CONTROL LOOP SHALL BE DISABLED AND THE DUTY UNIT SUPPLY FAN SHALL RUN AT MINIMUM SPEED TO CIRCULATE AIR IN THE SPACE 24/7/365"},
    {"id": "crah-cooling-enable-deadband", "page": 68, "bbox": [640, 864, 1420, 902], "mode": "contains", "expected": "WHEN ZN-T RISES ABOVE ZN-T-SP (WITH A 2 DEGREES F DEADBAND) THE LOCAL CRAH CONTROLLER SHALL ENABLE COOLING MODE"},
    {"id": "crah-safety-response", "page": 68, "bbox": [640, 920, 1420, 984], "mode": "contains", "expected": "FAILURE OF ANY PROOF OR ACTIVATION OF ANY CRITICAL SAFETY SHALL RESULT IN ALL CONTROL LOOPS BEING DISABLED AND THE CRAH FAN BEING COMMANDED OFF UNTIL RESET"},
    {"id": "crah-smoke-shutdown", "page": 68, "bbox": [640, 1048, 1370, 1072], "mode": "contains", "expected": "IN THE EVENT OF SMOKE DETECTION, THE CRAHS SHALL BE SHUTDOWN"},
    {"id": "crah-reset-paths", "page": 68, "bbox": [640, 1105, 1420, 1140], "mode": "contains", "expected": "DDC HARDWARE RESET OF ALL PROOFS AND SAFETIES SHALL BE VIA A LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE, VIA A REMOTE COMMAND TO THE DDC HARDWARE"},
    {"id": "crah-two-stage-cooling", "page": 68, "bbox": [640, 1160, 1420, 1224], "mode": "contains", "expected": "VALVES FOR THE FIRST STAGE OF COOLING. THE CONTROLLER SHALL MODULATE FAN SPEED AS THE SECOND STAGE OF COOLING"},
    {"id": "crah-cooling-disabled-valve-close", "page": 68, "bbox": [640, 1200, 1350, 1224], "mode": "contains", "expected": "WHEN THIS LOOP IS DISABLED, THE CHW VALVE SHALL BE CLOSED"},
    {"id": "crah-duty-failure-changeover", "page": 68, "bbox": [640, 1243, 1420, 1282], "mode": "contains", "expected": "DUTY UNIT FAILURE SHALL BE DUE TO FAN FAILURE OR HIGH/LOW TEMPERATURE FOR 15 MINUTES OR LONGER. THE STANDBY UNIT SHALL BE ENERGIZED AND SHALL BECOME THE DUTY UNIT"},
    {"id": "crah-duty-rotation", "page": 68, "bbox": [640, 1288, 940, 1308], "mode": "contains", "expected": "THE DUTY UNIT SHALL BE ROTATED EVERY 40 HOURS"},
    {"id": "crah-irregular-sensor-alarm", "page": 68, "bbox": [640, 1398, 1420, 1422], "mode": "contains", "expected": "IRREGULAR SENSOR TEMPERATURE (CRAH-M1A/B ONLY). A TEMPERATURE SENSOR VARIES 5°F OR MORE FROM AVERAGE ZONE TEMPERATURE (ZN-T)"},
    {"id": "crah-setpoints", "page": 68, "bbox": [640, 1438, 920, 1490], "mode": "contains", "expected": "RANGE EQPT COOLING SETPOINT (RE-T-SP): 72°F"},
    {"id": "sfpvav-ddc-hardware", "page": 68, "bbox": [1505, 470, 2200, 520], "mode": "contains", "expected": "INSTALL DDC HARDWARE TO PERFORM THIS SEQUENCE OF OPERATION AND TO PROVIDE INPUTS AND OUTPUTS AS SPECIFIED AND SHOWN ON THE POINTS SCHEDULE"},
    {"id": "sfpvav-scheduler-enable", "page": 68, "bbox": [1505, 540, 2200, 577], "mode": "contains", "expected": "SERIES-FAN POWERED BOXES SHALL BE OPERABLE DURING WITH OCCUPIED PERIODS DETERMINED BY DDC SYSTEM SCHEDULER OR DURING UNOCCUPIED MODE WHEN COOLING OR HEATING IS REQUIRED"},
    {"id": "sfpvav-occupied-cooling", "page": 68, "bbox": [1505, 598, 2210, 646], "mode": "contains", "expected": "BOX SHALL MODULATE PRIMARY AIR DAMPER BETWEEN MINIMUM AND MAXIMUM TO MAINTAIN SPACE BELOW OCCUPIED COOLING SETPOINT"},
    {"id": "sfpvav-occupied-heating", "page": 68, "bbox": [1505, 625, 2220, 662], "mode": "contains", "expected": "MODULATE BOX DAMPER TO MINIMUM POSITION AND MODULATE HHW VALVE TO MAINTAIN SPACE AT OCCUPIED HEATING SETPOINT"},
    {"id": "sfpvav-unoccupied-deenergize", "page": 68, "bbox": [1505, 681, 2180, 717], "mode": "contains", "expected": "THE FAN SHALL BE DE-ENERGIZED IF THE SPACE TEMPERATURE IS WITHIN UNOCCUPIED HEATING AND UNOCCUPIED COOLING SETPOINTS"},
    {"id": "sfpvav-unoccupied-heating", "page": 68, "bbox": [1505, 724, 2210, 775], "mode": "contains", "expected": "THE FAN SHALL BE ENERGIZED AND SHALL MAINTAIN A CONSTANT DISCHARGE AIRFLOW AND THE HHW VALVE SHALL BE MODULATED TO MAINTAIN SPACE AT UNOCCUPIED HEATING SETPOINT"},
    {"id": "sfpvav-unoccupied-cooling", "page": 68, "bbox": [1505, 781, 2210, 831], "mode": "contains", "expected": "THE ASSICOATED AHU SHALL BE ENERGIZED AND THE BOX FAN SHALL BE ENERGIZED TO MAINTAIN A CONSTANT DISCHARGE AIRFLOW. BOX SHALL THEN MODEULATE PRIMARY AIR DAMPER BETWEEN MINIMUM AND MAXIMUM TO MAINTAIN SPACE AT UNOCCUPIED COOLING SETPOINT"},
    {"id": "sfpvav-reset-paths", "page": 68, "bbox": [1505, 850, 2190, 885], "mode": "contains", "expected": "DDC HARDWARE RESET OF ALL PROOFS AND SAFETIES SHALL BE VIA A LOCAL BINARY PUSH-BUTTON (RST-BUT) INPUT TO THE DDC HARDWARE, VIA A REMOTE COMMAND TO THE DDC HARDWARE"},
    {"id": "sfpvav-alarms", "page": 68, "bbox": [1505, 903, 1785, 943], "mode": "contains", "expected": "FAN FAILURE (INDICATED BY STATUS MISMATCH)"},
    {"id": "sfpvav-critical-space-setpoints", "page": 68, "bbox": [1505, 965, 1925, 1012], "mode": "contains", "expected": "OCCUPIED COOLING SETPOINT: 75°F (SPACE IS CONTINUOUSLY OCCUPIED)"},
    {"id": "sfpvav-typical-non-24-7-setpoints", "page": 68, "bbox": [1505, 1133, 1940, 1210], "mode": "contains", "expected": "UNOCCUPIED COOLING SETPOINT: 80°F (SPACE IS CONTINUOUSLY OCCUPIED)"}
  ],
  "remaining_work": "Reconcile these reusable templates to actual scheduled/plan applications and continue source-bounded transcription of the remaining MI700-series sequences, network architecture and plan-level field-device mappings."
}
