{
  "document_id": "01__vol2__001",
  "status": "partial_document_audit",
  "module_role": "Full-page sequence context for MI705, MI711, MI713, MI721 and MI723. It preserves high-value written AHU, chilled-water and heating-hot-water behavior without converting sequence prose into unprinted installed I/O, controller terminals or plan quantities.",
  "source_sheets": ["MI705", "MI711", "MI713", "MI721", "MI723"],
  "source_pages": [55,57,59,61,63],
  "visual_review": {"pages": [55,57,59,61,63], "renders": ["reviews/01__vol2__001/p55-p55-controls-poppler.png", "reviews/01__vol2__001/p57-p57-controls-poppler.png", "reviews/01__vol2__001/p59-p59-controls-poppler.png", "reviews/01__vol2__001/p61-p61-controls-poppler.png", "reviews/01__vol2__001/p63-p63-controls-poppler.png"], "dpi": 180, "finding": "All five full-page sequence sheets were visually reviewed. They are written sequence sources with no formal controller-terminal schedule."},
  "sequences": [
    {"id": "air-ops-mtracon-ahu", "sheet": "MI705", "finding": "AHU H-O-A, occupancy, proofs/safeties, duct-static and supply-temperature reset, VAV relationships, return-air isolation, load shed, alarms and setpoints are specified for Air Ops/MTRACON.", "assertion_ids": ["mi705-aho-auto", "mi705-vav-static-reset", "mi705-sat-reset", "mi705-setpoints"]},
    {"id": "air-ops-chw", "sheet": "MI711", "finding": "Air Ops variable-primary CHW system uses master chiller plant sequencing, 90–95% critical-valve pressure reset, bypass minimum-flow control, seven-day lead rotation, failure staging/load shed and 45°F CHW supply setpoint.", "assertion_ids": ["mi711-bacnet-master", "mi711-chiller-sequence", "mi711-pump-dp", "mi711-bypass", "mi711-setpoints"]},
    {"id": "air-ops-hhw", "sheet": "MI713", "finding": "Air Ops HHW plant enables from valve demand, stages boiler/pumps, resets differential pressure from critical valve position, uses bypass minimum flow, resets HHWS 130°F to 110°F against OA and rotates lead equipment every seven days.", "assertion_ids": ["mi713-enable", "mi713-boiler", "mi713-dp", "mi713-oa-reset"]},
    {"id": "mtracon-atct-chw", "sheet": "MI721", "finding": "Shared MTRACON/ATCT CHW plant coordinates primary/secondary loops across both buildings, stages at primary/secondary-flow relationship, resets each building's differential-pressure setpoint from critical control-valve position, and prints 25-ft/50-ft MTRACON/ATCT initial pressure setpoints.", "assertion_ids": ["mi721-shared-enable", "mi721-stage", "mi721-secondary-dp", "mi721-setpoints"]},
    {"id": "mtracon-atct-hhw", "sheet": "MI723", "finding": "Shared heat-recovery/boiler HHW plant operates across both buildings, requires heat-recovery control before boiler staging where available, uses 90–95% critical-valve differential-pressure control and printed MTRACON/ATCT pressure setpoints; it includes heat-recovery isolation above 140°F entering-water temperature.", "assertion_ids": ["mi723-shared-enable", "mi723-heat-recovery", "mi723-secondary-dp", "mi723-isolation", "mi723-setpoints"]}
  ],
  "source_limitations": ["These full-page sequence sheets establish written control behavior and some BAS integration context, but they do not provide a controller-panel terminal schedule, installed-point total or individual per-point owner/wiring mapping.", "The shared MTRACON/ATCT sequences describe cross-building plant behavior; no source-derived alias is made between separate schedule/plan identities solely because a sequence references both buildings."],
  "tables": [],
  "assertions": [
    {"id": "mi705-aho-auto", "page": 55, "bbox": [170,380,780,425], "expected": "WITH THE H-O-A SWITCH IN AUTO POSITION, THE SUPPLY FAN SHALL RUN SUBJECT TO THE SUPPLY FAN START/STOP SIGNAL (SF-SS) AND SAFETIES. FAN SPEED SHALL BE UNDER CONTROL OF THE DDC HARDWARE.", "mode": "contains"},
    {"id": "mi705-vav-static-reset", "page": 55, "bbox": [875,395,1500,535], "expected": "ALL SERIES FAN POWERED VAV BOXES SERVED BY THE AHU SHALL BE POLLED. IF ANY SERIES FAN POWERED BOX AIR PRIMARY AIR DAMPER IS AT 50% OPEN OR LESS, THE STATIC PRESSURE SETPOINT (SA-P-SP) SHALL BE RESET DOWNWARD SLOWLY", "mode": "contains"},
    {"id": "mi705-sat-reset", "page": 55, "bbox": [875,550,1500,650], "expected": "THE AHU SUPPLY AIR TEMPERATURE SETPOINT (SA-T-SP) SHALL BE RESET UPWARD SLOWLY", "mode": "contains"},
    {"id": "mi705-setpoints", "page": 55, "bbox": [875,958,1370,1028], "expected": "UNOCCUPIED FLOOR TEMPERATURE LOW LIMIT SETPOINT (FLR-T-LL): 65°F UNOCCUPIED FLOOR TEMPERATURE HIGH LIMIT SETPOINT (FLR-T-HL): 80°F DUCT STATIC PRESSURE SETPOINT (SA-P-SP): TBD BY TAB CONTRACTOR, INTIAL POINT: 0.8” WG SUPPLY AIR TEMPERATURE SETPOINT (SA-T-SP): 55°F", "mode": "contains"},
    {"id": "mi711-bacnet-master", "page": 57, "bbox": [135,138,1760,181], "expected": "A MASTER CHILLER PLANT CONTROLLER SHALL BE PROVIDED TO ENABLE AND SEQUENCE THE CHILLERS. EACH CHILLER SHALL BE FURNISHED WITH FACTORY CONTROLS AND A BACNET COMMUNICATION BOARD TO INTEGRATE WITH THE MASTER CHILLER PLANT DDC CONTROLLER.", "mode": "contains"},
    {"id": "mi711-chiller-sequence", "page": 57, "bbox": [135,700,1990,785], "expected": "UPON A CALL FOR CHILLED WATER (ELEVATED CHWR TEMPERATURE), THE DDC CHILLER PLANT CONTROL PANEL SHALL OPEN THE LEAD CHILLER'S ASSOCIATED CONTROL VALVE. THE LEAD CHILLER SHOULD BE SELECTED AS THE CHILLER WITH THE LEAST RUN HOURS.", "mode": "contains"},
    {"id": "mi711-pump-dp", "page": 57, "bbox": [135,813,1990,870], "expected": "THE DIFFERENTIAL PRESSURE SETPOINT SHALL BE RESET TO KEEP THE CRITICAL CONTROL VALVE BETWEEN 90-95% OPEN. THE CRITICAL CONTROL VALVE SHALL BE THE CONTROL VALVE THAT IS THE MOST OPEN AT ANY GIVEN TIME.", "mode": "contains"},
    {"id": "mi711-bypass", "page": 57, "bbox": [135,940,1990,970], "expected": "THE DDC SYSTEM SHALL MODULATE THE CHW BYPASS VALVE CV-CHW-BP-A TO ENSURE CHILLER(S) MANUFACTURER MINIMUM FLOW THROUGH THE CHILLED WATER LOOP.", "mode": "contains"},
    {"id": "mi711-setpoints", "page": 57, "bbox": [135,1332,860,1380], "expected": "CHILLED WATER PRESSURE SETPOINT = 65 FT WC (INITIAL SETPOINT), CONFIRM DURING TAB", "mode": "contains"},
    {"id": "mi713-enable", "page": 59, "bbox": [215,238,1370,308], "expected": "A. THIS SYSTEM SHALL MONITOR THE ENABLED STATUS OF ALL SYSTEMS SERVED BY THIS SYSTEM. IF ONE OR MORE SYSTEMS SERVED BY THIS SYSTEM ARE ENABLED (OPENING OF DOAH, VAV, AHU, CUH, UH, OR FCU HHW VALVES), THIS SYSTEM SHALL BE ENABLED (SYS-ENA).", "mode": "contains"},
    {"id": "mi713-boiler", "page": 59, "bbox": [215,730,1380,842], "expected": "WHEN THE HEATING PLANT IS ENABLED; ENERGIZE THE LEAD PRIMARY HHW PUMP. PROVE PRIMARY HHW PUMP STATUS AND THEN COMMAND THE LEAD SECONDARY HHW PUMP WITH LEAST RUN HOURS TO START.", "mode": "contains"},
    {"id": "mi713-dp", "page": 59, "bbox": [215,854,1420,930], "expected": "THE SECONDARY HHW PUMP SPEED SHALL BE CONTROLLED TO MAINTAIN BUILDING LOOP DIFFERENTIAL SETPOINT. THE DIFFERENTIAL PRESSURE SETPOINT SHALL BE RESET TO KEEP THE CRITICAL CONTROL VALVE BETWEEN 90-95% OPEN.", "mode": "contains"},
    {"id": "mi713-oa-reset", "page": 59, "bbox": [215,995,2050,1025], "expected": "THE HHWS TEMPERATURE SHALL BE RESET DOWNWARDS LINEARLY FROM 130°F WHEN THE OA DRY BLUB TEMPERATURE IS 50°F TO 110°F WHEN THE OA DRY BLUB TEMPERATURE IS 75°F.", "mode": "contains"},
    {"id": "mi721-shared-enable", "page": 61, "bbox": [120,278,880,352], "expected": "UPON DEMAND FOR CHILLED WATER AS INDICATED ON OPENING OF CHW CONTROL VALVE (AHU, DOAH, FCU - IN EITHER MTRACON OR ATCT), THE CHILLER PLANT CONTROLLER SHALL ENABLE THE CHILLER CONTROL AND CHILLED WATER TEMPERATURE CONTROL LOOPS.", "mode": "contains"},
    {"id": "mi721-stage", "page": 61, "bbox": [120,958,890,1070], "expected": "UPON A CALL FOR CHILLED WATER, THE DDC CHILLER PLANT CONTROL PANEL SHALL ENABLE THE LEAD CHILLER’S PRIMARY PUMP VIA THE LEAD CHILLER’S CONTROL PANEL. THE LEAD CHILLER SHOULD BE SELECTED AS THE CHILLER WITH THE LEAST RUN HOURS.", "mode": "contains"},
    {"id": "mi721-secondary-dp", "page": 61, "bbox": [120,1253,890,1380], "expected": "THE SECONDARY CHW PUMP VFD SPEED SHALL BE CONTROLLED TO MAINTAIN BUILDING LOOP DIFFERENTIAL SETPOINTS. THE DIFFERENTIAL PRESSURE SETPOINT SHALL BE RESET TO KEEP THE CRITICAL CONTROL VALVE BETWEEN 90-95% OPEN.", "mode": "contains"},
    {"id": "mi721-setpoints", "page": 61, "bbox": [985,535,1500,592], "expected": "MTRACON CHILLED WATER PRESSURE SETPOINT = 25 FT (INITIAL SETPOINT), CONFIRM DURING TAB ATCT CHILLED WATER PRESSURE SETPOINT = 50 FT (INITIAL SETPOINT), CONFIRM DURING TAB", "mode": "contains"},
    {"id": "mi723-shared-enable", "page": 63, "bbox": [125,402,820,518], "expected": "DEMAND FOR HHW (OPENING OF ANY HHW AHU, DOAH, FCU, CUH CONTROL VALVES IN EITHER BUILDING), THIS SYSTEM SHALL BE ENABLED (SYS-ENA). EACH BUILDING'S SECONDARY PUMP CONTROL LOOPS SHALL BE ENABLED", "mode": "contains"},
    {"id": "mi723-heat-recovery", "page": 63, "bbox": [125,1053,820,1270], "expected": "WHEN THE HEATING PLANT IS ENABLED AND CHILLER HEAT RECOVERY IS AVAILABLE; ENERGIZE THE LEAD HEAT RECOVERY PUMP AND SIGNAL TO LEAD CHILLER TO ENABLE CONDENSER HEAT RECOVERY.", "mode": "contains"},
    {"id": "mi723-secondary-dp", "page": 63, "bbox": [865,80,1545,225], "expected": "THE SECONDARY HHW PUMP SPEED SHALL BE CONTROLLED TO MAINTAIN BUILDING LOOP DIFFERENTIAL SETPOINT. THE DIFFERENTIAL PRESSURE SETPOINT SHALL BE RESET TO KEEP THE CRITICAL CONTROL VALVE BETWEEN 90-95% OPEN.", "mode": "contains"},
    {"id": "mi723-isolation", "page": 63, "bbox": [865,500,1545,575], "expected": "IF THE HRHWR TEMPERATURE ABOVE 140°F (OR TEMPERATURE REQUIRED BY HEAT RECOVERY CHILLER MANUFACTURER), DISABLE THE HEAT RECOVERY PUMPS AND CLOSE CV-CH-H-MT1 AND CV-CH-H-MT2 TO ISOLATE THE HEAT RECOVERY CHILLERS FROM THE HEATING HOT WATER SYSTEM.", "mode": "contains"},
    {"id": "mi723-setpoints", "page": 63, "bbox": [890,940,1360,1000], "expected": "MTRACON HEATING HOT WATER PRESSURE SETPOINT = 20 FT WG (CONFIRM DURING TAB) ATCT HEATING HOT WATER PRESSURE SETPOINT = 30 FT WG (CONFIRM DURING TAB)", "mode": "contains"}
  ],
  "inventory_checks": [{"id": "sequence-sheet-groups", "records_path": ["sequences"], "expected": 5, "unique_key": "id"}]
}
