{
  "document_id": "02__vol2__015",
  "status": "corroborated_document_component",
  "scope": "All nine explicitly titled point-list systems on PDF pages 24-27, with the condenser-water matrix split into its two printed blocks. These are template/listed rows, not an installed physical-I/O total. Diagram and plan reconciliation remains in progress.",
  "normalization": {"AI":"AI","BI":"DI","AO":"AO","BO":"DO"},
  "point_identity": "document + building + system/table + equipment instance, when stated + printed mark; repeated AI-1 marks across systems are not a global identifier",
  "reviewed_pages": [24,25,26,27],
  "visual_evidence": ["reviews/02__vol2__015/page-24.png","reviews/02__vol2__015/page-25.png","reviews/02__vol2__015/page-26.png","reviews/02__vol2__015/page-27.png"],
  "tables": [
    {
      "id":"USB-CW-ANALOG", "page":24, "sheet":"AM703", "title":"CONDENSER WATER SYSTEM POINTS LIST", "building":"Utility Services Building", "system":"Condenser water",
      "columns":"mark|description|alarm|trend", "x_edges":[123,225,502,607,739],
      "y_ranges":[[169,187],[195,213],[221,239],[247,265],[273,291],[299,317],[325,343],[351,369],[376,394],[402,420],[428,446],[454,472],[480,498],[506,524],[532,550],[558,576],[584,602],[610,628],[636,654],[662,680],[687,705],[739,757],[765,783],[791,809],[817,835],[843,861],[869,887],[895,913],[921,939]],
      "rows":[
        "AI-1|MAIN CWR TEMPERATURE|YES|YES",
        "AI-2|CWR TEMPERATURE BEFORE CCC-1|YES|YES",
        "AI-3|CWR TEMPERATURE AFTER CCC-1|YES|YES",
        "AI-4|CWR TEMPERATURE BEFORE CCC-2|YES|YES",
        "AI-5|CWR TEMPERATURE AFTER CCC-2|YES|YES",
        "AI-6|CWR TEMPERATURE BEFORE PUMPS|YES|YES",
        "AI-7|CWS TEMPERATURE AFTER PUMPS|YES|YES",
        "AI-8|CCC-1 FAN A SPEED|NO|YES",
        "AI-9|CCC-1 FAN B SPEED|NO|YES",
        "AI-10|CCC-2 FAN A SPEED|NO|YES",
        "AI-11|CCC-2 FAN B SPEED|NO|YES",
        "AI-12|P-1 PUMP SPEED|NO|YES",
        "AI-13|P-2 PUMP SPEED|YES|YES",
        "AI-14|CWS FLOW|YES|YES",
        "AI-15|MPAC-1 CWR TEMPERATURE|YES|YES",
        "AI-16|MPAC-2 CWR TEMPERATURE|YES|YES",
        "AI-17|MPAC-3 CWR TEMPERATURE|YES|YES",
        "AI-18|MPAC-4 CWR TEMPERATURE|YES|YES",
        "AI-19|HPAC-1 CWR TEMPERATURE|YES|YES",
        "AI-20|HPAC-2 CWR TEMPERATURE|YES|YES",
        "AI-21|HPAC-3 CWR TEMPERATURE|YES|YES",
        "AO-1|BYPASS VALVE|NO|YES",
        "AO-2|CCC-1 FAN A SPEED|NO|YES",
        "AO-3|CCC-1 FAN B SPEED|NO|YES",
        "AO-4|CCC-2 FAN A SPEED|NO|YES",
        "AO-5|CCC-2 FAN B SPEED|NO|YES",
        "AO-6|P-1 PUMP SPEED|NO|YES",
        "AO-7|P-2 PUMP SPEED|NO|YES",
        "AO-8|MINIMUM FLOW BYPASS VALVE|NO|YES"
      ],
      "listed_point_counts":{"AI":21,"DI":0,"AO":8,"DO":0},
      "header_evidence":[
        {"bbox":[123,80,739,140],"expected":"CONDENSER WATER SYSTEM POINTS LIST MARK DESCRIPTION ALARM TREND"},
        {"bbox":[123,140,739,164],"expected":"ANALOG INPUT"},
        {"bbox":[123,708,739,735],"expected":"ANALOG OUTPUT"}
      ],
      "owner_groups":[
        {"owner":"Condenser-water loop, shared","marks":["AI-1","AI-6","AI-7","AI-14","AO-1","AO-8"]},
        {"owner":"CCC-1 assembly","marks":["AI-2","AI-3","AI-8","AI-9","AO-2","AO-3"]},
        {"owner":"CCC-2 assembly","marks":["AI-4","AI-5","AI-10","AI-11","AO-4","AO-5"]},
        {"owner":"P-1","marks":["AI-12","AO-6"]},
        {"owner":"P-2","marks":["AI-13","AO-7"]},
        {"owner":"MPAC-1","marks":["AI-15"]},{"owner":"MPAC-2","marks":["AI-16"]},{"owner":"MPAC-3","marks":["AI-17"]},{"owner":"MPAC-4","marks":["AI-18"]},
        {"owner":"HPAC-1","marks":["AI-19"]},{"owner":"HPAC-2","marks":["AI-20"]},{"owner":"HPAC-3","marks":["AI-21"]}
      ],
      "audit_notes":["Geometric row alignment is authoritative. Unsorted PDF text-stream order places several AI marks beside the wrong descriptions.","AI-13's YES alarm is preserved; AI-12 is NO. Do not homogenize the pair.","Valve schedule uses VLV- tags, while controls use V- tags. Service/branch reconciliation is recorded in equipment_reconciliation.valve_aliases and independently bounded diagram labels in supporting_evidence; numeric equality alone was not used."]
    },
    {
      "id":"USB-CW-BINARY", "page":24, "sheet":"AM703", "title":"CONDENSER WATER SYSTEM POINTS LIST", "building":"Utility Services Building", "system":"Condenser water",
      "columns":"mark|description|alarm|trend", "x_edges":[770,873,1151,1245,1383],
      "y_ranges":[[169,187],[195,213],[221,239],[247,265],[273,291],[299,317],[325,343],[351,369],[376,394],[402,420],[428,446],[454,472],[480,498],[506,524],[532,550],[558,576],[584,602],[610,628],[636,654],[662,680],[687,705],[713,731],[739,757],[791,809],[817,835],[843,861],[869,887],[895,913],[921,939],[947,965],[973,991],[998,1016],[1024,1042],[1050,1068],[1076,1094],[1102,1120],[1128,1146],[1154,1172],[1180,1198],[1206,1224]],
      "rows":[
        "BI-1|CCC-1 SPRAY PUMP STATUS|NO|NO",
        "BI-2|CCC-2 SPRAY PUMP STATUS|NO|NO",
        "BI-3|CCC-1 SPRAY VIBRATION SWITCH|NO|NO",
        "BI-4|CCC-2 SPRAY VIBRATION SWITCH|NO|NO",
        "BI-5|CCC-1 FAN A STATUS|NO|YES",
        "BI-6|CCC-1 FAN A ALARM|NO|NO",
        "BI-7|CCC-1 FAN B STATUS|NO|YES",
        "BI-8|CCC-1 FAN B ALARM|NO|NO",
        "BI-9|CCC-2 FAN A STATUS|NO|YES",
        "BI-10|CCC-2 FAN A ALARM|NO|NO",
        "BI-11|CCC-2 FAN B STATUS|NO|YES",
        "BI-12|CCC-2 FAN B ALARM|NO|NO",
        "BI-13|P-1 PUMP STATUS|NO|NO",
        "BI-14|P-1 PUMP ALARM|NO|NO",
        "BI-15|P-2 PUMP STATUS|NO|NO",
        "BI-16|P-2 PUMP ALARM|NO|NO",
        "BI-17|MPAC-1 STATUS OFF/ON|NO|NO",
        "BI-18|MPAC-1 STATUS OFF/ON|NO|NO",
        "BI-19|MPAC-1 STATUS OFF/ON|NO|NO",
        "BI-20|MPAC-1 STATUS OFF/ON|NO|NO",
        "BI-21|HPAC-1 STATUS OFF/ON|NO|NO",
        "BI-22|HPAC-2 STATUS OFF/ON|NO|NO",
        "BI-23|HPAC-3 STATUS OFF/ON|NO|NO",
        "BO-1|CCC-1 SHUTOFF VALVE|NO|YES",
        "BO-2|CCC-2 SHUTOFF VALVE|NO|YES",
        "BO-3|CCC-1 FAN A ENABLE/DISABLE|NO|YES",
        "BO-4|CCC-1 FAN B ENABLE/DISABLE|NO|YES",
        "BO-5|CCC-2 FAN A ENABLE/DISABLE|NO|YES",
        "BO-6|CCC-2 FAN B ENABLE/DISABLE|NO|YES",
        "BO-7|CCC-1 SPRAY PUMP START/STOP|NO|YES",
        "BO-8|CCC-2 SPRAY PUMP START/STOP|NO|YES",
        "BO-9|P-1 PUMP ENABLE/DISABLE|NO|YES",
        "BO-10|P-2 PUMP ENABLE/DISABLE|NO|YES",
        "BO-11|MPAC-1 SHUTOFF VALVE|NO|YES",
        "BO-12|MPAC-2 SHUTOFF VALVE|NO|YES",
        "BO-13|MPAC-3 SHUTOFF VALVE|NO|YES",
        "BO-14|MPAC-4 SHUTOFF VALVE|NO|YES",
        "BO-15|HPAC-1 SHUTOFF VALVE|NO|YES",
        "BO-16|HPAC-2 SHUTOFF VALVE|NO|YES",
        "BO-17|HPAC-3 SHUTOFF VALVE|NO|YES"
      ],
      "listed_point_counts":{"AI":0,"DI":23,"AO":0,"DO":17},
      "header_evidence":[
        {"bbox":[770,80,1383,140],"expected":"CONDENSER WATER SYSTEM POINTS LIST MARK DESCRIPTION ALARM TREND"},
        {"bbox":[770,140,1383,164],"expected":"BINARY INPUT"},
        {"bbox":[770,760,1383,786],"expected":"BINARY OUTPUT"}
      ],
      "owner_groups":[
        {"owner":"CCC-1 assembly","marks":["BI-1","BI-3","BI-5","BI-6","BI-7","BI-8","BO-1","BO-3","BO-4","BO-7"]},
        {"owner":"CCC-2 assembly","marks":["BI-2","BI-4","BI-9","BI-10","BI-11","BI-12","BO-2","BO-5","BO-6","BO-8"]},
        {"owner":"P-1","marks":["BI-13","BI-14","BO-9"]},
        {"owner":"P-2","marks":["BI-15","BI-16","BO-10"]},
        {"owner":"MPAC-1 as printed; BI-18 through BI-20 ownership conflicts with compressor multiplicity","marks":["BI-17","BI-18","BI-19","BI-20"],"status":"source_conflict"},
        {"owner":"MPAC-1","marks":["BO-11"]},{"owner":"MPAC-2","marks":["BO-12"]},{"owner":"MPAC-3","marks":["BO-13"]},{"owner":"MPAC-4","marks":["BO-14"]},
        {"owner":"HPAC-1","marks":["BI-21","BO-15"]},{"owner":"HPAC-2","marks":["BI-22","BO-16"]},{"owner":"HPAC-3","marks":["BI-23","BO-17"]}
      ],
      "audit_notes":["BI-17 through BI-20 all literally say MPAC-1. Preserve those four rows; do not silently rewrite their equipment names.","BI-6, BI-8, BI-10, BI-12, BI-14 and BI-16 are alarm-status input descriptions with a separate ALARM flag of NO. The two fields are not the same concept."]
    },
    {
      "id":"USB-FC", "page":25, "sheet":"AM704", "title":"FAN COIL UNIT POINTS LIST", "building":"Utility Services Building", "system":"Fan coil unit with heating coils",
      "columns":"mark|description|alarm|trend", "x_edges":[110,211,445,623,804],
      "y_ranges":[[149,166],[201,218],[253,269],[279,295],[305,321],[357,373],[383,399],[409,425]],
      "rows":["AI-1|ZONE TEMPERATURE|YES|YES","AO-1|HHW VALVE|NO|YES","BI-1|DIRTY FILTER SWITCH|YES|YES","BI-2|SUPPLY FAN START/STOP|YES|YES","BI-3|PUMP START/STOP|YES|YES","BO-1|SUPPLY FAN START/STOP|NO|YES","BO-2|ELECTRIC HEAT ENABLE/DISABLE|NO|YES","BO-3|PUMP START/STOP|NO|YES"],
      "listed_point_counts":{"AI":1,"DI":3,"AO":1,"DO":3},
      "typical_scope":{"equipment_tags":["FC-1","FC-2","FC-3","FC-4"],"source":"Schedules AM601 and typical control/valves V-12 through V-15 on AM704; complete service/branch aliases are in equipment_reconciliation and point_applications","expansion_status":"not_an_installed_IO_total"},
      "header_evidence":[{"bbox":[110,65,804,118],"expected":"FAN COIL UNIT POINTS LIST MARK DESCRIPTION ALARM TREND"},{"bbox":[110,123,804,144],"expected":"ANALOG INPUT"},{"bbox":[110,174,804,196],"expected":"ANALOG OUTPUT"},{"bbox":[110,227,804,247],"expected":"BINARY INPUT"},{"bbox":[110,332,804,350],"expected":"BINARY OUTPUT"}],
      "audit_notes":["FC-1 explicitly requires TWO zone-temperature sensors and uses the lower reading. The typical matrix provides only AI-1; the second sensor's input identifier is not stated here.","BI-2 and BI-3 remain DI because of their printed section, despite START/STOP descriptions. Diagram shows status/proof pickup locations.","BO-2 is electric heat; BO-3 is pump. Unsorted text-stream order must not swap these."]
    },
    {
      "id":"USB-EF-TYP", "page":25, "sheet":"AM704", "title":"EXHAUST FAN POINTS LIST", "building":"Utility Services Building", "system":"Exhaust fans EF-1 through EF-5",
      "columns":"mark|description|alarm|trend", "x_edges":[857,959,1183,1307,1461],
      "y_ranges":[[165,181],[217,233],[243,259],[294,310],[320,336]],
      "rows":["AI-1|ZONE TEMPERATURE|NO|YES","BI-1|FAN STATUS|NO|YES","BI-2|INTAKE DAMPER STATUS|YES|YES","BO-1|FAN START/STOP|NO|YES","BO-2|INTAKE DAMPER OPEN/CLOSE|YES|NO"],
      "listed_point_counts":{"AI":1,"DI":2,"AO":0,"DO":2},
      "typical_scope":{"equipment_tags":["EF-1","EF-2","EF-3","EF-4","EF-5"],"source":"Explicit diagram heading on AM704","expansion_status":"not_an_installed_IO_total"},
      "header_evidence":[{"bbox":[857,78,1461,134],"expected":"EXHAUST FAN POINTS LIST MARK DESCRIPTION ALARM TREND"},{"bbox":[857,137,1461,158],"expected":"ANALOG INPUT"},{"bbox":[857,188,1461,210],"expected":"BINARY INPUT"},{"bbox":[857,265,1461,287],"expected":"BINARY OUTPUT"}],
      "audit_notes":["EF-1 explicitly requires TWO temperature sensors and uses the higher reading; second sensor/input mark is not defined in this typical table.","BO-2 alarm YES/trend NO is literal, unlike BO-1 alarm NO/trend YES.","Generic proof text references EF-2 and an exhaust-air damper in addition to the intake damper. Reconcile actual scheduled equipment before expanding physical damper counts."]
    },
    {
      "id":"USB-EF6", "page":25, "sheet":"AM704", "title":"GENERATOR EXHAUST FAN POINTS LIST", "building":"Utility Services Building", "system":"Generator room exhaust fan EF-6, three intakes and generator interlocks",
      "columns":"mark|description|alarm|trend", "x_edges":[1550,1652,1893,2020,2198],
      "y_ranges":[[149,165],[175,191],[226,242],[278,294],[304,320],[330,346],[356,372],[382,398],[408,424],[434,450],[460,476],[486,502],[536,552],[562,578],[587,603],[613,629],[639,655]],
      "rows":["AI-1|ZONE TEMPERATURE|YES|YES","AI-2|FAN SPEED (FEEDBACK)|YES|YES","AO-1|FAN SPEED|NO|YES","BI-1|FAN STATUS|YES|YES","BI-2|VFD ALARM|YES|YES","BI-3|INTAKE DAMPER STATUS|YES|YES","BI-4|INTAKE DAMPER STATUS|YES|YES","BI-5|INTAKE DAMPER STATUS|YES|YES","BI-6|ATS-2 STATUS|NO|YES","BI-7|EXHAUST DAMPER OPEN/CLOSE|NO|YES","BI-8|GENERATOR 1 STATUS ON/OFF|NO|NO","BI-9|GENERATOR 2 STATUS ON/OFF|NO|NO","BO-1|FAN START/STOP|NO|YES","BO-2|INTAKE DAMPER OPEN/CLOSE|NO|YES","BO-3|INTAKE DAMPER OPEN/CLOSE|NO|YES","BO-4|INTAKE DAMPER OPEN/CLOSE|NO|YES","BO-5|EXHAUST DAMPER OPEN/CLOSE|NO|YES"],
      "listed_point_counts":{"AI":2,"DI":9,"AO":1,"DO":5},
      "header_evidence":[{"bbox":[1550,66,2198,119],"expected":"GENERATOR EXHAUST FAN POINTS LIST MARK DESCRIPTION ALARM TREND"},{"bbox":[1550,120,2198,141],"expected":"ANALOG INPUT"},{"bbox":[1550,203,2198,221],"expected":"ANALOG OUTPUT"},{"bbox":[1550,254,2198,273],"expected":"BINARY INPUT"},{"bbox":[1550,512,2198,531],"expected":"BINARY OUTPUT"}],
      "owner_groups":[{"owner":"EF-6 room","marks":["AI-1"]},{"owner":"EF-6 fan and VFD","marks":["AI-2","AO-1","BI-1","BI-2","BO-1"]},{"owner":"GI-3 intake damper assembly","marks":["BI-3","BO-2"]},{"owner":"GI-2 intake damper assembly","marks":["BI-4","BO-3"]},{"owner":"GI-1 intake damper assembly","marks":["BI-5","BO-4"]},{"owner":"ATS-2","marks":["BI-6"]},{"owner":"EF-6 exhaust damper assembly","marks":["BI-7","BO-5"]},{"owner":"Generator No. 1","marks":["BI-8"]},{"owner":"Generator No. 2","marks":["BI-9"]}],
      "owner_group_evidence":{"page":25,"bbox":[1545,665,2220,930],"kind":"Full control diagram visually traced; equipment_reconciliation independently bounds GI-1/2/3 capsules and their marks in both parsers. Branch relationships remain visual interpretation, not automatic parser inference."},
      "audit_notes":["AI-1 is zone temperature and AI-2 is fan-speed feedback in visible row order.","BI-7 description says OPEN/CLOSE but remains DI per its BINARY INPUT section."]
    },
    {
      "id":"USB-UH", "page":26, "sheet":"AM705", "title":"UNIT HEATER POINTS LIST", "building":"Utility Services Building", "system":"Unit heaters",
      "columns":"mark|description|alarm|trend", "x_edges":[851,954,1180,1303,1412],
      "y_ranges":[[176,192],[227,243],[279,295]],
      "rows":["AI-1|ZONE TEMPERATURE|YES|YES","BI-1|UNIT HEATER ALARM|YES|NO","BO-1|UNIT HEATER ENABLE/DISABLE|NO|NO"],
      "listed_point_counts":{"AI":1,"DI":1,"AO":0,"DO":1},
      "typical_scope":{"equipment_tags":["UH-1","UH-2","UH-3","UH-4"],"source":"AM601 unit-heater schedule; AM705 typical controls","expansion_status":"not_an_installed_IO_total"},
      "header_evidence":[{"bbox":[851,83,1412,144],"expected":"UNIT HEATER POINTS LIST MARK DESCRIPTION ALARM TREND"},{"bbox":[851,148,1412,170],"expected":"ANALOG INPUT"},{"bbox":[851,198,1412,221],"expected":"BINARY INPUT"},{"bbox":[851,251,1412,273],"expected":"BINARY OUTPUT"}],
      "audit_notes":["Sequence mentions a local binary reset pushbutton and status proof H-S not separately listed in the three-row matrix. Additional terminal/input count is not established by the table."]
    },
    {
      "id":"USB-MPAC-RELIEF", "page":26, "sheet":"AM705", "title":"MEDIUM PRESSURE AIR COMPRESSOR RELIEF POINTS LIST", "building":"Utility Services Building", "system":"Medium-pressure compressor relief/space dampers",
      "columns":"mark|description|alarm|trend", "x_edges":[1577,1679,1907,2000,2145],
      "y_ranges":[[199,219],[251,271],[277,297],[302,322],[354,374],[380,400]],
      "rows":["AI-1|FC-3 ZONE TEMPERATURE|NO|YES","BI-1|RELIEF DAMPER STATUS|YES|NO","BI-2|SPACE DAMPER STATUS|YES|NO","BI-3|AIRFLOW SWITCH STATUS|NO|NO","BO-1|RELIEF DAMPER OPEN/CLOSE|NO|NO","BO-2|SPACE DAMPER OPEN/CLOSE|NO|NO"],
      "listed_point_counts":{"AI":1,"DI":3,"AO":0,"DO":2},
      "typical_scope":{"equipment_tags":["MPAC-1","MPAC-2","MPAC-3","MPAC-4"],"source":"AM601 motorized dampers and AM705 typical relief diagram","expansion_status":"not_an_installed_IO_total"},
      "header_evidence":[{"bbox":[1577,82,2145,172],"expected":"MEDIUM PRESSURE AIR COMPRESSOR RELIEF POINTS LIST MARK DESCRIPTION ALARM TREND"},{"bbox":[1577,175,2145,196],"expected":"ANALOG INPUT"},{"bbox":[1577,227,2145,248],"expected":"BINARY INPUT"},{"bbox":[1577,330,2145,351],"expected":"BINARY OUTPUT"}],
      "audit_notes":["AI-1 explicitly reuses FC-3 zone temperature; four compressor applications do not establish four new space sensors.","Relief damper NO and space damper NC shown in the schematic are not equivalent to commanded OFF-mode positions. OFF-mode text commands relief closed/space open."]
    },
    {
      "id":"USB-DWM", "page":26, "sheet":"AM705", "title":"DOMESTIC WATER METER POINTS LIST", "building":"Utility Services Building / pure water / pier", "system":"Domestic-water metering",
      "columns":"mark|description|alarm|trend", "x_edges":[182,258,460,550,695],
      "y_ranges":[[920,937]], "rows":["AI1|WATER FLOW PULSE INPUT|YES|YES"],
      "listed_point_counts":{"AI":1,"DI":0,"AO":0,"DO":0},
      "typical_scope":{"equipment_tags":["DWM-1","DWM-2","DWM-3"],"source":"Explicit METERS list below matrix on AM705","expansion_status":"three explicitly named meters; terminal/physical input type needs confirmation"},
      "header_evidence":[{"bbox":[182,860,695,901],"expected":"DOMESTIC WATER METER POINTS LIST MARK DESCRIPTION ALARM TREND"},{"bbox":[182,902,695,918],"expected":"ANALOG INPUT"}],
      "audit_notes":["AI1 has no hyphen. The row is under ANALOG INPUT although its description is PULSE INPUT. Preserve printed AI; do not infer a DI terminal assignment.","Fire-pump-system freeze-protection flow is calculated as DWM-1 minus (DWM-2 plus DWM-3), not a fourth physical meter.","Referenced plumbing controls AP707 are not in this 27-page mechanical delivery."]
    },
    {
      "id":"GH-SPLIT-EF", "page":27, "sheet":"AM706", "title":"GATEHOUSE SYSTEM POINTS LIST", "building":"Gatehouse", "system":"Split-system heat pump and exhaust fan",
      "columns":"mark|description|alarm|trend", "x_edges":[158,260,563,743,924],
      "y_ranges":[[183,199],[209,225],[261,277],[287,303],[338,354],[364,380],[390,406]],
      "rows":["AI-1|RETURN AIR TEMPERATURE|YES|YES","AI-2|RETURN AIR HUMIDITY|YES|YES","BI-1|UNIT FAN STATUS OFF/ON|NO|NO","BI-2|EXHAUST FAN START/STOP|YES|NO","BO-1|OUTSIDE AIR DAMPER|NO|NO","BO-2|EXHAUST FAN START/STOP|NO|NO","BO-3|EXHAUST AIR DAMPER|NO|NO"],
      "listed_point_counts":{"AI":2,"DI":2,"AO":0,"DO":3},
      "header_evidence":[{"bbox":[158,90,924,152],"expected":"GATEHOUSE SYSTEM POINTS LIST MARK DESCRIPTION ALARM TREND"},{"bbox":[158,155,924,178],"expected":"ANALOG INPUT"},{"bbox":[158,233,924,255],"expected":"BINARY INPUT"},{"bbox":[158,311,924,333],"expected":"BINARY OUTPUT"}],
      "owner_groups":[{"owner":"Gatehouse SS-1/HP-1 air handler and return-air sensors","marks":["AI-1","AI-2","BI-1"]},{"owner":"Gatehouse EF-7","marks":["BI-2","BO-2"]},{"owner":"Gatehouse outside-air damper","marks":["BO-1"]},{"owner":"Gatehouse exhaust-air damper","marks":["BO-3"]}],
      "audit_notes":["Schedule tags support equipment names; AM706 diagram itself is generic.","AI-1 and AI-2 are RETURN-AIR sensors, not automatically two space sensors.","A separate programmable 7-day thermostat is drawn. Internet-connected/smart capability is not stated.","Auxiliary drain-pan float switch shuts down the unit but is not a separately marked BAS point in this matrix."]
    },
    {
      "id":"MULTI-DSS", "page":27, "sheet":"AM706", "title":"DUCTLESS SPLIT SYSTEM POINTS LIST", "building":"Gatehouse, Guard Booth and Utility Services Building", "system":"Ductless split systems",
      "columns":"mark|description|alarm|trend", "x_edges":[1205,1307,1484,1540,1615],
      "y_ranges":[[721,737]], "rows":["AI-1|ZONE TEMPERATURE|YES|YES"],
      "listed_point_counts":{"AI":1,"DI":0,"AO":0,"DO":0},
      "header_evidence":[{"bbox":[1205,630,1615,690],"expected":"DUCTLESS SPLIT SYSTEM POINTS LIST MARK DESCRIPTION ALARM TREND"},{"bbox":[1205,693,1615,715],"expected":"ANALOG INPUT"}],
      "audit_notes":["Guard-booth temperature sensor explicitly NOT required. Do not expand this DDC AI to the guard booth. A local unit thermostat remains shown in the generic diagram.","Sequence also requires humidity measurement and communicated setpoints; those functional requirements are not quantified as additional typed rows in the one-point matrix.","Do not count paired indoor/outdoor unit schedule rows as two separate conditioned zones."]
    }
  ],
  "document_record": "../../records/02__vol2__015.json"
}
