{
  "document_id": "03__vol1__27",
  "module_role": "Cell-for-cell core M-603 schedule ledger. It deliberately retains source spellings, merged header semantics and literal values; nothing is inferred from a P&ID or a generic controls convention.",
  "source_sheet": "M-603",
  "source_page": 15,
  "tables": [
    {
      "id": "M603-INSTRUMENTATION",
      "page": 15,
      "sheet": "M-603",
      "title": "INSTRUMENTATION SCHEDULE",
      "classification": "Literal instrumentation schedule rows",
      "columns": "tag|function|service|connection|type|pressure_psig|operating_range|units|interface|basis_of_design_manufacturer_model|remarks",
      "x_edges": [
        185,
        235,
        315,
        374,
        476,
        570,
        626,
        699,
        747,
        820,
        1042,
        1190
      ],
      "y_ranges": [
        [
          127,
          169.66
        ],
        [
          169.66,
          205.09
        ],
        [
          205.09,
          240.49
        ],
        [
          240.49,
          276.37
        ],
        [
          276.37,
          314.56
        ],
        [
          314.56,
          356.11
        ],
        [
          356.11,
          397.27
        ],
        [
          397.27,
          434.62
        ],
        [
          434.62,
          470.05
        ],
        [
          470.05,
          507.37
        ],
        [
          507.37,
          548.47
        ],
        [
          548.47,
          591.49
        ],
        [
          591.49,
          634.51
        ],
        [
          634.51,
          673.96
        ],
        [
          673.96,
          703.3
        ],
        [
          703.3,
          723.13
        ],
        [
          723.13,
          744
        ]
      ],
      "rows": [
        "PIT-113|PRESSURE|CAW|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIG|4-20 mA|ROSEMOUNT 1151|3",
        "PIT-114|PRESSURE|TAW|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIG|4-20 mA|ROSEMOUNT 1151|3",
        "PIT-115|PRESSURE|EFFLUENT|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIG|4-20 mA|ROSEMOUNT 1151|3",
        "PIT-116|PRESSURE|EFFLUENT|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIG|4-20 mA|ROSEMOUNT 1151|3",
        "TE-100|TEMPERATURE|EFFLUENT|4\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|1",
        "TE-105|TEMPERATURE|TAW|1/2\" ON 4\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|1",
        "TE-110|TEMPERATURE|TAW|1/2\" ON 4\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|1",
        "DPIT-117|PRES. DIFF.|HWS|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIA|4-20 mA|ROSEMOUNT 1151|3",
        "PIT-221|PRESSURE|EWS|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIG|4-20 mA|ROSEMOUNT 1151|3",
        "PIT-222|PRESSURE|HWS|1/4\" MNPT|PIEZO-RESISTIVE|125|0-125|PSIG|4-20 mA|ROSEMOUNT 1151|3",
        "TE-101|TEMPERATURE|EWS|1/2\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|2",
        "TE-102|TEMPERATURE|EWS|1/2\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|2",
        "TE-103|TEMPERATURE|HWS|1/2\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|2",
        "TE-104|TEMPERATURE|HWS|1/2\" MNPT|RTD|125|0-150|F|1000 OHM RTD|DWYER SERIES T TEMPERATURE SENSOR ASSEMBLY|2",
        "TE-300|TEMPERATURE|OUTDOOR AIR|NA NA|THERMISTER|0|-40 TO 250|F|10 kOHM|DWYER SERIES O-4|2",
        "FIT-143|FLOW|CAW|6\" CL 150 FLG|TURBINE|125|0-500|GPM|4-20 mA|SEAMETRICS WTP109-600-18|3",
        "FIT-145|FLOW|TAW|4\" CL 150 FLG|TURBINE|125|0-200|GPM|4-20 mA|SEAMETRICS WTP109-400-18|3"
      ],
      "header_evidence": [
        {
          "bbox": [
            180,
            65,
            1195,
            130
          ],
          "expected": "INSTRUMENTATION SCHEDULE TAG FUNCTION SERVICE CONNECTION TYPE PRESSURE OPERATING RANGE UNITS INTERFACE BASIS OF DESIGN MANUFACTURER AND MODEL REMARKS"
        }
      ]
    },
    {
      "id": "M603-CONTROL-VALVES",
      "page": 15,
      "sheet": "M-603",
      "title": "CONTROL VALVE SCHEDULE",
      "classification": "Literal BAS control-valve/actuator schedule rows",
      "columns": "tag|manufacturer_model|fluid|pressure_psig|temperature|flow_gpm|size_nps|cv_characteristic|valve_pattern|valve_material|connection|power|watts|va|actuator_time_s|actuator_action|position_feedback|fail_position|override|comments",
      "x_edges": [
        940,
        980,
        1080,
        1137,
        1182,
        1236,
        1292,
        1336,
        1380,
        1432,
        1495,
        1565,
        1618,
        1661,
        1700,
        1740,
        1810,
        1870,
        1930,
        1965,
        2165
      ],
      "y_ranges": [
        [
          1205,
          1260
        ],
        [
          1260,
          1326
        ],
        [
          1326,
          1387
        ],
        [
          1387,
          1450
        ]
      ],
      "rows": [
        "TCV-105|BELIMO G780+ EVX24-SR|HWS|125|130 F|133|3\"|85 LINEAR|3-WAY MIXING, GLOBE|Ni PLATED BRASS, EPDM|CL 125 FF FLANGE|24 VDC|5|7.5|90|MODULATING|YES|LAST POSITION|YES|NORMALLY CLOSED, 4-20 mA POSITION FEEDBACK TO PLC",
        "TCV-110A|BELIMO B2050QPW-N+ LRB24-SR-T|CAW POTABLE|125|60 F|11|1/2\"|32 NONE|2-WAY BALL|LEAD FREE BRASS, EPDM|FNPT|24 VDC|1.5|3|90|MODULATING|NO|LAST POSITION|YES|NORMALLY CLOSED, 4-20 mA POSITION FEEDBACK TO PLC. PROVIDE VALVE STEM ADAPTER.",
        "TCV-110B|BELIMO B2050QPW-N+ LRB24-SR-T|CAW POTABLE|125|60 F|11|1/2\"|32 NONE|2-WAY BALL|LEAD FREE BRASS, EPDM|FNPT|24 VDC|1.5|3|90|MODULATING|NO|LAST POSITION|YES|NORMALLY CLOSED, 4-20 mA POSITION FEEDBACK TO PLC. PROVIDE VALVE STEM ADAPTER.",
        "LCV-135|BELIMO F680HD+ ARX24-3|EFFLUENT|125|60 F|265|3\"|302 NONE|BUTTERFLY|DUCTILE IRON, EPDM|WAFER, CL 125|24 VDC|6|11|75|2-POSITION|NO|LAST POSITION|YES|NORMALLY CLOSED"
      ],
      "header_evidence": [
        {
          "bbox": [
            930,
            1120,
            2165,
            1210
          ],
          "expected": "CONTROL VALVE SCHEDULE TAG MANUFACT MODEL SERVICE VALVE ACTUATOR POWER POSITION FEEDBACK FAIL POSITION OVER RIDE COMMENTS"
        }
      ]
    },
    {
      "id": "M603-PUMP-SCHEDULE-MARKS",
      "page": 15,
      "sheet": "M-603",
      "title": "PUMP SCHEDULE",
      "classification": "Literal pump schedule tags. Shared vertical pump cells are deliberately not expanded into copied performance fields in this source-mark ledger.",
      "columns": "tag",
      "x_edges": [
        1180,
        1250
      ],
      "y_ranges": [
        [
          140,
          175
        ],
        [
          175,
          210
        ],
        [
          210,
          242
        ],
        [
          242,
          277
        ],
        [
          277,
          310
        ],
        [
          310,
          344
        ],
        [
          345,
          405
        ],
        [
          405,
          455
        ],
        [
          455,
          512
        ],
        [
          512,
          560
        ],
        [
          560,
          605
        ],
        [
          605,
          640
        ],
        [
          640,
          675
        ],
        [
          675,
          708
        ],
        [
          708,
          740
        ]
      ],
      "rows": [
        "HWP-1",
        "HWP-2",
        "HWP-3",
        "HWP-4",
        "HWP-5",
        "HWP-6",
        "BP-1",
        "BP-2",
        "BP-3",
        "CP-1",
        "CP-2",
        "EP-1",
        "EP-2",
        "EP-3",
        "EP-4"
      ],
      "header_evidence": [
        {
          "bbox": [
            1180,
            65,
            2165,
            145
          ],
          "expected": "PUMP SCHEDULE TAG SERVES MANUFACTURER MODEL TYPE FLOW HEAD MOTOR PUMP SPEED POWER REQUIREMENTS PROVIDE WITH VFD UNIT WT FLUID REMARKS"
        }
      ],
      "source_layout_notes": "This registry establishes every printed pump tag. EP-1 and EP-2 share vertically merged model/type/weight cells in the source and are not normalized here by duplicating values into two physical rows."
    },
    {
      "id": "M603-CHEMICAL-POT-FEEDERS",
      "page": 15,
      "sheet": "M-603",
      "title": "CHEMICAL POT FEEDER SCHEDULE",
      "classification": "Literal chemical pot feeder schedule rows",
      "columns": "tag|location|serves|make_model|fluid|tank_size_gal|pressure_rating_psi|weight_lbs|remark",
      "x_edges": [
        180,
        225,
        325,
        450,
        560,
        630,
        690,
        770,
        850,
        1000
      ],
      "y_ranges": [
        [
          880,
          909
        ],
        [
          909,
          935
        ]
      ],
      "rows": [
        "PF-1|MECH. RM.|EVAPORATOR LOOP|NEPTUNE/VTF-5HP|WATER|5|300|37|EXISTING TO REMAIN.",
        "PF-2|MECH. RM.|CONDENSER LOOP|NEPTUNE/VTF-5HP|WATER|5|300|37|EXISTING TO REMAIN."
      ],
      "header_evidence": [
        {
          "bbox": [
            180,
            820,
            1000,
            880
          ],
          "expected": "CHEMICAL POT FEEDER SCHEDULE TAG LOCATION SERVES MAKE MODEL FLUID TANK SIZE PRESSURE RATING WT REMARK"
        }
      ]
    },
    {
      "id": "M603-AIR-SEPARATORS",
      "page": 15,
      "sheet": "M-603",
      "title": "AIR SEPARATOR SCHEDULE",
      "classification": "Literal air separator schedule rows",
      "columns": "tag|location|system|manufacturer_model|type|pipe_size_in|fluid|max_temp_f|flow_gpm|wpd_ft_wc|volume_gal|operating_weight_lbs|remarks",
      "x_edges": [
        180,
        245,
        325,
        450,
        550,
        640,
        680,
        740,
        785,
        835,
        880,
        930,
        980,
        1050
      ],
      "y_ranges": [
        [
          1018,
          1056
        ],
        [
          1056,
          1095
        ]
      ],
      "rows": [
        "AS-1|MECH. RM.|EVAPORATOR LOOP|FLAMCOVENT FSADS600N 150F|COALESCING|6\"|WATER|110|385|0.7|20.6|285|",
        "AS-2|MECH. RM.|CONDENSOR LOOP|FLAMCOVENT FSADS500N 125F|COALESCING|5\"|WATER|110|165|0.3|20.6|275|"
      ],
      "header_evidence": [
        {
          "bbox": [
            180,
            955,
            1050,
            1018
          ],
          "expected": "AIR SEPARATOR SCHEDULE TAG LOCATION SYSTEM MANUFACTURER MODEL TYPE PIPE SIZE FLUID MAX TEMP FLOW WPD VOL OPER WT REMARKS"
        }
      ]
    },
    {
      "id": "M603-LOUVERS",
      "page": 15,
      "sheet": "M-603",
      "title": "LOUVER SCHEDULE",
      "classification": "Literal louver schedule rows",
      "columns": "tag|serves|manufacturer_model|material|frame_type|airflow_cfm|louver_size_wxh|face_area_sf|face_velocity_fpm|free_area_sf|free_area_velocity_fpm|pressure_drop_in_wc|drainable_blade|blade_angle_deg|frame_depth_in|weight_lbs|bottom_of_louver_elevation|notes",
      "x_edges": [
        1090,
        1140,
        1230,
        1320,
        1390,
        1460,
        1505,
        1565,
        1610,
        1660,
        1715,
        1770,
        1830,
        1890,
        1950,
        2000,
        2050,
        2120,
        2170
      ],
      "y_ranges": [
        [
          955,
          990
        ],
        [
          990,
          1025
        ],
        [
          1025,
          1065
        ]
      ],
      "rows": [
        "LV-1|HATCHERY|GREENHECK/ ECD-401|ALUMINUM|CHANNEL|750|18 x 22|2.75|273|1.01|743|0.09|YES|45|4|6|8'|1,2,3",
        "LV-2|HATCHERY|GREENHECK/ ECD-401|ALUMINUM|CHANNEL|750|18 x 22|2.75|273|1.01|743|0.09|YES|45|4|6|8'|1,2,3",
        "LV-3|MECHANICAL ROOM|GREENHECK/ ECD-401|ALUMINUM|CHANNEL|480|18 x 18|2.25|213|0.75|640|0.07|YES|45|4|9|8'|1,2,3"
      ],
      "header_evidence": [
        {
          "bbox": [
            1090,
            890,
            2170,
            955
          ],
          "expected": "LOUVER SCHEDULE TAG SERVES MANUFACTURER MODEL MATERIAL FRAME TYPE AIRFLOW LOUVER SIZE FACE AREA VELOCITY FREE AREA DRAINABLE BLADE ANGLE FRAME DEPTH WEIGHT BOTTOM ELEVATION NOTES"
        }
      ]
    }
  ],
  "inventory_checks": [
    {
      "id": "m603-core-table-count",
      "records_path": [
        "tables"
      ],
      "expected": 6,
      "unique_key": "id"
    }
  ]
}
