{
  "document_id": "03__vol1__27",
  "module_role": "Cell-for-cell M-604 equipment-schedule ledger. Values, including visibly combined or blank source cells, are retained as printed rather than completed from equipment knowledge.",
  "source_sheet": "M-604",
  "source_page": 16,
  "tables": [
    {
      "id": "M604-HYDRONIC-UNIT-HEATERS",
      "page": 16,
      "sheet": "M-604",
      "title": "HYDRONIC UNIT HEATER SCHEDULE",
      "classification": "Literal hydronic unit heater schedule rows",
      "columns": "tag|location|manufacturer_model|orientation|supply_flow_cfm|fan_high_speed_rpm|drive|heating_capacity_mbh|eat_f|lat_f|ewt_f|lwt_f|coil_flow_gpm|wpd_ft_wc|motor_hp|motor_volts|motor_phase|fla|unit_weight_lbs|remarks",
      "x_edges": [
        290,
        365,
        460,
        580,
        675,
        720,
        760,
        818,
        875,
        908,
        941,
        973,
        1004,
        1055,
        1100,
        1140,
        1190,
        1215,
        1244,
        1290,
        1360
      ],
      "y_ranges": [
        [
          360,
          390.1
        ],
        [
          390.1,
          418.0
        ],
        [
          418.0,
          445.81
        ],
        [
          445.81,
          473.62
        ],
        [
          473.62,
          501.52
        ],
        [
          501.52,
          529.33
        ],
        [
          529.33,
          555
        ]
      ],
      "rows": [
        "UH-01|MAIN ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1",
        "UH-02|MAIN ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1",
        "UH-03|MAIN ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1",
        "UH-04|MAIN ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1",
        "UH-05|MAIN ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1",
        "UH-06|MAIN ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1",
        "UH-07|MECHANICAL ROOM|STERLING/ HSB07211|HORIZONTAL|950|1550|DIRECT|20.5|50|70|120|100|2.5|0.23|1/20|115|1|1.4|50|1"
      ],
      "header_evidence": [
        {
          "bbox": [
            285,
            290,
            1365,
            360
          ],
          "expected": "HYDRONIC UNIT HEATER SCHEDULE TAG LOCATION MANUFACTURER MODEL ORIENTATION SUPPLY FAN FLOW SPEED HEATING COIL MOTOR ELECTRICAL"
        }
      ]
    },
    {
      "id": "M604-BUFFER-TANKS",
      "page": 16,
      "sheet": "M-604",
      "title": "BUFFER TANK SCHEDULE",
      "classification": "Literal buffer tank schedule rows",
      "columns": "tag|location|serves|manufacturer_model|fluid|tank_size_gal|fill_pressure_psi|maop_psi|connections|operating_weight_lbs|remarks",
      "x_edges": [
        210,
        275,
        365,
        475,
        600,
        680,
        740,
        800,
        860,
        970,
        1040,
        1375
      ],
      "y_ranges": [
        [
          700,
          744.31
        ],
        [
          744.31,
          785.35
        ],
        [
          785.35,
          826.12
        ],
        [
          826.12,
          860
        ]
      ],
      "rows": [
        "BT-1|MAIN ROOM|EVAPORATOR WATER LOOP|AMTROL HWBT300-4/4-125|WATER|300|12|125|(4) 4\" CL 150 FLG|3500|SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE.",
        "BT-2|MAIN ROOM|EVAPORATOR WATER LOOP|AMTROL HWBT300-4/4-125|WATER|300|12|125|(4) 4\" CL 150 FLG|3500|SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE.",
        "BT-3|MAIN ROOM|CONDENSER WATER LOOP|AMTROL HWBT300-4/4-125|WATER|300|12|125|(4) 4\" CL 150 FLG|3500|SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE.",
        "BT-4|MAIN ROOM|CONDENSER WATER LOOP|AMTROL HWBT300-4/4-125|WATER|300|12|125|(4) 4\" CL 150 FLG|3500|SEE NOTES. ASME TANK. PROVIDE WITH ASME PRESSURE RELIEF VALVE. TANK IS FOR HEATING WATER THERMAL STORAGE."
      ],
      "header_evidence": [
        {
          "bbox": [
            210,
            640,
            1375,
            700
          ],
          "expected": "BUFFER TANK SCHEDULE TAG LOCATION SERVES MANUFACTURER MODEL FLUID TANK SIZE FILL PRESS MAOP CONNECTIONS WEIGHT REMARKS"
        }
      ]
    },
    {
      "id": "M604-HEAT-EXCHANGERS",
      "page": 16,
      "sheet": "M-604",
      "title": "HEAT EXCHANGERS",
      "classification": "Literal heat exchanger schedule rows",
      "columns": "tag|footprint|serves|manufacturer_model|type|hot_side_flow_gpm|hot_side_dp_psi|cold_side_flow_gpm|cold_side_dp_psi|minimum_flow_gpm|hot_side_in_f|hot_side_out_f|cold_side_in_f|cold_side_out_f|transfer_kw_mbh|unit_weight_lbs|fluid|remarks",
      "x_edges": [
        250,
        295,
        370,
        465,
        580,
        680,
        744,
        785,
        830,
        875,
        925,
        970,
        1025,
        1075,
        1135,
        1185,
        1230,
        1330,
        1400
      ],
      "y_ranges": [
        [
          1048,
          1086
        ],
        [
          1086,
          1120
        ],
        [
          1120,
          1149
        ],
        [
          1149,
          1180
        ]
      ],
      "rows": [
        "HX-1A|28\" X 22\"|EVAPORATOR WATER HEATING|AIC AT|PLATE AND FRAME|265|5|373|5|265|60|51.2|45.8|52|338/1155|689|WASTEWATER, 100 MICRON FILTERED|1, 3, 4, 5",
        "HX-1B|28\" X 22\"|EVAPORATOR WATER HEATING|AIC AT|PLATE AND FRAME|265|5|373|5|265|60|51.2|45.8|52|338/1155|689|WASTEWATER, 100 MICRON FILTERED|1, 3, 4, 5",
        "HX-2A|44\" X 26\"|TAW HEATING|AIC AT1100X-IS1-109/70-DW|PLATE AND FRAME|132|5|132|5|80|74|50|48|72|464/1584|3624|AERATED WATER|1, 2, 3, 4, 5",
        "HX-2B|44\" X 26\"|TAW HEATING|AIC AT1100X-IS1-109/70-DW|PLATE AND FRAME|132|5|132|5|80|74|50|48|72|464/1584|3624|AERATED WATER|1, 2, 3, 4, 5"
      ],
      "header_evidence": [
        {
          "bbox": [
            250,
            970,
            1400,
            1050
          ],
          "expected": "HEAT EXCHANGERS TAG FOOT PRINT SERVES MANUFACTURER MODEL TYPE HOT SIDE COLD SIDE MINIMUM FLOW TRANSFER UNIT WT FLUID REMARKS"
        }
      ]
    },
    {
      "id": "M604-SPLIT-SYSTEM-AC",
      "page": 16,
      "sheet": "M-604",
      "title": "SPLIT-SYSTEM AIR CONDITIONING UNIT SCHEDULE",
      "classification": "Literal split-system air-conditioning schedule row",
      "columns": "indoor_tag|serves|indoor_model|indoor_cfm|indoor_unit_weight_lbs|outdoor_tag|outdoor_model|fan_motor_details|unit_power_volts_phase|mca|mocp|outdoor_unit_weight_lbs|heating_capacity_mbh|heating_min_hspf_47f|cooling_capacity_mbh|cooling_tons|eer",
      "x_edges": [
        930,
        970,
        1050,
        1160,
        1200,
        1245,
        1300,
        1400,
        1660,
        1730,
        1770,
        1810,
        1850,
        1900,
        1950,
        2000,
        2050,
        2100
      ],
      "y_ranges": [
        [
          130,
          160
        ]
      ],
      "rows": [
        "FCU-1|OFFICE, LAB|LG/ LHN188HV1|635||CU-1|LG/ LUU180HHV||208-230 1|22|30|150|20.0|9.2|18.0|2|12.3"
      ],
      "header_evidence": [
        {
          "bbox": [
            930,
            75,
            2100,
            130
          ],
          "expected": "INDOOR UNIT OUTDOOR UNIT HEATING CAPACITY COOLING CAPACITY"
        }
      ],
      "source_layout_notes": "The printed VOLTS and PHASE fields share one source cell for FCU-1/CU-1, retained as unit_power_volts_phase. Empty physical schedule cells remain empty strings."
    }
  ],
  "inventory_checks": [
    {
      "id": "m604-core-table-count",
      "records_path": [
        "tables"
      ],
      "expected": 4,
      "unique_key": "id"
    }
  ]
}
