{
  "document_id": "04__vol2__062",
  "module_role": "Cell-bounded M5.1 core equipment schedule capture. This complements the separate M5.1 control-valve module and does not infer actuator/fan-instance/point counts beyond what a printed schedule row states.",
  "schedule_scope": {
    "sheet": "M5.1 / PDF p13",
    "literal_line_items": 13,
    "families": [
      "condensing hot-water boilers",
      "hot-water reheat coils",
      "humidifier",
      "lab exhaust fan"
    ],
    "controls_boundary": "The boiler schedule explicitly calls for a BACnet interface in its printed remarks. Humidifier remark 3 says to connect the unit to DDC. The M6 controls drawings are separately recorded for the detailed sequence/point context."
  },
  "tables": [
    {
      "id": "M51-CONDENSING-HOT-WATER-BOILERS",
      "sheet": "M5.1",
      "page": 13,
      "title_as_printed": "CONDENSING HOT WATER BOILER SCHEDULE",
      "columns": "tag|area_served|thermal_efficiency|fuel|ewt_f|lwt_f|boiler_flow_gpm|maximum_pd_ft_h2o|input_mbh|output_mbh|manufacturer_model|remarks",
      "x_edges": [
        170,
        220,
        360,
        410,
        510,
        570,
        640,
        710,
        785,
        835,
        880,
        1100,
        1280
      ],
      "y_ranges": [
        [
          190,
          220
        ],
        [
          226,
          256
        ]
      ],
      "rows": [
        "B-1|HOT WATER LOOP|95%|NATURAL GAS|120.0|140.0|27.0|5.0|285|265|LOCHINVAR KHB285N|1 , 2 , 3 , 4",
        "B-2|HOT WATER LOOP|95%|NATURAL GAS|120.0|140.0|27.0|5.0|285|265|LOCHINVAR KHB285N|1 , 2 , 3 , 4"
      ],
      "row_semantics": "One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls."
    },
    {
      "id": "M51-HOT-WATER-REHEAT-COILS",
      "sheet": "M5.1",
      "page": 13,
      "title_as_printed": "HOT WATER REHEAT COIL SCHEDULE",
      "columns": "tag|area_supply_valve_served|capacity_mbh|cfm|entering_air_temp_f|leaving_air_temp_f|air_pd_in_wc|entering_water_temp_f|leaving_water_temp_f|flow_gpm|fluid_pd_ft|rows|fpi|coil_width_in|coil_height_in|piping_runout_size|manufacturer_model|remarks",
      "x_edges": [
        170,
        220,
        360,
        410,
        445,
        480,
        520,
        560,
        600,
        640,
        680,
        720,
        750,
        790,
        830,
        875,
        915,
        1100,
        1280
      ],
      "y_ranges": [
        [
          510,
          540
        ],
        [
          546,
          576
        ],
        [
          582,
          612
        ],
        [
          618,
          648
        ],
        [
          654,
          684
        ],
        [
          689,
          719
        ],
        [
          725,
          755
        ],
        [
          760,
          790
        ],
        [
          796,
          826
        ]
      ],
      "rows": [
        "HC-1|RESIDENCY LAB 131 / SAV-1|80.0|2,250|55.0|90.3|0.4|140.0|122.2|9.0|0.9|2|12|24|16|1-1/4\"|DAIKIN 5WH1202B|1 , 2 , 3 , 4 , 5",
        "HC-2|SOIL/AGGREGATE 126 / SAV-2|20.4|560|55.0|91.2|0.2|140.0|119.6|2.0|1.2|2|11|12|12|3/4\"|DAIKIN 5BD1102B|1 , 2 , 3 , 4 , 5",
        "HC-3|ASPHALT LAB 124 / SAV-3|80.2|2,260|55.0|90.2|0.4|140.0|122.2|9.0|0.9|2|12|22|16|1-1/4\"|DAIKIN 5WH1202B|1 , 2 , 3 , 4 , 5",
        "HC-4|D-1 LAB 123 / SAV-4|52.0|1,500|55.0|90.0|0.4|140.0|120.0|5.2|5.0|2|12|16|16|1\"|DAIKIN 5BD1202B|1 , 2 , 3 , 4 , 5",
        "HC-5|CONCRETE 119 / SAV-5|20.9|585|55.0|90.4|0.3|140.0|119.1|2.0|1.2|2|11|12|12|3/4\"|DAIKIN 5BD1102B|1 , 2 , 3 , 4 , 5",
        "HC-6|MATERIAL LAB 118 / SV-6|25.7|725|55.0|90.1|0.4|140.0|121.0|2.7|1.9|2|12|12|12|3/4\"|DAIKIN 5BD1202B|1 , 2 , 3 , 4 , 5",
        "HC-7|ASPHALT LAB 117 / SV-7|80.2|2,260|55.0|90.2|0.4|140.0|122.2|9.0|0.9|2|12|22|16|3/4\"|DAIKIN 5WH1202B|1 , 2 , 3 , 4 , 5",
        "HC-8|RESIDENCY NOISE ROOM 130 / SAV-8|22.3|630|55.0|90.1|0.3|140.0|120.6|2.3|10.3|2|10|12|12|3/4\"|DAIKIN 5BD1002B|1 , 2 , 3 , 4 , 5",
        "HC-9|GENERAL LAB 125 / SAV-9|45.6|1,290|55.0|90.1|0.4|140.0|119.3|4.4|6.6|2|12|16|14|1\"|DAIKIN 5BD1202B|1 , 2 , 3 , 4 , 5"
      ],
      "row_semantics": "One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls."
    },
    {
      "id": "M51-HUMIDIFIER",
      "sheet": "M5.1",
      "page": 13,
      "title_as_printed": "HUMIDIFIER SCHEDULE",
      "columns": "tag|area_served|area_rh_temp|steam_capacity_lb_hr|gas_input_mbh|amps|voltage_phase|outside_air_temp|outside_air_rh|distributor_air_temp|distributor_air_rh|duct_size|duct_cfm|water_system|manufacturer_model|remarks",
      "x_edges": [
        1300,
        1360,
        1480,
        1550,
        1610,
        1660,
        1710,
        1760,
        1810,
        1860,
        1910,
        1960,
        2030,
        2075,
        2150,
        2310,
        2400
      ],
      "y_ranges": [
        [
          260,
          290
        ]
      ],
      "rows": [
        "HUM-1|AIR HANDLING UNIT AHU-1|30% / 70\u00b0|330|368.5|2.7|115/1|3\u00b0F|5%|55\u00b0F|6%|92\"X70\"|13,000|CITY / SOFTENED WATER|CAREL UG150H1105|1 , 2 , 3"
      ],
      "row_semantics": "One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls."
    },
    {
      "id": "M51-LAB-EXHAUST-FAN",
      "sheet": "M5.1",
      "page": 13,
      "title_as_printed": "LAB EXHAUST FAN SCHEDULE",
      "columns": "tag|area_served|unit_type|blower_design_cfm|blower_actual_cfm|esp_in_wc|maximum_rpm|drive|fan_quantity|hp_per_fan|voltage_phase|maximum_sones|operating_weight_lb|manufacturer_model|remarks",
      "x_edges": [
        1300,
        1360,
        1460,
        1580,
        1645,
        1700,
        1735,
        1780,
        1825,
        1860,
        1910,
        1960,
        2005,
        2060,
        2280,
        2410
      ],
      "y_ranges": [
        [
          505,
          540
        ]
      ],
      "rows": [
        "LEF-1|LAB AREA|NEW FUME EXHAUST FAN (HIGH-PLUME DILUTION)|15,000 (7,500 PER FAN)|12,310 (6,155 PER FAN)|4.0\"|1,800|BELT|2|15.0|208/3|36|5,100|MK PLASTICS MODEL AXIJET|1 , 2 , 3"
      ],
      "row_semantics": "One printed schedule row. The annotation retains printed values and omits neither quantity nor specification values; it does not convert schedule rows into plan placements, field I/O, actuators, or inferred controls."
    }
  ],
  "assertions": [
    {
      "id": "m51-boiler-title",
      "page": 13,
      "bbox": [
        420,
        80,
        1000,
        115
      ],
      "expected": "CONDENSING HOT WATER BOILER SCHEDULE",
      "mode": "exact"
    },
    {
      "id": "m51-coil-title",
      "page": 13,
      "bbox": [
        480,
        405,
        930,
        440
      ],
      "expected": "HOT WATER REHEAT COIL SCHEDULE",
      "mode": "exact"
    },
    {
      "id": "m51-humidifier-title",
      "page": 13,
      "bbox": [
        1650,
        145,
        2040,
        180
      ],
      "expected": "HUMIDIFIER SCHEDULE",
      "mode": "exact"
    },
    {
      "id": "m51-lef-title",
      "page": 13,
      "bbox": [
        1670,
        385,
        2070,
        420
      ],
      "expected": "LAB EXHAUST FAN SCHEDULE",
      "mode": "exact"
    }
  ],
  "inventory_checks": [
    {
      "id": "rank04-m51-core-equipment-tables",
      "records_path": [
        "tables"
      ],
      "expected": 4,
      "unique_key": "id"
    }
  ]
}
