{
  "document_id": "05__vol2__009",
  "source_sha256": "d2e1967964c07d7bd1c058e1e17acaae79c344c83f0e8c9d5241dc9493637da1",
  "annotation_sha256": "b9d8624eb15fc361cf3de8600e1abe1db32016f885ee3433e53da2e453fdf8fe",
  "tables": 0,
  "rows": 0,
  "cell_assertions": 0,
  "text_assertions": 39,
  "checks": [
    {
      "assertion": "m801-existing-delta",
      "page": 19,
      "bbox": [
        1900,
        946,
        2275,
        1019
      ],
      "expected": "EXISTING CONDITIONS: THE FACILITY CURRENTLY UTILIZES A DIRECT DIGITAL CONTROL (DDC) SYSTEM OPERATING ON A DELTA CONTROLS PLATFORM (INSTALLED AND MAINTAINED BY SOUTH FLORIDA CONTROLS), WITH THE MAIN CONTROLLER LOCATED IN THE MECHANICAL ROOM.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "1. EXISTING CONDITIONS: THE FACILITY CURRENTLY UTILIZES A DIRECT DIGITAL CONTROL (DDC) SYSTEM OPERATING ON A DELTA CONTROLS PLATFORM (INSTALLED AND MAINTAINED BY SOUTH FLORIDA CONTROLS), WITH THE MAIN CONTROLLER LOCATED IN THE MECHANICAL ROOM. THE EXISTING SETUP PROVIDES LIMITED VIEW-",
          "word_ids": [
            204,
            205,
            206,
            207,
            208,
            209,
            210,
            211,
            212,
            213,
            214,
            215,
            216,
            217,
            218,
            219,
            220,
            221,
            222,
            223,
            224,
            225,
            226,
            227,
            228,
            229,
            230,
            231,
            232,
            233,
            234,
            235,
            236,
            237,
            238,
            239,
            240,
            241,
            242,
            243,
            244
          ]
        },
        "poppler": {
          "pass": true,
          "text": "1. EXISTING CONDITIONS: THE FACILITY CURRENTLY UTILIZES A DIRECT DIGITAL CONTROL (DDC) SYSTEM OPERATING ON A DELTA CONTROLS PLATFORM (INSTALLED AND MAINTAINED BY SOUTH FLORIDA CONTROLS), WITH THE MAIN CONTROLLER LOCATED IN THE MECHANICAL ROOM. THE EXISTING SETUP PROVIDES LIMITED VIEW-",
          "word_ids": [
            381,
            382,
            383,
            384,
            385,
            386,
            387,
            388,
            389,
            390,
            391,
            392,
            393,
            394,
            395,
            396,
            397,
            398,
            399,
            400,
            401,
            402,
            403,
            404,
            405,
            406,
            407,
            408,
            409,
            410,
            411,
            412,
            413,
            414,
            415,
            416,
            417,
            418,
            419,
            420,
            421
          ]
        }
      }
    },
    {
      "assertion": "m801-existing-limited-hmi",
      "page": 19,
      "bbox": [
        1900,
        1002,
        2275,
        1076
      ],
      "expected": "THE EXISTING SETUP PROVIDES LIMITED VIEW-ONLY ACCESS FOR MAINTENANCE PERSONNEL VIA AN HUMAN-MACHINE INTERFACE (HMI), ALLOWING ONLY MODIFICATIONS TO ROOM AND DISCHARGE AIR TEMPERATURE SETPOINTS WITH NO FULL SYSTEM ACCESS.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "MECHANICAL ROOM. THE EXISTING SETUP PROVIDES LIMITED VIEW- ONLY ACCESS FOR MAINTENANCE PERSONNEL VIA AN HUMAN- MACHINE INTERFACE (HMI), ALLOWING ONLY MODIFICATIONS TO ROOM AND DISCHARGE AIR TEMPERATURE SETPOINTS WITH NO FULL SYSTEM ACCESS.",
          "word_ids": [
            237,
            238,
            239,
            240,
            241,
            242,
            243,
            244,
            245,
            246,
            247,
            248,
            249,
            250,
            251,
            252,
            253,
            254,
            255,
            256,
            257,
            258,
            259,
            260,
            261,
            262,
            263,
            264,
            265,
            266,
            267,
            268,
            269,
            270
          ]
        },
        "poppler": {
          "pass": true,
          "text": "MECHANICAL ROOM. THE EXISTING SETUP PROVIDES LIMITED VIEW- ONLY ACCESS FOR MAINTENANCE PERSONNEL VIA AN HUMAN- MACHINE INTERFACE (HMI), ALLOWING ONLY MODIFICATIONS TO ROOM AND DISCHARGE AIR TEMPERATURE SETPOINTS WITH NO FULL SYSTEM ACCESS.",
          "word_ids": [
            414,
            415,
            416,
            417,
            418,
            419,
            420,
            421,
            422,
            423,
            424,
            425,
            426,
            427,
            428,
            429,
            430,
            431,
            432,
            433,
            434,
            435,
            436,
            437,
            438,
            439,
            440,
            441,
            442,
            443,
            444,
            445,
            446,
            447
          ]
        }
      }
    },
    {
      "assertion": "m801-new-bacnet-native",
      "page": 19,
      "bbox": [
        1900,
        1072,
        2275,
        1132
      ],
      "expected": "NEW DDC SYSTEM: THE CONTROLS CONTRACTOR SHALL PROVIDE AND INSTALL A COMPLETE, NEW, FULLY ACCESSIBLE BACNET-NATIVE DDC SYSTEM TO ASSUME CONTROL OF THE FACILITY'S MECHANICAL EQUIPMENT.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "2. NEW DDC SYSTEM: THE CONTROLS CONTRACTOR SHALL PROVIDE AND INSTALL A COMPLETE, NEW, FULLY ACCESSIBLE BACNET-NATIVE DDC SYSTEM TO ASSUME CONTROL OF THE FACILITY'S MECHANICAL EQUIPMENT.",
          "word_ids": [
            271,
            272,
            273,
            274,
            275,
            276,
            277,
            278,
            279,
            280,
            281,
            282,
            283,
            284,
            285,
            286,
            287,
            288,
            289,
            290,
            291,
            292,
            293,
            294,
            295,
            296,
            297
          ]
        },
        "poppler": {
          "pass": true,
          "text": "2. NEW DDC SYSTEM: THE CONTROLS CONTRACTOR SHALL PROVIDE AND INSTALL A COMPLETE, NEW, FULLY ACCESSIBLE BACNET-NATIVE DDC SYSTEM TO ASSUME CONTROL OF THE FACILITY'S MECHANICAL EQUIPMENT.",
          "word_ids": [
            448,
            449,
            450,
            451,
            452,
            453,
            454,
            455,
            456,
            457,
            458,
            459,
            460,
            461,
            462,
            463,
            464,
            465,
            466,
            467,
            468,
            469,
            470,
            471,
            472,
            473,
            474
          ]
        }
      }
    },
    {
      "assertion": "m801-new-front-end-hmi",
      "page": 19,
      "bbox": [
        1900,
        1128,
        2275,
        1175
      ],
      "expected": "FRONT END AND HMI: PROVIDE A NEW SYSTEM FRONT-END. A NEW HMI SCREEN SHALL BE PROVIDED AND MOUNTED DIRECTLY ON THE FRONT OF THE MAIN CONTROL PANEL.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "3. FRONT END AND HMI: PROVIDE A NEW SYSTEM FRONT-END. A NEW HMI SCREEN SHALL BE PROVIDED AND MOUNTED DIRECTLY ON THE FRONT OF THE MAIN CONTROL PANEL.",
          "word_ids": [
            298,
            299,
            300,
            301,
            302,
            303,
            304,
            305,
            306,
            307,
            308,
            309,
            310,
            311,
            312,
            313,
            314,
            315,
            316,
            317,
            318,
            319,
            320,
            321,
            322,
            323,
            324,
            325
          ]
        },
        "poppler": {
          "pass": true,
          "text": "3. FRONT END AND HMI: PROVIDE A NEW SYSTEM FRONT-END. A NEW HMI SCREEN SHALL BE PROVIDED AND MOUNTED DIRECTLY ON THE FRONT OF THE MAIN CONTROL PANEL.",
          "word_ids": [
            475,
            476,
            477,
            478,
            479,
            480,
            481,
            482,
            483,
            484,
            485,
            486,
            487,
            488,
            489,
            490,
            491,
            492,
            493,
            494,
            495,
            496,
            497,
            498,
            499,
            500,
            501,
            502
          ]
        }
      }
    },
    {
      "assertion": "m801-new-sensors-wiring",
      "page": 19,
      "bbox": [
        1900,
        1173,
        2275,
        1230
      ],
      "expected": "SENSORS AND WIRING: PROVIDE AND INSTALL ALL NEW CONTROL SENSORS AND ASSOCIATED CONTROL WIRING REQUIRED FOR A COMPLETE, OPERATIONAL SYSTEM, EXCEPT WHERE EXPLICITLY NOTED FOR REUSE.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "4. SENSORS AND WIRING: PROVIDE AND INSTALL ALL NEW CONTROL SENSORS AND ASSOCIATED CONTROL WIRING REQUIRED FOR A COMPLETE, OPERATIONAL SYSTEM, EXCEPT WHERE EXPLICITLY NOTED FOR REUSE.",
          "word_ids": [
            326,
            327,
            328,
            329,
            330,
            331,
            332,
            333,
            334,
            335,
            336,
            337,
            338,
            339,
            340,
            341,
            342,
            343,
            344,
            345,
            346,
            347,
            348,
            349,
            350,
            351,
            352
          ]
        },
        "poppler": {
          "pass": true,
          "text": "4. SENSORS AND WIRING: PROVIDE AND INSTALL ALL NEW CONTROL SENSORS AND ASSOCIATED CONTROL WIRING REQUIRED FOR A COMPLETE, OPERATIONAL SYSTEM, EXCEPT WHERE EXPLICITLY NOTED FOR REUSE.",
          "word_ids": [
            503,
            504,
            505,
            506,
            507,
            508,
            509,
            510,
            511,
            512,
            513,
            514,
            515,
            516,
            517,
            518,
            519,
            520,
            521,
            522,
            523,
            524,
            525,
            526,
            527,
            528,
            529
          ]
        }
      }
    },
    {
      "assertion": "m801-vav-reuse-and-new-sensors",
      "page": 19,
      "bbox": [
        1900,
        1228,
        2275,
        1317
      ],
      "expected": "VAV BOX CONTROLS: EXISTING VAV BOX CONTROLLERS SHALL REMAIN AND BE REUSED. THE CONTROLS CONTRACTOR SHALL PROVIDE AND INSTALL NEW SPACE TEMPERATURE SENSORS (THERMOSTATS) AND NEW DISCHARGE AIR TEMPERATURE SENSORS FOR ALL EXISTING VAV BOXES TO INTEGRATE WITH THE NEW SYSTEM.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "5. VAV BOX CONTROLS: EXISTING VAV BOX CONTROLLERS SHALL REMAIN AND BE REUSED. THE CONTROLS CONTRACTOR SHALL PROVIDE AND INSTALL NEW SPACE TEMPERATURE SENSORS (THERMOSTATS) AND NEW DISCHARGE AIR TEMPERATURE SENSORS FOR ALL EXISTING VAV BOXES TO INTEGRATE WITH THE NEW SYSTEM.",
          "word_ids": [
            353,
            354,
            355,
            356,
            357,
            358,
            359,
            360,
            361,
            362,
            363,
            364,
            365,
            366,
            367,
            368,
            369,
            370,
            371,
            372,
            373,
            374,
            375,
            376,
            377,
            378,
            379,
            380,
            381,
            382,
            383,
            384,
            385,
            386,
            387,
            388,
            389,
            390,
            391,
            392,
            393,
            394
          ]
        },
        "poppler": {
          "pass": true,
          "text": "5. VAV BOX CONTROLS: EXISTING VAV BOX CONTROLLERS SHALL REMAIN AND BE REUSED. THE CONTROLS CONTRACTOR SHALL PROVIDE AND INSTALL NEW SPACE TEMPERATURE SENSORS (THERMOSTATS) AND NEW DISCHARGE AIR TEMPERATURE SENSORS FOR ALL EXISTING VAV BOXES TO INTEGRATE WITH THE NEW SYSTEM.",
          "word_ids": [
            530,
            531,
            532,
            533,
            534,
            535,
            536,
            537,
            538,
            539,
            540,
            541,
            542,
            543,
            544,
            545,
            546,
            547,
            548,
            549,
            550,
            551,
            552,
            553,
            554,
            555,
            556,
            557,
            558,
            559,
            560,
            561,
            562,
            563,
            564,
            565,
            566,
            567,
            568,
            569,
            570,
            571
          ]
        }
      }
    },
    {
      "assertion": "m801-remote-web-access",
      "page": 19,
      "bbox": [
        1900,
        1315,
        2275,
        1401
      ],
      "expected": "NETWORK ARCHITECTURE: THE NEW DDC SYSTEM SHALL BE ENGINEERED, CONFIGURED, AND SET UP WITH THE CAPABILITY FOR SECURE REMOTE MONITORING AND CONTROL. PROVIDE WEB-BASED REMOTE ACCESS TO SYSTEM GRAPHICS (HTML5 COMPLIANT, ACCESSIBLE VIA STANDARD WEB BROWSERS WITHOUT REQUIRING ADDITIONAL PLUGINS).",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "6. NETWORK ARCHITECTURE: THE NEW DDC SYSTEM SHALL BE ENGINEERED, CONFIGURED, AND SET UP WITH THE CAPABILITY FOR SECURE REMOTE MONITORING AND CONTROL. PROVIDE WEB-BASED REMOTE ACCESS TO SYSTEM GRAPHICS (HTML5 COMPLIANT, ACCESSIBLE VIA STANDARD WEB BROWSERS WITHOUT REQUIRING ADDITIONAL PLUGINS). THE CONTROLS CONTRACTOR SHALL",
          "word_ids": [
            395,
            396,
            397,
            398,
            399,
            400,
            401,
            402,
            403,
            404,
            405,
            406,
            407,
            408,
            409,
            410,
            411,
            412,
            413,
            414,
            415,
            416,
            417,
            418,
            419,
            420,
            421,
            422,
            423,
            424,
            425,
            426,
            427,
            428,
            429,
            430,
            431,
            432,
            433,
            434,
            435,
            436,
            437,
            438,
            439
          ]
        },
        "poppler": {
          "pass": true,
          "text": "6. NETWORK ARCHITECTURE: THE NEW DDC SYSTEM SHALL BE ENGINEERED, CONFIGURED, AND SET UP WITH THE CAPABILITY FOR SECURE REMOTE MONITORING AND CONTROL. PROVIDE WEB-BASED REMOTE ACCESS TO SYSTEM GRAPHICS (HTML5 COMPLIANT, ACCESSIBLE VIA STANDARD WEB BROWSERS WITHOUT REQUIRING ADDITIONAL PLUGINS). THE CONTROLS CONTRACTOR SHALL",
          "word_ids": [
            572,
            573,
            574,
            575,
            576,
            577,
            578,
            579,
            580,
            581,
            582,
            583,
            584,
            585,
            586,
            587,
            588,
            589,
            590,
            591,
            592,
            593,
            594,
            595,
            596,
            597,
            598,
            599,
            600,
            601,
            602,
            603,
            604,
            605,
            606,
            607,
            608,
            609,
            610,
            611,
            612,
            613,
            614,
            615,
            616
          ]
        }
      }
    },
    {
      "assertion": "m801-it-network-coordination",
      "page": 19,
      "bbox": [
        1900,
        1383,
        2275,
        1500
      ],
      "expected": "THE CONTROLS CONTRACTOR SHALL COORDINATE EXTENSIVELY WITH USDA IT PERSONNEL TO ESTABLISH DEDICATED IP ADDRESSES, NETWORK DROPS, FIREWALL PORT EXCEPTIONS, AND APPROVED SECURE ACCESS PROTOCOLS (E.G., VPN ROUTING, VIRTUAL LOCAL AREA NETWORK (VLAN) INTEGRATION, AND MULTI-FACTOR AUTHENTICATION (MFA)).",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "ADDITIONAL PLUGINS). THE CONTROLS CONTRACTOR SHALL COORDINATE EXTENSIVELY WITH USDA IT PERSONNEL TO ESTABLISH DEDICATED IP ADDRESSES, NETWORK DROPS, FIREWALL PORT EXCEPTIONS, AND APPROVED SECURE ACCESS PROTOCOLS (E.G., VPN ROUTING, VIRTUAL LOCAL AREA NETWORK (VLAN) INTEGRATION, AND MULTI-FACTOR AUTHENTICATION (MFA)). THE REMOTE ACCESS ARCHITECTURE MUST COMPLY WITH ALL CURRENT USDA AND FEDERAL CYBERSECURITY GUIDELINES. ADDITIONALLY, THE",
          "word_ids": [
            434,
            435,
            436,
            437,
            438,
            439,
            440,
            441,
            442,
            443,
            444,
            445,
            446,
            447,
            448,
            449,
            450,
            451,
            452,
            453,
            454,
            455,
            456,
            457,
            458,
            459,
            460,
            461,
            462,
            463,
            464,
            465,
            466,
            467,
            468,
            469,
            470,
            471,
            472,
            473,
            474,
            475,
            476,
            477,
            478,
            479,
            480,
            481,
            482,
            483,
            484,
            485,
            486,
            487,
            488,
            489
          ]
        },
        "poppler": {
          "pass": true,
          "text": "ADDITIONAL PLUGINS). THE CONTROLS CONTRACTOR SHALL COORDINATE EXTENSIVELY WITH USDA IT PERSONNEL TO ESTABLISH DEDICATED IP ADDRESSES, NETWORK DROPS, FIREWALL PORT EXCEPTIONS, AND APPROVED SECURE ACCESS PROTOCOLS (E.G., VPN ROUTING, VIRTUAL LOCAL AREA NETWORK (VLAN) INTEGRATION, AND MULTI-FACTOR AUTHENTICATION (MFA)). THE REMOTE ACCESS ARCHITECTURE MUST COMPLY WITH ALL CURRENT USDA AND FEDERAL CYBERSECURITY GUIDELINES. ADDITIONALLY, THE",
          "word_ids": [
            611,
            612,
            613,
            614,
            615,
            616,
            617,
            618,
            619,
            620,
            621,
            622,
            623,
            624,
            625,
            626,
            627,
            628,
            629,
            630,
            631,
            632,
            633,
            634,
            635,
            636,
            637,
            638,
            639,
            640,
            641,
            642,
            643,
            644,
            645,
            646,
            647,
            648,
            649,
            650,
            651,
            652,
            653,
            654,
            655,
            656,
            657,
            658,
            659,
            660,
            661,
            662,
            663,
            664,
            665,
            666
          ]
        }
      }
    },
    {
      "assertion": "m801-rbac",
      "page": 19,
      "bbox": [
        1900,
        1455,
        2275,
        1555
      ],
      "expected": "THE REMOTE ACCESS ARCHITECTURE MUST COMPLY WITH ALL CURRENT USDA AND FEDERAL CYBERSECURITY GUIDELINES. ADDITIONALLY, THE CONTRACTOR SHALL CONFIGURE ROLE-BASED ACCESS CONTROL (RBAC) TO ENSURE SPECIFIC PERMISSIONS AND SECURITY LEVELS ARE ESTABLISHED FOR VARIOUS USERS (E.G., VIEW-ONLY, MAINTENANCE, AND ADMINISTRATOR).",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "AND MULTI-FACTOR AUTHENTICATION (MFA)). THE REMOTE ACCESS ARCHITECTURE MUST COMPLY WITH ALL CURRENT USDA AND FEDERAL CYBERSECURITY GUIDELINES. ADDITIONALLY, THE CONTRACTOR SHALL CONFIGURE ROLE-BASED ACCESS CONTROL (RBAC) TO ENSURE SPECIFIC PERMISSIONS AND SECURITY LEVELS ARE ESTABLISHED FOR VARIOUS USERS (E.G., VIEW-ONLY, MAINTENANCE, AND ADMINISTRATOR).",
          "word_ids": [
            470,
            471,
            472,
            473,
            474,
            475,
            476,
            477,
            478,
            479,
            480,
            481,
            482,
            483,
            484,
            485,
            486,
            487,
            488,
            489,
            490,
            491,
            492,
            493,
            494,
            495,
            496,
            497,
            498,
            499,
            500,
            501,
            502,
            503,
            504,
            505,
            506,
            507,
            508,
            509,
            510,
            511,
            512,
            513
          ]
        },
        "poppler": {
          "pass": true,
          "text": "AND MULTI-FACTOR AUTHENTICATION (MFA)). THE REMOTE ACCESS ARCHITECTURE MUST COMPLY WITH ALL CURRENT USDA AND FEDERAL CYBERSECURITY GUIDELINES. ADDITIONALLY, THE CONTRACTOR SHALL CONFIGURE ROLE-BASED ACCESS CONTROL (RBAC) TO ENSURE SPECIFIC PERMISSIONS AND SECURITY LEVELS ARE ESTABLISHED FOR VARIOUS USERS (E.G., VIEW-ONLY, MAINTENANCE, AND ADMINISTRATOR).",
          "word_ids": [
            647,
            648,
            649,
            650,
            651,
            652,
            653,
            654,
            655,
            656,
            657,
            658,
            659,
            660,
            661,
            662,
            663,
            664,
            665,
            666,
            667,
            668,
            669,
            670,
            671,
            672,
            673,
            674,
            675,
            676,
            677,
            678,
            679,
            680,
            681,
            682,
            683,
            684,
            685,
            686,
            687,
            688,
            689,
            690
          ]
        }
      }
    },
    {
      "assertion": "m802-chiller-sequence-title",
      "page": 20,
      "bbox": [
        515,
        1570,
        790,
        1595
      ],
      "expected": "CHILLED WATER PLANT: SEQUENCE OF OPERATION",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "CHILLED WATER PLANT: SEQUENCE OF OPERATION",
          "word_ids": [
            0,
            1,
            2,
            3,
            4,
            5
          ]
        },
        "poppler": {
          "pass": true,
          "text": "CHILLED WATER PLANT: SEQUENCE OF OPERATION",
          "word_ids": [
            894,
            895,
            896,
            897,
            898,
            899
          ]
        }
      }
    },
    {
      "assertion": "m802-chiller-overview",
      "page": 20,
      "bbox": [
        515,
        1588,
        1915,
        1607
      ],
      "expected": "SYSTEM OVERVIEW: THE CHILLER PLANT, CONSISTING OF ONE AIR-COOLED CHILLER AND TWO CHILLED WATER PUMPS. THE SYSTEM IS DESIGNED AS A PRIMARY-ONLY CONFIGURATION WHERE ONE PUMP ACTS AS THE LEAD AND THE OTHER ALWAYS ACTS AS STANDBY (LAG).",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "SYSTEM OVERVIEW: THE CHILLER PLANT, CONSISTING OF ONE AIR-COOLED CHILLER AND TWO CHILLED WATER PUMPS. THE SYSTEM IS DESIGNED AS A PRIMARY-ONLY CONFIGURATION WHERE ONE PUMP ACTS AS THE LEAD AND THE OTHER ALWAYS ACTS AS STANDBY (LAG).",
          "word_ids": [
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25,
            26,
            27,
            28,
            29,
            30,
            31,
            32,
            33,
            34,
            35,
            36,
            37,
            38,
            39,
            40,
            41,
            42,
            43
          ]
        },
        "poppler": {
          "pass": true,
          "text": "SYSTEM OVERVIEW: THE CHILLER PLANT, CONSISTING OF ONE AIR-COOLED CHILLER AND TWO CHILLED WATER PUMPS. THE SYSTEM IS DESIGNED AS A PRIMARY-ONLY CONFIGURATION WHERE ONE PUMP ACTS AS THE LEAD AND THE OTHER ALWAYS ACTS AS STANDBY (LAG).",
          "word_ids": [
            900,
            901,
            902,
            903,
            904,
            905,
            906,
            907,
            908,
            909,
            910,
            911,
            912,
            913,
            914,
            915,
            916,
            917,
            918,
            919,
            920,
            921,
            922,
            923,
            924,
            925,
            926,
            927,
            928,
            929,
            930,
            931,
            932,
            933,
            934,
            935,
            936,
            937
          ]
        }
      }
    },
    {
      "assertion": "m802-chiller-enable-call",
      "page": 20,
      "bbox": [
        515,
        1705,
        1570,
        1725
      ],
      "expected": "THE CHILLED WATER PLANT SHALL BE INDEXED TO RUN BY THE ENERGY MANAGEMENT SYSTEM (EMS) IF ANY AIR HANDLING UNIT (AHU) IS CALLING FOR COOLING FOR 5 MINUTES (ADJUSTABLE) OR LONGER.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "THE CHILLED WATER PLANT SHALL BE INDEXED TO RUN BY THE ENERGY MANAGEMENT SYSTEM (EMS) IF ANY AIR HANDLING UNIT (AHU) IS CALLING FOR COOLING FOR 5 MINUTES (ADJUSTABLE) OR LONGER.",
          "word_ids": [
            83,
            84,
            85,
            86,
            87,
            88,
            89,
            90,
            91,
            92,
            93,
            94,
            95,
            96,
            97,
            98,
            99,
            100,
            101,
            102,
            103,
            104,
            105,
            106,
            107,
            108,
            109,
            110,
            111,
            112,
            113
          ]
        },
        "poppler": {
          "pass": true,
          "text": "THE CHILLED WATER PLANT SHALL BE INDEXED TO RUN BY THE ENERGY MANAGEMENT SYSTEM (EMS) IF ANY AIR HANDLING UNIT (AHU) IS CALLING FOR COOLING FOR 5 MINUTES (ADJUSTABLE) OR LONGER.",
          "word_ids": [
            977,
            978,
            979,
            980,
            981,
            982,
            983,
            984,
            985,
            986,
            987,
            988,
            989,
            990,
            991,
            992,
            993,
            994,
            995,
            996,
            997,
            998,
            999,
            1000,
            1001,
            1002,
            1003,
            1004,
            1005,
            1006,
            1007
          ]
        }
      }
    },
    {
      "assertion": "m802-chiller-lead-pump",
      "page": 20,
      "bbox": [
        545,
        1720,
        1250,
        1740
      ],
      "expected": "START SEQUENCE: WITH THE HOA SWITCH IN THE \"AUTO\" POSITION, THE LEAD CHILLED WATER PUMP SHALL START TO ESTABLISH FLOW.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "START SEQUENCE: WITH THE HOA SWITCH IN THE \"AUTO\" POSITION, THE LEAD CHILLED WATER PUMP SHALL START TO ESTABLISH FLOW.",
          "word_ids": [
            115,
            116,
            117,
            118,
            119,
            120,
            121,
            122,
            123,
            124,
            125,
            126,
            127,
            128,
            129,
            130,
            131,
            132,
            133,
            134
          ]
        },
        "poppler": {
          "pass": true,
          "text": "START SEQUENCE: WITH THE HOA SWITCH IN THE \"AUTO\" POSITION, THE LEAD CHILLED WATER PUMP SHALL START TO ESTABLISH FLOW.",
          "word_ids": [
            1009,
            1010,
            1011,
            1012,
            1013,
            1014,
            1015,
            1016,
            1017,
            1018,
            1019,
            1020,
            1021,
            1022,
            1023,
            1024,
            1025,
            1026,
            1027,
            1028
          ]
        }
      }
    },
    {
      "assertion": "m802-chiller-stop-delay",
      "page": 20,
      "bbox": [
        530,
        1735,
        1590,
        1760
      ],
      "expected": "STOP SEQUENCE: THE PUMP SHALL BE TURNED OFF WHEN NONE OF THE COOLING COILS/AHUS ARE CALLING FOR COOLING FOR 15 MINUTES (ADJUSTABLE) OR LONGER.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "• STOP SEQUENCE: THE PUMP SHALL BE TURNED OFF WHEN NONE OF THE COOLING COILS/AHUS ARE CALLING FOR COOLING FOR 15 MINUTES (ADJUSTABLE) OR LONGER. • ALTERNATION: THE EMS CONTROL SYSTEM SHALL ALTERNATE THE TWO PUMPS AS LEAD AND STANDBY (LAG) ON A WEEKLY BASIS (ADJUSTABLE) TO ENSURE EVEN WEAR.",
          "word_ids": [
            135,
            136,
            137,
            138,
            139,
            140,
            141,
            142,
            143,
            144,
            145,
            146,
            147,
            148,
            149,
            150,
            151,
            152,
            153,
            154,
            155,
            156,
            157,
            158,
            159,
            160,
            161,
            162,
            163,
            164,
            165,
            166,
            167,
            168,
            169,
            170,
            171,
            172,
            173,
            174,
            175,
            176,
            177,
            178,
            179,
            180,
            181,
            182,
            183,
            184
          ]
        },
        "poppler": {
          "pass": true,
          "text": "• STOP SEQUENCE: THE PUMP SHALL BE TURNED OFF WHEN NONE OF THE COOLING COILS/AHUS ARE CALLING FOR COOLING FOR 15 MINUTES (ADJUSTABLE) OR LONGER. • ALTERNATION: THE EMS CONTROL SYSTEM SHALL ALTERNATE THE TWO PUMPS AS LEAD AND STANDBY (LAG) ON A WEEKLY BASIS (ADJUSTABLE) TO ENSURE EVEN WEAR.",
          "word_ids": [
            1029,
            1030,
            1031,
            1032,
            1033,
            1034,
            1035,
            1036,
            1037,
            1038,
            1039,
            1040,
            1041,
            1042,
            1043,
            1044,
            1045,
            1046,
            1047,
            1048,
            1049,
            1050,
            1051,
            1052,
            1053,
            1054,
            1055,
            1056,
            1057,
            1058,
            1059,
            1060,
            1061,
            1062,
            1063,
            1064,
            1065,
            1066,
            1067,
            1068,
            1069,
            1070,
            1071,
            1072,
            1073,
            1074,
            1075,
            1076,
            1077,
            1078
          ]
        }
      }
    },
    {
      "assertion": "m802-chiller-weekly-alternation",
      "page": 20,
      "bbox": [
        530,
        1750,
        1875,
        1785
      ],
      "expected": "ALTERNATION: THE EMS CONTROL SYSTEM SHALL ALTERNATE THE TWO PUMPS AS LEAD AND STANDBY (LAG) ON A WEEKLY BASIS (ADJUSTABLE) TO ENSURE EVEN WEAR.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "• ALTERNATION: THE EMS CONTROL SYSTEM SHALL ALTERNATE THE TWO PUMPS AS LEAD AND STANDBY (LAG) ON A WEEKLY BASIS (ADJUSTABLE) TO ENSURE EVEN WEAR. CHILLER OPERATION & CONTROL",
          "word_ids": [
            160,
            161,
            162,
            163,
            164,
            165,
            166,
            167,
            168,
            169,
            170,
            171,
            172,
            173,
            174,
            175,
            176,
            177,
            178,
            179,
            180,
            181,
            182,
            183,
            184,
            186,
            187,
            188,
            189
          ]
        },
        "poppler": {
          "pass": true,
          "text": "• ALTERNATION: THE EMS CONTROL SYSTEM SHALL ALTERNATE THE TWO PUMPS AS LEAD AND STANDBY (LAG) ON A WEEKLY BASIS (ADJUSTABLE) TO ENSURE EVEN WEAR. CHILLER OPERATION & CONTROL",
          "word_ids": [
            1054,
            1055,
            1056,
            1057,
            1058,
            1059,
            1060,
            1061,
            1062,
            1063,
            1064,
            1065,
            1066,
            1067,
            1068,
            1069,
            1070,
            1071,
            1072,
            1073,
            1074,
            1075,
            1076,
            1077,
            1078,
            1080,
            1081,
            1082,
            1083
          ]
        }
      }
    },
    {
      "assertion": "m802-ahu1-sequence-title",
      "page": 20,
      "bbox": [
        515,
        408,
        780,
        432
      ],
      "expected": "AHU-1 (VAV SYSTEM) SEQUENCE OF OPERATIONS",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "AHU-1 (VAV SYSTEM) SEQUENCE OF OPERATIONS",
          "word_ids": [
            545,
            546,
            547,
            548,
            549,
            550
          ]
        },
        "poppler": {
          "pass": true,
          "text": "AHU-1 (VAV SYSTEM) SEQUENCE OF OPERATIONS",
          "word_ids": [
            69,
            70,
            71,
            72,
            73,
            74
          ]
        }
      }
    },
    {
      "assertion": "m802-ahu1-occupancy",
      "page": 20,
      "bbox": [
        515,
        430,
        1730,
        465
      ],
      "expected": "SYSTEM STATUS: THE EXISTING AHU-1 SHALL BE INDEXED TO RUN BY THE ENERGY MANAGEMENT SYSTEM (EMS/DDC) ACCORDING TO THE OWNER’S OCCUPANCY SCHEDULE.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "1. GENERAL & SYSTEM INTERLOCKS • SYSTEM STATUS: THE EXISTING AHU-1 SHALL BE INDEXED TO RUN BY THE ENERGY MANAGEMENT SYSTEM (EMS/DDC) ACCORDING TO THE OWNER’S OCCUPANCY SCHEDULE. • EXHAUST INTERLOCK: TOILET EXHAUST FAN EF-5 SHALL BE STRICTLY INTERLOCKED TO RUN WHENEVER AHU-1 IS OPERATING.",
          "word_ids": [
            551,
            552,
            553,
            554,
            555,
            556,
            557,
            558,
            559,
            560,
            561,
            562,
            563,
            564,
            565,
            566,
            567,
            568,
            569,
            570,
            571,
            572,
            573,
            574,
            575,
            576,
            577,
            578,
            579,
            580,
            581,
            582,
            583,
            584,
            585,
            586,
            587,
            588,
            589,
            590,
            591,
            592,
            593,
            594,
            595
          ]
        },
        "poppler": {
          "pass": true,
          "text": "1. GENERAL & SYSTEM INTERLOCKS • SYSTEM STATUS: THE EXISTING AHU-1 SHALL BE INDEXED TO RUN BY THE ENERGY MANAGEMENT SYSTEM (EMS/DDC) ACCORDING TO THE OWNER’S OCCUPANCY SCHEDULE. • EXHAUST INTERLOCK: TOILET EXHAUST FAN EF-5 SHALL BE STRICTLY INTERLOCKED TO RUN WHENEVER AHU-1 IS OPERATING.",
          "word_ids": [
            75,
            76,
            77,
            78,
            79,
            80,
            81,
            82,
            83,
            84,
            85,
            86,
            87,
            88,
            89,
            90,
            91,
            92,
            93,
            94,
            95,
            96,
            97,
            98,
            99,
            100,
            101,
            102,
            103,
            104,
            105,
            106,
            107,
            108,
            109,
            110,
            111,
            112,
            113,
            114,
            115,
            116,
            117,
            118,
            119
          ]
        }
      }
    },
    {
      "assertion": "m802-ahu1-exhaust-interlock",
      "page": 20,
      "bbox": [
        515,
        458,
        1710,
        482
      ],
      "expected": "EXHAUST INTERLOCK: TOILET EXHAUST FAN EF-5 SHALL BE STRICTLY INTERLOCKED TO RUN WHENEVER AHU-1 IS OPERATING.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "• EXHAUST INTERLOCK: TOILET EXHAUST FAN EF-5 SHALL BE STRICTLY INTERLOCKED TO RUN WHENEVER AHU-1 IS OPERATING. • OFF MODE: WHENEVER THE SUPPLY FAN IS OFF, ALL CONTROL ACTUATORS (VALVES AND DAMPERS) SHALL BE PLACED IN THEIR NORMAL (FAIL-SAFE) POSITIONS.",
          "word_ids": [
            579,
            580,
            581,
            582,
            583,
            584,
            585,
            586,
            587,
            588,
            589,
            590,
            591,
            592,
            593,
            594,
            595,
            596,
            597,
            598,
            599,
            600,
            601,
            602,
            603,
            604,
            605,
            606,
            607,
            608,
            609,
            610,
            611,
            612,
            613,
            614,
            615,
            616,
            617,
            618
          ]
        },
        "poppler": {
          "pass": true,
          "text": "• EXHAUST INTERLOCK: TOILET EXHAUST FAN EF-5 SHALL BE STRICTLY INTERLOCKED TO RUN WHENEVER AHU-1 IS OPERATING. • OFF MODE: WHENEVER THE SUPPLY FAN IS OFF, ALL CONTROL ACTUATORS (VALVES AND DAMPERS) SHALL BE PLACED IN THEIR NORMAL (FAIL-SAFE) POSITIONS.",
          "word_ids": [
            103,
            104,
            105,
            106,
            107,
            108,
            109,
            110,
            111,
            112,
            113,
            114,
            115,
            116,
            117,
            118,
            119,
            120,
            121,
            122,
            123,
            124,
            125,
            126,
            127,
            128,
            129,
            130,
            131,
            132,
            133,
            134,
            135,
            136,
            137,
            138,
            139,
            140,
            141,
            142
          ]
        }
      }
    },
    {
      "assertion": "m802-ahu1-static-trim-respond",
      "page": 20,
      "bbox": [
        515,
        640,
        1790,
        740
      ],
      "expected": "STATIC PRESSURE RESET (TRIM & RESPOND): EVERY 15 MINUTES (ADJUSTABLE), THE DDC SYSTEM SHALL POLL THE VAV BOXES AND ADJUST THE STATIC PRESSURE SETPOINT TO OPTIMIZE FAN ENERGY:",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "4. SUPPLY FAN & STATIC PRESSURE CONTROL • VFD MODULATION: THE DDC SYSTEM SHALL MODULATE THE SUPPLY FAN VFD OUTPUT TO MAINTAIN THE SUPPLY DUCT STATIC PRESSURE AT SETPOINT (SENSED BY THE EXISTING DOWNSTREAM PRESSURE SENSOR). • STATIC PRESSURE RESET (TRIM & RESPOND): EVERY 15 MINUTES (ADJUSTABLE), THE DDC SYSTEM SHALL POLL THE VAV BOXES AND ADJUST THE STATIC PRESSURE SETPOINT TO OPTIMIZE FAN ENERGY: • IF AT LEAST ONE VAV TERMINAL IS AT FULL SCHEDULED COOLING AIRFLOW, INCREASE THE SETPOINT BY 0.05\" W.C. (ADJUSTABLE). • IF NO VAV TERMINALS ARE AT FULL SCHEDULED AIRFLOW, AND AT LEAST ONE IS AT MINIMUM AIRFLOW, DECREASE THE SETPOINT BY 0.05\" W.C. (ADJUSTABLE). 5. MIXED AIR (OUTSIDE/RETURN AIR) CONTROL • WHEN THE SUPPLY FAN IS PROVEN ON, THE DDC SYSTEM SHALL OPEN THE AUTOMATIC OUTSIDE AIR (OA) DAMPER.",
          "word_ids": [
            817,
            818,
            819,
            820,
            821,
            822,
            823,
            824,
            825,
            826,
            827,
            828,
            829,
            830,
            831,
            832,
            833,
            834,
            835,
            836,
            837,
            838,
            839,
            840,
            841,
            842,
            843,
            844,
            845,
            846,
            847,
            848,
            849,
            850,
            851,
            852,
            853,
            854,
            855,
            856,
            857,
            858,
            859,
            860,
            861,
            862,
            863,
            864,
            865,
            866,
            867,
            868,
            869,
            870,
            871,
            872,
            873,
            874,
            875,
            876,
            877,
            878,
            879,
            880,
            881,
            882,
            883,
            884,
            885,
            886,
            887,
            888,
            889,
            890,
            891,
            892,
            893,
            894,
            895,
            896,
            897,
            898,
            899,
            900,
            901,
            902,
            903,
            904,
            905,
            906,
            907,
            908,
            909,
            910,
            911,
            912,
            913,
            914,
            915,
            916,
            917,
            918,
            919,
            920,
            921,
            922,
            923,
            924,
            925,
            926,
            927,
            928,
            929,
            930,
            931,
            932,
            933,
            934,
            935,
            936,
            937,
            938,
            939,
            940,
            941,
            942,
            943,
            944,
            945,
            946,
            947,
            948,
            949,
            950,
            951
          ]
        },
        "poppler": {
          "pass": true,
          "text": "4. SUPPLY FAN & STATIC PRESSURE CONTROL • VFD MODULATION: THE DDC SYSTEM SHALL MODULATE THE SUPPLY FAN VFD OUTPUT TO MAINTAIN THE SUPPLY DUCT STATIC PRESSURE AT SETPOINT (SENSED BY THE EXISTING DOWNSTREAM PRESSURE SENSOR). • STATIC PRESSURE RESET (TRIM & RESPOND): EVERY 15 MINUTES (ADJUSTABLE), THE DDC SYSTEM SHALL POLL THE VAV BOXES AND ADJUST THE STATIC PRESSURE SETPOINT TO OPTIMIZE FAN ENERGY: • IF AT LEAST ONE VAV TERMINAL IS AT FULL SCHEDULED COOLING AIRFLOW, INCREASE THE SETPOINT BY 0.05\" W.C. (ADJUSTABLE). • IF NO VAV TERMINALS ARE AT FULL SCHEDULED AIRFLOW, AND AT LEAST ONE IS AT MINIMUM AIRFLOW, DECREASE THE SETPOINT BY 0.05\" W.C. (ADJUSTABLE). 5. MIXED AIR (OUTSIDE/RETURN AIR) CONTROL • WHEN THE SUPPLY FAN IS PROVEN ON, THE DDC SYSTEM SHALL OPEN THE AUTOMATIC OUTSIDE AIR (OA) DAMPER.",
          "word_ids": [
            341,
            342,
            343,
            344,
            345,
            346,
            347,
            348,
            349,
            350,
            351,
            352,
            353,
            354,
            355,
            356,
            357,
            358,
            359,
            360,
            361,
            362,
            363,
            364,
            365,
            366,
            367,
            368,
            369,
            370,
            371,
            372,
            373,
            374,
            375,
            376,
            377,
            378,
            379,
            380,
            381,
            382,
            383,
            384,
            385,
            386,
            387,
            388,
            389,
            390,
            391,
            392,
            393,
            394,
            395,
            396,
            397,
            398,
            399,
            400,
            401,
            402,
            403,
            404,
            405,
            406,
            407,
            408,
            409,
            410,
            411,
            412,
            413,
            414,
            415,
            416,
            417,
            418,
            419,
            420,
            421,
            422,
            423,
            424,
            425,
            426,
            427,
            428,
            429,
            430,
            431,
            432,
            433,
            434,
            435,
            436,
            437,
            438,
            439,
            440,
            441,
            442,
            443,
            444,
            445,
            446,
            447,
            448,
            449,
            450,
            451,
            452,
            453,
            454,
            455,
            456,
            457,
            458,
            459,
            460,
            461,
            462,
            463,
            464,
            465,
            466,
            467,
            468,
            469,
            470,
            471,
            472,
            473,
            474,
            475
          ]
        }
      }
    },
    {
      "assertion": "m802-ahu1-coil-sat",
      "page": 20,
      "bbox": [
        545,
        780,
        1350,
        797
      ],
      "expected": "THE DDC SYSTEM SHALL MODULATE THE EXISTING CHILLED WATER VALVE TO MAINTAIN A SUPPLY AIR TEMPERATURE (SAT) SETPOINT OF 55°F (ADJUSTABLE).",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "THE DDC SYSTEM SHALL MODULATE THE EXISTING CHILLED WATER VALVE TO MAINTAIN A SUPPLY AIR TEMPERATURE (SAT) SETPOINT OF 55°F (ADJUSTABLE).",
          "word_ids": [
            999,
            1000,
            1001,
            1002,
            1003,
            1004,
            1005,
            1006,
            1007,
            1008,
            1009,
            1010,
            1011,
            1012,
            1013,
            1014,
            1015,
            1016,
            1017,
            1018,
            1019
          ]
        },
        "poppler": {
          "pass": true,
          "text": "THE DDC SYSTEM SHALL MODULATE THE EXISTING CHILLED WATER VALVE TO MAINTAIN A SUPPLY AIR TEMPERATURE (SAT) SETPOINT OF 55°F (ADJUSTABLE).",
          "word_ids": [
            523,
            524,
            525,
            526,
            527,
            528,
            529,
            530,
            531,
            532,
            533,
            534,
            535,
            536,
            537,
            538,
            539,
            540,
            541,
            542,
            543
          ]
        }
      }
    },
    {
      "assertion": "m803-lab-exhaust-title",
      "page": 21,
      "bbox": [
        240,
        572,
        545,
        598
      ],
      "expected": "LABORATORY EXHAUST FANS SEQUENCE OF OPERATIONS",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "LABORATORY EXHAUST FANS SEQUENCE OF OPERATIONS",
          "word_ids": [
            753,
            754,
            755,
            756,
            757,
            758
          ]
        },
        "poppler": {
          "pass": true,
          "text": "LABORATORY EXHAUST FANS SEQUENCE OF OPERATIONS",
          "word_ids": [
            43,
            44,
            45,
            46,
            47,
            48
          ]
        }
      }
    },
    {
      "assertion": "m803-lab-exhaust-continuous",
      "page": 21,
      "bbox": [
        240,
        590,
        755,
        651
      ],
      "expected": "SYSTEM STATUS: WITH THE SAFETY CONTROLS IN THE NORMAL POSITION AND THE VARIABLE FREQUENCY DRIVE (VFD) IN THE \"AUTO\" POSITION, THE EXHAUST FAN MOTOR SHALL OPERATE CONTINUOUSLY TO MAINTAIN REQUIRED LABORATORY EXHAUST AND PRESSURIZATION.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "1. GENERAL & OPERATING STATUS • SYSTEM STATUS: WITH THE SAFETY CONTROLS IN THE NORMAL POSITION AND THE VARIABLE FREQUENCY DRIVE (VFD) IN THE \"AUTO\" POSITION, THE EXHAUST FAN MOTOR SHALL OPERATE CONTINUOUSLY TO MAINTAIN REQUIRED LABORATORY EXHAUST AND PRESSURIZATION.",
          "word_ids": [
            759,
            760,
            761,
            762,
            763,
            764,
            765,
            766,
            767,
            768,
            769,
            770,
            771,
            772,
            773,
            774,
            775,
            776,
            777,
            778,
            779,
            780,
            781,
            782,
            783,
            784,
            785,
            786,
            787,
            788,
            789,
            790,
            791,
            792,
            793,
            794,
            795,
            796,
            797,
            798
          ]
        },
        "poppler": {
          "pass": true,
          "text": "1. GENERAL & OPERATING STATUS • SYSTEM STATUS: WITH THE SAFETY CONTROLS IN THE NORMAL POSITION AND THE VARIABLE FREQUENCY DRIVE (VFD) IN THE \"AUTO\" POSITION, THE EXHAUST FAN MOTOR SHALL OPERATE CONTINUOUSLY TO MAINTAIN REQUIRED LABORATORY EXHAUST AND PRESSURIZATION.",
          "word_ids": [
            49,
            50,
            51,
            52,
            53,
            54,
            55,
            56,
            57,
            58,
            59,
            60,
            61,
            62,
            63,
            64,
            65,
            66,
            67,
            68,
            69,
            70,
            71,
            72,
            73,
            74,
            75,
            76,
            77,
            78,
            79,
            80,
            81,
            82,
            83,
            84,
            85,
            86,
            87,
            88
          ]
        }
      }
    },
    {
      "assertion": "m803-lab-exhaust-vfd",
      "page": 21,
      "bbox": [
        240,
        735,
        810,
        779
      ],
      "expected": "VFD SPEED CONTROL: THE DDC SYSTEM SHALL MODULATE THE EXHAUST FAN MOTOR SPEED ACCORDING TO THE ACTIVE OCCUPANCY MODE (AS COMMANDED BY THE SYSTEM SCHEDULE AND TIED TO AHU-2).",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "3. EXHAUST FAN FLOW CONTROL • VFD SPEED CONTROL: THE DDC SYSTEM SHALL MODULATE THE EXHAUST FAN MOTOR SPEED ACCORDING TO THE ACTIVE OCCUPANCY MODE (AS COMMANDED BY THE SYSTEM SCHEDULE AND TIED TO AHU-2).",
          "word_ids": [
            854,
            855,
            856,
            857,
            858,
            859,
            860,
            861,
            862,
            863,
            864,
            865,
            866,
            867,
            868,
            869,
            870,
            871,
            872,
            873,
            874,
            875,
            876,
            877,
            878,
            879,
            880,
            881,
            882,
            883,
            884,
            885,
            886,
            887,
            888
          ]
        },
        "poppler": {
          "pass": true,
          "text": "3. EXHAUST FAN FLOW CONTROL • VFD SPEED CONTROL: THE DDC SYSTEM SHALL MODULATE THE EXHAUST FAN MOTOR SPEED ACCORDING TO THE ACTIVE OCCUPANCY MODE (AS COMMANDED BY THE SYSTEM SCHEDULE AND TIED TO AHU-2).",
          "word_ids": [
            144,
            145,
            146,
            147,
            148,
            149,
            150,
            151,
            152,
            153,
            154,
            155,
            156,
            157,
            158,
            159,
            160,
            161,
            162,
            163,
            164,
            165,
            166,
            167,
            168,
            169,
            170,
            171,
            172,
            173,
            174,
            175,
            176,
            177,
            178
          ]
        }
      }
    },
    {
      "assertion": "m803-scheduled-exhaust-title",
      "page": 21,
      "bbox": [
        1525,
        748,
        1680,
        768
      ],
      "expected": "SEQUENCE OF OPERATIONS:",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "SEQUENCE OF OPERATIONS:",
          "word_ids": [
            668,
            669,
            670
          ]
        },
        "poppler": {
          "pass": true,
          "text": "SEQUENCE OF OPERATIONS:",
          "word_ids": [
            393,
            394,
            395
          ]
        }
      }
    },
    {
      "assertion": "m803-scheduled-exhaust-start-stop",
      "page": 21,
      "bbox": [
        1525,
        803,
        1918,
        855
      ],
      "expected": "UPON BEING ENTERING OCCUPIED MODE, THE EXHAUST FAN SHALL START. UPON BEING ENTERING UNOCCUPIED MODE, THE EXHAUST FAN SHALL STOP .",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "UPON BEING ENTERING OCCUPIED MODE, THE EXHAUST FAN SHALL START. UPON BEING ENTERING UNOCCUPIED MODE, THE EXHAUST FAN SHALL STOP .",
          "word_ids": [
            700,
            701,
            702,
            703,
            704,
            705,
            706,
            707,
            708,
            709,
            710,
            711,
            712,
            713,
            714,
            715,
            716,
            717,
            718,
            719,
            720
          ]
        },
        "poppler": {
          "pass": true,
          "text": "UPON BEING ENTERING OCCUPIED MODE, THE EXHAUST FAN SHALL START. UPON BEING ENTERING UNOCCUPIED MODE, THE EXHAUST FAN SHALL STOP .",
          "word_ids": [
            431,
            432,
            433,
            434,
            435,
            436,
            437,
            438,
            439,
            440,
            453,
            454,
            455,
            456,
            457,
            458,
            459,
            460,
            461,
            462,
            463
          ]
        }
      }
    },
    {
      "assertion": "m803-ahu2-sequence-title",
      "page": 21,
      "bbox": [
        875,
        1448,
        1325,
        1470
      ],
      "expected": "AHU-2 (CONSTANT VOLUME LAB SYSTEM) RECOMMENDED SEQUENCE OF OPERATIONS",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "AHU-2 (CONSTANT VOLUME LAB SYSTEM) RECOMMENDED SEQUENCE OF OPERATIONS",
          "word_ids": [
            0,
            1,
            2,
            3,
            4,
            5,
            6,
            7,
            8
          ]
        },
        "poppler": {
          "pass": true,
          "text": "AHU-2 (CONSTANT VOLUME LAB SYSTEM) RECOMMENDED SEQUENCE OF OPERATIONS",
          "word_ids": [
            569,
            570,
            571,
            572,
            573,
            574,
            575,
            576,
            577
          ]
        }
      }
    },
    {
      "assertion": "m803-ahu2-interlock",
      "page": 21,
      "bbox": [
        895,
        1493,
        1915,
        1524
      ],
      "expected": "EXHAUST/SUPPLY INTERLOCK: TOILET EXHAUST FAN EF-6, MAIN EXHAUST FAN EF-1, AND FUME HOOD EXHAUST FANS EF-2 AND EF-3 SHALL BE INTERLOCKED TO RUN WITH AHU-2 AS DICTATED BY THE ACTIVE OPERATING MODE.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "• EXHAUST/SUPPLY INTERLOCK: TOILET EXHAUST FAN EF-6, MAIN EXHAUST FAN EF-1, AND FUME HOOD EXHAUST FANS EF-2 AND EF-3 SHALL BE INTERLOCKED TO RUN WITH AHU-2 AS DICTATED BY THE ACTIVE OPERATING MODE.",
          "word_ids": [
            32,
            33,
            34,
            35,
            36,
            37,
            38,
            39,
            40,
            41,
            42,
            43,
            44,
            45,
            46,
            47,
            48,
            49,
            50,
            51,
            52,
            53,
            54,
            55,
            56,
            57,
            58,
            59,
            60,
            61,
            62,
            63,
            64
          ]
        },
        "poppler": {
          "pass": true,
          "text": "• EXHAUST/SUPPLY INTERLOCK: TOILET EXHAUST FAN EF-6, MAIN EXHAUST FAN EF-1, AND FUME HOOD EXHAUST FANS EF-2 AND EF-3 SHALL BE INTERLOCKED TO RUN WITH AHU-2 AS DICTATED BY THE ACTIVE OPERATING MODE.",
          "word_ids": [
            601,
            602,
            603,
            604,
            605,
            606,
            607,
            608,
            609,
            610,
            611,
            612,
            613,
            614,
            615,
            616,
            617,
            618,
            619,
            620,
            621,
            622,
            623,
            624,
            625,
            626,
            627,
            628,
            629,
            630,
            631,
            632,
            633
          ]
        }
      }
    },
    {
      "assertion": "m803-ahu2-occupied",
      "page": 21,
      "bbox": [
        905,
        1593,
        1480,
        1608
      ],
      "expected": "DAMPER CONTROL: UPON INDEXING TO OCCUPIED MODE, THE OUTSIDE AIR INTAKE DAMPER SHALL OPEN FULLY.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "DAMPER CONTROL: UPON INDEXING TO OCCUPIED MODE, THE OUTSIDE AIR INTAKE DAMPER SHALL OPEN FULLY.",
          "word_ids": [
            165,
            166,
            167,
            168,
            169,
            170,
            171,
            172,
            173,
            174,
            175,
            176,
            177,
            178,
            179
          ]
        },
        "poppler": {
          "pass": true,
          "text": "DAMPER CONTROL: UPON INDEXING TO OCCUPIED MODE, THE OUTSIDE AIR INTAKE DAMPER SHALL OPEN FULLY.",
          "word_ids": [
            734,
            735,
            736,
            737,
            738,
            739,
            740,
            741,
            742,
            743,
            744,
            745,
            746,
            747,
            748
          ]
        }
      }
    },
    {
      "assertion": "m803-ahu2-unoccupied",
      "page": 21,
      "bbox": [
        905,
        1690,
        1735,
        1708
      ],
      "expected": "THIS MODE SAFELY REDUCES AIRFLOW TO 50% DURING SCHEDULED UNOCCUPIED HOURS TO SAVE ENERGY WHILE MAINTAINING NEGATIVE LAB PRESSURIZATION.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "THIS MODE SAFELY REDUCES AIRFLOW TO 50% DURING SCHEDULED UNOCCUPIED HOURS TO SAVE ENERGY WHILE MAINTAINING NEGATIVE LAB PRESSURIZATION.",
          "word_ids": [
            293,
            294,
            295,
            296,
            297,
            298,
            299,
            300,
            301,
            302,
            303,
            304,
            305,
            306,
            307,
            308,
            309,
            310,
            311
          ]
        },
        "poppler": {
          "pass": true,
          "text": "THIS MODE SAFELY REDUCES AIRFLOW TO 50% DURING SCHEDULED UNOCCUPIED HOURS TO SAVE ENERGY WHILE MAINTAINING NEGATIVE LAB PRESSURIZATION.",
          "word_ids": [
            862,
            863,
            864,
            865,
            866,
            867,
            868,
            869,
            870,
            871,
            872,
            873,
            874,
            875,
            876,
            877,
            878,
            879,
            880
          ]
        }
      }
    },
    {
      "assertion": "m803-ahu2-negative-pressure",
      "page": 21,
      "bbox": [
        900,
        1748,
        1835,
        1778
      ],
      "expected": "MUST ENSURE THE RESULTING EXHAUST AIRFLOW IS NO LESS THAN 110% OF THE REDUCED AHU-2 SUPPLY AIRFLOW INTO THE LABS TO MAINTAIN CONTINUOUS NEGATIVE PRESSURE.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "EXHAUST FAN TURNDOWN (NEGATIVE PRESSURIZATION): EF-1, EF-2, AND EF-3 VFDS SHALL BE COMMANDED TO FIXED PERCENTAGE SETPOINTS DETERMINED BY THE TAB AGENCY. THESE MUST ENSURE THE RESULTING EXHAUST AIRFLOW IS NO LESS THAN 110% OF THE REDUCED AHU-2 SUPPLY AIRFLOW INTO THE LABS TO MAINTAIN CONTINUOUS NEGATIVE PRESSURE.",
          "word_ids": [
            361,
            362,
            363,
            364,
            365,
            366,
            367,
            368,
            369,
            370,
            371,
            372,
            373,
            374,
            375,
            376,
            377,
            378,
            379,
            380,
            381,
            382,
            383,
            385,
            386,
            387,
            388,
            389,
            390,
            391,
            392,
            393,
            394,
            395,
            396,
            397,
            398,
            399,
            400,
            401,
            402,
            403,
            404,
            405,
            406,
            407,
            408,
            409
          ]
        },
        "poppler": {
          "pass": true,
          "text": "EXHAUST FAN TURNDOWN (NEGATIVE PRESSURIZATION): EF-1, EF-2, AND EF-3 VFDS SHALL BE COMMANDED TO FIXED PERCENTAGE SETPOINTS DETERMINED BY THE TAB AGENCY. THESE MUST ENSURE THE RESULTING EXHAUST AIRFLOW IS NO LESS THAN 110% OF THE REDUCED AHU-2 SUPPLY AIRFLOW INTO THE LABS TO MAINTAIN CONTINUOUS NEGATIVE PRESSURE.",
          "word_ids": [
            930,
            931,
            932,
            933,
            934,
            935,
            936,
            937,
            938,
            939,
            940,
            941,
            942,
            943,
            944,
            945,
            946,
            947,
            948,
            949,
            950,
            951,
            952,
            954,
            955,
            956,
            957,
            958,
            959,
            960,
            961,
            962,
            963,
            964,
            965,
            966,
            967,
            968,
            969,
            970,
            971,
            972,
            973,
            974,
            975,
            976,
            977,
            978
          ]
        }
      }
    },
    {
      "assertion": "m804-electric-heater-sequence-title",
      "page": 22,
      "bbox": [
        1212,
        270,
        1370,
        290
      ],
      "expected": "SEQUENCE OF OPERATIONS:",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "SEQUENCE OF OPERATIONS:",
          "word_ids": [
            504,
            505,
            506
          ]
        },
        "poppler": {
          "pass": true,
          "text": "SEQUENCE OF OPERATIONS:",
          "word_ids": [
            17,
            18,
            19
          ]
        }
      }
    },
    {
      "assertion": "m804-electric-heater-general",
      "page": 22,
      "bbox": [
        1212,
        285,
        2015,
        317
      ],
      "expected": "1. GENERAL OPERATION THE ELECTRIC DUCT HEATER SHALL BE CONTROLLED BY THE DDC SYSTEM TO MAINTAIN THE LOCAL ZONE TEMPERATURE SETPOINT. HEATER SHALL BE AUTOMATICALLY SCHEDULED FOR OPERATION BASED ON THE ASSOCIATED AIR HANDLING UNIT (AHU) OCCUPANCY SCHEDULE.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "1. GENERAL OPERATION THE ELECTRIC DUCT HEATER SHALL BE CONTROLLED BY THE DDC SYSTEM TO MAINTAIN THE LOCAL ZONE TEMPERATURE SETPOINT. HEATER SHALL BE AUTOMATICALLY SCHEDULED FOR OPERATION BASED ON THE ASSOCIATED AIR HANDLING UNIT (AHU) OCCUPANCY SCHEDULE.",
          "word_ids": [
            507,
            508,
            509,
            510,
            511,
            512,
            513,
            514,
            515,
            516,
            517,
            518,
            519,
            520,
            521,
            522,
            523,
            524,
            525,
            526,
            527,
            529,
            530,
            531,
            532,
            533,
            534,
            535,
            536,
            537,
            538,
            539,
            540,
            541,
            542,
            543,
            544,
            545
          ]
        },
        "poppler": {
          "pass": true,
          "text": "1. GENERAL OPERATION THE ELECTRIC DUCT HEATER SHALL BE CONTROLLED BY THE DDC SYSTEM TO MAINTAIN THE LOCAL ZONE TEMPERATURE SETPOINT. HEATER SHALL BE AUTOMATICALLY SCHEDULED FOR OPERATION BASED ON THE ASSOCIATED AIR HANDLING UNIT (AHU) OCCUPANCY SCHEDULE.",
          "word_ids": [
            20,
            21,
            22,
            23,
            24,
            25,
            26,
            27,
            28,
            29,
            30,
            31,
            32,
            33,
            34,
            35,
            36,
            37,
            38,
            39,
            40,
            42,
            43,
            44,
            45,
            46,
            47,
            48,
            49,
            50,
            51,
            52,
            53,
            54,
            55,
            56,
            57,
            58
          ]
        }
      }
    },
    {
      "assertion": "m804-electric-heater-safeties",
      "page": 22,
      "bbox": [
        1212,
        315,
        2060,
        345
      ],
      "expected": "2. SAFETY INTERLOCKS (HARDWIRED) THE ELECTRIC DUCT HEATER SHALL BE EQUIPPED WITH THE FOLLOWING HARDWIRED SAFETIES. IF ANY OF THESE CONDITIONS NOT MET, THE HEATER SHALL BE INSTANTLY AND COMPLETELY DISABLED, REGARDLESS OF THE DDC COMMAND:",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "2. SAFETY INTERLOCKS (HARDWIRED) THE ELECTRIC DUCT HEATER SHALL BE EQUIPPED WITH THE FOLLOWING HARDWIRED SAFETIES. IF ANY OF THESE CONDITIONS NOT MET, THE HEATER SHALL BE INSTANTLY AND COMPLETELY DISABLED, REGARDLESS OF THE DDC COMMAND:",
          "word_ids": [
            546,
            547,
            548,
            549,
            550,
            551,
            552,
            553,
            554,
            555,
            556,
            557,
            558,
            559,
            560,
            561,
            562,
            563,
            564,
            565,
            566,
            568,
            569,
            570,
            571,
            572,
            573,
            574,
            575,
            576,
            577,
            578,
            579,
            580,
            581,
            582
          ]
        },
        "poppler": {
          "pass": true,
          "text": "2. SAFETY INTERLOCKS (HARDWIRED) THE ELECTRIC DUCT HEATER SHALL BE EQUIPPED WITH THE FOLLOWING HARDWIRED SAFETIES. IF ANY OF THESE CONDITIONS NOT MET, THE HEATER SHALL BE INSTANTLY AND COMPLETELY DISABLED, REGARDLESS OF THE DDC COMMAND:",
          "word_ids": [
            59,
            60,
            61,
            62,
            63,
            64,
            65,
            66,
            67,
            68,
            69,
            70,
            71,
            72,
            73,
            74,
            75,
            76,
            77,
            78,
            79,
            81,
            82,
            83,
            84,
            85,
            86,
            87,
            88,
            89,
            90,
            91,
            92,
            93,
            94,
            95
          ]
        }
      }
    },
    {
      "assertion": "m804-electric-heater-scr-signal",
      "page": 22,
      "bbox": [
        1212,
        505,
        2065,
        535
      ],
      "expected": "THE DDC SYSTEM SHALL SEND A 0-10 VDC (OR 4-20 MA) SIGNAL TO THE SILICON CONTROLLED RECTIFIER (SCR) CONTROLLER. THE SCR SHALL MODULATE THE ELECTRIC HEATER FROM 0% TO 100% CAPACITY TO PRECISELY MAINTAIN THE ACTIVE ZONE TEMPERATURE SETPOINT.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "PROVEN, THE DDC SYSTEM SHALL SEND A 0-10 VDC (OR 4-20 MA) SIGNAL TO THE SILICON CONTROLLED RECTIFIER (SCR) CONTROLLER. THE SCR SHALL MODULATE THE ELECTRIC HEATER FROM 0% TO 100% CAPACITY TO PRECISELY MAINTAIN THE ACTIVE ZONE TEMPERATURE SETPOINT.",
          "word_ids": [
            722,
            723,
            724,
            725,
            726,
            727,
            728,
            729,
            730,
            731,
            732,
            733,
            734,
            735,
            736,
            737,
            738,
            739,
            740,
            741,
            742,
            743,
            744,
            745,
            746,
            747,
            748,
            749,
            750,
            751,
            752,
            753,
            754,
            755,
            756,
            757,
            758,
            759,
            760,
            761
          ]
        },
        "poppler": {
          "pass": true,
          "text": "PROVEN, THE DDC SYSTEM SHALL SEND A 0-10 VDC (OR 4-20 MA) SIGNAL TO THE SILICON CONTROLLED RECTIFIER (SCR) CONTROLLER. THE SCR SHALL MODULATE THE ELECTRIC HEATER FROM 0% TO 100% CAPACITY TO PRECISELY MAINTAIN THE ACTIVE ZONE TEMPERATURE SETPOINT.",
          "word_ids": [
            235,
            236,
            237,
            238,
            239,
            240,
            241,
            242,
            243,
            244,
            245,
            246,
            247,
            248,
            249,
            250,
            251,
            252,
            253,
            254,
            255,
            256,
            257,
            258,
            259,
            260,
            261,
            262,
            263,
            264,
            265,
            266,
            267,
            268,
            269,
            270,
            271,
            272,
            273,
            274
          ]
        }
      }
    },
    {
      "assertion": "m804-vav-sequence-title",
      "page": 22,
      "bbox": [
        1128,
        1464,
        1278,
        1483
      ],
      "expected": "SEQUENCE OF OPERATION:",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "SEQUENCE OF OPERATION:",
          "word_ids": [
            0,
            1,
            2
          ]
        },
        "poppler": {
          "pass": true,
          "text": "SEQUENCE OF OPERATION:",
          "word_ids": [
            610,
            611,
            612
          ]
        }
      }
    },
    {
      "assertion": "m804-vav-deadband",
      "page": 22,
      "bbox": [
        1128,
        1478,
        2000,
        1510
      ],
      "expected": "GENERAL OPERATION THE VAV TERMINAL UNIT SHALL BE CONTROLLED BY THE DDC SYSTEM AND SHALL BE AUTOMATICALLY SCHEDULED FOR OPERATION BASED ON AN OWNER PROVIDED ADJUSTABLE OCCUPANCY SCHEDULE. A MINIMUM 5°F (ADJ.) DEAD-BAND BETWEEN HEATING AND COOLING MODES MUST BE MAINTAINED AT ALL TIMES.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "1. GENERAL OPERATION THE VAV TERMINAL UNIT SHALL BE CONTROLLED BY THE DDC SYSTEM AND SHALL BE AUTOMATICALLY SCHEDULED FOR OPERATION BASED ON AN OWNER PROVIDED ADJUSTABLE OCCUPANCY SCHEDULE. A MINIMUM 5°F (ADJ.) DEAD-BAND BETWEEN HEATING AND COOLING MODES MUST BE MAINTAINED AT ALL TIMES.",
          "word_ids": [
            3,
            4,
            5,
            6,
            7,
            8,
            9,
            10,
            11,
            12,
            13,
            14,
            15,
            16,
            17,
            18,
            19,
            20,
            21,
            22,
            23,
            24,
            25,
            26,
            27,
            28,
            29,
            30,
            31,
            32,
            33,
            34,
            35,
            36,
            37,
            38,
            39,
            40,
            41,
            42,
            43,
            44,
            45,
            46,
            47
          ]
        },
        "poppler": {
          "pass": true,
          "text": "1. GENERAL OPERATION THE VAV TERMINAL UNIT SHALL BE CONTROLLED BY THE DDC SYSTEM AND SHALL BE AUTOMATICALLY SCHEDULED FOR OPERATION BASED ON AN OWNER PROVIDED ADJUSTABLE OCCUPANCY SCHEDULE. A MINIMUM 5°F (ADJ.) DEAD-BAND BETWEEN HEATING AND COOLING MODES MUST BE MAINTAINED AT ALL TIMES.",
          "word_ids": [
            613,
            614,
            615,
            616,
            617,
            618,
            619,
            620,
            621,
            622,
            623,
            624,
            625,
            626,
            627,
            628,
            629,
            630,
            631,
            632,
            633,
            634,
            635,
            636,
            637,
            638,
            639,
            640,
            641,
            642,
            643,
            644,
            645,
            646,
            647,
            648,
            649,
            650,
            651,
            652,
            653,
            654,
            655,
            656,
            657
          ]
        }
      }
    },
    {
      "assertion": "m804-vav-occupied-setpoints",
      "page": 22,
      "bbox": [
        1130,
        1510,
        1390,
        1566
      ],
      "expected": "2. OCCUPIED MODE UPON ENTERING OCCUPIED BE INDEXED TO THEIR OCCUPIED VALUES: • OCCUPIED COOLING SETPOINT: 75°F (ADJ.) • OCCUPIED HEATING SETPOINT: 70°F (ADJ.)",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "2. OCCUPIED MODE UPON ENTERING OCCUPIED BE INDEXED TO THEIR OCCUPIED VALUES: • OCCUPIED COOLING SETPOINT: 75°F (ADJ.) • OCCUPIED HEATING SETPOINT: 70°F (ADJ.)",
          "word_ids": [
            48,
            49,
            50,
            51,
            52,
            53,
            70,
            71,
            72,
            73,
            74,
            75,
            76,
            77,
            78,
            79,
            80,
            81,
            82,
            83,
            84,
            85,
            86,
            87
          ]
        },
        "poppler": {
          "pass": true,
          "text": "2. OCCUPIED MODE UPON ENTERING OCCUPIED BE INDEXED TO THEIR OCCUPIED VALUES: • OCCUPIED COOLING SETPOINT: 75°F (ADJ.) • OCCUPIED HEATING SETPOINT: 70°F (ADJ.)",
          "word_ids": [
            658,
            659,
            660,
            661,
            662,
            663,
            680,
            681,
            682,
            683,
            684,
            685,
            686,
            687,
            688,
            689,
            690,
            691,
            692,
            693,
            694,
            695,
            696,
            697
          ]
        }
      }
    },
    {
      "assertion": "m804-vav-unoccupied-setpoints",
      "page": 22,
      "bbox": [
        1130,
        1562,
        1405,
        1624
      ],
      "expected": "3. UNOCCUPIED MODE UPON ENTERING UNOCCUPIED SHALL BE INDEXED TO THEIR UNOCCUPIED VALUES: • UNOCCUPIED COOLING SETPOINT: 85°F (ADJ.) • UNOCCUPIED HEATING SETPOINT: 60°F (ADJ.)",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "3. UNOCCUPIED MODE UPON ENTERING UNOCCUPIED SHALL BE INDEXED TO THEIR UNOCCUPIED VALUES: • UNOCCUPIED COOLING SETPOINT: 85°F (ADJ.) • UNOCCUPIED HEATING SETPOINT: 60°F (ADJ.)",
          "word_ids": [
            88,
            89,
            90,
            91,
            92,
            93,
            109,
            110,
            111,
            112,
            113,
            114,
            115,
            116,
            117,
            118,
            119,
            120,
            121,
            122,
            123,
            124,
            125,
            126,
            127
          ]
        },
        "poppler": {
          "pass": true,
          "text": "3. UNOCCUPIED MODE UPON ENTERING UNOCCUPIED SHALL BE INDEXED TO THEIR UNOCCUPIED VALUES: • UNOCCUPIED COOLING SETPOINT: 85°F (ADJ.) • UNOCCUPIED HEATING SETPOINT: 60°F (ADJ.)",
          "word_ids": [
            698,
            699,
            700,
            701,
            702,
            703,
            719,
            720,
            721,
            722,
            723,
            724,
            725,
            726,
            727,
            728,
            729,
            730,
            731,
            732,
            733,
            734,
            735,
            736,
            737
          ]
        }
      }
    },
    {
      "assertion": "m804-vav-override",
      "page": 22,
      "bbox": [
        1128,
        1888,
        2015,
        1935
      ],
      "expected": "UNOCCUPIED OVERRIDE WHEN THE UNOCCUPIED OVERRIDE BUTTON IS DEPRESSED ON THE ZONE TEMPERATURE SENSOR, THE ZONE TEMPERATURE SETPOINTS SHALL BE INDEXED TO THEIR OCCUPIED VALUES FOR 60 MINUTES (ADJ.), AFTER WHICH NORMAL UNOCCUPIED OPERATION SHALL RESUME.",
      "engines": {
        "mupdf": {
          "pass": true,
          "text": "8. UNOCCUPIED OVERRIDE WHEN THE UNOCCUPIED OVERRIDE BUTTON IS DEPRESSED ON THE ZONE TEMPERATURE SENSOR, THE ZONE TEMPERATURE SETPOINTS SHALL BE INDEXED TO THEIR OCCUPIED VALUES FOR 60 MINUTES (ADJ.), AFTER WHICH NORMAL UNOCCUPIED OPERATION SHALL RESUME. 9. MISCELLANEOUS MONITORING THE DDC SYSTEM SHALL CONTINUOUSLY MONITOR THE FOLLOWING POINTS:",
          "word_ids": [
            416,
            417,
            418,
            419,
            420,
            421,
            422,
            423,
            424,
            425,
            426,
            427,
            428,
            429,
            430,
            431,
            432,
            433,
            434,
            435,
            436,
            437,
            438,
            439,
            440,
            441,
            442,
            443,
            444,
            445,
            446,
            447,
            448,
            449,
            450,
            451,
            452,
            453,
            454,
            455,
            456,
            457,
            458,
            459,
            460,
            461,
            462,
            463,
            464
          ]
        },
        "poppler": {
          "pass": true,
          "text": "8. UNOCCUPIED OVERRIDE WHEN THE UNOCCUPIED OVERRIDE BUTTON IS DEPRESSED ON THE ZONE TEMPERATURE SENSOR, THE ZONE TEMPERATURE SETPOINTS SHALL BE INDEXED TO THEIR OCCUPIED VALUES FOR 60 MINUTES (ADJ.), AFTER WHICH NORMAL UNOCCUPIED OPERATION SHALL RESUME. 9. MISCELLANEOUS MONITORING THE DDC SYSTEM SHALL CONTINUOUSLY MONITOR THE FOLLOWING POINTS:",
          "word_ids": [
            1026,
            1027,
            1028,
            1029,
            1030,
            1031,
            1032,
            1033,
            1034,
            1035,
            1036,
            1037,
            1038,
            1039,
            1040,
            1041,
            1042,
            1043,
            1044,
            1045,
            1046,
            1047,
            1048,
            1049,
            1050,
            1051,
            1052,
            1053,
            1054,
            1055,
            1056,
            1057,
            1058,
            1059,
            1060,
            1061,
            1062,
            1063,
            1064,
            1065,
            1066,
            1067,
            1068,
            1069,
            1070,
            1071,
            1072,
            1073,
            1074
          ]
        }
      }
    }
  ],
  "pass": true,
  "errors": [],
  "inventory_checks": [
    {
      "id": "rank05-sequence-inventory",
      "actual": 7,
      "expected": 7,
      "pass": true
    }
  ],
  "text_absence_checks": [],
  "linked_annotation_sha256": {},
  "scope": "Verifies authored cell content/position, header witnesses, bounded text and annotation consistency. Does not prove engineering interpretation, physical counts or complete-document review."
}
