{
  "document_id": "06__vol2__096",
  "module_role": "Complete literal M603 Variable Air Volume Terminal Unit Schedule capture. It preserves all 58 published VAV schedule rows and the source fields exactly; the table is not a separate plan-instance or complete physical controls count.",
  "tables": [
    {
      "id": "M603-VAV-TERMINALS",
      "sheet": "M603",
      "page": 22,
      "title_as_printed": "VARIABLE AIR VOLUME TERMINAL UNIT SCHEDULE",
      "columns": "tag|manufacturer|model|inlet|maximum_primary_airflow_cfm|minimum_primary_airflow_cfm|heating_capacity_btu_h|heating_rows|heating_cfm|eat_db_f|lat_db_f|gpm|ewt_f|lwt_f|pipe_dia|remarks",
      "x_edges": [
        1960,
        2020,
        2095,
        2133,
        2170,
        2225,
        2280,
        2320,
        2350,
        2380,
        2430,
        2480,
        2520,
        2565,
        2605,
        2645,
        2705
      ],
      "y_ranges": [
        [
          233,
          246
        ],
        [
          246,
          259
        ],
        [
          259,
          272
        ],
        [
          272,
          285
        ],
        [
          285,
          298
        ],
        [
          298,
          311
        ],
        [
          311,
          324
        ],
        [
          324,
          337
        ],
        [
          337,
          350
        ],
        [
          350,
          363
        ],
        [
          363,
          376
        ],
        [
          376,
          389
        ],
        [
          389,
          402
        ],
        [
          402,
          415
        ],
        [
          415,
          428
        ],
        [
          428,
          441
        ],
        [
          441,
          454
        ],
        [
          454,
          467
        ],
        [
          467,
          480
        ],
        [
          480,
          493
        ],
        [
          493,
          506
        ],
        [
          506,
          519
        ],
        [
          519,
          532
        ],
        [
          532,
          545
        ],
        [
          545,
          558
        ],
        [
          558,
          571
        ],
        [
          571,
          584
        ],
        [
          584,
          597
        ],
        [
          597,
          610
        ],
        [
          610,
          623
        ],
        [
          623,
          636
        ],
        [
          636,
          649
        ],
        [
          649,
          662
        ],
        [
          662,
          675
        ],
        [
          675,
          688
        ],
        [
          688,
          701
        ],
        [
          701,
          714
        ],
        [
          714,
          727
        ],
        [
          727,
          740
        ],
        [
          740,
          753
        ],
        [
          753,
          766
        ],
        [
          766,
          779
        ],
        [
          779,
          792
        ],
        [
          792,
          805
        ],
        [
          805,
          818
        ],
        [
          818,
          831
        ],
        [
          831,
          844
        ],
        [
          844,
          857
        ],
        [
          857,
          870
        ],
        [
          870,
          883
        ],
        [
          883,
          896
        ],
        [
          896,
          914
        ],
        [
          914,
          927
        ],
        [
          927,
          941
        ],
        [
          941,
          954
        ],
        [
          954,
          967
        ],
        [
          967,
          981
        ],
        [
          981,
          995
        ]
      ],
      "rows": [
        "VAV-1-1|TITUS|DESV|14\"|1350|1350|43674|2|1350|55.0|85.0|3.0|140|110|3/4\"|",
        "VAV-1-2|TITUS|DESV|14\"|1200|1200|38821|2|1200|55.0|85.0|2.6|140|110|3/4\"|",
        "VAV-1-3|TITUS|DESV|14\"|1470|1470|47556|2|1470|55.0|85.0|3.2|140|110|3/4\"|",
        "VAV-1-4|TITUS|DESV|14\"|1100|1100|35586|2|1100|55.0|85.0|2.4|140|110|3/4\"|",
        "VAV-1-5|TITUS|DESV|14\"|1420|1420|45939|2|1420|55.0|85.0|3.1|140|110|3/4\"|",
        "VAV-1-6|TITUS|DESV|10\"|1050|1050|33969|2|1050|55.0|85.0|2.3|140|110|3/4\"|",
        "VAV-1-7|TITUS|DESV|7\"|485|485|15690|2|485|55.0|85.0|1.1|140|110|3/4\"|",
        "VAV-1-8|TITUS|DESV|7\"|450|450|14558|2|450|55.0|85.0|1.0|140|110|3/4\"|",
        "VAV-2-1|TITUS|DESV|8\"|600|600|19411|2|600|55.0|85.0|1.3|140|110|3/4\"|",
        "VAV-2-2|TITUS|DESV|8\"|605|605|19572|2|605|55.0|85.0|1.4|140|110|3/4\"|",
        "VAV-2-3|TITUS|DESV|8\"|580|580|18764|2|580|55.0|85.0|1.3|140|110|3/4\"|",
        "VAV-2-4|TITUS|DESV|7\"|490|490|15852|2|490|55.0|85.0|1.1|140|110|3/4\"|",
        "VAV-2-5|TITUS|DESV|6\"|260|260|8411|2|260|55.0|85.0|0.6|140|110|3/4\"|",
        "VAV-2-6|TITUS|DESV|6\"|320|320|10352|2|320|55.0|85.0|0.7|140|110|3/4\"|",
        "VAV-2-7|TITUS|DESV|6\"|375|375|12132|2|375|55.0|85.0|0.9|140|110|3/4\"|",
        "VAV-2-9|TITUS|DESV|12\"|1335|1335|43189|2|1335|55.0|85.0|2.9|140|110|3/4\"|",
        "VAV-2-10|TITUS|DESV|8\"|640|640|20705|2|640|55.0|85.0|1.4|140|110|3/4\"|",
        "VAV-2-11|TITUS|DESV|6\"|400|400|12940|2|400|55.0|85.0|0.9|140|110|3/4\"|",
        "VAV-2-12|TITUS|DESV|7\"|475|475|15367|2|475|55.0|85.0|1.1|140|110|3/4\"|",
        "VAV-2-13|TITUS|DESV|10\"|1000|1000|32351|2|1000|55.0|85.0|2.2|140|110|3/4\"|",
        "VAV-2-14|TITUS|DESV|6\"|300|300|9705|2|300|55.0|85.0|0.7|140|110|3/4\"|",
        "VAV-2-15|TITUS|DESV|7\"|445|445|14396|2|445|55.0|85.0|1.0|140|110|3/4\"|",
        "VAV-2-16|TITUS|DESV|5\"|225|225|7279|2|225|55.0|85.0|0.5|140|110|3/4\"|",
        "VAV-2-17|TITUS|DESV|5\"|250|250|8088|2|250|55.0|85.0|0.6|140|110|3/4\"|",
        "VAV-2-18|TITUS|DESV|5\"|180|180|5823|2|180|55.0|85.0|0.5|140|110|3/4\"|",
        "VAV-2-19|TITUS|DESV|4\"|135|135|4367|2|135|55.0|85.0|0.5|140|110|3/4\"|",
        "VAV-2-20|TITUS|DESV|4\"|100|100|3235|2|100|55.0|85.0|0.5|140|110|3/4\"|",
        "VAV-2-21|TITUS|DESV|7\"|530|530|17146|2|530|55.0|85.0|1.2|140|110|3/4\"|",
        "VAV-2-22|TITUS|DESV|4\"|120|120|3882|2|120|55.0|85.0|0.5|140|110|3/4\"|",
        "VAV-2-23|TITUS|DESV|5\"|195|195|6308|2|195|55.0|85.0|0.5|140|110|3/4\"|",
        "VAV-2-25|TITUS|DESV|7\"|430|430|13911|2|430|55.0|85.0|1.0|140|110|3/4\"|",
        "VAV-2-26|TITUS|DESV|4\"|140|140|4529|2|140|55.0|85.0|0.5|140|110|3/4\"|",
        "VAV-2-27|TITUS|DESV|5\"|205|205|6632|2|205|55.0|85.0|0.5|140|110|3/4\"|",
        "VAV-2-28|TITUS|DESV|7\"|465|465|15043|2|465|55.0|85.0|1.1|140|110|3/4\"|",
        "VAV-2-29|TITUS|DESV|7\"|540|540|17470|2|540|55.0|85.0|1.2|140|110|3/4\"|",
        "VAV-2-30|TITUS|DESV|5\"|240|240|7764|2|240|55.0|85.0|0.6|140|110|3/4\"|",
        "VAV-2-31|TITUS|DESV|4\"|75|75|2426|2|75|55.0|85.0|0.5|140|110|3/4\"|",
        "VAV-4-1|TITUS|DESV|8\"|100|30|3235|2|100|55.0|85.0|0.5|140|110|3/4\"|",
        "VAV-4-2|TITUS|DESV|8\"|220|70|7117|2|220|55.0|85.0|0.5|140|110|3/4\"|",
        "VAV-4-3|TITUS|DESV|12\"|1260|380|40762|2|1260|55.0|85.0|2.8|140|110|3/4\"|",
        "VAV-4-4|TITUS|DESV|8\"|265|80|8573|2|265|55.0|85.0|0.6|140|110|3/4\"|",
        "VAV-4-5|TITUS|DESV|9\"|720|220|23293|2|720|55.0|85.0|1.6|140|110|3/4\"|",
        "VAV-4-6|TITUS|DESV|8\"|225|70|7279|2|225|55.0|85.0|0.5|140|110|3/4\"|",
        "VAV-4-7|TITUS|DESV|7\"|430|130|13911|2|430|55.0|85.0|1.0|140|110|3/4\"|",
        "VAV-4-8|TITUS|DESV|9\"|735|225|23778|2|735|55.0|85.0|1.6|140|110|3/4\"|",
        "VAV-4-9|TITUS|DESV|6\"|290|90|9382|2|290|55.0|85.0|0.7|140|110|3/4\"|",
        "VAV-4-10|TITUS|DESV|5\"|235|75|7603|2|235|55.0|85.0|0.6|140|110|3/4\"|",
        "VAV-4-11|TITUS|DESV|5\"|230|70|7441|2|230|55.0|85.0|0.5|140|110|3/4\"|",
        "VAV-4-12|TITUS|DESV|8\"|270|85|8735|2|270|55.0|85.0|0.6|140|110|3/4\"|",
        "VAV-4-13|TITUS|DESV|8\"|135|45|4367|2|135|55.0|85.0|0.5|140|110|3/4\"|",
        "VAV-4-14|TITUS|DESV|8\"|120|40|3882|2|120|55.0|85.0|0.5|140|110|3/4\"|",
        "VAV-4-15|TITUS|DESV|6\"|310|95|10029|2|310|55.0|85.0|0.7|140|110|3/4\"|",
        "VAV-4-16|TITUS|DESV|8\"|280|85|9058|2|280|55.0|85.0|0.7|140|110|3/4\"|",
        "VAV-4-17|TITUS|DESV|8\"|600|180|19411|2|600|55.0|85.0|1.3|140|110|3/4\"|",
        "VAV-4-18|TITUS|DESV|4\"|80|25|2588|2|80|55.0|85.0|0.5|140|110|3/4\"|",
        "VAV-4-19|TITUS|DESV|9\"|730|220|23616|2|730|55.0|85.0|1.6|140|110|3/4\"|",
        "VAV-4-20|TITUS|DESV|6\"|280|85|9058|2|280|55.0|85.0|0.7|140|110|3/4\"|",
        "VAV-4-21|TITUS|DESV|4\"|75|25|2426|2|75|55.0|85.0|0.5|140|110|3/4\"|"
      ],
      "header_evidence": [
        {
          "bbox": [
            1950,
            72,
            2720,
            115
          ],
          "expected": "VARIABLE AIR VOLUME TERMINAL UNIT SCHEDULE"
        }
      ],
      "source_row_semantics": "Rows are literal schedule identities/specifications. The schedule has no installed-quantity column; tags are not summed into a plan takeoff without separate placement verification."
    }
  ],
  "assertions": [
    {
      "id": "m603-vav-remark-1",
      "page": 22,
      "bbox": [
        1948,
        120,
        2330,
        137
      ],
      "expected": "1. TERMINAL BOX CONTROLLER WIRED TO ROOM OCCUPANCY SENSOR BY CIC.",
      "mode": "exact"
    },
    {
      "id": "m603-vav-remark-2",
      "page": 22,
      "bbox": [
        1948,
        132,
        2180,
        148
      ],
      "expected": "2. TERMINAL BOX SET AT CONSTANT VOLUME.",
      "mode": "exact"
    },
    {
      "id": "m603-vav-remark-3",
      "page": 22,
      "bbox": [
        1948,
        143,
        2390,
        158
      ],
      "expected": "3. UNLESS OTHERWISE NOTED, ALL DUCT RUNOUTS TO BE 2\" LARGER THAN BOX INLET SIZE.",
      "mode": "exact"
    },
    {
      "id": "m603-vav-remark-4",
      "page": 22,
      "bbox": [
        1948,
        153,
        2650,
        170
      ],
      "expected": "4. TERMINAL BOX DOWNSTREAM DUCT RUNOUT SHALL BE SIZE OF TERMINAL BOX DISCHARGE. COORDINATE WITH FINAL TERMINAL BOX SUBMITTAL.",
      "mode": "exact"
    }
  ],
  "schedule_scope": {
    "control_valve_schedule": "Not represented by this table.",
    "damper_actuator_schedule": "The VAV table provides unit schedule fields only. It does not supply a distinct actuator make/model/torque/signal/fail-action schedule beyond the separate M603 motorized damper table."
  }
}
