{
  "document_id": "07__vol2__061",
  "module_role": "Complete literal-row capture of all 13 printed M-601 mechanical schedule tables, including the dense custom AHU, VAV and hydronic schedules.",
  "tables": [
    {
      "id": "M601-CUSTOM-OUTDOOR-AHU",
      "sheet": "M-601",
      "page": 58,
      "title_as_printed": "CUSTOM OUTDOOR AIR HANDLING UNIT SCHEDULE",
      "columns": "source_row_as_printed",
      "x_edges": [
        200,
        2750
      ],
      "y_ranges": [
        [
          313,
          340
        ]
      ],
      "rows": [
        "AHU-A HAAKON 66,100 60,000 18,000 4 2x2 DIRECT 460/3 15 1,750 1 1.75 5.3 1750 42,000 84X102 1,258 0.25 35,000 60X120 738 0.1 25,000 42X120 763 0.1 PLEATED 24x24x2 (15) MERV-8 PLEATED 24x24x2 (30) MERV-8 2 60 0.4 30% PG 6 2 7 494 156.1 15.9 0.14 285.8 46.0 41.6/ 51.6 55.6/ 793.8 53.8 41.6/ 59.3 80.0/ 66.7 66.7 67.0 80.9/ 66.5 79.9/ 78.3 77.8/ 1,092.6 979.3 67.0 80.9/ 61.4 66.1/ 47.8 33.0/ WATER 6 1 10 499 1,225.7 60.4 41.6/ 100.0 95.3 120.0/ 9.8 0.1 WATER 6 8 10 499 2904.6 1967.6 362 67.0 81.0/ 50.5 51.0/ 58.0 42.0/ 17.0 0.9"
      ],
      "row_reading_order": "left_to_right",
      "header_evidence": [
        {
          "bbox": [
            1200,
            70,
            2100,
            105
          ],
          "expected": "CUSTOM OUTDOOR AIR HANDLING UNIT SCHEDULE"
        }
      ],
      "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
    },
    {
      "id": "M601-CUSTOM-AHU-CONT",
      "sheet": "M-601",
      "page": 58,
      "title_as_printed": "CUSTOM AIR HANDLING UNIT SCHEDULE (CONT.)",
      "columns": "source_row_as_printed",
      "x_edges": [
        200,
        1000
      ],
      "y_ranges": [
        [
          561,
          578
        ]
      ],
      "rows": [
        "AHU-A 6 3X3 DIRECT 480/3 20 1,750 2.5 6.2 14.5 1,750 PLEATED (6) 12x24x12 13"
      ],
      "row_reading_order": "left_to_right",
      "header_evidence": [
        {
          "bbox": [
            250,
            355,
            1000,
            395
          ],
          "expected": "CUSTOM AIR HANDLING UNIT SCHEDULE (CONT.)"
        }
      ],
      "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
    },
    {
      "id": "M601-BID-ALT-1-CUSTOM-OUTDOOR-HEAT-RECOVERY",
      "sheet": "M-601",
      "page": 58,
      "title_as_printed": "BID ALTERNATE #1 CUSTOM OUTDOOR, HEAT RECOVERY UNIT SCHEDULE",
      "columns": "source_row_as_printed",
      "x_edges": [
        1000,
        2750
      ],
      "y_ranges": [
        [
          728,
          745
        ]
      ],
      "rows": [
        "HRU-A HAAKON 14,350 18,000 30% PG 6 6 12 152.4 20.6 0.12 284.7 68.0/53.5 150.0 51.6/55.6 67.5 67.5 75.0/78.5 150.0 78.7/77.8 633.5 68.0/35.8 150.0 33.0/41.8 893.4 75.0/120.9 150.0 122.0/109.6"
      ],
      "row_reading_order": "left_to_right",
      "header_evidence": [
        {
          "bbox": [
            1600,
            640,
            2600,
            680
          ],
          "expected": "BID ALTERNATE #1 CUSTOM OUTDOOR, HEAT RECOVERY UNIT SCHEDULE"
        }
      ],
      "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
    },
    {
      "id": "M601-HUMIDIFIER",
      "sheet": "M-601",
      "page": 58,
      "title_as_printed": "HUMIDIFIER SCHEDULE",
      "columns": "source_row_as_printed",
      "x_edges": [
        1100,
        2750
      ],
      "y_ranges": [
        [
          928,
          941
        ]
      ],
      "rows": [
        "HUM-A DRISTEEM STS-400 ULTRASORB MP STEAM TO STEAM 950 DI 464.2 495.0 464.2 12.0 140x126 42,000 18,000 -20.0/80.0 68.0/40.0 60.0/38.0 60.0/52.0 489.8 6 120/1 3 20"
      ],
      "row_reading_order": "left_to_right",
      "header_evidence": [
        {
          "bbox": [
            1750,
            840,
            2150,
            880
          ],
          "expected": "HUMIDIFIER SCHEDULE"
        }
      ],
      "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
    },
    {
      "id": "M601-BID-ALT-1-WATER-TO-WATER-HEAT-PUMP-CHILLER",
      "sheet": "M-601",
      "page": 58,
      "title_as_printed": "BID ALTERNATE #1 WATER-TO-WATER HEAT PUMP/CHILLER SCHEDULE",
      "columns": "source_row_as_printed",
      "x_edges": [
        1300,
        2750
      ],
      "y_ranges": [
        [
          1087,
          1100
        ]
      ],
      "rows": [
        "WWHP-A MULTISTACK (3)MSH020 5,600 56x32x67 6 R-454B 54.0 30% PG 151.5 16.2 33.0/42.0 41.8/33.0 30% PG 151.5 9.0 109.0/122.0 69.3/80.0 480/3 128 150 22"
      ],
      "row_reading_order": "left_to_right",
      "header_evidence": [
        {
          "bbox": [
            1700,
            995,
            2550,
            1040
          ],
          "expected": "BID ALTERNATE #1 WATER-TO-WATER HEAT PUMP/CHILLER SCHEDULE"
        }
      ],
      "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
    },
    {
      "id": "M601-SHELL-AND-TUBE-HEAT-EXCHANGER",
      "sheet": "M-601",
      "page": 58,
      "title_as_printed": "SHELL AND TUBE HEAT EXCHANGER SCHEDULE",
      "columns": "source_row_as_printed",
      "x_edges": [
        300,
        1450
      ],
      "y_ranges": [
        [
          1243,
          1258
        ],
        [
          1258,
          1272
        ]
      ],
      "rows": [
        "HX-A-1 TACO E10208-S 415 2 10 4 STEAM 3256.8 12 WATER 3093.0 250 95/120 1.6",
        "HX-A-2 TACO E10208-S 415 2 10 4 STEAM 3256.8 12 WATER 3093.0 250 95/120 1.6"
      ],
      "row_reading_order": "left_to_right",
      "header_evidence": [
        {
          "bbox": [
            600,
            1170,
            1300,
            1205
          ],
          "expected": "SHELL AND TUBE HEAT EXCHANGER SCHEDULE"
        }
      ],
      "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
    },
    {
      "id": "M601-HYDRONIC-PUMPS",
      "sheet": "M-601",
      "page": 58,
      "title_as_printed": "HYDRONIC PUMP SCHEDULE",
      "columns": "source_row_as_printed",
      "x_edges": [
        1460,
        2750
      ],
      "y_ranges": [
        [
          1255,
          1268
        ],
        [
          1268,
          1281
        ],
        [
          1281,
          1294
        ],
        [
          1294,
          1307
        ],
        [
          1307,
          1320
        ],
        [
          1320,
          1333
        ],
        [
          1333,
          1347
        ]
      ],
      "rows": [
        "GWP-A-1 TACO KS3011D HEAT RECOVERY - CONDENSER 3 INLINE 30% PG @ 30°F 9.5 150 90 68 7.5 1,760 5.2 480/3 11 20 1,2",
        "GWP-A-2 TACO KS3011D HEAT RECOVERY - CONDENSER 3 INLINE 30% PG @ 30°F 9.5 150 90 68 7.5 1,760 5.2 480/3 11 20 1,2",
        "GWP-B-1 TACO KV2009D HEAT RECOVERY - EVAPORATOR 2 INLINE 30% PG @ 30°F 9.0 150 70 71 5.0 1,760 3.9 480/3 7.6 20 1,2",
        "GWP-B-2 TACO KV2009D HEAT RECOVERY - EVAPORATOR 2 INLINE 30% PG @ 30°F 9.0 150 70 71 5.0 1,760 3.9 480/3 7.6 20 1,2",
        "HWP-A-1 TACO KV4007D HEATING HOT WATER 4 INLINE WATER @ 120°F 6.6 250 40 81 5.0 1,760 3.1 480/3 7.6 20 1",
        "HWP-A-2 TACO KV4007D HEATING HOT WATER 4 INLINE WATER @ 120°F 6.6 250 40 81 5.0 1,760 3.1 480/3 7.6 20 1",
        "HWP-B-1 TACO 2400-60 HEATING HOT WATER - AHU COIL 2 INLINE WATER @ 120°F - 25 10 - 1/6 1,760 - 120/1 4.4 20 -"
      ],
      "row_reading_order": "left_to_right",
      "header_evidence": [
        {
          "bbox": [
            1900,
            1170,
            2450,
            1205
          ],
          "expected": "HYDRONIC PUMP SCHEDULE"
        }
      ],
      "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
    },
    {
      "id": "M601-BID-ALT-2-EXHAUST-FANS",
      "sheet": "M-601",
      "page": 58,
      "title_as_printed": "BID ALTERNATE #2 EXHAUST FAN SCHEDULE",
      "columns": "source_row_as_printed",
      "x_edges": [
        500,
        1500
      ],
      "y_ranges": [
        [
          1405,
          1418
        ],
        [
          1418,
          1430
        ]
      ],
      "rows": [
        "EF-2 GREENHECK VK-CD 1,325 DIRECT 30 1,770 18,000 3.0 26.1 208/3 80 120",
        "EF-3 GREENHECK VK-CD 1,325 DIRECT 30 1,770 18,000 3.0 26.1 480/3 40 60"
      ],
      "row_reading_order": "left_to_right",
      "header_evidence": [
        {
          "bbox": [
            700,
            1345,
            1350,
            1380
          ],
          "expected": "BID ALTERNATE #2 EXHAUST FAN SCHEDULE"
        }
      ],
      "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
    },
    {
      "id": "M601-EXPANSION-TANKS",
      "sheet": "M-601",
      "page": 58,
      "title_as_printed": "EXPANSION TANK SCHEDULE",
      "columns": "source_row_as_printed",
      "x_edges": [
        1520,
        2750
      ],
      "y_ranges": [
        [
          1475,
          1488
        ],
        [
          1488,
          1501
        ],
        [
          1501,
          1515
        ]
      ],
      "rows": [
        "ET-A TACO CBX84-125 BLADDER 150 HEATING HOT WATER WATER 500 125 120 45 5.0 22 12 1,2",
        "ET-B TACO CBX84-125 BLADDER 150 HEAT RECOVERY - EVAPORATOR 30% PG 300 125 120 40 5.9 22 12 1,2,3",
        "ET-C TACO CBX84-125 BLADDER 150 HEAT RECOVERY - CONDENSER 30% PG 250 125 150 35 4.9 22 12 1,2,3"
      ],
      "row_reading_order": "left_to_right",
      "header_evidence": [
        {
          "bbox": [
            1800,
            1395,
            2400,
            1425
          ],
          "expected": "EXPANSION TANK SCHEDULE"
        }
      ],
      "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
    },
    {
      "id": "M601-AIR-DIRT-SEPARATORS",
      "sheet": "M-601",
      "page": 58,
      "title_as_printed": "AIR/DIRT SEPARATOR SCHEDULE",
      "columns": "source_row_as_printed",
      "x_edges": [
        600,
        1500
      ],
      "y_ranges": [
        [
          1545,
          1558
        ],
        [
          1558,
          1571
        ],
        [
          1571,
          1585
        ]
      ],
      "rows": [
        "AS-A TACO 4905AR 130 HEATING HOT WATER 250 1.9 5 1",
        "AS-B TACO 4004AR 380 HEAT RECOVERY - CONDENSER 150 1.7 4 1,2",
        "AS-C TACO 4904AR 130 HEAT RECOVERY - EVAPORATOR 150 1.7 4 1,2"
      ],
      "row_reading_order": "left_to_right",
      "header_evidence": [
        {
          "bbox": [
            600,
            1485,
            1300,
            1520
          ],
          "expected": "AIR/DIRT SEPARATOR SCHEDULE"
        }
      ],
      "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
    },
    {
      "id": "M601-STEAM-TRAPS",
      "sheet": "M-601",
      "page": 58,
      "title_as_printed": "STEAM TRAP SCHEDULE",
      "columns": "source_row_as_printed",
      "x_edges": [
        700,
        1500
      ],
      "y_ranges": [
        [
          1721,
          1734
        ],
        [
          1734,
          1748
        ]
      ],
      "rows": [
        "TP-1 SPIRAX SARCO FT-15 HX-A-1 & -2 F&T 1-1/2\" 10 6,600 0.50",
        "TP-2 SPIRAX SARCO FT-15 HUM-A F&T 3/4\" 10 1,000 0.22"
      ],
      "row_reading_order": "left_to_right",
      "header_evidence": [
        {
          "bbox": [
            750,
            1645,
            1300,
            1680
          ],
          "expected": "STEAM TRAP SCHEDULE"
        }
      ],
      "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
    },
    {
      "id": "M601-VARIABLE-VOLUME-SUPPLY-TERMINALS",
      "sheet": "M-601",
      "page": 58,
      "title_as_printed": "VARIABLE VOLUME SUPPLY TERMINAL UNIT SCHEDULE",
      "columns": "source_row_as_printed",
      "x_edges": [
        1600,
        2750
      ],
      "y_ranges": [
        [
          1649,
          1662
        ],
        [
          1662,
          1675
        ],
        [
          1675,
          1688
        ],
        [
          1688,
          1701
        ],
        [
          1701,
          1714
        ],
        [
          1714,
          1727
        ],
        [
          1727,
          1740
        ],
        [
          1740,
          1753
        ],
        [
          1753,
          1766
        ],
        [
          1766,
          1779
        ],
        [
          1779,
          1792
        ]
      ],
      "rows": [
        "VAV-A PRICE SDV 6 200 200 75 5.5 2 60/85 120/98 0.5 0.1 0.1 24 - 1,2",
        "VAV-B PRICE SDV 6 200 200 75 7.7 3 60/95 120/98 0.8 0.2 0.1 24 - 1,2",
        "VAV-C PRICE SDV 6 300 300 100 8.2 2 60/85 120/98 0.8 0.1 0.2 25 - 1,2",
        "VAV-D PRICE SDV 6 300 300 100 11.5 3 60/95 120/100 1.0 0.4 0.2 25 - 1,2,4",
        "VAV-E PRICE SDV 10 600 600 225 16.4 3 60/85 120/88 1.0 0.2 0.3 - - 1,2",
        "VAV-F PRICE SDV 10 600 600 225 22.8 3 60/95 120/98 2.0 0.7 0.2 - - 1,2,4",
        "VAV-G PRICE SDV 10 800 800 250 21.7 2 60/85 120/97 2.0 1.2 0.3 - - 1,2,4",
        "VAV-H PRICE SDV 10 800 800 250 30.4 4 60/95 120/91 2.0 0.5 0.4 - - 1,2,4",
        "VAV-I PRICE SDV 12 1200 1200 400 39.0 4 60/90 120/83 2.0 0.3 0.4 - - 1,2,3,4",
        "VAV-J PRICE SDV 6 150 150 75 N/A N/A N/A N/A 0 N/A N/A 21 - 1,2",
        "VAV-K PRICE SDV 6 300 300 100 N/A N/A N/A N/A 0 N/A N/A 26 - 1,2"
      ],
      "row_reading_order": "left_to_right",
      "header_evidence": [
        {
          "bbox": [
            1750,
            1575,
            2600,
            1610
          ],
          "expected": "VARIABLE VOLUME SUPPLY TERMINAL UNIT SCHEDULE"
        }
      ],
      "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
    },
    {
      "id": "M601-FAN-COIL-UNITS",
      "sheet": "M-601",
      "page": 58,
      "title_as_printed": "FAN COIL UNIT SCHEDULE",
      "columns": "source_row_as_printed",
      "x_edges": [
        1700,
        2750
      ],
      "y_ranges": [
        [
          1964,
          1976
        ]
      ],
      "rows": [
        "FCU-A DAIKIN FCHH208 DIRECT PSC 667 0.0 WATER 4 22.3 16.7 2.5 57.1/56.4 60.0 3.5 120/1 1.8 20"
      ],
      "row_reading_order": "left_to_right",
      "header_evidence": [
        {
          "bbox": [
            1900,
            1880,
            2500,
            1910
          ],
          "expected": "FAN COIL UNIT SCHEDULE"
        }
      ],
      "source_row_semantics": "Complete literal left-to-right nonblank schedule row. It is a printed schedule identity/specification, not a plan-verified installed-count or location claim."
    }
  ],
  "assertions": [],
  "schedule_scope": {
    "control_valve_schedule": "No standalone control-valve schedule is printed on M-601. VAV and fan-coil notes refer to BAS-provided valves, but do not publish a control-valve schedule with a tag/specification/quantity matrix.",
    "damper_actuator_schedule": "No standalone damper-actuator schedule is printed on M-601. AHU remarks and M-502 point rows provide controls context without an actuator tag/make/model/torque/signal/fail-action schedule."
  }
}
