{
  "document_id": "13__vol2__017",
  "module_role": "Complete literal source-row capture of the six ACU families and their associated supply, heating, cooling, filter, return-fan and steam-trap schedule records.",
  "tables": [
    {
      "id": "M601-INDOOR-ACU",
      "sheet": "M-601",
      "page": 12,
      "title_as_printed": "INDOOR AIR CONDITIONING UNIT SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        790,
        2800
      ],
      "y_ranges": [
        [
          200,
          254
        ],
        [
          254,
          308
        ],
        [
          308,
          362
        ],
        [
          362,
          416
        ],
        [
          416,
          470
        ],
        [
          470,
          524
        ]
      ],
      "rows": [
        "CASING 78 78 76 70 69 52 41 40 BUILDING 101 MEZZANINE MECHANICAL AIR ACU-A-1 8,800 A-WING - 1ST FLOOR SOUTH OFFICES EQUIPMENT ROOM E-A-1 S-A-1 F-A-1 HC-A-1 CC-A-1 - 303 x 110 x 91 DISCHARGE 87 92 97 96 91 86 81 78 ALL ENTERPRISES B-WING - BASEMENT TEL COMM ROOM A150 INLET 78 85 91 89 84 80 77 74",
        "CASING 75 77 76 68 67 50 40 40 BUILDING 101 MEZZANINE MECHANICAL AIR ACU-A-2 A-WING - 1ST FL. LOBBY & BASEMENT SOUTH EAST OFFICES EQUIPMENT ROOM E-A-2 S-A-2 F-A-2 HC-A-2 CC-A-2 - 300 x 119 x 100 9,600 DISCHARGE 85 91 98 95 90 85 80 76 ALL ENTERPRISES B-WING - 1ST FLOOR CORRIDOR A150 INLET 76 84 91 88 83 79 75 72",
        "CASING 78 78 78 69 68 51 41 40 BUILDING 101 MEZZANINE MECHANICAL AIR ACU-A-3 A-WING - 1ST FL. NORTH WEST OFFICES EQUIPMENT ROOM E-A-3 S-A-3 F-A-3 HC-A-3 CC-A-3 H-A-3 296 x 130 x 103 12,000 DISCHARGE 88 92 99 96 91 86 82 78 ALL ENTERPRISES A-WING - 2ND THRU 11TH FL. NORTH AND SOUTH WEST OFFICES A150 INLET 80 86 93 87 84 78 75 73",
        "CASING 77 77 78 68 68 50 41 40 BUILDING 101 MEZZANINE MECHANICAL AIR ACU-A-4 A-WING - 1ST FL. NORTH CENTER OFFICES EQUIPMENT ROOM E-A-4 S-A-4 F-A-4 HC-A-4 CC-A-4 - 344 x 123 x 100 11,500 ALL DISCHARGE 87 91 100 95 91 85 82 78 ENTERPRISES A-WING - 2ND THRU 11TH FL. NORTH CENTER OFFICES A150 INLET 77 83 93 87 84 78 74 73",
        "CASING 79 79 79 69 69 51 42 40 MEZZANINE MECHANICAL BUILDING 101 AIR ACU-A-5 13,700 EQUIPMENT ROOM E-A-5 S-A-5 F-A-5 HC-A-5 CC-A-5 - 360 x 138 x 106 DISCHARGE 88 92 100 96 92 86 83 79 ALL A-WING - 2ND THRU 11TH FL. SOUTH CENTER OFFICES ENTERPRISES A150 INLET 79 84 93 88 85 79 76 74",
        "CASING 75 76 77 68 68 50 41 40 MEZZANINE MECHANICAL BUILDING 101 AIR ACU-A-6 EQUIPMENT ROOM E-A-6 S-A-6 F-A-6 HC-A-6 CC-A-6 - 390 x 125 x 94 11,600 DISCHARGE 82 88 98 86 83 77 74 72 ALL A-WING - 2ND THRU 11TH FL. NORTH AND SOUTH EAST OFFICES ENTERPRISES A150 INLET 80 85 94 95 91 85 82 77"
      ],
      "row_reading_order": "right",
      "source_row_semantics": "Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total."
    },
    {
      "id": "M601-SUPPLY-FANS",
      "sheet": "M-601",
      "page": 12,
      "title_as_printed": "SUPPLY FAN SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        800,
        2800
      ],
      "y_ranges": [
        [
          865,
          901
        ],
        [
          901,
          937
        ],
        [
          937,
          973
        ],
        [
          973,
          1009
        ],
        [
          1009,
          1045
        ],
        [
          1045,
          1081
        ]
      ],
      "rows": [
        "INLET 85 91 94 89 84 80 77 74 PLENUM GREENHECK S-A-1 ACU-A-1 15,795 4,830 15,795 4.86 2.24 33 DIRECT II 1 20 16.68 460 3 60 24 1170 950 ALL FAN 33-APH-4-85-II-150 DISCHARGE 91 94 97 96 91 86 81 78",
        "INLET 84 90 94 88 83 79 75 72 PLENUM GREENHECK S-A-2 ACU-A-2 19,490 2,600 19,490 4.0 1.53 33 DIRECT II 1 20 17.34 460 3 60 24 1170 975 ALL FAN 33-APH-4-100-II-200 DISCHARGE 89 94 98 95 90 85 80 76",
        "INLET 88 92 97 87 84 78 75 73 PLENUM GREENHECK S-A-3 ACU-A-3 28,030 6,970 28,030 5.09 2.48 40 DIRECT II 1 40 31.52 460 3 60 48 1170 1,750 ALL FAN 40-APH-4-95-II-400 DISCHARGE 92 95 100 96 91 86 82 78",
        "INLET 86 90 97 87 84 78 74 73 PLENUM GREENHECK S-A-4 ACU-A-4 25,600 6,400 25,600 5.18 2.54 36 DIRECT II 1 30 29.22 460 3 60 36 1170 1,250 ALL FAN 36-APH-4-100-II-300 DISCHARGE 91 94 100 95 91 85 82 78",
        "INLET 88 92 98 88 85 79 76 74 PLENUM GREENHECK S-A-5 ACU-A-5 29,880 7,450 29,880 5.65 3.03 40 DIRECT II 1 40 37.08 460 3 60 48 1170 1,750 ALL FAN 40-APH-4-90-II-500 DISCHARGE 93 96 101 96 92 86 83 79",
        "INLET 86 91 98 86 83 77 74 72 PLENUM GREENHECK S-A-6 ACU-A-6 22,770 5,770 22,770 4.54 1.94 36 DIRECT II 1 25 23.03 460 3 60 30 1170 1,075 ALL FAN 36-APH-4-85-II-250 DISCHARGE 90 93 99 95 91 85 82 77"
      ],
      "row_reading_order": "right",
      "source_row_semantics": "Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total."
    },
    {
      "id": "M601-HEATING-COILS",
      "sheet": "M-601",
      "page": 12,
      "title_as_printed": "HEATING COIL SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        800,
        2800
      ],
      "y_ranges": [
        [
          1390,
          1427
        ],
        [
          1427,
          1464
        ],
        [
          1464,
          1501
        ],
        [
          1501,
          1538
        ],
        [
          1538,
          1575
        ],
        [
          1575,
          1612
        ]
      ],
      "rows": [
        "HEATCRAFT HC-A-1 ACU-A-1 15,795 602 912 0 46.0 0.20 15 962.0 42 45 13.13 1 x 2 2 7 1 100 ALL 8RA0701B",
        "HEATCRAFT HC-A-2 ACU-A-2 19,490 1,119 1,180.0 608 0 45.0 0.20 15 8.0 1 x 2 2 7 1 115 ALL 8RA0701B",
        "HEATCRAFT HC-A-3 ACU-A-3 28,030 584 1,649 0 46.9 0.19 15 1,739.0 36 96 24.0 2 x 1 2 7 1 150 ALL 8JA0701B",
        "HEATCRAFT HC-A-4 ACU-A-4 25,600 582 1,509 0 47.0 0.19 15 1,592.0 33 96 22.0 2 x 1 2 7 1 135 ALL 8JA0701B",
        "HEATCRAFT HC-A-5 ACU-A-5 29,880 623 1,690 0 45.0 0.21 15 1,782.1 36 96 24.0 2 x 1 2 7 1 150 ALL 8JA0701B",
        "HEATCRAFT HC-A-6 ACU-A-6 22,770 569 1,361 0 47.6 0.18 15 1,435.0 30 96 20.0 2 x 1 2 7 1 125 ALL 8JA0701B"
      ],
      "row_reading_order": "right",
      "source_row_semantics": "Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total.",
      "parser_exclusions": [
        {
          "engine": "mupdf",
          "word_ids": [
            746,
            748
          ],
          "reason": "The two aligned nominal-coil dimensions reverse their rounded-line order between independent engines for HC-A-2; they remain visible in the reviewed source but are excluded from this one literal-row comparison."
        },
        {
          "engine": "poppler",
          "word_ids": [
            1039,
            1040
          ],
          "reason": "Paired Poppler exclusion for the HC-A-2 nominal-coil-dimension rounded-line ordering disagreement."
        }
      ]
    },
    {
      "id": "M602-COOLING-COILS",
      "sheet": "M-602",
      "page": 13,
      "title_as_printed": "COOLING COIL SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        1000,
        2800
      ],
      "y_ranges": [
        [
          180,
          218
        ],
        [
          218,
          256
        ],
        [
          256,
          294
        ],
        [
          294,
          332
        ],
        [
          332,
          370
        ],
        [
          370,
          408
        ]
      ],
      "rows": [
        "HEATCRAFT CC-A-1 ACU-A-1 15,795 451 826 560 83/67.8 50/49 0.92 42 57.0 110 7.3 31.5 40 8.75 2 x 2 HALF 4 12 8 375 ALL 5WH1208B",
        "HEATCRAFT CC-A-2 ACU-A-2 19,490 438 880 687 82.2/65.4 50/49 0.77 42 57.3 115 7.5 36 44.5 11.13 2 x 2 HALF 4 11 8 450 ALL 5WH1108B",
        "HEATCRAFT CC-A-3 ACU-A-3 28,030 1,517 1,019 1,150 450 82.2/67 50/49 0.92 42 57.5 195 16.0 39 115 31.2 2 x 1 SINGLE 2 12 8 ALL 5WL1208B",
        "HEATCRAFT CC-A-4 ACU-A-4 25,600 455 1,308 907 82.2/67 50/49 0.93 42 57.5 169 12.6 38 108 28.2 2 x 1 SINGLE 2 12 8 1,050 ALL 5WL1208B",
        "HEATCRAFT CC-A-5 ACU-A-5 29,880 1,544 1,066 1,225 449 82.2/67 50/49 0.91 42 57.6 197 15.5 39 123 33.3 2 x 1 SINGLE 2 12 8 ALL 5WL1208B",
        "HEATCRAFT CC-A-6 ACU-A-6 22,770 452 1,167 808 82.2/67 50/49 0.92 42 57.5 150 12.6 33 110 25.2 2 x 1 SINGLE 2 12 8 1,700 ALL 5WL1208B"
      ],
      "row_reading_order": "right",
      "source_row_semantics": "Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total."
    },
    {
      "id": "M602-FILTERS",
      "sheet": "M-602",
      "page": 13,
      "title_as_printed": "FILTER SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        1000,
        2800
      ],
      "y_ranges": [
        [
          690,
          728
        ],
        [
          728,
          766
        ],
        [
          766,
          804
        ],
        [
          804,
          842
        ],
        [
          842,
          880
        ],
        [
          880,
          918
        ]
      ],
      "rows": [
        "AMERICAN AIR FILTER F-A-1 ACU-A-1 15,795 500 8 PLEATED 2 0.25 0.50 20\" x 20\" 20 13 CARTRIDGE 12 0.50 1.0 20\" x 20 \" 20 ALL FLANDERS",
        "AMERICAN AIR FILTER F-A-2 ACU-A-2 19,490 500 8 PLEATED 2 0.25 0.50 20\" x 20\" 25 13 CARTRIDGE 12 0.50 1.0 20\" x 20 \" 25 ALL FLANDERS",
        "AMERICAN AIR FILTER F-A-3 ACU-A-3 28,030 500 8 PLEATED 2 0.25 0.50 20\" x 20\" 30 13 CARTRIDGE 12 0.50 1.0 20\" x 20 \" 30 ALL FLANDERS",
        "AMERICAN AIR FILTER F-A-4 ACU-A-4 25,600 500 8 PLEATED 2 0.25 0.50 20\" x 20\" 30 13 CARTRIDGE 12 0.50 1.0 20\" x 20 \" 30 ALL FLANDERS",
        "AMERICAN AIR FILTER F-A-5 ACU-A-5 29,880 500 8 PLEATED 2 0.25 0.50 20\" x 20\" 36 13 CARTRIDGE 12 0.50 1.0 20\" x 20 \" 36 ALL FLANDERS",
        "AMERICAN AIR FILTER F-A-6 ACU-A-6 22,770 500 8 PLEATED 2 0.25 0.50 20\" x 20\" 24 13 CARTRIDGE 12 0.50 1.0 20\" x 20 \" 24 ALL FLANDERS"
      ],
      "row_reading_order": "right",
      "source_row_semantics": "Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total."
    },
    {
      "id": "M602-RETURN-FANS",
      "sheet": "M-602",
      "page": 13,
      "title_as_printed": "RETURN FAN SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        1000,
        2800
      ],
      "y_ranges": [
        [
          1145,
          1182
        ],
        [
          1182,
          1219
        ],
        [
          1219,
          1256
        ],
        [
          1256,
          1293
        ],
        [
          1293,
          1330
        ],
        [
          1330,
          1367
        ],
        [
          1367,
          1404
        ],
        [
          1404,
          1441
        ],
        [
          1441,
          1478
        ]
      ],
      "rows": [
        "CCW TWIN CITY E-A-1 ACU-A-1 10,965 1.50 30 3 SWSI BELT I 1 5 4.0 460 3 60 6 1800 INLET 83 82 80 73 74 71 65 57 1,250 1, 2, 4 UBD BAE-SW",
        "CW TWIN CITY E-A-2 ACU-A-2 16,890 1.50 36.5 3 SWSI BELT I 1 7.5 6.2 460 3 60 9 1800 INLET 87 90 82 77 76 72 66 60 1,700 1, 2, 4 UBD BAE-SW",
        "CW TWIN CITY E-A-3 ACU-A-3 21,060 1.50 40.2 3 SWSI BELT I 1 10 7.8 460 3 60 12 1800 INLET 88 92 83 78 78 73 67 61 2,025 1, 2, 4 TAD BAE-SW",
        "CCW TWIN CITY E-A-4 ACU-A-4 21,590 1.50 40.2 3 SWSI BELT I 1 10 8.5 460 3 60 12 1800 INLET 88 92 83 79 78 73 68 61 2,550 1, 2, 4 UBD BAE-SW",
        "CW TWIN CITY E-A-5 ACU-A-5 23,260 1.50 44.5 3 SWSI BELT I 1 10 8.0 460 3 60 12 1800 INLET 87 90 81 77 77 71 65 59 2,550 1, 2, 4 UBD BAE-SW",
        "CCW TWIN CITY E-A-6 ACU-A-6 22,580 1.50 44.5 3 SWSI BELT I 1 10 7.8 460 3 60 12 1800 INLET 87 89 80 76 77 70 64 58 2,550 1, 2, 4 UBD BAE-SW",
        "WING A BASEMENT AND CW TWIN CITY E-A-7 1,910 1.25 15 3 SWSI DIRECT I 1 0.5 0.5 460 3 60 0.6 1800 INLET 78 80 81 81 80 79 71 65 160 1, 3 1ST FLOOR TOILETS RMs UBD BAE-SW",
        "WING A MECHANICAL CCW TWIN CITY E-A-8 8,100 0.75 40.2 3 SWSI BELT I 1 2 1.3 460 3 60 1.8 1800 INLET 76 70 65 62 58 53 48 42 1,205 1, 2, 4 EQUIP. RM#4 VENTILATION UBD BAE-SW",
        "WING A SUB BASEMENT CCW TWIN CITY E-A-13 1, 3 750 0.75 12.25 3 SWSI DIRECT I 1 0.25 0.25 120 1 60 0.3 1800 INLET 72 75 69 70 73 70 60 48 110 TAU EXHAUST BAE-SW"
      ],
      "row_reading_order": "right",
      "source_row_semantics": "Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total."
    },
    {
      "id": "M602-STEAM-TRAPS",
      "sheet": "M-602",
      "page": 13,
      "title_as_printed": "STEAM TRAP SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        180,
        990
      ],
      "y_ranges": [
        [
          1734.0,
          1763.5
        ],
        [
          1763.5,
          1793.0
        ],
        [
          1793.0,
          1822.5
        ],
        [
          1822.5,
          1852.0
        ],
        [
          1852.0,
          1881.5
        ],
        [
          1881.5,
          1911.0
        ],
        [
          1911.0,
          1940.5
        ],
        [
          1940.5,
          1970.0
        ]
      ],
      "rows": [
        "ACU-1 FLOAT & HOFFMAN ST-1 939 5 1 2.0 1-1/2 ALL HEATING COIL THERMOSTATIC FT-015H",
        "ACU-2 FLOAT & HOFFMAN ST-2 1,139 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H",
        "ACU-3 FLOAT & HOFFMAN ST-3 1,759 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H",
        "ACU-4 FLOAT & HOFFMAN ST-4 1,610 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H",
        "ACU-5 FLOAT & HOFFMAN ST-5 1,802 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H",
        "ACU-6 FLOAT & HOFFMAN ST-6 1,452 5 1 2.0 2 ALL HEATING COIL THERMOSTATIC FT-015H",
        "ACU-3 FLOAT & HOFFMAN ST-H-3 300 5 1 2.0 3/4 ALL HUMIDIFIER THERMOSTATIC FT-015H",
        "FLOAT & HOFFMAN ST-A DRIP LEG 100 5 1 2.0 3/4 ALL THERMOSTATIC FT-015H"
      ],
      "row_reading_order": "right",
      "source_row_semantics": "Complete literal selected schedule row. This record does not infer a plan placement, installed multiplicity, control ownership, wiring, controller I/O, or physical takeoff total."
    }
  ],
  "assertions": [],
  "schedule_scope": "All selected tables are fully preserved as literal source rows. The schedule is an equipment/specification reference; the set's plan context and controls diagrams are preserved separately and do not convert these rows into a physical takeoff total."
}
