{
  "document_id": "22__vol2__012",
  "module_role": "All 24 printed M601 equipment-schedule rows: chillers, cooling towers, expansion tank, air separators, chemical feeders, and pumps.",
  "tables": [
    {
      "id": "M601-WATER-COOLED-CHILLERS",
      "sheet": "M601",
      "page": 19,
      "title_as_printed": "WATER-COOLED CHILLER SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        560,
        2260
      ],
      "y_ranges": [
        [
          201,
          221
        ],
        [
          221,
          236
        ],
        [
          236,
          251
        ]
      ],
      "rows": [
        "CH-1 DAIKIN WMC060DDSNA MAG. BEARING 300.0 WATER 162.8 598.5 6.93 56 44.0 0.0001 WATER 912.3 14.6 85 94.3 0.00025 R-513A A1 1,093 0.5851 0.3407 188.6 55.2 94.5 15531 480 / 3 65,000 286 350 1-9",
        "CH-2 DAIKIN WMC060DDSNA MAG. BEARING 300.0 WATER 162.8 598.5 6.93 56 44.0 0.0001 WATER 912.3 14.6 85 94.3 0.00025 R-513A A1 1,093 0.5851 0.3407 188.6 55.2 94.5 15531 480 / 3 65,000 286 350 1-9",
        "CH-3 DAIKIN WMC060DDSNA MAG. BEARING 300.0 WATER 162.8 598.5 6.93 56 44.0 0.0001 WATER 912.3 14.6 85 94.3 0.00025 R-513A A1 1,093 0.5851 0.3407 188.6 55.2 94.5 15531 480 / 3 65,000 286 350 1-9"
      ],
      "row_reading_order": "right",
      "source_row_semantics": "Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into a plan-placement, installed-multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertion.",
      "header_evidence": [
        {
          "bbox": [
            560,
            110,
            950,
            140
          ],
          "expected": "WATER-COOLED CHILLER SCHEDULE"
        }
      ]
    },
    {
      "id": "M601-COOLING-TOWERS",
      "sheet": "M601",
      "page": 19,
      "title_as_printed": "COOLING TOWER SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        1190,
        2265
      ],
      "y_ranges": [
        [
          507,
          537
        ],
        [
          537,
          567
        ],
        [
          567,
          597
        ]
      ],
      "rows": [
        "INDUCED DRAFT 480V / 3PH / CT-1 MARLEY AV6807RAN 1 300 900 95 85 78.7 2 1 25 70 9 kW 20 12,810 1-14 CROSSFLOW 60 HZ",
        "INDUCED DRAFT 480V / 3PH / CT-2 MARLEY AV6807RAN 1 300 900 95 85 78.7 2 1 25 70 9 kW 20 12,810 1-14 CROSSFLOW 60 HZ",
        "INDUCED DRAFT 480V / 3PH / CT-3 MARLEY AV6807RAN 1 300 900 95 85 78.7 2 1 25 70 9 kW 20 12,810 1-14 CROSSFLOW 60 HZ"
      ],
      "row_reading_order": "right",
      "source_row_semantics": "Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into a plan-placement, installed-multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertion.",
      "header_evidence": [
        {
          "bbox": [
            1180,
            415,
            1500,
            440
          ],
          "expected": "COOLING TOWER SCHEDULE"
        }
      ]
    },
    {
      "id": "M601-EXPANSION-TANK",
      "sheet": "M601",
      "page": 19,
      "title_as_printed": "EXPANSION TANK SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        1110,
        2268
      ],
      "y_ranges": [
        [
          955,
          974
        ]
      ],
      "rows": [
        "ET-1 CHILLED WATER BELL & GOSSETT B300 54.96 28.75 80.0 80.0 40 / 100 40 / 100 5,000 WATER 125 1"
      ],
      "row_reading_order": "right",
      "source_row_semantics": "Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into a plan-placement, installed-multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertion.",
      "header_evidence": [
        {
          "bbox": [
            1110,
            885,
            1430,
            915
          ],
          "expected": "EXPANSION TANK SCHEDULE"
        }
      ]
    },
    {
      "id": "M601-AIR-SEPARATORS",
      "sheet": "M601",
      "page": 19,
      "title_as_printed": "AIR SEPARATOR SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        760,
        1405
      ],
      "y_ranges": [
        [
          1129,
          1149
        ],
        [
          1158,
          1179
        ]
      ],
      "rows": [
        "AS-1 CHILLED WATER BELL & GOSSETT RL-12F 4,800 291 12 3,538 1",
        "HEATING AS-2 BELL & GOSSETT RL-10F 3,600 150 10 2,052 1 HOT WATER"
      ],
      "row_reading_order": "right",
      "source_row_semantics": "Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into a plan-placement, installed-multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertion.",
      "header_evidence": [
        {
          "bbox": [
            760,
            1060,
            1065,
            1090
          ],
          "expected": "AIR SEPARATOR SCHEDULE"
        }
      ]
    },
    {
      "id": "M601-CHEMICAL-FEEDERS",
      "sheet": "M601",
      "page": 19,
      "title_as_printed": "CHEMICAL FEEDER SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        1030,
        1405
      ],
      "y_ranges": [
        [
          1337,
          1354
        ],
        [
          1354,
          1371
        ]
      ],
      "rows": [
        "CF-1 NEPTUNE CHW SYSTEM DBFC-5 5 GAL. 1",
        "CF-2 NEPTUNE HHW SYSTEM DBFC-5 5 GAL. 1"
      ],
      "row_reading_order": "right",
      "source_row_semantics": "Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into a plan-placement, installed-multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertion.",
      "header_evidence": [
        {
          "bbox": [
            1030,
            1270,
            1335,
            1305
          ],
          "expected": "CHEMICAL FEEDER SCHEDULE"
        }
      ]
    },
    {
      "id": "M601-PUMPS",
      "sheet": "M601",
      "page": 19,
      "title_as_printed": "PUMP SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        1440,
        2269
      ],
      "y_ranges": [
        [
          1145,
          1175
        ],
        [
          1175,
          1205
        ],
        [
          1205,
          1235
        ],
        [
          1235,
          1265
        ],
        [
          1265,
          1295
        ],
        [
          1295,
          1325
        ],
        [
          1325,
          1355
        ],
        [
          1355,
          1385
        ],
        [
          1385,
          1415
        ],
        [
          1415,
          1445
        ],
        [
          1445,
          1475
        ],
        [
          1475,
          1505
        ],
        [
          1505,
          1535
        ]
      ],
      "rows": [
        "CONDENSER CWP-1 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 80 900 1698 30 480 40 3 1-2 WATER",
        "CONDENSER CWP-2 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 80 900 1698 30 480 40 3 1-2 WATER",
        "CONDENSER CWP-3 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 80 900 1698 30 480 40 3 1-2 WATER",
        "PRIMARY - CHILLED PCHP-1 BELL & GOSSETT e-1510 END SUCTION 5\" 4\" 45 600 1650 10 480 14 3 1-2 WATER",
        "PRIMARY - CHILLED PCHP-2 BELL & GOSSETT e-1510 END SUCTION 5\" 4\" 45 600 1650 10 480 14 3 1-2 WATER",
        "PRIMARY - CHILLED PCHP-3 BELL & GOSSETT e-1510 END SUCTION 5\" 4\" 45 600 1650 10 480 14 3 1-2 WATER",
        "SECONDARY - SCHP-1 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 100 1200 1645 50 480 65 3 1-2 CHILLED WATER",
        "SECONDARY - SCHP-2 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 100 1200 1645 50 480 65 3 1-2 CHILLED WATER",
        "PRIMARY - HEATING PHWP-1 BELL & GOSSETT e-1510 END SUCTION 4\" 3\" 45 340 1615 7.5 480 11 3 1-2 HW",
        "PRIMARY - HEATING PHWP-2 BELL & GOSSETT e-1510 END SUCTION 4\" 3\" 45 340 1615 7.5 480 11 3 1-2 HW",
        "PRIMARY - HEATING PHWP-3 BELL & GOSSETT e-1510 END SUCTION 4\" 3\" 45 340 1615 7.5 480 11 3 1-2 HW",
        "SECONDARY - SHWP-1 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 100 1000 1680 40 480 52 3 1-2 HEATING HW",
        "SECONDARY - SHWP-2 BELL & GOSSETT e-1510 END SUCTION 6\" 5\" 100 1000 1680 40 480 52 3 1-2 HEATING HW"
      ],
      "row_reading_order": "right",
      "source_row_semantics": "Complete literal printed equipment-schedule row. It remains source specification evidence and is not converted into a plan-placement, installed-multiplicity, controller-I/O, wiring, ownership, or physical takeoff assertion.",
      "header_evidence": [
        {
          "bbox": [
            1440,
            1060,
            1630,
            1090
          ],
          "expected": "PUMP SCHEDULE"
        }
      ]
    }
  ],
  "assertions": [],
  "schedule_scope": "M601's complete 24-row equipment-schedule corpus is preserved as coordinate-bounded literal rows. The same sheet's piping-material/insulation table is visually reviewed as construction-specification context; it is not included in this equipment-row quantity because it does not identify equipment instances."
}
