{
  "document_id": "23__vol2__033",
  "module_role": "Complete literal rows for the principal M6.01/M6.02 HVAC schedules: AHU, exhaust fans, VAV boxes, wall louvers, convectors, VFDs, pumps and suspended unit heater.",
  "tables": [
    {
      "id": "M601-AIR-HANDLING-UNIT",
      "page": 68,
      "sheet": "M6.01",
      "title_as_printed": "AIR HANDLING UNIT SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        100,
        2950
      ],
      "y_ranges": [
        [
          1675,
          1710
        ]
      ],
      "rows": [
        "AHU-6 INNOVENT CAHU-6200-HP-HM-208 11 MECHANICAL VAV 86 54 281 7,400 2,100 2 6,200 6.2 3.0 BACKWARD CURVED 2,408 9.5 (2) @ 10 3 208 4 10 489 0.47 80.1 / 66.2 54.7 / 52.6 70 / 80 172.7 254.0 39.0 42.3 66.4 30 / 24.6 161.8 20% GLYCOL PROP. 49.9 7.7 1 6,200 2.3 2.0 AIRFOIL 1,789 3.6 5.0 3 208 PURE HUMIDIFIER CO. IP03 55.0 50 5 65.6 134.9 150 3 208 MERV MERV 8 11 / MERV 15 1,2,3,4,5,6,7,8,9,10,11"
      ],
      "row_reading_order": "left_to_right",
      "source_row_semantics": "Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions."
    },
    {
      "id": "M601-EXHAUST-FAN",
      "page": 68,
      "sheet": "M6.01",
      "title_as_printed": "EXHAUST FAN SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        1700,
        2980
      ],
      "y_ranges": [
        [
          400,
          435
        ],
        [
          436,
          471
        ],
        [
          472,
          507
        ]
      ],
      "rows": [
        "EF-2 GREENHECK SQ-100-VG 2 FEMALE LOCKER 2 FEMALE LOCKER CENTRIFUGAL INLINE DIRECT 47 740 0.5 6.7 1,312 0.1 1/4 1725 1 115 BAS 1,2,3",
        "EF-2A GREENHECK SQ-80-VG 2A BATH 2A BATH CENTRIFUGAL INLINE DIRECT 49 265 0.5 8.3 1,676 0.07 1/10 1725 1 115 BAS 1,2,3",
        "EF-19 GREENHECK SQ-90-VG 19 MALE BATH 19 MALE FEMALE BATH BATH AND 20 CENTRIFUGAL INLINE DIRECT 49 325 0.5 7.5 1,556 0.07 1/10 1725 1 115 BAS 1,2,3"
      ],
      "row_reading_order": "left_to_right",
      "source_row_semantics": "Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions."
    },
    {
      "id": "M601-VAV-BOX-WITH-HOT-WATER-REHEAT",
      "page": 68,
      "sheet": "M6.01",
      "title_as_printed": "VAV BOX WITH HOT WATER REHEAT SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        1370,
        2990
      ],
      "y_ranges": [
        [
          760,
          790
        ],
        [
          790,
          820
        ],
        [
          820,
          850
        ],
        [
          850,
          880
        ],
        [
          880,
          910
        ],
        [
          910,
          940
        ],
        [
          940,
          970
        ],
        [
          970,
          1000
        ],
        [
          1000,
          1030
        ],
        [
          1030,
          1060
        ],
        [
          1060,
          1090
        ],
        [
          1090,
          1120
        ],
        [
          1120,
          1150
        ],
        [
          1150,
          1180
        ],
        [
          1180,
          1210
        ],
        [
          1210,
          1240
        ],
        [
          1240,
          1270
        ],
        [
          1270,
          1300
        ]
      ],
      "rows": [
        "VAV-C0C BASEMENT TITUS DESV 565 565 8 12x10 10.0 15.5 12.0 565 15.3 55 80 180 1 1 20 19 NO 1,2,3,4,5,6,7,8,9",
        "VAV-C2 BASEMENT TITUS DESV 260 260 6 12x8 8.0 15.5 12.0 260 7.1 55 80 180 0.5 1 17 16 NO 1,2,3,4,5,6,7,8,9",
        "VAV-C3 BASEMENT TITUS DESV 270 270 6 12x8 8.0 15.5 12.0 270 7.3 55 80 180 0.5 1 17 16 NO 1,2,3,4,5,6,7,8,9",
        "VAV-2 BASEMENT TITUS DESV 100 585 8 12x10 10.0 15.5 12.0 585 15.9 55 80 180 1.1 1 20 19 NO 1,2,3,4,5,6,7,8,9",
        "VAV-4B BASEMENT TITUS DESV 100 110 6 12x8 8.0 15.5 12.0 110 4.5 55 93 180 0.5 1 - - NO 1,2,3,4,5,6,7,8,9",
        "VAV-4C BASEMENT TITUS DESV 580 605 8 12x10 10.0 15.5 12.0 605 16.4 55 80 180 1.2 1 22 20 NO 1,2,3,4,5,6,7,8,9",
        "VAV-4D BASEMENT TITUS DESV 155 320 8 12x10 10.0 15.5 12.0 320 8.7 55 80 180 0.5 1 15 15 NO 1,2,3,4,5,6,7,8,9",
        "VAV-4E BASEMENT TITUS DESV 505 505 8 12x10 10.0 15.5 12.0 505 13.7 55 80 180 0.8 1 19 18 NO 1,2,3,4,5,6,7,8,9",
        "VAV-6 BASEMENT TITUS DESV 120 175 6 12x8 8.0 15.5 12.0 175 5.3 55 83 180 0.5 1 13 10 NO 1,2,3,4,5,6,7,8,9",
        "VAV-7 BASEMENT TITUS DESV 115 225 6 12x8 8.0 15.5 12.0 225 6.1 55 80 180 0.5 1 15 14 NO 1,2,3,4,5,6,7,8,9",
        "VAV-8 BASEMENT TITUS DESV 230 230 6 12x8 8.0 15.5 12.0 230 6.2 55 80 180 0.5 1 15 14 NO 1,2,3,4,5,6,7,8,9",
        "VAV-9 BASEMENT TITUS DESV 1,735 1,735 14 20x17.5 17.5 15.5 20.0 1735 47.1 55 80 180 3.3 1 21 17 NO 1,2,3,4,5,6,7,8,9",
        "VAV-9A BASEMENT TITUS DESV 90 130 6 12x8 8.0 15.5 12.0 130 4.8 55 89 180 0.5 1 - - NO 1,2,3,4,5,6,7,8,9",
        "VAV-12 BASEMENT TITUS DESV 1,130 1,130 12 16x15 15.0 15.5 16.0 1130 30.7 55 80 180 2.0 1 20 17 NO 1,2,3,4,5,6,7,8,9",
        "VAV-19 BASEMENT TITUS DESV 50 195 6 12x8 8.0 15.5 12.0 195 5.4 55 81 180 0.5 1 14 11 NO 1,2,3,4,5,6,7,8,9",
        "VAV-21 BASEMENT TITUS DESV 910 910 10 14x12.5 12.5 15.5 14.0 910 24.7 55 80 180 2.2 1 22 19 NO 1,2,3,4,5,6,7,8,9",
        "VAV-21A BASEMENT TITUS DESV 115 200 6 12x8 8.0 15.5 12.0 200 5.5 55 80 180 0.5 1 14 11 NO 1,2,3,4,5,6,7,8,9",
        "VAV-21B BASEMENT TITUS DESV 135 165 6 12x8 8.0 15.5 12.0 165 5.2 55 84 180 0.5 1 11 - NO 1,2,3,4,5,6,7,8,9"
      ],
      "row_reading_order": "left_to_right",
      "source_row_semantics": "Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions."
    },
    {
      "id": "M601-WALL-LOUVER",
      "page": 68,
      "sheet": "M6.01",
      "title_as_printed": "WALL LOUVER SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        350,
        1370
      ],
      "y_ranges": [
        [
          1175,
          1210
        ],
        [
          1211,
          1246
        ],
        [
          1247,
          1282
        ],
        [
          1283,
          1318
        ],
        [
          1319,
          1350
        ]
      ],
      "rows": [
        "WL-1 11 MECHANICAL AHU-6 RUSKIN L6375D STATIONARY, DRAINABLE 42 45 6 6200 787 0.08 xx 1,2,3,4",
        "WL-2 2 FEMALE LOCKER EF-2 RUSKIN L6375D STATIONARY, DRAINABLE 20 17 6 740 859 0.09 xx 1,2,3,4",
        "WL-3 2A BATH EF-2A RUSKIN L6375D STATIONARY, DRAINABLE 14 14 6 265 641 0.05 xx 1,2,3,4",
        "WL-4 19 MALE BATH EF-19 RUSKIN L6375D STATIONARY, DRAINABLE 14 14 6 325 786 0.08 xx 1,2,3,4",
        "WL-5 ATTIC AHU-6 RUSKIN ELR WITH STYLE ELF6375DX BLADE STATIONARY, HALF ROUND DRAINABLE, TOP 72 38 6 6200 816 0.11 1023 1,2,3,4"
      ],
      "row_reading_order": "left_to_right",
      "source_row_semantics": "Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions."
    },
    {
      "id": "M602-CONVECTOR",
      "page": 69,
      "sheet": "M6.02",
      "title_as_printed": "CONVECTOR SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        1800,
        2850
      ],
      "y_ranges": [
        [
          575.0,
          597.0
        ],
        [
          606.5,
          628.5
        ],
        [
          638.0,
          660.0
        ],
        [
          669.5,
          691.5
        ],
        [
          701.0,
          723.0
        ],
        [
          732.5,
          754.5
        ],
        [
          764.0,
          786.0
        ],
        [
          795.5,
          817.5
        ],
        [
          827.0,
          849.0
        ],
        [
          858.5,
          880.5
        ],
        [
          890.0,
          912.0
        ],
        [
          921.5,
          943.5
        ],
        [
          953.0,
          975.0
        ],
        [
          984.5,
          1006.5
        ],
        [
          1016.0,
          1038.0
        ],
        [
          1047.5,
          1069.5
        ],
        [
          1079.0,
          1101.0
        ],
        [
          1110.5,
          1132.5
        ],
        [
          1142.0,
          1164.0
        ],
        [
          1173.5,
          1195.5
        ],
        [
          1205.0,
          1227.0
        ],
        [
          1236.5,
          1258.5
        ],
        [
          1268.0,
          1290.0
        ],
        [
          1299.5,
          1321.5
        ],
        [
          1331.0,
          1353.0
        ],
        [
          1362.5,
          1384.5
        ],
        [
          1394.0,
          1416.0
        ],
        [
          1425.5,
          1447.5
        ],
        [
          1457.0,
          1479.0
        ],
        [
          1488.5,
          1510.5
        ],
        [
          1520.0,
          1542.0
        ],
        [
          1551.5,
          1573.5
        ],
        [
          1583.0,
          1605.0
        ],
        [
          1614.5,
          1636.5
        ],
        [
          1646.0,
          1668.0
        ],
        [
          1677.5,
          1699.5
        ],
        [
          1709.0,
          1731.0
        ]
      ],
      "rows": [
        "CV-2.1 2 FEMALE LOCKER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-2.2 2 FEMALE LOCKER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-2.3 2 FEMALE LOCKER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-2A 2A BATH VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-4B 4B W/C STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-4C.1 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-4C.2 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-4C.3 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-4C.4 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-4C.5 4C WHEELCHAIR STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-4D.1 4D WHL CHAIR WASHER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-4D.2 4D WHL CHAIR WASHER VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-6 6 EMPLOYEE LOUNGE VULCAN SW-A WALL-MOUNTED 6.5 0.6 0.1 180 65 40 26 6-1/4",
        "CV-7.1 7 PROSTHETICS STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-7.2 7 PROSTHETICS STORAGE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-8 8 OFFICE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-9.1 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-9.2 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-9.3 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-9.4 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-9.5 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-9.6 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-9.7 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-9.8 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-9.9 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-9.10 9 PROSTHETICS VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-9A 9A OFFICE VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-12.1 12 ACTIVITIES VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-12.2 12 ACTIVITIES VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-12.3 12 ACTIVITIES VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-12.4 12 ACTIVITIES VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-19 19 MALE BATH VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-21.1 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-21.2 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-21.3 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-21.4 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4",
        "CV-21.5 21 OCCUPATIONAL THERAPY VULCAN SW-A WALL-MOUNTED 5 0.5 0.1 180 65 32 26 6-1/4"
      ],
      "row_reading_order": "left_to_right",
      "source_row_semantics": "Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions."
    },
    {
      "id": "M602-VARIABLE-FREQUENCY-DRIVE",
      "page": 69,
      "sheet": "M6.02",
      "title_as_printed": "VARIABLE FREQUENCY DRIVES",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        800,
        1750
      ],
      "y_ranges": [
        [
          1435,
          1465
        ],
        [
          1470,
          1500
        ]
      ],
      "rows": [
        "VFD-P-12 11 MECHANICAL P-12 DANFOSS VLT SERIES FC-101 MOUNTED WALL 10.7 x 3.0 x 6.6 6.8 1 1/2 1750 60 3 208 1,2",
        "VFD-P-13 11 MECHANICAL P-13 DANFOSS VLT SERIES FC-101 MOUNTED WALL 10.7 x 3.0 x 6.6 6.8 1 1/2 1750 60 3 208 1,2"
      ],
      "row_reading_order": "left_to_right",
      "source_row_semantics": "Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions."
    },
    {
      "id": "M602-PUMP",
      "page": 69,
      "sheet": "M6.02",
      "title_as_printed": "PUMP SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        950,
        1750
      ],
      "y_ranges": [
        [
          1725,
          1755
        ],
        [
          1760,
          1790
        ]
      ],
      "rows": [
        "P-12 11 MECHANICAL HEAT PUMP AHU-6 WATER TO BELL & GOSSETT e-90 IN-LINE CENTRIFUGAL 49.9 30.0 5.1 6 1618 62.1% 1 3 208 1",
        "P-13 11 MECHANICAL HEAT PUMP AHU-6 WATER TO BELL & GOSSETT e-90 IN-LINE CENTRIFUGAL 49.9 30.0 5.1 6 1618 62.1% 1 3 208 1,2"
      ],
      "row_reading_order": "left_to_right",
      "source_row_semantics": "Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions."
    },
    {
      "id": "M602-SUSPENDED-UNIT-HEATER",
      "page": 69,
      "sheet": "M6.02",
      "title_as_printed": "SUSPENDED UNIT HEATER SCHEDULE",
      "columns": "literal_source_row_as_printed",
      "x_edges": [
        1200,
        1800
      ],
      "y_ranges": [
        [
          1200,
          1300
        ]
      ],
      "rows": [
        "HV-118A WATER PROPELLER 500 1550 15.8 1.9 2.2 180 60 16 WATTS 120 1 1,2"
      ],
      "row_reading_order": "left_to_right",
      "source_row_semantics": "Complete literal printed schedule row. It remains specification evidence and is not converted into plan placement, installed multiplicity, controller I/O, wiring, ownership, or physical-takeoff assertions."
    }
  ],
  "assertions": [],
  "schedule_scope": "The retained 69 rows are the principal schedule corpus used by the source's control diagrams: AHU-6, 18 VAV boxes, three exhaust fans, four related wall louvers, 37 convectors, heat-pump-water pumps/VFDs and suspended unit heater. Diffuser/grille and floor-drain schedules are visually reviewed as construction-detail context and are not claimed as BAS equipment rows."
}
