# 009_FL_USDA_APHIS_Plant_Inspection_Station_Building.project.csv — project-question truth for the CONTROL_INTENT goal (goals/CONTROL_INTENT.md, catalogue v1).
# Authored 2026-09-30 from the set's own PDF text and renders and its sets.json project description, never
# from pipeline output, with the set's typicals key (typicals tier 2) and before any typical or reading eval ran
# on the set. What an estimator would answer for this project.
# Answers: PQ1 bas_in_scope yes|no|unknown · PQ2 owner_criteria dod|va|other|unknown ·
# PQ3 existing_units keep|integrate|new_controls|unknown|n/a · PQ4 unscheduled_speed constant|unknown|n/a ·
# PQ5 packaged_pumps not_in_scope|as_drawn|unknown|n/a. "n/a": no keyed unit of this set is one the question
# decides. A key that looks wrong later is catalogued, never edited (GOAL_LOOPS ANTI-GAMING).
question,answer,evidence_sheet,evidence_quote,note
PQ1,yes,009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#19,"NEW DDC SYSTEM: THE CONTROLS CONTRACTOR SHALL PROVIDE AND INSTALL A COMPLETE, NEW, FULLY ACCESSIBLE BACNET-NATIVE DDC SYSTEM","M-801 to M-804 CONTROLS: the new BACnet DDC system's diagrams, points lists and sequences"
PQ2,other,009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#1,OWNER USDA APHIS,a USDA (APHIS) building: neither DoD nor VA criteria
PQ3,new_controls,009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#21,EF-5 & 6 ARE EXISTING FANS. PROVIDE STARTERS AND CURRENT SWITCHES.,"the existing exhaust fans EF-5 and EF-6 get new starters, current switches and BAS start/stop (M-803 SCHEDULED EXHAUST FAN CONTROLS (EF-5 &6)); no other keyed unit is flagged existing"
PQ4,constant,009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#18,MARK GPM HEAD (FT WG) MOTOR HP FLUID NOTES CHILLED WATER PUMP,"the chilled water pump schedule prints no speed or VFD column, and M-802 detail A1 runs CWP-1 and CWP-2 on starters with no drive; the exhaust fan schedule prints FAN SPEED (RPM), so the question does not reach the fans"
PQ5,n/a,,,no packaged or plumbing-service pump keyed
