# 009_FL_USDA_APHIS_Plant_Inspection_Station_Building.typicals.csv — TYPICAL-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-typical-eval.mjs), typicals tier 2.
#
# Judged the way an estimator would: from renders and the PDF's own text of each schedule row, its
# notes, and the sequences, control diagrams and points lists the sheets draw for the unit. The
# pipeline's typical output for this document was never produced or consulted. A key that looks wrong
# is written up in ASSEMBLIES_BUG_CATALOGUE.md, never edited (goals/ASSEMBLIES.md ANTI-GAMING).
# Exposure: until dev 2 was drawn (2026-09-26) this set was one of the control-intent unseen audit's sets. That
# audit showed 20 of the readers' applied decisions on it, each judged right by hand against its cites and the
# drawing (06-unseen-audit.json at 9c08954); they were not consulted for this key. Rules drawn in part from this set
# before it was keyed: the attribute normalizer's dev-2 rules (AS-17 on) and CONTROL_INTENT_BUG_CATALOGUE CI-20,
# CI-26, CI-27, CI-28 and CI-41 (finder, binder and readers). Its first typical measure is new to the typicals, not
# to those stages.
# Library: us-typicals v1 (web/src/lib/assemblies/starter/us-typicals-v1.json), ids and options frozen at
# GATE 4. typical_id "none": no v1 typical fits the unit (it is listed as "no assembly").
# options: every option of the typical as option=true|false. A trailing "?" marks an option the drawings
# do not decide: it carries the library default, and the eval scores it apart from decided options.
# Instances: every instance of keys/009_FL_USDA_APHIS_Plant_Inspection_Station_Building.attrs.csv, one row each.
# Sources read: M-601 (page 18) schedules; M-802 (page 20) AHU-1 and chiller plant controls, sequences and
# points lists; M-803 (page 21) AHU-2 and exhaust fan controls; M-804 (page 22) electric duct heater controls.
sheet,tag,family,typical_id,options,basis_note
009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#18,AHU-1,AHU,ahu-multizone-vav,dedicated_min_oa=false;min_oa_dp=false;relief_damper=false;relief_fan=false;return_fan=false;return_fan_airflow=false;enthalpy_economizer=false;differential_economizer=false;dx_staged=false;freezestat_to_bas=false;duct_smoke_detectors=true;ufc_minimum_points=false,"M-802 detail C1 (AHU-1 CONTROLS) and the AHU-1 (VAV SYSTEM) sequence: supply fan VFD on duct static pressure with trim and respond polling the VAV boxes; one outdoor air damper modulated to hold the measured outdoor airflow (AI4 OUTDOOR AIRFLOW) with a return damper, no economizer, no return or relief fan; chilled water valve on a 55°F supply air setpoint; a return air smoke detector hardwired with an auxiliary DDC signal (BI1 DUCT SMOKE DETECTOR); no freezestat; USDA, not DoD."
009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#18,AHU-2,AHU,ahu-constant-volume,economizer=false;occupancy_sensor=false;setpoint_adjust=false;freezestat_to_bas=false;duct_smoke_detectors=true;ufc_minimum_points=false,"M-803 detail A2 (AHU-2 CONTROLS) and the AHU-2 (CONSTANT VOLUME LAB SYSTEM) sequence: 100% outdoor air, the intake damper opening fully (BO1 open/close, BI1 end switch); the unit 'operates as a constant volume system', its VFD holding a TAB static pressure reference and a fixed 50% unoccupied turndown; chilled water valve on a 55°F supply air setpoint; no zone sensor at the unit (the labs' zones are electric duct heaters); supply smoke detector hardwired and monitored (BI DUCT SMOKE DETECTOR); no freezestat."
009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#18,CH-1,AIR_COOLED_CHILLER,chiller,chw_isolation_valve=false;modulating_isolation=false;isolation_end_switches=false;network_interface=true;ufc_minimum_points=false,"M-802 detail A1 (CONSTANT VOLUME AIR-COOLED CHILLER PLANT CONTROLS) and the chilled water plant sequence: one air-cooled chiller, primary-only, no isolation valve drawn; enable BO1 and a BACnet interface (MI1 CHILLER INTEGRATION POINTS; the chiller BACnet interface schedule on M-801); flow proven by DP switch BI5; chilled water reset by outdoor air."
009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#18,EF-1,FAN,fan-variable,motorized_damper=false;pressure_control=false,"M-803 detail D1 (LAB EXHAUST FAN CONTROLS (EF-1, 2, & 3)) and the laboratory exhaust fans sequence: VFD at fixed occupied and unoccupied speeds set at TAB, tied to AHU-2's modes; motor current transducer alarm; the bypass damper is blanked off for future variable-flow hoods (points list note 1); no pressure control."
009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#18,EF-2,FAN,fan-variable,motorized_damper=false;pressure_control=false,"M-803 detail D1 (LAB EXHAUST FAN CONTROLS (EF-1, 2, & 3)) and the laboratory exhaust fans sequence: VFD at fixed occupied and unoccupied speeds set at TAB, tied to AHU-2's modes; motor current transducer alarm; the bypass damper is blanked off for future variable-flow hoods (points list note 1); no pressure control."
009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#18,EF-3,FAN,fan-variable,motorized_damper=false;pressure_control=false,"M-803 detail D1 (LAB EXHAUST FAN CONTROLS (EF-1, 2, & 3)) and the laboratory exhaust fans sequence: VFD at fixed occupied and unoccupied speeds set at TAB, tied to AHU-2's modes; motor current transducer alarm; the bypass damper is blanked off for future variable-flow hoods (points list note 1); no pressure control."
009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#18,EF-5,FAN,fan-constant,motorized_damper=false,"M-803 detail C4 (SCHEDULED EXHAUST FAN CONTROLS (EF-5 &6)): existing fans started and stopped on the occupancy schedule, interlocked with their AHU; status from a current switch (points list note 1: provide starters and current switches); no damper."
009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#18,EF-6,FAN,fan-constant,motorized_damper=false,"M-803 detail C4 (SCHEDULED EXHAUST FAN CONTROLS (EF-5 &6)): existing fans started and stopped on the occupancy schedule, interlocked with their AHU; status from a current switch (points list note 1: provide starters and current switches); no damper."
009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#18,CWP-1,PUMP,pump-constant,ufc_minimum_points=false,"M-802 detail A1 and the chilled water plant sequence: lead/standby constant-speed pumps with starters (BO2/BO3), current transducers (AI3/AI4) and differential pressure switches (BI1/BI3); no VFD."
009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#18,CWP-2,PUMP,pump-constant,ufc_minimum_points=false,"M-802 detail A1 and the chilled water plant sequence: lead/standby constant-speed pumps with starters (BO2/BO3), current transducers (AI3/AI4) and differential pressure switches (BI1/BI3); no VFD."
009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#18,EDH-1,UNIT_HEATER,none,,"M-804 detail D3 (ELECTRIC UNIT HEATER CONTROLS): an electric duct heater in the AHU's supply duct (SCR modulating or staged) under a zone temperature sensor with local setpoint adjust and occupancy override, an airflow switch and discharge air temperature; it has no fan of its own. v1 has no duct heater typical, and unit-heater's fan start, fan relay and OFF-AUTO switch do not apply."
009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#18,EDH-2,UNIT_HEATER,none,,"M-804 detail D3 (ELECTRIC UNIT HEATER CONTROLS): an electric duct heater in the AHU's supply duct (SCR modulating or staged) under a zone temperature sensor with local setpoint adjust and occupancy override, an airflow switch and discharge air temperature; it has no fan of its own. v1 has no duct heater typical, and unit-heater's fan start, fan relay and OFF-AUTO switch do not apply."
009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#18,EDH-3,UNIT_HEATER,none,,"M-804 detail D3 (ELECTRIC UNIT HEATER CONTROLS): an electric duct heater in the AHU's supply duct (SCR modulating or staged) under a zone temperature sensor with local setpoint adjust and occupancy override, an airflow switch and discharge air temperature; it has no fan of its own. v1 has no duct heater typical, and unit-heater's fan start, fan relay and OFF-AUTO switch do not apply."
009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#18,EDH-4,UNIT_HEATER,none,,"M-804 detail D3 (ELECTRIC UNIT HEATER CONTROLS): an electric duct heater in the AHU's supply duct (SCR modulating or staged) under a zone temperature sensor with local setpoint adjust and occupancy override, an airflow switch and discharge air temperature; it has no fan of its own. v1 has no duct heater typical, and unit-heater's fan start, fan relay and OFF-AUTO switch do not apply."
009_FL_USDA_APHIS_Plant_Inspection_Station_Building.pdf#18,EDH-5,UNIT_HEATER,none,,"M-804 detail D3 (ELECTRIC UNIT HEATER CONTROLS): an electric duct heater in the AHU's supply duct (SCR modulating or staged) under a zone temperature sensor with local setpoint adjust and occupancy override, an airflow switch and discharge air temperature; it has no fan of its own. v1 has no duct heater typical, and unit-heater's fan start, fan relay and OFF-AUTO switch do not apply."
