# 011_IL_VA_Hines_Finance_Center_Renovation.typicals.csv — TYPICAL-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-typical-eval.mjs), typicals tier 2.
#
# Judged the way an estimator would: from renders and the PDF's own text of each schedule row, its
# notes, and the sequences, control diagrams and points lists the sheets draw for the unit. The
# pipeline's typical output for this document was never produced or consulted. A key that looks wrong
# is written up in ASSEMBLIES_BUG_CATALOGUE.md, never edited (goals/ASSEMBLIES.md ANTI-GAMING).
# Exposure: until dev 2 was drawn (2026-09-26) this set was one of the control-intent unseen audit's sets. That
# audit read it and applied no decision. Rules drawn in part from this set before it was keyed: the attribute
# normalizer's dev-2 rules (AS-17 on) and CONTROL_INTENT_BUG_CATALOGUE CI-21 and CI-28 (finder, binder and readers).
# Its first typical measure is new to the typicals, not to those stages.
# Library: us-typicals v1 (web/src/lib/assemblies/starter/us-typicals-v1.json), ids and options frozen at
# GATE 4. typical_id "none": no v1 typical fits the unit (it is listed as "no assembly").
# options: every option of the typical as option=true|false. A trailing "?" marks an option the drawings
# do not decide: it carries the library default, and the eval scores it apart from decided options.
# Instances: every instance of keys/011_IL_VA_Hines_Finance_Center_Renovation.attrs.csv, one row each.
# Sources read: MH-101 (page 16) EXISTING HEAT PUMP SCHEDULE; MH-300 (page 19) mechanical controls: the heat
# pump control diagram and its sequence of operations.
sheet,tag,family,typical_id,options,basis_note
011_IL_VA_Hines_Finance_Center_Renovation.pdf#16,HP 12-1,HEAT_PUMP,heat-pump,setpoint_adjust=false;fan_status=false,"MH-300 detail 1 (HEAT PUMP CONTROL DIAGRAM) and the SEQUENCE OF OPERATIONS HEAT PUMP TERMINAL UNIT (HP): an existing water-source heat pump under its own BACnet unitary DDC controller; fan start/stop through the starter (DO), a modulating loop water valve (AO), mixed and leaving air, entering and leaving water temperatures; a wall-plate zone sensor whose setpoints are adjustable only at the operator's terminal (no occupant setpoint adjustment); no fan status point."
011_IL_VA_Hines_Finance_Center_Renovation.pdf#16,HP 12-2,HEAT_PUMP,heat-pump,setpoint_adjust=false;fan_status=false,"MH-300 detail 1 (HEAT PUMP CONTROL DIAGRAM) and the SEQUENCE OF OPERATIONS HEAT PUMP TERMINAL UNIT (HP): an existing water-source heat pump under its own BACnet unitary DDC controller; fan start/stop through the starter (DO), a modulating loop water valve (AO), mixed and leaving air, entering and leaving water temperatures; a wall-plate zone sensor whose setpoints are adjustable only at the operator's terminal (no occupant setpoint adjustment); no fan status point."
011_IL_VA_Hines_Finance_Center_Renovation.pdf#16,HP 12-3,HEAT_PUMP,heat-pump,setpoint_adjust=false;fan_status=false,"MH-300 detail 1 (HEAT PUMP CONTROL DIAGRAM) and the SEQUENCE OF OPERATIONS HEAT PUMP TERMINAL UNIT (HP): an existing water-source heat pump under its own BACnet unitary DDC controller; fan start/stop through the starter (DO), a modulating loop water valve (AO), mixed and leaving air, entering and leaving water temperatures; a wall-plate zone sensor whose setpoints are adjustable only at the operator's terminal (no occupant setpoint adjustment); no fan status point."
011_IL_VA_Hines_Finance_Center_Renovation.pdf#16,HP 12-4,HEAT_PUMP,heat-pump,setpoint_adjust=false;fan_status=false,"MH-300 detail 1 (HEAT PUMP CONTROL DIAGRAM) and the SEQUENCE OF OPERATIONS HEAT PUMP TERMINAL UNIT (HP): an existing water-source heat pump under its own BACnet unitary DDC controller; fan start/stop through the starter (DO), a modulating loop water valve (AO), mixed and leaving air, entering and leaving water temperatures; a wall-plate zone sensor whose setpoints are adjustable only at the operator's terminal (no occupant setpoint adjustment); no fan status point."
011_IL_VA_Hines_Finance_Center_Renovation.pdf#16,HP 12-5,HEAT_PUMP,heat-pump,setpoint_adjust=false;fan_status=false,"MH-300 detail 1 (HEAT PUMP CONTROL DIAGRAM) and the SEQUENCE OF OPERATIONS HEAT PUMP TERMINAL UNIT (HP): an existing water-source heat pump under its own BACnet unitary DDC controller; fan start/stop through the starter (DO), a modulating loop water valve (AO), mixed and leaving air, entering and leaving water temperatures; a wall-plate zone sensor whose setpoints are adjustable only at the operator's terminal (no occupant setpoint adjustment); no fan status point."
011_IL_VA_Hines_Finance_Center_Renovation.pdf#16,HP 12-6,HEAT_PUMP,heat-pump,setpoint_adjust=false;fan_status=false,"MH-300 detail 1 (HEAT PUMP CONTROL DIAGRAM) and the SEQUENCE OF OPERATIONS HEAT PUMP TERMINAL UNIT (HP): an existing water-source heat pump under its own BACnet unitary DDC controller; fan start/stop through the starter (DO), a modulating loop water valve (AO), mixed and leaving air, entering and leaving water temperatures; a wall-plate zone sensor whose setpoints are adjustable only at the operator's terminal (no occupant setpoint adjustment); no fan status point."
011_IL_VA_Hines_Finance_Center_Renovation.pdf#16,HP 15-7,HEAT_PUMP,heat-pump,setpoint_adjust=false;fan_status=false,"MH-300 detail 1 (HEAT PUMP CONTROL DIAGRAM) and the SEQUENCE OF OPERATIONS HEAT PUMP TERMINAL UNIT (HP): an existing water-source heat pump under its own BACnet unitary DDC controller; fan start/stop through the starter (DO), a modulating loop water valve (AO), mixed and leaving air, entering and leaving water temperatures; a wall-plate zone sensor whose setpoints are adjustable only at the operator's terminal (no occupant setpoint adjustment); no fan status point."
011_IL_VA_Hines_Finance_Center_Renovation.pdf#16,HP 15-8,HEAT_PUMP,heat-pump,setpoint_adjust=false;fan_status=false,"MH-300 detail 1 (HEAT PUMP CONTROL DIAGRAM) and the SEQUENCE OF OPERATIONS HEAT PUMP TERMINAL UNIT (HP): an existing water-source heat pump under its own BACnet unitary DDC controller; fan start/stop through the starter (DO), a modulating loop water valve (AO), mixed and leaving air, entering and leaving water temperatures; a wall-plate zone sensor whose setpoints are adjustable only at the operator's terminal (no occupant setpoint adjustment); no fan status point."
011_IL_VA_Hines_Finance_Center_Renovation.pdf#16,HP 15-9,HEAT_PUMP,heat-pump,setpoint_adjust=false;fan_status=false,"MH-300 detail 1 (HEAT PUMP CONTROL DIAGRAM) and the SEQUENCE OF OPERATIONS HEAT PUMP TERMINAL UNIT (HP): an existing water-source heat pump under its own BACnet unitary DDC controller; fan start/stop through the starter (DO), a modulating loop water valve (AO), mixed and leaving air, entering and leaving water temperatures; a wall-plate zone sensor whose setpoints are adjustable only at the operator's terminal (no occupant setpoint adjustment); no fan status point."
011_IL_VA_Hines_Finance_Center_Renovation.pdf#16,HP 24-10,HEAT_PUMP,heat-pump,setpoint_adjust=false;fan_status=false,"MH-300 detail 1 (HEAT PUMP CONTROL DIAGRAM) and the SEQUENCE OF OPERATIONS HEAT PUMP TERMINAL UNIT (HP): an existing water-source heat pump under its own BACnet unitary DDC controller; fan start/stop through the starter (DO), a modulating loop water valve (AO), mixed and leaving air, entering and leaving water temperatures; a wall-plate zone sensor whose setpoints are adjustable only at the operator's terminal (no occupant setpoint adjustment); no fan status point."
011_IL_VA_Hines_Finance_Center_Renovation.pdf#16,HP 24-11,HEAT_PUMP,heat-pump,setpoint_adjust=false;fan_status=false,"MH-300 detail 1 (HEAT PUMP CONTROL DIAGRAM) and the SEQUENCE OF OPERATIONS HEAT PUMP TERMINAL UNIT (HP): an existing water-source heat pump under its own BACnet unitary DDC controller; fan start/stop through the starter (DO), a modulating loop water valve (AO), mixed and leaving air, entering and leaving water temperatures; a wall-plate zone sensor whose setpoints are adjustable only at the operator's terminal (no occupant setpoint adjustment); no fan status point."
011_IL_VA_Hines_Finance_Center_Renovation.pdf#16,HP 36-12,HEAT_PUMP,heat-pump,setpoint_adjust=false;fan_status=false,"MH-300 detail 1 (HEAT PUMP CONTROL DIAGRAM) and the SEQUENCE OF OPERATIONS HEAT PUMP TERMINAL UNIT (HP): an existing water-source heat pump under its own BACnet unitary DDC controller; fan start/stop through the starter (DO), a modulating loop water valve (AO), mixed and leaving air, entering and leaving water temperatures; a wall-plate zone sensor whose setpoints are adjustable only at the operator's terminal (no occupant setpoint adjustment); no fan status point."
011_IL_VA_Hines_Finance_Center_Renovation.pdf#16,HP 42-13,HEAT_PUMP,heat-pump,setpoint_adjust=false;fan_status=false,"MH-300 detail 1 (HEAT PUMP CONTROL DIAGRAM) and the SEQUENCE OF OPERATIONS HEAT PUMP TERMINAL UNIT (HP): an existing water-source heat pump under its own BACnet unitary DDC controller; fan start/stop through the starter (DO), a modulating loop water valve (AO), mixed and leaving air, entering and leaving water temperatures; a wall-plate zone sensor whose setpoints are adjustable only at the operator's terminal (no occupant setpoint adjustment); no fan status point."
011_IL_VA_Hines_Finance_Center_Renovation.pdf#16,HP 42-14,HEAT_PUMP,heat-pump,setpoint_adjust=false;fan_status=false,"MH-300 detail 1 (HEAT PUMP CONTROL DIAGRAM) and the SEQUENCE OF OPERATIONS HEAT PUMP TERMINAL UNIT (HP): an existing water-source heat pump under its own BACnet unitary DDC controller; fan start/stop through the starter (DO), a modulating loop water valve (AO), mixed and leaving air, entering and leaving water temperatures; a wall-plate zone sensor whose setpoints are adjustable only at the operator's terminal (no occupant setpoint adjustment); no fan status point."
011_IL_VA_Hines_Finance_Center_Renovation.pdf#16,HP 48-15,HEAT_PUMP,heat-pump,setpoint_adjust=false;fan_status=false,"MH-300 detail 1 (HEAT PUMP CONTROL DIAGRAM) and the SEQUENCE OF OPERATIONS HEAT PUMP TERMINAL UNIT (HP): an existing water-source heat pump under its own BACnet unitary DDC controller; fan start/stop through the starter (DO), a modulating loop water valve (AO), mixed and leaving air, entering and leaving water temperatures; a wall-plate zone sensor whose setpoints are adjustable only at the operator's terminal (no occupant setpoint adjustment); no fan status point."
