# 012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.typicals.csv — TYPICAL-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-typical-eval.mjs), typicals tier 2.
#
# Judged the way an estimator would: from renders and the PDF's own text of each schedule row, its
# notes, and the sequences, control diagrams and points lists the sheets draw for the unit. The
# pipeline's typical output for this document was never produced or consulted. A key that looks wrong
# is written up in ASSEMBLIES_BUG_CATALOGUE.md, never edited (goals/ASSEMBLIES.md ANTI-GAMING).
# Exposure: until dev 2 was drawn (2026-09-26) this set was one of the control-intent unseen audit's sets. That
# audit showed 6 of the readers' applied decisions on it, each judged right by hand against its cites and the
# drawing (06-unseen-audit.json at 9c08954); they were not consulted for this key. Rules drawn in part from this set
# before it was keyed: the attribute normalizer's dev-2 rules (AS-17 on) and CONTROL_INTENT_BUG_CATALOGUE CI-26,
# CI-27 and CI-42 (finder, binder and readers). Its first typical measure is new to the typicals, not to those
# stages.
# Sources: M601 schedules (pdf#19: chiller, pump and cooling tower schedules and notes), M701 (pdf#20: DDC points
# list summary and the chilled water system sequence A-L), the controls diagram (pdf#21). Keyed 2026-09-30.
sheet,tag,family,typical_id,options,basis_note
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,CH-1,AIR_COOLED_CHILLER,chiller,chw_isolation_valve=true;modulating_isolation=true;isolation_end_switches=false;network_interface=true;ufc_minimum_points=false,"Water-cooled chiller (condenser column). Sequence: each chiller's isolation valve opens slowly and proves open by position feedback over 90% (modulating, feedback); points list: valve command and feedback, no end switches; schedule note 6 and the BAS INTERFACE column: BACnet MS/TP. Not DoD."
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,CH-2,AIR_COOLED_CHILLER,chiller,chw_isolation_valve=true;modulating_isolation=true;isolation_end_switches=false;network_interface=true;ufc_minimum_points=false,"Water-cooled chiller (condenser column). Sequence: each chiller's isolation valve opens slowly and proves open by position feedback over 90% (modulating, feedback); points list: valve command and feedback, no end switches; schedule note 6 and the BAS INTERFACE column: BACnet MS/TP. Not DoD."
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,CH-3,AIR_COOLED_CHILLER,chiller,chw_isolation_valve=true;modulating_isolation=true;isolation_end_switches=false;network_interface=true;ufc_minimum_points=false,"Water-cooled chiller (condenser column). Sequence: each chiller's isolation valve opens slowly and proves open by position feedback over 90% (modulating, feedback); points list: valve command and feedback, no end switches; schedule note 6 and the BAS INTERFACE column: BACnet MS/TP. Not DoD."
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,CWP-1,PUMP,pump-vfd,ufc_minimum_points=false,"Points list: start/stop, run status, speed command and fault for the pump; the sequence varies its speed; schedule note 1: VFD-rated motor with shaft grounding. Not DoD."
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,CWP-2,PUMP,pump-vfd,ufc_minimum_points=false,"Points list: start/stop, run status, speed command and fault for the pump; the sequence varies its speed; schedule note 1: VFD-rated motor with shaft grounding. Not DoD."
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,CWP-3,PUMP,pump-vfd,ufc_minimum_points=false,"Points list: start/stop, run status, speed command and fault for the pump; the sequence varies its speed; schedule note 1: VFD-rated motor with shaft grounding. Not DoD."
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,PCHP-1,PUMP,pump-vfd,ufc_minimum_points=false,"Points list: start/stop, run status, speed command and fault for the pump; the sequence varies its speed; schedule note 1: VFD-rated motor with shaft grounding. Not DoD."
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,PCHP-2,PUMP,pump-vfd,ufc_minimum_points=false,"Points list: start/stop, run status, speed command and fault for the pump; the sequence varies its speed; schedule note 1: VFD-rated motor with shaft grounding. Not DoD."
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,PCHP-3,PUMP,pump-vfd,ufc_minimum_points=false,"Points list: start/stop, run status, speed command and fault for the pump; the sequence varies its speed; schedule note 1: VFD-rated motor with shaft grounding. Not DoD."
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,SCHP-1,PUMP,pump-vfd,ufc_minimum_points=false,"Points list: start/stop, run status, speed command and fault for the pump; the sequence varies its speed; schedule note 1: VFD-rated motor with shaft grounding. Not DoD."
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,SCHP-2,PUMP,pump-vfd,ufc_minimum_points=false,"Points list: start/stop, run status, speed command and fault for the pump; the sequence varies its speed; schedule note 1: VFD-rated motor with shaft grounding. Not DoD."
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,PHWP-1,PUMP,pump-vfd,ufc_minimum_points=false,"Heating water pump; no control drawing (outside the points list's equipment list); schedule note 1 on every pump: VFD-rated motor with shaft grounding, read as driven by a VFD. Not DoD."
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,PHWP-2,PUMP,pump-vfd,ufc_minimum_points=false,"Heating water pump; no control drawing (outside the points list's equipment list); schedule note 1 on every pump: VFD-rated motor with shaft grounding, read as driven by a VFD. Not DoD."
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,PHWP-3,PUMP,pump-vfd,ufc_minimum_points=false,"Heating water pump; no control drawing (outside the points list's equipment list); schedule note 1 on every pump: VFD-rated motor with shaft grounding, read as driven by a VFD. Not DoD."
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,SHWP-1,PUMP,pump-vfd,ufc_minimum_points=false,"Heating water pump; no control drawing (outside the points list's equipment list); schedule note 1 on every pump: VFD-rated motor with shaft grounding, read as driven by a VFD. Not DoD."
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,SHWP-2,PUMP,pump-vfd,ufc_minimum_points=false,"Heating water pump; no control drawing (outside the points list's equipment list); schedule note 1 on every pump: VFD-rated motor with shaft grounding, read as driven by a VFD. Not DoD."
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,CT-1,COOLING_TOWER,cooling-tower,two_speed_fans=false;cell_isolation_valves=true;vibration_switches=false;basin_heater=false;bypass_valve=true,"One cell per tower. Points list: fan start/stop, run status and speed command (VFD, not two-speed); tower valve command and feedback (sequence C: the lead tower's isolation valves open); CONDENSER WATER 3-WAY VALVE (sequence H bypass). Note 7: vibration cutout switch factory installed and field wired, no BAS point; note 1: basin heater with its own factory controls, no BAS point (BASIN LEVEL only)."
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,CT-2,COOLING_TOWER,cooling-tower,two_speed_fans=false;cell_isolation_valves=true;vibration_switches=false;basin_heater=false;bypass_valve=true,"One cell per tower. Points list: fan start/stop, run status and speed command (VFD, not two-speed); tower valve command and feedback (sequence C: the lead tower's isolation valves open); CONDENSER WATER 3-WAY VALVE (sequence H bypass). Note 7: vibration cutout switch factory installed and field wired, no BAS point; note 1: basin heater with its own factory controls, no BAS point (BASIN LEVEL only)."
012_MO_M2430_01_Chiller_Upgrade_Center_for_Behavioral.pdf#19,CT-3,COOLING_TOWER,cooling-tower,two_speed_fans=false;cell_isolation_valves=true;vibration_switches=false;basin_heater=false;bypass_valve=true,"One cell per tower. Points list: fan start/stop, run status and speed command (VFD, not two-speed); tower valve command and feedback (sequence C: the lead tower's isolation valves open); CONDENSER WATER 3-WAY VALVE (sequence H bypass). Note 7: vibration cutout switch factory installed and field wired, no BAS point; note 1: basin heater with its own factory controls, no BAS point (BASIN LEVEL only)."
