# 01_NY_VA_Northport_Dialysis_100CD.typicals.csv — TYPICAL-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-typical-eval.mjs), typicals tier 2.
#
# Judged the way an estimator would: from renders and the PDF's own text of each schedule row, its
# notes, and the sequences, control diagrams and points lists the sheets draw for the unit. The
# pipeline's typical output for this document was never produced or consulted. A key that looks wrong
# is written up in ASSEMBLIES_BUG_CATALOGUE.md, never edited (goals/ASSEMBLIES.md ANTI-GAMING).
# Exposure: until dev 2 was drawn (2026-09-26) this set was one of the control-intent unseen audit's sets. That
# audit read it and applied no decision. Rules drawn in part from this set before it was keyed: the attribute
# normalizer's dev-2 rules (AS-17 on) and CONTROL_INTENT_BUG_CATALOGUE CI-26, CI-31, CI-38, CI-41 and CI-59 (finder,
# binder and readers). Its first typical measure is new to the typicals, not to those stages.
# Sources: M601 (pdf#87: AHU-1 control diagram, both INPUT/OUTPUT SUMMARY tables, the terminal unit diagram, the sequence of
# operation with control sequences A-C), the AHU and VAV schedules (pdf#88). Population: every tagged instance of
# keys/01_NY...attrs.csv (its humidifier placeholder row carries no tag). Keyed 2026-09-30.
sheet,tag,family,typical_id,options,basis_note
01_NY_VA_Northport_Dialysis_100CD.pdf#88,AHU-1,AHU,ahu-multizone-vav,dedicated_min_oa=true;min_oa_dp=false;relief_damper=false;relief_fan=false;return_fan=true;return_fan_airflow=true;enthalpy_economizer=true;differential_economizer=false;dx_staged=false;freezestat_to_bas=false;duct_smoke_detectors=true;ufc_minimum_points=false,"M601 (pdf#87) VARIABLE AIR VOLUME AIR HANDLING UNIT CONTROL DIAGRAM - AHU-1, its INPUT/OUTPUT SUMMARY and SEQUENCE OF OPERATION - AHU-1B-1: supply fan array (VFD-1/2) serving the scheduled VAV terminals; return fan array RF-1/RF-2 (VFD-3/4) tracking the supply by airflow stations AFM-1/AFM-2 (fan capacity control 2); MIN OUTDOOR AIR damper D-1A with AFM-3A beside the maximum one (dedicated minimum outdoor air, measured, not by pressure); economizer by electronic enthalpy with a high-limit shut-off on outdoor enthalpy; relief damper D-3 moves with the economizer dampers (no building pressure control); chilled water coil valves (no DX); electric freezestat F-1 stops the fans and sends an alarm (hardwired, monitored); smoke detector SD-1 stops the system and alarms to the BAS. A VA project (no UFC table)."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-1,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-2,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-3,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-4,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-5,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-6,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-7,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-8,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-9,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-10,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-11,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-12,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-13,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-14,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-15,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-16,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-17,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-18,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-19,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-20,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-21,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-22,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-23,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-24,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
01_NY_VA_Northport_Dialysis_100CD.pdf#88,VAV-25,VAV,vav-reheat-hw,co2_sensor=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=true;reheat_water_temps=false,"M601 TYP VAV/CV SINGLE DUCT AIR TERMINAL UNIT WITH REHEAT and its INPUT/OUTPUT SUMMARY (CONSTANT AND VARIABLE VOLUME UNIT WITH REHEAT): volume regulator VR-1, damper D-5, hot water reheat valve V-3, discharge temperature T-8, space temperature sensor T-7; no CO2, occupancy or window points; no reheat water temperatures. General sequence 6: space temperature adjustments by occupants limited to plus or minus 2 F (setpoint adjustment). The row's CONTROL SEQUENCE (A, B or C) picks the airflow logic, not the devices."
