# 028_TX_Renovation_of_Building_615_Final_Design_Plans.typicals.csv — TYPICAL-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-typical-eval.mjs), typicals tier 2.
#
# Judged the way an estimator would: from renders and the PDF's own text of each schedule row, its
# notes, and the sequences, control diagrams and points lists the sheets draw for the unit. The
# pipeline's typical output for this document was never produced or consulted. A key that looks wrong
# is written up in ASSEMBLIES_BUG_CATALOGUE.md, never edited (goals/ASSEMBLIES.md ANTI-GAMING).
# Exposure: until dev 2 was drawn (2026-09-26) this set was one of the control-intent unseen audit's sets. That
# audit showed 25 of the readers' applied decisions on it, each judged right by hand against its cites and the
# drawing (06-unseen-audit.json at 9c08954); they were not consulted for this key. Rules drawn in part from this set
# before it was keyed: the attribute normalizer's dev-2 rules (AS-17 on) and CONTROL_INTENT_BUG_CATALOGUE CI-21,
# CI-25, CI-26, CI-27, CI-28 and CI-58 (finder, binder and readers). Its first typical measure is new to the
# typicals, not to those stages.
# Sources: the schedules (pdf#9), the P&IDs, points lists and sequences (pdf#2 to pdf#8). Population: every instance of
# keys/028_TX...attrs.csv. Keyed 2026-09-30.
sheet,tag,family,typical_id,options,basis_note
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,CH-1,AIR_COOLED_CHILLER,chiller,chw_isolation_valve=false;modulating_isolation=false;isolation_end_switches=false;network_interface=true;ufc_minimum_points=true,"CHILLED WATER SYSTEM P&ID and BAS INPUT/OUTPUT POINT LIST (pdf#3), CHILLED WATER SYSTEM SEQUENCE (pdf#5): one air-cooled chiller with a BACnet compatible controller in two-way communication with the BAS (points marked as pulled from the controller; schedule note 4). One chiller: no isolation valve is drawn or listed. A US Army Corps of Engineers project (Fort Sam Houston); the schedules cite UFC 3-410-01 and the points lists are in its hardware/software format, so UFC 3-410-01 applies."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,B-1,BOILER,boiler,isolation_valve=false;network_interface=true,"HEATING WATER SYSTEM P&ID and point list (pdf#4), HEATING HOT WATER SYSTEM SEQUENCE H (pdf#5): a BACnet compatible standalone boiler controller interfaced to the BAS with two-way communication (points marked as pulled from the boiler controller). One boiler with its circulator; no isolation valve is drawn or listed."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,DOAS-1,DOAS,doas,exhaust_fan=true;variable_speed_wheel=false;dx_staged=false;duct_smoke_detectors=true;ufc_minimum_points=true,"DOAS 1&2 P&ID (pdf#8), its BAS INPUT/OUTPUT POINT LIST and the DEDICATED OUTSIDE AIR SYSTEM CONTROL SEQUENCE: a packaged unit with its own supply and exhaust fans on VFDs (exhaust fan on/off, status, failure, speed), chilled and hot water coils (no DX), no energy recovery wheel, a monitored DUCT SMOKE DETECTOR point, factory BACnet controller. A US Army Corps of Engineers project (Fort Sam Houston); the schedules cite UFC 3-410-01 and the points lists are in its hardware/software format, so UFC 3-410-01 applies."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,DOAS-2,DOAS,doas,exhaust_fan=true;variable_speed_wheel=false;dx_staged=false;duct_smoke_detectors=true;ufc_minimum_points=true,"DOAS 1&2 P&ID (pdf#8), its BAS INPUT/OUTPUT POINT LIST and the DEDICATED OUTSIDE AIR SYSTEM CONTROL SEQUENCE: a packaged unit with its own supply and exhaust fans on VFDs (exhaust fan on/off, status, failure, speed), chilled and hot water coils (no DX), no energy recovery wheel, a monitored DUCT SMOKE DETECTOR point, factory BACnet controller. A US Army Corps of Engineers project (Fort Sam Houston); the schedules cite UFC 3-410-01 and the points lists are in its hardware/software format, so UFC 3-410-01 applies."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,DOAS-3,DOAS,doas,exhaust_fan=true;variable_speed_wheel=false;dx_staged=false;duct_smoke_detectors=true;ufc_minimum_points=true,"DOAS 3 P&ID (pdf#7), its BAS INPUT/OUTPUT POINT LIST and the DEDICATED OUTSIDE AIR SYSTEM CONTROL SEQUENCE: a packaged unit with its own supply and exhaust fans on VFDs (exhaust fan on/off, status, failure, speed), chilled and hot water coils (no DX), no energy recovery wheel, a monitored DUCT SMOKE DETECTOR point, factory BACnet controller. A US Army Corps of Engineers project (Fort Sam Houston); the schedules cite UFC 3-410-01 and the points lists are in its hardware/software format, so UFC 3-410-01 applies."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,EF-1,FAN,fan-constant,motorized_damper=false,"SWITCH CONTROLLED EXHAUST FAN P&ID, its point list and the EXHAUST FAN CONTROL SEQUENCE (pdf#2): constant fans enabled by the room light switch and occupancy sensor through the BAS, with on/off, status and failure; no damper is drawn or scheduled."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,EF-2,FAN,fan-constant,motorized_damper=false,"SWITCH CONTROLLED EXHAUST FAN P&ID, its point list and the EXHAUST FAN CONTROL SEQUENCE (pdf#2): constant fans enabled by the room light switch and occupancy sensor through the BAS, with on/off, status and failure; no damper is drawn or scheduled."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,EF-3,FAN,fan-constant,motorized_damper=false,"SWITCH CONTROLLED EXHAUST FAN P&ID, its point list and the EXHAUST FAN CONTROL SEQUENCE (pdf#2): constant fans enabled by the room light switch and occupancy sensor through the BAS, with on/off, status and failure; no damper is drawn or scheduled."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCC 1-1,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCC 1-2,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCU 1-3,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCU 1-4,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCU 1-5,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCU 1-6,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCU 1-7,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCU 1-8,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCU 1-9,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCU 2-1,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCC 2-2,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCC 2-3,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCC 2-4,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCC 2-5,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCC 2-6,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCC 2-7,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCU 2-8,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCC 2-9,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCC 2-10,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCC 2-11,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCC 2-12,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCU 2-13,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,FCU 2-14,FCU,fcu,variable_speed_fan=true;scr_heat=false;occupancy_sensor=false;window_switch=false;setpoint_adjust=?,"FCU P&ID, its BAS INPUT/OUTPUT POINT LIST and the FAN COIL UNIT (FCU) CONTROL SEQUENCE (pdf#6): four-pipe (chilled and hot water coils; the schedule gives every row both), an integral variable speed direct drive supply fan with a SUPPLY FAN SPEED output, schedule start/stop; no occupancy or window points. The space setpoint is an analog output the BAS writes and the sequence names only a local override of the zone thermostat: occupant adjustment is not decided."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,UH-1,UNIT_HEATER,none,,"UNIT HEATER SCHEDULE (UH-1 & UH-2, one row): power vented gas-fired unit heaters; no control drawing, sequence or BAS point names them and the notes give no controls (their own thermostat)."
028_TX_Renovation_of_Building_615_Final_Design_Plans.pdf#9,UH-2,UNIT_HEATER,none,,"UNIT HEATER SCHEDULE (UH-1 & UH-2, one row): power vented gas-fired unit heaters; no control drawing, sequence or BAS point names them and the notes give no controls (their own thermostat)."
