# 030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.binding.csv — control-evidence binding truth for the CONTROL_INTENT goal, binding tier 3, dev (reports/control-intent/binding-tier3/01-split.md).
# Authored 2026-09-29 by reading the set's control sheets (PDF text layer and renders), never pipeline output.
# Checked row by row on the renders by a second, independent reader; its disagreements adjudicated on the renders (CONTROL_INTENT_BUG_CATALOGUE CI-54).
# One row per (keyed instance, governing control packet): the control detail, schematic, sequence section or
# points schedule that decides the unit's BAS scope and options. packet_title is the title as printed (a line
# break joined by a space). binding: tag (the packet names the unit's own tag) · list_range (a tag list or range
# that contains it) · cross_reference (a schedule cell or remark points to it) · family_detail (a detail for the
# unit's type, with no tag) · semantic (only meaning connects them, e.g. a component of another unit). packet
# "none": no control packet governs the instance. Population: every instance of keys/030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.attrs.csv.
# Project-wide general controls notes are not listed per unit. A key that looks wrong later is catalogued,
# never edited (GOAL_LOOPS ANTI-GAMING).
sheet,tag,family,packet_sheet,packet_title,binding,note
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-01-CG06A,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#89,2-PIPE FAN COIL UNIT CONTROL DIAGRAM,family_detail,M-703 detail 2 (cooling-only fan coil points list BUILDING: 01/02/ROME and its fan coil sequence)
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-01-CG06A,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#92,TELECOMMUNICATION ROOM CONTROL DIAGRAM (FAN COIL),family_detail,M-706 detail 1; the unit serves telecom room (TR) CG06A
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-02-C106A,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#89,2-PIPE FAN COIL UNIT CONTROL DIAGRAM,family_detail,
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-02-C106A,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#92,TELECOMMUNICATION ROOM CONTROL DIAGRAM (FAN COIL),family_detail,M-706 detail 1; the unit serves telecom room (TR) C106A
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-04-C203,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#89,2-PIPE FAN COIL UNIT CONTROL DIAGRAM,family_detail,
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-04-C203,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#92,TELECOMMUNICATION ROOM CONTROL DIAGRAM (FAN COIL),family_detail,M-706 detail 1; the unit serves telecom room (TR) C203
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-05-C303,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#89,2-PIPE FAN COIL UNIT CONTROL DIAGRAM,family_detail,
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-05-C303,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#92,TELECOMMUNICATION ROOM CONTROL DIAGRAM (FAN COIL),family_detail,M-706 detail 1; the unit serves telecom room (TR) C303
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-06-C403A,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#89,2-PIPE FAN COIL UNIT CONTROL DIAGRAM,family_detail,
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-06-C403A,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#92,TELECOMMUNICATION ROOM CONTROL DIAGRAM (FAN COIL),family_detail,M-706 detail 1; the unit serves telecom room (TR) C403A
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-07-C507,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#89,2-PIPE FAN COIL UNIT CONTROL DIAGRAM,family_detail,
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-07-C507,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#92,TELECOMMUNICATION ROOM CONTROL DIAGRAM (FAN COIL),family_detail,M-706 detail 1; the unit serves telecom room (TR) C507
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-08-C607,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#89,2-PIPE FAN COIL UNIT CONTROL DIAGRAM,family_detail,
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-08-C607,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#92,TELECOMMUNICATION ROOM CONTROL DIAGRAM (FAN COIL),family_detail,M-706 detail 1; the unit serves telecom room (TR) C607
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-09-DC6,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#89,2-PIPE FAN COIL UNIT CONTROL DIAGRAM,family_detail,in UPS room DC6 (UPS 2) not a telecom room; so not M-706 detail 1
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-10-DC7,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#89,2-PIPE FAN COIL UNIT CONTROL DIAGRAM,family_detail,in UPS room DC7 (UPS 1) not a telecom room; so not M-706 detail 1
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-11-C703,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#89,2-PIPE FAN COIL UNIT CONTROL DIAGRAM,family_detail,
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-11-C703,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#92,TELECOMMUNICATION ROOM CONTROL DIAGRAM (FAN COIL),family_detail,M-706 detail 1; the unit serves telecom room (TR) C703
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-12-C808,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#89,2-PIPE FAN COIL UNIT CONTROL DIAGRAM,family_detail,
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-12-C808,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#92,TELECOMMUNICATION ROOM CONTROL DIAGRAM (FAN COIL),family_detail,M-706 detail 1; the unit serves telecom room (TR) C808
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-13-C907,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#89,2-PIPE FAN COIL UNIT CONTROL DIAGRAM,family_detail,
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-FCU-13-C907,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#92,TELECOMMUNICATION ROOM CONTROL DIAGRAM (FAN COIL),family_detail,M-706 detail 1; the unit serves telecom room (TR) C907
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,002-FCU-01-BT03,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#89,2-PIPE FAN COIL UNIT CONTROL DIAGRAM,family_detail,
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,002-FCU-01-BT03,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#92,TELECOMMUNICATION ROOM CONTROL DIAGRAM (FAN COIL),family_detail,M-706 detail 1; the unit serves telecom room (TR) BT03
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,ROME-FCU-01-G120,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#89,2-PIPE FAN COIL UNIT CONTROL DIAGRAM,family_detail,
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,ROME-FCU-01-G120,FCU,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#92,TELECOMMUNICATION ROOM CONTROL DIAGRAM (FAN COIL),family_detail,M-706 detail 1; the unit serves telecom room (TR) G120; a ceiling blower coil though the detail draws a floor-mounted vertical fan coil
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-CU-01-ROOF,CONDENSING_UNIT,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#88,SEQUENCE OF OPERATION FOR CRAC UNITS STANDALONE CONTROLLER (CRAC 01 & 02),semantic,M-702 detail 2; the air-cooled condenser of 001-CRAC-01-DC2 (CRAC schedule ASSOCIATED CONDENSING UNIT column); DX mode and compressor staging
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-CU-01-ROOF,CONDENSING_UNIT,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#88,POINTS LIST FOR CRAC UNITS PLC CONTROLLER,semantic,M-702 detail 4; its table is SYSTEM: CRAC UNITS STANDALONE CONTROLLER with CONDENSER STATUS COND-STS (titles of details 4 and 5 appear swapped)
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-CU-01-ROOF,CONDENSING_UNIT,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#88,CRAC UNIT CONTROL DIAGRAM (CRAC 01 & 02),semantic,"M-702 detail 6; drawn inside as the OUTDOOR UNIT (fan, condenser coil) of 001-CRAC-01-DC2"
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-CU-02-ROOF,CONDENSING_UNIT,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#88,SEQUENCE OF OPERATION FOR CRAC UNITS STANDALONE CONTROLLER (CRAC 01 & 02),semantic,M-702 detail 2; the air-cooled condenser of 001-CRAC-02-DC2 (CRAC schedule ASSOCIATED CONDENSING UNIT column); DX mode and compressor staging
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-CU-02-ROOF,CONDENSING_UNIT,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#88,POINTS LIST FOR CRAC UNITS PLC CONTROLLER,semantic,M-702 detail 4; its table is SYSTEM: CRAC UNITS STANDALONE CONTROLLER with CONDENSER STATUS COND-STS (titles of details 4 and 5 appear swapped)
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#84,001-CU-02-ROOF,CONDENSING_UNIT,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#88,CRAC UNIT CONTROL DIAGRAM (CRAC 01 & 02),semantic,"M-702 detail 6; drawn inside as the OUTDOOR UNIT (fan, condenser coil) of 001-CRAC-02-DC2"
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#86,001-FCP-01-CG06A,PUMP,,none,,condensate pump under its fan coil; no control drawing shows it
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#86,001-FCP-02-C106A,PUMP,,none,,condensate pump under its fan coil; no control drawing shows it
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#86,001-FCP-04-C203,PUMP,,none,,condensate pump under its fan coil; no control drawing shows it
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#86,001-FCP-05-C303,PUMP,,none,,condensate pump under its fan coil; no control drawing shows it
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#86,001-FCP-06-C403A,PUMP,,none,,condensate pump under its fan coil; no control drawing shows it
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#86,001-FCP-07-C507,PUMP,,none,,condensate pump under its fan coil; no control drawing shows it
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#86,001-FCP-08-C607,PUMP,,none,,condensate pump under its fan coil; no control drawing shows it
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#86,001-FCP-09-DC6,PUMP,,none,,condensate pump under its fan coil; no control drawing shows it
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#86,001-FCP-10-DC7,PUMP,,none,,condensate pump under its fan coil; no control drawing shows it
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#86,001-FCP-11-C703,PUMP,,none,,condensate pump under its fan coil; no control drawing shows it
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#86,001-FCP-12-C808,PUMP,,none,,condensate pump under its fan coil; no control drawing shows it
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#86,001-FCP-13-C907,PUMP,,none,,condensate pump under its fan coil; no control drawing shows it
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#86,002-FCP-01-BT03,PUMP,,none,,condensate pump under its fan coil; no control drawing shows it
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#86,ROME-FCP-01-G120,PUMP,,none,,condensate pump under its fan coil; no control drawing shows it
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#85,001-DHX-01,HEAT_EXCHANGER,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#91,DOAS UNIT CONTROL DIAGRAM,semantic,M-705 detail 1; labelled inside as PLATE AND FRAME HEAT EXCHANGER; the heat exchanger of 001-DOAS-01-DC9 (DOAS schedule HEAT EXCHANGER column)
030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#85,001-DHX-01,HEAT_EXCHANGER,030_NY_VA_EHRM_Infrastructure_Upgrades_Construction.pdf#91,SEQUENCE OF OPERATION FOR DOAS,semantic,the sequence of its DOAS (001-DOAS-01-DC9); the passive exchanger has no points of its own
