# 031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.attrs.csv — ATTRIBUTE-tier ground truth for the ASSEMBLIES goal (mcp/scripts/assemblies-attr-eval.mjs).
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC2,DUCT_MOUNTED_COIL,conn_in,,in,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC2,DUCT_MOUNTED_COIL,bas_interface,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC2,DUCT_MOUNTED_COIL,volts,,V,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC2,DUCT_MOUNTED_COIL,phase,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,building,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,floor,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,area_served,W01,,AREA AND/OR BLDG SERVED,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,qty,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,cfm,370,cfm,AIR FLOW / CFM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,cooling_mbh,,MBH,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,cooling_tons,,tons,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,heating_mbh,16,MBH,TOTAL MIN CAPACITY / MBH,printed '16.0'
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,hw_gpm,1.1,gpm,HOT WATER / FLOW / GPM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,hw_ewt_f,160,F,HOT WATER / EWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,hw_lwt_f,120,F,HOT WATER / LWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,chw_gpm,,gpm,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,chw_ewt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,chw_lwt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,motor_hp,,hp,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,eh_kw,,kW,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,conn_in,,in,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,bas_interface,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,volts,,V,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC3,DUCT_MOUNTED_COIL,phase,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,building,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,floor,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,area_served,W02,,AREA AND/OR BLDG SERVED,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,qty,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,cfm,900,cfm,AIR FLOW / CFM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,cooling_mbh,,MBH,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,cooling_tons,,tons,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,heating_mbh,38.9,MBH,TOTAL MIN CAPACITY / MBH,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,hw_gpm,2.6,gpm,HOT WATER / FLOW / GPM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,hw_ewt_f,160,F,HOT WATER / EWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,hw_lwt_f,120,F,HOT WATER / LWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,chw_gpm,,gpm,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,chw_ewt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,chw_lwt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,motor_hp,,hp,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,eh_kw,,kW,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,conn_in,,in,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,bas_interface,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,volts,,V,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC4,DUCT_MOUNTED_COIL,phase,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,building,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,floor,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,area_served,WC01A,,AREA AND/OR BLDG SERVED,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,qty,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,cfm,900,cfm,AIR FLOW / CFM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,cooling_mbh,,MBH,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,cooling_tons,,tons,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,heating_mbh,38.9,MBH,TOTAL MIN CAPACITY / MBH,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,hw_gpm,2.6,gpm,HOT WATER / FLOW / GPM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,hw_ewt_f,160,F,HOT WATER / EWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,hw_lwt_f,120,F,HOT WATER / LWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,chw_gpm,,gpm,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,chw_ewt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,chw_lwt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,motor_hp,,hp,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,eh_kw,,kW,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,conn_in,,in,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,bas_interface,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,volts,,V,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC5,DUCT_MOUNTED_COIL,phase,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,building,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,floor,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,area_served,W05A,,AREA AND/OR BLDG SERVED,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,qty,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,cfm,300,cfm,AIR FLOW / CFM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,cooling_mbh,,MBH,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,cooling_tons,,tons,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,heating_mbh,13,MBH,TOTAL MIN CAPACITY / MBH,printed '13.0'
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,hw_gpm,0.9,gpm,HOT WATER / FLOW / GPM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,hw_ewt_f,160,F,HOT WATER / EWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,hw_lwt_f,120,F,HOT WATER / LWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,chw_gpm,,gpm,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,chw_ewt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,chw_lwt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,motor_hp,,hp,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,eh_kw,,kW,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,conn_in,,in,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,bas_interface,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,volts,,V,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC6,DUCT_MOUNTED_COIL,phase,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,building,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,floor,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,area_served,W04,,AREA AND/OR BLDG SERVED,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,qty,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,cfm,520,cfm,AIR FLOW / CFM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,cooling_mbh,,MBH,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,cooling_tons,,tons,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,heating_mbh,22.5,MBH,TOTAL MIN CAPACITY / MBH,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,hw_gpm,1.5,gpm,HOT WATER / FLOW / GPM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,hw_ewt_f,160,F,HOT WATER / EWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,hw_lwt_f,120,F,HOT WATER / LWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,chw_gpm,,gpm,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,chw_ewt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,chw_lwt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,motor_hp,,hp,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,eh_kw,,kW,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,conn_in,,in,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,bas_interface,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,volts,,V,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC7,DUCT_MOUNTED_COIL,phase,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,building,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,floor,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,area_served,W09,,AREA AND/OR BLDG SERVED,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,qty,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,cfm,180,cfm,AIR FLOW / CFM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,cooling_mbh,,MBH,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,cooling_tons,,tons,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,heating_mbh,7.8,MBH,TOTAL MIN CAPACITY / MBH,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,hw_gpm,0.5,gpm,HOT WATER / FLOW / GPM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,hw_ewt_f,160,F,HOT WATER / EWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,hw_lwt_f,120,F,HOT WATER / LWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,chw_gpm,,gpm,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,chw_ewt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,chw_lwt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,motor_hp,,hp,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,eh_kw,,kW,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,conn_in,,in,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,bas_interface,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,volts,,V,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC8,DUCT_MOUNTED_COIL,phase,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,building,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,floor,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,area_served,W04A,,AREA AND/OR BLDG SERVED,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,qty,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,cfm,440,cfm,AIR FLOW / CFM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,cooling_mbh,,MBH,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,cooling_tons,,tons,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,heating_mbh,19,MBH,TOTAL MIN CAPACITY / MBH,printed '19.0'
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,hw_gpm,1.3,gpm,HOT WATER / FLOW / GPM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,hw_ewt_f,160,F,HOT WATER / EWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,hw_lwt_f,120,F,HOT WATER / LWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,chw_gpm,,gpm,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,chw_ewt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,chw_lwt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,motor_hp,,hp,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,eh_kw,,kW,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,conn_in,,in,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,bas_interface,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,volts,,V,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC9,DUCT_MOUNTED_COIL,phase,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,building,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,floor,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,area_served,W03,,AREA AND/OR BLDG SERVED,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,qty,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,cfm,1575,cfm,AIR FLOW / CFM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,cooling_mbh,,MBH,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,cooling_tons,,tons,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,heating_mbh,68,MBH,TOTAL MIN CAPACITY / MBH,printed '68.0'
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,hw_gpm,4.5,gpm,HOT WATER / FLOW / GPM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,hw_ewt_f,160,F,HOT WATER / EWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,hw_lwt_f,120,F,HOT WATER / LWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,chw_gpm,,gpm,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,chw_ewt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,chw_lwt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,motor_hp,,hp,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,eh_kw,,kW,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,conn_in,,in,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,bas_interface,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,volts,,V,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC10,DUCT_MOUNTED_COIL,phase,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,building,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,floor,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,area_served,W03A,,AREA AND/OR BLDG SERVED,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,qty,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,cfm,1025,cfm,AIR FLOW / CFM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,cooling_mbh,,MBH,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,cooling_tons,,tons,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,heating_mbh,44.3,MBH,TOTAL MIN CAPACITY / MBH,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,hw_gpm,3,gpm,HOT WATER / FLOW / GPM,printed '3.0'
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,hw_ewt_f,160,F,HOT WATER / EWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,hw_lwt_f,120,F,HOT WATER / LWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,chw_gpm,,gpm,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,chw_ewt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,chw_lwt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,motor_hp,,hp,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,eh_kw,,kW,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,conn_in,,in,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,bas_interface,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,volts,,V,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC11,DUCT_MOUNTED_COIL,phase,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,building,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,floor,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,area_served,W11,,AREA AND/OR BLDG SERVED,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,qty,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,cfm,2600,cfm,AIR FLOW / CFM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,cooling_mbh,,MBH,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,cooling_tons,,tons,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,heating_mbh,112.3,MBH,TOTAL MIN CAPACITY / MBH,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,hw_gpm,7.5,gpm,HOT WATER / FLOW / GPM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,hw_ewt_f,160,F,HOT WATER / EWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,hw_lwt_f,120,F,HOT WATER / LWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,chw_gpm,,gpm,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,chw_ewt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,chw_lwt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,motor_hp,,hp,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,eh_kw,,kW,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,conn_in,,in,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,bas_interface,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,volts,,V,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC12,DUCT_MOUNTED_COIL,phase,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,building,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,floor,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,area_served,W11,,AREA AND/OR BLDG SERVED,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,qty,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,cfm,1125,cfm,AIR FLOW / CFM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,cooling_mbh,,MBH,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,cooling_tons,,tons,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,heating_mbh,48.6,MBH,TOTAL MIN CAPACITY / MBH,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,hw_gpm,3.2,gpm,HOT WATER / FLOW / GPM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,hw_ewt_f,160,F,HOT WATER / EWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,hw_lwt_f,120,F,HOT WATER / LWT / °F,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,chw_gpm,,gpm,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,chw_ewt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,chw_lwt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,motor_hp,,hp,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,eh_kw,,kW,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,conn_in,,in,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,bas_interface,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,volts,,V,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,HOT WATER HEATING COIL SCHEDULE,WHSE-RHC13,DUCT_MOUNTED_COIL,phase,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-1,UNIT_HEATER,building,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-1,UNIT_HEATER,floor,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-1,UNIT_HEATER,area_served,14 RECEIVING DOCK,,AREA AND/OR BLDG SERVED,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-1,UNIT_HEATER,qty,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-1,UNIT_HEATER,heating_medium,electric,,TABLE TITLE,title printed 'ELECTRIC UNIT HEATER SCHEDULE' (TYPE: HORIZONTAL COIL RESISTANCE)
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-1,UNIT_HEATER,cfm,500,cfm,AIR FLOW / CFM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-1,UNIT_HEATER,heating_mbh,17100,BTU/H,MIN CAPACITY / BTUH,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-1,UNIT_HEATER,hw_gpm,,gpm,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-1,UNIT_HEATER,hw_ewt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-1,UNIT_HEATER,hw_lwt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-1,UNIT_HEATER,steam_psig,,psig,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-1,UNIT_HEATER,steam_lb_hr,,lb/hr,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-1,UNIT_HEATER,eh_kw,,kW,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-1,UNIT_HEATER,motor_hp,0.1,hp,FAN MOTOR / FAN POWER / HP,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-1,UNIT_HEATER,conn_in,,in,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-1,UNIT_HEATER,volts,460,V,POWER / VOLT,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-1,UNIT_HEATER,phase,3,,POWER / PHASE,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-2,UNIT_HEATER,building,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-2,UNIT_HEATER,floor,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-2,UNIT_HEATER,area_served,14 RECEIVING DOCK,,AREA AND/OR BLDG SERVED,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-2,UNIT_HEATER,qty,,,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-2,UNIT_HEATER,heating_medium,electric,,TABLE TITLE,title printed 'ELECTRIC UNIT HEATER SCHEDULE' (TYPE: HORIZONTAL COIL RESISTANCE)
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-2,UNIT_HEATER,cfm,500,cfm,AIR FLOW / CFM,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-2,UNIT_HEATER,heating_mbh,17100,BTU/H,MIN CAPACITY / BTUH,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-2,UNIT_HEATER,hw_gpm,,gpm,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-2,UNIT_HEATER,hw_ewt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-2,UNIT_HEATER,hw_lwt_f,,F,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-2,UNIT_HEATER,steam_psig,,psig,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-2,UNIT_HEATER,steam_lb_hr,,lb/hr,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-2,UNIT_HEATER,eh_kw,,kW,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-2,UNIT_HEATER,motor_hp,0.1,hp,FAN MOTOR / FAN POWER / HP,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-2,UNIT_HEATER,conn_in,,in,,not printed
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-2,UNIT_HEATER,volts,460,V,POWER / VOLT,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#72,ELECTRIC UNIT HEATER SCHEDULE,WHSE-EUH-2,UNIT_HEATER,phase,3,,POWER / PHASE,
031_MO_VA_Project_589A4_20_158_Renovate_Warehouse_for.pdf#33,EQUIPMENT SCHEDULE,,FAN,,,,,no FAN instance printed: none — AE401's architectural EQUIPMENT SCHEDULE of 12 toilet accessories and appliances; no row is a fan
