# 044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.binding.csv — control-evidence binding truth for the CONTROL_INTENT goal, binding tier 3, dev (reports/control-intent/binding-tier3/01-split.md).
# Authored 2026-09-29 by reading the set's control sheets (PDF text layer and renders), never pipeline output.
# Checked row by row on the renders by a second, independent reader; its disagreements adjudicated on the renders (CONTROL_INTENT_BUG_CATALOGUE CI-54).
# One row per (keyed instance, governing control packet): the control detail, schematic, sequence section or
# points schedule that decides the unit's BAS scope and options. packet_title is the title as printed (a line
# break joined by a space). binding: tag (the packet names the unit's own tag) · list_range (a tag list or range
# that contains it) · cross_reference (a schedule cell or remark points to it) · family_detail (a detail for the
# unit's type, with no tag) · semantic (only meaning connects them, e.g. a component of another unit). packet
# "none": no control packet governs the instance. Population: every instance of keys/044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.attrs.csv.
# Project-wide general controls notes are not listed per unit. A key that looks wrong later is catalogued,
# never edited (GOAL_LOOPS ANTI-GAMING).
sheet,tag,family,packet_sheet,packet_title,binding,note
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#22,ACCU-1,CONDENSING_UNIT,,none,,"no control drawing names the condensing unit or its indoor unit AC-1; MI-601 to MI-607 are the boiler plant, generator and service water heater controls"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-1,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#25,BOILER CONTROL ARCHITECTURE,family_detail,"MI-601; BOILER #1 CONTROL PANEL (burner management, master controller, water level) drawn inside"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-1,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#26,BOILER CONTROLS,family_detail,MI-602 boxed panel; labels 600 HP BOILER 1 with its points and control notes 1-17
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-1,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#26,BOILER PLANT CONTROLS,family_detail,"MI-602 drawing title; holds the BOILER CONTROLS panel, boiler gas meters and BOILER SAFETIES"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-1,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#26,BOILER SAFETIES :,family_detail,"MI-602 safeties and alarms list tied to SCADA, for each boiler"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-1,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#28,SCADA SYSTEM,list_range,"MI-604 points list; section BOILERS (B1, B2, B3, B4)"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-1,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#30,BOILER FUEL OIL CONTROL DIAGRAM,semantic,"MI-606; BURNER-1 oil train FROM B-1 MASTER with FIT/PSL/PSH/FCV/ZSL, FLAME B-1; also the ATOMIZING AIR TRAIN SCHEMATIC inset"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-1,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#15,BOILER FLOW DIAGRAM,family_detail,"MI-402 detail 1, BOILER (TYPICAL) with feedwater control valve and transmitters"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-1,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#15,BOILER WATER LEVEL CONTROL SCHEMATIC,family_detail,"inset of MI-402 detail 1 (controller, level/steam flow/feedwater pressure transmitters)"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-1,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#15,WATER SAMPLE COOLERS CONDUCTIVITY CONTROLLER,tag,"MI-402 detail 5; its CONDUCTIVITY CONTROLLER inset labels FROM B-1 into conductivity sensors, controllers and modulating valves (blowdown); added at verification, render read"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-2,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#25,BOILER CONTROL ARCHITECTURE,family_detail,"MI-601; BOILER #2 CONTROL PANEL (burner management, master controller, water level) drawn inside"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-2,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#26,BOILER CONTROLS,family_detail,MI-602 boxed panel; labels 600 HP BOILER 2 with its points and control notes 1-17
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-2,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#26,BOILER PLANT CONTROLS,family_detail,"MI-602 drawing title; holds the BOILER CONTROLS panel, boiler gas meters and BOILER SAFETIES"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-2,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#26,BOILER SAFETIES :,family_detail,"MI-602 safeties and alarms list tied to SCADA, for each boiler"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-2,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#28,SCADA SYSTEM,list_range,"MI-604 points list; section BOILERS (B1, B2, B3, B4)"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-2,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#30,BOILER FUEL OIL CONTROL DIAGRAM,semantic,"MI-606; BURNER-2 oil train FROM B-2 MASTER with FIT/PSL/PSH/FCV/ZSL, FLAME B-2; also the ATOMIZING AIR TRAIN SCHEMATIC inset"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-2,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#15,BOILER FLOW DIAGRAM,family_detail,"MI-402 detail 1, BOILER (TYPICAL) with feedwater control valve and transmitters"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-2,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#15,BOILER WATER LEVEL CONTROL SCHEMATIC,family_detail,"inset of MI-402 detail 1 (controller, level/steam flow/feedwater pressure transmitters)"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-2,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#15,WATER SAMPLE COOLERS CONDUCTIVITY CONTROLLER,tag,"MI-402 detail 5; its CONDUCTIVITY CONTROLLER inset labels FROM B-2 into conductivity sensors, controllers and modulating valves (blowdown); added at verification, render read"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-3,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#25,BOILER CONTROL ARCHITECTURE,family_detail,"MI-601; BOILER #3 CONTROL PANEL (burner management, master controller, water level) drawn inside"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-3,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#26,BOILER CONTROLS,family_detail,MI-602 boxed panel; labels 300 HP BOILER 3 with its points and control notes 1-17
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-3,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#26,BOILER PLANT CONTROLS,family_detail,"MI-602 drawing title; holds the BOILER CONTROLS panel, boiler gas meters and BOILER SAFETIES"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-3,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#26,BOILER SAFETIES :,family_detail,"MI-602 safeties and alarms list tied to SCADA, for each boiler"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-3,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#28,SCADA SYSTEM,list_range,"MI-604 points list; section BOILERS (B1, B2, B3, B4)"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-3,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#30,BOILER FUEL OIL CONTROL DIAGRAM,semantic,"MI-606; BURNER-3 oil train FROM B-3 MASTER with FIT/PSL/PSH/FCV/ZSL, FLAME B-3; also the ATOMIZING AIR TRAIN SCHEMATIC inset"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-3,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#15,BOILER FLOW DIAGRAM,family_detail,"MI-402 detail 1, BOILER (TYPICAL) with feedwater control valve and transmitters"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-3,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#15,BOILER WATER LEVEL CONTROL SCHEMATIC,family_detail,"inset of MI-402 detail 1 (controller, level/steam flow/feedwater pressure transmitters)"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-3,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#15,WATER SAMPLE COOLERS CONDUCTIVITY CONTROLLER,tag,"MI-402 detail 5; its CONDUCTIVITY CONTROLLER inset labels FROM B-3 into conductivity sensors, controllers and modulating valves (blowdown); added at verification, render read"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-4,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#25,BOILER CONTROL ARCHITECTURE,family_detail,"MI-601; BOILER #4 CONTROL PANEL (burner management, master controller, water level) drawn inside"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-4,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#26,BOILER CONTROLS,family_detail,MI-602 boxed panel; labels 300 HP BOILER 4 with its points and control notes 1-17
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-4,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#26,BOILER PLANT CONTROLS,family_detail,"MI-602 drawing title; holds the BOILER CONTROLS panel, boiler gas meters and BOILER SAFETIES"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-4,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#26,BOILER SAFETIES :,family_detail,"MI-602 safeties and alarms list tied to SCADA, for each boiler"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-4,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#28,SCADA SYSTEM,list_range,"MI-604 points list; section BOILERS (B1, B2, B3, B4)"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-4,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#30,BOILER FUEL OIL CONTROL DIAGRAM,semantic,"MI-606; BURNER-4 oil train FROM B-4 MASTER with FIT/PSL/PSH/FCV/ZSL, FLAME B-4; also the ATOMIZING AIR TRAIN SCHEMATIC inset"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-4,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#15,BOILER FLOW DIAGRAM,family_detail,"MI-402 detail 1, BOILER (TYPICAL) with feedwater control valve and transmitters"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-4,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#15,BOILER WATER LEVEL CONTROL SCHEMATIC,family_detail,"inset of MI-402 detail 1 (controller, level/steam flow/feedwater pressure transmitters)"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,B-4,BOILER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#15,WATER SAMPLE COOLERS CONDUCTIVITY CONTROLLER,tag,"MI-402 detail 5; its CONDUCTIVITY CONTROLLER inset labels FROM B-4 into conductivity sensors, controllers and modulating valves (blowdown); added at verification, render read"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,FOP-1,PUMP,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#29,GENERATOR DIESEL CONTROL DIAGRAM,semantic,MI-605; labelled FOP 1 (NEW) in the tank vault pump skid
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,FOP-1,PUMP,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#29,FUEL OIL SYSTEM CONTROL SEQUENCE,semantic,"MI-605; applies to the fuel oil system feeding the new emergency generator (pump alarms, lead/lag duplex pumps)"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,FOP-1,PUMP,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#29,A FUEL OIL SYSTEM BACNET POINTS LIST:,semantic,MI-605; PUMP 1 points (title printed with a leading A)
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,FOP-1,PUMP,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#28,BMS SYSTEM (ALC),semantic,MI-604 points list; FUEL OIL SYSTEM section PUMP 1 STATUS/START/STOP with the generator day tank points
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,FOP-1,PUMP,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#25,BOILER CONTROL ARCHITECTURE,semantic,MI-601; GENERATOR FUEL OIL PUMPS CONTROL PANEL to ALC control system
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,FOP-2,PUMP,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#29,GENERATOR DIESEL CONTROL DIAGRAM,semantic,MI-605; labelled FOP 2 (NEW) in the tank vault pump skid
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,FOP-2,PUMP,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#29,FUEL OIL SYSTEM CONTROL SEQUENCE,semantic,"MI-605; applies to the fuel oil system feeding the new emergency generator (pump alarms, lead/lag duplex pumps)"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,FOP-2,PUMP,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#29,A FUEL OIL SYSTEM BACNET POINTS LIST:,semantic,MI-605; PUMP 2 points (title printed with a leading A)
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,FOP-2,PUMP,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#28,BMS SYSTEM (ALC),semantic,MI-604 points list; FUEL OIL SYSTEM section PUMP 2 STATUS/START/STOP with the generator day tank points
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,FOP-2,PUMP,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#25,BOILER CONTROL ARCHITECTURE,semantic,MI-601; GENERATOR FUEL OIL PUMPS CONTROL PANEL to ALC control system
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,EF-1,FAN,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#27,MAKEUP AIR AND EXHAUST SYSTEM,family_detail,"MI-603; labelled EF-1 with its VFD, notes 5-6 are its sequence; schedule CONTROL SEQUENCE reads SEE CONTROL"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,EF-1,FAN,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#28,BMS SYSTEM (ALC),list_range,"MI-604 points list; section EXHAUST FANS (EF-1,2,3,4)"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,EF-1,FAN,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#25,BOILER CONTROL ARCHITECTURE,semantic,MI-601; MAKEUP AIR UNIT & EXHAUST FANS CONTROL PANEL to ALC control system
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,EF-2,FAN,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#27,MAKEUP AIR AND EXHAUST SYSTEM,family_detail,"MI-603; labelled EF-2 with its VFD, notes 5-6 are its sequence; schedule CONTROL SEQUENCE reads SEE CONTROL"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,EF-2,FAN,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#28,BMS SYSTEM (ALC),list_range,"MI-604 points list; section EXHAUST FANS (EF-1,2,3,4)"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,EF-2,FAN,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#25,BOILER CONTROL ARCHITECTURE,semantic,MI-601; MAKEUP AIR UNIT & EXHAUST FANS CONTROL PANEL to ALC control system
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,EF-3,FAN,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#27,MAKEUP AIR AND EXHAUST SYSTEM,family_detail,"MI-603; labelled EF-3 with its VFD, notes 5-6 are its sequence; schedule CONTROL SEQUENCE reads SEE CONTROL"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,EF-3,FAN,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#28,BMS SYSTEM (ALC),list_range,"MI-604 points list; section EXHAUST FANS (EF-1,2,3,4)"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,EF-3,FAN,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#25,BOILER CONTROL ARCHITECTURE,semantic,MI-601; MAKEUP AIR UNIT & EXHAUST FANS CONTROL PANEL to ALC control system
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,EF-4,FAN,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#27,MAKEUP AIR AND EXHAUST SYSTEM,family_detail,"MI-603; labelled EF-4 with its VFD, notes 5-6 are its sequence; schedule CONTROL SEQUENCE reads SEE CONTROL"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,EF-4,FAN,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#28,BMS SYSTEM (ALC),list_range,"MI-604 points list; section EXHAUST FANS (EF-1,2,3,4)"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,EF-4,FAN,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#25,BOILER CONTROL ARCHITECTURE,semantic,MI-601; MAKEUP AIR UNIT & EXHAUST FANS CONTROL PANEL to ALC control system
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,EF-5,FAN,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#27,EMERGENCY GENERATOR ROOM CONTROLS,semantic,"MI-603; its ROOM EXHAUST FAN, note 2 names EF-5"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,EF-5,FAN,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#28,BMS SYSTEM (ALC),tag,MI-604 points list; GENERATOR ROOM section points 23 and 26 name EF-5
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,EF-6,FAN,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#27,COMPRESSOR ENCLOSURE FAN CONTROLS,family_detail,"MI-603; labelled EF-6, note 1 interlocks SF-1 and EF-6"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,SF-1,FAN,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#27,COMPRESSOR ENCLOSURE FAN CONTROLS,family_detail,"MI-603; labelled SF-1, note 1 interlocks SF-1 and EF-6"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,UH-3,UNIT_HEATER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#27,EMERGENCY GENERATOR ROOM CONTROLS,semantic,MI-603; its STEAM UNIT HEATER with SCV (no tag printed); UH-3 is the generator room's unit heater
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,UH-4,UNIT_HEATER,,none,,summer boiler room unit heater; no control drawing (schedule CONTROL SEQUENCE N/A)
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#21,UH-5,UNIT_HEATER,,none,,mezzanine rest room unit heater; no control drawing (schedule CONTROL SEQUENCE N/A)
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#22,FHX-1,HEAT_EXCHANGER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#26,BOILER CONTROLS,semantic,labelled ECONOMIZER FHX-1 with inlet/discharge TT inside BOILER 1's diagram
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#22,FHX-1,HEAT_EXCHANGER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#26,BOILER PLANT CONTROLS,semantic,the MI-602 drawing holding the BOILER CONTROLS panel that labels FHX-1
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#22,FHX-1,HEAT_EXCHANGER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#28,SCADA SYSTEM,semantic,"BOILERS section points 8, 9 and 14 are the economizer points (B-1&B-2 ONLY)"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#22,FHX-1,HEAT_EXCHANGER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#15,BOILER FLOW DIAGRAM,semantic,"MI-402 detail 1 ECONOMIZER (TYPICAL), PROVIDE TEMPERATURE TRANSMITTERS HERE"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#22,FHX-2,HEAT_EXCHANGER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#26,BOILER CONTROLS,semantic,labelled ECONOMIZER FHX-2 with inlet/discharge TT inside BOILER 2's diagram
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#22,FHX-2,HEAT_EXCHANGER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#26,BOILER PLANT CONTROLS,semantic,the MI-602 drawing holding the BOILER CONTROLS panel that labels FHX-2
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#22,FHX-2,HEAT_EXCHANGER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#28,SCADA SYSTEM,semantic,"BOILERS section points 8, 9 and 14 are the economizer points (B-1&B-2 ONLY)"
044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#22,FHX-2,HEAT_EXCHANGER,044_NY_VA_Project_528A8_17_805_Replace_Main_Boilers.pdf#15,BOILER FLOW DIAGRAM,semantic,"MI-402 detail 1 ECONOMIZER (TYPICAL), PROVIDE TEMPERATURE TRANSMITTERS HERE"
